0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00070,  -73.5038,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02554,  -80.0077,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02340,  -84.0113,  'O DONNEL',  115.00,  9
1004,  1,  -12.566,  30.380,  0.000,  0.000,  1,  1.02463,  -83.2477,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01292,  -86.2249,  'BIG SPRI',  115.00,  9
1006,  1,  -2.043,  4.940,  0.000,  0.000,  1,  1.00680,  -86.0396,  'BIG SPRI',  13.800,  9
1007,  1,  -0.000,  -6.918,  0.000,  0.000,  1,  1.02854,  -76.5836,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01476,  -82.0720,  'IRAAN 2 ',  115.00,  9
1009,  1,  -4.913,  11.753,  0.000,  0.000,  1,  1.00388,  -81.7802,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02788,  -80.0298,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02788,  -80.0298,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -5.759,  0.000,  0.000,  1,  1.02987,  -90.8381,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98835,  -64.5511,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98410,  -69.2184,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03030,  -79.1603,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.372,  0.000,  0.000,  1,  1.02254,  -88.5555,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97844,  -74.2719,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97969,  -74.3696,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -148.431,  0.000,  0.000,  1,  1.01887,  -74.4068,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -81.277,  0.000,  0.000,  1,  1.02918,  -84.5465,  'BIG SPRI',  115.00,  9
1021,  1,  -11.881,  28.730,  0.000,  0.000,  1,  1.00724,  -83.9816,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02395,  -83.8542,  'O DONNEL',  115.00,  9
1023,  1,  -10.719,  12.732,  0.000,  0.000,  1,  1.00964,  -83.1194,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98034,  -74.4226,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02077,  -84.8861,  'BIG SPRI',  115.00,  9
1026,  1,  -7.396,  16.613,  0.000,  0.000,  1,  1.00007,  -84.2252,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -79.407,  0.000,  0.000,  1,  1.02894,  -84.6597,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02892,  -83.8084,  'COAHOMA ',  115.00,  9
1029,  1,  -0.001,  -39.865,  0.000,  0.000,  1,  0.99828,  -83.8939,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01083,  -80.9828,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00503,  -71.0968,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01365,  -79.7947,  'MCCAMEY ',  115.00,  9
1033,  1,  -16.556,  -14.202,  0.000,  0.000,  1,  1.01135,  -76.8924,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00539,  -87.7498,  'BIG SPRI',  115.00,  9
1035,  1,  -5.360,  5.546,  0.000,  0.000,  1,  1.00091,  -87.4767,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00581,  -82.9083,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98236,  -74.3398,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00738,  -79.4711,  'FORT STO',  115.00,  9
1039,  1,  -8.784,  4.227,  0.000,  0.000,  1,  1.00391,  -79.0388,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99655,  -74.5610,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00250,  -87.1702,  'FORSAN 0',  115.00,  9
1042,  1,  -7.640,  2.097,  0.000,  0.000,  1,  1.00045,  -86.6797,  'FORSAN 1',  13.800,  9
1043,  1,  -3.502,  1.669,  0.000,  0.000,  1,  1.00045,  -86.9104,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01963,  -89.9278,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99844,  -77.0293,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -4.559,  0.000,  0.000,  1,  1.02986,  -89.5605,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98729,  -61.3559,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -50.6817,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -41.9460,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98729,  -61.3559,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98729,  -61.3559,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98729,  -61.3559,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00163,  -67.7755,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02094,  -86.1043,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01927,  -84.5526,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -84.304,  0.000,  0.000,  1,  1.02997,  -85.4706,  'LENORAH ',  115.00,  9
1057,  1,  -7.521,  17.280,  0.000,  0.000,  1,  1.00766,  -84.8958,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02308,  -84.1766,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02308,  -84.1766,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02308,  -84.1766,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01690,  -85.8744,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01690,  -85.8744,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01690,  -85.8744,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99513,  -75.2032,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00599,  -86.8200,  'BIG SPRI',  115.00,  9
1066,  1,  -8.487,  4.862,  0.000,  0.000,  1,  1.00038,  -86.2110,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99971,  -87.5577,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99763,  -88.9848,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02100,  -82.9132,  'IRAAN 1 ',  115.00,  9
1070,  1,  -9.559,  -31.970,  0.000,  0.000,  1,  1.04272,  -82.6042,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00698,  -72.0394,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -58.9280,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -61.8613,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -62.3136,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -64.2637,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -68.1946,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -62.6327,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00698,  -72.0394,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04723,  -79.5229,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00698,  -72.0394,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  -0.668,  0.000,  0.000,  1,  1.01000,  -72.1621,  'ODESSA 1',  230.00,  9
1082,  1,  -8.933,  21.600,  0.000,  0.000,  1,  1.00562,  -80.4129,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -26.411,  0.000,  0.000,  1,  1.00459,  -78.4818,  'FORT STO',  115.00,  9
1084,  1,  -6.878,  -24.600,  0.000,  0.000,  1,  1.02804,  -83.2306,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98692,  -65.7290,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -29.695,  0.000,  0.000,  1,  0.99477,  -67.3585,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -5.455,  0.000,  0.000,  1,  1.02982,  -86.5343,  'SHEFFIEL',  115.00,  9
1088,  1,  -4.466,  -2.261,  0.000,  0.000,  1,  1.00470,  -85.2455,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00901,  -86.0300,  'LAMESA 0',  115.00,  9
1090,  1,  -4.288,  -40.150,  0.000,  0.000,  1,  1.00011,  -72.4606,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04065,  -86.8738,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00754,  -83.3733,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02587,  -81.4485,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02420,  -83.5729,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -80.4999,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -80.3388,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -79.7197,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01332,  -82.5911,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02801,  -87.1467,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.011,  -69.111,  0.000,  0.000,  2,  1.03000,  -84.0463,  'IOWA PAR',  161.00,  11
2010,  1,  0.003,  -11.265,  0.000,  0.000,  2,  1.02999,  -89.0487,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03878,  -83.4519,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03085,  -84.0883,  'PANHANDL',  161.00,  10
2013,  1,  -1.522,  28.890,  0.000,  0.000,  2,  1.03067,  -83.4216,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02934,  -87.9728,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02029,  -88.1716,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02119,  -87.9309,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  213.088,  0.000,  0.000,  2,  1.03220,  -83.3707,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03312,  -83.6187,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03220,  -83.3707,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02245,  -81.5906,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02533,  -79.9351,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01677,  -82.0582,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02533,  -79.9351,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02096,  -78.3386,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01961,  -81.2852,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02991,  -84.1352,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00580,  -83.9044,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02081,  -83.2521,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03548,  -87.7426,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99449,  -86.2328,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04220,  -87.5767,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01584,  -82.0706,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98456,  -88.4407,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02218,  -87.5578,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03776,  -88.1086,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02240,  -81.7895,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02807,  -87.9640,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01875,  -84.3878,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00719,  -87.6299,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01428,  -82.6652,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02469,  -84.0148,  'PANHANDL',  161.00,  10
2042,  1,  -0.005,  11.460,  0.000,  0.000,  2,  1.01584,  -84.0010,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02166,  -87.7353,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02630,  -86.5202,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02169,  -81.9708,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02300,  -87.3213,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02388,  -84.2403,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04201,  -87.7363,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02679,  -85.7394,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98218,  -87.6067,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01629,  -85.7919,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02613,  -86.1506,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00882,  -85.2307,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02514,  -80.1667,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02394,  -80.9800,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02514,  -80.1667,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -76.2422,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02284,  -83.9982,  'WHITE DE',  161.00,  10
2059,  1,  -0.112,  11.520,  0.000,  0.000,  2,  1.01136,  -83.9577,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98741,  -86.2548,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02516,  -86.7650,  'VERNON 1',  161.00,  10
2062,  1,  -1.711,  12.958,  0.000,  0.000,  2,  1.01997,  -86.7152,  'VERNON 1',  18.000,  10
2063,  1,  -0.001,  -42.039,  0.000,  0.000,  2,  1.02516,  -86.8790,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00182,  -84.0775,  'SUMNER 0',  161.00,  11
2065,  1,  -0.005,  -62.457,  0.000,  0.000,  2,  1.03000,  -88.0648,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03704,  -87.3633,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01616,  -81.4451,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01508,  -80.5684,  'WINDTHOR',  161.00,  11
2069,  1,  -0.111,  -68.497,  0.000,  0.000,  2,  1.02999,  -87.1953,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01596,  -80.2683,  'ARCHER 2',  161.00,  11
2071,  1,  -23.403,  21.600,  0.000,  0.000,  2,  1.00389,  -79.5022,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02856,  -85.8314,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03566,  -86.6023,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02913,  -86.9221,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02913,  -86.9221,  'JAYTON 2',  115.00,  10
2076,  1,  -1.787,  -5.507,  0.000,  0.000,  2,  1.03964,  -86.5422,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02753,  -87.5481,  'MUENSTER',  161.00,  11
2078,  1,  -17.553,  11.212,  0.000,  0.000,  2,  1.01995,  -86.8507,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03665,  -88.6469,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01675,  -86.7865,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00922,  -85.8381,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02270,  -82.4881,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02270,  -82.4881,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02270,  -82.4881,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02270,  -82.4881,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01121,  -87.3259,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03935,  -87.2265,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01502,  -80.4247,  'ARCHER 1',  161.00,  11
2089,  1,  -10.547,  9.730,  0.000,  0.000,  2,  1.00318,  -79.6748,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00213,  -84.7279,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03523,  -88.8051,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02364,  -85.5879,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03247,  -83.8746,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03247,  -83.8746,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03247,  -83.8746,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  111.871,  0.000,  0.000,  2,  1.02999,  -83.7080,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03148,  -83.8075,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04069,  -86.3835,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.257,  1.440,  0.000,  0.000,  2,  1.02951,  -83.7029,  'RALLS 1 ',  18.000,  10
2100,  1,  -3.857,  21.600,  0.000,  0.000,  2,  1.02106,  -83.6101,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02806,  -82.2486,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02856,  -83.5429,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02806,  -82.2486,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02806,  -82.2486,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02806,  -82.2486,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98932,  -88.0522,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02535,  -84.1163,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02804,  -85.2651,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02413,  -83.9757,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -32.446,  0.000,  0.000,  2,  1.03000,  -87.7627,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02495,  -83.1563,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01927,  -84.0600,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02568,  -79.7190,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02340,  -80.7072,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01771,  -76.9037,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02168,  -78.2592,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01560,  -76.4570,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01452,  -76.1004,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02073,  -77.9403,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01515,  -76.2428,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01048,  -83.4066,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00602,  -83.7605,  'TELEPHON',  161.00,  11
2123,  1,  -0.011,  26.160,  0.000,  0.000,  2,  1.02209,  -83.9833,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98123,  -89.3530,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01700,  -85.9351,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02380,  -88.0353,  'VALLEY V',  161.00,  11
2127,  1,  -9.557,  192.697,  0.000,  0.000,  2,  1.03979,  -83.2309,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03572,  -83.7433,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99408,  -87.8081,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02726,  -85.7052,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02823,  -86.5229,  'HASKELL ',  115.00,  10
2132,  1,  -0.000,  -4.366,  0.000,  0.000,  2,  1.02999,  -87.0647,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02541,  -87.4342,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99520,  -89.2404,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97838,  -93.4097,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01412,  -86.4208,  'SWEETWAT',  115.00,  27
3004,  1,  -2.234,  5.400,  0.000,  0.000,  3,  1.00878,  -86.2846,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.93549,  -107.7710,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02283,  -87.5295,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02722,  -88.0278,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02053,  -92.5338,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02818,  -93.0708,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96126,  -108.5739,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97308,  -97.0128,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95961,  -98.2612,  'WILLOW C',  115.00,  28
3013,  1,  -0.001,  -47.009,  0.000,  0.000,  3,  1.02999,  -90.3369,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01169,  -86.9856,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01212,  -85.4099,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01781,  -87.8413,  'BLACKWEL',  115.00,  27
3017,  1,  -10.094,  11.443,  0.000,  0.000,  3,  1.00972,  -87.4197,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03001,  -90.2297,  'CHRISTOV',  230.00,  27
3019,  1,  -0.000,  -22.236,  0.000,  0.000,  3,  1.02996,  -91.8259,  'CHRISTOV',  115.00,  27
3020,  1,  -8.933,  0.235,  0.000,  0.000,  3,  1.02995,  -89.9025,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02490,  -87.1255,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00810,  -86.4253,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -12.828,  0.000,  0.000,  3,  1.02999,  -87.7788,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02788,  -92.4992,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01256,  -89.0324,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03727,  -83.0113,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03131,  -86.6278,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -82.4784,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02829,  -87.0860,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -74.478,  0.000,  0.000,  3,  1.02997,  -98.7048,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02032,  -88.0754,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01688,  -89.3833,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01203,  -87.1933,  'SNYDER 1',  115.00,  27
3034,  1,  -7.771,  -13.019,  0.000,  0.000,  3,  1.02942,  -86.7308,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01254,  -91.1610,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01577,  -91.9181,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03758,  -83.0739,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01957,  -84.8041,  'ROSCOE 2',  115.00,  27
3039,  1,  -12.446,  -7.125,  0.000,  0.000,  3,  1.03974,  -82.8723,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01339,  -95.2085,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03949,  -81.0029,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02495,  -83.7942,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03949,  -81.0029,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03949,  -81.0029,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -76.8113,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04198,  -81.4562,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.009,  -27.934,  0.000,  0.000,  3,  1.02999,  -84.3523,  'ROSCOE 5',  115.00,  27
3048,  1,  -14.352,  34.700,  0.000,  0.000,  3,  1.04560,  -80.6935,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02543,  -87.6074,  'ANSON 0 ',  115.00,  27
3050,  1,  0.002,  -53.412,  0.000,  0.000,  3,  1.02995,  -92.6725,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.712,  0.000,  0.000,  3,  1.01758,  -95.5440,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95726,  -102.4548,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03657,  -82.9141,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03251,  -86.0698,  'WINGATE ',  115.00,  27
3055,  1,  -14.601,  -11.125,  0.000,  0.000,  3,  1.03981,  -82.6894,  'WINGATE ',  13.800,  27
3056,  1,  -14.601,  -5.841,  0.000,  0.000,  3,  1.03981,  -82.4856,  'WINGATE ',  13.800,  27
3057,  1,  -14.601,  -5.868,  0.000,  0.000,  3,  1.03981,  -82.4998,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03543,  -81.6882,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02872,  -83.6182,  'STERLING',  115.00,  27
3060,  1,  -9.863,  -3.939,  0.000,  0.000,  3,  1.03989,  -81.0942,  'STERLING',  18.000,  27
3061,  1,  -9.863,  -5.570,  0.000,  0.000,  3,  1.03989,  -81.2649,  'STERLING',  18.000,  27
3062,  1,  -9.863,  -11.010,  0.000,  0.000,  3,  1.03989,  -81.4791,  'STERLING',  18.000,  27
3063,  1,  -9.863,  -7.680,  0.000,  0.000,  3,  1.03989,  -81.3877,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02117,  -84.8394,  'ROSCOE 4',  115.00,  27
3065,  1,  -4.794,  11.590,  0.000,  0.000,  3,  1.00679,  -84.4081,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01345,  -93.9949,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02578,  -87.3169,  'TRENT 1 ',  115.00,  27
3068,  1,  -8.933,  -29.992,  0.000,  0.000,  3,  1.03979,  -87.1042,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01887,  -90.0598,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01816,  -87.9401,  'NOLAN 0 ',  115.00,  27
3071,  1,  -10.136,  24.510,  0.000,  0.000,  3,  1.00297,  -87.5330,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02421,  -97.3164,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97123,  -111.2495,  'BRACKETT',  115.00,  28
3074,  1,  -5.943,  -21.260,  0.000,  0.000,  3,  0.98403,  -111.0588,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02197,  -96.3809,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96592,  -110.5346,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01808,  -89.9705,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03761,  -82.9102,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03467,  -84.5439,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02379,  -84.7568,  'HERMLEIG',  115.00,  27
3081,  1,  -14.829,  -3.226,  0.000,  0.000,  3,  1.03974,  -82.4360,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03371,  -82.8897,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02934,  -86.4208,  'MERKEL 1',  115.00,  27
3084,  1,  -13.845,  33.480,  0.000,  0.000,  3,  1.00039,  -82.0910,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01245,  -85.2083,  'LORAINE ',  115.00,  27
3086,  1,  -4.466,  10.289,  0.000,  0.000,  3,  0.99963,  -84.8039,  'LORAINE ',  13.200,  27
3087,  1,  -4.701,  10.311,  0.000,  0.000,  3,  0.99963,  -84.7865,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03416,  -83.6001,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02218,  -86.1026,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02103,  -87.0808,  'ABILENE ',  161.00,  27
3091,  1,  -0.001,  -26.361,  0.000,  0.000,  3,  1.01999,  -88.4040,  'ABILENE ',  115.00,  27
3092,  1,  -11.910,  -6.752,  0.000,  0.000,  3,  1.03978,  -83.0687,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95828,  -106.5172,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02424,  -88.1425,  'MERKEL 2',  115.00,  27
3095,  1,  -7.182,  -11.710,  0.000,  0.000,  3,  1.03975,  -87.7221,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03447,  -83.4786,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03291,  -83.6106,  'FLUVANNA',  115.00,  27
3098,  1,  -9.528,  -3.931,  0.000,  0.000,  3,  1.03977,  -82.8056,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01636,  -89.6538,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01405,  -89.2149,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01287,  -84.2987,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01607,  -88.5291,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01315,  -87.5023,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01154,  -81.2827,  'BUCHANAN',  115.00,  28
3105,  1,  -9.108,  0.740,  0.000,  0.000,  3,  1.01169,  -80.6144,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -71.6226,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96332,  -97.6304,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01315,  -88.3422,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03154,  -83.7013,  'FLUVANNA',  115.00,  27
3110,  1,  -5.002,  -6.038,  0.000,  0.000,  3,  1.03970,  -83.3958,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02236,  -83.4958,  'STERLING',  115.00,  27
3112,  1,  -4.455,  10.770,  0.000,  0.000,  3,  1.00904,  -83.0964,  'STERLING',  18.000,  27
3113,  1,  -4.455,  10.770,  0.000,  0.000,  3,  1.00904,  -83.0964,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01963,  -94.8745,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02422,  -87.1078,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00904,  -86.8705,  'SYNDER 0',  115.00,  27
3117,  1,  -3.752,  8.523,  0.000,  0.000,  3,  0.99949,  -86.6169,  'SYNDER 1',  13.800,  27
3118,  1,  -7.146,  12.535,  0.000,  0.000,  3,  0.99949,  -86.5283,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00368,  -108.2828,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00368,  -108.2828,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01323,  -85.1978,  'ROSCOE 1',  115.00,  27
3122,  1,  -11.732,  13.292,  0.000,  0.000,  3,  0.99979,  -84.4555,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95041,  -112.4893,  'UVALDE 0',  115.00,  28
3124,  1,  0.003,  -45.218,  0.000,  0.000,  3,  1.00242,  -93.9883,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01029,  -89.2199,  'ABILENE ',  115.00,  27
3126,  1,  -0.059,  -39.820,  0.000,  0.000,  3,  0.94064,  -111.0325,  'SABINAL ',  115.00,  28
3127,  1,  -8.040,  19.440,  0.000,  0.000,  3,  1.01097,  -85.8280,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01207,  -85.2802,  'LORAINE ',  115.00,  27
3129,  1,  -7.534,  18.220,  0.000,  0.000,  3,  1.01632,  -84.6420,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01384,  -86.4246,  'SAN ANGE',  115.00,  27
3131,  1,  -6.789,  -10.444,  0.000,  0.000,  3,  1.01975,  -88.3568,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02241,  -95.8017,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03287,  -83.3195,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03098,  -84.5643,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02001,  -85.9135,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00961,  -87.2912,  'SNYDER 2',  115.00,  27
3137,  1,  -6.027,  -14.321,  0.000,  0.000,  3,  1.02977,  -87.4598,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02723,  -96.1373,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01056,  -92.4684,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01958,  -90.0304,  'GOLDSBOR',  115.00,  27
3141,  1,  -5.449,  13.180,  0.000,  0.000,  3,  1.01483,  -86.1779,  'SWEETWAT',  115.00,  27
3142,  1,  -0.000,  -17.215,  0.000,  0.000,  3,  1.02996,  -96.3013,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -15.986,  0.000,  0.000,  3,  1.02998,  -94.1568,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02536,  -95.1123,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02208,  -87.2093,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -4.969,  0.000,  0.000,  3,  1.02994,  -94.8954,  'JUNCTION',  115.00,  28
3147,  1,  -0.011,  -28.210,  0.000,  0.000,  3,  1.02999,  -88.1685,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99145,  -109.5515,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02211,  -129.6157,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02655,  -106.5594,  'LAREDO 7',  230.00,  20
4005,  1,  -0.013,  -74.129,  0.000,  0.000,  4,  1.02906,  -109.3635,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02812,  -105.4147,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01872,  -129.5331,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99922,  -89.6556,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02428,  -113.1991,  'SARITA 3',  115.00,  21
4010,  1,  -12.006,  -16.342,  0.000,  0.000,  4,  1.02994,  -112.9851,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02012,  -109.4112,  'HEBBRONV',  115.00,  19
4012,  1,  -0.017,  -34.442,  0.000,  0.000,  4,  1.03000,  -127.8560,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01761,  -129.3764,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02627,  -103.1177,  'EAGLE PA',  230.00,  20
4015,  1,  -0.037,  -60.223,  0.000,  0.000,  4,  1.02997,  -104.4810,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00703,  -89.5941,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01103,  -107.7336,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97163,  -100.0699,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00558,  -128.5625,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98481,  -109.1404,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00529,  -129.2976,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00917,  -107.5338,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00617,  -89.3283,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01457,  -87.8693,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01078,  -89.1623,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.6429,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02456,  -129.4692,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99424,  -77.0367,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99006,  -79.3683,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -77.6662,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02041,  -110.1475,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98388,  -115.4380,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01220,  -109.5155,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01694,  -128.6052,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98208,  -107.5279,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98205,  -100.1885,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -63.068,  0.000,  0.000,  4,  0.98503,  -102.4561,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96149,  -96.1289,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02024,  -119.8767,  'MISSION ',  230.00,  19
4040,  1,  -0.131,  -289.415,  0.000,  0.000,  4,  1.03000,  -122.7872,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01723,  -123.5015,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02447,  -127.6532,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01186,  -114.2880,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01407,  -114.6630,  'FALCON H',  115.00,  19
4045,  1,  -19.116,  -2.790,  0.000,  0.000,  4,  1.01977,  -113.3062,  'FALCON H',  13.800,  19
4046,  1,  -5.833,  -3.914,  0.000,  0.000,  4,  1.01977,  -114.2711,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -112.6460,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01160,  -123.9432,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01091,  -124.7159,  'SEBASTIA',  115.00,  19
4050,  1,  -11.910,  28.265,  0.000,  0.000,  4,  0.99988,  -124.4160,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98480,  -113.9375,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98480,  -113.9375,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01914,  -115.1217,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97218,  -99.5770,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99045,  -106.3711,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01444,  -97.7983,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99997,  -103.3410,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.1464,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.5708,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -93.9636,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -93.9106,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -92.9428,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -93.8337,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98713,  -106.9111,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98713,  -106.9111,  'CORPUS C',  18.000,  21
4066,  1,  -0.017,  -119.688,  0.000,  0.000,  4,  1.03000,  -129.9896,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00319,  -127.1711,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02465,  -130.7138,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99101,  -106.6989,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01452,  -111.8877,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00185,  -116.0696,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99609,  -106.2335,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01964,  -119.9991,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02766,  -122.0697,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01964,  -119.9991,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01964,  -119.9991,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01964,  -119.9991,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98849,  -106.6699,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02078,  -125.5321,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02675,  -104.7372,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01507,  -107.1384,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -99.9999,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -100.3748,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -102.3615,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -101.2193,  'CORPUS C',  13.800,  21
4086,  1,  -0.039,  -109.017,  0.000,  0.000,  4,  1.02913,  -123.9258,  'RIO HOND',  115.00,  19
4087,  1,  -0.000,  -124.455,  0.000,  0.000,  4,  1.01840,  -108.1087,  'CORPUS C',  115.00,  21
4088,  1,  -0.016,  -191.808,  0.000,  0.000,  4,  1.03000,  -129.0869,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00817,  -128.0053,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00817,  -128.0053,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00817,  -128.0053,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00817,  -128.0053,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00817,  -128.0053,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00817,  -128.0053,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00817,  -128.0053,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00817,  -128.0053,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00817,  -128.0053,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00817,  -128.0053,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98037,  -107.2728,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99353,  -106.1748,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01102,  -109.6186,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01134,  -118.6250,  'OLMITO 0',  115.00,  19
4103,  1,  0.005,  -114.513,  0.000,  0.000,  4,  1.03000,  -131.2914,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99328,  -106.2254,  'TAFT 2 0',  115.00,  21
4105,  1,  -28.084,  -35.491,  0.000,  0.000,  4,  1.00934,  -105.5526,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00331,  -118.9385,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02522,  -128.9875,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99749,  -103.8728,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98629,  -108.4124,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01376,  -124.4924,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00290,  -128.9517,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02495,  -115.8280,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02579,  -106.9486,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01876,  -108.6305,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -105.8154,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -105.7630,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00794,  -89.7287,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98039,  -114.0432,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01005,  -115.4680,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99083,  -106.4322,  'CORPUS C',  115.00,  21
4121,  1,  -0.048,  -48.124,  0.000,  0.000,  4,  1.03000,  -128.6573,  'SANTA MA',  115.00,  19
4122,  1,  0.008,  -157.556,  0.000,  0.000,  4,  1.02488,  -128.9173,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99286,  -108.6754,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01839,  -122.3251,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96752,  -90.8362,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00943,  -116.2981,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -70.275,  0.000,  0.000,  4,  1.00196,  -116.4507,  'ALICE 0 ',  115.00,  21
4128,  1,  -0.000,  -73.476,  0.000,  0.000,  4,  1.02453,  -128.2218,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03109,  -115.5320,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -25.853,  0.000,  0.000,  4,  1.03000,  -116.6193,  'FREER 0 ',  115.00,  20
4131,  1,  0.280,  -113.677,  0.000,  0.000,  4,  1.00885,  -94.3116,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00192,  -95.8259,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00885,  -94.3116,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00885,  -94.3116,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00885,  -94.3116,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00885,  -94.3116,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00885,  -94.3116,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00885,  -94.3116,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97793,  -112.3106,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02920,  -109.5599,  'SARITA 1',  230.00,  21
4141,  1,  -0.009,  -68.770,  0.000,  0.000,  4,  1.03000,  -113.5301,  'SARITA 1',  115.00,  21
4142,  1,  -11.196,  -39.940,  0.000,  0.000,  4,  1.03996,  -109.4043,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98974,  -98.7100,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98225,  -113.7957,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99325,  -105.5098,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02262,  -106.0638,  'LAREDO 4',  230.00,  20
4147,  1,  -0.001,  -105.246,  0.000,  0.000,  4,  1.02590,  -107.9840,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99207,  -115.8671,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96038,  -97.2543,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98966,  -107.1903,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02532,  -111.4342,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02386,  -113.3716,  'ARMSTRON',  115.00,  21
4153,  1,  -16.865,  -60.320,  0.000,  0.000,  4,  1.03481,  -111.3070,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00994,  -125.2465,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01285,  -123.3373,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99560,  -108.0606,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02079,  -127.4808,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01228,  -100.9679,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99946,  -104.9946,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -99.0941,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -96.3398,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -96.4075,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01228,  -100.9679,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01174,  -122.2799,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02262,  -113.1506,  'SARITA 2',  115.00,  21
4166,  1,  -11.970,  28.940,  0.000,  0.000,  4,  1.00953,  -112.8273,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00976,  -129.6322,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99812,  -105.2931,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97798,  -109.4830,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98998,  -105.5170,  'ARANSAS ',  115.00,  21
4171,  1,  -0.001,  -104.058,  0.000,  0.000,  4,  1.02008,  -122.1273,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00027,  -91.2610,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95427,  -87.7034,  'REFUGIO ',  115.00,  21
4174,  1,  0.000,  -89.920,  0.000,  0.000,  4,  1.02853,  -88.8003,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.003,  -19.963,  0.000,  0.000,  4,  1.03000,  -111.2640,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03522,  -112.7889,  'BRUNI 1 ',  115.00,  20
4177,  1,  -8.933,  -8.351,  0.000,  0.000,  4,  1.03997,  -112.5327,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -43.522,  0.000,  0.000,  4,  0.98596,  -93.4491,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01521,  -116.9397,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98884,  -106.5460,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00660,  -96.9728,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97459,  -97.6299,  'TAFT 1 1',  115.00,  21
4183,  1,  -12.089,  -43.240,  0.000,  0.000,  4,  1.01702,  -111.0341,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01023,  -120.7386,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.460,  0.000,  0.000,  4,  1.01991,  -113.3962,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.002,  -55.662,  0.000,  0.000,  4,  1.01715,  -129.9885,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99290,  -105.4953,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01552,  -106.8201,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98166,  -102.0007,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01373,  -109.2976,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00822,  -119.3260,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -110.8449,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01514,  -113.4122,  'BROWNSVI',  115.00,  19
4194,  1,  -12.006,  -42.940,  0.000,  0.000,  4,  1.00894,  -125.1190,  'SEBASTIA',  115.00,  19
4195,  1,  -5.479,  13.250,  0.000,  0.000,  4,  1.02062,  -97.3375,  'OILTON 0',  500.00,  20
4196,  1,  -0.002,  -210.340,  0.000,  0.000,  4,  1.03000,  -100.7789,  'OILTON 1',  230.00,  20
4197,  1,  -0.001,  -5.541,  0.000,  0.000,  4,  1.03000,  -103.9091,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02325,  -86.1498,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92906,  -93.6457,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98120,  -90.9235,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -85.8059,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -85.2708,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99918,  -89.7688,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -86.8442,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -86.1099,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91652,  -92.6340,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02146,  -85.7024,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -58.465,  0.000,  0.000,  5,  0.98712,  -93.1544,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01177,  -88.2990,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02870,  -82.4498,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -84.8733,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00962,  -87.5763,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03124,  -80.3009,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01560,  -83.3531,  'JACKSBOR',  161.00,  12
5020,  1,  -18.722,  17.280,  0.000,  0.000,  5,  1.02568,  -79.9605,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -82.4996,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -84.7154,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -82.4996,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94436,  -91.8360,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01821,  -83.9709,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -86.2400,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -87.4509,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -85.8698,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98344,  -86.5063,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01721,  -87.7425,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01832,  -86.2129,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02031,  -85.9607,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -81.8902,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -83.6941,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -81.8902,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -81.8902,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -79.8298,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -79.7643,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02248,  -80.9571,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -79.1054,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02045,  -79.9548,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -79.6121,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01204,  -87.3217,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01770,  -85.8754,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03567,  -80.2773,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -82.3267,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -80.2973,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02175,  -83.4435,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -81.4544,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01729,  -85.8224,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -81.4544,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -84.2527,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -85.3503,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88604,  -96.7452,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02905,  -79.5649,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02847,  -80.4077,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -77.2762,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02162,  -76.2225,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99825,  -87.3525,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00907,  -88.5395,  'MABANK 2',  115.00,  14
5061,  1,  -0.003,  -31.101,  0.000,  0.000,  5,  1.02999,  -91.4497,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00951,  -94.1346,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -82.1072,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -84.5785,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -82.1072,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -82.1072,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -79.5582,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -79.4304,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -79.2598,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01900,  -86.5463,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00033,  -84.7573,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -85.4912,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01471,  -86.4824,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01442,  -87.3935,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97190,  -89.8176,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01533,  -88.6904,  'TERRELL ',  161.00,  16
5077,  1,  -0.003,  -46.962,  0.000,  0.000,  5,  1.02999,  -89.9541,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -85.1609,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00469,  -85.9601,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96938,  -89.2972,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01129,  -85.2994,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -86.5195,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03098,  -82.7689,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -84.7022,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01178,  -86.8121,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02193,  -86.2152,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97542,  -88.6481,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98309,  -88.3262,  'CLIFTON ',  161.00,  18
5089,  1,  -25.358,  -27.499,  0.000,  0.000,  5,  1.00945,  -87.0079,  'CLIFTON ',  13.800,  18
5090,  1,  -0.001,  -185.503,  0.000,  0.000,  5,  1.02957,  -86.6119,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94048,  -92.0487,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01894,  -85.8793,  'GRANDVIE',  161.00,  14
5093,  1,  -0.033,  -182.797,  0.000,  0.000,  5,  1.03000,  -87.5722,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01454,  -83.2888,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -86.0060,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -85.6975,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -85.5253,  'EULESS 2',  161.00,  17
5098,  1,  -0.038,  -136.792,  0.000,  0.000,  5,  1.02999,  -87.2299,  'FORT WOR',  161.00,  17
5099,  1,  -0.009,  -81.722,  0.000,  0.000,  5,  1.03000,  -87.3903,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -85.8730,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97987,  -92.9838,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02923,  -83.1775,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -85.0306,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01902,  -85.8018,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -86.5430,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -86.5430,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -86.5430,  'IRVING 1',  13.800,  17
5108,  1,  -0.050,  -222.631,  0.000,  0.000,  5,  1.03000,  -85.4514,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00735,  -86.6245,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98197,  -89.0383,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -86.2869,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97582,  -89.4661,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01987,  -87.5357,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99854,  -88.3861,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02127,  -87.9225,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -85.7408,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01923,  -86.8287,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96843,  -93.3711,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -82.0287,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04294,  -81.4095,  'BROWNWOO',  500.00,  15
5121,  1,  -0.005,  -17.210,  0.000,  0.000,  5,  1.02999,  -84.8709,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02488,  -86.5732,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90536,  -93.0222,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90990,  -91.1920,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -85.1696,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -86.6385,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95782,  -92.0771,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02017,  -86.5238,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99876,  -89.5435,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -85.2477,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -81.4448,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01543,  -83.4682,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96965,  -91.5183,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00340,  -90.1767,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01400,  -89.9538,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97826,  -87.7530,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01165,  -83.1571,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00741,  -84.7828,  'WACO 1 1',  161.00,  13
5139,  1,  -0.038,  -94.261,  0.000,  0.000,  5,  1.03000,  -86.7945,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93851,  -92.6096,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00425,  -87.6397,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96889,  -88.8081,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -85.0131,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97961,  -87.1048,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -85.6710,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02029,  -86.0522,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02014,  -86.6993,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -86.6673,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -86.7176,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01854,  -82.8812,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97323,  -90.4261,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02032,  -86.2450,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01958,  -84.2862,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97022,  -89.9896,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00713,  -90.2377,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98259,  -93.2948,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01100,  -86.5322,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -85.7741,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90054,  -93.8943,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -84.7911,  'DENTON 2',  161.00,  17
5161,  1,  -0.073,  -95.639,  0.000,  0.000,  5,  1.03000,  -86.4339,  'DALLAS 4',  161.00,  16
5162,  1,  0.722,  0.000,  0.000,  0.000,  5,  0.86610,  -98.8068,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00978,  -84.7178,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03211,  -82.9860,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02842,  -84.5541,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -81.9282,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03211,  -82.9860,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02488,  -86.9154,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01236,  -89.1984,  'DUBLIN 1',  161.00,  15
5170,  1,  -9.361,  8.640,  0.000,  0.000,  5,  1.00687,  -88.8435,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92789,  -93.3770,  'MERTENS ',  161.00,  14
5172,  1,  -0.025,  -109.758,  0.000,  0.000,  5,  1.02999,  -87.4328,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -85.4025,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92099,  -93.9209,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02704,  -85.1243,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98929,  -87.2374,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02013,  -85.9164,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01670,  -86.5603,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -80.5730,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02156,  -81.7469,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02140,  -86.3446,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94117,  -92.2334,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02861,  -86.4761,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01170,  -88.3364,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01865,  -87.1833,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01412,  -85.5047,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -82.0993,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02297,  -86.2732,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -86.4338,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00162,  -90.6239,  'GORDON 0',  161.00,  12
5191,  1,  0.001,  -57.076,  0.000,  0.000,  5,  0.97531,  -90.6977,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -81.5828,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -82.0623,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01952,  -86.0430,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -86.4982,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -79.9698,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -81.8506,  'BRYSON 1',  161.00,  12
5198,  1,  -23.403,  21.600,  0.000,  0.000,  5,  1.02608,  -79.8259,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02220,  -86.7142,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98008,  -90.1892,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91575,  -91.9801,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99632,  -86.1252,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -86.2365,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -80.3404,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -81.7773,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02236,  -78.0226,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02509,  -79.0982,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -78.7766,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96053,  -89.7454,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -85.7911,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88214,  -97.0536,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99999,  -86.8459,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -85.9826,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01828,  -86.3853,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01169,  -86.8381,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -86.7255,  'FORT WOR',  161.00,  17
5217,  1,  -0.078,  -181.454,  0.000,  0.000,  5,  1.03000,  -86.5238,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01235,  -87.7680,  'JUSTIN 0',  161.00,  17
5219,  1,  0.004,  -31.057,  0.000,  0.000,  5,  1.00859,  -87.2039,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02127,  -87.8717,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01521,  -85.1606,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97935,  -89.4552,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88439,  -97.1793,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -86.1482,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01847,  -88.5274,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99122,  -91.6577,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01187,  -88.1788,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01984,  -84.9934,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02034,  -86.0498,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -86.5389,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96741,  -91.6367,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -86.7528,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02594,  -86.2164,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02104,  -85.5727,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99839,  -86.0718,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03321,  -80.4666,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02322,  -80.4061,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03019,  -80.2793,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03567,  -81.8457,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -85.3750,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -86.1347,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -86.1347,  'GOLDTHWA',  115.00,  18
5243,  1,  -23.403,  21.600,  0.000,  0.000,  5,  1.03029,  -81.5143,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02106,  -86.7904,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -87.0828,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97649,  -87.4433,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96401,  -90.0118,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -85.8429,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -85.8501,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02233,  -85.1172,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -86.2295,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -86.5721,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -86.0309,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02260,  -86.4041,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98104,  -91.1009,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98979,  -87.0512,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97501,  -88.4900,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01863,  -86.1804,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01587,  -87.9713,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02137,  -78.6278,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99713,  -83.9485,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01354,  -74.3683,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01624,  -75.5983,  'GLEN ROS',  13.800,  18
5264,  1,  -0.000,  -94.692,  0.000,  0.000,  5,  1.02493,  -89.8839,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -85.4319,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -85.7545,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95052,  -91.9007,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97151,  -89.0135,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01049,  -83.8673,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92378,  -92.5754,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95739,  -88.5048,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02394,  -86.5193,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -86.3624,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01135,  -86.3466,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89008,  -96.6724,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94659,  -88.3702,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01863,  -86.5157,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99181,  -84.5954,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01900,  -81.2153,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00841,  -82.8884,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01307,  -79.5077,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01409,  -79.7722,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01548,  -80.1111,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00925,  -87.7151,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00426,  -87.0150,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99401,  -86.8091,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -85.9416,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96992,  -89.3075,  'WOLFE CI',  161.00,  16
5289,  1,  -0.092,  -184.863,  0.000,  0.000,  5,  1.03000,  -86.1233,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97446,  -89.3240,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02218,  -87.2923,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01878,  -86.7424,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01268,  -84.3423,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02395,  -86.7094,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03167,  -82.4655,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -84.4224,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03167,  -82.4655,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03784,  -82.0840,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -81.6784,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -81.8134,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03167,  -82.4655,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -79.3288,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -80.1263,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03060,  -82.6822,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02793,  -84.9248,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -86.0787,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -85.8358,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02056,  -85.7657,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -86.5129,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -86.8259,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -86.8825,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01683,  -87.2703,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02040,  -84.2913,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95842,  -90.4655,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01215,  -87.2915,  'DENTON 6',  161.00,  17
5316,  1,  -0.030,  -144.456,  0.000,  0.000,  5,  1.03000,  -86.1702,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02094,  -80.0527,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02149,  -81.7204,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01546,  -78.4540,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01513,  -78.2822,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01576,  -78.5232,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03014,  -82.6274,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -85.1993,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -79.4929,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -79.4874,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -81.5577,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88708,  -95.9604,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97529,  -89.2105,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01797,  -86.0724,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02349,  -85.7858,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00333,  -87.8777,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02221,  -87.5178,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00583,  -86.6391,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98490,  -90.8032,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02203,  -86.6250,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02108,  -85.6141,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01924,  -82.3504,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01132,  -85.8855,  'GRANBURY',  161.00,  18
5339,  1,  -0.026,  -101.966,  0.000,  0.000,  5,  1.03000,  -87.0624,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02246,  -86.6633,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -85.6512,  'LEWISVIL',  161.00,  17
5342,  1,  -1.719,  -3.201,  0.000,  0.000,  5,  1.03318,  -85.5532,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -84.5631,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -86.8175,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96947,  -89.6593,  'HILLSBOR',  161.00,  14
5346,  1,  -0.014,  -275.382,  0.000,  0.000,  5,  1.02915,  -86.8121,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97328,  -92.6752,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98788,  -87.1121,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01952,  -85.4753,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -82.9438,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02360,  -84.9174,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02098,  -86.1629,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -85.6957,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01954,  -86.9487,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00882,  -84.9905,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -86.3240,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02652,  -85.1984,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02031,  -80.1309,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99743,  -83.5811,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -78.3119,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -80.3196,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -82.0095,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -80.3196,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -79.5238,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02150,  -78.6595,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02093,  -78.4292,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02101,  -78.4858,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02286,  -79.1017,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02063,  -78.3291,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -85.7227,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01278,  -85.4988,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02617,  -86.6671,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01821,  -87.4362,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -84.9873,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -86.6544,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -85.6664,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00998,  -85.8736,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -113.640,  0.000,  0.000,  5,  1.00259,  -87.2467,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -87.0172,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -81.4589,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01453,  -83.6954,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -80.0850,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -79.8918,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02599,  -82.5734,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -84.1536,  'DALLAS 3',  161.00,  16
5386,  1,  0.197,  -169.528,  0.000,  0.000,  5,  1.02934,  -86.3539,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01614,  -87.9032,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00974,  -82.8041,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99588,  -85.0545,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96091,  -87.5933,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92182,  -93.1940,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87570,  -99.5240,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98861,  -86.8456,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04041,  -81.8211,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03732,  -82.7588,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01740,  -86.9699,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02084,  -87.0162,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02084,  -87.0162,  'ALBANY 1',  115.00,  15
5399,  1,  -25.837,  6.585,  0.000,  0.000,  5,  1.03975,  -81.6745,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01718,  -85.7163,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -80.4280,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01730,  -82.6533,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -80.4280,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -80.4280,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -80.4280,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -80.4280,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97397,  -90.5295,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01719,  -87.3702,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01879,  -86.4892,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -82.2415,  'KILLEEN ',  500.00,  13
5411,  1,  -0.000,  -184.102,  0.000,  0.000,  5,  1.02681,  -84.3480,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01885,  -86.8111,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03174,  -80.4750,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -85.2661,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -79.2535,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -79.2402,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -79.3876,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -79.4485,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -79.8744,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -85.6534,  'FORT WOR',  161.00,  17
5421,  1,  -0.015,  -177.023,  0.000,  0.000,  5,  1.02796,  -88.1639,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.028,  -58.804,  0.000,  0.000,  5,  1.03000,  -85.9603,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -85.9603,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -85.9603,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01999,  -86.3504,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97597,  -89.2589,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00241,  -85.9607,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -85.4324,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01841,  -87.7753,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01867,  -88.0764,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -85.9334,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01486,  -87.6303,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02239,  -86.8156,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -87.5492,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99275,  -90.2210,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02852,  -86.2312,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88337,  -96.7287,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02296,  -86.8231,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00650,  -84.7360,  'WAXAHACH',  161.00,  14
5440,  1,  -0.059,  -141.115,  0.000,  0.000,  5,  1.03000,  -86.8022,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -86.3824,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -86.9585,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -86.9554,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02027,  -79.5879,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01324,  -83.2607,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98086,  -89.0744,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01919,  -86.0951,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02933,  -82.9633,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -84.8120,  'GRAND PR',  161.00,  17
5450,  1,  0.617,  -0.000,  0.000,  0.000,  5,  0.97521,  -90.4144,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02450,  -82.6439,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01246,  -84.2405,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01899,  -85.5553,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01551,  -86.8974,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00677,  -88.1815,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97661,  -93.4335,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -86.1412,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94944,  -88.6814,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92272,  -93.5028,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88380,  -98.9158,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99679,  -84.5856,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01900,  -86.0793,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02407,  -86.6362,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03038,  -83.1114,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02946,  -84.8962,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93869,  -92.6370,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -86.6412,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01745,  -86.4295,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01928,  -87.5019,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98771,  -88.5632,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01266,  -88.9165,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -84.4148,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01997,  -82.7145,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92236,  -93.2691,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -86.3609,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91556,  -94.8282,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01810,  -85.1394,  'HARKER H',  161.00,  13
5478,  1,  -0.001,  -126.517,  0.000,  0.000,  5,  1.02679,  -86.4335,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02796,  -82.8483,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -84.5705,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01119,  -87.0604,  'FORT WOR',  161.00,  17
5482,  1,  -0.040,  -154.394,  0.000,  0.000,  5,  1.03000,  -86.9080,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -85.8693,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99103,  -89.6849,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01775,  -82.5702,  'BLOOMING',  161.00,  14
6001,  1,  -0.162,  -144.172,  0.000,  0.000,  6,  1.03000,  -86.3126,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01428,  -86.5967,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03695,  -76.7942,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02482,  -75.7143,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02781,  -78.4603,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -75.7861,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.9836,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -75.7000,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.9618,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -75.5204,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01504,  -83.4056,  'MARION 2',  115.00,  22
6012,  1,  -0.004,  -55.876,  0.000,  0.000,  6,  1.02999,  -81.0989,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00941,  -87.1354,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96061,  -90.7170,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02073,  -87.5882,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02236,  -85.7697,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01299,  -85.2530,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01337,  -84.6438,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01263,  -85.1860,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01140,  -85.4866,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03833,  -79.8817,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03219,  -81.4813,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02447,  -83.7268,  'LEANDER ',  115.00,  23
6024,  1,  -0.050,  -178.459,  0.000,  0.000,  6,  1.03000,  -86.7913,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.312,  -259.393,  0.000,  0.000,  6,  1.03000,  -86.5335,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01528,  -85.8041,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02248,  -82.8573,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01555,  -84.3725,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95206,  -94.3483,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99078,  -76.6517,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99377,  -78.7897,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01515,  -86.9673,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02917,  -80.7918,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -82.1380,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01960,  -83.8895,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02102,  -82.4510,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01773,  -84.4722,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03624,  -79.0819,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02424,  -81.8897,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01326,  -85.0501,  'AUSTIN 3',  115.00,  23
6041,  1,  -10.929,  -19.195,  0.000,  0.000,  6,  1.03999,  -78.9693,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -78.0038,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01793,  -84.9065,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00723,  -86.7437,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -80.4951,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02406,  -83.0422,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02044,  -85.8311,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -80.4951,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -80.4951,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -80.4951,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03737,  -80.2661,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -80.4951,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03842,  -80.2300,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -18.232,  0.000,  0.000,  6,  1.03998,  -79.9884,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96673,  -96.2893,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02793,  -77.5861,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02682,  -79.7883,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02583,  -80.9734,  'NEW BRAU',  115.00,  22
6059,  1,  0.730,  0.000,  0.000,  0.000,  6,  0.88756,  -111.2440,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01534,  -87.0089,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01498,  -85.3636,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01514,  -69.1985,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01317,  -71.3888,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00533,  -74.0911,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00347,  -87.3788,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02947,  -78.0231,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02529,  -80.1183,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01777,  -83.6615,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.1661,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.9458,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.3432,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -76.3163,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -76.8831,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -76.8929,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00930,  -69.4414,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00287,  -71.6092,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99013,  -74.6992,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00139,  -68.3200,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00571,  -68.9209,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00430,  -68.7314,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02192,  -84.5217,  'MARBLE F',  115.00,  23
6082,  1,  -13.365,  -15.234,  0.000,  0.000,  6,  1.03967,  -83.7315,  'MARBLE F',  13.800,  23
6083,  1,  -13.365,  -12.946,  0.000,  0.000,  6,  1.03967,  -83.6755,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -85.3761,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -85.3761,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -85.3761,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -85.3761,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -85.3761,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -85.3761,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -85.3761,  'ROUND RO',  13.800,  23
6091,  1,  -0.015,  -69.885,  0.000,  0.000,  6,  1.03000,  -85.9843,  'WIMBERLE',  115.00,  23
6092,  1,  0.001,  -51.696,  0.000,  0.000,  6,  1.01681,  -86.0361,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01275,  -85.4264,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01682,  -85.2528,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01599,  -86.8345,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.000,  -90.214,  0.000,  0.000,  6,  1.00118,  -89.6727,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01124,  -85.9439,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01086,  -85.7880,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00405,  -87.0985,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00838,  -87.9205,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01226,  -70.3176,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01498,  -72.4046,  'WINCHEST',  230.00,  25
6103,  1,  -0.008,  -105.531,  0.000,  0.000,  6,  1.02999,  -77.4050,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01226,  -70.3176,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01226,  -70.3176,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01819,  -69.9480,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03438,  -78.8959,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00998,  -79.9505,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95198,  -87.8469,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.8819,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.7700,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00826,  -88.6980,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01060,  -85.4716,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00632,  -87.2788,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00946,  -86.4038,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98957,  -88.7917,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02660,  -78.2827,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03835,  -79.7640,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02800,  -82.1892,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02454,  -84.0466,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01407,  -86.5172,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94605,  -80.6603,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01318,  -85.1281,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02156,  -82.7496,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99979,  -88.2798,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01417,  -84.7296,  'AUSTIN 3',  115.00,  23
6127,  1,  0.002,  -7.212,  0.000,  0.000,  6,  0.87680,  -94.6909,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00750,  -88.4116,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92422,  -97.2041,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01095,  -84.9357,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02047,  -84.7748,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00764,  -85.9255,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94318,  -91.1875,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98234,  -90.8166,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98142,  -75.3899,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -87.0541,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00737,  -86.6558,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98850,  -91.9616,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96829,  -89.0396,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95095,  -92.2350,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02867,  -78.1117,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02516,  -80.8518,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02560,  -83.5956,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02867,  -78.1117,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.7979,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.9573,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -76.7006,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.0421,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.5571,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02478,  -86.2377,  'SAN ANTO',  115.00,  26
6151,  1,  0.001,  -72.053,  0.000,  0.000,  6,  0.94901,  -86.7090,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02573,  -83.5152,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01792,  -84.3909,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99307,  -87.1914,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00186,  -88.1712,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01728,  -84.6245,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00147,  -89.6059,  'BOERNE 1',  115.00,  26
6158,  1,  -0.018,  -70.058,  0.000,  0.000,  6,  1.02999,  -75.8429,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01352,  -85.8008,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01192,  -85.0685,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02765,  -76.6832,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02533,  -79.7836,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01838,  -82.5879,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.1714,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.9987,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.9750,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.3593,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01088,  -87.0311,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02852,  -79.1062,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -82.5781,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01260,  -85.0438,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98948,  -77.5478,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99078,  -79.8638,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01710,  -86.3058,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00997,  -85.5178,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01432,  -85.0117,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.132,  -325.778,  0.000,  0.000,  6,  1.03000,  -83.3789,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01706,  -85.8535,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01145,  -86.8493,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00219,  -88.2379,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01298,  -86.1762,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01325,  -86.9552,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99600,  -80.3262,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01172,  -85.7554,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00784,  -86.0826,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01749,  -84.7308,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01535,  -85.1282,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98673,  -71.2818,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96409,  -76.6950,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94195,  -89.4590,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01332,  -85.2456,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00665,  -76.6350,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99577,  -78.9528,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00464,  -85.7659,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96940,  -76.2524,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00265,  -87.6848,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02759,  -80.0508,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02355,  -83.4198,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02382,  -84.9833,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00048,  -87.3680,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01676,  -87.0101,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99481,  -87.0064,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01281,  -86.6299,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00625,  -87.0210,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01893,  -83.8918,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97723,  -81.9260,  'LEXINGTO',  115.00,  25
6207,  1,  -0.024,  -90.696,  0.000,  0.000,  6,  1.03000,  -86.6780,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01689,  -85.9598,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99280,  -88.6611,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03959,  -79.7617,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03229,  -81.4887,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02003,  -84.6571,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -78.8979,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -78.1103,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -79.3367,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -78.8059,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01056,  -86.8579,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00683,  -84.6006,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01470,  -85.9975,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01440,  -85.4392,  'SAN ANTO',  115.00,  22
6221,  1,  0.001,  -101.494,  0.000,  0.000,  6,  1.00744,  -92.3565,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02286,  -82.1785,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02015,  -83.5188,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00817,  -86.3995,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00250,  -87.2086,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94529,  -99.4991,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01816,  -84.2086,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02633,  -78.0236,  'SAN MARC',  500.00,  22
6229,  1,  -0.014,  -146.511,  0.000,  0.000,  6,  1.03000,  -80.8779,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01891,  -83.6639,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00093,  -85.9455,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00897,  -84.2124,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01050,  -85.3265,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02785,  -80.7386,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02641,  -82.1435,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01981,  -84.8626,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.86755,  -97.1981,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01580,  -84.6373,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03202,  -77.5960,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -81.1478,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01902,  -83.5170,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03202,  -77.5960,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.2411,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.9978,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -75.4023,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.4716,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03992,  -76.9920,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.3681,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -75.8202,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00770,  -86.9642,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02025,  -86.1186,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99786,  -86.8128,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97361,  -87.6091,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03311,  -78.5393,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02905,  -80.2103,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01737,  -83.8339,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03075,  -77.6760,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02861,  -76.8885,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03311,  -78.5393,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03039,  -77.5027,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00904,  -87.1333,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01541,  -85.2107,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00233,  -83.9952,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99766,  -86.3090,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99695,  -80.4119,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.921,  -1.719,  0.000,  0.000,  6,  0.99931,  -80.3559,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.474,  -2.727,  0.000,  0.000,  6,  1.00068,  -80.3223,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.921,  -1.719,  0.000,  0.000,  6,  0.99931,  -80.3559,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.474,  -2.727,  0.000,  0.000,  6,  1.00068,  -80.3223,  'CUERO 1 ',  13.800,  24
6270,  1,  -3.684,  -6.817,  0.000,  0.000,  6,  1.00623,  -80.1890,  'CUERO 1 ',  13.800,  24
6271,  1,  -2.251,  -4.090,  0.000,  0.000,  6,  1.00270,  -80.2402,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.474,  -2.727,  0.000,  0.000,  6,  1.00068,  -80.3223,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.474,  -2.727,  0.000,  0.000,  6,  1.00068,  -80.3223,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.719,  -3.201,  0.000,  0.000,  6,  1.00133,  -80.3075,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00802,  -86.5092,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00320,  -89.7805,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02512,  -81.2402,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01847,  -83.1307,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02417,  -80.1039,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01494,  -83.1375,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01646,  -86.3598,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02063,  -86.2858,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01477,  -87.2898,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01208,  -85.9565,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00404,  -88.2984,  'BOERNE 2',  230.00,  26
6286,  1,  0.002,  -107.795,  0.000,  0.000,  6,  1.00225,  -92.1954,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02067,  -83.3694,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00860,  -86.2692,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00744,  -85.8542,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02041,  -85.4884,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01590,  -86.3787,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03379,  -78.1488,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02491,  -80.7240,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01182,  -83.6782,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03196,  -77.4322,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03221,  -77.5365,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02913,  -76.4784,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02644,  -77.4488,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02732,  -79.4836,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02670,  -80.6442,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02644,  -77.4488,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02043,  -75.3386,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02457,  -76.7364,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02152,  -75.6781,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02049,  -75.3122,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01411,  -84.9312,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00649,  -86.5872,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00867,  -86.3413,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96790,  -92.0369,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02094,  -85.2465,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96170,  -79.6925,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02577,  -84.6173,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01339,  -85.7309,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01413,  -86.1539,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02881,  -82.1547,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02539,  -83.0749,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02114,  -83.8502,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01640,  -84.7749,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01296,  -85.4486,  'GEORGETO',  115.00,  23
6320,  1,  -0.006,  -234.215,  0.000,  0.000,  6,  1.02863,  -85.3318,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00965,  -84.0535,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00771,  -86.7718,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00744,  -86.5305,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01573,  -85.6118,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88486,  -96.3316,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99972,  -78.5207,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95384,  -81.2469,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95687,  -94.8241,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95870,  -91.0352,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01728,  -85.2824,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.041,  -153.186,  0.000,  0.000,  6,  1.02017,  -86.0395,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01291,  -86.5312,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02728,  -80.2588,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -82.6659,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01912,  -84.6415,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91991,  -98.4076,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02323,  -85.7718,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88086,  -93.5433,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99366,  -85.0791,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99848,  -87.9470,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00762,  -75.1994,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02874,  -80.9203,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02497,  -82.5351,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02267,  -83.9457,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00890,  -85.8472,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99746,  -90.7118,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -79.2758,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03251,  -81.3071,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02002,  -84.2733,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01860,  -86.0548,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01840,  -85.1802,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02376,  -82.8607,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01878,  -84.7235,  'ROUND RO',  115.00,  23
6356,  1,  -0.109,  -208.061,  0.000,  0.000,  6,  1.03000,  -86.6393,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92838,  -104.1548,  'DEVINE 0',  115.00,  26
6358,  1,  -0.092,  -158.033,  0.000,  0.000,  6,  1.02999,  -88.6413,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03064,  -81.7959,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01714,  -84.0284,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97552,  -73.2263,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03418,  -60.5380,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -63.6440,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02413,  -67.2449,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.9844,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6548,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2081,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1406,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.9816,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99522,  -74.9037,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02566,  -72.9566,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99063,  -71.0819,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00727,  -72.3226,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00586,  -70.5885,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00586,  -70.5885,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01447,  -68.3328,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01116,  -71.4926,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00670,  -68.8809,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99797,  -73.4591,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99619,  -76.3016,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00670,  -68.8809,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00670,  -68.8809,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00670,  -68.8809,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00670,  -68.8809,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00670,  -68.8809,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01929,  -67.8342,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00889,  -71.4696,  'SPRING 1',  115.00,  5
7028,  1,  -0.452,  -357.390,  0.000,  0.000,  7,  1.02000,  -70.9166,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98804,  -71.4256,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97814,  -78.6267,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98804,  -71.4256,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98804,  -71.4256,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98804,  -71.4256,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98804,  -71.4256,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02203,  -68.8212,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01322,  -70.8289,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02728,  -65.0023,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01752,  -66.2057,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01355,  -69.5426,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02408,  -64.3144,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01707,  -67.3583,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00405,  -67.8494,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00035,  -71.5839,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97949,  -73.4727,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02242,  -66.3873,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01268,  -67.1683,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02600,  -65.4723,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01861,  -67.0539,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01625,  -70.8086,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00207,  -73.7771,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01033,  -71.3713,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00941,  -69.9933,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01656,  -66.4917,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00160,  -71.2229,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01144,  -69.7290,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01770,  -68.6773,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00434,  -72.0830,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99178,  -63.0094,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99348,  -65.5826,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99748,  -67.9658,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -62.0723,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -62.1537,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -62.0864,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -62.3011,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -62.2331,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -62.1735,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99499,  -72.8436,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99777,  -63.4470,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99611,  -66.5379,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00780,  -68.9975,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96465,  -66.4650,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01579,  -67.4569,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02336,  -64.5032,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02107,  -66.3769,  'GALVESTO',  115.00,  2
7075,  1,  -0.205,  -352.533,  0.000,  0.000,  7,  1.03000,  -68.1720,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03672,  -59.3329,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03216,  -61.5101,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02402,  -65.4014,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2999,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7266,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7030,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2467,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02314,  -63.7790,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01649,  -66.4226,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00604,  -67.4683,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00624,  -69.9946,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01256,  -68.9239,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98746,  -72.1063,  'RICHMOND',  115.00,  3
7089,  1,  0.027,  -335.060,  0.000,  0.000,  7,  1.02885,  -72.2655,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00385,  -73.3468,  'PINEHURS',  115.00,  5
7091,  1,  -0.066,  -250.942,  0.000,  0.000,  7,  1.03000,  -71.8040,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00614,  -70.8621,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00212,  -71.4550,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01892,  -72.1589,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95868,  -51.8640,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97386,  -54.7390,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97681,  -56.9317,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -42.9599,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00726,  -69.6658,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01142,  -70.5096,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99865,  -72.3977,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00766,  -69.9270,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -59.6008,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02582,  -63.2649,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02460,  -66.6842,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0234,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -59.6008,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -59.6008,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9026,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8606,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5501,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5671,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.6199,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.6194,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98812,  -71.9310,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00711,  -71.3531,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99901,  -72.1417,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00752,  -69.5755,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99998,  -72.2565,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99998,  -72.2565,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99998,  -72.2565,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96270,  -65.6392,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00572,  -70.7950,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03135,  -61.0562,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01871,  -65.5478,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01604,  -67.5998,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01119,  -71.1778,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99513,  -70.1461,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03251,  -59.4198,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02341,  -63.5702,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01331,  -66.8906,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03251,  -59.4198,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02959,  -58.1276,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02874,  -57.7954,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02829,  -57.6334,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02842,  -57.5662,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02970,  -57.9874,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03251,  -59.4198,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03251,  -59.4198,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03251,  -59.4198,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03251,  -59.4198,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00967,  -72.3937,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00870,  -69.1480,  'HOUSTON ',  115.00,  4
7145,  1,  -0.066,  -209.979,  0.000,  0.000,  7,  1.03000,  -72.3580,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -72.3580,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01312,  -70.5024,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00334,  -71.9679,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97610,  -71.2767,  'BLOOMING',  115.00,  6
7150,  1,  -0.037,  -53.912,  0.000,  0.000,  7,  1.02999,  -69.7539,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02472,  -71.7228,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00795,  -70.4922,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96092,  -60.6646,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01378,  -72.1485,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00156,  -70.7205,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01507,  -68.1550,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01031,  -70.6667,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99866,  -71.3243,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03080,  -65.0911,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02212,  -66.8490,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01525,  -69.5109,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03957,  -64.5479,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.2446,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.4774,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03965,  -64.5392,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.1008,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.8860,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03080,  -65.0911,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03080,  -65.0911,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.7682,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02218,  -64.7740,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02331,  -66.4556,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99867,  -71.9391,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00599,  -68.5642,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03033,  -65.8179,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01963,  -67.7316,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00283,  -71.5290,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00087,  -72.2698,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00289,  -69.8063,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00632,  -71.1795,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00054,  -72.3438,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99260,  -72.5824,  'PATTISON',  115.00,  3
7183,  1,  -0.412,  -323.250,  0.000,  0.000,  7,  1.03000,  -71.8624,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02441,  -63.1944,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -65.1050,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02431,  -61.4727,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01777,  -65.0176,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01232,  -69.0501,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02431,  -61.4727,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02431,  -61.4727,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02431,  -61.4727,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02431,  -61.4727,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02431,  -61.4727,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.5853,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.2851,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.2980,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.7193,  'HOUSTON ',  13.800,  3
7198,  1,  -0.190,  -171.298,  0.000,  0.000,  7,  1.03000,  -71.9250,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02766,  -65.3884,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02035,  -68.3588,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01899,  -71.2273,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99571,  -75.2836,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99177,  -66.8035,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03652,  -59.2048,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03077,  -61.8983,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02893,  -65.0636,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03652,  -59.2048,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0304,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6998,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4231,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9242,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1210,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01419,  -67.7440,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00402,  -70.0641,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00381,  -72.3139,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00335,  -71.2004,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00742,  -71.2782,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00331,  -73.8840,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00237,  -69.0692,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00527,  -71.1601,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00453,  -70.9432,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00572,  -70.0942,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00815,  -71.1249,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00338,  -71.3933,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00107,  -72.7013,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01033,  -70.7664,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03091,  -63.6847,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01824,  -66.9613,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01419,  -68.8612,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01439,  -70.4027,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01105,  -67.7602,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02529,  -67.0564,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99608,  -74.8405,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00956,  -72.2007,  'PORTER 0',  115.00,  5
7235,  1,  -0.229,  -170.109,  0.000,  0.000,  7,  1.03000,  -73.8138,  'CYPRESS ',  115.00,  3
7236,  1,  -0.098,  -180.976,  0.000,  0.000,  7,  1.03000,  -72.5282,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99165,  -70.9446,  'FULSHEAR',  115.00,  1
7238,  1,  -0.011,  -81.905,  0.000,  0.000,  7,  1.03000,  -68.7909,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01035,  -68.0049,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01160,  -71.2596,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00273,  -71.7607,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00319,  -71.8221,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01080,  -70.1886,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00376,  -69.1678,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00827,  -72.6689,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99670,  -72.8868,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99268,  -67.1720,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00055,  -71.8815,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00407,  -71.1438,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01394,  -70.4577,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00505,  -74.2272,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01928,  -63.2880,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00932,  -65.8584,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02269,  -72.5706,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01059,  -69.5553,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00580,  -70.4217,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00432,  -69.0660,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00693,  -70.4193,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01330,  -70.1198,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01301,  -68.6152,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99139,  -58.1447,  'BAY CITY',  230.00,  1
7262,  1,  -0.001,  -71.351,  0.000,  0.000,  7,  1.00298,  -60.1688,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -59.6509,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02739,  -62.0657,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01604,  -66.4033,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02974,  -58.3824,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -59.6509,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -59.6509,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -59.6509,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02991,  -58.6379,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99940,  -73.1443,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00605,  -69.9652,  'HOUSTON ',  115.00,  3
7273,  1,  -0.083,  -153.788,  0.000,  0.000,  7,  1.03000,  -67.5868,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99327,  -77.1976,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98912,  -79.3600,  'VICTORIA',  115.00,  6
7276,  1,  0.006,  -484.004,  0.000,  0.000,  7,  1.02842,  -71.7317,  'HOUSTON ',  115.00,  3
7277,  1,  -0.000,  -50.911,  0.000,  0.000,  7,  1.00236,  -73.3430,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02315,  -64.0501,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02005,  -66.2883,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02315,  -64.0501,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02315,  -64.0501,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02777,  -62.6878,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01124,  -66.7918,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02777,  -62.6878,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02777,  -62.6878,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02777,  -62.6878,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02777,  -62.6878,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02777,  -62.6878,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02777,  -62.6878,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99986,  -72.8595,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99305,  -72.5774,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01214,  -70.3550,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01339,  -67.2293,  'SANTA FE',  115.00,  2
7294,  1,  -0.006,  -18.945,  0.000,  0.000,  7,  1.03000,  -66.0424,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00288,  -71.7468,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99884,  -72.4065,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00077,  -70.7555,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00474,  -71.7422,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99063,  -69.7227,  'EAGLE LA',  115.00,  1
7300,  1,  -0.033,  -139.060,  0.000,  0.000,  7,  1.03000,  -72.9307,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00270,  -69.1844,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99235,  -63.0216,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99289,  -69.7556,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98797,  -58.0332,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99946,  -62.5639,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99988,  -66.3110,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98797,  -58.0332,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98797,  -58.0332,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98797,  -58.0332,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98797,  -58.0332,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99965,  -57.0973,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02290,  -62.2336,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00696,  -65.4743,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97245,  -75.5754,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01693,  -72.1913,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00254,  -70.1360,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00871,  -67.8576,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00097,  -70.2340,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00244,  -71.7011,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03503,  -59.3235,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02837,  -61.1926,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02200,  -63.8428,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03232,  -58.2952,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03114,  -57.9334,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03109,  -57.9262,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03321,  -58.6437,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00987,  -62.9739,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00620,  -64.3277,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03419,  -62.1973,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00623,  -71.0249,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03124,  -61.8789,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02295,  -63.8207,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01218,  -68.2063,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03124,  -61.8789,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2117,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01213,  -69.7729,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97075,  -75.2607,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00612,  -70.1941,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99659,  -66.0072,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98676,  -73.6184,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00880,  -61.4283,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01354,  -66.0406,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99362,  -70.0849,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99884,  -72.2218,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00767,  -69.7370,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03471,  -60.0581,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02648,  -62.6836,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02044,  -65.4582,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1214,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8133,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0813,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2978,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7478,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8171,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3208,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3990,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03471,  -60.0581,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5089,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.9758,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2465,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2796,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00216,  -71.5540,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01141,  -67.4093,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98947,  -71.0092,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00897,  -70.8954,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03367,  -60.8067,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02428,  -64.0729,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01661,  -67.6912,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7368,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4465,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6828,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7634,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03992,  -60.4170,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9665,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5324,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7084,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2144,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8048,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.9577,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01688,  -64.7650,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00915,  -71.4131,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00352,  -70.5876,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00734,  -67.3731,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00190,  -71.2550,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00458,  -72.1848,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00582,  -71.2694,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00186,  -71.4451,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01111,  -71.9606,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7208,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03079,  -68.8941,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01867,  -70.5109,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01931,  -67.6312,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99041,  -67.9885,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00201,  -70.4558,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00936,  -71.8700,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00224,  -71.1930,  'HOUSTON ',  115.00,  3
7397,  1,  -0.019,  -105.956,  0.000,  0.000,  7,  1.02934,  -71.6914,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01287,  -68.6964,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00936,  -70.0805,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03089,  -61.2873,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02451,  -63.5327,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01844,  -67.1323,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01144,  -68.4588,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00036,  -72.4795,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02097,  -66.9059,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99684,  -64.5643,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99280,  -66.1201,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97294,  -68.7445,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01461,  -66.6193,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00394,  -70.4761,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00574,  -72.6445,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00685,  -66.9608,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99818,  -67.9629,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00427,  -67.8564,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99274,  -70.7069,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98800,  -72.5774,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01337,  -70.9835,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01383,  -70.6495,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01117,  -67.5931,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01713,  -69.0864,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00583,  -72.9010,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9995,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02739,  -63.1118,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01474,  -66.6337,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00063,  -72.6434,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98265,  -65.2602,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00151,  -72.4963,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.5918,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02483,  -61.7739,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00905,  -65.0475,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00849,  -71.5984,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -86.9652,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01092,  -86.3709,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02033,  -90.5254,  'ARP 0   ',  115.00,  8
8003,  1,  0.005,  -42.082,  0.000,  0.000,  8,  1.02566,  -87.0300,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02805,  -82.7806,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.001,  -80.385,  0.000,  0.000,  8,  1.02999,  -83.7920,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.004,  -47.736,  0.000,  0.000,  8,  1.03000,  -88.1940,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01966,  -88.9320,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00543,  -90.9523,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00780,  -74.5847,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00173,  -85.6767,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01595,  -84.2638,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02421,  -73.2671,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -52.972,  0.000,  0.000,  8,  1.02929,  -91.2055,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00923,  -89.0608,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01551,  -87.2080,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -41.451,  0.000,  0.000,  8,  1.02999,  -77.8808,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01467,  -89.1197,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02783,  -85.8434,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.005,  -91.512,  0.000,  0.000,  8,  1.03000,  -88.8970,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00928,  -90.4354,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02839,  -85.7769,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -12.626,  0.000,  0.000,  8,  1.02999,  -86.9728,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02547,  -84.9746,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02547,  -84.9746,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.002,  -42.066,  0.000,  0.000,  8,  1.02999,  -88.2211,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01152,  -91.6609,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02453,  -88.6593,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01237,  -91.3671,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00627,  -91.1690,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03862,  -67.3646,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03539,  -68.3378,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02994,  -72.0303,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.7985,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -66.1215,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -66.2553,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -66.1982,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01150,  -88.0343,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01698,  -85.5791,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01778,  -91.1404,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00730,  -88.9702,  'MURCHISO',  115.00,  8
8041,  1,  -0.001,  -45.653,  0.000,  0.000,  8,  1.02999,  -87.9037,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00958,  -87.8915,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02128,  -79.2381,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02346,  -80.7597,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02214,  -83.0831,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01877,  -78.4889,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01925,  -78.5987,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -77.8054,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01971,  -78.7388,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01801,  -78.2302,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01981,  -78.7789,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02414,  -89.6410,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00591,  -90.2044,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00888,  -88.1777,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02774,  -86.1912,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02753,  -90.1191,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02691,  -79.9308,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02623,  -81.1351,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02327,  -82.7170,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02006,  -78.9743,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01866,  -78.7736,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02911,  -83.1148,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01677,  -88.7392,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02094,  -83.1691,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00986,  -88.2407,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01546,  -85.2085,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01147,  -79.1364,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01759,  -80.5459,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01447,  -82.5073,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -76.8467,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -77.1741,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00571,  -86.8368,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01288,  -90.8298,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03227,  -73.2407,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03320,  -76.5671,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03286,  -80.1966,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.8797,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.7522,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -71.3020,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -71.0083,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01388,  -90.6289,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03312,  -78.3524,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01687,  -80.2925,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95664,  -88.1203,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96192,  -87.8420,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97596,  -87.1076,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -77.0804,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -77.5087,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02698,  -89.6855,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02075,  -89.3953,  'ELKHART ',  115.00,  7
8091,  1,  -0.010,  -20.414,  0.000,  0.000,  8,  1.02999,  -85.4606,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01314,  -88.7472,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02126,  -83.6358,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01095,  -75.2211,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00120,  -77.8465,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01411,  -89.3247,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03201,  -80.8515,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02941,  -83.3461,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03201,  -80.8515,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02494,  -89.7300,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01584,  -87.5539,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.91157,  -90.8904,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00623,  -84.1983,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01720,  -75.0760,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02448,  -81.6977,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01243,  -84.5388,  'MOUNT PL',  115.00,  8
8107,  1,  -0.003,  -10.498,  0.000,  0.000,  8,  1.03000,  -84.4735,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01466,  -90.8446,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00326,  -88.7840,  'ATHENS 2',  115.00,  8
8110,  1,  -0.004,  -25.681,  0.000,  0.000,  8,  1.03000,  -87.4134,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01957,  -86.6073,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03620,  -81.0050,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03397,  -81.8549,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03095,  -83.4767,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03620,  -81.0050,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -80.2805,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -80.3822,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01114,  -89.6678,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03018,  -82.0651,  'HENDERSO',  115.00,  8
8120,  1,  -0.007,  -76.593,  0.000,  0.000,  8,  1.02998,  -78.9257,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02331,  -86.6999,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02535,  -78.7663,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00635,  -88.4573,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02288,  -85.9566,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.629,  0.000,  0.000,  8,  1.02678,  -88.5521,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03255,  -79.7197,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03210,  -80.4410,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03275,  -81.9283,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -79.1977,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -78.4202,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -79.0548,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00785,  -86.9812,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02876,  -84.9188,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02722,  -87.1842,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02728,  -89.3945,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02202,  -89.7493,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01735,  -86.2026,  'POLLOK 0',  115.00,  8
8138,  1,  -0.001,  -43.215,  0.000,  0.000,  8,  1.03000,  -90.3800,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00851,  -75.8165,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00370,  -78.0642,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02030,  -81.2655,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01244,  -85.1996,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02655,  -75.7670,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01780,  -84.2346,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02356,  -87.8898,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00926,  -91.9869,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02924,  -82.6096,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01755,  -84.9093,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01020,  -88.0262,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01870,  -87.2291,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.003,  -31.730,  0.000,  0.000,  8,  1.02999,  -89.5765,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02751,  -77.2429,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01105,  -90.4249,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01856,  -90.5609,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02758,  -78.7707,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99631,  -78.9046,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93515,  -88.0754,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03295,  -69.6427,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.006,  -137.700,  0.000,  0.000,  8,  1.02999,  -73.6148,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02696,  -76.1436,  'BRYAN 1 ',  115.00,  7
11001,  1,  19.206,  5.402,  0.000,  0.000,  1,  0.99794,  -72.7729,  'ODESSA 2',  11.500,  9
11002,  1,  13.522,  3.812,  0.000,  0.000,  1,  1.02285,  -79.1367,  'PRESIDIO',  11.500,  9
11007,  1,  7.494,  2.118,  0.000,  0.000,  1,  1.02585,  -75.7693,  'VAN HORN',  11.500,  9
11012,  1,  2.287,  0.648,  0.000,  0.000,  1,  1.02718,  -89.7738,  'SANDERSO',  11.500,  9
11013,  1,  25.692,  7.206,  0.000,  0.000,  1,  0.98556,  -63.9902,  'MONAHANS',  11.500,  9
11014,  1,  2.012,  0.570,  0.000,  0.000,  1,  0.98127,  -68.5810,  'GRANDFAL',  11.500,  9
11015,  1,  6.590,  1.863,  0.000,  0.000,  1,  1.02761,  -78.2993,  'MARFA 0S',  11.500,  9
11016,  1,  2.791,  0.791,  0.000,  0.000,  1,  1.01983,  -87.5385,  'GARDEN C',  11.500,  9
11017,  1,  18.686,  5.255,  0.000,  0.000,  1,  0.97562,  -73.5530,  'ODESSA 4',  11.500,  9
11018,  1,  0.069,  0.020,  0.000,  0.000,  1,  0.97679,  -73.6465,  'NOTREES ',  11.500,  9
11019,  1,  52.279,  14.528,  0.000,  0.000,  1,  1.01620,  -73.6406,  'MIDLAND ',  11.500,  9
11024,  1,  58.241,  16.121,  0.000,  0.000,  1,  0.97756,  -73.6988,  'ODESSA 6',  11.500,  9
11027,  1,  93.886,  25.702,  0.000,  0.000,  1,  1.02633,  -83.7041,  'MIDLAND ',  11.500,  9
11028,  1,  9.720,  2.744,  0.000,  0.000,  1,  1.02623,  -82.8677,  'COAHOMA ',  11.500,  9
11029,  1,  85.346,  23.393,  0.000,  0.000,  1,  0.99558,  -82.9844,  'MIDLAND ',  11.500,  9
11030,  1,  22.489,  6.319,  0.000,  0.000,  1,  1.00810,  -80.1103,  'ALPINE 0',  11.500,  9
11031,  1,  5.513,  1.559,  0.000,  0.000,  1,  1.00227,  -70.4030,  'FORT DAV',  11.500,  9
11036,  1,  12.568,  3.544,  0.000,  0.000,  1,  1.00306,  -82.0077,  'CRANE 0S',  11.500,  9
11037,  1,  98.754,  26.889,  0.000,  0.000,  1,  0.97963,  -73.6151,  'ODESSA 5',  11.500,  9
11040,  1,  30.258,  8.473,  0.000,  0.000,  1,  0.99379,  -73.8162,  'ANDREWS ',  11.500,  9
11044,  1,  13.921,  3.923,  0.000,  0.000,  1,  1.01692,  -88.8900,  'BIG LAKE',  11.500,  9
11045,  1,  91.658,  25.060,  0.000,  0.000,  1,  0.99576,  -76.2393,  'MIDLAND ',  11.500,  9
11046,  1,  10.573,  2.985,  0.000,  0.000,  1,  1.02717,  -88.5185,  'OZONA 0S',  11.500,  9
11054,  1,  12.076,  3.406,  0.000,  0.000,  1,  1.01823,  -85.1319,  'STANTON ',  11.500,  9
11055,  1,  4.363,  1.234,  0.000,  0.000,  1,  1.01654,  -83.6089,  'ODONNELL',  11.500,  9
11058,  1,  10.270,  2.900,  0.000,  0.000,  1,  1.02037,  -83.2356,  'IRAAN 3 ',  11.500,  9
11064,  1,  84.889,  23.266,  0.000,  0.000,  1,  0.99242,  -74.4489,  'ODESSA 3',  11.500,  9
11067,  1,  95.057,  25.957,  0.000,  0.000,  1,  0.99702,  -86.5826,  'BIG SPRI',  11.500,  9
11068,  1,  45.324,  12.619,  0.000,  0.000,  1,  0.99489,  -87.9872,  'MIDLAND ',  11.500,  9
11071,  1,  83.210,  22.839,  0.000,  0.000,  1,  1.00430,  -71.3271,  'ODESSA 1',  11.500,  9
11083,  1,  35.056,  9.801,  0.000,  0.000,  1,  1.00186,  -77.6596,  'FORT STO',  11.500,  9
11085,  1,  19.684,  5.534,  0.000,  0.000,  1,  0.98412,  -65.1492,  'KERMIT 0',  11.500,  9
11086,  1,  36.665,  10.242,  0.000,  0.000,  1,  0.99201,  -66.7413,  'PECOS 0S',  11.500,  9
11087,  1,  0.927,  0.263,  0.000,  0.000,  1,  1.02712,  -85.5452,  'SHEFFIEL',  11.500,  9
11089,  1,  22.967,  6.451,  0.000,  0.000,  1,  1.00628,  -85.0714,  'LAMESA 0',  11.500,  9
11091,  1,  10.553,  2.979,  0.000,  0.000,  1,  1.03800,  -85.8680,  'RALLS 2 ',  16.100,  9
12001,  1,  42.856,  11.947,  0.000,  0.000,  2,  1.00482,  -82.4627,  'PARIS 3 ',  16.100,  11
12007,  1,  8.219,  2.322,  0.000,  0.000,  2,  1.01059,  -81.6880,  'HONEY GR',  16.100,  11
12008,  1,  6.207,  1.755,  0.000,  0.000,  2,  1.02531,  -86.1487,  'MEMPHIS ',  16.100,  10
12009,  1,  37.658,  10.525,  0.000,  0.000,  2,  1.02734,  -83.1005,  'IOWA PAR',  16.100,  11
12010,  1,  50.773,  14.123,  0.000,  0.000,  2,  1.02734,  -88.0156,  'VERNON 2',  16.100,  10
12014,  1,  21.198,  5.961,  0.000,  0.000,  2,  1.02666,  -86.9590,  'CHILDRES',  16.100,  10
12015,  1,  4.436,  1.255,  0.000,  0.000,  2,  1.01757,  -87.1637,  'FORESTBU',  16.100,  11
12016,  1,  53.194,  14.779,  0.000,  0.000,  2,  1.01852,  -86.9262,  'SHERMAN ',  16.100,  11
12020,  1,  24.717,  6.940,  0.000,  0.000,  2,  1.01975,  -80.6953,  'WICHITA ',  16.100,  11
12022,  1,  8.622,  2.435,  0.000,  0.000,  2,  1.01405,  -81.1607,  'PARIS 2 ',  16.100,  11
12025,  1,  36.350,  10.162,  0.000,  0.000,  2,  1.01692,  -80.3982,  'WICHITA ',  16.100,  11
12026,  1,  16.191,  4.560,  0.000,  0.000,  2,  1.02723,  -83.1878,  'WHEELER ',  16.100,  10
12027,  1,  3.273,  0.926,  0.000,  0.000,  2,  1.00304,  -82.9865,  'DEPORT 0',  16.100,  11
12028,  1,  13.481,  3.801,  0.000,  0.000,  2,  1.01810,  -82.3295,  'WICHITA ',  16.100,  11
12029,  1,  2.795,  0.791,  0.000,  0.000,  2,  1.03280,  -86.7266,  'SILVERTO',  16.100,  10
12030,  1,  41.637,  11.607,  0.000,  0.000,  2,  0.99174,  -85.2867,  'BONHAM 0',  16.100,  11
12031,  1,  3.293,  0.932,  0.000,  0.000,  2,  1.03954,  -86.5571,  'MATADOR ',  16.100,  10
12032,  1,  2.369,  0.671,  0.000,  0.000,  2,  1.01310,  -81.1739,  'ARTHUR C',  16.100,  11
12033,  1,  10.461,  2.952,  0.000,  0.000,  2,  0.98175,  -87.4676,  'LEONARD ',  16.100,  11
12034,  1,  4.398,  1.244,  0.000,  0.000,  2,  1.01946,  -86.5587,  'GORDONVI',  16.100,  11
12035,  1,  3.810,  1.078,  0.000,  0.000,  2,  1.03509,  -87.0841,  'KNOX CIT',  16.100,  10
12036,  1,  36.007,  10.068,  0.000,  0.000,  2,  1.01972,  -80.8908,  'WICHITA ',  16.100,  11
12037,  1,  1.769,  0.500,  0.000,  0.000,  2,  1.02538,  -86.9518,  'LINDSAY ',  16.100,  11
12038,  1,  2.231,  0.632,  0.000,  0.000,  2,  1.01603,  -83.4476,  'ECTOR 0S',  16.100,  11
12039,  1,  2.263,  0.641,  0.000,  0.000,  2,  1.00443,  -86.6454,  'SUNSET 0',  16.100,  11
12040,  1,  13.198,  3.721,  0.000,  0.000,  2,  1.01156,  -81.7597,  'CLARKSVI',  16.100,  11
12043,  1,  3.685,  1.042,  0.000,  0.000,  2,  1.01894,  -86.7336,  'SADLER 0',  16.100,  11
12044,  1,  22.481,  6.318,  0.000,  0.000,  2,  1.02362,  -85.5349,  'WHITESBO',  16.100,  11
12045,  1,  17.651,  4.969,  0.000,  0.000,  2,  1.01899,  -81.0697,  'SHEPPARD',  16.100,  11
12046,  1,  18.620,  5.240,  0.000,  0.000,  2,  1.02030,  -86.3254,  'POTTSBOR',  16.100,  11
12047,  1,  12.507,  3.528,  0.000,  0.000,  2,  1.02118,  -83.2972,  'BELLS 0S',  16.100,  11
12048,  1,  4.937,  1.396,  0.000,  0.000,  2,  1.03936,  -86.7140,  'CROSBYTO',  16.100,  10
12049,  1,  8.166,  2.307,  0.000,  0.000,  2,  1.02410,  -84.7673,  'ELECTRA ',  16.100,  10
12050,  1,  3.217,  0.910,  0.000,  0.000,  2,  0.97935,  -86.6509,  'PATTONVI',  16.100,  11
12051,  1,  18.002,  5.066,  0.000,  0.000,  2,  1.01358,  -84.8297,  'HENRIETT',  16.100,  11
12052,  1,  21.289,  5.985,  0.000,  0.000,  2,  1.02345,  -85.1719,  'PANHANDL',  16.100,  10
12053,  1,  14.845,  4.182,  0.000,  0.000,  2,  1.00608,  -84.2862,  'BOWIE 0S',  16.100,  11
12055,  1,  34.019,  9.520,  0.000,  0.000,  2,  1.02126,  -80.0938,  'WICHITA ',  16.100,  11
12060,  1,  3.090,  0.874,  0.000,  0.000,  2,  0.98460,  -85.3165,  'ROXTON 0',  16.100,  11
12063,  1,  54.451,  15.123,  0.000,  0.000,  2,  1.02250,  -85.8886,  'DENISON ',  16.100,  11
12064,  1,  8.494,  2.399,  0.000,  0.000,  2,  0.99906,  -83.1609,  'SUMNER 0',  16.100,  11
12065,  1,  62.927,  17.426,  0.000,  0.000,  2,  1.02736,  -87.0488,  'GAINESVI',  16.100,  11
12066,  1,  5.047,  1.427,  0.000,  0.000,  2,  1.03437,  -86.3524,  'ASPERMON',  16.100,  10
12067,  1,  50.976,  14.172,  0.000,  0.000,  2,  1.01347,  -80.5588,  'WICHITA ',  16.100,  11
12068,  1,  5.542,  1.567,  0.000,  0.000,  2,  1.01235,  -79.6986,  'WINDTHOR',  16.100,  11
12069,  1,  18.871,  5.311,  0.000,  0.000,  2,  1.02731,  -86.1945,  'HOWE 0SE',  16.100,  11
12072,  1,  8.648,  2.443,  0.000,  0.000,  2,  1.02587,  -84.8558,  'COLLINSV',  16.100,  11
12079,  1,  4.004,  1.133,  0.000,  0.000,  2,  1.03397,  -87.6141,  'PADUCAH ',  16.100,  10
12080,  1,  12.768,  3.600,  0.000,  0.000,  2,  1.01403,  -85.8064,  'NOCONA 0',  16.100,  11
12081,  1,  3.864,  1.093,  0.000,  0.000,  2,  1.00647,  -84.8827,  'DODD CIT',  16.100,  11
12082,  1,  37.779,  10.556,  0.000,  0.000,  2,  1.02002,  -81.5769,  'WICHITA ',  16.100,  11
12086,  1,  1.490,  0.422,  0.000,  0.000,  2,  1.00846,  -86.3424,  'MONTAGUE',  16.100,  11
12087,  1,  6.197,  1.752,  0.000,  0.000,  2,  1.03668,  -86.2158,  'SPUR 0SE',  16.100,  10
12090,  1,  2.164,  0.613,  0.000,  0.000,  2,  0.99936,  -83.7996,  'ANNONA 0',  16.100,  11
12091,  1,  7.179,  2.029,  0.000,  0.000,  2,  1.03256,  -87.7709,  'SEYMOUR ',  16.100,  10
12092,  1,  13.712,  3.866,  0.000,  0.000,  2,  1.02094,  -84.6216,  'DENISON ',  16.100,  11
12106,  1,  6.735,  1.903,  0.000,  0.000,  2,  0.98652,  -87.0804,  'WHITEWRI',  16.100,  11
12107,  1,  42.101,  11.746,  0.000,  0.000,  2,  1.02269,  -83.1739,  'SHERMAN ',  16.100,  11
12108,  1,  1.266,  0.359,  0.000,  0.000,  2,  1.02534,  -84.2999,  'ROCHESTE',  16.100,  10
12109,  1,  26.463,  7.425,  0.000,  0.000,  2,  1.02144,  -83.0371,  'BURKBURN',  16.100,  11
12110,  1,  4.892,  1.384,  0.000,  0.000,  2,  1.02730,  -86.7520,  'MUENSTER',  16.100,  11
12111,  1,  9.149,  2.583,  0.000,  0.000,  2,  1.02225,  -82.2311,  'ARCHER C',  16.100,  11
12112,  1,  4.352,  1.231,  0.000,  0.000,  2,  1.01655,  -83.1249,  'PETROLIA',  16.100,  11
12114,  1,  32.465,  9.090,  0.000,  0.000,  2,  1.02072,  -79.8263,  'PARIS 1 ',  16.100,  11
12121,  1,  1.996,  0.565,  0.000,  0.000,  2,  1.00773,  -82.4922,  'BAGWELL ',  16.100,  11
12122,  1,  5.559,  1.572,  0.000,  0.000,  2,  1.00326,  -82.8448,  'TELEPHON',  16.100,  11
12124,  1,  17.670,  4.972,  0.000,  0.000,  2,  0.97842,  -88.3678,  'VAN ALST',  16.100,  11
12125,  1,  3.246,  0.918,  0.000,  0.000,  2,  1.01427,  -84.9697,  'TIOGA 0S',  16.100,  11
12126,  1,  12.496,  3.524,  0.000,  0.000,  2,  1.02110,  -87.0262,  'VALLEY V',  16.100,  11
12129,  1,  2.853,  0.807,  0.000,  0.000,  2,  0.99129,  -86.8351,  'TRENTON ',  16.100,  11
12132,  1,  7.486,  2.115,  0.000,  0.000,  2,  1.02730,  -86.0662,  'HASKELL ',  11.500,  10
12133,  1,  4.443,  1.257,  0.000,  0.000,  2,  1.02271,  -86.4339,  'SAINT JO',  16.100,  11
13002,  1,  108.869,  29.510,  0.000,  0.000,  3,  0.97566,  -92.3568,  'KERRVILL',  11.500,  28
13005,  1,  6.863,  1.939,  0.000,  0.000,  3,  0.93252,  -106.5218,  'LEAKEY 0',  11.500,  28
13006,  1,  6.487,  1.834,  0.000,  0.000,  3,  1.02012,  -86.5301,  'HAMLIN 0',  11.500,  27
13007,  1,  9.899,  2.795,  0.000,  0.000,  3,  1.02453,  -87.0153,  'MERKEL 3',  11.500,  27
13008,  1,  20.172,  5.673,  0.000,  0.000,  3,  1.01783,  -91.4496,  'COLEMAN ',  11.500,  27
13009,  1,  10.553,  2.979,  0.000,  0.000,  3,  1.02549,  -91.9693,  'SONORA 0',  11.500,  28
13010,  1,  3.998,  1.131,  0.000,  0.000,  3,  0.95837,  -107.2772,  'CAMP WOO',  11.500,  28
13011,  1,  18.408,  5.177,  0.000,  0.000,  3,  0.97025,  -95.9035,  'LLANO 0S',  11.500,  28
13012,  1,  0.513,  0.146,  0.000,  0.000,  3,  0.95671,  -97.1467,  'WILLOW C',  11.500,  28
13013,  1,  41.258,  11.516,  0.000,  0.000,  3,  1.02733,  -89.2812,  'ABILENE ',  11.500,  27
13014,  1,  14.520,  4.092,  0.000,  0.000,  3,  1.00896,  -86.0074,  'KINGSLAN',  11.500,  28
13015,  1,  5.882,  1.663,  0.000,  0.000,  3,  1.00938,  -84.4588,  'ROSCOE 6',  11.500,  27
13021,  1,  1.746,  0.494,  0.000,  0.000,  3,  1.02219,  -86.1310,  'LUEDERS ',  11.500,  27
13022,  1,  24.473,  6.870,  0.000,  0.000,  3,  1.00537,  -85.4608,  'COLORADO',  11.500,  27
13023,  1,  10.383,  2.931,  0.000,  0.000,  3,  1.02730,  -86.7678,  'STAMFORD',  11.500,  27
13024,  1,  9.819,  2.772,  0.000,  0.000,  3,  1.02518,  -91.4080,  'ELDORADO',  11.500,  28
13025,  1,  11.645,  3.285,  0.000,  0.000,  3,  1.00983,  -88.0176,  'SAN SABA',  11.500,  28
13029,  1,  4.440,  1.256,  0.000,  0.000,  3,  1.02560,  -86.0888,  'LOMETA 0',  11.500,  28
13030,  1,  104.652,  28.536,  0.000,  0.000,  3,  1.02737,  -97.5032,  'SAN ANGE',  11.500,  27
13031,  1,  8.377,  2.366,  0.000,  0.000,  3,  1.01760,  -87.0692,  'TUSCOLA ',  11.500,  27
13032,  1,  41.404,  11.552,  0.000,  0.000,  3,  1.01419,  -88.3578,  'ABILENE ',  11.500,  27
13035,  1,  2.300,  0.651,  0.000,  0.000,  3,  1.00980,  -90.1091,  'CHEROKEE',  11.500,  28
13036,  1,  3.708,  1.049,  0.000,  0.000,  3,  1.01304,  -90.8496,  'RICHLAND',  11.500,  28
13040,  1,  16.556,  4.662,  0.000,  0.000,  3,  1.01067,  -94.0851,  'BALLINGE',  11.500,  27
13042,  1,  9.602,  2.711,  0.000,  0.000,  3,  1.02225,  -82.8579,  'SILVER 1',  11.500,  27
13049,  1,  9.610,  2.714,  0.000,  0.000,  3,  1.02273,  -86.6040,  'ANSON 0S',  11.500,  27
13051,  1,  150.055,  40.166,  0.000,  0.000,  3,  1.01500,  -94.4102,  'DEL RIO ',  11.500,  28
13052,  1,  4.476,  1.266,  0.000,  0.000,  3,  0.95435,  -101.2699,  'HUNT 0SE',  11.500,  28
13066,  1,  17.663,  4.971,  0.000,  0.000,  3,  1.01073,  -92.8926,  'BRADY 0S',  11.500,  28
13069,  1,  3.715,  1.051,  0.000,  0.000,  3,  1.01615,  -89.0205,  'OVALO 0S',  11.500,  27
13072,  1,  6.408,  1.812,  0.000,  0.000,  3,  1.02150,  -96.1449,  'MILES 0S',  11.500,  27
13075,  1,  8.083,  2.283,  0.000,  0.000,  3,  1.01926,  -95.2281,  'MASON 0S',  11.500,  28
13076,  1,  7.912,  2.234,  0.000,  0.000,  3,  0.96304,  -109.1979,  'BRACKETT',  11.500,  28
13077,  1,  46.263,  12.885,  0.000,  0.000,  3,  1.01540,  -88.9335,  'ABILENE ',  11.500,  27
13093,  1,  5.234,  1.480,  0.000,  0.000,  3,  0.95538,  -105.2601,  'ROCKSPRI',  11.500,  28
13099,  1,  8.302,  2.345,  0.000,  0.000,  3,  1.01363,  -88.6242,  'DYESS AF',  11.500,  27
13100,  1,  4.272,  1.209,  0.000,  0.000,  3,  1.01131,  -88.1954,  'HAWLEY 0',  11.500,  27
13101,  1,  5.867,  1.658,  0.000,  0.000,  3,  1.01013,  -83.3662,  'BUCHANAN',  11.500,  28
13102,  1,  56.692,  15.726,  0.000,  0.000,  3,  1.01339,  -87.5194,  'ABILENE ',  11.500,  27
13103,  1,  28.858,  8.089,  0.000,  0.000,  3,  1.01043,  -86.5136,  'SWEETWAT',  11.500,  27
13107,  1,  15.952,  4.491,  0.000,  0.000,  3,  0.96045,  -96.5220,  'INGRAM 0',  11.500,  28
13108,  1,  23.177,  6.510,  0.000,  0.000,  3,  1.01043,  -87.3388,  'KEMPNER ',  11.500,  28
13114,  1,  93.779,  25.656,  0.000,  0.000,  3,  1.01700,  -93.7503,  'SAN ANGE',  11.500,  27
13115,  1,  9.339,  2.637,  0.000,  0.000,  3,  1.02152,  -86.1144,  'ROTAN 0S',  11.500,  27
13123,  1,  43.908,  12.211,  0.000,  0.000,  3,  0.94754,  -111.1380,  'UVALDE 0',  11.500,  28
13124,  1,  49.836,  13.854,  0.000,  0.000,  3,  0.99969,  -92.8980,  'FREDERIC',  11.500,  28
13125,  1,  58.321,  16.164,  0.000,  0.000,  3,  1.00759,  -88.2043,  'ABILENE ',  11.500,  27
13126,  1,  4.759,  1.346,  0.000,  0.000,  3,  0.93768,  -109.7195,  'SABINAL ',  11.500,  28
13128,  1,  2.357,  0.667,  0.000,  0.000,  3,  1.00932,  -84.3314,  'LORAINE ',  11.500,  27
13130,  1,  82.633,  22.697,  0.000,  0.000,  3,  1.01119,  -85.4539,  'SAN ANGE',  11.500,  27
13132,  1,  6.484,  1.833,  0.000,  0.000,  3,  1.01970,  -94.6585,  'EDEN 0SE',  11.500,  28
13136,  1,  43.964,  12.252,  0.000,  0.000,  3,  1.00690,  -86.3099,  'SNYDER 2',  11.500,  27
13138,  1,  9.067,  2.561,  0.000,  0.000,  3,  1.02453,  -94.9832,  'MENARD 0',  11.500,  28
13139,  1,  11.313,  3.192,  0.000,  0.000,  3,  1.00783,  -91.3958,  'WINTERS ',  11.500,  27
13140,  1,  0.154,  0.044,  0.000,  0.000,  3,  1.01685,  -88.9908,  'GOLDSBOR',  11.500,  27
13142,  1,  6.309,  1.784,  0.000,  0.000,  3,  1.02727,  -95.1417,  'GOODFELL',  11.500,  27
13143,  1,  5.051,  1.428,  0.000,  0.000,  3,  1.02728,  -93.0346,  'SANTA AN',  11.500,  28
13144,  1,  3.785,  1.072,  0.000,  0.000,  3,  1.02266,  -93.9781,  'ROWENA 0',  11.500,  28
13145,  1,  2.128,  0.603,  0.000,  0.000,  3,  1.01937,  -86.2163,  'TRENT 2 ',  11.500,  27
13146,  1,  7.368,  2.082,  0.000,  0.000,  3,  1.02725,  -93.7603,  'JUNCTION',  11.500,  28
13147,  1,  17.677,  4.977,  0.000,  0.000,  3,  1.02731,  -87.1507,  'LAMPASAS',  11.500,  28
14002,  1,  0.963,  0.273,  0.000,  0.000,  4,  0.98864,  -108.2018,  'LAUGHLIN',  11.500,  20
14003,  1,  77.826,  21.424,  0.000,  0.000,  4,  1.01946,  -127.8825,  'EDINBURG',  11.500,  19
14005,  1,  115.281,  31.307,  0.000,  0.000,  4,  1.02647,  -107.9767,  'LAREDO 7',  11.500,  20
14006,  1,  2.237,  0.633,  0.000,  0.000,  4,  1.02542,  -104.0977,  'BRUNI 2 ',  11.500,  20
14007,  1,  107.466,  29.246,  0.000,  0.000,  4,  1.01610,  -127.8049,  'MCALLEN ',  11.500,  19
14008,  1,  26.827,  7.523,  0.000,  0.000,  4,  0.99646,  -88.6444,  'POTEET 0',  11.500,  20
14011,  1,  9.170,  2.589,  0.000,  0.000,  4,  1.01740,  -108.0327,  'HEBBRONV',  11.500,  19
14012,  1,  8.429,  2.381,  0.000,  0.000,  4,  1.02731,  -126.1455,  'PROGRESO',  11.500,  19
14013,  1,  90.356,  24.750,  0.000,  0.000,  4,  1.01496,  -127.6521,  'EDINBURG',  11.500,  19
14015,  1,  117.182,  31.803,  0.000,  0.000,  4,  1.02739,  -103.1785,  'EAGLE PA',  11.500,  20
14016,  1,  3.125,  0.885,  0.000,  0.000,  4,  1.00427,  -88.5753,  'CHARLOTT',  11.500,  20
14017,  1,  71.481,  19.713,  0.000,  0.000,  4,  1.00836,  -106.3941,  'CORPUS C',  11.500,  21
14018,  1,  4.737,  1.339,  0.000,  0.000,  4,  0.96877,  -98.9091,  'WOODSBOR',  11.500,  21
14019,  1,  89.594,  24.527,  0.000,  0.000,  4,  1.00291,  -126.8653,  'MERCEDES',  11.500,  19
14020,  1,  107.101,  29.069,  0.000,  0.000,  4,  0.98210,  -107.8057,  'CORPUS C',  11.500,  21
14021,  1,  30.942,  8.664,  0.000,  0.000,  4,  1.00255,  -127.5880,  'EDCOUCH ',  11.500,  19
14022,  1,  5.021,  1.420,  0.000,  0.000,  4,  1.00642,  -106.1998,  'ENCINAL ',  11.500,  20
14023,  1,  4.109,  1.163,  0.000,  0.000,  4,  1.00342,  -88.3151,  'MOORE 0S',  11.500,  20
14027,  1,  71.585,  19.755,  0.000,  0.000,  4,  1.02192,  -127.7360,  'MCALLEN ',  11.500,  19
14031,  1,  2.321,  0.657,  0.000,  0.000,  4,  1.01769,  -108.7559,  'SAN YGNA',  11.500,  20
14032,  1,  91.010,  24.863,  0.000,  0.000,  4,  0.98116,  -113.9945,  'KINGSVIL',  11.500,  21
14033,  1,  96.864,  26.456,  0.000,  0.000,  4,  1.00955,  -108.1437,  'LAREDO 6',  11.500,  20
14034,  1,  31.733,  8.886,  0.000,  0.000,  4,  1.01424,  -126.8951,  'HIDALGO ',  11.500,  19
14035,  1,  64.950,  17.931,  0.000,  0.000,  4,  0.97931,  -106.2245,  'CORPUS C',  11.500,  21
14036,  1,  30.276,  8.475,  0.000,  0.000,  4,  0.97925,  -99.0130,  'CRYSTAL ',  11.500,  20
14037,  1,  21.944,  6.164,  0.000,  0.000,  4,  0.98223,  -101.2377,  'SINTON 0',  11.500,  21
14038,  1,  67.185,  18.510,  0.000,  0.000,  4,  0.95867,  -95.0491,  'BEEVILLE',  11.500,  21
14040,  1,  125.028,  33.833,  0.000,  0.000,  4,  1.02743,  -121.1651,  'MISSION ',  11.500,  19
14042,  1,  141.470,  38.023,  0.000,  0.000,  4,  1.02190,  -125.9519,  'SAN JUAN',  11.500,  19
14043,  1,  2.295,  0.649,  0.000,  0.000,  4,  1.00911,  -112.8331,  'FALCON H',  11.500,  19
14048,  1,  9.776,  2.760,  0.000,  0.000,  4,  1.00886,  -122.3201,  'LA JOYA ',  11.500,  19
14051,  1,  56.958,  15.777,  0.000,  0.000,  4,  0.98204,  -112.5191,  'BISHOP 0',  11.500,  21
14053,  1,  0.056,  0.016,  0.000,  0.000,  4,  1.01645,  -113.6452,  'ARMSTRON',  11.500,  19
14054,  1,  3.565,  1.008,  0.000,  0.000,  4,  0.96932,  -98.4241,  'SKIDMORE',  11.500,  21
14055,  1,  13.018,  3.670,  0.000,  0.000,  4,  0.98766,  -105.0782,  'CORPUS C',  11.500,  21
14064,  1,  6.319,  1.786,  0.000,  0.000,  4,  0.98432,  -105.6126,  'CORPUS C',  11.500,  21
14066,  1,  145.086,  38.964,  0.000,  0.000,  4,  1.02744,  -128.2418,  'WESLACO ',  11.500,  19
14067,  1,  124.462,  33.602,  0.000,  0.000,  4,  1.00054,  -125.5008,  'HARLINGE',  11.500,  19
14068,  1,  20.161,  5.671,  0.000,  0.000,  4,  1.02196,  -128.9589,  'ELSA 0SE',  11.500,  19
14069,  1,  3.428,  0.970,  0.000,  0.000,  4,  0.98821,  -105.3997,  'CORPUS C',  11.500,  21
14071,  1,  227.078,  62.008,  0.000,  0.000,  4,  0.99918,  -114.5945,  'BROWNSVI',  11.500,  19
14072,  1,  33.576,  9.391,  0.000,  0.000,  4,  0.99333,  -104.9366,  'CORPUS C',  11.500,  21
14078,  1,  58.540,  16.208,  0.000,  0.000,  4,  0.98574,  -105.3740,  'CORPUS C',  11.500,  21
14079,  1,  174.109,  47.601,  0.000,  0.000,  4,  1.01815,  -123.8716,  'MISSION ',  11.500,  19
14086,  1,  19.870,  5.590,  0.000,  0.000,  4,  1.02645,  -122.2847,  'RIO HOND',  11.500,  19
14087,  1,  1.820,  0.515,  0.000,  0.000,  4,  1.01567,  -106.7549,  'CORPUS C',  11.500,  21
14088,  1,  165.123,  45.173,  0.000,  0.000,  4,  1.02740,  -127.3549,  'PHARR 0S',  11.500,  19
14089,  1,  4.706,  1.331,  0.000,  0.000,  4,  1.00542,  -126.3150,  'SANTA RO',  11.500,  19
14099,  1,  13.486,  3.801,  0.000,  0.000,  4,  0.97755,  -105.9758,  'ODEM 0SE',  11.500,  21
14100,  1,  48.025,  13.355,  0.000,  0.000,  4,  0.99078,  -104.8818,  'CORPUS C',  11.500,  21
14101,  1,  95.388,  26.065,  0.000,  0.000,  4,  1.00837,  -108.2461,  'LAREDO 3',  11.500,  20
14102,  1,  21.909,  6.157,  0.000,  0.000,  4,  1.00862,  -117.0951,  'OLMITO 0',  11.500,  19
14103,  1,  166.387,  45.519,  0.000,  0.000,  4,  1.02739,  -129.5209,  'EDINBURG',  11.500,  19
14106,  1,  34.037,  9.520,  0.000,  0.000,  4,  1.00058,  -117.4118,  'PORT ISA',  11.500,  19
14107,  1,  63.223,  17.502,  0.000,  0.000,  4,  1.02258,  -127.2622,  'DONNA 0S',  11.500,  19
14108,  1,  27.663,  7.755,  0.000,  0.000,  4,  0.99473,  -102.6155,  'INGLESID',  11.500,  21
14109,  1,  102.604,  27.903,  0.000,  0.000,  4,  0.98358,  -107.0886,  'CORPUS C',  11.500,  21
14110,  1,  53.091,  14.746,  0.000,  0.000,  4,  1.01108,  -122.8574,  'LOS FRES',  11.500,  19
14111,  1,  91.543,  25.037,  0.000,  0.000,  4,  1.00022,  -127.2507,  'HARLINGE',  11.500,  19
14112,  1,  4.838,  1.369,  0.000,  0.000,  4,  1.02225,  -114.3327,  'RIVIERA ',  11.500,  21
14117,  1,  10.436,  2.945,  0.000,  0.000,  4,  1.00519,  -88.7067,  'JOURDANT',  11.500,  20
14118,  1,  12.874,  3.629,  0.000,  0.000,  4,  0.97757,  -112.6282,  'GEORGE W',  11.500,  21
14119,  1,  47.507,  13.222,  0.000,  0.000,  4,  1.00735,  -113.9945,  'ROMA 0SE',  11.500,  19
14120,  1,  39.700,  11.075,  0.000,  0.000,  4,  0.98807,  -105.1378,  'CORPUS C',  11.500,  21
14121,  1,  3.747,  1.060,  0.000,  0.000,  4,  1.02730,  -126.9328,  'SANTA MA',  11.500,  19
14122,  1,  119.440,  32.375,  0.000,  0.000,  4,  1.02228,  -127.1935,  'MCALLEN ',  11.500,  19
14123,  1,  63.974,  17.678,  0.000,  0.000,  4,  0.99013,  -107.3395,  'CORPUS C',  11.500,  21
14124,  1,  16.819,  4.736,  0.000,  0.000,  4,  1.01567,  -120.7232,  'FALFURRI',  11.500,  19
14125,  1,  3.721,  1.053,  0.000,  0.000,  4,  0.96464,  -89.8413,  'PETTUS 0',  11.500,  21
14126,  1,  117.812,  31.908,  0.000,  0.000,  4,  1.00679,  -114.8108,  'BROWNSVI',  11.500,  19
14127,  1,  76.312,  20.997,  0.000,  0.000,  4,  0.99927,  -114.9691,  'ALICE 0S',  11.500,  21
14128,  1,  127.809,  34.531,  0.000,  0.000,  4,  1.02194,  -126.5105,  'RIO GRAN',  11.500,  19
14129,  1,  15.840,  4.462,  0.000,  0.000,  4,  1.02841,  -114.0357,  'PREMONT ',  11.500,  20
14130,  1,  9.004,  2.543,  0.000,  0.000,  4,  1.02731,  -115.1051,  'FREER 0S',  11.500,  20
14132,  1,  26.775,  7.509,  0.000,  0.000,  4,  0.99917,  -94.7040,  'PEARSALL',  11.500,  20
14139,  1,  9.418,  2.658,  0.000,  0.000,  4,  0.97510,  -110.9287,  'SANDIA 0',  11.500,  21
14143,  1,  11.682,  3.295,  0.000,  0.000,  4,  0.98694,  -97.5515,  'DILLEY 0',  11.500,  20
14144,  1,  13.596,  3.831,  0.000,  0.000,  4,  0.97943,  -112.3828,  'ORANGE G',  11.500,  21
14145,  1,  42.551,  11.858,  0.000,  0.000,  4,  0.99049,  -104.2287,  'PORTLAND',  11.500,  21
14147,  1,  156.578,  41.847,  0.000,  0.000,  4,  1.02334,  -106.6245,  'LAREDO 4',  11.500,  20
14148,  1,  12.166,  3.431,  0.000,  0.000,  4,  0.98928,  -114.4067,  'THREE RI',  11.500,  20
14149,  1,  49.923,  13.853,  0.000,  0.000,  4,  0.95754,  -96.1563,  'ROCKPORT',  11.500,  21
14150,  1,  11.274,  3.181,  0.000,  0.000,  4,  0.98686,  -105.8840,  'CORPUS C',  11.500,  21
14154,  1,  25.923,  7.274,  0.000,  0.000,  4,  1.00721,  -123.6025,  'PENITAS ',  11.500,  19
14155,  1,  18.985,  5.342,  0.000,  0.000,  4,  1.01012,  -121.7235,  'SULLIVAN',  11.500,  19
14156,  1,  89.265,  24.425,  0.000,  0.000,  4,  0.99290,  -106.7324,  'CORPUS C',  11.500,  21
14157,  1,  69.331,  19.145,  0.000,  0.000,  4,  1.01814,  -125.7863,  'MISSION ',  11.500,  19
14159,  1,  31.100,  8.707,  0.000,  0.000,  4,  0.99671,  -103.7155,  'CORPUS C',  11.500,  21
14164,  1,  1.170,  0.332,  0.000,  0.000,  4,  1.00900,  -120.6857,  'GRULLA 0',  11.500,  19
14167,  1,  3.864,  1.093,  0.000,  0.000,  4,  1.00701,  -127.9118,  'HARGILL ',  11.500,  19
14168,  1,  7.631,  2.156,  0.000,  0.000,  4,  0.99534,  -104.0104,  'CORPUS C',  11.500,  21
14169,  1,  26.422,  7.408,  0.000,  0.000,  4,  0.97517,  -108.1503,  'MATHIS 0',  11.500,  21
14170,  1,  31.850,  8.913,  0.000,  0.000,  4,  0.98721,  -104.2395,  'ARANSAS ',  11.500,  21
14171,  1,  153.887,  41.141,  0.000,  0.000,  4,  1.01751,  -120.5269,  'SAN BENI',  11.500,  19
14172,  1,  34.508,  9.649,  0.000,  0.000,  4,  0.99753,  -90.2206,  'PLEASANT',  11.500,  20
14173,  1,  10.947,  3.087,  0.000,  0.000,  4,  0.95136,  -86.7797,  'REFUGIO ',  11.500,  21
14174,  1,  17.231,  4.852,  0.000,  0.000,  4,  1.02585,  -87.7728,  'LYTLE 0S',  11.500,  20
14175,  1,  2.626,  0.743,  0.000,  0.000,  4,  1.02731,  -109.8431,  'LAREDO 2',  11.500,  20
14178,  1,  16.512,  4.648,  0.000,  0.000,  4,  0.98316,  -92.3868,  'GOLIAD 0',  11.500,  21
14179,  1,  18.060,  5.083,  0.000,  0.000,  4,  1.01249,  -115.4353,  'SAN DIEG',  11.500,  20
14180,  1,  9.499,  2.681,  0.000,  0.000,  4,  0.98604,  -105.2519,  'PORT ARA',  11.500,  21
14182,  1,  20.829,  5.852,  0.000,  0.000,  4,  0.97175,  -96.5080,  'TAFT 1 1',  11.500,  21
14185,  1,  33.475,  9.368,  0.000,  0.000,  4,  1.01722,  -111.9484,  'ZAPATA 0',  11.500,  19
14186,  1,  31.347,  8.779,  0.000,  0.000,  4,  1.01445,  -128.2541,  'SANTA RO',  11.500,  19
14187,  1,  13.239,  3.732,  0.000,  0.000,  4,  0.99012,  -104.2149,  'COTULLA ',  11.500,  20
14188,  1,  2.876,  0.814,  0.000,  0.000,  4,  1.01279,  -105.4917,  'QUEMADO ',  11.500,  20
14189,  1,  22.417,  6.296,  0.000,  0.000,  4,  0.97885,  -100.7942,  'CARRIZO ',  11.500,  20
14190,  1,  130.064,  35.073,  0.000,  0.000,  4,  1.01112,  -107.9278,  'LAREDO 5',  11.500,  20
14191,  1,  42.982,  11.983,  0.000,  0.000,  4,  1.00551,  -117.7872,  'RAYMONDV',  11.500,  19
14193,  1,  156.449,  41.761,  0.000,  0.000,  4,  1.01256,  -111.9691,  'BROWNSVI',  11.500,  19
15003,  1,  1.073,  0.304,  0.000,  0.000,  5,  1.02054,  -85.1741,  'GARLAND ',  16.100,  16
15004,  1,  88.728,  24.151,  0.000,  0.000,  5,  0.92617,  -92.6520,  'KERENS 0',  16.100,  14
15005,  1,  9.289,  2.622,  0.000,  0.000,  5,  0.97837,  -89.9108,  'LIPAN 0S',  16.100,  18
15006,  1,  5.634,  1.593,  0.000,  0.000,  5,  1.02629,  -84.8304,  'DALLAS 2',  16.100,  16
15007,  1,  83.704,  22.994,  0.000,  0.000,  5,  1.02128,  -84.3097,  'DENTON 4',  16.100,  17
15008,  1,  60.123,  16.642,  0.000,  0.000,  5,  0.99646,  -88.7558,  'ALBANY 2',  16.100,  15
15009,  1,  2.958,  0.837,  0.000,  0.000,  5,  1.02429,  -85.8525,  'DALLAS 2',  16.100,  16
15010,  1,  46.139,  12.855,  0.000,  0.000,  5,  1.02491,  -85.1304,  'PLANO 2 ',  16.100,  16
15011,  1,  86.852,  23.641,  0.000,  0.000,  5,  0.91360,  -91.6756,  'THORNTON',  16.100,  13
15012,  1,  5.867,  1.659,  0.000,  0.000,  5,  1.01874,  -84.7364,  'DENTON 5',  16.100,  17
15013,  1,  68.469,  18.880,  0.000,  0.000,  5,  0.98437,  -92.0959,  'EARLY 0S',  16.100,  15
15014,  1,  13.195,  3.720,  0.000,  0.000,  5,  1.00904,  -87.2979,  'DECATUR ',  16.100,  17
15016,  1,  36.013,  10.071,  0.000,  0.000,  5,  1.02490,  -83.9155,  'KELLER 2',  16.100,  17
15017,  1,  129.589,  34.935,  0.000,  0.000,  5,  1.00700,  -86.5901,  'PONDER 0',  16.100,  17
15022,  1,  9.183,  2.593,  0.000,  0.000,  5,  1.02280,  -83.7624,  'ALEDO 1 ',  16.100,  17
15024,  1,  129.020,  34.540,  0.000,  0.000,  5,  0.94157,  -90.8532,  'GATESVIL',  16.100,  13
15025,  1,  42.023,  11.722,  0.000,  0.000,  5,  1.01552,  -83.0384,  'CLEBURNE',  16.100,  18
15026,  1,  59.494,  16.489,  0.000,  0.000,  5,  1.01781,  -85.2656,  'FORT WOR',  16.100,  17
15027,  1,  58.671,  16.265,  0.000,  0.000,  5,  1.01621,  -86.4570,  'FORT WOR',  16.100,  17
15028,  1,  59.071,  16.380,  0.000,  0.000,  5,  1.02232,  -84.8971,  'FORT WOR',  16.100,  17
15029,  1,  7.395,  2.089,  0.000,  0.000,  5,  0.98062,  -85.5681,  'TROY 0SE',  16.100,  13
15030,  1,  9.963,  2.812,  0.000,  0.000,  5,  1.01449,  -86.7453,  'SPRINGTO',  16.100,  12
15031,  1,  73.255,  20.197,  0.000,  0.000,  5,  1.01566,  -85.2412,  'PRINCETO',  16.100,  16
15032,  1,  28.666,  8.037,  0.000,  0.000,  5,  1.01761,  -84.9914,  'DALLAS 2',  16.100,  16
15034,  1,  42.348,  11.814,  0.000,  0.000,  5,  1.01902,  -82.7629,  'DALLAS 1',  16.100,  16
15043,  1,  41.283,  11.517,  0.000,  0.000,  5,  1.00934,  -86.3373,  'ROYSE CI',  16.100,  16
15044,  1,  50.793,  14.122,  0.000,  0.000,  5,  1.01502,  -84.9103,  'BOYD 0SE',  16.100,  17
15046,  1,  15.198,  4.283,  0.000,  0.000,  5,  1.02396,  -81.4142,  'STEPHENV',  16.100,  18
15048,  1,  58.210,  16.142,  0.000,  0.000,  5,  1.01909,  -82.5166,  'MANSFIEL',  16.100,  17
15050,  1,  137.574,  37.004,  0.000,  0.000,  5,  1.01470,  -84.8586,  'GREENVIL',  16.100,  16
15053,  1,  33.966,  9.505,  0.000,  0.000,  5,  1.02367,  -84.3853,  'PLANO 4 ',  16.100,  16
15054,  1,  119.288,  31.839,  0.000,  0.000,  5,  0.88307,  -95.7613,  'GROESBEC',  16.100,  14
15056,  1,  14.871,  4.191,  0.000,  0.000,  5,  1.02579,  -79.5268,  'GRAHAM 1',  16.100,  12
15062,  1,  38.584,  10.775,  0.000,  0.000,  5,  1.00679,  -93.0341,  'MABANK 2',  11.500,  14
15064,  1,  34.991,  9.789,  0.000,  0.000,  5,  1.02435,  -83.6263,  'ARLINGTO',  16.100,  17
15070,  1,  62.732,  17.364,  0.000,  0.000,  5,  1.01633,  -85.5680,  'DALLAS 4',  16.100,  17
15071,  1,  59.973,  16.604,  0.000,  0.000,  5,  0.99761,  -83.8304,  'WACO 3 0',  16.100,  13
15072,  1,  54.376,  15.105,  0.000,  0.000,  5,  1.02597,  -84.5215,  'DALLAS 1',  16.100,  16
15073,  1,  46.933,  13.065,  0.000,  0.000,  5,  1.01202,  -85.5098,  'BANGS 0S',  16.100,  15
15074,  1,  7.829,  2.212,  0.000,  0.000,  5,  1.01169,  -86.4054,  'PROSPER ',  16.100,  16
15075,  1,  27.238,  7.633,  0.000,  0.000,  5,  0.96907,  -88.8353,  'EVANT 0S',  16.100,  18
15077,  1,  3.292,  0.932,  0.000,  0.000,  5,  1.02730,  -88.9051,  'TERRELL ',  11.500,  16
15078,  1,  6.140,  1.736,  0.000,  0.000,  5,  1.02094,  -84.2020,  'AUBREY 0',  16.100,  17
15079,  1,  50.186,  13.949,  0.000,  0.000,  5,  1.00197,  -85.0075,  'WACO 4 0',  16.100,  13
15080,  1,  31.388,  8.780,  0.000,  0.000,  5,  0.96655,  -88.3270,  'LORENA 0',  16.100,  13
15081,  1,  20.492,  5.762,  0.000,  0.000,  5,  1.00857,  -84.3511,  'FORT HOO',  16.100,  13
15082,  1,  68.242,  18.857,  0.000,  0.000,  5,  1.02287,  -85.5350,  'ARLINGTO',  16.100,  17
15084,  1,  70.680,  19.515,  0.000,  0.000,  5,  1.02498,  -83.7472,  'MCKINNEY',  16.100,  16
15085,  1,  133.887,  36.044,  0.000,  0.000,  5,  1.00917,  -85.8368,  'DALLAS 3',  16.100,  17
15086,  1,  35.453,  9.915,  0.000,  0.000,  5,  1.01925,  -85.2398,  'ARLINGTO',  16.100,  17
15087,  1,  51.834,  14.376,  0.000,  0.000,  5,  0.97263,  -87.6819,  'MILFORD ',  16.100,  14
15090,  1,  3.057,  0.865,  0.000,  0.000,  5,  1.02687,  -85.6217,  'DALLAS 1',  16.100,  16
15091,  1,  89.897,  24.480,  0.000,  0.000,  5,  0.93763,  -91.0674,  'FROST 0S',  16.100,  14
15092,  1,  4.454,  1.260,  0.000,  0.000,  5,  1.01622,  -84.9128,  'GRANDVIE',  16.100,  14
15093,  1,  14.297,  4.030,  0.000,  0.000,  5,  1.02731,  -86.5648,  'HASLET 0',  16.100,  17
15094,  1,  44.302,  12.350,  0.000,  0.000,  5,  1.01185,  -82.3721,  'BARDWELL',  16.100,  14
15095,  1,  2.166,  0.613,  0.000,  0.000,  5,  1.02201,  -85.0313,  'LAKE DAL',  16.100,  17
15096,  1,  25.834,  7.251,  0.000,  0.000,  5,  1.02364,  -84.7265,  'PLANO 1 ',  16.100,  16
15097,  1,  51.581,  14.341,  0.000,  0.000,  5,  1.02221,  -84.5588,  'EULESS 2',  16.100,  17
15098,  1,  62.362,  17.273,  0.000,  0.000,  5,  1.02736,  -86.2284,  'FORT WOR',  16.100,  17
15099,  1,  125.066,  33.842,  0.000,  0.000,  5,  1.02742,  -86.3860,  'FLOWER M',  16.100,  17
15100,  1,  52.694,  14.643,  0.000,  0.000,  5,  1.01822,  -84.9046,  'DALLAS 1',  16.100,  16
15101,  1,  17.951,  5.050,  0.000,  0.000,  5,  0.97705,  -91.9368,  'COMANCHE',  16.100,  15
15103,  1,  19.448,  5.472,  0.000,  0.000,  5,  1.02627,  -84.0685,  'RICHARDS',  16.100,  16
15104,  1,  194.095,  53.061,  0.000,  0.000,  5,  1.01639,  -84.8365,  'FORT WOR',  16.100,  17
15105,  1,  63.865,  17.674,  0.000,  0.000,  5,  1.02000,  -85.5610,  'IRVING 1',  16.100,  17
15108,  1,  82.408,  22.657,  0.000,  0.000,  5,  1.02738,  -84.4809,  'DALLAS 4',  16.100,  17
15109,  1,  32.109,  8.988,  0.000,  0.000,  5,  1.00462,  -85.6574,  'LANCASTE',  16.100,  16
15110,  1,  35.758,  9.989,  0.000,  0.000,  5,  0.97918,  -88.0577,  'PALO PIN',  16.100,  12
15111,  1,  3.065,  0.867,  0.000,  0.000,  5,  1.02551,  -85.3038,  'ADDISON ',  16.100,  16
15112,  1,  28.125,  7.880,  0.000,  0.000,  5,  0.97300,  -88.4852,  'HICO 0SE',  16.100,  18
15113,  1,  11.446,  3.229,  0.000,  0.000,  5,  1.01716,  -86.5393,  'KRUM 0SE',  16.100,  17
15114,  1,  15.567,  4.385,  0.000,  0.000,  5,  0.99577,  -87.3979,  'KAUFMAN ',  16.100,  16
15115,  1,  51.139,  14.217,  0.000,  0.000,  5,  1.01860,  -86.9180,  'CADDO MI',  16.100,  16
15116,  1,  18.000,  5.067,  0.000,  0.000,  5,  1.02522,  -84.7675,  'PLANO 7 ',  16.100,  16
15117,  1,  79.789,  21.945,  0.000,  0.000,  5,  1.01658,  -85.8453,  'FORT WOR',  16.100,  17
15118,  1,  105.475,  28.610,  0.000,  0.000,  5,  0.96568,  -92.3310,  'BAIRD 0S',  16.100,  15
15119,  1,  4.686,  1.325,  0.000,  0.000,  5,  1.02086,  -81.1246,  'PERRIN 0',  16.100,  12
15121,  1,  2.964,  0.839,  0.000,  0.000,  5,  1.02730,  -83.9106,  'BROWNWOO',  16.100,  15
15122,  1,  52.303,  14.538,  0.000,  0.000,  5,  1.02222,  -85.5884,  'DALLAS 6',  16.100,  16
15124,  1,  50.751,  14.043,  0.000,  0.000,  5,  0.90691,  -90.2685,  'MARLIN 1',  11.500,  13
15125,  1,  21.420,  6.022,  0.000,  0.000,  5,  1.02272,  -84.2088,  'ARLINGTO',  16.100,  17
15126,  1,  53.019,  14.732,  0.000,  0.000,  5,  1.02131,  -85.6535,  'DALLAS 8',  16.100,  16
15127,  1,  127.499,  34.230,  0.000,  0.000,  5,  0.95507,  -91.0727,  'JONESBOR',  16.100,  18
15128,  1,  2.788,  0.789,  0.000,  0.000,  5,  1.01744,  -85.5448,  'DALLAS 3',  16.100,  16
15129,  1,  58.721,  16.267,  0.000,  0.000,  5,  0.99604,  -88.5348,  'GOLDTHWA',  16.100,  18
15130,  1,  11.700,  3.301,  0.000,  0.000,  5,  1.02490,  -84.2832,  'PLANO 5 ',  16.100,  16
15132,  1,  80.311,  22.079,  0.000,  0.000,  5,  1.01277,  -82.5474,  'BELTON 1',  16.100,  13
15133,  1,  78.612,  21.564,  0.000,  0.000,  5,  0.96687,  -90.5091,  'TOLAR 0S',  16.100,  18
15134,  1,  9.767,  2.757,  0.000,  0.000,  5,  1.00064,  -89.1519,  'BRECKENR',  16.100,  15
15135,  1,  23.642,  6.640,  0.000,  0.000,  5,  1.01128,  -88.9214,  'EASTLAND',  16.100,  15
15136,  1,  21.410,  6.014,  0.000,  0.000,  5,  0.97544,  -86.7992,  'COOPER 0',  16.100,  16
15138,  1,  9.364,  2.644,  0.000,  0.000,  5,  1.00466,  -83.8477,  'WACO 1 1',  16.100,  13
15139,  1,  78.697,  21.667,  0.000,  0.000,  5,  1.02737,  -85.8006,  'DALLAS 4',  16.100,  16
15140,  1,  69.002,  18.969,  0.000,  0.000,  5,  0.93562,  -91.6212,  'GATESVIL',  16.100,  13
15141,  1,  6.467,  1.828,  0.000,  0.000,  5,  1.00148,  -86.6582,  'ANNA 0SE',  16.100,  16
15142,  1,  31.942,  8.932,  0.000,  0.000,  5,  0.96606,  -87.8470,  'MOODY 0S',  16.100,  13
15143,  1,  12.364,  3.488,  0.000,  0.000,  5,  1.02359,  -84.0541,  'FORT WOR',  16.100,  17
15144,  1,  61.103,  16.893,  0.000,  0.000,  5,  0.97684,  -86.1606,  'WACO 6 0',  16.100,  13
15145,  1,  44.971,  12.534,  0.000,  0.000,  5,  1.02215,  -84.7020,  'GRAND PR',  16.100,  17
15146,  1,  74.349,  20.492,  0.000,  0.000,  5,  1.01764,  -85.0812,  'ROWLETT ',  16.100,  16
15147,  1,  72.492,  19.994,  0.000,  0.000,  5,  1.01749,  -85.7172,  'PLANO 6 ',  16.100,  16
15148,  1,  80.183,  22.054,  0.000,  0.000,  5,  1.01920,  -85.6840,  'IRVING 5',  16.100,  17
15149,  1,  78.671,  21.650,  0.000,  0.000,  5,  1.01876,  -85.7339,  'DALLAS 7',  16.100,  16
15150,  1,  65.195,  18.024,  0.000,  0.000,  5,  1.01588,  -81.9674,  'BRYSON 2',  16.100,  12
15151,  1,  2.970,  0.840,  0.000,  0.000,  5,  0.97038,  -89.4316,  'MORGAN 0',  16.100,  18
15152,  1,  3.050,  0.863,  0.000,  0.000,  5,  1.01760,  -85.2707,  'SACHSE 0',  16.100,  16
15153,  1,  45.784,  12.755,  0.000,  0.000,  5,  1.01690,  -83.3468,  'PARADISE',  16.100,  12
15154,  1,  12.181,  3.434,  0.000,  0.000,  5,  0.96736,  -89.0063,  'RIO VIST',  16.100,  18
15155,  1,  12.505,  3.527,  0.000,  0.000,  5,  1.00439,  -89.2077,  'STRAWN 0',  16.100,  12
15156,  1,  2.977,  0.842,  0.000,  0.000,  5,  0.97976,  -92.2392,  'MAY-00SE',  16.100,  15
15157,  1,  4.823,  1.364,  0.000,  0.000,  5,  1.00826,  -85.5627,  'DESOTO 0',  16.100,  17
15158,  1,  116.274,  31.556,  0.000,  0.000,  5,  1.02325,  -84.8023,  'MESQUITE',  16.100,  16
15159,  1,  137.818,  36.519,  0.000,  0.000,  5,  0.89764,  -92.9375,  'ROSEBUD ',  16.100,  13
15160,  1,  10.483,  2.959,  0.000,  0.000,  5,  1.02400,  -83.8355,  'DENTON 2',  16.100,  17
15161,  1,  43.836,  12.224,  0.000,  0.000,  5,  1.02734,  -85.4463,  'DALLAS 4',  16.100,  16
15162,  1,  185.379,  50.171,  0.000,  0.000,  5,  0.86302,  -97.8170,  'AXTELL 0',  16.100,  14
15163,  1,  5.320,  1.504,  0.000,  0.000,  5,  1.00704,  -83.7813,  'NOLANVIL',  16.100,  13
15165,  1,  9.918,  2.800,  0.000,  0.000,  5,  1.02573,  -83.6009,  'DENTON 1',  16.100,  17
15168,  1,  44.259,  12.338,  0.000,  0.000,  5,  1.02222,  -85.9246,  'DALLAS 3',  16.100,  16
15171,  1,  81.085,  22.169,  0.000,  0.000,  5,  0.92499,  -92.3896,  'MERTENS ',  16.100,  14
15172,  1,  0.779,  0.221,  0.000,  0.000,  5,  1.02730,  -86.4278,  'WEATHERF',  16.100,  12
15173,  1,  44.020,  12.274,  0.000,  0.000,  5,  1.02398,  -84.4363,  'PLANO 3 ',  16.100,  16
15174,  1,  68.018,  18.686,  0.000,  0.000,  5,  0.91805,  -92.9337,  'MALONE 0',  16.100,  14
15175,  1,  2.826,  0.800,  0.000,  0.000,  5,  1.02433,  -84.1626,  'DENTON 3',  16.100,  17
15176,  1,  104.241,  28.338,  0.000,  0.000,  5,  0.98659,  -86.2796,  'GRAFORD ',  16.100,  12
15177,  1,  2.751,  0.779,  0.000,  0.000,  5,  1.01741,  -84.9480,  'ARLINGTO',  16.100,  17
15178,  1,  80.137,  22.034,  0.000,  0.000,  5,  1.01404,  -85.5842,  'ROCKWALL',  16.100,  16
15180,  1,  63.045,  17.452,  0.000,  0.000,  5,  1.01890,  -80.8497,  'CORSICAN',  16.100,  14
15181,  1,  71.587,  19.752,  0.000,  0.000,  5,  1.01875,  -85.3674,  'GARLAND ',  16.100,  16
15182,  1,  103.281,  27.965,  0.000,  0.000,  5,  0.93834,  -91.2479,  'GATESVIL',  16.100,  13
15183,  1,  3.041,  0.861,  0.000,  0.000,  5,  1.02592,  -85.4892,  'CARROLLT',  16.100,  16
15184,  1,  131.188,  35.355,  0.000,  0.000,  5,  1.00908,  -87.3346,  'FORT WOR',  16.100,  17
15185,  1,  72.870,  20.093,  0.000,  0.000,  5,  1.01600,  -86.1943,  'RHOME 0S',  16.100,  17
15186,  1,  16.345,  4.603,  0.000,  0.000,  5,  1.01140,  -84.5499,  'VENUS 0S',  16.100,  17
15187,  1,  21.310,  5.992,  0.000,  0.000,  5,  1.02130,  -81.1935,  'OLNEY 2 ',  16.100,  12
15188,  1,  9.816,  2.771,  0.000,  0.000,  5,  1.02027,  -85.2956,  'CARROLLT',  16.100,  16
15189,  1,  48.071,  13.382,  0.000,  0.000,  5,  1.02040,  -85.4533,  'DALLAS 2',  16.100,  16
15190,  1,  54.831,  15.208,  0.000,  0.000,  5,  0.99890,  -89.5932,  'GORDON 0',  16.100,  12
15191,  1,  2.658,  0.752,  0.000,  0.000,  5,  0.97246,  -89.6960,  'MERIDIAN',  16.100,  18
15193,  1,  6.199,  1.753,  0.000,  0.000,  5,  1.02191,  -81.1565,  'KILLEEN ',  16.100,  13
15194,  1,  81.344,  22.360,  0.000,  0.000,  5,  1.01687,  -85.0730,  'DUNCANVI',  16.100,  17
15195,  1,  35.279,  9.868,  0.000,  0.000,  5,  1.02313,  -85.5137,  'ARGYLE 0',  16.100,  17
15199,  1,  33.502,  9.376,  0.000,  0.000,  5,  1.01952,  -85.7298,  'FORT WOR',  16.100,  17
15200,  1,  22.547,  6.331,  0.000,  0.000,  5,  0.97727,  -89.1906,  'MINERAL ',  16.100,  12
15201,  1,  54.942,  15.174,  0.000,  0.000,  5,  0.91278,  -91.0343,  'COOLIDGE',  16.100,  14
15202,  1,  4.181,  1.183,  0.000,  0.000,  5,  0.99353,  -85.1789,  'RICE 0SE',  16.100,  14
15203,  1,  7.512,  2.123,  0.000,  0.000,  5,  1.02330,  -85.2565,  'DALLAS 3',  16.100,  16
15209,  1,  127.820,  34.288,  0.000,  0.000,  5,  0.95778,  -88.7784,  'WALNUT S',  16.100,  18
15210,  1,  2.883,  0.816,  0.000,  0.000,  5,  1.02259,  -84.8195,  'BEDFORD ',  16.100,  17
15211,  1,  34.678,  9.660,  0.000,  0.000,  5,  0.87902,  -96.0708,  'HUBBARD ',  16.100,  14
15212,  1,  6.168,  1.743,  0.000,  0.000,  5,  0.99721,  -85.8830,  'FERRIS 0',  16.100,  14
15213,  1,  30.434,  8.527,  0.000,  0.000,  5,  1.01975,  -85.0107,  'GARLAND ',  16.100,  16
15214,  1,  76.918,  21.177,  0.000,  0.000,  5,  1.01563,  -85.4106,  'DALLAS 3',  16.100,  16
15215,  1,  100.449,  27.395,  0.000,  0.000,  5,  1.00905,  -85.8625,  'PILOT PO',  16.100,  16
15216,  1,  13.263,  3.740,  0.000,  0.000,  5,  1.01952,  -85.7408,  'FORT WOR',  16.100,  17
15217,  1,  56.544,  15.695,  0.000,  0.000,  5,  1.02735,  -85.5347,  'NORTH RI',  16.100,  17
15218,  1,  82.287,  22.601,  0.000,  0.000,  5,  1.00969,  -86.7755,  'JUSTIN 0',  16.100,  17
15219,  1,  32.662,  9.142,  0.000,  0.000,  5,  1.00587,  -86.2253,  'SCURRY 0',  16.100,  14
15220,  1,  11.562,  3.262,  0.000,  0.000,  5,  1.01856,  -86.8680,  'SANGER 0',  16.100,  17
15221,  1,  32.742,  9.165,  0.000,  0.000,  5,  1.01251,  -84.2105,  'KILLEEN ',  16.100,  13
15222,  1,  72.535,  19.960,  0.000,  0.000,  5,  0.97659,  -88.4703,  'MABANK 1',  16.100,  14
15223,  1,  33.785,  9.415,  0.000,  0.000,  5,  0.88128,  -96.1906,  'MEXIA 0S',  16.100,  14
15224,  1,  24.209,  6.799,  0.000,  0.000,  5,  1.02439,  -85.1686,  'CARROLLT',  16.100,  16
15225,  1,  123.687,  33.451,  0.000,  0.000,  5,  1.01586,  -87.5151,  'NEVADA 0',  16.100,  16
15226,  1,  8.264,  2.333,  0.000,  0.000,  5,  0.98843,  -90.6206,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.631,  0.745,  0.000,  0.000,  5,  1.00913,  -87.1797,  'TERRELL ',  16.100,  16
15228,  1,  35.243,  9.856,  0.000,  0.000,  5,  1.01715,  -84.0414,  'DALLAS 1',  16.100,  16
15229,  1,  67.815,  18.737,  0.000,  0.000,  5,  1.01768,  -85.0789,  'DALLAS 1',  16.100,  16
15230,  1,  39.800,  11.114,  0.000,  0.000,  5,  1.02238,  -85.5545,  'DALLAS 2',  16.100,  16
15231,  1,  60.823,  16.806,  0.000,  0.000,  5,  0.96460,  -90.6282,  'HAMILTON',  16.100,  18
15232,  1,  12.928,  3.646,  0.000,  0.000,  5,  1.02393,  -85.7631,  'ARLINGTO',  16.100,  17
15233,  1,  41.454,  11.569,  0.000,  0.000,  5,  1.02327,  -85.2368,  'EULESS 1',  16.100,  17
15234,  1,  89.782,  24.603,  0.000,  0.000,  5,  1.01841,  -84.6093,  'FRISCO 1',  16.100,  16
15235,  1,  121.983,  32.947,  0.000,  0.000,  5,  0.99573,  -85.1240,  'SALADO 0',  16.100,  13
15244,  1,  18.021,  5.072,  0.000,  0.000,  5,  1.01835,  -85.8058,  'FORT WOR',  16.100,  17
15245,  1,  52.858,  14.689,  0.000,  0.000,  5,  1.02245,  -86.0889,  'GRAPEVIN',  16.100,  17
15246,  1,  120.622,  32.527,  0.000,  0.000,  5,  0.97378,  -86.4969,  'GLEN ROS',  16.100,  18
15247,  1,  16.664,  4.689,  0.000,  0.000,  5,  0.96114,  -89.0358,  'KOPPERL ',  16.100,  18
15248,  1,  2.686,  0.760,  0.000,  0.000,  5,  1.02306,  -84.8699,  'BEDFORD ',  16.100,  17
15249,  1,  82.013,  22.540,  0.000,  0.000,  5,  1.01833,  -84.8820,  'FORT WOR',  16.100,  17
15250,  1,  102.451,  27.943,  0.000,  0.000,  5,  1.01971,  -84.1604,  'DALLAS 5',  16.100,  16
15251,  1,  114.925,  31.204,  0.000,  0.000,  5,  1.02232,  -85.2506,  'GRAND PR',  16.100,  17
15252,  1,  93.184,  25.509,  0.000,  0.000,  5,  1.02219,  -85.5874,  'DALLAS 2',  16.100,  16
15253,  1,  72.061,  19.881,  0.000,  0.000,  5,  1.02037,  -85.0575,  'FLOWER M',  16.100,  17
15254,  1,  103.639,  28.255,  0.000,  0.000,  5,  1.01998,  -85.4246,  'ROANOKE ',  16.100,  17
15255,  1,  67.680,  18.665,  0.000,  0.000,  5,  0.97828,  -90.0853,  'MILLSAP ',  16.100,  12
15256,  1,  8.483,  2.396,  0.000,  0.000,  5,  0.98699,  -86.0961,  'FORRESTO',  16.100,  14
15257,  1,  0.935,  0.265,  0.000,  0.000,  5,  0.97215,  -87.5272,  'ITALY 0S',  16.100,  14
15258,  1,  8.689,  2.454,  0.000,  0.000,  5,  1.01591,  -85.2089,  'FORNEY 0',  16.100,  16
15259,  1,  87.111,  23.883,  0.000,  0.000,  5,  1.01322,  -86.9715,  'LAVON 0S',  16.100,  16
15264,  1,  7.598,  2.147,  0.000,  0.000,  5,  1.02223,  -88.8413,  'DE LEON ',  16.100,  15
15265,  1,  9.782,  2.762,  0.000,  0.000,  5,  1.02502,  -84.4642,  'KELLER 1',  16.100,  17
15266,  1,  77.083,  21.231,  0.000,  0.000,  5,  1.02423,  -84.7819,  'CEDAR HI',  16.100,  17
15267,  1,  113.338,  30.577,  0.000,  0.000,  5,  0.94772,  -90.9088,  'MC GREGO',  16.100,  13
15268,  1,  30.513,  8.539,  0.000,  0.000,  5,  0.96868,  -88.0458,  'COMMERCE',  16.100,  16
15269,  1,  18.672,  5.254,  0.000,  0.000,  5,  1.00776,  -82.9449,  'MIDLOTHI',  16.100,  17
15270,  1,  66.418,  18.262,  0.000,  0.000,  5,  0.92084,  -91.6078,  'WEST 0SE',  16.100,  13
15271,  1,  15.175,  4.273,  0.000,  0.000,  5,  0.95450,  -87.5633,  'BARTLETT',  16.100,  13
15272,  1,  8.234,  2.326,  0.000,  0.000,  5,  1.02124,  -85.5365,  'DALLAS 1',  16.100,  16
15273,  1,  16.793,  4.729,  0.000,  0.000,  5,  1.02696,  -85.3765,  'COPPELL ',  16.100,  17
15274,  1,  92.161,  25.218,  0.000,  0.000,  5,  1.00869,  -85.3800,  'WILMER 0',  16.100,  16
15275,  1,  8.035,  2.267,  0.000,  0.000,  5,  0.88695,  -95.6836,  'DAWSON 0',  16.100,  14
15276,  1,  3.234,  0.915,  0.000,  0.000,  5,  0.94365,  -87.4451,  'MART 0SE',  16.100,  14
15277,  1,  8.249,  2.330,  0.000,  0.000,  5,  1.01591,  -85.5385,  'LITTLE E',  16.100,  16
15278,  1,  76.294,  20.977,  0.000,  0.000,  5,  0.98908,  -83.6808,  'TEMPLE 2',  16.100,  13
15280,  1,  41.491,  11.573,  0.000,  0.000,  5,  1.00569,  -81.9852,  'TEMPLE 1',  16.100,  13
15284,  1,  71.441,  19.701,  0.000,  0.000,  5,  1.00657,  -86.7269,  'QUINLAN ',  16.100,  16
15285,  1,  42.904,  11.957,  0.000,  0.000,  5,  1.00154,  -86.0444,  'CHICO 0S',  16.100,  12
15286,  1,  4.703,  1.330,  0.000,  0.000,  5,  0.99122,  -85.8534,  'DUBLIN 2',  16.100,  18
15287,  1,  29.201,  8.186,  0.000,  0.000,  5,  1.02061,  -84.9694,  'ARLINGTO',  16.100,  17
15288,  1,  140.797,  37.612,  0.000,  0.000,  5,  0.96721,  -88.3366,  'WOLFE CI',  16.100,  16
15289,  1,  10.185,  2.875,  0.000,  0.000,  5,  1.02731,  -85.1412,  'DALLAS 2',  16.100,  16
15290,  1,  42.297,  11.781,  0.000,  0.000,  5,  0.97165,  -88.3473,  'WHITNEY ',  16.100,  18
15291,  1,  26.100,  7.325,  0.000,  0.000,  5,  1.01949,  -86.2977,  'FORT WOR',  16.100,  17
15292,  1,  122.177,  33.063,  0.000,  0.000,  5,  1.01617,  -85.7610,  'FORT WOR',  16.100,  17
15293,  1,  55.415,  15.378,  0.000,  0.000,  5,  1.00999,  -83.4092,  'JOSHUA 0',  16.100,  18
15294,  1,  49.632,  13.809,  0.000,  0.000,  5,  1.02129,  -85.7232,  'DALLAS 1',  16.100,  16
15296,  1,  55.271,  15.346,  0.000,  0.000,  5,  1.02279,  -83.4745,  'MCKINNEY',  16.100,  16
15305,  1,  65.636,  18.157,  0.000,  0.000,  5,  1.02529,  -83.9657,  'ALLEN 1 ',  16.100,  16
15306,  1,  123.900,  33.522,  0.000,  0.000,  5,  1.02056,  -85.1043,  'ALEDO 2 ',  16.100,  17
15307,  1,  37.630,  10.517,  0.000,  0.000,  5,  1.02534,  -84.8607,  'THE COLO',  16.100,  16
15308,  1,  108.553,  29.533,  0.000,  0.000,  5,  1.01794,  -84.7995,  'SUNNYVAL',  16.100,  16
15309,  1,  11.441,  3.228,  0.000,  0.000,  5,  1.01898,  -85.5325,  'DALLAS 1',  16.100,  16
15310,  1,  88.050,  24.153,  0.000,  0.000,  5,  1.02413,  -85.8347,  'FORT WOR',  16.100,  17
15311,  1,  57.639,  15.990,  0.000,  0.000,  5,  1.02372,  -85.8908,  'DALLAS 3',  16.100,  16
15312,  1,  22.441,  6.306,  0.000,  0.000,  5,  1.01412,  -86.2818,  'AZLE 0SE',  16.100,  17
15313,  1,  68.902,  19.030,  0.000,  0.000,  5,  1.01774,  -83.3510,  'HUTCHINS',  16.100,  16
15314,  1,  14.637,  4.122,  0.000,  0.000,  5,  0.95553,  -89.4886,  'VALLEY M',  16.100,  13
15315,  1,  10.712,  3.023,  0.000,  0.000,  5,  1.00942,  -86.3075,  'DENTON 6',  16.100,  17
15316,  1,  22.318,  6.273,  0.000,  0.000,  5,  1.02732,  -85.1873,  'MESQUITE',  16.100,  16
15323,  1,  87.601,  24.032,  0.000,  0.000,  5,  1.02275,  -84.2380,  'DALLAS 2',  16.100,  17
15327,  1,  145.296,  38.260,  0.000,  0.000,  5,  0.88415,  -94.9886,  'MOUNT CA',  16.100,  14
15328,  1,  2.253,  0.638,  0.000,  0.000,  5,  0.97244,  -88.2347,  'RIESEL 2',  16.100,  13
15329,  1,  8.327,  2.352,  0.000,  0.000,  5,  1.01525,  -85.1036,  'DALLAS 1',  16.100,  16
15330,  1,  153.674,  41.106,  0.000,  0.000,  5,  1.02093,  -84.8161,  'ARLINGTO',  16.100,  17
15331,  1,  51.620,  14.339,  0.000,  0.000,  5,  1.00061,  -86.8931,  'CELINA 0',  16.100,  16
15332,  1,  20.652,  5.807,  0.000,  0.000,  5,  1.01952,  -86.5193,  'FORT WOR',  16.100,  17
15333,  1,  78.267,  21.522,  0.000,  0.000,  5,  1.00315,  -85.6733,  'RED OAK ',  16.100,  14
15334,  1,  106.888,  29.015,  0.000,  0.000,  5,  0.98219,  -89.7883,  'CLYDE 0S',  16.100,  15
15335,  1,  19.927,  5.605,  0.000,  0.000,  5,  1.01933,  -85.6422,  'IRVING 2',  16.100,  17
15336,  1,  128.868,  34.792,  0.000,  0.000,  5,  1.01849,  -84.6499,  'ROWLETT ',  16.100,  16
15337,  1,  44.402,  12.376,  0.000,  0.000,  5,  1.01656,  -81.4452,  'JACKSBOR',  16.100,  12
15338,  1,  16.031,  4.515,  0.000,  0.000,  5,  1.00859,  -84.9270,  'GRANBURY',  16.100,  18
15339,  1,  68.656,  18.973,  0.000,  0.000,  5,  1.02737,  -86.0638,  'SOUTHLAK',  16.100,  17
15340,  1,  65.561,  18.132,  0.000,  0.000,  5,  1.01981,  -85.6794,  'DALLAS 2',  16.100,  16
15341,  1,  25.255,  7.091,  0.000,  0.000,  5,  1.02626,  -84.6784,  'LEWISVIL',  16.100,  17
15344,  1,  31.198,  8.740,  0.000,  0.000,  5,  1.02533,  -85.8253,  'DALLAS 3',  16.100,  16
15345,  1,  70.475,  19.397,  0.000,  0.000,  5,  0.96668,  -88.6827,  'HILLSBOR',  16.100,  14
15346,  1,  29.565,  8.288,  0.000,  0.000,  5,  1.02648,  -85.8187,  'FORT WOR',  16.100,  17
15347,  1,  75.615,  20.773,  0.000,  0.000,  5,  0.97051,  -91.6413,  'CISCO 0S',  16.100,  15
15348,  1,  13.733,  3.870,  0.000,  0.000,  5,  0.98508,  -86.1581,  'ITASCA 0',  16.100,  14
15349,  1,  6.534,  1.847,  0.000,  0.000,  5,  1.01681,  -84.5152,  'LANCASTE',  16.100,  16
15351,  1,  38.020,  10.623,  0.000,  0.000,  5,  1.02093,  -83.9628,  'GARLAND ',  16.100,  16
15352,  1,  123.150,  33.321,  0.000,  0.000,  5,  1.01838,  -85.1893,  'DALLAS 9',  16.100,  16
15353,  1,  31.809,  8.909,  0.000,  0.000,  5,  1.02251,  -84.7260,  'DUNCANVI',  16.100,  17
15354,  1,  36.138,  10.103,  0.000,  0.000,  5,  1.01685,  -85.9629,  'MESQUITE',  16.100,  16
15355,  1,  66.215,  18.301,  0.000,  0.000,  5,  1.00613,  -84.0502,  'MAYPEARL',  16.100,  14
15356,  1,  5.252,  1.485,  0.000,  0.000,  5,  1.02588,  -85.3398,  'GARLAND ',  16.100,  16
15357,  1,  92.897,  25.436,  0.000,  0.000,  5,  1.02390,  -84.2359,  'ALLEN 2 ',  16.100,  16
15362,  1,  87.026,  23.873,  0.000,  0.000,  5,  1.01783,  -81.1089,  'BRIDGEPO',  16.100,  12
15370,  1,  34.024,  9.521,  0.000,  0.000,  5,  1.02153,  -84.7534,  'LEWISVIL',  16.100,  17
15371,  1,  81.243,  22.324,  0.000,  0.000,  5,  1.01012,  -84.5454,  'SEAGOVIL',  16.100,  16
15372,  1,  73.967,  20.396,  0.000,  0.000,  5,  1.02354,  -85.6793,  'DALLAS 3',  16.100,  16
15373,  1,  24.666,  6.925,  0.000,  0.000,  5,  1.01550,  -86.4433,  'HALTOM C',  16.100,  17
15374,  1,  111.281,  30.252,  0.000,  0.000,  5,  1.02091,  -84.0316,  'BALCH SP',  16.100,  16
15375,  1,  41.197,  11.498,  0.000,  0.000,  5,  1.02168,  -85.6687,  'FORT WOR',  16.100,  17
15376,  1,  45.271,  12.616,  0.000,  0.000,  5,  1.02073,  -84.6989,  'DALLAS 4',  16.100,  17
15377,  1,  31.855,  8.918,  0.000,  0.000,  5,  1.00726,  -84.9166,  'KILLEEN ',  16.100,  13
15378,  1,  38.789,  10.829,  0.000,  0.000,  5,  0.99986,  -86.2739,  'WACO 5 0',  16.100,  13
15379,  1,  58.441,  16.206,  0.000,  0.000,  5,  1.02123,  -86.0257,  'FORT WOR',  16.100,  17
15381,  1,  143.573,  38.516,  0.000,  0.000,  5,  1.01193,  -82.7716,  'ENNIS 1S',  16.100,  14
15385,  1,  67.415,  18.634,  0.000,  0.000,  5,  1.02229,  -83.2109,  'DALLAS 3',  16.100,  16
15386,  1,  167.748,  45.890,  0.000,  0.000,  5,  1.02673,  -85.3683,  'RICHARDS',  16.100,  16
15387,  1,  47.912,  13.335,  0.000,  0.000,  5,  1.01346,  -86.9043,  'FORT WOR',  16.100,  17
15389,  1,  63.865,  17.651,  0.000,  0.000,  5,  0.99316,  -84.1274,  'WACO 2 1',  16.100,  13
15392,  1,  70.486,  19.270,  0.000,  0.000,  5,  0.87262,  -98.5086,  'ROGERS 2',  11.500,  13
15393,  1,  4.268,  1.207,  0.000,  0.000,  5,  0.98580,  -85.8955,  'CHINA SP',  16.100,  13
15400,  1,  10.947,  3.089,  0.000,  0.000,  5,  1.01445,  -84.7545,  'MCKINNEY',  16.100,  16
15402,  1,  60.816,  16.846,  0.000,  0.000,  5,  1.01463,  -81.7448,  'GRANBURY',  16.100,  18
15407,  1,  41.115,  11.457,  0.000,  0.000,  5,  0.97116,  -89.5323,  'CLIFTON ',  16.100,  18
15408,  1,  17.080,  4.809,  0.000,  0.000,  5,  1.01447,  -86.3795,  'FARMERSV',  16.100,  16
15409,  1,  20.735,  5.830,  0.000,  0.000,  5,  1.01609,  -85.5122,  'ARLINGTO',  16.100,  17
15411,  1,  63.989,  17.711,  0.000,  0.000,  5,  1.02417,  -83.4000,  'KILLEEN ',  16.100,  13
15412,  1,  88.349,  24.220,  0.000,  0.000,  5,  1.01621,  -85.8284,  'WYLIE 0S',  16.100,  16
15420,  1,  103.365,  28.184,  0.000,  0.000,  5,  1.02163,  -84.6852,  'FORT WOR',  16.100,  17
15421,  1,  11.054,  3.118,  0.000,  0.000,  5,  1.02527,  -87.1483,  'JOSEPHIN',  16.100,  16
15422,  1,  0.838,  0.237,  0.000,  0.000,  5,  1.02730,  -84.9810,  'LEWSIVIL',  16.100,  17
15425,  1,  128.566,  34.710,  0.000,  0.000,  5,  1.01740,  -85.3746,  'DALLAS 4',  16.100,  16
15426,  1,  37.220,  10.389,  0.000,  0.000,  5,  0.97316,  -88.2814,  'KEMP 0SE',  16.100,  14
15427,  1,  21.023,  5.909,  0.000,  0.000,  5,  0.99966,  -85.0105,  'WAXAHACH',  16.100,  14
15428,  1,  19.788,  5.567,  0.000,  0.000,  5,  1.02315,  -84.4665,  'HURST 0S',  16.100,  17
15429,  1,  59.605,  16.518,  0.000,  0.000,  5,  1.01574,  -86.7762,  'FORT WOR',  16.100,  17
15430,  1,  93.808,  25.664,  0.000,  0.000,  5,  1.01604,  -87.0718,  'WEATHERF',  16.100,  12
15431,  1,  48.437,  13.482,  0.000,  0.000,  5,  1.02015,  -84.9619,  'ROCKWALL',  16.100,  16
15432,  1,  44.544,  12.413,  0.000,  0.000,  5,  1.01216,  -86.6375,  'WEATHERF',  16.100,  12
15433,  1,  35.706,  9.985,  0.000,  0.000,  5,  1.01971,  -85.8291,  'FORT WOR',  16.100,  17
15434,  1,  67.268,  18.594,  0.000,  0.000,  5,  1.02210,  -86.5476,  'NEWARK 0',  16.100,  17
15435,  1,  8.748,  2.470,  0.000,  0.000,  5,  0.98996,  -89.2072,  'SANTO 0S',  16.100,  12
15436,  1,  2.565,  0.726,  0.000,  0.000,  5,  1.02582,  -85.2487,  'DALLAS 1',  16.100,  16
15437,  1,  34.937,  9.729,  0.000,  0.000,  5,  0.88025,  -95.7495,  'ELM MOTT',  16.100,  13
15438,  1,  5.846,  1.653,  0.000,  0.000,  5,  1.02025,  -85.8359,  'FORT WOR',  16.100,  17
15439,  1,  35.230,  9.849,  0.000,  0.000,  5,  1.00377,  -83.8027,  'WAXAHACH',  16.100,  14
15440,  1,  71.254,  19.672,  0.000,  0.000,  5,  1.02737,  -85.8081,  'ARLINGTO',  16.100,  17
15441,  1,  115.999,  31.486,  0.000,  0.000,  5,  1.02328,  -85.3999,  'FORT WOR',  16.100,  17
15442,  1,  112.575,  30.583,  0.000,  0.000,  5,  1.01863,  -85.9707,  'FORT WOR',  16.100,  17
15443,  1,  33.901,  9.487,  0.000,  0.000,  5,  1.02329,  -85.9628,  'FORT WOR',  16.100,  17
15446,  1,  40.172,  11.201,  0.000,  0.000,  5,  0.97806,  -88.0943,  'HEWITT 0',  16.100,  13
15447,  1,  28.309,  7.937,  0.000,  0.000,  5,  1.01650,  -85.1246,  'ARLINGTO',  16.100,  17
15449,  1,  108.774,  29.614,  0.000,  0.000,  5,  1.02722,  -83.8529,  'GRAND PR',  16.100,  17
15450,  1,  197.892,  53.922,  0.000,  0.000,  5,  0.97247,  -89.4180,  'MELISSA ',  16.100,  16
15452,  1,  11.257,  3.176,  0.000,  0.000,  5,  1.00973,  -83.3095,  'COPPERAS',  16.100,  13
15453,  1,  61.983,  17.162,  0.000,  0.000,  5,  1.01632,  -84.5943,  'CLEBURNE',  16.100,  17
15454,  1,  52.666,  14.632,  0.000,  0.000,  5,  1.01282,  -85.9168,  'GREENVIL',  16.100,  16
15455,  1,  40.272,  11.239,  0.000,  0.000,  5,  1.00405,  -87.1878,  'ALVORD 0',  16.100,  12
15456,  1,  7.783,  2.198,  0.000,  0.000,  5,  0.97377,  -92.3825,  'GORMAN 0',  16.100,  15
15457,  1,  8.569,  2.420,  0.000,  0.000,  5,  1.02151,  -85.1647,  'COLLEYVI',  16.100,  17
15460,  1,  60.934,  16.752,  0.000,  0.000,  5,  0.88073,  -97.8977,  'HOLLAND ',  11.500,  13
15461,  1,  8.682,  2.452,  0.000,  0.000,  5,  0.99401,  -83.6656,  'TEMPLE 3',  16.100,  13
15462,  1,  48.673,  13.544,  0.000,  0.000,  5,  1.01632,  -85.1092,  'DALLAS 3',  16.100,  16
15463,  1,  58.918,  16.336,  0.000,  0.000,  5,  1.02141,  -85.6511,  'IRVING 4',  16.100,  17
15465,  1,  93.623,  25.633,  0.000,  0.000,  5,  1.02685,  -83.9360,  'FRISCO 2',  16.100,  16
15466,  1,  128.394,  34.356,  0.000,  0.000,  5,  0.93588,  -91.6478,  'GATESVIL',  16.100,  13
15467,  1,  4.639,  1.312,  0.000,  0.000,  5,  1.02092,  -85.6565,  'DALLAS 2',  16.100,  16
15468,  1,  18.857,  5.306,  0.000,  0.000,  5,  1.01473,  -85.4550,  'DALLAS 3',  16.100,  17
15469,  1,  31.161,  8.728,  0.000,  0.000,  5,  1.01658,  -86.5067,  'FORT WOR',  16.100,  17
15470,  1,  5.320,  1.504,  0.000,  0.000,  5,  0.98490,  -87.5842,  'WOODWAY ',  16.100,  13
15471,  1,  36.583,  10.228,  0.000,  0.000,  5,  1.00996,  -87.9036,  'MINGUS 0',  16.100,  12
15472,  1,  1.078,  0.305,  0.000,  0.000,  5,  1.02528,  -83.4645,  'THROCKMO',  16.100,  15
15473,  1,  2.667,  0.754,  0.000,  0.000,  5,  1.01725,  -81.8022,  'NEMO 0SE',  16.100,  18
15474,  1,  3.039,  0.859,  0.000,  0.000,  5,  0.91934,  -92.2914,  'ABBOTT 0',  16.100,  14
15475,  1,  2.235,  0.633,  0.000,  0.000,  5,  1.02042,  -85.3816,  'ALVARADO',  16.100,  17
15476,  1,  37.855,  10.540,  0.000,  0.000,  5,  0.91257,  -93.8330,  'CORSICAN',  16.100,  14
15477,  1,  6.044,  1.709,  0.000,  0.000,  5,  1.01537,  -84.1867,  'HARKER H',  16.100,  13
15478,  1,  49.513,  13.778,  0.000,  0.000,  5,  1.02413,  -85.4492,  'IRVING 3',  16.100,  17
15480,  1,  113.318,  30.775,  0.000,  0.000,  5,  1.01810,  -83.6250,  'BURLESON',  16.100,  17
15481,  1,  123.176,  33.298,  0.000,  0.000,  5,  1.00857,  -86.0815,  'FORT WOR',  16.100,  17
15482,  1,  52.019,  14.463,  0.000,  0.000,  5,  1.02735,  -85.9121,  'DALLAS 2',  16.100,  16
15483,  1,  49.627,  13.809,  0.000,  0.000,  5,  1.02531,  -84.8936,  'NORTH RI',  16.100,  17
15484,  1,  59.473,  16.456,  0.000,  0.000,  5,  0.98829,  -88.6824,  'CROSS PL',  16.100,  15
15485,  1,  3.340,  0.946,  0.000,  0.000,  5,  1.01503,  -81.6627,  'BLOOMING',  16.100,  14
16001,  1,  3.153,  0.892,  0.000,  0.000,  6,  1.02731,  -85.3271,  'CONVERSE',  11.500,  22
16002,  1,  54.092,  15.019,  0.000,  0.000,  6,  1.01159,  -85.6225,  'SAN ANTO',  11.500,  26
16005,  1,  16.924,  4.766,  0.000,  0.000,  6,  1.02513,  -77.6140,  'BASTROP ',  11.500,  25
16011,  1,  56.323,  15.625,  0.000,  0.000,  6,  1.01236,  -82.4863,  'MARION 2',  11.500,  22
16012,  1,  20.243,  5.694,  0.000,  0.000,  6,  1.02731,  -80.2044,  'PAIGE 0S',  11.500,  25
16013,  1,  10.973,  3.096,  0.000,  0.000,  6,  1.00667,  -86.1570,  'SAN ANTO',  11.500,  26
16014,  1,  73.569,  20.206,  0.000,  0.000,  6,  0.95780,  -89.7328,  'WAELDER ',  11.500,  24
16015,  1,  4.698,  1.329,  0.000,  0.000,  6,  1.01801,  -86.5899,  'ATASCOSA',  11.500,  26
16016,  1,  16.543,  4.659,  0.000,  0.000,  6,  1.01966,  -84.8014,  'SAN ANTO',  11.500,  26
16017,  1,  131.725,  35.496,  0.000,  0.000,  6,  1.01038,  -84.3036,  'CIBOLO 0',  11.500,  22
16018,  1,  72.469,  19.981,  0.000,  0.000,  6,  1.01070,  -83.7047,  'AUSTIN 6',  11.500,  23
16019,  1,  2.382,  0.674,  0.000,  0.000,  6,  1.00989,  -84.2382,  'AUSTIN 2',  11.500,  23
16020,  1,  53.841,  14.950,  0.000,  0.000,  6,  1.00870,  -84.5348,  'HORSESHO',  11.500,  23
16023,  1,  13.228,  3.730,  0.000,  0.000,  6,  1.02177,  -82.7920,  'LEANDER ',  11.500,  23
16024,  1,  113.873,  30.944,  0.000,  0.000,  6,  1.02741,  -85.7974,  'AUSTIN 1',  11.500,  23
16025,  1,  77.699,  21.400,  0.000,  0.000,  6,  1.02738,  -85.5440,  'SAN ANTO',  11.500,  26
16026,  1,  44.118,  12.296,  0.000,  0.000,  6,  1.01258,  -84.8427,  'SAN ANTO',  11.500,  26
16027,  1,  22.927,  6.442,  0.000,  0.000,  6,  1.01978,  -81.9398,  'ELGIN 0S',  11.500,  23
16028,  1,  47.078,  13.107,  0.000,  0.000,  6,  1.01286,  -83.4358,  'AUSTIN 3',  11.500,  23
16029,  1,  104.160,  28.222,  0.000,  0.000,  6,  0.94926,  -93.3117,  'RUNGE 0S',  11.500,  24
16031,  1,  6.242,  1.764,  0.000,  0.000,  6,  0.99098,  -77.9743,  'YOAKUM 1',  11.500,  24
16032,  1,  23.723,  6.663,  0.000,  0.000,  6,  1.01244,  -85.9858,  'AUSTIN 3',  11.500,  23
16035,  1,  33.750,  9.444,  0.000,  0.000,  6,  1.01691,  -82.9570,  'PFLUGERV',  11.500,  23
16037,  1,  106.910,  29.100,  0.000,  0.000,  6,  1.01511,  -83.5314,  'SAN ANTO',  11.500,  22
16040,  1,  128.040,  34.554,  0.000,  0.000,  6,  1.01065,  -84.1040,  'AUSTIN 3',  11.500,  23
16043,  1,  72.444,  19.979,  0.000,  0.000,  6,  1.01527,  -83.9579,  'SAN ANTO',  11.500,  26
16044,  1,  75.209,  20.706,  0.000,  0.000,  6,  1.00455,  -85.7745,  'SAN ANTO',  11.500,  26
16047,  1,  14.275,  4.023,  0.000,  0.000,  6,  1.01773,  -84.8638,  'SAN ANTO',  11.500,  26
16055,  1,  94.512,  25.753,  0.000,  0.000,  6,  0.96396,  -95.2003,  'BERGHEIM',  11.500,  26
16058,  1,  3.975,  1.124,  0.000,  0.000,  6,  1.02312,  -80.0853,  'NEW BRAU',  11.500,  22
16059,  1,  163.451,  44.443,  0.000,  0.000,  6,  0.88455,  -110.0001,  'D HANIS ',  11.500,  26
16060,  1,  2.531,  0.716,  0.000,  0.000,  6,  1.01260,  -86.0264,  'SAN ANTO',  11.500,  26
16061,  1,  73.277,  20.199,  0.000,  0.000,  6,  1.01231,  -84.4101,  'AUSTIN 7',  11.500,  23
16064,  1,  86.647,  23.748,  0.000,  0.000,  6,  1.00265,  -73.3447,  'BRENHAM ',  11.500,  25
16065,  1,  75.247,  20.712,  0.000,  0.000,  6,  1.00078,  -86.4026,  'BERTRAM ',  11.500,  23
16091,  1,  8.301,  2.345,  0.000,  0.000,  6,  1.02731,  -85.0045,  'WIMBERLE',  11.500,  23
16092,  1,  27.192,  7.627,  0.000,  0.000,  6,  1.01411,  -85.0690,  'GONZALES',  11.500,  24
16093,  1,  30.238,  8.471,  0.000,  0.000,  6,  1.01004,  -84.4742,  'SAN ANTO',  11.500,  22
16094,  1,  34.414,  9.627,  0.000,  0.000,  6,  1.01413,  -84.2993,  'SAN ANTO',  11.500,  22
16095,  1,  67.515,  18.652,  0.000,  0.000,  6,  1.01332,  -85.8543,  'HUTTO 0S',  11.500,  23
16096,  1,  50.610,  14.064,  0.000,  0.000,  6,  0.99846,  -88.6591,  'LULING 0',  11.500,  24
16097,  1,  23.531,  6.609,  0.000,  0.000,  6,  1.00852,  -84.9844,  'SAN ANTO',  11.500,  26
16098,  1,  105.098,  28.610,  0.000,  0.000,  6,  1.00822,  -84.8316,  'AUSTIN 1',  11.500,  23
16099,  1,  125.785,  33.943,  0.000,  0.000,  6,  1.00141,  -86.1266,  'SAN ANTO',  11.500,  26
16100,  1,  12.611,  3.556,  0.000,  0.000,  6,  1.00564,  -86.9295,  'ADKINS 0',  11.500,  22
16103,  1,  34.768,  9.728,  0.000,  0.000,  6,  1.02733,  -76.5748,  'WINCHEST',  11.500,  25
16109,  1,  26.907,  7.537,  0.000,  0.000,  6,  0.94909,  -86.9238,  'ROCKDALE',  11.500,  25
16112,  1,  10.842,  3.060,  0.000,  0.000,  6,  1.00552,  -87.6935,  'NATALIA ',  11.500,  26
16113,  1,  10.797,  3.047,  0.000,  0.000,  6,  1.00786,  -84.5210,  'AUSTIN 2',  11.500,  23
16114,  1,  18.960,  5.334,  0.000,  0.000,  6,  1.00357,  -86.3012,  'SAN ANTO',  11.500,  26
16115,  1,  33.287,  9.314,  0.000,  0.000,  6,  1.00675,  -85.4381,  'SAN ANTO',  11.500,  22
16116,  1,  133.206,  35.783,  0.000,  0.000,  6,  0.98690,  -87.8065,  'TAYLOR 0',  11.500,  23
16117,  1,  42.369,  11.821,  0.000,  0.000,  6,  1.02394,  -77.4407,  'SMITHVIL',  11.500,  25
16120,  1,  22.980,  6.457,  0.000,  0.000,  6,  1.02185,  -83.1062,  'CEDAR PA',  11.500,  23
16121,  1,  186.536,  50.976,  0.000,  0.000,  6,  1.01143,  -85.5446,  'SAN ANTO',  11.500,  26
16122,  1,  58.651,  16.204,  0.000,  0.000,  6,  0.94318,  -79.8702,  'HALLETTS',  11.500,  24
16123,  1,  15.999,  4.506,  0.000,  0.000,  6,  1.01045,  -84.1808,  'AUSTIN 5',  11.500,  23
16124,  1,  24.544,  6.892,  0.000,  0.000,  6,  1.01886,  -81.8349,  'NEW BRAU',  11.500,  22
16125,  1,  38.256,  10.675,  0.000,  0.000,  6,  0.99705,  -87.2919,  'SUTHERLA',  11.500,  22
16126,  1,  2.270,  0.642,  0.000,  0.000,  6,  1.01144,  -83.7882,  'AUSTIN 3',  11.500,  23
16127,  1,  44.563,  12.347,  0.000,  0.000,  6,  0.87368,  -93.7579,  'CAMERON ',  11.500,  25
16128,  1,  19.813,  5.572,  0.000,  0.000,  6,  1.00476,  -87.4130,  'SAN ANTO',  11.500,  26
16129,  1,  54.813,  15.150,  0.000,  0.000,  6,  0.92127,  -96.1550,  'MEDINA 0',  11.500,  26
16130,  1,  8.993,  2.540,  0.000,  0.000,  6,  1.00821,  -83.9941,  'MANCHACA',  11.500,  23
16131,  1,  12.230,  3.449,  0.000,  0.000,  6,  1.01776,  -83.8260,  'SPRING B',  11.500,  22
16132,  1,  26.914,  7.548,  0.000,  0.000,  6,  1.00491,  -84.9702,  'AUSTIN 1',  11.500,  23
16133,  1,  64.105,  17.665,  0.000,  0.000,  6,  0.94031,  -90.2176,  'FLATONIA',  11.500,  25
16134,  1,  9.891,  2.792,  0.000,  0.000,  6,  0.97952,  -89.8044,  'GRANGER ',  11.500,  23
16135,  1,  6.383,  1.804,  0.000,  0.000,  6,  0.97859,  -74.6479,  'FAYETTEV',  11.500,  25
16136,  1,  19.152,  5.389,  0.000,  0.000,  6,  1.02045,  -86.0626,  'GEORGETO',  11.500,  23
16137,  1,  47.354,  13.178,  0.000,  0.000,  6,  1.00466,  -85.6880,  'AUSTIN 3',  11.500,  23
16138,  1,  41.435,  11.550,  0.000,  0.000,  6,  0.98573,  -90.9222,  'PIPE CRE',  11.500,  26
16139,  1,  19.657,  5.526,  0.000,  0.000,  6,  0.96544,  -88.0752,  'RED ROCK',  11.500,  25
16140,  1,  6.698,  1.893,  0.000,  0.000,  6,  0.94803,  -91.2366,  'JARRELL ',  11.500,  23
16150,  1,  8.091,  2.286,  0.000,  0.000,  6,  1.02208,  -85.2588,  'SAN ANTO',  11.500,  26
16151,  1,  113.038,  30.499,  0.000,  0.000,  6,  0.94622,  -85.8096,  'SCHULENB',  11.500,  25
16153,  1,  11.826,  3.336,  0.000,  0.000,  6,  1.01520,  -83.4514,  'SAN ANTO',  11.500,  26
16154,  1,  90.856,  24.839,  0.000,  0.000,  6,  0.99037,  -86.2301,  'DRIPPING',  11.500,  23
16155,  1,  32.940,  9.216,  0.000,  0.000,  6,  0.99912,  -87.1829,  'SAN ANTO',  11.500,  26
16156,  1,  36.195,  10.118,  0.000,  0.000,  6,  1.01458,  -83.6816,  'MARBLE F',  11.500,  23
16157,  1,  41.534,  11.583,  0.000,  0.000,  6,  0.99874,  -88.5931,  'BOERNE 1',  11.500,  26
16158,  1,  24.457,  6.868,  0.000,  0.000,  6,  1.02732,  -75.0400,  'WASHINGT',  11.500,  25
16159,  1,  5.231,  1.479,  0.000,  0.000,  6,  1.01079,  -84.8413,  'SCHERTZ ',  11.500,  22
16160,  1,  53.105,  14.749,  0.000,  0.000,  6,  1.00923,  -84.1235,  'AUSTIN 8',  11.500,  23
16168,  1,  97.317,  26.572,  0.000,  0.000,  6,  1.00823,  -86.0529,  'SAN ANTO',  11.500,  26
16171,  1,  138.431,  37.203,  0.000,  0.000,  6,  1.00999,  -84.0984,  'SAN ANTO',  11.500,  26
16173,  1,  93.844,  25.621,  0.000,  0.000,  6,  0.98807,  -79.0329,  'CUERO 2 ',  11.500,  24
16174,  1,  25.756,  7.228,  0.000,  0.000,  6,  1.01439,  -85.3337,  'SAN ANTO',  11.500,  22
16175,  1,  65.361,  18.067,  0.000,  0.000,  6,  1.00728,  -84.5671,  'AUSTIN 1',  11.500,  23
16176,  1,  68.545,  18.928,  0.000,  0.000,  6,  1.01165,  -84.0651,  'AUSTIN 3',  11.500,  23
16178,  1,  32.158,  9.003,  0.000,  0.000,  6,  1.01436,  -84.8893,  'SAN ANTO',  11.500,  26
16179,  1,  56.363,  15.632,  0.000,  0.000,  6,  1.00876,  -85.8737,  'SAN ANTO',  11.500,  26
16180,  1,  10.951,  3.090,  0.000,  0.000,  6,  0.99943,  -87.2481,  'LA VERNI',  11.500,  22
16181,  1,  32.137,  8.997,  0.000,  0.000,  6,  1.01027,  -85.2108,  'MANOR 0S',  11.500,  23
16182,  1,  49.380,  13.734,  0.000,  0.000,  6,  1.01056,  -85.9758,  'SAN ANTO',  11.500,  26
16183,  1,  70.004,  19.302,  0.000,  0.000,  6,  0.99328,  -79.4813,  'GIDDINGS',  11.500,  25
16184,  1,  22.151,  6.224,  0.000,  0.000,  6,  1.00900,  -84.7987,  'AUSTIN 3',  11.500,  23
16185,  1,  41.801,  11.658,  0.000,  0.000,  6,  1.00513,  -85.1243,  'AUSTIN 3',  11.500,  23
16186,  1,  14.040,  3.958,  0.000,  0.000,  6,  1.01477,  -83.7858,  'AUSTIN 3',  11.500,  23
16187,  1,  30.547,  8.557,  0.000,  0.000,  6,  1.01264,  -84.1786,  'AUSTIN 2',  11.500,  23
16189,  1,  82.708,  22.638,  0.000,  0.000,  6,  0.96130,  -75.9511,  'COLUMBUS',  11.500,  25
16190,  1,  21.910,  6.150,  0.000,  0.000,  6,  0.93901,  -88.5209,  'SHINER 0',  11.500,  24
16191,  1,  14.127,  3.981,  0.000,  0.000,  6,  1.01059,  -84.2960,  'SAN ANTO',  11.500,  22
16193,  1,  14.411,  4.061,  0.000,  0.000,  6,  0.99299,  -78.1321,  'CALDWELL',  11.500,  25
16194,  1,  26.537,  7.444,  0.000,  0.000,  6,  1.00190,  -84.8167,  'AUSTIN 1',  11.500,  23
16195,  1,  40.047,  11.174,  0.000,  0.000,  6,  0.96658,  -75.5096,  'INDUSTRY',  11.500,  25
16196,  1,  1.610,  0.456,  0.000,  0.000,  6,  0.99988,  -86.7042,  'DALE 0SE',  11.500,  23
16199,  1,  13.027,  3.673,  0.000,  0.000,  6,  1.02112,  -84.0273,  'SAN ANTO',  11.500,  26
16200,  1,  191.304,  52.228,  0.000,  0.000,  6,  0.99780,  -86.3953,  'SAN ANTO',  11.500,  26
16201,  1,  40.299,  11.248,  0.000,  0.000,  6,  1.01407,  -86.0261,  'SAN ANTO',  11.500,  26
16202,  1,  32.007,  8.956,  0.000,  0.000,  6,  0.99205,  -86.0463,  'MARTINDA',  11.500,  22
16203,  1,  10.822,  3.054,  0.000,  0.000,  6,  1.01007,  -85.6567,  'SAN ANTO',  11.500,  26
16204,  1,  98.991,  27.008,  0.000,  0.000,  6,  1.00359,  -86.0479,  'SAN ANTO',  11.500,  26
16205,  1,  7.127,  2.014,  0.000,  0.000,  6,  1.01621,  -82.9599,  'AUSTIN 2',  11.500,  23
16206,  1,  97.255,  26.484,  0.000,  0.000,  6,  0.97449,  -81.0749,  'LEXINGTO',  11.500,  25
16207,  1,  16.115,  4.539,  0.000,  0.000,  6,  1.02732,  -85.6861,  'LEANDER ',  11.500,  23
16208,  1,  19.011,  5.349,  0.000,  0.000,  6,  1.01417,  -84.9940,  'AUSTIN 1',  11.500,  23
16209,  1,  92.533,  25.270,  0.000,  0.000,  6,  0.99010,  -87.6744,  'MICO 0SE',  11.500,  26
16217,  1,  5.070,  1.434,  0.000,  0.000,  6,  1.00782,  -85.8832,  'AUSTIN 3',  11.500,  23
16218,  1,  41.091,  11.463,  0.000,  0.000,  6,  1.00411,  -83.6692,  'LOCKHART',  11.500,  23
16219,  1,  50.723,  14.101,  0.000,  0.000,  6,  1.01202,  -85.0333,  'AUSTIN 1',  11.500,  23
16220,  1,  65.885,  18.212,  0.000,  0.000,  6,  1.01173,  -84.4850,  'SAN ANTO',  11.500,  22
16221,  1,  84.668,  23.228,  0.000,  0.000,  6,  1.00477,  -91.2892,  'FALLS CI',  11.500,  22
16223,  1,  8.573,  2.421,  0.000,  0.000,  6,  1.01744,  -82.5922,  'AUSTIN 2',  11.500,  23
16224,  1,  166.886,  45.585,  0.000,  0.000,  6,  1.00551,  -85.4352,  'AUSTIN 2',  11.500,  23
16225,  1,  111.721,  30.313,  0.000,  0.000,  6,  0.99985,  -86.2364,  'SAN ANTO',  11.500,  26
16226,  1,  69.413,  19.087,  0.000,  0.000,  6,  0.94243,  -98.3814,  'BLANCO 0',  11.500,  26
16227,  1,  9.994,  2.821,  0.000,  0.000,  6,  1.01545,  -83.2720,  'AUSTIN 2',  11.500,  23
16230,  1,  80.904,  22.242,  0.000,  0.000,  6,  1.01626,  -82.7360,  'SAN MARC',  11.500,  22
16231,  1,  118.256,  31.999,  0.000,  0.000,  6,  0.99827,  -84.9972,  'BUDA 0SE',  11.500,  23
16232,  1,  52.640,  14.621,  0.000,  0.000,  6,  1.00626,  -83.2855,  'DEL VALL',  11.500,  23
16233,  1,  36.858,  10.300,  0.000,  0.000,  6,  1.00778,  -84.3785,  'AUSTIN 4',  11.500,  23
16236,  1,  37.944,  10.601,  0.000,  0.000,  6,  1.01712,  -83.9129,  'SAN ANTO',  11.500,  26
16237,  1,  128.026,  33.917,  0.000,  0.000,  6,  0.86453,  -96.2368,  'BURLINGT',  11.500,  25
16238,  1,  1.251,  0.354,  0.000,  0.000,  6,  1.01307,  -83.6958,  'AUSTIN 1',  11.500,  23
16241,  1,  67.568,  18.669,  0.000,  0.000,  6,  1.01636,  -82.5915,  'ELMENDOR',  11.500,  22
16250,  1,  158.825,  43.382,  0.000,  0.000,  6,  1.00504,  -85.9906,  'SAN ANTO',  11.500,  22
16251,  1,  44.540,  12.414,  0.000,  0.000,  6,  1.01757,  -85.1465,  'CANYON L',  11.500,  22
16252,  1,  47.938,  13.334,  0.000,  0.000,  6,  0.99512,  -85.8527,  'JOHNSON ',  11.500,  23
16253,  1,  9.541,  2.693,  0.000,  0.000,  6,  0.97077,  -86.6632,  'YORKTOWN',  11.500,  24
16256,  1,  10.034,  2.833,  0.000,  0.000,  6,  1.01465,  -82.9047,  'AUSTIN 2',  11.500,  23
16261,  1,  21.038,  5.914,  0.000,  0.000,  6,  1.00631,  -86.1554,  'LACKLAND',  11.500,  26
16262,  1,  24.170,  6.787,  0.000,  0.000,  6,  1.01270,  -84.2595,  'LIBERTY ',  11.500,  23
16264,  1,  24.123,  6.772,  0.000,  0.000,  6,  0.99490,  -85.3579,  'KENEDY 1',  11.500,  24
16275,  1,  15.928,  4.486,  0.000,  0.000,  6,  1.00528,  -85.5433,  'SAN ANTO',  11.500,  26
16276,  1,  101.963,  27.775,  0.000,  0.000,  6,  1.00053,  -88.7627,  'VON ORMY',  11.500,  26
16278,  1,  37.045,  10.353,  0.000,  0.000,  6,  1.01578,  -82.2126,  'KYLE 1SE',  11.500,  23
16280,  1,  102.205,  27.863,  0.000,  0.000,  6,  1.01231,  -82.2230,  'SEGUIN 2',  11.500,  22
16281,  1,  120.047,  32.508,  0.000,  0.000,  6,  1.01385,  -85.3874,  'UNIVERSA',  11.500,  22
16282,  1,  37.896,  10.588,  0.000,  0.000,  6,  1.01794,  -85.3103,  'SPICEWOO',  11.500,  23
16283,  1,  20.422,  5.743,  0.000,  0.000,  6,  1.01206,  -86.3030,  'SAINT HE',  11.500,  22
16284,  1,  3.254,  0.921,  0.000,  0.000,  6,  1.00933,  -84.9958,  'SAN ANTO',  11.500,  26
16286,  1,  47.498,  13.215,  0.000,  0.000,  6,  0.99953,  -91.1365,  'BOERNE 2',  11.500,  26
16288,  1,  78.872,  21.687,  0.000,  0.000,  6,  1.00593,  -85.3068,  'SAN ANTO',  11.500,  26
16289,  1,  129.910,  35.012,  0.000,  0.000,  6,  1.00481,  -84.9003,  'AUSTIN 2',  11.500,  23
16290,  1,  67.304,  18.599,  0.000,  0.000,  6,  1.01776,  -84.5271,  'AUSTIN 2',  11.500,  23
16291,  1,  62.258,  17.235,  0.000,  0.000,  6,  1.01323,  -85.4065,  'SAN ANTO',  11.500,  26
16306,  1,  19.367,  5.448,  0.000,  0.000,  6,  1.01139,  -83.9862,  'AUSTIN 1',  11.500,  23
16307,  1,  47.936,  13.337,  0.000,  0.000,  6,  1.00378,  -85.6215,  'SAN ANTO',  11.500,  26
16309,  1,  149.714,  39.835,  0.000,  0.000,  6,  0.96520,  -91.0206,  'HONDO 1S',  11.500,  26
16310,  1,  26.631,  7.472,  0.000,  0.000,  6,  1.01825,  -84.2889,  'SAN ANTO',  11.500,  22
16311,  1,  61.883,  17.081,  0.000,  0.000,  6,  0.95888,  -78.8992,  'NEW ULM ',  11.500,  25
16312,  1,  6.179,  1.747,  0.000,  0.000,  6,  1.02307,  -83.6657,  'SAN ANTO',  11.500,  22
16313,  1,  37.647,  10.518,  0.000,  0.000,  6,  1.01069,  -84.7728,  'AUSTIN 3',  11.500,  23
16314,  1,  21.784,  6.122,  0.000,  0.000,  6,  1.01141,  -85.1876,  'BULVERDE',  11.500,  26
16319,  1,  27.272,  7.649,  0.000,  0.000,  6,  1.01025,  -84.4959,  'GEORGETO',  11.500,  23
16320,  1,  55.267,  15.347,  0.000,  0.000,  6,  1.02598,  -84.3647,  'SAN ANTO',  11.500,  22
16322,  1,  23.621,  6.633,  0.000,  0.000,  6,  1.00497,  -85.8016,  'FLORESVI',  11.500,  22
16323,  1,  54.079,  15.011,  0.000,  0.000,  6,  1.00474,  -85.5648,  'SAN ANTO',  11.500,  26
16324,  1,  22.273,  6.259,  0.000,  0.000,  6,  1.01301,  -84.6532,  'SAN ANTO',  11.500,  22
16325,  1,  36.321,  10.110,  0.000,  0.000,  6,  0.88176,  -95.3568,  'BUCKHOLT',  11.500,  25
16326,  1,  3.264,  0.924,  0.000,  0.000,  6,  0.99694,  -77.7031,  'SOMERVIL',  11.500,  25
16327,  1,  9.995,  2.820,  0.000,  0.000,  6,  0.95093,  -80.4365,  'WEIMAR 0',  11.500,  25
16328,  1,  15.578,  4.385,  0.000,  0.000,  6,  0.95398,  -93.7729,  'COMFORT ',  11.500,  26
16329,  1,  19.692,  5.538,  0.000,  0.000,  6,  0.95581,  -90.0479,  'NORDHEIM',  11.500,  24
16330,  1,  1.420,  0.402,  0.000,  0.000,  6,  1.01455,  -84.3280,  'AUSTIN 9',  11.500,  23
16331,  1,  128.076,  34.586,  0.000,  0.000,  6,  1.01757,  -85.0688,  'AUSTIN 2',  11.500,  23
16332,  1,  50.098,  13.930,  0.000,  0.000,  6,  1.01021,  -85.5596,  'HELOTES ',  11.500,  26
16335,  1,  40.754,  11.374,  0.000,  0.000,  6,  1.01644,  -83.6963,  'SAN ANTO',  11.500,  26
16336,  1,  72.646,  19.911,  0.000,  0.000,  6,  0.91698,  -97.3435,  'BANDERA ',  11.500,  26
16337,  1,  16.218,  4.568,  0.000,  0.000,  6,  1.02053,  -84.8027,  'SAN ANTO',  11.500,  26
16338,  1,  75.506,  20.599,  0.000,  0.000,  6,  0.87781,  -92.6236,  'ROCKDALE',  11.500,  25
16339,  1,  32.489,  9.089,  0.000,  0.000,  6,  0.99089,  -84.1539,  'CEDAR CR',  11.500,  23
16340,  1,  35.171,  9.831,  0.000,  0.000,  6,  0.99573,  -86.9664,  'NIXON 0S',  11.500,  24
16341,  1,  21.398,  6.014,  0.000,  0.000,  6,  1.00488,  -74.4311,  'CHAPPELL',  11.500,  25
16344,  1,  6.426,  1.816,  0.000,  0.000,  6,  1.01996,  -83.0090,  'ROUND RO',  11.500,  23
16345,  1,  148.963,  39.853,  0.000,  0.000,  6,  1.00630,  -84.8918,  'AUSTIN 1',  11.500,  23
16346,  1,  17.777,  5.003,  0.000,  0.000,  6,  0.99469,  -89.6841,  'LEMING 0',  11.500,  26
16351,  1,  21.169,  5.952,  0.000,  0.000,  6,  1.01732,  -83.3336,  'AUSTIN 1',  11.500,  23
16352,  1,  111.052,  30.181,  0.000,  0.000,  6,  1.01598,  -85.0855,  'SAN ANTO',  11.500,  26
16353,  1,  88.130,  24.161,  0.000,  0.000,  6,  1.01576,  -84.2263,  'ROUND RO',  11.500,  23
16355,  1,  166.516,  45.519,  0.000,  0.000,  6,  1.01615,  -83.7773,  'ROUND RO',  11.500,  23
16356,  1,  120.379,  32.632,  0.000,  0.000,  6,  1.02742,  -85.6480,  'SAN ANTO',  11.500,  26
16357,  1,  26.287,  7.361,  0.000,  0.000,  6,  0.92541,  -102.9785,  'DEVINE 0',  11.500,  26
16358,  1,  58.327,  16.180,  0.000,  0.000,  6,  1.02735,  -87.6151,  'GEORGETO',  11.500,  23
16360,  1,  30.939,  8.666,  0.000,  0.000,  6,  1.01444,  -83.0960,  'BURNET 1',  11.500,  23
17001,  1,  5.316,  1.503,  0.000,  0.000,  7,  0.97267,  -72.5291,  'INEZ 0SE',  11.500,  6
17004,  1,  172.067,  47.054,  0.000,  0.000,  7,  1.02151,  -66.5978,  'PASADENA',  11.500,  4
17010,  1,  14.078,  3.967,  0.000,  0.000,  7,  0.99244,  -74.1542,  'PRAIRIE ',  11.500,  5
17011,  1,  20.880,  5.871,  0.000,  0.000,  7,  1.02297,  -72.2084,  'CONROE 1',  11.500,  5
17012,  1,  0.739,  0.209,  0.000,  0.000,  7,  0.98782,  -70.4043,  'SIMONTON',  11.500,  3
17013,  1,  107.186,  29.146,  0.000,  0.000,  7,  1.00462,  -71.6048,  'HOUSTON ',  11.500,  5
17014,  1,  42.431,  11.830,  0.000,  0.000,  7,  1.00314,  -69.9025,  'HOUSTON ',  11.500,  4
17016,  1,  62.928,  17.414,  0.000,  0.000,  7,  1.01179,  -67.6769,  'HOUSTON ',  11.500,  4
17017,  1,  105.316,  28.668,  0.000,  0.000,  7,  1.00851,  -70.7851,  'HOUSTON ',  11.500,  3
17020,  1,  55.727,  15.452,  0.000,  0.000,  7,  0.99346,  -75.5268,  'NURSERY ',  11.500,  6
17026,  1,  33.632,  9.412,  0.000,  0.000,  7,  1.01660,  -67.1819,  'BACLIFF ',  11.500,  4
17027,  1,  65.712,  18.160,  0.000,  0.000,  7,  1.00620,  -70.7650,  'SPRING 1',  11.500,  5
17028,  1,  59.869,  16.590,  0.000,  0.000,  7,  1.01734,  -70.2098,  'HOUSTON ',  11.500,  3
17036,  1,  59.439,  16.470,  0.000,  0.000,  7,  1.01054,  -70.1308,  'CONROE 5',  11.500,  5
17039,  1,  157.963,  43.164,  0.000,  0.000,  7,  1.01090,  -68.8666,  'SUGAR LA',  11.500,  3
17041,  1,  81.009,  22.267,  0.000,  0.000,  7,  1.01442,  -66.7167,  'DAYTON 1',  11.500,  4
17044,  1,  98.812,  26.898,  0.000,  0.000,  7,  0.97676,  -72.7664,  'VICTORIA',  11.500,  6
17049,  1,  218.106,  59.618,  0.000,  0.000,  7,  1.01362,  -70.1076,  'KATY 1 2',  11.500,  3
17050,  1,  52.974,  14.708,  0.000,  0.000,  7,  0.99935,  -73.0396,  'MAGNOLIA',  11.500,  5
17051,  1,  113.676,  30.841,  0.000,  0.000,  7,  1.00769,  -70.6668,  'HOUSTON ',  11.500,  3
17052,  1,  78.754,  21.656,  0.000,  0.000,  7,  1.00673,  -69.3138,  'MISSOURI',  11.500,  3
17053,  1,  82.342,  22.622,  0.000,  0.000,  7,  1.01391,  -65.8657,  'RICHMOND',  11.500,  3
17054,  1,  76.761,  21.115,  0.000,  0.000,  7,  0.99891,  -70.5305,  'HOUSTON ',  11.500,  4
17055,  1,  83.875,  23.022,  0.000,  0.000,  7,  1.00877,  -69.0520,  'HOUSTON ',  11.500,  3
17057,  1,  70.539,  19.454,  0.000,  0.000,  7,  1.00164,  -71.3726,  'SPRING 8',  11.500,  5
17067,  1,  63.776,  17.627,  0.000,  0.000,  7,  0.99227,  -72.1303,  'HOUSTON ',  11.500,  3
17069,  1,  35.215,  9.843,  0.000,  0.000,  7,  0.99336,  -65.9334,  'EL CAMPO',  11.500,  1
17070,  1,  81.429,  22.366,  0.000,  0.000,  7,  1.00513,  -68.3372,  'HOUSTON ',  11.500,  4
17071,  1,  2.868,  0.812,  0.000,  0.000,  7,  0.96177,  -65.8989,  'PORT O C',  11.500,  6
17072,  1,  93.885,  25.678,  0.000,  0.000,  7,  1.01315,  -66.8149,  'DICKINSO',  11.500,  4
17074,  1,  46.369,  12.916,  0.000,  0.000,  7,  1.01839,  -65.7482,  'GALVESTO',  11.500,  2
17075,  1,  124.918,  33.805,  0.000,  0.000,  7,  1.02742,  -67.5028,  'HOUSTON ',  11.500,  4
17084,  1,  166.500,  45.507,  0.000,  0.000,  7,  1.01385,  -65.7979,  'LEAGUE C',  11.500,  4
17085,  1,  3.027,  0.857,  0.000,  0.000,  7,  1.00328,  -66.8366,  'LIVERPOO',  11.500,  2
17086,  1,  39.368,  10.989,  0.000,  0.000,  7,  1.00352,  -69.3186,  'HOUSTON ',  11.500,  4
17087,  1,  63.470,  17.559,  0.000,  0.000,  7,  1.00988,  -68.2597,  'SUGAR LA',  11.500,  3
17088,  1,  82.614,  22.652,  0.000,  0.000,  7,  0.98474,  -71.4144,  'RICHMOND',  11.500,  3
17089,  1,  64.909,  17.961,  0.000,  0.000,  7,  1.02621,  -71.5260,  'HOUSTON ',  11.500,  3
17090,  1,  10.161,  2.868,  0.000,  0.000,  7,  1.00109,  -72.6150,  'PINEHURS',  11.500,  5
17091,  1,  191.183,  52.305,  0.000,  0.000,  7,  1.02739,  -71.0714,  'PEARLAND',  11.500,  3
17092,  1,  31.767,  8.893,  0.000,  0.000,  7,  1.00341,  -70.1710,  'HOUSTON ',  11.500,  3
17093,  1,  94.372,  25.781,  0.000,  0.000,  7,  0.99945,  -70.7580,  'HOUSTON ',  11.500,  3
17094,  1,  68.654,  18.962,  0.000,  0.000,  7,  1.01626,  -71.4316,  'HOUSTON ',  11.500,  3
17100,  1,  51.132,  14.209,  0.000,  0.000,  7,  1.00456,  -68.9943,  'HOUSTON ',  11.500,  4
17101,  1,  174.806,  47.761,  0.000,  0.000,  7,  1.00877,  -69.8190,  'HOUSTON ',  11.500,  3
17102,  1,  97.106,  26.492,  0.000,  0.000,  7,  0.99597,  -71.6881,  'TOMBALL ',  11.500,  5
17103,  1,  43.620,  12.157,  0.000,  0.000,  7,  1.00495,  -69.2506,  'HOUSTON ',  11.500,  4
17106,  1,  75.867,  20.904,  0.000,  0.000,  7,  1.02196,  -66.0465,  'DEER PAR',  11.500,  4
17116,  1,  11.523,  3.250,  0.000,  0.000,  7,  0.98532,  -71.2415,  'WALLIS 0',  11.500,  1
17117,  1,  75.225,  20.711,  0.000,  0.000,  7,  1.00443,  -70.6524,  'HOUSTON ',  11.500,  3
17118,  1,  103.964,  28.286,  0.000,  0.000,  7,  0.99634,  -71.4361,  'SPRING 4',  11.500,  5
17119,  1,  38.627,  10.786,  0.000,  0.000,  7,  1.00481,  -68.9054,  'SOUTH HO',  11.500,  4
17120,  1,  125.805,  33.935,  0.000,  0.000,  7,  0.99733,  -71.5479,  'HOUSTON ',  11.500,  3
17123,  1,  6.020,  1.702,  0.000,  0.000,  7,  0.95981,  -65.0899,  'SEADRIFT',  11.500,  6
17124,  1,  133.337,  35.880,  0.000,  0.000,  7,  1.00310,  -70.1055,  'HOUSTON ',  11.500,  3
17127,  1,  158.348,  43.277,  0.000,  0.000,  7,  1.01340,  -66.9550,  'SUGAR LA',  11.500,  3
17128,  1,  61.693,  17.078,  0.000,  0.000,  7,  1.00851,  -70.4758,  'CONROE 7',  11.500,  5
17129,  1,  4.380,  1.239,  0.000,  0.000,  7,  0.99234,  -69.4798,  'LOLITA 0',  11.500,  6
17132,  1,  62.893,  17.403,  0.000,  0.000,  7,  1.01064,  -66.2611,  'LAPORTE ',  11.500,  4
17143,  1,  54.992,  15.261,  0.000,  0.000,  7,  1.00697,  -71.6721,  'NEW CANE',  11.500,  5
17144,  1,  76.457,  21.042,  0.000,  0.000,  7,  1.00602,  -68.4840,  'HOUSTON ',  11.500,  4
17145,  1,  80.967,  22.273,  0.000,  0.000,  7,  1.02738,  -71.6158,  'HOUSTON ',  11.500,  4
17147,  1,  37.311,  10.425,  0.000,  0.000,  7,  1.01041,  -69.8101,  'HOUSTON ',  11.500,  3
17148,  1,  48.445,  13.474,  0.000,  0.000,  7,  1.00062,  -71.2606,  'HOUSTON ',  11.500,  3
17149,  1,  8.818,  2.490,  0.000,  0.000,  7,  0.97326,  -70.6128,  'BLOOMING',  11.500,  6
17151,  1,  34.651,  9.694,  0.000,  0.000,  7,  1.02205,  -70.9971,  'WILLIS 2',  11.500,  5
17152,  1,  3.017,  0.854,  0.000,  0.000,  7,  1.00519,  -69.8057,  'HOUSTON ',  11.500,  3
17153,  1,  23.106,  6.484,  0.000,  0.000,  7,  0.95805,  -60.2043,  'PALACIOS',  11.500,  1
17154,  1,  33.807,  9.459,  0.000,  0.000,  7,  1.01107,  -71.4268,  'CONROE 4',  11.500,  5
17155,  1,  60.957,  16.871,  0.000,  0.000,  7,  0.99885,  -70.0369,  'HOUSTON ',  11.500,  3
17157,  1,  132.484,  35.680,  0.000,  0.000,  7,  1.00769,  -69.9745,  'SPRING 2',  11.500,  5
17158,  1,  75.006,  20.643,  0.000,  0.000,  7,  0.99596,  -70.6334,  'KINGWOOD',  11.500,  4
17161,  1,  111.224,  30.217,  0.000,  0.000,  7,  1.01263,  -68.8336,  'HOUSTON ',  11.500,  3
17172,  1,  75.766,  20.875,  0.000,  0.000,  7,  1.02066,  -65.8232,  'TEXAS CI',  11.500,  2
17173,  1,  77.017,  21.179,  0.000,  0.000,  7,  0.99596,  -71.2375,  'KINGWOOD',  11.500,  4
17174,  1,  91.390,  25.002,  0.000,  0.000,  7,  1.00332,  -67.9134,  'HOUSTON ',  11.500,  4
17177,  1,  170.258,  46.488,  0.000,  0.000,  7,  1.00015,  -70.8300,  'SPRING 7',  11.500,  5
17178,  1,  91.116,  24.921,  0.000,  0.000,  7,  0.99819,  -71.5599,  'HOUSTON ',  11.500,  3
17179,  1,  53.509,  14.853,  0.000,  0.000,  7,  1.00017,  -69.1372,  'FRESNO 0',  11.500,  3
17180,  1,  71.095,  19.605,  0.000,  0.000,  7,  1.00363,  -70.4827,  'HOUSTON ',  11.500,  3
17181,  1,  134.417,  36.135,  0.000,  0.000,  7,  0.99790,  -71.6330,  'HOUSTON ',  11.500,  3
17182,  1,  1.772,  0.502,  0.000,  0.000,  7,  0.98979,  -71.8763,  'PATTISON',  11.500,  3
17183,  1,  167.638,  45.862,  0.000,  0.000,  7,  1.02740,  -71.1287,  'HOUSTON ',  11.500,  3
17185,  1,  130.940,  35.309,  0.000,  0.000,  7,  1.01435,  -64.5028,  'MISSOURI',  11.500,  3
17188,  1,  66.204,  18.296,  0.000,  0.000,  7,  1.00964,  -68.3840,  'HOUSTON ',  11.500,  3
17198,  1,  74.302,  20.490,  0.000,  0.000,  7,  1.02737,  -71.1903,  'TOMBALL ',  11.500,  5
17201,  1,  171.044,  46.757,  0.000,  0.000,  7,  1.01635,  -70.5162,  'CYPRESS ',  11.500,  5
17202,  1,  32.846,  9.189,  0.000,  0.000,  7,  0.99295,  -74.5269,  'HEMPSTEA',  11.500,  5
17203,  1,  18.486,  5.200,  0.000,  0.000,  7,  0.98899,  -66.1993,  'WEST COL',  11.500,  1
17213,  1,  56.387,  15.643,  0.000,  0.000,  7,  1.01150,  -67.0987,  'SANTA FE',  11.500,  2
17214,  1,  68.558,  18.921,  0.000,  0.000,  7,  1.00132,  -69.3892,  'HOUSTON ',  11.500,  3
17215,  1,  83.454,  22.899,  0.000,  0.000,  7,  1.00112,  -71.6000,  'SPRING 5',  11.500,  5
17216,  1,  84.678,  23.223,  0.000,  0.000,  7,  1.00067,  -70.5065,  'HOUSTON ',  11.500,  3
17217,  1,  65.221,  18.026,  0.000,  0.000,  7,  1.00473,  -70.5785,  'HOUSTON ',  11.500,  4
17218,  1,  34.876,  9.751,  0.000,  0.000,  7,  1.00058,  -73.1433,  'MONTGOME',  11.500,  5
17219,  1,  0.876,  0.248,  0.000,  0.000,  7,  0.99960,  -68.4137,  'HUNGERFO',  11.500,  1
17220,  1,  99.653,  27.173,  0.000,  0.000,  7,  1.00261,  -70.4648,  'HOUSTON ',  11.500,  3
17221,  1,  137.321,  36.889,  0.000,  0.000,  7,  1.00190,  -70.2525,  'HOUSTON ',  11.500,  3
17222,  1,  61.621,  17.054,  0.000,  0.000,  7,  1.00302,  -69.4170,  'HOUSTON ',  11.500,  3
17223,  1,  34.308,  9.596,  0.000,  0.000,  7,  1.00543,  -70.4271,  'HOUSTON ',  11.500,  5
17224,  1,  23.295,  6.542,  0.000,  0.000,  7,  1.00063,  -70.6960,  'HOUSTON ',  11.500,  3
17225,  1,  90.118,  24.658,  0.000,  0.000,  7,  0.99839,  -71.9837,  'HOUSTON ',  11.500,  3
17226,  1,  37.287,  10.417,  0.000,  0.000,  7,  1.00762,  -70.0724,  'HOUSTON ',  11.500,  3
17229,  1,  232.159,  63.451,  0.000,  0.000,  7,  1.01155,  -68.1964,  'HOUSTON ',  11.500,  3
17230,  1,  5.749,  1.625,  0.000,  0.000,  7,  1.01166,  -69.7108,  'BEASLEY ',  11.500,  1
17231,  1,  41.573,  11.597,  0.000,  0.000,  7,  1.00835,  -67.1180,  'HOUSTON ',  11.500,  4
17232,  1,  35.403,  9.902,  0.000,  0.000,  7,  1.02261,  -66.4116,  'LA MARQU',  11.500,  2
17233,  1,  27.359,  7.670,  0.000,  0.000,  7,  0.99332,  -74.0911,  'WALLER 0',  11.500,  5
17234,  1,  57.521,  15.947,  0.000,  0.000,  7,  1.00687,  -71.4826,  'PORTER 0',  11.500,  5
17235,  1,  115.767,  31.436,  0.000,  0.000,  7,  1.02741,  -73.0461,  'CYPRESS ',  11.500,  3
17236,  1,  30.973,  8.678,  0.000,  0.000,  7,  1.02733,  -71.7830,  'HOUSTON ',  11.500,  5
17237,  1,  11.522,  3.250,  0.000,  0.000,  7,  0.98885,  -70.2682,  'FULSHEAR',  11.500,  1
17238,  1,  38.495,  10.756,  0.000,  0.000,  7,  1.02734,  -68.1110,  'LIBERTY ',  11.500,  4
17239,  1,  35.684,  9.976,  0.000,  0.000,  7,  1.00763,  -67.3591,  'WINNIE 0',  11.500,  4
17240,  1,  79.026,  21.732,  0.000,  0.000,  7,  1.00893,  -70.5557,  'HOUSTON ',  11.500,  3
17241,  1,  80.860,  22.208,  0.000,  0.000,  7,  1.00004,  -71.0577,  'HOUSTON ',  11.500,  3
17242,  1,  62.322,  17.241,  0.000,  0.000,  7,  1.00049,  -71.1175,  'HOUSTON ',  11.500,  3
17243,  1,  56.266,  15.608,  0.000,  0.000,  7,  1.00811,  -69.5043,  'CROSBY 0',  11.500,  4
17244,  1,  29.936,  8.386,  0.000,  0.000,  7,  1.00102,  -68.5089,  'MANVEL 0',  11.500,  3
17245,  1,  88.809,  24.324,  0.000,  0.000,  7,  1.00560,  -71.9440,  'HOUSTON ',  11.500,  5
17246,  1,  147.312,  39.379,  0.000,  0.000,  7,  0.99407,  -72.1708,  'HOUSTON ',  11.500,  3
17247,  1,  7.743,  2.187,  0.000,  0.000,  7,  0.98988,  -66.5603,  'DAMON 0S',  11.500,  1
17248,  1,  178.328,  48.684,  0.000,  0.000,  7,  0.99787,  -71.1788,  'HOUSTON ',  11.500,  3
17249,  1,  62.050,  17.168,  0.000,  0.000,  7,  1.00137,  -70.4500,  'HOUSTON ',  11.500,  3
17250,  1,  26.907,  7.548,  0.000,  0.000,  7,  1.01123,  -69.7653,  'HOUSTON ',  11.500,  3
17251,  1,  32.699,  9.150,  0.000,  0.000,  7,  1.00232,  -73.4786,  'HOCKLEY ',  11.500,  5
17253,  1,  65.002,  17.970,  0.000,  0.000,  7,  1.00663,  -65.2512,  'ANGLETON',  11.500,  2
17254,  1,  34.979,  9.784,  0.000,  0.000,  7,  1.02001,  -71.8322,  'CONROE 3',  11.500,  5
17255,  1,  42.731,  11.914,  0.000,  0.000,  7,  1.00789,  -68.8823,  'HOUSTON ',  11.500,  3
17256,  1,  66.097,  18.261,  0.000,  0.000,  7,  1.00311,  -69.7386,  'HOUSTON ',  11.500,  3
17257,  1,  100.947,  27.511,  0.000,  0.000,  7,  1.00166,  -68.4082,  'PEARLAND',  11.500,  4
17258,  1,  34.765,  9.721,  0.000,  0.000,  7,  1.00421,  -69.7351,  'HOUSTON ',  11.500,  3
17259,  1,  114.995,  31.191,  0.000,  0.000,  7,  1.01068,  -69.4340,  'HOUSTON ',  11.500,  4
17260,  1,  104.901,  28.563,  0.000,  0.000,  7,  1.01037,  -67.9559,  'CHANNELV',  11.500,  4
17262,  1,  62.355,  17.250,  0.000,  0.000,  7,  1.00027,  -59.6679,  'BAY CITY',  11.500,  1
17265,  1,  49.241,  13.698,  0.000,  0.000,  7,  1.01336,  -65.7795,  'PASADENA',  11.500,  4
17271,  1,  21.109,  5.933,  0.000,  0.000,  7,  0.99664,  -72.4208,  'BROOKSHI',  11.500,  3
17272,  1,  38.012,  10.616,  0.000,  0.000,  7,  1.00332,  -69.2899,  'HOUSTON ',  11.500,  3
17273,  1,  27.904,  7.826,  0.000,  0.000,  7,  1.02733,  -66.9279,  'TEXAS CI',  11.500,  2
17275,  1,  30.081,  8.423,  0.000,  0.000,  7,  0.98634,  -78.5399,  'VICTORIA',  11.500,  6
17276,  1,  71.879,  19.838,  0.000,  0.000,  7,  1.02579,  -71.0019,  'HOUSTON ',  11.500,  3
17277,  1,  15.312,  4.313,  0.000,  0.000,  7,  0.99961,  -72.6129,  'GANADO 0',  11.500,  6
17279,  1,  130.776,  35.278,  0.000,  0.000,  7,  1.01746,  -65.6622,  'MONT BEL',  11.500,  4
17283,  1,  98.766,  26.954,  0.000,  0.000,  7,  1.00859,  -66.1662,  'BAYTOWN ',  11.500,  4
17290,  1,  59.092,  16.366,  0.000,  0.000,  7,  0.99714,  -72.1404,  'SPRING 6',  11.500,  5
17291,  1,  87.050,  23.834,  0.000,  0.000,  7,  0.99034,  -71.8709,  'HUMBLE 2',  11.500,  5
17292,  1,  82.712,  22.714,  0.000,  0.000,  7,  1.00948,  -69.6663,  'HOUSTON ',  11.500,  5
17293,  1,  13.780,  3.885,  0.000,  0.000,  7,  1.01066,  -66.5939,  'SANTA FE',  11.500,  2
17294,  1,  6.091,  1.722,  0.000,  0.000,  7,  1.02731,  -65.4104,  'PORT BOL',  11.500,  4
17295,  1,  86.913,  23.814,  0.000,  0.000,  7,  1.00020,  -71.0438,  'HOUSTON ',  11.500,  5
17296,  1,  85.849,  23.526,  0.000,  0.000,  7,  0.99614,  -71.6965,  'HOUSTON ',  11.500,  3
17297,  1,  83.477,  22.901,  0.000,  0.000,  7,  0.99808,  -70.0721,  'HOUSTON ',  11.500,  3
17298,  1,  81.610,  22.410,  0.000,  0.000,  7,  1.00206,  -71.0373,  'HOUSTON ',  11.500,  3
17299,  1,  15.988,  4.502,  0.000,  0.000,  7,  0.98784,  -69.0688,  'EAGLE LA',  11.500,  1
17300,  1,  45.418,  12.658,  0.000,  0.000,  7,  1.02734,  -72.1785,  'CONROE 2',  11.500,  5
17301,  1,  62.191,  17.205,  0.000,  0.000,  7,  0.99999,  -68.5264,  'WEBSTER ',  11.500,  4
17302,  1,  18.512,  5.207,  0.000,  0.000,  7,  0.98957,  -62.4827,  'SWEENY 0',  11.500,  1
17303,  1,  5.373,  1.519,  0.000,  0.000,  7,  0.99009,  -69.0986,  'BLESSING',  11.500,  1
17306,  1,  7.200,  2.034,  0.000,  0.000,  7,  0.99711,  -65.7063,  'WHARTON ',  11.500,  1
17313,  1,  67.954,  18.762,  0.000,  0.000,  7,  1.00427,  -64.8764,  'LAKE JAC',  11.500,  2
17314,  1,  24.338,  6.828,  0.000,  0.000,  7,  0.96961,  -74.8407,  'BELLVILL',  11.500,  5
17315,  1,  52.095,  14.477,  0.000,  0.000,  7,  1.01425,  -71.4655,  'KATY 4 0',  11.500,  3
17316,  1,  47.525,  13.222,  0.000,  0.000,  7,  0.99981,  -69.4616,  'HOUSTON ',  11.500,  3
17317,  1,  106.494,  28.970,  0.000,  0.000,  7,  1.00606,  -67.2161,  'FRIENDSW',  11.500,  4
17318,  1,  84.302,  23.120,  0.000,  0.000,  7,  0.99828,  -69.5596,  'HOUSTON ',  11.500,  4
17319,  1,  23.408,  6.573,  0.000,  0.000,  7,  0.99969,  -70.9995,  'HOUSTON ',  11.500,  5
17330,  1,  135.763,  36.500,  0.000,  0.000,  7,  1.00361,  -70.3309,  'HOUSTON ',  11.500,  3
17333,  1,  19.593,  5.511,  0.000,  0.000,  7,  1.00945,  -67.5550,  'PASADENA',  11.500,  4
17336,  1,  88.647,  24.288,  0.000,  0.000,  7,  1.00948,  -69.0944,  'STAFFORD',  11.500,  3
17337,  1,  17.768,  4.998,  0.000,  0.000,  7,  0.96790,  -74.5336,  'EDNA 0SE',  11.500,  6
17338,  1,  84.871,  23.278,  0.000,  0.000,  7,  1.00344,  -69.5147,  'HOUSTON ',  11.500,  4
17339,  1,  22.696,  6.374,  0.000,  0.000,  7,  0.99382,  -65.4115,  'NEEDVILL',  11.500,  1
17340,  1,  25.761,  7.225,  0.000,  0.000,  7,  0.98397,  -72.9009,  'SEALY 0S',  11.500,  3
17343,  1,  130.555,  35.126,  0.000,  0.000,  7,  0.99096,  -69.4213,  'KATY 3 2',  11.500,  3
17344,  1,  93.093,  25.439,  0.000,  0.000,  7,  0.99615,  -71.5150,  'HOUSTON ',  11.500,  3
17345,  1,  67.966,  18.765,  0.000,  0.000,  7,  1.00498,  -69.0639,  'HOUSTON ',  11.500,  4
17362,  1,  45.010,  12.535,  0.000,  0.000,  7,  0.99943,  -70.8552,  'HOUSTON ',  11.500,  3
17363,  1,  20.645,  5.805,  0.000,  0.000,  7,  1.00869,  -66.7728,  'GALVESTO',  11.500,  2
17364,  1,  10.665,  3.009,  0.000,  0.000,  7,  0.98667,  -70.3341,  'EAST BER',  11.500,  1
17365,  1,  68.481,  18.906,  0.000,  0.000,  7,  1.00629,  -70.2007,  'HOUSTON ',  11.500,  4
17380,  1,  32.602,  9.126,  0.000,  0.000,  7,  1.01418,  -64.1688,  'FREEPORT',  11.500,  2
17381,  1,  73.465,  20.242,  0.000,  0.000,  7,  1.00647,  -70.7092,  'HOUSTON ',  11.500,  4
17382,  1,  69.206,  19.095,  0.000,  0.000,  7,  1.00082,  -69.9042,  'HOUSTON ',  11.500,  3
17383,  1,  70.600,  19.473,  0.000,  0.000,  7,  1.00465,  -66.7417,  'ROSHARON',  11.500,  2
17384,  1,  65.137,  17.999,  0.000,  0.000,  7,  0.99919,  -70.5617,  'HOUSTON ',  11.500,  3
17385,  1,  105.138,  28.606,  0.000,  0.000,  7,  1.00192,  -71.4723,  'HOUSTON ',  11.500,  3
17386,  1,  79.921,  21.962,  0.000,  0.000,  7,  1.00314,  -70.5716,  'HOUSTON ',  11.500,  3
17387,  1,  128.048,  34.516,  0.000,  0.000,  7,  0.99921,  -70.7485,  'HUMBLE 1',  11.500,  4
17388,  1,  115.638,  31.352,  0.000,  0.000,  7,  1.00848,  -71.2449,  'HOUSTON ',  11.500,  3
17391,  1,  35.011,  9.792,  0.000,  0.000,  7,  1.01598,  -69.8126,  'WILLIS 1',  11.500,  5
17392,  1,  37.429,  10.459,  0.000,  0.000,  7,  1.01662,  -66.9825,  'BAYTOWN ',  11.500,  4
17393,  1,  5.845,  1.652,  0.000,  0.000,  7,  0.98761,  -67.3652,  'VAN VLEC',  11.500,  1
17394,  1,  30.676,  8.590,  0.000,  0.000,  7,  0.99927,  -69.7764,  'HUFFMAN ',  11.500,  4
17395,  1,  63.334,  17.519,  0.000,  0.000,  7,  1.00667,  -71.1579,  'HOUSTON ',  11.500,  3
17396,  1,  16.871,  4.749,  0.000,  0.000,  7,  0.99948,  -70.5005,  'HOUSTON ',  11.500,  3
17397,  1,  80.449,  22.134,  0.000,  0.000,  7,  1.02672,  -70.9614,  'ROSENBER',  11.500,  3
17398,  1,  59.860,  16.583,  0.000,  0.000,  7,  1.01019,  -68.0358,  'PASADENA',  11.500,  4
17399,  1,  43.737,  12.189,  0.000,  0.000,  7,  1.00665,  -69.3996,  'HOUSTON ',  11.500,  3
17403,  1,  48.777,  13.569,  0.000,  0.000,  7,  1.00874,  -67.8040,  'PASADENA',  11.500,  4
17404,  1,  149.315,  39.899,  0.000,  0.000,  7,  0.99773,  -71.7666,  'HOUSTON ',  11.500,  5
17405,  1,  40.985,  11.438,  0.000,  0.000,  7,  1.01829,  -66.2681,  'GALVESTO',  11.500,  2
17408,  1,  36.832,  10.281,  0.000,  0.000,  7,  0.97012,  -68.1286,  'POINT CO',  11.500,  6
17410,  1,  193.134,  52.742,  0.000,  0.000,  7,  1.00127,  -69.7942,  'KATY 2 1',  11.500,  3
17411,  1,  53.978,  14.983,  0.000,  0.000,  7,  1.00303,  -71.9228,  'SPRING 3',  11.500,  5
17412,  1,  6.687,  1.890,  0.000,  0.000,  7,  1.00409,  -66.3371,  'DANBURY ',  11.500,  2
17413,  1,  29.536,  8.274,  0.000,  0.000,  7,  0.99543,  -67.3312,  'WHARTON ',  11.500,  1
17417,  1,  81.094,  22.285,  0.000,  0.000,  7,  1.01071,  -70.2825,  'HOUSTON ',  11.500,  3
17418,  1,  38.886,  10.859,  0.000,  0.000,  7,  1.01113,  -69.9539,  'HOUSTON ',  11.500,  3
17419,  1,  84.365,  23.152,  0.000,  0.000,  7,  1.00851,  -66.9536,  'LA PORTE',  11.500,  4
17421,  1,  70.331,  19.399,  0.000,  0.000,  7,  1.00314,  -72.1747,  'MAGNOLIA',  11.500,  5
17424,  1,  104.052,  28.346,  0.000,  0.000,  7,  1.01211,  -66.0072,  'ALVIN 2S',  11.500,  2
17425,  1,  86.207,  23.623,  0.000,  0.000,  7,  0.99795,  -71.9273,  'HOUSTON ',  11.500,  3
17426,  1,  35.702,  9.973,  0.000,  0.000,  7,  0.97986,  -64.6934,  'BRAZORIA',  11.500,  2
17427,  1,  118.734,  32.123,  0.000,  0.000,  7,  0.99886,  -71.7818,  'HOUSTON ',  11.500,  3
17430,  1,  41.853,  11.673,  0.000,  0.000,  7,  1.00634,  -64.4548,  'FREEPORT',  11.500,  2
17431,  1,  30.749,  8.612,  0.000,  0.000,  7,  1.00577,  -70.8919,  'CONROE 6',  11.500,  5
17432,  1,  18.955,  5.333,  0.000,  0.000,  7,  1.01332,  -85.9826,  'MADISONV',  11.500,  5
18001,  1,  8.192,  2.314,  0.000,  0.000,  8,  1.00818,  -85.4043,  'NORMANGE',  11.500,  7
18002,  1,  10.276,  2.900,  0.000,  0.000,  8,  1.01762,  -89.4763,  'ARP 0SE ',  11.500,  8
18003,  1,  9.476,  2.676,  0.000,  0.000,  8,  1.02297,  -86.0363,  'CENTERVI',  11.500,  7
18005,  1,  82.135,  22.584,  0.000,  0.000,  8,  1.02737,  -82.8504,  'LUFKIN 3',  11.500,  8
18006,  1,  25.242,  7.087,  0.000,  0.000,  8,  1.02732,  -87.1757,  'FLINT 0S',  11.500,  8
18007,  1,  21.275,  5.981,  0.000,  0.000,  8,  1.01696,  -87.9114,  'BULLARD ',  11.500,  8
18008,  1,  26.586,  7.457,  0.000,  0.000,  8,  1.00270,  -89.9116,  'CHANDLER',  11.500,  8
18009,  1,  5.912,  1.672,  0.000,  0.000,  8,  1.00505,  -73.8269,  'PLANTERS',  11.500,  7
18010,  1,  3.875,  1.096,  0.000,  0.000,  8,  0.99896,  -84.7322,  'MARQUEZ ',  11.500,  7
18011,  1,  18.945,  5.330,  0.000,  0.000,  8,  1.01323,  -83.3286,  'TENNESSE',  11.500,  7
18012,  1,  5.364,  1.517,  0.000,  0.000,  8,  1.02150,  -72.5150,  'ANDERSON',  11.500,  7
18013,  1,  29.199,  8.186,  0.000,  0.000,  8,  1.02662,  -90.1353,  'MINEOLA ',  11.500,  8
18014,  1,  9.985,  2.819,  0.000,  0.000,  8,  1.00649,  -88.0490,  'LOVELADY',  11.500,  7
18015,  1,  20.837,  5.859,  0.000,  0.000,  8,  1.01280,  -86.2218,  'HUNTINGT',  11.500,  8
18016,  1,  45.812,  12.767,  0.000,  0.000,  8,  1.02733,  -77.0423,  'BRYAN 4 ',  11.500,  7
18017,  1,  12.488,  3.522,  0.000,  0.000,  8,  1.01195,  -88.1011,  'FRANKSTO',  11.500,  8
18019,  1,  89.789,  24.619,  0.000,  0.000,  8,  1.02739,  -87.8664,  'TYLER 4 ',  11.500,  8
18020,  1,  11.466,  3.235,  0.000,  0.000,  8,  1.00654,  -89.3996,  'BEN WHEE',  11.500,  8
18021,  1,  10.143,  2.863,  0.000,  0.000,  8,  1.02570,  -84.8024,  'GARRISON',  11.500,  8
18022,  1,  6.023,  1.703,  0.000,  0.000,  8,  1.02730,  -85.9758,  'ETOILE 0',  11.500,  8
18025,  1,  41.951,  11.707,  0.000,  0.000,  8,  1.02734,  -87.2024,  'PALESTIN',  11.500,  8
18026,  1,  48.786,  13.572,  0.000,  0.000,  8,  1.00882,  -90.6013,  'LINDALE ',  11.500,  8
18027,  1,  32.279,  9.038,  0.000,  0.000,  8,  1.02185,  -87.6385,  'WHITEHOU',  11.500,  8
18028,  1,  18.543,  5.218,  0.000,  0.000,  8,  1.00964,  -90.3117,  'OVERTON ',  11.500,  8
18029,  1,  24.120,  6.772,  0.000,  0.000,  8,  1.00353,  -90.1237,  'GRAND SA',  11.500,  8
18032,  1,  51.445,  14.306,  0.000,  0.000,  8,  1.02730,  -71.2938,  'SHIRO 2S',  11.500,  7
18037,  1,  10.688,  3.017,  0.000,  0.000,  8,  1.00876,  -87.0379,  'MIDWAY 0',  11.500,  7
18038,  1,  49.202,  13.688,  0.000,  0.000,  8,  1.01430,  -84.6199,  'SULPHUR ',  11.500,  8
18039,  1,  11.341,  3.200,  0.000,  0.000,  8,  1.01506,  -90.0833,  'VAN 0SE ',  11.500,  8
18040,  1,  12.481,  3.520,  0.000,  0.000,  8,  1.00455,  -87.9622,  'MURCHISO',  11.500,  8
18041,  1,  40.945,  11.430,  0.000,  0.000,  8,  1.02733,  -86.8905,  'NACOGDOC',  11.500,  8
18042,  1,  20.086,  5.648,  0.000,  0.000,  8,  1.00684,  -86.8997,  'DIBOLL 0',  11.500,  8
18052,  1,  12.383,  3.493,  0.000,  0.000,  8,  1.02144,  -88.6034,  'TYLER 8 ',  11.500,  8
18053,  1,  17.174,  4.834,  0.000,  0.000,  8,  1.00317,  -89.1763,  'ATHENS 1',  11.500,  8
18054,  1,  13.565,  3.824,  0.000,  0.000,  8,  1.00614,  -87.1818,  'BUFFALO ',  11.500,  7
18055,  1,  21.442,  6.029,  0.000,  0.000,  8,  1.02506,  -85.2102,  'RUSK 0SE',  11.500,  8
18056,  1,  9.690,  2.736,  0.000,  0.000,  8,  1.02483,  -89.0698,  'WINONA 0',  11.500,  8
18062,  1,  7.095,  2.005,  0.000,  0.000,  8,  1.02642,  -82.1861,  'CUSHING ',  11.500,  8
18063,  1,  61.700,  17.084,  0.000,  0.000,  8,  1.01410,  -87.7250,  'NACOGDOC',  11.500,  8
18064,  1,  17.129,  4.823,  0.000,  0.000,  8,  1.01824,  -82.2478,  'FAIRFIEL',  11.500,  7
18065,  1,  4.934,  1.395,  0.000,  0.000,  8,  1.00711,  -87.2426,  'TRINIDAD',  11.500,  7
18066,  1,  2.673,  0.756,  0.000,  0.000,  8,  1.01273,  -84.2574,  'DIKE 0SE',  11.500,  8
18072,  1,  54.514,  15.128,  0.000,  0.000,  8,  1.00300,  -85.8676,  'PALESTIN',  11.500,  8
18073,  1,  15.098,  4.254,  0.000,  0.000,  8,  1.01016,  -89.7833,  'EMORY 0S',  11.500,  8
18081,  1,  17.231,  4.851,  0.000,  0.000,  8,  1.01116,  -89.5847,  'TYLER 9 ',  11.500,  8
18086,  1,  14.827,  4.176,  0.000,  0.000,  8,  0.97313,  -86.1677,  'FRANKLIN',  11.500,  7
18089,  1,  10.274,  2.900,  0.000,  0.000,  8,  1.02428,  -88.6442,  'TYLER 3 ',  11.500,  8
18090,  1,  9.056,  2.558,  0.000,  0.000,  8,  1.01804,  -88.3655,  'ELKHART ',  11.500,  7
18091,  1,  7.867,  2.222,  0.000,  0.000,  8,  1.02731,  -84.4901,  'WORTHAM ',  11.500,  7
18092,  1,  4.673,  1.322,  0.000,  0.000,  8,  1.01040,  -87.7368,  'OAKWOOD ',  11.500,  7
18093,  1,  3.872,  1.096,  0.000,  0.000,  8,  1.01854,  -82.7061,  'COOKVILL',  11.500,  8
18095,  1,  144.840,  38.776,  0.000,  0.000,  8,  0.99857,  -77.0390,  'COLLEGE ',  11.500,  7
18096,  1,  7.092,  2.004,  0.000,  0.000,  8,  1.01138,  -88.3031,  'EDGEWOOD',  11.500,  8
18100,  1,  27.960,  7.841,  0.000,  0.000,  8,  1.02225,  -88.6900,  'TYLER 2 ',  11.500,  8
18101,  1,  7.544,  2.131,  0.000,  0.000,  8,  1.01311,  -86.5614,  'ALTO 0SE',  11.500,  8
18102,  1,  2.970,  0.840,  0.000,  0.000,  8,  0.90851,  -89.9697,  'CALVERT ',  11.500,  7
18103,  1,  5.806,  1.641,  0.000,  0.000,  8,  1.00347,  -83.2746,  'JEWETT 2',  11.500,  7
18104,  1,  43.281,  12.067,  0.000,  0.000,  8,  1.01451,  -74.2997,  'NAVASOTA',  11.500,  7
18106,  1,  96.943,  26.477,  0.000,  0.000,  8,  1.00978,  -83.6026,  'MOUNT PL',  11.500,  8
18107,  1,  8.490,  2.398,  0.000,  0.000,  8,  1.02731,  -83.5201,  'SCROGGIN',  11.500,  8
18108,  1,  42.946,  11.974,  0.000,  0.000,  8,  1.01196,  -89.7959,  'WILLS PO',  11.500,  8
18109,  1,  45.368,  12.634,  0.000,  0.000,  8,  1.00054,  -87.7836,  'ATHENS 2',  11.500,  8
18110,  1,  11.921,  3.363,  0.000,  0.000,  8,  1.02731,  -86.4087,  'POINT 0S',  11.500,  8
18111,  1,  71.551,  19.741,  0.000,  0.000,  8,  1.01691,  -85.6273,  'LUFKIN 2',  11.500,  8
18114,  1,  19.989,  5.623,  0.000,  0.000,  8,  1.02827,  -82.5397,  'JACKSONV',  11.500,  8
18118,  1,  34.080,  9.534,  0.000,  0.000,  8,  1.00843,  -88.6434,  'CROCKETT',  11.500,  7
18119,  1,  38.004,  10.621,  0.000,  0.000,  8,  1.02752,  -81.1536,  'HENDERSO',  11.500,  8
18120,  1,  28.008,  7.856,  0.000,  0.000,  8,  1.02731,  -78.0690,  'BRYAN 3 ',  11.500,  7
18121,  1,  62.814,  17.390,  0.000,  0.000,  8,  1.02066,  -85.7145,  'JACKSONV',  11.500,  8
18122,  1,  17.809,  5.013,  0.000,  0.000,  8,  1.02266,  -77.9170,  'BRYAN 5 ',  11.500,  7
18123,  1,  12.700,  3.581,  0.000,  0.000,  8,  1.00360,  -87.4593,  'MALAKOFF',  11.500,  8
18124,  1,  19.227,  5.410,  0.000,  0.000,  8,  1.02019,  -84.9846,  'CUMBY 0S',  11.500,  8
18125,  1,  30.028,  8.416,  0.000,  0.000,  8,  1.02410,  -87.5308,  'NACOGDOC',  11.500,  8
18132,  1,  17.258,  4.858,  0.000,  0.000,  8,  1.00511,  -86.0072,  'TEAGUE 0',  11.500,  7
18134,  1,  88.476,  24.267,  0.000,  0.000,  8,  1.02460,  -86.1863,  'TYLER 7 ',  11.500,  8
18135,  1,  41.986,  11.716,  0.000,  0.000,  8,  1.02461,  -88.3581,  'TYLER 6 ',  11.500,  8
18136,  1,  6.616,  1.870,  0.000,  0.000,  8,  1.01931,  -88.7120,  'YANTIS 0',  11.500,  8
18137,  1,  19.439,  5.469,  0.000,  0.000,  8,  1.01464,  -85.2320,  'POLLOK 0',  11.500,  8
18138,  1,  4.470,  1.265,  0.000,  0.000,  8,  1.02730,  -89.3235,  'TYLER 1 ',  11.500,  8
18140,  1,  139.725,  37.494,  0.000,  0.000,  8,  1.00108,  -77.2502,  'COLLEGE ',  11.500,  7
18141,  1,  13.063,  3.684,  0.000,  0.000,  8,  1.01759,  -80.3779,  'HEARNE 0',  11.500,  7
18142,  1,  14.280,  4.025,  0.000,  0.000,  8,  1.00970,  -84.2518,  'MOUNT VE',  11.500,  8
18143,  1,  11.194,  3.159,  0.000,  0.000,  8,  1.02385,  -74.9688,  'IOLA 0SE',  11.500,  7
18144,  1,  4.162,  1.178,  0.000,  0.000,  8,  1.01508,  -83.2979,  'STREETMA',  11.500,  7
18145,  1,  4.324,  1.223,  0.000,  0.000,  8,  1.02085,  -86.8833,  'COMO 0SE',  11.500,  8
18146,  1,  41.651,  11.617,  0.000,  0.000,  8,  1.00655,  -90.9241,  'HENDERSO',  11.500,  8
18150,  1,  5.926,  1.676,  0.000,  0.000,  8,  1.01598,  -86.2392,  'ZAVALLA ',  11.500,  8
18151,  1,  12.139,  3.424,  0.000,  0.000,  8,  1.02731,  -88.5341,  'GRAPELAN',  11.500,  7
18152,  1,  40.243,  11.237,  0.000,  0.000,  8,  1.02484,  -76.4180,  'BRYAN 2 ',  11.500,  7
18153,  1,  16.134,  4.544,  0.000,  0.000,  8,  1.00832,  -89.3874,  'CANTON 0',  11.500,  8
18154,  1,  15.378,  4.332,  0.000,  0.000,  8,  1.01585,  -89.5131,  'TYLER 5 ',  11.500,  8
18160,  1,  80.983,  22.273,  0.000,  0.000,  8,  1.02433,  -75.3385,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1048,  '1',  279.670,  31.052,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  279.670,  51.854,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  128.740,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  270.910,  17.814,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  138.330,  0.825,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  138.330,  7.800,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  138.330,  7.266,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  138.330,  6.864,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  138.330,  6.524,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  0.955,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -41.622,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -36.046,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -22.148,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  -0.000,  -19.707,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  120.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  520.989,  -255.166,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
3028,  '1',  31.204,  8.475,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  3.622,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3106,  '1',  129.489,  -10.791,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  47.375,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  -82.151,  122.448,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  40.053,  4.874,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  27.455,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  30.751,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  19.712,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  124.080,  28.899,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  124.080,  22.590,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  124.080,  30.091,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  30.285,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  32.060,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  55.202,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  302.720,  65.042,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  26.995,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  25.271,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  142.390,  75.002,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  142.390,  34.583,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  142.390,  31.862,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4181,  '1',  31.219,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4192,  '1',  1108.290,  101.295,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  -33.710,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  -31.823,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  -24.555,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  -28.901,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  13.445,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  11.429,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  10.552,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  29.727,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  213.860,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  213.860,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  213.860,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  35.105,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  66.700,  38.474,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  66.700,  46.373,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  333.900,  52.596,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  333.900,  68.391,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  284.070,  52.234,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  284.070,  54.294,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  284.070,  141.272,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  42.468,  23.394,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  290.820,  -92.244,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  179.740,  90.371,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  179.740,  79.668,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1333.260,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  153.360,  23.954,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  39.964,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  142.800,  21.448,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  142.800,  13.458,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  142.800,  17.557,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  65.533,  12.343,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  130.590,  3.020,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  130.590,  2.279,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  130.590,  4.706,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  130.590,  2.810,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  130.590,  2.593,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  130.590,  1.778,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  70.180,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  53.262,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  54.014,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  17.688,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  17.880,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  174.890,  8.954,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  13.876,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  28.022,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  14.651,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  12.527,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  29.922,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  16.367,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  36.410,  0.686,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  113.035,  1.365,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  113.035,  4.806,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  113.035,  2.115,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  42.832,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  298.000,  53.073,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  298.000,  61.176,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  298.000,  115.031,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  47.506,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  32.430,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  148.500,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  655.260,  331.389,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  117.360,  23.921,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  42.598,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  27.822,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  26.018,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  23.493,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  66.640,  33.308,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  66.640,  36.334,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  66.640,  33.485,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  66.640,  44.230,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  66.640,  39.848,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  66.640,  37.158,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  228.650,  21.130,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  228.650,  17.134,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  228.650,  17.816,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  228.650,  20.266,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2537.855,  1342.538,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  452.374,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  53.961,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  168.560,  30.333,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  168.560,  29.547,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  168.560,  46.725,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  168.560,  25.261,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  168.560,  49.483,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  168.560,  49.791,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  38.042,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  52.783,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  32.488,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  26.835,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  79.623,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  230.950,  39.623,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  230.950,  34.118,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  230.950,  61.555,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  230.950,  95.549,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  443.700,  41.350,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  443.700,  57.567,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  153.510,  15.617,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  153.510,  22.268,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  153.510,  14.593,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  155.900,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  139.230,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  51.870,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  96.235,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  95.736,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  41.847,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  33.500,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  34.312,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  44.793,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  348.077,  82.575,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  80.696,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  87.396,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  225.200,  27.649,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  225.200,  59.563,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  225.200,  36.738,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  59.570,  22.085,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  62.220,  19.854,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  62.220,  15.735,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  62.220,  19.045,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  62.220,  20.412,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  62.220,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  62.220,  25.286,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  157.950,  24.805,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  157.950,  27.018,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  157.950,  34.281,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  157.950,  27.972,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  157.950,  30.205,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  314.820,  213.042,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  636.480,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  266.600,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1045.250,  284.120,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  234.000,  184.018,  211.740,  -46.180,  1.04000,  0,  499.200,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  416.000,  124.800
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  136.260,  6.656,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  136.260,  8.150,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  136.260,  8.795,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  136.260,  8.497,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  100.150,  71.536,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -76.490,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  328.726,  -108.075,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  234.900,  -9.709,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  234.900,  -10.260,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  234.900,  -14.365,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  234.900,  -11.615,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  81.127,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  119.388,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  29.131,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  33.526,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -56.208,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -23.575,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -44.275,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05009,  0.00000,  23.95,  0.00,  0.00,  1.00000,  -1.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07115,  0.00000,  16.87,  0.00,  0.00,  1.00000,  -1.396,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.12838,  0.00000,  9.35,  0.00,  0.00,  1.00000,  -1.337,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.42061,  0.00000,  2.85,  0.00,  0.00,  1.00000,  -1.585,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03745,  0.00000,  32.04,  0.00,  0.00,  1.00000,  -1.127,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.47823,  0.00000,  2.51,  0.00,  0.00,  1.00000,  -1.208,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.14600,  0.00000,  8.22,  0.00,  0.00,  1.00000,  -1.382,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.34465,  0.00000,  3.48,  0.00,  0.00,  1.00000,  -1.546,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05149,  0.00000,  23.31,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  13.94280,  0.00000,  0.09,  0.00,  0.00,  1.00000,  -1.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01840,  0.00000,  65.20,  0.00,  0.00,  1.00000,  -1.299,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01652,  0.00000,  72.64,  0.00,  0.00,  1.00000,  -1.299,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01025,  0.00000,  117.10,  0.00,  0.00,  1.00000,  -1.478,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.09899,  0.00000,  12.12,  0.00,  0.00,  1.00000,  -1.463,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01127,  0.00000,  106.45,  0.00,  0.00,  1.00000,  -1.464,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.04278,  0.00000,  28.05,  0.00,  0.00,  1.00000,  -1.413,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.17452,  0.00000,  6.88,  0.00,  0.00,  1.00000,  -1.241,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.07655,  0.00000,  15.68,  0.00,  0.00,  1.00000,  -1.447,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.00974,  0.00000,  123.17,  0.00,  0.00,  1.00000,  -1.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03180,  0.00000,  37.74,  0.00,  0.00,  1.00000,  -1.301,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.06911,  0.00000,  17.36,  0.00,  0.00,  1.00000,  -1.570,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01050,  0.00000,  114.32,  0.00,  0.00,  1.00000,  -1.344,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09100,  0.00000,  13.19,  0.00,  0.00,  1.00000,  -1.563,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07967,  0.00000,  15.06,  0.00,  0.00,  1.00000,  -1.503,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.22052,  0.00000,  5.44,  0.00,  0.00,  1.00000,  -1.476,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09368,  0.00000,  12.81,  0.00,  0.00,  1.00000,  -1.469,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01133,  0.00000,  105.88,  0.00,  0.00,  1.00000,  -1.313,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01012,  0.00000,  118.56,  0.00,  0.00,  1.00000,  -1.528,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02123,  0.00000,  56.53,  0.00,  0.00,  1.00000,  -1.553,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01156,  0.00000,  103.78,  0.00,  0.00,  1.00000,  -1.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02745,  0.00000,  43.72,  0.00,  0.00,  1.00000,  -1.370,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.04888,  0.00000,  24.55,  0.00,  0.00,  1.00000,  -1.147,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02624,  0.00000,  45.73,  0.00,  0.00,  1.00000,  -1.176,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.03755,  0.00000,  1.16,  0.00,  0.00,  1.00000,  -1.510,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04189,  0.00000,  28.65,  0.00,  0.00,  1.00000,  -1.502,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.09117,  0.00000,  13.16,  0.00,  0.00,  1.00000,  -1.516,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02245,  0.00000,  53.45,  0.00,  0.00,  1.00000,  -1.455,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.11706,  0.00000,  10.25,  0.00,  0.00,  1.00000,  -1.441,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.15501,  0.00000,  7.74,  0.00,  0.00,  1.00000,  -1.521,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02555,  0.00000,  46.97,  0.00,  0.00,  1.00000,  -1.467,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01895,  0.00000,  63.33,  0.00,  0.00,  1.00000,  -1.554,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04539,  0.00000,  26.44,  0.00,  0.00,  1.00000,  -1.535,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.21686,  0.00000,  5.53,  0.00,  0.00,  1.00000,  -1.539,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01809,  0.00000,  66.35,  0.00,  0.00,  1.00000,  -1.535,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03893,  0.00000,  30.83,  0.00,  0.00,  1.00000,  -1.424,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.11159,  0.00000,  10.75,  0.00,  0.00,  1.00000,  -1.432,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02647,  0.00000,  45.34,  0.00,  0.00,  1.00000,  -1.419,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05942,  0.00000,  20.19,  0.00,  0.00,  1.00000,  -1.468,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.29396,  0.00000,  4.08,  0.00,  0.00,  1.00000,  -1.464,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.07137,  0.00000,  16.81,  0.00,  0.00,  1.00000,  -1.453,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.34418,  0.00000,  3.49,  0.00,  0.00,  1.00000,  -1.531,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02311,  0.00000,  51.93,  0.00,  0.00,  1.00000,  -1.505,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.29219,  0.00000,  4.11,  0.00,  0.00,  1.00000,  -1.528,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.40607,  0.00000,  2.96,  0.00,  0.00,  1.00000,  -1.432,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.09197,  0.00000,  13.05,  0.00,  0.00,  1.00000,  -1.543,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.21874,  0.00000,  5.49,  0.00,  0.00,  1.00000,  -1.528,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.25254,  0.00000,  4.75,  0.00,  0.00,  1.00000,  -1.538,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02672,  0.00000,  44.91,  0.00,  0.00,  1.00000,  -1.427,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.54388,  0.00000,  2.21,  0.00,  0.00,  1.00000,  -1.535,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.43126,  0.00000,  2.78,  0.00,  0.00,  1.00000,  -1.473,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.42522,  0.00000,  2.82,  0.00,  0.00,  1.00000,  -1.529,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.07290,  0.00000,  16.46,  0.00,  0.00,  1.00000,  -1.443,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.26112,  0.00000,  4.60,  0.00,  0.00,  1.00000,  -1.531,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04280,  0.00000,  28.04,  0.00,  0.00,  1.00000,  -1.510,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05451,  0.00000,  22.01,  0.00,  0.00,  1.00000,  -1.431,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.05167,  0.00000,  23.22,  0.00,  0.00,  1.00000,  -1.524,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.07692,  0.00000,  15.60,  0.00,  0.00,  1.00000,  -1.470,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.19489,  0.00000,  6.16,  0.00,  0.00,  1.00000,  -1.531,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.11783,  0.00000,  10.18,  0.00,  0.00,  1.00000,  -1.496,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.29911,  0.00000,  4.01,  0.00,  0.00,  1.00000,  -1.529,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05345,  0.00000,  22.45,  0.00,  0.00,  1.00000,  -1.497,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04519,  0.00000,  26.55,  0.00,  0.00,  1.00000,  -1.504,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.06481,  0.00000,  18.51,  0.00,  0.00,  1.00000,  -1.488,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02828,  0.00000,  42.43,  0.00,  0.00,  1.00000,  -1.413,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.31140,  0.00000,  3.85,  0.00,  0.00,  1.00000,  -1.505,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.01767,  0.00000,  67.91,  0.00,  0.00,  1.00000,  -1.516,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.11327,  0.00000,  10.59,  0.00,  0.00,  1.00000,  -1.467,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01529,  0.00000,  78.48,  0.00,  0.00,  1.00000,  -1.537,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.19063,  0.00000,  6.29,  0.00,  0.00,  1.00000,  -1.525,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.01887,  0.00000,  63.58,  0.00,  0.00,  1.00000,  -1.422,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.17361,  0.00000,  6.91,  0.00,  0.00,  1.00000,  -1.406,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.05098,  0.00000,  23.54,  0.00,  0.00,  1.00000,  -1.522,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.11125,  0.00000,  10.79,  0.00,  0.00,  1.00000,  -1.498,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.24030,  0.00000,  4.99,  0.00,  0.00,  1.00000,  -1.547,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.07536,  0.00000,  15.92,  0.00,  0.00,  1.00000,  -1.515,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.24898,  0.00000,  4.82,  0.00,  0.00,  1.00000,  -1.498,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.02547,  0.00000,  47.12,  0.00,  0.00,  1.00000,  -1.440,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.64579,  0.00000,  1.86,  0.00,  0.00,  1.00000,  -1.524,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.15527,  0.00000,  7.73,  0.00,  0.00,  1.00000,  -1.522,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.44452,  0.00000,  2.70,  0.00,  0.00,  1.00000,  -1.479,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.13403,  0.00000,  8.95,  0.00,  0.00,  1.00000,  -1.550,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.07017,  0.00000,  17.10,  0.00,  0.00,  1.00000,  -1.494,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
