0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01023,  -64.1812,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02702,  -65.1974,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02489,  -66.2033,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02801,  -66.3295,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01512,  -66.1766,  'BIG SPRI',  115.00,  9
1006,  1,  -9.013,  4.940,  0.000,  0.000,  1,  1.00985,  -65.4858,  'BIG SPRI',  13.800,  9
1007,  1,  -0.000,  0.929,  0.000,  0.000,  1,  1.03000,  -63.5389,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01814,  -62.9620,  'IRAAN 2 ',  115.00,  9
1009,  1,  -21.673,  11.880,  0.000,  0.000,  1,  1.00774,  -61.7855,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  4.570,  0.000,  0.000,  1,  1.03000,  -64.7622,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -64.7622,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -9.021,  0.000,  0.000,  1,  1.03000,  -73.7413,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00649,  -56.9011,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01033,  -57.7319,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03300,  -64.7992,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.409,  0.000,  0.000,  1,  1.02321,  -67.3657,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99548,  -64.4063,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99627,  -64.7335,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -151.327,  0.000,  0.000,  1,  1.02878,  -64.4286,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -55.835,  0.000,  0.000,  1,  1.03000,  -65.7458,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00861,  -63.4351,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02562,  -65.9039,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -62.7910,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99726,  -64.9662,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02291,  -65.3814,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00299,  -62.8819,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -43.401,  0.000,  0.000,  1,  1.03000,  -68.2019,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02985,  -66.4665,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.097,  0.000,  0.000,  1,  1.01362,  -69.2950,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02557,  -63.4955,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01917,  -60.6210,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00868,  -62.6207,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00417,  -62.4883,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00820,  -66.2154,  'BIG SPRI',  115.00,  9
1035,  1,  -23.645,  10.972,  0.000,  0.000,  1,  0.99971,  -65.0460,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00234,  -64.1294,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99512,  -64.9104,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01544,  -61.2228,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -59.3233,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01104,  -64.9821,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00651,  -65.8722,  'FORSAN 0',  115.00,  9
1042,  1,  -21.734,  6.555,  0.000,  0.000,  1,  0.99984,  -64.4800,  'FORSAN 1',  13.800,  9
1043,  1,  -15.448,  5.405,  0.000,  0.000,  1,  0.99984,  -64.7332,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02350,  -71.9273,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01186,  -65.8909,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -5.431,  0.000,  0.000,  1,  1.03000,  -71.3052,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00432,  -54.4172,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -47.3143,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -41.6530,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00432,  -54.4172,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00432,  -54.4172,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00432,  -54.4172,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00685,  -57.4514,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02190,  -68.1168,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02095,  -66.7114,  'ODONNELL',  115.00,  9
1056,  1,  -0.000,  -55.775,  0.000,  0.000,  1,  1.03000,  -67.5075,  'LENORAH ',  115.00,  9
1057,  1,  -21.395,  17.280,  0.000,  0.000,  1,  1.00778,  -65.9279,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02477,  -65.0332,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02477,  -65.0332,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02477,  -65.0332,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01858,  -66.3866,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01858,  -66.3866,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01858,  -66.3866,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00627,  -65.2911,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00940,  -65.7024,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -63.0604,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00487,  -66.3905,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99540,  -68.2962,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02373,  -63.5227,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -61.9707,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01487,  -63.1663,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -59.0156,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -54.9903,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -55.3802,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -56.9390,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -60.0814,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -55.6307,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01487,  -63.1663,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05145,  -70.0280,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01487,  -63.1663,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -60.2686,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01424,  -61.2184,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.218,  0.000,  0.000,  1,  1.02021,  -61.4922,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03611,  -65.8597,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00672,  -57.9378,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -30.843,  0.000,  0.000,  1,  1.01396,  -59.6448,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.001,  -3.267,  0.000,  0.000,  1,  1.03000,  -67.9173,  'SHEFFIEL',  115.00,  9
1088,  1,  -19.704,  4.602,  0.000,  0.000,  1,  0.99945,  -65.0305,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01098,  -68.0978,  'LAMESA 0',  115.00,  9
1090,  1,  -18.916,  -40.150,  0.000,  0.000,  1,  1.01821,  -63.1000,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03982,  -73.4595,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01569,  -76.5895,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02849,  -74.7992,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02818,  -76.6272,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02237,  -73.8550,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02138,  -73.6924,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -73.0728,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02066,  -75.8673,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02614,  -75.0851,  'MEMPHIS ',  161.00,  10
2009,  1,  0.003,  -56.507,  0.000,  0.000,  2,  1.03000,  -75.8962,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  -12.752,  0.000,  0.000,  2,  1.03000,  -76.6656,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04218,  -72.1880,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03348,  -72.1975,  'PANHANDL',  161.00,  10
2013,  1,  -9.817,  28.890,  0.000,  0.000,  2,  1.03412,  -72.0302,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02661,  -75.6272,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02289,  -80.4463,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02349,  -80.3481,  'SHERMAN ',  161.00,  11
2017,  1,  0.001,  214.042,  0.000,  0.000,  2,  1.03451,  -71.8424,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03525,  -71.9679,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03451,  -71.8424,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02129,  -74.4675,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02902,  -73.6716,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02313,  -75.4494,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02902,  -73.6716,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02473,  -72.3941,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01829,  -74.2710,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03255,  -72.5077,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01488,  -77.0303,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02148,  -75.7131,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03322,  -75.0600,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00630,  -78.7928,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04148,  -72.7359,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02252,  -75.4483,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99765,  -80.6592,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02597,  -80.0736,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03742,  -73.2195,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02151,  -74.5429,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02861,  -80.3729,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02414,  -77.3073,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01311,  -79.7474,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02154,  -76.0011,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02918,  -71.7045,  'PANHANDL',  161.00,  10
2042,  1,  -11.970,  11.460,  0.000,  0.000,  2,  1.02058,  -71.1787,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02486,  -80.2069,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02778,  -79.2126,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02096,  -74.7616,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02737,  -79.8888,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02809,  -77.2137,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04128,  -73.9435,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02758,  -76.1865,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99657,  -80.0500,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01894,  -78.0751,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02538,  -74.2766,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01544,  -77.5634,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02290,  -73.3654,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02220,  -73.9817,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02290,  -73.3654,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -72.0685,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02785,  -71.6024,  'WHITE DE',  161.00,  10
2059,  1,  -13.037,  11.520,  0.000,  0.000,  2,  1.01703,  -70.8478,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00028,  -78.8988,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02537,  -76.2388,  'VERNON 1',  161.00,  10
2062,  1,  -3.569,  13.536,  0.000,  0.000,  2,  1.01998,  -76.1467,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -42.129,  0.000,  0.000,  2,  1.03000,  -79.5164,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01156,  -77.1192,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -53.777,  0.000,  0.000,  2,  1.03000,  -80.5523,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03710,  -71.4954,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01542,  -74.4081,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01453,  -73.6733,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -44.309,  0.000,  0.000,  2,  1.03000,  -79.6376,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01556,  -73.3842,  'ARCHER 2',  161.00,  11
2071,  1,  -9.960,  21.600,  0.000,  0.000,  2,  1.00338,  -73.0489,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02989,  -78.4973,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03649,  -69.9926,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02879,  -69.3367,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02879,  -69.3367,  'JAYTON 2',  115.00,  10
2076,  1,  -7.882,  -4.276,  0.000,  0.000,  2,  1.03978,  -69.6909,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02782,  -79.9942,  'MUENSTER',  161.00,  11
2078,  1,  -7.471,  11.418,  0.000,  0.000,  2,  1.01996,  -79.6902,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03607,  -75.6851,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01978,  -79.0425,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01693,  -78.5144,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02273,  -74.9604,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02273,  -74.9604,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02273,  -74.9604,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02273,  -74.9604,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01609,  -79.4902,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03907,  -71.4769,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01448,  -73.5507,  'ARCHER 1',  161.00,  11
2089,  1,  -4.489,  9.730,  0.000,  0.000,  2,  1.00255,  -73.2230,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01259,  -77.7095,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03536,  -75.1502,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02826,  -78.3953,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03487,  -72.0966,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03487,  -72.0966,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03487,  -72.0966,  'PANHANDL',  13.800,  10
2096,  1,  -0.002,  117.861,  0.000,  0.000,  2,  1.03000,  -70.6706,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03099,  -70.4452,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03988,  -72.9776,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.740,  1.440,  0.000,  0.000,  2,  1.02952,  -70.6565,  'RALLS 1 ',  18.000,  10
2100,  1,  -11.093,  21.600,  0.000,  0.000,  2,  1.02111,  -70.4059,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03062,  -75.5315,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03096,  -76.6105,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03062,  -75.5315,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03062,  -75.5315,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03062,  -75.5315,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00147,  -80.3162,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02847,  -77.0703,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03374,  -74.0505,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02601,  -75.9133,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -26.014,  0.000,  0.000,  2,  1.03000,  -80.1799,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03038,  -74.3209,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02062,  -76.4613,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02926,  -73.5015,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02788,  -74.3347,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02156,  -71.2488,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02532,  -72.3334,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01970,  -70.8932,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01870,  -70.6082,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02442,  -72.0783,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01926,  -70.7215,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01893,  -76.6178,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01519,  -76.8131,  'TELEPHON',  161.00,  11
2123,  1,  -27.324,  26.160,  0.000,  0.000,  2,  1.02719,  -71.5459,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99501,  -81.3336,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02153,  -78.5645,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02545,  -80.4313,  'VALLEY V',  161.00,  11
2127,  2,  0.025,  217.583,  0.000,  0.000,  2,  1.04303,  -72.2542,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03805,  -72.4223,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00498,  -80.1473,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03293,  -73.9186,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02975,  -73.6932,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -1.986,  0.000,  0.000,  2,  1.03000,  -74.0157,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02641,  -79.8227,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00986,  -80.4729,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99785,  -83.7859,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01906,  -67.0862,  'SWEETWAT',  115.00,  27
3004,  1,  -9.854,  5.400,  0.000,  0.000,  3,  1.01394,  -66.5244,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96446,  -95.1459,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02270,  -70.4622,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02761,  -69.9241,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02200,  -76.4530,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02781,  -75.3467,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98994,  -94.3049,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00073,  -87.4207,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98876,  -88.3992,  'WILLOW C',  115.00,  28
3013,  1,  -0.000,  -44.602,  0.000,  0.000,  3,  1.03000,  -72.2318,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02253,  -79.4690,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01757,  -66.1128,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01963,  -68.9311,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -67.1133,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03145,  -73.1497,  'CHRISTOV',  230.00,  27
3019,  1,  -0.001,  -15.590,  0.000,  0.000,  3,  1.03000,  -74.3758,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -71.7071,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02662,  -73.1253,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01485,  -66.6132,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -11.644,  0.000,  0.000,  3,  1.03000,  -70.4944,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02759,  -74.9878,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02102,  -77.7113,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03803,  -72.1024,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02857,  -73.8138,  'ABILENE ',  115.00,  27
3028,  1,  -13.281,  -5.466,  0.000,  0.000,  3,  1.03978,  -71.8762,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03185,  -79.0698,  'LOMETA 0',  115.00,  28
3030,  1,  -0.001,  -47.695,  0.000,  0.000,  3,  1.03000,  -79.0516,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01957,  -70.5725,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01868,  -71.3333,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02107,  -66.0532,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -63.6553,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02174,  -78.3494,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02219,  -77.7402,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03876,  -67.8735,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02233,  -66.8084,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.9778,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01552,  -76.1252,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04032,  -67.2662,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02525,  -66.2074,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04032,  -67.2662,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04032,  -67.2662,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -63.0772,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04174,  -69.4606,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.000,  -30.165,  0.000,  0.000,  3,  1.03000,  -66.8236,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04909,  -71.1027,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02478,  -71.5017,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.001,  -63.413,  0.000,  0.000,  3,  1.03000,  -77.6019,  'DEL RIO ',  230.00,  28
3051,  1,  0.001,  -20.644,  0.000,  0.000,  3,  1.01596,  -80.2488,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98521,  -90.6938,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03771,  -68.3455,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02966,  -69.7525,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -67.3412,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.4460,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.5018,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03766,  -66.5151,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02749,  -65.7406,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -63.8830,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -64.6363,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -65.5679,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -65.1664,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02430,  -66.4499,  'ROSCOE 4',  115.00,  27
3065,  1,  -21.147,  11.590,  0.000,  0.000,  3,  1.01172,  -64.8465,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02130,  -78.9865,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02900,  -68.0480,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -67.0446,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01947,  -72.6062,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02058,  -68.7600,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00622,  -67.1312,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02487,  -78.3127,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99376,  -95.6139,  'BRACKETT',  115.00,  28
3074,  1,  -26.220,  -7.776,  0.000,  0.000,  3,  0.99861,  -94.7301,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02522,  -79.0765,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99150,  -95.3459,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01852,  -71.9463,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03875,  -67.9039,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03576,  -68.2222,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02528,  -67.2054,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -65.8001,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03518,  -68.4468,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02866,  -68.9855,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00094,  -65.0363,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01701,  -66.2993,  'LORAINE ',  115.00,  27
3086,  1,  -19.704,  10.800,  0.000,  0.000,  3,  1.00524,  -64.7849,  'LORAINE ',  13.200,  27
3087,  1,  -13.372,  10.800,  0.000,  0.000,  3,  1.00460,  -65.2457,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03550,  -70.8601,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02519,  -73.2759,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02291,  -73.8160,  'ABILENE ',  161.00,  27
3091,  1,  -0.000,  -19.613,  0.000,  0.000,  3,  1.02000,  -74.5489,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -68.4990,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98794,  -93.1581,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02600,  -69.5429,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -67.3908,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03512,  -67.5957,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03275,  -67.0375,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -64.6034,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01748,  -72.0650,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01488,  -73.9785,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02046,  -76.4740,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01728,  -74.6274,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01662,  -68.3697,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01781,  -75.4135,  'BUCHANAN',  115.00,  28
3105,  1,  -5.188,  0.740,  0.000,  0.000,  3,  1.01751,  -75.0351,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -70.4014,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98834,  -87.0324,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01525,  -80.5950,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03179,  -66.6137,  'FLUVANNA',  115.00,  27
3110,  1,  -22.069,  -4.538,  0.000,  0.000,  3,  1.03987,  -65.1130,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02364,  -65.3699,  'STERLING',  115.00,  27
3112,  1,  -19.652,  10.770,  0.000,  0.000,  3,  1.01199,  -63.8794,  'STERLING',  18.000,  27
3113,  1,  -19.652,  10.770,  0.000,  0.000,  3,  1.01199,  -63.8794,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01982,  -76.8676,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02463,  -68.8566,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01517,  -66.2721,  'SYNDER 0',  115.00,  27
3117,  1,  -16.551,  9.070,  0.000,  0.000,  3,  1.00521,  -65.2078,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00251,  -64.8518,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01719,  -93.9377,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01719,  -93.9377,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01837,  -65.8717,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -62.7396,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98001,  -97.1566,  'UVALDE 0',  115.00,  28
3124,  1,  0.004,  -47.292,  0.000,  0.000,  3,  1.02514,  -85.0166,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01191,  -74.9239,  'ABILENE ',  115.00,  27
3126,  1,  -0.002,  -42.023,  0.000,  0.000,  3,  0.96632,  -97.9297,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01726,  -66.2171,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01724,  -66.2598,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02223,  -65.7735,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01957,  -68.0949,  'SAN ANGE',  115.00,  27
3131,  1,  -29.950,  5.832,  0.000,  0.000,  3,  1.01986,  -69.2508,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02447,  -78.9036,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03467,  -67.3246,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03423,  -67.7095,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02640,  -67.0072,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01873,  -66.2942,  'SNYDER 2',  115.00,  27
3137,  1,  -26.587,  -9.886,  0.000,  0.000,  3,  1.02989,  -69.3033,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02813,  -78.6785,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01316,  -73.4077,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01938,  -72.7962,  'GOLDSBOR',  115.00,  27
3141,  1,  -24.037,  13.180,  0.000,  0.000,  3,  1.01996,  -66.8399,  'SWEETWAT',  115.00,  27
3142,  1,  -0.000,  -10.792,  0.000,  0.000,  3,  1.03000,  -78.8221,  'GOODFELL',  115.00,  27
3143,  1,  -0.001,  -13.196,  0.000,  0.000,  3,  1.03000,  -77.7488,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02653,  -78.4510,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02319,  -69.2577,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -4.926,  0.000,  0.000,  3,  1.03000,  -77.3046,  'JUNCTION',  115.00,  28
3147,  1,  -0.003,  -19.561,  0.000,  0.000,  3,  1.03000,  -80.2182,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00898,  -94.6748,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02384,  -113.6588,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02848,  -93.8773,  'LAREDO 7',  230.00,  20
4005,  1,  -0.010,  -61.514,  0.000,  0.000,  4,  1.02999,  -96.5816,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02861,  -93.5102,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02076,  -114.2353,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01117,  -80.4854,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02753,  -97.2054,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -96.2141,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02181,  -97.4361,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -21.170,  0.000,  0.000,  4,  1.03000,  -112.0254,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02282,  -113.7262,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02840,  -90.3472,  'EAGLE PA',  230.00,  20
4015,  1,  -0.007,  -42.612,  0.000,  0.000,  4,  1.02999,  -91.5585,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01911,  -80.3160,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02330,  -94.6455,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00049,  -89.0274,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01136,  -112.1097,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00407,  -95.7507,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01463,  -112.7467,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01710,  -95.0990,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01743,  -80.0987,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02380,  -78.7017,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02241,  -79.8954,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.4839,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02545,  -114.1831,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00724,  -69.7269,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00598,  -71.7437,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -68.7200,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02324,  -97.7917,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00303,  -100.0294,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01549,  -96.6602,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01966,  -113.2314,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99935,  -94.7650,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00096,  -89.1670,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.005,  -66.763,  0.000,  0.000,  4,  1.01345,  -90.9413,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99157,  -86.0455,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02336,  -105.4856,  'MISSION ',  230.00,  19
4040,  1,  -0.007,  -221.862,  0.000,  0.000,  4,  1.03000,  -108.1658,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02032,  -108.7386,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02586,  -112.4495,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01392,  -102.1533,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01519,  -102.8590,  'FALCON H',  115.00,  19
4045,  1,  -10.889,  -2.344,  0.000,  0.000,  4,  1.01947,  -102.0922,  'FALCON H',  13.800,  19
4046,  1,  -3.323,  -3.035,  0.000,  0.000,  4,  1.01947,  -102.6417,  'FALCON H',  13.800,  19
4047,  1,  -22.815,  -3.610,  0.000,  0.000,  4,  1.01947,  -101.7134,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01533,  -109.4249,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01802,  -108.1629,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00743,  -106.9629,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00830,  -98.9747,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00830,  -98.9747,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02418,  -99.6183,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00201,  -88.7177,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00574,  -93.8403,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02180,  -87.3228,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01284,  -91.5116,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.9612,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.1791,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.3541,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.2077,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.4304,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.1496,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00350,  -94.2890,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00350,  -94.2890,  'CORPUS C',  18.000,  21
4066,  1,  -0.000,  -95.614,  0.000,  0.000,  4,  1.03000,  -114.2955,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01124,  -110.6515,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02691,  -114.5229,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00664,  -94.0985,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01679,  -98.5884,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00501,  -102.2505,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01046,  -93.7072,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02280,  -105.6156,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02856,  -107.5197,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02280,  -105.6156,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02280,  -105.6156,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02280,  -105.6156,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00466,  -94.0224,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02181,  -110.7255,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03214,  -92.2306,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02582,  -94.1642,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.4316,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.7317,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.3245,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.2965,  'CORPUS C',  13.800,  21
4086,  1,  0.000,  -80.789,  0.000,  0.000,  4,  1.03000,  -107.9325,  'RIO HOND',  115.00,  19
4087,  1,  -0.026,  -108.847,  0.000,  0.000,  4,  1.03000,  -95.0656,  'CORPUS C',  115.00,  21
4088,  1,  -0.001,  -171.208,  0.000,  0.000,  4,  1.03000,  -113.8528,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01586,  -111.7035,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01586,  -111.7035,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01586,  -111.7035,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01586,  -111.7035,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01586,  -111.7035,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01586,  -111.7035,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01586,  -111.7035,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01586,  -111.7035,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01586,  -111.7035,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01586,  -111.7035,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00302,  -94.5168,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00871,  -93.6260,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01355,  -96.6487,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01799,  -104.3072,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -86.129,  0.000,  0.000,  4,  1.03000,  -114.9382,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00543,  -93.8011,  'TAFT 2 0',  115.00,  21
4105,  1,  -11.952,  -8.951,  0.000,  0.000,  4,  1.00958,  -93.5116,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00729,  -104.4052,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02635,  -113.5172,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01131,  -91.8862,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00272,  -95.4417,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01866,  -108.7493,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01120,  -112.3709,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02653,  -100.7144,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02801,  -94.3710,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02165,  -95.8640,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.2379,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.1845,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02071,  -80.4231,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00407,  -99.1761,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01203,  -103.3995,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00655,  -93.8306,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -38.451,  0.000,  0.000,  4,  1.03000,  -112.3904,  'SANTA MA',  115.00,  19
4122,  1,  -0.000,  -158.415,  0.000,  0.000,  4,  1.02766,  -113.6627,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00902,  -95.4720,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02287,  -106.7149,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99247,  -81.6332,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01429,  -102.4117,  'BROWNSVI',  115.00,  19
4127,  1,  -0.013,  -63.873,  0.000,  0.000,  4,  1.02999,  -100.6847,  'ALICE 0 ',  115.00,  21
4128,  1,  0.001,  -71.526,  0.000,  0.000,  4,  1.03000,  -112.1167,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03270,  -98.9663,  'PREMONT ',  115.00,  20
4130,  1,  0.001,  -15.371,  0.000,  0.000,  4,  1.02999,  -100.0378,  'FREER 0 ',  115.00,  20
4131,  1,  0.012,  -116.968,  0.000,  0.000,  4,  1.02334,  -84.2825,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01718,  -85.5963,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02334,  -84.2825,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02334,  -84.2825,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02334,  -84.2825,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02334,  -84.2825,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02334,  -84.2825,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02334,  -84.2825,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00394,  -98.0576,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03331,  -95.5760,  'SARITA 1',  230.00,  21
4141,  1,  -0.002,  -27.548,  0.000,  0.000,  4,  1.03000,  -98.5932,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -94.8485,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00649,  -88.0153,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00949,  -99.0647,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00743,  -93.2013,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02573,  -93.8128,  'LAREDO 4',  230.00,  20
4147,  1,  -0.001,  -105.928,  0.000,  0.000,  4,  1.02921,  -95.5333,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00891,  -100.2653,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98887,  -86.7518,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00643,  -94.3710,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03157,  -97.3553,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02764,  -97.9280,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -96.7314,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01354,  -110.5574,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01658,  -108.8936,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01055,  -95.1272,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02287,  -112.4406,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02057,  -89.6344,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01273,  -92.7348,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -88.1319,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.9336,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.9815,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02057,  -89.6344,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01578,  -108.1604,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02612,  -97.0722,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01325,  -95.7153,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01843,  -113.0829,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01182,  -92.9634,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00224,  -96.1118,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -93.0731,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -105.716,  0.000,  0.000,  4,  1.02818,  -107.1328,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01685,  -81.8667,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98501,  -79.0806,  'REFUGIO ',  115.00,  21
4174,  1,  -0.046,  -54.814,  0.000,  0.000,  4,  1.02999,  -79.3618,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.001,  -13.175,  0.000,  0.000,  4,  1.03000,  -96.6921,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03716,  -96.4414,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -95.2666,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.003,  -46.143,  0.000,  0.000,  4,  1.01518,  -83.8490,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02090,  -100.5582,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00562,  -93.8750,  'PORT ARA',  115.00,  21
4181,  1,  -13.287,  -42.620,  0.000,  0.000,  4,  1.01799,  -86.4774,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99755,  -86.9994,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02356,  -97.4668,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01872,  -105.0766,  'SAN PERL',  115.00,  19
4185,  1,  0.001,  -21.533,  0.000,  0.000,  4,  1.02164,  -101.4684,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -56.487,  0.000,  0.000,  4,  1.02467,  -113.4593,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00616,  -93.4790,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02383,  -93.0673,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99898,  -90.6997,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01716,  -96.4502,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01602,  -103.6628,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -97.8066,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01713,  -100.0026,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01718,  -108.6700,  'SEBASTIA',  115.00,  19
4195,  1,  -24.170,  13.250,  0.000,  0.000,  4,  1.02543,  -86.4516,  'OILTON 0',  500.00,  20
4196,  1,  -0.036,  -83.338,  0.000,  0.000,  4,  1.02999,  -89.3147,  'OILTON 1',  230.00,  20
4197,  1,  -0.002,  -2.820,  0.000,  0.000,  4,  1.02999,  -92.0366,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -78.9093,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96361,  -84.1479,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99796,  -81.6796,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02972,  -78.5688,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -77.9840,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00907,  -78.1590,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -79.4589,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02905,  -78.7378,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95772,  -83.0521,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02488,  -78.3572,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -61.104,  0.000,  0.000,  5,  1.00916,  -82.8725,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01651,  -80.4372,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03128,  -75.5227,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -77.5343,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01423,  -79.9730,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03372,  -73.0860,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02106,  -75.7090,  'JACKSBOR',  161.00,  12
5020,  1,  -7.968,  17.280,  0.000,  0.000,  5,  1.02816,  -72.9401,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02960,  -75.4561,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02793,  -77.4672,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02960,  -75.4561,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96492,  -83.5567,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02266,  -76.7040,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -78.9400,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02091,  -79.8828,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02735,  -78.5449,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99912,  -79.1395,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01894,  -80.2198,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -79.1014,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02297,  -78.7615,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -75.3858,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -76.9072,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -75.3858,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -75.3858,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -73.6232,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02261,  -73.5667,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -74.5874,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02139,  -72.9986,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -73.7299,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02223,  -73.4356,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01656,  -79.9016,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02048,  -78.4531,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03982,  -72.2928,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -74.1595,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02562,  -74.3471,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -76.7286,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03221,  -75.0689,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -78.6406,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03221,  -75.0689,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02962,  -77.4966,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02853,  -78.1687,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93838,  -85.6213,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03182,  -72.6774,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03122,  -73.3196,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -71.0380,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -70.2842,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00902,  -79.9118,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01592,  -80.9789,  'MABANK 2',  115.00,  14
5061,  1,  -0.000,  -22.374,  0.000,  0.000,  5,  1.03000,  -83.2855,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01383,  -85.4242,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03116,  -75.4287,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -77.4631,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03116,  -75.4287,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03116,  -75.4287,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.5962,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.5039,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.3811,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -79.1478,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01301,  -77.4815,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -78.3072,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01911,  -76.5971,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01958,  -79.7778,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98920,  -81.7512,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01962,  -81.1571,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -35.985,  0.000,  0.000,  5,  1.03000,  -82.3749,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02719,  -77.8797,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -78.4696,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98915,  -81.3163,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01880,  -78.0170,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -79.0556,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03325,  -76.0905,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -77.6353,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01627,  -79.4397,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -78.8729,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98956,  -81.0427,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99604,  -80.4505,  'CLIFTON ',  161.00,  18
5089,  1,  -14.444,  -13.816,  0.000,  0.000,  5,  1.00939,  -79.7053,  'CLIFTON ',  13.800,  18
5090,  1,  -0.000,  -138.049,  0.000,  0.000,  5,  1.03000,  -79.2425,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96612,  -83.4093,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02233,  -78.6145,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -150.902,  0.000,  0.000,  5,  1.03000,  -80.0098,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01898,  -76.8670,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -78.7340,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -78.4181,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02725,  -78.2564,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -105.779,  0.000,  0.000,  5,  1.03000,  -79.6654,  'FORT WOR',  161.00,  17
5099,  1,  -0.000,  -54.009,  0.000,  0.000,  5,  1.03000,  -79.6562,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02354,  -78.6746,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00312,  -82.8377,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03161,  -76.4192,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03046,  -77.9267,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -78.5854,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -79.1192,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -79.1192,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -79.1192,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -149.201,  0.000,  0.000,  5,  1.03000,  -78.2836,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01213,  -79.4669,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99215,  -80.6238,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -78.9627,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99570,  -80.6305,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -79.9128,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00921,  -80.7663,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -80.2821,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -78.5121,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -79.3327,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98279,  -81.5414,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -74.9434,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04707,  -73.0973,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03097,  -75.4908,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -79.1913,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95702,  -82.8743,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95711,  -82.3637,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -77.9540,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -79.2486,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98161,  -82.9794,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -79.1779,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01537,  -80.4292,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02940,  -78.0976,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02940,  -74.8739,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -76.3667,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98983,  -82.1522,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01316,  -79.2665,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02150,  -80.4742,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99298,  -80.1144,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02142,  -76.1056,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01951,  -77.4790,  'WACO 1 1',  161.00,  13
5139,  1,  -0.000,  -70.844,  0.000,  0.000,  5,  1.03000,  -79.3925,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96209,  -84.0294,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01236,  -80.0601,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98791,  -80.9789,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -77.8201,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99602,  -79.3540,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -78.4147,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -78.8052,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02407,  -79.1882,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -79.2265,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -79.3574,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02164,  -75.7305,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99415,  -81.7193,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -78.9754,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02298,  -76.9647,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98994,  -81.3871,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01636,  -79.8832,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00317,  -82.6518,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01540,  -79.2992,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -78.6166,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95594,  -83.1189,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -77.5585,  'DENTON 2',  161.00,  17
5161,  1,  -0.000,  -69.553,  0.000,  0.000,  5,  1.03000,  -79.1249,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91328,  -88.2450,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -77.4692,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03458,  -76.0029,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03109,  -77.3554,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.4581,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03458,  -76.0029,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02639,  -79.4548,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01998,  -80.1260,  'DUBLIN 1',  161.00,  15
5170,  1,  -3.984,  8.640,  0.000,  0.000,  5,  1.01445,  -79.9720,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95734,  -84.3282,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -92.040,  0.000,  0.000,  5,  1.03000,  -79.9156,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02866,  -78.2192,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95215,  -84.7513,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02969,  -77.8398,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99889,  -79.0293,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02286,  -78.7188,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01982,  -79.3198,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02937,  -74.4496,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -75.5180,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02373,  -79.0663,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96267,  -83.8202,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -79.1242,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01498,  -80.6097,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02048,  -79.6908,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01849,  -78.5112,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02888,  -74.0939,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -78.9070,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -79.1102,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00794,  -82.0209,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -59.625,  0.000,  0.000,  5,  0.99687,  -81.8737,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02929,  -75.1139,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -75.4783,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02237,  -78.8077,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -78.9785,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03125,  -73.0733,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -74.7695,  'BRYSON 1',  161.00,  12
5198,  1,  -9.960,  21.600,  0.000,  0.000,  5,  1.02892,  -73.0112,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02422,  -79.2757,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99029,  -81.6268,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94728,  -83.4257,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00771,  -78.9551,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -78.8989,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03086,  -73.4172,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -74.7114,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -71.4877,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -72.3829,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -72.1153,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98606,  -80.4790,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -78.4733,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92471,  -87.0386,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00749,  -79.6501,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -78.7924,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02128,  -79.0941,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01694,  -79.3256,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -79.2464,  'FORT WOR',  161.00,  17
5217,  1,  -0.000,  -110.040,  0.000,  0.000,  5,  1.03000,  -78.9171,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01580,  -80.1639,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.637,  0.000,  0.000,  5,  1.01797,  -79.7667,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -80.2260,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02116,  -77.9286,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99549,  -81.5545,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93399,  -86.3100,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -78.8465,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02259,  -80.7212,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01162,  -81.8432,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01759,  -80.6823,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -77.9862,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02299,  -78.8240,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -79.1803,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98926,  -82.3045,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -79.2460,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02765,  -78.8322,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -78.4641,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00929,  -78.6431,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03435,  -72.9853,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02405,  -73.2708,  'OLNEY 1 ',  161.00,  12
5238,  1,  -14.941,  32.400,  0.000,  0.000,  5,  1.03131,  -72.9042,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04102,  -74.4554,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03462,  -77.3031,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03508,  -78.0996,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03508,  -78.0996,  'GOLDTHWA',  115.00,  18
5243,  1,  -9.960,  21.600,  0.000,  0.000,  5,  1.03563,  -74.3133,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -79.2875,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -79.5230,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99540,  -78.8830,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98691,  -81.0429,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -78.4417,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -78.5287,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -78.0886,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -78.8363,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -79.2127,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -78.6332,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -78.8887,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99081,  -82.4229,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00111,  -79.7628,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99043,  -80.8499,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02171,  -78.9762,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02131,  -80.1691,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02610,  -71.6360,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01036,  -76.0219,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01832,  -67.4162,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02100,  -68.6346,  'GLEN ROS',  13.800,  18
5264,  1,  -0.000,  -77.911,  0.000,  0.000,  5,  1.03000,  -80.7749,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -77.9947,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -78.5515,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97197,  -83.5433,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98756,  -81.1712,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01621,  -77.3944,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95572,  -83.6122,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98348,  -80.3475,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -79.1864,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02972,  -78.9811,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01528,  -79.1912,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93358,  -86.4881,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97097,  -80.5139,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02197,  -79.1202,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00518,  -77.6048,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -74.8325,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01803,  -76.2037,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -73.9598,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02111,  -74.0946,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02235,  -74.2669,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01499,  -80.1974,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01165,  -79.0955,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00933,  -78.1696,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -78.7182,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98627,  -81.3606,  'WOLFE CI',  161.00,  16
5289,  1,  -0.000,  -114.729,  0.000,  0.000,  5,  1.03000,  -78.8302,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99000,  -81.2293,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -79.7845,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -79.3804,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -77.1762,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -79.3444,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03382,  -75.9171,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -77.5329,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03382,  -75.9171,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03995,  -75.7228,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.5122,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.5819,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03382,  -75.9171,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.3952,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -74.0363,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03297,  -76.0506,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03026,  -77.8089,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -78.6678,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02889,  -78.6283,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02356,  -78.5996,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -79.1848,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -79.1795,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -79.4692,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01877,  -79.8224,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02350,  -77.4205,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97939,  -82.0570,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01644,  -79.7491,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -105.328,  0.000,  0.000,  5,  1.03000,  -78.9410,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -73.2101,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -74.6975,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02004,  -72.3887,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01961,  -72.2989,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02030,  -72.4240,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03214,  -75.8972,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -78.0464,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.2063,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.2020,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -74.9784,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92552,  -86.5243,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99466,  -81.2103,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02095,  -78.8797,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -78.4548,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01162,  -80.1707,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -79.9232,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01115,  -79.5008,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99400,  -78.7203,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -79.2160,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02422,  -78.4443,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02247,  -75.2493,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01506,  -78.5227,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -78.249,  0.000,  0.000,  5,  1.03000,  -79.4776,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -79.3130,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -78.4634,  'LEWISVIL',  161.00,  17
5342,  1,  -0.979,  -3.201,  0.000,  0.000,  5,  1.03390,  -78.4172,  'LEWISVIL',  13.800,  17
5343,  1,  -24.190,  -21.588,  0.000,  0.000,  5,  1.03995,  -77.8481,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -79.4261,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98453,  -81.7867,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -225.817,  0.000,  0.000,  5,  1.03000,  -79.3452,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98609,  -80.8927,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99875,  -79.8961,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -78.3704,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02966,  -76.2268,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02645,  -77.8757,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -78.8884,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -78.4931,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02203,  -79.6474,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01453,  -78.2382,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02934,  -78.9350,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02891,  -78.0247,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -73.7226,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00946,  -76.5644,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -71.6598,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -73.3732,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -74.7650,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -73.3732,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -72.5821,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -71.7229,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -71.4940,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02406,  -71.5502,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -72.1625,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -71.3944,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -78.3617,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01890,  -78.3980,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -79.2923,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02091,  -79.7750,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -77.9860,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -79.2439,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -78.4673,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01734,  -78.5290,  'KILLEEN ',  161.00,  13
5378,  1,  -0.000,  -117.244,  0.000,  0.000,  5,  1.01838,  -79.5492,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -79.3891,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -75.1391,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -77.0763,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.9914,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.8301,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -75.9489,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -77.2850,  'DALLAS 3',  161.00,  16
5386,  1,  -0.000,  -109.068,  0.000,  0.000,  5,  1.03000,  -78.9237,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01869,  -80.2638,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01921,  -75.8255,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00894,  -77.6758,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98196,  -79.9738,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94783,  -84.9471,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91024,  -90.0697,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00177,  -79.1960,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04235,  -71.9872,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03859,  -71.9735,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02300,  -75.4272,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02269,  -74.4833,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02269,  -74.4833,  'ALBANY 1',  115.00,  15
5399,  1,  -10.996,  23.850,  0.000,  0.000,  5,  1.03991,  -71.9239,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02227,  -78.5264,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -73.5702,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02145,  -75.6098,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -73.5702,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -73.5702,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -73.5702,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -73.5702,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99505,  -81.8725,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -79.8970,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -79.0542,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -75.4077,  'KILLEEN ',  500.00,  13
5411,  1,  -0.007,  -115.744,  0.000,  0.000,  5,  1.03000,  -77.2254,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -79.3034,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03487,  -73.2759,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03163,  -77.0994,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03077,  -72.6465,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03069,  -72.6400,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03117,  -72.7161,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03151,  -72.7461,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03290,  -72.9661,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -78.2310,  'FORT WOR',  161.00,  17
5421,  1,  -0.000,  -136.507,  0.000,  0.000,  5,  1.03000,  -80.4686,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.000,  -28.570,  0.000,  0.000,  5,  1.03000,  -78.6864,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -78.6864,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -78.6864,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02332,  -78.9787,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99370,  -81.3295,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00959,  -78.9892,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -78.1582,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -80.1735,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01979,  -80.5227,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -78.7057,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01645,  -80.1471,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -79.2029,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -80.0065,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00607,  -81.1182,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -78.9249,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92570,  -86.7674,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -79.3367,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01387,  -77.9153,  'WAXAHACH',  161.00,  14
5440,  1,  -0.000,  -97.702,  0.000,  0.000,  5,  1.03000,  -79.2768,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -78.9569,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -79.4223,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -79.4612,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02312,  -74.2399,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01820,  -76.9531,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99973,  -81.0643,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -78.7938,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03149,  -76.1546,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03048,  -77.7444,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99016,  -82.1422,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03180,  -75.5533,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -76.9507,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02262,  -78.1638,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02053,  -79.5047,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01229,  -80.2982,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99472,  -82.3129,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -78.7019,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97139,  -80.9720,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94666,  -85.3692,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91444,  -89.8120,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00933,  -77.5848,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02193,  -78.8468,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -79.1911,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03279,  -76.3097,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03089,  -77.8273,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96224,  -84.0745,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -79.2921,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02069,  -79.1170,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02137,  -79.9279,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00560,  -80.6296,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -80.0024,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03377,  -74.2056,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -75.5837,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95402,  -84.1930,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02539,  -78.9865,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95301,  -85.0948,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -77.9028,  'HARKER H',  161.00,  13
5478,  1,  -0.000,  -127.296,  0.000,  0.000,  5,  1.02995,  -79.0152,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -75.9114,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -77.5656,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01458,  -79.5503,  'FORT WOR',  161.00,  17
5482,  1,  -0.000,  -123.997,  0.000,  0.000,  5,  1.03000,  -79.5329,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02939,  -78.3597,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00043,  -78.4691,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02182,  -76.2373,  'BLOOMING',  161.00,  14
6001,  1,  -0.061,  -109.213,  0.000,  0.000,  6,  1.03000,  -78.0110,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01906,  -78.2472,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03855,  -70.9744,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03022,  -70.6516,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03022,  -73.0257,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.1624,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.4187,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.0936,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.4998,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.9487,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01959,  -75.9053,  'MARION 2',  115.00,  22
6012,  1,  -0.012,  -38.081,  0.000,  0.000,  6,  1.03000,  -75.1420,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01643,  -78.4002,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99741,  -82.1164,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02500,  -78.6237,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02567,  -77.4636,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01703,  -77.2871,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02024,  -77.3161,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02133,  -77.5368,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01882,  -78.2289,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03954,  -73.3769,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03483,  -74.7753,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02835,  -76.7581,  'LEANDER ',  115.00,  23
6024,  1,  -0.005,  -131.333,  0.000,  0.000,  6,  1.03000,  -79.2343,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.013,  -188.190,  0.000,  0.000,  6,  1.03000,  -78.1339,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02005,  -77.4630,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02409,  -76.5026,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02206,  -76.9555,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98306,  -84.3941,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00814,  -70.7153,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01123,  -72.4575,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01890,  -79.2383,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03345,  -74.2434,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02930,  -75.3767,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02573,  -76.7692,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02451,  -74.7763,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -76.4676,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03752,  -72.6875,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02938,  -74.9332,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02214,  -77.3936,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.225,  -12.603,  0.000,  0.000,  6,  1.03998,  -72.6238,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.0744,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02284,  -76.6439,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01310,  -78.2701,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03321,  -73.3275,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02877,  -75.3685,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02433,  -77.6076,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03321,  -73.3275,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03321,  -73.3275,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03321,  -73.3275,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -27.506,  0.000,  0.000,  6,  1.03998,  -73.0994,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03321,  -73.3275,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -23.962,  0.000,  0.000,  6,  1.03998,  -73.0628,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -12.530,  0.000,  0.000,  6,  1.03998,  -72.8204,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99233,  -86.6600,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02973,  -71.0160,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02906,  -72.7953,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02838,  -73.7733,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90732,  -99.4101,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02096,  -78.5348,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02231,  -77.8854,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02356,  -67.2921,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02152,  -69.1509,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01363,  -71.9989,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00706,  -80.1107,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03098,  -71.4031,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02788,  -73.0633,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02142,  -76.0042,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.7123,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.7311,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.8551,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.0294,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.4848,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.4923,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01935,  -66.4048,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01608,  -68.1430,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00976,  -70.8095,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01152,  -65.3055,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01579,  -65.8946,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01439,  -65.7088,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02664,  -77.5671,  'MARBLE F',  115.00,  23
6082,  1,  -7.613,  -11.251,  0.000,  0.000,  6,  1.03966,  -77.1274,  'MARBLE F',  13.800,  23
6083,  1,  -7.613,  -9.677,  0.000,  0.000,  6,  1.03966,  -77.1034,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02410,  -78.0849,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02410,  -78.0849,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02410,  -78.0849,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02410,  -78.0849,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02410,  -78.0849,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02410,  -78.0849,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02410,  -78.0849,  'ROUND RO',  13.800,  23
6091,  1,  -0.002,  -55.715,  0.000,  0.000,  6,  1.03000,  -78.2502,  'WIMBERLE',  115.00,  23
6092,  1,  -0.079,  -42.167,  0.000,  0.000,  6,  1.03000,  -78.6926,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -77.2907,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02078,  -77.0871,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02026,  -79.4603,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.002,  -94.977,  0.000,  0.000,  6,  1.02728,  -81.4260,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01617,  -77.6541,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01908,  -78.3167,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01103,  -78.4868,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01514,  -79.2224,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02222,  -67.0642,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02387,  -68.5489,  'WINCHEST',  230.00,  25
6103,  1,  -0.029,  -62.561,  0.000,  0.000,  6,  1.03000,  -72.4429,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02222,  -67.0642,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02222,  -67.0642,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02805,  -66.8796,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03733,  -72.6449,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01926,  -74.2929,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96977,  -81.4301,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.6315,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.5200,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01683,  -79.6085,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -77.8287,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01383,  -78.5517,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01573,  -77.9413,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99801,  -81.0865,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02843,  -73.0010,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03923,  -73.2786,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03196,  -75.3788,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02993,  -76.9771,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01756,  -78.1809,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97899,  -74.9818,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02062,  -77.7835,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02490,  -75.2363,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00949,  -79.6457,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02084,  -77.1995,  'AUSTIN 3',  115.00,  23
6127,  1,  0.005,  -7.688,  0.000,  0.000,  6,  0.90532,  -87.3737,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01607,  -79.1756,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95166,  -87.0327,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01842,  -77.3083,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02221,  -77.1824,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01567,  -78.2991,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99086,  -82.1720,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99316,  -82.9286,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00047,  -71.8221,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02639,  -79.5332,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01398,  -78.9414,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01084,  -82.4358,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99949,  -80.6997,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96856,  -84.2274,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03067,  -71.0091,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02810,  -73.3627,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02840,  -75.6048,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03067,  -71.0091,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.3055,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.4424,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.9910,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.9400,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.4547,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02687,  -77.9434,  'SAN ANTO',  115.00,  26
6151,  1,  0.079,  -79.857,  0.000,  0.000,  6,  0.99909,  -79.5132,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02835,  -75.6483,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02311,  -76.2473,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00985,  -78.6143,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01197,  -79.2572,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02258,  -77.6878,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01318,  -80.6611,  'BOERNE 1',  115.00,  26
6158,  1,  -0.005,  -56.616,  0.000,  0.000,  6,  1.03000,  -74.3752,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -77.6761,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01918,  -77.6460,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02969,  -70.2142,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02817,  -72.8007,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -75.2509,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.9976,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.8583,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.6436,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.1486,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01759,  -78.3462,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03204,  -71.8748,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02673,  -74.8764,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01644,  -77.1466,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00699,  -71.4720,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00770,  -73.4290,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02164,  -77.7922,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01832,  -77.9202,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02013,  -77.3643,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.047,  -177.895,  0.000,  0.000,  6,  1.03000,  -75.5661,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01952,  -77.7458,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01635,  -78.4655,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01092,  -79.5670,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01600,  -79.0512,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01754,  -78.4545,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00107,  -75.2947,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01909,  -78.1060,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01768,  -78.2277,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02349,  -77.3699,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02188,  -77.6798,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00455,  -67.9066,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99071,  -72.1175,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99215,  -81.1931,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01802,  -77.1417,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01716,  -72.5259,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00730,  -74.6912,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01725,  -77.9639,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98747,  -73.2609,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02186,  -79.6817,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03032,  -72.7325,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02722,  -75.5708,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -76.8327,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01196,  -78.2899,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02008,  -78.5067,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01214,  -79.2731,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01759,  -78.1329,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01233,  -78.4862,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02502,  -76.5775,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98802,  -76.9079,  'LEXINGTO',  115.00,  25
6207,  1,  -0.004,  -61.719,  0.000,  0.000,  6,  1.03000,  -78.9978,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -78.5404,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99914,  -80.2188,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04144,  -73.2512,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03579,  -74.7471,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02625,  -77.5468,  'MARBLE F',  115.00,  23
6213,  1,  -20.740,  2.940,  0.000,  0.000,  6,  1.04027,  -72.7590,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.3108,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04087,  -73.0091,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04013,  -72.7067,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01583,  -79.1245,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01551,  -76.8073,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02112,  -78.3627,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01851,  -77.2677,  'SAN ANTO',  115.00,  22
6221,  1,  0.354,  -105.874,  0.000,  0.000,  6,  1.02889,  -82.9297,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02808,  -75.1881,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02602,  -76.2689,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02075,  -78.4948,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01052,  -78.5218,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97567,  -89.3622,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02460,  -76.8300,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02793,  -71.4176,  'SAN MARC',  500.00,  22
6229,  1,  -0.010,  -79.073,  0.000,  0.000,  6,  1.03000,  -73.8630,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -76.2362,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01160,  -78.0975,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02204,  -76.5870,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01788,  -77.9364,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03083,  -73.3944,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02927,  -74.5308,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -76.6865,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89579,  -89.5274,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02307,  -77.1437,  'AUSTIN 1',  115.00,  23
6239,  1,  0.833,  -0.000,  0.000,  0.000,  6,  1.03478,  -70.5662,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02870,  -73.5760,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02408,  -75.5646,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03478,  -70.5662,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.2129,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.3364,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.6832,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.6913,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.9614,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.3399,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.7923,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01624,  -78.1353,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02081,  -78.4446,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00910,  -79.0565,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99919,  -78.7993,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03552,  -72.2988,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03272,  -73.6699,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02354,  -76.6493,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03317,  -71.6063,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03108,  -70.9744,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03552,  -72.2988,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03280,  -71.4671,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01607,  -78.4314,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01948,  -78.1248,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01583,  -75.7348,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01373,  -77.7382,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01340,  -73.9356,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.525,  -1.719,  0.000,  0.000,  6,  1.01567,  -73.9101,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.839,  -2.727,  0.000,  0.000,  6,  1.01700,  -73.8947,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.525,  -1.719,  0.000,  0.000,  6,  1.01567,  -73.9101,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.839,  -2.727,  0.000,  0.000,  6,  1.01700,  -73.8947,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.098,  -6.817,  0.000,  0.000,  6,  1.02234,  -73.8338,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.282,  -4.090,  0.000,  0.000,  6,  1.01903,  -73.8442,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.839,  -2.727,  0.000,  0.000,  6,  1.01700,  -73.8947,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.839,  -2.727,  0.000,  0.000,  6,  1.01700,  -73.8947,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.979,  -3.201,  0.000,  0.000,  6,  1.01762,  -73.8880,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01653,  -77.7620,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01611,  -79.8151,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02717,  -74.1154,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -75.6595,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02723,  -73.0867,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02097,  -75.7947,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01897,  -78.1629,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02359,  -78.8390,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01919,  -78.7667,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01863,  -77.4696,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01863,  -79.8191,  'BOERNE 2',  230.00,  26
6286,  1,  -0.005,  -112.181,  0.000,  0.000,  6,  1.02244,  -83.1074,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02450,  -75.5191,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01407,  -77.9357,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01558,  -78.2937,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02761,  -78.1832,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02067,  -78.0360,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03628,  -71.9980,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03098,  -73.9970,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02410,  -76.1942,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03444,  -71.4231,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03470,  -71.5069,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03171,  -70.6583,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02817,  -70.9265,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02939,  -72.5576,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02906,  -73.5046,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02817,  -70.9265,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -69.2319,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -70.3543,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02335,  -69.5044,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02236,  -69.2104,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02155,  -77.4535,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01246,  -78.1765,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01711,  -77.9762,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98412,  -82.7488,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02433,  -76.9703,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99419,  -74.7053,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02813,  -76.4493,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02080,  -78.0184,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02059,  -77.8071,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03251,  -75.3837,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02983,  -76.2464,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02539,  -76.9698,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02040,  -77.8333,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01677,  -78.4621,  'GEORGETO',  115.00,  23
6320,  1,  -0.034,  -166.464,  0.000,  0.000,  6,  1.03000,  -77.0131,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02049,  -75.9549,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02043,  -78.2847,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01310,  -78.1391,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02143,  -77.1699,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91204,  -88.3305,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00822,  -75.0140,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98914,  -75.4919,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98400,  -85.1685,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98761,  -81.6720,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02241,  -77.8249,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.001,  -155.640,  0.000,  0.000,  6,  1.02830,  -78.6019,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01641,  -78.3053,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.9080,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02859,  -74.9419,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02342,  -76.4676,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95023,  -88.0365,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02581,  -77.4884,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90687,  -86.5315,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01305,  -77.2889,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01784,  -80.1135,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01441,  -73.4393,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03307,  -74.3512,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02951,  -75.7067,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02722,  -76.9525,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01853,  -78.0242,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01180,  -81.4230,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.8586,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03510,  -74.5963,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02544,  -77.0080,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02224,  -77.6918,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02316,  -78.0401,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02848,  -75.9456,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02413,  -77.5245,  'ROUND RO',  115.00,  23
6356,  1,  -0.017,  -154.328,  0.000,  0.000,  6,  1.03000,  -78.2727,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94861,  -93.0218,  'DEVINE 0',  115.00,  26
6358,  1,  -0.001,  -120.374,  0.000,  0.000,  6,  1.03000,  -80.9915,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03442,  -74.9597,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02247,  -76.5431,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99478,  -68.0261,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03541,  -61.9742,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02829,  -64.7565,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -67.8608,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4214,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0915,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.6448,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5771,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4183,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00538,  -73.3792,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02620,  -72.6841,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99740,  -70.6015,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01104,  -72.0607,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01006,  -70.7656,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01006,  -70.7656,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01825,  -68.8061,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01463,  -71.4543,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -64.3029,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01125,  -67.4821,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01252,  -69.8712,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -64.3029,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -64.3029,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -64.3029,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -64.3029,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -64.3029,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02143,  -68.4019,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01313,  -71.4293,  'SPRING 1',  115.00,  5
7028,  1,  0.027,  -273.388,  0.000,  0.000,  7,  1.02000,  -70.9649,  'HOUSTON ',  115.00,  3
7029,  1,  0.727,  0.001,  0.000,  0.000,  7,  1.00303,  -65.9847,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00087,  -71.8026,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00303,  -65.9847,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00303,  -65.9847,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00303,  -65.9847,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00303,  -65.9847,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02526,  -69.0488,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01822,  -70.6756,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02994,  -65.6034,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02065,  -66.7341,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01653,  -69.7088,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02766,  -65.4581,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02165,  -67.9650,  'DAYTON 1',  115.00,  4
7042,  1,  6.913,  -0.002,  0.000,  0.000,  7,  1.01416,  -63.4028,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01236,  -66.0821,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99674,  -67.9434,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -62.2463,  'VICTORIA',  20.000,  6
7046,  2,  1.916,  -0.524,  0.000,  0.000,  7,  1.02274,  -62.8759,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02905,  -65.9443,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02200,  -67.3674,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01958,  -70.5901,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00914,  -72.8680,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01414,  -71.4390,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -70.2630,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01943,  -67.2293,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00555,  -71.4279,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01482,  -69.9975,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02162,  -68.8734,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01062,  -71.7466,  'SPRING 8',  115.00,  5
7058,  1,  -5.877,  0.003,  0.000,  0.000,  7,  0.99881,  -59.4925,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00315,  -61.5996,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01117,  -64.0369,  'POINT CO',  115.00,  6
7061,  2,  -0.554,  0.000,  0.000,  0.000,  7,  1.00000,  -59.0013,  'POINT CO',  13.800,  6
7062,  2,  -0.569,  0.000,  0.000,  0.000,  7,  1.00000,  -59.0433,  'POINT CO',  13.800,  6
7063,  2,  -0.618,  0.000,  0.000,  0.000,  7,  1.00000,  -59.0070,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -59.1271,  'POINT CO',  13.800,  6
7065,  2,  -0.599,  0.000,  0.000,  0.000,  7,  1.00000,  -59.0841,  'POINT CO',  13.800,  6
7066,  2,  -0.574,  0.000,  0.000,  0.000,  7,  1.00000,  -59.0535,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00029,  -72.7095,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00318,  -62.8136,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00164,  -65.8628,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01198,  -69.3713,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97823,  -62.8301,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01875,  -68.0717,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02559,  -65.5519,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02311,  -67.1999,  'GALVESTO',  115.00,  2
7075,  1,  0.003,  -276.233,  0.000,  0.000,  7,  1.03000,  -68.6423,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03753,  -61.4050,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03395,  -63.1655,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02598,  -66.4707,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9426,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5302,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5132,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9043,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -64.8844,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01983,  -67.1611,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00941,  -67.8194,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01033,  -70.2962,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01520,  -69.2317,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99337,  -71.5792,  'RICHMOND',  115.00,  3
7089,  1,  0.010,  -294.599,  0.000,  0.000,  7,  1.03000,  -72.1236,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01037,  -72.5645,  'PINEHURS',  115.00,  5
7091,  1,  0.005,  -205.923,  0.000,  0.000,  7,  1.03000,  -71.7135,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01008,  -70.9665,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00590,  -71.4782,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02140,  -72.1204,  'HOUSTON ',  115.00,  3
7095,  1,  -5.849,  -0.003,  0.000,  0.000,  7,  0.96479,  -50.0587,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97886,  -53.2970,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98238,  -55.1403,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  -1.366,  0.000,  0.000,  0.000,  7,  1.00000,  -41.1951,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01129,  -69.9803,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01457,  -70.5726,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00477,  -72.1613,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01156,  -70.2024,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03560,  -61.2968,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02809,  -64.4496,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02625,  -67.3881,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8322,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03560,  -61.2968,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03560,  -61.2968,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8764,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8413,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4179,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5958,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4764,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4760,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99568,  -71.1857,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01164,  -71.3120,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00467,  -72.0022,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01155,  -69.9014,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00422,  -72.1410,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00422,  -72.1410,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00422,  -72.1410,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97586,  -62.2022,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00951,  -70.9555,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03280,  -62.4670,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02141,  -66.2258,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01863,  -68.0601,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01702,  -70.8865,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01230,  -66.2891,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03377,  -61.1898,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02628,  -64.6848,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01737,  -67.5740,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03377,  -61.1898,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03088,  -60.1102,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03006,  -59.8327,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02964,  -59.6975,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02972,  -59.6409,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03096,  -59.7608,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03377,  -61.1898,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03377,  -61.1898,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03377,  -61.1898,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03377,  -61.1898,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01325,  -72.2750,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01263,  -69.5340,  'HOUSTON ',  115.00,  4
7145,  1,  -0.000,  -177.107,  0.000,  0.000,  7,  1.03000,  -72.3227,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -72.3227,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01488,  -70.6011,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00778,  -71.9402,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99274,  -66.5010,  'BLOOMING',  115.00,  6
7150,  1,  -0.001,  -7.522,  0.000,  0.000,  7,  1.03000,  -69.6827,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02567,  -71.4624,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01161,  -70.6385,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97016,  -58.2972,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01731,  -71.9657,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00606,  -70.8638,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01917,  -68.5200,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01461,  -70.7262,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00439,  -71.4153,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -65.6941,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02530,  -67.3035,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01905,  -69.6606,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.1510,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.8478,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0806,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.1425,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.7041,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.4898,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -65.6941,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -65.6941,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.7000,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02441,  -65.7148,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02484,  -67.2122,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00356,  -71.9780,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01042,  -69.0643,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03239,  -66.4058,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02310,  -68.0795,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00830,  -71.4373,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00563,  -72.1923,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00667,  -70.0403,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01018,  -71.2582,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00570,  -72.2164,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00086,  -71.5359,  'PATTISON',  115.00,  3
7183,  1,  0.018,  -277.843,  0.000,  0.000,  7,  1.03000,  -71.8560,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02684,  -64.2916,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02060,  -65.9264,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -62.7109,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02058,  -65.8468,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01568,  -69.3964,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -62.7109,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -62.7109,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -62.7109,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -62.7109,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -62.7109,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.3539,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.1382,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.8664,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -62.1694,  'HOUSTON ',  13.800,  3
7198,  1,  -0.001,  -136.437,  0.000,  0.000,  7,  1.03000,  -71.6379,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03087,  -65.7866,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02385,  -68.5101,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02170,  -71.0193,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00609,  -73.5802,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99668,  -66.1977,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03727,  -61.3292,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03251,  -63.4457,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02994,  -66.1632,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03727,  -61.3292,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2061,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5519,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8385,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2577,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5859,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -68.3749,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00823,  -70.3164,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01026,  -71.9303,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00776,  -71.2509,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01148,  -71.3464,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00893,  -73.0944,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00724,  -68.4240,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00821,  -71.2242,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00785,  -71.0342,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00973,  -70.3623,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -71.0937,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00741,  -71.4226,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00541,  -72.4758,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01333,  -70.8875,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03302,  -64.5611,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02146,  -67.3763,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01759,  -69.1102,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01726,  -69.8464,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01481,  -68.3844,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02634,  -67.7300,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00587,  -73.4323,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01377,  -72.0438,  'PORTER 0',  115.00,  5
7235,  1,  -0.001,  -135.855,  0.000,  0.000,  7,  1.03000,  -73.0140,  'CYPRESS ',  115.00,  3
7236,  1,  -0.001,  -147.145,  0.000,  0.000,  7,  1.03000,  -72.2927,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99810,  -70.2295,  'FULSHEAR',  115.00,  1
7238,  1,  -0.000,  -64.057,  0.000,  0.000,  7,  1.03000,  -69.2697,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -68.7357,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01338,  -71.2757,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00698,  -71.7149,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00828,  -71.7259,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01410,  -70.4872,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00755,  -69.4334,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01157,  -72.5063,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00182,  -72.5863,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99802,  -66.5779,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00455,  -71.8346,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00853,  -71.2203,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01706,  -70.6242,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01060,  -73.2557,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02150,  -63.9721,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01214,  -66.2936,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02378,  -72.2693,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01411,  -69.8383,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00944,  -70.6344,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00910,  -69.4131,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01077,  -70.5898,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01606,  -70.3714,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01670,  -69.0851,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99428,  -57.3467,  'BAY CITY',  230.00,  1
7262,  1,  -0.021,  -71.912,  0.000,  0.000,  7,  1.00693,  -59.2723,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03351,  -61.5190,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02947,  -63.5114,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01930,  -67.2366,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03112,  -60.4307,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03351,  -61.5190,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03351,  -61.5190,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03351,  -61.5190,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03129,  -60.6729,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00622,  -72.2390,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01005,  -70.2014,  'HOUSTON ',  115.00,  3
7273,  1,  0.009,  -125.568,  0.000,  0.000,  7,  1.03000,  -68.2017,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00704,  -69.9689,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00498,  -71.7427,  'VICTORIA',  115.00,  6
7276,  1,  0.011,  -428.512,  0.000,  0.000,  7,  1.03000,  -71.7360,  'HOUSTON ',  115.00,  3
7277,  1,  -0.139,  -53.055,  0.000,  0.000,  7,  1.02332,  -68.8946,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02603,  -65.1044,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02237,  -67.2267,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02603,  -65.1044,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02603,  -65.1044,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -64.0578,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01637,  -67.4235,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -64.0578,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -64.0578,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -64.0578,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -64.0578,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -64.0578,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -64.0578,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00595,  -72.5198,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99952,  -72.4221,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01618,  -70.4068,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01627,  -67.8922,  'SANTA FE',  115.00,  2
7294,  1,  0.000,  -13.006,  0.000,  0.000,  7,  1.03000,  -66.9832,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00784,  -71.6989,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00345,  -72.2601,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00547,  -70.8890,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00883,  -71.7386,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99724,  -68.9851,  'EAGLE LA',  115.00,  1
7300,  1,  -0.001,  -116.435,  0.000,  0.000,  7,  1.03000,  -72.6952,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00747,  -69.6033,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99713,  -62.1613,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00814,  -66.4654,  'BLESSING',  115.00,  1
7304,  1,  1.842,  0.001,  0.000,  0.000,  7,  0.99078,  -57.4415,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00481,  -61.9420,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00528,  -65.6509,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99078,  -57.4415,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99078,  -57.4415,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99078,  -57.4415,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99078,  -57.4415,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00241,  -56.6940,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -63.0662,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00957,  -65.7795,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98916,  -73.1466,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02001,  -71.6713,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00733,  -70.3268,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01292,  -68.3870,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00621,  -70.4363,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00787,  -71.5963,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03537,  -60.9177,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02916,  -62.3577,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02307,  -64.8546,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03266,  -60.0893,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03153,  -59.7982,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03150,  -59.7925,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03355,  -60.3702,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01435,  -62.6851,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -63.9446,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03857,  -61.9152,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00999,  -71.0838,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -63.0568,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02576,  -64.9000,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01585,  -68.7183,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -63.0568,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.3889,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01449,  -69.9750,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99528,  -70.3128,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00987,  -70.4417,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00181,  -65.5049,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99673,  -72.3645,  'SEALY 0 ',  115.00,  3
7341,  1,  0.529,  0.000,  0.000,  0.000,  7,  1.01037,  -61.8864,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01684,  -66.4226,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99936,  -69.9090,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00371,  -72.1745,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01137,  -70.0356,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03553,  -61.6483,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02855,  -63.8592,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02301,  -66.3158,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8433,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7193,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0904,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2764,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3383,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9178,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9112,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9888,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03553,  -61.6483,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8150,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8702,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3456,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2470,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00641,  -71.5519,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01356,  -68.0900,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99718,  -70.2073,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01299,  -71.0296,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03493,  -62.1814,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02720,  -65.0900,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02015,  -68.2590,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1117,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8217,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0579,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1383,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7916,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3411,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2795,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4267,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8497,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5072,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.6351,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01818,  -65.7224,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01291,  -71.4754,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00789,  -70.7572,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01239,  -67.8733,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00640,  -71.2984,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00886,  -72.0793,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00890,  -71.2919,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00570,  -71.5917,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01423,  -71.9457,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5004,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03155,  -69.0829,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02236,  -70.3836,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02108,  -68.3763,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99926,  -66.4740,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00758,  -70.6705,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01325,  -71.8097,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00650,  -71.1682,  'HOUSTON ',  115.00,  3
7397,  1,  0.027,  -91.605,  0.000,  0.000,  7,  1.03001,  -71.2478,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01598,  -69.1438,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01292,  -70.2938,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03260,  -62.5771,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02711,  -64.5801,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02183,  -67.7503,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01495,  -68.9602,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00542,  -72.3330,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02305,  -67.6304,  'GALVESTO',  115.00,  2
7406,  2,  2.044,  -0.000,  0.000,  0.000,  7,  1.00525,  -60.7340,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00307,  -62.0041,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98720,  -64.5295,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01805,  -67.0357,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00832,  -70.5003,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01108,  -72.3079,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01006,  -67.3378,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00355,  -67.2925,  'WHARTON ',  115.00,  1
7414,  2,  2.930,  0.005,  0.000,  0.000,  7,  1.01398,  -63.3455,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00639,  -65.4879,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00366,  -67.1396,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01591,  -71.0700,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01612,  -70.7584,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -68.1928,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02103,  -69.1564,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01178,  -72.2405,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.4954,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02930,  -64.2447,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01811,  -67.3404,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00518,  -72.3966,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98812,  -64.4511,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00550,  -72.3619,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.8096,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02551,  -62.5642,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01120,  -65.4538,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01415,  -71.3454,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02011,  -81.2250,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01982,  -79.7889,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02194,  -83.1354,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -32.783,  0.000,  0.000,  8,  1.03000,  -80.7636,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02927,  -78.0644,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -47.505,  0.000,  0.000,  8,  1.03000,  -78.8819,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -35.607,  0.000,  0.000,  8,  1.03000,  -81.0834,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02207,  -81.6583,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01002,  -83.4166,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01201,  -73.6656,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01390,  -78.8839,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01952,  -77.7925,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02573,  -72.6525,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -46.698,  0.000,  0.000,  8,  1.03000,  -83.6546,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01295,  -83.1150,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01900,  -81.6325,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -38.958,  0.000,  0.000,  8,  1.03000,  -75.6764,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01813,  -81.8143,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02938,  -79.0718,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -69.370,  0.000,  0.000,  8,  1.03000,  -81.7140,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01361,  -82.9360,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02950,  -80.1237,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -9.365,  0.000,  0.000,  8,  1.03000,  -81.2680,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02641,  -79.8747,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02641,  -79.8747,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -34.273,  0.000,  0.000,  8,  1.03000,  -81.8807,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01378,  -84.1415,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02606,  -81.5136,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01486,  -83.8783,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01077,  -83.5589,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03916,  -68.1489,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03640,  -68.8640,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03090,  -71.6805,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.3393,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.5063,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.5755,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.5460,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01571,  -82.1823,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02071,  -78.6080,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01990,  -83.6414,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01268,  -81.6525,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -32.083,  0.000,  0.000,  8,  1.03000,  -81.9297,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01362,  -82.2567,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02386,  -73.6534,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02562,  -74.8442,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02459,  -76.7979,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02135,  -73.2672,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02178,  -73.3232,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -72.9215,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02224,  -73.3955,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02056,  -73.1331,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02236,  -73.4164,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02511,  -82.3531,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01140,  -82.6396,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01181,  -81.7045,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02941,  -80.1175,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02818,  -82.7348,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02945,  -73.7976,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02880,  -74.8492,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02616,  -76.3676,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02262,  -72.8458,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02121,  -72.6461,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03152,  -77.6050,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01937,  -82.8217,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02397,  -76.8019,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01616,  -80.8146,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01991,  -78.1755,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01474,  -73.1009,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02279,  -74.2110,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02214,  -75.9884,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -70.8165,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -71.4105,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01102,  -79.9449,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01602,  -83.2589,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03382,  -69.6319,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03509,  -72.2486,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03473,  -75.3144,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.9336,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.8412,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -68.2366,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -68.0256,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01652,  -83.1974,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03564,  -72.0712,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02447,  -73.7505,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98518,  -79.8421,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98844,  -79.7900,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99709,  -79.6482,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.8012,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.2277,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02750,  -82.3898,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02198,  -83.0214,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -13.723,  0.000,  0.000,  8,  1.03000,  -78.6650,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01556,  -82.2947,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02499,  -76.6984,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01637,  -72.8754,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00811,  -74.9820,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01791,  -81.8597,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03412,  -75.4508,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03178,  -77.7522,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03412,  -75.4508,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02591,  -82.4405,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01835,  -81.9605,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94187,  -83.7663,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01644,  -77.5349,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01907,  -74.0568,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02753,  -74.9952,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01813,  -77.3912,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -5.570,  0.000,  0.000,  8,  1.03000,  -77.5332,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01692,  -83.2774,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01043,  -81.3247,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -19.313,  0.000,  0.000,  8,  1.03000,  -80.2620,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02161,  -81.2423,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03739,  -74.9541,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03574,  -75.8298,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03298,  -77.3653,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03739,  -74.9541,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.2292,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.3306,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01417,  -83.6297,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03219,  -76.8915,  'HENDERSO',  115.00,  8
8120,  1,  -0.007,  -50.696,  0.000,  0.000,  8,  1.03000,  -76.0285,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02564,  -80.4459,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02584,  -76.1843,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01322,  -81.0120,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02501,  -79.0000,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -31.785,  0.000,  0.000,  8,  1.02931,  -82.8570,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03361,  -73.2786,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03340,  -73.9278,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03387,  -75.2448,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -72.7562,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -71.9792,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -72.6135,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01110,  -80.5204,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03057,  -78.3271,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02852,  -80.2648,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02767,  -82.1479,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02378,  -82.3091,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01944,  -80.8983,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -35.519,  0.000,  0.000,  8,  1.03000,  -82.9839,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01425,  -73.3521,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00963,  -75.1536,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02347,  -77.6364,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01761,  -78.0963,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02839,  -74.0852,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02077,  -77.8619,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02493,  -80.6266,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01189,  -84.4300,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -76.1589,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02224,  -78.0091,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01644,  -80.6371,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02120,  -81.6165,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -27.366,  0.000,  0.000,  8,  1.03000,  -83.2964,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02783,  -75.1317,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01494,  -82.8783,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02035,  -83.1494,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03125,  -72.5352,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01054,  -74.3821,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96621,  -81.1379,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03494,  -69.5111,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.015,  -62.570,  0.000,  0.000,  8,  1.03000,  -71.9853,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02762,  -74.1501,  'BRYAN 1 ',  115.00,  7
11001,  1,  20.124,  5.659,  0.000,  0.000,  1,  1.00750,  -63.6026,  'ODESSA 2',  11.500,  9
11002,  1,  12.324,  3.476,  0.000,  0.000,  1,  1.02433,  -64.5835,  'PRESIDIO',  11.500,  9
11007,  1,  5.653,  1.599,  0.000,  0.000,  1,  1.02731,  -62.9510,  'VAN HORN',  11.500,  9
11012,  1,  2.128,  0.603,  0.000,  0.000,  1,  1.02730,  -72.9753,  'SANDERSO',  11.500,  9
11013,  1,  25.367,  7.118,  0.000,  0.000,  1,  1.00375,  -56.4535,  'MONAHANS',  11.500,  9
11014,  1,  2.009,  0.569,  0.000,  0.000,  1,  1.00758,  -57.2658,  'GRANDFAL',  11.500,  9
11015,  1,  6.006,  1.698,  0.000,  0.000,  1,  1.03031,  -64.1863,  'MARFA 0S',  11.500,  9
11016,  1,  2.860,  0.810,  0.000,  0.000,  1,  1.02050,  -66.7178,  'GARDEN C',  11.500,  9
11017,  1,  18.441,  5.188,  0.000,  0.000,  1,  0.99270,  -63.8400,  'ODESSA 4',  11.500,  9
11018,  1,  0.064,  0.018,  0.000,  0.000,  1,  0.99342,  -64.1597,  'NOTREES ',  11.500,  9
11019,  1,  44.608,  12.436,  0.000,  0.000,  1,  1.02612,  -63.8263,  'MIDLAND ',  11.500,  9
11024,  1,  62.572,  17.304,  0.000,  0.000,  1,  0.99454,  -64.3881,  'ODESSA 6',  11.500,  9
11027,  1,  46.974,  13.085,  0.000,  0.000,  1,  1.02735,  -67.5325,  'MIDLAND ',  11.500,  9
11028,  1,  8.920,  2.519,  0.000,  0.000,  1,  1.02716,  -65.8275,  'COAHOMA ',  11.500,  9
11029,  1,  83.479,  22.920,  0.000,  0.000,  1,  1.01096,  -68.6236,  'MIDLAND ',  11.500,  9
11030,  1,  12.297,  3.469,  0.000,  0.000,  1,  1.02287,  -62.9128,  'ALPINE 0',  11.500,  9
11031,  1,  4.712,  1.333,  0.000,  0.000,  1,  1.01644,  -60.0950,  'FORT DAV',  11.500,  9
11036,  1,  9.480,  2.676,  0.000,  0.000,  1,  0.99958,  -63.5603,  'CRANE 0S',  11.500,  9
11037,  1,  101.181,  27.551,  0.000,  0.000,  1,  0.99243,  -64.3357,  'ODESSA 5',  11.500,  9
11040,  1,  31.792,  8.901,  0.000,  0.000,  1,  1.00833,  -64.3886,  'ANDREWS ',  11.500,  9
11044,  1,  11.210,  3.162,  0.000,  0.000,  1,  1.02079,  -71.1996,  'BIG LAKE',  11.500,  9
11045,  1,  69.413,  19.159,  0.000,  0.000,  1,  1.00918,  -65.2807,  'MIDLAND ',  11.500,  9
11046,  1,  10.933,  3.086,  0.000,  0.000,  1,  1.02731,  -70.5817,  'OZONA 0S',  11.500,  9
11054,  1,  11.199,  3.160,  0.000,  0.000,  1,  1.01920,  -67.4572,  'STANTON ',  11.500,  9
11055,  1,  4.070,  1.151,  0.000,  0.000,  1,  1.01823,  -66.0773,  'ODONNELL',  11.500,  9
11058,  1,  10.385,  2.932,  0.000,  0.000,  1,  1.02207,  -64.4245,  'IRAAN 3 ',  11.500,  9
11064,  1,  85.282,  23.387,  0.000,  0.000,  1,  1.00359,  -64.6974,  'ODESSA 3',  11.500,  9
11067,  1,  76.429,  21.031,  0.000,  0.000,  1,  1.00218,  -65.7792,  'BIG SPRI',  11.500,  9
11068,  1,  45.828,  12.755,  0.000,  0.000,  1,  0.99266,  -67.6620,  'MIDLAND ',  11.500,  9
11071,  1,  86.675,  23.770,  0.000,  0.000,  1,  1.01221,  -62.6004,  'ODESSA 1',  11.500,  9
11083,  1,  31.950,  8.947,  0.000,  0.000,  1,  1.01752,  -60.9500,  'FORT STO',  11.500,  9
11085,  1,  14.848,  4.183,  0.000,  0.000,  1,  1.00398,  -57.4719,  'KERMIT 0',  11.500,  9
11086,  1,  38.418,  10.730,  0.000,  0.000,  1,  1.01126,  -59.1413,  'PECOS 0S',  11.500,  9
11087,  1,  0.915,  0.260,  0.000,  0.000,  1,  1.02730,  -67.2529,  'SHEFFIEL',  11.500,  9
11089,  1,  22.054,  6.197,  0.000,  0.000,  1,  1.00825,  -67.4500,  'LAMESA 0',  11.500,  9
11091,  1,  9.199,  2.598,  0.000,  0.000,  1,  1.03716,  -72.6886,  'RALLS 2 ',  16.100,  9
12001,  1,  38.521,  10.759,  0.000,  0.000,  2,  1.01299,  -75.7886,  'PARIS 3 ',  16.100,  11
12007,  1,  6.831,  1.931,  0.000,  0.000,  2,  1.01795,  -75.0738,  'HONEY GR',  16.100,  11
12008,  1,  7.394,  2.089,  0.000,  0.000,  2,  1.02344,  -74.2995,  'MEMPHIS ',  16.100,  10
12009,  1,  34.930,  9.772,  0.000,  0.000,  2,  1.02734,  -75.0926,  'IOWA PAR',  16.100,  11
12010,  1,  53.199,  14.785,  0.000,  0.000,  2,  1.02735,  -75.8486,  'VERNON 2',  16.100,  10
12014,  1,  23.907,  6.716,  0.000,  0.000,  2,  1.02393,  -74.8316,  'CHILDRES',  16.100,  10
12015,  1,  3.740,  1.059,  0.000,  0.000,  2,  1.02018,  -79.5705,  'FORESTBU',  16.100,  11
12016,  1,  47.961,  13.352,  0.000,  0.000,  2,  1.02082,  -79.4734,  'SHERMAN ',  16.100,  11
12020,  1,  22.547,  6.336,  0.000,  0.000,  2,  1.01859,  -73.6977,  'WICHITA ',  16.100,  11
12022,  1,  5.829,  1.648,  0.000,  0.000,  2,  1.02042,  -74.6606,  'PARIS 2 ',  16.100,  11
12025,  1,  36.318,  10.153,  0.000,  0.000,  2,  1.01559,  -73.5078,  'WICHITA ',  16.100,  11
12026,  1,  19.203,  5.403,  0.000,  0.000,  2,  1.02988,  -71.7606,  'WHEELER ',  16.100,  10
12027,  1,  2.694,  0.762,  0.000,  0.000,  2,  1.01215,  -76.2225,  'DEPORT 0',  16.100,  11
12028,  1,  11.063,  3.122,  0.000,  0.000,  2,  1.01877,  -74.9214,  'WICHITA ',  16.100,  11
12029,  1,  2.932,  0.830,  0.000,  0.000,  2,  1.03053,  -74.2677,  'SILVERTO',  16.100,  10
12030,  1,  31.408,  8.793,  0.000,  0.000,  2,  1.00357,  -77.9635,  'BONHAM 0',  16.100,  11
12031,  1,  3.008,  0.851,  0.000,  0.000,  2,  1.03882,  -71.9760,  'MATADOR ',  16.100,  10
12032,  1,  2.109,  0.597,  0.000,  0.000,  2,  1.01981,  -74.6601,  'ARTHUR C',  16.100,  11
12033,  1,  8.416,  2.377,  0.000,  0.000,  2,  0.99488,  -79.8068,  'LEONARD ',  16.100,  11
12034,  1,  3.993,  1.130,  0.000,  0.000,  2,  1.02327,  -79.2012,  'GORDONVI',  16.100,  11
12035,  1,  4.084,  1.156,  0.000,  0.000,  2,  1.03475,  -72.4551,  'KNOX CIT',  16.100,  10
12036,  1,  37.727,  10.542,  0.000,  0.000,  2,  1.01883,  -73.7716,  'WICHITA ',  16.100,  11
12037,  1,  1.620,  0.458,  0.000,  0.000,  2,  1.02591,  -79.4926,  'LINDSAY ',  16.100,  11
12038,  1,  1.770,  0.501,  0.000,  0.000,  2,  1.02143,  -76.4851,  'ECTOR 0S',  16.100,  11
12039,  1,  2.000,  0.566,  0.000,  0.000,  2,  1.01037,  -78.8941,  'SUNSET 0',  16.100,  11
12040,  1,  12.460,  3.515,  0.000,  0.000,  2,  1.01884,  -75.2043,  'CLARKSVI',  16.100,  11
12043,  1,  3.185,  0.901,  0.000,  0.000,  2,  1.02216,  -79.3333,  'SADLER 0',  16.100,  11
12044,  1,  20.235,  5.691,  0.000,  0.000,  2,  1.02510,  -78.3533,  'WHITESBO',  16.100,  11
12045,  1,  16.987,  4.783,  0.000,  0.000,  2,  1.01825,  -73.9871,  'SHEPPARD',  16.100,  11
12046,  1,  16.986,  4.783,  0.000,  0.000,  2,  1.02468,  -79.0182,  'POTTSBOR',  16.100,  11
12047,  1,  11.310,  3.192,  0.000,  0.000,  2,  1.02540,  -76.3890,  'BELLS 0S',  16.100,  11
12048,  1,  4.191,  1.186,  0.000,  0.000,  2,  1.03862,  -73.1627,  'CROSBYTO',  16.100,  10
12049,  1,  5.384,  1.523,  0.000,  0.000,  2,  1.02488,  -75.3803,  'ELECTRA ',  16.100,  10
12050,  1,  3.041,  0.860,  0.000,  0.000,  2,  0.99378,  -79.2095,  'PATTONVI',  16.100,  11
12051,  1,  14.747,  4.155,  0.000,  0.000,  2,  1.01623,  -77.2448,  'HENRIETT',  16.100,  11
12052,  1,  26.266,  7.371,  0.000,  0.000,  2,  1.02270,  -73.5059,  'PANHANDL',  16.100,  10
12053,  1,  13.579,  3.828,  0.000,  0.000,  2,  1.01272,  -76.7458,  'BOWIE 0S',  16.100,  11
12055,  1,  20.006,  5.627,  0.000,  0.000,  2,  1.01950,  -73.2195,  'WICHITA ',  16.100,  11
12060,  1,  2.724,  0.771,  0.000,  0.000,  2,  0.99751,  -78.0743,  'ROXTON 0',  16.100,  11
12063,  1,  47.824,  13.317,  0.000,  0.000,  2,  1.02735,  -78.6496,  'DENISON ',  16.100,  11
12064,  1,  7.520,  2.125,  0.000,  0.000,  2,  1.00882,  -76.3134,  'SUMNER 0',  16.100,  11
12065,  1,  66.744,  18.457,  0.000,  0.000,  2,  1.02737,  -79.6674,  'GAINESVI',  16.100,  11
12066,  1,  4.682,  1.324,  0.000,  0.000,  2,  1.03443,  -70.7615,  'ASPERMON',  16.100,  10
12067,  1,  43.013,  11.993,  0.000,  0.000,  2,  1.01272,  -73.6455,  'WICHITA ',  16.100,  11
12068,  1,  5.140,  1.454,  0.000,  0.000,  2,  1.01180,  -72.9245,  'WINDTHOR',  16.100,  11
12069,  1,  14.521,  4.093,  0.000,  0.000,  2,  1.02732,  -78.7687,  'HOWE 0SE',  16.100,  11
12072,  1,  6.309,  1.784,  0.000,  0.000,  2,  1.02720,  -77.6484,  'COLLINSV',  16.100,  11
12079,  1,  4.195,  1.187,  0.000,  0.000,  2,  1.03340,  -74.8790,  'PADUCAH ',  16.100,  10
12080,  1,  11.084,  3.127,  0.000,  0.000,  2,  1.01707,  -78.1945,  'NOCONA 0',  16.100,  11
12081,  1,  3.196,  0.905,  0.000,  0.000,  2,  1.01420,  -77.6786,  'DODD CIT',  16.100,  11
12082,  1,  22.115,  6.215,  0.000,  0.000,  2,  1.02004,  -74.1805,  'WICHITA ',  16.100,  11
12086,  1,  0.864,  0.245,  0.000,  0.000,  2,  1.01336,  -78.6383,  'MONTAGUE',  16.100,  11
12087,  1,  6.977,  1.972,  0.000,  0.000,  2,  1.03640,  -70.7413,  'SPUR 0SE',  16.100,  10
12090,  1,  1.949,  0.552,  0.000,  0.000,  2,  1.00985,  -76.8923,  'ANNONA 0',  16.100,  11
12091,  1,  6.783,  1.917,  0.000,  0.000,  2,  1.03269,  -74.3542,  'SEYMOUR ',  16.100,  10
12092,  1,  12.938,  3.649,  0.000,  0.000,  2,  1.02558,  -77.5498,  'DENISON ',  16.100,  11
12106,  1,  6.431,  1.818,  0.000,  0.000,  2,  0.99870,  -79.4656,  'WHITEWRI',  16.100,  11
12107,  1,  32.731,  9.164,  0.000,  0.000,  2,  1.02580,  -76.2477,  'SHERMAN ',  16.100,  11
12108,  1,  1.487,  0.421,  0.000,  0.000,  2,  1.03105,  -73.2753,  'ROCHESTE',  16.100,  10
12109,  1,  9.416,  2.659,  0.000,  0.000,  2,  1.02331,  -75.1135,  'BURKBURN',  16.100,  11
12110,  1,  2.557,  0.724,  0.000,  0.000,  2,  1.02731,  -79.3016,  'MUENSTER',  16.100,  11
12111,  1,  9.186,  2.594,  0.000,  0.000,  2,  1.02769,  -73.5444,  'ARCHER C',  16.100,  11
12112,  1,  3.524,  0.997,  0.000,  0.000,  2,  1.01790,  -75.6575,  'PETROLIA',  16.100,  11
12114,  1,  31.319,  8.773,  0.000,  0.000,  2,  1.02521,  -73.5605,  'PARIS 1 ',  16.100,  11
12121,  1,  1.671,  0.473,  0.000,  0.000,  2,  1.01620,  -75.8130,  'BAGWELL ',  16.100,  11
12122,  1,  4.696,  1.328,  0.000,  0.000,  2,  1.01246,  -76.0088,  'TELEPHON',  16.100,  11
12124,  1,  15.311,  4.313,  0.000,  0.000,  2,  0.99223,  -80.4725,  'VAN ALST',  16.100,  11
12125,  1,  2.775,  0.785,  0.000,  0.000,  2,  1.01882,  -77.7230,  'TIOGA 0S',  16.100,  11
12126,  1,  11.720,  3.306,  0.000,  0.000,  2,  1.02276,  -79.5531,  'VALLEY V',  16.100,  11
12129,  1,  2.886,  0.817,  0.000,  0.000,  2,  1.00222,  -79.2958,  'TRENTON ',  16.100,  11
12132,  1,  4.526,  1.280,  0.000,  0.000,  2,  1.02731,  -73.2449,  'HASKELL ',  11.500,  10
12133,  1,  1.806,  0.511,  0.000,  0.000,  2,  1.02371,  -78.9543,  'SAINT JO',  16.100,  11
13002,  1,  91.850,  25.110,  0.000,  0.000,  3,  0.99516,  -82.8788,  'KERRVILL',  11.500,  28
13005,  1,  5.747,  1.625,  0.000,  0.000,  3,  0.96158,  -94.0799,  'LEAKEY 0',  11.500,  28
13006,  1,  6.964,  1.969,  0.000,  0.000,  3,  1.01999,  -69.7609,  'HAMLIN 0',  11.500,  27
13007,  1,  9.233,  2.607,  0.000,  0.000,  3,  1.02492,  -69.2271,  'MERKEL 3',  11.500,  27
13008,  1,  18.846,  5.303,  0.000,  0.000,  3,  1.01931,  -75.6479,  'COLEMAN ',  11.500,  27
13009,  1,  10.738,  3.031,  0.000,  0.000,  3,  1.02512,  -74.5549,  'SONORA 0',  11.500,  28
13010,  1,  2.844,  0.805,  0.000,  0.000,  3,  0.98713,  -93.2232,  'CAMP WOO',  11.500,  28
13011,  1,  15.437,  4.348,  0.000,  0.000,  3,  0.99797,  -86.4471,  'LLANO 0S',  11.500,  28
13012,  1,  0.430,  0.122,  0.000,  0.000,  3,  0.98594,  -87.4219,  'WILLOW C',  11.500,  28
13013,  1,  38.588,  10.781,  0.000,  0.000,  3,  1.02734,  -71.4921,  'ABILENE ',  11.500,  27
13014,  1,  13.467,  3.797,  0.000,  0.000,  3,  1.01982,  -78.6107,  'KINGSLAN',  11.500,  28
13015,  1,  5.106,  1.444,  0.000,  0.000,  3,  1.01485,  -65.4927,  'ROSCOE 6',  11.500,  27
13021,  1,  1.757,  0.498,  0.000,  0.000,  3,  1.02392,  -72.3735,  'LUEDERS ',  11.500,  27
13022,  1,  15.047,  4.239,  0.000,  0.000,  3,  1.01213,  -65.9873,  'COLORADO',  11.500,  27
13023,  1,  3.935,  1.113,  0.000,  0.000,  3,  1.02731,  -69.7851,  'STAMFORD',  11.500,  27
13024,  1,  10.718,  3.025,  0.000,  0.000,  3,  1.02490,  -74.2025,  'ELDORADO',  11.500,  28
13025,  1,  9.999,  2.822,  0.000,  0.000,  3,  1.01831,  -76.8852,  'SAN SABA',  11.500,  28
13029,  1,  3.836,  1.086,  0.000,  0.000,  3,  1.02916,  -78.2090,  'LOMETA 0',  11.500,  28
13030,  1,  56.445,  15.668,  0.000,  0.000,  3,  1.02736,  -78.1929,  'SAN ANGE',  11.500,  27
13031,  1,  9.056,  2.557,  0.000,  0.000,  3,  1.01686,  -69.8725,  'TUSCOLA ',  11.500,  27
13032,  1,  39.292,  10.972,  0.000,  0.000,  3,  1.01599,  -70.6209,  'ABILENE ',  11.500,  27
13035,  1,  2.111,  0.598,  0.000,  0.000,  3,  1.01902,  -77.5114,  'CHEROKEE',  11.500,  28
13036,  1,  3.684,  1.042,  0.000,  0.000,  3,  1.01948,  -76.9123,  'RICHLAND',  11.500,  28
13040,  1,  14.502,  4.087,  0.000,  0.000,  3,  1.01280,  -75.3326,  'BALLINGE',  11.500,  27
13042,  1,  8.336,  2.354,  0.000,  0.000,  3,  1.02255,  -65.5777,  'SILVER 1',  11.500,  27
13049,  1,  9.252,  2.613,  0.000,  0.000,  3,  1.02208,  -70.7801,  'ANSON 0S',  11.500,  27
13051,  1,  153.158,  40.939,  0.000,  0.000,  3,  1.01338,  -79.3837,  'DEL RIO ',  11.500,  28
13052,  1,  3.928,  1.111,  0.000,  0.000,  3,  0.98239,  -89.6806,  'HUNT 0SE',  11.500,  28
13066,  1,  18.805,  5.291,  0.000,  0.000,  3,  1.01860,  -78.1379,  'BRADY 0S',  11.500,  28
13069,  1,  3.498,  0.990,  0.000,  0.000,  3,  1.01675,  -71.8708,  'OVALO 0S',  11.500,  27
13072,  1,  6.714,  1.898,  0.000,  0.000,  3,  1.02217,  -77.4722,  'MILES 0S',  11.500,  27
13075,  1,  5.323,  1.505,  0.000,  0.000,  3,  1.02251,  -78.2223,  'MASON 0S',  11.500,  28
13076,  1,  6.372,  1.801,  0.000,  0.000,  3,  0.98870,  -94.2443,  'BRACKETT',  11.500,  28
13077,  1,  42.982,  11.986,  0.000,  0.000,  3,  1.01583,  -71.2234,  'ABILENE ',  11.500,  27
13093,  1,  4.496,  1.272,  0.000,  0.000,  3,  0.98513,  -92.0987,  'ROCKSPRI',  11.500,  28
13099,  1,  8.155,  2.304,  0.000,  0.000,  3,  1.01476,  -71.3412,  'DYESS AF',  11.500,  27
13100,  1,  3.787,  1.072,  0.000,  0.000,  3,  1.01214,  -73.2240,  'HAWLEY 0',  11.500,  27
13101,  1,  5.021,  1.420,  0.000,  0.000,  3,  1.01774,  -75.6701,  'BUCHANAN',  11.500,  28
13102,  1,  48.205,  13.415,  0.000,  0.000,  3,  1.01460,  -73.8591,  'ABILENE ',  11.500,  27
13103,  1,  26.183,  7.347,  0.000,  0.000,  3,  1.01391,  -67.7112,  'SWEETWAT',  11.500,  27
13107,  1,  13.057,  3.681,  0.000,  0.000,  3,  0.98554,  -86.0794,  'INGRAM 0',  11.500,  28
13108,  1,  19.259,  5.418,  0.000,  0.000,  3,  1.01254,  -79.7246,  'KEMPNER ',  11.500,  28
13114,  1,  92.966,  25.442,  0.000,  0.000,  3,  1.01719,  -76.0574,  'SAN ANGE',  11.500,  27
13115,  1,  7.772,  2.196,  0.000,  0.000,  3,  1.02192,  -68.1813,  'ROTAN 0S',  11.500,  27
13123,  1,  29.175,  8.171,  0.000,  0.000,  3,  0.97720,  -96.0367,  'UVALDE 0',  11.500,  28
13124,  1,  47.543,  13.238,  0.000,  0.000,  3,  1.02248,  -84.0587,  'FREDERIC',  11.500,  28
13125,  1,  54.546,  15.141,  0.000,  0.000,  3,  1.00922,  -74.1560,  'ABILENE ',  11.500,  27
13126,  1,  4.641,  1.312,  0.000,  0.000,  3,  0.96345,  -96.8129,  'SABINAL ',  11.500,  28
13128,  1,  1.752,  0.496,  0.000,  0.000,  3,  1.01451,  -65.6376,  'LORAINE ',  11.500,  27
13130,  1,  73.692,  20.317,  0.000,  0.000,  3,  1.01692,  -67.4381,  'SAN ANGE',  11.500,  27
13132,  1,  6.273,  1.773,  0.000,  0.000,  3,  1.02177,  -78.0532,  'EDEN 0SE',  11.500,  28
13136,  1,  17.722,  4.988,  0.000,  0.000,  3,  1.01602,  -65.6697,  'SNYDER 2',  11.500,  27
13138,  1,  9.665,  2.729,  0.000,  0.000,  3,  1.02543,  -77.8282,  'MENARD 0',  11.500,  28
13139,  1,  9.468,  2.673,  0.000,  0.000,  3,  1.01043,  -72.6650,  'WINTERS ',  11.500,  27
13140,  1,  0.157,  0.045,  0.000,  0.000,  3,  1.01665,  -72.0575,  'GOLDSBOR',  11.500,  27
13142,  1,  6.322,  1.787,  0.000,  0.000,  3,  1.02731,  -77.9675,  'GOODFELL',  11.500,  27
13143,  1,  4.879,  1.380,  0.000,  0.000,  3,  1.02731,  -76.9129,  'SANTA AN',  11.500,  28
13144,  1,  3.677,  1.041,  0.000,  0.000,  3,  1.02383,  -77.6064,  'ROWENA 0',  11.500,  28
13145,  1,  1.941,  0.550,  0.000,  0.000,  3,  1.02048,  -68.5769,  'TRENT 2 ',  11.500,  27
13146,  1,  7.518,  2.124,  0.000,  0.000,  3,  1.02731,  -76.4764,  'JUNCTION',  11.500,  28
13147,  1,  17.530,  4.935,  0.000,  0.000,  3,  1.02732,  -79.3393,  'LAMPASAS',  11.500,  28
14002,  1,  0.759,  0.215,  0.000,  0.000,  4,  1.00622,  -93.5654,  'LAUGHLIN',  11.500,  20
14003,  1,  76.674,  21.118,  0.000,  0.000,  4,  1.02120,  -112.2025,  'EDINBURG',  11.500,  19
14005,  1,  109.161,  29.716,  0.000,  0.000,  4,  1.02740,  -95.4170,  'LAREDO 7',  11.500,  20
14006,  1,  1.927,  0.545,  0.000,  0.000,  4,  1.02591,  -92.4006,  'BRUNI 2 ',  11.500,  20
14007,  1,  106.951,  29.117,  0.000,  0.000,  4,  1.01814,  -112.7722,  'MCALLEN ',  11.500,  19
14008,  1,  22.367,  6.284,  0.000,  0.000,  4,  1.00845,  -79.6213,  'POTEET 0',  11.500,  20
14011,  1,  7.270,  2.054,  0.000,  0.000,  4,  1.01910,  -96.2650,  'HEBBRONV',  11.500,  19
14012,  1,  6.692,  1.892,  0.000,  0.000,  4,  1.02731,  -110.5914,  'PROGRESO',  11.500,  19
14013,  1,  55.466,  15.398,  0.000,  0.000,  4,  1.02015,  -112.2698,  'EDINBURG',  11.500,  19
14015,  1,  109.719,  29.862,  0.000,  0.000,  4,  1.02740,  -90.4816,  'EAGLE PA',  11.500,  20
14016,  1,  2.744,  0.777,  0.000,  0.000,  4,  1.01639,  -79.4465,  'CHARLOTT',  11.500,  20
14017,  1,  46.842,  13.046,  0.000,  0.000,  4,  1.02063,  -93.5217,  'CORPUS C',  11.500,  21
14018,  1,  4.516,  1.277,  0.000,  0.000,  4,  0.99772,  -88.0260,  'WOODSBOR',  11.500,  21
14019,  1,  85.495,  23.451,  0.000,  0.000,  4,  1.00870,  -110.6936,  'MERCEDES',  11.500,  19
14020,  1,  80.666,  22.158,  0.000,  0.000,  4,  1.00139,  -94.6281,  'CORPUS C',  11.500,  21
14021,  1,  22.379,  6.288,  0.000,  0.000,  4,  1.01192,  -111.3160,  'EDCOUCH ',  11.500,  19
14022,  1,  3.796,  1.074,  0.000,  0.000,  4,  1.01438,  -93.9737,  'ENCINAL ',  11.500,  20
14023,  1,  2.432,  0.688,  0.000,  0.000,  4,  1.01470,  -79.2347,  'MOORE 0S',  11.500,  20
14027,  1,  62.210,  17.229,  0.000,  0.000,  4,  1.02280,  -112.7160,  'MCALLEN ',  11.500,  19
14031,  1,  2.096,  0.594,  0.000,  0.000,  4,  1.02052,  -96.6130,  'SAN YGNA',  11.500,  20
14032,  1,  69.701,  19.228,  0.000,  0.000,  4,  1.00033,  -98.8333,  'KINGSVIL',  11.500,  21
14033,  1,  87.035,  23.867,  0.000,  0.000,  4,  1.01284,  -95.5093,  'LAREDO 6',  11.500,  20
14034,  1,  24.514,  6.883,  0.000,  0.000,  4,  1.01696,  -111.7869,  'HIDALGO ',  11.500,  19
14035,  1,  56.107,  15.557,  0.000,  0.000,  4,  0.99663,  -93.6647,  'CORPUS C',  11.500,  21
14036,  1,  24.736,  6.942,  0.000,  0.000,  4,  0.99821,  -88.1625,  'CRYSTAL ',  11.500,  20
14037,  1,  21.063,  5.921,  0.000,  0.000,  4,  1.01073,  -89.8924,  'SINTON 0',  11.500,  21
14038,  1,  64.596,  17.845,  0.000,  0.000,  4,  0.98884,  -85.1061,  'BEEVILLE',  11.500,  21
14040,  1,  125.408,  33.931,  0.000,  0.000,  4,  1.02742,  -106.7991,  'MISSION ',  11.500,  19
14042,  1,  128.447,  34.700,  0.000,  0.000,  4,  1.02328,  -111.0123,  'SAN JUAN',  11.500,  19
14043,  1,  2.374,  0.672,  0.000,  0.000,  4,  1.01119,  -100.9082,  'FALCON H',  11.500,  19
14048,  1,  9.346,  2.639,  0.000,  0.000,  4,  1.01261,  -108.0514,  'LA JOYA ',  11.500,  19
14051,  1,  35.874,  10.028,  0.000,  0.000,  4,  1.00558,  -97.7912,  'BISHOP 0',  11.500,  21
14053,  1,  0.045,  0.013,  0.000,  0.000,  4,  1.02150,  -98.4073,  'ARMSTRON',  11.500,  19
14054,  1,  3.314,  0.938,  0.000,  0.000,  4,  0.99924,  -87.7200,  'SKIDMORE',  11.500,  21
14055,  1,  11.296,  3.187,  0.000,  0.000,  4,  1.00299,  -92.7492,  'CORPUS C',  11.500,  21
14064,  1,  5.511,  1.558,  0.000,  0.000,  4,  1.00074,  -93.1925,  'CORPUS C',  11.500,  21
14066,  1,  123.519,  33.443,  0.000,  0.000,  4,  1.02742,  -112.8218,  'WESLACO ',  11.500,  19
14067,  1,  115.517,  31.320,  0.000,  0.000,  4,  1.00861,  -109.2609,  'HARLINGE',  11.500,  19
14068,  1,  17.476,  4.920,  0.000,  0.000,  4,  1.02422,  -113.0484,  'ELSA 0SE',  11.500,  19
14069,  1,  2.221,  0.629,  0.000,  0.000,  4,  1.00388,  -93.0019,  'CORPUS C',  11.500,  21
14071,  1,  215.662,  58.902,  0.000,  0.000,  4,  1.00234,  -101.0134,  'BROWNSVI',  11.500,  19
14072,  1,  27.906,  7.825,  0.000,  0.000,  4,  1.00774,  -92.6132,  'CORPUS C',  11.500,  21
14078,  1,  42.714,  11.907,  0.000,  0.000,  4,  1.00194,  -92.9292,  'CORPUS C',  11.500,  21
14079,  1,  178.731,  48.869,  0.000,  0.000,  4,  1.01918,  -109.3225,  'MISSION ',  11.500,  19
14086,  1,  17.629,  4.964,  0.000,  0.000,  4,  1.02732,  -106.5699,  'RIO HOND',  11.500,  19
14087,  1,  1.261,  0.357,  0.000,  0.000,  4,  1.02730,  -93.9276,  'CORPUS C',  11.500,  21
14088,  1,  173.488,  47.462,  0.000,  0.000,  4,  1.02739,  -112.3869,  'PHARR 0S',  11.500,  19
14089,  1,  4.461,  1.262,  0.000,  0.000,  4,  1.01313,  -110.2897,  'SANTA RO',  11.500,  19
14099,  1,  11.907,  3.359,  0.000,  0.000,  4,  1.00026,  -93.4169,  'ODEM 0SE',  11.500,  21
14100,  1,  38.654,  10.794,  0.000,  0.000,  4,  1.00600,  -92.5354,  'CORPUS C',  11.500,  21
14101,  1,  97.047,  26.506,  0.000,  0.000,  4,  1.01091,  -95.5001,  'LAREDO 3',  11.500,  20
14102,  1,  19.473,  5.478,  0.000,  0.000,  4,  1.01528,  -103.0202,  'OLMITO 0',  11.500,  19
14103,  1,  130.359,  35.205,  0.000,  0.000,  4,  1.02743,  -113.4533,  'EDINBURG',  11.500,  19
14106,  1,  30.253,  8.475,  0.000,  0.000,  4,  1.00456,  -103.1280,  'PORT ISA',  11.500,  19
14107,  1,  59.005,  16.361,  0.000,  0.000,  4,  1.02370,  -112.0609,  'DONNA 0S',  11.500,  19
14108,  1,  18.400,  5.177,  0.000,  0.000,  4,  1.00858,  -90.8231,  'INGLESID',  11.500,  21
14109,  1,  86.443,  23.690,  0.000,  0.000,  4,  1.00004,  -94.3259,  'CORPUS C',  11.500,  21
14110,  1,  48.347,  13.455,  0.000,  0.000,  4,  1.01598,  -107.3841,  'LOS FRES',  11.500,  19
14111,  1,  85.580,  23.474,  0.000,  0.000,  4,  1.00854,  -110.9504,  'HARLINGE',  11.500,  19
14112,  1,  3.558,  1.007,  0.000,  0.000,  4,  1.02383,  -99.4814,  'RIVIERA ',  11.500,  21
14117,  1,  9.148,  2.583,  0.000,  0.000,  4,  1.01800,  -79.5500,  'JOURDANT',  11.500,  20
14118,  1,  9.946,  2.808,  0.000,  0.000,  4,  1.00131,  -97.9937,  'GEORGE W',  11.500,  21
14119,  1,  45.093,  12.563,  0.000,  0.000,  4,  1.00933,  -102.1346,  'ROMA 0SE',  11.500,  19
14120,  1,  32.240,  9.024,  0.000,  0.000,  4,  1.00382,  -92.7388,  'CORPUS C',  11.500,  21
14121,  1,  3.680,  1.042,  0.000,  0.000,  4,  1.02731,  -110.9500,  'SANTA MA',  11.500,  19
14122,  1,  128.481,  34.715,  0.000,  0.000,  4,  1.02509,  -112.2024,  'MCALLEN ',  11.500,  19
14123,  1,  59.728,  16.545,  0.000,  0.000,  4,  1.00633,  -94.3489,  'CORPUS C',  11.500,  21
14124,  1,  16.283,  4.586,  0.000,  0.000,  4,  1.02017,  -105.3808,  'FALFURRI',  11.500,  19
14125,  1,  3.467,  0.981,  0.000,  0.000,  4,  0.98967,  -80.7696,  'PETTUS 0',  11.500,  21
14126,  1,  104.610,  28.490,  0.000,  0.000,  4,  1.01166,  -101.1617,  'BROWNSVI',  11.500,  19
14127,  1,  49.431,  13.757,  0.000,  0.000,  4,  1.02734,  -99.4488,  'ALICE 0S',  11.500,  21
14128,  1,  112.145,  30.494,  0.000,  0.000,  4,  1.02741,  -110.6811,  'RIO GRAN',  11.500,  19
14129,  1,  12.807,  3.612,  0.000,  0.000,  4,  1.03003,  -97.7575,  'PREMONT ',  11.500,  20
14130,  1,  6.135,  1.735,  0.000,  0.000,  4,  1.02730,  -98.8131,  'FREER 0S',  11.500,  20
14132,  1,  21.958,  6.171,  0.000,  0.000,  4,  1.01447,  -84.6367,  'PEARSALL',  11.500,  20
14139,  1,  8.674,  2.449,  0.000,  0.000,  4,  1.00118,  -96.8949,  'SANDIA 0',  11.500,  21
14143,  1,  11.182,  3.155,  0.000,  0.000,  4,  1.00374,  -87.0249,  'DILLEY 0',  11.500,  20
14144,  1,  12.303,  3.470,  0.000,  0.000,  4,  1.00674,  -97.8784,  'ORANGE G',  11.500,  21
14145,  1,  34.555,  9.663,  0.000,  0.000,  4,  1.00471,  -92.1195,  'PORTLAND',  11.500,  21
14147,  1,  146.836,  39.404,  0.000,  0.000,  4,  1.02665,  -94.3878,  'LAREDO 4',  11.500,  20
14148,  1,  11.009,  3.106,  0.000,  0.000,  4,  1.00617,  -99.0586,  'THREE RI',  11.500,  20
14149,  1,  44.955,  12.514,  0.000,  0.000,  4,  0.98611,  -85.8031,  'ROCKPORT',  11.500,  21
14150,  1,  9.345,  2.639,  0.000,  0.000,  4,  1.00368,  -93.2698,  'CORPUS C',  11.500,  21
14154,  1,  27.185,  7.625,  0.000,  0.000,  4,  1.01082,  -109.1660,  'PENITAS ',  11.500,  19
14155,  1,  11.488,  3.241,  0.000,  0.000,  4,  1.01386,  -107.5280,  'SULLIVAN',  11.500,  19
14156,  1,  75.625,  20.823,  0.000,  0.000,  4,  1.00788,  -94.0084,  'CORPUS C',  11.500,  21
14157,  1,  68.209,  18.845,  0.000,  0.000,  4,  1.02022,  -111.0066,  'MISSION ',  11.500,  19
14159,  1,  26.446,  7.419,  0.000,  0.000,  4,  1.01001,  -91.6554,  'CORPUS C',  11.500,  21
14164,  1,  1.137,  0.322,  0.000,  0.000,  4,  1.01304,  -106.8085,  'GRULLA 0',  11.500,  19
14167,  1,  3.412,  0.965,  0.000,  0.000,  4,  1.01571,  -111.6424,  'HARGILL ',  11.500,  19
14168,  1,  6.007,  1.698,  0.000,  0.000,  4,  1.00908,  -91.8810,  'CORPUS C',  11.500,  21
14169,  1,  23.419,  6.577,  0.000,  0.000,  4,  0.99949,  -94.9849,  'MATHIS 0',  11.500,  21
14170,  1,  20.417,  5.740,  0.000,  0.000,  4,  1.00377,  -91.9945,  'ARANSAS ',  11.500,  21
14171,  1,  122.602,  33.201,  0.000,  0.000,  4,  1.02560,  -105.7860,  'SAN BENI',  11.500,  19
14172,  1,  29.500,  8.268,  0.000,  0.000,  4,  1.01415,  -80.9726,  'PLEASANT',  11.500,  20
14173,  1,  8.233,  2.325,  0.000,  0.000,  4,  0.98220,  -78.2700,  'REFUGIO ',  11.500,  21
14174,  1,  16.184,  4.559,  0.000,  0.000,  4,  1.02731,  -78.4977,  'LYTLE 0S',  11.500,  20
14175,  1,  2.417,  0.684,  0.000,  0.000,  4,  1.02730,  -95.5257,  'LAREDO 2',  11.500,  20
14178,  1,  15.614,  4.398,  0.000,  0.000,  4,  1.01246,  -82.9220,  'GOLIAD 0',  11.500,  21
14179,  1,  15.348,  4.324,  0.000,  0.000,  4,  1.01819,  -99.3337,  'SAN DIEG',  11.500,  20
14180,  1,  7.730,  2.184,  0.000,  0.000,  4,  1.00286,  -92.7834,  'PORT ARA',  11.500,  21
14182,  1,  16.227,  4.569,  0.000,  0.000,  4,  0.99478,  -86.0366,  'TAFT 1 1',  11.500,  21
14185,  1,  32.544,  9.111,  0.000,  0.000,  4,  1.01895,  -100.2270,  'ZAPATA 0',  11.500,  19
14186,  1,  27.142,  7.614,  0.000,  0.000,  4,  1.02198,  -112.0057,  'SANTA RO',  11.500,  19
14187,  1,  11.061,  3.121,  0.000,  0.000,  4,  1.00340,  -92.3937,  'COTULLA ',  11.500,  20
14188,  1,  2.454,  0.695,  0.000,  0.000,  4,  1.02112,  -91.9703,  'QUEMADO ',  11.500,  20
14189,  1,  20.904,  5.876,  0.000,  0.000,  4,  0.99622,  -89.6707,  'CARRIZO ',  11.500,  20
14190,  1,  112.777,  30.625,  0.000,  0.000,  4,  1.01454,  -95.3012,  'LAREDO 5',  11.500,  20
14191,  1,  39.141,  10.930,  0.000,  0.000,  4,  1.01333,  -102.3892,  'RAYMONDV',  11.500,  19
14193,  1,  143.427,  38.489,  0.000,  0.000,  4,  1.01454,  -98.7916,  'BROWNSVI',  11.500,  19
15003,  1,  0.959,  0.272,  0.000,  0.000,  5,  1.02231,  -78.0582,  'GARLAND ',  16.100,  16
15004,  1,  44.980,  12.507,  0.000,  0.000,  5,  0.96078,  -83.2748,  'KERENS 0',  16.100,  14
15005,  1,  7.561,  2.136,  0.000,  0.000,  5,  0.99518,  -80.8091,  'LIPAN 0S',  16.100,  18
15006,  1,  4.609,  1.304,  0.000,  0.000,  5,  1.02702,  -77.7188,  'DALLAS 2',  16.100,  16
15007,  1,  75.272,  20.747,  0.000,  0.000,  5,  1.02444,  -77.1468,  'DENTON 4',  16.100,  17
15008,  1,  39.899,  11.135,  0.000,  0.000,  5,  1.00635,  -77.3377,  'ALBANY 2',  16.100,  15
15009,  1,  2.312,  0.655,  0.000,  0.000,  5,  1.02508,  -78.5953,  'DALLAS 2',  16.100,  16
15010,  1,  37.639,  10.520,  0.000,  0.000,  5,  1.02639,  -77.8856,  'PLANO 2 ',  16.100,  16
15011,  1,  76.751,  21.055,  0.000,  0.000,  5,  0.95490,  -82.2054,  'THORNTON',  16.100,  13
15012,  1,  5.172,  1.463,  0.000,  0.000,  5,  1.02217,  -77.5158,  'DENTON 5',  16.100,  17
15013,  1,  60.833,  16.843,  0.000,  0.000,  5,  1.00646,  -81.9689,  'EARLY 0S',  16.100,  15
15014,  1,  8.191,  2.314,  0.000,  0.000,  5,  1.01379,  -79.5683,  'DECATUR ',  16.100,  17
15016,  1,  12.578,  3.548,  0.000,  0.000,  5,  1.02710,  -76.7023,  'KELLER 2',  16.100,  17
15017,  1,  108.334,  29.460,  0.000,  0.000,  5,  1.01160,  -79.1146,  'PONDER 0',  16.100,  17
15022,  1,  8.158,  2.305,  0.000,  0.000,  5,  1.02524,  -76.6383,  'ALEDO 1 ',  16.100,  17
15024,  1,  145.653,  38.808,  0.000,  0.000,  5,  0.96220,  -82.6922,  'GATESVIL',  16.100,  13
15025,  1,  33.132,  9.274,  0.000,  0.000,  5,  1.01998,  -75.8937,  'CLEBURNE',  16.100,  18
15026,  1,  55.884,  15.511,  0.000,  0.000,  5,  1.02041,  -78.0903,  'FORT WOR',  16.100,  17
15027,  1,  52.860,  14.688,  0.000,  0.000,  5,  1.01824,  -79.0189,  'FORT WOR',  16.100,  17
15028,  1,  50.867,  14.149,  0.000,  0.000,  5,  1.02470,  -77.6977,  'FORT WOR',  16.100,  17
15029,  1,  6.865,  1.940,  0.000,  0.000,  5,  0.99635,  -78.3121,  'TROY 0SE',  16.100,  13
15030,  1,  6.786,  1.918,  0.000,  0.000,  5,  1.01622,  -79.3522,  'SPRINGTO',  16.100,  12
15031,  1,  82.965,  22.794,  0.000,  0.000,  5,  1.01890,  -78.2505,  'PRINCETO',  16.100,  16
15032,  1,  22.475,  6.316,  0.000,  0.000,  5,  1.02027,  -77.9151,  'DALLAS 2',  16.100,  16
15034,  1,  32.029,  8.970,  0.000,  0.000,  5,  1.02221,  -76.0911,  'DALLAS 1',  16.100,  16
15043,  1,  37.505,  10.479,  0.000,  0.000,  5,  1.01386,  -79.0420,  'ROYSE CI',  16.100,  16
15044,  1,  46.145,  12.853,  0.000,  0.000,  5,  1.01780,  -77.6146,  'BOYD 0SE',  16.100,  17
15046,  1,  17.272,  4.864,  0.000,  0.000,  5,  1.03104,  -73.3824,  'STEPHENV',  16.100,  18
15048,  1,  49.858,  13.871,  0.000,  0.000,  5,  1.02239,  -75.9155,  'MANSFIEL',  16.100,  17
15050,  1,  115.463,  31.337,  0.000,  0.000,  5,  1.01963,  -77.7970,  'GREENVIL',  16.100,  16
15053,  1,  31.723,  8.885,  0.000,  0.000,  5,  1.02586,  -77.3269,  'PLANO 4 ',  16.100,  16
15054,  1,  60.472,  16.684,  0.000,  0.000,  5,  0.93549,  -84.7550,  'GROESBEC',  16.100,  14
15056,  1,  12.754,  3.597,  0.000,  0.000,  5,  1.02854,  -72.5596,  'GRAHAM 1',  16.100,  12
15062,  1,  30.873,  8.647,  0.000,  0.000,  5,  1.01112,  -84.4711,  'MABANK 2',  11.500,  14
15064,  1,  23.915,  6.718,  0.000,  0.000,  5,  1.02648,  -76.6330,  'ARLINGTO',  16.100,  17
15070,  1,  43.784,  12.207,  0.000,  0.000,  5,  1.01974,  -78.2952,  'DALLAS 4',  16.100,  17
15071,  1,  49.983,  13.899,  0.000,  0.000,  5,  1.01031,  -76.6678,  'WACO 3 0',  16.100,  13
15072,  1,  44.148,  12.310,  0.000,  0.000,  5,  1.02716,  -77.4617,  'DALLAS 1',  16.100,  16
15073,  1,  41.474,  11.571,  0.000,  0.000,  5,  1.01642,  -75.7924,  'BANGS 0S',  16.100,  15
15074,  1,  6.553,  1.852,  0.000,  0.000,  5,  1.01687,  -78.9172,  'PROSPER ',  16.100,  16
15075,  1,  20.390,  5.731,  0.000,  0.000,  5,  0.98641,  -80.8893,  'EVANT 0S',  16.100,  18
15077,  1,  2.527,  0.715,  0.000,  0.000,  5,  1.02731,  -81.4582,  'TERRELL ',  11.500,  16
15078,  1,  4.707,  1.331,  0.000,  0.000,  5,  1.02449,  -77.0443,  'AUBREY 0',  16.100,  17
15079,  1,  43.871,  12.229,  0.000,  0.000,  5,  1.01582,  -77.6329,  'WACO 4 0',  16.100,  13
15080,  1,  24.778,  6.953,  0.000,  0.000,  5,  0.98636,  -80.4621,  'LORENA 0',  16.100,  13
15081,  1,  17.173,  4.835,  0.000,  0.000,  5,  1.01609,  -77.1879,  'FORT HOO',  16.100,  13
15082,  1,  49.462,  13.763,  0.000,  0.000,  5,  1.02430,  -78.1999,  'ARLINGTO',  16.100,  17
15084,  1,  59.681,  16.547,  0.000,  0.000,  5,  1.02734,  -76.8014,  'MCKINNEY',  16.100,  16
15085,  1,  99.655,  27.197,  0.000,  0.000,  5,  1.01363,  -78.5884,  'DALLAS 3',  16.100,  17
15086,  1,  31.004,  8.686,  0.000,  0.000,  5,  1.02162,  -78.0231,  'ARLINGTO',  16.100,  17
15087,  1,  45.357,  12.620,  0.000,  0.000,  5,  0.98680,  -80.1928,  'MILFORD ',  16.100,  14
15090,  1,  2.452,  0.694,  0.000,  0.000,  5,  1.02731,  -78.3805,  'DALLAS 1',  16.100,  16
15091,  1,  69.491,  19.127,  0.000,  0.000,  5,  0.96332,  -82.5459,  'FROST 0S',  16.100,  14
15092,  1,  2.691,  0.762,  0.000,  0.000,  5,  1.01961,  -77.7713,  'GRANDVIE',  16.100,  14
15093,  1,  9.633,  2.720,  0.000,  0.000,  5,  1.02731,  -79.1344,  'HASLET 0',  16.100,  17
15094,  1,  50.163,  13.955,  0.000,  0.000,  5,  1.01630,  -76.0577,  'BARDWELL',  16.100,  14
15095,  1,  1.798,  0.509,  0.000,  0.000,  5,  1.02388,  -77.8843,  'LAKE DAL',  16.100,  17
15096,  1,  21.572,  6.065,  0.000,  0.000,  5,  1.02595,  -77.5718,  'PLANO 1 ',  16.100,  16
15097,  1,  46.385,  12.922,  0.000,  0.000,  5,  1.02459,  -77.4144,  'EULESS 2',  16.100,  17
15098,  1,  53.099,  14.758,  0.000,  0.000,  5,  1.02735,  -78.7960,  'FORT WOR',  16.100,  17
15099,  1,  87.843,  24.103,  0.000,  0.000,  5,  1.02739,  -78.7869,  'FLOWER M',  16.100,  17
15100,  1,  39.537,  11.041,  0.000,  0.000,  5,  1.02087,  -77.8291,  'DALLAS 1',  16.100,  16
15101,  1,  8.914,  2.517,  0.000,  0.000,  5,  1.00036,  -81.9413,  'COMANCHE',  16.100,  15
15103,  1,  10.406,  2.937,  0.000,  0.000,  5,  1.02777,  -77.0871,  'RICHARDS',  16.100,  16
15104,  1,  181.923,  49.744,  0.000,  0.000,  5,  1.01951,  -77.7429,  'FORT WOR',  16.100,  17
15105,  1,  52.194,  14.509,  0.000,  0.000,  5,  1.02242,  -78.2643,  'IRVING 1',  16.100,  17
15108,  1,  68.870,  19.030,  0.000,  0.000,  5,  1.02737,  -77.4383,  'DALLAS 4',  16.100,  17
15109,  1,  29.166,  8.174,  0.000,  0.000,  5,  1.00942,  -78.6195,  'LANCASTE',  16.100,  16
15110,  1,  33.313,  9.318,  0.000,  0.000,  5,  0.98938,  -79.7783,  'PALO PIN',  16.100,  12
15111,  1,  2.288,  0.648,  0.000,  0.000,  5,  1.02609,  -78.1068,  'ADDISON ',  16.100,  16
15112,  1,  25.264,  7.090,  0.000,  0.000,  5,  0.99294,  -79.7808,  'HICO 0SE',  16.100,  18
15113,  1,  7.288,  2.059,  0.000,  0.000,  5,  1.01994,  -79.0466,  'KRUM 0SE',  16.100,  17
15114,  1,  14.261,  4.019,  0.000,  0.000,  5,  1.00647,  -79.8994,  'KAUFMAN ',  16.100,  16
15115,  1,  38.678,  10.804,  0.000,  0.000,  5,  1.02228,  -79.4071,  'CADDO MI',  16.100,  16
15116,  1,  14.730,  4.151,  0.000,  0.000,  5,  1.02650,  -77.6636,  'PLANO 7 ',  16.100,  16
15117,  1,  66.307,  18.332,  0.000,  0.000,  5,  1.01959,  -78.4770,  'FORT WOR',  16.100,  17
15118,  1,  91.338,  24.952,  0.000,  0.000,  5,  0.98006,  -80.6906,  'BAIRD 0S',  16.100,  15
15119,  1,  3.930,  1.112,  0.000,  0.000,  5,  1.02406,  -74.1597,  'PERRIN 0',  16.100,  12
15121,  1,  1.759,  0.498,  0.000,  0.000,  5,  1.02828,  -74.6932,  'BROWNWOO',  16.100,  15
15122,  1,  32.468,  9.091,  0.000,  0.000,  5,  1.02398,  -78.3336,  'DALLAS 6',  16.100,  16
15124,  1,  25.728,  7.211,  0.000,  0.000,  5,  0.95423,  -81.5299,  'MARLIN 1',  11.500,  13
15125,  1,  19.459,  5.475,  0.000,  0.000,  5,  1.02503,  -77.1168,  'ARLINGTO',  16.100,  17
15126,  1,  44.696,  12.458,  0.000,  0.000,  5,  1.02284,  -78.3910,  'DALLAS 8',  16.100,  16
15127,  1,  104.011,  28.273,  0.000,  0.000,  5,  0.97889,  -82.1048,  'JONESBOR',  16.100,  18
15128,  1,  2.442,  0.691,  0.000,  0.000,  5,  1.02017,  -78.3243,  'DALLAS 3',  16.100,  16
15129,  1,  51.891,  14.423,  0.000,  0.000,  5,  1.01268,  -79.5616,  'GOLDTHWA',  16.100,  18
15130,  1,  9.310,  2.629,  0.000,  0.000,  5,  1.02671,  -77.2561,  'PLANO 5 ',  16.100,  16
15132,  1,  41.659,  11.625,  0.000,  0.000,  5,  1.02163,  -75.5606,  'BELTON 1',  16.100,  13
15133,  1,  62.122,  17.176,  0.000,  0.000,  5,  0.98709,  -81.2827,  'TOLAR 0S',  16.100,  18
15134,  1,  6.219,  1.758,  0.000,  0.000,  5,  1.01042,  -78.4216,  'BRECKENR',  16.100,  15
15135,  1,  21.446,  6.029,  0.000,  0.000,  5,  1.01880,  -79.5995,  'EASTLAND',  16.100,  15
15136,  1,  18.410,  5.179,  0.000,  0.000,  5,  0.99020,  -79.2768,  'COOPER 0',  16.100,  16
15138,  1,  8.061,  2.277,  0.000,  0.000,  5,  1.01679,  -76.6585,  'WACO 1 1',  16.100,  13
15139,  1,  68.819,  19.016,  0.000,  0.000,  5,  1.02737,  -78.5278,  'DALLAS 4',  16.100,  16
15140,  1,  36.370,  10.152,  0.000,  0.000,  5,  0.95923,  -83.1602,  'GATESVIL',  16.100,  13
15141,  1,  5.130,  1.450,  0.000,  0.000,  5,  1.00962,  -79.2022,  'ANNA 0SE',  16.100,  16
15142,  1,  27.713,  7.767,  0.000,  0.000,  5,  0.98512,  -80.1320,  'MOODY 0S',  16.100,  13
15143,  1,  10.906,  3.078,  0.000,  0.000,  5,  1.02574,  -76.9845,  'FORT WOR',  16.100,  17
15144,  1,  52.342,  14.532,  0.000,  0.000,  5,  0.99328,  -78.5262,  'WACO 6 0',  16.100,  13
15145,  1,  41.238,  11.510,  0.000,  0.000,  5,  1.02497,  -77.5695,  'GRAND PR',  16.100,  17
15146,  1,  71.173,  19.643,  0.000,  0.000,  5,  1.02073,  -77.9576,  'ROWLETT ',  16.100,  16
15147,  1,  38.210,  10.676,  0.000,  0.000,  5,  1.02140,  -78.3332,  'PLANO 6 ',  16.100,  16
15148,  1,  70.874,  19.564,  0.000,  0.000,  5,  1.02199,  -78.3702,  'IRVING 5',  16.100,  17
15149,  1,  67.776,  18.730,  0.000,  0.000,  5,  1.02087,  -78.5000,  'DALLAS 7',  16.100,  16
15150,  1,  61.419,  17.007,  0.000,  0.000,  5,  1.01898,  -74.9383,  'BRYSON 2',  16.100,  12
15151,  1,  0.966,  0.274,  0.000,  0.000,  5,  0.99135,  -80.8524,  'MORGAN 0',  16.100,  18
15152,  1,  2.741,  0.776,  0.000,  0.000,  5,  1.02047,  -78.1250,  'SACHSE 0',  16.100,  16
15153,  1,  31.608,  8.853,  0.000,  0.000,  5,  1.02030,  -76.1496,  'PARADISE',  16.100,  12
15154,  1,  10.557,  2.979,  0.000,  0.000,  5,  0.98714,  -80.5308,  'RIO VIST',  16.100,  18
15155,  1,  8.004,  2.262,  0.000,  0.000,  5,  1.01363,  -79.0241,  'STRAWN 0',  16.100,  12
15156,  1,  2.694,  0.762,  0.000,  0.000,  5,  1.00040,  -81.7586,  'MAY-00SE',  16.100,  15
15157,  1,  4.295,  1.215,  0.000,  0.000,  5,  1.01267,  -78.4513,  'DESOTO 0',  16.100,  17
15158,  1,  90.819,  24.887,  0.000,  0.000,  5,  1.02447,  -77.7685,  'MESQUITE',  16.100,  16
15159,  1,  67.926,  18.702,  0.000,  0.000,  5,  0.95311,  -82.2733,  'ROSEBUD ',  16.100,  13
15160,  1,  8.562,  2.419,  0.000,  0.000,  5,  1.02701,  -76.7262,  'DENTON 2',  16.100,  17
15161,  1,  37.024,  10.351,  0.000,  0.000,  5,  1.02734,  -78.2649,  'DALLAS 4',  16.100,  16
15162,  1,  144.579,  38.250,  0.000,  0.000,  5,  0.91042,  -87.3680,  'AXTELL 0',  16.100,  14
15163,  1,  3.822,  1.081,  0.000,  0.000,  5,  1.01616,  -76.6495,  'NOLANVIL',  16.100,  13
15165,  1,  9.243,  2.610,  0.000,  0.000,  5,  1.02840,  -76.5252,  'DENTON 1',  16.100,  17
15168,  1,  31.509,  8.826,  0.000,  0.000,  5,  1.02372,  -78.5927,  'DALLAS 3',  16.100,  16
15171,  1,  56.017,  15.515,  0.000,  0.000,  5,  0.95449,  -83.4597,  'MERTENS ',  16.100,  14
15172,  1,  0.656,  0.186,  0.000,  0.000,  5,  1.02730,  -79.0419,  'WEATHERF',  16.100,  12
15173,  1,  38.180,  10.669,  0.000,  0.000,  5,  1.02599,  -77.3764,  'PLANO 3 ',  16.100,  16
15174,  1,  59.236,  16.368,  0.000,  0.000,  5,  0.94929,  -83.8820,  'MALONE 0',  16.100,  14
15175,  1,  2.368,  0.670,  0.000,  0.000,  5,  1.02699,  -77.0026,  'DENTON 3',  16.100,  17
15176,  1,  86.465,  23.691,  0.000,  0.000,  5,  0.99619,  -78.2040,  'GRAFORD ',  16.100,  12
15177,  1,  2.350,  0.665,  0.000,  0.000,  5,  1.02015,  -77.8732,  'ARLINGTO',  16.100,  17
15178,  1,  74.357,  20.494,  0.000,  0.000,  5,  1.01717,  -78.4668,  'ROCKWALL',  16.100,  16
15180,  1,  60.557,  16.781,  0.000,  0.000,  5,  1.02248,  -74.7259,  'CORSICAN',  16.100,  14
15181,  1,  62.712,  17.363,  0.000,  0.000,  5,  1.02108,  -78.2138,  'GARLAND ',  16.100,  16
15182,  1,  90.302,  24.638,  0.000,  0.000,  5,  0.95988,  -82.9539,  'GATESVIL',  16.100,  13
15183,  1,  2.683,  0.759,  0.000,  0.000,  5,  1.02658,  -78.2650,  'CARROLLT',  16.100,  16
15184,  1,  113.019,  30.684,  0.000,  0.000,  5,  1.01236,  -79.7394,  'FORT WOR',  16.100,  17
15185,  1,  83.150,  22.842,  0.000,  0.000,  5,  1.01784,  -78.8307,  'RHOME 0S',  16.100,  17
15186,  1,  15.400,  4.339,  0.000,  0.000,  5,  1.01578,  -77.6738,  'VENUS 0S',  16.100,  17
15187,  1,  18.157,  5.111,  0.000,  0.000,  5,  1.02620,  -73.3228,  'OLNEY 2 ',  16.100,  12
15188,  1,  9.234,  2.608,  0.000,  0.000,  5,  1.02306,  -78.0552,  'CARROLLT',  16.100,  16
15189,  1,  42.490,  11.853,  0.000,  0.000,  5,  1.02250,  -78.2554,  'DALLAS 2',  16.100,  16
15190,  1,  50.750,  14.102,  0.000,  0.000,  5,  1.00523,  -81.1335,  'GORDON 0',  16.100,  12
15191,  1,  2.534,  0.717,  0.000,  0.000,  5,  0.99409,  -81.0011,  'MERIDIAN',  16.100,  18
15193,  1,  4.199,  1.188,  0.000,  0.000,  5,  1.02758,  -74.6817,  'KILLEEN ',  16.100,  13
15194,  1,  73.763,  20.338,  0.000,  0.000,  5,  1.01972,  -77.9611,  'DUNCANVI',  16.100,  17
15195,  1,  32.791,  9.181,  0.000,  0.000,  5,  1.02495,  -78.1235,  'ARGYLE 0',  16.100,  17
15199,  1,  30.890,  8.654,  0.000,  0.000,  5,  1.02154,  -78.4190,  'FORT WOR',  16.100,  17
15200,  1,  19.965,  5.613,  0.000,  0.000,  5,  0.98750,  -80.7659,  'MINERAL ',  16.100,  12
15201,  1,  50.366,  13.961,  0.000,  0.000,  5,  0.94440,  -82.5860,  'COOLIDGE',  16.100,  14
15202,  1,  3.809,  1.078,  0.000,  0.000,  5,  1.00496,  -78.1214,  'RICE 0SE',  16.100,  14
15203,  1,  4.068,  1.151,  0.000,  0.000,  5,  1.02491,  -78.0453,  'DALLAS 3',  16.100,  16
15209,  1,  69.217,  19.071,  0.000,  0.000,  5,  0.98332,  -79.6430,  'WALNUT S',  16.100,  18
15210,  1,  2.803,  0.793,  0.000,  0.000,  5,  1.02462,  -77.6275,  'BEDFORD ',  16.100,  17
15211,  1,  26.991,  7.557,  0.000,  0.000,  5,  0.92173,  -86.1664,  'HUBBARD ',  16.100,  14
15212,  1,  5.752,  1.626,  0.000,  0.000,  5,  1.00473,  -78.8046,  'FERRIS 0',  16.100,  14
15213,  1,  29.885,  8.375,  0.000,  0.000,  5,  1.02166,  -77.9440,  'GARLAND ',  16.100,  16
15214,  1,  71.040,  19.606,  0.000,  0.000,  5,  1.01863,  -78.2436,  'DALLAS 3',  16.100,  16
15215,  1,  82.243,  22.595,  0.000,  0.000,  5,  1.01429,  -78.4756,  'PILOT PO',  16.100,  16
15216,  1,  12.624,  3.561,  0.000,  0.000,  5,  1.02182,  -78.3899,  'FORT WOR',  16.100,  17
15217,  1,  50.019,  13.917,  0.000,  0.000,  5,  1.02735,  -78.0607,  'NORTH RI',  16.100,  17
15218,  1,  73.664,  20.303,  0.000,  0.000,  5,  1.01313,  -79.3005,  'JUSTIN 0',  16.100,  17
15219,  1,  22.236,  6.249,  0.000,  0.000,  5,  1.01526,  -78.9079,  'SCURRY 0',  16.100,  14
15220,  1,  6.327,  1.789,  0.000,  0.000,  5,  1.02104,  -79.3532,  'SANGER 0',  16.100,  17
15221,  1,  31.201,  8.740,  0.000,  0.000,  5,  1.01847,  -77.0985,  'KILLEEN ',  16.100,  13
15222,  1,  64.347,  17.781,  0.000,  0.000,  5,  0.99276,  -80.6889,  'MABANK 1',  16.100,  14
15223,  1,  30.493,  8.524,  0.000,  0.000,  5,  0.93105,  -85.4376,  'MEXIA 0S',  16.100,  14
15224,  1,  22.160,  6.228,  0.000,  0.000,  5,  1.02573,  -77.9930,  'CARROLLT',  16.100,  16
15225,  1,  108.687,  29.574,  0.000,  0.000,  5,  1.01998,  -79.8409,  'NEVADA 0',  16.100,  16
15226,  1,  3.619,  1.024,  0.000,  0.000,  5,  1.00888,  -80.9549,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.284,  0.647,  0.000,  0.000,  5,  1.01486,  -79.8080,  'TERRELL ',  16.100,  16
15228,  1,  30.282,  8.485,  0.000,  0.000,  5,  1.02020,  -77.1534,  'DALLAS 1',  16.100,  16
15229,  1,  62.633,  17.341,  0.000,  0.000,  5,  1.02034,  -77.9764,  'DALLAS 1',  16.100,  16
15230,  1,  31.643,  8.863,  0.000,  0.000,  5,  1.02416,  -78.3226,  'DALLAS 2',  16.100,  16
15231,  1,  58.897,  16.304,  0.000,  0.000,  5,  0.98651,  -81.4330,  'HAMILTON',  16.100,  18
15232,  1,  10.398,  2.935,  0.000,  0.000,  5,  1.02523,  -78.3860,  'ARLINGTO',  16.100,  17
15233,  1,  35.535,  9.939,  0.000,  0.000,  5,  1.02498,  -77.9797,  'EULESS 1',  16.100,  17
15234,  1,  82.128,  22.575,  0.000,  0.000,  5,  1.02173,  -77.6214,  'FRISCO 1',  16.100,  16
15235,  1,  113.280,  30.733,  0.000,  0.000,  5,  1.00665,  -77.8132,  'SALADO 0',  16.100,  13
15244,  1,  16.726,  4.710,  0.000,  0.000,  5,  1.02075,  -78.4314,  'FORT WOR',  16.100,  17
15245,  1,  48.226,  13.425,  0.000,  0.000,  5,  1.02359,  -78.6599,  'GRAPEVIN',  16.100,  17
15246,  1,  115.557,  31.284,  0.000,  0.000,  5,  0.99273,  -78.0642,  'GLEN ROS',  16.100,  18
15247,  1,  14.905,  4.199,  0.000,  0.000,  5,  0.98411,  -80.1961,  'KOPPERL ',  16.100,  18
15248,  1,  2.478,  0.701,  0.000,  0.000,  5,  1.02508,  -77.5959,  'BEDFORD ',  16.100,  17
15249,  1,  72.545,  20.012,  0.000,  0.000,  5,  1.02054,  -77.6861,  'FORT WOR',  16.100,  17
15250,  1,  114.867,  31.189,  0.000,  0.000,  5,  1.02211,  -77.2520,  'DALLAS 5',  16.100,  16
15251,  1,  75.649,  20.849,  0.000,  0.000,  5,  1.02548,  -77.9832,  'GRAND PR',  16.100,  17
15252,  1,  83.097,  22.836,  0.000,  0.000,  5,  1.02340,  -78.3552,  'DALLAS 2',  16.100,  16
15253,  1,  57.496,  15.951,  0.000,  0.000,  5,  1.02349,  -77.7858,  'FLOWER M',  16.100,  17
15254,  1,  82.261,  22.612,  0.000,  0.000,  5,  1.02253,  -78.0378,  'ROANOKE ',  16.100,  17
15255,  1,  59.784,  16.548,  0.000,  0.000,  5,  0.98807,  -81.5475,  'MILLSAP ',  16.100,  12
15256,  1,  6.658,  1.882,  0.000,  0.000,  5,  0.99834,  -78.9223,  'FORRESTO',  16.100,  14
15257,  1,  0.677,  0.192,  0.000,  0.000,  5,  0.98763,  -80.0024,  'ITALY 0S',  16.100,  14
15258,  1,  8.008,  2.262,  0.000,  0.000,  5,  1.01900,  -78.1273,  'FORNEY 0',  16.100,  16
15259,  1,  47.172,  13.133,  0.000,  0.000,  5,  1.01864,  -79.2998,  'LAVON 0S',  16.100,  16
15264,  1,  3.919,  1.109,  0.000,  0.000,  5,  1.02731,  -79.8862,  'DE LEON ',  16.100,  15
15265,  1,  4.855,  1.373,  0.000,  0.000,  5,  1.02683,  -77.1549,  'KELLER 1',  16.100,  17
15266,  1,  68.134,  18.830,  0.000,  0.000,  5,  1.02484,  -77.7041,  'CEDAR HI',  16.100,  17
15267,  1,  107.261,  29.076,  0.000,  0.000,  5,  0.96923,  -82.6704,  'MC GREGO',  16.100,  13
15268,  1,  27.381,  7.675,  0.000,  0.000,  5,  0.98478,  -80.3213,  'COMMERCE',  16.100,  16
15269,  1,  7.726,  2.183,  0.000,  0.000,  5,  1.01349,  -76.5788,  'MIDLOTHI',  16.100,  17
15270,  1,  53.629,  14.856,  0.000,  0.000,  5,  0.95287,  -82.7583,  'WEST 0SE',  16.100,  13
15271,  1,  13.620,  3.839,  0.000,  0.000,  5,  0.98067,  -79.5168,  'BARTLETT',  16.100,  13
15272,  1,  6.785,  1.918,  0.000,  0.000,  5,  1.02298,  -78.3298,  'DALLAS 1',  16.100,  16
15273,  1,  13.399,  3.778,  0.000,  0.000,  5,  1.02704,  -78.1239,  'COPPELL ',  16.100,  17
15274,  1,  83.023,  22.804,  0.000,  0.000,  5,  1.01262,  -78.3453,  'WILMER 0',  16.100,  16
15275,  1,  7.306,  2.063,  0.000,  0.000,  5,  0.93060,  -85.6132,  'DAWSON 0',  16.100,  14
15276,  1,  2.752,  0.779,  0.000,  0.000,  5,  0.96810,  -79.6952,  'MART 0SE',  16.100,  14
15277,  1,  6.037,  1.707,  0.000,  0.000,  5,  1.01925,  -78.2686,  'LITTLE E',  16.100,  16
15278,  1,  68.439,  18.890,  0.000,  0.000,  5,  1.00249,  -76.7974,  'TEMPLE 2',  16.100,  13
15280,  1,  34.833,  9.743,  0.000,  0.000,  5,  1.01534,  -75.4070,  'TEMPLE 1',  16.100,  13
15284,  1,  59.488,  16.484,  0.000,  0.000,  5,  1.01231,  -79.3343,  'QUINLAN ',  16.100,  16
15285,  1,  30.335,  8.497,  0.000,  0.000,  5,  1.00893,  -78.2552,  'CHICO 0S',  16.100,  12
15286,  1,  4.000,  1.132,  0.000,  0.000,  5,  1.00658,  -77.3479,  'DUBLIN 2',  16.100,  18
15287,  1,  24.182,  6.791,  0.000,  0.000,  5,  1.02223,  -77.8705,  'ARLINGTO',  16.100,  17
15288,  1,  114.236,  30.915,  0.000,  0.000,  5,  0.98357,  -80.5089,  'WOLFE CI',  16.100,  16
15289,  1,  8.648,  2.443,  0.000,  0.000,  5,  1.02731,  -77.9753,  'DALLAS 2',  16.100,  16
15290,  1,  39.272,  10.957,  0.000,  0.000,  5,  0.98723,  -80.3756,  'WHITNEY ',  16.100,  18
15291,  1,  20.668,  5.812,  0.000,  0.000,  5,  1.02090,  -78.9195,  'FORT WOR',  16.100,  17
15292,  1,  138.410,  37.228,  0.000,  0.000,  5,  1.01788,  -78.5258,  'FORT WOR',  16.100,  17
15293,  1,  62.182,  17.215,  0.000,  0.000,  5,  1.01386,  -76.3642,  'JOSHUA 0',  16.100,  18
15294,  1,  41.033,  11.453,  0.000,  0.000,  5,  1.02281,  -78.4852,  'DALLAS 1',  16.100,  16
15296,  1,  47.491,  13.226,  0.000,  0.000,  5,  1.02584,  -76.7022,  'MCKINNEY',  16.100,  16
15305,  1,  49.270,  13.713,  0.000,  0.000,  5,  1.02762,  -76.9716,  'ALLEN 1 ',  16.100,  16
15306,  1,  105.593,  28.773,  0.000,  0.000,  5,  1.02285,  -77.8204,  'ALEDO 2 ',  16.100,  17
15307,  1,  42.625,  11.892,  0.000,  0.000,  5,  1.02623,  -77.7782,  'THE COLO',  16.100,  16
15308,  1,  93.797,  25.667,  0.000,  0.000,  5,  1.02093,  -77.7554,  'SUNNYVAL',  16.100,  16
15309,  1,  10.558,  2.980,  0.000,  0.000,  5,  1.02110,  -78.3301,  'DALLAS 1',  16.100,  16
15310,  1,  44.714,  12.464,  0.000,  0.000,  5,  1.02508,  -78.3209,  'FORT WOR',  16.100,  17
15311,  1,  50.910,  14.159,  0.000,  0.000,  5,  1.02471,  -78.6059,  'DALLAS 3',  16.100,  16
15312,  1,  18.671,  5.254,  0.000,  0.000,  5,  1.01607,  -78.9618,  'AZLE 0SE',  16.100,  17
15313,  1,  77.793,  21.418,  0.000,  0.000,  5,  1.02086,  -76.5969,  'HUTCHINS',  16.100,  16
15314,  1,  12.305,  3.470,  0.000,  0.000,  5,  0.97656,  -81.2013,  'VALLEY M',  16.100,  13
15315,  1,  9.254,  2.613,  0.000,  0.000,  5,  1.01372,  -78.8923,  'DENTON 6',  16.100,  17
15316,  1,  21.905,  6.157,  0.000,  0.000,  5,  1.02732,  -78.0842,  'MESQUITE',  16.100,  16
15323,  1,  79.679,  21.927,  0.000,  0.000,  5,  1.02522,  -77.2074,  'DALLAS 2',  16.100,  17
15327,  1,  143.866,  38.142,  0.000,  0.000,  5,  0.92270,  -85.6599,  'MOUNT CA',  16.100,  14
15328,  1,  1.880,  0.532,  0.000,  0.000,  5,  0.99186,  -80.3517,  'RIESEL 2',  16.100,  13
15329,  1,  7.065,  1.997,  0.000,  0.000,  5,  1.01824,  -78.0333,  'DALLAS 1',  16.100,  16
15330,  1,  124.380,  33.654,  0.000,  0.000,  5,  1.02337,  -77.6105,  'ARLINGTO',  16.100,  17
15331,  1,  38.656,  10.794,  0.000,  0.000,  5,  1.00891,  -79.3116,  'CELINA 0',  16.100,  16
15332,  1,  14.688,  4.139,  0.000,  0.000,  5,  1.02123,  -79.0555,  'FORT WOR',  16.100,  17
15333,  1,  88.468,  24.239,  0.000,  0.000,  5,  1.00849,  -78.6539,  'RED OAK ',  16.100,  14
15334,  1,  100.966,  27.494,  0.000,  0.000,  5,  0.99131,  -77.9059,  'CLYDE 0S',  16.100,  15
15335,  1,  18.503,  5.207,  0.000,  0.000,  5,  1.02186,  -78.3599,  'IRVING 2',  16.100,  17
15336,  1,  103.271,  28.162,  0.000,  0.000,  5,  1.02161,  -77.6021,  'ROWLETT ',  16.100,  16
15337,  1,  42.750,  11.924,  0.000,  0.000,  5,  1.01979,  -74.4646,  'JACKSBOR',  16.100,  12
15338,  1,  13.756,  3.878,  0.000,  0.000,  5,  1.01233,  -77.6888,  'GRANBURY',  16.100,  18
15339,  1,  63.534,  17.591,  0.000,  0.000,  5,  1.02736,  -78.6115,  'SOUTHLAK',  16.100,  17
15340,  1,  56.545,  15.692,  0.000,  0.000,  5,  1.02169,  -78.4555,  'DALLAS 2',  16.100,  16
15341,  1,  24.669,  6.927,  0.000,  0.000,  5,  1.02708,  -77.6152,  'LEWISVIL',  16.100,  17
15344,  1,  27.947,  7.838,  0.000,  0.000,  5,  1.02574,  -78.5624,  'DALLAS 3',  16.100,  16
15345,  1,  68.838,  18.976,  0.000,  0.000,  5,  0.98177,  -80.9296,  'HILLSBOR',  16.100,  14
15346,  1,  27.569,  7.734,  0.000,  0.000,  5,  1.02733,  -78.4814,  'FORT WOR',  16.100,  17
15347,  1,  72.885,  20.061,  0.000,  0.000,  5,  0.98335,  -80.0494,  'CISCO 0S',  16.100,  15
15348,  1,  13.549,  3.818,  0.000,  0.000,  5,  0.99598,  -79.0558,  'ITASCA 0',  16.100,  14
15349,  1,  5.915,  1.672,  0.000,  0.000,  5,  1.01980,  -77.5313,  'LANCASTE',  16.100,  16
15351,  1,  35.000,  9.791,  0.000,  0.000,  5,  1.02378,  -77.0412,  'GARLAND ',  16.100,  16
15352,  1,  80.387,  22.110,  0.000,  0.000,  5,  1.02104,  -78.0390,  'DALLAS 9',  16.100,  16
15353,  1,  28.212,  7.912,  0.000,  0.000,  5,  1.02396,  -77.6475,  'DUNCANVI',  16.100,  17
15354,  1,  34.392,  9.622,  0.000,  0.000,  5,  1.01935,  -78.7864,  'MESQUITE',  16.100,  16
15355,  1,  61.378,  17.000,  0.000,  0.000,  5,  1.01185,  -77.4097,  'MAYPEARL',  16.100,  14
15356,  1,  4.349,  1.230,  0.000,  0.000,  5,  1.02665,  -78.0790,  'GARLAND ',  16.100,  16
15357,  1,  63.218,  17.504,  0.000,  0.000,  5,  1.02627,  -77.1850,  'ALLEN 2 ',  16.100,  16
15362,  1,  68.059,  18.808,  0.000,  0.000,  5,  1.02232,  -73.9862,  'BRIDGEPO',  16.100,  12
15370,  1,  28.629,  8.028,  0.000,  0.000,  5,  1.02454,  -77.5178,  'LEWISVIL',  16.100,  17
15371,  1,  69.987,  19.320,  0.000,  0.000,  5,  1.01624,  -77.5621,  'SEAGOVIL',  16.100,  16
15372,  1,  67.381,  18.626,  0.000,  0.000,  5,  1.02444,  -78.4324,  'DALLAS 3',  16.100,  16
15373,  1,  22.493,  6.320,  0.000,  0.000,  5,  1.01821,  -78.9131,  'HALTOM C',  16.100,  17
15374,  1,  100.571,  27.456,  0.000,  0.000,  5,  1.02303,  -77.1503,  'BALCH SP',  16.100,  16
15375,  1,  36.261,  10.139,  0.000,  0.000,  5,  1.02341,  -78.3858,  'FORT WOR',  16.100,  17
15376,  1,  40.811,  11.392,  0.000,  0.000,  5,  1.02292,  -77.6233,  'DALLAS 4',  16.100,  17
15377,  1,  30.508,  8.547,  0.000,  0.000,  5,  1.01464,  -77.6925,  'KILLEEN ',  16.100,  13
15378,  1,  33.127,  9.272,  0.000,  0.000,  5,  1.01568,  -78.6938,  'WACO 5 0',  16.100,  13
15379,  1,  55.254,  15.341,  0.000,  0.000,  5,  1.02260,  -78.5293,  'FORT WOR',  16.100,  17
15381,  1,  136.938,  36.853,  0.000,  0.000,  5,  1.01741,  -76.2623,  'ENNIS 1S',  16.100,  14
15385,  1,  64.501,  17.849,  0.000,  0.000,  5,  1.02454,  -76.4599,  'DALLAS 3',  16.100,  16
15386,  1,  110.420,  30.045,  0.000,  0.000,  5,  1.02741,  -78.0672,  'RICHARDS',  16.100,  16
15387,  1,  40.939,  11.425,  0.000,  0.000,  5,  1.01601,  -79.3956,  'FORT WOR',  16.100,  17
15389,  1,  57.221,  15.865,  0.000,  0.000,  5,  1.00624,  -76.8631,  'WACO 2 1',  16.100,  13
15392,  1,  61.013,  16.800,  0.000,  0.000,  5,  0.90725,  -89.1655,  'ROGERS 2',  11.500,  13
15393,  1,  3.780,  1.069,  0.000,  0.000,  5,  0.99900,  -78.3646,  'CHINA SP',  16.100,  13
15400,  1,  8.888,  2.510,  0.000,  0.000,  5,  1.01956,  -77.6848,  'MCKINNEY',  16.100,  16
15402,  1,  53.143,  14.765,  0.000,  0.000,  5,  1.01879,  -74.8199,  'GRANBURY',  16.100,  18
15407,  1,  36.869,  10.298,  0.000,  0.000,  5,  0.99229,  -81.0019,  'CLIFTON ',  16.100,  18
15408,  1,  10.932,  3.085,  0.000,  0.000,  5,  1.01894,  -79.0321,  'FARMERSV',  16.100,  16
15409,  1,  5.613,  1.587,  0.000,  0.000,  5,  1.01954,  -78.2034,  'ARLINGTO',  16.100,  17
15411,  1,  59.420,  16.476,  0.000,  0.000,  5,  1.02736,  -76.3986,  'KILLEEN ',  16.100,  13
15412,  1,  65.111,  18.011,  0.000,  0.000,  5,  1.02040,  -78.4474,  'WYLIE 0S',  16.100,  16
15420,  1,  95.868,  26.219,  0.000,  0.000,  5,  1.02409,  -77.3899,  'FORT WOR',  16.100,  17
15421,  1,  9.537,  2.691,  0.000,  0.000,  5,  1.02731,  -79.5853,  'JOSEPHIN',  16.100,  16
15422,  1,  0.702,  0.199,  0.000,  0.000,  5,  1.02730,  -77.8341,  'LEWSIVIL',  16.100,  17
15425,  1,  99.927,  27.282,  0.000,  0.000,  5,  1.02070,  -78.1281,  'DALLAS 4',  16.100,  16
15426,  1,  35.351,  9.879,  0.000,  0.000,  5,  0.99094,  -80.4699,  'KEMP 0SE',  16.100,  14
15427,  1,  20.318,  5.713,  0.000,  0.000,  5,  1.00685,  -78.1529,  'WAXAHACH',  16.100,  14
15428,  1,  16.224,  4.570,  0.000,  0.000,  5,  1.02525,  -77.3172,  'HURST 0S',  16.100,  17
15429,  1,  55.754,  15.475,  0.000,  0.000,  5,  1.01780,  -79.3050,  'FORT WOR',  16.100,  17
15430,  1,  101.640,  27.726,  0.000,  0.000,  5,  1.01717,  -79.6488,  'WEATHERF',  16.100,  12
15431,  1,  45.123,  12.575,  0.000,  0.000,  5,  1.02230,  -77.8582,  'ROCKWALL',  16.100,  16
15432,  1,  44.485,  12.397,  0.000,  0.000,  5,  1.01376,  -79.2833,  'WEATHERF',  16.100,  12
15433,  1,  16.544,  4.659,  0.000,  0.000,  5,  1.02200,  -78.3470,  'FORT WOR',  16.100,  17
15434,  1,  63.707,  17.634,  0.000,  0.000,  5,  1.02285,  -79.1357,  'NEWARK 0',  16.100,  17
15435,  1,  9.488,  2.678,  0.000,  0.000,  5,  1.00332,  -80.2486,  'SANTO 0S',  16.100,  12
15436,  1,  1.477,  0.418,  0.000,  0.000,  5,  1.02620,  -78.0696,  'DALLAS 1',  16.100,  16
15437,  1,  33.766,  9.423,  0.000,  0.000,  5,  0.92273,  -85.8985,  'ELM MOTT',  16.100,  13
15438,  1,  4.104,  1.161,  0.000,  0.000,  5,  1.02205,  -78.4784,  'FORT WOR',  16.100,  17
15439,  1,  29.228,  8.192,  0.000,  0.000,  5,  1.01116,  -77.0931,  'WAXAHACH',  16.100,  14
15440,  1,  57.128,  15.854,  0.000,  0.000,  5,  1.02736,  -78.4142,  'ARLINGTO',  16.100,  17
15441,  1,  102.925,  28.078,  0.000,  0.000,  5,  1.02490,  -78.1024,  'FORT WOR',  16.100,  17
15442,  1,  94.170,  25.767,  0.000,  0.000,  5,  1.02095,  -78.5637,  'FORT WOR',  16.100,  17
15443,  1,  28.359,  7.953,  0.000,  0.000,  5,  1.02465,  -78.5980,  'FORT WOR',  16.100,  17
15446,  1,  33.881,  9.476,  0.000,  0.000,  5,  0.99699,  -80.2026,  'HEWITT 0',  16.100,  13
15447,  1,  24.385,  6.847,  0.000,  0.000,  5,  1.01961,  -77.9475,  'ARLINGTO',  16.100,  17
15449,  1,  97.427,  26.639,  0.000,  0.000,  5,  1.02788,  -76.9080,  'GRAND PR',  16.100,  17
15450,  1,  157.133,  42.861,  0.000,  0.000,  5,  0.98745,  -81.2724,  'MELISSA ',  16.100,  16
15452,  1,  9.255,  2.613,  0.000,  0.000,  5,  1.01936,  -76.1368,  'COPPERAS',  16.100,  13
15453,  1,  51.949,  14.440,  0.000,  0.000,  5,  1.01995,  -77.3281,  'CLEBURNE',  16.100,  17
15454,  1,  44.056,  12.281,  0.000,  0.000,  5,  1.01785,  -78.6478,  'GREENVIL',  16.100,  16
15455,  1,  39.411,  11.004,  0.000,  0.000,  5,  1.00958,  -79.4361,  'ALVORD 0',  16.100,  12
15456,  1,  7.428,  2.098,  0.000,  0.000,  5,  0.99193,  -81.4350,  'GORMAN 0',  16.100,  15
15457,  1,  5.443,  1.539,  0.000,  0.000,  5,  1.02388,  -77.8528,  'COLLEYVI',  16.100,  17
15460,  1,  53.118,  14.686,  0.000,  0.000,  5,  0.91146,  -88.9061,  'HOLLAND ',  11.500,  13
15461,  1,  7.218,  2.040,  0.000,  0.000,  5,  1.00658,  -76.7733,  'TEMPLE 3',  16.100,  13
15462,  1,  39.840,  11.124,  0.000,  0.000,  5,  1.01925,  -77.9999,  'DALLAS 3',  16.100,  16
15463,  1,  49.710,  13.832,  0.000,  0.000,  5,  1.02461,  -78.3327,  'IRVING 4',  16.100,  17
15465,  1,  80.564,  22.167,  0.000,  0.000,  5,  1.02828,  -76.9890,  'FRISCO 2',  16.100,  16
15466,  1,  111.925,  30.249,  0.000,  0.000,  5,  0.95948,  -83.2043,  'GATESVIL',  16.100,  13
15467,  1,  3.917,  1.108,  0.000,  0.000,  5,  1.02262,  -78.4340,  'DALLAS 2',  16.100,  16
15468,  1,  12.080,  3.408,  0.000,  0.000,  5,  1.01798,  -78.2667,  'DALLAS 3',  16.100,  17
15469,  1,  29.083,  8.153,  0.000,  0.000,  5,  1.01868,  -79.0627,  'FORT WOR',  16.100,  17
15470,  1,  4.858,  1.374,  0.000,  0.000,  5,  1.00284,  -79.7690,  'WOODWAY ',  16.100,  13
15471,  1,  33.341,  9.335,  0.000,  0.000,  5,  1.01793,  -79.1368,  'MINGUS 0',  16.100,  12
15472,  1,  0.949,  0.269,  0.000,  0.000,  5,  1.03109,  -73.4276,  'THROCKMO',  16.100,  15
15473,  1,  2.297,  0.650,  0.000,  0.000,  5,  1.02170,  -74.7913,  'NEMO 0SE',  16.100,  18
15474,  1,  2.009,  0.568,  0.000,  0.000,  5,  0.95111,  -83.3312,  'ABBOTT 0',  16.100,  14
15475,  1,  1.363,  0.386,  0.000,  0.000,  5,  1.02268,  -78.1336,  'ALVARADO',  16.100,  17
15476,  1,  34.376,  9.599,  0.000,  0.000,  5,  0.95013,  -84.2185,  'CORSICAN',  16.100,  14
15477,  1,  5.153,  1.457,  0.000,  0.000,  5,  1.02074,  -77.0709,  'HARKER H',  16.100,  13
15478,  1,  32.366,  9.064,  0.000,  0.000,  5,  1.02728,  -78.1572,  'IRVING 3',  16.100,  17
15480,  1,  86.922,  23.850,  0.000,  0.000,  5,  1.02150,  -76.7388,  'BURLESON',  16.100,  17
15481,  1,  109.624,  29.800,  0.000,  0.000,  5,  1.01195,  -78.6988,  'FORT WOR',  16.100,  17
15482,  1,  58.331,  16.181,  0.000,  0.000,  5,  1.02736,  -78.6658,  'DALLAS 2',  16.100,  16
15483,  1,  24.597,  6.907,  0.000,  0.000,  5,  1.02671,  -77.5137,  'NORTH RI',  16.100,  17
15484,  1,  46.225,  12.862,  0.000,  0.000,  5,  0.99770,  -77.6519,  'CROSS PL',  16.100,  15
15485,  1,  2.680,  0.759,  0.000,  0.000,  5,  1.01911,  -75.4361,  'BLOOMING',  16.100,  14
16001,  1,  2.409,  0.682,  0.000,  0.000,  6,  1.02730,  -77.1705,  'CONVERSE',  11.500,  22
16002,  1,  49.359,  13.732,  0.000,  0.000,  6,  1.01639,  -77.4138,  'SAN ANTO',  11.500,  26
16005,  1,  15.443,  4.351,  0.000,  0.000,  6,  1.02754,  -72.2720,  'BASTROP ',  11.500,  25
16011,  1,  52.196,  14.506,  0.000,  0.000,  6,  1.01692,  -75.1122,  'MARION 2',  11.500,  22
16012,  1,  21.624,  6.080,  0.000,  0.000,  6,  1.02732,  -74.3515,  'PAIGE 0S',  11.500,  25
16013,  1,  9.780,  2.761,  0.000,  0.000,  6,  1.01370,  -77.5669,  'SAN ANTO',  11.500,  26
16014,  1,  72.724,  20.026,  0.000,  0.000,  6,  0.99470,  -81.2389,  'WAELDER ',  11.500,  24
16015,  1,  4.300,  1.216,  0.000,  0.000,  6,  1.02229,  -77.7776,  'ATASCOSA',  11.500,  26
16016,  1,  14.452,  4.073,  0.000,  0.000,  6,  1.02297,  -76.6371,  'SAN ANTO',  11.500,  26
16017,  1,  125.608,  33.942,  0.000,  0.000,  6,  1.01442,  -76.4726,  'CIBOLO 0',  11.500,  22
16018,  1,  69.548,  19.203,  0.000,  0.000,  6,  1.01759,  -76.4977,  'AUSTIN 6',  11.500,  23
16019,  1,  2.184,  0.618,  0.000,  0.000,  6,  1.01861,  -76.7134,  'AUSTIN 2',  11.500,  23
16020,  1,  55.917,  15.519,  0.000,  0.000,  6,  1.01615,  -77.3961,  'HORSESHO',  11.500,  23
16023,  1,  10.956,  3.092,  0.000,  0.000,  6,  1.02566,  -75.9411,  'LEANDER ',  11.500,  23
16024,  1,  110.075,  29.955,  0.000,  0.000,  6,  1.02741,  -78.3724,  'AUSTIN 1',  11.500,  23
16025,  1,  71.720,  19.796,  0.000,  0.000,  6,  1.02737,  -77.2912,  'SAN ANTO',  11.500,  26
16026,  1,  43.645,  12.168,  0.000,  0.000,  6,  1.01737,  -76.6422,  'SAN ANTO',  11.500,  26
16027,  1,  18.165,  5.113,  0.000,  0.000,  6,  1.02139,  -75.6944,  'ELGIN 0S',  11.500,  23
16028,  1,  43.099,  12.020,  0.000,  0.000,  6,  1.01938,  -76.1415,  'AUSTIN 3',  11.500,  23
16029,  1,  87.835,  24.026,  0.000,  0.000,  6,  0.98032,  -83.4934,  'RUNGE 0S',  11.500,  24
16031,  1,  3.022,  0.855,  0.000,  0.000,  6,  1.00848,  -71.7334,  'YOAKUM 1',  11.500,  24
16032,  1,  21.636,  6.082,  0.000,  0.000,  6,  1.01620,  -78.3877,  'AUSTIN 3',  11.500,  23
16035,  1,  34.933,  9.772,  0.000,  0.000,  6,  1.02306,  -75.9547,  'PFLUGERV',  11.500,  23
16037,  1,  100.353,  27.391,  0.000,  0.000,  6,  1.01886,  -75.6627,  'SAN ANTO',  11.500,  22
16040,  1,  58.136,  16.123,  0.000,  0.000,  6,  1.01948,  -76.5718,  'AUSTIN 3',  11.500,  23
16043,  1,  38.378,  10.722,  0.000,  0.000,  6,  1.02016,  -75.8346,  'SAN ANTO',  11.500,  26
16044,  1,  67.301,  18.591,  0.000,  0.000,  6,  1.01043,  -77.4426,  'SAN ANTO',  11.500,  26
16047,  1,  12.537,  3.536,  0.000,  0.000,  6,  1.02163,  -76.7799,  'SAN ANTO',  11.500,  26
16055,  1,  86.703,  23.748,  0.000,  0.000,  6,  0.98962,  -85.7089,  'BERGHEIM',  11.500,  26
16058,  1,  3.232,  0.915,  0.000,  0.000,  6,  1.02568,  -73.0083,  'NEW BRAU',  11.500,  22
16059,  1,  175.486,  47.535,  0.000,  0.000,  6,  0.90438,  -98.3471,  'D HANIS ',  11.500,  26
16060,  1,  2.407,  0.681,  0.000,  0.000,  6,  1.01824,  -77.6944,  'SAN ANTO',  11.500,  26
16061,  1,  67.828,  18.743,  0.000,  0.000,  6,  1.01966,  -77.0549,  'AUSTIN 7',  11.500,  23
16064,  1,  84.259,  23.127,  0.000,  0.000,  6,  1.01098,  -71.2802,  'BRENHAM ',  11.500,  25
16065,  1,  75.897,  20.890,  0.000,  0.000,  6,  1.00437,  -79.2576,  'BERTRAM ',  11.500,  23
16091,  1,  7.296,  2.062,  0.000,  0.000,  6,  1.02731,  -77.4056,  'WIMBERLE',  11.500,  23
16092,  1,  28.450,  7.978,  0.000,  0.000,  6,  1.02733,  -77.8403,  'GONZALES',  11.500,  24
16093,  1,  29.558,  8.284,  0.000,  0.000,  6,  1.01443,  -76.4760,  'SAN ANTO',  11.500,  22
16094,  1,  28.361,  7.952,  0.000,  0.000,  6,  1.01808,  -76.2722,  'SAN ANTO',  11.500,  22
16095,  1,  60.614,  16.792,  0.000,  0.000,  6,  1.01760,  -78.6045,  'HUTTO 0S',  11.500,  23
16096,  1,  45.907,  12.791,  0.000,  0.000,  6,  1.02462,  -80.5287,  'LULING 0',  11.500,  24
16097,  1,  22.250,  6.252,  0.000,  0.000,  6,  1.01345,  -76.8341,  'SAN ANTO',  11.500,  26
16098,  1,  84.171,  23.112,  0.000,  0.000,  6,  1.01644,  -77.4820,  'AUSTIN 1',  11.500,  23
16099,  1,  102.017,  27.805,  0.000,  0.000,  6,  1.00838,  -77.6577,  'SAN ANTO',  11.500,  26
16100,  1,  11.563,  3.262,  0.000,  0.000,  6,  1.01242,  -78.3761,  'ADKINS 0',  11.500,  22
16103,  1,  16.205,  4.565,  0.000,  0.000,  6,  1.02732,  -71.6995,  'WINCHEST',  11.500,  25
16109,  1,  25.076,  7.032,  0.000,  0.000,  6,  0.96693,  -80.5968,  'ROCKDALE',  11.500,  25
16112,  1,  9.251,  2.612,  0.000,  0.000,  6,  1.01411,  -78.7537,  'NATALIA ',  11.500,  26
16113,  1,  9.432,  2.663,  0.000,  0.000,  6,  1.01648,  -77.0024,  'AUSTIN 2',  11.500,  23
16114,  1,  9.702,  2.739,  0.000,  0.000,  6,  1.01110,  -77.7185,  'SAN ANTO',  11.500,  26
16115,  1,  29.314,  8.216,  0.000,  0.000,  6,  1.01302,  -77.1168,  'SAN ANTO',  11.500,  22
16116,  1,  108.131,  29.368,  0.000,  0.000,  6,  0.99534,  -80.2263,  'TAYLOR 0',  11.500,  23
16117,  1,  33.723,  9.439,  0.000,  0.000,  6,  1.02576,  -72.2494,  'SMITHVIL',  11.500,  25
16120,  1,  22.422,  6.302,  0.000,  0.000,  6,  1.02726,  -76.1547,  'CEDAR PA',  11.500,  23
16121,  1,  176.347,  48.204,  0.000,  0.000,  6,  1.01492,  -77.3503,  'SAN ANTO',  11.500,  26
16122,  1,  54.489,  15.105,  0.000,  0.000,  6,  0.97621,  -74.2496,  'HALLETTS',  11.500,  24
16123,  1,  15.082,  4.250,  0.000,  0.000,  6,  1.01791,  -76.9566,  'AUSTIN 5',  11.500,  23
16124,  1,  23.614,  6.633,  0.000,  0.000,  6,  1.02222,  -74.4494,  'NEW BRAU',  11.500,  22
16125,  1,  38.372,  10.710,  0.000,  0.000,  6,  1.00678,  -78.7981,  'SUTHERLA',  11.500,  22
16126,  1,  2.288,  0.648,  0.000,  0.000,  6,  1.01812,  -76.3826,  'AUSTIN 3',  11.500,  23
16127,  1,  44.619,  12.380,  0.000,  0.000,  6,  0.90230,  -86.5237,  'CAMERON ',  11.500,  25
16128,  1,  15.405,  4.340,  0.000,  0.000,  6,  1.01335,  -78.3292,  'SAN ANTO',  11.500,  26
16129,  1,  46.884,  13.021,  0.000,  0.000,  6,  0.94879,  -86.1243,  'MEDINA 0',  11.500,  26
16130,  1,  5.896,  1.667,  0.000,  0.000,  6,  1.01570,  -76.4920,  'MANCHACA',  11.500,  23
16131,  1,  12.457,  3.513,  0.000,  0.000,  6,  1.01951,  -76.3643,  'SPRING B',  11.500,  22
16132,  1,  26.881,  7.541,  0.000,  0.000,  6,  1.01296,  -77.4684,  'AUSTIN 1',  11.500,  23
16133,  1,  31.610,  8.846,  0.000,  0.000,  6,  0.98808,  -81.3011,  'FLATONIA',  11.500,  25
16134,  1,  6.693,  1.891,  0.000,  0.000,  6,  0.99036,  -82.0417,  'GRANGER ',  11.500,  23
16135,  1,  5.557,  1.571,  0.000,  0.000,  6,  0.99770,  -71.1208,  'FAYETTEV',  11.500,  25
16136,  1,  12.652,  3.568,  0.000,  0.000,  6,  1.02369,  -78.6698,  'GEORGETO',  11.500,  23
16137,  1,  43.044,  12.001,  0.000,  0.000,  6,  1.01128,  -78.1012,  'AUSTIN 3',  11.500,  23
16138,  1,  20.368,  5.727,  0.000,  0.000,  6,  1.00811,  -81.5380,  'PIPE CRE',  11.500,  26
16139,  1,  17.780,  5.004,  0.000,  0.000,  6,  0.99673,  -79.8446,  'RED ROCK',  11.500,  25
16140,  1,  6.339,  1.792,  0.000,  0.000,  6,  0.96569,  -83.3468,  'JARRELL ',  11.500,  23
16150,  1,  7.118,  2.012,  0.000,  0.000,  6,  1.02417,  -77.1072,  'SAN ANTO',  11.500,  26
16151,  1,  85.043,  23.315,  0.000,  0.000,  6,  0.99640,  -78.6794,  'SCHULENB',  11.500,  25
16153,  1,  10.646,  3.004,  0.000,  0.000,  6,  1.02040,  -75.4446,  'SAN ANTO',  11.500,  26
16154,  1,  39.437,  11.009,  0.000,  0.000,  6,  1.00714,  -77.7842,  'DRIPPING',  11.500,  23
16155,  1,  26.076,  7.317,  0.000,  0.000,  6,  1.00925,  -78.4137,  'SAN ANTO',  11.500,  26
16156,  1,  29.832,  8.360,  0.000,  0.000,  6,  1.01990,  -76.8604,  'MARBLE F',  11.500,  23
16157,  1,  38.839,  10.846,  0.000,  0.000,  6,  1.01048,  -79.7918,  'BOERNE 1',  11.500,  26
16158,  1,  20.155,  5.669,  0.000,  0.000,  6,  1.02732,  -73.5981,  'WASHINGT',  11.500,  25
16159,  1,  5.462,  1.544,  0.000,  0.000,  6,  1.01478,  -76.8544,  'SCHERTZ ',  11.500,  22
16160,  1,  52.604,  14.617,  0.000,  0.000,  6,  1.01650,  -76.8229,  'AUSTIN 8',  11.500,  23
16168,  1,  47.986,  13.356,  0.000,  0.000,  6,  1.01491,  -77.5126,  'SAN ANTO',  11.500,  26
16171,  1,  139.075,  37.382,  0.000,  0.000,  6,  1.01385,  -76.3351,  'SAN ANTO',  11.500,  26
16173,  1,  88.012,  24.113,  0.000,  0.000,  6,  1.00504,  -72.6917,  'CUERO 2 ',  11.500,  24
16174,  1,  23.745,  6.669,  0.000,  0.000,  6,  1.01894,  -76.9640,  'SAN ANTO',  11.500,  22
16175,  1,  64.661,  17.885,  0.000,  0.000,  6,  1.01566,  -77.0933,  'AUSTIN 1',  11.500,  23
16176,  1,  70.451,  19.446,  0.000,  0.000,  6,  1.01747,  -76.5452,  'AUSTIN 3',  11.500,  23
16178,  1,  31.252,  8.753,  0.000,  0.000,  6,  1.01683,  -76.9207,  'SAN ANTO',  11.500,  26
16179,  1,  50.909,  14.151,  0.000,  0.000,  6,  1.01366,  -77.6311,  'SAN ANTO',  11.500,  26
16180,  1,  9.576,  2.703,  0.000,  0.000,  6,  1.00818,  -78.7192,  'LA VERNI',  11.500,  22
16181,  1,  33.856,  9.473,  0.000,  0.000,  6,  1.01330,  -78.2070,  'MANOR 0S',  11.500,  23
16182,  1,  42.303,  11.799,  0.000,  0.000,  6,  1.01485,  -77.6191,  'SAN ANTO',  11.500,  26
16183,  1,  66.565,  18.383,  0.000,  0.000,  6,  0.99837,  -74.5321,  'GIDDINGS',  11.500,  25
16184,  1,  21.272,  5.980,  0.000,  0.000,  6,  1.01638,  -77.2751,  'AUSTIN 3',  11.500,  23
16185,  1,  20.370,  5.728,  0.000,  0.000,  6,  1.01497,  -77.3961,  'AUSTIN 3',  11.500,  23
16186,  1,  12.646,  3.567,  0.000,  0.000,  6,  1.02079,  -76.5472,  'AUSTIN 3',  11.500,  23
16187,  1,  20.244,  5.693,  0.000,  0.000,  6,  1.01918,  -76.8534,  'AUSTIN 2',  11.500,  23
16189,  1,  69.729,  19.221,  0.000,  0.000,  6,  0.98798,  -71.4220,  'COLUMBUS',  11.500,  25
16190,  1,  17.091,  4.811,  0.000,  0.000,  6,  0.98936,  -80.3378,  'SHINER 0',  11.500,  24
16191,  1,  13.981,  3.941,  0.000,  0.000,  6,  1.01530,  -76.3287,  'SAN ANTO',  11.500,  22
16193,  1,  9.850,  2.781,  0.000,  0.000,  6,  1.00455,  -73.9323,  'CALDWELL',  11.500,  25
16194,  1,  18.275,  5.143,  0.000,  0.000,  6,  1.01453,  -77.1373,  'AUSTIN 1',  11.500,  23
16195,  1,  38.879,  10.859,  0.000,  0.000,  6,  0.98469,  -72.5491,  'INDUSTRY',  11.500,  25
16196,  1,  1.707,  0.483,  0.000,  0.000,  6,  1.01914,  -78.8204,  'DALE 0SE',  11.500,  23
16199,  1,  6.165,  1.743,  0.000,  0.000,  6,  1.02427,  -76.0158,  'SAN ANTO',  11.500,  26
16200,  1,  76.443,  21.043,  0.000,  0.000,  6,  1.00929,  -77.4632,  'SAN ANTO',  11.500,  26
16201,  1,  32.035,  8.970,  0.000,  0.000,  6,  1.01739,  -77.6677,  'SAN ANTO',  11.500,  26
16202,  1,  30.186,  8.456,  0.000,  0.000,  6,  1.00943,  -78.4291,  'MARTINDA',  11.500,  22
16203,  1,  10.239,  2.890,  0.000,  0.000,  6,  1.01487,  -77.3030,  'SAN ANTO',  11.500,  26
16204,  1,  92.356,  25.274,  0.000,  0.000,  6,  1.00968,  -77.6557,  'SAN ANTO',  11.500,  26
16205,  1,  6.479,  1.831,  0.000,  0.000,  6,  1.02231,  -75.7671,  'AUSTIN 2',  11.500,  23
16206,  1,  84.261,  23.087,  0.000,  0.000,  6,  0.98530,  -76.1318,  'LEXINGTO',  11.500,  25
16207,  1,  15.670,  4.415,  0.000,  0.000,  6,  1.02732,  -78.1401,  'LEANDER ',  11.500,  23
16208,  1,  18.313,  5.154,  0.000,  0.000,  6,  1.02202,  -77.6960,  'AUSTIN 1',  11.500,  23
16209,  1,  102.856,  27.987,  0.000,  0.000,  6,  0.99647,  -79.3725,  'MICO 0SE',  11.500,  26
16217,  1,  4.567,  1.292,  0.000,  0.000,  6,  1.01310,  -78.2792,  'AUSTIN 3',  11.500,  23
16218,  1,  27.232,  7.638,  0.000,  0.000,  6,  1.01280,  -76.0028,  'LOCKHART',  11.500,  23
16219,  1,  40.487,  11.301,  0.000,  0.000,  6,  1.01844,  -77.5251,  'AUSTIN 1',  11.500,  23
16220,  1,  55.921,  15.519,  0.000,  0.000,  6,  1.01584,  -76.4520,  'SAN ANTO',  11.500,  22
16221,  1,  75.806,  20.894,  0.000,  0.000,  6,  1.02627,  -82.0047,  'FALLS CI',  11.500,  22
16223,  1,  4.042,  1.143,  0.000,  0.000,  6,  1.02331,  -75.4629,  'AUSTIN 2',  11.500,  23
16224,  1,  82.183,  22.585,  0.000,  0.000,  6,  1.01811,  -77.6553,  'AUSTIN 2',  11.500,  23
16225,  1,  114.045,  30.937,  0.000,  0.000,  6,  1.00789,  -77.6926,  'SAN ANTO',  11.500,  26
16226,  1,  60.612,  16.758,  0.000,  0.000,  6,  0.97289,  -88.3834,  'BLANCO 0',  11.500,  26
16227,  1,  9.534,  2.692,  0.000,  0.000,  6,  1.02189,  -76.0156,  'AUSTIN 2',  11.500,  23
16230,  1,  76.812,  21.155,  0.000,  0.000,  6,  1.02024,  -75.4339,  'SAN MARC',  11.500,  22
16231,  1,  98.820,  26.969,  0.000,  0.000,  6,  1.00895,  -77.2746,  'BUDA 0SE',  11.500,  23
16232,  1,  28.896,  8.101,  0.000,  0.000,  6,  1.01935,  -75.7794,  'DEL VALL',  11.500,  23
16233,  1,  36.230,  10.129,  0.000,  0.000,  6,  1.01519,  -77.1097,  'AUSTIN 4',  11.500,  23
16236,  1,  33.584,  9.399,  0.000,  0.000,  6,  1.02120,  -75.8753,  'SAN ANTO',  11.500,  26
16237,  1,  132.329,  35.131,  0.000,  0.000,  6,  0.89286,  -88.6543,  'BURLINGT',  11.500,  25
16238,  1,  1.145,  0.324,  0.000,  0.000,  6,  1.02035,  -76.3254,  'AUSTIN 1',  11.500,  23
16241,  1,  63.229,  17.503,  0.000,  0.000,  6,  1.02143,  -74.7728,  'ELMENDOR',  11.500,  22
16250,  1,  70.208,  19.377,  0.000,  0.000,  6,  1.01358,  -77.3068,  'SAN ANTO',  11.500,  22
16251,  1,  46.013,  12.818,  0.000,  0.000,  6,  1.01813,  -77.6060,  'CANYON L',  11.500,  22
16252,  1,  44.536,  12.409,  0.000,  0.000,  6,  1.00639,  -78.2195,  'JOHNSON ',  11.500,  23
16253,  1,  7.902,  2.233,  0.000,  0.000,  6,  0.99642,  -77.9777,  'YORKTOWN',  11.500,  24
16256,  1,  7.456,  2.107,  0.000,  0.000,  6,  1.02084,  -75.8392,  'AUSTIN 2',  11.500,  23
16261,  1,  17.790,  5.007,  0.000,  0.000,  6,  1.01335,  -77.5979,  'LACKLAND',  11.500,  26
16262,  1,  19.725,  5.548,  0.000,  0.000,  6,  1.01677,  -77.2931,  'LIBERTY ',  11.500,  23
16264,  1,  23.440,  6.584,  0.000,  0.000,  6,  1.01101,  -76.9193,  'KENEDY 1',  11.500,  24
16275,  1,  14.746,  4.155,  0.000,  0.000,  6,  1.01381,  -76.9398,  'SAN ANTO',  11.500,  26
16276,  1,  47.524,  13.229,  0.000,  0.000,  6,  1.01343,  -78.9574,  'VON ORMY',  11.500,  26
16278,  1,  28.560,  8.008,  0.000,  0.000,  6,  1.02041,  -74.8671,  'KYLE 1SE',  11.500,  23
16280,  1,  98.545,  26.915,  0.000,  0.000,  6,  1.01834,  -75.0021,  'SEGUIN 2',  11.500,  22
16281,  1,  120.327,  32.587,  0.000,  0.000,  6,  1.01636,  -77.3310,  'UNIVERSA',  11.500,  22
16282,  1,  31.227,  8.747,  0.000,  0.000,  6,  1.02091,  -77.9906,  'SPICEWOO',  11.500,  23
16283,  1,  16.964,  4.777,  0.000,  0.000,  6,  1.01648,  -77.9241,  'SAINT HE',  11.500,  22
16284,  1,  2.932,  0.830,  0.000,  0.000,  6,  1.01591,  -76.6503,  'SAN ANTO',  11.500,  26
16286,  1,  41.494,  11.579,  0.000,  0.000,  6,  1.01976,  -82.1857,  'BOERNE 2',  11.500,  26
16288,  1,  78.405,  21.569,  0.000,  0.000,  6,  1.01141,  -77.1130,  'SAN ANTO',  11.500,  26
16289,  1,  114.096,  30.964,  0.000,  0.000,  6,  1.01295,  -77.4631,  'AUSTIN 2',  11.500,  23
16290,  1,  69.898,  19.305,  0.000,  0.000,  6,  1.02498,  -77.3420,  'AUSTIN 2',  11.500,  23
16291,  1,  31.029,  8.692,  0.000,  0.000,  6,  1.01798,  -77.2046,  'SAN ANTO',  11.500,  26
16306,  1,  19.187,  5.398,  0.000,  0.000,  6,  1.01885,  -76.6313,  'AUSTIN 1',  11.500,  23
16307,  1,  44.625,  12.434,  0.000,  0.000,  6,  1.00976,  -77.3513,  'SAN ANTO',  11.500,  26
16309,  1,  121.135,  32.686,  0.000,  0.000,  6,  0.98142,  -81.8754,  'HONDO 1S',  11.500,  26
16310,  1,  23.093,  6.488,  0.000,  0.000,  6,  1.02164,  -76.1537,  'SAN ANTO',  11.500,  22
16311,  1,  60.806,  16.819,  0.000,  0.000,  6,  0.99146,  -73.9608,  'NEW ULM ',  11.500,  25
16312,  1,  6.355,  1.796,  0.000,  0.000,  6,  1.02544,  -75.6379,  'SAN ANTO',  11.500,  22
16313,  1,  33.039,  9.248,  0.000,  0.000,  6,  1.01811,  -77.1872,  'AUSTIN 3',  11.500,  23
16314,  1,  10.945,  3.089,  0.000,  0.000,  6,  1.01788,  -76.9798,  'BULVERDE',  11.500,  26
16319,  1,  28.559,  8.006,  0.000,  0.000,  6,  1.01407,  -77.6274,  'GEORGETO',  11.500,  23
16320,  1,  50.314,  13.997,  0.000,  0.000,  6,  1.02735,  -76.1899,  'SAN ANTO',  11.500,  22
16322,  1,  21.291,  5.986,  0.000,  0.000,  6,  1.01773,  -77.4493,  'FLORESVI',  11.500,  22
16323,  1,  51.648,  14.353,  0.000,  0.000,  6,  1.01041,  -77.3138,  'SAN ANTO',  11.500,  26
16324,  1,  22.992,  6.460,  0.000,  0.000,  6,  1.01874,  -76.3528,  'SAN ANTO',  11.500,  22
16325,  1,  32.637,  9.110,  0.000,  0.000,  6,  0.90902,  -87.4539,  'BUCKHOLT',  11.500,  25
16326,  1,  2.896,  0.820,  0.000,  0.000,  6,  1.00547,  -74.2485,  'SOMERVIL',  11.500,  25
16327,  1,  9.871,  2.786,  0.000,  0.000,  6,  0.98634,  -74.7393,  'WEIMAR 0',  11.500,  25
16328,  1,  12.054,  3.399,  0.000,  0.000,  6,  0.98119,  -84.2531,  'COMFORT ',  11.500,  26
16329,  1,  18.313,  5.156,  0.000,  0.000,  6,  0.98481,  -80.8134,  'NORDHEIM',  11.500,  24
16330,  1,  1.267,  0.359,  0.000,  0.000,  6,  1.01970,  -76.9954,  'AUSTIN 9',  11.500,  23
16331,  1,  130.740,  35.298,  0.000,  0.000,  6,  1.02573,  -77.7528,  'AUSTIN 2',  11.500,  23
16332,  1,  48.184,  13.410,  0.000,  0.000,  6,  1.01372,  -77.4736,  'HELOTES ',  11.500,  26
16335,  1,  38.860,  10.855,  0.000,  0.000,  6,  1.02075,  -75.6607,  'SAN ANTO',  11.500,  26
16336,  1,  62.661,  17.286,  0.000,  0.000,  6,  0.94738,  -87.1124,  'BANDERA ',  11.500,  26
16337,  1,  14.321,  4.037,  0.000,  0.000,  6,  1.02312,  -76.6613,  'SAN ANTO',  11.500,  26
16338,  1,  74.107,  20.275,  0.000,  0.000,  6,  0.90390,  -85.6939,  'ROCKDALE',  11.500,  25
16339,  1,  16.624,  4.681,  0.000,  0.000,  6,  1.01033,  -76.4785,  'CEDAR CR',  11.500,  23
16340,  1,  29.278,  8.206,  0.000,  0.000,  6,  1.01514,  -79.2489,  'NIXON 0S',  11.500,  24
16341,  1,  21.488,  6.040,  0.000,  0.000,  6,  1.01169,  -72.6946,  'CHAPPELL',  11.500,  25
16344,  1,  5.853,  1.655,  0.000,  0.000,  6,  1.02452,  -76.1333,  'ROUND RO',  11.500,  23
16345,  1,  78.421,  21.580,  0.000,  0.000,  6,  1.01588,  -77.1952,  'AUSTIN 1',  11.500,  23
16346,  1,  17.729,  4.991,  0.000,  0.000,  6,  1.00907,  -80.5419,  'LEMING 0',  11.500,  26
16351,  1,  20.324,  5.716,  0.000,  0.000,  6,  1.02275,  -76.1896,  'AUSTIN 1',  11.500,  23
16352,  1,  76.158,  20.978,  0.000,  0.000,  6,  1.01959,  -76.8648,  'SAN ANTO',  11.500,  26
16353,  1,  90.756,  24.864,  0.000,  0.000,  6,  1.02053,  -77.2060,  'ROUND RO',  11.500,  23
16355,  1,  141.046,  37.914,  0.000,  0.000,  6,  1.02155,  -76.6984,  'ROUND RO',  11.500,  23
16356,  1,  121.380,  32.891,  0.000,  0.000,  6,  1.02742,  -77.4275,  'SAN ANTO',  11.500,  26
16357,  1,  21.748,  6.105,  0.000,  0.000,  6,  0.94570,  -92.0130,  'DEVINE 0',  11.500,  26
16358,  1,  55.090,  15.300,  0.000,  0.000,  6,  1.02735,  -80.0990,  'GEORGETO',  11.500,  23
16360,  1,  27.609,  7.743,  0.000,  0.000,  6,  1.01978,  -75.7359,  'BURNET 1',  11.500,  23
17001,  1,  4.612,  1.305,  0.000,  0.000,  7,  0.99199,  -67.3972,  'INEZ 0SE',  11.500,  6
17004,  1,  145.439,  39.036,  0.000,  0.000,  7,  1.02313,  -67.2016,  'PASADENA',  11.500,  4
17010,  1,  8.645,  2.441,  0.000,  0.000,  7,  1.00262,  -72.6453,  'PRAIRIE ',  11.500,  5
17011,  1,  19.365,  5.448,  0.000,  0.000,  7,  1.02351,  -71.9402,  'CONROE 1',  11.500,  5
17012,  1,  0.716,  0.203,  0.000,  0.000,  7,  0.99462,  -69.9249,  'SIMONTON',  11.500,  3
17013,  1,  99.790,  27.221,  0.000,  0.000,  7,  1.00839,  -71.3436,  'HOUSTON ',  11.500,  5
17014,  1,  35.988,  10.060,  0.000,  0.000,  7,  1.00735,  -70.0722,  'HOUSTON ',  11.500,  4
17016,  1,  53.273,  14.799,  0.000,  0.000,  7,  1.01558,  -68.1382,  'HOUSTON ',  11.500,  4
17017,  1,  89.019,  24.391,  0.000,  0.000,  7,  1.01198,  -70.7440,  'HOUSTON ',  11.500,  3
17020,  1,  38.659,  10.796,  0.000,  0.000,  7,  1.00981,  -69.1908,  'NURSERY ',  11.500,  6
17026,  1,  28.728,  8.054,  0.000,  0.000,  7,  1.01874,  -67.7378,  'BACLIFF ',  11.500,  4
17027,  1,  64.809,  17.921,  0.000,  0.000,  7,  1.01045,  -70.7210,  'SPRING 1',  11.500,  5
17028,  1,  55.315,  15.355,  0.000,  0.000,  7,  1.01733,  -70.2575,  'HOUSTON ',  11.500,  3
17036,  1,  48.877,  13.600,  0.000,  0.000,  7,  1.01554,  -69.9751,  'CONROE 5',  11.500,  5
17039,  1,  149.630,  40.054,  0.000,  0.000,  7,  1.01394,  -69.0269,  'SUGAR LA',  11.500,  3
17041,  1,  51.614,  14.348,  0.000,  0.000,  7,  1.01898,  -67.3082,  'DAYTON 1',  11.500,  4
17044,  1,  84.771,  23.238,  0.000,  0.000,  7,  0.99404,  -67.3138,  'VICTORIA',  11.500,  6
17049,  1,  196.206,  53.642,  0.000,  0.000,  7,  1.01695,  -69.8897,  'KATY 1 2',  11.500,  3
17050,  1,  35.068,  9.806,  0.000,  0.000,  7,  1.00642,  -72.1389,  'MAGNOLIA',  11.500,  5
17051,  1,  101.527,  27.684,  0.000,  0.000,  7,  1.01150,  -70.7294,  'HOUSTON ',  11.500,  3
17052,  1,  72.154,  19.895,  0.000,  0.000,  7,  1.00992,  -69.5757,  'MISSOURI',  11.500,  3
17053,  1,  78.334,  21.557,  0.000,  0.000,  7,  1.01678,  -66.5877,  'RICHMOND',  11.500,  3
17054,  1,  72.949,  20.101,  0.000,  0.000,  7,  1.00287,  -70.7278,  'HOUSTON ',  11.500,  4
17055,  1,  79.382,  21.830,  0.000,  0.000,  7,  1.01216,  -69.3124,  'HOUSTON ',  11.500,  3
17057,  1,  62.678,  17.344,  0.000,  0.000,  7,  1.00793,  -71.0354,  'SPRING 8',  11.500,  5
17067,  1,  60.097,  16.638,  0.000,  0.000,  7,  0.99758,  -71.9928,  'HOUSTON ',  11.500,  3
17069,  1,  34.384,  9.615,  0.000,  0.000,  7,  0.99890,  -65.2641,  'EL CAMPO',  11.500,  1
17070,  1,  64.463,  17.826,  0.000,  0.000,  7,  1.00930,  -68.7002,  'HOUSTON ',  11.500,  4
17071,  1,  2.854,  0.808,  0.000,  0.000,  7,  0.97539,  -62.3110,  'PORT O C',  11.500,  6
17072,  1,  83.528,  22.940,  0.000,  0.000,  7,  1.01610,  -67.4161,  'DICKINSO',  11.500,  4
17074,  1,  43.923,  12.246,  0.000,  0.000,  7,  1.02044,  -66.5549,  'GALVESTO',  11.500,  2
17075,  1,  93.216,  25.527,  0.000,  0.000,  7,  1.02739,  -67.9651,  'HOUSTON ',  11.500,  4
17084,  1,  140.734,  37.817,  0.000,  0.000,  7,  1.01724,  -66.5202,  'LEAGUE C',  11.500,  4
17085,  1,  2.774,  0.785,  0.000,  0.000,  7,  1.00666,  -67.1781,  'LIVERPOO',  11.500,  2
17086,  1,  37.257,  10.409,  0.000,  0.000,  7,  1.00761,  -69.6107,  'HOUSTON ',  11.500,  4
17087,  1,  60.071,  16.642,  0.000,  0.000,  7,  1.01253,  -68.5596,  'SUGAR LA',  11.500,  3
17088,  1,  78.830,  21.656,  0.000,  0.000,  7,  0.99066,  -70.8900,  'RICHMOND',  11.500,  3
17089,  1,  58.194,  16.143,  0.000,  0.000,  7,  1.02736,  -71.3857,  'HOUSTON ',  11.500,  3
17090,  1,  8.902,  2.514,  0.000,  0.000,  7,  1.00763,  -71.8394,  'PINEHURS',  11.500,  5
17091,  1,  152.324,  40.796,  0.000,  0.000,  7,  1.02745,  -70.9827,  'PEARLAND',  11.500,  3
17092,  1,  29.933,  8.386,  0.000,  0.000,  7,  1.00736,  -70.2696,  'HOUSTON ',  11.500,  3
17093,  1,  88.971,  24.363,  0.000,  0.000,  7,  1.00323,  -70.7769,  'HOUSTON ',  11.500,  3
17094,  1,  61.685,  17.084,  0.000,  0.000,  7,  1.01874,  -71.3914,  'HOUSTON ',  11.500,  3
17100,  1,  44.239,  12.327,  0.000,  0.000,  7,  1.00859,  -69.2993,  'HOUSTON ',  11.500,  4
17101,  1,  151.241,  40.450,  0.000,  0.000,  7,  1.01198,  -69.8777,  'HOUSTON ',  11.500,  3
17102,  1,  84.015,  23.049,  0.000,  0.000,  7,  1.00209,  -71.4493,  'TOMBALL ',  11.500,  5
17103,  1,  40.465,  11.292,  0.000,  0.000,  7,  1.00885,  -69.5172,  'HOUSTON ',  11.500,  4
17106,  1,  69.974,  19.324,  0.000,  0.000,  7,  1.02361,  -66.7367,  'DEER PAR',  11.500,  4
17116,  1,  9.984,  2.818,  0.000,  0.000,  7,  0.99290,  -70.5008,  'WALLIS 0',  11.500,  1
17117,  1,  67.589,  18.668,  0.000,  0.000,  7,  1.00896,  -70.6074,  'HOUSTON ',  11.500,  3
17118,  1,  96.002,  26.214,  0.000,  0.000,  7,  1.00201,  -71.2931,  'SPRING 4',  11.500,  5
17119,  1,  35.886,  10.032,  0.000,  0.000,  7,  1.00884,  -69.2215,  'SOUTH HO',  11.500,  4
17120,  1,  113.713,  30.833,  0.000,  0.000,  7,  1.00157,  -71.4299,  'HOUSTON ',  11.500,  3
17123,  1,  5.925,  1.675,  0.000,  0.000,  7,  0.97302,  -61.6969,  'SEADRIFT',  11.500,  6
17124,  1,  125.637,  33.924,  0.000,  0.000,  7,  1.00689,  -70.2594,  'HOUSTON ',  11.500,  3
17127,  1,  150.269,  40.225,  0.000,  0.000,  7,  1.01605,  -67.4047,  'SUGAR LA',  11.500,  3
17128,  1,  42.518,  11.858,  0.000,  0.000,  7,  1.01433,  -70.1835,  'CONROE 7',  11.500,  5
17129,  1,  3.850,  1.089,  0.000,  0.000,  7,  1.00956,  -65.6703,  'LOLITA 0',  11.500,  6
17132,  1,  57.320,  15.898,  0.000,  0.000,  7,  1.01470,  -66.9285,  'LAPORTE ',  11.500,  4
17143,  1,  46.739,  13.013,  0.000,  0.000,  7,  1.01055,  -71.5519,  'NEW CANE',  11.500,  5
17144,  1,  73.261,  20.192,  0.000,  0.000,  7,  1.00996,  -68.8593,  'HOUSTON ',  11.500,  4
17145,  1,  78.310,  21.563,  0.000,  0.000,  7,  1.02738,  -71.5813,  'HOUSTON ',  11.500,  4
17147,  1,  30.058,  8.422,  0.000,  0.000,  7,  1.01218,  -69.9054,  'HOUSTON ',  11.500,  3
17148,  1,  44.075,  12.281,  0.000,  0.000,  7,  1.00507,  -71.2288,  'HOUSTON ',  11.500,  3
17149,  1,  7.509,  2.122,  0.000,  0.000,  7,  0.98995,  -65.9012,  'BLOOMING',  11.500,  6
17151,  1,  28.898,  8.102,  0.000,  0.000,  7,  1.02299,  -70.7404,  'WILLIS 2',  11.500,  5
17152,  1,  2.727,  0.772,  0.000,  0.000,  7,  1.00886,  -69.9457,  'HOUSTON ',  11.500,  3
17153,  1,  23.018,  6.461,  0.000,  0.000,  7,  0.96732,  -57.8669,  'PALACIOS',  11.500,  1
17154,  1,  28.539,  8.001,  0.000,  0.000,  7,  1.01460,  -71.2436,  'CONROE 4',  11.500,  5
17155,  1,  56.320,  15.619,  0.000,  0.000,  7,  1.00336,  -70.1730,  'HOUSTON ',  11.500,  3
17157,  1,  118.129,  32.006,  0.000,  0.000,  7,  1.01199,  -70.0286,  'SPRING 2',  11.500,  5
17158,  1,  64.176,  17.742,  0.000,  0.000,  7,  1.00169,  -70.7167,  'KINGWOOD',  11.500,  4
17161,  1,  99.173,  27.076,  0.000,  0.000,  7,  1.01643,  -68.9770,  'HOUSTON ',  11.500,  3
17172,  1,  70.497,  19.463,  0.000,  0.000,  7,  1.02219,  -66.5653,  'TEXAS CI',  11.500,  2
17173,  1,  71.485,  19.706,  0.000,  0.000,  7,  1.00086,  -71.2705,  'KINGWOOD',  11.500,  4
17174,  1,  78.236,  21.519,  0.000,  0.000,  7,  1.00775,  -68.4002,  'HOUSTON ',  11.500,  4
17177,  1,  151.739,  40.546,  0.000,  0.000,  7,  1.00569,  -70.7340,  'SPRING 7',  11.500,  5
17178,  1,  84.526,  23.186,  0.000,  0.000,  7,  1.00295,  -71.4787,  'HOUSTON ',  11.500,  3
17179,  1,  50.355,  13.997,  0.000,  0.000,  7,  1.00396,  -69.3632,  'FRESNO 0',  11.500,  3
17180,  1,  65.686,  18.155,  0.000,  0.000,  7,  1.00749,  -70.5561,  'HOUSTON ',  11.500,  3
17181,  1,  119.119,  32.235,  0.000,  0.000,  7,  1.00306,  -71.5023,  'HOUSTON ',  11.500,  3
17182,  1,  1.387,  0.393,  0.000,  0.000,  7,  0.99808,  -70.8390,  'PATTISON',  11.500,  3
17183,  1,  156.072,  41.740,  0.000,  0.000,  7,  1.02745,  -71.1227,  'HOUSTON ',  11.500,  3
17185,  1,  111.847,  30.393,  0.000,  0.000,  7,  1.01799,  -65.3063,  'MISSOURI',  11.500,  3
17188,  1,  60.338,  16.715,  0.000,  0.000,  7,  1.01300,  -68.7209,  'HOUSTON ',  11.500,  3
17198,  1,  64.631,  17.887,  0.000,  0.000,  7,  1.02737,  -70.9084,  'TOMBALL ',  11.500,  5
17201,  1,  137.796,  37.077,  0.000,  0.000,  7,  1.01912,  -70.3092,  'CYPRESS ',  11.500,  5
17202,  1,  20.567,  5.782,  0.000,  0.000,  7,  1.00335,  -72.8420,  'HEMPSTEA',  11.500,  5
17203,  1,  18.588,  5.229,  0.000,  0.000,  7,  0.99391,  -65.5985,  'WEST COL',  11.500,  1
17213,  1,  52.411,  14.563,  0.000,  0.000,  7,  1.01347,  -67.7167,  'SANTA FE',  11.500,  2
17214,  1,  62.569,  17.312,  0.000,  0.000,  7,  1.00553,  -69.6328,  'HOUSTON ',  11.500,  3
17215,  1,  56.359,  15.632,  0.000,  0.000,  7,  1.00757,  -71.2163,  'SPRING 5',  11.500,  5
17216,  1,  67.022,  18.512,  0.000,  0.000,  7,  1.00508,  -70.5515,  'HOUSTON ',  11.500,  3
17217,  1,  57.619,  15.975,  0.000,  0.000,  7,  1.00879,  -70.6413,  'HOUSTON ',  11.500,  4
17218,  1,  31.643,  8.860,  0.000,  0.000,  7,  1.00621,  -72.3616,  'MONTGOME',  11.500,  5
17219,  1,  0.819,  0.232,  0.000,  0.000,  7,  1.00449,  -67.7745,  'HUNGERFO',  11.500,  1
17220,  1,  94.941,  25.942,  0.000,  0.000,  7,  1.00555,  -70.5248,  'HOUSTON ',  11.500,  3
17221,  1,  129.391,  34.880,  0.000,  0.000,  7,  1.00522,  -70.3385,  'HOUSTON ',  11.500,  3
17222,  1,  58.477,  16.206,  0.000,  0.000,  7,  1.00704,  -69.6763,  'HOUSTON ',  11.500,  3
17223,  1,  31.737,  8.886,  0.000,  0.000,  7,  1.00977,  -70.3920,  'HOUSTON ',  11.500,  5
17224,  1,  21.938,  6.164,  0.000,  0.000,  7,  1.00467,  -70.7206,  'HOUSTON ',  11.500,  3
17225,  1,  80.354,  22.077,  0.000,  0.000,  7,  1.00273,  -71.7576,  'HOUSTON ',  11.500,  3
17226,  1,  34.391,  9.619,  0.000,  0.000,  7,  1.01062,  -70.1884,  'HOUSTON ',  11.500,  3
17229,  1,  220.540,  60.288,  0.000,  0.000,  7,  1.01496,  -68.4377,  'HOUSTON ',  11.500,  3
17230,  1,  5.332,  1.507,  0.000,  0.000,  7,  1.01454,  -69.1614,  'BEASLEY ',  11.500,  1
17231,  1,  39.669,  11.075,  0.000,  0.000,  7,  1.01211,  -67.7275,  'HOUSTON ',  11.500,  4
17232,  1,  28.616,  8.024,  0.000,  0.000,  7,  1.02366,  -67.0725,  'LA MARQU',  11.500,  2
17233,  1,  16.538,  4.657,  0.000,  0.000,  7,  1.00312,  -72.6969,  'WALLER 0',  11.500,  5
17234,  1,  41.121,  11.473,  0.000,  0.000,  7,  1.01107,  -71.3241,  'PORTER 0',  11.500,  5
17235,  1,  100.657,  27.488,  0.000,  0.000,  7,  1.02740,  -72.2605,  'CYPRESS ',  11.500,  3
17236,  1,  25.574,  7.179,  0.000,  0.000,  7,  1.02733,  -71.5519,  'HOUSTON ',  11.500,  5
17237,  1,  10.018,  2.828,  0.000,  0.000,  7,  0.99533,  -69.5585,  'FULSHEAR',  11.500,  1
17238,  1,  32.928,  9.219,  0.000,  0.000,  7,  1.02734,  -68.5816,  'LIBERTY ',  11.500,  4
17239,  1,  32.469,  9.088,  0.000,  0.000,  7,  1.01004,  -68.0748,  'WINNIE 0',  11.500,  4
17240,  1,  67.102,  18.539,  0.000,  0.000,  7,  1.01071,  -70.5698,  'HOUSTON ',  11.500,  3
17241,  1,  69.069,  19.062,  0.000,  0.000,  7,  1.00429,  -71.0083,  'HOUSTON ',  11.500,  3
17242,  1,  52.029,  14.454,  0.000,  0.000,  7,  1.00558,  -71.0177,  'HOUSTON ',  11.500,  3
17243,  1,  52.786,  14.664,  0.000,  0.000,  7,  1.01142,  -69.7943,  'CROSBY 0',  11.500,  4
17244,  1,  28.238,  7.916,  0.000,  0.000,  7,  1.00482,  -68.7659,  'MANVEL 0',  11.500,  3
17245,  1,  81.899,  22.496,  0.000,  0.000,  7,  1.00891,  -71.7809,  'HOUSTON ',  11.500,  5
17246,  1,  134.966,  36.280,  0.000,  0.000,  7,  0.99919,  -71.8701,  'HOUSTON ',  11.500,  3
17247,  1,  7.011,  1.981,  0.000,  0.000,  7,  0.99524,  -65.9707,  'DAMON 0S',  11.500,  1
17248,  1,  159.007,  43.420,  0.000,  0.000,  7,  1.00188,  -71.1285,  'HOUSTON ',  11.500,  3
17249,  1,  49.531,  13.773,  0.000,  0.000,  7,  1.00582,  -70.5206,  'HOUSTON ',  11.500,  3
17250,  1,  21.749,  6.113,  0.000,  0.000,  7,  1.01435,  -69.9258,  'HOUSTON ',  11.500,  3
17251,  1,  30.771,  8.618,  0.000,  0.000,  7,  1.00788,  -72.5182,  'HOCKLEY ',  11.500,  5
17253,  1,  60.982,  16.886,  0.000,  0.000,  7,  1.00945,  -65.6760,  'ANGLETON',  11.500,  2
17254,  1,  31.050,  8.698,  0.000,  0.000,  7,  1.02110,  -71.5352,  'CONROE 3',  11.500,  5
17255,  1,  40.390,  11.272,  0.000,  0.000,  7,  1.01141,  -69.1567,  'HOUSTON ',  11.500,  3
17256,  1,  60.645,  16.793,  0.000,  0.000,  7,  1.00675,  -69.9439,  'HOUSTON ',  11.500,  3
17257,  1,  80.122,  22.021,  0.000,  0.000,  7,  1.00643,  -68.7444,  'PEARLAND',  11.500,  4
17258,  1,  30.998,  8.681,  0.000,  0.000,  7,  1.00805,  -69.8987,  'HOUSTON ',  11.500,  3
17259,  1,  108.472,  29.503,  0.000,  0.000,  7,  1.01343,  -69.6784,  'HOUSTON ',  11.500,  4
17260,  1,  94.978,  25.968,  0.000,  0.000,  7,  1.01406,  -68.4139,  'CHANNELV',  11.500,  4
17262,  1,  54.955,  15.249,  0.000,  0.000,  7,  1.00422,  -58.7828,  'BAY CITY',  11.500,  1
17265,  1,  47.183,  13.137,  0.000,  0.000,  7,  1.01662,  -66.5950,  'PASADENA',  11.500,  4
17271,  1,  19.342,  5.441,  0.000,  0.000,  7,  1.00348,  -71.5240,  'BROOKSHI',  11.500,  3
17272,  1,  33.881,  9.478,  0.000,  0.000,  7,  1.00734,  -69.5178,  'HOUSTON ',  11.500,  3
17273,  1,  26.193,  7.351,  0.000,  0.000,  7,  1.02733,  -67.5322,  'TEXAS CI',  11.500,  2
17275,  1,  26.428,  7.413,  0.000,  0.000,  7,  1.00224,  -71.0379,  'VICTORIA',  11.500,  6
17276,  1,  62.585,  17.333,  0.000,  0.000,  7,  1.02736,  -71.0048,  'HOUSTON ',  11.500,  3
17277,  1,  14.066,  3.965,  0.000,  0.000,  7,  1.02062,  -68.2182,  'GANADO 0',  11.500,  6
17279,  1,  116.375,  31.573,  0.000,  0.000,  7,  1.01977,  -66.5820,  'MONT BEL',  11.500,  4
17283,  1,  74.911,  20.638,  0.000,  0.000,  7,  1.01372,  -66.7817,  'BAYTOWN ',  11.500,  4
17290,  1,  51.258,  14.243,  0.000,  0.000,  7,  1.00324,  -71.8002,  'SPRING 6',  11.500,  5
17291,  1,  70.660,  19.480,  0.000,  0.000,  7,  0.99681,  -71.7113,  'HUMBLE 2',  11.500,  5
17292,  1,  67.052,  18.528,  0.000,  0.000,  7,  1.01352,  -69.7132,  'HOUSTON ',  11.500,  5
17293,  1,  12.559,  3.542,  0.000,  0.000,  7,  1.01355,  -67.2423,  'SANTA FE',  11.500,  2
17294,  1,  5.169,  1.462,  0.000,  0.000,  7,  1.02731,  -66.3350,  'PORT BOL',  11.500,  4
17295,  1,  80.630,  22.154,  0.000,  0.000,  7,  1.00516,  -70.9916,  'HOUSTON ',  11.500,  5
17296,  1,  67.949,  18.757,  0.000,  0.000,  7,  1.00075,  -71.5478,  'HOUSTON ',  11.500,  3
17297,  1,  73.631,  20.283,  0.000,  0.000,  7,  1.00278,  -70.1984,  'HOUSTON ',  11.500,  3
17298,  1,  75.920,  20.899,  0.000,  0.000,  7,  1.00615,  -71.0295,  'HOUSTON ',  11.500,  3
17299,  1,  15.802,  4.450,  0.000,  0.000,  7,  0.99446,  -68.3368,  'EAGLE LA',  11.500,  1
17300,  1,  44.836,  12.499,  0.000,  0.000,  7,  1.02735,  -71.9473,  'CONROE 2',  11.500,  5
17301,  1,  57.351,  15.899,  0.000,  0.000,  7,  1.00477,  -68.9330,  'WEBSTER ',  11.500,  4
17302,  1,  18.404,  5.177,  0.000,  0.000,  7,  0.99436,  -61.6321,  'SWEENY 0',  11.500,  1
17303,  1,  5.399,  1.527,  0.000,  0.000,  7,  1.00539,  -65.8481,  'BLESSING',  11.500,  1
17306,  1,  6.656,  1.881,  0.000,  0.000,  7,  1.00252,  -65.0520,  'WHARTON ',  11.500,  1
17313,  1,  63.413,  17.541,  0.000,  0.000,  7,  1.00688,  -65.1736,  'LAKE JAC',  11.500,  2
17314,  1,  14.460,  4.074,  0.000,  0.000,  7,  0.98636,  -72.4348,  'BELLVILL',  11.500,  5
17315,  1,  41.304,  11.526,  0.000,  0.000,  7,  1.01732,  -70.9516,  'KATY 4 0',  11.500,  3
17316,  1,  37.681,  10.525,  0.000,  0.000,  7,  1.00461,  -69.6440,  'HOUSTON ',  11.500,  3
17317,  1,  91.912,  25.153,  0.000,  0.000,  7,  1.01027,  -67.7321,  'FRIENDSW',  11.500,  4
17318,  1,  66.840,  18.462,  0.000,  0.000,  7,  1.00352,  -69.7528,  'HOUSTON ',  11.500,  4
17319,  1,  19.786,  5.564,  0.000,  0.000,  7,  1.00513,  -70.8908,  'HOUSTON ',  11.500,  5
17330,  1,  110.209,  29.940,  0.000,  0.000,  7,  1.00735,  -70.3849,  'HOUSTON ',  11.500,  3
17333,  1,  18.559,  5.223,  0.000,  0.000,  7,  1.01314,  -68.0544,  'PASADENA',  11.500,  4
17336,  1,  82.396,  22.633,  0.000,  0.000,  7,  1.01183,  -69.2906,  'STAFFORD',  11.500,  3
17337,  1,  16.703,  4.702,  0.000,  0.000,  7,  0.99250,  -69.6427,  'EDNA 0SE',  11.500,  6
17338,  1,  78.848,  21.682,  0.000,  0.000,  7,  1.00720,  -69.7541,  'HOUSTON ',  11.500,  4
17339,  1,  21.538,  6.052,  0.000,  0.000,  7,  0.99905,  -64.9122,  'NEEDVILL',  11.500,  1
17340,  1,  22.618,  6.353,  0.000,  0.000,  7,  0.99397,  -71.6578,  'SEALY 0S',  11.500,  3
17343,  1,  120.511,  32.574,  0.000,  0.000,  7,  0.99670,  -69.2422,  'KATY 3 2',  11.500,  3
17344,  1,  87.606,  23.999,  0.000,  0.000,  7,  1.00103,  -71.4633,  'HOUSTON ',  11.500,  3
17345,  1,  60.935,  16.873,  0.000,  0.000,  7,  1.00869,  -69.3535,  'HOUSTON ',  11.500,  4
17362,  1,  38.175,  10.661,  0.000,  0.000,  7,  1.00368,  -70.8487,  'HOUSTON ',  11.500,  3
17363,  1,  19.221,  5.407,  0.000,  0.000,  7,  1.01084,  -67.4395,  'GALVESTO',  11.500,  2
17364,  1,  7.713,  2.179,  0.000,  0.000,  7,  0.99440,  -69.5377,  'EAST BER',  11.500,  1
17365,  1,  63.652,  17.608,  0.000,  0.000,  7,  1.01031,  -70.3285,  'HOUSTON ',  11.500,  4
17380,  1,  32.433,  9.080,  0.000,  0.000,  7,  1.01548,  -65.1083,  'FREEPORT',  11.500,  2
17381,  1,  62.096,  17.188,  0.000,  0.000,  7,  1.01023,  -70.7665,  'HOUSTON ',  11.500,  4
17382,  1,  62.085,  17.181,  0.000,  0.000,  7,  1.00520,  -70.0662,  'HOUSTON ',  11.500,  3
17383,  1,  57.066,  15.825,  0.000,  0.000,  7,  1.00970,  -67.2279,  'ROSHARON',  11.500,  2
17384,  1,  52.553,  14.596,  0.000,  0.000,  7,  1.00369,  -70.5996,  'HOUSTON ',  11.500,  3
17385,  1,  97.140,  26.522,  0.000,  0.000,  7,  1.00621,  -71.3643,  'HOUSTON ',  11.500,  3
17386,  1,  74.978,  20.647,  0.000,  0.000,  7,  1.00622,  -70.5906,  'HOUSTON ',  11.500,  3
17387,  1,  118.286,  32.020,  0.000,  0.000,  7,  1.00306,  -70.8885,  'HUMBLE 1',  11.500,  4
17388,  1,  108.823,  29.590,  0.000,  0.000,  7,  1.01160,  -71.2272,  'HOUSTON ',  11.500,  3
17391,  1,  29.934,  8.389,  0.000,  0.000,  7,  1.01968,  -69.6839,  'WILLIS 1',  11.500,  5
17392,  1,  36.405,  10.177,  0.000,  0.000,  7,  1.01840,  -67.7129,  'BAYTOWN ',  11.500,  4
17393,  1,  5.424,  1.533,  0.000,  0.000,  7,  0.99648,  -65.8669,  'VAN VLEC',  11.500,  1
17394,  1,  29.813,  8.352,  0.000,  0.000,  7,  1.00485,  -69.9814,  'HUFFMAN ',  11.500,  4
17395,  1,  54.811,  15.214,  0.000,  0.000,  7,  1.01056,  -71.0947,  'HOUSTON ',  11.500,  3
17396,  1,  15.546,  4.379,  0.000,  0.000,  7,  1.00375,  -70.4716,  'HOUSTON ',  11.500,  3
17397,  1,  73.813,  20.359,  0.000,  0.000,  7,  1.02738,  -70.5251,  'ROSENBER',  11.500,  3
17398,  1,  56.864,  15.773,  0.000,  0.000,  7,  1.01331,  -68.4724,  'PASADENA',  11.500,  4
17399,  1,  40.995,  11.438,  0.000,  0.000,  7,  1.01022,  -69.6055,  'HOUSTON ',  11.500,  3
17403,  1,  44.976,  12.531,  0.000,  0.000,  7,  1.01226,  -68.2930,  'PASADENA',  11.500,  4
17404,  1,  126.721,  34.188,  0.000,  0.000,  7,  1.00279,  -71.6173,  'HOUSTON ',  11.500,  5
17405,  1,  32.176,  9.010,  0.000,  0.000,  7,  1.02036,  -66.9780,  'GALVESTO',  11.500,  2
17408,  1,  38.064,  10.624,  0.000,  0.000,  7,  0.98442,  -63.9704,  'POINT CO',  11.500,  6
17410,  1,  171.715,  46.904,  0.000,  0.000,  7,  1.00566,  -69.8134,  'KATY 2 1',  11.500,  3
17411,  1,  45.063,  12.554,  0.000,  0.000,  7,  1.00838,  -71.5865,  'SPRING 3',  11.500,  5
17412,  1,  6.136,  1.735,  0.000,  0.000,  7,  1.00731,  -66.7042,  'DANBURY ',  11.500,  2
17413,  1,  28.839,  8.082,  0.000,  0.000,  7,  1.00081,  -66.6668,  'WHARTON ',  11.500,  1
17417,  1,  72.281,  19.933,  0.000,  0.000,  7,  1.01324,  -70.3650,  'HOUSTON ',  11.500,  3
17418,  1,  34.596,  9.677,  0.000,  0.000,  7,  1.01342,  -70.0587,  'HOUSTON ',  11.500,  3
17419,  1,  75.089,  20.685,  0.000,  0.000,  7,  1.01263,  -67.5387,  'LA PORTE',  11.500,  4
17421,  1,  60.148,  16.660,  0.000,  0.000,  7,  1.00910,  -71.5195,  'MAGNOLIA',  11.500,  5
17424,  1,  96.526,  26.378,  0.000,  0.000,  7,  1.01548,  -66.6982,  'ALVIN 2S',  11.500,  2
17425,  1,  81.892,  22.486,  0.000,  0.000,  7,  1.00250,  -71.6800,  'HOUSTON ',  11.500,  3
17426,  1,  33.179,  9.279,  0.000,  0.000,  7,  0.98534,  -63.8921,  'BRAZORIA',  11.500,  2
17427,  1,  115.661,  31.341,  0.000,  0.000,  7,  1.00286,  -71.6455,  'HOUSTON ',  11.500,  3
17430,  1,  40.009,  11.167,  0.000,  0.000,  7,  1.00849,  -64.8519,  'FREEPORT',  11.500,  2
17431,  1,  24.824,  6.968,  0.000,  0.000,  7,  1.01143,  -70.6375,  'CONROE 6',  11.500,  5
17432,  1,  16.124,  4.541,  0.000,  0.000,  7,  1.01740,  -80.3385,  'MADISONV',  11.500,  5
18001,  1,  7.448,  2.104,  0.000,  0.000,  8,  1.01710,  -78.9279,  'NORMANGE',  11.500,  7
18002,  1,  8.618,  2.434,  0.000,  0.000,  8,  1.01923,  -82.2137,  'ARP 0SE ',  11.500,  8
18003,  1,  8.878,  2.508,  0.000,  0.000,  8,  1.02731,  -79.8750,  'CENTERVI',  11.500,  7
18005,  1,  60.477,  16.762,  0.000,  0.000,  8,  1.02736,  -78.0261,  'LUFKIN 3',  11.500,  8
18006,  1,  22.136,  6.222,  0.000,  0.000,  8,  1.02732,  -80.1893,  'FLINT 0S',  11.500,  8
18007,  1,  16.067,  4.526,  0.000,  0.000,  8,  1.01937,  -80.7622,  'BULLARD ',  11.500,  8
18008,  1,  23.770,  6.675,  0.000,  0.000,  8,  1.00729,  -82.5026,  'CHANDLER',  11.500,  8
18009,  1,  5.372,  1.519,  0.000,  0.000,  8,  1.00927,  -72.9195,  'PLANTERS',  11.500,  7
18010,  1,  3.618,  1.024,  0.000,  0.000,  8,  1.01116,  -78.0448,  'MARQUEZ ',  11.500,  7
18011,  1,  16.345,  4.603,  0.000,  0.000,  8,  1.01681,  -76.9665,  'TENNESSE',  11.500,  7
18012,  1,  4.712,  1.333,  0.000,  0.000,  8,  1.02302,  -71.9098,  'ANDERSON',  11.500,  7
18013,  1,  25.617,  7.191,  0.000,  0.000,  8,  1.02733,  -82.7156,  'MINEOLA ',  11.500,  8
18014,  1,  9.972,  2.815,  0.000,  0.000,  8,  1.01022,  -82.2030,  'LOVELADY',  11.500,  7
18015,  1,  14.603,  4.116,  0.000,  0.000,  8,  1.01629,  -80.7400,  'HUNTINGT',  11.500,  8
18016,  1,  43.741,  12.199,  0.000,  0.000,  8,  1.02734,  -74.8765,  'BRYAN 4 ',  11.500,  7
18017,  1,  11.236,  3.170,  0.000,  0.000,  8,  1.01542,  -80.9196,  'FRANKSTO',  11.500,  8
18019,  1,  77.815,  21.431,  0.000,  0.000,  8,  1.02738,  -80.8088,  'TYLER 4 ',  11.500,  8
18020,  1,  9.946,  2.808,  0.000,  0.000,  8,  1.01088,  -82.0265,  'BEN WHEE',  11.500,  8
18021,  1,  9.496,  2.681,  0.000,  0.000,  8,  1.02681,  -79.2468,  'GARRISON',  11.500,  8
18022,  1,  5.319,  1.504,  0.000,  0.000,  8,  1.02731,  -80.3706,  'ETOILE 0',  11.500,  8
18025,  1,  37.345,  10.439,  0.000,  0.000,  8,  1.02734,  -80.9727,  'PALESTIN',  11.500,  8
18026,  1,  45.603,  12.702,  0.000,  0.000,  8,  1.01109,  -83.2107,  'LINDALE ',  11.500,  8
18027,  1,  26.089,  7.322,  0.000,  0.000,  8,  1.02338,  -80.6160,  'WHITEHOU',  11.500,  8
18028,  1,  16.241,  4.574,  0.000,  0.000,  8,  1.01214,  -82.9511,  'OVERTON ',  11.500,  8
18029,  1,  20.866,  5.866,  0.000,  0.000,  8,  1.00804,  -82.6415,  'GRAND SA',  11.500,  8
18032,  1,  48.230,  13.428,  0.000,  0.000,  8,  1.02825,  -70.9494,  'SHIRO 2S',  11.500,  7
18037,  1,  9.311,  2.629,  0.000,  0.000,  8,  1.01298,  -81.2837,  'MIDWAY 0',  11.500,  7
18038,  1,  43.660,  12.173,  0.000,  0.000,  8,  1.01803,  -77.7665,  'SULPHUR ',  11.500,  8
18039,  1,  10.496,  2.963,  0.000,  0.000,  8,  1.01719,  -82.7129,  'VAN 0SE ',  11.500,  8
18040,  1,  10.672,  3.012,  0.000,  0.000,  8,  1.00995,  -80.7663,  'MURCHISO',  11.500,  8
18041,  1,  30.057,  8.424,  0.000,  0.000,  8,  1.02733,  -81.0208,  'NACOGDOC',  11.500,  8
18042,  1,  16.278,  4.584,  0.000,  0.000,  8,  1.01090,  -81.3590,  'DIBOLL 0',  11.500,  8
18052,  1,  10.793,  3.046,  0.000,  0.000,  8,  1.02241,  -81.4417,  'TYLER 8 ',  11.500,  8
18053,  1,  13.968,  3.937,  0.000,  0.000,  8,  1.00867,  -81.7376,  'ATHENS 1',  11.500,  8
18054,  1,  12.655,  3.569,  0.000,  0.000,  8,  1.00907,  -80.8184,  'BUFFALO ',  11.500,  7
18055,  1,  18.712,  5.266,  0.000,  0.000,  8,  1.02673,  -79.2407,  'RUSK 0SE',  11.500,  8
18056,  1,  5.957,  1.684,  0.000,  0.000,  8,  1.02549,  -81.8137,  'WINONA 0',  11.500,  8
18062,  1,  5.803,  1.641,  0.000,  0.000,  8,  1.02883,  -76.7700,  'CUSHING ',  11.500,  8
18063,  1,  52.329,  14.542,  0.000,  0.000,  8,  1.01670,  -81.9081,  'NACOGDOC',  11.500,  8
18064,  1,  15.520,  4.373,  0.000,  0.000,  8,  1.02127,  -75.9886,  'FAIRFIEL',  11.500,  7
18065,  1,  4.119,  1.165,  0.000,  0.000,  8,  1.01343,  -79.9394,  'TRINIDAD',  11.500,  7
18066,  1,  2.393,  0.677,  0.000,  0.000,  8,  1.01719,  -77.3425,  'DIKE 0SE',  11.500,  8
18072,  1,  47.443,  13.205,  0.000,  0.000,  8,  1.00832,  -79.0903,  'PALESTIN',  11.500,  8
18073,  1,  13.162,  3.711,  0.000,  0.000,  8,  1.01330,  -82.3412,  'EMORY 0S',  11.500,  8
18081,  1,  16.334,  4.600,  0.000,  0.000,  8,  1.01380,  -82.2803,  'TYLER 9 ',  11.500,  8
18086,  1,  15.065,  4.244,  0.000,  0.000,  8,  0.99432,  -78.8141,  'FRANKLIN',  11.500,  7
18089,  1,  9.278,  2.620,  0.000,  0.000,  8,  1.02480,  -81.4754,  'TYLER 3 ',  11.500,  8
18090,  1,  8.527,  2.409,  0.000,  0.000,  8,  1.01927,  -82.1017,  'ELKHART ',  11.500,  7
18091,  1,  6.213,  1.756,  0.000,  0.000,  8,  1.02731,  -77.8131,  'WORTHAM ',  11.500,  7
18092,  1,  3.718,  1.052,  0.000,  0.000,  8,  1.01282,  -81.3944,  'OAKWOOD ',  11.500,  7
18093,  1,  3.567,  1.010,  0.000,  0.000,  8,  1.02228,  -75.8859,  'COOKVILL',  11.500,  8
18095,  1,  117.195,  31.745,  0.000,  0.000,  8,  1.00547,  -74.2171,  'COLLEGE ',  11.500,  7
18096,  1,  3.152,  0.892,  0.000,  0.000,  8,  1.01518,  -80.9644,  'EDGEWOOD',  11.500,  8
18100,  1,  24.936,  7.001,  0.000,  0.000,  8,  1.02322,  -81.5268,  'TYLER 2 ',  11.500,  8
18101,  1,  7.163,  2.024,  0.000,  0.000,  8,  1.01563,  -81.0630,  'ALTO 0SE',  11.500,  8
18102,  1,  2.978,  0.843,  0.000,  0.000,  8,  0.93892,  -82.9277,  'CALVERT ',  11.500,  7
18103,  1,  5.033,  1.423,  0.000,  0.000,  8,  1.01371,  -76.7167,  'JEWETT 2',  11.500,  7
18104,  1,  44.319,  12.353,  0.000,  0.000,  8,  1.01639,  -73.2964,  'NAVASOTA',  11.500,  7
18106,  1,  77.615,  21.364,  0.000,  0.000,  8,  1.01548,  -76.5737,  'MOUNT PL',  11.500,  8
18107,  1,  8.009,  2.262,  0.000,  0.000,  8,  1.02731,  -76.7010,  'SCROGGIN',  11.500,  8
18108,  1,  43.083,  12.013,  0.000,  0.000,  8,  1.01423,  -82.3584,  'WILLS PO',  11.500,  8
18109,  1,  35.276,  9.863,  0.000,  0.000,  8,  1.00772,  -80.4467,  'ATHENS 2',  11.500,  8
18110,  1,  12.124,  3.420,  0.000,  0.000,  8,  1.02732,  -79.3822,  'POINT 0S',  11.500,  8
18111,  1,  66.244,  18.315,  0.000,  0.000,  8,  1.01895,  -80.3539,  'LUFKIN 2',  11.500,  8
18114,  1,  18.267,  5.142,  0.000,  0.000,  8,  1.03031,  -76.5330,  'JACKSONV',  11.500,  8
18118,  1,  31.741,  8.888,  0.000,  0.000,  8,  1.01146,  -82.7075,  'CROCKETT',  11.500,  7
18119,  1,  34.070,  9.536,  0.000,  0.000,  8,  1.02953,  -76.0683,  'HENDERSO',  11.500,  8
18120,  1,  15.102,  4.256,  0.000,  0.000,  8,  1.02731,  -75.2225,  'BRYAN 3 ',  11.500,  7
18121,  1,  55.987,  15.541,  0.000,  0.000,  8,  1.02298,  -79.5673,  'JACKSONV',  11.500,  8
18122,  1,  16.259,  4.579,  0.000,  0.000,  8,  1.02315,  -75.3798,  'BRYAN 5 ',  11.500,  7
18123,  1,  9.653,  2.725,  0.000,  0.000,  8,  1.01049,  -80.1365,  'MALAKOFF',  11.500,  8
18124,  1,  19.736,  5.553,  0.000,  0.000,  8,  1.02232,  -78.1473,  'CUMBY 0S',  11.500,  8
18125,  1,  27.534,  7.724,  0.000,  0.000,  8,  1.02664,  -81.9325,  'NACOGDOC',  11.500,  8
18132,  1,  16.094,  4.532,  0.000,  0.000,  8,  1.00837,  -79.6557,  'TEAGUE 0',  11.500,  7
18134,  1,  78.860,  21.708,  0.000,  0.000,  8,  1.02589,  -79.3864,  'TYLER 7 ',  11.500,  8
18135,  1,  38.575,  10.778,  0.000,  0.000,  8,  1.02501,  -81.2375,  'TYLER 6 ',  11.500,  8
18136,  1,  5.614,  1.587,  0.000,  0.000,  8,  1.02107,  -81.3999,  'YANTIS 0',  11.500,  8
18137,  1,  17.674,  4.976,  0.000,  0.000,  8,  1.01673,  -80.0182,  'POLLOK 0',  11.500,  8
18138,  1,  3.523,  0.997,  0.000,  0.000,  8,  1.02731,  -82.0566,  'TYLER 1 ',  11.500,  8
18140,  1,  121.893,  32.961,  0.000,  0.000,  8,  1.00700,  -74.3841,  'COLLEGE ',  11.500,  7
18141,  1,  11.740,  3.312,  0.000,  0.000,  8,  1.02076,  -76.8090,  'HEARNE 0',  11.500,  7
18142,  1,  12.570,  3.545,  0.000,  0.000,  8,  1.01489,  -77.2671,  'MOUNT VE',  11.500,  8
18143,  1,  9.620,  2.716,  0.000,  0.000,  8,  1.02570,  -73.3147,  'IOLA 0SE',  11.500,  7
18144,  1,  3.686,  1.043,  0.000,  0.000,  8,  1.01805,  -77.0335,  'STREETMA',  11.500,  7
18145,  1,  3.837,  1.086,  0.000,  0.000,  8,  1.02223,  -79.7456,  'COMO 0SE',  11.500,  8
18146,  1,  37.492,  10.474,  0.000,  0.000,  8,  1.00919,  -83.4963,  'HENDERSO',  11.500,  8
18150,  1,  5.486,  1.551,  0.000,  0.000,  8,  1.01848,  -80.7220,  'ZAVALLA ',  11.500,  8
18151,  1,  11.821,  3.335,  0.000,  0.000,  8,  1.02731,  -82.3636,  'GRAPELAN',  11.500,  7
18152,  1,  38.868,  10.858,  0.000,  0.000,  8,  1.02516,  -74.3436,  'BRYAN 2 ',  11.500,  7
18153,  1,  14.012,  3.949,  0.000,  0.000,  8,  1.01221,  -81.9684,  'CANTON 0',  11.500,  8
18154,  1,  13.022,  3.672,  0.000,  0.000,  8,  1.01764,  -82.2291,  'TYLER 5 ',  11.500,  8
18160,  1,  65.246,  18.051,  0.000,  0.000,  8,  1.02498,  -73.3792,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  55.434,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  52.415,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  47.290,  -14.303,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  32.630,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  73.036,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1039,  '1',  38.753,  -18.227,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1048,  '1',  188.620,  -4.453,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  12.981,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  37.440,  -8.305,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  42.168,  22.947,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  86.270,  -7.940,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -6.910,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  -1.504,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  -3.033,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  -10.128,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  -2.661,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  -19.130,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  39.408,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  30.343,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -32.138,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  -0.000,  -19.707,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  168.825,  -247.780,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2127,  '1',  56.758,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  44.533,  -13.809,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  39.408,  -2.477,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3034,  '1',  34.283,  4.358,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  54.909,  3.712,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  2.161,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  63.316,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  64.412,  7.245,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  64.412,  4.210,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  64.412,  3.640,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  43.514,  2.354,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  43.514,  3.001,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  43.514,  5.067,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  43.514,  3.494,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  39.408,  23.106,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  44.715,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  65.418,  1.157,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  61.081,  -33.480,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  52.544,  5.671,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  31.684,  8.611,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  42.035,  3.813,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  66.665,  -17.374,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3118,  '1',  31.527,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  51.756,  -18.749,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  35.467,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  33.236,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  52.965,  5.671,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  18.822,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  136.043,  20.572,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  52.544,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  13.988,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  15.822,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  9.683,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  14.842,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  11.154,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  15.911,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  17.470,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  18.499,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  32.390,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  37.756,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  22.728,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  21.216,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  49.392,  24.306,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  74.403,  51.985,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  39.401,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  18.508,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  16.258,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  52.807,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  39.408,  3.793,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4183,  '1',  53.332,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  918.990,  39.775,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  52.965,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -9.322,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -10.056,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -9.847,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  20.330,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  28.533,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  34.432,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  37.807,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  49.832,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  40.864,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  42.633,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  112.110,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  330.926,  -133.976,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  69.632,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  61.331,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  10.616,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  366.360,  18.277,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  9.789,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  6.136,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  7.650,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  37.329,  7.996,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -9.626,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -3.449,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -11.338,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -4.023,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -7.066,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -7.798,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  24.792,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  25.278,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  383.560,  2.731,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  383.560,  2.570,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  250.351,  -3.586,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -8.642,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -15.402,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  1.564,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  0.829,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  2.862,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  1.589,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  64.387,  -5.945,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  64.387,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  64.387,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  28.010,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  34.410,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  39.596,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  232.254,  74.588,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  61.227,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  31.115,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  21.105,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  553.620,  192.862,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  117.360,  18.787,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  33.567,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  21.828,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  20.318,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  18.373,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  83.087,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  4.567,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  4.968,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  4.493,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  6.205,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  5.423,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  5.078,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  15.084,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  11.824,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  12.301,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  14.423,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2488.979,  1251.286,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  396.652,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  44.188,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  24.552,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  23.897,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  38.098,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  20.321,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  40.364,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  40.622,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  45.541,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  29.298,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  40.719,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  45.159,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  25.009,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  20.678,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  301.750,  60.876,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  30.522,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  26.057,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  48.272,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  75.383,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  29.735,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  43.416,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  11.868,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  17.184,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  11.083,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  261.960,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  51.870,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  75.398,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  269.890,  80.651,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  269.890,  34.672,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  269.890,  27.392,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  269.890,  28.129,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  37.754,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  68.773,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  68.187,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  73.492,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  22.147,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  50.097,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  30.305,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  18.655,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  62.220,  15.818,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  62.220,  12.556,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  62.220,  15.200,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  62.220,  16.273,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  62.220,  44.212,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  62.220,  20.152,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  19.460,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  21.273,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  27.148,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  22.044,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  23.860,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  169.821,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  553.820,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  204.881,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  197.600,  137.245,  211.740,  -46.180,  1.04000,  0,  499.200,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  416.000,  124.800
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  3.566,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  4.588,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  5.051,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  4.839,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  61.651,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -99.016,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  283.477,  -140.085,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -20.056,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -19.888,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -25.870,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -22.073,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  51.570,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  74.984,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  19.619,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  22.482,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -78.744,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -32.607,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -61.947,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  68.645,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04781,  0.00000,  25.10,  0.00,  0.00,  1.00000,  -1.120,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07807,  0.00000,  15.37,  0.00,  0.00,  1.00000,  -1.138,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.17019,  0.00000,  7.05,  0.00,  0.00,  1.00000,  -1.109,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.45212,  0.00000,  2.65,  0.00,  0.00,  1.00000,  -1.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03793,  0.00000,  31.64,  0.00,  0.00,  1.00000,  -0.993,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.47893,  0.00000,  2.51,  0.00,  0.00,  1.00000,  -1.008,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.16019,  0.00000,  7.49,  0.00,  0.00,  1.00000,  -1.131,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.33639,  0.00000,  3.57,  0.00,  0.00,  1.00000,  -1.176,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05217,  0.00000,  23.00,  0.00,  0.00,  1.00000,  -1.124,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.09106,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.130,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02157,  0.00000,  55.64,  0.00,  0.00,  1.00000,  -1.125,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01538,  0.00000,  78.04,  0.00,  0.00,  1.00000,  -1.134,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02048,  0.00000,  58.59,  0.00,  0.00,  1.00000,  -1.190,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.10786,  0.00000,  11.13,  0.00,  0.00,  1.00000,  -1.160,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01153,  0.00000,  104.12,  0.00,  0.00,  1.00000,  -1.209,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07824,  0.00000,  15.34,  0.00,  0.00,  1.00000,  -1.108,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.20420,  0.00000,  5.88,  0.00,  0.00,  1.00000,  -1.058,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10149,  0.00000,  11.82,  0.00,  0.00,  1.00000,  -1.119,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.00951,  0.00000,  126.20,  0.00,  0.00,  1.00000,  -1.133,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03026,  0.00000,  39.65,  0.00,  0.00,  1.00000,  -1.134,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.08583,  0.00000,  13.98,  0.00,  0.00,  1.00000,  -1.255,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01386,  0.00000,  86.57,  0.00,  0.00,  1.00000,  -1.150,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.08800,  0.00000,  13.64,  0.00,  0.00,  1.00000,  -1.244,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08591,  0.00000,  13.97,  0.00,  0.00,  1.00000,  -1.189,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23638,  0.00000,  5.08,  0.00,  0.00,  1.00000,  -1.164,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09265,  0.00000,  12.95,  0.00,  0.00,  1.00000,  -1.135,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01128,  0.00000,  106.37,  0.00,  0.00,  1.00000,  -1.140,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01259,  0.00000,  95.33,  0.00,  0.00,  1.00000,  -1.159,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02099,  0.00000,  57.16,  0.00,  0.00,  1.00000,  -1.192,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01110,  0.00000,  108.10,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03011,  0.00000,  39.85,  0.00,  0.00,  1.00000,  -1.073,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06480,  0.00000,  18.52,  0.00,  0.00,  1.00000,  -1.011,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02504,  0.00000,  47.92,  0.00,  0.00,  1.00000,  -1.041,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.05134,  0.00000,  1.14,  0.00,  0.00,  1.00000,  -1.185,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04363,  0.00000,  27.51,  0.00,  0.00,  1.00000,  -1.189,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.10459,  0.00000,  11.47,  0.00,  0.00,  1.00000,  -1.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02498,  0.00000,  48.04,  0.00,  0.00,  1.00000,  -1.337,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.14085,  0.00000,  8.52,  0.00,  0.00,  1.00000,  -1.324,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.13013,  0.00000,  9.22,  0.00,  0.00,  1.00000,  -1.311,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02754,  0.00000,  43.57,  0.00,  0.00,  1.00000,  -1.325,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01809,  0.00000,  66.35,  0.00,  0.00,  1.00000,  -1.338,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04024,  0.00000,  29.82,  0.00,  0.00,  1.00000,  -1.320,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.25723,  0.00000,  4.67,  0.00,  0.00,  1.00000,  -1.404,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02006,  0.00000,  59.82,  0.00,  0.00,  1.00000,  -1.402,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04267,  0.00000,  28.12,  0.00,  0.00,  1.00000,  -1.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.16505,  0.00000,  7.27,  0.00,  0.00,  1.00000,  -1.317,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02649,  0.00000,  45.30,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05010,  0.00000,  23.95,  0.00,  0.00,  1.00000,  -1.266,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.35715,  0.00000,  3.36,  0.00,  0.00,  1.00000,  -1.344,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08697,  0.00000,  13.80,  0.00,  0.00,  1.00000,  -1.321,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.32815,  0.00000,  3.66,  0.00,  0.00,  1.00000,  -1.310,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03063,  0.00000,  39.17,  0.00,  0.00,  1.00000,  -1.375,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.31987,  0.00000,  3.75,  0.00,  0.00,  1.00000,  -1.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.45629,  0.00000,  2.63,  0.00,  0.00,  1.00000,  -1.317,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.11432,  0.00000,  10.50,  0.00,  0.00,  1.00000,  -1.408,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.24097,  0.00000,  4.98,  0.00,  0.00,  1.00000,  -1.398,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.23558,  0.00000,  5.09,  0.00,  0.00,  1.00000,  -1.278,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02550,  0.00000,  47.05,  0.00,  0.00,  1.00000,  -1.301,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.59412,  0.00000,  2.02,  0.00,  0.00,  1.00000,  -1.403,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.54358,  0.00000,  2.21,  0.00,  0.00,  1.00000,  -1.349,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.48106,  0.00000,  2.49,  0.00,  0.00,  1.00000,  -1.392,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.07721,  0.00000,  15.54,  0.00,  0.00,  1.00000,  -1.326,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.30205,  0.00000,  3.97,  0.00,  0.00,  1.00000,  -1.400,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04755,  0.00000,  25.24,  0.00,  0.00,  1.00000,  -1.382,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05664,  0.00000,  21.19,  0.00,  0.00,  1.00000,  -1.305,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.05664,  0.00000,  21.19,  0.00,  0.00,  1.00000,  -1.394,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.08507,  0.00000,  14.11,  0.00,  0.00,  1.00000,  -1.348,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.22955,  0.00000,  5.23,  0.00,  0.00,  1.00000,  -1.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.17871,  0.00000,  6.71,  0.00,  0.00,  1.00000,  -1.330,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.31641,  0.00000,  3.79,  0.00,  0.00,  1.00000,  -1.397,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06524,  0.00000,  18.39,  0.00,  0.00,  1.00000,  -1.363,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03663,  0.00000,  32.76,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.07085,  0.00000,  16.94,  0.00,  0.00,  1.00000,  -1.354,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.04809,  0.00000,  24.95,  0.00,  0.00,  1.00000,  -1.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.35320,  0.00000,  3.40,  0.00,  0.00,  1.00000,  -1.377,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02012,  0.00000,  59.65,  0.00,  0.00,  1.00000,  -1.388,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.12794,  0.00000,  9.38,  0.00,  0.00,  1.00000,  -1.346,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01442,  0.00000,  83.25,  0.00,  0.00,  1.00000,  -1.406,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.20548,  0.00000,  5.84,  0.00,  0.00,  1.00000,  -1.248,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02237,  0.00000,  53.65,  0.00,  0.00,  1.00000,  -1.299,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.18717,  0.00000,  6.41,  0.00,  0.00,  1.00000,  -1.286,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.06626,  0.00000,  18.11,  0.00,  0.00,  1.00000,  -1.390,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.15251,  0.00000,  7.87,  0.00,  0.00,  1.00000,  -1.370,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
