0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00615,  -37.9253,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02771,  -35.7245,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02210,  -35.3354,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02660,  -36.1901,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01749,  -30.0502,  'BIG SPRI',  115.00,  9
1006,  1,  -11.822,  4.940,  0.000,  0.000,  1,  1.01254,  -29.1597,  'BIG SPRI',  13.800,  9
1007,  1,  -0.000,  1.900,  0.000,  0.000,  1,  1.03000,  -34.6684,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01707,  -34.5479,  'IRAAN 2 ',  115.00,  9
1009,  1,  -28.427,  11.880,  0.000,  0.000,  1,  1.00681,  -33.0111,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.965,  0.000,  0.000,  1,  1.03000,  -35.2184,  'PRESIDIO',  115.00,  9
1011,  1,  -6.044,  0.000,  0.000,  0.000,  1,  1.03073,  -34.7944,  'PRESIDIO',  22.000,  9
1012,  1,  0.015,  -9.664,  0.000,  0.000,  1,  1.00858,  -48.1314,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00681,  -29.4502,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01183,  -29.7893,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03365,  -35.4773,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.362,  0.000,  0.000,  1,  1.02245,  -32.6022,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99847,  -36.3928,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99941,  -36.7656,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -150.146,  0.000,  0.000,  1,  1.02475,  -37.8326,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -68.604,  0.000,  0.000,  1,  1.03000,  -33.9908,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00855,  -30.9754,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02367,  -34.9453,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -30.8722,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00066,  -37.0316,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02368,  -32.2103,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00445,  -28.9788,  'BIG SPRI',  13.800,  9
1027,  1,  -0.001,  -78.822,  0.000,  0.000,  1,  1.02517,  -39.0379,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02845,  -35.6695,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.610,  0.000,  0.000,  1,  1.01992,  -38.0772,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02366,  -34.7616,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01830,  -32.6408,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00451,  -34.4752,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -35.7173,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01052,  -30.0384,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00051,  -28.5128,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99976,  -34.6247,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99633,  -37.5445,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01610,  -32.4000,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -29.9156,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00696,  -38.0432,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00990,  -29.1981,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -25.6394,  'FORSAN 1',  13.800,  9
1043,  1,  -20.262,  8.023,  0.000,  0.000,  1,  0.99986,  -27.7076,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02269,  -43.5078,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00508,  -39.2342,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -6.326,  0.000,  0.000,  1,  1.02999,  -44.5450,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00429,  -27.1227,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -20.0197,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -14.3583,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00429,  -27.1227,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00429,  -27.1227,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00429,  -27.1227,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00606,  -31.2967,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01980,  -35.6524,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01721,  -35.7557,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -43.216,  0.000,  0.000,  1,  1.03000,  -34.3915,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00666,  -30.3608,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02376,  -37.0220,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02376,  -37.0220,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02376,  -37.0220,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02124,  -29.6674,  'BIG SPRI',  115.00,  9
1062,  1,  -0.972,  0.000,  0.000,  0.000,  1,  1.02136,  -29.5980,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01811,  -21.0870,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99991,  -39.0934,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01163,  -29.4268,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -25.9709,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00941,  -29.7970,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99214,  -35.6457,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02294,  -35.1549,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -33.1077,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01248,  -36.8835,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -36.7389,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -28.7018,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -29.0853,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -30.6466,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -33.7952,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -29.3373,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01248,  -36.8835,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04868,  -44.0144,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01248,  -36.8835,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -33.6545,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01516,  -32.3301,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.301,  0.000,  0.000,  1,  1.02177,  -32.7635,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03551,  -35.2331,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00718,  -30.5506,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -30.991,  0.000,  0.000,  1,  1.01638,  -32.0641,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.006,  -17.214,  0.000,  0.000,  1,  1.02999,  -40.6103,  'SHEFFIEL',  115.00,  9
1088,  1,  -25.844,  2.336,  0.000,  0.000,  1,  0.99945,  -34.0077,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00338,  -36.9105,  'LAMESA 0',  115.00,  9
1090,  1,  -24.810,  -40.139,  0.000,  0.000,  1,  1.01944,  -35.4336,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03951,  -43.6167,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02288,  -49.4606,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02986,  -48.1072,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02966,  -49.6028,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02375,  -47.1655,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02276,  -47.0034,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -46.3821,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02401,  -49.1580,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02666,  -45.6127,  'MEMPHIS ',  161.00,  10
2009,  1,  0.001,  -68.545,  0.000,  0.000,  2,  1.03000,  -48.3475,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  -13.493,  0.000,  0.000,  2,  1.03000,  -47.7660,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04828,  -42.4435,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03847,  -42.5427,  'PANHANDL',  161.00,  10
2013,  1,  -2.958,  28.890,  0.000,  0.000,  2,  1.04025,  -42.3919,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02564,  -46.1665,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02331,  -53.3738,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02652,  -52.5009,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  216.221,  0.000,  0.000,  2,  1.03976,  -41.4176,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04104,  -41.8023,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -40.8921,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01892,  -46.9647,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03095,  -47.1590,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02720,  -48.6311,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03095,  -47.1590,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02666,  -45.8863,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01685,  -46.6718,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03806,  -42.8357,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02211,  -49.8956,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01921,  -48.3244,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03225,  -45.4930,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01153,  -51.7293,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03901,  -43.6259,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02551,  -48.7981,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00401,  -53.3328,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02801,  -52.2387,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03370,  -44.5325,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01937,  -47.0152,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02865,  -53.2903,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02637,  -50.2357,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01387,  -52.7704,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02667,  -49.1211,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03371,  -42.1819,  'PANHANDL',  161.00,  10
2042,  1,  -5.010,  11.460,  0.000,  0.000,  2,  1.02504,  -41.9560,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02740,  -52.3594,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02925,  -52.0744,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01857,  -47.2852,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02871,  -52.0840,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02952,  -50.0461,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03992,  -44.5786,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02708,  -48.0806,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00469,  -52.7290,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01777,  -50.8566,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02788,  -44.7254,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01543,  -50.9836,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02096,  -45.6993,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02016,  -46.4024,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02096,  -45.6993,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -43.6581,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03271,  -42.0041,  'WHITE DE',  161.00,  10
2059,  1,  -23.100,  11.520,  0.000,  0.000,  2,  1.02230,  -40.7061,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00767,  -51.6679,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02544,  -47.6096,  'VERNON 1',  161.00,  10
2062,  1,  -16.840,  14.213,  0.000,  0.000,  2,  1.01997,  -47.2186,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -27.080,  0.000,  0.000,  2,  1.03000,  -51.8165,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01756,  -50.0812,  'SUMNER 0',  161.00,  11
2065,  1,  -0.000,  -43.906,  0.000,  0.000,  2,  1.03000,  -53.3535,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03373,  -42.7205,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01467,  -46.7952,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01410,  -46.2813,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -28.264,  0.000,  0.000,  2,  1.03000,  -52.1664,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01506,  -46.0910,  'ARCHER 2',  161.00,  11
2071,  1,  -9.280,  21.600,  0.000,  0.000,  2,  1.00287,  -45.7771,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03045,  -51.2828,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03391,  -41.1022,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02600,  -40.4872,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02600,  -40.4872,  'JAYTON 2',  115.00,  10
2076,  1,  -10.338,  -6.390,  0.000,  0.000,  2,  1.03878,  -40.7066,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02759,  -52.9933,  'MUENSTER',  161.00,  11
2078,  1,  -6.961,  11.083,  0.000,  0.000,  2,  1.01995,  -52.7095,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03557,  -46.5780,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01875,  -51.9831,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02036,  -51.3648,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02021,  -47.5183,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02021,  -47.5183,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02021,  -47.5183,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02021,  -47.5183,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01606,  -52.4915,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03660,  -42.4799,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01402,  -46.1956,  'ARCHER 1',  161.00,  11
2089,  1,  -4.182,  9.730,  0.000,  0.000,  2,  1.00208,  -45.8890,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01966,  -50.5857,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03110,  -46.6056,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02918,  -50.9617,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04022,  -42.2016,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04022,  -42.2016,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04022,  -42.2016,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  136.117,  0.000,  0.000,  2,  1.03000,  -39.7153,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03100,  -39.6041,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03998,  -42.9791,  'RALLS 1 ',  161.00,  10
2099,  1,  -4.499,  1.440,  0.000,  0.000,  2,  1.02953,  -39.6306,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02115,  -38.1494,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03185,  -48.8439,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03197,  -49.7900,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03185,  -48.8439,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03185,  -48.8439,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03185,  -48.8439,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00726,  -53.0389,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02959,  -50.2279,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03432,  -46.9687,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02306,  -48.6299,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -29.832,  0.000,  0.000,  2,  1.03000,  -53.1662,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03118,  -47.4270,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01867,  -49.1242,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03106,  -47.0268,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02985,  -47.8158,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02338,  -44.7821,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02713,  -45.8628,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02152,  -44.4278,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02053,  -44.1437,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02623,  -45.6086,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02108,  -44.2567,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02476,  -49.6532,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01933,  -49.9913,  'TELEPHON',  161.00,  11
2123,  1,  -11.436,  26.160,  0.000,  0.000,  2,  1.03159,  -42.0574,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00194,  -53.8942,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02484,  -51.4047,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02616,  -53.2296,  'VALLEY V',  161.00,  11
2127,  2,  0.013,  220.334,  0.000,  0.000,  2,  1.04960,  -42.4308,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04420,  -42.6822,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01014,  -52.8888,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03347,  -46.7927,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02991,  -46.4873,  'HASKELL ',  115.00,  10
2132,  1,  -0.000,  -4.096,  0.000,  0.000,  2,  1.03000,  -47.2048,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02581,  -52.8344,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00339,  -73.5331,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99324,  -76.6244,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01902,  -37.9145,  'SWEETWAT',  115.00,  27
3004,  1,  -12.925,  5.400,  0.000,  0.000,  3,  1.01397,  -37.1806,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96775,  -87.5607,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02229,  -42.1839,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02726,  -41.7960,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01843,  -51.5563,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02690,  -49.5774,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98892,  -86.4281,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96685,  -80.3203,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95203,  -82.1475,  'WILLOW C',  115.00,  28
3013,  1,  -0.000,  -56.256,  0.000,  0.000,  3,  1.03000,  -44.7911,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00899,  -66.2796,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01754,  -36.5805,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01866,  -40.5993,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -38.2186,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02629,  -47.1342,  'CHRISTOV',  230.00,  27
3019,  1,  -0.004,  -43.406,  0.000,  0.000,  3,  1.02999,  -48.3915,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -45.2386,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02759,  -45.5282,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01075,  -37.4363,  'COLORADO',  115.00,  27
3023,  1,  -0.000,  -17.831,  0.000,  0.000,  3,  1.03000,  -42.3733,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02744,  -49.0525,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01699,  -56.8852,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03786,  -45.0415,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02816,  -46.7139,  'ABILENE ',  115.00,  27
3028,  1,  -12.374,  -5.936,  0.000,  0.000,  3,  1.03976,  -44.8310,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03107,  -59.4100,  'LOMETA 0',  115.00,  28
3030,  1,  -0.001,  -83.955,  0.000,  0.000,  3,  1.02999,  -56.0080,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01670,  -42.8730,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01512,  -43.6204,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01435,  -37.3006,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -34.1582,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01930,  -56.7131,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01785,  -54.8776,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03708,  -39.2347,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02017,  -37.4527,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.0592,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01127,  -50.8933,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03744,  -39.5756,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01957,  -35.4588,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03744,  -39.5756,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03744,  -39.5756,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -35.3775,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03755,  -42.4700,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.001,  -42.670,  0.000,  0.000,  3,  1.03000,  -37.7509,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04632,  -45.1317,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02500,  -43.4740,  'ANSON 0 ',  115.00,  27
3050,  1,  0.106,  -63.263,  0.000,  0.000,  3,  0.98651,  -55.4181,  'DEL RIO ',  230.00,  28
3051,  1,  0.014,  -19.086,  0.000,  0.000,  3,  0.97686,  -57.0497,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98421,  -83.2570,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03702,  -40.4106,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02790,  -41.9657,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -39.0924,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -37.9174,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -37.9908,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03635,  -38.5385,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02204,  -35.0131,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -35.0820,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.0715,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -37.2956,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.7683,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02354,  -36.8992,  'ROSCOE 4',  115.00,  27
3065,  1,  -27.737,  11.590,  0.000,  0.000,  3,  1.01154,  -34.8199,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02041,  -56.1938,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02892,  -39.2628,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -37.9421,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01642,  -45.5811,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02083,  -40.3378,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00665,  -38.2171,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02290,  -54.5369,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99288,  -87.3566,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -86.1991,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02066,  -54.9243,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99035,  -87.2632,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01627,  -44.4015,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03628,  -39.2883,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03281,  -39.3094,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02267,  -37.9663,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.5261,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03352,  -40.6618,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02774,  -40.8430,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -36.1867,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01535,  -36.7077,  'LORAINE ',  115.00,  27
3086,  1,  -25.844,  10.800,  0.000,  0.000,  3,  1.00411,  -34.7402,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00479,  -34.1121,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03552,  -43.3104,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02791,  -45.7850,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02442,  -46.4880,  'ABILENE ',  161.00,  27
3091,  1,  -0.001,  -23.787,  0.000,  0.000,  3,  1.02000,  -47.4444,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.2119,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98735,  -85.4135,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02441,  -41.2972,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.4558,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03428,  -37.2803,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03140,  -36.4906,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -33.3508,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01450,  -44.5128,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01205,  -46.8369,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01683,  -57.9638,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01686,  -47.5035,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01616,  -39.6351,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01454,  -56.9016,  'BUCHANAN',  115.00,  28
3105,  1,  -19.598,  0.740,  0.000,  0.000,  3,  1.01579,  -55.4796,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -48.1580,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98599,  -79.6959,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01306,  -63.0490,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03045,  -35.8932,  'FLUVANNA',  115.00,  27
3110,  1,  -28.946,  -5.129,  0.000,  0.000,  3,  1.03987,  -33.9164,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01877,  -34.4617,  'STERLING',  115.00,  27
3112,  1,  -25.775,  10.770,  0.000,  0.000,  3,  1.00761,  -32.5129,  'STERLING',  18.000,  27
3113,  1,  -25.775,  10.770,  0.000,  0.000,  3,  1.00761,  -32.5129,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02150,  -51.4023,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02163,  -40.0333,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01076,  -37.2294,  'SYNDER 0',  115.00,  27
3117,  1,  -21.709,  9.070,  0.000,  0.000,  3,  1.00076,  -35.8251,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -35.3689,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00857,  -84.4251,  'BRACKETT',  115.00,  28
3120,  1,  -19.244,  0.000,  0.000,  0.000,  3,  1.00889,  -83.4410,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01880,  -36.3468,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -32.2568,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97799,  -89.3655,  'UVALDE 0',  115.00,  28
3124,  1,  0.006,  -44.693,  0.000,  0.000,  3,  0.99658,  -76.8163,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00878,  -47.9846,  'ABILENE ',  115.00,  27
3126,  1,  -0.002,  -42.561,  0.000,  0.000,  3,  0.97250,  -90.0985,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01772,  -36.7637,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01595,  -36.6919,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02343,  -36.3141,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01865,  -37.2703,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -40.9701,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01987,  -54.6667,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03280,  -37.6580,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03102,  -38.6281,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02068,  -38.1561,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01040,  -37.6744,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -41.0914,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02650,  -54.4084,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00809,  -46.8816,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01526,  -45.9710,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01999,  -37.5807,  'SWEETWAT',  115.00,  27
3142,  1,  -0.001,  -14.683,  0.000,  0.000,  3,  1.02999,  -55.1781,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -17.992,  0.000,  0.000,  3,  1.02875,  -53.1868,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02288,  -54.0990,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02248,  -40.7494,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -6.492,  0.000,  0.000,  3,  1.02999,  -52.2047,  'JUNCTION',  115.00,  28
3147,  1,  -0.005,  -17.171,  0.000,  0.000,  3,  1.03000,  -61.3884,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00338,  -85.6811,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -119.3342,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00664,  -90.7873,  'LAREDO 7',  230.00,  20
4005,  1,  0.004,  -71.240,  0.000,  0.000,  4,  1.00879,  -94.8470,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02779,  -91.6750,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01056,  -120.8332,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00919,  -74.6235,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02603,  -99.4684,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -98.1679,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01881,  -95.1554,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -33.791,  0.000,  0.000,  4,  1.02999,  -117.6337,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01237,  -120.0166,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99433,  -83.2911,  'EAGLE PA',  230.00,  20
4015,  1,  0.005,  -75.210,  0.000,  0.000,  4,  1.00136,  -84.6705,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01488,  -74.9475,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02119,  -96.7578,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98828,  -89.3060,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00742,  -117.2255,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00169,  -97.5324,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00910,  -117.8149,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99354,  -92.6843,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01310,  -74.5494,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02157,  -73.5893,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01926,  -74.6701,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.3695,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02239,  -120.3878,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00646,  -67.0023,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00539,  -68.9233,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -65.5774,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01390,  -96.2775,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00644,  -101.7853,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00426,  -95.5684,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -119.3820,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99964,  -95.8823,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98306,  -84.3988,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.011,  -65.350,  0.000,  0.000,  4,  1.00266,  -91.0331,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97985,  -83.9737,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01828,  -110.0727,  'MISSION ',  230.00,  19
4040,  1,  -0.038,  -416.568,  0.000,  0.000,  4,  1.02999,  -113.4915,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -113.7975,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02438,  -118.0298,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00587,  -99.4488,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01007,  -98.8840,  'FALCON H',  115.00,  19
4045,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -95.9430,  'FALCON H',  13.800,  19
4046,  1,  -12.552,  -6.498,  0.000,  0.000,  4,  1.01984,  -98.0234,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -94.5188,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00440,  -113.7804,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01541,  -112.4924,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00496,  -110.9202,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00735,  -100.8947,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00735,  -100.8947,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -102.4515,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98960,  -87.8300,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00504,  -95.2143,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01937,  -88.6852,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01129,  -92.8866,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -87.3235,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -87.5442,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.7153,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.5662,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.7889,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.5062,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00237,  -95.4228,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00237,  -95.4228,  'CORPUS C',  18.000,  21
4066,  1,  -0.003,  -105.362,  0.000,  0.000,  4,  1.02999,  -119.8453,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00737,  -115.2942,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02614,  -119.8983,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00523,  -95.3713,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01594,  -103.3216,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00462,  -106.8999,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00954,  -95.1795,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01764,  -110.2168,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02696,  -112.6091,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01764,  -110.2168,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01764,  -110.2168,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01764,  -110.2168,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00344,  -95.4904,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01737,  -116.4738,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02966,  -94.8472,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02351,  -96.3789,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -91.0423,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -91.3432,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -92.9387,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -91.9095,  'CORPUS C',  13.800,  21
4086,  1,  -0.000,  -85.902,  0.000,  0.000,  4,  1.02999,  -112.4131,  'RIO HOND',  115.00,  19
4087,  1,  -0.036,  -114.203,  0.000,  0.000,  4,  1.02999,  -96.8690,  'CORPUS C',  115.00,  21
4088,  1,  -0.008,  -242.101,  0.000,  0.000,  4,  1.02999,  -119.8970,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00888,  -116.8420,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00888,  -116.8420,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00888,  -116.8420,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00888,  -116.8420,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00888,  -116.8420,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00888,  -116.8420,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00888,  -116.8420,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00888,  -116.8420,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00888,  -116.8420,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00888,  -116.8420,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99847,  -95.3952,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00739,  -95.1364,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00511,  -95.4325,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01735,  -109.4655,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -99.188,  0.000,  0.000,  4,  1.02999,  -120.4564,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00478,  -95.0108,  'TAFT 2 0',  115.00,  21
4105,  1,  -11.136,  -10.559,  0.000,  0.000,  4,  1.00962,  -94.7433,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00724,  -108.9870,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02509,  -119.1415,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00966,  -93.2907,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00414,  -96.7681,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01930,  -113.4172,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00815,  -117.0777,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02380,  -103.4572,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01726,  -92.6815,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01022,  -94.3913,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -91.5477,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -91.4996,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01724,  -75.1452,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00100,  -99.7986,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00382,  -100.3292,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00548,  -95.3068,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -47.495,  0.000,  0.000,  4,  1.02999,  -117.7547,  'SANTA MA',  115.00,  19
4122,  1,  -0.000,  -155.485,  0.000,  0.000,  4,  1.01811,  -120.0010,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00737,  -97.2979,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01517,  -110.5590,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98228,  -78.5773,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01420,  -107.5107,  'BROWNSVI',  115.00,  19
4127,  1,  -0.018,  -71.664,  0.000,  0.000,  4,  1.02998,  -102.6367,  'ALICE 0 ',  115.00,  21
4128,  1,  -0.000,  -73.329,  0.000,  0.000,  4,  1.02349,  -116.7604,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03458,  -97.1699,  'PREMONT ',  115.00,  20
4130,  1,  -0.001,  -14.516,  0.000,  0.000,  4,  1.02999,  -98.5588,  'FREER 0 ',  115.00,  20
4131,  1,  0.055,  -115.192,  0.000,  0.000,  4,  1.01553,  -78.2661,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00974,  -79.6221,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01553,  -78.2661,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01553,  -78.2661,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01553,  -78.2661,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01553,  -78.2661,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01553,  -78.2661,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01553,  -78.2661,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00054,  -99.0544,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03079,  -97.7292,  'SARITA 1',  230.00,  21
4141,  1,  -0.009,  -46.803,  0.000,  0.000,  4,  1.02999,  -100.9764,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -96.7732,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99143,  -82.8208,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00664,  -100.3653,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00661,  -94.5176,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01615,  -92.8292,  'LAREDO 4',  230.00,  20
4147,  1,  0.011,  -103.701,  0.000,  0.000,  4,  1.01831,  -94.5861,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00724,  -100.1253,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97524,  -87.1934,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00476,  -95.9300,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02706,  -100.1679,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02464,  -100.4657,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03690,  -99.3410,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00231,  -115.3163,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00605,  -113.0579,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01133,  -96.6087,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01469,  -118.6116,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01891,  -91.1960,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01145,  -94.2418,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -89.6928,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -87.4904,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -87.5403,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01891,  -91.1960,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00320,  -111.3541,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02495,  -99.2655,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01203,  -97.4868,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01412,  -118.0813,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01057,  -94.4681,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99827,  -97.0207,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00451,  -94.5841,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -105.425,  0.000,  0.000,  4,  1.02676,  -112.3995,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01493,  -76.3187,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97391,  -78.3342,  'REFUGIO ',  115.00,  21
4174,  1,  -0.011,  -72.181,  0.000,  0.000,  4,  1.03000,  -73.5420,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.020,  -23.184,  0.000,  0.000,  4,  1.02998,  -95.1607,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03795,  -94.4161,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -92.8723,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.004,  -45.664,  0.000,  0.000,  4,  1.00992,  -81.1045,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02172,  -99.3056,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00395,  -95.4253,  'PORT ARA',  115.00,  21
4181,  1,  -12.380,  -42.620,  0.000,  0.000,  4,  1.01206,  -87.6468,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98595,  -87.7886,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02008,  -101.2049,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01464,  -109.1122,  'SAN PERL',  115.00,  19
4185,  1,  0.001,  -21.295,  0.000,  0.000,  4,  1.01597,  -98.5660,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -56.194,  0.000,  0.000,  4,  1.02199,  -118.3704,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98195,  -90.3435,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00724,  -84.6219,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97639,  -86.5459,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00602,  -95.0890,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01194,  -107.2138,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -102.9187,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01714,  -105.1018,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01349,  -113.0781,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01973,  -84.1239,  'OILTON 0',  500.00,  20
4196,  1,  -0.059,  -211.289,  0.000,  0.000,  4,  1.02781,  -87.5616,  'OILTON 1',  230.00,  20
4197,  1,  -0.046,  -20.718,  0.000,  0.000,  4,  1.02997,  -90.3593,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -52.0435,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96698,  -59.9784,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00663,  -54.6517,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03008,  -51.7032,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03006,  -50.8832,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01654,  -50.5695,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -52.4923,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -51.9901,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95938,  -63.0703,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -51.1880,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -62.654,  0.000,  0.000,  5,  1.02188,  -57.9555,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01719,  -53.3934,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03242,  -48.9498,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03017,  -50.7785,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01926,  -52.5055,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03421,  -46.3111,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -48.5531,  'JACKSBOR',  161.00,  12
5020,  1,  -7.424,  17.280,  0.000,  0.000,  5,  1.02864,  -46.1752,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03106,  -49.0079,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02930,  -50.6689,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03106,  -49.0079,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96949,  -61.6872,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -49.9805,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -51.8528,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -52.5296,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -51.5746,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00417,  -58.7462,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02037,  -53.0310,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -52.1434,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02432,  -52.0207,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -49.1063,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -50.4626,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -49.1063,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -49.1063,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -47.3484,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -47.2921,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -48.3100,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02278,  -46.7255,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -47.4549,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -47.1614,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02159,  -52.6445,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02286,  -51.3122,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03879,  -46.5638,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03429,  -48.4739,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -48.5467,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -50.2280,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03408,  -48.7346,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02652,  -51.5541,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03408,  -48.7346,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03184,  -51.4523,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02876,  -51.4799,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94044,  -64.8875,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03265,  -45.9533,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03233,  -46.5376,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -44.3165,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -43.5639,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01118,  -55.4687,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01737,  -56.4975,  'MABANK 2',  115.00,  14
5061,  1,  -0.000,  -16.411,  0.000,  0.000,  5,  1.03000,  -57.9271,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -59.2439,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03212,  -48.9028,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -50.6434,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03212,  -48.9028,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03212,  -48.9028,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -47.0714,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -46.9789,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -46.8561,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -52.2338,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01574,  -55.3194,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03036,  -51.4748,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02200,  -51.4687,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -52.5742,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99831,  -60.5738,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01956,  -55.3815,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -38.302,  0.000,  0.000,  5,  1.03000,  -57.2379,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -50.9180,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -55.6753,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99714,  -59.4739,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01977,  -59.0193,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -52.0317,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03425,  -49.5169,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03048,  -50.9855,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01844,  -52.6114,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02565,  -51.9211,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99051,  -55.3479,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99820,  -55.2036,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -52.3074,  'CLIFTON ',  13.800,  18
5090,  1,  -0.001,  -112.559,  0.000,  0.000,  5,  1.03000,  -52.3739,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96555,  -58.3051,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -51.7447,  'GRANDVIE',  161.00,  14
5093,  1,  -0.001,  -113.894,  0.000,  0.000,  5,  1.03000,  -52.6747,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02076,  -52.1013,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -51.5156,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02962,  -51.6556,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02876,  -51.3144,  'EULESS 2',  161.00,  17
5098,  1,  -0.001,  -73.186,  0.000,  0.000,  5,  1.03000,  -52.3673,  'FORT WOR',  161.00,  17
5099,  1,  -0.000,  -42.345,  0.000,  0.000,  5,  1.03000,  -52.4880,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -51.9817,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01454,  -57.8599,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03273,  -49.8835,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03103,  -51.1695,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -51.5845,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -52.0048,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -52.0048,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -52.0048,  'IRVING 1',  13.800,  17
5108,  1,  -0.002,  -98.205,  0.000,  0.000,  5,  1.03000,  -51.4516,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01506,  -52.7662,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00089,  -52.7535,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -52.0331,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00150,  -55.0293,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02450,  -52.6781,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01162,  -54.9305,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -52.9768,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -51.6150,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -52.3381,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00009,  -53.7585,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -48.2497,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04212,  -49.5803,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03013,  -50.9001,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -52.3480,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93916,  -69.2139,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94753,  -69.9673,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -51.0608,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02657,  -52.3581,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98979,  -58.1379,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -52.3069,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02078,  -57.9892,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02988,  -51.3515,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -56.3653,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -57.7775,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00004,  -55.3417,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01877,  -51.7062,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -52.9389,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00110,  -52.7572,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02178,  -53.2971,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02199,  -54.7642,  'WACO 1 1',  161.00,  13
5139,  1,  -0.000,  -53.056,  0.000,  0.000,  5,  1.03000,  -52.3321,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96837,  -62.0755,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01603,  -52.8586,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99513,  -59.7036,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -50.9543,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99931,  -55.6810,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -51.6524,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -51.9057,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -52.2315,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02593,  -52.1933,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -52.3853,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -48.7107,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99833,  -56.8959,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -52.0459,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -50.0695,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99228,  -56.3276,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02074,  -52.3422,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01716,  -57.0745,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01748,  -52.5751,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02793,  -51.9054,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93603,  -68.7924,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03163,  -50.6057,  'DENTON 2',  161.00,  17
5161,  1,  -0.000,  -50.752,  0.000,  0.000,  5,  1.03000,  -52.2928,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93039,  -63.6827,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01886,  -58.7138,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03595,  -49.2813,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03297,  -50.4184,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.7361,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03595,  -49.2813,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -52.4922,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -52.7225,  'DUBLIN 1',  161.00,  15
5170,  1,  -3.712,  8.640,  0.000,  0.000,  5,  1.01764,  -52.5794,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95476,  -59.7631,  'MERTENS ',  161.00,  14
5172,  1,  -0.001,  -72.932,  0.000,  0.000,  5,  1.03000,  -52.6884,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02900,  -51.4909,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94918,  -60.6659,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03156,  -50.8497,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00635,  -51.3804,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -51.9172,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02287,  -52.4384,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -50.5416,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -51.3636,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -52.1446,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96559,  -61.7803,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02954,  -52.0951,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01879,  -53.1617,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02276,  -52.3692,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01983,  -51.9366,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03049,  -47.1924,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02667,  -51.9680,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -52.3099,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01164,  -54.3746,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -60.308,  0.000,  0.000,  5,  1.00256,  -56.9263,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -56.4441,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -57.0927,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -51.9745,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02889,  -51.8720,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03229,  -46.4170,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -47.9021,  'BRYSON 1',  161.00,  12
5198,  1,  -9.280,  21.600,  0.000,  0.000,  5,  1.02997,  -46.3591,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -52.1640,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99942,  -53.6264,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95991,  -60.8562,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01047,  -53.9334,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -51.9964,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03199,  -46.9211,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03047,  -48.0662,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -44.9958,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -45.8891,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -45.6220,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98650,  -55.2624,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -51.5325,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93842,  -63.4776,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00960,  -53.3439,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -51.9728,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02280,  -52.2843,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02143,  -51.9668,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02560,  -52.1766,  'FORT WOR',  161.00,  17
5217,  1,  -0.001,  -89.400,  0.000,  0.000,  5,  1.03000,  -51.9427,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01953,  -52.7488,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.793,  0.000,  0.000,  5,  1.02047,  -53.6007,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -53.0240,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02206,  -58.9419,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99979,  -56.2384,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93971,  -64.5612,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -51.8508,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -53.5225,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02090,  -58.0579,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -54.6825,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -51.4033,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02417,  -52.0943,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -52.3400,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99890,  -57.0161,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -52.2255,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02861,  -51.8291,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -51.5589,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00978,  -59.8621,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03403,  -45.9883,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -46.1050,  'OLNEY 1 ',  161.00,  12
5238,  1,  -13.920,  32.400,  0.000,  0.000,  5,  1.03098,  -45.9125,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03674,  -54.4238,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03307,  -56.5507,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03472,  -57.8326,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03472,  -57.8326,  'GOLDTHWA',  115.00,  18
5243,  1,  -9.280,  21.600,  0.000,  0.000,  5,  1.03132,  -54.2900,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -52.1525,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -52.4259,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99925,  -53.1722,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98841,  -55.8845,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -51.5288,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -51.5883,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -51.4895,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -52.0276,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02677,  -52.3116,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -51.5607,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -51.9216,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99959,  -54.3671,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00250,  -54.0088,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99114,  -55.2474,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -52.0971,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02210,  -53.1857,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -45.8052,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01302,  -50.2616,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01912,  -41.5919,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -42.8083,  'GLEN ROS',  13.800,  18
5264,  1,  -0.001,  -56.638,  0.000,  0.000,  5,  1.03000,  -53.2798,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -51.1773,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -51.6894,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98100,  -61.1678,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99585,  -53.7742,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01728,  -51.2767,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96137,  -59.5497,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97694,  -62.8678,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02638,  -52.3472,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02985,  -51.8170,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01808,  -52.4430,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94312,  -63.2908,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98015,  -58.5754,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -51.8199,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00498,  -58.8205,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -55.9564,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01805,  -57.1886,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01930,  -55.0822,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02023,  -55.2172,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02146,  -55.3898,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -52.7410,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01278,  -52.2188,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01329,  -52.6613,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -51.8536,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99437,  -53.9475,  'WOLFE CI',  161.00,  16
5289,  1,  -0.001,  -74.808,  0.000,  0.000,  5,  1.03000,  -51.9323,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99157,  -56.0297,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -52.5624,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02208,  -52.3286,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02038,  -50.4308,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -52.3734,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03473,  -49.3795,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -50.8326,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03473,  -49.3795,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -49.1847,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.9743,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -49.0439,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03473,  -49.3795,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -46.8590,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -47.4997,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03407,  -49.5228,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03131,  -51.1022,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -51.6100,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -51.5001,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02619,  -51.7450,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -52.3038,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -52.1638,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -52.5053,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01993,  -52.7583,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -50.9128,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98420,  -58.4881,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02098,  -52.3195,  'DENTON 6',  161.00,  17
5316,  1,  -0.001,  -77.711,  0.000,  0.000,  5,  1.03000,  -52.1858,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -47.3284,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -48.4586,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02123,  -46.5089,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02081,  -46.4193,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02149,  -46.5441,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03306,  -49.4495,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -51.3358,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -47.1991,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -47.1954,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.6813,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94086,  -63.1674,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00224,  -58.8837,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02267,  -52.1347,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -51.4938,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01527,  -52.9533,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -52.6470,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01355,  -52.9144,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00695,  -51.0456,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -52.2132,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -51.6001,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02417,  -48.4596,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01942,  -51.4605,  'GRANBURY',  161.00,  18
5339,  1,  -0.000,  -60.146,  0.000,  0.000,  5,  1.03000,  -52.3449,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -52.4065,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03040,  -51.3044,  'LEWISVIL',  161.00,  17
5342,  1,  -3.699,  -3.201,  0.000,  0.000,  5,  1.03487,  -51.0684,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.9514,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -52.3879,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98578,  -56.3213,  'HILLSBOR',  161.00,  14
5346,  1,  -0.002,  -161.781,  0.000,  0.000,  5,  1.03000,  -52.1832,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00060,  -53.0223,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99965,  -53.9163,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -51.6795,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03130,  -49.7356,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02855,  -51.1345,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -52.1766,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -51.6733,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -52.9842,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01612,  -51.8997,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -52.1821,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -51.3710,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -53.6137,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01199,  -55.4473,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -51.4459,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03033,  -46.9770,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -48.2521,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03033,  -46.9770,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -46.3408,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -45.6502,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -45.4660,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -45.1763,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02710,  -46.0034,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -45.3859,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02936,  -51.3088,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -51.9037,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -52.2737,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -52.6053,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -51.3981,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -52.1197,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -51.6727,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01944,  -59.2207,  'KILLEEN ',  161.00,  13
5378,  1,  -0.000,  -118.374,  0.000,  0.000,  5,  1.02327,  -56.6806,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -52.3061,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03107,  -50.2409,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02190,  -51.9883,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -49.0934,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.9323,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -49.7000,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02829,  -50.8177,  'DALLAS 3',  161.00,  16
5386,  1,  -0.001,  -99.606,  0.000,  0.000,  5,  1.03000,  -52.2042,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -52.9010,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01965,  -52.4978,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01063,  -54.0586,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97928,  -62.0341,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95328,  -67.6795,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92366,  -71.7611,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00408,  -54.6981,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04189,  -45.1665,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03839,  -44.9101,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02698,  -48.0302,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -47.0143,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -47.0143,  'ALBANY 1',  115.00,  15
5399,  1,  -10.245,  21.086,  0.000,  0.000,  5,  1.03973,  -45.1075,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -51.6244,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -47.5958,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02428,  -49.1739,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -47.5958,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -47.5958,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -47.5958,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -47.5958,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99988,  -57.3811,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02331,  -52.7742,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -52.0988,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -56.2351,  'KILLEEN ',  500.00,  13
5411,  1,  -0.021,  -114.451,  0.000,  0.000,  5,  1.03000,  -58.3337,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -52.3859,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03542,  -46.9227,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03332,  -50.1930,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03132,  -46.2939,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03124,  -46.2874,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03172,  -46.3634,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03206,  -46.3935,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03344,  -46.6132,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -51.3955,  'FORT WOR',  161.00,  17
5421,  1,  -0.000,  -103.708,  0.000,  0.000,  5,  1.03000,  -53.2195,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.001,  -5.635,  0.000,  0.000,  5,  1.03000,  -51.5277,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.5277,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.5277,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02514,  -52.0546,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99750,  -56.4120,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01135,  -52.7772,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02905,  -51.2557,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02285,  -52.8316,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02128,  -53.2230,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -51.8731,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01918,  -52.7823,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -52.1731,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -52.6426,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01268,  -53.9662,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -52.0281,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93867,  -62.4108,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -52.2246,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01602,  -52.6111,  'WAXAHACH',  161.00,  14
5440,  1,  -0.001,  -73.992,  0.000,  0.000,  5,  1.03000,  -52.2253,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -51.8620,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -52.2998,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -52.2794,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -48.3086,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01941,  -50.8177,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00701,  -58.2789,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -51.8015,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03260,  -49.6494,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03098,  -50.9784,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99780,  -54.5826,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02989,  -55.3978,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02121,  -56.5055,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02562,  -51.1689,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -52.2454,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01356,  -53.2310,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00990,  -55.8343,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02744,  -51.7584,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96914,  -63.3267,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95172,  -68.8175,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92743,  -72.2082,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01179,  -57.9270,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -52.0115,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -52.2462,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03401,  -49.6913,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03150,  -50.8727,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96965,  -62.0366,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -52.3996,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -52.3020,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -52.6081,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01167,  -57.7142,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -52.6720,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03450,  -47.1982,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02694,  -49.1337,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95543,  -60.1175,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -51.9697,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95857,  -61.0894,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -58.7956,  'HARKER H',  161.00,  13
5478,  1,  -0.001,  -109.545,  0.000,  0.000,  5,  1.03000,  -52.1311,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03213,  -49.3862,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02660,  -50.8073,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01896,  -52.2543,  'FORT WOR',  161.00,  17
5482,  1,  -0.000,  -99.910,  0.000,  0.000,  5,  1.03000,  -52.5598,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -51.4885,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01100,  -51.7927,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02299,  -51.7667,  'BLOOMING',  161.00,  14
6001,  1,  -0.019,  -121.730,  0.000,  0.000,  6,  1.03000,  -71.6841,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01159,  -72.0919,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03728,  -58.0366,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03046,  -61.9697,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03040,  -64.7467,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.2250,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.7338,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.1556,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.5612,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.0111,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01979,  -68.5337,  'MARION 2',  115.00,  22
6012,  1,  -0.014,  -25.265,  0.000,  0.000,  6,  1.03000,  -65.8010,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01285,  -72.2301,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99180,  -74.4077,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02387,  -72.5563,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02337,  -71.0044,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01451,  -70.6296,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01594,  -65.1862,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01614,  -65.5616,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01396,  -64.0009,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03869,  -59.7645,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03431,  -60.9744,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02831,  -62.6388,  'LEANDER ',  115.00,  23
6024,  1,  -0.011,  -141.485,  0.000,  0.000,  6,  1.03000,  -67.1346,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.015,  -232.911,  0.000,  0.000,  6,  1.03000,  -71.8394,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01782,  -71.0190,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -66.3828,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01836,  -65.4640,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99197,  -78.8980,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00873,  -68.3039,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00993,  -69.3417,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01883,  -66.5033,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03177,  -60.0196,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -61.9951,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02464,  -63.7537,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02191,  -68.2843,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01784,  -70.2520,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03660,  -60.1673,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02650,  -62.7759,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01683,  -65.4269,  'AUSTIN 3',  115.00,  23
6041,  1,  -23.518,  -17.113,  0.000,  0.000,  6,  1.03999,  -59.9198,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.8445,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01948,  -70.2908,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00873,  -72.2622,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02964,  -65.0844,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02390,  -68.0092,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01889,  -71.1237,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02964,  -65.0844,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02964,  -65.0844,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02964,  -65.0844,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03685,  -64.8551,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02964,  -65.0844,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03791,  -64.8190,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -19.199,  0.000,  0.000,  6,  1.03998,  -64.5777,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95545,  -81.5774,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02906,  -63.3146,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02768,  -65.3415,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02629,  -66.4694,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92303,  -91.2517,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01563,  -72.2061,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02087,  -65.1863,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02014,  -67.9224,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01670,  -68.9902,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00482,  -73.9386,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00761,  -64.4556,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02995,  -63.2489,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02644,  -65.5798,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01973,  -69.0144,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.5585,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.5761,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.7012,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.8745,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.3307,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.3385,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01745,  -64.8931,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01358,  -66.2389,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00737,  -69.2614,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00960,  -63.7897,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01388,  -64.3810,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01248,  -64.1945,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02341,  -62.2189,  'MARBLE F',  115.00,  23
6082,  1,  -28.759,  -13.465,  0.000,  0.000,  6,  1.03968,  -60.4581,  'MARBLE F',  13.800,  23
6083,  1,  -28.759,  -10.605,  0.000,  0.000,  6,  1.03968,  -60.2796,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02561,  -63.8661,  'ROUND RO',  115.00,  23
6085,  1,  -0.345,  0.000,  0.000,  0.000,  6,  1.02566,  -63.8417,  'ROUND RO',  13.800,  23
6086,  1,  -7.398,  0.000,  0.000,  0.000,  6,  1.02651,  -63.3427,  'ROUND RO',  13.800,  23
6087,  1,  -1.549,  0.000,  0.000,  0.000,  6,  1.02581,  -63.7565,  'ROUND RO',  13.800,  23
6088,  1,  -2.614,  0.000,  0.000,  0.000,  6,  1.02568,  -63.7316,  'ROUND RO',  13.800,  23
6089,  1,  -3.426,  0.000,  0.000,  0.000,  6,  1.02604,  -63.6236,  'ROUND RO',  13.800,  23
6090,  1,  -10.035,  0.000,  0.000,  0.000,  6,  1.02578,  -63.3247,  'ROUND RO',  13.800,  23
6091,  1,  -0.007,  -73.755,  0.000,  0.000,  6,  1.03000,  -69.0867,  'WIMBERLE',  115.00,  23
6092,  1,  -0.070,  -34.070,  0.000,  0.000,  6,  1.03000,  -72.4167,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01420,  -70.9087,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01716,  -70.8773,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02238,  -65.5149,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.007,  -94.664,  0.000,  0.000,  6,  1.02558,  -73.1929,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01329,  -71.4263,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01737,  -65.5061,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00877,  -72.2694,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01094,  -73.4758,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02127,  -64.7608,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02245,  -64.6259,  'WINCHEST',  230.00,  25
6103,  1,  -0.033,  -78.574,  0.000,  0.000,  6,  1.03000,  -66.8628,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02127,  -64.7608,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02127,  -64.7608,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02710,  -64.5760,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03614,  -57.4491,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01849,  -63.2688,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97013,  -69.8656,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.4355,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.3238,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01490,  -73.6990,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01397,  -65.8955,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00981,  -72.4162,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01106,  -71.8142,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00412,  -67.7773,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -65.8884,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03872,  -59.9613,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03151,  -61.9529,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02931,  -63.5067,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01622,  -71.8585,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96161,  -74.6057,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01861,  -65.0084,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02140,  -68.1555,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00244,  -74.5046,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01658,  -66.1783,  'AUSTIN 3',  115.00,  23
6127,  1,  0.003,  -7.780,  0.000,  0.000,  6,  0.91072,  -74.3878,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01206,  -73.3064,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92295,  -81.7008,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01228,  -66.9283,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01976,  -69.2386,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01070,  -66.3417,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98329,  -76.0388,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99565,  -67.5704,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99417,  -71.5104,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02692,  -65.1652,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01246,  -66.5467,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98877,  -76.5354,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99098,  -71.9327,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97268,  -68.2619,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03007,  -64.6885,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02661,  -66.9633,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02717,  -69.3660,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03007,  -64.6885,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.5868,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.7014,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.1126,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.6192,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.1340,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02403,  -71.4300,  'SAN ANTO',  115.00,  26
6151,  1,  0.036,  -80.394,  0.000,  0.000,  6,  1.00245,  -75.9833,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02583,  -69.0746,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -70.7467,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00016,  -67.9635,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00914,  -73.3223,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01882,  -62.1030,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00404,  -74.3338,  'BOERNE 1',  115.00,  26
6158,  1,  0.001,  -70.709,  0.000,  0.000,  6,  1.02808,  -78.3459,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01502,  -71.1613,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01460,  -65.5785,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02977,  -63.2298,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02764,  -65.4228,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -67.7885,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.0132,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.8739,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.6591,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.1642,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01374,  -72.1247,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03165,  -66.0063,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02541,  -68.3132,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01703,  -70.2629,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00855,  -68.7100,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00930,  -69.7513,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01934,  -71.6960,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01321,  -65.9806,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01626,  -67.2791,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.056,  -265.701,  0.000,  0.000,  6,  1.03000,  -68.8529,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01688,  -71.2681,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00564,  -72.7073,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00508,  -74.1835,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01885,  -67.3075,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01741,  -71.8996,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99900,  -70.0835,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01584,  -65.9992,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01231,  -66.3111,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02102,  -64.7555,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01912,  -65.1813,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00281,  -67.5533,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98925,  -71.0995,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99002,  -76.3024,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01460,  -70.6791,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01253,  -66.8742,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00609,  -70.1696,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00913,  -67.3741,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97667,  -75.1040,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01585,  -70.2521,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02855,  -65.9186,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -68.8624,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02459,  -70.3089,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00357,  -72.8346,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02004,  -72.0096,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01265,  -71.5515,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01471,  -71.9956,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00958,  -72.2912,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02174,  -64.6969,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98500,  -72.1605,  'LEXINGTO',  115.00,  25
6207,  1,  -0.010,  -74.745,  0.000,  0.000,  6,  1.03000,  -66.0172,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -65.4686,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99686,  -73.6092,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03933,  -58.5294,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03278,  -60.1034,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02104,  -63.0637,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.6699,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.9738,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.6143,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.4717,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01532,  -66.5716,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00833,  -67.6047,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01836,  -66.0923,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01581,  -71.0023,  'SAN ANTO',  115.00,  22
6221,  1,  -0.060,  -95.992,  0.000,  0.000,  6,  1.02999,  -77.1306,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02510,  -63.1915,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02270,  -64.4369,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01528,  -66.0837,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00618,  -72.5031,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93685,  -83.9906,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02087,  -64.9668,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02799,  -63.3731,  'SAN MARC',  500.00,  22
6229,  1,  -0.012,  -114.134,  0.000,  0.000,  6,  1.03000,  -64.7463,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01940,  -66.6003,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00217,  -68.0682,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01414,  -65.6519,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01360,  -65.6375,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02828,  -66.0654,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02746,  -67.5585,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02171,  -70.1687,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90253,  -75.2674,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01880,  -65.2889,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03406,  -65.0020,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02572,  -67.9664,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01730,  -70.3524,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03406,  -65.0020,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.6483,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.1353,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.4258,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.1942,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.3975,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.7753,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.2277,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01075,  -72.2458,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01981,  -69.8267,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00381,  -65.8342,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00095,  -75.2690,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03381,  -59.5538,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03052,  -61.0391,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01975,  -64.4214,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03146,  -58.8591,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02937,  -58.2251,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03381,  -59.5538,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03109,  -58.7194,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01228,  -72.2146,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01979,  -63.3097,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01317,  -71.6065,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00989,  -73.9275,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01588,  -69.8268,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.982,  -1.719,  0.000,  0.000,  6,  1.01832,  -69.6965,  'CUERO 1 ',  13.800,  24
6267,  1,  -3.171,  -2.727,  0.000,  0.000,  6,  1.01975,  -69.6184,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.982,  -1.719,  0.000,  0.000,  6,  1.01832,  -69.6965,  'CUERO 1 ',  13.800,  24
6269,  1,  -3.171,  -2.727,  0.000,  0.000,  6,  1.01975,  -69.6184,  'CUERO 1 ',  13.800,  24
6270,  1,  -7.927,  -6.817,  0.000,  0.000,  6,  1.02548,  -69.3087,  'CUERO 1 ',  13.800,  24
6271,  1,  -4.845,  -4.090,  0.000,  0.000,  6,  1.02159,  -69.4621,  'CUERO 1 ',  13.800,  24
6272,  1,  -3.171,  -2.727,  0.000,  0.000,  6,  1.01975,  -69.6184,  'CUERO 1 ',  13.800,  24
6273,  1,  -3.171,  -2.727,  0.000,  0.000,  6,  1.01975,  -69.6184,  'CUERO 1 ',  13.800,  24
6274,  1,  -3.699,  -3.201,  0.000,  0.000,  6,  1.02042,  -69.5840,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00942,  -72.2562,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00918,  -74.3673,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02660,  -65.3487,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01982,  -66.5178,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02671,  -65.6514,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02174,  -68.2053,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01792,  -71.6644,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02136,  -64.8409,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01682,  -72.6900,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01467,  -71.5188,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00394,  -72.9827,  'BOERNE 2',  230.00,  26
6286,  1,  -0.005,  -106.805,  0.000,  0.000,  6,  0.99764,  -76.8916,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02184,  -69.1034,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01070,  -71.7556,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01228,  -66.0125,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02684,  -64.9320,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01338,  -71.8201,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03437,  -59.1133,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -61.8202,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01722,  -65.0789,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03252,  -58.5363,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03278,  -58.6203,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02979,  -57.7686,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02780,  -63.0958,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02887,  -65.0575,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02739,  -66.1586,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02780,  -63.0958,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02195,  -61.3999,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02593,  -62.5231,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02298,  -61.6726,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02198,  -61.3784,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -65.0921,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00887,  -72.0348,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01416,  -71.4320,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97867,  -75.9866,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02347,  -70.7428,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99389,  -72.5975,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02742,  -70.2457,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01639,  -66.0767,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01461,  -71.3807,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03267,  -60.9141,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -58.4851,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -59.8753,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02005,  -61.5287,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01799,  -62.7328,  'GEORGETO',  115.00,  23
6320,  1,  -0.022,  -212.607,  0.000,  0.000,  6,  1.03000,  -70.8928,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01660,  -71.0062,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01561,  -73.2964,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00932,  -72.0277,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01658,  -71.4885,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91574,  -73.1971,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00612,  -72.2099,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98207,  -74.1160,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94670,  -79.9252,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99448,  -77.1443,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01957,  -65.8203,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -155.316,  0.000,  0.000,  6,  1.02723,  -65.5043,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01101,  -72.0596,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02826,  -66.1073,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02744,  -68.2910,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -70.1039,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90369,  -84.5613,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -71.0766,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90879,  -74.4865,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00215,  -66.7809,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01905,  -72.6863,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00629,  -77.0778,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03142,  -60.1714,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02915,  -62.0700,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02760,  -63.2586,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01270,  -66.1969,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01020,  -75.6801,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.8893,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03394,  -61.2004,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02335,  -64.2643,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01891,  -71.5306,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02426,  -64.3016,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02839,  -62.4462,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02512,  -63.5567,  'ROUND RO',  115.00,  23
6356,  1,  -0.017,  -183.384,  0.000,  0.000,  6,  1.03000,  -71.7367,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95661,  -85.8828,  'DEVINE 0',  115.00,  26
6358,  1,  -0.008,  -99.823,  0.000,  0.000,  6,  1.03000,  -66.3845,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03183,  -60.3259,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01435,  -59.6486,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99207,  -66.5629,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03473,  -68.6347,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02670,  -71.6621,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -75.0507,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.3844,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9239,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5645,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5102,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.3822,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99303,  -79.1491,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02461,  -79.0401,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98799,  -76.7180,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00651,  -78.7127,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00545,  -77.9789,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00545,  -77.9789,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01447,  -75.8519,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -78.3366,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01866,  -61.3819,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01146,  -64.7542,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01147,  -66.9483,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01866,  -61.3819,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01866,  -61.3819,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01866,  -61.3819,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01866,  -61.3819,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01866,  -61.3819,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01951,  -75.6637,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -78.2418,  'SPRING 1',  115.00,  5
7028,  1,  -0.044,  -375.801,  0.000,  0.000,  7,  1.02000,  -78.1032,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00298,  -63.6745,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99566,  -70.1735,  'PORT LAV',  115.00,  6
7031,  1,  -9.853,  0.000,  0.000,  0.000,  7,  1.00417,  -62.9458,  'PORT LAV',  13.800,  6
7032,  1,  -2.539,  0.000,  0.000,  0.000,  7,  1.00330,  -63.4865,  'PORT LAV',  13.800,  6
7033,  1,  -2.539,  0.000,  0.000,  0.000,  7,  1.00330,  -63.4865,  'PORT LAV',  13.800,  6
7034,  1,  -1.180,  0.000,  0.000,  0.000,  7,  1.00313,  -63.5871,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02298,  -74.0251,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01465,  -76.1990,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02722,  -71.4079,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01657,  -73.0119,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01145,  -76.5030,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02453,  -72.0670,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01689,  -75.1185,  'DAYTON 1',  115.00,  4
7042,  1,  4.353,  -0.001,  0.000,  0.000,  7,  1.01588,  -60.8093,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01290,  -63.4706,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99598,  -65.9348,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.6533,  'VICTORIA',  20.000,  6
7046,  2,  1.462,  -0.298,  0.000,  0.000,  7,  1.02443,  -60.2819,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02628,  -71.5602,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01868,  -73.3449,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01694,  -76.7916,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00156,  -78.8795,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01031,  -78.6341,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00906,  -77.3455,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01572,  -74.0460,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00066,  -78.8798,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01114,  -76.9989,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01821,  -74.5195,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00554,  -78.0151,  'SPRING 8',  115.00,  5
7058,  1,  -3.971,  0.000,  0.000,  0.000,  7,  1.00013,  -57.8526,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00357,  -59.8724,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00893,  -63.1486,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -57.3689,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -57.4103,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -57.3751,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -57.4870,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -57.4506,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -57.4204,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99486,  -79.9032,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99241,  -66.9383,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98905,  -70.8937,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00724,  -76.7617,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97375,  -62.6489,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01615,  -75.2756,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02238,  -72.4452,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01951,  -74.4621,  'GALVESTO',  115.00,  2
7075,  1,  -0.011,  -351.085,  0.000,  0.000,  7,  1.03000,  -75.9536,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03691,  -67.9584,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03241,  -69.7625,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02429,  -73.4641,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4955,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0830,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0659,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4573,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02299,  -71.6898,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01676,  -74.2583,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00218,  -74.4508,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00563,  -77.5848,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01159,  -76.1073,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98416,  -77.9953,  'RICHMOND',  115.00,  3
7089,  1,  0.002,  -335.246,  0.000,  0.000,  7,  1.02914,  -79.0478,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00347,  -78.4164,  'PINEHURS',  115.00,  5
7091,  1,  -0.010,  -259.173,  0.000,  0.000,  7,  1.03000,  -79.4044,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00580,  -78.1165,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00175,  -78.5201,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01915,  -79.2797,  'HOUSTON ',  115.00,  3
7095,  1,  -2.267,  -0.000,  0.000,  0.000,  7,  0.95981,  -50.8910,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97003,  -55.1380,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97269,  -56.7446,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  -0.684,  0.000,  0.000,  0.000,  7,  1.00000,  -41.9917,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00656,  -77.2322,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00970,  -77.5403,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99889,  -78.8587,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00678,  -77.4451,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03493,  -67.9858,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02597,  -71.1897,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02470,  -74.5126,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5214,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03493,  -67.9858,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03493,  -67.9858,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.5648,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.5297,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1068,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.2841,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1654,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1649,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98563,  -77.1509,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00745,  -78.0750,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99928,  -78.7096,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00707,  -77.1953,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99925,  -79.1733,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99925,  -79.1733,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99925,  -79.1733,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97075,  -62.2441,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00551,  -78.0512,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03141,  -68.7873,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01753,  -72.6776,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01476,  -74.7952,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -76.2288,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00635,  -66.1462,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -67.8891,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02380,  -71.3922,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01356,  -74.6561,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -67.8891,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.8077,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02918,  -66.5298,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02876,  -66.3943,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02884,  -66.3377,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03011,  -66.6579,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -67.8891,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -67.8891,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -67.8891,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -67.8891,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00958,  -79.4862,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00812,  -76.7464,  'HOUSTON ',  115.00,  4
7145,  1,  -0.009,  -227.301,  0.000,  0.000,  7,  1.03000,  -79.8960,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -79.8960,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01262,  -77.6565,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00263,  -79.1190,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98949,  -65.3335,  'BLOOMING',  115.00,  6
7150,  1,  -0.009,  -37.761,  0.000,  0.000,  7,  1.03000,  -73.1694,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02579,  -76.0609,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00749,  -77.7477,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96119,  -59.4788,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01374,  -78.7068,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00122,  -78.0310,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -74.8291,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -77.3854,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99833,  -78.7965,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03124,  -71.2798,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02265,  -73.2849,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01577,  -76.0605,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.7370,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.4333,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.6661,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.7283,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.2896,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.0749,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03124,  -71.2798,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03124,  -71.2798,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.2836,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02114,  -72.5549,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02269,  -74.2876,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99776,  -79.4505,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00569,  -76.4117,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03053,  -71.8185,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01973,  -74.0032,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00298,  -78.0402,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99978,  -79.3713,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00175,  -77.1414,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00622,  -78.3685,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00111,  -79.1879,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98921,  -77.4172,  'PATTISON',  115.00,  3
7183,  1,  -0.028,  -337.760,  0.000,  0.000,  7,  1.03000,  -79.0994,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02390,  -70.7636,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01654,  -72.6336,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02313,  -68.7694,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01735,  -72.3269,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01198,  -76.3279,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02313,  -68.7694,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02313,  -68.7694,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02313,  -68.7694,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02313,  -68.7694,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02313,  -68.7694,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.4110,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.1952,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.9248,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.2283,  'HOUSTON ',  13.800,  3
7198,  1,  -0.013,  -172.056,  0.000,  0.000,  7,  1.03000,  -78.1909,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02847,  -71.0862,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02051,  -74.3440,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01871,  -77.4599,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99333,  -78.9303,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98028,  -71.4221,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03667,  -67.9022,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03090,  -70.0963,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02903,  -73.1667,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03667,  -67.9022,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7789,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1248,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4113,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.8306,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.1583,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01305,  -75.6286,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00384,  -77.6215,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00488,  -78.2902,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00307,  -78.4447,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00708,  -78.5582,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00283,  -78.4812,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99731,  -74.0233,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00430,  -78.3235,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00378,  -78.0817,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00477,  -77.6728,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00824,  -77.7801,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00340,  -78.6201,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00138,  -79.3483,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01000,  -78.2004,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03178,  -70.5493,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01820,  -73.5284,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01432,  -75.5025,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01098,  -75.8493,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01077,  -75.6578,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02488,  -74.9213,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99448,  -79.4339,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00870,  -79.2444,  'PORTER 0',  115.00,  5
7235,  1,  -0.030,  -167.362,  0.000,  0.000,  7,  1.03000,  -79.3335,  'CYPRESS ',  115.00,  3
7236,  1,  -0.012,  -177.318,  0.000,  0.000,  7,  1.03000,  -79.1407,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98702,  -76.1670,  'FULSHEAR',  115.00,  1
7238,  1,  -0.002,  -86.473,  0.000,  0.000,  7,  1.03000,  -76.6881,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00972,  -76.1027,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -78.5298,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00283,  -78.7622,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00350,  -78.5670,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01048,  -77.7797,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00164,  -76.4088,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00819,  -79.4889,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99643,  -79.3473,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98277,  -71.8931,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00060,  -78.9577,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00377,  -78.4040,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01368,  -77.7218,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00365,  -79.4895,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01543,  -69.9629,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00419,  -72.6119,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02353,  -77.6118,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01026,  -76.8287,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00571,  -77.7556,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00363,  -76.7813,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00659,  -77.6697,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01289,  -77.8530,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01312,  -76.1688,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98071,  -60.7281,  'BAY CITY',  230.00,  1
7262,  1,  -0.012,  -69.561,  0.000,  0.000,  7,  0.99032,  -63.2371,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03249,  -68.1861,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02756,  -70.2914,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01579,  -74.3943,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03010,  -67.0956,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03249,  -68.1861,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03249,  -68.1861,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03249,  -68.1861,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03027,  -67.3383,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99980,  -78.0874,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00544,  -77.4205,  'HOUSTON ',  115.00,  3
7273,  1,  -0.008,  -161.410,  0.000,  0.000,  7,  1.03000,  -75.4774,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00599,  -67.2900,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00385,  -68.9854,  'VICTORIA',  115.00,  6
7276,  1,  0.001,  -483.956,  0.000,  0.000,  7,  1.02837,  -78.9154,  'HOUSTON ',  115.00,  3
7277,  1,  -0.078,  -52.068,  0.000,  0.000,  7,  1.01375,  -68.5821,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02358,  -71.8232,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02039,  -74.3010,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02358,  -71.8232,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02358,  -71.8232,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02828,  -70.6515,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01186,  -74.5568,  'BAYTOWN ',  115.00,  4
7284,  1,  -2.012,  0.000,  0.000,  0.000,  7,  1.02853,  -70.5099,  'BAYTOWN ',  13.200,  4
7285,  1,  -7.185,  0.000,  0.000,  0.000,  7,  1.02835,  -70.3029,  'BAYTOWN ',  13.200,  4
7286,  1,  -7.185,  0.000,  0.000,  0.000,  7,  1.02915,  -70.1459,  'BAYTOWN ',  13.200,  4
7287,  1,  -7.185,  0.000,  0.000,  0.000,  7,  1.02915,  -70.1459,  'BAYTOWN ',  13.200,  4
7288,  1,  -7.185,  0.000,  0.000,  0.000,  7,  1.02915,  -70.1459,  'BAYTOWN ',  13.200,  4
7289,  1,  -14.373,  0.000,  0.000,  0.000,  7,  1.02845,  -70.1000,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00072,  -79.1891,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99297,  -79.6789,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01250,  -76.9620,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01222,  -75.1163,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -20.224,  0.000,  0.000,  7,  1.03000,  -74.1475,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00274,  -78.6124,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99796,  -79.4056,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00071,  -78.1123,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00459,  -78.8487,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98478,  -74.6324,  'EAGLE LA',  115.00,  1
7300,  1,  -0.004,  -148.839,  0.000,  0.000,  7,  1.03000,  -79.4483,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00259,  -76.9644,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97693,  -66.8180,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99906,  -67.2899,  'BLESSING',  115.00,  1
7304,  1,  1.514,  0.000,  0.000,  0.000,  7,  0.97980,  -60.6854,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99522,  -65.8144,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99451,  -70.5135,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97980,  -60.6854,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97980,  -60.6854,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97980,  -60.6854,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97980,  -60.6854,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99156,  -59.9212,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01894,  -68.9999,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99931,  -71.8825,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97636,  -76.7769,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01736,  -77.8960,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00220,  -77.5346,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00782,  -75.6753,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00083,  -77.8265,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00267,  -78.2903,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03428,  -67.2381,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02556,  -68.5139,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01898,  -71.4123,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03156,  -66.4080,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03044,  -66.1162,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03040,  -66.1105,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03246,  -66.6895,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00468,  -67.2130,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99937,  -68.7711,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02913,  -66.4286,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00560,  -78.2786,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03193,  -69.3828,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02323,  -71.5941,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01171,  -75.8415,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03193,  -69.3828,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.7153,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01142,  -76.9549,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98388,  -69.7224,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00554,  -77.7684,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98712,  -70.6986,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98733,  -77.7499,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00265,  -67.0453,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01177,  -72.4113,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99064,  -76.1987,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99847,  -79.3681,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00752,  -77.3214,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -67.9459,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02591,  -70.2972,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01967,  -73.0290,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1409,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0160,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.3866,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.5729,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.6355,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.2151,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.2085,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.2867,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -67.9459,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.1117,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1678,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.6427,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5447,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00220,  -78.6900,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00937,  -75.2838,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98510,  -76.0957,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00879,  -78.2325,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -68.8427,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02491,  -71.7438,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01675,  -75.2495,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2920,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.1418,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2638,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.3056,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.6425,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4106,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.9400,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.0872,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5107,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1679,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.2958,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01358,  -72.4232,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00902,  -78.8155,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00339,  -78.0328,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00672,  -74.8913,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00176,  -78.5242,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00471,  -79.0495,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00541,  -78.3957,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00077,  -79.1258,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01118,  -79.0407,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.6681,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03091,  -73.0851,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02024,  -75.1259,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01873,  -75.6930,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98403,  -70.2681,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00165,  -78.0125,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00947,  -78.8211,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00151,  -77.9984,  'HOUSTON ',  115.00,  3
7397,  1,  0.003,  -105.815,  0.000,  0.000,  7,  1.02866,  -77.6195,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01254,  -76.4932,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00904,  -77.3370,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03152,  -69.0789,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02479,  -71.1734,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01850,  -74.6823,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01113,  -76.2858,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99992,  -79.4503,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01969,  -74.9809,  'GALVESTO',  115.00,  2
7406,  2,  0.962,  -0.000,  0.000,  0.000,  7,  1.00708,  -58.7445,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00365,  -60.1904,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98468,  -63.6484,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01357,  -73.1998,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00342,  -77.1491,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00637,  -78.9436,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00254,  -73.8673,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99212,  -72.6127,  'WHARTON ',  115.00,  1
7414,  2,  1.352,  0.001,  0.000,  0.000,  7,  1.01634,  -60.6015,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00699,  -63.0933,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00388,  -65.0026,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01330,  -78.2153,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01366,  -77.8875,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01135,  -75.3397,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01741,  -74.6325,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00552,  -77.9469,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9016,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02694,  -70.9490,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01360,  -74.5152,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00033,  -79.1180,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96626,  -69.5810,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00081,  -79.4316,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.8340,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02038,  -68.3071,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00189,  -71.5334,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01000,  -77.3331,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01408,  -68.0504,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01815,  -62.9937,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02280,  -59.4316,  'ARP 0   ',  115.00,  8
8003,  1,  -0.013,  -39.966,  0.000,  0.000,  8,  1.03000,  -65.6376,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02721,  -63.6494,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.006,  -93.917,  0.000,  0.000,  8,  1.03000,  -64.2202,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -29.992,  0.000,  0.000,  8,  1.03000,  -57.2680,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02236,  -57.7760,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00862,  -59.5412,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00827,  -78.4367,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01217,  -60.8476,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01960,  -54.2012,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02323,  -75.9047,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -52.409,  0.000,  0.000,  8,  1.02381,  -60.1904,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01291,  -67.2929,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01942,  -65.2720,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -44.889,  0.000,  0.000,  8,  1.03000,  -74.8136,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01848,  -57.8955,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02929,  -55.3821,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.001,  -78.414,  0.000,  0.000,  8,  1.03000,  -58.0620,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01044,  -59.0257,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02882,  -60.2257,  'GARRISON',  115.00,  8
8022,  1,  -0.002,  -11.296,  0.000,  0.000,  8,  1.03000,  -62.9595,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02680,  -64.6876,  'LUFKIN 1',  115.00,  8
8024,  1,  -11.173,  0.000,  0.000,  0.000,  8,  1.02811,  -63.8992,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.001,  -30.935,  0.000,  0.000,  8,  1.03000,  -59.9147,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01027,  -60.5537,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02674,  -57.8308,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01565,  -60.1801,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00867,  -59.3655,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03959,  -71.2299,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03644,  -72.1085,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02933,  -74.4676,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.4204,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.5873,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.6564,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.6269,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01243,  -67.8926,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02349,  -52.5489,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01605,  -60.0396,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01261,  -57.7137,  'MURCHISO',  115.00,  8
8041,  1,  -0.005,  -32.370,  0.000,  0.000,  8,  1.03000,  -63.0072,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01559,  -66.0211,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02395,  -50.0512,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02566,  -51.2591,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02458,  -53.2600,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02144,  -49.6650,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02187,  -49.7211,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -49.3193,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02233,  -49.7934,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02065,  -49.5310,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02244,  -49.8142,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02400,  -58.7178,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00919,  -58.5942,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00873,  -60.1545,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03129,  -57.8672,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02686,  -59.2503,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02951,  -50.3673,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02901,  -51.8245,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02651,  -53.3006,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02268,  -49.4156,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02128,  -49.2160,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03176,  -55.6388,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01874,  -64.9318,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02440,  -53.7230,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01682,  -56.5858,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02298,  -52.0176,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01464,  -49.8008,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02221,  -52.8943,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02199,  -55.8860,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -47.5163,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -47.9112,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01113,  -56.2235,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01339,  -58.9316,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03372,  -45.3301,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03397,  -48.9905,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03461,  -52.9892,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -43.6317,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -43.5393,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -43.9348,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -43.7237,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01378,  -59.5462,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03490,  -54.3708,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02310,  -54.8046,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98527,  -60.4349,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98816,  -60.6254,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99599,  -61.1235,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -53.1002,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -53.5273,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02575,  -58.9252,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02068,  -62.6028,  'ELKHART ',  115.00,  7
8091,  1,  -0.001,  -13.462,  0.000,  0.000,  8,  1.03000,  -54.9364,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01302,  -61.1954,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02777,  -50.5207,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01527,  -71.8141,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00763,  -73.5301,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01130,  -57.5534,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03119,  -53.6987,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03189,  -55.7645,  'CUSHING ',  115.00,  8
8099,  1,  -28.949,  0.000,  0.000,  0.000,  8,  1.03168,  -52.1862,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02656,  -58.7597,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01882,  -65.2493,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94271,  -71.4270,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01420,  -58.5091,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01598,  -78.0340,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02930,  -48.8228,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02196,  -51.0309,  'MOUNT PL',  115.00,  8
8107,  1,  -0.000,  -8.655,  0.000,  0.000,  8,  1.03000,  -52.0654,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01438,  -58.7463,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01196,  -57.1840,  'ATHENS 2',  115.00,  8
8110,  1,  -0.000,  -24.031,  0.000,  0.000,  8,  1.03000,  -55.1651,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02198,  -65.4375,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03716,  -52.0280,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03553,  -53.0557,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03428,  -54.6081,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03716,  -52.0280,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -51.3033,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -51.4047,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01568,  -66.2036,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03237,  -55.0491,  'HENDERSO',  115.00,  8
8120,  1,  -0.018,  -64.814,  0.000,  0.000,  8,  1.03000,  -74.7159,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02937,  -57.9279,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02375,  -75.2422,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01424,  -56.8453,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02617,  -53.2956,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.002,  -31.647,  0.000,  0.000,  8,  1.02708,  -66.0428,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03411,  -47.0549,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03401,  -47.8326,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03488,  -49.2840,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03042,  -46.5329,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -45.7555,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -46.3897,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00762,  -58.4483,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03088,  -54.8837,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02929,  -56.5723,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02644,  -58.6075,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01950,  -58.1306,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02046,  -65.1832,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -36.920,  0.000,  0.000,  8,  1.03000,  -59.3782,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01299,  -72.2101,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00714,  -73.7181,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02289,  -73.5142,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02093,  -51.8660,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02594,  -75.0138,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01995,  -54.8943,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02173,  -55.9689,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01276,  -60.7273,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -52.5733,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02290,  -54.0639,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01715,  -56.4426,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01991,  -64.6950,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.002,  -29.655,  0.000,  0.000,  8,  1.03000,  -63.4983,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02809,  -74.1910,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00913,  -58.8589,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01717,  -59.5991,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02975,  -54.4804,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00987,  -64.4874,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96320,  -69.4079,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03702,  -71.0221,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.037,  -103.230,  0.000,  0.000,  8,  1.03000,  -70.9293,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02801,  -73.1299,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.146,  5.106,  0.000,  0.000,  1,  1.00340,  -37.8094,  'ODESSA 2',  11.500,  9
11002,  1,  10.640,  3.003,  0.000,  0.000,  1,  1.02501,  -35.6243,  'PRESIDIO',  11.500,  9
11007,  1,  4.429,  1.253,  0.000,  0.000,  1,  1.02731,  -34.5843,  'VAN HORN',  11.500,  9
11012,  1,  2.243,  0.635,  0.000,  0.000,  1,  1.00582,  -47.8349,  'SANDERSO',  11.500,  9
11013,  1,  25.668,  7.202,  0.000,  0.000,  1,  1.00408,  -29.4814,  'MONAHANS',  11.500,  9
11014,  1,  1.950,  0.552,  0.000,  0.000,  1,  1.00909,  -29.8093,  'GRANDFAL',  11.500,  9
11015,  1,  5.186,  1.467,  0.000,  0.000,  1,  1.03096,  -35.3755,  'MARFA 0S',  11.500,  9
11016,  1,  2.542,  0.720,  0.000,  0.000,  1,  1.01973,  -32.5618,  'GARDEN C',  11.500,  9
11017,  1,  15.529,  4.374,  0.000,  0.000,  1,  0.99570,  -36.3121,  'ODESSA 4',  11.500,  9
11018,  1,  0.058,  0.017,  0.000,  0.000,  1,  0.99657,  -36.6764,  'NOTREES ',  11.500,  9
11019,  1,  54.988,  15.269,  0.000,  0.000,  1,  1.02210,  -37.6986,  'MIDLAND ',  11.500,  9
11024,  1,  55.768,  15.466,  0.000,  0.000,  1,  0.99794,  -36.9372,  'ODESSA 6',  11.500,  9
11027,  1,  89.574,  24.555,  0.000,  0.000,  1,  1.02254,  -38.8825,  'MIDLAND ',  11.500,  9
11028,  1,  7.859,  2.220,  0.000,  0.000,  1,  1.02576,  -35.5695,  'COAHOMA ',  11.500,  9
11029,  1,  73.649,  20.305,  0.000,  0.000,  1,  1.01727,  -37.9439,  'MIDLAND ',  11.500,  9
11030,  1,  16.919,  4.764,  0.000,  0.000,  1,  1.02097,  -34.6823,  'ALPINE 0',  11.500,  9
11031,  1,  7.282,  2.058,  0.000,  0.000,  1,  1.01558,  -32.6041,  'FORT DAV',  11.500,  9
11036,  1,  11.625,  3.279,  0.000,  0.000,  1,  0.99699,  -34.5734,  'CRANE 0S',  11.500,  9
11037,  1,  89.941,  24.603,  0.000,  0.000,  1,  0.99363,  -37.4460,  'ODESSA 5',  11.500,  9
11040,  1,  38.941,  10.872,  0.000,  0.000,  1,  1.00424,  -37.9243,  'ANDREWS ',  11.500,  9
11044,  1,  8.310,  2.347,  0.000,  0.000,  1,  1.01999,  -43.2770,  'BIG LAKE',  11.500,  9
11045,  1,  87.872,  24.072,  0.000,  0.000,  1,  1.00240,  -39.0966,  'MIDLAND ',  11.500,  9
11046,  1,  10.012,  2.827,  0.000,  0.000,  1,  1.02730,  -44.2886,  'OZONA 0S',  11.500,  9
11054,  1,  13.292,  3.747,  0.000,  0.000,  1,  1.01709,  -35.5616,  'STANTON ',  11.500,  9
11055,  1,  3.246,  0.919,  0.000,  0.000,  1,  1.01449,  -35.6658,  'ODONNELL',  11.500,  9
11058,  1,  12.012,  3.389,  0.000,  0.000,  1,  1.02106,  -36.9032,  'IRAAN 3 ',  11.500,  9
11064,  1,  112.533,  30.516,  0.000,  0.000,  1,  0.99725,  -38.9640,  'ODESSA 3',  11.500,  9
11067,  1,  48.515,  13.497,  0.000,  0.000,  1,  1.00670,  -29.8194,  'BIG SPRI',  11.500,  9
11068,  1,  53.011,  14.711,  0.000,  0.000,  1,  0.98939,  -35.5852,  'MIDLAND ',  11.500,  9
11071,  1,  82.080,  22.546,  0.000,  0.000,  1,  1.00981,  -36.7790,  'ODESSA 1',  11.500,  9
11083,  1,  27.585,  7.737,  0.000,  0.000,  1,  1.01908,  -32.7211,  'FORT STO',  11.500,  9
11085,  1,  18.206,  5.123,  0.000,  0.000,  1,  1.00444,  -30.5622,  'KERMIT 0',  11.500,  9
11086,  1,  34.641,  9.689,  0.000,  0.000,  1,  1.01368,  -32.0394,  'PECOS 0S',  11.500,  9
11087,  1,  0.771,  0.219,  0.000,  0.000,  1,  1.02729,  -40.4225,  'SHEFFIEL',  11.500,  9
11089,  1,  30.078,  8.425,  0.000,  0.000,  1,  1.00064,  -36.8152,  'LAMESA 0',  11.500,  9
11091,  1,  8.899,  2.513,  0.000,  0.000,  1,  1.03685,  -43.3669,  'RALLS 2 ',  16.100,  9
12001,  1,  22.676,  6.372,  0.000,  0.000,  2,  1.02019,  -49.1256,  'PARIS 3 ',  16.100,  11
12007,  1,  5.637,  1.594,  0.000,  0.000,  2,  1.02130,  -48.8271,  'HONEY GR',  16.100,  11
12008,  1,  9.098,  2.569,  0.000,  0.000,  2,  1.02396,  -45.3409,  'MEMPHIS ',  16.100,  10
12009,  1,  23.677,  6.651,  0.000,  0.000,  2,  1.02733,  -48.0247,  'IOWA PAR',  16.100,  11
12010,  1,  45.735,  12.745,  0.000,  0.000,  2,  1.02735,  -47.4533,  'VERNON 2',  16.100,  10
12014,  1,  26.762,  7.509,  0.000,  0.000,  2,  1.02296,  -45.8861,  'CHILDRES',  16.100,  10
12015,  1,  2.952,  0.836,  0.000,  0.000,  2,  1.02060,  -52.9701,  'FORESTBU',  16.100,  11
12016,  1,  28.122,  7.887,  0.000,  0.000,  2,  1.02385,  -52.1091,  'SHERMAN ',  16.100,  11
12020,  1,  32.874,  9.202,  0.000,  0.000,  2,  1.01623,  -46.6774,  'WICHITA ',  16.100,  11
12022,  1,  6.524,  1.844,  0.000,  0.000,  2,  1.02450,  -48.3061,  'PARIS 2 ',  16.100,  11
12025,  1,  34.240,  9.579,  0.000,  0.000,  2,  1.01415,  -46.3917,  'WICHITA ',  16.100,  11
12026,  1,  20.587,  5.790,  0.000,  0.000,  2,  1.03541,  -42.6009,  'WHEELER ',  16.100,  10
12027,  1,  2.174,  0.615,  0.000,  0.000,  2,  1.01939,  -49.5538,  'DEPORT 0',  16.100,  11
12028,  1,  9.798,  2.766,  0.000,  0.000,  2,  1.01650,  -48.0131,  'WICHITA ',  16.100,  11
12029,  1,  3.509,  0.993,  0.000,  0.000,  2,  1.02956,  -45.2177,  'SILVERTO',  16.100,  10
12030,  1,  28.692,  8.042,  0.000,  0.000,  2,  1.00881,  -51.3667,  'BONHAM 0',  16.100,  11
12031,  1,  5.385,  1.523,  0.000,  0.000,  2,  1.03634,  -43.3764,  'MATADOR ',  16.100,  10
12032,  1,  2.046,  0.579,  0.000,  0.000,  2,  1.02280,  -48.4720,  'ARTHUR C',  16.100,  11
12033,  1,  6.967,  1.969,  0.000,  0.000,  2,  1.00125,  -52.9504,  'LEONARD ',  16.100,  11
12034,  1,  2.329,  0.659,  0.000,  0.000,  2,  1.02531,  -51.8500,  'GORDONVI',  16.100,  11
12035,  1,  3.530,  0.999,  0.000,  0.000,  2,  1.03102,  -44.2726,  'KNOX CIT',  16.100,  10
12036,  1,  31.928,  8.941,  0.000,  0.000,  2,  1.01668,  -46.7266,  'WICHITA ',  16.100,  11
12037,  1,  2.992,  0.846,  0.000,  0.000,  2,  1.02596,  -52.8826,  'LINDSAY ',  16.100,  11
12038,  1,  1.223,  0.346,  0.000,  0.000,  2,  1.02366,  -49.8836,  'ECTOR 0S',  16.100,  11
12039,  1,  5.102,  1.443,  0.000,  0.000,  2,  1.01114,  -52.3871,  'SUNSET 0',  16.100,  11
12040,  1,  8.174,  2.309,  0.000,  0.000,  2,  1.02397,  -48.7881,  'CLARKSVI',  16.100,  11
12043,  1,  1.823,  0.516,  0.000,  0.000,  2,  1.02470,  -51.9693,  'SADLER 0',  16.100,  11
12044,  1,  13.256,  3.738,  0.000,  0.000,  2,  1.02656,  -51.6874,  'WHITESBO',  16.100,  11
12045,  1,  18.221,  5.128,  0.000,  0.000,  2,  1.01586,  -46.9927,  'SHEPPARD',  16.100,  11
12046,  1,  10.109,  2.854,  0.000,  0.000,  2,  1.02602,  -51.6973,  'POTTSBOR',  16.100,  11
12047,  1,  6.539,  1.849,  0.000,  0.000,  2,  1.02683,  -49.6941,  'BELLS 0S',  16.100,  11
12048,  1,  5.266,  1.489,  0.000,  0.000,  2,  1.03725,  -44.3117,  'CROSBYTO',  16.100,  10
12049,  1,  9.214,  2.602,  0.000,  0.000,  2,  1.02438,  -47.7654,  'ELECTRA ',  16.100,  10
12050,  1,  2.053,  0.581,  0.000,  0.000,  2,  1.00193,  -52.3564,  'PATTONVI',  16.100,  11
12051,  1,  11.465,  3.234,  0.000,  0.000,  2,  1.01506,  -50.5026,  'HENRIETT',  16.100,  11
12052,  1,  27.001,  7.576,  0.000,  0.000,  2,  1.02520,  -44.4679,  'PANHANDL',  16.100,  10
12053,  1,  24.760,  6.951,  0.000,  0.000,  2,  1.01272,  -50.6299,  'BOWIE 0S',  16.100,  11
12055,  1,  38.335,  10.709,  0.000,  0.000,  2,  1.01747,  -46.1236,  'WICHITA ',  16.100,  11
12060,  1,  1.830,  0.518,  0.000,  0.000,  2,  1.00491,  -51.3105,  'ROXTON 0',  16.100,  11
12063,  1,  38.935,  10.877,  0.000,  0.000,  2,  1.02734,  -51.4331,  'DENISON ',  16.100,  11
12064,  1,  4.095,  1.159,  0.000,  0.000,  2,  1.01484,  -49.7409,  'SUMNER 0',  16.100,  11
12065,  1,  57.078,  15.840,  0.000,  0.000,  2,  1.02736,  -52.9433,  'GAINESVI',  16.100,  11
12066,  1,  6.167,  1.743,  0.000,  0.000,  2,  1.03105,  -42.4921,  'ASPERMON',  16.100,  10
12067,  1,  33.707,  9.431,  0.000,  0.000,  2,  1.01197,  -46.5153,  'WICHITA ',  16.100,  11
12068,  1,  3.484,  0.986,  0.000,  0.000,  2,  1.01136,  -46.0110,  'WINDTHOR',  16.100,  11
12069,  1,  10.839,  3.059,  0.000,  0.000,  2,  1.02731,  -51.7770,  'HOWE 0SE',  16.100,  11
12072,  1,  6.079,  1.719,  0.000,  0.000,  2,  1.02776,  -50.9083,  'COLLINSV',  16.100,  11
12079,  1,  3.607,  1.021,  0.000,  0.000,  2,  1.03289,  -46.2805,  'PADUCAH ',  16.100,  10
12080,  1,  15.067,  4.245,  0.000,  0.000,  2,  1.01604,  -51.6084,  'NOCONA 0',  16.100,  11
12081,  1,  3.061,  0.866,  0.000,  0.000,  2,  1.01764,  -50.9992,  'DODD CIT',  16.100,  11
12082,  1,  45.205,  12.596,  0.000,  0.000,  2,  1.01753,  -47.2200,  'WICHITA ',  16.100,  11
12086,  1,  1.707,  0.483,  0.000,  0.000,  2,  1.01332,  -52.1108,  'MONTAGUE',  16.100,  11
12087,  1,  6.852,  1.936,  0.000,  0.000,  2,  1.03393,  -42.2528,  'SPUR 0SE',  16.100,  10
12090,  1,  1.630,  0.462,  0.000,  0.000,  2,  1.01694,  -50.2345,  'ANNONA 0',  16.100,  11
12091,  1,  16.074,  4.528,  0.000,  0.000,  2,  1.02843,  -46.3121,  'SEYMOUR ',  16.100,  10
12092,  1,  11.228,  3.169,  0.000,  0.000,  2,  1.02649,  -50.5941,  'DENISON ',  16.100,  11
12106,  1,  7.149,  2.020,  0.000,  0.000,  2,  1.00451,  -52.6580,  'WHITEWRI',  16.100,  11
12107,  1,  38.585,  10.780,  0.000,  0.000,  2,  1.02693,  -49.8727,  'SHERMAN ',  16.100,  11
12108,  1,  1.588,  0.450,  0.000,  0.000,  2,  1.03164,  -46.6656,  'ROCHESTE',  16.100,  10
12109,  1,  30.890,  8.653,  0.000,  0.000,  2,  1.02038,  -48.3093,  'BURKBURN',  16.100,  11
12110,  1,  7.374,  2.084,  0.000,  0.000,  2,  1.02731,  -52.7593,  'MUENSTER',  16.100,  11
12111,  1,  11.799,  3.329,  0.000,  0.000,  2,  1.02850,  -47.1190,  'ARCHER C',  16.100,  11
12112,  1,  3.437,  0.973,  0.000,  0.000,  2,  1.01595,  -48.7995,  'PETROLIA',  16.100,  11
12114,  1,  42.075,  11.741,  0.000,  0.000,  2,  1.02719,  -47.5024,  'PARIS 1 ',  16.100,  11
12121,  1,  1.564,  0.443,  0.000,  0.000,  2,  1.02206,  -49.3130,  'BAGWELL ',  16.100,  11
12122,  1,  3.870,  1.095,  0.000,  0.000,  2,  1.01661,  -49.6508,  'TELEPHON',  16.100,  11
12124,  1,  12.374,  3.490,  0.000,  0.000,  2,  0.99918,  -53.5043,  'VAN ALST',  16.100,  11
12125,  1,  3.113,  0.881,  0.000,  0.000,  2,  1.02213,  -51.0338,  'TIOGA 0S',  16.100,  11
12126,  1,  11.631,  3.281,  0.000,  0.000,  2,  1.02347,  -52.8255,  'VALLEY V',  16.100,  11
12129,  1,  2.518,  0.713,  0.000,  0.000,  2,  1.00739,  -52.5075,  'TRENTON ',  16.100,  11
12132,  1,  10.103,  2.852,  0.000,  0.000,  2,  1.02731,  -46.9019,  'HASKELL ',  11.500,  10
12133,  1,  5.014,  1.418,  0.000,  0.000,  2,  1.02311,  -52.4375,  'SAINT JO',  16.100,  11
13002,  1,  83.864,  22.992,  0.000,  0.000,  3,  0.99053,  -75.8474,  'KERRVILL',  11.500,  28
13005,  1,  6.881,  1.944,  0.000,  0.000,  3,  0.96488,  -86.6231,  'LEAKEY 0',  11.500,  28
13006,  1,  7.021,  1.985,  0.000,  0.000,  3,  1.01958,  -41.9765,  'HAMLIN 0',  11.500,  27
13007,  1,  10.921,  3.082,  0.000,  0.000,  3,  1.02457,  -41.5903,  'MERKEL 3',  11.500,  27
13008,  1,  16.796,  4.729,  0.000,  0.000,  3,  1.01572,  -51.1893,  'COLEMAN ',  11.500,  27
13009,  1,  11.953,  3.372,  0.000,  0.000,  3,  1.02420,  -49.2363,  'SONORA 0',  11.500,  28
13010,  1,  3.428,  0.970,  0.000,  0.000,  3,  0.98612,  -85.4852,  'CAMP WOO',  11.500,  28
13011,  1,  14.937,  4.206,  0.000,  0.000,  3,  0.96399,  -79.5101,  'LLANO 0S',  11.500,  28
13012,  1,  0.439,  0.124,  0.000,  0.000,  3,  0.94910,  -81.3240,  'WILLOW C',  11.500,  28
13013,  1,  51.104,  14.213,  0.000,  0.000,  3,  1.02735,  -44.5303,  'ABILENE ',  11.500,  27
13014,  1,  12.916,  3.642,  0.000,  0.000,  3,  1.00624,  -65.6658,  'KINGSLAN',  11.500,  28
13015,  1,  3.897,  1.103,  0.000,  0.000,  3,  1.01481,  -36.4759,  'ROSCOE 6',  11.500,  27
13021,  1,  2.170,  0.614,  0.000,  0.000,  3,  1.02488,  -45.2571,  'LUEDERS ',  11.500,  27
13022,  1,  21.165,  5.949,  0.000,  0.000,  3,  1.00802,  -37.3239,  'COLORADO',  11.500,  27
13023,  1,  11.727,  3.309,  0.000,  0.000,  3,  1.02731,  -42.1548,  'STAMFORD',  11.500,  27
13024,  1,  10.055,  2.838,  0.000,  0.000,  3,  1.02474,  -48.7201,  'ELDORADO',  11.500,  28
13025,  1,  8.074,  2.281,  0.000,  0.000,  3,  1.01427,  -56.4268,  'SAN SABA',  11.500,  28
13029,  1,  2.890,  0.818,  0.000,  0.000,  3,  1.02838,  -58.8931,  'LOMETA 0',  11.500,  28
13030,  1,  119.544,  32.416,  0.000,  0.000,  3,  1.02741,  -55.5515,  'SAN ANGE',  11.500,  27
13031,  1,  7.706,  2.177,  0.000,  0.000,  3,  1.01397,  -42.6594,  'TUSCOLA ',  11.500,  27
13032,  1,  54.483,  15.126,  0.000,  0.000,  3,  1.01244,  -43.3954,  'ABILENE ',  11.500,  27
13035,  1,  1.600,  0.453,  0.000,  0.000,  3,  1.01657,  -56.2552,  'CHEROKEE',  11.500,  28
13036,  1,  5.685,  1.607,  0.000,  0.000,  3,  1.01512,  -54.4533,  'RICHLAND',  11.500,  28
13040,  1,  12.397,  3.496,  0.000,  0.000,  3,  1.00854,  -50.5456,  'BALLINGE',  11.500,  27
13042,  1,  6.361,  1.798,  0.000,  0.000,  3,  1.01685,  -35.3717,  'SILVER 1',  11.500,  27
13049,  1,  6.485,  1.833,  0.000,  0.000,  3,  1.02230,  -43.2413,  'ANSON 0S',  11.500,  27
13051,  1,  120.786,  32.571,  0.000,  0.000,  3,  0.97414,  -56.6334,  'DEL RIO ',  11.500,  28
13052,  1,  6.135,  1.734,  0.000,  0.000,  3,  0.98139,  -82.3748,  'HUNT 0SE',  11.500,  28
13066,  1,  18.740,  5.273,  0.000,  0.000,  3,  1.01771,  -55.7439,  'BRADY 0S',  11.500,  28
13069,  1,  3.085,  0.873,  0.000,  0.000,  3,  1.01369,  -45.3206,  'OVALO 0S',  11.500,  27
13072,  1,  5.688,  1.609,  0.000,  0.000,  3,  1.02019,  -54.1134,  'MILES 0S',  11.500,  27
13075,  1,  7.572,  2.140,  0.000,  0.000,  3,  1.01794,  -54.4963,  'MASON 0S',  11.500,  28
13076,  1,  7.242,  2.046,  0.000,  0.000,  3,  0.98755,  -86.3041,  'BRACKETT',  11.500,  28
13077,  1,  49.049,  13.645,  0.000,  0.000,  3,  1.01359,  -44.1617,  'ABILENE ',  11.500,  27
13093,  1,  3.736,  1.057,  0.000,  0.000,  3,  0.98453,  -84.4901,  'ROCKSPRI',  11.500,  28
13099,  1,  8.124,  2.295,  0.000,  0.000,  3,  1.01177,  -44.2730,  'DYESS AF',  11.500,  27
13100,  1,  7.195,  2.033,  0.000,  0.000,  3,  1.00931,  -46.5591,  'HAWLEY 0',  11.500,  27
13101,  1,  4.843,  1.370,  0.000,  0.000,  3,  1.01410,  -57.4868,  'BUCHANAN',  11.500,  28
13102,  1,  46.276,  12.888,  0.000,  0.000,  3,  1.01417,  -47.2090,  'ABILENE ',  11.500,  27
13103,  1,  23.953,  6.727,  0.000,  0.000,  3,  1.01345,  -39.4786,  'SWEETWAT',  11.500,  27
13107,  1,  10.246,  2.892,  0.000,  0.000,  3,  0.98318,  -78.8737,  'INGRAM 0',  11.500,  28
13108,  1,  16.084,  4.530,  0.000,  0.000,  3,  1.01034,  -62.4872,  'KEMPNER ',  11.500,  28
13114,  1,  78.565,  21.621,  0.000,  0.000,  3,  1.01886,  -51.0349,  'SAN ANGE',  11.500,  27
13115,  1,  7.393,  2.089,  0.000,  0.000,  3,  1.01892,  -39.8642,  'ROTAN 0S',  11.500,  27
13123,  1,  42.646,  11.878,  0.000,  0.000,  3,  0.97519,  -88.3840,  'UVALDE 0',  11.500,  28
13124,  1,  41.353,  11.531,  0.000,  0.000,  3,  0.99383,  -76.0323,  'FREDERIC',  11.500,  28
13125,  1,  72.238,  19.914,  0.000,  0.000,  3,  1.00610,  -47.6902,  'ABILENE ',  11.500,  27
13126,  1,  6.398,  1.808,  0.000,  0.000,  3,  0.96964,  -89.1108,  'SABINAL ',  11.500,  28
13128,  1,  2.187,  0.619,  0.000,  0.000,  3,  1.01322,  -36.5870,  'LORAINE ',  11.500,  27
13130,  1,  71.289,  19.671,  0.000,  0.000,  3,  1.01599,  -37.1525,  'SAN ANGE',  11.500,  27
13132,  1,  7.587,  2.144,  0.000,  0.000,  3,  1.01715,  -54.2439,  'EDEN 0SE',  11.500,  28
13136,  1,  47.768,  13.293,  0.000,  0.000,  3,  1.00770,  -37.5583,  'SNYDER 2',  11.500,  27
13138,  1,  9.722,  2.745,  0.000,  0.000,  3,  1.02380,  -53.9834,  'MENARD 0',  11.500,  28
13139,  1,  9.181,  2.592,  0.000,  0.000,  3,  1.00534,  -46.6073,  'WINTERS ',  11.500,  27
13140,  1,  0.219,  0.062,  0.000,  0.000,  3,  1.01252,  -45.7048,  'GOLDSBOR',  11.500,  27
13142,  1,  6.793,  1.920,  0.000,  0.000,  3,  1.02730,  -54.7361,  'GOODFELL',  11.500,  27
13143,  1,  5.060,  1.431,  0.000,  0.000,  3,  1.02605,  -52.7807,  'SANTA AN',  11.500,  28
13144,  1,  5.400,  1.528,  0.000,  0.000,  3,  1.02017,  -53.6830,  'ROWENA 0',  11.500,  28
13145,  1,  2.402,  0.680,  0.000,  0.000,  3,  1.01977,  -40.5669,  'TRENT 2 ',  11.500,  27
13146,  1,  5.906,  1.670,  0.000,  0.000,  3,  1.02730,  -51.8146,  'JUNCTION',  11.500,  28
13147,  1,  14.236,  4.013,  0.000,  0.000,  3,  1.02732,  -60.8381,  'LAMPASAS',  11.500,  28
14002,  1,  0.779,  0.221,  0.000,  0.000,  4,  1.00060,  -84.7349,  'LAUGHLIN',  11.500,  20
14003,  1,  117.587,  31.879,  0.000,  0.000,  4,  1.01701,  -117.7834,  'EDINBURG',  11.500,  19
14005,  1,  149.511,  39.987,  0.000,  0.000,  4,  1.00618,  -93.7350,  'LAREDO 7',  11.500,  20
14006,  1,  2.055,  0.582,  0.000,  0.000,  4,  1.02509,  -90.5984,  'BRUNI 2 ',  11.500,  20
14007,  1,  185.110,  50.574,  0.000,  0.000,  4,  1.00791,  -119.2658,  'MCALLEN ',  11.500,  19
14008,  1,  21.180,  5.953,  0.000,  0.000,  4,  1.00646,  -73.8638,  'POTEET 0',  11.500,  20
14011,  1,  8.939,  2.524,  0.000,  0.000,  4,  1.01610,  -94.0273,  'HEBBRONV',  11.500,  19
14012,  1,  7.067,  1.997,  0.000,  0.000,  4,  1.02730,  -116.1019,  'PROGRESO',  11.500,  19
14013,  1,  93.888,  25.673,  0.000,  0.000,  4,  1.00972,  -118.4616,  'EDINBURG',  11.500,  19
14015,  1,  131.969,  35.514,  0.000,  0.000,  4,  0.99872,  -83.7442,  'EAGLE PA',  11.500,  20
14016,  1,  5.045,  1.427,  0.000,  0.000,  4,  1.01215,  -74.1761,  'CHARLOTT',  11.500,  20
14017,  1,  60.116,  16.659,  0.000,  0.000,  4,  1.01853,  -95.5994,  'CORPUS C',  11.500,  21
14018,  1,  5.406,  1.528,  0.000,  0.000,  4,  0.98547,  -88.3135,  'WOODSBOR',  11.500,  21
14019,  1,  105.905,  28.812,  0.000,  0.000,  4,  1.00477,  -115.7245,  'MERCEDES',  11.500,  19
14020,  1,  101.527,  27.657,  0.000,  0.000,  4,  0.99902,  -96.3814,  'CORPUS C',  11.500,  21
14021,  1,  22.656,  6.364,  0.000,  0.000,  4,  1.00637,  -116.3018,  'EDCOUCH ',  11.500,  19
14022,  1,  4.973,  1.407,  0.000,  0.000,  4,  0.99075,  -91.6269,  'ENCINAL ',  11.500,  20
14023,  1,  4.438,  1.256,  0.000,  0.000,  4,  1.01036,  -73.7868,  'MOORE 0S',  11.500,  20
14027,  1,  58.755,  16.290,  0.000,  0.000,  4,  1.01973,  -118.8157,  'MCALLEN ',  11.500,  19
14031,  1,  2.313,  0.655,  0.000,  0.000,  4,  1.01116,  -95.1351,  'SAN YGNA',  11.500,  20
14032,  1,  48.787,  13.570,  0.000,  0.000,  4,  1.00372,  -100.5549,  'KINGSVIL',  11.500,  21
14033,  1,  122.099,  32.998,  0.000,  0.000,  4,  1.00162,  -94.4487,  'LAREDO 6',  11.500,  20
14034,  1,  38.678,  10.800,  0.000,  0.000,  4,  1.00729,  -117.8406,  'HIDALGO ',  11.500,  19
14035,  1,  40.917,  11.412,  0.000,  0.000,  4,  0.99691,  -94.7623,  'CORPUS C',  11.500,  21
14036,  1,  31.160,  8.720,  0.000,  0.000,  4,  0.98027,  -83.4979,  'CRYSTAL ',  11.500,  20
14037,  1,  25.000,  7.016,  0.000,  0.000,  4,  0.99991,  -89.9943,  'SINTON 0',  11.500,  21
14038,  1,  66.081,  18.232,  0.000,  0.000,  4,  0.97709,  -83.0840,  'BEEVILLE',  11.500,  21
14040,  1,  257.248,  70.388,  0.000,  0.000,  4,  1.02738,  -112.0320,  'MISSION ',  11.500,  19
14042,  1,  116.748,  31.675,  0.000,  0.000,  4,  1.02178,  -116.4968,  'SAN JUAN',  11.500,  19
14043,  1,  2.456,  0.695,  0.000,  0.000,  4,  1.00311,  -98.2597,  'FALCON H',  11.500,  19
14048,  1,  12.828,  3.617,  0.000,  0.000,  4,  1.00164,  -112.3428,  'LA JOYA ',  11.500,  19
14051,  1,  46.814,  13.031,  0.000,  0.000,  4,  1.00464,  -99.6788,  'BISHOP 0',  11.500,  21
14053,  1,  0.064,  0.018,  0.000,  0.000,  4,  1.01780,  -101.1950,  'ARMSTRON',  11.500,  19
14054,  1,  4.783,  1.353,  0.000,  0.000,  4,  0.98679,  -86.8617,  'SKIDMORE',  11.500,  21
14055,  1,  10.372,  2.927,  0.000,  0.000,  4,  1.00229,  -94.1001,  'CORPUS C',  11.500,  21
14064,  1,  5.068,  1.433,  0.000,  0.000,  4,  0.99960,  -94.3079,  'CORPUS C',  11.500,  21
14066,  1,  113.360,  30.810,  0.000,  0.000,  4,  1.02740,  -118.2749,  'WESLACO ',  11.500,  19
14067,  1,  121.437,  32.837,  0.000,  0.000,  4,  1.00474,  -113.8270,  'HARLINGE',  11.500,  19
14068,  1,  17.269,  4.862,  0.000,  0.000,  4,  1.02345,  -118.3309,  'ELSA 0SE',  11.500,  19
14069,  1,  2.824,  0.799,  0.000,  0.000,  4,  1.00246,  -94.2542,  'CORPUS C',  11.500,  21
14071,  1,  211.379,  57.730,  0.000,  0.000,  4,  1.00195,  -105.5821,  'BROWNSVI',  11.500,  19
14072,  1,  30.974,  8.675,  0.000,  0.000,  4,  1.00682,  -94.0611,  'CORPUS C',  11.500,  21
14078,  1,  51.293,  14.251,  0.000,  0.000,  4,  1.00072,  -94.3730,  'CORPUS C',  11.500,  21
14079,  1,  187.150,  51.156,  0.000,  0.000,  4,  1.01473,  -114.9753,  'MISSION ',  11.500,  19
14086,  1,  16.520,  4.653,  0.000,  0.000,  4,  1.02731,  -110.9725,  'RIO HOND',  11.500,  19
14087,  1,  1.368,  0.388,  0.000,  0.000,  4,  1.02730,  -95.6998,  'CORPUS C',  11.500,  21
14088,  1,  217.970,  59.636,  0.000,  0.000,  4,  1.02738,  -118.3257,  'PHARR 0S',  11.500,  19
14089,  1,  4.206,  1.190,  0.000,  0.000,  4,  1.00613,  -115.3461,  'SANTA RO',  11.500,  19
14099,  1,  14.087,  3.970,  0.000,  0.000,  4,  0.99570,  -94.2851,  'ODEM 0SE',  11.500,  21
14100,  1,  36.374,  10.165,  0.000,  0.000,  4,  1.00467,  -94.0210,  'CORPUS C',  11.500,  21
14101,  1,  99.189,  27.051,  0.000,  0.000,  4,  1.00245,  -94.3142,  'LAREDO 3',  11.500,  20
14102,  1,  18.712,  5.265,  0.000,  0.000,  4,  1.01464,  -108.0894,  'OLMITO 0',  11.500,  19
14103,  1,  120.447,  32.649,  0.000,  0.000,  4,  1.02741,  -118.8753,  'EDINBURG',  11.500,  19
14106,  1,  29.070,  8.147,  0.000,  0.000,  4,  1.00451,  -107.6300,  'PORT ISA',  11.500,  19
14107,  1,  60.210,  16.687,  0.000,  0.000,  4,  1.02244,  -117.5884,  'DONNA 0S',  11.500,  19
14108,  1,  19.172,  5.393,  0.000,  0.000,  4,  1.00693,  -92.2050,  'INGLESID',  11.500,  21
14109,  1,  71.002,  19.577,  0.000,  0.000,  4,  1.00144,  -95.6278,  'CORPUS C',  11.500,  21
14110,  1,  43.693,  12.181,  0.000,  0.000,  4,  1.01661,  -111.9700,  'LOS FRES',  11.500,  19
14111,  1,  80.208,  22.042,  0.000,  0.000,  4,  1.00548,  -115.5785,  'HARLINGE',  11.500,  19
14112,  1,  3.439,  0.973,  0.000,  0.000,  4,  1.02109,  -102.1792,  'RIVIERA ',  11.500,  21
14117,  1,  14.585,  4.110,  0.000,  0.000,  4,  1.01453,  -74.3679,  'JOURDANT',  11.500,  20
14118,  1,  11.708,  3.302,  0.000,  0.000,  4,  0.99824,  -98.6088,  'GEORGE W',  11.500,  21
14119,  1,  57.346,  15.896,  0.000,  0.000,  4,  1.00111,  -99.1269,  'ROMA 0SE',  11.500,  19
14120,  1,  24.648,  6.919,  0.000,  0.000,  4,  1.00274,  -94.1905,  'CORPUS C',  11.500,  21
14121,  1,  2.891,  0.818,  0.000,  0.000,  4,  1.02730,  -116.2208,  'SANTA MA',  11.500,  19
14122,  1,  136.914,  36.839,  0.000,  0.000,  4,  1.01551,  -118.4402,  'MCALLEN ',  11.500,  19
14123,  1,  51.079,  14.195,  0.000,  0.000,  4,  1.00467,  -96.1448,  'CORPUS C',  11.500,  21
14124,  1,  25.312,  7.105,  0.000,  0.000,  4,  1.01246,  -109.1661,  'FALFURRI',  11.500,  19
14125,  1,  2.984,  0.844,  0.000,  0.000,  4,  0.97945,  -77.7789,  'PETTUS 0',  11.500,  21
14126,  1,  96.312,  26.314,  0.000,  0.000,  4,  1.01155,  -106.1720,  'BROWNSVI',  11.500,  19
14127,  1,  58.443,  16.211,  0.000,  0.000,  4,  1.02734,  -101.3668,  'ALICE 0S',  11.500,  21
14128,  1,  111.081,  30.201,  0.000,  0.000,  4,  1.02088,  -115.2505,  'RIO GRAN',  11.500,  19
14129,  1,  9.240,  2.609,  0.000,  0.000,  4,  1.03191,  -95.9906,  'PREMONT ',  11.500,  20
14130,  1,  7.540,  2.131,  0.000,  0.000,  4,  1.02730,  -97.3599,  'FREER 0S',  11.500,  20
14132,  1,  24.480,  6.872,  0.000,  0.000,  4,  1.00701,  -78.7747,  'PEARSALL',  11.500,  20
14139,  1,  8.713,  2.460,  0.000,  0.000,  4,  0.99777,  -97.8782,  'SANDIA 0',  11.500,  21
14143,  1,  12.702,  3.581,  0.000,  0.000,  4,  0.98864,  -81.9379,  'DILLEY 0',  11.500,  20
14144,  1,  13.436,  3.788,  0.000,  0.000,  4,  1.00389,  -99.1595,  'ORANGE G',  11.500,  21
14145,  1,  26.418,  7.411,  0.000,  0.000,  4,  1.00387,  -93.4138,  'PORTLAND',  11.500,  21
14147,  1,  167.990,  45.933,  0.000,  0.000,  4,  1.01567,  -93.4684,  'LAREDO 4',  11.500,  20
14148,  1,  12.024,  3.391,  0.000,  0.000,  4,  1.00450,  -98.9230,  'THREE RI',  11.500,  20
14149,  1,  54.006,  14.971,  0.000,  0.000,  4,  0.97244,  -86.2530,  'ROCKPORT',  11.500,  21
14150,  1,  7.534,  2.129,  0.000,  0.000,  4,  1.00200,  -94.8036,  'CORPUS C',  11.500,  21
14154,  1,  28.194,  7.903,  0.000,  0.000,  4,  0.99957,  -113.8541,  'PENITAS ',  11.500,  19
14155,  1,  18.807,  5.292,  0.000,  0.000,  4,  1.00330,  -111.6311,  'SULLIVAN',  11.500,  19
14156,  1,  64.469,  17.828,  0.000,  0.000,  4,  1.00865,  -95.4633,  'CORPUS C',  11.500,  21
14157,  1,  108.388,  29.477,  0.000,  0.000,  4,  1.01206,  -117.0787,  'MISSION ',  11.500,  19
14159,  1,  22.520,  6.327,  0.000,  0.000,  4,  1.00873,  -93.1376,  'CORPUS C',  11.500,  21
14164,  1,  2.206,  0.625,  0.000,  0.000,  4,  1.00043,  -109.9602,  'GRULLA 0',  11.500,  19
14167,  1,  2.906,  0.822,  0.000,  0.000,  4,  1.01138,  -116.5582,  'HARGILL ',  11.500,  19
14168,  1,  5.466,  1.546,  0.000,  0.000,  4,  1.00782,  -93.3610,  'CORPUS C',  11.500,  21
14169,  1,  21.864,  6.143,  0.000,  0.000,  4,  0.99551,  -95.8825,  'MATHIS 0',  11.500,  21
14170,  1,  23.906,  6.712,  0.000,  0.000,  4,  1.00176,  -93.4815,  'ARANSAS ',  11.500,  21
14171,  1,  135.535,  36.518,  0.000,  0.000,  4,  1.02419,  -110.9623,  'SAN BENI',  11.500,  19
14172,  1,  35.476,  9.920,  0.000,  0.000,  4,  1.01223,  -75.5234,  'PLEASANT',  11.500,  20
14173,  1,  6.401,  1.809,  0.000,  0.000,  4,  0.97106,  -77.5499,  'REFUGIO ',  11.500,  21
14174,  1,  13.164,  3.712,  0.000,  0.000,  4,  1.02731,  -72.7796,  'LYTLE 0S',  11.500,  20
14175,  1,  2.534,  0.717,  0.000,  0.000,  4,  1.02729,  -94.0210,  'LAREDO 2',  11.500,  20
14178,  1,  12.571,  3.545,  0.000,  0.000,  4,  1.00718,  -80.2310,  'GOLIAD 0',  11.500,  21
14179,  1,  9.753,  2.753,  0.000,  0.000,  4,  1.01901,  -98.1022,  'SAN DIEG',  11.500,  20
14180,  1,  6.138,  1.735,  0.000,  0.000,  4,  1.00119,  -94.3086,  'PORT ARA',  11.500,  21
14182,  1,  19.224,  5.406,  0.000,  0.000,  4,  0.98315,  -86.8253,  'TAFT 1 1',  11.500,  21
14185,  1,  38.322,  10.704,  0.000,  0.000,  4,  1.01327,  -97.3813,  'ZAPATA 0',  11.500,  19
14186,  1,  23.487,  6.598,  0.000,  0.000,  4,  1.01930,  -116.8340,  'SANTA RO',  11.500,  19
14187,  1,  12.314,  3.472,  0.000,  0.000,  4,  0.97913,  -89.3402,  'COTULLA ',  11.500,  20
14188,  1,  1.497,  0.424,  0.000,  0.000,  4,  1.00448,  -83.6900,  'QUEMADO ',  11.500,  20
14189,  1,  30.164,  8.444,  0.000,  0.000,  4,  0.97357,  -85.6154,  'CARRIZO ',  11.500,  20
14190,  1,  106.340,  28.922,  0.000,  0.000,  4,  1.00336,  -93.9758,  'LAREDO 5',  11.500,  20
14191,  1,  35.373,  9.891,  0.000,  0.000,  4,  1.00923,  -105.8827,  'RAYMONDV',  11.500,  19
14193,  1,  140.479,  37.742,  0.000,  0.000,  4,  1.01455,  -103.8020,  'BROWNSVI',  11.500,  19
15003,  1,  2.038,  0.577,  0.000,  0.000,  5,  1.02378,  -51.6598,  'GARLAND ',  16.100,  16
15004,  1,  63.742,  17.588,  0.000,  0.000,  5,  0.96417,  -59.5229,  'KERENS 0',  16.100,  14
15005,  1,  3.537,  1.001,  0.000,  0.000,  5,  1.00387,  -54.2434,  'LIPAN 0S',  16.100,  18
15006,  1,  4.344,  1.229,  0.000,  0.000,  5,  1.02738,  -51.3218,  'DALLAS 2',  16.100,  16
15007,  1,  47.169,  13.138,  0.000,  0.000,  5,  1.02741,  -50.5161,  'DENTON 4',  16.100,  17
15008,  1,  37.006,  10.341,  0.000,  0.000,  5,  1.01385,  -50.2218,  'ALBANY 2',  16.100,  15
15009,  1,  4.848,  1.371,  0.000,  0.000,  5,  1.02564,  -52.0989,  'DALLAS 2',  16.100,  16
15010,  1,  30.057,  8.424,  0.000,  0.000,  5,  1.02690,  -51.6041,  'PLANO 2 ',  16.100,  16
15011,  1,  73.978,  20.321,  0.000,  0.000,  5,  0.95656,  -62.5703,  'THORNTON',  16.100,  13
15012,  1,  4.142,  1.172,  0.000,  0.000,  5,  1.02554,  -50.8174,  'DENTON 5',  16.100,  17
15013,  1,  43.596,  12.155,  0.000,  0.000,  5,  1.01920,  -57.4734,  'EARLY 0S',  16.100,  15
15014,  1,  10.805,  3.049,  0.000,  0.000,  5,  1.01447,  -52.9957,  'DECATUR ',  16.100,  17
15016,  1,  27.970,  7.845,  0.000,  0.000,  5,  1.02750,  -50.4131,  'KELLER 2',  16.100,  17
15017,  1,  81.003,  22.267,  0.000,  0.000,  5,  1.01661,  -52.1212,  'PONDER 0',  16.100,  17
15022,  1,  8.229,  2.325,  0.000,  0.000,  5,  1.02661,  -50.3063,  'ALEDO 1 ',  16.100,  17
15024,  1,  126.805,  34.081,  0.000,  0.000,  5,  0.96676,  -61.1989,  'GATESVIL',  16.100,  13
15025,  1,  16.403,  4.620,  0.000,  0.000,  5,  1.02329,  -49.6332,  'CLEBURNE',  16.100,  18
15026,  1,  33.512,  9.380,  0.000,  0.000,  5,  1.02281,  -51.4734,  'FORT WOR',  16.100,  17
15027,  1,  28.525,  7.998,  0.000,  0.000,  5,  1.02088,  -52.1404,  'FORT WOR',  16.100,  17
15028,  1,  31.920,  8.941,  0.000,  0.000,  5,  1.02607,  -51.1968,  'FORT WOR',  16.100,  17
15029,  1,  3.936,  1.114,  0.000,  0.000,  5,  1.00140,  -58.2691,  'TROY 0SE',  16.100,  13
15030,  1,  5.761,  1.629,  0.000,  0.000,  5,  1.01766,  -52.6364,  'SPRINGTO',  16.100,  12
15031,  1,  72.298,  19.945,  0.000,  0.000,  5,  1.02073,  -51.7611,  'PRINCETO',  16.100,  16
15032,  1,  16.778,  4.725,  0.000,  0.000,  5,  1.02162,  -51.6395,  'DALLAS 2',  16.100,  16
15034,  1,  22.711,  6.382,  0.000,  0.000,  5,  1.02389,  -50.1064,  'DALLAS 1',  16.100,  16
15043,  1,  28.343,  7.947,  0.000,  0.000,  5,  1.01890,  -52.2553,  'ROYSE CI',  16.100,  16
15044,  1,  34.871,  9.754,  0.000,  0.000,  5,  1.02018,  -50.9449,  'BOYD 0SE',  16.100,  17
15046,  1,  15.630,  4.404,  0.000,  0.000,  5,  1.03162,  -48.1445,  'STEPHENV',  16.100,  18
15048,  1,  39.824,  11.121,  0.000,  0.000,  5,  1.02437,  -49.8754,  'MANSFIEL',  16.100,  17
15050,  1,  89.776,  24.610,  0.000,  0.000,  5,  1.02390,  -51.1788,  'GREENVIL',  16.100,  16
15053,  1,  40.141,  11.209,  0.000,  0.000,  5,  1.02609,  -51.1037,  'PLANO 4 ',  16.100,  16
15054,  1,  85.696,  23.383,  0.000,  0.000,  5,  0.93759,  -64.3803,  'GROESBEC',  16.100,  14
15056,  1,  11.503,  3.246,  0.000,  0.000,  5,  1.02965,  -46.2440,  'GRAHAM 1',  16.100,  12
15062,  1,  19.133,  5.383,  0.000,  0.000,  5,  1.01748,  -58.7410,  'MABANK 2',  11.500,  14
15064,  1,  17.680,  4.978,  0.000,  0.000,  5,  1.02766,  -50.2801,  'ARLINGTO',  16.100,  17
15070,  1,  37.632,  10.516,  0.000,  0.000,  5,  1.02151,  -51.8491,  'DALLAS 4',  16.100,  17
15071,  1,  42.023,  11.722,  0.000,  0.000,  5,  1.01305,  -54.8897,  'WACO 3 0',  16.100,  13
15072,  1,  27.375,  7.680,  0.000,  0.000,  5,  1.02769,  -51.0970,  'DALLAS 1',  16.100,  16
15073,  1,  39.976,  11.160,  0.000,  0.000,  5,  1.01932,  -51.0996,  'BANGS 0S',  16.100,  15
15074,  1,  4.365,  1.235,  0.000,  0.000,  5,  1.01876,  -52.1863,  'PROSPER ',  16.100,  16
15075,  1,  10.896,  3.074,  0.000,  0.000,  5,  0.99553,  -60.0713,  'EVANT 0S',  16.100,  18
15077,  1,  1.293,  0.366,  0.000,  0.000,  5,  1.02731,  -56.7599,  'TERRELL ',  11.500,  16
15078,  1,  12.709,  3.584,  0.000,  0.000,  5,  1.02634,  -50.5513,  'AUBREY 0',  16.100,  17
15079,  1,  38.064,  10.635,  0.000,  0.000,  5,  1.01945,  -55.2327,  'WACO 4 0',  16.100,  13
15080,  1,  15.055,  4.241,  0.000,  0.000,  5,  0.99436,  -58.9919,  'LORENA 0',  16.100,  13
15081,  1,  16.123,  4.541,  0.000,  0.000,  5,  1.01706,  -58.5207,  'FORT HOO',  16.100,  13
15082,  1,  37.873,  10.584,  0.000,  0.000,  5,  1.02517,  -51.6468,  'ARLINGTO',  16.100,  17
15084,  1,  48.450,  13.489,  0.000,  0.000,  5,  1.02783,  -50.6162,  'MCKINNEY',  16.100,  16
15085,  1,  81.140,  22.304,  0.000,  0.000,  5,  1.01579,  -52.2261,  'DALLAS 3',  16.100,  17
15086,  1,  27.568,  7.733,  0.000,  0.000,  5,  1.02297,  -51.5404,  'ARLINGTO',  16.100,  17
15087,  1,  44.759,  12.456,  0.000,  0.000,  5,  0.98775,  -54.9454,  'MILFORD ',  16.100,  14
15090,  1,  1.706,  0.483,  0.000,  0.000,  5,  1.02731,  -51.9808,  'DALLAS 1',  16.100,  16
15091,  1,  50.012,  13.878,  0.000,  0.000,  5,  0.96272,  -57.8806,  'FROST 0S',  16.100,  14
15092,  1,  2.304,  0.652,  0.000,  0.000,  5,  1.02128,  -51.3688,  'GRANDVIE',  16.100,  14
15093,  1,  7.584,  2.143,  0.000,  0.000,  5,  1.02731,  -52.2764,  'HASLET 0',  16.100,  17
15094,  1,  43.623,  12.166,  0.000,  0.000,  5,  1.01808,  -51.7224,  'BARDWELL',  16.100,  14
15095,  1,  0.930,  0.264,  0.000,  0.000,  5,  1.02551,  -51.1393,  'LAKE DAL',  16.100,  17
15096,  1,  12.474,  3.519,  0.000,  0.000,  5,  1.02694,  -51.2755,  'PLANO 1 ',  16.100,  16
15097,  1,  29.067,  8.149,  0.000,  0.000,  5,  1.02609,  -50.9411,  'EULESS 2',  16.100,  17
15098,  1,  40.205,  11.227,  0.000,  0.000,  5,  1.02734,  -51.9744,  'FORT WOR',  16.100,  17
15099,  1,  78.793,  21.692,  0.000,  0.000,  5,  1.02738,  -52.0929,  'FLOWER M',  16.100,  17
15100,  1,  31.409,  8.798,  0.000,  0.000,  5,  1.02193,  -51.6010,  'DALLAS 1',  16.100,  16
15101,  1,  12.444,  3.509,  0.000,  0.000,  5,  1.01181,  -57.3871,  'COMANCHE',  16.100,  15
15103,  1,  12.692,  3.580,  0.000,  0.000,  5,  1.02835,  -50.7964,  'RICHARDS',  16.100,  16
15104,  1,  114.682,  31.141,  0.000,  0.000,  5,  1.02234,  -51.2103,  'FORT WOR',  16.100,  17
15105,  1,  36.220,  10.128,  0.000,  0.000,  5,  1.02397,  -51.6215,  'IRVING 1',  16.100,  17
15108,  1,  46.029,  12.826,  0.000,  0.000,  5,  1.02735,  -51.0746,  'DALLAS 4',  16.100,  17
15109,  1,  17.956,  5.054,  0.000,  0.000,  5,  1.01234,  -52.3817,  'LANCASTE',  16.100,  16
15110,  1,  28.376,  7.954,  0.000,  0.000,  5,  0.99814,  -52.3846,  'PALO PIN',  16.100,  12
15111,  1,  1.560,  0.442,  0.000,  0.000,  5,  1.02640,  -51.6469,  'ADDISON ',  16.100,  16
15112,  1,  22.530,  6.330,  0.000,  0.000,  5,  0.99874,  -54.6200,  'HICO 0SE',  16.100,  18
15113,  1,  7.547,  2.133,  0.000,  0.000,  5,  1.02180,  -52.2853,  'KRUM 0SE',  16.100,  17
15114,  1,  12.505,  3.527,  0.000,  0.000,  5,  1.00889,  -54.5119,  'KAUFMAN ',  16.100,  16
15115,  1,  27.426,  7.693,  0.000,  0.000,  5,  1.02444,  -52.5762,  'CADDO MI',  16.100,  16
15116,  1,  8.279,  2.339,  0.000,  0.000,  5,  1.02711,  -51.2353,  'PLANO 7 ',  16.100,  16
15117,  1,  81.625,  22.440,  0.000,  0.000,  5,  1.02041,  -51.9527,  'FORT WOR',  16.100,  17
15118,  1,  51.703,  14.363,  0.000,  0.000,  5,  0.99737,  -53.3729,  'BAIRD 0S',  16.100,  15
15119,  1,  4.344,  1.229,  0.000,  0.000,  5,  1.02544,  -47.9305,  'PERRIN 0',  16.100,  12
15121,  1,  2.385,  0.675,  0.000,  0.000,  5,  1.02744,  -50.5326,  'BROWNWOO',  16.100,  15
15122,  1,  42.829,  11.947,  0.000,  0.000,  5,  1.02448,  -51.9583,  'DALLAS 6',  16.100,  16
15124,  1,  36.459,  10.170,  0.000,  0.000,  5,  0.94464,  -69.3621,  'MARLIN 1',  11.500,  13
15125,  1,  14.370,  4.050,  0.000,  0.000,  5,  1.02644,  -50.6915,  'ARLINGTO',  16.100,  17
15126,  1,  28.999,  8.130,  0.000,  0.000,  5,  1.02389,  -51.9688,  'DALLAS 8',  16.100,  16
15127,  1,  83.059,  22.785,  0.000,  0.000,  5,  0.98707,  -57.6875,  'JONESBOR',  16.100,  18
15128,  1,  2.059,  0.583,  0.000,  0.000,  5,  1.02159,  -51.9208,  'DALLAS 3',  16.100,  16
15129,  1,  50.017,  13.914,  0.000,  0.000,  5,  1.01811,  -57.5075,  'GOLDTHWA',  16.100,  18
15130,  1,  4.498,  1.272,  0.000,  0.000,  5,  1.02719,  -50.9764,  'PLANO 5 ',  16.100,  16
15132,  1,  50.014,  13.913,  0.000,  0.000,  5,  1.02061,  -57.2970,  'BELTON 1',  16.100,  13
15133,  1,  43.503,  12.121,  0.000,  0.000,  5,  0.99731,  -54.9286,  'TOLAR 0S',  16.100,  18
15134,  1,  6.440,  1.820,  0.000,  0.000,  5,  1.01605,  -51.3363,  'BRECKENR',  16.100,  15
15135,  1,  14.428,  4.066,  0.000,  0.000,  5,  1.02172,  -52.5417,  'EASTLAND',  16.100,  15
15136,  1,  12.408,  3.499,  0.000,  0.000,  5,  0.99833,  -52.3880,  'COOPER 0',  16.100,  16
15138,  1,  3.626,  1.026,  0.000,  0.000,  5,  1.01927,  -54.3376,  'WACO 1 1',  16.100,  13
15139,  1,  57.011,  15.822,  0.000,  0.000,  5,  1.02736,  -51.9398,  'DALLAS 4',  16.100,  16
15140,  1,  51.179,  14.201,  0.000,  0.000,  5,  0.96555,  -61.5817,  'GATESVIL',  16.100,  13
15141,  1,  4.077,  1.153,  0.000,  0.000,  5,  1.01330,  -52.4716,  'ANNA 0SE',  16.100,  16
15142,  1,  19.461,  5.472,  0.000,  0.000,  5,  0.99236,  -59.2199,  'MOODY 0S',  16.100,  13
15143,  1,  8.219,  2.322,  0.000,  0.000,  5,  1.02690,  -50.5864,  'FORT WOR',  16.100,  17
15144,  1,  43.459,  12.110,  0.000,  0.000,  5,  0.99657,  -55.2627,  'WACO 6 0',  16.100,  13
15145,  1,  30.165,  8.454,  0.000,  0.000,  5,  1.02551,  -51.2737,  'GRAND PR',  16.100,  17
15146,  1,  54.299,  15.082,  0.000,  0.000,  5,  1.02317,  -51.5250,  'ROWLETT ',  16.100,  16
15147,  1,  53.768,  14.937,  0.000,  0.000,  5,  1.02200,  -51.8464,  'PLANO 6 ',  16.100,  16
15148,  1,  60.475,  16.760,  0.000,  0.000,  5,  1.02328,  -51.8075,  'IRVING 5',  16.100,  17
15149,  1,  48.506,  13.502,  0.000,  0.000,  5,  1.02272,  -51.9967,  'DALLAS 7',  16.100,  16
15150,  1,  45.980,  12.806,  0.000,  0.000,  5,  1.02198,  -48.3870,  'BRYSON 2',  16.100,  12
15151,  1,  2.425,  0.686,  0.000,  0.000,  5,  0.99554,  -56.4576,  'MORGAN 0',  16.100,  18
15152,  1,  1.877,  0.532,  0.000,  0.000,  5,  1.02293,  -51.6629,  'SACHSE 0',  16.100,  16
15153,  1,  40.869,  11.408,  0.000,  0.000,  5,  1.02209,  -49.7219,  'PARADISE',  16.100,  12
15154,  1,  11.793,  3.326,  0.000,  0.000,  5,  0.98949,  -55.9060,  'RIO VIST',  16.100,  18
15155,  1,  8.877,  2.508,  0.000,  0.000,  5,  1.01802,  -51.9592,  'STRAWN 0',  16.100,  12
15156,  1,  2.669,  0.755,  0.000,  0.000,  5,  1.01443,  -56.6126,  'MAY-00SE',  16.100,  15
15157,  1,  4.034,  1.141,  0.000,  0.000,  5,  1.01475,  -52.1915,  'DESOTO 0',  16.100,  17
15158,  1,  64.911,  17.961,  0.000,  0.000,  5,  1.02529,  -51.5225,  'MESQUITE',  16.100,  16
15159,  1,  97.369,  26.422,  0.000,  0.000,  5,  0.93318,  -68.2230,  'ROSEBUD ',  16.100,  13
15160,  1,  6.078,  1.718,  0.000,  0.000,  5,  1.02895,  -50.2419,  'DENTON 2',  16.100,  17
15161,  1,  26.015,  7.302,  0.000,  0.000,  5,  1.02733,  -51.9011,  'DALLAS 4',  16.100,  16
15162,  1,  99.830,  27.038,  0.000,  0.000,  5,  0.92753,  -63.2102,  'AXTELL 0',  16.100,  14
15163,  1,  3.588,  1.015,  0.000,  0.000,  5,  1.01614,  -58.2216,  'NOLANVIL',  16.100,  13
15165,  1,  7.927,  2.239,  0.000,  0.000,  5,  1.03029,  -50.0564,  'DENTON 1',  16.100,  17
15168,  1,  34.829,  9.744,  0.000,  0.000,  5,  1.02424,  -52.1002,  'DALLAS 3',  16.100,  16
15171,  1,  72.777,  20.010,  0.000,  0.000,  5,  0.95193,  -59.3266,  'MERTENS ',  16.100,  14
15172,  1,  0.506,  0.143,  0.000,  0.000,  5,  1.02730,  -52.2898,  'WEATHERF',  16.100,  12
15173,  1,  39.680,  11.082,  0.000,  0.000,  5,  1.02634,  -51.1142,  'PLANO 3 ',  16.100,  16
15174,  1,  91.632,  24.960,  0.000,  0.000,  5,  0.94636,  -60.2209,  'MALONE 0',  16.100,  14
15175,  1,  2.218,  0.628,  0.000,  0.000,  5,  1.02887,  -50.4816,  'DENTON 3',  16.100,  17
15176,  1,  72.947,  20.102,  0.000,  0.000,  5,  1.00366,  -51.0294,  'GRAFORD ',  16.100,  12
15177,  1,  4.391,  1.242,  0.000,  0.000,  5,  1.02125,  -51.5383,  'ARLINGTO',  16.100,  17
15178,  1,  59.228,  16.419,  0.000,  0.000,  5,  1.02021,  -52.0514,  'ROCKWALL',  16.100,  16
15180,  1,  60.286,  16.708,  0.000,  0.000,  5,  1.02292,  -50.9926,  'CORSICAN',  16.100,  14
15181,  1,  47.346,  13.185,  0.000,  0.000,  5,  1.02318,  -51.7597,  'GARLAND ',  16.100,  16
15182,  1,  117.473,  31.689,  0.000,  0.000,  5,  0.96284,  -61.2951,  'GATESVIL',  16.100,  13
15183,  1,  2.022,  0.572,  0.000,  0.000,  5,  1.02684,  -51.7073,  'CARROLLT',  16.100,  16
15184,  1,  80.886,  22.237,  0.000,  0.000,  5,  1.01614,  -52.7664,  'FORT WOR',  16.100,  17
15185,  1,  72.915,  20.110,  0.000,  0.000,  5,  1.02011,  -51.9836,  'RHOME 0S',  16.100,  17
15186,  1,  18.607,  5.236,  0.000,  0.000,  5,  1.01713,  -51.5616,  'VENUS 0S',  16.100,  17
15187,  1,  13.832,  3.900,  0.000,  0.000,  5,  1.02781,  -46.8892,  'OLNEY 2 ',  16.100,  12
15188,  1,  11.103,  3.133,  0.000,  0.000,  5,  1.02397,  -51.5854,  'CARROLLT',  16.100,  16
15189,  1,  36.256,  10.138,  0.000,  0.000,  5,  1.02316,  -51.9221,  'DALLAS 2',  16.100,  16
15190,  1,  52.057,  14.460,  0.000,  0.000,  5,  1.00895,  -53.9657,  'GORDON 0',  16.100,  12
15191,  1,  2.102,  0.595,  0.000,  0.000,  5,  0.99979,  -56.4827,  'MERIDIAN',  16.100,  18
15193,  1,  4.722,  1.336,  0.000,  0.000,  5,  1.02640,  -56.6182,  'KILLEEN ',  16.100,  13
15194,  1,  53.378,  14.831,  0.000,  0.000,  5,  1.02143,  -51.5944,  'DUNCANVI',  16.100,  17
15195,  1,  30.369,  8.510,  0.000,  0.000,  5,  1.02622,  -51.4888,  'ARGYLE 0',  16.100,  17
15199,  1,  25.005,  7.020,  0.000,  0.000,  5,  1.02313,  -51.7789,  'FORT WOR',  16.100,  17
15200,  1,  14.688,  4.138,  0.000,  0.000,  5,  0.99666,  -53.2439,  'MINERAL ',  16.100,  12
15201,  1,  46.149,  12.822,  0.000,  0.000,  5,  0.95706,  -60.3943,  'COOLIDGE',  16.100,  14
15202,  1,  3.000,  0.849,  0.000,  0.000,  5,  1.00772,  -53.5335,  'RICE 0SE',  16.100,  14
15203,  1,  5.783,  1.635,  0.000,  0.000,  5,  1.02541,  -51.6118,  'DALLAS 3',  16.100,  16
15209,  1,  98.399,  26.794,  0.000,  0.000,  5,  0.98379,  -54.8660,  'WALNUT S',  16.100,  18
15210,  1,  2.463,  0.697,  0.000,  0.000,  5,  1.02574,  -51.1557,  'BEDFORD ',  16.100,  17
15211,  1,  25.278,  7.085,  0.000,  0.000,  5,  0.93548,  -62.9978,  'HUBBARD ',  16.100,  14
15212,  1,  4.170,  1.179,  0.000,  0.000,  5,  1.00686,  -52.9552,  'FERRIS 0',  16.100,  14
15213,  1,  23.109,  6.493,  0.000,  0.000,  5,  1.02320,  -51.5909,  'GARLAND ',  16.100,  16
15214,  1,  63.987,  17.707,  0.000,  0.000,  5,  1.02015,  -51.9001,  'DALLAS 3',  16.100,  16
15215,  1,  60.929,  16.879,  0.000,  0.000,  5,  1.01877,  -51.5896,  'PILOT PO',  16.100,  16
15216,  1,  15.065,  4.245,  0.000,  0.000,  5,  1.02290,  -51.7915,  'FORT WOR',  16.100,  17
15217,  1,  37.149,  10.385,  0.000,  0.000,  5,  1.02734,  -51.5572,  'NORTH RI',  16.100,  17
15218,  1,  61.415,  17.009,  0.000,  0.000,  5,  1.01687,  -52.3599,  'JUSTIN 0',  16.100,  17
15219,  1,  25.276,  7.096,  0.000,  0.000,  5,  1.01778,  -53.1959,  'SCURRY 0',  16.100,  14
15220,  1,  9.121,  2.576,  0.000,  0.000,  5,  1.02213,  -52.6248,  'SANGER 0',  16.100,  17
15221,  1,  26.883,  7.542,  0.000,  0.000,  5,  1.01937,  -58.4423,  'KILLEEN ',  16.100,  13
15222,  1,  43.196,  12.038,  0.000,  0.000,  5,  0.99706,  -55.8099,  'MABANK 1',  16.100,  14
15223,  1,  21.150,  5.938,  0.000,  0.000,  5,  0.93677,  -64.0607,  'MEXIA 0S',  16.100,  14
15224,  1,  20.749,  5.835,  0.000,  0.000,  5,  1.02626,  -51.4679,  'CARROLLT',  16.100,  16
15225,  1,  87.485,  23.998,  0.000,  0.000,  5,  1.02100,  -53.1159,  'NEVADA 0',  16.100,  16
15226,  1,  8.790,  2.482,  0.000,  0.000,  5,  1.01819,  -57.5750,  'ZEPHYR 0',  16.100,  15
15227,  1,  3.868,  1.094,  0.000,  0.000,  5,  1.01577,  -54.2610,  'TERRELL ',  16.100,  16
15228,  1,  49.227,  13.698,  0.000,  0.000,  5,  1.02163,  -51.0330,  'DALLAS 1',  16.100,  16
15229,  1,  56.414,  15.657,  0.000,  0.000,  5,  1.02151,  -51.7121,  'DALLAS 1',  16.100,  16
15230,  1,  24.091,  6.766,  0.000,  0.000,  5,  1.02462,  -51.9502,  'DALLAS 2',  16.100,  16
15231,  1,  45.369,  12.631,  0.000,  0.000,  5,  0.99617,  -56.5750,  'HAMILTON',  16.100,  18
15232,  1,  8.383,  2.368,  0.000,  0.000,  5,  1.02565,  -51.8367,  'ARLINGTO',  16.100,  17
15233,  1,  31.958,  8.950,  0.000,  0.000,  5,  1.02594,  -51.4469,  'EULESS 1',  16.100,  17
15234,  1,  59.541,  16.506,  0.000,  0.000,  5,  1.02362,  -51.1838,  'FRISCO 1',  16.100,  16
15235,  1,  80.372,  22.086,  0.000,  0.000,  5,  1.00711,  -59.3594,  'SALADO 0',  16.100,  13
15244,  1,  11.947,  3.370,  0.000,  0.000,  5,  1.02275,  -51.7679,  'FORT WOR',  16.100,  17
15245,  1,  37.754,  10.551,  0.000,  0.000,  5,  1.02433,  -52.0349,  'GRAPEVIN',  16.100,  17
15246,  1,  84.926,  23.281,  0.000,  0.000,  5,  0.99656,  -52.7978,  'GLEN ROS',  16.100,  18
15247,  1,  12.808,  3.611,  0.000,  0.000,  5,  0.98561,  -55.4751,  'KOPPERL ',  16.100,  18
15248,  1,  1.960,  0.555,  0.000,  0.000,  5,  1.02587,  -51.1519,  'BEDFORD ',  16.100,  17
15249,  1,  62.229,  17.233,  0.000,  0.000,  5,  1.02220,  -51.2142,  'FORT WOR',  16.100,  17
15250,  1,  103.789,  28.302,  0.000,  0.000,  5,  1.02330,  -51.1160,  'DALLAS 5',  16.100,  16
15251,  1,  101.429,  27.687,  0.000,  0.000,  5,  1.02558,  -51.6424,  'GRAND PR',  16.100,  17
15252,  1,  74.284,  20.482,  0.000,  0.000,  5,  1.02413,  -51.9228,  'DALLAS 2',  16.100,  16
15253,  1,  44.286,  12.347,  0.000,  0.000,  5,  1.02562,  -51.1836,  'FLOWER M',  16.100,  17
15254,  1,  72.772,  20.076,  0.000,  0.000,  5,  1.02339,  -51.5404,  'ROANOKE ',  16.100,  17
15255,  1,  45.195,  12.586,  0.000,  0.000,  5,  0.99686,  -53.9714,  'MILLSAP ',  16.100,  12
15256,  1,  5.112,  1.446,  0.000,  0.000,  5,  0.99973,  -53.6162,  'FORRESTO',  16.100,  14
15257,  1,  0.701,  0.198,  0.000,  0.000,  5,  0.98833,  -54.8459,  'ITALY 0S',  16.100,  14
15258,  1,  5.824,  1.647,  0.000,  0.000,  5,  1.02193,  -51.7143,  'FORNEY 0',  16.100,  16
15259,  1,  67.061,  18.532,  0.000,  0.000,  5,  1.01945,  -52.7865,  'LAVON 0S',  16.100,  16
15264,  1,  5.431,  1.536,  0.000,  0.000,  5,  1.02731,  -52.8710,  'DE LEON ',  16.100,  15
15265,  1,  7.902,  2.233,  0.000,  0.000,  5,  1.02709,  -50.8053,  'KELLER 1',  16.100,  17
15266,  1,  58.137,  16.127,  0.000,  0.000,  5,  1.02527,  -51.3103,  'CEDAR HI',  16.100,  17
15267,  1,  88.406,  24.172,  0.000,  0.000,  5,  0.97826,  -60.6748,  'MC GREGO',  16.100,  13
15268,  1,  26.096,  7.319,  0.000,  0.000,  5,  0.99309,  -53.3931,  'COMMERCE',  16.100,  16
15269,  1,  20.448,  5.750,  0.000,  0.000,  5,  1.01457,  -50.9159,  'MIDLOTHI',  16.100,  17
15270,  1,  50.090,  13.900,  0.000,  0.000,  5,  0.95853,  -59.1087,  'WEST 0SE',  16.100,  13
15271,  1,  15.443,  4.349,  0.000,  0.000,  5,  0.97411,  -62.3498,  'BARTLETT',  16.100,  13
15272,  1,  5.877,  1.662,  0.000,  0.000,  5,  1.02368,  -51.9583,  'DALLAS 1',  16.100,  16
15273,  1,  10.321,  2.913,  0.000,  0.000,  5,  1.02716,  -51.4338,  'COPPELL ',  16.100,  17
15274,  1,  64.252,  17.777,  0.000,  0.000,  5,  1.01541,  -52.0610,  'WILMER 0',  16.100,  16
15275,  1,  6.721,  1.898,  0.000,  0.000,  5,  0.94018,  -62.8080,  'DAWSON 0',  16.100,  14
15276,  1,  2.280,  0.646,  0.000,  0.000,  5,  0.97731,  -58.1286,  'MART 0SE',  16.100,  14
15277,  1,  5.056,  1.430,  0.000,  0.000,  5,  1.02227,  -51.4416,  'LITTLE E',  16.100,  16
15278,  1,  51.967,  14.435,  0.000,  0.000,  5,  1.00226,  -58.3412,  'TEMPLE 2',  16.100,  13
15280,  1,  22.446,  6.307,  0.000,  0.000,  5,  1.01534,  -56.7238,  'TEMPLE 1',  16.100,  13
15284,  1,  38.006,  10.619,  0.000,  0.000,  5,  1.01864,  -52.3504,  'QUINLAN ',  16.100,  16
15285,  1,  22.916,  6.437,  0.000,  0.000,  5,  1.01006,  -51.8463,  'CHICO 0S',  16.100,  12
15286,  1,  7.130,  2.015,  0.000,  0.000,  5,  1.01055,  -52.2805,  'DUBLIN 2',  16.100,  18
15287,  1,  18.061,  5.084,  0.000,  0.000,  5,  1.02316,  -51.4738,  'ARLINGTO',  16.100,  17
15288,  1,  107.740,  29.255,  0.000,  0.000,  5,  0.99168,  -53.5650,  'WOLFE CI',  16.100,  16
15289,  1,  6.852,  1.936,  0.000,  0.000,  5,  1.02731,  -51.5470,  'DALLAS 2',  16.100,  16
15290,  1,  49.442,  13.741,  0.000,  0.000,  5,  0.98882,  -55.6141,  'WHITNEY ',  16.100,  18
15291,  1,  15.242,  4.295,  0.000,  0.000,  5,  1.02229,  -52.1712,  'FORT WOR',  16.100,  17
15292,  1,  129.556,  34.971,  0.000,  0.000,  5,  1.01949,  -51.9443,  'FORT WOR',  16.100,  17
15293,  1,  56.166,  15.587,  0.000,  0.000,  5,  1.01771,  -50.0815,  'JOSHUA 0',  16.100,  18
15294,  1,  29.888,  8.377,  0.000,  0.000,  5,  1.02410,  -51.9836,  'DALLAS 1',  16.100,  16
15296,  1,  77.202,  21.267,  0.000,  0.000,  5,  1.02690,  -50.4669,  'MCKINNEY',  16.100,  16
15305,  1,  41.112,  11.477,  0.000,  0.000,  5,  1.02866,  -50.7300,  'ALLEN 1 ',  16.100,  16
15306,  1,  72.559,  20.020,  0.000,  0.000,  5,  1.02478,  -51.2329,  'ALEDO 2 ',  16.100,  17
15307,  1,  37.109,  10.374,  0.000,  0.000,  5,  1.02691,  -51.1227,  'THE COLO',  16.100,  16
15308,  1,  61.057,  16.916,  0.000,  0.000,  5,  1.02355,  -51.3668,  'SUNNYVAL',  16.100,  16
15309,  1,  7.285,  2.059,  0.000,  0.000,  5,  1.02256,  -51.9167,  'DALLAS 1',  16.100,  16
15310,  1,  57.824,  16.041,  0.000,  0.000,  5,  1.02537,  -51.7763,  'FORT WOR',  16.100,  17
15311,  1,  32.468,  9.092,  0.000,  0.000,  5,  1.02532,  -52.1120,  'DALLAS 3',  16.100,  16
15312,  1,  27.169,  7.621,  0.000,  0.000,  5,  1.01724,  -52.3689,  'AZLE 0SE',  16.100,  17
15313,  1,  71.275,  19.673,  0.000,  0.000,  5,  1.02248,  -50.5502,  'HUTCHINS',  16.100,  16
15314,  1,  7.360,  2.079,  0.000,  0.000,  5,  0.98138,  -58.0381,  'VALLEY M',  16.100,  13
15315,  1,  6.585,  1.861,  0.000,  0.000,  5,  1.01826,  -51.9366,  'DENTON 6',  16.100,  17
15316,  1,  17.259,  4.860,  0.000,  0.000,  5,  1.02732,  -51.7960,  'MESQUITE',  16.100,  16
15323,  1,  105.090,  28.648,  0.000,  0.000,  5,  1.02597,  -50.9622,  'DALLAS 2',  16.100,  17
15327,  1,  115.614,  31.119,  0.000,  0.000,  5,  0.93804,  -62.6897,  'MOUNT CA',  16.100,  14
15328,  1,  1.530,  0.433,  0.000,  0.000,  5,  0.99947,  -58.4064,  'RIESEL 2',  16.100,  13
15329,  1,  6.062,  1.714,  0.000,  0.000,  5,  1.01996,  -51.7533,  'DALLAS 1',  16.100,  16
15330,  1,  92.547,  25.346,  0.000,  0.000,  5,  1.02492,  -51.1185,  'ARLINGTO',  16.100,  17
15331,  1,  34.370,  9.614,  0.000,  0.000,  5,  1.01257,  -52.5654,  'CELINA 0',  16.100,  16
15332,  1,  11.808,  3.331,  0.000,  0.000,  5,  1.02271,  -52.2538,  'FORT WOR',  16.100,  17
15333,  1,  77.046,  21.206,  0.000,  0.000,  5,  1.01089,  -52.5289,  'RED OAK ',  16.100,  14
15334,  1,  70.372,  19.412,  0.000,  0.000,  5,  1.00426,  -50.6998,  'CLYDE 0S',  16.100,  15
15335,  1,  16.948,  4.772,  0.000,  0.000,  5,  1.02320,  -51.8271,  'IRVING 2',  16.100,  17
15336,  1,  77.629,  21.377,  0.000,  0.000,  5,  1.02403,  -51.2239,  'ROWLETT ',  16.100,  16
15337,  1,  43.816,  12.217,  0.000,  0.000,  5,  1.02150,  -48.1408,  'JACKSBOR',  16.100,  12
15338,  1,  9.268,  2.617,  0.000,  0.000,  5,  1.01670,  -51.0943,  'GRANBURY',  16.100,  18
15339,  1,  50.334,  14.004,  0.000,  0.000,  5,  1.02735,  -51.9523,  'SOUTHLAK',  16.100,  17
15340,  1,  42.611,  11.887,  0.000,  0.000,  5,  1.02288,  -52.0174,  'DALLAS 2',  16.100,  16
15341,  1,  24.545,  6.893,  0.000,  0.000,  5,  1.02772,  -50.9296,  'LEWISVIL',  16.100,  17
15344,  1,  21.268,  5.980,  0.000,  0.000,  5,  1.02617,  -51.9957,  'DALLAS 3',  16.100,  16
15345,  1,  68.494,  18.885,  0.000,  0.000,  5,  0.98303,  -55.9072,  'HILLSBOR',  16.100,  14
15346,  1,  19.985,  5.622,  0.000,  0.000,  5,  1.02732,  -51.7934,  'FORT WOR',  16.100,  17
15347,  1,  60.007,  16.614,  0.000,  0.000,  5,  0.99788,  -52.6489,  'CISCO 0S',  16.100,  15
15348,  1,  13.796,  3.888,  0.000,  0.000,  5,  0.99689,  -53.5285,  'ITASCA 0',  16.100,  14
15349,  1,  5.769,  1.631,  0.000,  0.000,  5,  1.02141,  -51.3045,  'LANCASTE',  16.100,  16
15351,  1,  38.533,  10.766,  0.000,  0.000,  5,  1.02588,  -50.7645,  'GARLAND ',  16.100,  16
15352,  1,  107.730,  29.329,  0.000,  0.000,  5,  1.02185,  -51.7926,  'DALLAS 9',  16.100,  16
15353,  1,  19.706,  5.544,  0.000,  0.000,  5,  1.02470,  -51.2951,  'DUNCANVI',  16.100,  17
15354,  1,  26.034,  7.306,  0.000,  0.000,  5,  1.02070,  -52.5872,  'MESQUITE',  16.100,  16
15355,  1,  48.577,  13.520,  0.000,  0.000,  5,  1.01343,  -51.5293,  'MAYPEARL',  16.100,  14
15356,  1,  3.076,  0.870,  0.000,  0.000,  5,  1.02693,  -51.7927,  'GARLAND ',  16.100,  16
15357,  1,  81.741,  22.479,  0.000,  0.000,  5,  1.02650,  -50.9963,  'ALLEN 2 ',  16.100,  16
15362,  1,  57.503,  15.954,  0.000,  0.000,  5,  1.02367,  -47.9346,  'BRIDGEPO',  16.100,  12
15370,  1,  19.988,  5.623,  0.000,  0.000,  5,  1.02668,  -50.9349,  'LEWISVIL',  16.100,  17
15371,  1,  46.522,  12.958,  0.000,  0.000,  5,  1.01959,  -51.5267,  'SEAGOVIL',  16.100,  16
15372,  1,  45.711,  12.738,  0.000,  0.000,  5,  1.02524,  -51.8845,  'DALLAS 3',  16.100,  16
15373,  1,  21.810,  6.130,  0.000,  0.000,  5,  1.02014,  -52.2155,  'HALTOM C',  16.100,  17
15374,  1,  85.102,  23.370,  0.000,  0.000,  5,  1.02427,  -51.0252,  'BALCH SP',  16.100,  16
15375,  1,  38.355,  10.717,  0.000,  0.000,  5,  1.02454,  -51.7339,  'FORT WOR',  16.100,  17
15376,  1,  32.535,  9.110,  0.000,  0.000,  5,  1.02398,  -51.2952,  'DALLAS 4',  16.100,  17
15377,  1,  27.317,  7.662,  0.000,  0.000,  5,  1.01674,  -58.7190,  'KILLEEN ',  16.100,  13
15378,  1,  24.990,  7.016,  0.000,  0.000,  5,  1.02058,  -56.2192,  'WACO 5 0',  16.100,  13
15379,  1,  40.106,  11.198,  0.000,  0.000,  5,  1.02360,  -51.9180,  'FORT WOR',  16.100,  17
15381,  1,  112.892,  30.668,  0.000,  0.000,  5,  1.01929,  -51.6102,  'ENNIS 1S',  16.100,  14
15385,  1,  56.062,  15.563,  0.000,  0.000,  5,  1.02564,  -50.4535,  'DALLAS 3',  16.100,  16
15386,  1,  148.049,  39.716,  0.000,  0.000,  5,  1.02745,  -51.8140,  'RICHARDS',  16.100,  16
15387,  1,  41.600,  11.607,  0.000,  0.000,  5,  1.01879,  -52.5075,  'FORT WOR',  16.100,  17
15389,  1,  37.758,  10.548,  0.000,  0.000,  5,  1.00792,  -53.6564,  'WACO 2 1',  16.100,  13
15392,  1,  49.645,  13.753,  0.000,  0.000,  5,  0.92071,  -71.1571,  'ROGERS 2',  11.500,  13
15393,  1,  2.514,  0.712,  0.000,  0.000,  5,  1.00131,  -54.2918,  'CHINA SP',  16.100,  13
15400,  1,  5.511,  1.558,  0.000,  0.000,  5,  1.02170,  -51.2501,  'MCKINNEY',  16.100,  16
15402,  1,  34.622,  9.686,  0.000,  0.000,  5,  1.02160,  -48.8425,  'GRANBURY',  16.100,  18
15407,  1,  41.127,  11.470,  0.000,  0.000,  5,  0.99714,  -56.9326,  'CLIFTON ',  16.100,  18
15408,  1,  12.125,  3.420,  0.000,  0.000,  5,  1.02061,  -52.3810,  'FARMERSV',  16.100,  16
15409,  1,  18.008,  5.069,  0.000,  0.000,  5,  1.02083,  -51.7172,  'ARLINGTO',  16.100,  17
15411,  1,  54.388,  15.108,  0.000,  0.000,  5,  1.02735,  -57.8366,  'KILLEEN ',  16.100,  13
15412,  1,  50.571,  14.065,  0.000,  0.000,  5,  1.02209,  -51.9980,  'WYLIE 0S',  16.100,  16
15420,  1,  98.912,  27.021,  0.000,  0.000,  5,  1.02466,  -51.0222,  'FORT WOR',  16.100,  17
15421,  1,  6.027,  1.703,  0.000,  0.000,  5,  1.02731,  -52.8117,  'JOSEPHIN',  16.100,  16
15422,  1,  1.100,  0.312,  0.000,  0.000,  5,  1.02730,  -51.1494,  'LEWSIVIL',  16.100,  17
15425,  1,  65.516,  18.121,  0.000,  0.000,  5,  1.02249,  -51.6720,  'DALLAS 4',  16.100,  16
15426,  1,  25.228,  7.079,  0.000,  0.000,  5,  0.99474,  -55.9830,  'KEMP 0SE',  16.100,  14
15427,  1,  20.975,  5.897,  0.000,  0.000,  5,  1.00862,  -52.3965,  'WAXAHACH',  16.100,  14
15428,  1,  12.035,  3.395,  0.000,  0.000,  5,  1.02636,  -50.8831,  'HURST 0S',  16.100,  17
15429,  1,  39.402,  11.004,  0.000,  0.000,  5,  1.02018,  -52.4379,  'FORT WOR',  16.100,  17
15430,  1,  95.049,  25.996,  0.000,  0.000,  5,  1.01865,  -52.8240,  'WEATHERF',  16.100,  12
15431,  1,  33.982,  9.510,  0.000,  0.000,  5,  1.02432,  -51.4918,  'ROCKWALL',  16.100,  16
15432,  1,  34.409,  9.626,  0.000,  0.000,  5,  1.01649,  -52.3932,  'WEATHERF',  16.100,  12
15433,  1,  23.732,  6.666,  0.000,  0.000,  5,  1.02308,  -51.7878,  'FORT WOR',  16.100,  17
15434,  1,  45.508,  12.682,  0.000,  0.000,  5,  1.02396,  -52.2483,  'NEWARK 0',  16.100,  17
15435,  1,  8.885,  2.509,  0.000,  0.000,  5,  1.00995,  -53.5633,  'SANTO 0S',  16.100,  12
15436,  1,  2.350,  0.665,  0.000,  0.000,  5,  1.02646,  -51.6420,  'DALLAS 1',  16.100,  16
15437,  1,  34.858,  9.727,  0.000,  0.000,  5,  0.93574,  -61.9492,  'ELM MOTT',  16.100,  13
15438,  1,  3.196,  0.904,  0.000,  0.000,  5,  1.02341,  -51.8381,  'FORT WOR',  16.100,  17
15439,  1,  20.037,  5.635,  0.000,  0.000,  5,  1.01331,  -52.2284,  'WAXAHACH',  16.100,  14
15440,  1,  47.475,  13.222,  0.000,  0.000,  5,  1.02735,  -51.8348,  'ARLINGTO',  16.100,  17
15441,  1,  79.625,  21.913,  0.000,  0.000,  5,  1.02577,  -51.4794,  'FORT WOR',  16.100,  17
15442,  1,  64.881,  17.950,  0.000,  0.000,  5,  1.02246,  -51.9130,  'FORT WOR',  16.100,  17
15443,  1,  19.539,  5.497,  0.000,  0.000,  5,  1.02531,  -51.8900,  'FORT WOR',  16.100,  17
15446,  1,  23.631,  6.636,  0.000,  0.000,  5,  1.00427,  -57.8068,  'HEWITT 0',  16.100,  13
15447,  1,  16.350,  4.605,  0.000,  0.000,  5,  1.02189,  -51.4240,  'ARLINGTO',  16.100,  17
15449,  1,  68.643,  18.970,  0.000,  0.000,  5,  1.02835,  -50.6086,  'GRAND PR',  16.100,  17
15450,  1,  132.553,  35.649,  0.000,  0.000,  5,  0.99515,  -54.1852,  'MELISSA ',  16.100,  16
15452,  1,  6.228,  1.761,  0.000,  0.000,  5,  1.01850,  -56.0494,  'COPPERAS',  16.100,  13
15453,  1,  32.634,  9.137,  0.000,  0.000,  5,  1.02294,  -50.8013,  'CLEBURNE',  16.100,  17
15454,  1,  30.354,  8.506,  0.000,  0.000,  5,  1.02239,  -51.8596,  'GREENVIL',  16.100,  16
15455,  1,  30.318,  8.495,  0.000,  0.000,  5,  1.01085,  -52.8400,  'ALVORD 0',  16.100,  12
15456,  1,  5.517,  1.560,  0.000,  0.000,  5,  1.00715,  -55.4018,  'GORMAN 0',  16.100,  15
15457,  1,  6.998,  1.978,  0.000,  0.000,  5,  1.02475,  -51.3787,  'COLLEYVI',  16.100,  17
15460,  1,  41.357,  11.503,  0.000,  0.000,  5,  0.92447,  -71.5911,  'HOLLAND ',  11.500,  13
15461,  1,  4.083,  1.155,  0.000,  0.000,  5,  1.00904,  -57.4560,  'TEMPLE 3',  16.100,  13
15462,  1,  24.087,  6.765,  0.000,  0.000,  5,  1.02119,  -51.6310,  'DALLAS 3',  16.100,  16
15463,  1,  45.222,  12.604,  0.000,  0.000,  5,  1.02514,  -51.8575,  'IRVING 4',  16.100,  17
15465,  1,  83.065,  22.835,  0.000,  0.000,  5,  1.02889,  -50.5043,  'FRISCO 2',  16.100,  16
15466,  1,  87.143,  23.817,  0.000,  0.000,  5,  0.96688,  -61.5419,  'GATESVIL',  16.100,  13
15467,  1,  2.283,  0.646,  0.000,  0.000,  5,  1.02355,  -52.0099,  'DALLAS 2',  16.100,  16
15468,  1,  14.808,  4.173,  0.000,  0.000,  5,  1.01954,  -51.9181,  'DALLAS 3',  16.100,  17
15469,  1,  20.560,  5.782,  0.000,  0.000,  5,  1.02100,  -52.2173,  'FORT WOR',  16.100,  17
15470,  1,  3.603,  1.019,  0.000,  0.000,  5,  1.00893,  -57.2470,  'WOODWAY ',  16.100,  13
15471,  1,  22.459,  6.314,  0.000,  0.000,  5,  1.02127,  -52.2799,  'MINGUS 0',  16.100,  12
15472,  1,  0.699,  0.198,  0.000,  0.000,  5,  1.03182,  -46.8909,  'THROCKMO',  16.100,  15
15473,  1,  2.568,  0.727,  0.000,  0.000,  5,  1.02424,  -48.8003,  'NEMO 0SE',  16.100,  18
15474,  1,  2.017,  0.571,  0.000,  0.000,  5,  0.95252,  -59.6741,  'ABBOTT 0',  16.100,  14
15475,  1,  1.278,  0.362,  0.000,  0.000,  5,  1.02372,  -51.5873,  'ALVARADO',  16.100,  17
15476,  1,  25.456,  7.136,  0.000,  0.000,  5,  0.95570,  -60.6250,  'CORSICAN',  16.100,  14
15477,  1,  3.558,  1.007,  0.000,  0.000,  5,  1.02190,  -58.2960,  'HARKER H',  16.100,  13
15478,  1,  30.647,  8.588,  0.000,  0.000,  5,  1.02733,  -51.7422,  'IRVING 3',  16.100,  17
15480,  1,  64.161,  17.757,  0.000,  0.000,  5,  1.02395,  -50.4450,  'BURLESON',  16.100,  17
15481,  1,  83.232,  22.862,  0.000,  0.000,  5,  1.01631,  -51.8747,  'FORT WOR',  16.100,  17
15482,  1,  52.664,  14.639,  0.000,  0.000,  5,  1.02735,  -52.1635,  'DALLAS 2',  16.100,  16
15483,  1,  33.610,  9.408,  0.000,  0.000,  5,  1.02689,  -51.1113,  'NORTH RI',  16.100,  17
15484,  1,  30.307,  8.487,  0.000,  0.000,  5,  1.00828,  -51.4296,  'CROSS PL',  16.100,  15
15485,  1,  3.324,  0.941,  0.000,  0.000,  5,  1.02028,  -51.3914,  'BLOOMING',  16.100,  14
16001,  1,  1.754,  0.497,  0.000,  0.000,  6,  1.02730,  -70.9541,  'CONVERSE',  11.500,  22
16002,  1,  77.223,  21.250,  0.000,  0.000,  6,  1.00892,  -71.3739,  'SAN ANTO',  11.500,  26
16005,  1,  24.161,  6.786,  0.000,  0.000,  6,  1.02772,  -64.1373,  'BASTROP ',  11.500,  25
16011,  1,  36.339,  10.159,  0.000,  0.000,  6,  1.01711,  -67.8691,  'MARION 2',  11.500,  22
16012,  1,  17.845,  5.024,  0.000,  0.000,  6,  1.02732,  -65.1737,  'PAIGE 0S',  11.500,  25
16013,  1,  7.446,  2.104,  0.000,  0.000,  6,  1.01011,  -71.5083,  'SAN ANTO',  11.500,  26
16014,  1,  61.145,  16.910,  0.000,  0.000,  6,  0.98906,  -73.6711,  'WAELDER ',  11.500,  24
16015,  1,  3.197,  0.905,  0.000,  0.000,  6,  1.02116,  -71.8173,  'ATASCOSA',  11.500,  26
16016,  1,  18.889,  5.315,  0.000,  0.000,  6,  1.02067,  -70.2930,  'SAN ANTO',  11.500,  26
16017,  1,  142.777,  38.315,  0.000,  0.000,  6,  1.01191,  -69.9340,  'CIBOLO 0',  11.500,  22
16018,  1,  72.780,  20.067,  0.000,  0.000,  6,  1.01328,  -64.5840,  'AUSTIN 6',  11.500,  23
16019,  1,  1.618,  0.458,  0.000,  0.000,  6,  1.01341,  -64.9528,  'AUSTIN 2',  11.500,  23
16020,  1,  46.522,  12.955,  0.000,  0.000,  6,  1.01127,  -63.4215,  'HORSESHO',  11.500,  23
16023,  1,  9.719,  2.744,  0.000,  0.000,  6,  1.02562,  -62.0683,  'LEANDER ',  11.500,  23
16024,  1,  105.432,  28.741,  0.000,  0.000,  6,  1.02740,  -66.4839,  'AUSTIN 1',  11.500,  23
16025,  1,  69.337,  19.155,  0.000,  0.000,  6,  1.02737,  -71.1066,  'SAN ANTO',  11.500,  26
16026,  1,  46.640,  12.987,  0.000,  0.000,  6,  1.01514,  -70.3131,  'SAN ANTO',  11.500,  26
16027,  1,  13.915,  3.923,  0.000,  0.000,  6,  1.02300,  -65.7497,  'ELGIN 0S',  11.500,  23
16028,  1,  33.676,  9.424,  0.000,  0.000,  6,  1.01566,  -64.8545,  'AUSTIN 3',  11.500,  23
16029,  1,  71.497,  19.697,  0.000,  0.000,  6,  0.98924,  -78.0828,  'RUNGE 0S',  11.500,  24
16031,  1,  5.605,  1.585,  0.000,  0.000,  6,  1.00718,  -68.6735,  'YOAKUM 1',  11.500,  24
16032,  1,  15.952,  4.493,  0.000,  0.000,  6,  1.01612,  -65.8752,  'AUSTIN 3',  11.500,  23
16035,  1,  29.035,  8.140,  0.000,  0.000,  6,  1.02195,  -63.1675,  'PFLUGERV',  11.500,  23
16037,  1,  199.309,  54.485,  0.000,  0.000,  6,  1.01520,  -69.5595,  'SAN ANTO',  11.500,  22
16040,  1,  107.908,  29.358,  0.000,  0.000,  6,  1.01420,  -64.8196,  'AUSTIN 3',  11.500,  23
16043,  1,  64.197,  17.761,  0.000,  0.000,  6,  1.01682,  -69.5958,  'SAN ANTO',  11.500,  26
16044,  1,  130.671,  35.210,  0.000,  0.000,  6,  1.00611,  -71.5442,  'SAN ANTO',  11.500,  26
16047,  1,  13.361,  3.767,  0.000,  0.000,  6,  1.01618,  -70.4148,  'SAN ANTO',  11.500,  26
16055,  1,  125.696,  33.753,  0.000,  0.000,  6,  0.95269,  -80.7594,  'BERGHEIM',  11.500,  26
16058,  1,  3.833,  1.085,  0.000,  0.000,  6,  1.02359,  -65.8341,  'NEW BRAU',  11.500,  22
16059,  1,  149.817,  40.637,  0.000,  0.000,  6,  0.92014,  -90.3082,  'D HANIS ',  11.500,  26
16060,  1,  1.802,  0.510,  0.000,  0.000,  6,  1.01290,  -71.4818,  'SAN ANTO',  11.500,  26
16061,  1,  55.294,  15.350,  0.000,  0.000,  6,  1.01820,  -64.5790,  'AUSTIN 7',  11.500,  23
16064,  1,  125.831,  33.958,  0.000,  0.000,  6,  1.00218,  -73.1957,  'BRENHAM ',  11.500,  25
16065,  1,  70.967,  19.571,  0.000,  0.000,  6,  1.00493,  -63.8751,  'BERTRAM ',  11.500,  23
16091,  1,  6.373,  1.802,  0.000,  0.000,  6,  1.02731,  -68.4020,  'WIMBERLE',  11.500,  23
16092,  1,  23.345,  6.559,  0.000,  0.000,  6,  1.02733,  -71.6740,  'GONZALES',  11.500,  24
16093,  1,  23.858,  6.700,  0.000,  0.000,  6,  1.01148,  -70.2085,  'SAN ANTO',  11.500,  22
16094,  1,  33.017,  9.241,  0.000,  0.000,  6,  1.01446,  -70.1746,  'SAN ANTO',  11.500,  22
16095,  1,  49.775,  13.847,  0.000,  0.000,  6,  1.01972,  -64.9003,  'HUTTO 0S',  11.500,  23
16096,  1,  32.536,  9.110,  0.000,  0.000,  6,  1.02291,  -72.4410,  'LULING 0',  11.500,  24
16097,  1,  19.185,  5.397,  0.000,  0.000,  6,  1.01057,  -70.7181,  'SAN ANTO',  11.500,  26
16098,  1,  64.100,  17.733,  0.000,  0.000,  6,  1.01470,  -64.8969,  'AUSTIN 1',  11.500,  23
16099,  1,  79.065,  21.738,  0.000,  0.000,  6,  1.00609,  -71.5513,  'SAN ANTO',  11.500,  26
16100,  1,  16.887,  4.754,  0.000,  0.000,  6,  1.00820,  -72.7343,  'ADKINS 0',  11.500,  22
16103,  1,  28.038,  7.864,  0.000,  0.000,  6,  1.02733,  -66.2169,  'WINCHEST',  11.500,  25
16109,  1,  23.354,  6.554,  0.000,  0.000,  6,  0.96729,  -69.2339,  'ROCKDALE',  11.500,  25
16112,  1,  7.461,  2.108,  0.000,  0.000,  6,  1.01217,  -72.9494,  'NATALIA ',  11.500,  26
16113,  1,  12.328,  3.477,  0.000,  0.000,  6,  1.01124,  -65.2831,  'AUSTIN 2',  11.500,  23
16114,  1,  17.113,  4.818,  0.000,  0.000,  6,  1.00707,  -71.6944,  'SAN ANTO',  11.500,  26
16115,  1,  59.879,  16.587,  0.000,  0.000,  6,  1.00837,  -71.1016,  'SAN ANTO',  11.500,  22
16116,  1,  78.305,  21.529,  0.000,  0.000,  6,  1.00143,  -67.1426,  'TAYLOR 0',  11.500,  23
16117,  1,  25.420,  7.136,  0.000,  0.000,  6,  1.02605,  -65.2607,  'SMITHVIL',  11.500,  25
16120,  1,  15.913,  4.483,  0.000,  0.000,  6,  1.02663,  -62.9201,  'CEDAR PA',  11.500,  23
16121,  1,  130.777,  35.264,  0.000,  0.000,  6,  1.01361,  -71.1396,  'SAN ANTO',  11.500,  26
16122,  1,  79.369,  21.755,  0.000,  0.000,  6,  0.95880,  -73.9016,  'HALLETTS',  11.500,  24
16123,  1,  12.837,  3.620,  0.000,  0.000,  6,  1.01589,  -64.4066,  'AUSTIN 5',  11.500,  23
16124,  1,  38.412,  10.730,  0.000,  0.000,  6,  1.01872,  -67.4958,  'NEW BRAU',  11.500,  22
16125,  1,  52.688,  14.622,  0.000,  0.000,  6,  0.99972,  -73.7544,  'SUTHERLA',  11.500,  22
16126,  1,  1.738,  0.492,  0.000,  0.000,  6,  1.01385,  -65.5582,  'AUSTIN 3',  11.500,  23
16127,  1,  36.974,  10.298,  0.000,  0.000,  6,  0.90771,  -73.7566,  'CAMERON ',  11.500,  25
16128,  1,  10.284,  2.903,  0.000,  0.000,  6,  1.00932,  -72.5667,  'SAN ANTO',  11.500,  26
16129,  1,  31.241,  8.727,  0.000,  0.000,  6,  0.91997,  -80.9243,  'MEDINA 0',  11.500,  26
16130,  1,  5.606,  1.585,  0.000,  0.000,  6,  1.00954,  -66.2997,  'MANCHACA',  11.500,  23
16131,  1,  10.285,  2.903,  0.000,  0.000,  6,  1.01705,  -68.5618,  'SPRING B',  11.500,  22
16132,  1,  38.946,  10.874,  0.000,  0.000,  6,  1.00799,  -65.7250,  'AUSTIN 1',  11.500,  23
16133,  1,  56.145,  15.555,  0.000,  0.000,  6,  0.98052,  -75.2836,  'FLATONIA',  11.500,  25
16134,  1,  7.793,  2.201,  0.000,  0.000,  6,  0.99287,  -66.9488,  'GRANGER ',  11.500,  23
16135,  1,  3.552,  1.005,  0.000,  0.000,  6,  0.99138,  -70.8217,  'FAYETTEV',  11.500,  25
16136,  1,  15.307,  4.313,  0.000,  0.000,  6,  1.02423,  -64.5521,  'GEORGETO',  11.500,  23
16137,  1,  31.307,  8.767,  0.000,  0.000,  6,  1.00974,  -65.9246,  'AUSTIN 3',  11.500,  23
16138,  1,  36.652,  10.237,  0.000,  0.000,  6,  0.98600,  -75.7651,  'PIPE CRE',  11.500,  26
16139,  1,  15.632,  4.403,  0.000,  0.000,  6,  0.98819,  -71.2402,  'RED ROCK',  11.500,  25
16140,  1,  5.300,  1.499,  0.000,  0.000,  6,  0.96983,  -67.6550,  'JARRELL ',  11.500,  23
16150,  1,  5.564,  1.573,  0.000,  0.000,  6,  1.02132,  -70.7105,  'SAN ANTO',  11.500,  26
16151,  1,  63.129,  17.460,  0.000,  0.000,  6,  0.99975,  -75.2074,  'SCHULENB',  11.500,  25
16153,  1,  9.556,  2.698,  0.000,  0.000,  6,  1.01490,  -70.0458,  'SAN ANTO',  11.500,  26
16154,  1,  70.083,  19.327,  0.000,  0.000,  6,  0.99746,  -67.3300,  'DRIPPING',  11.500,  23
16155,  1,  24.394,  6.848,  0.000,  0.000,  6,  1.00641,  -72.5855,  'SAN ANTO',  11.500,  26
16156,  1,  23.064,  6.479,  0.000,  0.000,  6,  1.01612,  -61.5516,  'MARBLE F',  11.500,  23
16157,  1,  28.083,  7.873,  0.000,  0.000,  6,  1.00130,  -73.5849,  'BOERNE 1',  11.500,  26
16158,  1,  23.464,  6.591,  0.000,  0.000,  6,  1.02540,  -77.5016,  'WASHINGT',  11.500,  25
16159,  1,  4.655,  1.317,  0.000,  0.000,  6,  1.01229,  -70.4559,  'SCHERTZ ',  11.500,  22
16160,  1,  64.111,  17.734,  0.000,  0.000,  6,  1.01193,  -64.9709,  'AUSTIN 8',  11.500,  23
16168,  1,  85.232,  23.385,  0.000,  0.000,  6,  1.01109,  -71.4038,  'SAN ANTO',  11.500,  26
16171,  1,  108.242,  29.445,  0.000,  0.000,  6,  1.01440,  -69.5710,  'SAN ANTO',  11.500,  26
16173,  1,  87.562,  23.997,  0.000,  0.000,  6,  1.00663,  -69.0766,  'CUERO 2 ',  11.500,  24
16174,  1,  16.761,  4.720,  0.000,  0.000,  6,  1.01664,  -70.9767,  'SAN ANTO',  11.500,  22
16175,  1,  69.097,  19.075,  0.000,  0.000,  6,  1.01054,  -65.3675,  'AUSTIN 1',  11.500,  23
16176,  1,  75.768,  20.867,  0.000,  0.000,  6,  1.01360,  -66.6401,  'AUSTIN 3',  11.500,  23
16178,  1,  38.899,  10.863,  0.000,  0.000,  6,  1.01418,  -70.5588,  'SAN ANTO',  11.500,  26
16179,  1,  114.047,  30.919,  0.000,  0.000,  6,  1.00300,  -71.9849,  'SAN ANTO',  11.500,  26
16180,  1,  7.606,  2.149,  0.000,  0.000,  6,  1.00232,  -73.4360,  'LA VERNI',  11.500,  22
16181,  1,  28.796,  8.073,  0.000,  0.000,  6,  1.01615,  -66.6653,  'MANOR 0S',  11.500,  23
16182,  1,  32.175,  9.008,  0.000,  0.000,  6,  1.01471,  -71.1787,  'SAN ANTO',  11.500,  26
16183,  1,  68.710,  18.958,  0.000,  0.000,  6,  0.99628,  -69.4143,  'GIDDINGS',  11.500,  25
16184,  1,  15.904,  4.480,  0.000,  0.000,  6,  1.01312,  -65.3830,  'AUSTIN 3',  11.500,  23
16185,  1,  34.233,  9.576,  0.000,  0.000,  6,  1.00960,  -65.6932,  'AUSTIN 3',  11.500,  23
16186,  1,  15.495,  4.365,  0.000,  0.000,  6,  1.01832,  -64.1555,  'AUSTIN 3',  11.500,  23
16187,  1,  30.846,  8.641,  0.000,  0.000,  6,  1.01642,  -64.5759,  'AUSTIN 2',  11.500,  23
16189,  1,  55.483,  15.380,  0.000,  0.000,  6,  0.98650,  -70.4236,  'COLUMBUS',  11.500,  25
16190,  1,  16.370,  4.609,  0.000,  0.000,  6,  0.98722,  -75.5349,  'SHINER 0',  11.500,  24
16191,  1,  12.217,  3.446,  0.000,  0.000,  6,  1.01187,  -69.9825,  'SAN ANTO',  11.500,  22
16193,  1,  13.476,  3.799,  0.000,  0.000,  6,  1.00334,  -69.4911,  'CALDWELL',  11.500,  25
16194,  1,  25.473,  7.149,  0.000,  0.000,  6,  1.00640,  -66.7411,  'AUSTIN 1',  11.500,  23
16195,  1,  38.105,  10.643,  0.000,  0.000,  6,  0.97387,  -74.3728,  'INDUSTRY',  11.500,  25
16196,  1,  2.273,  0.643,  0.000,  0.000,  6,  1.01311,  -69.5616,  'DALE 0SE',  11.500,  23
16199,  1,  15.358,  4.327,  0.000,  0.000,  6,  1.02189,  -69.6084,  'SAN ANTO',  11.500,  26
16200,  1,  176.362,  48.159,  0.000,  0.000,  6,  1.00090,  -72.1123,  'SAN ANTO',  11.500,  26
16201,  1,  24.638,  6.918,  0.000,  0.000,  6,  1.01734,  -71.2841,  'SAN ANTO',  11.500,  26
16202,  1,  30.270,  8.479,  0.000,  0.000,  6,  1.00994,  -70.8417,  'MARTINDA',  11.500,  22
16203,  1,  12.947,  3.651,  0.000,  0.000,  6,  1.01198,  -71.2759,  'SAN ANTO',  11.500,  26
16204,  1,  72.831,  20.078,  0.000,  0.000,  6,  1.00690,  -71.5718,  'SAN ANTO',  11.500,  26
16205,  1,  4.573,  1.294,  0.000,  0.000,  6,  1.01902,  -64.0973,  'AUSTIN 2',  11.500,  23
16206,  1,  90.671,  24.774,  0.000,  0.000,  6,  0.98228,  -71.4709,  'LEXINGTO',  11.500,  25
16207,  1,  11.118,  3.137,  0.000,  0.000,  6,  1.02731,  -65.3861,  'LEANDER ',  11.500,  23
16208,  1,  23.410,  6.576,  0.000,  0.000,  6,  1.02108,  -64.8533,  'AUSTIN 1',  11.500,  23
16209,  1,  90.158,  24.652,  0.000,  0.000,  6,  0.99416,  -72.8808,  'MICO 0SE',  11.500,  26
16217,  1,  4.998,  1.413,  0.000,  0.000,  6,  1.01258,  -65.9460,  'AUSTIN 3',  11.500,  23
16218,  1,  41.494,  11.574,  0.000,  0.000,  6,  1.00562,  -66.9685,  'LOCKHART',  11.500,  23
16219,  1,  31.251,  8.752,  0.000,  0.000,  6,  1.01566,  -65.4718,  'AUSTIN 1',  11.500,  23
16220,  1,  42.554,  11.867,  0.000,  0.000,  6,  1.01312,  -70.2989,  'SAN ANTO',  11.500,  22
16221,  1,  49.242,  13.706,  0.000,  0.000,  6,  1.02734,  -76.3056,  'FALLS CI',  11.500,  22
16223,  1,  7.367,  2.082,  0.000,  0.000,  6,  1.01999,  -63.8408,  'AUSTIN 2',  11.500,  23
16224,  1,  147.168,  39.428,  0.000,  0.000,  6,  1.01269,  -65.4666,  'AUSTIN 2',  11.500,  23
16225,  1,  91.104,  24.928,  0.000,  0.000,  6,  1.00352,  -71.7838,  'SAN ANTO',  11.500,  26
16226,  1,  65.525,  18.038,  0.000,  0.000,  6,  0.93396,  -83.1550,  'BLANCO 0',  11.500,  26
16227,  1,  7.592,  2.145,  0.000,  0.000,  6,  1.01816,  -64.3634,  'AUSTIN 2',  11.500,  23
16230,  1,  95.248,  26.044,  0.000,  0.000,  6,  1.01677,  -65.9698,  'SAN MARC',  11.500,  22
16231,  1,  138.040,  37.063,  0.000,  0.000,  6,  0.99954,  -67.4306,  'BUDA 0SE',  11.500,  23
16232,  1,  54.606,  15.159,  0.000,  0.000,  6,  1.01145,  -65.0435,  'DEL VALL',  11.500,  23
16233,  1,  56.429,  15.654,  0.000,  0.000,  6,  1.01091,  -65.0300,  'AUSTIN 4',  11.500,  23
16236,  1,  48.626,  13.533,  0.000,  0.000,  6,  1.01904,  -69.4735,  'SAN ANTO',  11.500,  26
16237,  1,  111.392,  29.912,  0.000,  0.000,  6,  0.89959,  -74.6330,  'BURLINGT',  11.500,  25
16238,  1,  0.833,  0.236,  0.000,  0.000,  6,  1.01608,  -64.6820,  'AUSTIN 1',  11.500,  23
16241,  1,  126.092,  34.066,  0.000,  0.000,  6,  1.01470,  -69.6587,  'ELMENDOR',  11.500,  22
16250,  1,  127.938,  34.519,  0.000,  0.000,  6,  1.00813,  -71.5260,  'SAN ANTO',  11.500,  22
16251,  1,  56.118,  15.573,  0.000,  0.000,  6,  1.01714,  -69.1395,  'CANYON L',  11.500,  22
16252,  1,  33.751,  9.441,  0.000,  0.000,  6,  1.00108,  -65.2338,  'JOHNSON ',  11.500,  23
16253,  1,  6.367,  1.800,  0.000,  0.000,  6,  0.99817,  -74.5071,  'YORKTOWN',  11.500,  24
16256,  1,  6.182,  1.748,  0.000,  0.000,  6,  1.01704,  -63.8286,  'AUSTIN 2',  11.500,  23
16261,  1,  13.669,  3.853,  0.000,  0.000,  6,  1.00955,  -71.4938,  'LACKLAND',  11.500,  26
16262,  1,  21.145,  5.945,  0.000,  0.000,  6,  1.01708,  -62.7363,  'LIBERTY ',  11.500,  23
16264,  1,  23.487,  6.597,  0.000,  0.000,  6,  1.00716,  -73.1793,  'KENEDY 1',  11.500,  24
16275,  1,  31.196,  8.736,  0.000,  0.000,  6,  1.00670,  -71.5377,  'SAN ANTO',  11.500,  26
16276,  1,  82.225,  22.581,  0.000,  0.000,  6,  1.00651,  -73.6122,  'VON ORMY',  11.500,  26
16278,  1,  21.218,  5.965,  0.000,  0.000,  6,  1.01712,  -65.8884,  'KYLE 1SE',  11.500,  23
16280,  1,  82.425,  22.651,  0.000,  0.000,  6,  1.01911,  -67.5444,  'SEGUIN 2',  11.500,  22
16281,  1,  100.124,  27.324,  0.000,  0.000,  6,  1.01529,  -70.9471,  'UNIVERSA',  11.500,  22
16282,  1,  39.198,  10.947,  0.000,  0.000,  6,  1.01868,  -64.2391,  'SPICEWOO',  11.500,  23
16283,  1,  11.475,  3.238,  0.000,  0.000,  6,  1.01410,  -71.9560,  'SAINT HE',  11.500,  22
16284,  1,  6.039,  1.707,  0.000,  0.000,  6,  1.01193,  -70.8076,  'SAN ANTO',  11.500,  26
16286,  1,  54.234,  15.047,  0.000,  0.000,  6,  0.99491,  -76.1051,  'BOERNE 2',  11.500,  26
16288,  1,  61.361,  16.988,  0.000,  0.000,  6,  1.00801,  -71.0444,  'SAN ANTO',  11.500,  26
16289,  1,  121.594,  32.894,  0.000,  0.000,  6,  1.00966,  -65.3998,  'AUSTIN 2',  11.500,  23
16290,  1,  58.155,  16.131,  0.000,  0.000,  6,  1.02419,  -64.3230,  'AUSTIN 2',  11.500,  23
16291,  1,  53.024,  14.728,  0.000,  0.000,  6,  1.01069,  -71.1049,  'SAN ANTO',  11.500,  26
16306,  1,  14.747,  4.156,  0.000,  0.000,  6,  1.01633,  -64.4884,  'AUSTIN 1',  11.500,  23
16307,  1,  47.170,  13.129,  0.000,  0.000,  6,  1.00616,  -71.3207,  'SAN ANTO',  11.500,  26
16309,  1,  88.723,  24.251,  0.000,  0.000,  6,  0.97593,  -75.2377,  'HONDO 1S',  11.500,  26
16310,  1,  16.150,  4.549,  0.000,  0.000,  6,  1.02077,  -70.0359,  'SAN ANTO',  11.500,  22
16311,  1,  66.235,  18.281,  0.000,  0.000,  6,  0.99116,  -71.8901,  'NEW ULM ',  11.500,  25
16312,  1,  5.059,  1.431,  0.000,  0.000,  6,  1.02473,  -69.5433,  'SAN ANTO',  11.500,  22
16313,  1,  37.195,  10.394,  0.000,  0.000,  6,  1.01369,  -65.4585,  'AUSTIN 3',  11.500,  23
16314,  1,  19.589,  5.510,  0.000,  0.000,  6,  1.01189,  -70.6719,  'BULVERDE',  11.500,  26
16319,  1,  24.049,  6.754,  0.000,  0.000,  6,  1.01528,  -62.1713,  'GEORGETO',  11.500,  23
16320,  1,  35.591,  9.955,  0.000,  0.000,  6,  1.02734,  -70.1765,  'SAN ANTO',  11.500,  22
16322,  1,  37.272,  10.415,  0.000,  0.000,  6,  1.01291,  -72.5531,  'FLORESVI',  11.500,  22
16323,  1,  53.373,  14.820,  0.000,  0.000,  6,  1.00662,  -71.3132,  'SAN ANTO',  11.500,  26
16324,  1,  20.013,  5.629,  0.000,  0.000,  6,  1.01387,  -70.7757,  'SAN ANTO',  11.500,  22
16325,  1,  41.102,  11.430,  0.000,  0.000,  6,  0.91275,  -72.5793,  'BUCKHOLT',  11.500,  25
16326,  1,  1.758,  0.498,  0.000,  0.000,  6,  1.00336,  -71.4958,  'SOMERVIL',  11.500,  25
16327,  1,  10.737,  3.029,  0.000,  0.000,  6,  0.97925,  -73.3958,  'WEIMAR 0',  11.500,  25
16328,  1,  11.613,  3.274,  0.000,  0.000,  6,  0.94377,  -79.1474,  'COMFORT ',  11.500,  26
16329,  1,  12.202,  3.444,  0.000,  0.000,  6,  0.99169,  -76.3569,  'NORDHEIM',  11.500,  24
16330,  1,  0.991,  0.281,  0.000,  0.000,  6,  1.01685,  -65.2033,  'AUSTIN 9',  11.500,  23
16331,  1,  104.442,  28.476,  0.000,  0.000,  6,  1.02463,  -64.8849,  'AUSTIN 2',  11.500,  23
16332,  1,  60.627,  16.789,  0.000,  0.000,  6,  1.00832,  -71.3428,  'HELOTES ',  11.500,  26
16335,  1,  51.400,  14.289,  0.000,  0.000,  6,  1.01755,  -69.4115,  'SAN ANTO',  11.500,  26
16336,  1,  118.048,  31.606,  0.000,  0.000,  6,  0.90077,  -83.7629,  'BANDERA ',  11.500,  26
16337,  1,  12.820,  3.616,  0.000,  0.000,  6,  1.02144,  -70.3632,  'SAN ANTO',  11.500,  26
16338,  1,  85.788,  23.344,  0.000,  0.000,  6,  0.90583,  -73.8563,  'ROCKDALE',  11.500,  25
16339,  1,  26.713,  7.492,  0.000,  0.000,  6,  0.99941,  -66.1657,  'CEDAR CR',  11.500,  23
16340,  1,  23.530,  6.609,  0.000,  0.000,  6,  1.01635,  -71.9500,  'NIXON 0S',  11.500,  24
16341,  1,  17.340,  4.881,  0.000,  0.000,  6,  1.00354,  -76.2786,  'CHAPPELL',  11.500,  25
16344,  1,  4.861,  1.375,  0.000,  0.000,  6,  1.02491,  -62.6780,  'ROUND RO',  11.500,  23
16345,  1,  133.405,  35.925,  0.000,  0.000,  6,  1.01009,  -65.5805,  'AUSTIN 1',  11.500,  23
16346,  1,  14.833,  4.180,  0.000,  0.000,  6,  1.00746,  -74.9010,  'LEMING 0',  11.500,  26
16351,  1,  16.524,  4.654,  0.000,  0.000,  6,  1.02065,  -63.6705,  'AUSTIN 1',  11.500,  23
16352,  1,  100.035,  27.302,  0.000,  0.000,  6,  1.01628,  -70.8146,  'SAN ANTO',  11.500,  26
16353,  1,  78.515,  21.611,  0.000,  0.000,  6,  1.02162,  -63.7062,  'ROUND RO',  11.500,  23
16355,  1,  110.802,  30.132,  0.000,  0.000,  6,  1.02252,  -62.9734,  'ROUND RO',  11.500,  23
16356,  1,  97.910,  26.765,  0.000,  0.000,  6,  1.02739,  -71.0057,  'SAN ANTO',  11.500,  26
16357,  1,  15.756,  4.435,  0.000,  0.000,  6,  0.95372,  -84.9883,  'DEVINE 0',  11.500,  26
16358,  1,  38.822,  10.846,  0.000,  0.000,  6,  1.02734,  -65.7470,  'GEORGETO',  11.500,  23
16360,  1,  21.631,  6.079,  0.000,  0.000,  6,  1.01163,  -59.1448,  'BURNET 1',  11.500,  23
17001,  1,  4.549,  1.287,  0.000,  0.000,  7,  0.98927,  -65.9629,  'INEZ 0SE',  11.500,  6
17004,  1,  165.287,  45.200,  0.000,  0.000,  7,  1.02164,  -74.2678,  'PASADENA',  11.500,  4
17010,  1,  16.107,  4.535,  0.000,  0.000,  7,  0.99024,  -78.3284,  'PRAIRIE ',  11.500,  5
17011,  1,  37.342,  10.437,  0.000,  0.000,  7,  1.02194,  -78.1872,  'CONROE 1',  11.500,  5
17012,  1,  0.781,  0.221,  0.000,  0.000,  7,  0.98517,  -75.9456,  'SIMONTON',  11.500,  3
17013,  1,  119.103,  32.233,  0.000,  0.000,  7,  1.00387,  -77.8847,  'HOUSTON ',  11.500,  5
17014,  1,  36.858,  10.298,  0.000,  0.000,  7,  1.00272,  -77.1648,  'HOUSTON ',  11.500,  4
17016,  1,  70.699,  19.507,  0.000,  0.000,  7,  1.01181,  -75.0652,  'HOUSTON ',  11.500,  4
17017,  1,  101.167,  27.583,  0.000,  0.000,  7,  1.00870,  -77.5099,  'HOUSTON ',  11.500,  3
17020,  1,  44.013,  12.266,  0.000,  0.000,  7,  1.00877,  -66.3202,  'NURSERY ',  11.500,  6
17026,  1,  32.023,  8.967,  0.000,  0.000,  7,  1.01682,  -74.8750,  'BACLIFF ',  11.500,  4
17027,  1,  78.533,  21.596,  0.000,  0.000,  7,  1.00590,  -77.4197,  'SPRING 1',  11.500,  5
17028,  1,  60.275,  16.700,  0.000,  0.000,  7,  1.01734,  -77.2715,  'HOUSTON ',  11.500,  3
17036,  1,  58.318,  16.167,  0.000,  0.000,  7,  1.01197,  -75.4061,  'CONROE 5',  11.500,  5
17039,  1,  185.094,  50.576,  0.000,  0.000,  7,  1.00880,  -75.7081,  'SUGAR LA',  11.500,  3
17041,  1,  91.609,  25.080,  0.000,  0.000,  7,  1.01425,  -74.3420,  'DAYTON 1',  11.500,  4
17044,  1,  86.324,  23.648,  0.000,  0.000,  7,  0.99328,  -65.3413,  'VICTORIA',  11.500,  6
17049,  1,  193.773,  52.969,  0.000,  0.000,  7,  1.01430,  -75.9859,  'KATY 1 2',  11.500,  3
17050,  1,  52.087,  14.466,  0.000,  0.000,  7,  0.99884,  -78.0540,  'MAGNOLIA',  11.500,  5
17051,  1,  108.653,  29.536,  0.000,  0.000,  7,  1.00767,  -77.8033,  'HOUSTON ',  11.500,  3
17052,  1,  80.196,  22.040,  0.000,  0.000,  7,  1.00639,  -76.5385,  'MISSOURI',  11.500,  3
17053,  1,  93.485,  25.573,  0.000,  0.000,  7,  1.01308,  -73.2895,  'RICHMOND',  11.500,  3
17054,  1,  80.659,  22.152,  0.000,  0.000,  7,  0.99797,  -78.0553,  'HOUSTON ',  11.500,  4
17055,  1,  82.011,  22.526,  0.000,  0.000,  7,  1.00848,  -76.1958,  'HOUSTON ',  11.500,  3
17057,  1,  63.764,  17.632,  0.000,  0.000,  7,  1.00284,  -77.2003,  'SPRING 8',  11.500,  5
17067,  1,  65.172,  18.002,  0.000,  0.000,  7,  0.99213,  -79.0672,  'HOUSTON ',  11.500,  3
17069,  1,  47.602,  13.237,  0.000,  0.000,  7,  0.98629,  -70.2216,  'EL CAMPO',  11.500,  1
17070,  1,  84.099,  23.075,  0.000,  0.000,  7,  1.00456,  -75.9669,  'HOUSTON ',  11.500,  4
17071,  1,  3.757,  1.063,  0.000,  0.000,  7,  0.97089,  -62.1386,  'PORT O C',  11.500,  6
17072,  1,  89.307,  24.469,  0.000,  0.000,  7,  1.01350,  -74.4972,  'DICKINSO',  11.500,  4
17074,  1,  54.336,  15.089,  0.000,  0.000,  7,  1.01684,  -73.6943,  'GALVESTO',  11.500,  2
17075,  1,  118.307,  32.095,  0.000,  0.000,  7,  1.02742,  -75.1490,  'HOUSTON ',  11.500,  4
17084,  1,  159.939,  43.714,  0.000,  0.000,  7,  1.01412,  -73.4970,  'LEAGUE C',  11.500,  4
17085,  1,  3.083,  0.873,  0.000,  0.000,  7,  0.99941,  -73.7019,  'LIVERPOO',  11.500,  2
17086,  1,  42.229,  11.775,  0.000,  0.000,  7,  1.00291,  -76.7774,  'HOUSTON ',  11.500,  4
17087,  1,  62.060,  17.177,  0.000,  0.000,  7,  1.00891,  -75.3192,  'SUGAR LA',  11.500,  3
17088,  1,  87.250,  23.873,  0.000,  0.000,  7,  0.98143,  -77.2049,  'RICHMOND',  11.500,  3
17089,  1,  59.964,  16.623,  0.000,  0.000,  7,  1.02650,  -78.1902,  'HOUSTON ',  11.500,  3
17090,  1,  9.069,  2.561,  0.000,  0.000,  7,  1.00071,  -77.5968,  'PINEHURS',  11.500,  5
17091,  1,  195.961,  53.613,  0.000,  0.000,  7,  1.02740,  -78.5397,  'PEARLAND',  11.500,  3
17092,  1,  31.479,  8.814,  0.000,  0.000,  7,  1.00307,  -77.2997,  'HOUSTON ',  11.500,  3
17093,  1,  91.864,  25.120,  0.000,  0.000,  7,  0.99907,  -77.7007,  'HOUSTON ',  11.500,  3
17094,  1,  62.800,  17.384,  0.000,  0.000,  7,  1.01649,  -78.4283,  'HOUSTON ',  11.500,  3
17100,  1,  52.639,  14.619,  0.000,  0.000,  7,  1.00385,  -76.4299,  'HOUSTON ',  11.500,  4
17101,  1,  179.952,  49.163,  0.000,  0.000,  7,  1.00704,  -76.7293,  'HOUSTON ',  11.500,  3
17102,  1,  99.967,  27.242,  0.000,  0.000,  7,  0.99621,  -78.0365,  'TOMBALL ',  11.500,  5
17103,  1,  52.381,  14.549,  0.000,  0.000,  7,  1.00407,  -76.6389,  'HOUSTON ',  11.500,  4
17106,  1,  77.478,  21.335,  0.000,  0.000,  7,  1.02206,  -73.7386,  'DEER PAR',  11.500,  4
17116,  1,  10.678,  3.013,  0.000,  0.000,  7,  0.98282,  -76.3736,  'WALLIS 0',  11.500,  1
17117,  1,  68.810,  18.993,  0.000,  0.000,  7,  1.00476,  -77.2570,  'HOUSTON ',  11.500,  3
17118,  1,  95.703,  26.125,  0.000,  0.000,  7,  0.99660,  -77.8896,  'SPRING 4',  11.500,  5
17119,  1,  41.001,  11.438,  0.000,  0.000,  7,  1.00435,  -76.3931,  'SOUTH HO',  11.500,  4
17120,  1,  131.428,  35.369,  0.000,  0.000,  7,  0.99661,  -78.3452,  'HOUSTON ',  11.500,  3
17123,  1,  6.488,  1.834,  0.000,  0.000,  7,  0.96789,  -61.7444,  'SEADRIFT',  11.500,  6
17124,  1,  132.127,  35.571,  0.000,  0.000,  7,  1.00288,  -77.2357,  'HOUSTON ',  11.500,  3
17127,  1,  209.848,  57.354,  0.000,  0.000,  7,  1.01211,  -74.0267,  'SUGAR LA',  11.500,  3
17128,  1,  56.533,  15.682,  0.000,  0.000,  7,  1.01054,  -75.4368,  'CONROE 7',  11.500,  5
17129,  1,  5.256,  1.486,  0.000,  0.000,  7,  1.00359,  -65.5376,  'LOLITA 0',  11.500,  6
17132,  1,  64.985,  17.968,  0.000,  0.000,  7,  1.01088,  -73.8913,  'LAPORTE ',  11.500,  4
17143,  1,  49.961,  13.891,  0.000,  0.000,  7,  1.00687,  -78.6413,  'NEW CANE',  11.500,  5
17144,  1,  81.491,  22.384,  0.000,  0.000,  7,  1.00545,  -75.9509,  'HOUSTON ',  11.500,  4
17145,  1,  113.344,  30.805,  0.000,  0.000,  7,  1.02741,  -79.0227,  'HOUSTON ',  11.500,  4
17147,  1,  39.802,  11.111,  0.000,  0.000,  7,  1.00991,  -76.8403,  'HOUSTON ',  11.500,  3
17148,  1,  52.531,  14.587,  0.000,  0.000,  7,  0.99992,  -78.2881,  'HOUSTON ',  11.500,  3
17149,  1,  8.530,  2.409,  0.000,  0.000,  7,  0.98669,  -64.7579,  'BLOOMING',  11.500,  6
17151,  1,  33.110,  9.269,  0.000,  0.000,  7,  1.02312,  -75.2587,  'WILLIS 2',  11.500,  5
17152,  1,  3.152,  0.892,  0.000,  0.000,  7,  1.00474,  -76.9354,  'HOUSTON ',  11.500,  3
17153,  1,  26.716,  7.486,  0.000,  0.000,  7,  0.95832,  -59.0391,  'PALACIOS',  11.500,  1
17154,  1,  41.746,  11.645,  0.000,  0.000,  7,  1.01104,  -77.8711,  'CONROE 4',  11.500,  5
17155,  1,  61.371,  16.982,  0.000,  0.000,  7,  0.99851,  -77.2206,  'HOUSTON ',  11.500,  3
17157,  1,  120.131,  32.511,  0.000,  0.000,  7,  1.00781,  -76.5762,  'SPRING 2',  11.500,  5
17158,  1,  68.479,  18.895,  0.000,  0.000,  7,  0.99561,  -77.9759,  'KINGWOOD',  11.500,  4
17161,  1,  100.853,  27.510,  0.000,  0.000,  7,  1.01314,  -75.2688,  'HOUSTON ',  11.500,  3
17172,  1,  75.544,  20.815,  0.000,  0.000,  7,  1.02005,  -73.5196,  'TEXAS CI',  11.500,  2
17173,  1,  85.618,  23.463,  0.000,  0.000,  7,  0.99507,  -78.6193,  'KINGWOOD',  11.500,  4
17174,  1,  93.858,  25.652,  0.000,  0.000,  7,  1.00303,  -75.6246,  'HOUSTON ',  11.500,  4
17177,  1,  179.884,  49.119,  0.000,  0.000,  7,  1.00030,  -77.2277,  'SPRING 7',  11.500,  5
17178,  1,  109.415,  29.707,  0.000,  0.000,  7,  0.99712,  -78.5391,  'HOUSTON ',  11.500,  3
17179,  1,  52.596,  14.604,  0.000,  0.000,  7,  0.99903,  -76.3459,  'FRESNO 0',  11.500,  3
17180,  1,  71.577,  19.734,  0.000,  0.000,  7,  1.00354,  -77.5468,  'HOUSTON ',  11.500,  3
17181,  1,  124.867,  33.699,  0.000,  0.000,  7,  0.99846,  -78.3574,  'HOUSTON ',  11.500,  3
17182,  1,  1.835,  0.520,  0.000,  0.000,  7,  0.98639,  -76.6311,  'PATTISON',  11.500,  3
17183,  1,  186.277,  50.962,  0.000,  0.000,  7,  1.02740,  -78.2400,  'HOUSTON ',  11.500,  3
17185,  1,  124.675,  33.700,  0.000,  0.000,  7,  1.01393,  -71.9008,  'MISSOURI',  11.500,  3
17188,  1,  68.406,  18.888,  0.000,  0.000,  7,  1.00930,  -75.5356,  'HOUSTON ',  11.500,  3
17198,  1,  70.467,  19.460,  0.000,  0.000,  7,  1.02737,  -77.3473,  'TOMBALL ',  11.500,  5
17201,  1,  182.461,  49.879,  0.000,  0.000,  7,  1.01608,  -76.6407,  'CYPRESS ',  11.500,  5
17202,  1,  37.518,  10.476,  0.000,  0.000,  7,  0.99057,  -78.1131,  'HEMPSTEA',  11.500,  5
17203,  1,  20.900,  5.872,  0.000,  0.000,  7,  0.97746,  -70.7509,  'WEST COL',  11.500,  1
17213,  1,  56.961,  15.798,  0.000,  0.000,  7,  1.01036,  -74.8473,  'SANTA FE',  11.500,  2
17214,  1,  67.215,  18.560,  0.000,  0.000,  7,  1.00114,  -76.8154,  'HOUSTON ',  11.500,  3
17215,  1,  81.041,  22.259,  0.000,  0.000,  7,  1.00220,  -77.4713,  'SPRING 5',  11.500,  5
17216,  1,  85.766,  23.511,  0.000,  0.000,  7,  1.00039,  -77.6250,  'HOUSTON ',  11.500,  3
17217,  1,  65.140,  18.004,  0.000,  0.000,  7,  1.00439,  -77.7322,  'HOUSTON ',  11.500,  4
17218,  1,  33.344,  9.329,  0.000,  0.000,  7,  1.00009,  -77.6612,  'MONTGOME',  11.500,  5
17219,  1,  1.177,  0.333,  0.000,  0.000,  7,  0.99452,  -73.2873,  'HUNGERFO',  11.500,  1
17220,  1,  121.543,  32.855,  0.000,  0.000,  7,  1.00166,  -77.5046,  'HOUSTON ',  11.500,  3
17221,  1,  136.075,  36.569,  0.000,  0.000,  7,  1.00115,  -77.2677,  'HOUSTON ',  11.500,  3
17222,  1,  81.664,  22.424,  0.000,  0.000,  7,  1.00208,  -76.8648,  'HOUSTON ',  11.500,  3
17223,  1,  38.191,  10.666,  0.000,  0.000,  7,  1.00553,  -76.9665,  'HOUSTON ',  11.500,  5
17224,  1,  22.659,  6.365,  0.000,  0.000,  7,  1.00066,  -77.7970,  'HOUSTON ',  11.500,  3
17225,  1,  81.715,  22.433,  0.000,  0.000,  7,  0.99869,  -78.5148,  'HOUSTON ',  11.500,  3
17226,  1,  38.078,  10.635,  0.000,  0.000,  7,  1.00729,  -77.3775,  'HOUSTON ',  11.500,  3
17229,  1,  228.339,  62.409,  0.000,  0.000,  7,  1.01167,  -74.7220,  'HOUSTON ',  11.500,  3
17230,  1,  7.327,  2.070,  0.000,  0.000,  7,  1.00824,  -75.0664,  'BEASLEY ',  11.500,  1
17231,  1,  43.905,  12.236,  0.000,  0.000,  7,  1.00807,  -74.8784,  'HOUSTON ',  11.500,  4
17232,  1,  37.701,  10.536,  0.000,  0.000,  7,  1.02220,  -74.1400,  'LA MARQU',  11.500,  2
17233,  1,  31.041,  8.690,  0.000,  0.000,  7,  0.99171,  -78.6066,  'WALLER 0',  11.500,  5
17234,  1,  66.824,  18.460,  0.000,  0.000,  7,  1.00601,  -78.4047,  'PORTER 0',  11.500,  5
17235,  1,  107.055,  29.165,  0.000,  0.000,  7,  1.02741,  -78.4699,  'CYPRESS ',  11.500,  3
17236,  1,  26.730,  7.501,  0.000,  0.000,  7,  1.02733,  -78.2806,  'HOUSTON ',  11.500,  5
17237,  1,  10.655,  3.007,  0.000,  0.000,  7,  0.98421,  -75.4052,  'FULSHEAR',  11.500,  1
17238,  1,  44.027,  12.277,  0.000,  0.000,  7,  1.02735,  -75.8708,  'LIBERTY ',  11.500,  4
17239,  1,  36.370,  10.165,  0.000,  0.000,  7,  1.00700,  -75.3167,  'WINNIE 0',  11.500,  4
17240,  1,  78.704,  21.646,  0.000,  0.000,  7,  1.00867,  -77.6998,  'HOUSTON ',  11.500,  3
17241,  1,  76.991,  21.178,  0.000,  0.000,  7,  1.00013,  -77.9373,  'HOUSTON ',  11.500,  3
17242,  1,  66.338,  18.324,  0.000,  0.000,  7,  1.00080,  -77.7448,  'HOUSTON ',  11.500,  3
17243,  1,  59.034,  16.358,  0.000,  0.000,  7,  1.00779,  -76.9637,  'CROSBY 0',  11.500,  4
17244,  1,  31.450,  8.804,  0.000,  0.000,  7,  0.99890,  -75.6263,  'MANVEL 0',  11.500,  3
17245,  1,  82.724,  22.711,  0.000,  0.000,  7,  1.00552,  -78.6455,  'HOUSTON ',  11.500,  5
17246,  1,  150.008,  40.054,  0.000,  0.000,  7,  0.99380,  -78.5193,  'HOUSTON ',  11.500,  3
17247,  1,  7.329,  2.071,  0.000,  0.000,  7,  0.97994,  -71.2107,  'DAMON 0S',  11.500,  1
17248,  1,  161.696,  44.143,  0.000,  0.000,  7,  0.99792,  -78.1318,  'HOUSTON ',  11.500,  3
17249,  1,  65.660,  18.142,  0.000,  0.000,  7,  1.00107,  -77.5844,  'HOUSTON ',  11.500,  3
17250,  1,  28.653,  8.032,  0.000,  0.000,  7,  1.01097,  -76.9034,  'HOUSTON ',  11.500,  3
17251,  1,  32.141,  8.996,  0.000,  0.000,  7,  1.00091,  -78.6511,  'HOCKLEY ',  11.500,  5
17253,  1,  68.199,  18.825,  0.000,  0.000,  7,  1.00150,  -71.8928,  'ANGLETON',  11.500,  2
17254,  1,  29.418,  8.246,  0.000,  0.000,  7,  1.02085,  -76.7849,  'CONROE 3',  11.500,  5
17255,  1,  41.814,  11.662,  0.000,  0.000,  7,  1.00755,  -76.0295,  'HOUSTON ',  11.500,  3
17256,  1,  60.310,  16.699,  0.000,  0.000,  7,  1.00301,  -76.9451,  'HOUSTON ',  11.500,  3
17257,  1,  99.527,  27.138,  0.000,  0.000,  7,  1.00096,  -75.9901,  'PEARLAND',  11.500,  4
17258,  1,  31.523,  8.825,  0.000,  0.000,  7,  1.00386,  -76.8598,  'HOUSTON ',  11.500,  3
17259,  1,  120.810,  32.693,  0.000,  0.000,  7,  1.01027,  -77.0330,  'HOUSTON ',  11.500,  4
17260,  1,  99.289,  27.094,  0.000,  0.000,  7,  1.01048,  -75.3780,  'CHANNELV',  11.500,  4
17262,  1,  74.968,  20.623,  0.000,  0.000,  7,  0.98759,  -62.6970,  'BAY CITY',  11.500,  1
17265,  1,  52.484,  14.582,  0.000,  0.000,  7,  1.01310,  -73.6317,  'PASADENA',  11.500,  4
17271,  1,  22.583,  6.344,  0.000,  0.000,  7,  0.99705,  -77.2777,  'BROOKSHI',  11.500,  3
17272,  1,  36.198,  10.116,  0.000,  0.000,  7,  1.00271,  -76.6162,  'HOUSTON ',  11.500,  3
17273,  1,  30.764,  8.620,  0.000,  0.000,  7,  1.02733,  -74.6812,  'TEXAS CI',  11.500,  2
17275,  1,  33.615,  9.403,  0.000,  0.000,  7,  1.00112,  -68.3299,  'VICTORIA',  11.500,  6
17276,  1,  75.792,  20.887,  0.000,  0.000,  7,  1.02574,  -78.0608,  'HOUSTON ',  11.500,  3
17277,  1,  15.804,  4.451,  0.000,  0.000,  7,  1.01103,  -67.9230,  'GANADO 0',  11.500,  6
17279,  1,  122.418,  33.130,  0.000,  0.000,  7,  1.01779,  -73.5352,  'MONT BEL',  11.500,  4
17283,  1,  93.471,  25.562,  0.000,  0.000,  7,  1.00921,  -73.7955,  'BAYTOWN ',  11.500,  4
17290,  1,  51.928,  14.422,  0.000,  0.000,  7,  0.99800,  -78.3591,  'SPRING 6',  11.500,  5
17291,  1,  85.340,  23.382,  0.000,  0.000,  7,  0.99026,  -78.8490,  'HUMBLE 2',  11.500,  5
17292,  1,  82.922,  22.770,  0.000,  0.000,  7,  1.00984,  -76.1580,  'HOUSTON ',  11.500,  5
17293,  1,  14.239,  4.013,  0.000,  0.000,  7,  1.00948,  -74.3449,  'SANTA FE',  11.500,  2
17294,  1,  6.411,  1.813,  0.000,  0.000,  7,  1.02731,  -73.3745,  'PORT BOL',  11.500,  4
17295,  1,  87.085,  23.860,  0.000,  0.000,  7,  1.00005,  -77.7902,  'HOUSTON ',  11.500,  5
17296,  1,  86.952,  23.816,  0.000,  0.000,  7,  0.99526,  -78.5749,  'HOUSTON ',  11.500,  3
17297,  1,  78.441,  21.561,  0.000,  0.000,  7,  0.99801,  -77.3011,  'HOUSTON ',  11.500,  3
17298,  1,  82.318,  22.598,  0.000,  0.000,  7,  1.00191,  -78.0203,  'HOUSTON ',  11.500,  3
17299,  1,  18.328,  5.155,  0.000,  0.000,  7,  0.98198,  -73.9000,  'EAGLE LA',  11.500,  1
17300,  1,  53.054,  14.745,  0.000,  0.000,  7,  1.02735,  -78.5828,  'CONROE 2',  11.500,  5
17301,  1,  57.930,  16.053,  0.000,  0.000,  7,  0.99988,  -76.1711,  'WEBSTER ',  11.500,  4
17302,  1,  24.502,  6.874,  0.000,  0.000,  7,  0.97411,  -66.2311,  'SWEENY 0',  11.500,  1
17303,  1,  6.342,  1.793,  0.000,  0.000,  7,  0.99628,  -66.6693,  'BLESSING',  11.500,  1
17306,  1,  6.787,  1.917,  0.000,  0.000,  7,  0.99172,  -69.8418,  'WHARTON ',  11.500,  1
17313,  1,  78.924,  21.688,  0.000,  0.000,  7,  0.99661,  -71.1815,  'LAKE JAC',  11.500,  2
17314,  1,  26.817,  7.517,  0.000,  0.000,  7,  0.97354,  -76.0169,  'BELLVILL',  11.500,  5
17315,  1,  50.464,  14.032,  0.000,  0.000,  7,  1.01468,  -77.0707,  'KATY 4 0',  11.500,  3
17316,  1,  46.037,  12.816,  0.000,  0.000,  7,  0.99947,  -76.7318,  'HOUSTON ',  11.500,  3
17317,  1,  105.059,  28.593,  0.000,  0.000,  7,  1.00517,  -74.8988,  'FRIENDSW',  11.500,  4
17318,  1,  81.662,  22.419,  0.000,  0.000,  7,  0.99814,  -77.0201,  'HOUSTON ',  11.500,  4
17319,  1,  22.486,  6.316,  0.000,  0.000,  7,  0.99992,  -77.4738,  'HOUSTON ',  11.500,  5
17330,  1,  151.694,  40.522,  0.000,  0.000,  7,  1.00299,  -77.4591,  'HOUSTON ',  11.500,  3
17333,  1,  22.959,  6.450,  0.000,  0.000,  7,  1.00899,  -75.0579,  'PASADENA',  11.500,  4
17336,  1,  89.550,  24.525,  0.000,  0.000,  7,  1.00876,  -76.1522,  'STAFFORD',  11.500,  3
17337,  1,  23.670,  6.644,  0.000,  0.000,  7,  0.98108,  -69.0765,  'EDNA 0SE',  11.500,  6
17338,  1,  90.087,  24.658,  0.000,  0.000,  7,  1.00287,  -76.9579,  'HOUSTON ',  11.500,  4
17339,  1,  30.078,  8.422,  0.000,  0.000,  7,  0.98433,  -70.0321,  'NEEDVILL',  11.500,  1
17340,  1,  25.185,  7.066,  0.000,  0.000,  7,  0.98454,  -76.9601,  'SEALY 0S',  11.500,  3
17343,  1,  138.475,  37.124,  0.000,  0.000,  7,  0.98798,  -75.4322,  'KATY 3 2',  11.500,  3
17344,  1,  91.504,  25.020,  0.000,  0.000,  7,  0.99579,  -78.5375,  'HOUSTON ',  11.500,  3
17345,  1,  62.788,  17.370,  0.000,  0.000,  7,  1.00483,  -76.5165,  'HOUSTON ',  11.500,  4
17362,  1,  39.098,  10.913,  0.000,  0.000,  7,  0.99947,  -77.8671,  'HOUSTON ',  11.500,  3
17363,  1,  22.941,  6.444,  0.000,  0.000,  7,  1.00664,  -74.5125,  'GALVESTO',  11.500,  2
17364,  1,  12.408,  3.499,  0.000,  0.000,  7,  0.98229,  -75.3374,  'EAST BER',  11.500,  1
17365,  1,  76.545,  21.066,  0.000,  0.000,  7,  1.00612,  -77.4103,  'HOUSTON ',  11.500,  4
17380,  1,  36.075,  10.084,  0.000,  0.000,  7,  1.01088,  -71.6973,  'FREEPORT',  11.500,  2
17381,  1,  70.571,  19.467,  0.000,  0.000,  7,  1.00634,  -77.9830,  'HOUSTON ',  11.500,  4
17382,  1,  63.185,  17.474,  0.000,  0.000,  7,  1.00069,  -77.2200,  'HOUSTON ',  11.500,  3
17383,  1,  75.182,  20.699,  0.000,  0.000,  7,  1.00403,  -74.1297,  'ROSHARON',  11.500,  2
17384,  1,  65.066,  17.980,  0.000,  0.000,  7,  0.99905,  -77.7047,  'HOUSTON ',  11.500,  3
17385,  1,  105.852,  28.792,  0.000,  0.000,  7,  1.00206,  -78.2175,  'HOUSTON ',  11.500,  3
17386,  1,  83.852,  23.007,  0.000,  0.000,  7,  1.00274,  -77.5744,  'HOUSTON ',  11.500,  3
17387,  1,  137.469,  36.911,  0.000,  0.000,  7,  0.99813,  -78.2968,  'HUMBLE 1',  11.500,  4
17388,  1,  113.665,  30.841,  0.000,  0.000,  7,  1.00855,  -78.2019,  'HOUSTON ',  11.500,  3
17391,  1,  32.781,  9.177,  0.000,  0.000,  7,  1.01755,  -74.3458,  'WILLIS 1',  11.500,  5
17392,  1,  48.882,  13.601,  0.000,  0.000,  7,  1.01605,  -74.9046,  'BAYTOWN ',  11.500,  4
17393,  1,  6.924,  1.956,  0.000,  0.000,  7,  0.98121,  -69.6125,  'VAN VLEC',  11.500,  1
17394,  1,  34.536,  9.656,  0.000,  0.000,  7,  0.99892,  -77.2020,  'HUFFMAN ',  11.500,  4
17395,  1,  65.729,  18.165,  0.000,  0.000,  7,  1.00678,  -77.9880,  'HOUSTON ',  11.500,  3
17396,  1,  20.378,  5.729,  0.000,  0.000,  7,  0.99876,  -77.1883,  'HOUSTON ',  11.500,  3
17397,  1,  73.405,  20.248,  0.000,  0.000,  7,  1.02604,  -76.7872,  'ROSENBER',  11.500,  3
17398,  1,  58.877,  16.317,  0.000,  0.000,  7,  1.00985,  -75.6974,  'PASADENA',  11.500,  4
17399,  1,  45.266,  12.608,  0.000,  0.000,  7,  1.00633,  -76.5303,  'HOUSTON ',  11.500,  3
17403,  1,  55.352,  15.360,  0.000,  0.000,  7,  1.00844,  -75.4951,  'PASADENA',  11.500,  4
17404,  1,  157.150,  42.899,  0.000,  0.000,  7,  0.99724,  -78.6166,  'HOUSTON ',  11.500,  5
17405,  1,  44.579,  12.424,  0.000,  0.000,  7,  1.01701,  -74.2039,  'GALVESTO',  11.500,  2
17408,  1,  51.517,  14.301,  0.000,  0.000,  7,  0.98191,  -63.1078,  'POINT CO',  11.500,  6
17410,  1,  180.114,  49.185,  0.000,  0.000,  7,  1.00075,  -76.3517,  'KATY 2 1',  11.500,  3
17411,  1,  57.456,  15.928,  0.000,  0.000,  7,  1.00367,  -78.1116,  'SPRING 3',  11.500,  5
17412,  1,  6.423,  1.816,  0.000,  0.000,  7,  0.99977,  -73.1282,  'DANBURY ',  11.500,  2
17413,  1,  39.925,  11.137,  0.000,  0.000,  7,  0.98936,  -71.9071,  'WHARTON ',  11.500,  1
17417,  1,  77.225,  21.253,  0.000,  0.000,  7,  1.01063,  -77.3886,  'HOUSTON ',  11.500,  3
17418,  1,  36.990,  10.337,  0.000,  0.000,  7,  1.01096,  -77.0662,  'HOUSTON ',  11.500,  3
17419,  1,  76.331,  21.012,  0.000,  0.000,  7,  1.00868,  -74.5653,  'LA PORTE',  11.500,  4
17421,  1,  62.874,  17.392,  0.000,  0.000,  7,  1.00282,  -77.1333,  'MAGNOLIA',  11.500,  5
17424,  1,  124.949,  33.761,  0.000,  0.000,  7,  1.01099,  -73.7527,  'ALVIN 2S',  11.500,  2
17425,  1,  84.791,  23.248,  0.000,  0.000,  7,  0.99764,  -78.2896,  'HOUSTON ',  11.500,  3
17426,  1,  43.927,  12.223,  0.000,  0.000,  7,  0.96343,  -68.9587,  'BRAZORIA',  11.500,  2
17427,  1,  126.814,  34.196,  0.000,  0.000,  7,  0.99817,  -78.5973,  'HOUSTON ',  11.500,  3
17430,  1,  44.581,  12.417,  0.000,  0.000,  7,  0.99916,  -70.8357,  'FREEPORT',  11.500,  2
17431,  1,  24.583,  6.901,  0.000,  0.000,  7,  1.00727,  -76.5254,  'CONROE 6',  11.500,  5
17432,  1,  17.425,  4.905,  0.000,  0.000,  7,  1.01136,  -67.4003,  'MADISONV',  11.500,  5
18001,  1,  7.017,  1.983,  0.000,  0.000,  8,  1.01542,  -62.4276,  'NORMANGE',  11.500,  7
18002,  1,  7.061,  1.995,  0.000,  0.000,  8,  1.02009,  -58.9228,  'ARP 0SE ',  11.500,  8
18003,  1,  9.969,  2.815,  0.000,  0.000,  8,  1.02731,  -65.0131,  'CENTERVI',  11.500,  7
18005,  1,  79.451,  21.868,  0.000,  0.000,  8,  1.02738,  -63.6203,  'LUFKIN 3',  11.500,  8
18006,  1,  18.164,  5.113,  0.000,  0.000,  8,  1.02732,  -56.7895,  'FLINT 0S',  11.500,  8
18007,  1,  15.118,  4.260,  0.000,  0.000,  8,  1.01966,  -57.2964,  'BULLARD ',  11.500,  8
18008,  1,  20.322,  5.714,  0.000,  0.000,  8,  1.00588,  -59.0453,  'CHANDLER',  11.500,  8
18009,  1,  7.591,  2.145,  0.000,  0.000,  8,  1.00552,  -77.6116,  'PLANTERS',  11.500,  7
18010,  1,  4.906,  1.387,  0.000,  0.000,  8,  1.00943,  -60.3253,  'MARQUEZ ',  11.500,  7
18011,  1,  16.001,  4.507,  0.000,  0.000,  8,  1.01689,  -53.7869,  'TENNESSE',  11.500,  7
18012,  1,  5.404,  1.528,  0.000,  0.000,  8,  1.02052,  -75.1079,  'ANDERSON',  11.500,  7
18013,  1,  51.369,  14.282,  0.000,  0.000,  8,  1.02114,  -59.6672,  'MINEOLA ',  11.500,  8
18014,  1,  9.458,  2.671,  0.000,  0.000,  8,  1.01017,  -66.6572,  'LOVELADY',  11.500,  7
18015,  1,  15.693,  4.421,  0.000,  0.000,  8,  1.01671,  -64.6647,  'HUNTINGT',  11.500,  8
18016,  1,  53.060,  14.747,  0.000,  0.000,  8,  1.02735,  -74.0290,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.824,  2.774,  0.000,  0.000,  8,  1.01576,  -57.4179,  'FRANKSTO',  11.500,  8
18019,  1,  51.417,  14.299,  0.000,  0.000,  8,  1.02735,  -57.5696,  'TYLER 4 ',  11.500,  8
18020,  1,  14.485,  4.082,  0.000,  0.000,  8,  1.00771,  -58.5369,  'BEN WHEE',  11.500,  8
18021,  1,  8.590,  2.426,  0.000,  0.000,  8,  1.02612,  -59.6969,  'GARRISON',  11.500,  8
18022,  1,  4.454,  1.260,  0.000,  0.000,  8,  1.02731,  -62.3817,  'ETOILE 0',  11.500,  8
18025,  1,  31.758,  8.896,  0.000,  0.000,  8,  1.02733,  -59.3900,  'PALESTIN',  11.500,  8
18026,  1,  41.976,  11.707,  0.000,  0.000,  8,  1.00756,  -60.0384,  'LINDALE ',  11.500,  8
18027,  1,  26.622,  7.470,  0.000,  0.000,  8,  1.02406,  -57.3458,  'WHITEHOU',  11.500,  8
18028,  1,  16.645,  4.687,  0.000,  0.000,  8,  1.01293,  -59.6656,  'OVERTON ',  11.500,  8
18029,  1,  17.082,  4.809,  0.000,  0.000,  8,  1.00593,  -58.8727,  'GRAND SA',  11.500,  8
18032,  1,  44.560,  12.422,  0.000,  0.000,  8,  1.02667,  -73.6896,  'SHIRO 2S',  11.500,  7
18037,  1,  8.479,  2.395,  0.000,  0.000,  8,  1.00970,  -67.2470,  'MIDWAY 0',  11.500,  7
18038,  1,  36.800,  10.287,  0.000,  0.000,  8,  1.02081,  -52.1594,  'SULPHUR ',  11.500,  8
18039,  1,  9.641,  2.722,  0.000,  0.000,  8,  1.01332,  -59.5271,  'VAN 0SE ',  11.500,  8
18040,  1,  9.633,  2.720,  0.000,  0.000,  8,  1.00988,  -57.2455,  'MURCHISO',  11.500,  8
18041,  1,  32.404,  9.074,  0.000,  0.000,  8,  1.02734,  -62.4286,  'NACOGDOC',  11.500,  8
18042,  1,  16.939,  4.769,  0.000,  0.000,  8,  1.01287,  -65.4048,  'DIBOLL 0',  11.500,  8
18052,  1,  12.188,  3.438,  0.000,  0.000,  8,  1.02130,  -58.2201,  'TYLER 8 ',  11.500,  8
18053,  1,  13.706,  3.863,  0.000,  0.000,  8,  1.00645,  -58.1143,  'ATHENS 1',  11.500,  8
18054,  1,  11.972,  3.377,  0.000,  0.000,  8,  1.00599,  -59.6479,  'BUFFALO ',  11.500,  7
18055,  1,  14.389,  4.056,  0.000,  0.000,  8,  1.02861,  -57.3770,  'RUSK 0SE',  11.500,  8
18056,  1,  10.010,  2.826,  0.000,  0.000,  8,  1.02417,  -58.7404,  'WINONA 0',  11.500,  8
18062,  1,  4.359,  1.233,  0.000,  0.000,  8,  1.02907,  -55.1869,  'CUSHING ',  11.500,  8
18063,  1,  44.291,  12.345,  0.000,  0.000,  8,  1.01606,  -64.3311,  'NACOGDOC',  11.500,  8
18064,  1,  11.187,  3.157,  0.000,  0.000,  8,  1.02170,  -53.3121,  'FAIRFIEL',  11.500,  7
18065,  1,  3.367,  0.953,  0.000,  0.000,  8,  1.01409,  -56.1328,  'TRINIDAD',  11.500,  7
18066,  1,  2.055,  0.581,  0.000,  0.000,  8,  1.02026,  -51.6379,  'DIKE 0SE',  11.500,  8
18072,  1,  46.770,  13.021,  0.000,  0.000,  8,  1.00843,  -55.7829,  'PALESTIN',  11.500,  8
18073,  1,  10.898,  3.075,  0.000,  0.000,  8,  1.01066,  -58.4413,  'EMORY 0S',  11.500,  8
18081,  1,  21.999,  6.182,  0.000,  0.000,  8,  1.01106,  -59.0447,  'TYLER 9 ',  11.500,  8
18086,  1,  21.444,  6.026,  0.000,  0.000,  8,  0.99322,  -60.6141,  'FRANKLIN',  11.500,  7
18089,  1,  18.232,  5.132,  0.000,  0.000,  8,  1.02306,  -58.4221,  'TYLER 3 ',  11.500,  8
18090,  1,  7.965,  2.250,  0.000,  0.000,  8,  1.01796,  -62.0408,  'ELKHART ',  11.500,  7
18091,  1,  6.515,  1.841,  0.000,  0.000,  8,  1.02731,  -54.4986,  'WORTHAM ',  11.500,  7
18092,  1,  3.924,  1.111,  0.000,  0.000,  8,  1.01028,  -60.6660,  'OAKWOOD ',  11.500,  7
18093,  1,  2.406,  0.681,  0.000,  0.000,  8,  1.02507,  -50.1622,  'COOKVILL',  11.500,  8
18095,  1,  90.228,  24.698,  0.000,  0.000,  8,  1.00496,  -72.7913,  'COLLEGE ',  11.500,  7
18096,  1,  10.359,  2.924,  0.000,  0.000,  8,  1.00856,  -57.0893,  'EDGEWOOD',  11.500,  8
18100,  1,  21.224,  5.967,  0.000,  0.000,  8,  1.02387,  -58.2587,  'TYLER 2 ',  11.500,  8
18101,  1,  6.894,  1.948,  0.000,  0.000,  8,  1.01610,  -64.6430,  'ALTO 0SE',  11.500,  8
18102,  1,  3.857,  1.091,  0.000,  0.000,  8,  0.93976,  -70.8028,  'CALVERT ',  11.500,  7
18103,  1,  6.306,  1.782,  0.000,  0.000,  8,  1.01147,  -58.0254,  'JEWETT 2',  11.500,  7
18104,  1,  45.241,  12.604,  0.000,  0.000,  8,  1.01329,  -77.2076,  'NAVASOTA',  11.500,  7
18106,  1,  64.938,  17.963,  0.000,  0.000,  8,  1.01931,  -50.6694,  'MOUNT PL',  11.500,  8
18107,  1,  6.241,  1.764,  0.000,  0.000,  8,  1.02731,  -51.6777,  'SCROGGIN',  11.500,  8
18108,  1,  41.029,  11.448,  0.000,  0.000,  8,  1.01168,  -58.2581,  'WILLS PO',  11.500,  8
18109,  1,  28.515,  7.994,  0.000,  0.000,  8,  1.00925,  -56.7257,  'ATHENS 2',  11.500,  8
18110,  1,  18.607,  5.237,  0.000,  0.000,  8,  1.02732,  -54.7234,  'POINT 0S',  11.500,  8
18111,  1,  52.819,  14.677,  0.000,  0.000,  8,  1.01931,  -64.8246,  'LUFKIN 2',  11.500,  8
18114,  1,  13.770,  3.882,  0.000,  0.000,  8,  1.03161,  -54.1717,  'JACKSONV',  11.500,  8
18118,  1,  23.448,  6.586,  0.000,  0.000,  8,  1.01297,  -65.5840,  'CROCKETT',  11.500,  7
18119,  1,  26.474,  7.430,  0.000,  0.000,  8,  1.02971,  -54.6070,  'HENDERSO',  11.500,  8
18120,  1,  25.432,  7.140,  0.000,  0.000,  8,  1.02733,  -73.9330,  'BRYAN 3 ',  11.500,  7
18121,  1,  41.805,  11.667,  0.000,  0.000,  8,  1.02671,  -57.4385,  'JACKSONV',  11.500,  8
18122,  1,  23.576,  6.622,  0.000,  0.000,  8,  1.02106,  -74.4564,  'BRYAN 5 ',  11.500,  7
18123,  1,  10.238,  2.890,  0.000,  0.000,  8,  1.01151,  -56.3905,  'MALAKOFF',  11.500,  8
18124,  1,  20.605,  5.795,  0.000,  0.000,  8,  1.02349,  -52.8903,  'CUMBY 0S',  11.500,  8
18125,  1,  27.811,  7.801,  0.000,  0.000,  8,  1.02440,  -65.4141,  'NACOGDOC',  11.500,  8
18132,  1,  18.196,  5.120,  0.000,  0.000,  8,  1.00488,  -57.9726,  'TEAGUE 0',  11.500,  7
18134,  1,  58.884,  16.330,  0.000,  0.000,  8,  1.02664,  -56.1067,  'TYLER 7 ',  11.500,  8
18135,  1,  59.758,  16.566,  0.000,  0.000,  8,  1.02379,  -58.1092,  'TYLER 6 ',  11.500,  8
18136,  1,  5.520,  1.560,  0.000,  0.000,  8,  1.01678,  -57.6478,  'YANTIS 0',  11.500,  8
18137,  1,  18.147,  5.108,  0.000,  0.000,  8,  1.01775,  -64.5764,  'POLLOK 0',  11.500,  8
18138,  1,  3.647,  1.032,  0.000,  0.000,  8,  1.02731,  -58.8629,  'TYLER 1 ',  11.500,  8
18140,  1,  133.379,  35.896,  0.000,  0.000,  8,  1.00451,  -72.9765,  'COLLEGE ',  11.500,  7
18141,  1,  17.045,  4.800,  0.000,  0.000,  8,  1.02020,  -72.7595,  'HEARNE 0',  11.500,  7
18142,  1,  12.664,  3.572,  0.000,  0.000,  8,  1.01822,  -51.4911,  'MOUNT VE',  11.500,  8
18143,  1,  22.058,  6.200,  0.000,  0.000,  8,  1.02326,  -74.2298,  'IOLA 0SE',  11.500,  7
18144,  1,  3.412,  0.966,  0.000,  0.000,  8,  1.01723,  -54.4676,  'STREETMA',  11.500,  7
18145,  1,  3.621,  1.024,  0.000,  0.000,  8,  1.01902,  -55.5215,  'COMO 0SE',  11.500,  8
18146,  1,  35.853,  10.023,  0.000,  0.000,  8,  1.01005,  -60.2064,  'HENDERSO',  11.500,  8
18150,  1,  4.964,  1.404,  0.000,  0.000,  8,  1.01719,  -64.0973,  'ZAVALLA ',  11.500,  8
18151,  1,  11.387,  3.213,  0.000,  0.000,  8,  1.02732,  -62.9112,  'GRAPELAN',  11.500,  7
18152,  1,  37.935,  10.601,  0.000,  0.000,  8,  1.02542,  -73.4192,  'BRYAN 2 ',  11.500,  7
18153,  1,  36.727,  10.263,  0.000,  0.000,  8,  1.00642,  -58.3744,  'CANTON 0',  11.500,  8
18154,  1,  19.234,  5.411,  0.000,  0.000,  8,  1.01446,  -59.0932,  'TYLER 5 ',  11.500,  8
18160,  1,  60.082,  16.654,  0.000,  0.000,  8,  1.02537,  -72.3767,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  72.709,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1021,  '1',  68.748,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  62.027,  -12.366,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  42.798,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  95.797,  -12.539,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  31.013,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  50.830,  -18.819,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  56.008,  -9.260,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  188.620,  -4.413,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  13.004,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  55.135,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  149.029,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1066,  '1',  49.107,  -9.977,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  55.309,  23.969,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  2.827,  -3.095,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -5.060,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  0.441,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  -0.606,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  -5.238,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  -0.653,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  -0.877,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  51.689,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  39.798,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -37.355,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  83.929,  1.065,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  268.121,  -232.231,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2100,  '1',  67.483,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2127,  '1',  96.911,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  58.411,  -12.316,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  51.689,  5.479,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3034,  '1',  44.967,  9.111,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  72.020,  9.405,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  7.236,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  83.047,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  84.485,  9.639,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  84.485,  5.910,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  84.485,  5.147,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  57.074,  4.023,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  57.074,  4.964,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  57.074,  8.249,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  57.074,  5.816,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  51.689,  23.224,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  58.650,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  34.390,  11.591,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  85.803,  5.587,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  80.115,  -31.743,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  34.459,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  68.918,  6.126,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  41.558,  9.323,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  55.135,  4.926,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  117.249,  -13.841,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3118,  '1',  41.351,  -14.963,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  67.885,  -19.002,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  46.520,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  43.593,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  39.284,  -2.315,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  34.873,  16.180,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  31.528,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  69.470,  9.780,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  25.721,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  192.341,  26.982,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4045,  '1',  41.135,  4.721,  35.862,  -1.540,  1.02000,  0,  37.800,  0.00000,  0.20950,  0.00000,  0.00000,  1.00000,  1,  100.0,  93.400,  0.000
4047,  '1',  86.189,  9.081,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  68.918,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  18.272,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  20.884,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  12.652,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  19.194,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  14.634,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  20.193,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  22.570,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  24.033,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  42.536,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  49.591,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  43.398,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  40.860,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  64.783,  33.635,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  97.589,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  46.485,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  21.403,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  19.179,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  69.263,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  51.689,  2.051,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4183,  '1',  69.952,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  806.850,  67.536,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  69.470,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  31.702,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -18.465,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -18.760,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -18.030,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  54.567,  11.805,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  15.087,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  50.253,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  24.276,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  29.303,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  32.428,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  42.622,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  35.239,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  36.718,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  98.866,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  91.386,  20.807,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  347.789,  -130.500,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  152.064,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  63.972,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  56.362,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  21.278,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  34.204,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  18.947,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  11.609,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  15.512,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  141.021,  12.350,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -0.963,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  0.126,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -0.419,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  0.329,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -0.553,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -1.229,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  36.257,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  36.850,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  3.447,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  3.484,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  319.408,  2.427,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -1.835,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -2.275,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  1.055,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  0.372,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  1.778,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  1.008,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  78.350,  1.665,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  243.241,  6.181,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  243.241,  8.285,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  243.241,  5.512,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  31.835,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  38.050,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  44.318,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  85.004,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  69.758,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  35.345,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  24.028,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  553.620,  259.935,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  94.540,  21.441,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  38.433,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  25.025,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  23.423,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  21.090,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  109.300,  73.997,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -0.819,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -0.922,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -0.962,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -0.924,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -1.056,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -0.949,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  18.907,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  14.807,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  15.258,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  18.148,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2506.349,  1297.845,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  442.103,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  51.073,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  28.229,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  27.486,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  44.028,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  23.391,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  46.710,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  46.969,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  56.240,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  36.188,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  50.226,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  55.720,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  30.902,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  25.529,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  301.750,  74.688,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  46.713,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  40.025,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  74.246,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  115.807,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  36.577,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  53.299,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  14.754,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  21.198,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  13.552,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  261.960,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  51.870,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  88.581,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  269.890,  97.109,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  269.890,  41.556,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  269.890,  32.587,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  269.890,  33.728,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  45.456,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  82.583,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  81.874,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  88.705,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  26.500,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  60.324,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  36.425,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  22.416,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  18.519,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  14.565,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  17.697,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  19.027,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  51.530,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  23.642,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  22.617,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  24.694,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  31.651,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  25.630,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  27.742,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  191.784,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  553.820,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  268.934,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  197.600,  200.705,  211.740,  -46.180,  1.04000,  0,  499.200,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  416.000,  124.800
8033,  '1',  70.480,  1.538,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  2.033,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  2.188,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.116,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  61.311,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -98.300,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  317.093,  -138.493,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -19.497,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -19.358,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -25.189,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -21.482,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  60.283,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  88.074,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  21.438,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  24.594,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -36.860,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -70.270,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  58.846,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05302,  0.00000,  22.63,  0.00,  0.00,  1.00000,  -0.662,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.09042,  0.00000,  13.27,  0.00,  0.00,  1.00000,  -0.623,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.21722,  0.00000,  5.52,  0.00,  0.00,  1.00000,  -0.605,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.42895,  0.00000,  2.80,  0.00,  0.00,  1.00000,  -0.840,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03748,  0.00000,  32.01,  0.00,  0.00,  1.00000,  -0.514,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.49332,  0.00000,  2.43,  0.00,  0.00,  1.00000,  -0.520,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18554,  0.00000,  6.47,  0.00,  0.00,  1.00000,  -0.619,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.37842,  0.00000,  3.17,  0.00,  0.00,  1.00000,  -0.569,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06195,  0.00000,  19.37,  0.00,  0.00,  1.00000,  -0.635,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.58635,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.642,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01750,  0.00000,  68.58,  0.00,  0.00,  1.00000,  -0.660,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01725,  0.00000,  69.56,  0.00,  0.00,  1.00000,  -0.646,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01074,  0.00000,  111.72,  0.00,  0.00,  1.00000,  -0.681,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.12242,  0.00000,  9.80,  0.00,  0.00,  1.00000,  -0.623,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01306,  0.00000,  91.86,  0.00,  0.00,  1.00000,  -0.665,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.05687,  0.00000,  21.10,  0.00,  0.00,  1.00000,  -0.607,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.13212,  0.00000,  9.08,  0.00,  0.00,  1.00000,  -0.570,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08277,  0.00000,  14.50,  0.00,  0.00,  1.00000,  -0.604,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01070,  0.00000,  112.18,  0.00,  0.00,  1.00000,  -0.655,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02471,  0.00000,  48.57,  0.00,  0.00,  1.00000,  -0.664,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11579,  0.00000,  10.36,  0.00,  0.00,  1.00000,  -0.759,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01095,  0.00000,  109.60,  0.00,  0.00,  1.00000,  -0.685,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09609,  0.00000,  12.49,  0.00,  0.00,  1.00000,  -0.777,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07238,  0.00000,  16.58,  0.00,  0.00,  1.00000,  -0.622,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.29637,  0.00000,  4.05,  0.00,  0.00,  1.00000,  -0.624,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08009,  0.00000,  14.98,  0.00,  0.00,  1.00000,  -0.646,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00855,  0.00000,  140.35,  0.00,  0.00,  1.00000,  -0.682,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01983,  0.00000,  60.51,  0.00,  0.00,  1.00000,  -0.520,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01815,  0.00000,  66.12,  0.00,  0.00,  1.00000,  -0.622,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01172,  0.00000,  102.37,  0.00,  0.00,  1.00000,  -0.644,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03488,  0.00000,  34.40,  0.00,  0.00,  1.00000,  -0.572,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05285,  0.00000,  22.71,  0.00,  0.00,  1.00000,  -0.533,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02777,  0.00000,  43.21,  0.00,  0.00,  1.00000,  -0.560,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.24847,  0.00000,  0.96,  0.00,  0.00,  1.00000,  -0.709,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03199,  0.00000,  37.51,  0.00,  0.00,  1.00000,  -0.644,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.10812,  0.00000,  11.10,  0.00,  0.00,  1.00000,  -0.761,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.04243,  0.00000,  28.28,  0.00,  0.00,  1.00000,  -0.863,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.17068,  0.00000,  7.03,  0.00,  0.00,  1.00000,  -0.858,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10575,  0.00000,  11.35,  0.00,  0.00,  1.00000,  -0.796,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.04064,  0.00000,  29.53,  0.00,  0.00,  1.00000,  -0.844,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02104,  0.00000,  57.04,  0.00,  0.00,  1.00000,  -0.834,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03595,  0.00000,  33.38,  0.00,  0.00,  1.00000,  -0.806,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.32589,  0.00000,  3.68,  0.00,  0.00,  1.00000,  -0.932,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.03421,  0.00000,  35.07,  0.00,  0.00,  1.00000,  -0.916,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.02927,  0.00000,  41.00,  0.00,  0.00,  1.00000,  -0.820,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.14747,  0.00000,  8.14,  0.00,  0.00,  1.00000,  -0.849,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02810,  0.00000,  42.71,  0.00,  0.00,  1.00000,  -0.815,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04674,  0.00000,  25.68,  0.00,  0.00,  1.00000,  -0.748,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.44258,  0.00000,  2.71,  0.00,  0.00,  1.00000,  -0.871,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.09819,  0.00000,  12.22,  0.00,  0.00,  1.00000,  -0.843,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.27420,  0.00000,  4.38,  0.00,  0.00,  1.00000,  -0.794,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03353,  0.00000,  35.79,  0.00,  0.00,  1.00000,  -0.903,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.17868,  0.00000,  6.72,  0.00,  0.00,  1.00000,  -0.761,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.47020,  0.00000,  2.55,  0.00,  0.00,  1.00000,  -0.852,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.13810,  0.00000,  8.69,  0.00,  0.00,  1.00000,  -0.931,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.41309,  0.00000,  2.90,  0.00,  0.00,  1.00000,  -0.912,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.27259,  0.00000,  4.40,  0.00,  0.00,  1.00000,  -0.777,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03013,  0.00000,  39.82,  0.00,  0.00,  1.00000,  -0.821,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.32159,  0.00000,  3.73,  0.00,  0.00,  1.00000,  -0.930,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.78685,  0.00000,  1.53,  0.00,  0.00,  1.00000,  -0.877,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.18858,  0.00000,  6.36,  0.00,  0.00,  1.00000,  -0.921,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.11771,  0.00000,  10.19,  0.00,  0.00,  1.00000,  -0.857,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.52786,  0.00000,  2.27,  0.00,  0.00,  1.00000,  -0.914,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.07258,  0.00000,  16.53,  0.00,  0.00,  1.00000,  -0.909,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05280,  0.00000,  22.73,  0.00,  0.00,  1.00000,  -0.825,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.09518,  0.00000,  12.61,  0.00,  0.00,  1.00000,  -0.909,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.14713,  0.00000,  8.16,  0.00,  0.00,  1.00000,  -0.873,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.18269,  0.00000,  6.57,  0.00,  0.00,  1.00000,  -0.778,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.10442,  0.00000,  11.49,  0.00,  0.00,  1.00000,  -0.839,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.46866,  0.00000,  2.56,  0.00,  0.00,  1.00000,  -0.920,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.08392,  0.00000,  14.30,  0.00,  0.00,  1.00000,  -0.888,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03563,  0.00000,  33.68,  0.00,  0.00,  1.00000,  -0.781,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03886,  0.00000,  30.88,  0.00,  0.00,  1.00000,  -0.890,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02510,  0.00000,  47.81,  0.00,  0.00,  1.00000,  -0.810,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.52582,  0.00000,  2.28,  0.00,  0.00,  1.00000,  -0.902,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02471,  0.00000,  48.56,  0.00,  0.00,  1.00000,  -0.904,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.23495,  0.00000,  5.11,  0.00,  0.00,  1.00000,  -0.874,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01686,  0.00000,  71.19,  0.00,  0.00,  1.00000,  -0.931,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.15602,  0.00000,  7.69,  0.00,  0.00,  1.00000,  -0.746,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02854,  0.00000,  42.04,  0.00,  0.00,  1.00000,  -0.817,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.27613,  0.00000,  4.35,  0.00,  0.00,  1.00000,  -0.808,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.08876,  0.00000,  13.52,  0.00,  0.00,  1.00000,  -0.910,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.15828,  0.00000,  7.58,  0.00,  0.00,  1.00000,  -0.895,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
