0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00335,  -43.2576,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02786,  -42.2899,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02208,  -45.4553,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02660,  -45.9049,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01780,  -40.5881,  'BIG SPRI',  115.00,  9
1006,  1,  -8.987,  4.940,  0.000,  0.000,  1,  1.01254,  -39.9028,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  -0.592,  0.000,  0.000,  1,  1.03000,  -40.4400,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01482,  -43.5652,  'IRAAN 2 ',  115.00,  9
1009,  1,  -21.610,  11.880,  0.000,  0.000,  1,  1.00438,  -42.3842,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  4.382,  0.000,  0.000,  1,  1.03000,  -41.9767,  'PRESIDIO',  115.00,  9
1011,  1,  -6.059,  0.000,  0.000,  0.000,  1,  1.03074,  -41.5517,  'PRESIDIO',  22.000,  9
1012,  1,  0.008,  -9.669,  0.000,  0.000,  1,  1.00885,  -56.7783,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99940,  -33.0913,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00240,  -35.1289,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03330,  -41.8415,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.297,  0.000,  0.000,  1,  1.02139,  -43.5462,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99113,  -41.8589,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99134,  -42.0854,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -149.442,  0.000,  0.000,  1,  1.02235,  -43.4330,  'MIDLAND ',  115.00,  9
1020,  1,  -0.000,  -69.836,  0.000,  0.000,  1,  1.03000,  -43.7704,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00861,  -41.4662,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02359,  -45.1365,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -42.0315,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99159,  -42.2476,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02359,  -42.3494,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00368,  -39.8600,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -78.829,  0.000,  0.000,  1,  1.02521,  -47.3549,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02869,  -45.6423,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.167,  0.000,  0.000,  1,  1.01448,  -46.0190,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01995,  -42.4810,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01343,  -37.3851,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00549,  -42.5840,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -42.5705,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00920,  -41.2678,  'BIG SPRI',  115.00,  9
1035,  1,  -23.577,  12.136,  0.000,  0.000,  1,  0.99971,  -40.1000,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00011,  -43.6323,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99094,  -42.9153,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01268,  -40.8118,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -38.9161,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00010,  -43.3315,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00856,  -40.5482,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -38.5248,  'FORSAN 1',  13.800,  9
1043,  1,  -15.404,  6.974,  0.000,  0.000,  1,  0.99986,  -39.4122,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02204,  -52.8468,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00196,  -45.2691,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -6.688,  0.000,  0.000,  1,  1.02999,  -53.7064,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99747,  -30.4156,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -21.5553,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -14.4076,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99747,  -30.4156,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99747,  -30.4156,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99747,  -30.4156,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00454,  -35.7124,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01932,  -45.4753,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01677,  -45.8711,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -51.067,  0.000,  0.000,  1,  1.03000,  -44.0786,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00765,  -41.7876,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02246,  -46.1666,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02246,  -46.1666,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02246,  -46.1666,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02183,  -39.9401,  'BIG SPRI',  115.00,  9
1062,  1,  -0.997,  0.000,  0.000,  0.000,  1,  1.02195,  -39.8691,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01833,  -31.1481,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99679,  -44.6706,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01074,  -40.6584,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -38.0243,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00793,  -40.9494,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99095,  -46.1604,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02103,  -44.3221,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -42.7769,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01015,  -42.0221,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -34.4926,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -33.8347,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -34.2120,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -35.7758,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -38.9305,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -34.4655,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01015,  -42.0221,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04862,  -50.2798,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01015,  -42.0221,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  -7.749,  0.000,  0.000,  1,  1.01000,  -39.2988,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01124,  -41.2220,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -26.991,  0.000,  0.000,  1,  1.01595,  -40.5675,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03419,  -44.2986,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99827,  -34.3933,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -30.420,  0.000,  0.000,  1,  1.00697,  -35.8904,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.003,  -19.257,  0.000,  0.000,  1,  1.02999,  -49.6887,  'SHEFFIEL',  115.00,  9
1088,  1,  -19.647,  0.665,  0.000,  0.000,  1,  0.99945,  -43.8895,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00168,  -47.0057,  'LAMESA 0',  115.00,  9
1090,  1,  -18.861,  -40.150,  0.000,  0.000,  1,  1.01044,  -40.4438,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03934,  -52.2031,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02028,  -54.9404,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02912,  -53.4570,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02882,  -55.0442,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02300,  -52.5140,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02202,  -52.3517,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -51.7312,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02158,  -54.6347,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02554,  -53.5358,  'MEMPHIS ',  161.00,  10
2009,  1,  0.006,  -70.125,  0.000,  0.000,  2,  1.03000,  -54.9442,  'IOWA PAR',  161.00,  11
2010,  1,  0.004,  -13.639,  0.000,  0.000,  2,  1.03000,  -55.9750,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04663,  -49.8367,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03710,  -50.1383,  'PANHANDL',  161.00,  10
2013,  1,  -0.545,  28.890,  0.000,  0.000,  2,  1.03858,  -49.8218,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02486,  -54.2802,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02241,  -59.3886,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02651,  -58.0522,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  215.941,  0.000,  0.000,  2,  1.03909,  -49.0988,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04007,  -49.4564,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -48.6613,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01931,  -53.2820,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02986,  -52.4647,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02523,  -54.0511,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02986,  -52.4647,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02557,  -51.1893,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01716,  -52.9887,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03621,  -50.3697,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01912,  -55.4115,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01920,  -54.7008,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03170,  -53.7589,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00773,  -57.4019,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03952,  -52.6357,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02333,  -54.2406,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99978,  -59.0915,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02794,  -57.7928,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03463,  -53.5225,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01971,  -53.3725,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02846,  -59.2783,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02503,  -55.7246,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01190,  -58.7742,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02426,  -54.5772,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03197,  -49.8462,  'PANHANDL',  161.00,  10
2042,  1,  -3.360,  11.460,  0.000,  0.000,  2,  1.02325,  -49.6898,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02735,  -57.9130,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02877,  -57.7810,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01886,  -53.6163,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02864,  -57.6372,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02879,  -55.5101,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04010,  -53.2647,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02711,  -55.1757,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99969,  -58.4808,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01716,  -57.1084,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02659,  -52.4866,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01346,  -56.6647,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02175,  -51.9312,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02076,  -52.6914,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02175,  -51.9312,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -49.6455,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03078,  -49.6930,  'WHITE DE',  161.00,  10
2059,  1,  -19.247,  11.520,  0.000,  0.000,  2,  1.02022,  -48.6017,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00333,  -57.3409,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02558,  -55.0652,  'VERNON 1',  161.00,  10
2062,  1,  -17.175,  14.570,  0.000,  0.000,  2,  1.01997,  -54.6664,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -30.056,  0.000,  0.000,  2,  1.03000,  -57.3613,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01439,  -55.6194,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -48.918,  0.000,  0.000,  2,  1.03000,  -59.2397,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03473,  -52.0151,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01480,  -53.1292,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01405,  -52.6292,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -32.670,  0.000,  0.000,  2,  1.03000,  -57.7180,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01501,  -52.4268,  'ARCHER 2',  161.00,  11
2071,  1,  -4.838,  21.600,  0.000,  0.000,  2,  1.00277,  -52.2557,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03011,  -56.7934,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03475,  -50.6294,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02736,  -50.3288,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02736,  -50.3288,  'JAYTON 2',  115.00,  10
2076,  1,  -7.859,  -6.390,  0.000,  0.000,  2,  1.03954,  -50.3319,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02744,  -59.0799,  'MUENSTER',  161.00,  11
2078,  1,  -3.629,  10.789,  0.000,  0.000,  2,  1.01995,  -58.9264,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03570,  -54.9888,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01785,  -58.1528,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01817,  -56.9406,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02038,  -53.9404,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02038,  -53.9404,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02038,  -53.9404,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02038,  -53.9404,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01450,  -58.5608,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03733,  -51.7623,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01396,  -52.5447,  'ARCHER 1',  161.00,  11
2089,  1,  -2.180,  9.730,  0.000,  0.000,  2,  1.00197,  -52.3780,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01612,  -56.1577,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03161,  -55.2011,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02874,  -56.4712,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03903,  -49.8247,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03903,  -49.8247,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03903,  -49.8247,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  135.497,  0.000,  0.000,  2,  1.03000,  -48.2744,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03122,  -48.2556,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03985,  -51.5761,  'RALLS 1 ',  161.00,  10
2099,  1,  -2.646,  1.440,  0.000,  0.000,  2,  1.02952,  -48.2245,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02120,  -47.3500,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03117,  -54.1912,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03136,  -55.2160,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03117,  -54.1912,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03117,  -54.1912,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03117,  -54.1912,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00359,  -58.7521,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02875,  -55.6850,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03321,  -54.2936,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02286,  -55.1578,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -32.320,  0.000,  0.000,  2,  1.03000,  -59.2153,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02990,  -53.8832,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01847,  -55.4644,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03001,  -52.3208,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02836,  -53.1840,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02232,  -50.0715,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02608,  -51.1544,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02046,  -49.7164,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01946,  -49.4317,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02517,  -50.8997,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02002,  -49.5449,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02193,  -55.1506,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01636,  -55.5295,  'TELEPHON',  161.00,  11
2123,  1,  -7.670,  26.160,  0.000,  0.000,  2,  1.02972,  -49.7431,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99797,  -59.6570,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02362,  -56.9271,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02558,  -59.0374,  'VALLEY V',  161.00,  11
2127,  2,  0.014,  219.657,  0.000,  0.000,  2,  1.04799,  -49.7334,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04268,  -50.1084,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00680,  -58.5804,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03239,  -54.3233,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03028,  -54.3942,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -4.123,  0.000,  0.000,  2,  1.03000,  -55.1657,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02549,  -58.9407,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99567,  -78.9148,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98317,  -82.3969,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01733,  -48.4331,  'SWEETWAT',  115.00,  27
3004,  1,  -9.825,  5.400,  0.000,  0.000,  3,  1.01221,  -47.8710,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.94699,  -95.1292,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02286,  -51.8132,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02710,  -51.8701,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01925,  -60.8629,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02673,  -58.8300,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97348,  -94.5602,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95034,  -86.6348,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.93496,  -88.5257,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -58.381,  0.000,  0.000,  3,  1.03000,  -54.9551,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00405,  -71.9515,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01613,  -47.1608,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01827,  -50.9197,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -49.1066,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02580,  -56.1101,  'CHRISTOV',  230.00,  27
3019,  1,  -0.002,  -48.471,  0.000,  0.000,  3,  1.03000,  -57.5087,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -54.6698,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02829,  -53.8809,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01017,  -48.1530,  'COLORADO',  115.00,  27
3023,  1,  -0.003,  -15.146,  0.000,  0.000,  3,  1.03000,  -51.9914,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02732,  -58.2187,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01804,  -64.6290,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03814,  -52.3618,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02945,  -54.7826,  'ABILENE ',  115.00,  27
3028,  1,  -6.451,  -5.128,  0.000,  0.000,  3,  1.03976,  -52.2526,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03072,  -65.1893,  'LOMETA 0',  115.00,  28
3030,  1,  -0.000,  -84.351,  0.000,  0.000,  3,  1.02683,  -65.7889,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01750,  -52.6978,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01425,  -53.7319,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01355,  -48.3017,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -45.9354,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01972,  -64.8881,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01869,  -63.5143,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03800,  -48.1213,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02068,  -47.5947,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.2282,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00996,  -60.8539,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03871,  -47.5586,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02118,  -45.0122,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03871,  -47.5586,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03871,  -47.5586,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.3646,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03993,  -49.8838,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.002,  -35.125,  0.000,  0.000,  3,  1.03000,  -47.4675,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04687,  -51.5734,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02599,  -52.6740,  'ANSON 0 ',  115.00,  27
3050,  1,  0.144,  -62.956,  0.000,  0.000,  3,  0.98413,  -63.3178,  'DEL RIO ',  230.00,  28
3051,  1,  0.009,  -19.005,  0.000,  0.000,  3,  0.97478,  -65.1547,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96768,  -90.2288,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03743,  -48.8649,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02994,  -51.2373,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.8636,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.9707,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.0265,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03609,  -46.9275,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02379,  -44.5204,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.3006,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.0526,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.9840,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.5830,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02280,  -46.9544,  'ROSCOE 4',  115.00,  27
3065,  1,  -21.087,  11.590,  0.000,  0.000,  3,  1.01020,  -45.3505,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -65.0002,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02778,  -49.7793,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.7793,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01656,  -55.4480,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01999,  -50.8429,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00562,  -49.2168,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02109,  -64.2807,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98042,  -96.1864,  'BRACKETT',  115.00,  28
3074,  1,  -26.144,  -21.260,  0.000,  0.000,  3,  0.99328,  -95.3001,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01901,  -64.4265,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97651,  -95.8531,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01581,  -54.5401,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03757,  -48.0905,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03411,  -48.6824,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02381,  -47.9047,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.9925,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03430,  -49.0823,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02867,  -50.5675,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00005,  -45.6755,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01487,  -47.2612,  'LORAINE ',  115.00,  27
3086,  1,  -19.647,  10.800,  0.000,  0.000,  3,  1.00307,  -45.7444,  'LORAINE ',  13.200,  27
3087,  1,  -19.504,  10.800,  0.000,  0.000,  3,  1.00305,  -45.7548,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03620,  -51.1685,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02785,  -53.6816,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02431,  -54.6135,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -25.020,  0.000,  0.000,  3,  1.02000,  -55.8813,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.8151,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97102,  -93.1210,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02365,  -51.5789,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.4414,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03487,  -46.6829,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03222,  -46.1645,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.6988,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01385,  -54.4673,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01166,  -55.8565,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01739,  -64.6263,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01628,  -55.9945,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01487,  -50.0808,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01484,  -63.3620,  'BUCHANAN',  115.00,  28
3105,  1,  -19.483,  0.740,  0.000,  0.000,  3,  1.01607,  -61.9492,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -55.2849,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97229,  -85.9938,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01213,  -68.7146,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03100,  -45.7688,  'FLUVANNA',  115.00,  27
3110,  1,  -22.005,  -5.169,  0.000,  0.000,  3,  1.03987,  -44.2758,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01972,  -44.1584,  'STERLING',  115.00,  27
3112,  1,  -19.595,  10.770,  0.000,  0.000,  3,  1.00801,  -42.6602,  'STERLING',  18.000,  27
3113,  1,  -19.595,  10.770,  0.000,  0.000,  3,  1.00801,  -42.6602,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02036,  -60.7131,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02281,  -50.0903,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01040,  -48.1016,  'SYNDER 0',  115.00,  27
3117,  1,  -16.504,  9.070,  0.000,  0.000,  3,  1.00039,  -47.0302,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -46.6809,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99694,  -92.4947,  'BRACKETT',  115.00,  28
3120,  1,  -19.731,  0.000,  0.000,  0.000,  3,  0.99727,  -91.4619,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01730,  -46.9024,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -43.7791,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96044,  -98.1610,  'UVALDE 0',  115.00,  28
3124,  1,  0.005,  -43.488,  0.000,  0.000,  3,  0.98305,  -82.8255,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00795,  -56.6195,  'ABILENE ',  115.00,  27
3126,  1,  -0.042,  -40.737,  0.000,  0.000,  3,  0.95140,  -98.0806,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01566,  -47.4146,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01519,  -47.2514,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02137,  -46.6386,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01717,  -46.8123,  'SAN ANGE',  115.00,  27
3131,  1,  -29.864,  -3.113,  0.000,  0.000,  3,  1.01983,  -51.4540,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01862,  -64.1273,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03352,  -46.9850,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03168,  -48.1951,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02080,  -48.3939,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00994,  -48.5969,  'SNYDER 2',  115.00,  27
3137,  1,  -26.511,  -15.323,  0.000,  0.000,  3,  1.02987,  -51.1552,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02590,  -63.8507,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00713,  -57.0219,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01600,  -55.7362,  'GOLDSBOR',  115.00,  27
3141,  1,  -23.968,  13.180,  0.000,  0.000,  3,  1.01827,  -48.0985,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -16.980,  0.000,  0.000,  3,  1.03000,  -64.5902,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -17.993,  0.000,  0.000,  3,  1.02879,  -62.5471,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02225,  -63.5107,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02245,  -50.7485,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -7.294,  0.000,  0.000,  3,  1.03000,  -61.5686,  'JUNCTION',  115.00,  28
3147,  1,  -0.003,  -19.451,  0.000,  0.000,  3,  1.03000,  -67.1477,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99120,  -94.0658,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01707,  -127.5453,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99948,  -97.8614,  'LAREDO 7',  230.00,  20
4005,  1,  0.166,  -69.916,  0.000,  0.000,  4,  0.99932,  -102.0579,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02705,  -98.3924,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00775,  -128.9069,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00598,  -79.9053,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02419,  -107.2394,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -106.2552,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01623,  -102.1813,  'HEBBRONV',  115.00,  19
4012,  1,  -0.075,  -41.384,  0.000,  0.000,  4,  1.02991,  -125.6284,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00880,  -128.0852,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98545,  -90.4918,  'EAGLE PA',  230.00,  20
4015,  1,  -0.014,  -73.752,  0.000,  0.000,  4,  0.99158,  -92.0583,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01126,  -80.2943,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01790,  -103.1052,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97752,  -95.1051,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00409,  -125.4752,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99599,  -104.0277,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00428,  -126.1113,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98199,  -99.7220,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00977,  -79.8475,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01728,  -78.9524,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01536,  -80.0372,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.7285,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02142,  -128.4309,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00279,  -71.3458,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00083,  -73.4073,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -70.2622,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00811,  -103.3008,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00226,  -108.8824,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99907,  -102.5915,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00732,  -127.4098,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99343,  -102.2895,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96920,  -90.7969,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -63.956,  0.000,  0.000,  4,  0.99192,  -97.0533,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96785,  -89.5855,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01377,  -117.5164,  'MISSION ',  230.00,  19
4040,  1,  0.626,  -437.950,  0.000,  0.000,  4,  1.02649,  -121.1166,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01229,  -121.4856,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02277,  -125.9848,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00250,  -106.7949,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00827,  -106.3132,  'FALCON H',  115.00,  19
4045,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -103.3947,  'FALCON H',  13.800,  19
4046,  1,  -12.478,  -7.891,  0.000,  0.000,  4,  1.01981,  -105.4664,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -101.9723,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00038,  -121.5230,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01172,  -120.6731,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00106,  -119.4614,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00144,  -107.8214,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00144,  -107.8214,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01730,  -110.0593,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97800,  -93.6717,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00036,  -101.4326,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01674,  -93.9972,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00734,  -98.7770,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -91.3483,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -91.7695,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.1679,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.8740,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.0968,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.8119,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99653,  -101.7900,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99653,  -101.7900,  'CORPUS C',  18.000,  21
4066,  1,  -0.177,  -122.149,  0.000,  0.000,  4,  1.02989,  -127.9995,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00284,  -123.5369,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02486,  -128.1787,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99994,  -101.7031,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01457,  -109.8406,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00249,  -113.7481,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00494,  -101.4413,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01315,  -117.6634,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02322,  -120.1900,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01315,  -117.6634,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01315,  -117.6634,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01315,  -117.6634,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99845,  -101.7463,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01330,  -124.2634,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02711,  -100.9323,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02043,  -102.6735,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -96.1962,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -96.5710,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -98.5571,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -97.9908,  'CORPUS C',  13.800,  21
4086,  1,  -0.205,  -101.280,  0.000,  0.000,  4,  1.02994,  -120.3057,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -126.758,  0.000,  0.000,  4,  1.02776,  -103.2563,  'CORPUS C',  115.00,  21
4088,  1,  -0.517,  -269.493,  0.000,  0.000,  4,  1.02989,  -127.9202,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00449,  -125.0427,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00449,  -125.0427,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00449,  -125.0427,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00449,  -125.0427,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00449,  -125.0427,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00449,  -125.0427,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00449,  -125.0427,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00449,  -125.0427,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00449,  -125.0427,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00449,  -125.0427,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99052,  -101.8064,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00258,  -101.3846,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00102,  -102.5099,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01481,  -116.4332,  'OLMITO 0',  115.00,  19
4103,  1,  -0.137,  -115.739,  0.000,  0.000,  4,  1.02989,  -128.7779,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00030,  -101.3400,  'TAFT 2 0',  115.00,  21
4105,  1,  -5.806,  -20.333,  0.000,  0.000,  4,  1.00935,  -101.2161,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00510,  -116.1752,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02394,  -127.2067,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00548,  -99.2298,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99924,  -103.1594,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01753,  -121.1449,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00344,  -125.3952,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02254,  -110.8261,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01223,  -99.6223,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00460,  -101.4133,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -98.4882,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -98.4427,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01351,  -80.5149,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99373,  -106.8696,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00134,  -107.7670,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00060,  -101.5596,  'CORPUS C',  115.00,  21
4121,  1,  -0.017,  -53.038,  0.000,  0.000,  4,  1.02985,  -125.9412,  'SANTA MA',  115.00,  19
4122,  1,  0.024,  -154.381,  0.000,  0.000,  4,  1.01438,  -128.0122,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00258,  -103.7188,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01146,  -118.2658,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97252,  -83.8419,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01228,  -114.2746,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -73.188,  0.000,  0.000,  4,  1.02250,  -109.7848,  'ALICE 0 ',  115.00,  21
4128,  1,  0.015,  -72.687,  0.000,  0.000,  4,  1.01890,  -124.7949,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03417,  -105.1064,  'PREMONT ',  115.00,  20
4130,  1,  -0.001,  -16.351,  0.000,  0.000,  4,  1.02999,  -106.3706,  'FREER 0 ',  115.00,  20
4131,  1,  0.329,  -112.817,  0.000,  0.000,  4,  1.00500,  -84.1655,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99825,  -85.6511,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00500,  -84.1655,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00500,  -84.1655,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00500,  -84.1655,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00500,  -84.1655,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00500,  -84.1655,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00500,  -84.1655,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99236,  -105.9050,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02775,  -104.6450,  'SARITA 1',  230.00,  21
4141,  1,  -0.059,  -67.014,  0.000,  0.000,  4,  1.02995,  -108.2352,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03867,  -103.9193,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97855,  -89.0721,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99845,  -107.3205,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00228,  -100.6530,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00905,  -99.5480,  'LAREDO 4',  230.00,  20
4147,  1,  0.128,  -102.348,  0.000,  0.000,  4,  1.01161,  -101.4405,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00217,  -107.4935,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96494,  -92.7256,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99954,  -102.2658,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02242,  -107.1906,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02211,  -108.0280,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03221,  -106.5610,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99837,  -123.1381,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00205,  -120.7630,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00709,  -102.9913,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01065,  -126.5276,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01583,  -97.0464,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00713,  -100.4016,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.5420,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -93.3320,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -93.3856,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01583,  -97.0464,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99929,  -119.0215,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02309,  -107.0615,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01018,  -105.7003,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00954,  -126.3953,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00614,  -100.6509,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99011,  -103.6161,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99958,  -100.6839,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -104.840,  0.000,  0.000,  4,  1.02388,  -119.6871,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01207,  -81.6753,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96349,  -83.1554,  'REFUGIO ',  115.00,  21
4174,  1,  -0.032,  -81.217,  0.000,  0.000,  4,  1.03000,  -78.7703,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.072,  -29.024,  0.000,  0.000,  4,  1.02996,  -102.7575,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03742,  -102.5406,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -101.3689,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -44.731,  0.000,  0.000,  4,  0.99955,  -86.4593,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02023,  -106.9916,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99887,  -101.6351,  'PORT ARA',  115.00,  21
4181,  1,  -6.454,  -42.620,  0.000,  0.000,  4,  1.00785,  -93.0534,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97774,  -93.3133,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01626,  -107.8698,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00990,  -116.8578,  'SAN PERL',  115.00,  19
4185,  1,  0.003,  -21.173,  0.000,  0.000,  4,  1.01304,  -105.8493,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.003,  -55.748,  0.000,  0.000,  4,  1.01785,  -126.7014,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96898,  -97.1833,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99635,  -92.4116,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96258,  -93.0760,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00038,  -102.1318,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00744,  -114.9405,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -109.2799,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01633,  -111.6438,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00899,  -121.2399,  'SEBASTIA',  115.00,  19
4195,  1,  -24.101,  13.250,  0.000,  0.000,  4,  1.01111,  -90.1578,  'OILTON 0',  500.00,  20
4196,  1,  0.015,  -208.252,  0.000,  0.000,  4,  1.02037,  -93.8729,  'OILTON 1',  230.00,  20
4197,  1,  -0.086,  -49.885,  0.000,  0.000,  4,  1.02995,  -96.9614,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -57.5260,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95872,  -65.9788,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00410,  -60.7864,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02990,  -57.1695,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -56.3614,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01584,  -57.8112,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -58.0149,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -57.4727,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95044,  -69.0211,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02723,  -56.6989,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -62.188,  0.000,  0.000,  5,  1.01807,  -64.5012,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01552,  -59.4348,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03186,  -54.2354,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02967,  -56.2186,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01751,  -58.1613,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03411,  -52.1362,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -54.5113,  'JACKSBOR',  161.00,  12
5020,  1,  -3.871,  17.280,  0.000,  0.000,  5,  1.02853,  -52.0639,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03044,  -54.4371,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -56.1979,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03044,  -54.4371,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96314,  -67.6586,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -55.4819,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -57.3305,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02280,  -58.1712,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -57.0234,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00016,  -64.2940,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01953,  -58.7711,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02239,  -57.6145,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02348,  -57.4875,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -54.3520,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -55.8004,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -54.3520,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -54.3520,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02343,  -52.5914,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02322,  -52.5350,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -53.5546,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02201,  -51.9676,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02389,  -52.6981,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -52.4042,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02021,  -58.1845,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02188,  -56.9208,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03866,  -52.3656,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03332,  -54.3350,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02619,  -53.3749,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02638,  -55.4174,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03329,  -53.9032,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -56.9892,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03329,  -53.9032,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03100,  -56.7395,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -56.9205,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92917,  -71.1655,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03239,  -51.6734,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03197,  -52.3159,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -50.0358,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -49.2828,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00857,  -60.9676,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01580,  -61.9792,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -18.403,  0.000,  0.000,  5,  1.03000,  -63.5614,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01912,  -65.0173,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03169,  -54.1027,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02995,  -56.0102,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03169,  -54.1027,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03169,  -54.1027,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.9147,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.8044,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.6577,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02331,  -57.7356,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01262,  -60.8972,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03007,  -56.9215,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02099,  -58.0402,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02018,  -58.1433,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99416,  -66.3186,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01839,  -60.9157,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -41.665,  0.000,  0.000,  5,  1.03000,  -62.7463,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -56.3905,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01865,  -61.3342,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99188,  -65.2418,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01843,  -64.4842,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -57.5238,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -54.7969,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02990,  -56.3887,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -58.1132,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -57.3789,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98610,  -60.9362,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99462,  -61.0162,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -58.1352,  'CLIFTON ',  13.800,  18
5090,  1,  0.000,  -128.248,  0.000,  0.000,  5,  1.03000,  -57.8872,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95843,  -64.1652,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -57.1930,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -127.004,  0.000,  0.000,  5,  1.03000,  -58.3300,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01924,  -57.4004,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -57.0277,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -57.1069,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -56.7395,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -83.191,  0.000,  0.000,  5,  1.03000,  -57.9875,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -49.442,  0.000,  0.000,  5,  1.03000,  -58.0990,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -57.4463,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01020,  -64.3343,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03214,  -55.1873,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03068,  -56.5874,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -57.0149,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -57.5342,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -57.5342,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -57.5342,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -119.837,  0.000,  0.000,  5,  1.03000,  -56.8694,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01335,  -58.2203,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99808,  -58.9554,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -57.5296,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99721,  -61.0210,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02354,  -58.3688,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00871,  -60.5045,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -58.5594,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -57.0789,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02223,  -57.8814,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99820,  -61.0239,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -53.7636,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04246,  -55.5047,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -57.2568,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -57.8617,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92909,  -74.9544,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93767,  -75.4085,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02870,  -56.4643,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -57.8714,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98446,  -64.1990,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -57.8066,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -64.1555,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02945,  -56.7830,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -61.5882,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02187,  -63.1143,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99683,  -61.4407,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -58.6705,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -59.3923,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99605,  -58.5259,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01958,  -58.8248,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01905,  -60.3648,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -60.491,  0.000,  0.000,  5,  1.03000,  -57.8608,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96151,  -68.0845,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01366,  -58.4967,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99005,  -65.4212,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -56.3548,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99518,  -61.4250,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -57.0970,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -57.3783,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02378,  -57.7614,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -57.7212,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -57.8991,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -54.4501,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99332,  -62.8642,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -57.5306,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -55.6141,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98739,  -62.2659,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01994,  -59.1026,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01375,  -63.7891,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01604,  -58.0329,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -57.3563,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92535,  -74.6780,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -56.0556,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -57.808,  0.000,  0.000,  5,  1.03000,  -57.7872,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91921,  -70.0256,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01720,  -64.1302,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03543,  -54.6263,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03234,  -55.8549,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -53.5690,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03543,  -54.6263,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -58.0290,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02227,  -59.0385,  'DUBLIN 1',  161.00,  15
5170,  1,  -1.935,  8.640,  0.000,  0.000,  5,  1.01671,  -58.9596,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94670,  -65.7511,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -80.610,  0.000,  0.000,  5,  1.03000,  -58.4212,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -56.9332,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94074,  -66.7208,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03089,  -56.3202,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00391,  -57.5102,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02324,  -57.3153,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -57.9268,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02887,  -55.6951,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -56.5767,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02509,  -57.6372,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95885,  -67.8096,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02936,  -57.6073,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01760,  -58.8266,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02193,  -58.0216,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01866,  -57.2344,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02940,  -53.3264,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -57.4685,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -57.8100,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00994,  -60.5956,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -59.711,  0.000,  0.000,  5,  0.99759,  -62.9233,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -61.6546,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -62.3274,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02323,  -57.4274,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -57.4394,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03193,  -52.0138,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -53.6008,  'BRYSON 1',  161.00,  12
5198,  1,  -4.838,  21.600,  0.000,  0.000,  5,  1.02960,  -51.9826,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -57.7018,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99641,  -59.8845,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95135,  -66.8302,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00736,  -59.4091,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -57.4915,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03156,  -52.2659,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02993,  -53.4978,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -50.3390,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -51.2331,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02803,  -50.9658,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98106,  -61.2714,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02803,  -56.9838,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92766,  -69.7449,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00720,  -58.7922,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -57.4442,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02186,  -57.7729,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02001,  -57.5309,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -57.7179,  'FORT WOR',  161.00,  17
5217,  1,  0.000,  -105.639,  0.000,  0.000,  5,  1.03000,  -57.4784,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01807,  -58.4386,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.637,  0.000,  0.000,  5,  1.01796,  -59.1115,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -58.7813,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02112,  -64.4030,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99548,  -61.8964,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92851,  -70.8481,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -57.3462,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -59.1535,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01746,  -64.4471,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01689,  -60.2197,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -56.8133,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -57.5689,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02695,  -57.8473,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99390,  -63.2362,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02812,  -57.7479,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02833,  -57.3116,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -56.9960,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00743,  -65.3534,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03430,  -52.0754,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -52.3353,  'OLNEY 1 ',  161.00,  12
5238,  1,  -7.257,  32.400,  0.000,  0.000,  5,  1.03124,  -52.0346,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03654,  -59.9714,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03231,  -62.3458,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03414,  -63.6197,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03414,  -63.6197,  'GOLDTHWA',  115.00,  18
5243,  1,  -4.838,  21.600,  0.000,  0.000,  5,  1.03111,  -59.8995,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -57.7356,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -57.9995,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99502,  -59.0568,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98315,  -61.8698,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -57.0064,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -57.1725,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -56.9052,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -57.5174,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02636,  -57.8271,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -57.0728,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -57.4644,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99651,  -60.6723,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99910,  -59.4804,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98660,  -60.8268,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -57.5687,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02113,  -58.7807,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02615,  -51.2384,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01021,  -55.9650,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01838,  -47.0190,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02105,  -48.2372,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -63.522,  0.000,  0.000,  5,  1.03000,  -59.5951,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -56.6494,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02769,  -57.1195,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97482,  -67.1013,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99021,  -59.6193,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01587,  -56.2890,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95336,  -65.5725,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97075,  -68.4537,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -57.8506,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02982,  -57.3471,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01658,  -57.9137,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93255,  -69.5275,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97370,  -64.3248,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -57.3700,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00148,  -64.1923,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02373,  -61.1486,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01587,  -62.4765,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01800,  -60.2722,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01893,  -60.4075,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02022,  -60.1753,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01985,  -58.2857,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01057,  -58.1036,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01008,  -58.6522,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -57.2775,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98864,  -59.8199,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -94.263,  0.000,  0.000,  5,  1.03000,  -57.4192,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98722,  -61.8780,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02443,  -58.1925,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -57.9485,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01908,  -55.9994,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -57.8874,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03424,  -54.6210,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -56.1979,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03424,  -54.6210,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.4265,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.2159,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.2856,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03424,  -54.6210,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.0998,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.7407,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03351,  -54.7803,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03087,  -56.5040,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -57.2223,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02926,  -56.9901,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -57.1974,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -57.8065,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -57.7181,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -58.0341,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -58.4349,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -56.2819,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97868,  -64.4282,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01945,  -57.9421,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -90.345,  0.000,  0.000,  5,  1.03000,  -57.6604,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -52.7520,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02684,  -53.9156,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02040,  -51.9312,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01998,  -51.8414,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02066,  -51.9664,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03258,  -54.6793,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02804,  -56.7437,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.9891,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.9849,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -53.7604,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93041,  -69.3877,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99710,  -64.6705,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02166,  -57.6039,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -56.9361,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01314,  -58.5544,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -58.2807,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01174,  -58.3451,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00547,  -58.5444,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -57.7304,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -57.0466,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -54.1080,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -57.0904,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -68.245,  0.000,  0.000,  5,  1.03000,  -57.9172,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -57.9171,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03012,  -56.7909,  'LEWISVIL',  161.00,  17
5342,  1,  -3.678,  -3.201,  0.000,  0.000,  5,  1.03459,  -56.5563,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.4515,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02871,  -57.9143,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98109,  -62.0696,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -183.790,  0.000,  0.000,  5,  1.03000,  -57.7528,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99882,  -60.3204,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99623,  -59.3197,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -57.1141,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03053,  -55.0267,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -56.5410,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -57.6615,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02697,  -57.1075,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02255,  -58.4880,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01455,  -57.0695,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -57.6840,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02855,  -56.8046,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -58.8462,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00912,  -60.9090,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -56.9101,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -52.1836,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -53.6018,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -52.1836,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -51.3935,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02520,  -50.5354,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -50.3068,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -50.3629,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -50.9744,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -50.2074,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -56.8076,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02057,  -57.3250,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02764,  -57.7909,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -58.1939,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -56.8037,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -57.6568,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -57.1056,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01811,  -64.7267,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -117.430,  0.000,  0.000,  5,  1.01919,  -62.4009,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -57.8692,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03031,  -55.4690,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02018,  -57.3298,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.3213,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.1600,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -54.9726,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -56.1781,  'DALLAS 3',  161.00,  16
5386,  1,  0.010,  -118.565,  0.000,  0.000,  5,  1.03000,  -57.7112,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02054,  -58.5518,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01748,  -58.0194,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00750,  -59.6941,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97319,  -67.5605,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94325,  -73.5663,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90918,  -78.2625,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00066,  -60.4310,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04215,  -51.9659,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03908,  -52.0727,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -55.3529,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02659,  -54.7535,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02659,  -54.7535,  'ALBANY 1',  115.00,  15
5399,  1,  -5.341,  23.456,  0.000,  0.000,  5,  1.03974,  -51.9346,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02311,  -57.0765,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -53.0124,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -54.6840,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -53.0124,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -53.0124,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -53.0124,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -53.0124,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99479,  -63.3457,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -58.3470,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02267,  -57.6005,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -61.5699,  'KILLEEN ',  500.00,  13
5411,  1,  -0.004,  -137.345,  0.000,  0.000,  5,  1.03001,  -63.7564,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02390,  -57.9037,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03525,  -52.3919,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03306,  -56.0798,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03113,  -51.1787,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03102,  -51.1655,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03150,  -51.3119,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03196,  -51.3723,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03333,  -51.7953,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -56.8889,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -118.553,  0.000,  0.000,  5,  1.03000,  -58.8292,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -14.825,  0.000,  0.000,  5,  1.03000,  -57.0328,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -57.0328,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -57.0328,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -57.5439,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99292,  -62.0672,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00915,  -58.0906,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -56.6875,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -58.4794,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -59.0164,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -57.3498,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01819,  -58.5988,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -57.7138,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -58.3042,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01077,  -60.1319,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -57.5216,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92838,  -68.6510,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -57.7784,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01375,  -57.9971,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -84.288,  0.000,  0.000,  5,  1.03000,  -57.7428,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -57.4306,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -57.8563,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -57.8563,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -52.7275,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01831,  -55.7454,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00200,  -64.0808,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02378,  -57.2579,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03208,  -54.9253,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -56.3580,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99373,  -60.3723,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02876,  -60.8535,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01923,  -62.0488,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -56.7047,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02390,  -57.7473,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01149,  -59.2751,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00715,  -62.7740,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -57.2604,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96210,  -68.9031,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94206,  -74.6578,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91519,  -78.4222,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00875,  -63.3362,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02298,  -57.4764,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -57.7650,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03342,  -55.0059,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03106,  -56.3135,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96278,  -68.0392,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -57.9087,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -57.7873,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02296,  -58.2377,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00696,  -63.5006,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -58.8818,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03330,  -54.1567,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -54.6107,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94719,  -66.1581,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -57.4780,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94946,  -67.1762,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -64.2617,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -126.201,  0.000,  0.000,  5,  1.03000,  -57.6346,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03152,  -54.7232,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -56.1340,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01753,  -57.9300,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -109.938,  0.000,  0.000,  5,  1.03000,  -58.0835,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -56.9854,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00914,  -58.8944,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02168,  -57.0262,  'BLOOMING',  161.00,  14
6001,  1,  -0.110,  -134.008,  0.000,  0.000,  6,  1.03000,  -76.6611,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00970,  -77.1370,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03715,  -62.7512,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03021,  -66.1595,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03025,  -69.0363,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.9396,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.1945,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.8702,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.2757,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.7257,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01837,  -73.2608,  'MARION 2',  115.00,  22
6012,  1,  -0.003,  -28.332,  0.000,  0.000,  6,  1.03000,  -70.3269,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01080,  -77.3125,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98326,  -79.5583,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02272,  -77.7026,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02229,  -75.9980,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01312,  -75.5081,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01413,  -70.3539,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01414,  -70.7840,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01189,  -69.5721,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03849,  -64.7684,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03366,  -66.0543,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02706,  -67.8384,  'LEANDER ',  115.00,  23
6024,  1,  -0.030,  -155.926,  0.000,  0.000,  6,  1.03000,  -72.3893,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.287,  -258.418,  0.000,  0.000,  6,  1.03000,  -76.8582,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01605,  -76.0272,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02533,  -71.0841,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01673,  -70.5887,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98591,  -84.2910,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00450,  -72.2974,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00604,  -73.5519,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -71.9575,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03089,  -65.0275,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02716,  -67.0319,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02308,  -68.8865,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02071,  -73.0242,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01662,  -75.1101,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03635,  -65.0483,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02532,  -67.7924,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01483,  -70.6422,  'AUSTIN 3',  115.00,  23
6041,  1,  -23.380,  -18.411,  0.000,  0.000,  6,  1.03999,  -64.8025,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.7388,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01773,  -75.2625,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00669,  -77.2924,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02853,  -69.7985,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -72.8693,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01735,  -76.1262,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02853,  -69.7985,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02853,  -69.7985,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02853,  -69.7985,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03574,  -69.5688,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02853,  -69.7985,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03680,  -69.5326,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -21.282,  0.000,  0.000,  6,  1.03998,  -69.2920,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93972,  -87.7525,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02854,  -67.6662,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02695,  -69.8759,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02543,  -71.0845,  'NEW BRAU',  115.00,  22
6059,  1,  0.607,  0.000,  0.000,  0.000,  6,  0.89942,  -98.9580,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01341,  -77.2818,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01907,  -70.3960,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01979,  -70.4706,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01638,  -71.7300,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00297,  -76.6545,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00576,  -69.9159,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02949,  -67.7270,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02556,  -70.1550,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01849,  -73.7907,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.0368,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.0539,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.1794,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.3523,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.8088,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.8168,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01657,  -67.9638,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01178,  -69.4684,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00384,  -72.6123,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00871,  -66.8585,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01300,  -67.4508,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01160,  -67.2640,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02247,  -67.9448,  'MARBLE F',  115.00,  23
6082,  1,  -28.590,  -14.314,  0.000,  0.000,  6,  1.03969,  -66.1958,  'MARBLE F',  13.800,  23
6083,  1,  -28.590,  -11.373,  0.000,  0.000,  6,  1.03969,  -66.0209,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02473,  -68.9660,  'ROUND RO',  115.00,  23
6085,  1,  -0.451,  0.000,  0.000,  0.000,  6,  1.02479,  -68.9340,  'ROUND RO',  13.800,  23
6086,  1,  -9.659,  0.000,  0.000,  0.000,  6,  1.02589,  -68.2816,  'ROUND RO',  13.800,  23
6087,  1,  -2.247,  0.000,  0.000,  0.000,  6,  1.02502,  -68.8067,  'ROUND RO',  13.800,  23
6088,  1,  -3.413,  0.000,  0.000,  0.000,  6,  1.02483,  -68.7901,  'ROUND RO',  13.800,  23
6089,  1,  -4.473,  0.000,  0.000,  0.000,  6,  1.02529,  -68.6489,  'ROUND RO',  13.800,  23
6090,  1,  -13.102,  0.000,  0.000,  0.000,  6,  1.02493,  -68.2579,  'ROUND RO',  13.800,  23
6091,  1,  -0.010,  -78.749,  0.000,  0.000,  6,  1.03000,  -74.1874,  'WIMBERLE',  115.00,  23
6092,  1,  -0.006,  -42.060,  0.000,  0.000,  6,  1.03000,  -77.2440,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01270,  -75.8270,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01597,  -75.7882,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02114,  -70.7690,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -93.532,  0.000,  0.000,  6,  1.01943,  -78.3041,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01171,  -76.3808,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01513,  -70.7426,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00658,  -77.3175,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00895,  -78.5769,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02036,  -67.9718,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02183,  -68.1231,  'WINCHEST',  230.00,  25
6103,  1,  -0.007,  -83.766,  0.000,  0.000,  6,  1.03001,  -70.8178,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02036,  -67.9718,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02036,  -67.9718,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02620,  -67.7866,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03573,  -62.4066,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01719,  -67.8174,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96376,  -74.9248,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.3928,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.2811,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01246,  -78.9229,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01189,  -71.1259,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00760,  -77.4986,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00941,  -76.7932,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00207,  -73.0473,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02854,  -70.0472,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03855,  -64.9424,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03051,  -67.0179,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02770,  -68.6793,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01503,  -76.8475,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94928,  -78.8290,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01659,  -70.2084,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02021,  -72.8998,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99963,  -79.6129,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01487,  -71.3111,  'AUSTIN 3',  115.00,  23
6127,  1,  0.001,  -7.565,  0.000,  0.000,  6,  0.89804,  -80.0134,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00998,  -78.4842,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90435,  -87.9867,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01022,  -72.0541,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01887,  -74.1646,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00856,  -71.6030,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97307,  -81.0956,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99139,  -73.1330,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99081,  -74.6900,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02639,  -70.3958,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01053,  -71.9022,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97882,  -82.1343,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98369,  -77.1065,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96559,  -73.9662,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02930,  -69.1552,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02561,  -71.6006,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02635,  -74.1835,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02930,  -69.1552,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.4479,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.5848,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.2990,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.0857,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.6007,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02320,  -76.4562,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -78.585,  0.000,  0.000,  6,  0.99112,  -80.3730,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02491,  -73.9233,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01605,  -75.6070,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99705,  -73.3409,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00631,  -78.4789,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01817,  -67.9478,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99880,  -79.6581,  'BOERNE 1',  115.00,  26
6158,  1,  -0.003,  -70.378,  0.000,  0.000,  6,  1.02567,  -80.7176,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01371,  -76.0839,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01269,  -70.7724,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02922,  -67.4594,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02679,  -69.9299,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02183,  -72.4697,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.9488,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.7759,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.7511,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.1363,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01178,  -77.1993,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.5095,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02332,  -73.1054,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01447,  -75.2348,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00417,  -72.7957,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00511,  -74.0758,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01826,  -76.6858,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01110,  -71.2097,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01480,  -72.3773,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.147,  -334.917,  0.000,  0.000,  6,  1.03000,  -73.7041,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01533,  -76.2779,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00384,  -77.7429,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00253,  -79.2934,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01807,  -72.3724,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01591,  -76.9608,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99718,  -74.1202,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01409,  -71.2578,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01023,  -71.6033,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01940,  -69.9653,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01739,  -70.4052,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99914,  -70.6119,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98290,  -74.5818,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97905,  -81.0640,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01308,  -75.5838,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01225,  -70.5768,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00438,  -73.8543,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00586,  -72.5749,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97329,  -77.9767,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01122,  -75.4074,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02751,  -70.5405,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02277,  -73.7091,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02348,  -75.2515,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00090,  -77.9209,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01894,  -77.0699,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00833,  -76.4788,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01323,  -77.0144,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00747,  -77.3456,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02032,  -69.8116,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98228,  -76.1516,  'LEXINGTO',  115.00,  25
6207,  1,  -0.014,  -82.501,  0.000,  0.000,  6,  1.03000,  -71.5410,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02138,  -70.7230,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99265,  -78.8114,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03916,  -63.5970,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03211,  -65.3581,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01936,  -68.6252,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.7482,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.0619,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.6873,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.5512,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01362,  -71.9786,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00605,  -72.6290,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01686,  -71.3387,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01447,  -75.9208,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -105.780,  0.000,  0.000,  6,  1.02848,  -82.4902,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02390,  -68.2001,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02133,  -69.5238,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01245,  -71.3702,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00381,  -77.5636,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91932,  -90.4349,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01939,  -70.0982,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02746,  -67.7141,  'SAN MARC',  500.00,  22
6229,  1,  -0.011,  -132.164,  0.000,  0.000,  6,  1.03000,  -69.4267,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01830,  -71.5631,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99892,  -73.2874,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01101,  -70.7876,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01151,  -70.8479,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -70.7580,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02626,  -72.3359,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02010,  -75.1263,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88892,  -81.2084,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01717,  -70.4507,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03289,  -69.3813,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02404,  -72.6044,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01566,  -75.1433,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03289,  -69.3813,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.0269,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.1490,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.4965,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.4153,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.7771,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.1538,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.6061,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00899,  -77.2744,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01915,  -74.8894,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00111,  -71.3757,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99353,  -80.2550,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03336,  -64.4045,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02971,  -65.9705,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01816,  -69.5459,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03101,  -63.7092,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02891,  -63.0746,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03336,  -64.4045,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03064,  -63.3684,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01023,  -77.2932,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01823,  -68.6154,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00844,  -76.4933,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00388,  -78.9525,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01206,  -74.2020,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.970,  -1.719,  0.000,  0.000,  6,  1.01451,  -74.0716,  'CUERO 1 ',  13.800,  24
6267,  1,  -3.152,  -2.727,  0.000,  0.000,  6,  1.01595,  -73.9934,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.970,  -1.719,  0.000,  0.000,  6,  1.01451,  -74.0716,  'CUERO 1 ',  13.800,  24
6269,  1,  -3.152,  -2.727,  0.000,  0.000,  6,  1.01595,  -73.9934,  'CUERO 1 ',  13.800,  24
6270,  1,  -7.881,  -6.817,  0.000,  0.000,  6,  1.02170,  -73.6834,  'CUERO 1 ',  13.800,  24
6271,  1,  -4.816,  -4.090,  0.000,  0.000,  6,  1.01779,  -73.8368,  'CUERO 1 ',  13.800,  24
6272,  1,  -3.152,  -2.727,  0.000,  0.000,  6,  1.01595,  -73.9934,  'CUERO 1 ',  13.800,  24
6273,  1,  -3.152,  -2.727,  0.000,  0.000,  6,  1.01595,  -73.9934,  'CUERO 1 ',  13.800,  24
6274,  1,  -3.678,  -3.201,  0.000,  0.000,  6,  1.01661,  -73.9590,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00733,  -77.2727,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00689,  -79.6679,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02600,  -70.0439,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01869,  -71.3942,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -70.1834,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01980,  -72.9244,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01692,  -76.6286,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02052,  -70.5617,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01548,  -77.7385,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01281,  -76.5014,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99567,  -78.3012,  'BOERNE 2',  230.00,  26
6286,  1,  0.001,  -104.269,  0.000,  0.000,  6,  0.98571,  -82.6269,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02046,  -73.9238,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00872,  -76.7473,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01008,  -71.2529,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02458,  -70.1715,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01161,  -76.8506,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03393,  -63.9540,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02573,  -66.7732,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01432,  -70.1786,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03209,  -63.3764,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03235,  -63.4605,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02935,  -62.6081,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02730,  -67.3684,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02822,  -69.5286,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -70.7419,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02730,  -67.3684,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -65.2618,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02543,  -66.6572,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02239,  -65.6007,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02135,  -65.2354,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01711,  -70.2974,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00678,  -77.0459,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00918,  -76.5330,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96946,  -81.5235,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02247,  -75.6670,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98677,  -76.3368,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02677,  -75.1293,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01467,  -71.3549,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01243,  -76.3842,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03184,  -66.0294,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02610,  -63.7709,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -65.1773,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01876,  -66.8514,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01641,  -68.0712,  'GEORGETO',  115.00,  23
6320,  1,  -0.018,  -234.719,  0.000,  0.000,  6,  1.02973,  -75.8252,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01333,  -75.8575,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01269,  -78.3192,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00728,  -77.0390,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01508,  -76.4378,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90295,  -79.1944,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00521,  -75.5247,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97216,  -78.1715,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92894,  -86.0219,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98730,  -82.3422,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01823,  -71.0132,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.033,  -154.559,  0.000,  0.000,  6,  1.02473,  -70.7694,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00906,  -77.1163,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02722,  -70.7432,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02664,  -73.0880,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01857,  -75.0599,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88159,  -91.3000,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -76.0632,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89691,  -79.9787,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99791,  -71.9089,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01551,  -77.6485,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00384,  -79.5478,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03052,  -65.1841,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02807,  -67.1431,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02639,  -68.3945,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01062,  -71.4451,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00703,  -81.0132,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.8328,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03337,  -66.2627,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02188,  -69.4553,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01802,  -76.4973,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02284,  -69.4928,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02730,  -67.5191,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02397,  -68.6665,  'ROUND RO',  115.00,  23
6356,  1,  -0.086,  -205.459,  0.000,  0.000,  6,  1.03000,  -76.7863,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93700,  -92.7616,  'DEVINE 0',  115.00,  26
6358,  1,  -0.016,  -112.607,  0.000,  0.000,  6,  1.03000,  -71.7495,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03138,  -65.6493,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01642,  -65.7385,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98555,  -70.3859,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03426,  -69.4242,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02544,  -72.6736,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02266,  -76.2746,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.8707,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.5410,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0944,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0268,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.8678,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99016,  -81.3019,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02441,  -80.7732,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98540,  -78.4849,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00473,  -80.3827,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00304,  -79.3959,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00304,  -79.3959,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01257,  -77.1229,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00913,  -79.8799,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01630,  -64.9731,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00797,  -68.7474,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00751,  -71.1188,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01630,  -64.9731,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01630,  -64.9731,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01630,  -64.9731,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01630,  -64.9731,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01630,  -64.9731,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01863,  -76.9668,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00687,  -79.8018,  'SPRING 1',  115.00,  5
7028,  1,  -0.761,  -417.811,  0.000,  0.000,  7,  1.02000,  -79.5806,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99861,  -67.4299,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98832,  -74.3893,  'PORT LAV',  115.00,  6
7031,  1,  -15.475,  0.000,  0.000,  0.000,  7,  1.00042,  -66.2761,  'PORT LAV',  13.800,  6
7032,  1,  -3.988,  0.000,  0.000,  0.000,  7,  0.99911,  -67.1322,  'PORT LAV',  13.800,  6
7033,  1,  -3.988,  0.000,  0.000,  0.000,  7,  0.99911,  -67.1322,  'PORT LAV',  13.800,  6
7034,  1,  -2.340,  0.000,  0.000,  0.000,  7,  0.99891,  -67.2552,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02189,  -75.6811,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01300,  -77.9281,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02635,  -72.7399,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01519,  -74.3039,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00978,  -77.9617,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02337,  -73.2022,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01546,  -76.3983,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01340,  -64.3637,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00974,  -67.3238,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99047,  -69.8418,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -63.2070,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02194,  -63.8264,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -72.9389,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01730,  -74.7614,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01545,  -78.4003,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99932,  -80.7956,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00784,  -80.0986,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00752,  -78.7171,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01431,  -75.1928,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99842,  -80.3012,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00902,  -78.3667,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01680,  -76.0644,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00339,  -79.7304,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99770,  -61.0880,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00045,  -63.2439,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00438,  -66.4982,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.6048,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.6465,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.6116,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.7228,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.6871,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.6566,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99229,  -81.4826,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99076,  -68.7660,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98690,  -72.7430,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00507,  -78.1073,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96861,  -65.8584,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01498,  -76.5539,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02148,  -73.5796,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01876,  -75.6747,  'GALVESTO',  115.00,  2
7075,  1,  -0.009,  -362.328,  0.000,  0.000,  7,  1.02854,  -77.2293,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03662,  -68.8018,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03175,  -70.7064,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02349,  -74.5933,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.0538,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.5608,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.5404,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.0081,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02187,  -72.7823,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01543,  -75.4861,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00062,  -75.8729,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00336,  -78.9589,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01032,  -77.4715,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98154,  -79.7900,  'RICHMOND',  115.00,  3
7089,  1,  0.013,  -333.672,  0.000,  0.000,  7,  1.02672,  -80.6056,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00129,  -80.3096,  'PINEHURS',  115.00,  5
7091,  1,  -0.131,  -276.465,  0.000,  0.000,  7,  1.03000,  -80.8870,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00364,  -79.5501,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99970,  -80.0196,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01635,  -80.7888,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95586,  -53.1882,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96710,  -57.3142,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96982,  -59.0888,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -44.2611,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00436,  -78.5996,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00801,  -79.0443,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99637,  -80.5220,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00460,  -78.8276,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03451,  -68.7949,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02484,  -72.2052,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02316,  -75.7079,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2176,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03451,  -68.7949,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03451,  -68.7949,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.3736,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.3385,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9159,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.0929,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9746,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9741,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98297,  -79.0227,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00515,  -79.6261,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99676,  -80.3345,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00492,  -78.5613,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99691,  -80.7160,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99691,  -80.7160,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99691,  -80.7160,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96566,  -65.3659,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00322,  -79.4683,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03074,  -69.5724,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01635,  -73.8702,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01357,  -76.0881,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01136,  -78.0251,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00056,  -69.4697,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03237,  -68.7024,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02254,  -72.4265,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01173,  -75.8574,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03237,  -68.7024,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02948,  -67.6199,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02866,  -67.3417,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02824,  -67.2061,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02832,  -67.1494,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02956,  -67.2696,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03237,  -68.7024,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03237,  -68.7024,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03237,  -68.7024,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03237,  -68.7024,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00825,  -81.0538,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00602,  -78.0848,  'HOUSTON ',  115.00,  4
7145,  1,  -0.146,  -243.185,  0.000,  0.000,  7,  1.03000,  -81.4222,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -81.4222,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01177,  -79.1125,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00027,  -80.6451,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98378,  -68.9989,  'BLOOMING',  115.00,  6
7150,  1,  -0.046,  -42.619,  0.000,  0.000,  7,  1.03000,  -74.9939,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -77.8900,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00548,  -79.1645,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95707,  -62.1081,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01241,  -80.3397,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99889,  -79.4497,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01382,  -76.2266,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00869,  -78.9039,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99611,  -80.2621,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -72.6265,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02135,  -74.6642,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01403,  -77.5489,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03933,  -72.0831,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7800,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.0128,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03941,  -72.0744,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.6362,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.4213,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -72.6265,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -72.6265,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.3032,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02022,  -73.7286,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02204,  -75.5385,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99565,  -80.9340,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00345,  -77.7238,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02985,  -73.2439,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01841,  -75.4588,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00066,  -79.6434,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99737,  -80.9281,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99981,  -78.5709,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00384,  -79.8243,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99844,  -80.7645,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98637,  -79.3997,  'PATTISON',  115.00,  3
7183,  1,  -0.620,  -364.094,  0.000,  0.000,  7,  1.03000,  -80.6384,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02284,  -71.7298,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01499,  -73.7119,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02248,  -69.6533,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01586,  -73.4317,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01000,  -77.6585,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02248,  -69.6533,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02248,  -69.6533,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02248,  -69.6533,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02248,  -69.6533,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02248,  -69.6533,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.0291,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.7710,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.6432,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02946,  -69.0053,  'HOUSTON ',  13.800,  3
7198,  1,  -0.287,  -184.820,  0.000,  0.000,  7,  1.03000,  -79.8317,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02778,  -72.4994,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01938,  -75.8598,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01777,  -79.0795,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99041,  -81.1890,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97872,  -73.3032,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03633,  -68.7766,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03016,  -71.0528,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02861,  -74.2856,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03633,  -68.7766,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6533,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9992,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.2857,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.7050,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.0325,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01173,  -76.9743,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00156,  -79.0043,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00273,  -80.0146,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00073,  -79.9005,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00453,  -80.0176,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00038,  -80.4688,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99474,  -75.8456,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00280,  -79.7967,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00208,  -79.5419,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00253,  -79.0601,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00617,  -79.3372,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00141,  -80.0899,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99916,  -80.9592,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00830,  -79.6387,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03100,  -71.7471,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01669,  -74.9066,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01241,  -76.9637,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00813,  -77.6084,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00878,  -76.9252,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02445,  -76.2010,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99169,  -81.5244,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00720,  -80.8236,  'PORTER 0',  115.00,  5
7235,  1,  -0.244,  -180.185,  0.000,  0.000,  7,  1.03000,  -81.1808,  'CYPRESS ',  115.00,  3
7236,  1,  -0.174,  -191.828,  0.000,  0.000,  7,  1.03000,  -80.7775,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98436,  -78.0318,  'FULSHEAR',  115.00,  1
7238,  1,  -0.025,  -92.689,  0.000,  0.000,  7,  1.03000,  -78.0208,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00847,  -77.3754,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01043,  -80.0183,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00049,  -80.2900,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00105,  -80.1391,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00879,  -79.1423,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99970,  -77.8388,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00660,  -81.0936,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99396,  -81.0068,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98099,  -73.7465,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99861,  -80.4689,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00128,  -79.8596,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01146,  -79.1310,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00183,  -81.4167,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01461,  -71.2606,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00301,  -74.0240,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02303,  -79.4201,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00822,  -78.1889,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00395,  -79.1483,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00139,  -78.1463,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00447,  -79.0786,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01137,  -79.2526,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01135,  -77.4403,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97918,  -62.6639,  'BAY CITY',  230.00,  1
7262,  1,  -0.001,  -69.303,  0.000,  0.000,  7,  0.98849,  -65.2056,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03191,  -69.0327,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02657,  -71.2590,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01404,  -75.5889,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02951,  -67.7637,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03191,  -69.0327,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03191,  -69.0327,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03191,  -69.0327,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02969,  -68.1840,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99779,  -79.9944,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00339,  -78.8128,  'HOUSTON ',  115.00,  3
7273,  1,  -0.113,  -173.405,  0.000,  0.000,  7,  1.03000,  -76.7814,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00206,  -71.6202,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99927,  -73.4688,  'VICTORIA',  115.00,  6
7276,  1,  0.006,  -481.516,  0.000,  0.000,  7,  1.02578,  -80.3941,  'HOUSTON ',  115.00,  3
7277,  1,  -0.000,  -51.313,  0.000,  0.000,  7,  1.00633,  -72.1709,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02234,  -72.8645,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01944,  -75.4720,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02234,  -72.8645,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02234,  -72.8645,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02739,  -71.5987,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -75.7453,  'BAYTOWN ',  115.00,  4
7284,  1,  -3.988,  0.000,  0.000,  0.000,  7,  1.02788,  -71.3174,  'BAYTOWN ',  13.200,  4
7285,  1,  -11.285,  0.000,  0.000,  0.000,  7,  1.02749,  -71.0501,  'BAYTOWN ',  13.200,  4
7286,  1,  -11.285,  0.000,  0.000,  0.000,  7,  1.02872,  -70.8034,  'BAYTOWN ',  13.200,  4
7287,  1,  -11.285,  0.000,  0.000,  0.000,  7,  1.02872,  -70.8034,  'BAYTOWN ',  13.200,  4
7288,  1,  -11.285,  0.000,  0.000,  0.000,  7,  1.02872,  -70.8034,  'BAYTOWN ',  13.200,  4
7289,  1,  -22.574,  0.000,  0.000,  0.000,  7,  1.02761,  -70.7310,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99843,  -80.8842,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99033,  -81.2467,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01059,  -78.4853,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01064,  -76.4288,  'SANTA FE',  115.00,  2
7294,  1,  -0.011,  -22.626,  0.000,  0.000,  7,  1.03000,  -75.3243,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00054,  -80.1652,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99564,  -80.9448,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99849,  -79.5275,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00216,  -80.3488,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98198,  -76.5125,  'EAGLE LA',  115.00,  1
7300,  1,  -0.057,  -157.957,  0.000,  0.000,  7,  1.03000,  -81.1307,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00017,  -78.3094,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97491,  -68.7860,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99427,  -70.3723,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97863,  -62.4838,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99372,  -67.6373,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99237,  -72.3515,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97863,  -62.4838,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97863,  -62.4838,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97863,  -62.4838,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97863,  -62.4838,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99040,  -61.7178,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01837,  -70.3030,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99824,  -73.3902,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97313,  -79.3306,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01617,  -79.6265,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99994,  -78.9219,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00580,  -77.0008,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99826,  -79.2338,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00028,  -79.8867,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -68.3479,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02516,  -69.7354,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01810,  -72.7018,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03138,  -67.5175,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03025,  -67.2256,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03021,  -67.2199,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03227,  -67.7990,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00344,  -68.9045,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99800,  -70.5098,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02791,  -68.1181,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00364,  -79.7280,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03122,  -70.2904,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02195,  -72.6303,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00977,  -77.1251,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03122,  -70.2904,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.6232,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01027,  -78.3672,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97467,  -73.5426,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00328,  -79.1669,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98548,  -72.4972,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98467,  -79.8201,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00211,  -68.3290,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01036,  -73.7733,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98817,  -77.8443,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99589,  -80.8996,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00529,  -78.6892,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03425,  -68.6325,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02500,  -71.2204,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01843,  -74.1146,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6957,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.3871,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6548,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.8715,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.3220,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9016,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.8950,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9735,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03425,  -68.6325,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4402,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.7023,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.0748,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.8539,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99994,  -80.1837,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00790,  -76.6432,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98222,  -77.9854,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00649,  -79.6698,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03363,  -69.5969,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02372,  -72.7645,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01504,  -76.4767,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.5270,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2366,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4729,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.5536,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03989,  -69.2071,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.7566,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6937,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.8409,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2646,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9216,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0496,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -73.7360,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00701,  -80.2850,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00094,  -79.4541,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00460,  -76.1047,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99958,  -79.9790,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00226,  -80.6218,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00388,  -79.8834,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99860,  -80.5556,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00855,  -80.5504,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.3834,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03065,  -74.8510,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01895,  -76.9342,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01796,  -76.9391,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98161,  -72.5611,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99956,  -79.4366,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00698,  -80.3545,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99934,  -79.5156,  'HOUSTON ',  115.00,  3
7397,  1,  -0.025,  -105.156,  0.000,  0.000,  7,  1.02546,  -79.3070,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01056,  -77.8127,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00699,  -78.7289,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03085,  -69.9002,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02363,  -72.1776,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01682,  -75.8861,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00917,  -77.5902,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99754,  -81.0323,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01903,  -76.2229,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00443,  -62.0927,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00040,  -63.6014,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97957,  -67.1105,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01206,  -74.5493,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00129,  -78.6547,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00449,  -80.6361,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00109,  -75.2869,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98972,  -74.4534,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01369,  -64.1659,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00300,  -66.8133,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99912,  -68.8512,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01203,  -79.6713,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01253,  -79.3307,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00940,  -76.5807,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -76.2272,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00342,  -79.8167,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.9595,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02604,  -72.0795,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01192,  -75.7953,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99801,  -80.7807,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96425,  -71.5308,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99841,  -80.9808,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03978,  -70.0247,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02002,  -69.6391,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00097,  -73.0063,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00809,  -79.0473,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01527,  -72.3583,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01710,  -67.8977,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02248,  -64.5773,  'ARP 0   ',  115.00,  8
8003,  1,  -0.000,  -40.970,  0.000,  0.000,  8,  1.03002,  -70.2872,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02769,  -67.1846,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -86.688,  0.000,  0.000,  8,  1.03003,  -67.7849,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -32.360,  0.000,  0.000,  8,  1.03000,  -62.3666,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02184,  -62.9631,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00701,  -64.8912,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00567,  -80.5544,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01017,  -65.9291,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01881,  -59.4962,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02205,  -78.1155,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -52.282,  0.000,  0.000,  8,  1.02256,  -65.5342,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01337,  -71.5658,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01920,  -69.0087,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -45.741,  0.000,  0.000,  8,  1.03001,  -77.7009,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01775,  -63.1321,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02907,  -60.3965,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -82.499,  0.000,  0.000,  8,  1.03000,  -63.1852,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00921,  -64.4026,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02868,  -64.1782,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -11.499,  0.000,  0.000,  8,  1.03002,  -66.8260,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02694,  -68.2687,  'LUFKIN 1',  115.00,  8
8024,  1,  -17.549,  0.000,  0.000,  0.000,  8,  1.02892,  -67.0315,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -32.218,  0.000,  0.000,  8,  1.03001,  -64.4008,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00883,  -65.8743,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02656,  -62.9076,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01521,  -65.3404,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00732,  -64.7807,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03946,  -73.1863,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03610,  -74.0695,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02888,  -76.6470,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -72.3768,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -72.5437,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -72.6129,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -72.5833,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01328,  -72.1902,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02221,  -57.9073,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01470,  -65.3569,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01149,  -63.0563,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -34.885,  0.000,  0.000,  8,  1.03002,  -66.9790,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01521,  -69.8494,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02337,  -55.3104,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02521,  -56.5141,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02404,  -58.5284,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02087,  -54.9238,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02129,  -54.9799,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -54.5788,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02175,  -55.0523,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02007,  -54.7896,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02187,  -55.0732,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02361,  -63.9013,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00776,  -64.0065,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00870,  -65.0489,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03121,  -62.2614,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02676,  -64.4024,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02896,  -55.3994,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02858,  -56.9607,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02615,  -58.4392,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02213,  -54.4468,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02073,  -54.2469,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03143,  -59.7822,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01855,  -68.8298,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02405,  -58.8623,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01548,  -62.0097,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02175,  -57.3673,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01394,  -55.1749,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02123,  -58.1203,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02059,  -61.0611,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -52.8892,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -53.3619,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00994,  -61.5687,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01225,  -64.3527,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03327,  -48.8871,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03359,  -52.7773,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03431,  -56.8876,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -46.8581,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -46.7481,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -47.2206,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -46.9683,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01254,  -64.8287,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03456,  -59.4441,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02171,  -59.9906,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97934,  -66.0480,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98271,  -66.1609,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99175,  -66.4530,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.1732,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.6005,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02562,  -64.0757,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02069,  -67.2300,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -14.730,  0.000,  0.000,  8,  1.03000,  -60.2655,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01301,  -65.9882,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02692,  -55.8277,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01486,  -74.6815,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00729,  -76.4903,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01046,  -62.9681,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03127,  -57.8928,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03158,  -59.9590,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03172,  -55.5171,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02638,  -63.8850,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01851,  -69.0407,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93296,  -76.7287,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01253,  -63.6369,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01378,  -80.2925,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02857,  -54.0884,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02083,  -56.3665,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -10.427,  0.000,  0.000,  8,  1.03000,  -57.3664,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01357,  -64.2195,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01085,  -62.5633,  'ATHENS 2',  115.00,  8
8110,  1,  -0.000,  -25.949,  0.000,  0.000,  8,  1.03000,  -60.5363,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02217,  -69.1028,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03705,  -56.7774,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03529,  -57.7196,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03406,  -59.2201,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03705,  -56.7774,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.0527,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.1541,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01589,  -70.4344,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03211,  -59.0051,  'HENDERSO',  115.00,  8
8120,  1,  -0.006,  -65.802,  0.000,  0.000,  8,  1.03001,  -77.7006,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02921,  -62.4170,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02377,  -78.1778,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01302,  -62.2463,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02539,  -58.6427,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.659,  0.000,  0.000,  8,  1.02730,  -69.8255,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03365,  -52.2915,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03355,  -53.0681,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03451,  -54.5464,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.7691,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -50.9921,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.6264,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00752,  -63.4556,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03064,  -59.8193,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02923,  -61.5865,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02630,  -63.7567,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01847,  -63.4923,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02013,  -68.8760,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -38.157,  0.000,  0.000,  8,  1.03000,  -64.5244,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01252,  -75.1098,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00665,  -76.7386,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02317,  -76.8453,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01967,  -57.2167,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02575,  -77.6002,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01960,  -60.0422,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02104,  -61.3080,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01244,  -65.8885,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -57.8049,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02193,  -59.4077,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01587,  -61.8558,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01986,  -68.4697,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -29.291,  0.000,  0.000,  8,  1.03002,  -67.9683,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02803,  -77.0591,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00807,  -64.2907,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01645,  -64.8526,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02934,  -59.5586,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00823,  -68.6408,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95566,  -74.4633,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03669,  -73.2862,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.007,  -98.730,  0.000,  0.000,  8,  1.03001,  -73.6961,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02792,  -75.9674,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.694,  5.259,  0.000,  0.000,  1,  1.00060,  -43.0517,  'ODESSA 2',  11.500,  9
11002,  1,  11.397,  3.216,  0.000,  0.000,  1,  1.02517,  -42.0750,  'PRESIDIO',  11.500,  9
11007,  1,  4.665,  1.320,  0.000,  0.000,  1,  1.02731,  -40.2552,  'VAN HORN',  11.500,  9
11012,  1,  2.287,  0.648,  0.000,  0.000,  1,  1.00610,  -56.3306,  'SANDERSO',  11.500,  9
11013,  1,  26.328,  7.384,  0.000,  0.000,  1,  0.99665,  -33.0671,  'MONAHANS',  11.500,  9
11014,  1,  2.020,  0.572,  0.000,  0.000,  1,  0.99963,  -35.0659,  'GRANDFAL',  11.500,  9
11015,  1,  5.554,  1.571,  0.000,  0.000,  1,  1.03061,  -41.6289,  'MARFA 0S',  11.500,  9
11016,  1,  2.639,  0.747,  0.000,  0.000,  1,  1.01867,  -43.3159,  'GARDEN C',  11.500,  9
11017,  1,  15.996,  4.504,  0.000,  0.000,  1,  0.98834,  -41.6911,  'ODESSA 4',  11.500,  9
11018,  1,  0.060,  0.017,  0.000,  0.000,  1,  0.98848,  -41.9124,  'NOTREES ',  11.500,  9
11019,  1,  57.555,  15.965,  0.000,  0.000,  1,  1.01969,  -43.2037,  'MIDLAND ',  11.500,  9
11024,  1,  57.864,  16.027,  0.000,  0.000,  1,  0.98884,  -42.0724,  'ODESSA 6',  11.500,  9
11027,  1,  96.786,  26.461,  0.000,  0.000,  1,  1.02259,  -47.0542,  'MIDLAND ',  11.500,  9
11028,  1,  8.773,  2.478,  0.000,  0.000,  1,  1.02600,  -45.3680,  'COAHOMA ',  11.500,  9
11029,  1,  76.274,  21.001,  0.000,  0.000,  1,  1.01182,  -45.7529,  'MIDLAND ',  11.500,  9
11030,  1,  18.248,  5.136,  0.000,  0.000,  1,  1.01724,  -42.2709,  'ALPINE 0',  11.500,  9
11031,  1,  7.502,  2.120,  0.000,  0.000,  1,  1.01069,  -37.2708,  'FORT DAV',  11.500,  9
11036,  1,  12.171,  3.432,  0.000,  0.000,  1,  0.99734,  -43.4234,  'CRANE 0S',  11.500,  9
11037,  1,  93.347,  25.490,  0.000,  0.000,  1,  0.98823,  -42.7292,  'ODESSA 5',  11.500,  9
11040,  1,  39.439,  11.007,  0.000,  0.000,  1,  0.99736,  -43.1278,  'ANDREWS ',  11.500,  9
11044,  1,  8.674,  2.449,  0.000,  0.000,  1,  1.01934,  -52.4536,  'BIG LAKE',  11.500,  9
11045,  1,  91.387,  24.995,  0.000,  0.000,  1,  0.99928,  -45.0296,  'MIDLAND ',  11.500,  9
11046,  1,  10.316,  2.913,  0.000,  0.000,  1,  1.02731,  -53.2901,  'OZONA 0S',  11.500,  9
11054,  1,  13.685,  3.857,  0.000,  0.000,  1,  1.01661,  -45.2136,  'STANTON ',  11.500,  9
11055,  1,  3.378,  0.956,  0.000,  0.000,  1,  1.01405,  -45.6051,  'ODONNELL',  11.500,  9
11058,  1,  12.389,  3.495,  0.000,  0.000,  1,  1.01976,  -45.8896,  'IRAAN 3 ',  11.500,  9
11064,  1,  114.827,  31.101,  0.000,  0.000,  1,  0.99413,  -44.4473,  'ODESSA 3',  11.500,  9
11067,  1,  50.537,  14.048,  0.000,  0.000,  1,  1.00522,  -40.7787,  'BIG SPRI',  11.500,  9
11068,  1,  54.675,  15.162,  0.000,  0.000,  1,  0.98820,  -45.9176,  'MIDLAND ',  11.500,  9
11071,  1,  85.004,  23.320,  0.000,  0.000,  1,  1.00748,  -41.8304,  'ODESSA 1',  11.500,  9
11083,  1,  29.545,  8.280,  0.000,  0.000,  1,  1.01324,  -40.3950,  'FORT STO',  11.500,  9
11085,  1,  19.062,  5.361,  0.000,  0.000,  1,  0.99551,  -34.3476,  'KERMIT 0',  11.500,  9
11086,  1,  35.687,  9.976,  0.000,  0.000,  1,  1.00425,  -35.8090,  'PECOS 0S',  11.500,  9
11087,  1,  0.794,  0.225,  0.000,  0.000,  1,  1.02729,  -49.3425,  'SHEFFIEL',  11.500,  9
11089,  1,  32.256,  9.027,  0.000,  0.000,  1,  0.99894,  -46.7361,  'LAMESA 0',  11.500,  9
11091,  1,  9.684,  2.734,  0.000,  0.000,  1,  1.03668,  -51.8036,  'RALLS 2 ',  16.100,  9
12001,  1,  24.022,  6.746,  0.000,  0.000,  2,  1.01758,  -54.5124,  'PARIS 3 ',  16.100,  11
12007,  1,  6.436,  1.819,  0.000,  0.000,  2,  1.01887,  -54.2107,  'HONEY GR',  16.100,  11
12008,  1,  9.156,  2.586,  0.000,  0.000,  2,  1.02284,  -53.1269,  'MEMPHIS ',  16.100,  10
12009,  1,  24.770,  6.956,  0.000,  0.000,  2,  1.02733,  -54.5063,  'IOWA PAR',  16.100,  11
12010,  1,  47.807,  13.313,  0.000,  0.000,  2,  1.02735,  -55.5191,  'VERNON 2',  16.100,  10
12014,  1,  26.696,  7.491,  0.000,  0.000,  2,  1.02218,  -53.8589,  'CHILDRES',  16.100,  10
12015,  1,  3.118,  0.883,  0.000,  0.000,  2,  1.01969,  -58.8809,  'FORESTBU',  16.100,  11
12016,  1,  27.927,  7.833,  0.000,  0.000,  2,  1.02383,  -57.5635,  'SHERMAN ',  16.100,  11
12020,  1,  35.379,  9.894,  0.000,  0.000,  2,  1.01662,  -52.8840,  'WICHITA ',  16.100,  11
12022,  1,  6.709,  1.896,  0.000,  0.000,  2,  1.02253,  -53.6335,  'PARIS 2 ',  16.100,  11
12025,  1,  37.278,  10.417,  0.000,  0.000,  2,  1.01447,  -52.5981,  'WICHITA ',  16.100,  11
12026,  1,  21.673,  6.093,  0.000,  0.000,  2,  1.03356,  -50.0052,  'WHEELER ',  16.100,  10
12027,  1,  2.458,  0.696,  0.000,  0.000,  2,  1.01640,  -54.9765,  'DEPORT 0',  16.100,  11
12028,  1,  10.729,  3.028,  0.000,  0.000,  2,  1.01648,  -54.2782,  'WICHITA ',  16.100,  11
12029,  1,  3.566,  1.009,  0.000,  0.000,  2,  1.02901,  -53.3398,  'SILVERTO',  16.100,  10
12030,  1,  32.963,  9.223,  0.000,  0.000,  2,  1.00501,  -56.9443,  'BONHAM 0',  16.100,  11
12031,  1,  5.675,  1.605,  0.000,  0.000,  2,  1.03685,  -52.2285,  'MATADOR ',  16.100,  10
12032,  1,  2.135,  0.604,  0.000,  0.000,  2,  1.02062,  -53.8217,  'ARTHUR C',  16.100,  11
12033,  1,  7.106,  2.008,  0.000,  0.000,  2,  0.99700,  -58.6131,  'LEONARD ',  16.100,  11
12034,  1,  2.478,  0.701,  0.000,  0.000,  2,  1.02524,  -57.3072,  'GORDONVI',  16.100,  11
12035,  1,  3.645,  1.032,  0.000,  0.000,  2,  1.03195,  -53.1046,  'KNOX CIT',  16.100,  10
12036,  1,  33.875,  9.479,  0.000,  0.000,  2,  1.01701,  -52.9725,  'WICHITA ',  16.100,  11
12037,  1,  3.074,  0.869,  0.000,  0.000,  2,  1.02577,  -58.7663,  'LINDSAY ',  16.100,  11
12038,  1,  1.309,  0.371,  0.000,  0.000,  2,  1.02232,  -55.2781,  'ECTOR 0S',  16.100,  11
12039,  1,  5.091,  1.440,  0.000,  0.000,  2,  1.00916,  -58.2881,  'SUNSET 0',  16.100,  11
12040,  1,  8.629,  2.437,  0.000,  0.000,  2,  1.02156,  -54.1515,  'CLARKSVI',  16.100,  11
12043,  1,  1.946,  0.551,  0.000,  0.000,  2,  1.02465,  -57.4259,  'SADLER 0',  16.100,  11
12044,  1,  13.908,  3.921,  0.000,  0.000,  2,  1.02609,  -57.2947,  'WHITESBO',  16.100,  11
12045,  1,  18.991,  5.343,  0.000,  0.000,  2,  1.01615,  -53.2129,  'SHEPPARD',  16.100,  11
12046,  1,  10.807,  3.050,  0.000,  0.000,  2,  1.02595,  -57.1536,  'POTTSBOR',  16.100,  11
12047,  1,  6.996,  1.977,  0.000,  0.000,  2,  1.02610,  -55.0634,  'BELLS 0S',  16.100,  11
12048,  1,  5.430,  1.535,  0.000,  0.000,  2,  1.03744,  -52.8459,  'CROSBYTO',  16.100,  10
12049,  1,  9.677,  2.733,  0.000,  0.000,  2,  1.02442,  -54.7367,  'ELECTRA ',  16.100,  10
12050,  1,  2.179,  0.617,  0.000,  0.000,  2,  0.99691,  -58.0133,  'PATTONVI',  16.100,  11
12051,  1,  12.087,  3.409,  0.000,  0.000,  2,  1.01444,  -56.6459,  'HENRIETT',  16.100,  11
12052,  1,  26.793,  7.518,  0.000,  0.000,  2,  1.02391,  -52.0949,  'PANHANDL',  16.100,  10
12053,  1,  25.449,  7.142,  0.000,  0.000,  2,  1.01074,  -56.2138,  'BOWIE 0S',  16.100,  11
12055,  1,  40.571,  11.325,  0.000,  0.000,  2,  1.01807,  -52.3022,  'WICHITA ',  16.100,  11
12060,  1,  1.937,  0.548,  0.000,  0.000,  2,  1.00056,  -56.8892,  'ROXTON 0',  16.100,  11
12063,  1,  40.444,  11.293,  0.000,  0.000,  2,  1.02734,  -56.8811,  'DENISON ',  16.100,  11
12064,  1,  4.371,  1.237,  0.000,  0.000,  2,  1.01166,  -55.1858,  'SUMNER 0',  16.100,  11
12065,  1,  59.385,  16.467,  0.000,  0.000,  2,  1.02736,  -58.7268,  'GAINESVI',  16.100,  11
12066,  1,  6.240,  1.764,  0.000,  0.000,  2,  1.03205,  -51.6235,  'ASPERMON',  16.100,  10
12067,  1,  35.602,  9.955,  0.000,  0.000,  2,  1.01210,  -52.7386,  'WICHITA ',  16.100,  11
12068,  1,  3.645,  1.031,  0.000,  0.000,  2,  1.01132,  -52.2481,  'WINDTHOR',  16.100,  11
12069,  1,  11.598,  3.272,  0.000,  0.000,  2,  1.02732,  -57.2316,  'HOWE 0SE',  16.100,  11
12072,  1,  6.947,  1.963,  0.000,  0.000,  2,  1.02742,  -56.3230,  'COLLINSV',  16.100,  11
12079,  1,  3.770,  1.067,  0.000,  0.000,  2,  1.03303,  -54.5444,  'PADUCAH ',  16.100,  10
12080,  1,  15.870,  4.470,  0.000,  0.000,  2,  1.01514,  -57.6714,  'NOCONA 0',  16.100,  11
12081,  1,  3.437,  0.973,  0.000,  0.000,  2,  1.01545,  -56.4799,  'DODD CIT',  16.100,  11
12082,  1,  46.846,  13.045,  0.000,  0.000,  2,  1.01771,  -53.5299,  'WICHITA ',  16.100,  11
12086,  1,  1.806,  0.511,  0.000,  0.000,  2,  1.01176,  -58.0758,  'MONTAGUE',  16.100,  11
12087,  1,  6.952,  1.965,  0.000,  0.000,  2,  1.03466,  -51.3724,  'SPUR 0SE',  16.100,  10
12090,  1,  1.834,  0.519,  0.000,  0.000,  2,  1.01338,  -55.7128,  'ANNONA 0',  16.100,  11
12091,  1,  15.863,  4.469,  0.000,  0.000,  2,  1.02893,  -54.7570,  'SEYMOUR ',  16.100,  10
12092,  1,  12.319,  3.475,  0.000,  0.000,  2,  1.02605,  -56.0078,  'DENISON ',  16.100,  11
12106,  1,  7.635,  2.157,  0.000,  0.000,  2,  1.00083,  -58.2755,  'WHITEWRI',  16.100,  11
12107,  1,  41.840,  11.676,  0.000,  0.000,  2,  1.02609,  -55.2353,  'SHERMAN ',  16.100,  11
12108,  1,  1.650,  0.467,  0.000,  0.000,  2,  1.03053,  -53.8637,  'ROCHESTE',  16.100,  10
12109,  1,  33.025,  9.244,  0.000,  0.000,  2,  1.02018,  -54.7234,  'BURKBURN',  16.100,  11
12110,  1,  7.835,  2.214,  0.000,  0.000,  2,  1.02731,  -58.7028,  'MUENSTER',  16.100,  11
12111,  1,  12.432,  3.506,  0.000,  0.000,  2,  1.02722,  -53.4637,  'ARCHER C',  16.100,  11
12112,  1,  3.679,  1.041,  0.000,  0.000,  2,  1.01575,  -55.0293,  'PETROLIA',  16.100,  11
12114,  1,  47.570,  13.247,  0.000,  0.000,  2,  1.02570,  -52.7783,  'PARIS 1 ',  16.100,  11
12121,  1,  1.701,  0.481,  0.000,  0.000,  2,  1.01922,  -54.7173,  'BAGWELL ',  16.100,  11
12122,  1,  4.337,  1.227,  0.000,  0.000,  2,  1.01363,  -55.0954,  'TELEPHON',  16.100,  11
12124,  1,  13.836,  3.899,  0.000,  0.000,  2,  0.99519,  -59.1708,  'VAN ALST',  16.100,  11
12125,  1,  3.378,  0.956,  0.000,  0.000,  2,  1.02091,  -56.4611,  'TIOGA 0S',  16.100,  11
12126,  1,  12.215,  3.445,  0.000,  0.000,  2,  1.02288,  -58.5325,  'VALLEY V',  16.100,  11
12129,  1,  2.721,  0.770,  0.000,  0.000,  2,  1.00404,  -58.1033,  'TRENTON ',  16.100,  11
12132,  1,  10.897,  3.075,  0.000,  0.000,  2,  1.02732,  -54.7238,  'HASKELL ',  11.500,  10
12133,  1,  5.446,  1.540,  0.000,  0.000,  2,  1.02278,  -58.4376,  'SAINT JO',  16.100,  11
13002,  1,  89.566,  24.481,  0.000,  0.000,  3,  0.98044,  -81.5305,  'KERRVILL',  11.500,  28
13005,  1,  7.201,  2.034,  0.000,  0.000,  3,  0.94405,  -94.0853,  'LEAKEY 0',  11.500,  28
13006,  1,  7.488,  2.116,  0.000,  0.000,  3,  1.02015,  -51.4371,  'HAMLIN 0',  11.500,  27
13007,  1,  11.650,  3.287,  0.000,  0.000,  3,  1.02440,  -51.4887,  'MERKEL 3',  11.500,  27
13008,  1,  17.383,  4.893,  0.000,  0.000,  3,  1.01654,  -60.3326,  'COLEMAN ',  11.500,  27
13009,  1,  12.229,  3.450,  0.000,  0.000,  3,  1.02404,  -58.3276,  'SONORA 0',  11.500,  28
13010,  1,  3.654,  1.033,  0.000,  0.000,  3,  0.97063,  -93.4930,  'CAMP WOO',  11.500,  28
13011,  1,  17.412,  4.897,  0.000,  0.000,  3,  0.94743,  -85.7349,  'LLANO 0S',  11.500,  28
13012,  1,  0.470,  0.133,  0.000,  0.000,  3,  0.93197,  -87.6132,  'WILLOW C',  11.500,  28
13013,  1,  53.069,  14.749,  0.000,  0.000,  3,  1.02736,  -54.5169,  'ABILENE ',  11.500,  27
13014,  1,  14.750,  4.156,  0.000,  0.000,  3,  1.00130,  -71.2439,  'KINGSLAN',  11.500,  28
13015,  1,  4.190,  1.185,  0.000,  0.000,  3,  1.01340,  -46.8729,  'ROSCOE 6',  11.500,  27
13021,  1,  2.213,  0.627,  0.000,  0.000,  3,  1.02559,  -53.4632,  'LUEDERS ',  11.500,  27
13022,  1,  22.443,  6.305,  0.000,  0.000,  3,  1.00744,  -47.8542,  'COLORADO',  11.500,  27
13023,  1,  12.338,  3.481,  0.000,  0.000,  3,  1.02732,  -51.6049,  'STAMFORD',  11.500,  27
13024,  1,  10.283,  2.902,  0.000,  0.000,  3,  1.02462,  -57.7263,  'ELDORADO',  11.500,  28
13025,  1,  8.936,  2.523,  0.000,  0.000,  3,  1.01532,  -64.0343,  'SAN SABA',  11.500,  28
13029,  1,  3.103,  0.878,  0.000,  0.000,  3,  1.02803,  -64.5717,  'LOMETA 0',  11.500,  28
13030,  1,  128.428,  34.698,  0.000,  0.000,  3,  1.02425,  -65.1649,  'SAN ANGE',  11.500,  27
13031,  1,  8.013,  2.264,  0.000,  0.000,  3,  1.01477,  -52.3118,  'TUSCOLA ',  11.500,  27
13032,  1,  55.935,  15.520,  0.000,  0.000,  3,  1.01157,  -53.3313,  'ABILENE ',  11.500,  27
13035,  1,  1.697,  0.481,  0.000,  0.000,  3,  1.01699,  -64.2871,  'CHEROKEE',  11.500,  28
13036,  1,  5.701,  1.612,  0.000,  0.000,  3,  1.01597,  -62.9384,  'RICHLAND',  11.500,  28
13040,  1,  12.984,  3.661,  0.000,  0.000,  3,  1.00723,  -60.3337,  'BALLINGE',  11.500,  27
13042,  1,  6.839,  1.933,  0.000,  0.000,  3,  1.01847,  -44.7566,  'SILVER 1',  11.500,  27
13049,  1,  7.005,  1.980,  0.000,  0.000,  3,  1.02329,  -52.2797,  'ANSON 0S',  11.500,  27
13051,  1,  124.811,  33.591,  0.000,  0.000,  3,  0.97207,  -64.5994,  'DEL RIO ',  11.500,  28
13052,  1,  6.733,  1.902,  0.000,  0.000,  3,  0.96481,  -89.2443,  'HUNT 0SE',  11.500,  28
13066,  1,  19.194,  5.400,  0.000,  0.000,  3,  1.01729,  -64.3970,  'BRADY 0S',  11.500,  28
13069,  1,  3.160,  0.894,  0.000,  0.000,  3,  1.01383,  -55.0151,  'OVALO 0S',  11.500,  27
13072,  1,  5.710,  1.615,  0.000,  0.000,  3,  1.01837,  -63.6890,  'MILES 0S',  11.500,  27
13075,  1,  8.694,  2.456,  0.000,  0.000,  3,  1.01629,  -63.8343,  'MASON 0S',  11.500,  28
13076,  1,  7.706,  2.177,  0.000,  0.000,  3,  0.97367,  -94.7597,  'BRACKETT',  11.500,  28
13077,  1,  54.470,  15.122,  0.000,  0.000,  3,  1.01313,  -54.1238,  'ABILENE ',  11.500,  27
13093,  1,  3.984,  1.127,  0.000,  0.000,  3,  0.96816,  -92.0818,  'ROCKSPRI',  11.500,  28
13099,  1,  9.172,  2.590,  0.000,  0.000,  3,  1.01112,  -54.0543,  'DYESS AF',  11.500,  27
13100,  1,  7.669,  2.167,  0.000,  0.000,  3,  1.00892,  -55.4216,  'HAWLEY 0',  11.500,  27
13101,  1,  5.729,  1.620,  0.000,  0.000,  3,  1.01467,  -64.0323,  'BUCHANAN',  11.500,  28
13102,  1,  52.338,  14.542,  0.000,  0.000,  3,  1.01360,  -55.5524,  'ABILENE ',  11.500,  27
13103,  1,  27.274,  7.649,  0.000,  0.000,  3,  1.01216,  -49.7434,  'SWEETWAT',  11.500,  27
13107,  1,  11.132,  3.140,  0.000,  0.000,  3,  0.96944,  -85.0776,  'INGRAM 0',  11.500,  28
13108,  1,  17.704,  4.983,  0.000,  0.000,  3,  1.00941,  -68.0548,  'KEMPNER ',  11.500,  28
13114,  1,  80.579,  22.156,  0.000,  0.000,  3,  1.01772,  -60.1844,  'SAN ANGE',  11.500,  27
13115,  1,  7.932,  2.241,  0.000,  0.000,  3,  1.02010,  -49.7444,  'ROTAN 0S',  11.500,  27
13123,  1,  48.722,  13.528,  0.000,  0.000,  3,  0.95759,  -97.0469,  'UVALDE 0',  11.500,  28
13124,  1,  45.501,  12.661,  0.000,  0.000,  3,  0.98027,  -81.9519,  'FREDERIC',  11.500,  28
13125,  1,  75.017,  20.656,  0.000,  0.000,  3,  1.00527,  -56.1753,  'ABILENE ',  11.500,  27
13126,  1,  6.489,  1.833,  0.000,  0.000,  3,  0.94848,  -96.9794,  'SABINAL ',  11.500,  28
13128,  1,  2.316,  0.656,  0.000,  0.000,  3,  1.01245,  -46.9630,  'LORAINE ',  11.500,  27
13130,  1,  76.448,  21.052,  0.000,  0.000,  3,  1.01452,  -46.5295,  'SAN ANGE',  11.500,  27
13132,  1,  8.094,  2.287,  0.000,  0.000,  3,  1.01590,  -63.5407,  'EDEN 0SE',  11.500,  28
13136,  1,  50.559,  14.054,  0.000,  0.000,  3,  1.00724,  -48.2906,  'SNYDER 2',  11.500,  27
13138,  1,  10.383,  2.931,  0.000,  0.000,  3,  1.02320,  -63.2615,  'MENARD 0',  11.500,  28
13139,  1,  10.429,  2.943,  0.000,  0.000,  3,  1.00438,  -56.5716,  'WINTERS ',  11.500,  27
13140,  1,  0.222,  0.063,  0.000,  0.000,  3,  1.01326,  -55.2988,  'GOLDSBOR',  11.500,  27
13142,  1,  6.953,  1.966,  0.000,  0.000,  3,  1.02731,  -63.9839,  'GOODFELL',  11.500,  27
13143,  1,  5.153,  1.457,  0.000,  0.000,  3,  1.02610,  -61.9775,  'SANTA AN',  11.500,  28
13144,  1,  5.416,  1.532,  0.000,  0.000,  3,  1.01954,  -62.9310,  'ROWENA 0',  11.500,  28
13145,  1,  2.497,  0.707,  0.000,  0.000,  3,  1.01974,  -50.3914,  'TRENT 2 ',  11.500,  27
13146,  1,  6.246,  1.766,  0.000,  0.000,  3,  1.02731,  -61.0151,  'JUNCTION',  11.500,  28
13147,  1,  14.984,  4.223,  0.000,  0.000,  3,  1.02732,  -66.4967,  'LAMPASAS',  11.500,  28
14002,  1,  0.851,  0.241,  0.000,  0.000,  4,  0.98839,  -92.9864,  'LAUGHLIN',  11.500,  20
14003,  1,  126.703,  34.222,  0.000,  0.000,  4,  1.01446,  -125.8533,  'EDINBURG',  11.500,  19
14005,  1,  156.043,  42.598,  0.000,  0.000,  4,  0.99664,  -100.8302,  'LAREDO 7',  11.500,  20
14006,  1,  2.261,  0.640,  0.000,  0.000,  4,  1.02434,  -97.1990,  'BRUNI 2 ',  11.500,  20
14007,  1,  194.333,  53.086,  0.000,  0.000,  4,  1.00509,  -127.2011,  'MCALLEN ',  11.500,  19
14008,  1,  24.182,  6.789,  0.000,  0.000,  4,  1.00324,  -79.0568,  'POTEET 0',  11.500,  20
14011,  1,  10.489,  2.960,  0.000,  0.000,  4,  1.01351,  -100.9330,  'HEBBRONV',  11.500,  19
14012,  1,  7.590,  2.144,  0.000,  0.000,  4,  1.02723,  -123.9566,  'PROGRESO',  11.500,  19
14013,  1,  97.538,  26.626,  0.000,  0.000,  4,  1.00614,  -126.3926,  'EDINBURG',  11.500,  19
14015,  1,  143.877,  38.490,  0.000,  0.000,  4,  0.98893,  -91.0138,  'EAGLE PA',  11.500,  20
14016,  1,  5.640,  1.595,  0.000,  0.000,  4,  1.00851,  -79.4333,  'CHARLOTT',  11.500,  20
14017,  1,  66.377,  18.348,  0.000,  0.000,  4,  1.01523,  -101.8390,  'CORPUS C',  11.500,  21
14018,  1,  5.903,  1.669,  0.000,  0.000,  4,  0.97468,  -94.0236,  'WOODSBOR',  11.500,  21
14019,  1,  109.156,  29.651,  0.000,  0.000,  4,  1.00143,  -123.8333,  'MERCEDES',  11.500,  19
14020,  1,  109.985,  29.846,  0.000,  0.000,  4,  0.99331,  -102.7692,  'CORPUS C',  11.500,  21
14021,  1,  25.058,  7.032,  0.000,  0.000,  4,  1.00154,  -124.4581,  'EDCOUCH ',  11.500,  19
14022,  1,  5.304,  1.500,  0.000,  0.000,  4,  0.97917,  -98.5548,  'ENCINAL ',  11.500,  20
14023,  1,  4.631,  1.310,  0.000,  0.000,  4,  1.00702,  -78.9959,  'MOORE 0S',  11.500,  20
14027,  1,  59.930,  16.608,  0.000,  0.000,  4,  1.01875,  -126.7189,  'MCALLEN ',  11.500,  19
14031,  1,  2.382,  0.675,  0.000,  0.000,  4,  1.00535,  -102.0416,  'SAN YGNA',  11.500,  20
14032,  1,  49.985,  13.894,  0.000,  0.000,  4,  0.99954,  -107.5322,  'KINGSVIL',  11.500,  21
14033,  1,  121.919,  32.935,  0.000,  0.000,  4,  0.99641,  -101.3546,  'LAREDO 6',  11.500,  20
14034,  1,  40.647,  11.341,  0.000,  0.000,  4,  1.00461,  -125.7306,  'HIDALGO ',  11.500,  19
14035,  1,  46.337,  12.894,  0.000,  0.000,  4,  0.99068,  -101.0643,  'CORPUS C',  11.500,  21
14036,  1,  33.253,  9.294,  0.000,  0.000,  4,  0.96637,  -89.8007,  'CRYSTAL ',  11.500,  20
14037,  1,  26.190,  7.345,  0.000,  0.000,  4,  0.98914,  -95.9212,  'SINTON 0',  11.500,  21
14038,  1,  70.924,  19.516,  0.000,  0.000,  4,  0.96506,  -88.6121,  'BEEVILLE',  11.500,  21
14040,  1,  258.740,  70.785,  0.000,  0.000,  4,  1.02388,  -119.5271,  'MISSION ',  11.500,  19
14042,  1,  125.197,  33.854,  0.000,  0.000,  4,  1.02018,  -124.3141,  'SAN JUAN',  11.500,  19
14043,  1,  2.536,  0.718,  0.000,  0.000,  4,  0.99973,  -105.4809,  'FALCON H',  11.500,  19
14048,  1,  13.410,  3.780,  0.000,  0.000,  4,  0.99761,  -119.9542,  'LA JOYA ',  11.500,  19
14051,  1,  51.187,  14.221,  0.000,  0.000,  4,  0.99871,  -106.4906,  'BISHOP 0',  11.500,  21
14053,  1,  0.075,  0.021,  0.000,  0.000,  4,  1.01461,  -108.6730,  'ARMSTRON',  11.500,  19
14054,  1,  5.169,  1.461,  0.000,  0.000,  4,  0.97516,  -92.6147,  'SKIDMORE',  11.500,  21
14055,  1,  11.409,  3.219,  0.000,  0.000,  4,  0.99760,  -100.2145,  'CORPUS C',  11.500,  21
14064,  1,  5.590,  1.580,  0.000,  0.000,  4,  0.99374,  -100.5700,  'CORPUS C',  11.500,  21
14066,  1,  123.133,  33.344,  0.000,  0.000,  4,  1.02731,  -126.2863,  'WESLACO ',  11.500,  19
14067,  1,  127.608,  34.406,  0.000,  0.000,  4,  1.00020,  -121.9302,  'HARLINGE',  11.500,  19
14068,  1,  18.626,  5.242,  0.000,  0.000,  4,  1.02217,  -126.4676,  'ELSA 0SE',  11.500,  19
14069,  1,  3.112,  0.881,  0.000,  0.000,  4,  0.99716,  -100.4809,  'CORPUS C',  11.500,  21
14071,  1,  223.606,  61.062,  0.000,  0.000,  4,  0.99982,  -112.3126,  'BROWNSVI',  11.500,  19
14072,  1,  34.311,  9.596,  0.000,  0.000,  4,  1.00221,  -100.2181,  'CORPUS C',  11.500,  21
14078,  1,  56.440,  15.646,  0.000,  0.000,  4,  0.99573,  -100.5249,  'CORPUS C',  11.500,  21
14079,  1,  194.874,  53.256,  0.000,  0.000,  4,  1.01065,  -122.6328,  'MISSION ',  11.500,  19
14086,  1,  17.718,  4.989,  0.000,  0.000,  4,  1.02726,  -118.7268,  'RIO HOND',  11.500,  19
14087,  1,  1.543,  0.437,  0.000,  0.000,  4,  1.02506,  -101.9773,  'CORPUS C',  11.500,  21
14088,  1,  222.605,  60.905,  0.000,  0.000,  4,  1.02728,  -126.2084,  'PHARR 0S',  11.500,  19
14089,  1,  4.453,  1.260,  0.000,  0.000,  4,  1.00173,  -123.4079,  'SANTA RO',  11.500,  19
14099,  1,  14.818,  4.175,  0.000,  0.000,  4,  0.98772,  -100.5929,  'ODEM 0SE',  11.500,  21
14100,  1,  40.128,  11.197,  0.000,  0.000,  4,  0.99985,  -100.1649,  'CORPUS C',  11.500,  21
14101,  1,  102.942,  28.024,  0.000,  0.000,  4,  0.99835,  -101.2723,  'LAREDO 3',  11.500,  20
14102,  1,  19.692,  5.539,  0.000,  0.000,  4,  1.01210,  -114.9376,  'OLMITO 0',  11.500,  19
14103,  1,  131.253,  35.434,  0.000,  0.000,  4,  1.02732,  -127.0511,  'EDINBURG',  11.500,  19
14106,  1,  30.594,  8.569,  0.000,  0.000,  4,  1.00237,  -114.6945,  'PORT ISA',  11.500,  19
14107,  1,  64.025,  17.718,  0.000,  0.000,  4,  1.02128,  -125.5135,  'DONNA 0S',  11.500,  19
14108,  1,  21.132,  5.940,  0.000,  0.000,  4,  1.00274,  -98.0446,  'INGLESID',  11.500,  21
14109,  1,  77.393,  21.281,  0.000,  0.000,  4,  0.99654,  -101.9125,  'CORPUS C',  11.500,  21
14110,  1,  46.191,  12.865,  0.000,  0.000,  4,  1.01485,  -119.5641,  'LOS FRES',  11.500,  19
14111,  1,  84.728,  23.236,  0.000,  0.000,  4,  1.00076,  -123.7554,  'HARLINGE',  11.500,  19
14112,  1,  3.775,  1.068,  0.000,  0.000,  4,  1.01982,  -109.4204,  'RIVIERA ',  11.500,  21
14117,  1,  15.820,  4.456,  0.000,  0.000,  4,  1.01079,  -79.6477,  'JOURDANT',  11.500,  20
14118,  1,  12.402,  3.497,  0.000,  0.000,  4,  0.99095,  -105.5642,  'GEORGE W',  11.500,  21
14119,  1,  58.631,  16.243,  0.000,  0.000,  4,  0.99863,  -106.4372,  'ROMA 0SE',  11.500,  19
14120,  1,  25.261,  7.089,  0.000,  0.000,  4,  0.99785,  -100.3391,  'CORPUS C',  11.500,  21
14121,  1,  3.015,  0.854,  0.000,  0.000,  4,  1.02716,  -124.2640,  'SANTA MA',  11.500,  19
14122,  1,  140.955,  37.852,  0.000,  0.000,  4,  1.01178,  -126.3150,  'MCALLEN ',  11.500,  19
14123,  1,  54.582,  15.145,  0.000,  0.000,  4,  0.99986,  -102.4584,  'CORPUS C',  11.500,  21
14124,  1,  26.056,  7.311,  0.000,  0.000,  4,  1.00874,  -116.7418,  'FALFURRI',  11.500,  19
14125,  1,  3.103,  0.878,  0.000,  0.000,  4,  0.96967,  -82.9630,  'PETTUS 0',  11.500,  21
14126,  1,  101.993,  27.801,  0.000,  0.000,  4,  1.00963,  -112.8194,  'BROWNSVI',  11.500,  19
14127,  1,  64.688,  17.897,  0.000,  0.000,  4,  1.01984,  -108.3973,  'ALICE 0S',  11.500,  21
14128,  1,  115.662,  31.379,  0.000,  0.000,  4,  1.01629,  -123.1491,  'RIO GRAN',  11.500,  19
14129,  1,  9.197,  2.597,  0.000,  0.000,  4,  1.03149,  -103.7887,  'PREMONT ',  11.500,  20
14130,  1,  7.714,  2.180,  0.000,  0.000,  4,  1.02730,  -105.0351,  'FREER 0S',  11.500,  20
14132,  1,  24.543,  6.888,  0.000,  0.000,  4,  0.99549,  -84.7109,  'PEARSALL',  11.500,  20
14139,  1,  9.096,  2.568,  0.000,  0.000,  4,  0.98957,  -104.6179,  'SANDIA 0',  11.500,  21
14143,  1,  13.151,  3.707,  0.000,  0.000,  4,  0.97572,  -88.0948,  'DILLEY 0',  11.500,  20
14144,  1,  14.097,  3.973,  0.000,  0.000,  4,  0.99568,  -106.0019,  'ORANGE G',  11.500,  21
14145,  1,  27.074,  7.592,  0.000,  0.000,  4,  0.99953,  -99.4464,  'PORTLAND',  11.500,  21
14147,  1,  174.086,  47.567,  0.000,  0.000,  4,  1.00896,  -100.2100,  'LAREDO 4',  11.500,  20
14148,  1,  12.615,  3.557,  0.000,  0.000,  4,  0.99941,  -106.1678,  'THREE RI',  11.500,  20
14149,  1,  56.059,  15.519,  0.000,  0.000,  4,  0.96212,  -91.7010,  'ROCKPORT',  11.500,  21
14150,  1,  8.349,  2.358,  0.000,  0.000,  4,  0.99677,  -101.0341,  'CORPUS C',  11.500,  21
14154,  1,  29.398,  8.236,  0.000,  0.000,  4,  0.99561,  -121.5434,  'PENITAS ',  11.500,  19
14155,  1,  19.403,  5.458,  0.000,  0.000,  4,  0.99929,  -119.2057,  'SULLIVAN',  11.500,  19
14156,  1,  71.052,  19.595,  0.000,  0.000,  4,  1.00440,  -101.7386,  'CORPUS C',  11.500,  21
14157,  1,  111.541,  30.287,  0.000,  0.000,  4,  1.00801,  -124.8603,  'MISSION ',  11.500,  19
14159,  1,  24.909,  6.992,  0.000,  0.000,  4,  1.00440,  -99.1941,  'CORPUS C',  11.500,  21
14164,  1,  2.230,  0.632,  0.000,  0.000,  4,  0.99651,  -117.4976,  'GRULLA 0',  11.500,  19
14167,  1,  3.141,  0.889,  0.000,  0.000,  4,  1.00679,  -124.7315,  'HARGILL ',  11.500,  19
14168,  1,  5.958,  1.685,  0.000,  0.000,  4,  1.00338,  -99.4402,  'CORPUS C',  11.500,  21
14169,  1,  23.062,  6.476,  0.000,  0.000,  4,  0.98733,  -102.3715,  'MATHIS 0',  11.500,  21
14170,  1,  26.403,  7.406,  0.000,  0.000,  4,  0.99683,  -99.4798,  'ARANSAS ',  11.500,  21
14171,  1,  143.912,  38.640,  0.000,  0.000,  4,  1.02130,  -118.1251,  'SAN BENI',  11.500,  19
14172,  1,  35.551,  9.940,  0.000,  0.000,  4,  1.00936,  -80.7893,  'PLEASANT',  11.500,  20
14173,  1,  6.454,  1.824,  0.000,  0.000,  4,  0.96060,  -82.2995,  'REFUGIO ',  11.500,  21
14174,  1,  13.361,  3.768,  0.000,  0.000,  4,  1.02731,  -77.9164,  'LYTLE 0S',  11.500,  20
14175,  1,  2.593,  0.734,  0.000,  0.000,  4,  1.02727,  -101.4850,  'LAREDO 2',  11.500,  20
14178,  1,  12.520,  3.530,  0.000,  0.000,  4,  0.99678,  -85.5034,  'GOLIAD 0',  11.500,  21
14179,  1,  9.892,  2.793,  0.000,  0.000,  4,  1.01752,  -105.6553,  'SAN DIEG',  11.500,  20
14180,  1,  6.787,  1.918,  0.000,  0.000,  4,  0.99609,  -100.4152,  'PORT ARA',  11.500,  21
14182,  1,  20.400,  5.733,  0.000,  0.000,  4,  0.97492,  -92.2629,  'TAFT 1 1',  11.500,  21
14185,  1,  39.732,  11.091,  0.000,  0.000,  4,  1.01034,  -104.5403,  'ZAPATA 0',  11.500,  19
14186,  1,  25.521,  7.163,  0.000,  0.000,  4,  1.01515,  -125.0233,  'SANTA RO',  11.500,  19
14187,  1,  12.765,  3.598,  0.000,  0.000,  4,  0.96612,  -96.0760,  'COTULLA ',  11.500,  20
14188,  1,  1.585,  0.449,  0.000,  0.000,  4,  0.99356,  -91.3554,  'QUEMADO ',  11.500,  20
14189,  1,  30.851,  8.631,  0.000,  0.000,  4,  0.95972,  -92.0482,  'CARRIZO ',  11.500,  20
14190,  1,  112.220,  30.436,  0.000,  0.000,  4,  0.99772,  -100.9016,  'LAREDO 5',  11.500,  20
14191,  1,  37.396,  10.447,  0.000,  0.000,  4,  1.00472,  -113.4788,  'RAYMONDV',  11.500,  19
14193,  1,  148.399,  39.743,  0.000,  0.000,  4,  1.01374,  -110.2302,  'BROWNSVI',  11.500,  19
15003,  1,  2.081,  0.589,  0.000,  0.000,  5,  1.02318,  -57.0472,  'GARLAND ',  16.100,  16
15004,  1,  71.018,  19.526,  0.000,  0.000,  5,  0.95590,  -65.4288,  'KERENS 0',  16.100,  14
15005,  1,  3.604,  1.020,  0.000,  0.000,  5,  1.00133,  -60.2738,  'LIPAN 0S',  16.100,  18
15006,  1,  4.672,  1.322,  0.000,  0.000,  5,  1.02721,  -56.6927,  'DALLAS 2',  16.100,  16
15007,  1,  49.768,  13.848,  0.000,  0.000,  5,  1.02656,  -55.8994,  'DENTON 4',  16.100,  17
15008,  1,  38.762,  10.825,  0.000,  0.000,  5,  1.01315,  -57.3378,  'ALBANY 2',  16.100,  15
15009,  1,  4.931,  1.395,  0.000,  0.000,  5,  1.02543,  -57.5252,  'DALLAS 2',  16.100,  16
15010,  1,  30.787,  8.626,  0.000,  0.000,  5,  1.02671,  -56.9912,  'PLANO 2 ',  16.100,  16
15011,  1,  79.163,  21.683,  0.000,  0.000,  5,  0.94761,  -68.4285,  'THORNTON',  16.100,  13
15012,  1,  4.494,  1.271,  0.000,  0.000,  5,  1.02453,  -56.2331,  'DENTON 5',  16.100,  17
15013,  1,  45.049,  12.552,  0.000,  0.000,  5,  1.01539,  -63.9086,  'EARLY 0S',  16.100,  15
15014,  1,  11.903,  3.358,  0.000,  0.000,  5,  1.01279,  -58.9335,  'DECATUR ',  16.100,  17
15016,  1,  31.293,  8.767,  0.000,  0.000,  5,  1.02700,  -55.7586,  'KELLER 2',  16.100,  17
15017,  1,  90.130,  24.687,  0.000,  0.000,  5,  1.01487,  -57.6800,  'PONDER 0',  16.100,  17
15022,  1,  8.838,  2.496,  0.000,  0.000,  5,  1.02604,  -55.7393,  'ALEDO 1 ',  16.100,  17
15024,  1,  129.280,  34.684,  0.000,  0.000,  5,  0.96040,  -67.0737,  'GATESVIL',  16.100,  13
15025,  1,  16.860,  4.748,  0.000,  0.000,  5,  1.02241,  -55.0395,  'CLEBURNE',  16.100,  18
15026,  1,  36.381,  10.172,  0.000,  0.000,  5,  1.02213,  -56.8561,  'FORT WOR',  16.100,  17
15027,  1,  30.805,  8.630,  0.000,  0.000,  5,  1.02011,  -57.6842,  'FORT WOR',  16.100,  17
15028,  1,  32.369,  9.065,  0.000,  0.000,  5,  1.02577,  -56.5507,  'FORT WOR',  16.100,  17
15029,  1,  4.270,  1.208,  0.000,  0.000,  5,  0.99738,  -63.7245,  'TROY 0SE',  16.100,  13
15030,  1,  6.473,  1.830,  0.000,  0.000,  5,  1.01681,  -58.2771,  'SPRINGTO',  16.100,  12
15031,  1,  73.744,  20.332,  0.000,  0.000,  5,  1.01974,  -57.1376,  'PRINCETO',  16.100,  16
15032,  1,  19.152,  5.389,  0.000,  0.000,  5,  1.02078,  -57.0118,  'DALLAS 2',  16.100,  16
15034,  1,  25.113,  7.051,  0.000,  0.000,  5,  1.02296,  -55.3519,  'DALLAS 1',  16.100,  16
15043,  1,  31.103,  8.712,  0.000,  0.000,  5,  1.01751,  -57.7000,  'ROYSE CI',  16.100,  16
15044,  1,  38.268,  10.691,  0.000,  0.000,  5,  1.01920,  -56.4567,  'BOYD 0SE',  16.100,  17
15046,  1,  15.870,  4.471,  0.000,  0.000,  5,  1.03065,  -53.9042,  'STEPHENV',  16.100,  18
15048,  1,  43.590,  12.156,  0.000,  0.000,  5,  1.02371,  -54.9748,  'MANSFIEL',  16.100,  17
15050,  1,  98.048,  26.793,  0.000,  0.000,  5,  1.02269,  -56.5202,  'GREENVIL',  16.100,  16
15053,  1,  42.085,  11.743,  0.000,  0.000,  5,  1.02555,  -56.4498,  'PLANO 4 ',  16.100,  16
15054,  1,  95.479,  25.911,  0.000,  0.000,  5,  0.92629,  -70.5640,  'GROESBEC',  16.100,  14
15056,  1,  12.424,  3.504,  0.000,  0.000,  5,  1.02930,  -51.9217,  'GRAHAM 1',  16.100,  12
15062,  1,  21.132,  5.941,  0.000,  0.000,  5,  1.01642,  -64.4147,  'MABANK 2',  11.500,  14
15064,  1,  20.057,  5.642,  0.000,  0.000,  5,  1.02727,  -55.5536,  'ARLINGTO',  16.100,  17
15070,  1,  41.745,  11.648,  0.000,  0.000,  5,  1.02063,  -57.2557,  'DALLAS 4',  16.100,  17
15071,  1,  46.015,  12.814,  0.000,  0.000,  5,  1.00992,  -60.3733,  'WACO 3 0',  16.100,  13
15072,  1,  30.108,  8.438,  0.000,  0.000,  5,  1.02741,  -56.4489,  'DALLAS 1',  16.100,  16
15073,  1,  42.778,  11.930,  0.000,  0.000,  5,  1.01831,  -57.5574,  'BANGS 0S',  16.100,  15
15074,  1,  4.785,  1.353,  0.000,  0.000,  5,  1.01746,  -57.6596,  'PROSPER ',  16.100,  16
15075,  1,  11.410,  3.219,  0.000,  0.000,  5,  0.99138,  -65.7204,  'EVANT 0S',  16.100,  18
15077,  1,  1.348,  0.382,  0.000,  0.000,  5,  1.02731,  -62.1721,  'TERRELL ',  11.500,  16
15078,  1,  12.979,  3.660,  0.000,  0.000,  5,  1.02545,  -55.9291,  'AUBREY 0',  16.100,  17
15079,  1,  40.746,  11.372,  0.000,  0.000,  5,  1.01597,  -60.7963,  'WACO 4 0',  16.100,  13
15080,  1,  16.941,  4.768,  0.000,  0.000,  5,  0.98909,  -64.6650,  'LORENA 0',  16.100,  13
15081,  1,  17.554,  4.942,  0.000,  0.000,  5,  1.01572,  -63.8916,  'FORT HOO',  16.100,  13
15082,  1,  42.573,  11.877,  0.000,  0.000,  5,  1.02484,  -57.0433,  'ARLINGTO',  16.100,  17
15084,  1,  53.748,  14.934,  0.000,  0.000,  5,  1.02726,  -55.9255,  'MCKINNEY',  16.100,  16
15085,  1,  91.598,  25.077,  0.000,  0.000,  5,  1.01438,  -57.6333,  'DALLAS 3',  16.100,  17
15086,  1,  30.046,  8.420,  0.000,  0.000,  5,  1.02237,  -56.9034,  'ARLINGTO',  16.100,  17
15087,  1,  48.046,  13.351,  0.000,  0.000,  5,  0.98334,  -60.4411,  'MILFORD ',  16.100,  14
15090,  1,  1.881,  0.533,  0.000,  0.000,  5,  1.02731,  -57.3979,  'DALLAS 1',  16.100,  16
15091,  1,  55.049,  15.238,  0.000,  0.000,  5,  0.95559,  -63.6472,  'FROST 0S',  16.100,  14
15092,  1,  2.464,  0.697,  0.000,  0.000,  5,  1.02048,  -56.7227,  'GRANDVIE',  16.100,  14
15093,  1,  8.035,  2.270,  0.000,  0.000,  5,  1.02731,  -57.8329,  'HASLET 0',  16.100,  17
15094,  1,  44.465,  12.396,  0.000,  0.000,  5,  1.01656,  -56.9306,  'BARDWELL',  16.100,  14
15095,  1,  0.967,  0.274,  0.000,  0.000,  5,  1.02493,  -56.5557,  'LAKE DAL',  16.100,  17
15096,  1,  12.841,  3.621,  0.000,  0.000,  5,  1.02653,  -56.6319,  'PLANO 1 ',  16.100,  16
15097,  1,  30.668,  8.593,  0.000,  0.000,  5,  1.02571,  -56.2718,  'EULESS 2',  16.100,  17
15098,  1,  44.175,  12.318,  0.000,  0.000,  5,  1.02735,  -57.4964,  'FORT WOR',  16.100,  17
15099,  1,  87.138,  23.916,  0.000,  0.000,  5,  1.02739,  -57.6059,  'FLOWER M',  16.100,  17
15100,  1,  34.876,  9.757,  0.000,  0.000,  5,  1.02114,  -56.9710,  'DALLAS 1',  16.100,  16
15101,  1,  13.811,  3.893,  0.000,  0.000,  5,  1.00746,  -63.7531,  'COMANCHE',  16.100,  15
15103,  1,  13.903,  3.920,  0.000,  0.000,  5,  1.02800,  -56.1200,  'RICHARDS',  16.100,  16
15104,  1,  124.830,  33.764,  0.000,  0.000,  5,  1.02152,  -56.5467,  'FORT WOR',  16.100,  17
15105,  1,  39.983,  11.165,  0.000,  0.000,  5,  1.02341,  -57.0550,  'IRVING 1',  16.100,  17
15108,  1,  51.031,  14.194,  0.000,  0.000,  5,  1.02735,  -56.3978,  'DALLAS 4',  16.100,  17
15109,  1,  19.376,  5.450,  0.000,  0.000,  5,  1.01063,  -57.7424,  'LANCASTE',  16.100,  16
15110,  1,  29.044,  8.138,  0.000,  0.000,  5,  0.99533,  -58.4814,  'PALO PIN',  16.100,  12
15111,  1,  1.732,  0.490,  0.000,  0.000,  5,  1.02625,  -57.0475,  'ADDISON ',  16.100,  16
15112,  1,  23.959,  6.727,  0.000,  0.000,  5,  0.99445,  -60.5119,  'HICO 0SE',  16.100,  18
15113,  1,  8.339,  2.355,  0.000,  0.000,  5,  1.02084,  -57.8777,  'KRUM 0SE',  16.100,  17
15114,  1,  13.323,  3.756,  0.000,  0.000,  5,  1.00596,  -59.9917,  'KAUFMAN ',  16.100,  16
15115,  1,  30.326,  8.497,  0.000,  0.000,  5,  1.02388,  -58.0618,  'CADDO MI',  16.100,  16
15116,  1,  8.691,  2.455,  0.000,  0.000,  5,  1.02680,  -56.6041,  'PLANO 7 ',  16.100,  16
15117,  1,  88.399,  24.239,  0.000,  0.000,  5,  1.01960,  -57.4001,  'FORT WOR',  16.100,  17
15118,  1,  53.211,  14.773,  0.000,  0.000,  5,  0.99547,  -60.5136,  'BAIRD 0S',  16.100,  15
15119,  1,  4.841,  1.369,  0.000,  0.000,  5,  1.02469,  -53.3488,  'PERRIN 0',  16.100,  12
15121,  1,  2.643,  0.748,  0.000,  0.000,  5,  1.02731,  -56.7784,  'BROWNWOO',  16.100,  15
15122,  1,  47.180,  13.139,  0.000,  0.000,  5,  1.02404,  -57.3761,  'DALLAS 6',  16.100,  16
15124,  1,  40.621,  11.306,  0.000,  0.000,  5,  0.93475,  -74.7213,  'MARLIN 1',  11.500,  13
15125,  1,  15.685,  4.419,  0.000,  0.000,  5,  1.02601,  -56.0010,  'ARLINGTO',  16.100,  17
15126,  1,  30.125,  8.442,  0.000,  0.000,  5,  1.02350,  -57.3862,  'DALLAS 8',  16.100,  16
15127,  1,  85.076,  23.311,  0.000,  0.000,  5,  0.98172,  -63.6488,  'JONESBOR',  16.100,  18
15128,  1,  2.223,  0.629,  0.000,  0.000,  5,  1.02080,  -57.3253,  'DALLAS 3',  16.100,  16
15129,  1,  53.523,  14.869,  0.000,  0.000,  5,  1.01534,  -63.5691,  'GOLDTHWA',  16.100,  18
15130,  1,  4.555,  1.288,  0.000,  0.000,  5,  1.02676,  -56.3134,  'PLANO 5 ',  16.100,  16
15132,  1,  53.639,  14.900,  0.000,  0.000,  5,  1.01920,  -62.5420,  'BELTON 1',  16.100,  13
15133,  1,  44.118,  12.288,  0.000,  0.000,  5,  0.99409,  -60.9246,  'TOLAR 0S',  16.100,  18
15134,  1,  7.116,  2.011,  0.000,  0.000,  5,  1.01529,  -58.1799,  'BRECKENR',  16.100,  15
15135,  1,  15.369,  4.330,  0.000,  0.000,  5,  1.02107,  -58.8831,  'EASTLAND',  16.100,  15
15136,  1,  13.538,  3.816,  0.000,  0.000,  5,  0.99327,  -58.0616,  'COOPER 0',  16.100,  16
15138,  1,  4.034,  1.141,  0.000,  0.000,  5,  1.01633,  -59.8435,  'WACO 1 1',  16.100,  13
15139,  1,  62.180,  17.224,  0.000,  0.000,  5,  1.02736,  -57.3719,  'DALLAS 4',  16.100,  16
15140,  1,  56.096,  15.528,  0.000,  0.000,  5,  0.95868,  -67.4943,  'GATESVIL',  16.100,  13
15141,  1,  4.431,  1.253,  0.000,  0.000,  5,  1.01092,  -58.0137,  'ANNA 0SE',  16.100,  16
15142,  1,  20.993,  5.899,  0.000,  0.000,  5,  0.98726,  -64.8433,  'MOODY 0S',  16.100,  13
15143,  1,  9.086,  2.566,  0.000,  0.000,  5,  1.02649,  -55.8930,  'FORT WOR',  16.100,  17
15144,  1,  46.035,  12.812,  0.000,  0.000,  5,  0.99244,  -60.9111,  'WACO 6 0',  16.100,  13
15145,  1,  32.945,  9.223,  0.000,  0.000,  5,  1.02503,  -56.6238,  'GRAND PR',  16.100,  17
15146,  1,  58.404,  16.197,  0.000,  0.000,  5,  1.02228,  -56.9030,  'ROWLETT ',  16.100,  16
15147,  1,  58.933,  16.340,  0.000,  0.000,  5,  1.02112,  -57.2806,  'PLANO 6 ',  16.100,  16
15148,  1,  65.802,  18.199,  0.000,  0.000,  5,  1.02272,  -57.2395,  'IRVING 5',  16.100,  17
15149,  1,  52.849,  14.687,  0.000,  0.000,  5,  1.02208,  -57.4148,  'DALLAS 7',  16.100,  16
15150,  1,  50.350,  14.000,  0.000,  0.000,  5,  1.02095,  -54.0273,  'BRYSON 2',  16.100,  12
15151,  1,  2.704,  0.765,  0.000,  0.000,  5,  0.99053,  -62.3273,  'MORGAN 0',  16.100,  18
15152,  1,  2.092,  0.592,  0.000,  0.000,  5,  1.02206,  -57.0528,  'SACHSE 0',  16.100,  16
15153,  1,  44.202,  12.323,  0.000,  0.000,  5,  1.02116,  -55.1707,  'PARADISE',  16.100,  12
15154,  1,  12.459,  3.513,  0.000,  0.000,  5,  0.98458,  -61.7461,  'RIO VIST',  16.100,  18
15155,  1,  10.060,  2.841,  0.000,  0.000,  5,  1.01722,  -58.6023,  'STRAWN 0',  16.100,  12
15156,  1,  2.868,  0.812,  0.000,  0.000,  5,  1.01101,  -63.2136,  'MAY-00SE',  16.100,  15
15157,  1,  4.365,  1.235,  0.000,  0.000,  5,  1.01331,  -57.5554,  'DESOTO 0',  16.100,  17
15158,  1,  71.165,  19.645,  0.000,  0.000,  5,  1.02492,  -56.8787,  'MESQUITE',  16.100,  16
15159,  1,  108.127,  29.164,  0.000,  0.000,  5,  0.92248,  -74.0204,  'ROSEBUD ',  16.100,  13
15160,  1,  6.476,  1.831,  0.000,  0.000,  5,  1.02822,  -55.5972,  'DENTON 2',  16.100,  17
15161,  1,  27.581,  7.737,  0.000,  0.000,  5,  1.02733,  -57.2996,  'DALLAS 4',  16.100,  16
15162,  1,  107.426,  28.958,  0.000,  0.000,  5,  0.91632,  -69.4580,  'AXTELL 0',  16.100,  14
15163,  1,  3.969,  1.123,  0.000,  0.000,  5,  1.01448,  -63.5451,  'NOLANVIL',  16.100,  13
15165,  1,  8.519,  2.406,  0.000,  0.000,  5,  1.02966,  -55.3986,  'DENTON 1',  16.100,  17
15168,  1,  37.335,  10.435,  0.000,  0.000,  5,  1.02386,  -57.5407,  'DALLAS 3',  16.100,  16
15171,  1,  78.863,  21.614,  0.000,  0.000,  5,  0.94385,  -65.2204,  'MERTENS ',  16.100,  14
15172,  1,  0.544,  0.154,  0.000,  0.000,  5,  1.02731,  -57.9226,  'WEATHERF',  16.100,  12
15173,  1,  42.130,  11.755,  0.000,  0.000,  5,  1.02584,  -56.4619,  'PLANO 3 ',  16.100,  16
15174,  1,  95.329,  25.905,  0.000,  0.000,  5,  0.93790,  -66.1811,  'MALONE 0',  16.100,  14
15175,  1,  2.479,  0.702,  0.000,  0.000,  5,  1.02820,  -55.8573,  'DENTON 3',  16.100,  17
15176,  1,  78.004,  21.451,  0.000,  0.000,  5,  1.00123,  -57.0549,  'GRAFORD ',  16.100,  12
15177,  1,  4.596,  1.300,  0.000,  0.000,  5,  1.02053,  -56.8428,  'ARLINGTO',  16.100,  17
15178,  1,  62.906,  17.414,  0.000,  0.000,  5,  1.01913,  -57.4451,  'ROCKWALL',  16.100,  16
15180,  1,  62.936,  17.425,  0.000,  0.000,  5,  1.02188,  -56.1157,  'CORSICAN',  16.100,  14
15181,  1,  52.504,  14.593,  0.000,  0.000,  5,  1.02243,  -57.1572,  'GARLAND ',  16.100,  16
15182,  1,  126.327,  33.922,  0.000,  0.000,  5,  0.95609,  -67.2275,  'GATESVIL',  16.100,  13
15183,  1,  2.235,  0.633,  0.000,  0.000,  5,  1.02667,  -57.1235,  'CARROLLT',  16.100,  16
15184,  1,  88.128,  24.160,  0.000,  0.000,  5,  1.01496,  -58.3336,  'FORT WOR',  16.100,  17
15185,  1,  74.164,  20.444,  0.000,  0.000,  5,  1.01928,  -57.5381,  'RHOME 0S',  16.100,  17
15186,  1,  19.584,  5.509,  0.000,  0.000,  5,  1.01596,  -56.7681,  'VENUS 0S',  16.100,  17
15187,  1,  15.072,  4.248,  0.000,  0.000,  5,  1.02672,  -52.9172,  'OLNEY 2 ',  16.100,  12
15188,  1,  11.692,  3.299,  0.000,  0.000,  5,  1.02328,  -56.9905,  'CARROLLT',  16.100,  16
15189,  1,  39.450,  11.017,  0.000,  0.000,  5,  1.02261,  -57.3268,  'DALLAS 2',  16.100,  16
15190,  1,  55.315,  15.344,  0.000,  0.000,  5,  1.00725,  -60.0799,  'GORDON 0',  16.100,  12
15191,  1,  2.320,  0.657,  0.000,  0.000,  5,  0.99481,  -62.3805,  'MERIDIAN',  16.100,  18
15193,  1,  5.246,  1.483,  0.000,  0.000,  5,  1.02547,  -61.7624,  'KILLEEN ',  16.100,  13
15194,  1,  58.593,  16.247,  0.000,  0.000,  5,  1.02057,  -56.9530,  'DUNCANVI',  16.100,  17
15195,  1,  32.545,  9.113,  0.000,  0.000,  5,  1.02567,  -56.9595,  'ARGYLE 0',  16.100,  17
15199,  1,  27.154,  7.618,  0.000,  0.000,  5,  1.02257,  -57.2205,  'FORT WOR',  16.100,  17
15200,  1,  15.613,  4.397,  0.000,  0.000,  5,  0.99364,  -59.3961,  'MINERAL ',  16.100,  12
15201,  1,  49.510,  13.731,  0.000,  0.000,  5,  0.94848,  -66.2748,  'COOLIDGE',  16.100,  14
15202,  1,  3.208,  0.908,  0.000,  0.000,  5,  1.00460,  -58.9169,  'RICE 0SE',  16.100,  14
15203,  1,  6.289,  1.778,  0.000,  0.000,  5,  1.02501,  -57.0113,  'DALLAS 3',  16.100,  16
15209,  1,  107.010,  29.022,  0.000,  0.000,  5,  0.97834,  -60.7764,  'WALNUT S',  16.100,  18
15210,  1,  2.592,  0.734,  0.000,  0.000,  5,  1.02533,  -56.5122,  'BEDFORD ',  16.100,  17
15211,  1,  27.157,  7.603,  0.000,  0.000,  5,  0.92469,  -69.1703,  'HUBBARD ',  16.100,  14
15212,  1,  4.523,  1.279,  0.000,  0.000,  5,  1.00444,  -58.3110,  'FERRIS 0',  16.100,  14
15213,  1,  24.999,  7.019,  0.000,  0.000,  5,  1.02253,  -56.9674,  'GARLAND ',  16.100,  16
15214,  1,  68.533,  18.932,  0.000,  0.000,  5,  1.01921,  -57.2939,  'DALLAS 3',  16.100,  16
15215,  1,  65.436,  18.095,  0.000,  0.000,  5,  1.01735,  -57.0580,  'PILOT PO',  16.100,  16
15216,  1,  15.626,  4.402,  0.000,  0.000,  5,  1.02235,  -57.2365,  'FORT WOR',  16.100,  17
15217,  1,  40.419,  11.286,  0.000,  0.000,  5,  1.02734,  -56.9961,  'NORTH RI',  16.100,  17
15218,  1,  67.771,  18.723,  0.000,  0.000,  5,  1.01541,  -57.9519,  'JUSTIN 0',  16.100,  17
15219,  1,  27.383,  7.681,  0.000,  0.000,  5,  1.01526,  -58.6132,  'SCURRY 0',  16.100,  14
15220,  1,  9.932,  2.804,  0.000,  0.000,  5,  1.02128,  -58.2825,  'SANGER 0',  16.100,  17
15221,  1,  28.668,  8.038,  0.000,  0.000,  5,  1.01842,  -63.8090,  'KILLEEN ',  16.100,  13
15222,  1,  47.336,  13.168,  0.000,  0.000,  5,  0.99274,  -61.3739,  'MABANK 1',  16.100,  14
15223,  1,  22.634,  6.349,  0.000,  0.000,  5,  0.92554,  -70.2531,  'MEXIA 0S',  16.100,  14
15224,  1,  22.559,  6.340,  0.000,  0.000,  5,  1.02590,  -56.8677,  'CARROLLT',  16.100,  16
15225,  1,  95.108,  26.013,  0.000,  0.000,  5,  1.02031,  -58.6492,  'NEVADA 0',  16.100,  16
15226,  1,  9.653,  2.724,  0.000,  0.000,  5,  1.01474,  -63.8562,  'ZEPHYR 0',  16.100,  15
15227,  1,  4.054,  1.147,  0.000,  0.000,  5,  1.01416,  -59.7032,  'TERRELL ',  16.100,  16
15228,  1,  51.765,  14.390,  0.000,  0.000,  5,  1.02067,  -56.3495,  'DALLAS 1',  16.100,  16
15229,  1,  60.422,  16.743,  0.000,  0.000,  5,  1.02070,  -57.0918,  'DALLAS 1',  16.100,  16
15230,  1,  26.373,  7.401,  0.000,  0.000,  5,  1.02427,  -57.3617,  'DALLAS 2',  16.100,  16
15231,  1,  48.881,  13.588,  0.000,  0.000,  5,  0.99115,  -62.6920,  'HAMILTON',  16.100,  18
15232,  1,  9.123,  2.576,  0.000,  0.000,  5,  1.02543,  -57.2629,  'ARLINGTO',  16.100,  17
15233,  1,  34.234,  9.580,  0.000,  0.000,  5,  1.02566,  -56.8340,  'EULESS 1',  16.100,  17
15234,  1,  63.668,  17.623,  0.000,  0.000,  5,  1.02269,  -56.5269,  'FRISCO 1',  16.100,  16
15235,  1,  86.986,  23.839,  0.000,  0.000,  5,  1.00476,  -64.7573,  'SALADO 0',  16.100,  13
15244,  1,  12.937,  3.648,  0.000,  0.000,  5,  1.02206,  -57.2542,  'FORT WOR',  16.100,  17
15245,  1,  41.803,  11.665,  0.000,  0.000,  5,  1.02389,  -57.5117,  'GRAPEVIN',  16.100,  17
15246,  1,  90.661,  24.790,  0.000,  0.000,  5,  0.99232,  -58.5843,  'GLEN ROS',  16.100,  18
15247,  1,  13.884,  3.913,  0.000,  0.000,  5,  0.98034,  -61.3619,  'KOPPERL ',  16.100,  18
15248,  1,  2.165,  0.613,  0.000,  0.000,  5,  1.02543,  -56.5343,  'BEDFORD ',  16.100,  17
15249,  1,  68.314,  18.875,  0.000,  0.000,  5,  1.02145,  -56.7016,  'FORT WOR',  16.100,  17
15250,  1,  105.507,  28.750,  0.000,  0.000,  5,  1.02256,  -56.4378,  'DALLAS 5',  16.100,  16
15251,  1,  112.440,  30.565,  0.000,  0.000,  5,  1.02525,  -57.0367,  'GRAND PR',  16.100,  17
15252,  1,  82.675,  22.724,  0.000,  0.000,  5,  1.02373,  -57.3424,  'DALLAS 2',  16.100,  16
15253,  1,  49.126,  13.672,  0.000,  0.000,  5,  1.02481,  -56.6002,  'FLOWER M',  16.100,  17
15254,  1,  81.083,  22.298,  0.000,  0.000,  5,  1.02261,  -56.9873,  'ROANOKE ',  16.100,  17
15255,  1,  50.306,  13.980,  0.000,  0.000,  5,  0.99378,  -60.1700,  'MILLSAP ',  16.100,  12
15256,  1,  5.684,  1.607,  0.000,  0.000,  5,  0.99633,  -58.9960,  'FORRESTO',  16.100,  14
15257,  1,  0.791,  0.224,  0.000,  0.000,  5,  0.98378,  -60.3331,  'ITALY 0S',  16.100,  14
15258,  1,  6.301,  1.781,  0.000,  0.000,  5,  1.02092,  -57.0914,  'FORNEY 0',  16.100,  16
15259,  1,  72.930,  20.108,  0.000,  0.000,  5,  1.01848,  -58.2848,  'LAVON 0S',  16.100,  16
15264,  1,  5.927,  1.676,  0.000,  0.000,  5,  1.02731,  -59.0760,  'DE LEON ',  16.100,  15
15265,  1,  8.690,  2.455,  0.000,  0.000,  5,  1.02669,  -56.1822,  'KELLER 1',  16.100,  17
15266,  1,  63.258,  17.514,  0.000,  0.000,  5,  1.02505,  -56.6458,  'CEDAR HI',  16.100,  17
15267,  1,  92.992,  25.365,  0.000,  0.000,  5,  0.97207,  -66.5119,  'MC GREGO',  16.100,  13
15268,  1,  27.534,  7.718,  0.000,  0.000,  5,  0.98743,  -59.1425,  'COMMERCE',  16.100,  16
15269,  1,  22.410,  6.297,  0.000,  0.000,  5,  1.01316,  -55.8421,  'MIDLOTHI',  16.100,  17
15270,  1,  54.648,  15.130,  0.000,  0.000,  5,  0.95050,  -65.0364,  'WEST 0SE',  16.100,  13
15271,  1,  16.310,  4.591,  0.000,  0.000,  5,  0.96791,  -67.8456,  'BARTLETT',  16.100,  13
15272,  1,  6.374,  1.802,  0.000,  0.000,  5,  1.02321,  -57.3660,  'DALLAS 1',  16.100,  16
15273,  1,  11.449,  3.230,  0.000,  0.000,  5,  1.02713,  -56.8673,  'COPPELL ',  16.100,  17
15274,  1,  71.582,  19.748,  0.000,  0.000,  5,  1.01392,  -57.4377,  'WILMER 0',  16.100,  16
15275,  1,  7.246,  2.046,  0.000,  0.000,  5,  0.92957,  -68.9500,  'DAWSON 0',  16.100,  14
15276,  1,  2.515,  0.712,  0.000,  0.000,  5,  0.97084,  -63.7852,  'MART 0SE',  16.100,  14
15277,  1,  5.521,  1.561,  0.000,  0.000,  5,  1.02125,  -56.8958,  'LITTLE E',  16.100,  16
15278,  1,  55.593,  15.418,  0.000,  0.000,  5,  0.99876,  -63.6230,  'TEMPLE 2',  16.100,  13
15280,  1,  24.368,  6.842,  0.000,  0.000,  5,  1.01316,  -61.9216,  'TEMPLE 1',  16.100,  13
15284,  1,  41.060,  11.459,  0.000,  0.000,  5,  1.01716,  -57.7998,  'QUINLAN ',  16.100,  16
15285,  1,  25.059,  7.033,  0.000,  0.000,  5,  1.00784,  -57.6307,  'CHICO 0S',  16.100,  12
15286,  1,  7.639,  2.158,  0.000,  0.000,  5,  1.00733,  -58.1702,  'DUBLIN 2',  16.100,  18
15287,  1,  19.434,  5.467,  0.000,  0.000,  5,  1.02269,  -56.8035,  'ARLINGTO',  16.100,  17
15288,  1,  119.382,  32.246,  0.000,  0.000,  5,  0.98596,  -59.3414,  'WOLFE CI',  16.100,  16
15289,  1,  7.565,  2.138,  0.000,  0.000,  5,  1.02731,  -56.9380,  'DALLAS 2',  16.100,  16
15290,  1,  52.492,  14.568,  0.000,  0.000,  5,  0.98446,  -61.3652,  'WHITNEY ',  16.100,  18
15291,  1,  16.932,  4.768,  0.000,  0.000,  5,  1.02174,  -57.7035,  'FORT WOR',  16.100,  17
15292,  1,  131.875,  35.563,  0.000,  0.000,  5,  1.01873,  -57.4669,  'FORT WOR',  16.100,  17
15293,  1,  57.074,  15.833,  0.000,  0.000,  5,  1.01641,  -55.5542,  'JOSHUA 0',  16.100,  18
15294,  1,  32.438,  9.083,  0.000,  0.000,  5,  1.02366,  -57.4018,  'DALLAS 1',  16.100,  16
15296,  1,  81.182,  22.329,  0.000,  0.000,  5,  1.02612,  -55.7392,  'MCKINNEY',  16.100,  16
15305,  1,  45.743,  12.748,  0.000,  0.000,  5,  1.02822,  -56.0378,  'ALLEN 1 ',  16.100,  16
15306,  1,  80.546,  22.157,  0.000,  0.000,  5,  1.02414,  -56.7478,  'ALEDO 2 ',  16.100,  17
15307,  1,  37.846,  10.577,  0.000,  0.000,  5,  1.02660,  -56.5171,  'THE COLO',  16.100,  16
15308,  1,  66.637,  18.423,  0.000,  0.000,  5,  1.02263,  -56.7249,  'SUNNYVAL',  16.100,  16
15309,  1,  7.949,  2.246,  0.000,  0.000,  5,  1.02193,  -57.3241,  'DALLAS 1',  16.100,  16
15310,  1,  63.957,  17.703,  0.000,  0.000,  5,  1.02516,  -57.2339,  'FORT WOR',  16.100,  17
15311,  1,  35.588,  9.954,  0.000,  0.000,  5,  1.02508,  -57.5445,  'DALLAS 3',  16.100,  16
15312,  1,  28.557,  8.006,  0.000,  0.000,  5,  1.01634,  -57.9473,  'AZLE 0SE',  16.100,  17
15313,  1,  72.855,  20.096,  0.000,  0.000,  5,  1.02152,  -55.8265,  'HUTCHINS',  16.100,  16
15314,  1,  8.063,  2.278,  0.000,  0.000,  5,  0.97584,  -63.8809,  'VALLEY M',  16.100,  13
15315,  1,  7.058,  1.994,  0.000,  0.000,  5,  1.01673,  -57.4626,  'DENTON 6',  16.100,  17
15316,  1,  18.452,  5.193,  0.000,  0.000,  5,  1.02732,  -57.1750,  'MESQUITE',  16.100,  16
15323,  1,  112.228,  30.511,  0.000,  0.000,  5,  1.02544,  -56.2762,  'DALLAS 2',  16.100,  17
15327,  1,  124.503,  33.334,  0.000,  0.000,  5,  0.92757,  -68.8155,  'MOUNT CA',  16.100,  14
15328,  1,  1.679,  0.475,  0.000,  0.000,  5,  0.99431,  -64.0978,  'RIESEL 2',  16.100,  13
15329,  1,  6.618,  1.871,  0.000,  0.000,  5,  1.01895,  -57.1280,  'DALLAS 1',  16.100,  16
15330,  1,  99.170,  27.091,  0.000,  0.000,  5,  1.02442,  -56.4663,  'ARLINGTO',  16.100,  17
15331,  1,  37.152,  10.381,  0.000,  0.000,  5,  1.01043,  -58.0709,  'CELINA 0',  16.100,  16
15332,  1,  12.964,  3.656,  0.000,  0.000,  5,  1.02211,  -57.7898,  'FORT WOR',  16.100,  17
15333,  1,  78.536,  21.601,  0.000,  0.000,  5,  1.00908,  -57.8668,  'RED OAK ',  16.100,  14
15334,  1,  75.647,  20.824,  0.000,  0.000,  5,  1.00278,  -58.0693,  'CLYDE 0S',  16.100,  15
15335,  1,  18.120,  5.100,  0.000,  0.000,  5,  1.02261,  -57.2486,  'IRVING 2',  16.100,  17
15336,  1,  84.236,  23.138,  0.000,  0.000,  5,  1.02313,  -56.5762,  'ROWLETT ',  16.100,  16
15337,  1,  46.164,  12.860,  0.000,  0.000,  5,  1.02051,  -53.6915,  'JACKSBOR',  16.100,  12
15338,  1,  10.044,  2.835,  0.000,  0.000,  5,  1.01529,  -56.6273,  'GRANBURY',  16.100,  18
15339,  1,  55.138,  15.313,  0.000,  0.000,  5,  1.02736,  -57.4273,  'SOUTHLAK',  16.100,  17
15340,  1,  46.595,  12.979,  0.000,  0.000,  5,  1.02230,  -57.4323,  'DALLAS 2',  16.100,  16
15341,  1,  25.709,  7.217,  0.000,  0.000,  5,  1.02745,  -56.3206,  'LEWISVIL',  16.100,  17
15344,  1,  23.248,  6.532,  0.000,  0.000,  5,  1.02603,  -57.4258,  'DALLAS 3',  16.100,  16
15345,  1,  71.742,  19.749,  0.000,  0.000,  5,  0.97833,  -61.5606,  'HILLSBOR',  16.100,  14
15346,  1,  21.680,  6.095,  0.000,  0.000,  5,  1.02733,  -57.2657,  'FORT WOR',  16.100,  17
15347,  1,  63.399,  17.529,  0.000,  0.000,  5,  0.99611,  -59.8217,  'CISCO 0S',  16.100,  15
15348,  1,  14.411,  4.060,  0.000,  0.000,  5,  0.99345,  -58.8414,  'ITASCA 0',  16.100,  14
15349,  1,  6.192,  1.750,  0.000,  0.000,  5,  1.02047,  -56.6452,  'LANCASTE',  16.100,  16
15351,  1,  42.108,  11.749,  0.000,  0.000,  5,  1.02506,  -56.0774,  'GARLAND ',  16.100,  16
15352,  1,  118.072,  32.017,  0.000,  0.000,  5,  1.02110,  -57.1825,  'DALLAS 9',  16.100,  16
15353,  1,  21.278,  5.983,  0.000,  0.000,  5,  1.02429,  -56.6348,  'DUNCANVI',  16.100,  17
15354,  1,  28.149,  7.894,  0.000,  0.000,  5,  1.01986,  -57.9958,  'MESQUITE',  16.100,  16
15355,  1,  53.097,  14.753,  0.000,  0.000,  5,  1.01186,  -56.6104,  'MAYPEARL',  16.100,  14
15356,  1,  3.316,  0.938,  0.000,  0.000,  5,  1.02684,  -57.1986,  'GARLAND ',  16.100,  16
15357,  1,  88.126,  24.176,  0.000,  0.000,  5,  1.02593,  -56.3355,  'ALLEN 2 ',  16.100,  16
15362,  1,  63.336,  17.534,  0.000,  0.000,  5,  1.02269,  -53.1920,  'BRIDGEPO',  16.100,  12
15370,  1,  22.118,  6.217,  0.000,  0.000,  5,  1.02590,  -56.3385,  'LEWISVIL',  16.100,  17
15371,  1,  49.618,  13.803,  0.000,  0.000,  5,  1.01790,  -56.8551,  'SEAGOVIL',  16.100,  16
15372,  1,  49.281,  13.714,  0.000,  0.000,  5,  1.02498,  -57.3056,  'DALLAS 3',  16.100,  16
15373,  1,  23.315,  6.550,  0.000,  0.000,  5,  1.01934,  -57.7073,  'HALTOM C',  16.100,  17
15374,  1,  90.689,  24.851,  0.000,  0.000,  5,  1.02361,  -56.3371,  'BALCH SP',  16.100,  16
15375,  1,  42.097,  11.746,  0.000,  0.000,  5,  1.02415,  -57.1747,  'FORT WOR',  16.100,  17
15376,  1,  35.157,  9.835,  0.000,  0.000,  5,  1.02339,  -56.6339,  'DALLAS 4',  16.100,  17
15377,  1,  29.086,  8.153,  0.000,  0.000,  5,  1.01541,  -64.1302,  'KILLEEN ',  16.100,  13
15378,  1,  27.415,  7.689,  0.000,  0.000,  5,  1.01649,  -61.8439,  'WACO 5 0',  16.100,  13
15379,  1,  43.123,  12.027,  0.000,  0.000,  5,  1.02321,  -57.3844,  'FORT WOR',  16.100,  17
15381,  1,  122.367,  33.117,  0.000,  0.000,  5,  1.01757,  -56.8602,  'ENNIS 1S',  16.100,  14
15385,  1,  60.020,  16.637,  0.000,  0.000,  5,  1.02498,  -55.7209,  'DALLAS 3',  16.100,  16
15386,  1,  164.121,  44.900,  0.000,  0.000,  5,  1.02740,  -57.2249,  'RICHARDS',  16.100,  16
15387,  1,  45.093,  12.565,  0.000,  0.000,  5,  1.01786,  -58.0605,  'FORT WOR',  16.100,  17
15389,  1,  40.395,  11.272,  0.000,  0.000,  5,  1.00478,  -59.1967,  'WACO 2 1',  16.100,  13
15392,  1,  55.615,  15.352,  0.000,  0.000,  5,  0.90618,  -77.5658,  'ROGERS 2',  11.500,  13
15393,  1,  2.808,  0.795,  0.000,  0.000,  5,  0.99788,  -59.9283,  'CHINA SP',  16.100,  13
15400,  1,  6.061,  1.714,  0.000,  0.000,  5,  1.02040,  -56.6083,  'MCKINNEY',  16.100,  16
15402,  1,  38.906,  10.867,  0.000,  0.000,  5,  1.02049,  -54.2575,  'GRANBURY',  16.100,  18
15407,  1,  43.070,  12.001,  0.000,  0.000,  5,  0.99204,  -62.7987,  'CLIFTON ',  16.100,  18
15408,  1,  13.741,  3.874,  0.000,  0.000,  5,  1.01951,  -57.8576,  'FARMERSV',  16.100,  16
15409,  1,  19.989,  5.622,  0.000,  0.000,  5,  1.01997,  -57.1236,  'ARLINGTO',  16.100,  17
15411,  1,  58.390,  16.197,  0.000,  0.000,  5,  1.02737,  -63.1646,  'KILLEEN ',  16.100,  13
15412,  1,  54.735,  15.199,  0.000,  0.000,  5,  1.02124,  -57.4203,  'WYLIE 0S',  16.100,  16
15420,  1,  106.451,  28.997,  0.000,  0.000,  5,  1.02395,  -56.4205,  'FORT WOR',  16.100,  17
15421,  1,  6.817,  1.925,  0.000,  0.000,  5,  1.02731,  -58.3234,  'JOSEPHIN',  16.100,  16
15422,  1,  1.234,  0.349,  0.000,  0.000,  5,  1.02731,  -56.5584,  'LEWSIVIL',  16.100,  17
15425,  1,  74.073,  20.422,  0.000,  0.000,  5,  1.02167,  -57.0663,  'DALLAS 4',  16.100,  16
15426,  1,  28.075,  7.868,  0.000,  0.000,  5,  0.99015,  -61.5446,  'KEMP 0SE',  16.100,  14
15427,  1,  22.114,  6.214,  0.000,  0.000,  5,  1.00642,  -57.6194,  'WAXAHACH',  16.100,  14
15428,  1,  13.159,  3.711,  0.000,  0.000,  5,  1.02594,  -56.2204,  'HURST 0S',  16.100,  17
15429,  1,  42.418,  11.833,  0.000,  0.000,  5,  1.01939,  -57.9878,  'FORT WOR',  16.100,  17
15430,  1,  97.043,  26.520,  0.000,  0.000,  5,  1.01800,  -58.5169,  'WEATHERF',  16.100,  12
15431,  1,  37.433,  10.462,  0.000,  0.000,  5,  1.02359,  -56.8736,  'ROCKWALL',  16.100,  16
15432,  1,  37.256,  10.411,  0.000,  0.000,  5,  1.01549,  -58.1092,  'WEATHERF',  16.100,  12
15433,  1,  26.420,  7.414,  0.000,  0.000,  5,  1.02254,  -57.2323,  'FORT WOR',  16.100,  17
15434,  1,  49.460,  13.763,  0.000,  0.000,  5,  1.02360,  -57.8113,  'NEWARK 0',  16.100,  17
15435,  1,  9.068,  2.560,  0.000,  0.000,  5,  1.00803,  -59.6234,  'SANTO 0S',  16.100,  12
15436,  1,  2.582,  0.731,  0.000,  0.000,  5,  1.02634,  -57.0396,  'DALLAS 1',  16.100,  16
15437,  1,  36.750,  10.242,  0.000,  0.000,  5,  0.92543,  -68.0945,  'ELM MOTT',  16.100,  13
15438,  1,  3.656,  1.034,  0.000,  0.000,  5,  1.02290,  -57.2954,  'FORT WOR',  16.100,  17
15439,  1,  22.499,  6.321,  0.000,  0.000,  5,  1.01103,  -57.5227,  'WAXAHACH',  16.100,  14
15440,  1,  52.699,  14.649,  0.000,  0.000,  5,  1.02735,  -57.2559,  'ARLINGTO',  16.100,  17
15441,  1,  85.060,  23.361,  0.000,  0.000,  5,  1.02549,  -56.9511,  'FORT WOR',  16.100,  17
15442,  1,  70.153,  19.370,  0.000,  0.000,  5,  1.02188,  -57.3731,  'FORT WOR',  16.100,  17
15443,  1,  21.126,  5.940,  0.000,  0.000,  5,  1.02507,  -57.3698,  'FORT WOR',  16.100,  17
15446,  1,  25.664,  7.201,  0.000,  0.000,  5,  0.99926,  -63.5129,  'HEWITT 0',  16.100,  13
15447,  1,  17.928,  5.046,  0.000,  0.000,  5,  1.02108,  -56.7859,  'ARLINGTO',  16.100,  17
15449,  1,  74.010,  20.413,  0.000,  0.000,  5,  1.02819,  -55.8944,  'GRAND PR',  16.100,  17
15450,  1,  143.601,  38.429,  0.000,  0.000,  5,  0.99108,  -59.8783,  'MELISSA ',  16.100,  16
15452,  1,  6.951,  1.965,  0.000,  0.000,  5,  1.01651,  -61.4979,  'COPPERAS',  16.100,  13
15453,  1,  36.510,  10.208,  0.000,  0.000,  5,  1.02209,  -56.2413,  'CLEBURNE',  16.100,  17
15454,  1,  32.820,  9.188,  0.000,  0.000,  5,  1.02122,  -57.2666,  'GREENVIL',  16.100,  16
15455,  1,  33.828,  9.465,  0.000,  0.000,  5,  1.00878,  -58.7808,  'ALVORD 0',  16.100,  12
15456,  1,  6.116,  1.729,  0.000,  0.000,  5,  1.00440,  -62.2233,  'GORMAN 0',  16.100,  15
15457,  1,  7.679,  2.170,  0.000,  0.000,  5,  1.02420,  -56.7852,  'COLLEYVI',  16.100,  17
15460,  1,  44.842,  12.446,  0.000,  0.000,  5,  0.91220,  -77.7139,  'HOLLAND ',  11.500,  13
15461,  1,  4.596,  1.300,  0.000,  0.000,  5,  1.00600,  -62.7739,  'TEMPLE 3',  16.100,  13
15462,  1,  26.910,  7.550,  0.000,  0.000,  5,  1.02029,  -57.0014,  'DALLAS 3',  16.100,  16
15463,  1,  48.475,  13.494,  0.000,  0.000,  5,  1.02489,  -57.2802,  'IRVING 4',  16.100,  17
15465,  1,  92.580,  25.360,  0.000,  0.000,  5,  1.02845,  -55.8505,  'FRISCO 2',  16.100,  16
15466,  1,  94.488,  25.730,  0.000,  0.000,  5,  0.96000,  -67.4482,  'GATESVIL',  16.100,  13
15467,  1,  2.549,  0.722,  0.000,  0.000,  5,  1.02305,  -57.4233,  'DALLAS 2',  16.100,  16
15468,  1,  16.306,  4.593,  0.000,  0.000,  5,  1.01853,  -57.3086,  'DALLAS 3',  16.100,  17
15469,  1,  22.692,  6.376,  0.000,  0.000,  5,  1.02027,  -57.7494,  'FORT WOR',  16.100,  17
15470,  1,  3.927,  1.111,  0.000,  0.000,  5,  1.00421,  -62.9375,  'WOODWAY ',  16.100,  13
15471,  1,  24.851,  6.980,  0.000,  0.000,  5,  1.02034,  -58.3822,  'MINGUS 0',  16.100,  12
15472,  1,  0.780,  0.221,  0.000,  0.000,  5,  1.03061,  -53.7291,  'THROCKMO',  16.100,  15
15473,  1,  2.742,  0.776,  0.000,  0.000,  5,  1.02338,  -54.1825,  'NEMO 0SE',  16.100,  18
15474,  1,  2.225,  0.629,  0.000,  0.000,  5,  0.94425,  -65.6199,  'ABBOTT 0',  16.100,  14
15475,  1,  1.437,  0.407,  0.000,  0.000,  5,  1.02321,  -56.9999,  'ALVARADO',  16.100,  17
15476,  1,  27.689,  7.753,  0.000,  0.000,  5,  0.94656,  -66.6171,  'CORSICAN',  16.100,  14
15477,  1,  3.971,  1.123,  0.000,  0.000,  5,  1.02121,  -63.6673,  'HARKER H',  16.100,  13
15478,  1,  34.192,  9.569,  0.000,  0.000,  5,  1.02734,  -57.1497,  'IRVING 3',  16.100,  17
15480,  1,  70.128,  19.365,  0.000,  0.000,  5,  1.02315,  -55.6795,  'BURLESON',  16.100,  17
15481,  1,  93.796,  25.658,  0.000,  0.000,  5,  1.01490,  -57.4527,  'FORT WOR',  16.100,  17
15482,  1,  53.526,  14.874,  0.000,  0.000,  5,  1.02736,  -57.5907,  'DALLAS 2',  16.100,  16
15483,  1,  37.819,  10.570,  0.000,  0.000,  5,  1.02659,  -56.5125,  'NORTH RI',  16.100,  17
15484,  1,  34.265,  9.581,  0.000,  0.000,  5,  1.00643,  -58.4093,  'CROSS PL',  16.100,  15
15485,  1,  3.619,  1.024,  0.000,  0.000,  5,  1.01897,  -56.5604,  'BLOOMING',  16.100,  14
16001,  1,  1.999,  0.566,  0.000,  0.000,  6,  1.02730,  -75.8440,  'CONVERSE',  11.500,  22
16002,  1,  79.515,  21.859,  0.000,  0.000,  6,  1.00703,  -76.3327,  'SAN ANTO',  11.500,  26
16005,  1,  24.879,  6.986,  0.000,  0.000,  6,  1.02757,  -68.3520,  'BASTROP ',  11.500,  25
16011,  1,  37.227,  10.403,  0.000,  0.000,  6,  1.01568,  -72.5151,  'MARION 2',  11.500,  22
16012,  1,  18.434,  5.189,  0.000,  0.000,  6,  1.02733,  -69.6203,  'PAIGE 0S',  11.500,  25
16013,  1,  7.918,  2.237,  0.000,  0.000,  6,  1.00806,  -76.5040,  'SAN ANTO',  11.500,  26
16014,  1,  65.096,  17.966,  0.000,  0.000,  6,  0.98050,  -78.7414,  'WAELDER ',  11.500,  24
16015,  1,  3.386,  0.958,  0.000,  0.000,  6,  1.02001,  -76.8748,  'ATASCOSA',  11.500,  26
16016,  1,  20.612,  5.796,  0.000,  0.000,  6,  1.01959,  -75.2004,  'SAN ANTO',  11.500,  26
16017,  1,  147.732,  39.561,  0.000,  0.000,  6,  1.01053,  -74.7286,  'CIBOLO 0',  11.500,  22
16018,  1,  74.825,  20.612,  0.000,  0.000,  6,  1.01146,  -69.6633,  'AUSTIN 6',  11.500,  23
16019,  1,  1.704,  0.483,  0.000,  0.000,  6,  1.01140,  -70.0859,  'AUSTIN 2',  11.500,  23
16020,  1,  48.979,  13.626,  0.000,  0.000,  6,  1.00919,  -68.8976,  'HORSESHO',  11.500,  23
16023,  1,  10.583,  2.987,  0.000,  0.000,  6,  1.02436,  -67.1783,  'LEANDER ',  11.500,  23
16024,  1,  112.551,  30.600,  0.000,  0.000,  6,  1.02741,  -71.6467,  'AUSTIN 1',  11.500,  23
16025,  1,  73.493,  20.273,  0.000,  0.000,  6,  1.02737,  -76.0376,  'SAN ANTO',  11.500,  26
16026,  1,  49.143,  13.671,  0.000,  0.000,  6,  1.01337,  -75.2356,  'SAN ANTO',  11.500,  26
16027,  1,  14.939,  4.210,  0.000,  0.000,  6,  1.02263,  -70.3691,  'ELGIN 0S',  11.500,  23
16028,  1,  35.767,  10.000,  0.000,  0.000,  6,  1.01403,  -69.8913,  'AUSTIN 3',  11.500,  23
16029,  1,  75.832,  20.848,  0.000,  0.000,  6,  0.98317,  -83.3885,  'RUNGE 0S',  11.500,  24
16031,  1,  6.116,  1.729,  0.000,  0.000,  6,  1.00328,  -72.8142,  'YOAKUM 1',  11.500,  24
16032,  1,  17.329,  4.879,  0.000,  0.000,  6,  1.01491,  -71.2353,  'AUSTIN 3',  11.500,  23
16035,  1,  30.928,  8.664,  0.000,  0.000,  6,  1.02040,  -68.2121,  'PFLUGERV',  11.500,  23
16037,  1,  202.514,  55.355,  0.000,  0.000,  6,  1.01398,  -74.3338,  'SAN ANTO',  11.500,  22
16040,  1,  117.878,  31.942,  0.000,  0.000,  6,  1.01221,  -69.9458,  'AUSTIN 3',  11.500,  23
16043,  1,  69.928,  19.303,  0.000,  0.000,  6,  1.01507,  -74.4824,  'SAN ANTO',  11.500,  26
16044,  1,  135.431,  36.416,  0.000,  0.000,  6,  1.00407,  -76.4887,  'SAN ANTO',  11.500,  26
16047,  1,  13.991,  3.944,  0.000,  0.000,  6,  1.01463,  -75.3315,  'SAN ANTO',  11.500,  26
16055,  1,  133.216,  35.582,  0.000,  0.000,  6,  0.93692,  -86.8471,  'BERGHEIM',  11.500,  26
16058,  1,  4.036,  1.142,  0.000,  0.000,  6,  1.02272,  -70.3694,  'NEW BRAU',  11.500,  22
16059,  1,  157.156,  42.756,  0.000,  0.000,  6,  0.89646,  -97.9105,  'D HANIS ',  11.500,  26
16060,  1,  1.971,  0.558,  0.000,  0.000,  6,  1.01067,  -76.4710,  'SAN ANTO',  11.500,  26
16061,  1,  57.262,  15.883,  0.000,  0.000,  6,  1.01641,  -69.6995,  'AUSTIN 7',  11.500,  23
16064,  1,  131.659,  35.442,  0.000,  0.000,  6,  1.00034,  -75.8658,  'BRENHAM ',  11.500,  25
16065,  1,  73.959,  20.370,  0.000,  0.000,  6,  1.00307,  -69.2420,  'BERTRAM ',  11.500,  23
16091,  1,  6.865,  1.940,  0.000,  0.000,  6,  1.02731,  -73.4135,  'WIMBERLE',  11.500,  23
16092,  1,  24.917,  6.997,  0.000,  0.000,  6,  1.02733,  -76.4168,  'GONZALES',  11.500,  24
16093,  1,  25.678,  7.206,  0.000,  0.000,  6,  1.00998,  -75.0424,  'SAN ANTO',  11.500,  22
16094,  1,  35.169,  9.835,  0.000,  0.000,  6,  1.01327,  -75.0008,  'SAN ANTO',  11.500,  22
16095,  1,  52.008,  14.455,  0.000,  0.000,  6,  1.01848,  -70.0639,  'HUTTO 0S',  11.500,  23
16096,  1,  34.958,  9.778,  0.000,  0.000,  6,  1.01674,  -77.4692,  'LULING 0',  11.500,  24
16097,  1,  20.197,  5.679,  0.000,  0.000,  6,  1.00898,  -75.5876,  'SAN ANTO',  11.500,  26
16098,  1,  68.247,  18.848,  0.000,  0.000,  6,  1.01246,  -70.0442,  'AUSTIN 1',  11.500,  23
16099,  1,  85.378,  23.413,  0.000,  0.000,  6,  1.00391,  -76.5134,  'SAN ANTO',  11.500,  26
16100,  1,  18.041,  5.077,  0.000,  0.000,  6,  1.00621,  -77.7483,  'ADKINS 0',  11.500,  22
16103,  1,  30.840,  8.642,  0.000,  0.000,  6,  1.02734,  -70.1026,  'WINCHEST',  11.500,  25
16109,  1,  24.331,  6.825,  0.000,  0.000,  6,  0.96090,  -74.2123,  'ROCKDALE',  11.500,  25
16112,  1,  8.021,  2.266,  0.000,  0.000,  6,  1.00972,  -78.0846,  'NATALIA ',  11.500,  26
16113,  1,  13.452,  3.793,  0.000,  0.000,  6,  1.00916,  -70.4243,  'AUSTIN 2',  11.500,  23
16114,  1,  18.401,  5.178,  0.000,  0.000,  6,  1.00486,  -76.6903,  'SAN ANTO',  11.500,  26
16115,  1,  61.324,  16.977,  0.000,  0.000,  6,  1.00672,  -75.9953,  'SAN ANTO',  11.500,  22
16116,  1,  84.735,  23.235,  0.000,  0.000,  6,  0.99938,  -72.3227,  'TAYLOR 0',  11.500,  23
16117,  1,  28.395,  7.963,  0.000,  0.000,  6,  1.02586,  -69.3469,  'SMITHVIL',  11.500,  25
16120,  1,  17.456,  4.915,  0.000,  0.000,  6,  1.02502,  -68.0039,  'CEDAR PA',  11.500,  23
16121,  1,  138.579,  37.251,  0.000,  0.000,  6,  1.01243,  -76.0426,  'SAN ANTO',  11.500,  26
16122,  1,  86.858,  23.708,  0.000,  0.000,  6,  0.94645,  -78.0667,  'HALLETTS',  11.500,  24
16123,  1,  13.644,  3.847,  0.000,  0.000,  6,  1.01387,  -69.5178,  'AUSTIN 5',  11.500,  23
16124,  1,  39.961,  11.156,  0.000,  0.000,  6,  1.01753,  -72.1584,  'NEW BRAU',  11.500,  22
16125,  1,  54.302,  15.059,  0.000,  0.000,  6,  0.99690,  -78.7765,  'SUTHERLA',  11.500,  22
16126,  1,  1.851,  0.524,  0.000,  0.000,  6,  1.01214,  -70.6031,  'AUSTIN 3',  11.500,  23
16127,  1,  39.195,  10.900,  0.000,  0.000,  6,  0.89499,  -79.3028,  'CAMERON ',  11.500,  25
16128,  1,  11.660,  3.289,  0.000,  0.000,  6,  1.00724,  -77.6562,  'SAN ANTO',  11.500,  26
16129,  1,  33.852,  9.439,  0.000,  0.000,  6,  0.90132,  -87.1273,  'MEDINA 0',  11.500,  26
16130,  1,  6.201,  1.753,  0.000,  0.000,  6,  1.00748,  -71.3381,  'MANCHACA',  11.500,  23
16131,  1,  10.963,  3.094,  0.000,  0.000,  6,  1.01616,  -73.4026,  'SPRING B',  11.500,  22
16132,  1,  39.628,  11.061,  0.000,  0.000,  6,  1.00584,  -70.8966,  'AUSTIN 1',  11.500,  23
16133,  1,  60.106,  16.618,  0.000,  0.000,  6,  0.97028,  -80.2640,  'FLATONIA',  11.500,  25
16134,  1,  8.327,  2.352,  0.000,  0.000,  6,  0.98860,  -72.4190,  'GRANGER ',  11.500,  23
16135,  1,  4.031,  1.140,  0.000,  0.000,  6,  0.98801,  -73.9493,  'FAYETTEV',  11.500,  25
16136,  1,  16.302,  4.592,  0.000,  0.000,  6,  1.02370,  -69.6917,  'GEORGETO',  11.500,  23
16137,  1,  33.877,  9.477,  0.000,  0.000,  6,  1.00782,  -71.1885,  'AUSTIN 3',  11.500,  23
16138,  1,  39.375,  10.982,  0.000,  0.000,  6,  0.97603,  -81.2777,  'PIPE CRE',  11.500,  26
16139,  1,  17.320,  4.874,  0.000,  0.000,  6,  0.98088,  -76.3319,  'RED ROCK',  11.500,  25
16140,  1,  5.662,  1.601,  0.000,  0.000,  6,  0.96271,  -73.2682,  'JARRELL ',  11.500,  23
16150,  1,  5.986,  1.692,  0.000,  0.000,  6,  1.02049,  -75.6496,  'SAN ANTO',  11.500,  26
16151,  1,  69.516,  19.166,  0.000,  0.000,  6,  0.98839,  -79.5329,  'SCHULENB',  11.500,  25
16153,  1,  10.189,  2.876,  0.000,  0.000,  6,  1.01333,  -74.8228,  'SAN ANTO',  11.500,  26
16154,  1,  77.081,  21.194,  0.000,  0.000,  6,  0.99435,  -72.6168,  'DRIPPING',  11.500,  23
16155,  1,  26.667,  7.480,  0.000,  0.000,  6,  1.00357,  -77.6549,  'SAN ANTO',  11.500,  26
16156,  1,  24.964,  7.008,  0.000,  0.000,  6,  1.01546,  -67.2950,  'MARBLE F',  11.500,  23
16157,  1,  30.485,  8.537,  0.000,  0.000,  6,  0.99604,  -78.8218,  'BOERNE 1',  11.500,  26
16158,  1,  24.993,  7.017,  0.000,  0.000,  6,  1.02298,  -79.8339,  'WASHINGT',  11.500,  25
16159,  1,  4.847,  1.371,  0.000,  0.000,  6,  1.01097,  -75.2938,  'SCHERTZ ',  11.500,  22
16160,  1,  66.123,  18.274,  0.000,  0.000,  6,  1.01001,  -70.0760,  'AUSTIN 8',  11.500,  23
16168,  1,  91.246,  24.974,  0.000,  0.000,  6,  1.00912,  -76.3917,  'SAN ANTO',  11.500,  26
16171,  1,  118.006,  31.973,  0.000,  0.000,  6,  1.01185,  -74.4586,  'SAN ANTO',  11.500,  26
16173,  1,  93.577,  25.578,  0.000,  0.000,  6,  1.00244,  -73.3300,  'CUERO 2 ',  11.500,  24
16174,  1,  18.138,  5.105,  0.000,  0.000,  6,  1.01555,  -75.8803,  'SAN ANTO',  11.500,  22
16175,  1,  72.806,  20.069,  0.000,  0.000,  6,  1.00843,  -70.5074,  'AUSTIN 1',  11.500,  23
16176,  1,  78.906,  21.704,  0.000,  0.000,  6,  1.01214,  -71.6507,  'AUSTIN 3',  11.500,  23
16178,  1,  40.008,  11.168,  0.000,  0.000,  6,  1.01264,  -75.4826,  'SAN ANTO',  11.500,  26
16179,  1,  115.733,  31.350,  0.000,  0.000,  6,  1.00119,  -76.9344,  'SAN ANTO',  11.500,  26
16180,  1,  8.089,  2.285,  0.000,  0.000,  6,  0.99977,  -78.4593,  'LA VERNI',  11.500,  22
16181,  1,  30.266,  8.480,  0.000,  0.000,  6,  1.01537,  -71.6424,  'MANOR 0S',  11.500,  23
16182,  1,  34.739,  9.716,  0.000,  0.000,  6,  1.01321,  -76.1530,  'SAN ANTO',  11.500,  26
16183,  1,  72.971,  20.098,  0.000,  0.000,  6,  0.99447,  -73.3823,  'GIDDINGS',  11.500,  25
16184,  1,  17.041,  4.798,  0.000,  0.000,  6,  1.01136,  -70.5516,  'AUSTIN 3',  11.500,  23
16185,  1,  37.132,  10.375,  0.000,  0.000,  6,  1.00752,  -70.8951,  'AUSTIN 3',  11.500,  23
16186,  1,  16.816,  4.735,  0.000,  0.000,  6,  1.01669,  -69.2759,  'AUSTIN 3',  11.500,  23
16187,  1,  32.940,  9.220,  0.000,  0.000,  6,  1.01469,  -69.7103,  'AUSTIN 2',  11.500,  23
16189,  1,  58.281,  16.133,  0.000,  0.000,  6,  0.98013,  -73.8522,  'COLUMBUS',  11.500,  25
16190,  1,  17.568,  4.943,  0.000,  0.000,  6,  0.97622,  -80.2259,  'SHINER 0',  11.500,  24
16191,  1,  13.022,  3.671,  0.000,  0.000,  6,  1.01035,  -74.8031,  'SAN ANTO',  11.500,  22
16193,  1,  14.185,  3.998,  0.000,  0.000,  6,  1.00163,  -73.1131,  'CALDWELL',  11.500,  25
16194,  1,  27.536,  7.721,  0.000,  0.000,  6,  1.00313,  -71.8544,  'AUSTIN 1',  11.500,  23
16195,  1,  39.740,  11.091,  0.000,  0.000,  6,  0.97047,  -77.1990,  'INDUSTRY',  11.500,  25
16196,  1,  2.340,  0.662,  0.000,  0.000,  6,  1.00847,  -74.6318,  'DALE 0SE',  11.500,  23
16199,  1,  16.547,  4.660,  0.000,  0.000,  6,  1.02078,  -74.4657,  'SAN ANTO',  11.500,  26
16200,  1,  192.086,  52.444,  0.000,  0.000,  6,  0.99822,  -77.1126,  'SAN ANTO',  11.500,  26
16201,  1,  26.500,  7.435,  0.000,  0.000,  6,  1.01624,  -76.2570,  'SAN ANTO',  11.500,  26
16202,  1,  31.936,  8.939,  0.000,  0.000,  6,  1.00561,  -75.6875,  'MARTINDA',  11.500,  22
16203,  1,  13.552,  3.820,  0.000,  0.000,  6,  1.01050,  -76.2085,  'SAN ANTO',  11.500,  26
16204,  1,  80.225,  22.050,  0.000,  0.000,  6,  1.00479,  -76.5402,  'SAN ANTO',  11.500,  26
16205,  1,  4.927,  1.393,  0.000,  0.000,  6,  1.01760,  -69.1240,  'AUSTIN 2',  11.500,  23
16206,  1,  95.273,  25.976,  0.000,  0.000,  6,  0.97955,  -75.3953,  'LEXINGTO',  11.500,  25
16207,  1,  12.177,  3.435,  0.000,  0.000,  6,  1.02732,  -70.8133,  'LEANDER ',  11.500,  23
16208,  1,  25.322,  7.108,  0.000,  0.000,  6,  1.01868,  -70.0184,  'AUSTIN 1',  11.500,  23
16209,  1,  94.416,  25.764,  0.000,  0.000,  6,  0.98995,  -77.9968,  'MICO 0SE',  11.500,  26
16217,  1,  5.268,  1.490,  0.000,  0.000,  6,  1.01089,  -71.2603,  'AUSTIN 3',  11.500,  23
16218,  1,  44.310,  12.345,  0.000,  0.000,  6,  1.00334,  -71.9074,  'LOCKHART',  11.500,  23
16219,  1,  33.383,  9.342,  0.000,  0.000,  6,  1.01416,  -70.6281,  'AUSTIN 1',  11.500,  23
16220,  1,  45.332,  12.628,  0.000,  0.000,  6,  1.01178,  -75.1327,  'SAN ANTO',  11.500,  22
16221,  1,  53.010,  14.733,  0.000,  0.000,  6,  1.02584,  -81.5728,  'FALLS CI',  11.500,  22
16223,  1,  8.002,  2.261,  0.000,  0.000,  6,  1.01862,  -68.8402,  'AUSTIN 2',  11.500,  23
16224,  1,  157.419,  43.011,  0.000,  0.000,  6,  1.00980,  -70.6636,  'AUSTIN 2',  11.500,  23
16225,  1,  98.125,  26.770,  0.000,  0.000,  6,  1.00114,  -76.7583,  'SAN ANTO',  11.500,  26
16226,  1,  68.142,  18.715,  0.000,  0.000,  6,  0.91638,  -89.5109,  'BLANCO 0',  11.500,  26
16227,  1,  8.093,  2.286,  0.000,  0.000,  6,  1.01668,  -69.4066,  'AUSTIN 2',  11.500,  23
16230,  1,  103.010,  28.081,  0.000,  0.000,  6,  1.01567,  -70.8470,  'SAN MARC',  11.500,  22
16231,  1,  149.681,  39.985,  0.000,  0.000,  6,  0.99630,  -72.5621,  'BUDA 0SE',  11.500,  23
16232,  1,  59.684,  16.535,  0.000,  0.000,  6,  1.00832,  -70.0928,  'DEL VALL',  11.500,  23
16233,  1,  58.389,  16.184,  0.000,  0.000,  6,  1.00883,  -70.1515,  'AUSTIN 4',  11.500,  23
16236,  1,  51.358,  14.278,  0.000,  0.000,  6,  1.01743,  -74.3461,  'SAN ANTO',  11.500,  26
16237,  1,  119.405,  31.878,  0.000,  0.000,  6,  0.88595,  -80.4911,  'BURLINGT',  11.500,  25
16238,  1,  0.915,  0.259,  0.000,  0.000,  6,  1.01444,  -69.7553,  'AUSTIN 1',  11.500,  23
16241,  1,  128.626,  34.711,  0.000,  0.000,  6,  1.01305,  -74.3675,  'ELMENDOR',  11.500,  22
16250,  1,  139.085,  37.355,  0.000,  0.000,  6,  1.00638,  -76.4685,  'SAN ANTO',  11.500,  22
16251,  1,  57.731,  16.011,  0.000,  0.000,  6,  1.01648,  -74.1144,  'CANYON L',  11.500,  22
16252,  1,  35.743,  9.990,  0.000,  0.000,  6,  0.99837,  -70.6814,  'JOHNSON ',  11.500,  23
16253,  1,  7.036,  1.989,  0.000,  0.000,  6,  0.99073,  -79.4141,  'YORKTOWN',  11.500,  24
16256,  1,  6.895,  1.949,  0.000,  0.000,  6,  1.01544,  -68.8652,  'AUSTIN 2',  11.500,  23
16261,  1,  14.618,  4.119,  0.000,  0.000,  6,  1.00749,  -76.4857,  'LACKLAND',  11.500,  26
16262,  1,  22.507,  6.324,  0.000,  0.000,  6,  1.01552,  -67.9508,  'LIBERTY ',  11.500,  23
16264,  1,  24.828,  6.969,  0.000,  0.000,  6,  1.00114,  -78.1229,  'KENEDY 1',  11.500,  24
16275,  1,  31.726,  8.882,  0.000,  0.000,  6,  1.00461,  -76.4687,  'SAN ANTO',  11.500,  26
16276,  1,  90.442,  24.754,  0.000,  0.000,  6,  1.00422,  -78.8226,  'VON ORMY',  11.500,  26
16278,  1,  23.333,  6.554,  0.000,  0.000,  6,  1.01599,  -70.6807,  'KYLE 1SE',  11.500,  23
16280,  1,  89.418,  24.505,  0.000,  0.000,  6,  1.01717,  -72.1829,  'SEGUIN 2',  11.500,  22
16281,  1,  106.622,  29.023,  0.000,  0.000,  6,  1.01429,  -75.8255,  'UNIVERSA',  11.500,  22
16282,  1,  43.586,  12.152,  0.000,  0.000,  6,  1.01784,  -69.8608,  'SPICEWOO',  11.500,  23
16283,  1,  12.802,  3.610,  0.000,  0.000,  6,  1.01276,  -76.9176,  'SAINT HE',  11.500,  22
16284,  1,  6.204,  1.754,  0.000,  0.000,  6,  1.01007,  -75.7050,  'SAN ANTO',  11.500,  26
16286,  1,  59.179,  16.378,  0.000,  0.000,  6,  0.98296,  -81.7537,  'BOERNE 2',  11.500,  26
16288,  1,  64.182,  17.748,  0.000,  0.000,  6,  1.00603,  -75.9509,  'SAN ANTO',  11.500,  26
16289,  1,  127.326,  34.360,  0.000,  0.000,  6,  1.00746,  -70.5510,  'AUSTIN 2',  11.500,  23
16290,  1,  61.226,  16.962,  0.000,  0.000,  6,  1.02193,  -69.4732,  'AUSTIN 2',  11.500,  23
16291,  1,  56.944,  15.793,  0.000,  0.000,  6,  1.00892,  -76.0493,  'SAN ANTO',  11.500,  26
16306,  1,  16.147,  4.548,  0.000,  0.000,  6,  1.01439,  -69.6047,  'AUSTIN 1',  11.500,  23
16307,  1,  49.195,  13.681,  0.000,  0.000,  6,  1.00407,  -76.2464,  'SAN ANTO',  11.500,  26
16309,  1,  96.516,  26.276,  0.000,  0.000,  6,  0.96670,  -80.6887,  'HONDO 1S',  11.500,  26
16310,  1,  17.633,  4.964,  0.000,  0.000,  6,  1.01977,  -74.8749,  'SAN ANTO',  11.500,  22
16311,  1,  68.669,  18.927,  0.000,  0.000,  6,  0.98402,  -75.5720,  'NEW ULM ',  11.500,  25
16312,  1,  5.365,  1.517,  0.000,  0.000,  6,  1.02407,  -74.3422,  'SAN ANTO',  11.500,  22
16313,  1,  38.742,  10.820,  0.000,  0.000,  6,  1.01197,  -70.6463,  'AUSTIN 3',  11.500,  23
16314,  1,  20.781,  5.842,  0.000,  0.000,  6,  1.00970,  -75.5902,  'BULVERDE',  11.500,  26
16319,  1,  25.287,  7.098,  0.000,  0.000,  6,  1.01371,  -67.4181,  'GEORGETO',  11.500,  23
16320,  1,  39.983,  11.165,  0.000,  0.000,  6,  1.02707,  -75.0230,  'SAN ANTO',  11.500,  22
16322,  1,  39.113,  10.921,  0.000,  0.000,  6,  1.00999,  -77.4911,  'FLORESVI',  11.500,  22
16323,  1,  56.419,  15.646,  0.000,  0.000,  6,  1.00458,  -76.2391,  'SAN ANTO',  11.500,  26
16324,  1,  21.291,  5.985,  0.000,  0.000,  6,  1.01236,  -75.6400,  'SAN ANTO',  11.500,  22
16325,  1,  45.124,  12.517,  0.000,  0.000,  6,  0.89992,  -78.4906,  'BUCKHOLT',  11.500,  25
16326,  1,  1.937,  0.548,  0.000,  0.000,  6,  1.00245,  -74.7534,  'SOMERVIL',  11.500,  25
16327,  1,  11.056,  3.118,  0.000,  0.000,  6,  0.96931,  -77.3921,  'WEIMAR 0',  11.500,  25
16328,  1,  12.415,  3.499,  0.000,  0.000,  6,  0.92596,  -85.1614,  'COMFORT ',  11.500,  26
16329,  1,  13.431,  3.788,  0.000,  0.000,  6,  0.98450,  -81.4721,  'NORDHEIM',  11.500,  24
16330,  1,  1.062,  0.301,  0.000,  0.000,  6,  1.01550,  -70.3069,  'AUSTIN 9',  11.500,  23
16331,  1,  112.490,  30.571,  0.000,  0.000,  6,  1.02213,  -70.0605,  'AUSTIN 2',  11.500,  23
16332,  1,  64.752,  17.902,  0.000,  0.000,  6,  1.00637,  -76.3131,  'HELOTES ',  11.500,  26
16335,  1,  55.898,  15.513,  0.000,  0.000,  6,  1.01590,  -74.2825,  'SAN ANTO',  11.500,  26
16336,  1,  129.616,  34.390,  0.000,  0.000,  6,  0.87861,  -90.4182,  'BANDERA ',  11.500,  26
16337,  1,  15.205,  4.284,  0.000,  0.000,  6,  1.02051,  -75.2634,  'SAN ANTO',  11.500,  26
16338,  1,  89.099,  24.179,  0.000,  0.000,  6,  0.89392,  -79.2704,  'ROCKDALE',  11.500,  25
16339,  1,  28.996,  8.124,  0.000,  0.000,  6,  0.99516,  -71.2088,  'CEDAR CR',  11.500,  23
16340,  1,  25.046,  7.031,  0.000,  0.000,  6,  1.01280,  -76.8291,  'NIXON 0S',  11.500,  24
16341,  1,  18.349,  5.163,  0.000,  0.000,  6,  1.00109,  -78.7077,  'CHAPPELL',  11.500,  25
16344,  1,  5.084,  1.438,  0.000,  0.000,  6,  1.02369,  -67.7254,  'ROUND RO',  11.500,  23
16345,  1,  143.031,  38.363,  0.000,  0.000,  6,  1.00801,  -70.7392,  'AUSTIN 1',  11.500,  23
16346,  1,  15.728,  4.430,  0.000,  0.000,  6,  1.00428,  -80.1442,  'LEMING 0',  11.500,  26
16351,  1,  17.800,  5.011,  0.000,  0.000,  6,  1.01918,  -68.7723,  'AUSTIN 1',  11.500,  23
16352,  1,  105.989,  28.859,  0.000,  0.000,  6,  1.01539,  -75.6954,  'SAN ANTO',  11.500,  26
16353,  1,  82.488,  22.669,  0.000,  0.000,  6,  1.02021,  -68.8082,  'ROUND RO',  11.500,  23
16355,  1,  117.165,  31.782,  0.000,  0.000,  6,  1.02137,  -67.9951,  'ROUND RO',  11.500,  23
16356,  1,  104.250,  28.431,  0.000,  0.000,  6,  1.02740,  -75.9670,  'SAN ANTO',  11.500,  26
16357,  1,  17.115,  4.813,  0.000,  0.000,  6,  0.93404,  -91.7723,  'DEVINE 0',  11.500,  26
16358,  1,  41.585,  11.606,  0.000,  0.000,  6,  1.02735,  -71.0182,  'GEORGETO',  11.500,  23
16360,  1,  23.191,  6.514,  0.000,  0.000,  6,  1.01371,  -65.1261,  'BURNET 1',  11.500,  23
17001,  1,  4.834,  1.367,  0.000,  0.000,  7,  0.98273,  -69.7265,  'INEZ 0SE',  11.500,  6
17004,  1,  174.254,  47.648,  0.000,  0.000,  7,  1.02003,  -75.4715,  'PASADENA',  11.500,  4
17010,  1,  16.795,  4.727,  0.000,  0.000,  7,  0.98737,  -80.4464,  'PRAIRIE ',  11.500,  5
17011,  1,  37.650,  10.521,  0.000,  0.000,  7,  1.02174,  -79.8898,  'CONROE 1',  11.500,  5
17012,  1,  0.802,  0.227,  0.000,  0.000,  7,  0.98258,  -77.6841,  'SIMONTON',  11.500,  3
17013,  1,  125.646,  33.910,  0.000,  0.000,  7,  1.00210,  -79.5269,  'HOUSTON ',  11.500,  5
17014,  1,  39.115,  10.919,  0.000,  0.000,  7,  1.00030,  -78.5593,  'HOUSTON ',  11.500,  4
17016,  1,  73.860,  20.352,  0.000,  0.000,  7,  1.00990,  -76.3156,  'HOUSTON ',  11.500,  4
17017,  1,  106.655,  29.013,  0.000,  0.000,  7,  1.00648,  -79.0282,  'HOUSTON ',  11.500,  3
17020,  1,  48.397,  13.463,  0.000,  0.000,  7,  1.00480,  -70.4219,  'NURSERY ',  11.500,  6
17026,  1,  33.913,  9.489,  0.000,  0.000,  7,  1.01594,  -76.1558,  'BACLIFF ',  11.500,  4
17027,  1,  80.222,  22.044,  0.000,  0.000,  7,  1.00420,  -78.9539,  'SPRING 1',  11.500,  5
17028,  1,  62.639,  17.340,  0.000,  0.000,  7,  1.01734,  -78.7225,  'HOUSTON ',  11.500,  3
17036,  1,  60.885,  16.861,  0.000,  0.000,  7,  1.01032,  -77.1063,  'CONROE 5',  11.500,  5
17039,  1,  189.599,  51.799,  0.000,  0.000,  7,  1.00712,  -77.1427,  'SUGAR LA',  11.500,  3
17041,  1,  96.230,  26.295,  0.000,  0.000,  7,  1.01282,  -75.6006,  'DAYTON 1',  11.500,  4
17044,  1,  92.552,  25.281,  0.000,  0.000,  7,  0.98776,  -69.1862,  'VICTORIA',  11.500,  6
17049,  1,  200.145,  54.703,  0.000,  0.000,  7,  1.01281,  -77.5676,  'KATY 1 2',  11.500,  3
17050,  1,  55.169,  15.303,  0.000,  0.000,  7,  0.99660,  -79.9386,  'MAGNOLIA',  11.500,  5
17051,  1,  112.468,  30.521,  0.000,  0.000,  7,  1.00520,  -79.2444,  'HOUSTON ',  11.500,  3
17052,  1,  82.892,  22.755,  0.000,  0.000,  7,  1.00485,  -77.8874,  'MISSOURI',  11.500,  3
17053,  1,  96.723,  26.423,  0.000,  0.000,  7,  1.01167,  -74.4173,  'RICHMOND',  11.500,  3
17054,  1,  84.238,  23.099,  0.000,  0.000,  7,  0.99573,  -79.4538,  'HOUSTON ',  11.500,  4
17055,  1,  87.188,  23.897,  0.000,  0.000,  7,  1.00636,  -77.5415,  'HOUSTON ',  11.500,  3
17057,  1,  67.657,  18.679,  0.000,  0.000,  7,  1.00069,  -78.8875,  'SPRING 8',  11.500,  5
17067,  1,  67.614,  18.656,  0.000,  0.000,  7,  0.98956,  -80.6215,  'HOUSTON ',  11.500,  3
17069,  1,  48.143,  13.384,  0.000,  0.000,  7,  0.98413,  -72.0406,  'EL CAMPO',  11.500,  1
17070,  1,  87.469,  23.965,  0.000,  0.000,  7,  1.00239,  -77.2909,  'HOUSTON ',  11.500,  4
17071,  1,  3.801,  1.075,  0.000,  0.000,  7,  0.96574,  -65.2980,  'PORT O C',  11.500,  6
17072,  1,  92.463,  25.301,  0.000,  0.000,  7,  1.01233,  -75.7540,  'DICKINSO',  11.500,  4
17074,  1,  55.656,  15.447,  0.000,  0.000,  7,  1.01609,  -74.8862,  'GALVESTO',  11.500,  2
17075,  1,  126.096,  34.104,  0.000,  0.000,  7,  1.02596,  -76.4034,  'HOUSTON ',  11.500,  4
17084,  1,  168.616,  46.082,  0.000,  0.000,  7,  1.01279,  -74.7043,  'LEAGUE C',  11.500,  4
17085,  1,  3.186,  0.902,  0.000,  0.000,  7,  0.99784,  -75.1005,  'LIVERPOO',  11.500,  2
17086,  1,  43.707,  12.179,  0.000,  0.000,  7,  1.00064,  -78.1296,  'HOUSTON ',  11.500,  4
17087,  1,  65.978,  18.233,  0.000,  0.000,  7,  1.00764,  -76.6605,  'SUGAR LA',  11.500,  3
17088,  1,  91.239,  24.919,  0.000,  0.000,  7,  0.97881,  -78.9709,  'RICHMOND',  11.500,  3
17089,  1,  62.932,  17.425,  0.000,  0.000,  7,  1.02408,  -79.7228,  'HOUSTON ',  11.500,  3
17090,  1,  9.543,  2.694,  0.000,  0.000,  7,  0.99852,  -79.4590,  'PINEHURS',  11.500,  5
17091,  1,  203.339,  55.632,  0.000,  0.000,  7,  1.02739,  -79.9959,  'PEARLAND',  11.500,  3
17092,  1,  32.156,  9.000,  0.000,  0.000,  7,  1.00090,  -78.7101,  'HOUSTON ',  11.500,  3
17093,  1,  97.523,  26.603,  0.000,  0.000,  7,  0.99702,  -79.1758,  'HOUSTON ',  11.500,  3
17094,  1,  66.710,  18.436,  0.000,  0.000,  7,  1.01368,  -79.9135,  'HOUSTON ',  11.500,  3
17100,  1,  55.927,  15.511,  0.000,  0.000,  7,  1.00165,  -77.7754,  'HOUSTON ',  11.500,  4
17101,  1,  191.201,  52.230,  0.000,  0.000,  7,  1.00535,  -78.2083,  'HOUSTON ',  11.500,  3
17102,  1,  106.213,  28.866,  0.000,  0.000,  7,  0.99369,  -79.6730,  'TOMBALL ',  11.500,  5
17103,  1,  54.698,  15.178,  0.000,  0.000,  7,  1.00189,  -77.9991,  'HOUSTON ',  11.500,  4
17106,  1,  81.652,  22.447,  0.000,  0.000,  7,  1.02053,  -74.9142,  'DEER PAR',  11.500,  4
17116,  1,  11.230,  3.168,  0.000,  0.000,  7,  0.98015,  -78.2153,  'WALLIS 0',  11.500,  1
17117,  1,  73.094,  20.139,  0.000,  0.000,  7,  1.00246,  -78.7831,  'HOUSTON ',  11.500,  3
17118,  1,  101.537,  27.648,  0.000,  0.000,  7,  0.99408,  -79.4884,  'SPRING 4',  11.500,  5
17119,  1,  43.725,  12.184,  0.000,  0.000,  7,  1.00220,  -77.7371,  'SOUTH HO',  11.500,  4
17120,  1,  134.722,  36.198,  0.000,  0.000,  7,  0.99426,  -79.8631,  'HOUSTON ',  11.500,  3
17123,  1,  6.674,  1.886,  0.000,  0.000,  7,  0.96279,  -64.8177,  'SEADRIFT',  11.500,  6
17124,  1,  134.970,  36.287,  0.000,  0.000,  7,  1.00059,  -78.6301,  'HOUSTON ',  11.500,  3
17127,  1,  212.162,  57.981,  0.000,  0.000,  7,  1.01092,  -75.2978,  'SUGAR LA',  11.500,  3
17128,  1,  61.383,  16.994,  0.000,  0.000,  7,  1.00867,  -77.2033,  'CONROE 7',  11.500,  5
17129,  1,  5.324,  1.505,  0.000,  0.000,  7,  0.99779,  -68.8092,  'LOLITA 0',  11.500,  6
17132,  1,  66.951,  18.496,  0.000,  0.000,  7,  1.00905,  -75.0731,  'LAPORTE ',  11.500,  4
17143,  1,  51.804,  14.393,  0.000,  0.000,  7,  1.00555,  -80.1825,  'NEW CANE',  11.500,  5
17144,  1,  84.903,  23.287,  0.000,  0.000,  7,  1.00334,  -77.2678,  'HOUSTON ',  11.500,  4
17145,  1,  115.276,  31.308,  0.000,  0.000,  7,  1.02741,  -80.5217,  'HOUSTON ',  11.500,  4
17147,  1,  40.986,  11.436,  0.000,  0.000,  7,  1.00907,  -78.2713,  'HOUSTON ',  11.500,  3
17148,  1,  54.482,  15.116,  0.000,  0.000,  7,  0.99755,  -79.7897,  'HOUSTON ',  11.500,  3
17149,  1,  8.930,  2.522,  0.000,  0.000,  7,  0.98096,  -68.3657,  'BLOOMING',  11.500,  6
17151,  1,  34.528,  9.660,  0.000,  0.000,  7,  1.02273,  -77.0559,  'WILLIS 2',  11.500,  5
17152,  1,  3.231,  0.915,  0.000,  0.000,  7,  1.00272,  -78.3292,  'HOUSTON ',  11.500,  3
17153,  1,  27.003,  7.565,  0.000,  0.000,  7,  0.95419,  -61.6275,  'PALACIOS',  11.500,  1
17154,  1,  43.407,  12.100,  0.000,  0.000,  7,  1.00971,  -79.4764,  'CONROE 4',  11.500,  5
17155,  1,  63.778,  17.630,  0.000,  0.000,  7,  0.99618,  -78.6167,  'HOUSTON ',  11.500,  3
17157,  1,  125.146,  33.796,  0.000,  0.000,  7,  1.00606,  -78.0696,  'SPRING 2',  11.500,  5
17158,  1,  71.127,  19.602,  0.000,  0.000,  7,  0.99339,  -79.4180,  'KINGWOOD',  11.500,  4
17161,  1,  105.064,  28.609,  0.000,  0.000,  7,  1.01139,  -76.7326,  'HOUSTON ',  11.500,  3
17172,  1,  78.765,  21.675,  0.000,  0.000,  7,  1.01940,  -74.7489,  'TEXAS CI',  11.500,  2
17173,  1,  87.435,  23.940,  0.000,  0.000,  7,  0.99295,  -80.0787,  'KINGWOOD',  11.500,  4
17174,  1,  97.898,  26.710,  0.000,  0.000,  7,  1.00079,  -76.9158,  'HOUSTON ',  11.500,  4
17177,  1,  185.311,  50.592,  0.000,  0.000,  7,  0.99798,  -78.8050,  'SPRING 7',  11.500,  5
17178,  1,  114.256,  30.955,  0.000,  0.000,  7,  0.99471,  -80.0710,  'HOUSTON ',  11.500,  3
17179,  1,  55.203,  15.311,  0.000,  0.000,  7,  0.99708,  -77.7522,  'FRESNO 0',  11.500,  3
17180,  1,  74.384,  20.483,  0.000,  0.000,  7,  1.00115,  -78.9793,  'HOUSTON ',  11.500,  3
17181,  1,  130.999,  35.257,  0.000,  0.000,  7,  0.99579,  -79.9090,  'HOUSTON ',  11.500,  3
17182,  1,  1.913,  0.542,  0.000,  0.000,  7,  0.98355,  -78.5817,  'PATTISON',  11.500,  3
17183,  1,  196.510,  53.763,  0.000,  0.000,  7,  1.02740,  -79.7516,  'HOUSTON ',  11.500,  3
17185,  1,  132.034,  35.582,  0.000,  0.000,  7,  1.01238,  -72.9616,  'MISSOURI',  11.500,  3
17188,  1,  70.476,  19.443,  0.000,  0.000,  7,  1.00732,  -76.8446,  'HOUSTON ',  11.500,  3
17198,  1,  73.101,  20.168,  0.000,  0.000,  7,  1.02738,  -78.9590,  'TOMBALL ',  11.500,  5
17201,  1,  187.890,  51.360,  0.000,  0.000,  7,  1.01513,  -78.2325,  'CYPRESS ',  11.500,  5
17202,  1,  39.490,  11.017,  0.000,  0.000,  7,  0.98764,  -80.3352,  'HEMPSTEA',  11.500,  5
17203,  1,  21.567,  6.058,  0.000,  0.000,  7,  0.97590,  -72.6007,  'WEST COL',  11.500,  1
17213,  1,  60.307,  16.703,  0.000,  0.000,  7,  1.00905,  -76.1705,  'SANTA FE',  11.500,  2
17214,  1,  68.873,  19.003,  0.000,  0.000,  7,  0.99886,  -78.1761,  'HOUSTON ',  11.500,  3
17215,  1,  87.230,  23.898,  0.000,  0.000,  7,  1.00005,  -79.1675,  'SPRING 5',  11.500,  5
17216,  1,  88.856,  24.324,  0.000,  0.000,  7,  0.99804,  -79.0576,  'HOUSTON ',  11.500,  3
17217,  1,  67.680,  18.685,  0.000,  0.000,  7,  1.00183,  -79.1684,  'HOUSTON ',  11.500,  4
17218,  1,  35.710,  9.981,  0.000,  0.000,  7,  0.99764,  -79.6164,  'MONTGOME',  11.500,  5
17219,  1,  1.235,  0.349,  0.000,  0.000,  7,  0.99194,  -75.0802,  'HUNGERFO',  11.500,  1
17220,  1,  123.946,  33.467,  0.000,  0.000,  7,  1.00016,  -78.9533,  'HOUSTON ',  11.500,  3
17221,  1,  139.003,  37.306,  0.000,  0.000,  7,  0.99945,  -78.7038,  'HOUSTON ',  11.500,  3
17222,  1,  82.563,  22.660,  0.000,  0.000,  7,  0.99985,  -78.2298,  'HOUSTON ',  11.500,  3
17223,  1,  39.550,  11.039,  0.000,  0.000,  7,  1.00345,  -78.4982,  'HOUSTON ',  11.500,  5
17224,  1,  23.634,  6.636,  0.000,  0.000,  7,  0.99866,  -79.2429,  'HOUSTON ',  11.500,  3
17225,  1,  85.127,  23.335,  0.000,  0.000,  7,  0.99647,  -80.0996,  'HOUSTON ',  11.500,  3
17226,  1,  40.130,  11.199,  0.000,  0.000,  7,  1.00559,  -78.7921,  'HOUSTON ',  11.500,  3
17229,  1,  241.997,  66.133,  0.000,  0.000,  7,  1.00976,  -76.1594,  'HOUSTON ',  11.500,  3
17230,  1,  7.498,  2.118,  0.000,  0.000,  7,  1.00538,  -76.7974,  'BEASLEY ',  11.500,  1
17231,  1,  45.913,  12.785,  0.000,  0.000,  7,  1.00607,  -76.1255,  'HOUSTON ',  11.500,  4
17232,  1,  39.499,  11.031,  0.000,  0.000,  7,  1.02178,  -75.3974,  'LA MARQU',  11.500,  2
17233,  1,  32.790,  9.173,  0.000,  0.000,  7,  0.98892,  -80.6633,  'WALLER 0',  11.500,  5
17234,  1,  70.501,  19.446,  0.000,  0.000,  7,  1.00451,  -79.9575,  'PORTER 0',  11.500,  5
17235,  1,  113.487,  30.843,  0.000,  0.000,  7,  1.02742,  -80.2845,  'CYPRESS ',  11.500,  3
17236,  1,  28.397,  7.963,  0.000,  0.000,  7,  1.02733,  -79.8883,  'HOUSTON ',  11.500,  5
17237,  1,  11.295,  3.186,  0.000,  0.000,  7,  0.98154,  -77.2401,  'FULSHEAR',  11.500,  1
17238,  1,  45.587,  12.705,  0.000,  0.000,  7,  1.02735,  -77.1797,  'LIBERTY ',  11.500,  4
17239,  1,  38.282,  10.691,  0.000,  0.000,  7,  1.00575,  -76.5681,  'WINNIE 0',  11.500,  4
17240,  1,  83.947,  23.040,  0.000,  0.000,  7,  1.00776,  -79.1627,  'HOUSTON ',  11.500,  3
17241,  1,  81.536,  22.385,  0.000,  0.000,  7,  0.99779,  -79.4405,  'HOUSTON ',  11.500,  3
17242,  1,  68.909,  19.013,  0.000,  0.000,  7,  0.99835,  -79.2916,  'HOUSTON ',  11.500,  3
17243,  1,  60.856,  16.850,  0.000,  0.000,  7,  1.00610,  -78.3038,  'CROSBY 0',  11.500,  4
17244,  1,  33.058,  9.248,  0.000,  0.000,  7,  0.99695,  -77.0331,  'MANVEL 0',  11.500,  3
17245,  1,  86.708,  23.765,  0.000,  0.000,  7,  1.00393,  -80.2235,  'HOUSTON ',  11.500,  5
17246,  1,  155.051,  42.307,  0.000,  0.000,  7,  0.99126,  -80.1521,  'HOUSTON ',  11.500,  3
17247,  1,  7.546,  2.132,  0.000,  0.000,  7,  0.97816,  -73.0335,  'DAMON 0S',  11.500,  1
17248,  1,  168.450,  45.980,  0.000,  0.000,  7,  0.99592,  -79.6184,  'HOUSTON ',  11.500,  3
17249,  1,  68.311,  18.852,  0.000,  0.000,  7,  0.99858,  -79.0168,  'HOUSTON ',  11.500,  3
17250,  1,  30.020,  8.411,  0.000,  0.000,  7,  1.00874,  -78.2898,  'HOUSTON ',  11.500,  3
17251,  1,  33.734,  9.435,  0.000,  0.000,  7,  0.99909,  -80.5462,  'HOCKLEY ',  11.500,  5
17253,  1,  70.305,  19.389,  0.000,  0.000,  7,  1.00031,  -73.2811,  'ANGLETON',  11.500,  2
17254,  1,  31.680,  8.872,  0.000,  0.000,  7,  1.02035,  -78.5617,  'CONROE 3',  11.500,  5
17255,  1,  43.431,  12.105,  0.000,  0.000,  7,  1.00551,  -77.3677,  'HOUSTON ',  11.500,  3
17256,  1,  62.688,  17.341,  0.000,  0.000,  7,  1.00125,  -78.3149,  'HOUSTON ',  11.500,  3
17257,  1,  104.044,  28.313,  0.000,  0.000,  7,  0.99873,  -77.3332,  'PEARLAND',  11.500,  4
17258,  1,  32.839,  9.189,  0.000,  0.000,  7,  1.00174,  -78.2459,  'HOUSTON ',  11.500,  3
17259,  1,  126.987,  34.277,  0.000,  0.000,  7,  1.00875,  -78.4094,  'HOUSTON ',  11.500,  4
17260,  1,  102.227,  27.860,  0.000,  0.000,  7,  1.00870,  -76.6287,  'CHANNELV',  11.500,  4
17262,  1,  76.941,  21.146,  0.000,  0.000,  7,  0.98576,  -64.6330,  'BAY CITY',  11.500,  1
17265,  1,  54.681,  15.179,  0.000,  0.000,  7,  1.01136,  -74.8068,  'PASADENA',  11.500,  4
17271,  1,  23.225,  6.522,  0.000,  0.000,  7,  0.99503,  -79.1531,  'BROOKSHI',  11.500,  3
17272,  1,  37.505,  10.476,  0.000,  0.000,  7,  1.00066,  -77.9859,  'HOUSTON ',  11.500,  3
17273,  1,  31.557,  8.840,  0.000,  0.000,  7,  1.02733,  -75.9619,  'TEXAS CI',  11.500,  2
17275,  1,  35.432,  9.904,  0.000,  0.000,  7,  0.99653,  -72.7400,  'VICTORIA',  11.500,  6
17276,  1,  79.062,  21.759,  0.000,  0.000,  7,  1.02314,  -79.5159,  'HOUSTON ',  11.500,  3
17277,  1,  16.161,  4.551,  0.000,  0.000,  7,  1.00358,  -71.4569,  'GANADO 0',  11.500,  6
17279,  1,  128.140,  34.600,  0.000,  0.000,  7,  1.01684,  -74.6863,  'MONT BEL',  11.500,  4
17283,  1,  98.357,  26.844,  0.000,  0.000,  7,  1.00729,  -74.9649,  'BAYTOWN ',  11.500,  4
17290,  1,  54.402,  15.093,  0.000,  0.000,  7,  0.99571,  -80.0267,  'SPRING 6',  11.500,  5
17291,  1,  89.632,  24.511,  0.000,  0.000,  7,  0.98762,  -80.3919,  'HUMBLE 2',  11.500,  5
17292,  1,  88.366,  24.211,  0.000,  0.000,  7,  1.00793,  -77.6563,  'HOUSTON ',  11.500,  5
17293,  1,  14.669,  4.134,  0.000,  0.000,  7,  1.00791,  -75.6357,  'SANTA FE',  11.500,  2
17294,  1,  6.626,  1.874,  0.000,  0.000,  7,  1.02731,  -74.5303,  'PORT BOL',  11.500,  4
17295,  1,  89.990,  24.624,  0.000,  0.000,  7,  0.99785,  -79.3179,  'HOUSTON ',  11.500,  5
17296,  1,  90.085,  24.640,  0.000,  0.000,  7,  0.99294,  -80.0893,  'HOUSTON ',  11.500,  3
17297,  1,  80.954,  22.227,  0.000,  0.000,  7,  0.99579,  -78.6936,  'HOUSTON ',  11.500,  3
17298,  1,  84.712,  23.230,  0.000,  0.000,  7,  0.99947,  -79.4965,  'HOUSTON ',  11.500,  3
17299,  1,  19.104,  5.372,  0.000,  0.000,  7,  0.97917,  -75.7500,  'EAGLE LA',  11.500,  1
17300,  1,  55.031,  15.284,  0.000,  0.000,  7,  1.02736,  -80.2353,  'CONROE 2',  11.500,  5
17301,  1,  60.720,  16.806,  0.000,  0.000,  7,  0.99746,  -77.4949,  'WEBSTER ',  11.500,  4
17302,  1,  24.892,  6.982,  0.000,  0.000,  7,  0.97208,  -68.1669,  'SWEENY 0',  11.500,  1
17303,  1,  6.473,  1.830,  0.000,  0.000,  7,  0.99148,  -69.7030,  'BLESSING',  11.500,  1
17306,  1,  7.109,  2.008,  0.000,  0.000,  7,  0.98958,  -71.6498,  'WHARTON ',  11.500,  1
17313,  1,  81.727,  22.432,  0.000,  0.000,  7,  0.99554,  -72.6637,  'LAKE JAC',  11.500,  2
17314,  1,  28.233,  7.908,  0.000,  0.000,  7,  0.97030,  -78.5295,  'BELLVILL',  11.500,  5
17315,  1,  53.629,  14.894,  0.000,  0.000,  7,  1.01349,  -78.7717,  'KATY 4 0',  11.500,  3
17316,  1,  48.924,  13.603,  0.000,  0.000,  7,  0.99721,  -78.0970,  'HOUSTON ',  11.500,  3
17317,  1,  110.474,  29.998,  0.000,  0.000,  7,  1.00315,  -76.2029,  'FRIENDSW',  11.500,  4
17318,  1,  86.784,  23.773,  0.000,  0.000,  7,  0.99556,  -78.4052,  'HOUSTON ',  11.500,  4
17319,  1,  23.706,  6.656,  0.000,  0.000,  7,  0.99752,  -79.0446,  'HOUSTON ',  11.500,  5
17330,  1,  157.716,  43.065,  0.000,  0.000,  7,  1.00097,  -78.8849,  'HOUSTON ',  11.500,  3
17333,  1,  23.517,  6.605,  0.000,  0.000,  7,  1.00704,  -76.3208,  'PASADENA',  11.500,  4
17336,  1,  94.810,  25.911,  0.000,  0.000,  7,  1.00762,  -77.5406,  'STAFFORD',  11.500,  3
17337,  1,  25.132,  7.049,  0.000,  0.000,  7,  0.97185,  -72.8408,  'EDNA 0SE',  11.500,  6
17338,  1,  96.071,  26.230,  0.000,  0.000,  7,  1.00060,  -78.3340,  'HOUSTON ',  11.500,  4
17339,  1,  30.409,  8.513,  0.000,  0.000,  7,  0.98269,  -71.8008,  'NEEDVILL',  11.500,  1
17340,  1,  26.894,  7.539,  0.000,  0.000,  7,  0.98187,  -78.9968,  'SEALY 0S',  11.500,  3
17343,  1,  144.986,  38.753,  0.000,  0.000,  7,  0.98551,  -77.0514,  'KATY 3 2',  11.500,  3
17344,  1,  96.040,  26.207,  0.000,  0.000,  7,  0.99320,  -80.0446,  'HOUSTON ',  11.500,  3
17345,  1,  65.896,  18.206,  0.000,  0.000,  7,  1.00259,  -77.8624,  'HOUSTON ',  11.500,  4
17362,  1,  41.493,  11.570,  0.000,  0.000,  7,  0.99720,  -79.3367,  'HOUSTON ',  11.500,  3
17363,  1,  24.201,  6.795,  0.000,  0.000,  7,  1.00517,  -75.8493,  'GALVESTO',  11.500,  2
17364,  1,  13.073,  3.685,  0.000,  0.000,  7,  0.97940,  -77.1970,  'EAST BER',  11.500,  1
17365,  1,  79.891,  21.956,  0.000,  0.000,  7,  1.00381,  -78.8246,  'HOUSTON ',  11.500,  4
17380,  1,  37.134,  10.376,  0.000,  0.000,  7,  1.00977,  -72.9879,  'FREEPORT',  11.500,  2
17381,  1,  74.399,  20.490,  0.000,  0.000,  7,  1.00432,  -79.4285,  'HOUSTON ',  11.500,  4
17382,  1,  67.107,  18.529,  0.000,  0.000,  7,  0.99823,  -78.6187,  'HOUSTON ',  11.500,  3
17383,  1,  78.767,  21.653,  0.000,  0.000,  7,  1.00192,  -75.3238,  'ROSHARON',  11.500,  2
17384,  1,  68.491,  18.899,  0.000,  0.000,  7,  0.99687,  -79.1360,  'HOUSTON ',  11.500,  3
17385,  1,  110.002,  29.866,  0.000,  0.000,  7,  0.99960,  -79.7646,  'HOUSTON ',  11.500,  3
17386,  1,  86.441,  23.691,  0.000,  0.000,  7,  1.00120,  -79.0373,  'HOUSTON ',  11.500,  3
17387,  1,  140.584,  37.691,  0.000,  0.000,  7,  0.99597,  -79.7036,  'HUMBLE 1',  11.500,  4
17388,  1,  119.299,  32.290,  0.000,  0.000,  7,  1.00592,  -79.6876,  'HOUSTON ',  11.500,  3
17391,  1,  34.976,  9.783,  0.000,  0.000,  7,  1.01626,  -76.1234,  'WILLIS 1',  11.500,  5
17392,  1,  49.612,  13.800,  0.000,  0.000,  7,  1.01528,  -76.1293,  'BAYTOWN ',  11.500,  4
17393,  1,  7.061,  1.995,  0.000,  0.000,  7,  0.97879,  -71.8681,  'VAN VLEC',  11.500,  1
17394,  1,  35.744,  9.989,  0.000,  0.000,  7,  0.99681,  -78.6031,  'HUFFMAN ',  11.500,  4
17395,  1,  69.063,  19.060,  0.000,  0.000,  7,  1.00429,  -79.4968,  'HOUSTON ',  11.500,  3
17396,  1,  20.903,  5.875,  0.000,  0.000,  7,  0.99658,  -78.6810,  'HOUSTON ',  11.500,  3
17397,  1,  76.299,  21.021,  0.000,  0.000,  7,  1.02282,  -78.4480,  'ROSENBER',  11.500,  3
17398,  1,  62.397,  17.268,  0.000,  0.000,  7,  1.00787,  -76.9956,  'PASADENA',  11.500,  4
17399,  1,  47.215,  13.140,  0.000,  0.000,  7,  1.00428,  -77.8996,  'HOUSTON ',  11.500,  3
17403,  1,  58.022,  16.083,  0.000,  0.000,  7,  1.00648,  -76.7784,  'PASADENA',  11.500,  4
17404,  1,  162.441,  44.335,  0.000,  0.000,  7,  0.99485,  -80.1732,  'HOUSTON ',  11.500,  5
17405,  1,  46.329,  12.903,  0.000,  0.000,  7,  1.01635,  -75.4245,  'GALVESTO',  11.500,  2
17408,  1,  51.949,  14.415,  0.000,  0.000,  7,  0.97679,  -66.5152,  'POINT CO',  11.500,  6
17410,  1,  189.222,  51.663,  0.000,  0.000,  7,  0.99861,  -77.8329,  'KATY 2 1',  11.500,  3
17411,  1,  59.683,  16.529,  0.000,  0.000,  7,  1.00178,  -79.7762,  'SPRING 3',  11.500,  5
17412,  1,  6.638,  1.877,  0.000,  0.000,  7,  0.99832,  -74.5241,  'DANBURY ',  11.500,  2
17413,  1,  40.379,  11.261,  0.000,  0.000,  7,  0.98696,  -73.7179,  'WHARTON ',  11.500,  1
17417,  1,  80.013,  21.995,  0.000,  0.000,  7,  1.00936,  -78.8201,  'HOUSTON ',  11.500,  3
17418,  1,  38.297,  10.696,  0.000,  0.000,  7,  1.00982,  -78.4849,  'HOUSTON ',  11.500,  3
17419,  1,  79.467,  21.846,  0.000,  0.000,  7,  1.00672,  -75.7862,  'LA PORTE',  11.500,  4
17421,  1,  66.871,  18.467,  0.000,  0.000,  7,  1.00072,  -78.9724,  'MAGNOLIA',  11.500,  5
17424,  1,  130.477,  35.173,  0.000,  0.000,  7,  1.00930,  -75.0118,  'ALVIN 2S',  11.500,  2
17425,  1,  89.860,  24.585,  0.000,  0.000,  7,  0.99531,  -79.9255,  'HOUSTON ',  11.500,  3
17426,  1,  44.637,  12.416,  0.000,  0.000,  7,  0.96141,  -70.8767,  'BRAZORIA',  11.500,  2
17427,  1,  129.494,  34.872,  0.000,  0.000,  7,  0.99577,  -80.1216,  'HOUSTON ',  11.500,  3
17430,  1,  45.374,  12.634,  0.000,  0.000,  7,  0.99824,  -72.2835,  'FREEPORT',  11.500,  2
17431,  1,  25.981,  7.289,  0.000,  0.000,  7,  1.00536,  -78.2113,  'CONROE 6',  11.500,  5
17432,  1,  18.068,  5.085,  0.000,  0.000,  7,  1.01255,  -71.6315,  'MADISONV',  11.500,  5
18001,  1,  7.392,  2.089,  0.000,  0.000,  8,  1.01437,  -67.2469,  'NORMANGE',  11.500,  7
18002,  1,  7.633,  2.156,  0.000,  0.000,  8,  1.01977,  -63.9789,  'ARP 0SE ',  11.500,  8
18003,  1,  10.320,  2.913,  0.000,  0.000,  8,  1.02733,  -69.5814,  'CENTERVI',  11.500,  7
18005,  1,  83.861,  23.044,  0.000,  0.000,  8,  1.02741,  -67.1226,  'LUFKIN 3',  11.500,  8
18006,  1,  19.496,  5.485,  0.000,  0.000,  8,  1.02733,  -61.7991,  'FLINT 0S',  11.500,  8
18007,  1,  16.316,  4.595,  0.000,  0.000,  8,  1.01914,  -62.3935,  'BULLARD ',  11.500,  8
18008,  1,  21.045,  5.916,  0.000,  0.000,  8,  1.00427,  -64.3037,  'CHANDLER',  11.500,  8
18009,  1,  7.679,  2.170,  0.000,  0.000,  8,  1.00291,  -79.6946,  'PLANTERS',  11.500,  7
18010,  1,  4.938,  1.396,  0.000,  0.000,  8,  1.00742,  -65.3201,  'MARQUEZ ',  11.500,  7
18011,  1,  16.749,  4.716,  0.000,  0.000,  8,  1.01610,  -58.9902,  'TENNESSE',  11.500,  7
18012,  1,  5.599,  1.583,  0.000,  0.000,  8,  1.01934,  -77.2809,  'ANDERSON',  11.500,  7
18013,  1,  51.512,  14.321,  0.000,  0.000,  8,  1.01990,  -64.9189,  'MINEOLA ',  11.500,  8
18014,  1,  9.828,  2.775,  0.000,  0.000,  8,  1.01064,  -70.8549,  'LOVELADY',  11.500,  7
18015,  1,  16.915,  4.763,  0.000,  0.000,  8,  1.01649,  -68.3362,  'HUNTINGT',  11.500,  8
18016,  1,  54.081,  15.025,  0.000,  0.000,  8,  1.02737,  -76.8655,  'BRYAN 4 ',  11.500,  7
18017,  1,  10.026,  2.830,  0.000,  0.000,  8,  1.01503,  -62.5638,  'FRANKSTO',  11.500,  8
18019,  1,  51.230,  14.248,  0.000,  0.000,  8,  1.02736,  -62.6033,  'TYLER 4 ',  11.500,  8
18020,  1,  14.900,  4.199,  0.000,  0.000,  8,  1.00647,  -63.8212,  'BEN WHEE',  11.500,  8
18021,  1,  8.750,  2.471,  0.000,  0.000,  8,  1.02599,  -63.5804,  'GARRISON',  11.500,  8
18022,  1,  4.624,  1.308,  0.000,  0.000,  8,  1.02733,  -66.1805,  'ETOILE 0',  11.500,  8
18025,  1,  33.149,  9.280,  0.000,  0.000,  8,  1.02735,  -63.7977,  'PALESTIN',  11.500,  8
18026,  1,  44.084,  12.285,  0.000,  0.000,  8,  1.00612,  -65.2676,  'LINDALE ',  11.500,  8
18027,  1,  27.824,  7.804,  0.000,  0.000,  8,  1.02388,  -62.3341,  'WHITEHOU',  11.500,  8
18028,  1,  17.250,  4.856,  0.000,  0.000,  8,  1.01249,  -64.7362,  'OVERTON ',  11.500,  8
18029,  1,  17.801,  5.010,  0.000,  0.000,  8,  1.00458,  -64.1947,  'GRAND SA',  11.500,  8
18032,  1,  45.159,  12.586,  0.000,  0.000,  8,  1.02622,  -75.8311,  'SHIRO 2S',  11.500,  7
18037,  1,  8.722,  2.464,  0.000,  0.000,  8,  1.01054,  -71.4685,  'MIDWAY 0',  11.500,  7
18038,  1,  39.904,  11.141,  0.000,  0.000,  8,  1.01953,  -57.4255,  'SULPHUR ',  11.500,  8
18039,  1,  10.083,  2.846,  0.000,  0.000,  8,  1.01197,  -64.7530,  'VAN 0SE ',  11.500,  8
18040,  1,  10.378,  2.929,  0.000,  0.000,  8,  1.00875,  -62.4960,  'MURCHISO',  11.500,  8
18041,  1,  35.151,  9.834,  0.000,  0.000,  8,  1.02736,  -66.3309,  'NACOGDOC',  11.500,  8
18042,  1,  17.230,  4.851,  0.000,  0.000,  8,  1.01249,  -69.1664,  'DIBOLL 0',  11.500,  8
18052,  1,  12.487,  3.522,  0.000,  0.000,  8,  1.02091,  -63.3135,  'TYLER 8 ',  11.500,  8
18053,  1,  14.352,  4.044,  0.000,  0.000,  8,  1.00501,  -63.4336,  'ATHENS 1',  11.500,  8
18054,  1,  12.223,  3.447,  0.000,  0.000,  8,  1.00595,  -64.4568,  'BUFFALO ',  11.500,  7
18055,  1,  15.315,  4.316,  0.000,  0.000,  8,  1.02853,  -61.6944,  'RUSK 0SE',  11.500,  8
18056,  1,  10.332,  2.916,  0.000,  0.000,  8,  1.02407,  -63.8027,  'WINONA 0',  11.500,  8
18062,  1,  4.656,  1.317,  0.000,  0.000,  8,  1.02874,  -59.2583,  'CUSHING ',  11.500,  8
18063,  1,  46.238,  12.878,  0.000,  0.000,  8,  1.01587,  -68.1611,  'NACOGDOC',  11.500,  8
18064,  1,  11.028,  3.112,  0.000,  0.000,  8,  1.02135,  -58.3620,  'FAIRFIEL',  11.500,  7
18065,  1,  3.669,  1.038,  0.000,  0.000,  8,  1.01275,  -61.4634,  'TRINIDAD',  11.500,  7
18066,  1,  2.143,  0.606,  0.000,  0.000,  8,  1.01903,  -56.8954,  'DIKE 0SE',  11.500,  8
18072,  1,  48.611,  13.523,  0.000,  0.000,  8,  1.00724,  -61.0360,  'PALESTIN',  11.500,  8
18073,  1,  11.285,  3.184,  0.000,  0.000,  8,  1.00952,  -63.7689,  'EMORY 0S',  11.500,  8
18081,  1,  23.226,  6.524,  0.000,  0.000,  8,  1.00982,  -64.2362,  'TYLER 9 ',  11.500,  8
18086,  1,  21.455,  6.028,  0.000,  0.000,  8,  0.98897,  -65.8552,  'FRANKLIN',  11.500,  7
18089,  1,  18.295,  5.150,  0.000,  0.000,  8,  1.02293,  -63.4828,  'TYLER 3 ',  11.500,  8
18090,  1,  8.236,  2.327,  0.000,  0.000,  8,  1.01798,  -66.5871,  'ELKHART ',  11.500,  7
18091,  1,  6.838,  1.932,  0.000,  0.000,  8,  1.02731,  -59.7347,  'WORTHAM ',  11.500,  7
18092,  1,  4.127,  1.168,  0.000,  0.000,  8,  1.01027,  -65.3751,  'OAKWOOD ',  11.500,  7
18093,  1,  2.393,  0.677,  0.000,  0.000,  8,  1.02422,  -55.3774,  'COOKVILL',  11.500,  8
18095,  1,  91.914,  25.142,  0.000,  0.000,  8,  1.00462,  -75.6998,  'COLLEGE ',  11.500,  7
18096,  1,  10.843,  3.060,  0.000,  0.000,  8,  1.00772,  -62.4104,  'EDGEWOOD',  11.500,  8
18100,  1,  22.158,  6.228,  0.000,  0.000,  8,  1.02370,  -63.2946,  'TYLER 2 ',  11.500,  8
18101,  1,  7.100,  2.006,  0.000,  0.000,  8,  1.01579,  -68.3684,  'ALTO 0SE',  11.500,  8
18102,  1,  3.876,  1.097,  0.000,  0.000,  8,  0.92997,  -76.0249,  'CALVERT ',  11.500,  7
18103,  1,  6.457,  1.825,  0.000,  0.000,  8,  1.00979,  -63.0654,  'JEWETT 2',  11.500,  7
18104,  1,  46.484,  12.943,  0.000,  0.000,  8,  1.01108,  -79.4286,  'NAVASOTA',  11.500,  7
18106,  1,  67.404,  18.627,  0.000,  0.000,  8,  1.01818,  -55.9131,  'MOUNT PL',  11.500,  8
18107,  1,  6.338,  1.791,  0.000,  0.000,  8,  1.02731,  -56.8861,  'SCROGGIN',  11.500,  8
18108,  1,  42.205,  11.771,  0.000,  0.000,  8,  1.01087,  -63.6366,  'WILLS PO',  11.500,  8
18109,  1,  28.691,  8.042,  0.000,  0.000,  8,  1.00813,  -62.0122,  'ATHENS 2',  11.500,  8
18110,  1,  18.210,  5.126,  0.000,  0.000,  8,  1.02732,  -60.0007,  'POINT 0S',  11.500,  8
18111,  1,  51.956,  14.442,  0.000,  0.000,  8,  1.01950,  -68.4256,  'LUFKIN 2',  11.500,  8
18114,  1,  13.561,  3.824,  0.000,  0.000,  8,  1.03138,  -58.7033,  'JACKSONV',  11.500,  8
18118,  1,  23.214,  6.521,  0.000,  0.000,  8,  1.01318,  -69.7406,  'CROCKETT',  11.500,  7
18119,  1,  26.695,  7.491,  0.000,  0.000,  8,  1.02944,  -58.4941,  'HENDERSO',  11.500,  8
18120,  1,  26.316,  7.386,  0.000,  0.000,  8,  1.02734,  -76.8652,  'BRYAN 3 ',  11.500,  7
18121,  1,  41.323,  11.534,  0.000,  0.000,  8,  1.02655,  -61.8493,  'JACKSONV',  11.500,  8
18122,  1,  23.561,  6.618,  0.000,  0.000,  8,  1.02108,  -77.3405,  'BRYAN 5 ',  11.500,  7
18123,  1,  10.497,  2.963,  0.000,  0.000,  8,  1.01028,  -61.6985,  'MALAKOFF',  11.500,  8
18124,  1,  21.448,  6.031,  0.000,  0.000,  8,  1.02270,  -58.1448,  'CUMBY 0S',  11.500,  8
18125,  1,  27.926,  7.833,  0.000,  0.000,  8,  1.02462,  -69.1304,  'NACOGDOC',  11.500,  8
18132,  1,  18.697,  5.260,  0.000,  0.000,  8,  1.00478,  -62.8926,  'TEAGUE 0',  11.500,  7
18134,  1,  58.205,  16.146,  0.000,  0.000,  8,  1.02659,  -61.0333,  'TYLER 7 ',  11.500,  8
18135,  1,  61.406,  17.012,  0.000,  0.000,  8,  1.02365,  -63.1686,  'TYLER 6 ',  11.500,  8
18136,  1,  5.789,  1.637,  0.000,  0.000,  8,  1.01575,  -62.9170,  'YANTIS 0',  11.500,  8
18137,  1,  18.587,  5.231,  0.000,  0.000,  8,  1.01742,  -68.2048,  'POLLOK 0',  11.500,  8
18138,  1,  3.801,  1.076,  0.000,  0.000,  8,  1.02731,  -63.9192,  'TYLER 1 ',  11.500,  8
18140,  1,  139.574,  37.468,  0.000,  0.000,  8,  1.00403,  -75.9445,  'COLLEGE ',  11.500,  7
18141,  1,  17.755,  4.998,  0.000,  0.000,  8,  1.02047,  -76.0319,  'HEARNE 0',  11.500,  7
18142,  1,  13.019,  3.671,  0.000,  0.000,  8,  1.01696,  -56.7496,  'MOUNT VE',  11.500,  8
18143,  1,  21.815,  6.132,  0.000,  0.000,  8,  1.02306,  -76.7709,  'IOLA 0SE',  11.500,  7
18144,  1,  3.475,  0.984,  0.000,  0.000,  8,  1.01688,  -59.5259,  'STREETMA',  11.500,  7
18145,  1,  3.688,  1.043,  0.000,  0.000,  8,  1.01833,  -60.7681,  'COMO 0SE',  11.500,  8
18146,  1,  36.060,  10.080,  0.000,  0.000,  8,  1.00973,  -65.2777,  'HENDERSO',  11.500,  8
18150,  1,  5.064,  1.432,  0.000,  0.000,  8,  1.01714,  -67.8059,  'ZAVALLA ',  11.500,  8
18151,  1,  11.459,  3.233,  0.000,  0.000,  8,  1.02733,  -67.3030,  'GRAPELAN',  11.500,  7
18152,  1,  38.877,  10.861,  0.000,  0.000,  8,  1.02536,  -76.2369,  'BRYAN 2 ',  11.500,  7
18153,  1,  37.291,  10.418,  0.000,  0.000,  8,  1.00535,  -63.7125,  'CANTON 0',  11.500,  8
18154,  1,  19.750,  5.555,  0.000,  0.000,  8,  1.01373,  -64.2556,  'TYLER 5 ',  11.500,  8
18160,  1,  62.372,  17.274,  0.000,  0.000,  8,  1.02528,  -75.1644,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  55.275,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1021,  '1',  52.264,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  47.154,  -12.554,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  32.536,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  72.827,  -0.987,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1039,  '1',  38.642,  -15.022,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  31.701,  -8.320,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  234.140,  10.019,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  234.140,  29.488,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  31.207,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  152.797,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1066,  '1',  37.332,  -9.397,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  42.047,  26.957,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  156.373,  0.442,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -3.258,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  2.336,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  1.759,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  -0.473,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  1.303,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  7.747,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  39.295,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  30.255,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -34.533,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  69.932,  7.091,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  300.892,  -237.529,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2100,  '1',  39.689,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2127,  '1',  108.990,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  44.405,  -11.928,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  39.295,  6.102,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3034,  '1',  34.185,  10.300,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  54.751,  6.279,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  5.004,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  63.134,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  64.227,  8.210,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  64.227,  4.719,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  64.227,  4.165,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  43.389,  3.779,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  43.389,  4.999,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  43.389,  9.025,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  43.389,  6.277,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  39.295,  25.735,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  44.587,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  65.230,  3.186,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  60.905,  -33.480,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  52.393,  4.799,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  31.593,  10.492,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  41.915,  4.010,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  108.235,  -14.491,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3118,  '1',  31.436,  -14.338,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  51.607,  -17.738,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  35.365,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  33.141,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  52.812,  15.574,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  38.984,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  146.205,  54.704,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4045,  '1',  40.893,  6.141,  35.862,  -1.540,  1.02000,  0,  37.800,  0.00000,  0.20950,  0.00000,  0.00000,  1.00000,  1,  100.0,  93.400,  0.000
4047,  '1',  85.682,  11.077,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  52.393,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  23.382,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  25.940,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  16.888,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  23.906,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  18.402,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  24.831,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  29.548,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  31.261,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  53.736,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  61.778,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  53.085,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  50.067,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  49.250,  40.040,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  74.189,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  59.600,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  26.762,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  24.587,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  52.655,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  39.295,  3.308,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4183,  '1',  53.179,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  918.990,  103.141,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  52.812,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  376.910,  -12.823,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  376.910,  -13.503,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  376.910,  -13.012,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  54.246,  15.639,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  17.021,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  138.088,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  54.895,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  26.532,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  32.021,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  35.278,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  46.442,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  38.647,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  40.417,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  105.663,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  90.848,  21.392,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  310.258,  -123.032,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  69.492,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  61.208,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1090.500,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  22.346,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  366.360,  36.453,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  19.864,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  12.157,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  16.299,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  140.191,  13.164,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  2.948,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  1.741,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  4.511,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  2.294,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  2.388,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  1.737,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  40.238,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  40.868,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  383.560,  10.647,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  383.560,  10.789,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  230.081,  5.471,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  6.824,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  14.423,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  4.842,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  3.726,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  9.015,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  5.169,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  77.889,  2.050,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  241.810,  6.754,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  241.810,  10.763,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  241.810,  6.584,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  38.142,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  46.383,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  53.766,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  102.160,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  83.827,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  42.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  28.847,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  553.620,  290.156,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  117.360,  23.602,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  42.038,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  27.450,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  25.665,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  23.176,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  109.300,  87.114,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  9.128,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  9.958,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  9.117,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  12.237,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  10.914,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  10.184,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  196.640,  21.160,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  196.640,  16.821,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  196.640,  17.379,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  196.640,  20.315,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2576.053,  1406.715,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  478.123,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  55.246,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  30.534,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  29.735,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  47.744,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  25.314,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  50.686,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  50.945,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  39.032,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  54.150,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  33.335,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  27.532,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  81.608,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  198.620,  51.568,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  198.620,  44.295,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  198.620,  81.447,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  198.620,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  40.357,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  58.759,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  16.348,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  23.416,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  14.917,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  51.870,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  96.427,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  104.399,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  45.471,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  36.235,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  37.260,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  48.847,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  88.664,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  87.901,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  95.404,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  193.670,  29.080,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  193.670,  64.845,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  193.670,  39.470,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  59.570,  24.064,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  62.220,  19.980,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  62.220,  15.834,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  62.220,  19.165,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  62.220,  20.541,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  62.220,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  62.220,  25.445,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  24.445,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  26.676,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  34.259,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  27.706,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  29.990,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  206.748,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  616.320,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  297.980,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  197.600,  211.740,  211.740,  -46.180,  1.04000,  0,  499.200,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  416.000,  124.800
8033,  '1',  70.480,  2.137,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  2.788,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  3.034,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.921,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  63.538,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -93.541,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  304.031,  -132.154,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  202.010,  -16.213,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  202.010,  -16.346,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  202.010,  -21.700,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  202.010,  -18.240,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  64.253,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  94.037,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  45.468,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  22.356,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  25.660,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -79.575,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -32.940,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -62.599,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  69.096,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05147,  0.00000,  23.32,  0.00,  0.00,  1.00000,  -0.755,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08442,  0.00000,  14.21,  0.00,  0.00,  1.00000,  -0.738,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.20625,  0.00000,  5.82,  0.00,  0.00,  1.00000,  -0.706,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.42069,  0.00000,  2.85,  0.00,  0.00,  1.00000,  -0.991,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03654,  0.00000,  32.84,  0.00,  0.00,  1.00000,  -0.578,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.47618,  0.00000,  2.52,  0.00,  0.00,  1.00000,  -0.613,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17323,  0.00000,  6.93,  0.00,  0.00,  1.00000,  -0.730,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.36462,  0.00000,  3.29,  0.00,  0.00,  1.00000,  -0.760,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06015,  0.00000,  19.95,  0.00,  0.00,  1.00000,  -0.731,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.91738,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -0.735,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01672,  0.00000,  71.78,  0.00,  0.00,  1.00000,  -0.758,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01663,  0.00000,  72.17,  0.00,  0.00,  1.00000,  -0.737,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.00994,  0.00000,  120.72,  0.00,  0.00,  1.00000,  -0.827,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.10966,  0.00000,  10.94,  0.00,  0.00,  1.00000,  -0.797,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01261,  0.00000,  95.13,  0.00,  0.00,  1.00000,  -0.803,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.05272,  0.00000,  22.76,  0.00,  0.00,  1.00000,  -0.741,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.12825,  0.00000,  9.36,  0.00,  0.00,  1.00000,  -0.653,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.07905,  0.00000,  15.18,  0.00,  0.00,  1.00000,  -0.762,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01031,  0.00000,  116.43,  0.00,  0.00,  1.00000,  -0.749,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02440,  0.00000,  49.19,  0.00,  0.00,  1.00000,  -0.756,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11092,  0.00000,  10.82,  0.00,  0.00,  1.00000,  -0.922,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01053,  0.00000,  113.98,  0.00,  0.00,  1.00000,  -0.790,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09326,  0.00000,  12.87,  0.00,  0.00,  1.00000,  -0.937,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07030,  0.00000,  17.07,  0.00,  0.00,  1.00000,  -0.794,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.28480,  0.00000,  4.21,  0.00,  0.00,  1.00000,  -0.801,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07766,  0.00000,  15.45,  0.00,  0.00,  1.00000,  -0.806,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00838,  0.00000,  143.22,  0.00,  0.00,  1.00000,  -0.780,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01904,  0.00000,  63.03,  0.00,  0.00,  1.00000,  -0.715,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01760,  0.00000,  68.19,  0.00,  0.00,  1.00000,  -0.806,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01132,  0.00000,  106.02,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03256,  0.00000,  36.85,  0.00,  0.00,  1.00000,  -0.708,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05047,  0.00000,  23.77,  0.00,  0.00,  1.00000,  -0.600,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02696,  0.00000,  44.51,  0.00,  0.00,  1.00000,  -0.627,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.21209,  0.00000,  0.99,  0.00,  0.00,  1.00000,  -0.867,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.02983,  0.00000,  40.23,  0.00,  0.00,  1.00000,  -0.821,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.09935,  0.00000,  12.08,  0.00,  0.00,  1.00000,  -0.911,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.04005,  0.00000,  29.96,  0.00,  0.00,  1.00000,  -0.959,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.14950,  0.00000,  8.03,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10508,  0.00000,  11.42,  0.00,  0.00,  1.00000,  -0.934,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03884,  0.00000,  30.89,  0.00,  0.00,  1.00000,  -0.959,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02013,  0.00000,  59.63,  0.00,  0.00,  1.00000,  -0.977,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03604,  0.00000,  33.30,  0.00,  0.00,  1.00000,  -0.947,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.30861,  0.00000,  3.89,  0.00,  0.00,  1.00000,  -1.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.03445,  0.00000,  34.83,  0.00,  0.00,  1.00000,  -1.013,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.02720,  0.00000,  44.13,  0.00,  0.00,  1.00000,  -0.930,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.14341,  0.00000,  8.37,  0.00,  0.00,  1.00000,  -0.943,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02581,  0.00000,  46.49,  0.00,  0.00,  1.00000,  -0.925,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04439,  0.00000,  27.03,  0.00,  0.00,  1.00000,  -0.879,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.39142,  0.00000,  3.07,  0.00,  0.00,  1.00000,  -0.967,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08967,  0.00000,  13.38,  0.00,  0.00,  1.00000,  -0.955,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.26978,  0.00000,  4.45,  0.00,  0.00,  1.00000,  -0.938,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02919,  0.00000,  41.11,  0.00,  0.00,  1.00000,  -1.002,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.16954,  0.00000,  7.08,  0.00,  0.00,  1.00000,  -0.919,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.45056,  0.00000,  2.66,  0.00,  0.00,  1.00000,  -0.947,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.13539,  0.00000,  8.86,  0.00,  0.00,  1.00000,  -1.031,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.38832,  0.00000,  3.09,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.26393,  0.00000,  4.55,  0.00,  0.00,  1.00000,  -0.934,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02840,  0.00000,  42.25,  0.00,  0.00,  1.00000,  -0.932,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.31296,  0.00000,  3.83,  0.00,  0.00,  1.00000,  -1.035,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.73505,  0.00000,  1.63,  0.00,  0.00,  1.00000,  -0.973,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.18897,  0.00000,  6.35,  0.00,  0.00,  1.00000,  -1.026,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.11150,  0.00000,  10.76,  0.00,  0.00,  1.00000,  -0.953,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.49439,  0.00000,  2.43,  0.00,  0.00,  1.00000,  -1.011,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06918,  0.00000,  17.35,  0.00,  0.00,  1.00000,  -1.008,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05066,  0.00000,  23.69,  0.00,  0.00,  1.00000,  -0.936,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.08903,  0.00000,  13.48,  0.00,  0.00,  1.00000,  -1.006,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.13753,  0.00000,  8.73,  0.00,  0.00,  1.00000,  -0.969,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.17718,  0.00000,  6.77,  0.00,  0.00,  1.00000,  -0.930,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.09942,  0.00000,  12.07,  0.00,  0.00,  1.00000,  -0.963,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.44156,  0.00000,  2.72,  0.00,  0.00,  1.00000,  -1.021,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.07960,  0.00000,  15.07,  0.00,  0.00,  1.00000,  -0.997,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03591,  0.00000,  33.42,  0.00,  0.00,  1.00000,  -0.916,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03781,  0.00000,  31.74,  0.00,  0.00,  1.00000,  -0.989,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02371,  0.00000,  50.60,  0.00,  0.00,  1.00000,  -0.920,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.49673,  0.00000,  2.42,  0.00,  0.00,  1.00000,  -1.001,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02379,  0.00000,  50.44,  0.00,  0.00,  1.00000,  -1.001,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.22009,  0.00000,  5.45,  0.00,  0.00,  1.00000,  -0.971,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01620,  0.00000,  74.07,  0.00,  0.00,  1.00000,  -1.034,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.15418,  0.00000,  7.78,  0.00,  0.00,  1.00000,  -0.908,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02702,  0.00000,  44.40,  0.00,  0.00,  1.00000,  -0.927,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.26394,  0.00000,  4.55,  0.00,  0.00,  1.00000,  -0.919,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.08296,  0.00000,  14.46,  0.00,  0.00,  1.00000,  -1.007,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.13850,  0.00000,  8.66,  0.00,  0.00,  1.00000,  -0.991,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.25521,  0.00000,  4.70,  0.00,  0.00,  1.00000,  -0.960,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.06063,  0.00000,  19.79,  0.00,  0.00,  1.00000,  -1.015,  0.00000,  0.00000,  0.00000,  0.00000,  1
