0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01530,  -54.1526,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02725,  -58.2979,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02677,  -48.4793,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02912,  -48.1884,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01645,  -52.9182,  'BIG SPRI',  115.00,  9
1006,  1,  -7.737,  4.940,  0.000,  0.000,  1,  1.01104,  -52.3216,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  4.037,  0.000,  0.000,  1,  1.03000,  -57.2673,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02055,  -53.5850,  'IRAAN 2 ',  115.00,  9
1009,  1,  -18.604,  11.880,  0.000,  0.000,  1,  1.01009,  -52.5755,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.563,  0.000,  0.000,  1,  1.03000,  -57.7436,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -57.7436,  'PRESIDIO',  22.000,  9
1012,  1,  -0.001,  -5.556,  0.000,  0.000,  1,  1.03000,  -61.9388,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01461,  -52.6968,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01807,  -52.1887,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03344,  -58.0583,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.546,  0.000,  0.000,  1,  1.02544,  -54.9283,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00711,  -55.6392,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00381,  -56.4332,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -121.963,  0.000,  0.000,  1,  1.03000,  -54.3365,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -49.976,  0.000,  0.000,  1,  1.03000,  -52.4503,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00858,  -50.4595,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02742,  -48.0269,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -45.3492,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00322,  -57.0645,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02314,  -52.1592,  'BIG SPRI',  115.00,  9
1026,  1,  -28.010,  17.880,  0.000,  0.000,  1,  1.00286,  -49.9956,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -53.955,  0.000,  0.000,  1,  1.03000,  -57.2751,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03183,  -48.0796,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.802,  0.000,  0.000,  1,  1.02228,  -58.3808,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02716,  -55.8548,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02483,  -55.2869,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01278,  -53.4083,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00930,  -53.1543,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01005,  -53.2898,  'BIG SPRI',  115.00,  9
1035,  1,  -20.297,  12.960,  0.000,  0.000,  1,  0.99977,  -52.2791,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00446,  -54.2746,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00587,  -55.4192,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01715,  -52.9787,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -51.3457,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01171,  -56.6420,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00832,  -52.7822,  'FORSAN 0',  115.00,  9
1042,  1,  -24.569,  8.246,  0.000,  0.000,  1,  0.99980,  -51.2092,  'FORSAN 1',  13.800,  9
1043,  1,  -13.261,  6.830,  0.000,  0.000,  1,  0.99980,  -51.8025,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02638,  -57.8794,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01445,  -55.6759,  'MIDLAND ',  115.00,  9
1046,  1,  -0.002,  -2.371,  0.000,  0.000,  1,  1.03000,  -59.3131,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01173,  -50.6959,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -47.0229,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -44.1613,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01173,  -50.6959,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01173,  -50.6959,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01173,  -50.6959,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01039,  -50.5973,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01838,  -54.9076,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02159,  -49.4349,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -47.104,  0.000,  0.000,  1,  1.03000,  -55.3112,  'LENORAH ',  115.00,  9
1057,  1,  -24.186,  17.280,  0.000,  0.000,  1,  1.00776,  -53.5293,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02652,  -55.1522,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02652,  -55.1522,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02652,  -55.1522,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01937,  -53.0888,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01937,  -53.0888,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01937,  -53.0888,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01107,  -55.1360,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01060,  -52.8001,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -50.5288,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00779,  -53.1649,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99818,  -56.6182,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02565,  -54.0371,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -52.7081,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01993,  -53.2531,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -48.7572,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -48.9998,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -49.2297,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.0341,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -51.6535,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -49.3543,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01993,  -53.2531,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05538,  -53.4173,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01993,  -53.2531,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01350,  -51.4904,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01580,  -52.6498,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.423,  0.000,  0.000,  1,  1.02406,  -53.7670,  'FORT STO',  115.00,  9
1084,  1,  -26.046,  -24.600,  0.000,  0.000,  1,  1.03717,  -53.2187,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01481,  -53.1272,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -31.522,  0.000,  0.000,  1,  1.02505,  -54.8917,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03021,  -57.2273,  'SHEFFIEL',  115.00,  9
1088,  1,  -16.914,  8.280,  0.000,  0.000,  1,  0.99940,  -54.5181,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00889,  -52.3099,  'LAMESA 0',  115.00,  9
1090,  1,  -16.237,  -28.010,  0.000,  0.000,  1,  1.01950,  -55.8385,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04052,  -51.7169,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02477,  -57.4086,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03077,  -55.7291,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03060,  -57.0755,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02466,  -54.7891,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02367,  -54.6273,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -54.0048,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02733,  -56.8979,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02472,  -52.0161,  'MEMPHIS ',  161.00,  10
2009,  1,  0.004,  -59.845,  0.000,  0.000,  2,  1.03000,  -54.2291,  'IOWA PAR',  161.00,  11
2010,  1,  0.007,  -4.677,  0.000,  0.000,  2,  1.03000,  -54.0941,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04793,  -48.5474,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03661,  -48.0365,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03999,  -47.8255,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02459,  -53.0641,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02317,  -59.8183,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02612,  -59.7921,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  216.072,  0.000,  0.000,  2,  1.03940,  -48.6080,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03700,  -48.2156,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -48.2210,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02128,  -53.0890,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03220,  -55.2325,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02923,  -56.5700,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03220,  -55.2325,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02794,  -54.5741,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01961,  -52.7182,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03681,  -48.6582,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02486,  -57.7519,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02100,  -54.3765,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03204,  -52.7667,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01688,  -59.0440,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04250,  -52.3235,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02851,  -56.6015,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00935,  -60.5284,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02778,  -59.4773,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03827,  -52.8787,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02146,  -53.1177,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02866,  -59.6575,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02794,  -57.6625,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01386,  -59.3687,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02915,  -57.0149,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03406,  -47.1558,  'PANHANDL',  161.00,  10
2042,  1,  -24.158,  11.460,  0.000,  0.000,  2,  1.02563,  -46.1184,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02709,  -59.6207,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02979,  -59.0867,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02083,  -53.3935,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02859,  -59.2970,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03031,  -57.4666,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04217,  -52.5684,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02798,  -53.4323,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01161,  -60.0369,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01854,  -57.0225,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02517,  -50.7423,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01735,  -57.8059,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02316,  -52.0107,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02237,  -52.5849,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02316,  -52.0107,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -49.5531,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03329,  -47.0057,  'WHITE DE',  161.00,  10
2059,  1,  -22.580,  11.520,  0.000,  0.000,  2,  1.02286,  -45.7376,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01266,  -59.2075,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02666,  -52.6218,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -51.4790,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -20.376,  0.000,  0.000,  2,  1.03000,  -59.0005,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02106,  -57.8396,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -46.058,  0.000,  0.000,  2,  1.03000,  -60.1097,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03783,  -52.0159,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01772,  -52.6983,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01842,  -51.5382,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -25.141,  0.000,  0.000,  2,  1.03000,  -59.4454,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01971,  -51.2439,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00770,  -49.5206,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03092,  -58.5918,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03706,  -51.1279,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03007,  -50.8285,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03007,  -50.8285,  'JAYTON 2',  115.00,  10
2076,  1,  -6.766,  -3.493,  0.000,  0.000,  2,  1.03975,  -50.8687,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02817,  -58.8441,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -57.2610,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03686,  -53.5866,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01958,  -58.1454,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02300,  -58.7079,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02224,  -53.5234,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02224,  -53.5234,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02224,  -53.5234,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02224,  -53.5234,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01639,  -58.9150,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03979,  -51.8981,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01860,  -51.3588,  'ARCHER 1',  161.00,  11
2089,  1,  -24.178,  9.730,  0.000,  0.000,  2,  1.00680,  -49.6697,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02377,  -58.2856,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03558,  -53.7070,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02967,  -58.2634,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03555,  -47.7776,  'PANHANDL',  161.00,  10
2094,  1,  -2.712,  1.440,  0.000,  0.000,  2,  1.03415,  -47.6263,  'PANHANDL',  13.800,  10
2095,  1,  -21.559,  11.450,  0.000,  0.000,  2,  1.03014,  -47.1778,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  140.963,  0.000,  0.000,  2,  1.03000,  -48.6501,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03175,  -48.7435,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04058,  -51.2415,  'RALLS 1 ',  161.00,  10
2099,  1,  -1.138,  1.440,  0.000,  0.000,  2,  1.02952,  -48.6285,  'RALLS 1 ',  18.000,  10
2100,  1,  -17.065,  21.600,  0.000,  0.000,  2,  1.02114,  -48.2476,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03266,  -56.3508,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03269,  -57.1917,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03266,  -56.3508,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03266,  -56.3508,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03266,  -56.3508,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01144,  -60.2832,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03060,  -57.5862,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03571,  -55.2853,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02462,  -54.4968,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -24.539,  0.000,  0.000,  2,  1.03000,  -59.2209,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03324,  -55.1351,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02009,  -55.2145,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03229,  -55.1251,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03168,  -55.7841,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02481,  -53.9632,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02839,  -54.5231,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02333,  -53.7828,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02241,  -53.6355,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02753,  -54.3916,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02286,  -53.6932,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02782,  -57.4803,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02355,  -57.5943,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03271,  -46.8828,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00573,  -61.0966,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02570,  -58.7349,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02661,  -60.1563,  'VALLEY V',  161.00,  11
2127,  2,  0.003,  220.164,  0.000,  0.000,  2,  1.04920,  -49.0593,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04256,  -48.8850,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01404,  -60.1449,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03472,  -55.2481,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03187,  -55.1997,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -1.537,  0.000,  0.000,  2,  1.03000,  -55.7278,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02664,  -58.7257,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02167,  -65.9791,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01592,  -68.3048,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01924,  -50.5978,  'SWEETWAT',  115.00,  27
3004,  1,  -8.459,  5.400,  0.000,  0.000,  3,  1.01409,  -50.1143,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00089,  -77.5901,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02514,  -52.8475,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02821,  -52.8247,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02417,  -60.0582,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02898,  -61.5156,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00891,  -76.9746,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01018,  -71.7823,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00003,  -72.7803,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -38.688,  0.000,  0.000,  3,  1.03000,  -54.9122,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02818,  -64.5685,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01808,  -49.3005,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01982,  -52.3568,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -50.7944,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03122,  -58.8420,  'CHRISTOV',  230.00,  27
3019,  1,  -0.000,  -11.202,  0.000,  0.000,  3,  1.03000,  -59.9942,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -57.6033,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03021,  -54.7162,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01559,  -49.3096,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -6.381,  0.000,  0.000,  3,  1.03000,  -52.6781,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02836,  -60.7271,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02586,  -62.6256,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04147,  -52.8236,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03148,  -54.8551,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.6008,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03430,  -61.7458,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -50.100,  0.000,  0.000,  3,  1.03000,  -64.1180,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02064,  -53.7847,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01960,  -54.1105,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02061,  -48.6553,  'SNYDER 1',  115.00,  27
3034,  1,  -29.429,  -4.732,  0.000,  0.000,  3,  1.02964,  -46.6025,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02636,  -63.0570,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02562,  -62.0100,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04005,  -50.1146,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02369,  -49.3737,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.3457,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01623,  -60.3053,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04272,  -51.0150,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02822,  -51.0605,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04272,  -51.0150,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04272,  -51.0150,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.8335,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04542,  -52.1886,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.000,  -23.968,  0.000,  0.000,  3,  1.03000,  -50.2963,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.05305,  -53.4316,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02737,  -53.5229,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -38.981,  0.000,  0.000,  3,  1.03000,  -64.7677,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.766,  0.000,  0.000,  3,  1.01898,  -67.2068,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01215,  -73.8939,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03983,  -51.4401,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03127,  -52.9208,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.5776,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.8112,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.8579,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03908,  -51.3225,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02962,  -51.5179,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.0652,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.7109,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.5088,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.1647,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02462,  -50.2527,  'ROSCOE 4',  115.00,  27
3065,  1,  -18.153,  11.590,  0.000,  0.000,  3,  1.01177,  -48.8650,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02491,  -63.4280,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02886,  -51.3305,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.4714,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02106,  -55.6810,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02051,  -52.0517,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00604,  -50.6467,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02490,  -63.0263,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00427,  -78.2054,  'BRACKETT',  115.00,  28
3074,  1,  -22.507,  8.280,  0.000,  0.000,  3,  0.99964,  -77.4428,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02588,  -63.4986,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00561,  -77.9196,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01962,  -54.7291,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04018,  -50.1121,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03649,  -50.1228,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02683,  -49.5924,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.3063,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03756,  -51.4882,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02935,  -52.1559,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00376,  -48.5715,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01816,  -49.0526,  'LORAINE ',  115.00,  27
3086,  1,  -16.914,  10.800,  0.000,  0.000,  3,  1.00613,  -47.7441,  'LORAINE ',  13.200,  27
3087,  1,  -15.116,  10.800,  0.000,  0.000,  3,  1.00594,  -47.8747,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03951,  -52.7668,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03073,  -54.7979,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02616,  -55.2368,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02012,  -55.8359,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.7445,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01066,  -75.9602,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02644,  -52.5836,  'MERKEL 2',  115.00,  27
3095,  1,  -27.198,  -8.396,  0.000,  0.000,  3,  1.03981,  -50.7438,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03693,  -48.4102,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03504,  -48.2010,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.8445,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01874,  -54.6590,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01670,  -55.6653,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02463,  -62.2668,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01883,  -55.8396,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01719,  -51.7978,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02064,  -62.1251,  'BUCHANAN',  115.00,  28
3105,  1,  -4.496,  0.740,  0.000,  0.000,  3,  1.02025,  -61.7982,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -60.5290,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01193,  -70.8739,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01985,  -63.5473,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03391,  -48.0378,  'FLUVANNA',  115.00,  27
3110,  1,  -18.944,  -3.100,  0.000,  0.000,  3,  1.03989,  -46.7468,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02657,  -50.7588,  'STERLING',  115.00,  27
3112,  1,  -16.869,  10.770,  0.000,  0.000,  3,  1.01468,  -49.4755,  'STERLING',  18.000,  27
3113,  1,  -16.869,  10.770,  0.000,  0.000,  3,  1.01468,  -49.4755,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02079,  -62.2352,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02579,  -50.5930,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01498,  -48.6066,  'SYNDER 0',  115.00,  27
3117,  1,  -14.208,  9.070,  0.000,  0.000,  3,  1.00501,  -47.6908,  'SYNDER 1',  13.800,  27
3118,  1,  -27.063,  17.280,  0.000,  0.000,  3,  1.00224,  -47.3820,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02387,  -77.9657,  'BRACKETT',  115.00,  28
3120,  1,  -0.038,  0.000,  0.000,  0.000,  3,  1.02387,  -77.9639,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01874,  -49.1679,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -46.4711,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00010,  -79.3715,  'UVALDE 0',  115.00,  28
3124,  1,  -0.000,  -32.933,  0.000,  0.000,  3,  1.03000,  -69.5792,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01344,  -56.2410,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -45.435,  0.000,  0.000,  3,  1.00482,  -79.9507,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01733,  -49.6961,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01787,  -49.1331,  'LORAINE ',  115.00,  27
3129,  1,  -28.530,  18.220,  0.000,  0.000,  3,  1.02224,  -49.2034,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02257,  -54.7236,  'SAN ANGE',  115.00,  27
3131,  1,  -25.710,  7.807,  0.000,  0.000,  3,  1.01984,  -52.4801,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02489,  -62.9725,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03602,  -48.9460,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03498,  -49.6207,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02664,  -49.2332,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01835,  -48.8394,  'SNYDER 2',  115.00,  27
3137,  1,  -22.823,  -5.978,  0.000,  0.000,  3,  1.02985,  -52.3634,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02864,  -63.4753,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01349,  -57.2458,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02065,  -55.9920,  'GOLDSBOR',  115.00,  27
3141,  1,  -20.634,  13.180,  0.000,  0.000,  3,  1.02007,  -50.3634,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -8.061,  0.000,  0.000,  3,  1.03000,  -63.4686,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -10.475,  0.000,  0.000,  3,  1.03000,  -61.4382,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02696,  -62.3174,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02465,  -52.0242,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -2.426,  0.000,  0.000,  3,  1.03000,  -62.7287,  'JUNCTION',  115.00,  28
3147,  1,  -0.000,  -8.109,  0.000,  0.000,  3,  1.03000,  -62.8864,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01738,  -78.1076,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02366,  -99.3423,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02960,  -79.7594,  'LAREDO 7',  230.00,  20
4005,  1,  -0.000,  -52.719,  0.000,  0.000,  4,  1.03000,  -82.2183,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02858,  -80.0346,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02039,  -100.3894,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01551,  -66.5148,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02797,  -84.1803,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.3294,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02165,  -84.0434,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -18.176,  0.000,  0.000,  4,  1.03000,  -98.0634,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02351,  -99.7399,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02973,  -76.1934,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -33.081,  0.000,  0.000,  4,  1.03000,  -77.2829,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02219,  -66.5283,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02609,  -80.9530,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01708,  -75.3042,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01491,  -97.7982,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01370,  -81.5183,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02075,  -98.1829,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02021,  -80.5822,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -66.3086,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02807,  -65.1534,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02587,  -66.1752,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -62.9396,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02561,  -100.1722,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01407,  -58.6920,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01484,  -60.2586,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -58.0818,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02332,  -84.1751,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01196,  -85.3232,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01814,  -82.5141,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01896,  -99.4669,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01146,  -80.2718,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01023,  -74.5225,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.001,  -68.952,  0.000,  0.000,  4,  1.02995,  -76.7853,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00920,  -72.1409,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02473,  -92.0728,  'MISSION ',  230.00,  19
4040,  1,  -0.003,  -192.970,  0.000,  0.000,  4,  1.03000,  -94.5979,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02211,  -95.0201,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02688,  -98.3758,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01306,  -88.9256,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01451,  -89.7813,  'FALCON H',  115.00,  19
4045,  1,  -9.437,  -2.983,  0.000,  0.000,  4,  1.01945,  -89.1232,  'FALCON H',  13.800,  19
4046,  1,  -2.880,  -3.590,  0.000,  0.000,  4,  1.01945,  -89.5998,  'FALCON H',  13.800,  19
4047,  1,  -19.773,  -4.465,  0.000,  0.000,  4,  1.01945,  -88.7920,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01513,  -95.9226,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02012,  -94.2706,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00947,  -93.2403,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01535,  -84.2735,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01535,  -84.2735,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02628,  -86.4107,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01918,  -74.6703,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01398,  -79.8436,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02528,  -75.2749,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01924,  -78.1561,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.9134,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.1273,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.3079,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.6698,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.2692,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.6397,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01434,  -79.7788,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01434,  -79.7788,  'CORPUS C',  18.000,  21
4066,  1,  -0.000,  -69.317,  0.000,  0.000,  4,  1.03000,  -99.7772,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01549,  -96.4093,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02870,  -99.8750,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01530,  -79.8924,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01849,  -86.6322,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00982,  -89.5330,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01756,  -80.0040,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02420,  -92.1968,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02888,  -93.9955,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02420,  -92.1968,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02420,  -92.1968,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02420,  -92.1968,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01335,  -80.0965,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02291,  -96.9670,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03366,  -79.5345,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02809,  -80.6734,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -75.7390,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.0388,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -77.6299,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -77.1745,  'CORPUS C',  13.800,  21
4086,  1,  -0.061,  -62.938,  0.000,  0.000,  4,  1.03000,  -94.1265,  'RIO HOND',  115.00,  19
4087,  1,  -0.002,  -70.683,  0.000,  0.000,  4,  1.03000,  -81.1134,  'CORPUS C',  115.00,  21
4088,  1,  0.013,  -160.810,  0.000,  0.000,  4,  1.03000,  -99.8151,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -97.4663,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -97.4663,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -97.4663,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -97.4663,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -97.4663,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -97.4663,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -97.4663,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -97.4663,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -97.4663,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -97.4663,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01571,  -79.8988,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01654,  -79.9822,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01571,  -82.5434,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02092,  -91.6006,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -70.775,  0.000,  0.000,  4,  1.03000,  -100.3108,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01442,  -79.1067,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -77.4967,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01164,  -91.2936,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02713,  -99.2322,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01816,  -78.4477,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01121,  -81.2032,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02177,  -94.9370,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01698,  -97.8248,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02701,  -87.0353,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02925,  -80.4046,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02386,  -81.7150,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.2716,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.2175,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02394,  -66.6242,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01353,  -83.7911,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01110,  -90.2905,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01506,  -80.0689,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -31.928,  0.000,  0.000,  4,  1.03000,  -98.1628,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.563,  0.000,  0.000,  4,  1.02815,  -99.7920,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01641,  -81.4084,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02360,  -92.6556,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00713,  -68.2933,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01728,  -90.0345,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -42.312,  0.000,  0.000,  4,  1.03000,  -85.2104,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -63.687,  0.000,  0.000,  4,  1.03000,  -97.6416,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03338,  -83.6445,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -8.043,  0.000,  0.000,  4,  1.03000,  -84.4022,  'FREER 0 ',  115.00,  20
4131,  1,  -0.000,  -88.227,  0.000,  0.000,  4,  1.03000,  -69.9917,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02636,  -71.0767,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.9917,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.9917,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.9917,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.9917,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.9917,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.9917,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01390,  -82.8803,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03417,  -82.4947,  'SARITA 1',  230.00,  21
4141,  1,  -0.001,  -13.586,  0.000,  0.000,  4,  1.03000,  -85.0521,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -81.8708,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01591,  -73.3845,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01693,  -83.7628,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01508,  -79.2338,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02659,  -80.1951,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -98.943,  0.000,  0.000,  4,  1.03000,  -81.7460,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01660,  -84.6276,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00487,  -73.5217,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01506,  -80.4844,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03297,  -84.3879,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02874,  -84.8647,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.8526,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01351,  -96.9706,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -95.4171,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01692,  -81.0418,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02359,  -98.6341,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02451,  -77.4544,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01927,  -79.4163,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.6809,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.5487,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.5734,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02451,  -77.4544,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01553,  -94.7343,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02639,  -84.0282,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01352,  -82.8616,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02439,  -98.4578,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01865,  -79.5597,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01425,  -81.2333,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01465,  -79.3878,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -92.163,  0.000,  0.000,  4,  1.03000,  -93.9297,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01975,  -67.8008,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00258,  -66.7659,  'REFUGIO ',  115.00,  21
4174,  1,  -0.000,  -46.781,  0.000,  0.000,  4,  1.03000,  -65.6373,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -10.025,  0.000,  0.000,  4,  1.03000,  -82.3455,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03731,  -81.8709,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -80.8632,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.001,  -40.735,  0.000,  0.000,  4,  1.03000,  -70.1480,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02477,  -84.7428,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01408,  -80.0294,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02336,  -74.0883,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00967,  -74.0080,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02572,  -84.9032,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02195,  -91.4902,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.509,  0.000,  0.000,  4,  1.02108,  -88.2296,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -54.678,  0.000,  0.000,  4,  1.03000,  -98.7816,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01200,  -78.8488,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02817,  -77.7777,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00778,  -75.9962,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02005,  -82.2379,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01996,  -90.0980,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -86.3072,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01855,  -88.0826,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -94.6900,  'SEBASTIA',  115.00,  19
4195,  1,  -20.748,  13.250,  0.000,  0.000,  4,  1.02665,  -73.3086,  'OILTON 0',  500.00,  20
4196,  1,  -0.000,  -51.259,  0.000,  0.000,  4,  1.03000,  -76.0035,  'OILTON 1',  230.00,  20
4197,  1,  -0.000,  -1.378,  0.000,  0.000,  4,  1.03000,  -78.5336,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -59.2773,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97374,  -64.5939,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01049,  -61.1021,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03011,  -58.9801,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03022,  -58.2189,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01950,  -58.5399,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -59.7498,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -59.1878,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96848,  -64.9171,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -58.5271,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -63.056,  0.000,  0.000,  5,  1.02515,  -63.8383,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01692,  -59.9213,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03331,  -56.1770,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03113,  -57.9319,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01947,  -59.8551,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03717,  -53.3635,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -55.4946,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03164,  -52.5961,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03252,  -56.1119,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03017,  -57.8601,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03252,  -56.1119,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97793,  -65.1256,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -56.9916,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -59.0878,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02276,  -59.8564,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -58.8001,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01002,  -61.3855,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02014,  -60.4054,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02354,  -59.5520,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -59.1516,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -56.3033,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02715,  -57.6103,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -56.3033,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -56.3033,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -54.8332,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -54.7862,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02729,  -55.6373,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02358,  -54.3121,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -54.9219,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -54.6769,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -60.0216,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02276,  -58.7768,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04383,  -53.8254,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03907,  -55.5385,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -55.3033,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02764,  -57.2800,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03461,  -56.0417,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -58.9575,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03461,  -56.0417,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03240,  -58.1406,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02923,  -58.7251,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95149,  -66.9929,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03519,  -53.2121,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03474,  -53.8491,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03080,  -51.8992,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02856,  -51.2963,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01300,  -60.5210,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01866,  -61.4367,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -20.122,  0.000,  0.000,  5,  1.03000,  -63.7085,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01402,  -65.8234,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03267,  -56.0883,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03053,  -57.8526,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03267,  -56.0883,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03267,  -56.0883,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -54.2577,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -54.1650,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -54.0422,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -59.4091,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01960,  -59.3456,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03045,  -58.7613,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -58.2078,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02241,  -59.8410,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00289,  -63.3609,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02198,  -61.3538,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -28.429,  0.000,  0.000,  5,  1.02999,  -62.4256,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -58.1615,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02698,  -60.0054,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00294,  -62.8633,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02240,  -60.8930,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -59.2183,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03474,  -56.8839,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03102,  -58.2506,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01938,  -59.6628,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -59.0804,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99578,  -61.5367,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00148,  -61.4177,  'CLIFTON ',  161.00,  18
5089,  1,  -12.518,  -8.016,  0.000,  0.000,  5,  1.00937,  -60.7668,  'CLIFTON ',  13.800,  18
5090,  1,  -0.000,  -107.499,  0.000,  0.000,  5,  1.03000,  -59.5629,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97436,  -63.8651,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -58.7723,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -121.473,  0.000,  0.000,  5,  1.03000,  -60.0907,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -57.9876,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02829,  -59.0055,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -58.8879,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -58.5421,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -75.754,  0.000,  0.000,  5,  1.03000,  -59.6034,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -38.656,  0.000,  0.000,  5,  1.03000,  -59.6972,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -59.1518,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01846,  -63.7466,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03318,  -57.1566,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03123,  -58.4492,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -58.7931,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -59.3210,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -59.3210,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -59.3210,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -89.850,  0.000,  0.000,  5,  1.03000,  -58.6090,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01581,  -59.7884,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00427,  -59.6151,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02906,  -59.3061,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00671,  -61.1742,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02499,  -59.8391,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01400,  -61.1014,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -60.3722,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02983,  -58.9273,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -59.4657,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00190,  -61.6188,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -55.6033,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05113,  -55.5480,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03834,  -57.3782,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -59.5376,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96578,  -67.0000,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97102,  -66.6107,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -58.2799,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -59.5688,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99434,  -63.7380,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -59.4792,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -62.4122,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03017,  -58.6203,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03294,  -58.2909,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -59.5588,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00524,  -61.6009,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02167,  -59.2220,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -59.8440,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00698,  -60.1437,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02681,  -57.8283,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02660,  -59.1251,  'WACO 1 1',  161.00,  13
5139,  1,  -0.000,  -51.702,  0.000,  0.000,  5,  1.03000,  -59.6129,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97752,  -65.3345,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01859,  -60.1545,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00130,  -62.7440,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -58.1607,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00516,  -60.5107,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02870,  -58.7753,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -59.1738,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -59.4768,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -59.4361,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -59.6782,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -56.1145,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00414,  -62.5356,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -59.3091,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -57.4866,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99747,  -62.2636,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -59.5577,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -63.4125,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01835,  -59.6064,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -59.0950,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96236,  -67.1589,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03233,  -57.8834,  'DENTON 2',  161.00,  17
5161,  1,  -0.000,  -50.095,  0.000,  0.000,  5,  1.03000,  -59.4738,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93371,  -68.2442,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02298,  -60.4873,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03658,  -56.5668,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03343,  -57.7132,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.0214,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03658,  -56.5668,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02705,  -59.7205,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -59.3981,  'DUBLIN 1',  161.00,  15
5170,  1,  -21.460,  8.640,  0.000,  0.000,  5,  1.01983,  -58.6160,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96621,  -64.8340,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -77.397,  0.000,  0.000,  5,  1.03000,  -60.0842,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02936,  -58.7493,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96257,  -65.2421,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03193,  -58.1382,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01066,  -58.1784,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -58.9843,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02315,  -59.5775,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03134,  -55.8622,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02744,  -56.8088,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -59.3838,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97553,  -65.2760,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -59.4044,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01710,  -60.5974,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02233,  -59.8392,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02131,  -58.8535,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03256,  -54.7129,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -59.2425,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -59.4804,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01285,  -61.3412,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -60.984,  0.000,  0.000,  5,  1.00817,  -62.6077,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03282,  -58.3939,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03330,  -58.8480,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -59.0933,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02926,  -59.0975,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03452,  -53.6625,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02945,  -55.2439,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03226,  -53.3392,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -59.3973,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00253,  -60.4857,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96068,  -64.7939,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01251,  -59.7179,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -59.2610,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03364,  -54.2915,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03179,  -55.4477,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -52.7448,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03090,  -53.4624,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03014,  -53.2479,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99228,  -61.4218,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -58.7373,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94135,  -67.6314,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01149,  -60.0848,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -59.2018,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02314,  -59.4329,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02200,  -59.3437,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -59.3681,  'FORT WOR',  161.00,  17
5217,  1,  0.000,  -79.466,  0.000,  0.000,  5,  1.03000,  -59.1339,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01971,  -60.0834,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.920,  0.000,  0.000,  5,  1.02251,  -60.1708,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -60.0423,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -60.8632,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00199,  -61.9265,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94799,  -67.4009,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02905,  -59.1886,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02389,  -60.8021,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -63.2852,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02056,  -60.9416,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -58.5144,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -59.2744,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -59.5180,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00356,  -63.0054,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -59.3951,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02860,  -59.0558,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -58.9056,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01420,  -61.5302,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03709,  -52.8657,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -51.9912,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03413,  -52.4433,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04490,  -57.7400,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03997,  -60.0451,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03908,  -60.8195,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03908,  -60.8195,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03960,  -56.9994,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -59.3868,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -59.6165,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00348,  -59.6139,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99392,  -61.9367,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -58.7160,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -58.8303,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -58.6620,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -59.1506,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02700,  -59.5180,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02849,  -58.8639,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -59.0686,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00241,  -61.2211,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00600,  -60.3402,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99639,  -61.3829,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -59.2876,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02260,  -60.4130,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02991,  -52.7190,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01673,  -56.8930,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -48.5307,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02484,  -49.7398,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -47.855,  0.000,  0.000,  5,  1.03000,  -60.1366,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -58.3333,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -58.8252,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98896,  -64.5715,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00402,  -60.8751,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01915,  -58.0480,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96880,  -64.2372,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99276,  -63.3977,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -59.5286,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -59.2087,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -59.5003,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94843,  -67.1733,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98163,  -62.2743,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -59.2587,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01364,  -60.4955,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02986,  -58.0490,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -59.2051,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02417,  -57.1830,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -57.3168,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -57.4878,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -60.1305,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01285,  -59.0065,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01898,  -59.1551,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -58.9741,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00184,  -61.0675,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -71.827,  0.000,  0.000,  5,  1.03000,  -59.1954,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99617,  -62.1041,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -59.9087,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02211,  -59.6433,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02011,  -57.6673,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -59.6577,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03516,  -56.7910,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03041,  -58.1513,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03516,  -56.7910,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.5960,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.3857,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.4553,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03516,  -56.7910,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.4899,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.8207,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03452,  -56.8633,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03154,  -58.3616,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -58.8705,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -58.9913,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02617,  -58.9827,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -59.5446,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -59.3665,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -59.7434,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02035,  -60.0433,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -58.0560,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99098,  -63.1736,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02123,  -59.6983,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -79.647,  0.000,  0.000,  5,  1.03000,  -59.3466,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -54.1626,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02972,  -55.3684,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02379,  -53.3471,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -53.2580,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02405,  -53.3822,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03353,  -56.6241,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -58.4617,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.3743,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.3708,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.8558,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94166,  -67.3596,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00800,  -62.6149,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -59.2469,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -58.7184,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01683,  -60.2098,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -59.9880,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01451,  -59.8771,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00875,  -59.3950,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -59.4560,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -58.8713,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -55.7779,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01866,  -58.7642,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -55.853,  0.000,  0.000,  5,  1.03000,  -59.5713,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -59.5979,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03036,  -58.8280,  'LEWISVIL',  161.00,  17
5342,  1,  -0.849,  -3.201,  0.000,  0.000,  5,  1.03449,  -58.7911,  'LEWISVIL',  13.800,  17
5343,  1,  -20.965,  -20.324,  0.000,  0.000,  5,  1.03995,  -58.2959,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -59.6717,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99070,  -62.4570,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -162.189,  0.000,  0.000,  5,  1.03000,  -59.4247,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00245,  -60.9835,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00375,  -60.3786,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -58.8025,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03176,  -56.9777,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02866,  -58.3848,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -59.3352,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -58.8193,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02418,  -59.9338,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01810,  -58.6918,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -59.3493,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -58.6047,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02764,  -56.4861,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01508,  -58.8296,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -54.3730,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03177,  -54.3182,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -55.4608,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03177,  -54.3182,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -53.6838,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -52.9951,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -52.8114,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -52.8566,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02855,  -53.3474,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -52.7316,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02956,  -58.6161,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -58.8472,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -59.5741,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02211,  -59.9110,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -58.5494,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -59.3541,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -58.8067,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02146,  -61.2317,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -119.598,  0.000,  0.000,  5,  1.02855,  -60.9546,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -59.5268,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03206,  -56.3435,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02310,  -58.0526,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.4206,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.2909,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03035,  -56.7929,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -57.9545,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -83.461,  0.000,  0.000,  5,  1.03000,  -59.3619,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02050,  -60.2651,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -57.3484,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01561,  -58.9887,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99472,  -62.7883,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97330,  -66.8175,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94894,  -70.1511,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00790,  -60.3189,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04635,  -53.0650,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04285,  -53.1628,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03060,  -56.2255,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02941,  -55.6154,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02941,  -55.6154,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04394,  -52.7318,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -58.9263,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -54.4760,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -56.2768,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -54.4760,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -54.4760,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -54.4760,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -54.4760,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00631,  -62.7011,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -60.1071,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -59.2291,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03413,  -58.5837,  'KILLEEN ',  500.00,  13
5411,  1,  -0.000,  -53.741,  0.000,  0.000,  5,  1.03000,  -60.2617,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -59.6170,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03846,  -54.1114,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03523,  -57.1636,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03438,  -53.4863,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03430,  -53.4799,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03478,  -53.5555,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03512,  -53.5853,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03650,  -53.8038,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -58.5249,  'FORT WOR',  161.00,  17
5421,  1,  -0.000,  -101.173,  0.000,  0.000,  5,  1.03000,  -60.5563,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -7.197,  0.000,  0.000,  5,  1.03000,  -58.9911,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -58.9911,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -58.9911,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -59.2339,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00017,  -61.8164,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01319,  -59.5170,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02924,  -58.4603,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -60.2003,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02044,  -60.6933,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -59.0794,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01742,  -60.3950,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -59.4138,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -60.0988,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01547,  -60.5697,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -59.2766,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94332,  -67.0391,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -59.4672,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01777,  -58.7525,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -71.053,  0.000,  0.000,  5,  1.03000,  -59.3956,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -59.0896,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -59.5117,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -59.5280,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -55.1547,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02118,  -57.6100,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01266,  -62.3327,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -58.9821,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03311,  -56.8299,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03106,  -58.1534,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00082,  -61.7822,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03617,  -58.4553,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -59.6269,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02649,  -58.2351,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -59.6553,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01308,  -59.8448,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01250,  -62.7887,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -58.9477,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98715,  -63.6741,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97169,  -67.4388,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94971,  -70.4663,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01768,  -60.2315,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02428,  -59.1546,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -59.4513,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03450,  -57.0080,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03185,  -58.3049,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97860,  -65.2790,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -59.5959,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02273,  -59.4154,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02295,  -59.9304,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01752,  -61.9102,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -59.4682,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03616,  -55.2586,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -56.0871,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96583,  -64.7484,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02716,  -59.0684,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96480,  -65.5476,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -60.7690,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -100.080,  0.000,  0.000,  5,  1.03000,  -59.2991,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03303,  -56.5485,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -57.9717,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01805,  -59.5857,  'FORT WOR',  161.00,  17
5482,  1,  -0.000,  -105.139,  0.000,  0.000,  5,  1.03000,  -59.8214,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03009,  -58.6500,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01506,  -59.3584,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -57.4384,  'BLOOMING',  161.00,  14
6001,  1,  -0.000,  -81.198,  0.000,  0.000,  6,  1.03000,  -64.2256,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02118,  -64.5346,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03916,  -57.4897,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03384,  -58.1166,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03198,  -60.1308,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.0700,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.1877,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.0344,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.7275,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.9596,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02339,  -62.3982,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -18.203,  0.000,  0.000,  6,  1.03000,  -61.5784,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01939,  -64.6706,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00675,  -67.9188,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02667,  -64.9414,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02688,  -63.8220,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01990,  -63.6646,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02257,  -62.9033,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02347,  -63.0546,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02502,  -63.4388,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04053,  -59.2637,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03681,  -60.2665,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03160,  -61.7179,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -100.186,  0.000,  0.000,  6,  1.03000,  -64.3685,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.000,  -143.282,  0.000,  0.000,  6,  1.03000,  -64.3852,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02298,  -63.8456,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02615,  -62.4926,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02402,  -62.7308,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99903,  -69.7726,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01828,  -59.6251,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02059,  -60.8994,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02259,  -64.2561,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03579,  -59.4283,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03236,  -60.7558,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02889,  -62.0589,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02675,  -61.6047,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02403,  -63.0038,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03802,  -59.0124,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03090,  -60.9031,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02416,  -62.9352,  'AUSTIN 3',  115.00,  23
6041,  1,  -5.395,  -10.078,  0.000,  0.000,  6,  1.03998,  -58.9570,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.4812,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02509,  -63.2062,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01729,  -64.4612,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03477,  -60.1714,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03119,  -61.9705,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02600,  -63.9364,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03477,  -60.1714,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03477,  -60.1714,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03477,  -60.1714,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -21.154,  0.000,  0.000,  6,  1.03999,  -59.9425,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03477,  -60.1714,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -18.440,  0.000,  0.000,  6,  1.03999,  -59.9062,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.632,  0.000,  0.000,  6,  1.03999,  -59.6641,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00414,  -71.4637,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03086,  -58.3599,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03040,  -59.8825,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02980,  -60.7152,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95870,  -80.9686,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02379,  -64.6981,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02527,  -63.1118,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02867,  -57.6998,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02643,  -59.0649,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01886,  -61.9874,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01390,  -63.9427,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03179,  -58.7237,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02948,  -60.1165,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02401,  -62.5695,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.3653,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.8585,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.4395,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.0130,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.2479,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.2513,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02593,  -56.1275,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02425,  -57.5634,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02116,  -59.9315,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01816,  -55.0424,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02240,  -55.6237,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02101,  -55.4404,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03036,  -63.0109,  'MARBLE F',  115.00,  23
6082,  1,  -6.598,  -8.069,  0.000,  0.000,  6,  1.03976,  -62.6258,  'MARBLE F',  13.800,  23
6083,  1,  -6.598,  -6.879,  0.000,  0.000,  6,  1.03976,  -62.6000,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02793,  -62.7124,  'ROUND RO',  115.00,  23
6085,  1,  -0.045,  0.000,  0.000,  0.000,  6,  1.02794,  -62.7093,  'ROUND RO',  13.800,  23
6086,  1,  -0.959,  0.000,  0.000,  0.000,  6,  1.02805,  -62.6448,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02793,  -62.7124,  'ROUND RO',  13.800,  23
6088,  1,  -0.339,  0.000,  0.000,  0.000,  6,  1.02794,  -62.6950,  'ROUND RO',  13.800,  23
6089,  1,  -0.444,  0.000,  0.000,  0.000,  6,  1.02799,  -62.6811,  'ROUND RO',  13.800,  23
6090,  1,  -1.301,  0.000,  0.000,  0.000,  6,  1.02796,  -62.6425,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -50.223,  0.000,  0.000,  6,  1.03000,  -64.3409,  'WIMBERLE',  115.00,  23
6092,  1,  -0.000,  -27.262,  0.000,  0.000,  6,  1.03000,  -65.3350,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02034,  -63.6762,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02300,  -63.5405,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -63.8898,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -71.868,  0.000,  0.000,  6,  1.03000,  -67.0253,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01977,  -63.9585,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02215,  -63.4561,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01599,  -64.5777,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01900,  -65.3353,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02884,  -56.5044,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02958,  -57.4124,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -41.108,  0.000,  0.000,  6,  1.03000,  -60.3882,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02884,  -56.5044,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02884,  -56.5044,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03463,  -56.3222,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03905,  -57.6297,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02691,  -60.3092,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99156,  -65.6934,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.6166,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.5054,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02025,  -65.7898,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02166,  -63.3132,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01722,  -64.7598,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01845,  -64.2529,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00868,  -65.2449,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03017,  -60.3901,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03990,  -59.2541,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03427,  -60.8221,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03233,  -62.0840,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -64.4023,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99248,  -63.8480,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02377,  -63.0103,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02673,  -61.9672,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01527,  -65.7883,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02252,  -63.0572,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.287,  0.000,  0.000,  6,  0.93991,  -70.1850,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01890,  -65.3925,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96592,  -72.0787,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01930,  -63.3468,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -63.5544,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01919,  -63.6640,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00400,  -68.3663,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00438,  -66.0085,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01150,  -61.2036,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02840,  -63.7695,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01902,  -64.0378,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01734,  -68.0143,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00782,  -66.4889,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98728,  -66.7787,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03189,  -58.5445,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02976,  -60.4526,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02960,  -62.2864,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03189,  -58.5445,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -55.4468,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -55.5612,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.3891,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.4756,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.9901,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02783,  -64.1665,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -83.766,  0.000,  0.000,  6,  1.02327,  -66.7191,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02961,  -62.3191,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02550,  -62.9136,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01258,  -64.4354,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01690,  -65.3361,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02670,  -63.2142,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01990,  -66.3310,  'BOERNE 1',  115.00,  26
6158,  1,  -0.005,  -47.306,  0.000,  0.000,  6,  1.03000,  -64.7075,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02020,  -63.9816,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02160,  -63.1712,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03114,  -57.7510,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02994,  -59.8672,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02617,  -61.8870,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.5351,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.3956,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.1801,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.6858,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01979,  -64.6509,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03446,  -59.3968,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02959,  -61.7355,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02186,  -63.4293,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01764,  -60.1712,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01818,  -61.5792,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -64.1080,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02091,  -63.3991,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02170,  -63.3893,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.000,  -83.123,  0.000,  0.000,  6,  1.03000,  -62.2465,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02116,  -64.1708,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01902,  -64.6909,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01620,  -65.6754,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02084,  -64.1408,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02078,  -64.5855,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00396,  -63.1334,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -63.4706,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01994,  -63.6684,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02591,  -62.7672,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -63.0582,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01560,  -57.8386,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00546,  -61.2880,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01172,  -67.7615,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02095,  -63.5562,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02373,  -60.3952,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01380,  -62.7108,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01842,  -63.9040,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99744,  -63.1627,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02386,  -65.4581,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03191,  -59.8930,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02909,  -62.2331,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02832,  -63.2953,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01505,  -64.6356,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02232,  -64.6384,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01696,  -65.3408,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02036,  -64.3668,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01693,  -64.5984,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02699,  -62.3046,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99377,  -64.6798,  'LEXINGTO',  115.00,  25
6207,  1,  -0.000,  -42.065,  0.000,  0.000,  6,  1.03000,  -64.1392,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02721,  -63.4911,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00373,  -66.3635,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04316,  -58.9289,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03866,  -60.3198,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03100,  -62.8728,  'MARBLE F',  115.00,  23
6213,  1,  -17.974,  2.940,  0.000,  0.000,  6,  1.04198,  -58.5036,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04087,  -58.1149,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04258,  -58.7197,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04184,  -58.4583,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02035,  -64.1739,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01581,  -63.1775,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02353,  -63.6221,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02163,  -63.6451,  'SAN ANTO',  115.00,  22
6221,  1,  -0.000,  -77.102,  0.000,  0.000,  6,  1.03000,  -68.5602,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02977,  -61.1366,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02777,  -62.0686,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02219,  -63.7129,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01505,  -64.6798,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98867,  -73.7704,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02646,  -62.5133,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02912,  -58.5626,  'SAN MARC',  500.00,  22
6229,  1,  -0.000,  -51.977,  0.000,  0.000,  6,  1.03000,  -60.4986,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02383,  -62.4824,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01148,  -64.2544,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02331,  -62.7338,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02079,  -63.3047,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03252,  -60.3649,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03100,  -61.3628,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02635,  -63.2042,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93202,  -71.4804,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02513,  -62.7626,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03630,  -58.3744,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03126,  -60.8075,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02676,  -62.3869,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03630,  -58.3744,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.2856,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.5099,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.7998,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.5665,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.8875,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.3878,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.9471,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01795,  -64.4970,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02165,  -64.6348,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01579,  -64.3002,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01428,  -65.7589,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03637,  -58.7164,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03401,  -59.7992,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02562,  -62.3323,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03402,  -58.3582,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03194,  -58.0306,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03637,  -58.7164,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03365,  -57.8861,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01869,  -64.7093,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -62.5873,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02316,  -63.0903,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02287,  -64.8304,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02301,  -61.9423,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.455,  -1.719,  0.000,  0.000,  6,  1.02525,  -61.9222,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.727,  -2.727,  0.000,  0.000,  6,  1.02655,  -61.9101,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.455,  -1.719,  0.000,  0.000,  6,  1.02525,  -61.9222,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.727,  -2.727,  0.000,  0.000,  6,  1.02655,  -61.9101,  'CUERO 1 ',  13.800,  24
6270,  1,  -1.819,  -6.817,  0.000,  0.000,  6,  1.03182,  -61.8621,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.111,  -4.090,  0.000,  0.000,  6,  1.02858,  -61.8656,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.727,  -2.727,  0.000,  0.000,  6,  1.02655,  -61.9101,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.727,  -2.727,  0.000,  0.000,  6,  1.02655,  -61.9101,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.849,  -3.201,  0.000,  0.000,  6,  1.02717,  -61.9049,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -64.1741,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01660,  -66.1340,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02802,  -60.7801,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02411,  -62.0680,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02916,  -60.1046,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02435,  -62.3619,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02143,  -64.3458,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02605,  -64.0665,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02207,  -64.8767,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02161,  -63.8527,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02615,  -65.6463,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -105.204,  0.000,  0.000,  6,  1.03000,  -68.4490,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02684,  -62.2370,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01809,  -64.2096,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01847,  -63.6519,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02992,  -63.1168,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02261,  -64.3409,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03712,  -58.4616,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03222,  -60.2352,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02563,  -62.3479,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03523,  -58.1637,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03550,  -58.2072,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03260,  -57.7679,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02937,  -58.1746,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03071,  -59.6226,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03043,  -60.4737,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02937,  -58.1746,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02354,  -56.4839,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02750,  -57.6037,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -56.7557,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02357,  -56.4625,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02497,  -62.8348,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01661,  -64.4206,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02203,  -64.3977,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99442,  -68.3271,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02621,  -63.3761,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01247,  -63.0311,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02906,  -62.9681,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02262,  -63.5071,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02330,  -64.1148,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03532,  -60.4377,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03095,  -59.8158,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02812,  -60.6737,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02513,  -61.6936,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02297,  -62.4355,  'GEORGETO',  115.00,  23
6320,  1,  -0.000,  -117.671,  0.000,  0.000,  6,  1.03000,  -63.4329,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02540,  -62.9830,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02448,  -64.8659,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01726,  -64.3711,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -63.6585,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94449,  -70.2040,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01243,  -63.5303,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00599,  -63.9806,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99502,  -70.3495,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00510,  -67.7757,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02438,  -63.2899,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -115.848,  0.000,  0.000,  6,  1.03000,  -63.5108,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01863,  -64.6251,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03161,  -60.0399,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02975,  -61.7448,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02545,  -63.0671,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96303,  -73.1442,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02725,  -63.8286,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94152,  -69.6189,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01634,  -63.3870,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02159,  -66.1766,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01741,  -63.8219,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03545,  -59.5417,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03252,  -60.9647,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03039,  -61.9776,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02110,  -63.4637,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01612,  -67.3329,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.0125,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03654,  -60.2717,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02781,  -62.4288,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -64.0725,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02677,  -62.8594,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03163,  -61.2257,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02826,  -62.3292,  'ROUND RO',  115.00,  23
6356,  1,  -0.000,  -109.108,  0.000,  0.000,  6,  1.03000,  -64.3957,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98492,  -76.4572,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -75.433,  0.000,  0.000,  6,  1.03000,  -64.7664,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03739,  -60.5516,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02851,  -62.0327,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00699,  -57.3875,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03611,  -55.2409,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02951,  -57.6614,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02660,  -60.3891,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9910,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.5303,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.1709,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.1163,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9885,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00720,  -64.5928,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02711,  -64.2452,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00235,  -62.2939,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01320,  -63.9254,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -62.8707,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -62.8707,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02061,  -61.1687,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01671,  -63.4039,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02458,  -53.8387,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01942,  -56.6756,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02147,  -58.6032,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02458,  -53.8387,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02458,  -53.8387,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02458,  -53.8387,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02458,  -53.8387,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02458,  -53.8387,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02283,  -60.9159,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01507,  -63.4293,  'SPRING 1',  115.00,  5
7028,  1,  -0.063,  -215.818,  0.000,  0.000,  7,  1.02000,  -62.9591,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01345,  -55.3969,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01456,  -60.4534,  'PORT LAV',  115.00,  6
7031,  1,  -4.931,  0.000,  0.000,  0.000,  7,  1.01406,  -55.0395,  'PORT LAV',  13.800,  6
7032,  1,  -1.271,  0.000,  0.000,  0.000,  7,  1.01361,  -55.3048,  'PORT LAV',  13.800,  6
7033,  1,  -1.271,  0.000,  0.000,  0.000,  7,  1.01361,  -55.3048,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01345,  -55.3969,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02745,  -60.6423,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02095,  -62.2260,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -58.0081,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02278,  -59.0629,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01782,  -61.8734,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02898,  -58.1742,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02285,  -60.5515,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02201,  -53.1908,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02033,  -55.5020,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00892,  -57.0720,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -52.5970,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -52.9203,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03086,  -58.2714,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02417,  -59.6113,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02108,  -62.5389,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01249,  -64.1653,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01611,  -63.4981,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01496,  -62.3359,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02164,  -59.5446,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00872,  -63.5465,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01693,  -62.1006,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02399,  -60.7646,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01394,  -63.3924,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00868,  -49.9037,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01296,  -51.7458,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02029,  -54.1856,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00564,  -49.4247,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00592,  -49.4657,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00572,  -49.4303,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00637,  -49.5423,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00618,  -49.5054,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00598,  -49.4756,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00374,  -64.5777,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00981,  -54.7943,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00710,  -57.7942,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01429,  -61.7629,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99079,  -53.3732,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02067,  -60.6123,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02661,  -58.3748,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02330,  -60.0110,  'GALVESTO',  115.00,  2
7075,  1,  -0.009,  -233.348,  0.000,  0.000,  7,  1.03000,  -61.0849,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03798,  -54.6405,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03476,  -56.1846,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02690,  -59.2741,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.1783,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.7660,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.7491,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.1400,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02726,  -57.7568,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02184,  -59.7956,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01259,  -60.1454,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01284,  -62.5344,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01714,  -61.3803,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99836,  -63.1984,  'RICHMOND',  115.00,  3
7089,  1,  -0.204,  -258.906,  0.000,  0.000,  7,  1.03000,  -63.9917,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01381,  -63.8565,  'PINEHURS',  115.00,  5
7091,  1,  -0.009,  -182.528,  0.000,  0.000,  7,  1.03000,  -63.7495,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01234,  -63.0036,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00866,  -63.4213,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02248,  -64.0255,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98032,  -42.2751,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99167,  -45.5276,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99455,  -47.1031,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -33.5434,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01381,  -62.2082,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01591,  -62.6646,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00752,  -64.0575,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01403,  -62.3843,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03615,  -54.6394,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02942,  -57.3105,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02720,  -59.9671,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.1745,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03615,  -54.6394,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03615,  -54.6394,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.4959,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.4677,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9320,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.2700,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9790,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9787,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00078,  -62.7533,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01415,  -63.2775,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00763,  -63.9230,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01411,  -62.1523,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00687,  -64.0353,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00687,  -64.0353,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00687,  -64.0353,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98868,  -52.8912,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01195,  -62.9983,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03373,  -55.1847,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02341,  -58.6226,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02054,  -60.3092,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02037,  -62.2763,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02073,  -56.4356,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03445,  -54.5219,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02788,  -57.5376,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01954,  -60.1498,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03445,  -54.5219,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -53.4438,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03075,  -53.1667,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03033,  -53.0316,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03041,  -52.9752,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03170,  -53.4939,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03445,  -54.5219,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03445,  -54.5219,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03445,  -54.5219,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03445,  -54.5219,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01434,  -64.3452,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01513,  -61.8115,  'HOUSTON ',  115.00,  4
7145,  1,  -0.010,  -162.281,  0.000,  0.000,  7,  1.03000,  -64.4118,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -64.4118,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01613,  -62.6264,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01056,  -63.9043,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00446,  -56.1855,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03184,  -60.6354,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02823,  -62.5377,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01364,  -62.7054,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98334,  -49.7899,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01918,  -63.8011,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00902,  -62.9023,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02147,  -60.7349,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -62.7504,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00660,  -63.6469,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03406,  -58.1580,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02714,  -59.5954,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02126,  -61.7476,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8791,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7224,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8422,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8743,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6484,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5373,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03406,  -58.1580,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03406,  -58.1580,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4904,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02580,  -58.4788,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02589,  -59.8510,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00563,  -64.1561,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01310,  -61.4901,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03349,  -58.6620,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02495,  -60.2517,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -63.4088,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00862,  -64.1222,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00979,  -62.1835,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01263,  -63.2506,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00862,  -64.1284,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00450,  -63.0130,  'PATTISON',  115.00,  3
7183,  1,  -0.056,  -247.398,  0.000,  0.000,  7,  1.03000,  -63.7878,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02850,  -56.8623,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02292,  -58.3480,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02677,  -55.2227,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02252,  -58.2583,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01783,  -61.5443,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02677,  -55.2227,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02677,  -55.2227,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02677,  -55.2227,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02677,  -55.2227,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02677,  -55.2227,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -53.8665,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -53.6508,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -54.3783,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -54.6809,  'HOUSTON ',  13.800,  3
7198,  1,  -0.018,  -120.376,  0.000,  0.000,  7,  1.03000,  -63.5432,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03266,  -58.0646,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02564,  -60.5813,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02280,  -62.9787,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00774,  -64.6209,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00126,  -58.2205,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03772,  -54.5649,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03345,  -56.4329,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03044,  -58.9806,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03772,  -54.5649,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.4419,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.7876,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.3646,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.7021,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.1612,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01758,  -60.9957,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01092,  -62.5268,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01338,  -63.5895,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -63.2672,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01371,  -63.3725,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01296,  -64.1171,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01131,  -60.2340,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01023,  -63.2160,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01016,  -63.0367,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01228,  -62.5582,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01502,  -63.0660,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01008,  -63.3979,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00836,  -64.2867,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01525,  -62.9715,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03437,  -57.3293,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02365,  -59.6944,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01997,  -61.2712,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01934,  -61.6407,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01716,  -60.8768,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02697,  -60.3362,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00782,  -64.7130,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01485,  -64.1068,  'PORTER 0',  115.00,  5
7235,  1,  -0.118,  -117.995,  0.000,  0.000,  7,  1.03000,  -64.5426,  'CYPRESS ',  115.00,  3
7236,  1,  -0.015,  -127.464,  0.000,  0.000,  7,  1.03000,  -64.1201,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00276,  -61.8887,  'FULSHEAR',  115.00,  1
7238,  1,  -0.002,  -60.349,  0.000,  0.000,  7,  1.03000,  -61.8542,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01501,  -61.3255,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01458,  -63.2572,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00973,  -63.6424,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01095,  -63.6770,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01659,  -62.7122,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01071,  -61.6325,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01373,  -64.3638,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00503,  -64.3711,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00289,  -58.5375,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00738,  -63.7462,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01127,  -63.2356,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01874,  -62.6846,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01277,  -64.6552,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02384,  -56.6199,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01512,  -58.7416,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02623,  -63.4974,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01634,  -61.9536,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01217,  -62.6776,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01174,  -61.8068,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01320,  -62.6439,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01788,  -62.6080,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01922,  -61.4385,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00314,  -49.6996,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -73.135,  0.000,  0.000,  7,  1.01543,  -51.5918,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03427,  -54.7870,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03069,  -56.5411,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02135,  -59.8575,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03189,  -53.8768,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03427,  -54.7870,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03427,  -54.7870,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03427,  -54.7870,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03204,  -54.1060,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00984,  -63.7188,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01274,  -62.3555,  'HOUSTON ',  115.00,  3
7273,  1,  -0.004,  -108.057,  0.000,  0.000,  7,  1.03000,  -60.7759,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01436,  -58.8891,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01398,  -60.2525,  'VICTORIA',  115.00,  6
7276,  1,  -0.034,  -376.518,  0.000,  0.000,  7,  1.03000,  -63.7053,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -46.762,  0.000,  0.000,  7,  1.03000,  -58.6543,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02763,  -57.9269,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02345,  -59.9812,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02763,  -57.9269,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02763,  -57.9269,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03147,  -56.9443,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01827,  -60.0700,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03147,  -56.9443,  'BAYTOWN ',  13.200,  4
7285,  1,  -3.596,  0.000,  0.000,  0.000,  7,  1.03151,  -56.7709,  'BAYTOWN ',  13.200,  4
7286,  1,  -3.596,  0.000,  0.000,  0.000,  7,  1.03191,  -56.6927,  'BAYTOWN ',  13.200,  4
7287,  1,  -3.596,  0.000,  0.000,  0.000,  7,  1.03191,  -56.6927,  'BAYTOWN ',  13.200,  4
7288,  1,  -3.596,  0.000,  0.000,  0.000,  7,  1.03191,  -56.6927,  'BAYTOWN ',  13.200,  4
7289,  1,  -7.193,  0.000,  0.000,  0.000,  7,  1.03156,  -56.6700,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00871,  -64.3232,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00247,  -64.4317,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01849,  -62.4345,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01818,  -60.5409,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -10.440,  0.000,  0.000,  7,  1.03000,  -59.7427,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01071,  -63.6585,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00593,  -64.1633,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00857,  -62.9360,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01141,  -63.6866,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00222,  -60.7399,  'EAGLE LA',  115.00,  1
7300,  1,  -0.005,  -105.246,  0.000,  0.000,  7,  1.03000,  -64.4612,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01046,  -61.9552,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00428,  -54.4098,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01582,  -56.9351,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99979,  -49.7256,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01174,  -53.9393,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01079,  -57.5508,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99979,  -49.7256,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99979,  -49.7256,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99979,  -49.7256,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99979,  -49.7256,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01129,  -49.3509,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02607,  -55.9341,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01230,  -58.2652,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99651,  -63.6970,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02144,  -63.4187,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01032,  -62.4307,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01547,  -60.9283,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00925,  -62.6398,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01054,  -63.5543,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03552,  -54.8232,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02994,  -55.6843,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02350,  -58.0398,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03277,  -54.3936,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03172,  -54.2433,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03170,  -54.2404,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03368,  -54.5395,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01918,  -54.8361,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01575,  -56.0330,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.0668,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01174,  -63.1372,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03422,  -55.9490,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02746,  -57.6745,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01814,  -61.0878,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03422,  -55.9490,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2807,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01622,  -62.0597,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00587,  -59.7607,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01230,  -62.6309,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00687,  -57.5134,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00213,  -63.6100,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -54.2538,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01972,  -58.6833,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00407,  -61.7462,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00706,  -64.0788,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01373,  -62.2790,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03609,  -54.3935,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03002,  -56.4568,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02496,  -58.7081,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.7200,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.7796,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.2533,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.4089,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.0837,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.6631,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.6565,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.7337,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03609,  -54.3935,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.5608,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.6154,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.0911,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9921,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00910,  -63.5223,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01515,  -60.8012,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00188,  -61.8881,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01533,  -63.1357,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03565,  -55.4345,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02886,  -57.8964,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02237,  -60.6962,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.8831,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7332,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.8551,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.8968,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2338,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0016,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9037,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.0222,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3627,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.0870,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.1899,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01861,  -58.8558,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01509,  -63.5578,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01055,  -62.8902,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01519,  -60.1635,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00912,  -63.3015,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01149,  -63.9857,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -63.2625,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00816,  -63.7528,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01629,  -63.8431,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0016,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03303,  -60.3057,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02518,  -61.6506,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02186,  -61.0599,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00474,  -57.9806,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00958,  -62.9932,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01533,  -63.7449,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00928,  -63.1268,  'HOUSTON ',  115.00,  3
7397,  1,  -0.016,  -79.362,  0.000,  0.000,  7,  1.03000,  -63.0192,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01789,  -61.5494,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01516,  -62.3715,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03366,  -55.6482,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02871,  -57.3628,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02392,  -60.2186,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01714,  -61.3813,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00832,  -64.2474,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02298,  -60.4118,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01496,  -50.9140,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01304,  -52.0771,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99867,  -54.6493,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02060,  -59.3036,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01122,  -62.5007,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01351,  -64.0747,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01321,  -59.7014,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00841,  -59.1464,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02277,  -52.9894,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01649,  -54.9355,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01473,  -56.3696,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01774,  -63.0633,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01785,  -62.7833,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01761,  -60.6972,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02354,  -60.9309,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01524,  -63.5368,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0746,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03043,  -57.3172,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02020,  -60.0295,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00805,  -64.2214,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99393,  -56.6255,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00786,  -64.2472,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6246,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02736,  -55.3419,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01375,  -57.9961,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01720,  -62.9643,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02024,  -65.1721,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02167,  -62.6906,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02373,  -63.1004,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -27.075,  0.000,  0.000,  8,  1.03000,  -64.0808,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02995,  -61.4541,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -30.752,  0.000,  0.000,  8,  1.03000,  -62.0499,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -23.721,  0.000,  0.000,  8,  1.02999,  -61.2194,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02417,  -61.6734,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01492,  -63.2454,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01596,  -64.3792,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01705,  -61.5048,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02297,  -58.4671,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02762,  -63.0252,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -38.064,  0.000,  0.000,  8,  1.02996,  -63.4618,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01544,  -65.8806,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02137,  -63.8332,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -34.871,  0.000,  0.000,  8,  1.03000,  -64.4145,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02126,  -61.8078,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03053,  -59.6133,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -51.552,  0.000,  0.000,  8,  1.02999,  -61.8986,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01638,  -62.9705,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03028,  -61.2714,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -7.121,  0.000,  0.000,  8,  1.03000,  -62.7958,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02724,  -62.7342,  'LUFKIN 1',  115.00,  8
8024,  1,  -5.592,  0.000,  0.000,  0.000,  8,  1.02792,  -62.3398,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -25.989,  0.000,  0.000,  8,  1.03000,  -62.4797,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01648,  -63.9369,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02735,  -61.6931,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01773,  -63.7418,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01421,  -63.4531,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03967,  -59.1043,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03744,  -59.7905,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03242,  -62.0500,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.2948,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.4617,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.5308,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.5013,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01715,  -65.6175,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02531,  -59.0079,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02242,  -63.4380,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01681,  -61.7576,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -21.725,  0.000,  0.000,  8,  1.03000,  -63.0602,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01668,  -64.5662,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02539,  -54.9689,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02697,  -56.0017,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02670,  -57.6716,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02289,  -54.5838,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02331,  -54.6397,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -54.2364,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02377,  -54.7118,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02209,  -54.4501,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02389,  -54.7326,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02630,  -62.4091,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01529,  -62.7098,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01426,  -62.6758,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03075,  -60.8557,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02799,  -62.8508,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03091,  -55.1211,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03016,  -56.2000,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02813,  -57.5057,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02408,  -54.1720,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02268,  -53.9729,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03291,  -58.6230,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02154,  -64.2022,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02630,  -57.8795,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01920,  -61.2085,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02541,  -58.5065,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01631,  -54.4609,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02489,  -56.2559,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02483,  -58.2468,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -52.1791,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -52.4673,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01642,  -60.2233,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01896,  -63.1286,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03433,  -50.7436,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03586,  -53.4232,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03599,  -56.4048,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -49.0459,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -48.9534,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03048,  -49.3497,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -49.1378,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01962,  -63.0934,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03688,  -55.7872,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02674,  -56.8107,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99273,  -62.1582,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99551,  -62.1391,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00291,  -62.0849,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -54.5180,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -54.9438,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02750,  -62.5337,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02311,  -64.1625,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -9.462,  0.000,  0.000,  8,  1.03000,  -59.2687,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01756,  -63.3235,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02934,  -57.1863,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01903,  -62.0813,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01136,  -63.9106,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01840,  -62.2673,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03485,  -56.8259,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03304,  -58.7697,  'CUSHING ',  115.00,  8
8099,  1,  -14.488,  0.000,  0.000,  0.000,  8,  1.03518,  -56.0743,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02690,  -62.5171,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02088,  -63.9337,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96620,  -67.5168,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01914,  -59.9857,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02126,  -64.4637,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03091,  -55.7917,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02482,  -57.6292,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02989,  -58.0341,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01904,  -63.2518,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01458,  -61.5584,  'ATHENS 2',  115.00,  8
8110,  1,  -0.000,  -16.187,  0.000,  0.000,  8,  1.02999,  -60.7983,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02322,  -63.7288,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03810,  -56.0954,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03670,  -56.9171,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03443,  -58.2918,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03810,  -56.0954,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.3703,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.4715,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01649,  -65.7257,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03374,  -57.9389,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -43.198,  0.000,  0.000,  8,  1.03000,  -64.6383,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02770,  -61.1016,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02557,  -64.8776,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01688,  -61.3288,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02742,  -59.5280,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -28.106,  0.000,  0.000,  8,  1.03000,  -64.6499,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03458,  -54.4154,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03463,  -54.9648,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03493,  -56.0648,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03089,  -53.8939,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.1160,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.7500,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01381,  -61.4613,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03181,  -58.9939,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02953,  -60.6102,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02776,  -62.3059,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02516,  -62.2626,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02173,  -63.4034,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -30.338,  0.000,  0.000,  8,  1.02999,  -63.0182,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01686,  -62.5016,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01162,  -64.0961,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02545,  -65.0821,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02403,  -58.3421,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02976,  -63.5384,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02331,  -58.8219,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02608,  -60.7678,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01459,  -64.2618,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -57.1639,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02394,  -58.8025,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01946,  -61.0469,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02260,  -63.6070,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -23.596,  0.000,  0.000,  8,  1.03000,  -64.5841,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02845,  -63.8969,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01661,  -63.0426,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02172,  -63.1435,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03309,  -56.0769,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01842,  -60.3646,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98329,  -65.5833,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03620,  -59.7882,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -29.894,  0.000,  0.000,  8,  1.03000,  -61.1542,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02827,  -63.0262,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.068,  5.085,  0.000,  0.000,  1,  1.01258,  -53.7436,  'ODESSA 2',  11.500,  9
11002,  1,  11.237,  3.171,  0.000,  0.000,  1,  1.02456,  -57.8042,  'PRESIDIO',  11.500,  9
11007,  1,  4.787,  1.354,  0.000,  0.000,  1,  1.02731,  -56.7889,  'VAN HORN',  11.500,  9
11012,  1,  1.831,  0.519,  0.000,  0.000,  1,  1.02731,  -61.3787,  'SANDERSO',  11.500,  9
11013,  1,  24.130,  6.775,  0.000,  0.000,  1,  1.01189,  -52.3139,  'MONAHANS',  11.500,  9
11014,  1,  1.815,  0.514,  0.000,  0.000,  1,  1.01534,  -51.8111,  'GRANDFAL',  11.500,  9
11015,  1,  5.476,  1.549,  0.000,  0.000,  1,  1.03076,  -57.5625,  'MARFA 0S',  11.500,  9
11016,  1,  2.321,  0.657,  0.000,  0.000,  1,  1.02273,  -54.4952,  'GARDEN C',  11.500,  9
11017,  1,  16.252,  4.577,  0.000,  0.000,  1,  1.00436,  -55.2131,  'ODESSA 4',  11.500,  9
11018,  1,  0.056,  0.016,  0.000,  0.000,  1,  1.00098,  -55.9959,  'NOTREES ',  11.500,  9
11019,  1,  47.338,  13.184,  0.000,  0.000,  1,  1.02735,  -53.9092,  'MIDLAND ',  11.500,  9
11024,  1,  55.066,  15.277,  0.000,  0.000,  1,  1.00051,  -56.6177,  'ODESSA 6',  11.500,  9
11027,  1,  62.568,  17.329,  0.000,  0.000,  1,  1.02736,  -56.7964,  'MIDLAND ',  11.500,  9
11028,  1,  6.989,  1.975,  0.000,  0.000,  1,  1.02915,  -47.7596,  'COAHOMA ',  11.500,  9
11029,  1,  77.979,  21.466,  0.000,  0.000,  1,  1.01964,  -57.8907,  'MIDLAND ',  11.500,  9
11030,  1,  12.276,  3.463,  0.000,  0.000,  1,  1.02446,  -55.4038,  'ALPINE 0',  11.500,  9
11031,  1,  3.582,  1.014,  0.000,  0.000,  1,  1.02212,  -54.8482,  'FORT DAV',  11.500,  9
11036,  1,  9.632,  2.719,  0.000,  0.000,  1,  1.00171,  -53.8751,  'CRANE 0S',  11.500,  9
11037,  1,  82.112,  22.545,  0.000,  0.000,  1,  1.00319,  -54.9983,  'ODESSA 5',  11.500,  9
11040,  1,  32.709,  9.155,  0.000,  0.000,  1,  1.00900,  -56.1933,  'ANDREWS ',  11.500,  9
11044,  1,  8.112,  2.291,  0.000,  0.000,  1,  1.02368,  -57.3939,  'BIG LAKE',  11.500,  9
11045,  1,  72.259,  19.925,  0.000,  0.000,  1,  1.01178,  -55.2412,  'MIDLAND ',  11.500,  9
11046,  1,  9.059,  2.559,  0.000,  0.000,  1,  1.02731,  -58.7989,  'OZONA 0S',  11.500,  9
11054,  1,  12.292,  3.467,  0.000,  0.000,  1,  1.01566,  -54.4822,  'STANTON ',  11.500,  9
11055,  1,  3.780,  1.069,  0.000,  0.000,  1,  1.01888,  -49.1017,  'ODONNELL',  11.500,  9
11058,  1,  9.604,  2.712,  0.000,  0.000,  1,  1.02383,  -54.7142,  'IRAAN 3 ',  11.500,  9
11064,  1,  75.967,  20.914,  0.000,  0.000,  1,  1.00840,  -54.7144,  'ODESSA 3',  11.500,  9
11067,  1,  50.707,  14.094,  0.000,  0.000,  1,  1.00508,  -52.7812,  'BIG SPRI',  11.500,  9
11068,  1,  42.382,  11.813,  0.000,  0.000,  1,  0.99544,  -56.1848,  'MIDLAND ',  11.500,  9
11071,  1,  82.650,  22.708,  0.000,  0.000,  1,  1.01729,  -52.8550,  'ODESSA 1',  11.500,  9
11083,  1,  29.132,  8.167,  0.000,  0.000,  1,  1.02138,  -53.3556,  'FORT STO',  11.500,  9
11085,  1,  15.086,  4.250,  0.000,  0.000,  1,  1.01209,  -52.7366,  'KERMIT 0',  11.500,  9
11086,  1,  34.493,  9.651,  0.000,  0.000,  1,  1.02238,  -54.4596,  'PECOS 0S',  11.500,  9
11087,  1,  0.806,  0.229,  0.000,  0.000,  1,  1.02751,  -56.7492,  'SHEFFIEL',  11.500,  9
11089,  1,  22.398,  6.292,  0.000,  0.000,  1,  1.00615,  -51.9400,  'LAMESA 0',  11.500,  9
11091,  1,  7.449,  2.105,  0.000,  0.000,  1,  1.03786,  -51.3247,  'RALLS 2 ',  16.100,  9
12001,  1,  27.669,  7.761,  0.000,  0.000,  2,  1.02209,  -56.9329,  'PARIS 3 ',  16.100,  11
12007,  1,  4.318,  1.222,  0.000,  0.000,  2,  1.02463,  -56.4286,  'HONEY GR',  16.100,  11
12008,  1,  8.447,  2.386,  0.000,  0.000,  2,  1.02202,  -51.6345,  'MEMPHIS ',  16.100,  10
12009,  1,  33.825,  9.467,  0.000,  0.000,  2,  1.02734,  -53.8037,  'IOWA PAR',  16.100,  11
12010,  1,  42.590,  11.883,  0.000,  0.000,  2,  1.02734,  -53.6710,  'VERNON 2',  16.100,  10
12014,  1,  27.105,  7.605,  0.000,  0.000,  2,  1.02190,  -52.6644,  'CHILDRES',  16.100,  10
12015,  1,  3.121,  0.884,  0.000,  0.000,  2,  1.02046,  -59.3022,  'FORESTBU',  16.100,  11
12016,  1,  31.009,  8.687,  0.000,  0.000,  2,  1.02344,  -59.2735,  'SHERMAN ',  16.100,  11
12020,  1,  23.623,  6.635,  0.000,  0.000,  2,  1.01858,  -52.6924,  'WICHITA ',  16.100,  11
12022,  1,  4.532,  1.282,  0.000,  0.000,  2,  1.02654,  -56.1044,  'PARIS 2 ',  16.100,  11
12025,  1,  28.168,  7.898,  0.000,  0.000,  2,  1.01691,  -52.3298,  'WICHITA ',  16.100,  11
12026,  1,  21.710,  6.103,  0.000,  0.000,  2,  1.03415,  -48.3231,  'WHEELER ',  16.100,  10
12027,  1,  1.815,  0.514,  0.000,  0.000,  2,  1.02215,  -57.2702,  'DEPORT 0',  16.100,  11
12028,  1,  9.225,  2.605,  0.000,  0.000,  2,  1.01828,  -53.9577,  'WICHITA ',  16.100,  11
12029,  1,  3.246,  0.919,  0.000,  0.000,  2,  1.02935,  -52.3646,  'SILVERTO',  16.100,  10
12030,  1,  18.619,  5.239,  0.000,  0.000,  2,  1.01417,  -58.5480,  'BONHAM 0',  16.100,  11
12031,  1,  3.300,  0.934,  0.000,  0.000,  2,  1.03984,  -51.9188,  'MATADOR ',  16.100,  10
12032,  1,  1.530,  0.433,  0.000,  0.000,  2,  1.02581,  -56.1361,  'ARTHUR C',  16.100,  11
12033,  1,  5.539,  1.566,  0.000,  0.000,  2,  1.00660,  -60.0145,  'LEONARD ',  16.100,  11
12034,  1,  2.471,  0.699,  0.000,  0.000,  2,  1.02508,  -58.9625,  'GORDONVI',  16.100,  11
12035,  1,  4.156,  1.176,  0.000,  0.000,  2,  1.03560,  -52.4684,  'KNOX CIT',  16.100,  10
12036,  1,  34.057,  9.530,  0.000,  0.000,  2,  1.01877,  -52.7203,  'WICHITA ',  16.100,  11
12037,  1,  1.820,  0.515,  0.000,  0.000,  2,  1.02596,  -59.1387,  'LINDSAY ',  16.100,  11
12038,  1,  1.106,  0.313,  0.000,  0.000,  2,  1.02523,  -57.1792,  'ECTOR 0S',  16.100,  11
12039,  1,  1.901,  0.538,  0.000,  0.000,  2,  1.01112,  -58.8703,  'SUNSET 0',  16.100,  11
12040,  1,  9.078,  2.564,  0.000,  0.000,  2,  1.02646,  -56.5416,  'CLARKSVI',  16.100,  11
12043,  1,  1.971,  0.558,  0.000,  0.000,  2,  1.02438,  -59.1041,  'SADLER 0',  16.100,  11
12044,  1,  12.611,  3.557,  0.000,  0.000,  2,  1.02710,  -58.5767,  'WHITESBO',  16.100,  11
12045,  1,  17.825,  5.018,  0.000,  0.000,  2,  1.01813,  -52.9920,  'SHEPPARD',  16.100,  11
12046,  1,  10.361,  2.925,  0.000,  0.000,  2,  1.02590,  -58.7845,  'POTTSBOR',  16.100,  11
12047,  1,  6.675,  1.887,  0.000,  0.000,  2,  1.02762,  -56.9843,  'BELLS 0S',  16.100,  11
12048,  1,  4.668,  1.320,  0.000,  0.000,  2,  1.03951,  -52.1597,  'CROSBYTO',  16.100,  10
12049,  1,  7.186,  2.031,  0.000,  0.000,  2,  1.02528,  -53.0228,  'ELECTRA ',  16.100,  10
12050,  1,  1.946,  0.551,  0.000,  0.000,  2,  1.00887,  -59.5292,  'PATTONVI',  16.100,  11
12051,  1,  14.631,  4.123,  0.000,  0.000,  2,  1.01582,  -56.5601,  'HENRIETT',  16.100,  11
12052,  1,  29.436,  8.251,  0.000,  0.000,  2,  1.02249,  -50.3825,  'PANHANDL',  16.100,  10
12053,  1,  15.110,  4.257,  0.000,  0.000,  2,  1.01463,  -57.3311,  'BOWIE 0S',  16.100,  11
12055,  1,  28.409,  7.966,  0.000,  0.000,  2,  1.01968,  -52.1959,  'WICHITA ',  16.100,  11
12060,  1,  1.607,  0.455,  0.000,  0.000,  2,  1.00992,  -58.7132,  'ROXTON 0',  16.100,  11
12063,  1,  27.868,  7.817,  0.000,  0.000,  2,  1.02733,  -58.4917,  'DENISON ',  16.100,  11
12064,  1,  4.469,  1.264,  0.000,  0.000,  2,  1.01834,  -57.3603,  'SUMNER 0',  16.100,  11
12065,  1,  68.712,  18.988,  0.000,  0.000,  2,  1.02737,  -59.5816,  'GAINESVI',  16.100,  11
12066,  1,  6.202,  1.753,  0.000,  0.000,  2,  1.03516,  -51.6212,  'ASPERMON',  16.100,  10
12067,  1,  35.613,  9.958,  0.000,  0.000,  2,  1.01503,  -52.3122,  'WICHITA ',  16.100,  11
12068,  1,  4.978,  1.408,  0.000,  0.000,  2,  1.01570,  -51.1716,  'WINDTHOR',  16.100,  11
12069,  1,  9.565,  2.701,  0.000,  0.000,  2,  1.02731,  -58.9289,  'HOWE 0SE',  16.100,  11
12072,  1,  4.234,  1.198,  0.000,  0.000,  2,  1.02823,  -58.0892,  'COLLINSV',  16.100,  11
12079,  1,  3.359,  0.950,  0.000,  0.000,  2,  1.03419,  -53.1655,  'PADUCAH ',  16.100,  10
12080,  1,  13.727,  3.869,  0.000,  0.000,  2,  1.01687,  -57.6623,  'NOCONA 0',  16.100,  11
12081,  1,  1.853,  0.525,  0.000,  0.000,  2,  1.02029,  -58.2114,  'DODD CIT',  16.100,  11
12082,  1,  34.302,  9.597,  0.000,  0.000,  2,  1.01955,  -53.1181,  'WICHITA ',  16.100,  11
12086,  1,  1.260,  0.357,  0.000,  0.000,  2,  1.01366,  -58.4218,  'MONTAGUE',  16.100,  11
12087,  1,  8.070,  2.280,  0.000,  0.000,  2,  1.03713,  -51.5035,  'SPUR 0SE',  16.100,  10
12090,  1,  1.265,  0.358,  0.000,  0.000,  2,  1.02106,  -57.7957,  'ANNONA 0',  16.100,  11
12091,  1,  6.991,  1.976,  0.000,  0.000,  2,  1.03291,  -53.2850,  'SEYMOUR ',  16.100,  10
12092,  1,  10.360,  2.925,  0.000,  0.000,  2,  1.02698,  -57.7678,  'DENISON ',  16.100,  11
12106,  1,  6.324,  1.788,  0.000,  0.000,  2,  1.00870,  -59.7715,  'WHITEWRI',  16.100,  11
12107,  1,  32.090,  8.987,  0.000,  0.000,  2,  1.02793,  -57.1015,  'SHERMAN ',  16.100,  11
12108,  1,  1.890,  0.535,  0.000,  0.000,  2,  1.03303,  -54.8357,  'ROCHESTE',  16.100,  10
12109,  1,  21.975,  6.176,  0.000,  0.000,  2,  1.02193,  -54.0722,  'BURKBURN',  16.100,  11
12110,  1,  5.538,  1.566,  0.000,  0.000,  2,  1.02731,  -58.7083,  'MUENSTER',  16.100,  11
12111,  1,  10.999,  3.104,  0.000,  0.000,  2,  1.03056,  -54.6905,  'ARCHER C',  16.100,  11
12112,  1,  3.956,  1.119,  0.000,  0.000,  2,  1.01737,  -54.7820,  'PETROLIA',  16.100,  11
12114,  1,  33.357,  9.338,  0.000,  0.000,  2,  1.02902,  -55.3298,  'PARIS 1 ',  16.100,  11
12121,  1,  1.527,  0.432,  0.000,  0.000,  2,  1.02512,  -57.0003,  'BAGWELL ',  16.100,  11
12122,  1,  2.949,  0.835,  0.000,  0.000,  2,  1.02084,  -57.1167,  'TELEPHON',  16.100,  11
12124,  1,  9.926,  2.802,  0.000,  0.000,  2,  1.00297,  -60.5768,  'VAN ALST',  16.100,  11
12125,  1,  1.705,  0.483,  0.000,  0.000,  2,  1.02299,  -58.2352,  'TIOGA 0S',  16.100,  11
12126,  1,  11.901,  3.357,  0.000,  0.000,  2,  1.02392,  -59.6309,  'VALLEY V',  16.100,  11
12129,  1,  2.908,  0.823,  0.000,  0.000,  2,  1.01131,  -59.6328,  'TRENTON ',  16.100,  11
12132,  1,  7.603,  2.148,  0.000,  0.000,  2,  1.02731,  -55.2762,  'HASKELL ',  11.500,  10
12133,  1,  2.206,  0.625,  0.000,  0.000,  2,  1.02394,  -58.2252,  'SAINT JO',  16.100,  11
13002,  1,  59.473,  16.481,  0.000,  0.000,  3,  1.01324,  -67.6482,  'KERRVILL',  11.500,  28
13005,  1,  3.220,  0.911,  0.000,  0.000,  3,  0.99811,  -76.7877,  'LEAKEY 0',  11.500,  28
13006,  1,  5.516,  1.560,  0.000,  0.000,  3,  1.02244,  -52.4511,  'HAMLIN 0',  11.500,  27
13007,  1,  7.556,  2.135,  0.000,  0.000,  3,  1.02551,  -52.4255,  'MERKEL 3',  11.500,  27
13008,  1,  14.793,  4.168,  0.000,  0.000,  3,  1.02147,  -59.5370,  'COLEMAN ',  11.500,  27
13009,  1,  10.332,  2.916,  0.000,  0.000,  3,  1.02629,  -60.9640,  'SONORA 0',  11.500,  28
13010,  1,  2.396,  0.678,  0.000,  0.000,  3,  1.00616,  -76.1742,  'CAMP WOO',  11.500,  28
13011,  1,  12.393,  3.495,  0.000,  0.000,  3,  1.00744,  -71.0711,  'LLANO 0S',  11.500,  28
13012,  1,  0.249,  0.071,  0.000,  0.000,  3,  0.99724,  -72.0628,  'WILLOW C',  11.500,  28
13013,  1,  32.336,  9.055,  0.000,  0.000,  3,  1.02733,  -54.4748,  'ABILENE ',  11.500,  27
13014,  1,  10.757,  3.036,  0.000,  0.000,  3,  1.02549,  -63.9644,  'KINGSLAN',  11.500,  28
13015,  1,  3.399,  0.962,  0.000,  0.000,  3,  1.01536,  -48.9733,  'ROSCOE 6',  11.500,  27
13021,  1,  1.952,  0.553,  0.000,  0.000,  3,  1.02752,  -54.2820,  'LUEDERS ',  11.500,  27
13022,  1,  14.386,  4.054,  0.000,  0.000,  3,  1.01287,  -48.9848,  'COLORADO',  11.500,  27
13023,  1,  5.182,  1.466,  0.000,  0.000,  3,  1.02731,  -52.2797,  'STAMFORD',  11.500,  27
13024,  1,  8.824,  2.492,  0.000,  0.000,  3,  1.02567,  -60.1899,  'ELDORADO',  11.500,  28
13025,  1,  6.388,  1.806,  0.000,  0.000,  3,  1.02316,  -62.0577,  'SAN SABA',  11.500,  28
13029,  1,  2.744,  0.777,  0.000,  0.000,  3,  1.03161,  -61.1848,  'LOMETA 0',  11.500,  28
13030,  1,  64.420,  17.830,  0.000,  0.000,  3,  1.02737,  -63.5200,  'SAN ANGE',  11.500,  27
13031,  1,  8.714,  2.461,  0.000,  0.000,  3,  1.01793,  -53.3766,  'TUSCOLA ',  11.500,  27
13032,  1,  38.128,  10.652,  0.000,  0.000,  3,  1.01691,  -53.6977,  'ABILENE ',  11.500,  27
13035,  1,  1.707,  0.484,  0.000,  0.000,  3,  1.02366,  -62.4812,  'CHEROKEE',  11.500,  28
13036,  1,  3.119,  0.883,  0.000,  0.000,  3,  1.02291,  -61.4532,  'RICHLAND',  11.500,  28
13040,  1,  10.901,  3.076,  0.000,  0.000,  3,  1.01351,  -59.7880,  'BALLINGE',  11.500,  27
13042,  1,  5.548,  1.569,  0.000,  0.000,  3,  1.02553,  -50.6921,  'SILVER 1',  11.500,  27
13049,  1,  7.059,  1.995,  0.000,  0.000,  3,  1.02468,  -53.1124,  'ANSON 0S',  11.500,  27
13051,  1,  136.439,  36.720,  0.000,  0.000,  3,  1.01639,  -66.5661,  'DEL RIO ',  11.500,  28
13052,  1,  3.156,  0.893,  0.000,  0.000,  3,  1.00941,  -73.1437,  'HUNT 0SE',  11.500,  28
13066,  1,  16.120,  4.541,  0.000,  0.000,  3,  1.02221,  -62.8472,  'BRADY 0S',  11.500,  28
13069,  1,  2.984,  0.844,  0.000,  0.000,  3,  1.01834,  -55.2394,  'OVALO 0S',  11.500,  27
13072,  1,  5.370,  1.519,  0.000,  0.000,  3,  1.02219,  -62.4525,  'MILES 0S',  11.500,  27
13075,  1,  5.008,  1.417,  0.000,  0.000,  3,  1.02318,  -62.9156,  'MASON 0S',  11.500,  28
13076,  1,  5.198,  1.470,  0.000,  0.000,  3,  1.00285,  -77.1062,  'BRACKETT',  11.500,  28
13077,  1,  39.038,  10.902,  0.000,  0.000,  3,  1.01693,  -54.3055,  'ABILENE ',  11.500,  27
13093,  1,  3.290,  0.931,  0.000,  0.000,  3,  1.00791,  -75.1756,  'ROCKSPRI',  11.500,  28
13099,  1,  6.730,  1.902,  0.000,  0.000,  3,  1.01602,  -54.2376,  'DYESS AF',  11.500,  27
13100,  1,  3.298,  0.933,  0.000,  0.000,  3,  1.01397,  -55.2285,  'HAWLEY 0',  11.500,  27
13101,  1,  3.598,  1.018,  0.000,  0.000,  3,  1.02193,  -61.7065,  'BUCHANAN',  11.500,  28
13102,  1,  37.815,  10.565,  0.000,  0.000,  3,  1.01614,  -55.3975,  'ABILENE ',  11.500,  27
13103,  1,  22.677,  6.371,  0.000,  0.000,  3,  1.01448,  -51.4280,  'SWEETWAT',  11.500,  27
13107,  1,  7.831,  2.212,  0.000,  0.000,  3,  1.00919,  -70.1768,  'INGRAM 0',  11.500,  28
13108,  1,  9.815,  2.771,  0.000,  0.000,  3,  1.01714,  -62.9696,  'KEMPNER ',  11.500,  28
13114,  1,  85.071,  23.353,  0.000,  0.000,  3,  1.01815,  -61.6794,  'SAN ANGE',  11.500,  27
13115,  1,  6.685,  1.889,  0.000,  0.000,  3,  1.02309,  -50.2352,  'ROTAN 0S',  11.500,  27
13123,  1,  24.754,  6.948,  0.000,  0.000,  3,  0.99735,  -78.5388,  'UVALDE 0',  11.500,  28
13124,  1,  33.208,  9.297,  0.000,  0.000,  3,  1.02734,  -68.8859,  'FREDERIC',  11.500,  28
13125,  1,  45.708,  12.731,  0.000,  0.000,  3,  1.01075,  -55.7975,  'ABILENE ',  11.500,  27
13126,  1,  4.112,  1.163,  0.000,  0.000,  3,  1.00206,  -79.1028,  'SABINAL ',  11.500,  28
13128,  1,  1.559,  0.441,  0.000,  0.000,  3,  1.01514,  -48.8091,  'LORAINE ',  11.500,  27
13130,  1,  63.241,  17.506,  0.000,  0.000,  3,  1.01991,  -54.2971,  'SAN ANGE',  11.500,  27
13132,  1,  6.397,  1.808,  0.000,  0.000,  3,  1.02219,  -62.3997,  'EDEN 0SE',  11.500,  28
13136,  1,  22.084,  6.206,  0.000,  0.000,  3,  1.01565,  -48.5199,  'SNYDER 2',  11.500,  27
13138,  1,  7.841,  2.216,  0.000,  0.000,  3,  1.02595,  -62.8898,  'MENARD 0',  11.500,  28
13139,  1,  8.264,  2.334,  0.000,  0.000,  3,  1.01076,  -56.7848,  'WINTERS ',  11.500,  27
13140,  1,  0.129,  0.036,  0.000,  0.000,  3,  1.01792,  -55.5453,  'GOLDSBOR',  11.500,  27
13142,  1,  5.926,  1.676,  0.000,  0.000,  3,  1.02731,  -62.8819,  'GOODFELL',  11.500,  27
13143,  1,  4.427,  1.252,  0.000,  0.000,  3,  1.02731,  -60.8869,  'SANTA AN',  11.500,  28
13144,  1,  2.984,  0.845,  0.000,  0.000,  3,  1.02426,  -61.7539,  'ROWENA 0',  11.500,  28
13145,  1,  1.539,  0.436,  0.000,  0.000,  3,  1.02195,  -51.6426,  'TRENT 2 ',  11.500,  27
13146,  1,  5.876,  1.661,  0.000,  0.000,  3,  1.02731,  -62.1549,  'JUNCTION',  11.500,  28
13147,  1,  14.634,  4.124,  0.000,  0.000,  3,  1.02732,  -62.3099,  'LAMPASAS',  11.500,  28
14002,  1,  0.582,  0.165,  0.000,  0.000,  4,  1.01464,  -77.2783,  'LAUGHLIN',  11.500,  20
14003,  1,  83.761,  23.009,  0.000,  0.000,  4,  1.02103,  -98.1359,  'EDINBURG',  11.500,  19
14005,  1,  102.124,  27.873,  0.000,  0.000,  4,  1.02740,  -81.3043,  'LAREDO 7',  11.500,  20
14006,  1,  1.823,  0.516,  0.000,  0.000,  4,  1.02589,  -79.1602,  'BRUNI 2 ',  11.500,  20
14007,  1,  120.505,  32.636,  0.000,  0.000,  4,  1.01779,  -99.1681,  'MCALLEN ',  11.500,  19
14008,  1,  21.768,  6.118,  0.000,  0.000,  4,  1.01279,  -65.8899,  'POTEET 0',  11.500,  20
14011,  1,  6.477,  1.831,  0.000,  0.000,  4,  1.01894,  -83.1061,  'HEBBRONV',  11.500,  19
14012,  1,  6.345,  1.794,  0.000,  0.000,  4,  1.02731,  -96.8729,  'PROGRESO',  11.500,  19
14013,  1,  56.549,  15.693,  0.000,  0.000,  4,  1.02085,  -98.5268,  'EDINBURG',  11.500,  19
14015,  1,  106.492,  29.018,  0.000,  0.000,  4,  1.02741,  -76.4550,  'EAGLE PA',  11.500,  20
14016,  1,  3.137,  0.888,  0.000,  0.000,  4,  1.01948,  -65.8962,  'CHARLOTT',  11.500,  20
14017,  1,  34.839,  9.746,  0.000,  0.000,  4,  1.02342,  -80.0651,  'CORPUS C',  11.500,  21
14018,  1,  4.185,  1.184,  0.000,  0.000,  4,  1.01435,  -74.5243,  'WOODSBOR',  11.500,  21
14019,  1,  77.382,  21.297,  0.000,  0.000,  4,  1.01225,  -96.6279,  'MERCEDES',  11.500,  19
14020,  1,  44.651,  12.441,  0.000,  0.000,  4,  1.01100,  -80.6335,  'CORPUS C',  11.500,  21
14021,  1,  13.435,  3.788,  0.000,  0.000,  4,  1.01804,  -96.9998,  'EDCOUCH ',  11.500,  19
14022,  1,  3.429,  0.971,  0.000,  0.000,  4,  1.01749,  -79.7069,  'ENCINAL ',  11.500,  20
14023,  1,  2.956,  0.837,  0.000,  0.000,  4,  1.01777,  -65.6821,  'MOORE 0S',  11.500,  20
14027,  1,  52.662,  14.636,  0.000,  0.000,  4,  1.02295,  -98.9494,  'MCALLEN ',  11.500,  19
14031,  1,  1.747,  0.495,  0.000,  0.000,  4,  1.02060,  -83.2337,  'SAN YGNA',  11.500,  20
14032,  1,  43.484,  12.121,  0.000,  0.000,  4,  1.00926,  -84.3738,  'KINGSVIL',  11.500,  21
14033,  1,  70.014,  19.327,  0.000,  0.000,  4,  1.01548,  -81.6072,  'LAREDO 6',  11.500,  20
14034,  1,  29.115,  8.161,  0.000,  0.000,  4,  1.01626,  -98.2633,  'HIDALGO ',  11.500,  19
14035,  1,  39.521,  11.033,  0.000,  0.000,  4,  1.00875,  -79.4111,  'CORPUS C',  11.500,  21
14036,  1,  24.305,  6.824,  0.000,  0.000,  4,  1.00751,  -73.7635,  'CRYSTAL ',  11.500,  20
14037,  1,  17.262,  4.861,  0.000,  0.000,  4,  1.02727,  -75.9662,  'SINTON 0',  11.500,  21
14038,  1,  53.975,  14.984,  0.000,  0.000,  4,  1.00650,  -71.4245,  'BEEVILLE',  11.500,  21
14040,  1,  134.159,  36.179,  0.000,  0.000,  4,  1.02743,  -93.4678,  'MISSION ',  11.500,  19
14042,  1,  105.826,  28.837,  0.000,  0.000,  4,  1.02428,  -97.1830,  'SAN JUAN',  11.500,  19
14043,  1,  2.394,  0.677,  0.000,  0.000,  4,  1.01032,  -87.9121,  'FALCON H',  11.500,  19
14048,  1,  10.844,  3.060,  0.000,  0.000,  4,  1.01240,  -94.7848,  'LA JOYA ',  11.500,  19
14051,  1,  38.145,  10.655,  0.000,  0.000,  4,  1.01265,  -83.3389,  'BISHOP 0',  11.500,  21
14053,  1,  0.038,  0.011,  0.000,  0.000,  4,  1.02361,  -85.4279,  'ARMSTRON',  11.500,  19
14054,  1,  3.009,  0.852,  0.000,  0.000,  4,  1.01646,  -73.8992,  'SKIDMORE',  11.500,  21
14055,  1,  7.556,  2.135,  0.000,  0.000,  4,  1.01125,  -78.9877,  'CORPUS C',  11.500,  21
14064,  1,  3.930,  1.112,  0.000,  0.000,  4,  1.01161,  -78.9237,  'CORPUS C',  11.500,  21
14066,  1,  88.320,  24.230,  0.000,  0.000,  4,  1.02739,  -98.5568,  'WESLACO ',  11.500,  19
14067,  1,  99.221,  27.081,  0.000,  0.000,  4,  1.01286,  -95.2626,  'HARLINGE',  11.500,  19
14068,  1,  13.367,  3.769,  0.000,  0.000,  4,  1.02601,  -98.6542,  'ELSA 0SE',  11.500,  19
14069,  1,  1.855,  0.525,  0.000,  0.000,  4,  1.01256,  -79.0343,  'CORPUS C',  11.500,  21
14071,  1,  169.527,  46.312,  0.000,  0.000,  4,  1.00717,  -88.5124,  'BROWNSVI',  11.500,  19
14072,  1,  20.665,  5.811,  0.000,  0.000,  4,  1.01486,  -79.1416,  'CORPUS C',  11.500,  21
14078,  1,  34.564,  9.667,  0.000,  0.000,  4,  1.01064,  -79.2369,  'CORPUS C',  11.500,  21
14079,  1,  152.140,  40.716,  0.000,  0.000,  4,  1.02034,  -95.8029,  'MISSION ',  11.500,  19
14086,  1,  12.560,  3.543,  0.000,  0.000,  4,  1.02731,  -93.0047,  'RIO HOND',  11.500,  19
14087,  1,  0.898,  0.254,  0.000,  0.000,  4,  1.02730,  -80.2188,  'CORPUS C',  11.500,  21
14088,  1,  176.785,  48.364,  0.000,  0.000,  4,  1.02739,  -98.5940,  'PHARR 0S',  11.500,  19
14089,  1,  3.978,  1.126,  0.000,  0.000,  4,  1.01690,  -96.2969,  'SANTA RO',  11.500,  19
14099,  1,  10.232,  2.888,  0.000,  0.000,  4,  1.01299,  -79.0401,  'ODEM 0SE',  11.500,  21
14100,  1,  27.658,  7.757,  0.000,  0.000,  4,  1.01384,  -79.1212,  'CORPUS C',  11.500,  21
14101,  1,  94.979,  25.966,  0.000,  0.000,  4,  1.01307,  -81.6386,  'LAREDO 3',  11.500,  20
14102,  1,  16.845,  4.744,  0.000,  0.000,  4,  1.01821,  -90.5323,  'OLMITO 0',  11.500,  19
14103,  1,  102.566,  27.989,  0.000,  0.000,  4,  1.02740,  -99.0810,  'EDINBURG',  11.500,  19
14106,  1,  26.169,  7.343,  0.000,  0.000,  4,  1.00892,  -90.2403,  'PORT ISA',  11.500,  19
14107,  1,  52.916,  14.706,  0.000,  0.000,  4,  1.02448,  -98.0242,  'DONNA 0S',  11.500,  19
14108,  1,  13.617,  3.839,  0.000,  0.000,  4,  1.01545,  -77.6117,  'INGLESID',  11.500,  21
14109,  1,  65.231,  18.033,  0.000,  0.000,  4,  1.00853,  -80.3265,  'CORPUS C',  11.500,  21
14110,  1,  38.392,  10.726,  0.000,  0.000,  4,  1.01909,  -93.8095,  'LOS FRES',  11.500,  19
14111,  1,  68.538,  18.928,  0.000,  0.000,  4,  1.01432,  -96.6519,  'HARLINGE',  11.500,  19
14112,  1,  2.848,  0.806,  0.000,  0.000,  4,  1.02431,  -86.0403,  'RIVIERA ',  11.500,  21
14117,  1,  9.338,  2.637,  0.000,  0.000,  4,  1.02124,  -65.9886,  'JOURDANT',  11.500,  20
14118,  1,  8.904,  2.515,  0.000,  0.000,  4,  1.01080,  -82.8668,  'GEORGE W',  11.500,  21
14119,  1,  49.274,  13.705,  0.000,  0.000,  4,  1.00841,  -89.2552,  'ROMA 0SE',  11.500,  19
14120,  1,  19.593,  5.511,  0.000,  0.000,  4,  1.01234,  -79.2080,  'CORPUS C',  11.500,  21
14121,  1,  2.795,  0.791,  0.000,  0.000,  4,  1.02731,  -96.9705,  'SANTA MA',  11.500,  19
14122,  1,  127.251,  34.400,  0.000,  0.000,  4,  1.02557,  -98.5731,  'MCALLEN ',  11.500,  19
14123,  1,  44.942,  12.522,  0.000,  0.000,  4,  1.01372,  -80.5226,  'CORPUS C',  11.500,  21
14124,  1,  17.437,  4.909,  0.000,  0.000,  4,  1.02090,  -91.5661,  'FALFURRI',  11.500,  19
14125,  1,  3.115,  0.882,  0.000,  0.000,  4,  1.00437,  -67.6463,  'PETTUS 0',  11.500,  21
14126,  1,  80.546,  22.144,  0.000,  0.000,  4,  1.01463,  -88.9972,  'BROWNSVI',  11.500,  19
14127,  1,  34.415,  9.631,  0.000,  0.000,  4,  1.02734,  -84.2443,  'ALICE 0S',  11.500,  21
14128,  1,  98.103,  26.816,  0.000,  0.000,  4,  1.02740,  -96.4585,  'RIO GRAN',  11.500,  19
14129,  1,  8.457,  2.389,  0.000,  0.000,  4,  1.03070,  -82.7023,  'PREMONT ',  11.500,  20
14130,  1,  5.807,  1.642,  0.000,  0.000,  4,  1.02731,  -83.4501,  'FREER 0S',  11.500,  20
14132,  1,  21.674,  6.093,  0.000,  0.000,  4,  1.02368,  -70.3609,  'PEARSALL',  11.500,  20
14139,  1,  7.549,  2.133,  0.000,  0.000,  4,  1.01117,  -81.9715,  'SANDIA 0',  11.500,  21
14143,  1,  10.004,  2.824,  0.000,  0.000,  4,  1.01318,  -72.6393,  'DILLEY 0',  11.500,  20
14144,  1,  10.760,  3.037,  0.000,  0.000,  4,  1.01421,  -82.8354,  'ORANGE G',  11.500,  21
14145,  1,  20.999,  5.904,  0.000,  0.000,  4,  1.01236,  -78.3874,  'PORTLAND',  11.500,  21
14147,  1,  137.680,  37.079,  0.000,  0.000,  4,  1.02744,  -80.8402,  'LAREDO 4',  11.500,  20
14148,  1,  9.629,  2.718,  0.000,  0.000,  4,  1.01388,  -83.6854,  'THREE RI',  11.500,  20
14149,  1,  38.270,  10.687,  0.000,  0.000,  4,  1.00214,  -72.7859,  'ROCKPORT',  11.500,  21
14150,  1,  6.855,  1.938,  0.000,  0.000,  4,  1.01233,  -79.6162,  'CORPUS C',  11.500,  21
14154,  1,  24.763,  6.952,  0.000,  0.000,  4,  1.01079,  -95.8163,  'PENITAS ',  11.500,  19
14155,  1,  13.711,  3.866,  0.000,  0.000,  4,  1.01364,  -94.2868,  'SULLIVAN',  11.500,  19
14156,  1,  52.942,  14.708,  0.000,  0.000,  4,  1.01424,  -80.1619,  'CORPUS C',  11.500,  21
14157,  1,  71.818,  19.816,  0.000,  0.000,  4,  1.02095,  -97.4402,  'MISSION ',  11.500,  19
14159,  1,  17.867,  5.029,  0.000,  0.000,  4,  1.01656,  -78.5623,  'CORPUS C',  11.500,  21
14164,  1,  1.123,  0.318,  0.000,  0.000,  4,  1.01279,  -93.6168,  'GRULLA 0',  11.500,  19
14167,  1,  2.301,  0.651,  0.000,  0.000,  4,  1.02168,  -97.2662,  'HARGILL ',  11.500,  19
14168,  1,  4.855,  1.373,  0.000,  0.000,  4,  1.01593,  -78.7039,  'CORPUS C',  11.500,  21
14169,  1,  19.230,  5.410,  0.000,  0.000,  4,  1.01153,  -80.3529,  'MATHIS 0',  11.500,  21
14170,  1,  15.988,  4.503,  0.000,  0.000,  4,  1.01193,  -78.5391,  'ARANSAS ',  11.500,  21
14171,  1,  104.252,  28.431,  0.000,  0.000,  4,  1.02740,  -92.8113,  'SAN BENI',  11.500,  19
14172,  1,  31.390,  8.792,  0.000,  0.000,  4,  1.01706,  -67.1490,  'PLEASANT',  11.500,  20
14173,  1,  5.403,  1.528,  0.000,  0.000,  4,  0.99982,  -66.1506,  'REFUGIO ',  11.500,  21
14174,  1,  13.737,  3.873,  0.000,  0.000,  4,  1.02732,  -65.0127,  'LYTLE 0S',  11.500,  20
14175,  1,  2.008,  0.568,  0.000,  0.000,  4,  1.02731,  -81.4293,  'LAREDO 2',  11.500,  20
14178,  1,  12.032,  3.394,  0.000,  0.000,  4,  1.02732,  -69.4447,  'GOLIAD 0',  11.500,  21
14179,  1,  9.201,  2.598,  0.000,  0.000,  4,  1.02207,  -83.7902,  'SAN DIEG',  11.500,  20
14180,  1,  5.340,  1.510,  0.000,  0.000,  4,  1.01135,  -79.1701,  'PORT ARA',  11.500,  21
14182,  1,  13.582,  3.829,  0.000,  0.000,  4,  1.00693,  -73.2586,  'TAFT 1 1',  11.500,  21
14185,  1,  32.488,  9.096,  0.000,  0.000,  4,  1.01839,  -87.2198,  'ZAPATA 0',  11.500,  19
14186,  1,  19.085,  5.370,  0.000,  0.000,  4,  1.02732,  -97.5785,  'SANTA RO',  11.500,  19
14187,  1,  10.358,  2.923,  0.000,  0.000,  4,  1.00927,  -78.0124,  'COTULLA ',  11.500,  20
14188,  1,  1.668,  0.472,  0.000,  0.000,  4,  1.02547,  -76.9430,  'QUEMADO ',  11.500,  20
14189,  1,  18.455,  5.193,  0.000,  0.000,  4,  1.00504,  -75.2140,  'CARRIZO ',  11.500,  20
14190,  1,  90.909,  24.900,  0.000,  0.000,  4,  1.01741,  -81.3338,  'LAREDO 5',  11.500,  20
14191,  1,  31.082,  8.707,  0.000,  0.000,  4,  1.01726,  -89.0569,  'RAYMONDV',  11.500,  19
14193,  1,  115.921,  31.445,  0.000,  0.000,  4,  1.01594,  -87.0781,  'BROWNSVI',  11.500,  19
15003,  1,  0.817,  0.231,  0.000,  0.000,  5,  1.02376,  -58.7673,  'GARLAND ',  16.100,  16
15004,  1,  43.093,  11.996,  0.000,  0.000,  5,  0.97093,  -64.0496,  'KERENS 0',  16.100,  14
15005,  1,  4.551,  1.287,  0.000,  0.000,  5,  1.00774,  -60.5770,  'LIPAN 0S',  16.100,  18
15006,  1,  3.965,  1.122,  0.000,  0.000,  5,  1.02742,  -58.4716,  'DALLAS 2',  16.100,  16
15007,  1,  58.391,  16.197,  0.000,  0.000,  5,  1.02758,  -57.7235,  'DENTON 4',  16.100,  17
15008,  1,  37.788,  10.557,  0.000,  0.000,  5,  1.01681,  -58.0500,  'ALBANY 2',  16.100,  15
15009,  1,  2.090,  0.592,  0.000,  0.000,  5,  1.02555,  -59.2298,  'DALLAS 2',  16.100,  16
15010,  1,  35.499,  9.930,  0.000,  0.000,  5,  1.02693,  -58.6762,  'PLANO 2 ',  16.100,  16
15011,  1,  71.780,  19.747,  0.000,  0.000,  5,  0.96569,  -64.3736,  'THORNTON',  16.100,  13
15012,  1,  4.488,  1.270,  0.000,  0.000,  5,  1.02570,  -58.0282,  'DENTON 5',  16.100,  17
15013,  1,  51.530,  14.327,  0.000,  0.000,  5,  1.02249,  -63.2501,  'EARLY 0S',  16.100,  15
15014,  1,  9.545,  2.695,  0.000,  0.000,  5,  1.01420,  -59.4100,  'DECATUR ',  16.100,  17
15016,  1,  15.222,  4.289,  0.000,  0.000,  5,  1.02845,  -57.4406,  'KELLER 2',  16.100,  17
15017,  1,  80.613,  22.163,  0.000,  0.000,  5,  1.01683,  -59.3423,  'PONDER 0',  16.100,  17
15022,  1,  7.466,  2.110,  0.000,  0.000,  5,  1.02748,  -57.3711,  'ALEDO 1 ',  16.100,  17
15024,  1,  151.494,  40.332,  0.000,  0.000,  5,  0.97525,  -64.5671,  'GATESVIL',  16.100,  13
15025,  1,  20.360,  5.726,  0.000,  0.000,  5,  1.02454,  -56.5207,  'CLEBURNE',  16.100,  18
15026,  1,  43.199,  12.048,  0.000,  0.000,  5,  1.02264,  -58.5823,  'FORT WOR',  16.100,  17
15027,  1,  39.948,  11.154,  0.000,  0.000,  5,  1.02008,  -59.3401,  'FORT WOR',  16.100,  17
15028,  1,  36.837,  10.300,  0.000,  0.000,  5,  1.02597,  -58.2962,  'FORT WOR',  16.100,  17
15029,  1,  5.106,  1.444,  0.000,  0.000,  5,  1.00727,  -60.8560,  'TROY 0SE',  16.100,  13
15030,  1,  5.348,  1.512,  0.000,  0.000,  5,  1.01742,  -59.8823,  'SPRINGTO',  16.100,  12
15031,  1,  87.511,  24.005,  0.000,  0.000,  5,  1.02091,  -59.0402,  'PRINCETO',  16.100,  16
15032,  1,  15.381,  4.334,  0.000,  0.000,  5,  1.02213,  -58.6455,  'DALLAS 2',  16.100,  16
15034,  1,  28.343,  7.949,  0.000,  0.000,  5,  1.02447,  -57.1287,  'DALLAS 1',  16.100,  16
15043,  1,  34.024,  9.520,  0.000,  0.000,  5,  1.01807,  -59.5045,  'ROYSE CI',  16.100,  16
15044,  1,  41.862,  11.679,  0.000,  0.000,  5,  1.02008,  -58.2794,  'BOYD 0SE',  16.100,  17
15046,  1,  18.563,  5.225,  0.000,  0.000,  5,  1.03642,  -55.0810,  'STEPHENV',  16.100,  18
15048,  1,  42.450,  11.843,  0.000,  0.000,  5,  1.02498,  -56.8037,  'MANSFIEL',  16.100,  17
15050,  1,  95.761,  26.192,  0.000,  0.000,  5,  1.02357,  -58.4533,  'GREENVIL',  16.100,  16
15053,  1,  37.264,  10.417,  0.000,  0.000,  5,  1.02657,  -58.2219,  'PLANO 4 ',  16.100,  16
15054,  1,  57.935,  16.014,  0.000,  0.000,  5,  0.94863,  -66.4344,  'GROESBEC',  16.100,  14
15056,  1,  11.640,  3.284,  0.000,  0.000,  5,  1.03207,  -53.4254,  'GRAHAM 1',  16.100,  12
15062,  1,  30.536,  8.554,  0.000,  0.000,  5,  1.01131,  -65.2122,  'MABANK 2',  11.500,  14
15064,  1,  19.184,  5.398,  0.000,  0.000,  5,  1.02785,  -57.3633,  'ARLINGTO',  16.100,  17
15070,  1,  37.119,  10.375,  0.000,  0.000,  5,  1.02178,  -58.8989,  'DALLAS 4',  16.100,  17
15071,  1,  48.063,  13.378,  0.000,  0.000,  5,  1.01692,  -58.8416,  'WACO 3 0',  16.100,  13
15072,  1,  32.593,  9.127,  0.000,  0.000,  5,  1.02779,  -58.2563,  'DALLAS 1',  16.100,  16
15073,  1,  38.788,  10.836,  0.000,  0.000,  5,  1.02629,  -57.7139,  'BANGS 0S',  16.100,  15
15074,  1,  5.905,  1.669,  0.000,  0.000,  5,  1.01970,  -59.3254,  'PROSPER ',  16.100,  16
15075,  1,  12.462,  3.514,  0.000,  0.000,  5,  1.00013,  -62.8047,  'EVANT 0S',  16.100,  18
15077,  1,  1.467,  0.415,  0.000,  0.000,  5,  1.02729,  -61.8571,  'TERRELL ',  11.500,  16
15078,  1,  4.897,  1.385,  0.000,  0.000,  5,  1.02758,  -57.6671,  'AUBREY 0',  16.100,  17
15079,  1,  41.881,  11.686,  0.000,  0.000,  5,  1.02431,  -59.4822,  'WACO 4 0',  16.100,  13
15080,  1,  19.366,  5.447,  0.000,  0.000,  5,  1.00019,  -62.3157,  'LORENA 0',  16.100,  13
15081,  1,  11.566,  3.263,  0.000,  0.000,  5,  1.01969,  -60.3590,  'FORT HOO',  16.100,  13
15082,  1,  41.294,  11.525,  0.000,  0.000,  5,  1.02516,  -58.7079,  'ARLINGTO',  16.100,  17
15084,  1,  47.203,  13.148,  0.000,  0.000,  5,  1.02837,  -57.7538,  'MCKINNEY',  16.100,  16
15085,  1,  69.225,  19.116,  0.000,  0.000,  5,  1.01672,  -59.1534,  'DALLAS 3',  16.100,  17
15086,  1,  28.485,  7.988,  0.000,  0.000,  5,  1.02322,  -58.5744,  'ARLINGTO',  16.100,  17
15087,  1,  33.959,  9.493,  0.000,  0.000,  5,  0.99302,  -61.0202,  'MILFORD ',  16.100,  14
15090,  1,  2.087,  0.591,  0.000,  0.000,  5,  1.02731,  -59.0444,  'DALLAS 1',  16.100,  16
15091,  1,  60.762,  16.793,  0.000,  0.000,  5,  0.97157,  -63.3328,  'FROST 0S',  16.100,  14
15092,  1,  1.785,  0.505,  0.000,  0.000,  5,  1.02234,  -58.2726,  'GRANDVIE',  16.100,  14
15093,  1,  7.093,  2.004,  0.000,  0.000,  5,  1.02731,  -59.5630,  'HASLET 0',  16.100,  17
15094,  1,  52.862,  14.692,  0.000,  0.000,  5,  1.01898,  -57.5051,  'BARDWELL',  16.100,  14
15095,  1,  1.069,  0.303,  0.000,  0.000,  5,  1.02559,  -58.4985,  'LAKE DAL',  16.100,  17
15096,  1,  14.344,  4.043,  0.000,  0.000,  5,  1.02708,  -58.3814,  'PLANO 1 ',  16.100,  16
15097,  1,  35.982,  10.063,  0.000,  0.000,  5,  1.02602,  -58.0426,  'EULESS 2',  16.100,  17
15098,  1,  42.638,  11.896,  0.000,  0.000,  5,  1.02734,  -59.0841,  'FORT WOR',  16.100,  17
15099,  1,  75.547,  20.824,  0.000,  0.000,  5,  1.02738,  -59.1763,  'FLOWER M',  16.100,  17
15100,  1,  30.925,  8.664,  0.000,  0.000,  5,  1.02212,  -58.6457,  'DALLAS 1',  16.100,  16
15101,  1,  10.508,  2.966,  0.000,  0.000,  5,  1.01574,  -63.1669,  'COMANCHE',  16.100,  15
15103,  1,  12.006,  3.387,  0.000,  0.000,  5,  1.02855,  -57.9488,  'RICHARDS',  16.100,  16
15104,  1,  132.772,  35.806,  0.000,  0.000,  5,  1.02229,  -58.2932,  'FORT WOR',  16.100,  17
15105,  1,  39.090,  10.919,  0.000,  0.000,  5,  1.02399,  -58.8101,  'IRVING 1',  16.100,  17
15108,  1,  51.019,  14.190,  0.000,  0.000,  5,  1.02735,  -58.1071,  'DALLAS 4',  16.100,  17
15109,  1,  22.600,  6.350,  0.000,  0.000,  5,  1.01310,  -59.2805,  'LANCASTE',  16.100,  16
15110,  1,  33.007,  9.236,  0.000,  0.000,  5,  1.00154,  -59.1227,  'PALO PIN',  16.100,  12
15111,  1,  1.883,  0.533,  0.000,  0.000,  5,  1.02637,  -58.7929,  'ADDISON ',  16.100,  16
15112,  1,  24.275,  6.816,  0.000,  0.000,  5,  1.00397,  -60.6520,  'HICO 0SE',  16.100,  18
15113,  1,  6.964,  1.968,  0.000,  0.000,  5,  1.02229,  -59.3209,  'KRUM 0SE',  16.100,  17
15114,  1,  12.932,  3.647,  0.000,  0.000,  5,  1.01128,  -60.5726,  'KAUFMAN ',  16.100,  16
15115,  1,  34.227,  9.577,  0.000,  0.000,  5,  1.02399,  -59.8429,  'CADDO MI',  16.100,  16
15116,  1,  14.372,  4.051,  0.000,  0.000,  5,  1.02715,  -58.4200,  'PLANO 7 ',  16.100,  16
15117,  1,  63.364,  17.539,  0.000,  0.000,  5,  1.02126,  -58.9551,  'FORT WOR',  16.100,  17
15118,  1,  60.954,  16.874,  0.000,  0.000,  5,  0.99918,  -61.0940,  'BAIRD 0S',  16.100,  15
15119,  1,  3.768,  1.066,  0.000,  0.000,  5,  1.02701,  -55.1541,  'PERRIN 0',  16.100,  12
15121,  1,  2.054,  0.582,  0.000,  0.000,  5,  1.03567,  -56.8894,  'BROWNWOO',  16.100,  15
15122,  1,  37.835,  10.573,  0.000,  0.000,  5,  1.02468,  -59.0222,  'DALLAS 6',  16.100,  16
15124,  1,  24.648,  6.914,  0.000,  0.000,  5,  0.96818,  -66.0346,  'MARLIN 1',  11.500,  13
15125,  1,  16.011,  4.510,  0.000,  0.000,  5,  1.02647,  -57.7846,  'ARLINGTO',  16.100,  17
15126,  1,  31.905,  8.935,  0.000,  0.000,  5,  1.02391,  -59.0536,  'DALLAS 8',  16.100,  16
15127,  1,  98.099,  26.758,  0.000,  0.000,  5,  0.99165,  -63.1847,  'JONESBOR',  16.100,  18
15128,  1,  2.075,  0.587,  0.000,  0.000,  5,  1.02185,  -58.9676,  'DALLAS 3',  16.100,  16
15129,  1,  48.531,  13.511,  0.000,  0.000,  5,  1.02346,  -61.8479,  'GOLDTHWA',  16.100,  18
15130,  1,  5.330,  1.507,  0.000,  0.000,  5,  1.02748,  -58.1181,  'PLANO 5 ',  16.100,  16
15132,  1,  35.941,  10.051,  0.000,  0.000,  5,  1.02547,  -59.0422,  'BELTON 1',  16.100,  13
15133,  1,  36.779,  10.276,  0.000,  0.000,  5,  1.00251,  -61.0728,  'TOLAR 0S',  16.100,  18
15134,  1,  5.942,  1.680,  0.000,  0.000,  5,  1.01896,  -58.7179,  'BRECKENR',  16.100,  15
15135,  1,  15.259,  4.299,  0.000,  0.000,  5,  1.02301,  -59.3249,  'EASTLAND',  16.100,  15
15136,  1,  16.424,  4.625,  0.000,  0.000,  5,  1.00424,  -59.6392,  'COOPER 0',  16.100,  16
15138,  1,  5.211,  1.474,  0.000,  0.000,  5,  1.02390,  -58.6176,  'WACO 1 1',  16.100,  13
15139,  1,  52.678,  14.643,  0.000,  0.000,  5,  1.02735,  -59.0935,  'DALLAS 4',  16.100,  16
15140,  1,  37.747,  10.535,  0.000,  0.000,  5,  0.97472,  -64.7728,  'GATESVIL',  16.100,  13
15141,  1,  4.399,  1.244,  0.000,  0.000,  5,  1.01587,  -59.6374,  'ANNA 0SE',  16.100,  16
15142,  1,  21.723,  6.104,  0.000,  0.000,  5,  0.99855,  -62.2003,  'MOODY 0S',  16.100,  13
15143,  1,  8.049,  2.274,  0.000,  0.000,  5,  1.02711,  -57.6668,  'FORT WOR',  16.100,  17
15144,  1,  39.904,  11.136,  0.000,  0.000,  5,  1.00244,  -60.0017,  'WACO 6 0',  16.100,  13
15145,  1,  28.436,  7.974,  0.000,  0.000,  5,  1.02603,  -58.2718,  'GRAND PR',  16.100,  17
15146,  1,  57.499,  15.952,  0.000,  0.000,  5,  1.02306,  -58.6663,  'ROWLETT ',  16.100,  16
15147,  1,  39.656,  11.074,  0.000,  0.000,  5,  1.02287,  -58.9643,  'PLANO 6 ',  16.100,  16
15148,  1,  55.005,  15.275,  0.000,  0.000,  5,  1.02343,  -58.9237,  'IRVING 5',  16.100,  17
15149,  1,  60.777,  16.841,  0.000,  0.000,  5,  1.02224,  -59.1628,  'DALLAS 7',  16.100,  16
15150,  1,  51.612,  14.346,  0.000,  0.000,  5,  1.02290,  -55.6606,  'BRYSON 2',  16.100,  12
15151,  1,  1.422,  0.402,  0.000,  0.000,  5,  1.00137,  -61.9924,  'MORGAN 0',  16.100,  18
15152,  1,  2.513,  0.711,  0.000,  0.000,  5,  1.02280,  -58.7996,  'SACHSE 0',  16.100,  16
15153,  1,  37.868,  10.582,  0.000,  0.000,  5,  1.02265,  -57.0090,  'PARADISE',  16.100,  12
15154,  1,  13.264,  3.739,  0.000,  0.000,  5,  0.99469,  -61.7325,  'RIO VIST',  16.100,  18
15155,  1,  5.566,  1.574,  0.000,  0.000,  5,  1.02063,  -59.0460,  'STRAWN 0',  16.100,  12
15156,  1,  2.909,  0.823,  0.000,  0.000,  5,  1.01728,  -62.8370,  'MAY-00SE',  16.100,  15
15157,  1,  4.163,  1.178,  0.000,  0.000,  5,  1.01563,  -59.0991,  'DESOTO 0',  16.100,  17
15158,  1,  91.396,  25.041,  0.000,  0.000,  5,  1.02513,  -58.5868,  'MESQUITE',  16.100,  16
15159,  1,  85.298,  23.321,  0.000,  0.000,  5,  0.95957,  -66.5837,  'ROSEBUD ',  16.100,  13
15160,  1,  6.203,  1.754,  0.000,  0.000,  5,  1.02965,  -57.3918,  'DENTON 2',  16.100,  17
15161,  1,  27.078,  7.597,  0.000,  0.000,  5,  1.02733,  -58.9568,  'DALLAS 4',  16.100,  16
15162,  1,  109.942,  29.649,  0.000,  0.000,  5,  0.93087,  -67.6875,  'AXTELL 0',  16.100,  14
15163,  1,  3.134,  0.887,  0.000,  0.000,  5,  1.02027,  -59.9598,  'NOLANVIL',  16.100,  13
15165,  1,  6.856,  1.938,  0.000,  0.000,  5,  1.03075,  -57.2235,  'DENTON 1',  16.100,  17
15168,  1,  32.396,  9.071,  0.000,  0.000,  5,  1.02438,  -59.2022,  'DALLAS 3',  16.100,  16
15171,  1,  62.735,  17.335,  0.000,  0.000,  5,  0.96340,  -64.2946,  'MERTENS ',  16.100,  14
15172,  1,  0.588,  0.167,  0.000,  0.000,  5,  1.02730,  -59.5566,  'WEATHERF',  16.100,  12
15173,  1,  41.259,  11.516,  0.000,  0.000,  5,  1.02670,  -58.2456,  'PLANO 3 ',  16.100,  16
15174,  1,  55.939,  15.487,  0.000,  0.000,  5,  0.95974,  -64.7001,  'MALONE 0',  16.100,  14
15175,  1,  1.850,  0.524,  0.000,  0.000,  5,  1.02924,  -57.6425,  'DENTON 3',  16.100,  17
15176,  1,  61.031,  16.899,  0.000,  0.000,  5,  1.00797,  -57.7041,  'GRAFORD ',  16.100,  12
15177,  1,  2.488,  0.704,  0.000,  0.000,  5,  1.02199,  -58.4813,  'ARLINGTO',  16.100,  17
15178,  1,  57.155,  15.857,  0.000,  0.000,  5,  1.02050,  -59.0657,  'ROCKWALL',  16.100,  16
15180,  1,  54.444,  15.123,  0.000,  0.000,  5,  1.02479,  -56.3408,  'CORSICAN',  16.100,  14
15181,  1,  43.585,  12.154,  0.000,  0.000,  5,  1.02313,  -58.8726,  'GARLAND ',  16.100,  16
15182,  1,  88.518,  24.194,  0.000,  0.000,  5,  0.97278,  -64.7177,  'GATESVIL',  16.100,  13
15183,  1,  1.980,  0.561,  0.000,  0.000,  5,  1.02689,  -58.8890,  'CARROLLT',  16.100,  16
15184,  1,  101.348,  27.644,  0.000,  0.000,  5,  1.01446,  -60.0741,  'FORT WOR',  16.100,  17
15185,  1,  88.996,  24.396,  0.000,  0.000,  5,  1.01970,  -59.3237,  'RHOME 0S',  16.100,  17
15186,  1,  16.862,  4.748,  0.000,  0.000,  5,  1.01861,  -58.3562,  'VENUS 0S',  16.100,  17
15187,  1,  14.688,  4.140,  0.000,  0.000,  5,  1.02988,  -54.2764,  'OLNEY 2 ',  16.100,  12
15188,  1,  10.060,  2.840,  0.000,  0.000,  5,  1.02443,  -58.7324,  'CARROLLT',  16.100,  16
15189,  1,  32.977,  9.232,  0.000,  0.000,  5,  1.02338,  -58.9673,  'DALLAS 2',  16.100,  16
15190,  1,  48.551,  13.504,  0.000,  0.000,  5,  1.01016,  -60.8094,  'GORDON 0',  16.100,  12
15191,  1,  2.235,  0.633,  0.000,  0.000,  5,  1.00541,  -62.0588,  'MERIDIAN',  16.100,  18
15193,  1,  3.372,  0.954,  0.000,  0.000,  5,  1.03062,  -58.3386,  'KILLEEN ',  16.100,  13
15194,  1,  49.305,  13.720,  0.000,  0.000,  5,  1.02189,  -58.5885,  'DUNCANVI',  16.100,  17
15195,  1,  26.809,  7.523,  0.000,  0.000,  5,  1.02659,  -58.5878,  'ARGYLE 0',  16.100,  17
15199,  1,  23.485,  6.597,  0.000,  0.000,  5,  1.02314,  -58.8859,  'FORT WOR',  16.100,  17
15200,  1,  14.988,  4.222,  0.000,  0.000,  5,  0.99977,  -59.9801,  'MINERAL ',  16.100,  12
15201,  1,  50.508,  14.008,  0.000,  0.000,  5,  0.95784,  -64.2622,  'COOLIDGE',  16.100,  14
15202,  1,  3.293,  0.932,  0.000,  0.000,  5,  1.00977,  -59.2148,  'RICE 0SE',  16.100,  14
15203,  1,  5.135,  1.452,  0.000,  0.000,  5,  1.02561,  -58.7495,  'DALLAS 3',  16.100,  16
15209,  1,  87.369,  23.907,  0.000,  0.000,  5,  0.98958,  -60.9112,  'WALNUT S',  16.100,  18
15210,  1,  2.597,  0.735,  0.000,  0.000,  5,  1.02587,  -58.2346,  'BEDFORD ',  16.100,  17
15211,  1,  25.600,  7.175,  0.000,  0.000,  5,  0.93843,  -67.0751,  'HUBBARD ',  16.100,  14
15212,  1,  4.378,  1.238,  0.000,  0.000,  5,  1.00875,  -59.5764,  'FERRIS 0',  16.100,  14
15213,  1,  26.752,  7.506,  0.000,  0.000,  5,  1.02314,  -58.6937,  'GARLAND ',  16.100,  16
15214,  1,  70.272,  19.401,  0.000,  0.000,  5,  1.02049,  -58.9236,  'DALLAS 3',  16.100,  16
15215,  1,  62.457,  17.292,  0.000,  0.000,  5,  1.01934,  -58.8371,  'PILOT PO',  16.100,  16
15216,  1,  10.587,  2.988,  0.000,  0.000,  5,  1.02322,  -58.8571,  'FORT WOR',  16.100,  17
15217,  1,  40.312,  11.256,  0.000,  0.000,  5,  1.02734,  -58.6228,  'NORTH RI',  16.100,  17
15218,  1,  56.249,  15.608,  0.000,  0.000,  5,  1.01705,  -59.5663,  'JUSTIN 0',  16.100,  17
15219,  1,  23.194,  6.517,  0.000,  0.000,  5,  1.01982,  -59.6493,  'SCURRY 0',  16.100,  14
15220,  1,  5.764,  1.630,  0.000,  0.000,  5,  1.02286,  -59.5199,  'SANGER 0',  16.100,  17
15221,  1,  30.606,  8.575,  0.000,  0.000,  5,  1.02072,  -60.3287,  'KILLEEN ',  16.100,  13
15222,  1,  53.308,  14.799,  0.000,  0.000,  5,  0.99927,  -61.3962,  'MABANK 1',  16.100,  14
15223,  1,  28.761,  8.049,  0.000,  0.000,  5,  0.94509,  -66.8399,  'MEXIA 0S',  16.100,  14
15224,  1,  19.530,  5.495,  0.000,  0.000,  5,  1.02637,  -58.6776,  'CARROLLT',  16.100,  16
15225,  1,  86.363,  23.701,  0.000,  0.000,  5,  1.02126,  -60.2682,  'NEVADA 0',  16.100,  16
15226,  1,  6.850,  1.935,  0.000,  0.000,  5,  1.02248,  -62.7065,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.118,  0.600,  0.000,  0.000,  5,  1.01784,  -60.4086,  'TERRELL ',  16.100,  16
15228,  1,  27.156,  7.618,  0.000,  0.000,  5,  1.02237,  -58.0191,  'DALLAS 1',  16.100,  16
15229,  1,  61.955,  17.159,  0.000,  0.000,  5,  1.02164,  -58.7667,  'DALLAS 1',  16.100,  16
15230,  1,  25.475,  7.151,  0.000,  0.000,  5,  1.02473,  -59.0029,  'DALLAS 2',  16.100,  16
15231,  1,  47.680,  13.265,  0.000,  0.000,  5,  1.00084,  -62.4546,  'HAMILTON',  16.100,  18
15232,  1,  8.478,  2.395,  0.000,  0.000,  5,  1.02577,  -58.8810,  'ARLINGTO',  16.100,  17
15233,  1,  33.051,  9.253,  0.000,  0.000,  5,  1.02593,  -58.5475,  'EULESS 1',  16.100,  17
15234,  1,  68.358,  18.889,  0.000,  0.000,  5,  1.02401,  -58.4019,  'FRISCO 1',  16.100,  16
15235,  1,  90.716,  24.837,  0.000,  0.000,  5,  1.01156,  -60.9937,  'SALADO 0',  16.100,  13
15244,  1,  12.688,  3.578,  0.000,  0.000,  5,  1.02292,  -58.8758,  'FORT WOR',  16.100,  17
15245,  1,  33.606,  9.406,  0.000,  0.000,  5,  1.02478,  -59.0996,  'GRAPEVIN',  16.100,  17
15246,  1,  96.636,  26.378,  0.000,  0.000,  5,  1.00081,  -59.1224,  'GLEN ROS',  16.100,  18
15247,  1,  13.005,  3.666,  0.000,  0.000,  5,  0.99114,  -61.4153,  'KOPPERL ',  16.100,  18
15248,  1,  1.767,  0.500,  0.000,  0.000,  5,  1.02627,  -58.2133,  'BEDFORD ',  16.100,  17
15249,  1,  57.101,  15.844,  0.000,  0.000,  5,  1.02271,  -58.3292,  'FORT WOR',  16.100,  17
15250,  1,  124.729,  33.744,  0.000,  0.000,  5,  1.02345,  -58.1632,  'DALLAS 5',  16.100,  16
15251,  1,  79.968,  22.005,  0.000,  0.000,  5,  1.02600,  -58.6406,  'GRAND PR',  16.100,  17
15252,  1,  62.174,  17.220,  0.000,  0.000,  5,  1.02436,  -59.0032,  'DALLAS 2',  16.100,  16
15253,  1,  43.430,  12.113,  0.000,  0.000,  5,  1.02583,  -58.3590,  'FLOWER M',  16.100,  17
15254,  1,  60.528,  16.775,  0.000,  0.000,  5,  1.02445,  -58.5616,  'ROANOKE ',  16.100,  17
15255,  1,  41.764,  11.647,  0.000,  0.000,  5,  0.99968,  -60.7027,  'MILLSAP ',  16.100,  12
15256,  1,  5.025,  1.421,  0.000,  0.000,  5,  1.00324,  -59.8333,  'FORRESTO',  16.100,  14
15257,  1,  0.524,  0.148,  0.000,  0.000,  5,  0.99360,  -60.8684,  'ITALY 0S',  16.100,  14
15258,  1,  5.471,  1.547,  0.000,  0.000,  5,  1.02205,  -58.7792,  'FORNEY 0',  16.100,  16
15259,  1,  59.544,  16.501,  0.000,  0.000,  5,  1.01994,  -59.8872,  'LAVON 0S',  16.100,  16
15264,  1,  4.942,  1.398,  0.000,  0.000,  5,  1.02731,  -59.6080,  'DE LEON ',  16.100,  15
15265,  1,  5.521,  1.561,  0.000,  0.000,  5,  1.02783,  -57.8357,  'KELLER 1',  16.100,  17
15266,  1,  52.879,  14.697,  0.000,  0.000,  5,  1.02542,  -58.3215,  'CEDAR HI',  16.100,  17
15267,  1,  81.844,  22.450,  0.000,  0.000,  5,  0.98623,  -64.0097,  'MC GREGO',  16.100,  13
15268,  1,  18.144,  5.105,  0.000,  0.000,  5,  1.00127,  -60.3610,  'COMMERCE',  16.100,  16
15269,  1,  16.658,  4.691,  0.000,  0.000,  5,  1.01644,  -57.5671,  'MIDLOTHI',  16.100,  17
15270,  1,  46.541,  12.938,  0.000,  0.000,  5,  0.96598,  -63.7051,  'WEST 0SE',  16.100,  13
15271,  1,  11.264,  3.178,  0.000,  0.000,  5,  0.98997,  -62.8521,  'BARTLETT',  16.100,  13
15272,  1,  5.902,  1.669,  0.000,  0.000,  5,  1.02386,  -59.0141,  'DALLAS 1',  16.100,  16
15273,  1,  10.121,  2.857,  0.000,  0.000,  5,  1.02713,  -58.6965,  'COPPELL ',  16.100,  17
15274,  1,  57.437,  15.933,  0.000,  0.000,  5,  1.01621,  -58.9943,  'WILMER 0',  16.100,  16
15275,  1,  6.915,  1.953,  0.000,  0.000,  5,  0.94550,  -66.6158,  'DAWSON 0',  16.100,  14
15276,  1,  2.301,  0.651,  0.000,  0.000,  5,  0.97879,  -61.7612,  'MART 0SE',  16.100,  14
15277,  1,  4.904,  1.387,  0.000,  0.000,  5,  1.02253,  -58.7504,  'LITTLE E',  16.100,  16
15278,  1,  56.332,  15.627,  0.000,  0.000,  5,  1.01096,  -59.9776,  'TEMPLE 2',  16.100,  13
15280,  1,  26.693,  7.489,  0.000,  0.000,  5,  1.02133,  -58.6989,  'TEMPLE 1',  16.100,  13
15284,  1,  37.060,  10.358,  0.000,  0.000,  5,  1.01807,  -59.6115,  'QUINLAN ',  16.100,  16
15285,  1,  32.229,  9.021,  0.000,  0.000,  5,  1.01014,  -58.5155,  'CHICO 0S',  16.100,  12
15286,  1,  4.721,  1.335,  0.000,  0.000,  5,  1.01626,  -58.6550,  'DUBLIN 2',  16.100,  18
15287,  1,  20.849,  5.863,  0.000,  0.000,  5,  1.02342,  -58.4698,  'ARLINGTO',  16.100,  17
15288,  1,  90.873,  24.856,  0.000,  0.000,  5,  0.99916,  -60.5524,  'WOLFE CI',  16.100,  16
15289,  1,  6.126,  1.732,  0.000,  0.000,  5,  1.02731,  -58.6833,  'DALLAS 2',  16.100,  16
15290,  1,  40.737,  11.362,  0.000,  0.000,  5,  0.99342,  -61.5772,  'WHITNEY ',  16.100,  18
15291,  1,  15.979,  4.501,  0.000,  0.000,  5,  1.02213,  -59.3894,  'FORT WOR',  16.100,  17
15292,  1,  149.376,  40.015,  0.000,  0.000,  5,  1.01954,  -59.1314,  'FORT WOR',  16.100,  17
15293,  1,  67.637,  18.690,  0.000,  0.000,  5,  1.01745,  -57.1919,  'JOSHUA 0',  16.100,  18
15294,  1,  35.124,  9.825,  0.000,  0.000,  5,  1.02377,  -59.1411,  'DALLAS 1',  16.100,  16
15296,  1,  42.588,  11.882,  0.000,  0.000,  5,  1.02776,  -57.6569,  'MCKINNEY',  16.100,  16
15305,  1,  37.992,  10.618,  0.000,  0.000,  5,  1.02889,  -57.8624,  'ALLEN 1 ',  16.100,  16
15306,  1,  76.707,  21.133,  0.000,  0.000,  5,  1.02524,  -58.3662,  'ALEDO 2 ',  16.100,  17
15307,  1,  44.973,  12.536,  0.000,  0.000,  5,  1.02682,  -58.4832,  'THE COLO',  16.100,  16
15308,  1,  73.612,  20.299,  0.000,  0.000,  5,  1.02353,  -58.4781,  'SUNNYVAL',  16.100,  16
15309,  1,  9.843,  2.779,  0.000,  0.000,  5,  1.02236,  -59.0313,  'DALLAS 1',  16.100,  16
15310,  1,  53.917,  14.979,  0.000,  0.000,  5,  1.02537,  -58.8533,  'FORT WOR',  16.100,  17
15311,  1,  38.886,  10.863,  0.000,  0.000,  5,  1.02525,  -59.2238,  'DALLAS 3',  16.100,  16
15312,  1,  16.855,  4.746,  0.000,  0.000,  5,  1.01764,  -59.5263,  'AZLE 0SE',  16.100,  17
15313,  1,  83.685,  22.992,  0.000,  0.000,  5,  1.02307,  -57.5680,  'HUTCHINS',  16.100,  16
15314,  1,  11.090,  3.129,  0.000,  0.000,  5,  0.98819,  -62.6340,  'VALLEY M',  16.100,  13
15315,  1,  6.346,  1.794,  0.000,  0.000,  5,  1.01851,  -59.1864,  'DENTON 6',  16.100,  17
15316,  1,  17.693,  4.981,  0.000,  0.000,  5,  1.02732,  -58.8319,  'MESQUITE',  16.100,  16
15323,  1,  78.398,  21.586,  0.000,  0.000,  5,  1.02650,  -57.9632,  'DALLAS 2',  16.100,  17
15327,  1,  133.507,  35.647,  0.000,  0.000,  5,  0.93887,  -66.8077,  'MOUNT CA',  16.100,  14
15328,  1,  1.871,  0.530,  0.000,  0.000,  5,  1.00524,  -62.0661,  'RIESEL 2',  16.100,  13
15329,  1,  5.444,  1.539,  0.000,  0.000,  5,  1.02057,  -58.7407,  'DALLAS 1',  16.100,  16
15330,  1,  106.150,  28.923,  0.000,  0.000,  5,  1.02483,  -58.2172,  'ARLINGTO',  16.100,  17
15331,  1,  33.536,  9.384,  0.000,  0.000,  5,  1.01414,  -59.6935,  'CELINA 0',  16.100,  16
15332,  1,  12.350,  3.483,  0.000,  0.000,  5,  1.02256,  -59.4669,  'FORT WOR',  16.100,  17
15333,  1,  92.161,  25.221,  0.000,  0.000,  5,  1.01187,  -59.3691,  'RED OAK ',  16.100,  14
15334,  1,  86.324,  23.669,  0.000,  0.000,  5,  1.00608,  -58.9016,  'CLYDE 0S',  16.100,  15
15335,  1,  18.671,  5.254,  0.000,  0.000,  5,  1.02326,  -58.9434,  'IRVING 2',  16.100,  17
15336,  1,  93.289,  25.540,  0.000,  0.000,  5,  1.02394,  -58.3683,  'ROWLETT ',  16.100,  16
15337,  1,  40.972,  11.437,  0.000,  0.000,  5,  1.02337,  -55.3294,  'JACKSBOR',  16.100,  12
15338,  1,  13.499,  3.806,  0.000,  0.000,  5,  1.01595,  -58.2712,  'GRANBURY',  16.100,  18
15339,  1,  48.307,  13.450,  0.000,  0.000,  5,  1.02735,  -59.0526,  'SOUTHLAK',  16.100,  17
15340,  1,  42.272,  11.794,  0.000,  0.000,  5,  1.02309,  -59.0830,  'DALLAS 2',  16.100,  16
15341,  1,  24.834,  6.974,  0.000,  0.000,  5,  1.02769,  -58.3219,  'LEWISVIL',  16.100,  17
15344,  1,  20.635,  5.803,  0.000,  0.000,  5,  1.02606,  -59.1525,  'DALLAS 3',  16.100,  16
15345,  1,  69.300,  19.107,  0.000,  0.000,  5,  0.98797,  -61.9301,  'HILLSBOR',  16.100,  14
15346,  1,  20.986,  5.901,  0.000,  0.000,  5,  1.02732,  -58.9085,  'FORT WOR',  16.100,  17
15347,  1,  64.314,  17.778,  0.000,  0.000,  5,  0.99974,  -60.4692,  'CISCO 0S',  16.100,  15
15348,  1,  13.966,  3.936,  0.000,  0.000,  5,  1.00100,  -59.8734,  'ITASCA 0',  16.100,  14
15349,  1,  5.157,  1.459,  0.000,  0.000,  5,  1.02204,  -58.3026,  'LANCASTE',  16.100,  16
15351,  1,  35.181,  9.842,  0.000,  0.000,  5,  1.02599,  -57.8882,  'GARLAND ',  16.100,  16
15352,  1,  91.595,  25.089,  0.000,  0.000,  5,  1.02212,  -58.8259,  'DALLAS 9',  16.100,  16
15353,  1,  25.254,  7.090,  0.000,  0.000,  5,  1.02490,  -58.3162,  'DUNCANVI',  16.100,  17
15354,  1,  26.917,  7.552,  0.000,  0.000,  5,  1.02150,  -59.4147,  'MESQUITE',  16.100,  16
15355,  1,  46.990,  13.088,  0.000,  0.000,  5,  1.01542,  -58.2007,  'MAYPEARL',  16.100,  14
15356,  1,  3.066,  0.868,  0.000,  0.000,  5,  1.02695,  -58.8349,  'GARLAND ',  16.100,  16
15357,  1,  67.096,  18.552,  0.000,  0.000,  5,  1.02707,  -58.1031,  'ALLEN 2 ',  16.100,  16
15362,  1,  54.294,  15.082,  0.000,  0.000,  5,  1.02522,  -55.0160,  'BRIDGEPO',  16.100,  12
15370,  1,  26.675,  7.485,  0.000,  0.000,  5,  1.02688,  -58.1145,  'LEWISVIL',  16.100,  17
15371,  1,  47.569,  13.244,  0.000,  0.000,  5,  1.02061,  -58.3479,  'SEAGOVIL',  16.100,  16
15372,  1,  62.862,  17.407,  0.000,  0.000,  5,  1.02495,  -59.0578,  'DALLAS 3',  16.100,  16
15373,  1,  22.068,  6.202,  0.000,  0.000,  5,  1.01942,  -59.3945,  'HALTOM C',  16.100,  17
15374,  1,  87.474,  24.000,  0.000,  0.000,  5,  1.02444,  -58.0515,  'BALCH SP',  16.100,  16
15375,  1,  36.050,  10.081,  0.000,  0.000,  5,  1.02450,  -58.8420,  'FORT WOR',  16.100,  17
15376,  1,  35.134,  9.828,  0.000,  0.000,  5,  1.02435,  -58.3043,  'DALLAS 4',  16.100,  17
15377,  1,  24.601,  6.908,  0.000,  0.000,  5,  1.01876,  -60.6928,  'KILLEEN ',  16.100,  13
15378,  1,  25.757,  7.230,  0.000,  0.000,  5,  1.02588,  -60.4132,  'WACO 5 0',  16.100,  13
15379,  1,  45.779,  12.756,  0.000,  0.000,  5,  1.02347,  -59.0128,  'FORT WOR',  16.100,  17
15381,  1,  118.887,  32.227,  0.000,  0.000,  5,  1.02050,  -57.5674,  'ENNIS 1S',  16.100,  14
15385,  1,  56.524,  15.689,  0.000,  0.000,  5,  1.02599,  -57.4654,  'DALLAS 3',  16.100,  16
15386,  1,  116.723,  31.685,  0.000,  0.000,  5,  1.02741,  -58.8468,  'RICHARDS',  16.100,  16
15387,  1,  40.080,  11.189,  0.000,  0.000,  5,  1.01782,  -59.7440,  'FORT WOR',  16.100,  17
15389,  1,  48.465,  13.486,  0.000,  0.000,  5,  1.01292,  -58.4951,  'WACO 2 1',  16.100,  13
15392,  1,  42.546,  11.836,  0.000,  0.000,  5,  0.94605,  -69.5409,  'ROGERS 2',  11.500,  13
15393,  1,  3.311,  0.937,  0.000,  0.000,  5,  1.00514,  -59.8103,  'CHINA SP',  16.100,  13
15400,  1,  6.562,  1.855,  0.000,  0.000,  5,  1.02279,  -58.4235,  'MCKINNEY',  16.100,  16
15402,  1,  45.638,  12.717,  0.000,  0.000,  5,  1.02245,  -55.8205,  'GRANBURY',  16.100,  18
15407,  1,  32.382,  9.063,  0.000,  0.000,  5,  1.00358,  -62.1527,  'CLIFTON ',  16.100,  18
15408,  1,  7.602,  2.148,  0.000,  0.000,  5,  1.02157,  -59.5849,  'FARMERSV',  16.100,  16
15409,  1,  9.364,  2.644,  0.000,  0.000,  5,  1.02154,  -58.7223,  'ARLINGTO',  16.100,  17
15411,  1,  53.785,  14.944,  0.000,  0.000,  5,  1.02736,  -59.7309,  'KILLEEN ',  16.100,  13
15412,  1,  46.248,  12.883,  0.000,  0.000,  5,  1.02237,  -59.1026,  'WYLIE 0S',  16.100,  16
15420,  1,  85.792,  23.554,  0.000,  0.000,  5,  1.02582,  -58.0260,  'FORT WOR',  16.100,  17
15421,  1,  7.193,  2.031,  0.000,  0.000,  5,  1.02731,  -60.0204,  'JOSEPHIN',  16.100,  16
15422,  1,  0.859,  0.243,  0.000,  0.000,  5,  1.02730,  -58.4825,  'LEWSIVIL',  16.100,  17
15425,  1,  69.747,  19.262,  0.000,  0.000,  5,  1.02276,  -58.7257,  'DALLAS 4',  16.100,  16
15426,  1,  32.200,  9.011,  0.000,  0.000,  5,  0.99743,  -61.2901,  'KEMP 0SE',  16.100,  14
15427,  1,  22.868,  6.425,  0.000,  0.000,  5,  1.01047,  -59.0167,  'WAXAHACH',  16.100,  14
15428,  1,  14.237,  4.013,  0.000,  0.000,  5,  1.02656,  -57.9618,  'HURST 0S',  16.100,  17
15429,  1,  45.690,  12.730,  0.000,  0.000,  5,  1.01956,  -59.6786,  'FORT WOR',  16.100,  17
15430,  1,  111.631,  30.337,  0.000,  0.000,  5,  1.01782,  -60.1648,  'WEATHERF',  16.100,  12
15431,  1,  33.194,  9.292,  0.000,  0.000,  5,  1.02444,  -58.5722,  'ROCKWALL',  16.100,  16
15432,  1,  48.136,  13.397,  0.000,  0.000,  5,  1.01474,  -59.8749,  'WEATHERF',  16.100,  12
15433,  1,  21.231,  5.969,  0.000,  0.000,  5,  1.02279,  -58.9024,  'FORT WOR',  16.100,  17
15434,  1,  56.120,  15.578,  0.000,  0.000,  5,  1.02366,  -59.5747,  'NEWARK 0',  16.100,  17
15435,  1,  10.443,  2.947,  0.000,  0.000,  5,  1.01274,  -60.0486,  'SANTO 0S',  16.100,  12
15436,  1,  2.253,  0.638,  0.000,  0.000,  5,  1.02650,  -58.7639,  'DALLAS 1',  16.100,  16
15437,  1,  38.004,  10.592,  0.000,  0.000,  5,  0.94041,  -66.4906,  'ELM MOTT',  16.100,  13
15438,  1,  2.937,  0.831,  0.000,  0.000,  5,  1.02341,  -58.9543,  'FORT WOR',  16.100,  17
15439,  1,  21.270,  5.979,  0.000,  0.000,  5,  1.01507,  -58.2607,  'WAXAHACH',  16.100,  14
15440,  1,  43.006,  11.997,  0.000,  0.000,  5,  1.02734,  -58.8800,  'ARLINGTO',  16.100,  17
15441,  1,  81.024,  22.287,  0.000,  0.000,  5,  1.02603,  -58.5806,  'FORT WOR',  16.100,  17
15442,  1,  72.920,  20.114,  0.000,  0.000,  5,  1.02257,  -58.9989,  'FORT WOR',  16.100,  17
15443,  1,  21.959,  6.173,  0.000,  0.000,  5,  1.02523,  -59.0122,  'FORT WOR',  16.100,  17
15446,  1,  26.530,  7.443,  0.000,  0.000,  5,  1.00994,  -61.7838,  'HEWITT 0',  16.100,  13
15447,  1,  17.123,  4.821,  0.000,  0.000,  5,  1.02207,  -58.4790,  'ARLINGTO',  16.100,  17
15449,  1,  75.946,  20.932,  0.000,  0.000,  5,  1.02844,  -57.6583,  'GRAND PR',  16.100,  17
15450,  1,  129.807,  34.960,  0.000,  0.000,  5,  0.99818,  -61.2557,  'MELISSA ',  16.100,  16
15452,  1,  7.085,  2.002,  0.000,  0.000,  5,  1.02518,  -59.1094,  'COPPERAS',  16.100,  13
15453,  1,  32.336,  9.055,  0.000,  0.000,  5,  1.02381,  -57.7433,  'CLEBURNE',  16.100,  17
15454,  1,  34.115,  9.546,  0.000,  0.000,  5,  1.02188,  -59.1407,  'GREENVIL',  16.100,  16
15455,  1,  36.627,  10.238,  0.000,  0.000,  5,  1.01037,  -59.3389,  'ALVORD 0',  16.100,  12
15456,  1,  6.586,  1.861,  0.000,  0.000,  5,  1.00976,  -62.2320,  'GORMAN 0',  16.100,  15
15457,  1,  6.395,  1.808,  0.000,  0.000,  5,  1.02524,  -58.4419,  'COLLEYVI',  16.100,  17
15460,  1,  38.612,  10.762,  0.000,  0.000,  5,  0.94682,  -69.8496,  'HOLLAND ',  11.500,  13
15461,  1,  5.038,  1.425,  0.000,  0.000,  5,  1.01495,  -59.7140,  'TEMPLE 3',  16.100,  13
15462,  1,  27.322,  7.664,  0.000,  0.000,  5,  1.02159,  -58.6490,  'DALLAS 3',  16.100,  16
15463,  1,  50.988,  14.181,  0.000,  0.000,  5,  1.02511,  -58.9369,  'IRVING 4',  16.100,  17
15465,  1,  74.723,  20.605,  0.000,  0.000,  5,  1.02923,  -57.8064,  'FRISCO 2',  16.100,  16
15466,  1,  81.360,  22.304,  0.000,  0.000,  5,  0.97585,  -64.7170,  'GATESVIL',  16.100,  13
15467,  1,  2.807,  0.795,  0.000,  0.000,  5,  1.02372,  -59.0804,  'DALLAS 2',  16.100,  16
15468,  1,  13.553,  3.821,  0.000,  0.000,  5,  1.02003,  -58.9068,  'DALLAS 3',  16.100,  17
15469,  1,  24.221,  6.802,  0.000,  0.000,  5,  1.02026,  -59.4127,  'FORT WOR',  16.100,  17
15470,  1,  4.333,  1.226,  0.000,  0.000,  5,  1.01480,  -61.3635,  'WOODWAY ',  16.100,  13
15471,  1,  28.199,  7.911,  0.000,  0.000,  5,  1.02264,  -58.9560,  'MINGUS 0',  16.100,  12
15472,  1,  0.780,  0.221,  0.000,  0.000,  5,  1.03348,  -54.8089,  'THROCKMO',  16.100,  15
15473,  1,  2.364,  0.669,  0.000,  0.000,  5,  1.02594,  -55.6306,  'NEMO 0SE',  16.100,  18
15474,  1,  1.704,  0.482,  0.000,  0.000,  5,  0.96295,  -64.2111,  'ABBOTT 0',  16.100,  14
15475,  1,  1.177,  0.333,  0.000,  0.000,  5,  1.02446,  -58.5614,  'ALVARADO',  16.100,  17
15476,  1,  29.245,  8.186,  0.000,  0.000,  5,  0.96195,  -64.9976,  'CORSICAN',  16.100,  14
15477,  1,  4.255,  1.204,  0.000,  0.000,  5,  1.02288,  -60.2339,  'HARKER H',  16.100,  13
15478,  1,  31.563,  8.841,  0.000,  0.000,  5,  1.02733,  -58.7852,  'IRVING 3',  16.100,  17
15480,  1,  87.565,  24.024,  0.000,  0.000,  5,  1.02411,  -57.4842,  'BURLESON',  16.100,  17
15481,  1,  87.724,  24.053,  0.000,  0.000,  5,  1.01541,  -59.0791,  'FORT WOR',  16.100,  17
15482,  1,  63.362,  17.544,  0.000,  0.000,  5,  1.02736,  -59.2983,  'DALLAS 2',  16.100,  16
15483,  1,  22.195,  6.238,  0.000,  0.000,  5,  1.02742,  -58.1473,  'NORTH RI',  16.100,  17
15484,  1,  32.264,  9.029,  0.000,  0.000,  5,  1.01236,  -58.8589,  'CROSS PL',  16.100,  15
15485,  1,  2.530,  0.716,  0.000,  0.000,  5,  1.02164,  -56.9627,  'BLOOMING',  16.100,  14
16001,  1,  1.747,  0.495,  0.000,  0.000,  6,  1.02731,  -63.6256,  'CONVERSE',  11.500,  22
16002,  1,  46.543,  12.963,  0.000,  0.000,  6,  1.01851,  -63.9383,  'SAN ANTO',  11.500,  26
16005,  1,  14.562,  4.104,  0.000,  0.000,  6,  1.02931,  -59.6003,  'BASTROP ',  11.500,  25
16011,  1,  35.093,  9.816,  0.000,  0.000,  6,  1.02071,  -61.8369,  'MARION 2',  11.500,  22
16012,  1,  17.314,  4.876,  0.000,  0.000,  6,  1.02732,  -61.0246,  'PAIGE 0S',  11.500,  25
16013,  1,  7.066,  1.997,  0.000,  0.000,  6,  1.01667,  -64.0738,  'SAN ANTO',  11.500,  26
16014,  1,  62.873,  17.388,  0.000,  0.000,  6,  1.00405,  -67.2788,  'WAELDER ',  11.500,  24
16015,  1,  3.302,  0.934,  0.000,  0.000,  6,  1.02396,  -64.3324,  'ATASCOSA',  11.500,  26
16016,  1,  13.086,  3.690,  0.000,  0.000,  6,  1.02419,  -63.2323,  'SAN ANTO',  11.500,  26
16017,  1,  113.155,  30.732,  0.000,  0.000,  6,  1.01729,  -63.0848,  'CIBOLO 0',  11.500,  22
16018,  1,  66.746,  18.451,  0.000,  0.000,  6,  1.01992,  -62.3340,  'AUSTIN 6',  11.500,  23
16019,  1,  1.851,  0.524,  0.000,  0.000,  6,  1.02076,  -62.4818,  'AUSTIN 2',  11.500,  23
16020,  1,  39.235,  10.959,  0.000,  0.000,  6,  1.02235,  -62.8577,  'HORSESHO',  11.500,  23
16023,  1,  6.704,  1.895,  0.000,  0.000,  6,  1.02892,  -61.1601,  'LEANDER ',  11.500,  23
16024,  1,  94.158,  25.776,  0.000,  0.000,  6,  1.02739,  -63.7660,  'AUSTIN 1',  11.500,  23
16025,  1,  62.850,  17.405,  0.000,  0.000,  6,  1.02736,  -63.7825,  'SAN ANTO',  11.500,  26
16026,  1,  36.980,  10.336,  0.000,  0.000,  6,  1.02030,  -63.2595,  'SAN ANTO',  11.500,  26
16027,  1,  14.335,  4.040,  0.000,  0.000,  6,  1.02346,  -61.9268,  'ELGIN 0S',  11.500,  23
16028,  1,  33.313,  9.325,  0.000,  0.000,  6,  1.02134,  -62.1631,  'AUSTIN 3',  11.500,  23
16029,  1,  68.664,  18.945,  0.000,  0.000,  6,  0.99632,  -69.1087,  'RUNGE 0S',  11.500,  24
16031,  1,  2.932,  0.830,  0.000,  0.000,  6,  1.01787,  -60.3671,  'YOAKUM 1',  11.500,  24
16032,  1,  13.215,  3.726,  0.000,  0.000,  6,  1.01988,  -63.6633,  'AUSTIN 3',  11.500,  23
16035,  1,  26.346,  7.394,  0.000,  0.000,  6,  1.02622,  -61.4979,  'PFLUGERV',  11.500,  23
16037,  1,  83.711,  22.996,  0.000,  0.000,  6,  1.02140,  -62.4313,  'SAN ANTO',  11.500,  22
16040,  1,  52.460,  14.580,  0.000,  0.000,  6,  1.02150,  -62.3638,  'AUSTIN 3',  11.500,  23
16043,  1,  35.512,  9.932,  0.000,  0.000,  6,  1.02241,  -62.6291,  'SAN ANTO',  11.500,  26
16044,  1,  52.912,  14.699,  0.000,  0.000,  6,  1.01462,  -63.8702,  'SAN ANTO',  11.500,  26
16047,  1,  11.917,  3.362,  0.000,  0.000,  6,  1.02330,  -63.3456,  'SAN ANTO',  11.500,  26
16055,  1,  74.554,  20.533,  0.000,  0.000,  6,  1.00145,  -70.7646,  'BERGHEIM',  11.500,  26
16058,  1,  3.047,  0.862,  0.000,  0.000,  6,  1.02711,  -60.1767,  'NEW BRAU',  11.500,  22
16059,  1,  135.820,  36.303,  0.000,  0.000,  6,  0.95596,  -80.1571,  'D HANIS ',  11.500,  26
16060,  1,  1.500,  0.425,  0.000,  0.000,  6,  1.02108,  -64.0963,  'SAN ANTO',  11.500,  26
16061,  1,  56.609,  15.710,  0.000,  0.000,  6,  1.02262,  -62.5361,  'AUSTIN 7',  11.500,  23
16064,  1,  76.003,  20.933,  0.000,  0.000,  6,  1.01621,  -61.4379,  'BRENHAM ',  11.500,  25
16065,  1,  64.225,  17.763,  0.000,  0.000,  6,  1.01123,  -63.3644,  'BERTRAM ',  11.500,  23
16091,  1,  6.095,  1.723,  0.000,  0.000,  6,  1.02731,  -63.7390,  'WIMBERLE',  11.500,  23
16092,  1,  24.845,  6.977,  0.000,  0.000,  6,  1.02733,  -64.7158,  'GONZALES',  11.500,  24
16093,  1,  21.733,  6.109,  0.000,  0.000,  6,  1.01764,  -63.0957,  'SAN ANTO',  11.500,  22
16094,  1,  26.549,  7.449,  0.000,  0.000,  6,  1.02031,  -62.9597,  'SAN ANTO',  11.500,  22
16095,  1,  50.592,  14.071,  0.000,  0.000,  6,  1.02148,  -63.3017,  'HUTTO 0S',  11.500,  23
16096,  1,  27.489,  7.712,  0.000,  0.000,  6,  1.02733,  -66.3766,  'LULING 0',  11.500,  24
16097,  1,  17.376,  4.892,  0.000,  0.000,  6,  1.01706,  -63.3738,  'SAN ANTO',  11.500,  26
16098,  1,  70.109,  19.356,  0.000,  0.000,  6,  1.01950,  -62.8776,  'AUSTIN 1',  11.500,  23
16099,  1,  70.723,  19.514,  0.000,  0.000,  6,  1.01333,  -63.9861,  'SAN ANTO',  11.500,  26
16100,  1,  10.188,  2.876,  0.000,  0.000,  6,  1.01628,  -64.7273,  'ADKINS 0',  11.500,  22
16103,  1,  18.759,  5.279,  0.000,  0.000,  6,  1.02732,  -59.8552,  'WINCHEST',  11.500,  25
16109,  1,  16.115,  4.537,  0.000,  0.000,  6,  0.98877,  -65.1092,  'ROCKDALE',  11.500,  25
16112,  1,  6.652,  1.880,  0.000,  0.000,  6,  1.01753,  -65.1726,  'NATALIA ',  11.500,  26
16113,  1,  8.541,  2.412,  0.000,  0.000,  6,  1.01895,  -62.7378,  'AUSTIN 2',  11.500,  23
16114,  1,  9.559,  2.699,  0.000,  0.000,  6,  1.01450,  -64.1637,  'SAN ANTO',  11.500,  26
16115,  1,  22.984,  6.457,  0.000,  0.000,  6,  1.01575,  -63.6644,  'SAN ANTO',  11.500,  22
16116,  1,  73.001,  20.118,  0.000,  0.000,  6,  1.00600,  -64.6495,  'TAYLOR 0',  11.500,  23
16117,  1,  20.017,  5.631,  0.000,  0.000,  6,  1.02749,  -59.8569,  'SMITHVIL',  11.500,  25
16120,  1,  14.769,  4.162,  0.000,  0.000,  6,  1.02965,  -61.5191,  'CEDAR PA',  11.500,  23
16121,  1,  141.585,  38.037,  0.000,  0.000,  6,  1.01795,  -63.8090,  'SAN ANTO',  11.500,  26
16122,  1,  57.002,  15.796,  0.000,  0.000,  6,  0.98974,  -63.2948,  'HALLETTS',  11.500,  24
16123,  1,  11.930,  3.365,  0.000,  0.000,  6,  1.02107,  -62.4379,  'AUSTIN 5',  11.500,  23
16124,  1,  24.617,  6.913,  0.000,  0.000,  6,  1.02405,  -61.4099,  'NEW BRAU',  11.500,  22
16125,  1,  30.806,  8.624,  0.000,  0.000,  6,  1.01256,  -65.1763,  'SUTHERLA',  11.500,  22
16126,  1,  1.631,  0.462,  0.000,  0.000,  6,  1.01981,  -62.4853,  'AUSTIN 3',  11.500,  23
16127,  1,  38.730,  10.790,  0.000,  0.000,  6,  0.93699,  -69.5861,  'CAMERON ',  11.500,  25
16128,  1,  8.632,  2.438,  0.000,  0.000,  6,  1.01619,  -64.7836,  'SAN ANTO',  11.500,  26
16129,  1,  37.812,  10.547,  0.000,  0.000,  6,  0.96309,  -71.4133,  'MEDINA 0',  11.500,  26
16130,  1,  4.523,  1.279,  0.000,  0.000,  6,  1.01658,  -62.7732,  'MANCHACA',  11.500,  23
16131,  1,  8.349,  2.358,  0.000,  0.000,  6,  1.02144,  -62.9722,  'SPRING B',  11.500,  22
16132,  1,  21.353,  6.003,  0.000,  0.000,  6,  1.01649,  -63.0850,  'AUSTIN 1',  11.500,  23
16133,  1,  37.056,  10.352,  0.000,  0.000,  6,  1.00127,  -67.7214,  'FLATONIA',  11.500,  25
16134,  1,  6.067,  1.715,  0.000,  0.000,  6,  1.00162,  -65.4045,  'GRANGER ',  11.500,  23
16135,  1,  3.420,  0.968,  0.000,  0.000,  6,  1.00875,  -60.6756,  'FAYETTEV',  11.500,  25
16136,  1,  12.213,  3.445,  0.000,  0.000,  6,  1.02572,  -63.1792,  'GEORGETO',  11.500,  23
16137,  1,  26.157,  7.340,  0.000,  0.000,  6,  1.01632,  -63.4524,  'AUSTIN 3',  11.500,  23
16138,  1,  23.940,  6.723,  0.000,  0.000,  6,  1.01463,  -67.3613,  'PIPE CRE',  11.500,  26
16139,  1,  11.563,  3.262,  0.000,  0.000,  6,  1.00507,  -65.8727,  'RED ROCK',  11.500,  25
16140,  1,  4.100,  1.160,  0.000,  0.000,  6,  0.98447,  -66.1804,  'JARRELL ',  11.500,  23
16150,  1,  4.378,  1.239,  0.000,  0.000,  6,  1.02513,  -63.5698,  'SAN ANTO',  11.500,  26
16151,  1,  64.116,  17.743,  0.000,  0.000,  6,  1.02061,  -66.0824,  'SCHULENB',  11.500,  25
16153,  1,  7.530,  2.128,  0.000,  0.000,  6,  1.02280,  -62.3412,  'SAN ANTO',  11.500,  26
16154,  1,  43.742,  12.192,  0.000,  0.000,  6,  1.00988,  -63.8499,  'DRIPPING',  11.500,  23
16155,  1,  17.154,  4.829,  0.000,  0.000,  6,  1.01418,  -64.7303,  'SAN ANTO',  11.500,  26
16156,  1,  19.999,  5.625,  0.000,  0.000,  6,  1.02401,  -62.6352,  'MARBLE F',  11.500,  23
16157,  1,  23.686,  6.653,  0.000,  0.000,  6,  1.01720,  -65.7047,  'BOERNE 1',  11.500,  26
16158,  1,  18.867,  5.309,  0.000,  0.000,  6,  1.02732,  -64.0991,  'WASHINGT',  11.500,  25
16159,  1,  4.177,  1.182,  0.000,  0.000,  6,  1.01748,  -63.3960,  'SCHERTZ ',  11.500,  22
16160,  1,  51.375,  14.283,  0.000,  0.000,  6,  1.01893,  -62.5982,  'AUSTIN 8',  11.500,  23
16168,  1,  56.254,  15.610,  0.000,  0.000,  6,  1.01712,  -64.0540,  'SAN ANTO',  11.500,  26
16171,  1,  100.115,  27.329,  0.000,  0.000,  6,  1.01924,  -62.8516,  'SAN ANTO',  11.500,  26
16173,  1,  72.311,  19.944,  0.000,  0.000,  6,  1.01552,  -61.0376,  'CUERO 2 ',  11.500,  24
16174,  1,  14.889,  4.195,  0.000,  0.000,  6,  1.02051,  -63.5171,  'SAN ANTO',  11.500,  22
16175,  1,  54.787,  15.212,  0.000,  0.000,  6,  1.01824,  -62.8229,  'AUSTIN 1',  11.500,  23
16176,  1,  61.655,  17.076,  0.000,  0.000,  6,  1.01904,  -62.8124,  'AUSTIN 3',  11.500,  23
16178,  1,  30.171,  8.454,  0.000,  0.000,  6,  1.01847,  -63.5809,  'SAN ANTO',  11.500,  26
16179,  1,  43.569,  12.145,  0.000,  0.000,  6,  1.01633,  -64.0942,  'SAN ANTO',  11.500,  26
16180,  1,  6.831,  1.930,  0.000,  0.000,  6,  1.01348,  -65.0644,  'LA VERNI',  11.500,  22
16181,  1,  24.017,  6.745,  0.000,  0.000,  6,  1.01815,  -63.5517,  'MANOR 0S',  11.500,  23
16182,  1,  30.407,  8.519,  0.000,  0.000,  6,  1.01809,  -63.9887,  'SAN ANTO',  11.500,  26
16183,  1,  64.015,  17.699,  0.000,  0.000,  6,  1.00126,  -62.5799,  'GIDDINGS',  11.500,  25
16184,  1,  13.854,  3.905,  0.000,  0.000,  6,  1.01953,  -62.8918,  'AUSTIN 3',  11.500,  23
16185,  1,  22.697,  6.377,  0.000,  0.000,  6,  1.01724,  -63.0885,  'AUSTIN 3',  11.500,  23
16186,  1,  11.428,  3.225,  0.000,  0.000,  6,  1.02322,  -62.1969,  'AUSTIN 3',  11.500,  23
16187,  1,  22.296,  6.266,  0.000,  0.000,  6,  1.02163,  -62.4844,  'AUSTIN 2',  11.500,  23
16189,  1,  59.744,  16.545,  0.000,  0.000,  6,  1.00275,  -60.7651,  'COLUMBUS',  11.500,  25
16190,  1,  11.081,  3.127,  0.000,  0.000,  6,  1.00899,  -67.1188,  'SHINER 0',  11.500,  24
16191,  1,  10.440,  2.947,  0.000,  0.000,  6,  1.01824,  -62.9772,  'SAN ANTO',  11.500,  22
16193,  1,  8.892,  2.511,  0.000,  0.000,  6,  1.01107,  -62.1541,  'CALDWELL',  11.500,  25
16194,  1,  17.218,  4.848,  0.000,  0.000,  6,  1.01571,  -63.3217,  'AUSTIN 1',  11.500,  23
16195,  1,  32.975,  9.234,  0.000,  0.000,  6,  0.99469,  -62.6158,  'INDUSTRY',  11.500,  25
16196,  1,  1.696,  0.480,  0.000,  0.000,  6,  1.02115,  -64.8429,  'DALE 0SE',  11.500,  23
16199,  1,  10.694,  3.018,  0.000,  0.000,  6,  1.02563,  -62.7133,  'SAN ANTO',  11.500,  26
16200,  1,  90.496,  24.782,  0.000,  0.000,  6,  1.01240,  -64.0439,  'SAN ANTO',  11.500,  26
16201,  1,  29.402,  8.241,  0.000,  0.000,  6,  1.01963,  -64.0391,  'SAN ANTO',  11.500,  26
16202,  1,  26.502,  7.435,  0.000,  0.000,  6,  1.01425,  -64.7349,  'MARTINDA',  11.500,  22
16203,  1,  8.782,  2.480,  0.000,  0.000,  6,  1.01764,  -63.7743,  'SAN ANTO',  11.500,  26
16204,  1,  64.637,  17.881,  0.000,  0.000,  6,  1.01426,  -64.0054,  'SAN ANTO',  11.500,  26
16205,  1,  4.983,  1.409,  0.000,  0.000,  6,  1.02429,  -61.7412,  'AUSTIN 2',  11.500,  23
16206,  1,  78.426,  21.547,  0.000,  0.000,  6,  0.99106,  -64.1107,  'LEXINGTO',  11.500,  25
16207,  1,  9.993,  2.821,  0.000,  0.000,  6,  1.02731,  -63.5408,  'LEANDER ',  11.500,  23
16208,  1,  15.887,  4.475,  0.000,  0.000,  6,  1.02452,  -62.9068,  'AUSTIN 1',  11.500,  23
16209,  1,  99.294,  27.066,  0.000,  0.000,  6,  1.00106,  -65.7539,  'MICO 0SE',  11.500,  26
16217,  1,  3.697,  1.046,  0.000,  0.000,  6,  1.01763,  -63.5848,  'AUSTIN 3',  11.500,  23
16218,  1,  29.992,  8.404,  0.000,  0.000,  6,  1.01311,  -62.6106,  'LOCKHART',  11.500,  23
16219,  1,  29.390,  8.238,  0.000,  0.000,  6,  1.02084,  -63.0393,  'AUSTIN 1',  11.500,  23
16220,  1,  39.980,  11.162,  0.000,  0.000,  6,  1.01895,  -63.0638,  'SAN ANTO',  11.500,  22
16221,  1,  58.946,  16.348,  0.000,  0.000,  6,  1.02736,  -67.8846,  'FALLS CI',  11.500,  22
16223,  1,  5.014,  1.418,  0.000,  0.000,  6,  1.02508,  -61.5085,  'AUSTIN 2',  11.500,  23
16224,  1,  97.720,  26.700,  0.000,  0.000,  6,  1.01956,  -63.1299,  'AUSTIN 2',  11.500,  23
16225,  1,  77.537,  21.339,  0.000,  0.000,  6,  1.01239,  -64.0874,  'SAN ANTO',  11.500,  26
16226,  1,  55.951,  15.508,  0.000,  0.000,  6,  0.98592,  -73.0485,  'BLANCO 0',  11.500,  26
16227,  1,  7.796,  2.202,  0.000,  0.000,  6,  1.02377,  -61.9469,  'AUSTIN 2',  11.500,  23
16230,  1,  67.561,  18.672,  0.000,  0.000,  6,  1.02118,  -61.9192,  'SAN MARC',  11.500,  22
16231,  1,  115.761,  31.385,  0.000,  0.000,  6,  1.00884,  -63.6732,  'BUDA 0SE',  11.500,  23
16232,  1,  36.896,  10.314,  0.000,  0.000,  6,  1.02063,  -62.1667,  'DEL VALL',  11.500,  23
16233,  1,  35.353,  9.887,  0.000,  0.000,  6,  1.01811,  -62.7302,  'AUSTIN 4',  11.500,  23
16236,  1,  29.380,  8.236,  0.000,  0.000,  6,  1.02367,  -62.6257,  'SAN ANTO',  11.500,  26
16237,  1,  106.424,  28.742,  0.000,  0.000,  6,  0.92916,  -70.8696,  'BURLINGT',  11.500,  25
16238,  1,  0.665,  0.188,  0.000,  0.000,  6,  1.02242,  -62.1931,  'AUSTIN 1',  11.500,  23
16241,  1,  51.949,  14.442,  0.000,  0.000,  6,  1.02410,  -61.8223,  'ELMENDOR',  11.500,  22
16250,  1,  83.560,  22.948,  0.000,  0.000,  6,  1.01530,  -63.9048,  'SAN ANTO',  11.500,  22
16251,  1,  46.802,  13.034,  0.000,  0.000,  6,  1.01897,  -64.0363,  'CANYON L',  11.500,  22
16252,  1,  34.334,  9.605,  0.000,  0.000,  6,  1.01309,  -63.7136,  'JOHNSON ',  11.500,  23
16253,  1,  4.608,  1.304,  0.000,  0.000,  6,  1.01155,  -65.1485,  'YORKTOWN',  11.500,  24
16256,  1,  4.306,  1.218,  0.000,  0.000,  6,  1.02291,  -61.7698,  'AUSTIN 2',  11.500,  23
16261,  1,  14.350,  4.044,  0.000,  0.000,  6,  1.01598,  -64.1126,  'LACKLAND',  11.500,  26
16262,  1,  17.852,  5.025,  0.000,  0.000,  6,  1.02173,  -62.0216,  'LIBERTY ',  11.500,  23
16264,  1,  19.897,  5.597,  0.000,  0.000,  6,  1.02017,  -64.2272,  'KENEDY 1',  11.500,  24
16275,  1,  12.607,  3.555,  0.000,  0.000,  6,  1.01633,  -63.5863,  'SAN ANTO',  11.500,  26
16276,  1,  55.012,  15.271,  0.000,  0.000,  6,  1.01392,  -65.5146,  'VON ORMY',  11.500,  26
16278,  1,  18.566,  5.225,  0.000,  0.000,  6,  1.02142,  -61.5118,  'KYLE 1SE',  11.500,  23
16280,  1,  82.586,  22.697,  0.000,  0.000,  6,  1.02172,  -61.8002,  'SEGUIN 2',  11.500,  22
16281,  1,  91.299,  25.006,  0.000,  0.000,  6,  1.01880,  -63.7526,  'UNIVERSA',  11.500,  22
16282,  1,  24.993,  7.017,  0.000,  0.000,  6,  1.02336,  -63.4733,  'SPICEWOO',  11.500,  23
16283,  1,  9.821,  2.773,  0.000,  0.000,  6,  1.01936,  -64.2735,  'SAINT HE',  11.500,  22
16284,  1,  2.261,  0.640,  0.000,  0.000,  6,  1.01890,  -63.2678,  'SAN ANTO',  11.500,  26
16286,  1,  37.573,  10.502,  0.000,  0.000,  6,  1.02734,  -67.7754,  'BOERNE 2',  11.500,  26
16288,  1,  61.836,  17.122,  0.000,  0.000,  6,  1.01542,  -63.6222,  'SAN ANTO',  11.500,  26
16289,  1,  108.455,  29.504,  0.000,  0.000,  6,  1.01585,  -63.0738,  'AUSTIN 2',  11.500,  23
16290,  1,  49.046,  13.651,  0.000,  0.000,  6,  1.02727,  -62.5363,  'AUSTIN 2',  11.500,  23
16291,  1,  36.465,  10.195,  0.000,  0.000,  6,  1.01993,  -63.7465,  'SAN ANTO',  11.500,  26
16306,  1,  12.296,  3.468,  0.000,  0.000,  6,  1.02227,  -62.2643,  'AUSTIN 1',  11.500,  23
16307,  1,  42.131,  11.752,  0.000,  0.000,  6,  1.01392,  -63.8311,  'SAN ANTO',  11.500,  26
16309,  1,  93.799,  25.616,  0.000,  0.000,  6,  0.99172,  -67.6935,  'HONDO 1S',  11.500,  26
16310,  1,  16.954,  4.774,  0.000,  0.000,  6,  1.02352,  -62.7949,  'SAN ANTO',  11.500,  22
16311,  1,  51.664,  14.352,  0.000,  0.000,  6,  1.00978,  -62.4702,  'NEW ULM ',  11.500,  25
16312,  1,  4.789,  1.355,  0.000,  0.000,  6,  1.02636,  -62.3911,  'SAN ANTO',  11.500,  22
16313,  1,  31.647,  8.863,  0.000,  0.000,  6,  1.01993,  -62.9272,  'AUSTIN 3',  11.500,  23
16314,  1,  10.779,  3.042,  0.000,  0.000,  6,  1.02059,  -63.5236,  'BULVERDE',  11.500,  26
16319,  1,  20.090,  5.650,  0.000,  0.000,  6,  1.02028,  -61.8740,  'GEORGETO',  11.500,  23
16320,  1,  31.765,  8.897,  0.000,  0.000,  6,  1.02733,  -62.8467,  'SAN ANTO',  11.500,  22
16322,  1,  22.423,  6.301,  0.000,  0.000,  6,  1.02179,  -64.2605,  'FLORESVI',  11.500,  22
16323,  1,  45.017,  12.543,  0.000,  0.000,  6,  1.01458,  -63.7817,  'SAN ANTO',  11.500,  26
16324,  1,  21.384,  6.012,  0.000,  0.000,  6,  1.02059,  -63.0753,  'SAN ANTO',  11.500,  22
16325,  1,  27.623,  7.735,  0.000,  0.000,  6,  0.94157,  -69.5987,  'BUCKHOLT',  11.500,  25
16326,  1,  1.723,  0.488,  0.000,  0.000,  6,  1.00969,  -62.9608,  'SOMERVIL',  11.500,  25
16327,  1,  8.415,  2.376,  0.000,  0.000,  6,  1.00323,  -63.4101,  'WEIMAR 0',  11.500,  25
16328,  1,  8.701,  2.457,  0.000,  0.000,  6,  0.99224,  -69.6800,  'COMFORT ',  11.500,  26
16329,  1,  11.077,  3.128,  0.000,  0.000,  6,  1.00234,  -67.1400,  'NORDHEIM',  11.500,  24
16330,  1,  0.888,  0.252,  0.000,  0.000,  6,  1.02167,  -62.7120,  'AUSTIN 9',  11.500,  23
16331,  1,  88.888,  24.381,  0.000,  0.000,  6,  1.02739,  -62.9233,  'AUSTIN 2',  11.500,  23
16332,  1,  41.785,  11.657,  0.000,  0.000,  6,  1.01594,  -64.0299,  'HELOTES ',  11.500,  26
16335,  1,  37.278,  10.419,  0.000,  0.000,  6,  1.02278,  -62.4920,  'SAN ANTO',  11.500,  26
16336,  1,  64.634,  17.828,  0.000,  0.000,  6,  0.96022,  -72.4638,  'BANDERA ',  11.500,  26
16337,  1,  9.413,  2.658,  0.000,  0.000,  6,  1.02456,  -63.2384,  'SAN ANTO',  11.500,  26
16338,  1,  62.378,  17.199,  0.000,  0.000,  6,  0.93864,  -69.0277,  'ROCKDALE',  11.500,  25
16339,  1,  16.971,  4.778,  0.000,  0.000,  6,  1.01363,  -62.8158,  'CEDAR CR',  11.500,  23
16340,  1,  23.784,  6.680,  0.000,  0.000,  6,  1.01889,  -65.5513,  'NIXON 0S',  11.500,  24
16341,  1,  15.260,  4.299,  0.000,  0.000,  6,  1.01469,  -63.2420,  'CHAPPELL',  11.500,  25
16344,  1,  4.768,  1.349,  0.000,  0.000,  6,  1.02770,  -61.4165,  'ROUND RO',  11.500,  23
16345,  1,  71.004,  19.596,  0.000,  0.000,  6,  1.01845,  -62.8862,  'AUSTIN 1',  11.500,  23
16346,  1,  12.594,  3.552,  0.000,  0.000,  6,  1.01340,  -66.6931,  'LEMING 0',  11.500,  26
16351,  1,  13.312,  3.754,  0.000,  0.000,  6,  1.02512,  -61.8624,  'AUSTIN 1',  11.500,  23
16352,  1,  73.540,  20.279,  0.000,  0.000,  6,  1.02097,  -63.4817,  'SAN ANTO',  11.500,  26
16353,  1,  80.318,  22.096,  0.000,  0.000,  6,  1.02414,  -62.2866,  'ROUND RO',  11.500,  23
16355,  1,  99.909,  27.288,  0.000,  0.000,  6,  1.02566,  -61.7640,  'ROUND RO',  11.500,  23
16356,  1,  80.563,  22.165,  0.000,  0.000,  6,  1.02738,  -63.7928,  'SAN ANTO',  11.500,  26
16357,  1,  14.316,  4.033,  0.000,  0.000,  6,  0.98211,  -75.6928,  'DEVINE 0',  11.500,  26
16358,  1,  33.246,  9.307,  0.000,  0.000,  6,  1.02734,  -64.1571,  'GEORGETO',  11.500,  23
16360,  1,  19.379,  5.452,  0.000,  0.000,  6,  1.02583,  -61.4725,  'BURNET 1',  11.500,  23
17001,  1,  4.564,  1.291,  0.000,  0.000,  7,  1.00423,  -56.9311,  'INEZ 0SE',  11.500,  6
17004,  1,  130.265,  35.169,  0.000,  0.000,  7,  1.02402,  -59.8595,  'PASADENA',  11.500,  4
17010,  1,  11.267,  3.178,  0.000,  0.000,  7,  1.00445,  -64.0103,  'PRAIRIE ',  11.500,  5
17011,  1,  19.465,  5.476,  0.000,  0.000,  7,  1.02442,  -63.6478,  'CONROE 1',  11.500,  5
17012,  1,  0.669,  0.190,  0.000,  0.000,  7,  0.99958,  -61.7568,  'SIMONTON',  11.500,  3
17013,  1,  91.792,  25.121,  0.000,  0.000,  7,  1.01055,  -63.3481,  'HOUSTON ',  11.500,  5
17014,  1,  30.872,  8.647,  0.000,  0.000,  7,  1.00989,  -62.3124,  'HOUSTON ',  11.500,  4
17016,  1,  45.242,  12.606,  0.000,  0.000,  7,  1.01793,  -60.6317,  'HOUSTON ',  11.500,  4
17017,  1,  79.731,  21.926,  0.000,  0.000,  7,  1.01406,  -62.8319,  'HOUSTON ',  11.500,  3
17020,  1,  30.152,  8.449,  0.000,  0.000,  7,  1.01878,  -58.1101,  'NURSERY ',  11.500,  6
17026,  1,  25.125,  7.054,  0.000,  0.000,  7,  1.02014,  -60.3810,  'BACLIFF ',  11.500,  4
17027,  1,  69.682,  19.234,  0.000,  0.000,  7,  1.01240,  -62.8587,  'SPRING 1',  11.500,  5
17028,  1,  50.491,  14.041,  0.000,  0.000,  7,  1.01733,  -62.3915,  'HOUSTON ',  11.500,  3
17036,  1,  50.719,  14.104,  0.000,  0.000,  7,  1.01828,  -61.6702,  'CONROE 5',  11.500,  5
17039,  1,  155.604,  41.562,  0.000,  0.000,  7,  1.01524,  -61.3270,  'SUGAR LA',  11.500,  3
17041,  1,  55.295,  15.351,  0.000,  0.000,  7,  1.02019,  -60.0229,  'DAYTON 1',  11.500,  4
17044,  1,  63.717,  17.623,  0.000,  0.000,  7,  1.00623,  -56.6189,  'VICTORIA',  11.500,  6
17049,  1,  194.941,  53.301,  0.000,  0.000,  7,  1.01846,  -61.9775,  'KATY 1 2',  11.500,  3
17050,  1,  32.063,  8.976,  0.000,  0.000,  7,  1.00978,  -63.5846,  'MAGNOLIA',  11.500,  5
17051,  1,  97.541,  26.642,  0.000,  0.000,  7,  1.01347,  -62.9251,  'HOUSTON ',  11.500,  3
17052,  1,  67.580,  18.669,  0.000,  0.000,  7,  1.01229,  -61.7844,  'MISSOURI',  11.500,  3
17053,  1,  70.698,  19.514,  0.000,  0.000,  7,  1.01899,  -59.0349,  'RICHMOND',  11.500,  3
17054,  1,  61.765,  17.095,  0.000,  0.000,  7,  1.00603,  -62.9806,  'HOUSTON ',  11.500,  4
17055,  1,  70.696,  19.509,  0.000,  0.000,  7,  1.01427,  -61.5512,  'HOUSTON ',  11.500,  3
17057,  1,  50.626,  14.075,  0.000,  0.000,  7,  1.01125,  -62.8236,  'SPRING 8',  11.500,  5
17067,  1,  52.196,  14.497,  0.000,  0.000,  7,  1.00102,  -63.9992,  'HOUSTON ',  11.500,  3
17069,  1,  35.729,  9.987,  0.000,  0.000,  7,  1.00438,  -57.3304,  'EL CAMPO',  11.500,  1
17070,  1,  61.236,  16.957,  0.000,  0.000,  7,  1.01162,  -61.2221,  'HOUSTON ',  11.500,  4
17071,  1,  2.865,  0.811,  0.000,  0.000,  7,  0.98799,  -53.0048,  'PORT O C',  11.500,  6
17072,  1,  73.857,  20.360,  0.000,  0.000,  7,  1.01802,  -60.0850,  'DICKINSO',  11.500,  4
17074,  1,  45.677,  12.727,  0.000,  0.000,  7,  1.02063,  -59.4914,  'GALVESTO',  11.500,  2
17075,  1,  80.925,  22.262,  0.000,  0.000,  7,  1.02738,  -60.5397,  'HOUSTON ',  11.500,  4
17084,  1,  126.050,  34.071,  0.000,  0.000,  7,  1.01924,  -59.2813,  'LEAGUE C',  11.500,  4
17085,  1,  2.598,  0.735,  0.000,  0.000,  7,  1.00985,  -59.6347,  'LIVERPOO',  11.500,  2
17086,  1,  36.016,  10.068,  0.000,  0.000,  7,  1.01013,  -61.9818,  'HOUSTON ',  11.500,  4
17087,  1,  53.498,  14.859,  0.000,  0.000,  7,  1.01446,  -60.8433,  'SUGAR LA',  11.500,  3
17088,  1,  68.981,  19.029,  0.000,  0.000,  7,  0.99565,  -62.6499,  'RICHMOND',  11.500,  3
17089,  1,  51.817,  14.408,  0.000,  0.000,  7,  1.02735,  -63.3958,  'HOUSTON ',  11.500,  3
17090,  1,  7.306,  2.064,  0.000,  0.000,  7,  1.01108,  -63.2798,  'PINEHURS',  11.500,  5
17091,  1,  136.709,  36.831,  0.000,  0.000,  7,  1.02743,  -63.1578,  'PEARLAND',  11.500,  3
17092,  1,  28.438,  7.973,  0.000,  0.000,  7,  1.00962,  -62.4433,  'HOUSTON ',  11.500,  3
17093,  1,  76.760,  21.123,  0.000,  0.000,  7,  1.00598,  -62.8576,  'HOUSTON ',  11.500,  3
17094,  1,  54.014,  15.003,  0.000,  0.000,  7,  1.01981,  -63.4367,  'HOUSTON ',  11.500,  3
17100,  1,  42.192,  11.767,  0.000,  0.000,  7,  1.01111,  -61.6602,  'HOUSTON ',  11.500,  4
17101,  1,  144.246,  38.691,  0.000,  0.000,  7,  1.01332,  -62.1064,  'HOUSTON ',  11.500,  3
17102,  1,  80.129,  22.020,  0.000,  0.000,  7,  1.00484,  -63.4840,  'TOMBALL ',  11.500,  5
17103,  1,  36.346,  10.159,  0.000,  0.000,  7,  1.01132,  -61.8330,  'HOUSTON ',  11.500,  4
17106,  1,  65.919,  18.233,  0.000,  0.000,  7,  1.02456,  -59.4443,  'DEER PAR',  11.500,  4
17116,  1,  9.285,  2.621,  0.000,  0.000,  7,  0.99801,  -62.2099,  'WALLIS 0',  11.500,  1
17117,  1,  59.183,  16.401,  0.000,  0.000,  7,  1.01147,  -62.7105,  'HOUSTON ',  11.500,  3
17118,  1,  86.721,  23.771,  0.000,  0.000,  7,  1.00496,  -63.3517,  'SPRING 4',  11.500,  5
17119,  1,  32.772,  9.173,  0.000,  0.000,  7,  1.01141,  -61.6050,  'SOUTH HO',  11.500,  4
17120,  1,  104.929,  28.557,  0.000,  0.000,  7,  1.00422,  -63.4629,  'HOUSTON ',  11.500,  3
17123,  1,  5.887,  1.664,  0.000,  0.000,  7,  0.98587,  -52.5336,  'SEADRIFT',  11.500,  6
17124,  1,  119.364,  32.317,  0.000,  0.000,  7,  1.00932,  -62.4385,  'HOUSTON ',  11.500,  3
17127,  1,  142.482,  38.264,  0.000,  0.000,  7,  1.01796,  -59.7872,  'SUGAR LA',  11.500,  3
17128,  1,  35.147,  9.830,  0.000,  0.000,  7,  1.01768,  -61.7202,  'CONROE 7',  11.500,  5
17129,  1,  4.238,  1.199,  0.000,  0.000,  7,  1.01801,  -55.9812,  'LOLITA 0',  11.500,  6
17132,  1,  51.649,  14.356,  0.000,  0.000,  7,  1.01686,  -59.6317,  'LAPORTE ',  11.500,  4
17143,  1,  46.988,  13.082,  0.000,  0.000,  7,  1.01165,  -63.7593,  'NEW CANE',  11.500,  5
17144,  1,  65.600,  18.136,  0.000,  0.000,  7,  1.01246,  -61.2690,  'HOUSTON ',  11.500,  4
17145,  1,  82.919,  22.793,  0.000,  0.000,  7,  1.02738,  -63.8086,  'HOUSTON ',  11.500,  4
17147,  1,  30.935,  8.665,  0.000,  0.000,  7,  1.01343,  -62.0686,  'HOUSTON ',  11.500,  3
17148,  1,  39.394,  10.997,  0.000,  0.000,  7,  1.00785,  -63.3302,  'HOUSTON ',  11.500,  3
17149,  1,  5.884,  1.664,  0.000,  0.000,  7,  1.00170,  -55.7528,  'BLOOMING',  11.500,  6
17151,  1,  25.247,  7.088,  0.000,  0.000,  7,  1.02555,  -61.9690,  'WILLIS 2',  11.500,  5
17152,  1,  2.516,  0.713,  0.000,  0.000,  7,  1.01090,  -62.1489,  'HOUSTON ',  11.500,  3
17153,  1,  22.759,  6.391,  0.000,  0.000,  7,  0.98053,  -49.4926,  'PALACIOS',  11.500,  1
17154,  1,  22.647,  6.363,  0.000,  0.000,  7,  1.01648,  -63.2197,  'CONROE 4',  11.500,  5
17155,  1,  51.409,  14.285,  0.000,  0.000,  7,  1.00632,  -62.3473,  'HOUSTON ',  11.500,  3
17157,  1,  102.377,  27.912,  0.000,  0.000,  7,  1.01432,  -62.1896,  'SPRING 2',  11.500,  5
17158,  1,  59.178,  16.394,  0.000,  0.000,  7,  1.00390,  -63.0815,  'KINGWOOD',  11.500,  4
17161,  1,  85.948,  23.587,  0.000,  0.000,  7,  1.01863,  -61.1998,  'HOUSTON ',  11.500,  3
17172,  1,  62.580,  17.329,  0.000,  0.000,  7,  1.02324,  -59.3315,  'TEXAS CI',  11.500,  2
17173,  1,  72.746,  20.046,  0.000,  0.000,  7,  1.00294,  -63.5830,  'KINGWOOD',  11.500,  4
17174,  1,  74.225,  20.451,  0.000,  0.000,  7,  1.01043,  -60.9554,  'HOUSTON ',  11.500,  4
17177,  1,  152.064,  40.640,  0.000,  0.000,  7,  1.00829,  -62.8429,  'SPRING 7',  11.500,  5
17178,  1,  75.920,  20.899,  0.000,  0.000,  7,  1.00594,  -63.5464,  'HOUSTON ',  11.500,  3
17179,  1,  42.748,  11.918,  0.000,  0.000,  7,  1.00709,  -61.6402,  'FRESNO 0',  11.500,  3
17180,  1,  59.959,  16.610,  0.000,  0.000,  7,  1.00995,  -62.6857,  'HOUSTON ',  11.500,  3
17181,  1,  106.866,  29.066,  0.000,  0.000,  7,  1.00597,  -63.5524,  'HOUSTON ',  11.500,  3
17182,  1,  1.360,  0.385,  0.000,  0.000,  7,  1.00173,  -62.4610,  'PATTISON',  11.500,  3
17183,  1,  143.562,  38.578,  0.000,  0.000,  7,  1.02744,  -63.1954,  'HOUSTON ',  11.500,  3
17185,  1,  97.818,  26.728,  0.000,  0.000,  7,  1.02030,  -57.8578,  'MISSOURI',  11.500,  3
17188,  1,  54.368,  15.096,  0.000,  0.000,  7,  1.01515,  -61.0036,  'HOUSTON ',  11.500,  3
17198,  1,  60.180,  16.682,  0.000,  0.000,  7,  1.02736,  -62.9551,  'TOMBALL ',  11.500,  5
17201,  1,  141.815,  38.104,  0.000,  0.000,  7,  1.02022,  -62.4078,  'CYPRESS ',  11.500,  5
17202,  1,  26.540,  7.444,  0.000,  0.000,  7,  1.00501,  -64.0373,  'HEMPSTEA',  11.500,  5
17203,  1,  18.227,  5.128,  0.000,  0.000,  7,  0.99851,  -57.7557,  'WEST COL',  11.500,  1
17213,  1,  48.183,  13.410,  0.000,  0.000,  7,  1.01489,  -60.4648,  'SANTA FE',  11.500,  2
17214,  1,  57.419,  15.920,  0.000,  0.000,  7,  1.00823,  -61.9764,  'HOUSTON ',  11.500,  3
17215,  1,  51.875,  14.415,  0.000,  0.000,  7,  1.01069,  -63.0179,  'SPRING 5',  11.500,  5
17216,  1,  63.496,  17.564,  0.000,  0.000,  7,  1.00755,  -62.7045,  'HOUSTON ',  11.500,  3
17217,  1,  55.010,  15.268,  0.000,  0.000,  7,  1.01102,  -62.8043,  'HOUSTON ',  11.500,  4
17218,  1,  25.987,  7.292,  0.000,  0.000,  7,  1.01024,  -63.5368,  'MONTGOME',  11.500,  5
17219,  1,  0.855,  0.242,  0.000,  0.000,  7,  1.00856,  -59.7232,  'HUNGERFO',  11.500,  1
17220,  1,  92.318,  25.254,  0.000,  0.000,  7,  1.00757,  -62.6542,  'HOUSTON ',  11.500,  3
17221,  1,  122.930,  33.231,  0.000,  0.000,  7,  1.00754,  -62.4781,  'HOUSTON ',  11.500,  3
17222,  1,  55.446,  15.386,  0.000,  0.000,  7,  1.00959,  -62.0058,  'HOUSTON ',  11.500,  3
17223,  1,  28.970,  8.120,  0.000,  0.000,  7,  1.01231,  -62.5017,  'HOUSTON ',  11.500,  5
17224,  1,  19.360,  5.445,  0.000,  0.000,  7,  1.00735,  -62.8331,  'HOUSTON ',  11.500,  3
17225,  1,  69.638,  19.216,  0.000,  0.000,  7,  1.00568,  -63.7082,  'HOUSTON ',  11.500,  3
17226,  1,  32.398,  9.069,  0.000,  0.000,  7,  1.01255,  -62.4087,  'HOUSTON ',  11.500,  3
17229,  1,  200.942,  54.938,  0.000,  0.000,  7,  1.01734,  -60.7331,  'HOUSTON ',  11.500,  3
17230,  1,  5.870,  1.659,  0.000,  0.000,  7,  1.01662,  -61.0968,  'BEASLEY ',  11.500,  1
17231,  1,  34.712,  9.710,  0.000,  0.000,  7,  1.01446,  -60.3485,  'HOUSTON ',  11.500,  4
17232,  1,  27.264,  7.649,  0.000,  0.000,  7,  1.02430,  -59.8072,  'LA MARQU',  11.500,  2
17233,  1,  17.955,  5.053,  0.000,  0.000,  7,  1.00508,  -64.1277,  'WALLER 0',  11.500,  5
17234,  1,  46.651,  12.990,  0.000,  0.000,  7,  1.01216,  -63.5246,  'PORTER 0',  11.500,  5
17235,  1,  87.065,  23.896,  0.000,  0.000,  7,  1.02739,  -63.9370,  'CYPRESS ',  11.500,  3
17236,  1,  22.000,  6.184,  0.000,  0.000,  7,  1.02733,  -63.5220,  'HOUSTON ',  11.500,  5
17237,  1,  8.665,  2.447,  0.000,  0.000,  7,  1.00000,  -61.3582,  'FULSHEAR',  11.500,  1
17238,  1,  35.436,  9.913,  0.000,  0.000,  7,  1.02734,  -61.2956,  'LIBERTY ',  11.500,  4
17239,  1,  27.975,  7.844,  0.000,  0.000,  7,  1.01230,  -60.7916,  'WINNIE 0',  11.500,  4
17240,  1,  58.066,  16.098,  0.000,  0.000,  7,  1.01190,  -62.6901,  'HOUSTON ',  11.500,  3
17241,  1,  60.406,  16.729,  0.000,  0.000,  7,  1.00704,  -63.0737,  'HOUSTON ',  11.500,  3
17242,  1,  52.951,  14.706,  0.000,  0.000,  7,  1.00826,  -63.1065,  'HOUSTON ',  11.500,  3
17243,  1,  48.106,  13.388,  0.000,  0.000,  7,  1.01391,  -62.1525,  'CROSBY 0',  11.500,  4
17244,  1,  25.928,  7.275,  0.000,  0.000,  7,  1.00799,  -61.0979,  'MANVEL 0',  11.500,  3
17245,  1,  72.734,  20.052,  0.000,  0.000,  7,  1.01107,  -63.7783,  'HOUSTON ',  11.500,  5
17246,  1,  126.410,  34.107,  0.000,  0.000,  7,  1.00240,  -63.7948,  'HOUSTON ',  11.500,  3
17247,  1,  6.204,  1.754,  0.000,  0.000,  7,  1.00012,  -58.0654,  'DAMON 0S',  11.500,  1
17248,  1,  137.802,  37.023,  0.000,  0.000,  7,  1.00476,  -63.1783,  'HOUSTON ',  11.500,  3
17249,  1,  45.173,  12.584,  0.000,  0.000,  7,  1.00857,  -62.6724,  'HOUSTON ',  11.500,  3
17250,  1,  20.721,  5.826,  0.000,  0.000,  7,  1.01604,  -62.1231,  'HOUSTON ',  11.500,  3
17251,  1,  26.123,  7.329,  0.000,  0.000,  7,  1.01005,  -64.0656,  'HOCKLEY ',  11.500,  5
17253,  1,  55.574,  15.423,  0.000,  0.000,  7,  1.01243,  -58.2527,  'ANGLETON',  11.500,  2
17254,  1,  24.756,  6.951,  0.000,  0.000,  7,  1.02355,  -62.9140,  'CONROE 3',  11.500,  5
17255,  1,  36.509,  10.205,  0.000,  0.000,  7,  1.01365,  -61.4074,  'HOUSTON ',  11.500,  3
17256,  1,  54.323,  15.081,  0.000,  0.000,  7,  1.00948,  -62.1231,  'HOUSTON ',  11.500,  3
17257,  1,  77.241,  21.256,  0.000,  0.000,  7,  1.00907,  -61.2680,  'PEARLAND',  11.500,  4
17258,  1,  26.864,  7.535,  0.000,  0.000,  7,  1.01048,  -62.0889,  'HOUSTON ',  11.500,  3
17259,  1,  99.600,  27.186,  0.000,  0.000,  7,  1.01525,  -62.0487,  'HOUSTON ',  11.500,  4
17260,  1,  84.057,  23.081,  0.000,  0.000,  7,  1.01658,  -60.8982,  'CHANNELV',  11.500,  4
17262,  1,  55.154,  15.309,  0.000,  0.000,  7,  1.01274,  -51.2273,  'BAY CITY',  11.500,  1
17265,  1,  42.249,  11.785,  0.000,  0.000,  7,  1.01867,  -59.3426,  'PASADENA',  11.500,  4
17271,  1,  17.850,  5.024,  0.000,  0.000,  7,  1.00711,  -63.1487,  'BROOKSHI',  11.500,  3
17272,  1,  28.878,  8.094,  0.000,  0.000,  7,  1.01002,  -61.8061,  'HOUSTON ',  11.500,  3
17273,  1,  23.498,  6.601,  0.000,  0.000,  7,  1.02733,  -60.2362,  'TEXAS CI',  11.500,  2
17275,  1,  20.117,  5.657,  0.000,  0.000,  7,  1.01126,  -59.7385,  'VICTORIA',  11.500,  6
17276,  1,  59.936,  16.616,  0.000,  0.000,  7,  1.02736,  -63.1144,  'HOUSTON ',  11.500,  3
17277,  1,  14.328,  4.038,  0.000,  0.000,  7,  1.02732,  -58.1516,  'GANADO 0',  11.500,  6
17279,  1,  110.239,  29.981,  0.000,  0.000,  7,  1.02084,  -59.4619,  'MONT BEL',  11.500,  4
17283,  1,  75.433,  20.780,  0.000,  0.000,  7,  1.01561,  -59.5546,  'BAYTOWN ',  11.500,  4
17290,  1,  48.123,  13.389,  0.000,  0.000,  7,  1.00600,  -63.7438,  'SPRING 6',  11.500,  5
17291,  1,  70.127,  19.341,  0.000,  0.000,  7,  0.99977,  -63.8571,  'HUMBLE 2',  11.500,  5
17292,  1,  61.527,  17.038,  0.000,  0.000,  7,  1.01583,  -61.8777,  'HOUSTON ',  11.500,  5
17293,  1,  11.317,  3.193,  0.000,  0.000,  7,  1.01547,  -60.0173,  'SANTA FE',  11.500,  2
17294,  1,  4.824,  1.365,  0.000,  0.000,  7,  1.02731,  -59.2210,  'PORT BOL',  11.500,  4
17295,  1,  70.379,  19.417,  0.000,  0.000,  7,  1.00803,  -63.0886,  'HOUSTON ',  11.500,  5
17296,  1,  64.374,  17.797,  0.000,  0.000,  7,  1.00323,  -63.5897,  'HOUSTON ',  11.500,  3
17297,  1,  63.178,  17.477,  0.000,  0.000,  7,  1.00588,  -62.3809,  'HOUSTON ',  11.500,  3
17298,  1,  67.754,  18.712,  0.000,  0.000,  7,  1.00873,  -63.1153,  'HOUSTON ',  11.500,  3
17299,  1,  15.098,  4.253,  0.000,  0.000,  7,  0.99946,  -60.2300,  'EAGLE LA',  11.500,  1
17300,  1,  47.059,  13.108,  0.000,  0.000,  7,  1.02735,  -63.8571,  'CONROE 2',  11.500,  5
17301,  1,  50.934,  14.157,  0.000,  0.000,  7,  1.00776,  -61.4151,  'WEBSTER ',  11.500,  4
17302,  1,  18.493,  5.203,  0.000,  0.000,  7,  1.00153,  -54.0082,  'SWEENY 0',  11.500,  1
17303,  1,  5.246,  1.484,  0.000,  0.000,  7,  1.01309,  -56.4770,  'BLESSING',  11.500,  1
17306,  1,  6.668,  1.884,  0.000,  0.000,  7,  1.00805,  -57.0873,  'WHARTON ',  11.500,  1
17313,  1,  61.905,  17.136,  0.000,  0.000,  7,  1.00961,  -57.7876,  'LAKE JAC',  11.500,  2
17314,  1,  18.151,  5.107,  0.000,  0.000,  7,  0.99374,  -63.1419,  'BELLVILL',  11.500,  5
17315,  1,  37.372,  10.444,  0.000,  0.000,  7,  1.01875,  -62.8416,  'KATY 4 0',  11.500,  3
17316,  1,  34.094,  9.537,  0.000,  0.000,  7,  1.00761,  -61.8826,  'HOUSTON ',  11.500,  3
17317,  1,  80.114,  22.027,  0.000,  0.000,  7,  1.01281,  -60.4009,  'FRIENDSW',  11.500,  4
17318,  1,  60.477,  16.748,  0.000,  0.000,  7,  1.00656,  -62.0891,  'HOUSTON ',  11.500,  4
17319,  1,  17.721,  4.988,  0.000,  0.000,  7,  1.00781,  -62.9864,  'HOUSTON ',  11.500,  5
17330,  1,  119.756,  32.417,  0.000,  0.000,  7,  1.00911,  -62.5752,  'HOUSTON ',  11.500,  3
17333,  1,  19.300,  5.430,  0.000,  0.000,  7,  1.01543,  -60.5548,  'PASADENA',  11.500,  4
17336,  1,  75.749,  20.862,  0.000,  0.000,  7,  1.01356,  -61.5118,  'STAFFORD',  11.500,  3
17337,  1,  17.423,  4.904,  0.000,  0.000,  7,  1.00313,  -59.2640,  'EDNA 0SE',  11.500,  6
17338,  1,  72.006,  19.855,  0.000,  0.000,  7,  1.00963,  -62.0772,  'HOUSTON ',  11.500,  4
17339,  1,  20.422,  5.742,  0.000,  0.000,  7,  1.00413,  -57.0548,  'NEEDVILL',  11.500,  1
17340,  1,  19.070,  5.364,  0.000,  0.000,  7,  0.99938,  -63.0502,  'SEALY 0S',  11.500,  3
17343,  1,  109.163,  29.653,  0.000,  0.000,  7,  1.00141,  -61.2168,  'KATY 3 2',  11.500,  3
17344,  1,  74.371,  20.483,  0.000,  0.000,  7,  1.00437,  -63.5055,  'HOUSTON ',  11.500,  3
17345,  1,  54.258,  15.063,  0.000,  0.000,  7,  1.01104,  -61.7298,  'HOUSTON ',  11.500,  4
17362,  1,  32.748,  9.165,  0.000,  0.000,  7,  1.00638,  -62.9565,  'HOUSTON ',  11.500,  3
17363,  1,  17.680,  4.977,  0.000,  0.000,  7,  1.01243,  -60.2764,  'GALVESTO',  11.500,  2
17364,  1,  8.719,  2.462,  0.000,  0.000,  7,  0.99911,  -61.3586,  'EAST BER',  11.500,  1
17365,  1,  57.493,  15.944,  0.000,  0.000,  7,  1.01266,  -62.5699,  'HOUSTON ',  11.500,  4
17380,  1,  34.520,  9.656,  0.000,  0.000,  7,  1.01592,  -58.3612,  'FREEPORT',  11.500,  2
17381,  1,  55.617,  15.434,  0.000,  0.000,  7,  1.01241,  -62.9849,  'HOUSTON ',  11.500,  4
17382,  1,  56.230,  15.598,  0.000,  0.000,  7,  1.00786,  -62.3338,  'HOUSTON ',  11.500,  3
17383,  1,  54.370,  15.095,  0.000,  0.000,  7,  1.01251,  -59.6497,  'ROSHARON',  11.500,  2
17384,  1,  49.920,  13.880,  0.000,  0.000,  7,  1.00642,  -62.7395,  'HOUSTON ',  11.500,  3
17385,  1,  88.669,  24.293,  0.000,  0.000,  7,  1.00883,  -63.4092,  'HOUSTON ',  11.500,  3
17386,  1,  68.330,  18.867,  0.000,  0.000,  7,  1.00834,  -62.6991,  'HOUSTON ',  11.500,  3
17387,  1,  106.367,  28.935,  0.000,  0.000,  7,  1.00552,  -63.1839,  'HUMBLE 1',  11.500,  4
17388,  1,  92.383,  25.283,  0.000,  0.000,  7,  1.01365,  -63.2639,  'HOUSTON ',  11.500,  3
17391,  1,  26.286,  7.377,  0.000,  0.000,  7,  1.02250,  -61.1004,  'WILLIS 1',  11.500,  5
17392,  1,  38.161,  10.661,  0.000,  0.000,  7,  1.01918,  -60.5235,  'BAYTOWN ',  11.500,  4
17393,  1,  5.662,  1.601,  0.000,  0.000,  7,  1.00198,  -57.5162,  'VAN VLEC',  11.500,  1
17394,  1,  30.834,  8.635,  0.000,  0.000,  7,  1.00685,  -62.4360,  'HUFFMAN ',  11.500,  4
17395,  1,  51.299,  14.259,  0.000,  0.000,  7,  1.01265,  -63.1685,  'HOUSTON ',  11.500,  3
17396,  1,  13.832,  3.899,  0.000,  0.000,  7,  1.00654,  -62.5676,  'HOUSTON ',  11.500,  3
17397,  1,  66.118,  18.289,  0.000,  0.000,  7,  1.02737,  -62.4402,  'ROSENBER',  11.500,  3
17398,  1,  51.811,  14.400,  0.000,  0.000,  7,  1.01521,  -61.0086,  'PASADENA',  11.500,  4
17399,  1,  34.411,  9.626,  0.000,  0.000,  7,  1.01246,  -61.8192,  'HOUSTON ',  11.500,  3
17403,  1,  40.121,  11.200,  0.000,  0.000,  7,  1.01445,  -60.8442,  'PASADENA',  11.500,  4
17404,  1,  118.258,  32.020,  0.000,  0.000,  7,  1.00568,  -63.6697,  'HOUSTON ',  11.500,  5
17405,  1,  35.678,  9.977,  0.000,  0.000,  7,  1.02030,  -59.8855,  'GALVESTO',  11.500,  2
17408,  1,  42.773,  11.921,  0.000,  0.000,  7,  0.99593,  -54.2497,  'POINT CO',  11.500,  6
17410,  1,  158.872,  43.405,  0.000,  0.000,  7,  1.00857,  -61.9503,  'KATY 2 1',  11.500,  3
17411,  1,  45.861,  12.773,  0.000,  0.000,  7,  1.01081,  -63.4945,  'SPRING 3',  11.500,  5
17412,  1,  5.410,  1.530,  0.000,  0.000,  7,  1.01048,  -59.1978,  'DANBURY ',  11.500,  2
17413,  1,  29.967,  8.395,  0.000,  0.000,  7,  1.00569,  -58.6576,  'WHARTON ',  11.500,  1
17417,  1,  61.608,  17.060,  0.000,  0.000,  7,  1.01507,  -62.4963,  'HOUSTON ',  11.500,  3
17418,  1,  30.591,  8.570,  0.000,  0.000,  7,  1.01515,  -62.2210,  'HOUSTON ',  11.500,  3
17419,  1,  67.451,  18.637,  0.000,  0.000,  7,  1.01495,  -60.1716,  'LA PORTE',  11.500,  4
17421,  1,  50.247,  13.972,  0.000,  0.000,  7,  1.01255,  -62.9641,  'MAGNOLIA',  11.500,  5
17424,  1,  86.699,  23.785,  0.000,  0.000,  7,  1.01756,  -59.5128,  'ALVIN 2S',  11.500,  2
17425,  1,  74.615,  20.549,  0.000,  0.000,  7,  1.00537,  -63.6444,  'HOUSTON ',  11.500,  3
17426,  1,  34.736,  9.710,  0.000,  0.000,  7,  0.99117,  -56.1967,  'BRAZORIA',  11.500,  2
17427,  1,  111.016,  30.144,  0.000,  0.000,  7,  1.00522,  -63.6699,  'HOUSTON ',  11.500,  3
17430,  1,  38.629,  10.788,  0.000,  0.000,  7,  1.01105,  -57.5217,  'FREEPORT',  11.500,  2
17431,  1,  19.013,  5.349,  0.000,  0.000,  7,  1.01448,  -62.3996,  'CONROE 6',  11.500,  5
17432,  1,  15.492,  4.365,  0.000,  0.000,  7,  1.01753,  -64.5657,  'MADISONV',  11.500,  5
18001,  1,  6.325,  1.788,  0.000,  0.000,  8,  1.01896,  -62.1260,  'NORMANGE',  11.500,  7
18002,  1,  6.498,  1.837,  0.000,  0.000,  8,  1.02103,  -62.5265,  'ARP 0SE ',  11.500,  8
18003,  1,  7.801,  2.204,  0.000,  0.000,  8,  1.02731,  -63.4835,  'CENTERVI',  11.500,  7
18005,  1,  51.581,  14.343,  0.000,  0.000,  8,  1.02735,  -61.4879,  'LUFKIN 3',  11.500,  8
18006,  1,  15.963,  4.497,  0.000,  0.000,  8,  1.02731,  -60.6719,  'FLINT 0S',  11.500,  8
18007,  1,  12.111,  3.416,  0.000,  0.000,  8,  1.02147,  -61.1240,  'BULLARD ',  11.500,  8
18008,  1,  16.567,  4.665,  0.000,  0.000,  8,  1.01220,  -62.6782,  'CHANDLER',  11.500,  8
18009,  1,  4.474,  1.266,  0.000,  0.000,  8,  1.01323,  -63.7911,  'PLANTERS',  11.500,  7
18010,  1,  3.091,  0.874,  0.000,  0.000,  8,  1.01432,  -60.9657,  'MARQUEZ ',  11.500,  7
18011,  1,  11.569,  3.264,  0.000,  0.000,  8,  1.02027,  -57.9748,  'TENNESSE',  11.500,  7
18012,  1,  3.738,  1.058,  0.000,  0.000,  8,  1.02492,  -62.4486,  'ANDERSON',  11.500,  7
18013,  1,  22.968,  6.454,  0.000,  0.000,  8,  1.02729,  -62.8752,  'MINEOLA ',  11.500,  8
18014,  1,  9.125,  2.577,  0.000,  0.000,  8,  1.01271,  -65.2668,  'LOVELADY',  11.500,  7
18015,  1,  12.158,  3.430,  0.000,  0.000,  8,  1.01866,  -63.2490,  'HUNTINGT',  11.500,  8
18016,  1,  42.482,  11.853,  0.000,  0.000,  8,  1.02735,  -63.8113,  'BRYAN 4 ',  11.500,  7
18017,  1,  7.772,  2.196,  0.000,  0.000,  8,  1.01854,  -61.2591,  'FRANKSTO',  11.500,  8
18019,  1,  63.330,  17.535,  0.000,  0.000,  8,  1.02736,  -61.3393,  'TYLER 4 ',  11.500,  8
18020,  1,  9.306,  2.628,  0.000,  0.000,  8,  1.01366,  -62.4065,  'BEN WHEE',  11.500,  8
18021,  1,  8.547,  2.414,  0.000,  0.000,  8,  1.02759,  -60.7228,  'GARRISON',  11.500,  8
18022,  1,  4.241,  1.200,  0.000,  0.000,  8,  1.02731,  -62.2208,  'ETOILE 0',  11.500,  8
18025,  1,  28.374,  7.957,  0.000,  0.000,  8,  1.02733,  -61.9103,  'PALESTIN',  11.500,  8
18026,  1,  38.110,  10.646,  0.000,  0.000,  8,  1.01378,  -63.3560,  'LINDALE ',  11.500,  8
18027,  1,  21.390,  6.014,  0.000,  0.000,  8,  1.02467,  -61.1401,  'WHITEHOU',  11.500,  8
18028,  1,  12.733,  3.591,  0.000,  0.000,  8,  1.01501,  -63.1630,  'OVERTON ',  11.500,  8
18029,  1,  18.231,  5.130,  0.000,  0.000,  8,  1.01149,  -62.8830,  'GRAND SA',  11.500,  8
18032,  1,  39.485,  11.029,  0.000,  0.000,  8,  1.02977,  -61.4855,  'SHIRO 2S',  11.500,  7
18037,  1,  8.142,  2.300,  0.000,  0.000,  8,  1.01443,  -65.0065,  'MIDWAY 0',  11.500,  7
18038,  1,  34.042,  9.526,  0.000,  0.000,  8,  1.02264,  -58.5038,  'SULPHUR ',  11.500,  8
18039,  1,  7.930,  2.241,  0.000,  0.000,  8,  1.01971,  -62.8595,  'VAN 0SE ',  11.500,  8
18040,  1,  8.495,  2.400,  0.000,  0.000,  8,  1.01408,  -61.2144,  'MURCHISO',  11.500,  8
18041,  1,  23.624,  6.636,  0.000,  0.000,  8,  1.02733,  -62.4806,  'NACOGDOC',  11.500,  8
18042,  1,  13.129,  3.702,  0.000,  0.000,  8,  1.01396,  -63.9741,  'DIBOLL 0',  11.500,  8
18052,  1,  8.186,  2.313,  0.000,  0.000,  8,  1.02361,  -61.8446,  'TYLER 8 ',  11.500,  8
18053,  1,  11.070,  3.124,  0.000,  0.000,  8,  1.01257,  -62.1515,  'ATHENS 1',  11.500,  8
18054,  1,  11.679,  3.295,  0.000,  0.000,  8,  1.01154,  -62.1192,  'BUFFALO ',  11.500,  7
18055,  1,  16.289,  4.589,  0.000,  0.000,  8,  1.02807,  -60.3138,  'RUSK 0SE',  11.500,  8
18056,  1,  8.036,  2.270,  0.000,  0.000,  8,  1.02529,  -62.2769,  'WINONA 0',  11.500,  8
18062,  1,  5.011,  1.417,  0.000,  0.000,  8,  1.03023,  -58.1179,  'CUSHING ',  11.500,  8
18063,  1,  40.556,  11.321,  0.000,  0.000,  8,  1.01886,  -63.6113,  'NACOGDOC',  11.500,  8
18064,  1,  12.521,  3.532,  0.000,  0.000,  8,  1.02360,  -57.3940,  'FAIRFIEL',  11.500,  7
18065,  1,  3.133,  0.887,  0.000,  0.000,  8,  1.01648,  -60.6724,  'TRINIDAD',  11.500,  7
18066,  1,  1.851,  0.524,  0.000,  0.000,  8,  1.02271,  -58.0111,  'DIKE 0SE',  11.500,  8
18072,  1,  36.193,  10.118,  0.000,  0.000,  8,  1.01372,  -59.7072,  'PALESTIN',  11.500,  8
18073,  1,  8.886,  2.510,  0.000,  0.000,  8,  1.01624,  -62.5591,  'EMORY 0S',  11.500,  8
18081,  1,  14.406,  4.060,  0.000,  0.000,  8,  1.01691,  -62.5239,  'TYLER 9 ',  11.500,  8
18086,  1,  13.164,  3.711,  0.000,  0.000,  8,  1.00016,  -61.5509,  'FRANKLIN',  11.500,  7
18089,  1,  9.087,  2.566,  0.000,  0.000,  8,  1.02481,  -61.9658,  'TYLER 3 ',  11.500,  8
18090,  1,  7.440,  2.102,  0.000,  0.000,  8,  1.02040,  -63.5707,  'ELKHART ',  11.500,  7
18091,  1,  5.761,  1.629,  0.000,  0.000,  8,  1.02731,  -58.7553,  'WORTHAM ',  11.500,  7
18092,  1,  3.240,  0.917,  0.000,  0.000,  8,  1.01483,  -62.7521,  'OAKWOOD ',  11.500,  7
18093,  1,  2.942,  0.833,  0.000,  0.000,  8,  1.02665,  -56.7099,  'COOKVILL',  11.500,  8
18095,  1,  98.807,  26.964,  0.000,  0.000,  8,  1.00871,  -63.3355,  'COLLEGE ',  11.500,  7
18096,  1,  6.936,  1.960,  0.000,  0.000,  8,  1.01568,  -61.7135,  'EDGEWOOD',  11.500,  8
18100,  1,  21.831,  6.136,  0.000,  0.000,  8,  1.02422,  -61.9501,  'TYLER 2 ',  11.500,  8
18101,  1,  6.388,  1.806,  0.000,  0.000,  8,  1.01816,  -63.3482,  'ALTO 0SE',  11.500,  8
18102,  1,  3.257,  0.922,  0.000,  0.000,  8,  0.96333,  -66.9307,  'CALVERT ',  11.500,  7
18103,  1,  5.475,  1.548,  0.000,  0.000,  8,  1.01642,  -59.4710,  'JEWETT 2',  11.500,  7
18104,  1,  39.734,  11.094,  0.000,  0.000,  8,  1.01858,  -63.8685,  'NAVASOTA',  11.500,  7
18106,  1,  54.233,  15.064,  0.000,  0.000,  8,  1.02217,  -57.1496,  'MOUNT PL',  11.500,  8
18107,  1,  6.284,  1.776,  0.000,  0.000,  8,  1.02720,  -57.5423,  'SCROGGIN',  11.500,  8
18108,  1,  36.061,  10.082,  0.000,  0.000,  8,  1.01634,  -62.6802,  'WILLS PO',  11.500,  8
18109,  1,  30.014,  8.409,  0.000,  0.000,  8,  1.01187,  -61.0210,  'ATHENS 2',  11.500,  8
18110,  1,  15.271,  4.303,  0.000,  0.000,  8,  1.02731,  -60.2582,  'POINT 0S',  11.500,  8
18111,  1,  56.495,  15.678,  0.000,  0.000,  8,  1.02056,  -63.1445,  'LUFKIN 2',  11.500,  8
18114,  1,  15.096,  4.254,  0.000,  0.000,  8,  1.03176,  -57.7909,  'JACKSONV',  11.500,  8
18118,  1,  28.601,  8.018,  0.000,  0.000,  8,  1.01379,  -65.1135,  'CROCKETT',  11.500,  7
18119,  1,  27.904,  7.827,  0.000,  0.000,  8,  1.03108,  -57.4449,  'HENDERSO',  11.500,  8
18120,  1,  16.168,  4.554,  0.000,  0.000,  8,  1.02732,  -64.0311,  'BRYAN 3 ',  11.500,  7
18121,  1,  47.790,  13.307,  0.000,  0.000,  8,  1.02505,  -60.5585,  'JACKSONV',  11.500,  8
18122,  1,  17.233,  4.852,  0.000,  0.000,  8,  1.02288,  -64.2708,  'BRYAN 5 ',  11.500,  7
18123,  1,  7.571,  2.139,  0.000,  0.000,  8,  1.01416,  -60.7930,  'MALAKOFF',  11.500,  8
18124,  1,  19.244,  5.415,  0.000,  0.000,  8,  1.02474,  -59.0127,  'CUMBY 0S',  11.500,  8
18125,  1,  21.935,  6.166,  0.000,  0.000,  8,  1.02733,  -64.0426,  'NACOGDOC',  11.500,  8
18132,  1,  14.994,  4.224,  0.000,  0.000,  8,  1.01109,  -60.9264,  'TEAGUE 0',  11.500,  7
18134,  1,  67.314,  18.610,  0.000,  0.000,  8,  1.02689,  -60.0738,  'TYLER 7 ',  11.500,  8
18135,  1,  41.042,  11.457,  0.000,  0.000,  8,  1.02510,  -61.7417,  'TYLER 6 ',  11.500,  8
18136,  1,  4.301,  1.217,  0.000,  0.000,  8,  1.02245,  -61.7019,  'YANTIS 0',  11.500,  8
18137,  1,  15.819,  4.457,  0.000,  0.000,  8,  1.01902,  -62.8263,  'POLLOK 0',  11.500,  8
18138,  1,  2.873,  0.813,  0.000,  0.000,  8,  1.02730,  -62.4394,  'TYLER 1 ',  11.500,  8
18140,  1,  128.980,  34.788,  0.000,  0.000,  8,  1.00901,  -63.5175,  'COLLEGE ',  11.500,  7
18141,  1,  11.581,  3.268,  0.000,  0.000,  8,  1.02276,  -64.4718,  'HEARNE 0',  11.500,  7
18142,  1,  9.395,  2.653,  0.000,  0.000,  8,  1.02133,  -57.8510,  'MOUNT VE',  11.500,  8
18143,  1,  8.718,  2.462,  0.000,  0.000,  8,  1.02707,  -62.9507,  'IOLA 0SE',  11.500,  7
18144,  1,  2.757,  0.780,  0.000,  0.000,  8,  1.02060,  -58.3231,  'STREETMA',  11.500,  7
18145,  1,  2.937,  0.831,  0.000,  0.000,  8,  1.02338,  -60.2322,  'COMO 0SE',  11.500,  8
18146,  1,  33.652,  9.416,  0.000,  0.000,  8,  1.01188,  -63.6772,  'HENDERSO',  11.500,  8
18150,  1,  4.193,  1.186,  0.000,  0.000,  8,  1.01989,  -63.0254,  'ZAVALLA ',  11.500,  8
18151,  1,  10.345,  2.920,  0.000,  0.000,  8,  1.02731,  -63.9779,  'GRAPELAN',  11.500,  7
18152,  1,  30.354,  8.506,  0.000,  0.000,  8,  1.02578,  -63.3042,  'BRYAN 2 ',  11.500,  7
18153,  1,  19.389,  5.454,  0.000,  0.000,  8,  1.01390,  -62.4771,  'CANTON 0',  11.500,  8
18154,  1,  12.151,  3.427,  0.000,  0.000,  8,  1.01902,  -62.5710,  'TYLER 5 ',  11.500,  8
18160,  1,  54.298,  15.083,  0.000,  0.000,  8,  1.02563,  -62.4489,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  47.585,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  44.993,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  40.594,  -15.880,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1033,  '1',  62.695,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1039,  '1',  33.266,  -20.255,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1048,  '1',  97.560,  -19.646,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -6.661,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  32.139,  -9.292,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  36.198,  20.190,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  93.577,  -13.809,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -11.295,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -8.675,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -10.587,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -21.144,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -9.412,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  33.828,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -40.797,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  46.967,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  61.842,  4.409,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  324.126,  -247.560,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2062,  '1',  50.201,  -17.999,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  53.650,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  40.240,  -12.240,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  55.147,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  105.978,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  38.228,  -14.094,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  33.828,  -2.148,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  71.534,  -5.037,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3039,  '1',  47.134,  -0.623,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -2.080,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  54.351,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  55.292,  -0.201,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  55.292,  0.121,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  55.292,  -0.464,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  37.353,  0.903,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  37.353,  1.095,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  37.353,  1.547,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  37.353,  0.997,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  33.828,  23.451,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  38.384,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  56.155,  -1.296,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  52.433,  -33.480,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  45.105,  0.582,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3098,  '1',  36.084,  2.275,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  20.110,  -17.582,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3122,  '1',  44.428,  -19.079,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  30.446,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  45.465,  4.522,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  5.609,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  82.424,  -31.910,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  45.105,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  7.846,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  8.565,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  5.427,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  7.861,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  5.611,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  8.385,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  14.340,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  15.102,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  26.162,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  29.439,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  64.380,  -11.943,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  20.341,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  18.947,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  42.398,  21.156,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  63.868,  43.240,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  22.614,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  9.710,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  8.572,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  45.330,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  33.828,  3.675,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  71.567,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  45.781,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  652.470,  2.013,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  45.465,  30.043,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5020,  '1',  42.920,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -23.763,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -23.804,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -22.771,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  12.670,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  53.650,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  80.475,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  53.650,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  46.110,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  22.264,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  26.877,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  27.764,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  37.662,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  32.859,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  34.338,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  91.941,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  339.586,  -157.317,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  56.736,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  49.908,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  59.230,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  6.013,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  9.757,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  5.478,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  3.184,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  4.246,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  32.352,  6.359,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -16.050,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.671,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -19.744,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.877,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -12.070,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -12.518,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  8.240,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  8.570,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -7.079,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -7.445,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  143.359,  -13.546,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -22.412,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -41.955,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -7.473,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -7.279,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -16.401,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -8.728,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  55.802,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  55.802,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  55.802,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  19.599,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  23.862,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  27.527,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  52.345,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  43.144,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  21.835,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  14.602,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  451.980,  110.707,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  94.540,  15.692,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  28.318,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  18.312,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  17.039,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  15.356,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  41.652,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  90.800,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  12.278,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  9.636,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  10.131,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  11.690,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2216.908,  898.968,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  254.430,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  38.547,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  21.186,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  20.611,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  33.234,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  17.445,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  35.261,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  35.469,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  38.159,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  24.489,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  34.019,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  37.770,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  20.883,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  17.183,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  50.148,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  21.826,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  18.556,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  34.323,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  53.675,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  24.663,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  36.089,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  9.678,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  14.183,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.946,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  44.581,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  62.976,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  70.316,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  29.684,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  23.073,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  23.826,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  32.890,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  60.053,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  59.544,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  63.884,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  19.398,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  43.639,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  26.440,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  16.280,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  13.584,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  10.679,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  12.995,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  13.965,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  38.011,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  17.365,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  16.363,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  17.936,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  23.099,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  18.626,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  20.208,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  123.846,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  491.330,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  167.472,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  185.155,  99.372,  211.740,  -46.180,  1.04000,  0,  499.200,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  416.000,  124.800
8033,  '1',  70.480,  1.126,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.514,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  1.606,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  1.563,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  55.736,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -109.826,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  334.987,  -154.075,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -22.868,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -22.557,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -25.048,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  37.047,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  53.164,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  13.932,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  15.880,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -40.806,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -77.992,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  43.401,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05325,  0.00000,  22.54,  0.00,  0.00,  1.00000,  -0.945,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08562,  0.00000,  14.02,  0.00,  0.00,  1.00000,  -1.017,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.20100,  0.00000,  5.97,  0.00,  0.00,  1.00000,  -0.999,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.52542,  0.00000,  2.28,  0.00,  0.00,  1.00000,  -1.081,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03987,  0.00000,  30.10,  0.00,  0.00,  1.00000,  -0.920,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.52996,  0.00000,  2.26,  0.00,  0.00,  1.00000,  -0.911,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17568,  0.00000,  6.83,  0.00,  0.00,  1.00000,  -1.013,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.41451,  0.00000,  2.90,  0.00,  0.00,  1.00000,  -0.959,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05920,  0.00000,  20.27,  0.00,  0.00,  1.00000,  -0.971,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  17.12937,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.985,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02032,  0.00000,  59.04,  0.00,  0.00,  1.00000,  -0.948,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01747,  0.00000,  68.68,  0.00,  0.00,  1.00000,  -0.996,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01538,  0.00000,  78.04,  0.00,  0.00,  1.00000,  -1.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.13766,  0.00000,  8.72,  0.00,  0.00,  1.00000,  -0.839,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01234,  0.00000,  97.26,  0.00,  0.00,  1.00000,  -1.019,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07838,  0.00000,  15.31,  0.00,  0.00,  1.00000,  -0.975,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.26858,  0.00000,  4.47,  0.00,  0.00,  1.00000,  -0.965,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.09989,  0.00000,  12.01,  0.00,  0.00,  1.00000,  -0.947,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01172,  0.00000,  102.41,  0.00,  0.00,  1.00000,  -0.967,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02941,  0.00000,  40.80,  0.00,  0.00,  1.00000,  -0.989,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11861,  0.00000,  10.12,  0.00,  0.00,  1.00000,  -1.010,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01331,  0.00000,  90.12,  0.00,  0.00,  1.00000,  -0.972,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10621,  0.00000,  11.30,  0.00,  0.00,  1.00000,  -1.035,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07827,  0.00000,  15.33,  0.00,  0.00,  1.00000,  -0.958,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.25452,  0.00000,  4.71,  0.00,  0.00,  1.00000,  -0.863,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.10018,  0.00000,  11.98,  0.00,  0.00,  1.00000,  -0.963,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01266,  0.00000,  94.75,  0.00,  0.00,  1.00000,  -0.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01897,  0.00000,  63.24,  0.00,  0.00,  1.00000,  -0.928,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02270,  0.00000,  52.86,  0.00,  0.00,  1.00000,  -0.988,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01164,  0.00000,  103.08,  0.00,  0.00,  1.00000,  -0.929,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03303,  0.00000,  36.33,  0.00,  0.00,  1.00000,  -0.938,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06378,  0.00000,  18.82,  0.00,  0.00,  1.00000,  -0.927,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02789,  0.00000,  43.02,  0.00,  0.00,  1.00000,  -0.958,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.19299,  0.00000,  1.01,  0.00,  0.00,  1.00000,  -0.999,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04296,  0.00000,  27.94,  0.00,  0.00,  1.00000,  -0.913,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.12916,  0.00000,  9.29,  0.00,  0.00,  1.00000,  -0.903,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03477,  0.00000,  34.51,  0.00,  0.00,  1.00000,  -1.002,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.22280,  0.00000,  5.39,  0.00,  0.00,  1.00000,  -0.993,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.11390,  0.00000,  10.54,  0.00,  0.00,  1.00000,  -0.908,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02844,  0.00000,  42.19,  0.00,  0.00,  1.00000,  -0.946,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02259,  0.00000,  53.12,  0.00,  0.00,  1.00000,  -0.944,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03550,  0.00000,  33.81,  0.00,  0.00,  1.00000,  -0.926,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.30823,  0.00000,  3.89,  0.00,  0.00,  1.00000,  -1.044,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.03103,  0.00000,  38.68,  0.00,  0.00,  1.00000,  -1.044,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04073,  0.00000,  29.46,  0.00,  0.00,  1.00000,  -0.927,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.21227,  0.00000,  5.65,  0.00,  0.00,  1.00000,  -0.987,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03416,  0.00000,  35.13,  0.00,  0.00,  1.00000,  -0.920,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04432,  0.00000,  27.08,  0.00,  0.00,  1.00000,  -0.849,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.53003,  0.00000,  2.26,  0.00,  0.00,  1.00000,  -1.008,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.10429,  0.00000,  11.51,  0.00,  0.00,  1.00000,  -0.949,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.29639,  0.00000,  4.05,  0.00,  0.00,  1.00000,  -0.921,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.05168,  0.00000,  23.22,  0.00,  0.00,  1.00000,  -1.031,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.29158,  0.00000,  4.12,  0.00,  0.00,  1.00000,  -0.913,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.62896,  0.00000,  1.91,  0.00,  0.00,  1.00000,  -0.988,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.17371,  0.00000,  6.91,  0.00,  0.00,  1.00000,  -1.056,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.38942,  0.00000,  3.08,  0.00,  0.00,  1.00000,  -1.038,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.23148,  0.00000,  5.18,  0.00,  0.00,  1.00000,  -0.923,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02825,  0.00000,  42.48,  0.00,  0.00,  1.00000,  -0.927,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.52874,  0.00000,  2.27,  0.00,  0.00,  1.00000,  -1.041,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.86969,  0.00000,  1.38,  0.00,  0.00,  1.00000,  -1.006,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.50620,  0.00000,  2.37,  0.00,  0.00,  1.00000,  -1.036,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10598,  0.00000,  11.32,  0.00,  0.00,  1.00000,  -0.995,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.48819,  0.00000,  2.46,  0.00,  0.00,  1.00000,  -1.041,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.07629,  0.00000,  15.73,  0.00,  0.00,  1.00000,  -1.031,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05398,  0.00000,  22.23,  0.00,  0.00,  1.00000,  -0.932,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.09286,  0.00000,  12.92,  0.00,  0.00,  1.00000,  -1.035,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.14413,  0.00000,  8.33,  0.00,  0.00,  1.00000,  -1.003,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.20612,  0.00000,  5.82,  0.00,  0.00,  1.00000,  -0.917,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.13388,  0.00000,  8.96,  0.00,  0.00,  1.00000,  -0.933,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.49435,  0.00000,  2.43,  0.00,  0.00,  1.00000,  -1.048,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06576,  0.00000,  18.25,  0.00,  0.00,  1.00000,  -0.995,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03269,  0.00000,  36.71,  0.00,  0.00,  1.00000,  -0.886,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.06368,  0.00000,  18.85,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03387,  0.00000,  35.43,  0.00,  0.00,  1.00000,  -0.918,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.59868,  0.00000,  2.00,  0.00,  0.00,  1.00000,  -1.033,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.03452,  0.00000,  34.76,  0.00,  0.00,  1.00000,  -1.030,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.21528,  0.00000,  5.57,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01400,  0.00000,  85.70,  0.00,  0.00,  1.00000,  -1.049,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.15512,  0.00000,  7.74,  0.00,  0.00,  1.00000,  -0.908,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02702,  0.00000,  44.42,  0.00,  0.00,  1.00000,  -0.920,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.19328,  0.00000,  6.21,  0.00,  0.00,  1.00000,  -0.900,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.10059,  0.00000,  11.93,  0.00,  0.00,  1.00000,  -1.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.22724,  0.00000,  5.28,  0.00,  0.00,  1.00000,  -1.023,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.28647,  0.00000,  4.19,  0.00,  0.00,  1.00000,  -0.935,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.07009,  0.00000,  17.12,  0.00,  0.00,  1.00000,  -1.015,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.51908,  0.00000,  2.31,  0.00,  0.00,  1.00000,  -1.025,  0.00000,  0.00000,  0.00000,  0.00000,  1
