0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01406,  -55.8393,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02777,  -56.6414,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02671,  -52.4772,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02885,  -51.9899,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01676,  -57.4217,  'BIG SPRI',  115.00,  9
1006,  1,  -5.968,  4.940,  0.000,  0.000,  1,  1.01114,  -56.9535,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  1.606,  0.000,  0.000,  1,  1.03000,  -54.9135,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01806,  -54.8092,  'IRAAN 2 ',  115.00,  9
1009,  1,  -14.350,  11.880,  0.000,  0.000,  1,  1.00744,  -54.0198,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  4.891,  0.000,  0.000,  1,  1.03000,  -56.2926,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -56.2926,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  -4.308,  0.000,  0.000,  1,  1.03000,  -62.8260,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00854,  -48.2061,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01063,  -49.4022,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03332,  -56.2240,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.519,  0.000,  0.000,  1,  1.02500,  -59.2972,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00133,  -55.6013,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00178,  -55.8338,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -127.349,  0.000,  0.000,  1,  1.03000,  -56.0182,  'MIDLAND ',  115.00,  9
1020,  1,  -0.000,  -50.459,  0.000,  0.000,  1,  1.03000,  -56.2460,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00849,  -54.6985,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02728,  -52.0609,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -49.9852,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00222,  -55.9983,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02290,  -56.2476,  'BIG SPRI',  115.00,  9
1026,  1,  -21.605,  17.880,  0.000,  0.000,  1,  1.00206,  -54.5475,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -51.575,  0.000,  0.000,  1,  1.03000,  -60.3408,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03186,  -51.9608,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.520,  0.000,  0.000,  1,  1.01882,  -60.5070,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02514,  -55.4145,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02006,  -51.9700,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01070,  -54.2011,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00629,  -53.3780,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00966,  -58.1730,  'BIG SPRI',  115.00,  9
1035,  1,  -15.656,  12.538,  0.000,  0.000,  1,  0.99959,  -57.3867,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00319,  -55.9912,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00173,  -56.1346,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01452,  -53.4111,  'FORT STO',  115.00,  9
1039,  1,  -25.659,  17.675,  0.000,  0.000,  1,  0.99960,  -52.1455,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01229,  -56.3868,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00843,  -57.9692,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00843,  -57.9692,  'FORSAN 1',  13.800,  9
1043,  1,  -10.229,  6.947,  0.000,  0.000,  1,  0.99972,  -57.2107,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02612,  -60.8109,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01334,  -57.6191,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -3.075,  0.000,  0.000,  1,  1.03000,  -60.9695,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00565,  -45.8246,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -38.7272,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -33.0758,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00565,  -45.8246,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00565,  -45.8246,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00565,  -45.8246,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00711,  -49.0788,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01819,  -58.8774,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02152,  -53.4301,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -37.791,  0.000,  0.000,  1,  1.03000,  -59.2496,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -59.2496,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02513,  -56.4433,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02513,  -56.4433,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02513,  -56.4433,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01964,  -57.4254,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01964,  -57.4254,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01964,  -57.4254,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00932,  -56.9714,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01062,  -57.8804,  'BIG SPRI',  115.00,  9
1066,  1,  -24.790,  9.452,  0.000,  0.000,  1,  0.99976,  -56.1217,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00741,  -58.1489,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99724,  -60.2288,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02374,  -55.3104,  'IRAAN 1 ',  115.00,  9
1070,  1,  -27.921,  -22.882,  0.000,  0.000,  1,  1.03978,  -54.2950,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01916,  -54.8282,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -52.3962,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.5760,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.8037,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -51.6084,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -53.2287,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.9288,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01916,  -54.8282,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05553,  -55.4370,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01916,  -54.8282,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01077,  -51.1221,  'ODESSA 1',  230.00,  9
1082,  1,  -26.093,  21.600,  0.000,  0.000,  1,  1.01279,  -53.5091,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.201,  0.000,  0.000,  1,  1.01990,  -53.5089,  'FORT STO',  115.00,  9
1084,  1,  -20.091,  -24.600,  0.000,  0.000,  1,  1.03679,  -56.6176,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00883,  -49.2438,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.133,  0.000,  0.000,  1,  1.01872,  -50.7354,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -1.868,  0.000,  0.000,  1,  1.03000,  -58.5436,  'SHEFFIEL',  115.00,  9
1088,  1,  -13.047,  5.497,  0.000,  0.000,  1,  0.99930,  -57.1822,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00867,  -56.3035,  'LAMESA 0',  115.00,  9
1090,  1,  -12.524,  -34.902,  0.000,  0.000,  1,  1.01948,  -54.3881,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04225,  -54.8843,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02389,  -59.5398,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03050,  -57.8066,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03039,  -59.2279,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02439,  -56.8661,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02341,  -56.7042,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -56.0821,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02674,  -59.0037,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02988,  -55.0785,  'MEMPHIS ',  161.00,  10
2009,  1,  0.006,  -57.926,  0.000,  0.000,  2,  1.03000,  -56.8568,  'IOWA PAR',  161.00,  11
2010,  1,  0.013,  -8.517,  0.000,  0.000,  2,  1.03000,  -57.7623,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04923,  -51.6589,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04019,  -51.3442,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04128,  -51.1901,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02971,  -56.0651,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02274,  -61.9414,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02570,  -62.0721,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  216.318,  0.000,  0.000,  2,  1.04000,  -51.4334,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04077,  -51.4065,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -50.8865,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02148,  -55.6389,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03184,  -57.2988,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02858,  -58.6782,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03184,  -57.2988,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02758,  -56.6400,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01969,  -55.2356,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03928,  -51.7393,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02383,  -59.8967,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02100,  -56.9135,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03616,  -55.8157,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01612,  -61.1880,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04315,  -55.9643,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02793,  -58.7023,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00834,  -62.7105,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02753,  -61.7976,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03764,  -56.7921,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02181,  -55.6685,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02856,  -61.7347,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02762,  -59.8171,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01245,  -61.6340,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02832,  -59.1368,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03729,  -50.5009,  'PANHANDL',  161.00,  10
2042,  1,  -21.696,  11.460,  0.000,  0.000,  2,  1.02887,  -49.5737,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02675,  -61.9253,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02957,  -61.1791,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02098,  -55.9415,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02843,  -61.6325,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03011,  -59.6553,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04314,  -56.0081,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02821,  -56.3715,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00977,  -62.2747,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01797,  -59.4268,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03013,  -53.8755,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01553,  -60.0462,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02352,  -54.5757,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02265,  -55.1339,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02352,  -54.5757,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -52.6916,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03638,  -50.3098,  'WHITE DE',  161.00,  10
2059,  1,  -24.037,  11.520,  0.000,  0.000,  2,  1.02603,  -48.9702,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01146,  -61.3797,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02678,  -55.8154,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -54.6889,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -24.828,  0.000,  0.000,  2,  1.03000,  -61.3447,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02012,  -59.9797,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -46.786,  0.000,  0.000,  2,  1.03000,  -62.1868,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03764,  -55.9584,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01781,  -55.1422,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01879,  -53.6361,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -27.343,  0.000,  0.000,  2,  1.03000,  -61.6379,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02017,  -53.2491,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00811,  -51.2170,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03078,  -60.7446,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03726,  -55.0848,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03058,  -54.9495,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03058,  -54.9495,  'JAYTON 2',  115.00,  10
2076,  1,  -5.219,  -3.257,  0.000,  0.000,  2,  1.03975,  -54.8859,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02817,  -60.8837,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -59.0153,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03712,  -57.1712,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01894,  -60.4397,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02253,  -60.8653,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02265,  -56.0781,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02265,  -56.0781,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02265,  -56.0781,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02265,  -56.0781,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01530,  -61.1896,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04028,  -55.6987,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01902,  -53.4106,  'ARCHER 1',  161.00,  11
2089,  1,  -28.572,  9.730,  0.000,  0.000,  2,  1.00716,  -51.4185,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02250,  -60.4539,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03435,  -57.5893,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02953,  -60.5287,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04102,  -51.3805,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04102,  -51.3805,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04102,  -51.3805,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  145.509,  0.000,  0.000,  2,  1.03000,  -51.3841,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03193,  -51.5807,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04219,  -54.3556,  'RALLS 1 ',  161.00,  10
2099,  1,  -3.114,  1.440,  0.000,  0.000,  2,  1.02952,  -51.3253,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02120,  -50.2975,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03240,  -58.4181,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03239,  -59.2825,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03240,  -58.4181,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03240,  -58.4181,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03240,  -58.4181,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01088,  -62.4255,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03014,  -59.6915,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03531,  -57.8396,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02465,  -57.0855,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -24.807,  0.000,  0.000,  2,  1.03000,  -61.2733,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03272,  -57.3229,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01991,  -57.7138,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03195,  -57.1877,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03125,  -57.8648,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02447,  -56.0250,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02805,  -56.5853,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02299,  -55.8445,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02207,  -55.6970,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02719,  -56.4537,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02252,  -55.7548,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02683,  -59.6193,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02285,  -59.7148,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03580,  -50.2360,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00541,  -63.2127,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02487,  -60.8589,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02642,  -62.2444,  'VALLEY V',  161.00,  11
2127,  2,  0.007,  220.427,  0.000,  0.000,  2,  1.04983,  -51.9832,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04433,  -51.8868,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01340,  -62.2988,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03433,  -57.8916,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03212,  -58.0064,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -0.871,  0.000,  0.000,  2,  1.03000,  -58.4508,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02649,  -60.8190,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02033,  -65.5294,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01394,  -67.9861,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01877,  -54.8684,  'SWEETWAT',  115.00,  27
3004,  1,  -6.524,  5.400,  0.000,  0.000,  3,  1.01357,  -54.4929,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00007,  -77.3616,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02544,  -56.6789,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02821,  -56.8334,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02493,  -62.8721,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02876,  -63.6754,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00737,  -76.9451,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00837,  -71.6087,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99759,  -72.6717,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -40.579,  0.000,  0.000,  3,  1.03000,  -58.9469,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02811,  -64.0119,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01900,  -53.7641,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01992,  -56.3981,  'BLACKWEL',  115.00,  27
3017,  1,  -29.486,  14.504,  0.000,  0.000,  3,  1.00980,  -55.1890,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03137,  -61.1200,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -7.835,  0.000,  0.000,  3,  1.03000,  -62.3521,  'CHRISTOV',  115.00,  27
3020,  1,  -26.093,  2.411,  0.000,  0.000,  3,  1.02997,  -60.1642,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03053,  -57.7946,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01860,  -53.9698,  'COLORADO',  115.00,  27
3023,  1,  -0.000,  -5.406,  0.000,  0.000,  3,  1.03000,  -56.5307,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02817,  -63.0394,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02668,  -63.7363,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04168,  -55.1831,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03223,  -57.6720,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.7384,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03430,  -62.3359,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -51.990,  0.000,  0.000,  3,  1.03000,  -66.9698,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02154,  -57.4570,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01870,  -58.1347,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02067,  -53.4627,  'SNYDER 1',  115.00,  27
3034,  1,  -22.700,  -5.132,  0.000,  0.000,  3,  1.02963,  -51.8900,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02675,  -64.5308,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02615,  -64.0390,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04057,  -53.5215,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02701,  -53.6715,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.9282,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01694,  -63.5814,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04291,  -53.6955,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02868,  -54.7512,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04291,  -53.6955,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04291,  -53.6955,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.5146,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04620,  -54.7360,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.001,  -19.768,  0.000,  0.000,  3,  1.03000,  -54.1676,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.05325,  -55.5221,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02796,  -57.1002,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -32.813,  0.000,  0.000,  3,  1.03000,  -65.3348,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.835,  0.000,  0.000,  3,  1.02065,  -67.5953,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01011,  -73.7113,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03982,  -54.4283,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03254,  -56.3149,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.7630,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.1718,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.2079,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03874,  -53.9770,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03052,  -55.0911,  'STERLING',  115.00,  27
3060,  1,  -28.811,  -0.984,  0.000,  0.000,  3,  1.03991,  -52.2356,  'STERLING',  18.000,  27
3061,  1,  -28.811,  -1.337,  0.000,  0.000,  3,  1.03991,  -52.7338,  'STERLING',  18.000,  27
3062,  1,  -28.811,  -2.304,  0.000,  0.000,  3,  1.03991,  -53.3498,  'STERLING',  18.000,  27
3063,  1,  -28.811,  -1.516,  0.000,  0.000,  3,  1.03991,  -53.0842,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02432,  -54.2887,  'ROSCOE 4',  115.00,  27
3065,  1,  -14.002,  11.590,  0.000,  0.000,  3,  1.01103,  -53.1982,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02487,  -65.4438,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02824,  -55.5936,  'TRENT 1 ',  115.00,  27
3068,  1,  -26.093,  -24.525,  0.000,  0.000,  3,  1.03984,  -54.9344,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02132,  -59.3041,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02004,  -56.2347,  'NOLAN 0 ',  115.00,  27
3071,  1,  -29.607,  24.510,  0.000,  0.000,  3,  1.00538,  -55.1392,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02532,  -65.9177,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00322,  -78.2868,  'BRACKETT',  115.00,  28
3074,  1,  -17.361,  6.809,  0.000,  0.000,  3,  0.99942,  -77.6975,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02525,  -66.1348,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00440,  -77.9551,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01940,  -58.6854,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04072,  -53.4609,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03755,  -53.8833,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02981,  -53.7436,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.0676,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03770,  -54.5101,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02991,  -55.9130,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00425,  -52.2549,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02205,  -53.6467,  'LORAINE ',  115.00,  27
3086,  1,  -13.047,  10.800,  0.000,  0.000,  3,  1.00967,  -52.6270,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02205,  -53.6467,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03965,  -55.5046,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03064,  -57.5259,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02603,  -58.1067,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -1.444,  0.000,  0.000,  3,  1.02000,  -58.8994,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.9449,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00891,  -75.8702,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02584,  -56.7067,  'MERKEL 2',  115.00,  27
3095,  1,  -20.979,  -9.317,  0.000,  0.000,  3,  1.03980,  -55.3066,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03705,  -51.9310,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03534,  -51.8928,  'FLUVANNA',  115.00,  27
3098,  1,  -27.833,  -1.989,  0.000,  0.000,  3,  1.03991,  -49.9527,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01815,  -58.5574,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01596,  -59.0693,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02517,  -62.3989,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01842,  -58.9147,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01705,  -55.9443,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02099,  -61.9111,  'BUCHANAN',  115.00,  28
3105,  1,  -8.646,  0.740,  0.000,  0.000,  3,  1.02108,  -61.2881,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -60.6402,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00969,  -70.6333,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02032,  -63.7339,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03408,  -51.8568,  'FLUVANNA',  115.00,  27
3110,  1,  -14.612,  -3.299,  0.000,  0.000,  3,  1.03988,  -50.8675,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02669,  -54.4915,  'STERLING',  115.00,  27
3112,  1,  -13.012,  10.770,  0.000,  0.000,  3,  1.01439,  -53.4838,  'STERLING',  18.000,  27
3113,  1,  -13.012,  10.770,  0.000,  0.000,  3,  1.01439,  -53.4838,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02136,  -64.6528,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02625,  -54.8264,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01457,  -53.3363,  'SYNDER 0',  115.00,  27
3117,  1,  -10.959,  9.070,  0.000,  0.000,  3,  1.00456,  -52.6263,  'SYNDER 1',  13.800,  27
3118,  1,  -20.875,  17.280,  0.000,  0.000,  3,  1.00170,  -52.3830,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02407,  -77.5024,  'BRACKETT',  115.00,  28
3120,  1,  -2.997,  0.000,  0.000,  0.000,  3,  1.02413,  -77.3537,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01872,  -53.5956,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -51.5023,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99841,  -79.3937,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -34.568,  0.000,  0.000,  3,  1.03000,  -69.2320,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01236,  -59.4473,  'ABILENE ',  115.00,  27
3126,  1,  -0.000,  -45.466,  0.000,  0.000,  3,  1.00516,  -79.6052,  'SABINAL ',  115.00,  28
3127,  1,  -23.484,  19.440,  0.000,  0.000,  3,  1.01695,  -54.1087,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02104,  -53.6818,  'LORAINE ',  115.00,  27
3129,  1,  -22.006,  18.220,  0.000,  0.000,  3,  1.02145,  -53.4755,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02242,  -58.2392,  'SAN ANGE',  115.00,  27
3131,  1,  -19.831,  4.344,  0.000,  0.000,  3,  1.01981,  -56.6457,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02429,  -65.6989,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03620,  -52.5213,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03555,  -53.4636,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02698,  -53.5297,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01842,  -53.5970,  'SNYDER 2',  115.00,  27
3137,  1,  -17.604,  -5.933,  0.000,  0.000,  3,  1.02983,  -56.3503,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02834,  -65.9971,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01423,  -60.8592,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02154,  -59.4921,  'GOLDSBOR',  115.00,  27
3141,  1,  -15.916,  13.180,  0.000,  0.000,  3,  1.01955,  -54.6525,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -7.847,  0.000,  0.000,  3,  1.03000,  -66.0043,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -10.177,  0.000,  0.000,  3,  1.03000,  -64.2249,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02645,  -65.0874,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02484,  -56.0559,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -3.047,  0.000,  0.000,  3,  1.03000,  -65.0800,  'JUNCTION',  115.00,  28
3147,  1,  -0.000,  -8.361,  0.000,  0.000,  3,  1.03000,  -63.3007,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01705,  -77.8679,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02380,  -97.7436,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02966,  -78.9898,  'LAREDO 7',  230.00,  20
4005,  1,  -0.000,  -54.330,  0.000,  0.000,  4,  1.02997,  -81.4823,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02903,  -78.6709,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02007,  -98.8796,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01491,  -65.8363,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02754,  -82.8050,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.1504,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02370,  -82.1127,  'HEBBRONV',  115.00,  19
4012,  1,  -0.003,  -18.113,  0.000,  0.000,  4,  1.03000,  -96.5136,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02312,  -98.2930,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -75.7037,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -31.586,  0.000,  0.000,  4,  1.02999,  -76.7973,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02204,  -65.7306,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02501,  -78.5120,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01784,  -73.0201,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01428,  -96.5108,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01183,  -78.8211,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02042,  -96.8435,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02039,  -79.8315,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02046,  -65.5455,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02793,  -64.2520,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02572,  -65.3200,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -62.0380,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02552,  -98.6097,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01519,  -57.1908,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01570,  -58.7874,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -56.0455,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02464,  -82.5441,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00970,  -83.3377,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01748,  -81.5912,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01917,  -97.8588,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01111,  -77.3208,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01126,  -73.7285,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -66.506,  0.000,  0.000,  4,  1.03000,  -74.4561,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01078,  -70.2937,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02443,  -90.5562,  'MISSION ',  230.00,  19
4040,  1,  -0.084,  -212.938,  0.000,  0.000,  4,  1.03000,  -93.1643,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02196,  -93.4965,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02681,  -96.8353,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01496,  -86.1835,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01597,  -86.4852,  'FALCON H',  115.00,  19
4045,  1,  -18.148,  -1.343,  0.000,  0.000,  4,  1.01974,  -85.1901,  'FALCON H',  13.800,  19
4046,  1,  -5.538,  -2.418,  0.000,  0.000,  4,  1.01974,  -86.1045,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -84.5684,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01525,  -94.1405,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01996,  -93.0194,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00917,  -92.2172,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01411,  -81.9578,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01411,  -81.9578,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02599,  -84.9190,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02006,  -72.5696,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01340,  -76.8520,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02550,  -72.1449,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01893,  -75.1278,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.7834,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.9970,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.1781,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.5398,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.1391,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.5099,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01407,  -76.8448,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01407,  -76.8448,  'CORPUS C',  18.000,  21
4066,  1,  -0.005,  -71.140,  0.000,  0.000,  4,  1.02999,  -98.2782,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01540,  -95.1082,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02870,  -98.3665,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01510,  -76.9066,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01820,  -84.9798,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00941,  -87.9450,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01718,  -76.9377,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02395,  -90.6866,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02883,  -92.5279,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02395,  -90.6866,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02395,  -90.6866,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02395,  -90.6866,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01264,  -77.0906,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02250,  -95.5534,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03315,  -77.4844,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02701,  -78.3124,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -73.6877,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -73.9876,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -75.5793,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -75.1239,  'CORPUS C',  13.800,  21
4086,  1,  -0.066,  -63.346,  0.000,  0.000,  4,  1.03000,  -92.7401,  'RIO HOND',  115.00,  19
4087,  1,  -0.002,  -76.401,  0.000,  0.000,  4,  1.03000,  -78.4678,  'CORPUS C',  115.00,  21
4088,  1,  -0.005,  -157.007,  0.000,  0.000,  4,  1.02999,  -98.2314,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -96.1179,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -96.1179,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -96.1179,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -96.1179,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -96.1179,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -96.1179,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -96.1179,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -96.1179,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -96.1179,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -96.1179,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01569,  -77.2265,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01579,  -76.9077,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01537,  -81.5934,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02102,  -89.9288,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -68.145,  0.000,  0.000,  4,  1.03000,  -98.7021,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01426,  -76.0644,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -74.1640,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01140,  -89.7550,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02707,  -97.7192,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01777,  -75.4371,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01082,  -78.2994,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02206,  -93.4174,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01705,  -96.4728,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02700,  -85.3499,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02922,  -79.4655,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02364,  -80.7958,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -78.3325,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -78.2785,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02374,  -65.7895,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01316,  -81.6117,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01256,  -87.2150,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01425,  -77.0194,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -32.255,  0.000,  0.000,  4,  1.03000,  -96.7704,  'SANTA MA',  115.00,  19
4122,  1,  0.007,  -158.484,  0.000,  0.000,  4,  1.02789,  -98.3212,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01476,  -78.8176,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02353,  -90.9761,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00894,  -66.7700,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01742,  -88.3597,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -45.095,  0.000,  0.000,  4,  1.03000,  -82.9567,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -62.774,  0.000,  0.000,  4,  1.03000,  -95.9516,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03246,  -82.8183,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -8.245,  0.000,  0.000,  4,  1.02996,  -83.3464,  'FREER 0 ',  115.00,  20
4131,  1,  -0.000,  -87.727,  0.000,  0.000,  4,  1.03000,  -69.2745,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02653,  -70.3595,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.2745,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.2745,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.2745,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.2745,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.2745,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.2745,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01362,  -80.4764,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03385,  -80.7800,  'SARITA 1',  230.00,  21
4141,  1,  -0.001,  -17.516,  0.000,  0.000,  4,  1.03000,  -83.3668,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -80.3004,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01602,  -72.6637,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01672,  -81.4003,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01458,  -76.2266,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02664,  -79.1043,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -99.736,  0.000,  0.000,  4,  1.02996,  -80.6549,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01617,  -82.8424,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00633,  -71.2911,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01394,  -77.5304,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03214,  -82.5584,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02843,  -83.3591,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.1503,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01370,  -95.2151,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01646,  -93.6236,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01662,  -78.1774,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02321,  -97.1988,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02419,  -73.8858,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01882,  -76.2237,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.3847,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.1953,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.2389,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02419,  -73.8858,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01554,  -92.7683,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02585,  -82.6700,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01295,  -81.7653,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02418,  -97.0986,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01815,  -76.3970,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01416,  -78.6631,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01392,  -76.4411,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -90.140,  0.000,  0.000,  4,  1.03000,  -92.2687,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01930,  -66.9990,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00490,  -64.9663,  'REFUGIO ',  115.00,  21
4174,  1,  -0.000,  -47.312,  0.000,  0.000,  4,  1.03000,  -64.9720,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -10.866,  0.000,  0.000,  4,  1.02994,  -81.5884,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03682,  -81.3288,  'BRUNI 1 ',  115.00,  20
4177,  1,  -26.093,  -4.687,  0.000,  0.000,  4,  1.03993,  -80.5538,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -38.550,  0.000,  0.000,  4,  1.03000,  -68.4396,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02447,  -83.4913,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01309,  -77.1424,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02420,  -71.3173,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01117,  -71.5765,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02487,  -83.1853,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02166,  -90.0730,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.625,  0.000,  0.000,  4,  1.02377,  -85.5898,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.002,  -54.665,  0.000,  0.000,  4,  1.03000,  -97.3908,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01231,  -78.0941,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02827,  -77.3064,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00756,  -75.2974,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01972,  -81.3140,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01976,  -88.6390,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -84.6570,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01865,  -86.4159,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -93.4075,  'SEBASTIA',  115.00,  19
4195,  1,  -16.004,  13.250,  0.000,  0.000,  4,  1.02681,  -72.2771,  'OILTON 0',  500.00,  20
4196,  1,  -0.000,  -46.261,  0.000,  0.000,  4,  1.02995,  -74.9218,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02985,  -77.3727,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -61.3337,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97023,  -66.5315,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00676,  -63.3854,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03007,  -61.0245,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -60.2958,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01904,  -60.9817,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -61.8091,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -61.2423,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96485,  -66.2808,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -60.6045,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -62.750,  0.000,  0.000,  5,  1.02266,  -65.5816,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01614,  -62.0937,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03305,  -58.2023,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03090,  -59.9968,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -61.9343,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03711,  -55.3647,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -57.5606,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03156,  -54.4582,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03221,  -58.0956,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02994,  -59.8742,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03221,  -58.0956,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97424,  -66.5057,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02657,  -58.9993,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -61.1692,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02275,  -61.8957,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02842,  -60.8778,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00814,  -62.3728,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02002,  -62.4255,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02349,  -61.6253,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -61.2017,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02871,  -58.2708,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -59.6159,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02871,  -58.2708,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02871,  -58.2708,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -56.7998,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -56.7528,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02697,  -57.6044,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -56.2784,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -56.8886,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -56.6435,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02013,  -62.1356,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02276,  -60.7793,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04374,  -55.7519,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03838,  -57.4718,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -57.1998,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -59.2891,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03435,  -58.0644,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02565,  -61.0687,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03435,  -58.0644,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03226,  -60.1814,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02914,  -60.7608,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94654,  -68.6094,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03506,  -55.0695,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03459,  -55.7542,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03063,  -53.4404,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -52.6914,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01201,  -62.3254,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01810,  -63.2591,  'MABANK 2',  115.00,  14
5061,  1,  -0.000,  -20.092,  0.000,  0.000,  5,  1.03000,  -65.4537,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01461,  -67.4937,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03246,  -58.1063,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03028,  -59.9130,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03246,  -58.1063,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03246,  -58.1063,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.2754,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.1828,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.0599,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -61.4791,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01826,  -60.6549,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03038,  -60.7998,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -59.9904,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02227,  -61.9559,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99986,  -64.5417,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -63.4694,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -31.559,  0.000,  0.000,  5,  1.03000,  -64.6465,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -60.2849,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -61.4137,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00037,  -64.0999,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02159,  -61.6685,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -61.3117,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03453,  -58.9130,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -60.2818,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01884,  -61.7252,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -61.1679,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99296,  -63.5628,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99963,  -63.0558,  'CLIFTON ',  161.00,  18
5089,  1,  -24.074,  -9.737,  0.000,  0.000,  5,  1.00938,  -61.7893,  'CLIFTON ',  13.800,  18
5090,  1,  -0.000,  -111.610,  0.000,  0.000,  5,  1.03000,  -61.6164,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96907,  -66.0857,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -60.8192,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -123.392,  0.000,  0.000,  5,  1.03000,  -62.1409,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02134,  -59.6318,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02809,  -61.0280,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -60.9439,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -60.6176,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -78.547,  0.000,  0.000,  5,  1.03000,  -61.6505,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -40.446,  0.000,  0.000,  5,  1.03000,  -61.8012,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -61.1684,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01551,  -65.5579,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03297,  -59.1685,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03113,  -60.4827,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -60.8787,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -61.3856,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -61.3856,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -61.3856,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -98.725,  0.000,  0.000,  5,  1.03000,  -60.6642,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01517,  -61.8122,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00321,  -61.7760,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -61.3597,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00346,  -63.1734,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -61.9263,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01300,  -63.1009,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -62.5249,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -60.9664,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -61.5854,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00051,  -63.9598,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -57.5816,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05159,  -57.0225,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03881,  -59.0554,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -61.5831,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96475,  -67.5877,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96982,  -67.1235,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02887,  -60.3521,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -61.6251,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98978,  -65.6830,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -61.5379,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -63.5977,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -60.6587,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03260,  -58.9142,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -60.2625,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00035,  -63.9240,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02104,  -61.6072,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -62.1135,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00564,  -62.3363,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -59.2114,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -60.5099,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -53.428,  0.000,  0.000,  5,  1.03000,  -61.6724,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97331,  -66.7653,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01816,  -62.2912,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99872,  -63.9002,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02954,  -60.2273,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00275,  -62.1173,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -60.8463,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -61.2502,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -61.5609,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -61.5122,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -61.7339,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -58.1132,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00054,  -64.4185,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -61.3881,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -59.4702,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99456,  -64.1180,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -61.9035,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01771,  -65.2919,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01777,  -61.6509,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -61.1421,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96130,  -67.7842,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03185,  -59.9727,  'DENTON 2',  161.00,  17
5161,  1,  -0.000,  -53.098,  0.000,  0.000,  5,  1.03000,  -61.5353,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92828,  -70.1439,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02230,  -61.2158,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03637,  -58.6108,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03312,  -59.7834,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.0654,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03637,  -58.6108,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -61.7897,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -61.5848,  'DUBLIN 1',  161.00,  15
5170,  1,  -25.360,  8.640,  0.000,  0.000,  5,  1.01910,  -60.6609,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96020,  -67.0953,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -77.251,  0.000,  0.000,  5,  1.03000,  -62.0861,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02924,  -60.7904,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95530,  -67.5961,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03162,  -60.2140,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00955,  -60.3279,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02415,  -61.0563,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02271,  -61.6484,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03104,  -57.4373,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -58.4060,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02539,  -61.4615,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97126,  -66.7821,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02956,  -61.4549,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -62.6597,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -61.8629,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02044,  -60.8989,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03208,  -56.7689,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -61.3170,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -61.5202,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01258,  -63.4815,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -60.518,  0.000,  0.000,  5,  1.00431,  -64.5315,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03254,  -59.0569,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03310,  -59.4453,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -61.1667,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02900,  -61.1934,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03432,  -55.5570,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02900,  -57.2027,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03207,  -55.1751,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -61.4797,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00143,  -62.6661,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95696,  -66.2785,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01138,  -61.4974,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -61.3209,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03338,  -56.2733,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03159,  -57.4294,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -54.7258,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03064,  -55.4438,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02988,  -55.2292,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98994,  -63.3380,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -60.8125,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93667,  -69.3780,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01029,  -62.0875,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02563,  -61.2436,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02281,  -61.4853,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02110,  -61.4692,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -61.4659,  'FORT WOR',  161.00,  17
5217,  1,  0.000,  -85.061,  0.000,  0.000,  5,  1.03000,  -61.2180,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01941,  -62.1526,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.866,  0.000,  0.000,  5,  1.02165,  -62.1849,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -62.1349,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -61.6144,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00044,  -63.8416,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94323,  -69.0673,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -61.2300,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -62.9367,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -64.7767,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01990,  -63.0174,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -60.5599,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -61.2983,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -61.5673,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99948,  -64.9860,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -61.4897,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -61.1327,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -60.9926,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01366,  -62.2507,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03726,  -55.0178,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -54.0582,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03432,  -54.5193,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04511,  -58.4265,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03989,  -60.8767,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03883,  -61.5434,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03883,  -61.5434,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03982,  -57.5524,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -61.4659,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02725,  -61.7186,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00144,  -61.5493,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99129,  -63.8259,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02876,  -60.7912,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02514,  -60.8543,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -60.6615,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02854,  -61.2213,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -61.5748,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -60.9444,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02681,  -61.1509,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00144,  -63.4067,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00400,  -62.3121,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99343,  -63.4187,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -61.3510,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02233,  -62.5212,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02952,  -54.6252,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01534,  -58.8174,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02180,  -50.4338,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -51.6439,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -52.615,  0.000,  0.000,  5,  1.03000,  -62.3538,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03033,  -60.4068,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02795,  -60.8894,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98523,  -65.9907,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00198,  -63.1425,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01829,  -60.0232,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96415,  -66.1154,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99164,  -64.0975,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -61.5759,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -61.2552,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01832,  -61.5362,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94389,  -68.9394,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97879,  -63.6237,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -61.3175,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01286,  -61.2208,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -58.7595,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -59.9467,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02378,  -57.8929,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -58.0267,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02593,  -58.1979,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01985,  -62.2937,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01088,  -61.3055,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -61.1248,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -61.0433,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00034,  -63.2861,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -77.025,  0.000,  0.000,  5,  1.03000,  -61.2459,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99367,  -63.8849,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -61.9612,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02198,  -61.6667,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02009,  -59.5972,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -61.7163,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03495,  -58.8178,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03001,  -60.2363,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03495,  -58.8178,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.6230,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.4125,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.4822,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03495,  -58.8178,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.5166,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.8474,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03430,  -58.8867,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03136,  -60.4084,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -60.8995,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -60.9949,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -61.0366,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -61.5899,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02796,  -61.4528,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02783,  -61.8058,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01994,  -62.0955,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -60.0740,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98731,  -64.8500,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -61.7749,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -85.932,  0.000,  0.000,  5,  1.03000,  -61.4040,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02871,  -56.0653,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -57.3157,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -55.2493,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02297,  -55.1600,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02365,  -55.2843,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03332,  -58.6357,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -60.5273,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.3857,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.3820,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.8675,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93718,  -69.0121,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00532,  -63.9523,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02285,  -61.2949,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -60.8080,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01665,  -62.3098,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -62.0503,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01379,  -61.8920,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00849,  -61.7817,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -61.5273,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -60.9441,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -57.7481,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01867,  -60.7270,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -61.541,  0.000,  0.000,  5,  1.03000,  -61.6751,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -61.6549,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -60.8251,  'LEWISVIL',  161.00,  17
5342,  1,  -1.632,  -3.201,  0.000,  0.000,  5,  1.03456,  -60.7334,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.7926,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02871,  -61.7295,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98816,  -64.3558,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -171.155,  0.000,  0.000,  5,  1.03000,  -61.4987,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00161,  -63.3613,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00169,  -62.4015,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -60.8584,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03146,  -58.9900,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -60.4367,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02468,  -61.3559,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -60.8796,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02384,  -62.0042,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01693,  -60.7223,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -61.4041,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -60.6356,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02724,  -57.4926,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01386,  -60.0053,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -55.4910,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03148,  -56.3184,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -57.5218,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03148,  -56.3184,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02940,  -55.6837,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -54.9945,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02640,  -54.8108,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02649,  -54.8560,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -55.3470,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -54.7309,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02923,  -60.6943,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -60.8737,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -61.6286,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02202,  -61.9826,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -60.5633,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02695,  -61.4327,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -60.8720,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -62.0548,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -119.092,  0.000,  0.000,  5,  1.02638,  -62.3897,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -61.6159,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03176,  -58.0085,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02252,  -59.7654,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.8612,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.7002,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03009,  -58.7490,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -59.9421,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -85.970,  0.000,  0.000,  5,  1.03000,  -61.4092,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02038,  -62.3300,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -58.8312,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01406,  -60.5392,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99366,  -63.4616,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97089,  -67.3990,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94466,  -70.9806,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00616,  -61.9165,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04648,  -55.3361,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04307,  -55.5692,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03055,  -58.7174,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03003,  -58.3444,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03003,  -58.3444,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04407,  -54.9426,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -61.0155,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02923,  -56.3912,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -58.2027,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02923,  -56.3912,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02923,  -56.3912,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02923,  -56.3912,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02923,  -56.3912,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00233,  -64.5674,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -62.2264,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -61.3403,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03383,  -59.3009,  'KILLEEN ',  500.00,  13
5411,  1,  -0.000,  -62.629,  0.000,  0.000,  5,  1.03000,  -60.9708,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -61.6993,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03828,  -56.0865,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03471,  -59.2636,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03420,  -55.4611,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03412,  -55.4547,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03460,  -55.5303,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03493,  -55.5602,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03631,  -55.7787,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -60.5977,  'FORT WOR',  161.00,  17
5421,  1,  -0.000,  -106.180,  0.000,  0.000,  5,  1.03000,  -62.6968,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -8.483,  0.000,  0.000,  5,  1.03000,  -61.0097,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -61.0097,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -61.0097,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -61.3094,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99848,  -63.6843,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01208,  -61.5063,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02900,  -60.5313,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02211,  -62.2614,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02060,  -62.6788,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -61.1630,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01748,  -62.3765,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -61.4938,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -62.1437,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01287,  -62.8102,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -61.3289,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93822,  -68.9261,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -61.5463,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01675,  -60.5361,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -76.324,  0.000,  0.000,  5,  1.03000,  -61.4976,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -61.1427,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -61.6094,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -61.6046,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -57.0764,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02033,  -59.5884,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00987,  -63.7651,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02415,  -61.0752,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03288,  -58.8448,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03101,  -60.1952,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00085,  -63.8589,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03577,  -59.3004,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02697,  -60.5589,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -60.2780,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -61.7913,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01196,  -62.0687,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01062,  -64.8513,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -61.0232,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98607,  -64.2989,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96962,  -67.8816,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94492,  -71.2703,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01646,  -61.0858,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -61.2220,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -61.5336,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03428,  -59.0329,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03171,  -60.3173,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97431,  -66.7161,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -61.6497,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02238,  -61.4717,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -61.9884,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01484,  -63.3748,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -61.6633,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03570,  -57.6576,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -58.0607,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95984,  -66.8607,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -61.1156,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96090,  -67.4585,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02509,  -61.5357,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -106.224,  0.000,  0.000,  5,  1.03000,  -61.3755,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03272,  -58.5584,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -60.0249,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01809,  -61.5768,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -106.790,  0.000,  0.000,  5,  1.03000,  -61.8741,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02994,  -60.7296,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01467,  -61.4711,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -59.0619,  'BLOOMING',  161.00,  14
6001,  1,  -0.000,  -83.475,  0.000,  0.000,  6,  1.03000,  -63.5973,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01985,  -64.0735,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03928,  -56.8707,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03377,  -57.5655,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03188,  -59.6432,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.0585,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.5687,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.4154,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.1085,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.3405,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02335,  -61.6778,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -19.202,  0.000,  0.000,  6,  1.03000,  -61.1032,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01888,  -64.0821,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00664,  -67.1931,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02652,  -64.2660,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02667,  -63.2482,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01979,  -62.9959,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02249,  -62.3186,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02324,  -62.5071,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02498,  -62.8284,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04062,  -58.6114,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03687,  -59.7516,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03171,  -61.3101,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -100.684,  0.000,  0.000,  6,  1.03000,  -63.8369,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.000,  -149.587,  0.000,  0.000,  6,  1.03000,  -63.8120,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -63.2001,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -62.0347,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02395,  -62.1117,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99897,  -68.6322,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01903,  -58.4753,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02128,  -59.7059,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02246,  -63.7008,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03585,  -59.1855,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03223,  -60.3442,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02862,  -61.6176,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02619,  -60.9448,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02319,  -62.4394,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03806,  -58.2769,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03082,  -60.2496,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02391,  -62.3872,  'AUSTIN 3',  115.00,  23
6041,  1,  -10.376,  -9.793,  0.000,  0.000,  6,  1.03998,  -58.1684,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.2540,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02481,  -62.5403,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01590,  -63.9706,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03459,  -59.4690,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03073,  -61.3447,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02506,  -63.4433,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03459,  -59.4690,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03459,  -59.4690,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03459,  -59.4690,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -21.845,  0.000,  0.000,  6,  1.03998,  -59.2401,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03459,  -59.4690,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -19.041,  0.000,  0.000,  6,  1.03998,  -59.2039,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.947,  0.000,  0.000,  6,  1.03998,  -58.9617,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00152,  -71.3719,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03079,  -57.6160,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03024,  -59.1716,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02957,  -60.0290,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96219,  -80.2206,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02325,  -64.1671,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02498,  -62.6434,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02814,  -57.3206,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02583,  -58.7756,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01774,  -61.8512,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01428,  -63.7675,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03173,  -57.9909,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02930,  -59.4058,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02390,  -61.8812,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.6325,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.1257,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.7068,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.2802,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.5152,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.5186,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02558,  -55.6174,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02381,  -57.0441,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02048,  -59.4430,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01780,  -54.5315,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02204,  -55.1133,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02065,  -54.9298,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03068,  -62.3439,  'MARBLE F',  115.00,  23
6082,  1,  -12.688,  -7.534,  0.000,  0.000,  6,  1.03976,  -61.5778,  'MARBLE F',  13.800,  23
6083,  1,  -12.688,  -6.085,  0.000,  0.000,  6,  1.03976,  -61.5043,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -62.1227,  'ROUND RO',  115.00,  23
6085,  1,  -0.216,  0.000,  0.000,  0.000,  6,  1.02837,  -62.1074,  'ROUND RO',  13.800,  23
6086,  1,  -4.639,  0.000,  0.000,  0.000,  6,  1.02891,  -61.7961,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -62.1227,  'ROUND RO',  13.800,  23
6088,  1,  -1.639,  0.000,  0.000,  0.000,  6,  1.02839,  -62.0388,  'ROUND RO',  13.800,  23
6089,  1,  -2.149,  0.000,  0.000,  0.000,  6,  1.02861,  -61.9714,  'ROUND RO',  13.800,  23
6090,  1,  -6.293,  0.000,  0.000,  0.000,  6,  1.02845,  -61.7849,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -49.107,  0.000,  0.000,  6,  1.03000,  -63.6249,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -26.841,  0.000,  0.000,  6,  1.03000,  -64.3045,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01991,  -63.0772,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02248,  -62.9547,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02411,  -63.4974,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -72.056,  0.000,  0.000,  6,  1.03000,  -66.2723,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01898,  -63.4063,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02167,  -63.0160,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01500,  -64.0453,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01805,  -64.7385,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02851,  -55.9922,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02931,  -56.8959,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -42.628,  0.000,  0.000,  6,  1.03000,  -59.9279,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02851,  -55.9922,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02851,  -55.9922,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03430,  -55.8099,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03900,  -57.6118,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -60.1132,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99179,  -65.6138,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.5988,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.4876,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01997,  -65.0925,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02143,  -62.7627,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01646,  -64.2159,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01766,  -63.6960,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00817,  -64.8532,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03005,  -59.9223,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03994,  -58.5956,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03432,  -60.2994,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03241,  -61.6211,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02014,  -63.8370,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99137,  -63.2675,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02336,  -62.5592,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -61.3213,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01348,  -65.2004,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02246,  -62.4253,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.309,  0.000,  0.000,  6,  0.94117,  -70.2830,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01841,  -64.7819,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96072,  -71.9473,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01917,  -62.7062,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -62.8869,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01872,  -63.1367,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00322,  -67.7307,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00338,  -65.9942,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01064,  -60.7703,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02871,  -63.3031,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01877,  -63.4864,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01682,  -67.6050,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00780,  -65.7568,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98566,  -66.9940,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03179,  -57.6998,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02946,  -59.7171,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02932,  -61.6402,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03179,  -57.6998,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -54.6019,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -54.7164,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -55.5523,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.6310,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.1455,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02732,  -63.6724,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -83.334,  0.000,  0.000,  6,  1.02063,  -66.3162,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02922,  -61.6852,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02405,  -62.4185,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01273,  -63.7601,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01595,  -64.7420,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02696,  -62.6370,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01960,  -65.8297,  'BOERNE 1',  115.00,  26
6158,  1,  -0.006,  -48.812,  0.000,  0.000,  6,  1.03000,  -64.6394,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01998,  -63.3405,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -62.6026,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03111,  -56.9787,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02987,  -59.1272,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02615,  -61.1487,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -55.7628,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -55.6233,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.4078,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -55.9135,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -64.0751,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03432,  -58.6027,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02942,  -61.0128,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02195,  -62.6888,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01848,  -58.9994,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01910,  -60.3493,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02284,  -63.5453,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02071,  -62.8436,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02183,  -62.6991,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.000,  -96.300,  0.000,  0.000,  6,  1.03000,  -61.5806,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02093,  -63.5523,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01618,  -64.3750,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01473,  -65.0837,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02052,  -63.6847,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02048,  -64.0159,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00346,  -62.7648,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02218,  -62.8987,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01985,  -63.0992,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -62.2336,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02420,  -62.5262,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01524,  -57.2472,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00414,  -60.8058,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00995,  -67.2501,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02046,  -62.9564,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02327,  -60.1699,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01334,  -62.5343,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01856,  -63.2308,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99641,  -62.8215,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02395,  -64.7472,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03172,  -59.1271,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -61.5919,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02807,  -62.6955,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01337,  -64.1781,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02189,  -64.1151,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01686,  -64.5623,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01955,  -63.8371,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01592,  -64.0746,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02698,  -61.6864,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99289,  -64.4437,  'LEXINGTO',  115.00,  25
6207,  1,  -0.000,  -42.524,  0.000,  0.000,  6,  1.03000,  -63.5806,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02708,  -63.0630,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00333,  -65.7563,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04353,  -58.2510,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03899,  -59.6934,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03112,  -62.2510,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04238,  -57.4347,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04118,  -56.6885,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04299,  -57.8495,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04222,  -57.3477,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02017,  -63.6205,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01622,  -62.4490,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02336,  -63.1025,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02092,  -63.0838,  'SAN ANTO',  115.00,  22
6221,  1,  -0.000,  -77.548,  0.000,  0.000,  6,  1.03000,  -67.6498,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02976,  -60.4853,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02775,  -61.4430,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -63.2402,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01381,  -64.1723,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98567,  -73.7275,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02639,  -61.9117,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02905,  -57.8294,  'SAN MARC',  500.00,  22
6229,  1,  -0.000,  -52.223,  0.000,  0.000,  6,  1.03000,  -59.7913,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02387,  -61.7924,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01106,  -63.6369,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02384,  -61.9657,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02032,  -62.8143,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03233,  -59.6349,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03084,  -60.6542,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02612,  -62.5344,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93305,  -71.6277,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02499,  -62.1782,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03625,  -57.5495,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03059,  -60.0912,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02490,  -61.9201,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03625,  -57.5495,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.4606,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.6849,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.9748,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.7415,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.0626,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.5628,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.1222,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01737,  -63.9379,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02183,  -63.9108,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01607,  -63.6439,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01462,  -64.2991,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03649,  -57.9434,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03412,  -59.1091,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02560,  -61.7280,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03415,  -57.5853,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03207,  -57.2577,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03649,  -57.9434,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03378,  -57.1133,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01816,  -64.1410,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02451,  -62.3078,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02333,  -61.9655,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -63.5868,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02403,  -60.6818,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.874,  -1.719,  0.000,  0.000,  6,  1.02631,  -60.6320,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.399,  -2.727,  0.000,  0.000,  6,  1.02765,  -60.6021,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.874,  -1.719,  0.000,  0.000,  6,  1.02631,  -60.6320,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.399,  -2.727,  0.000,  0.000,  6,  1.02765,  -60.6021,  'CUERO 1 ',  13.800,  24
6270,  1,  -3.497,  -6.817,  0.000,  0.000,  6,  1.03304,  -60.4835,  'CUERO 1 ',  13.800,  24
6271,  1,  -2.137,  -4.090,  0.000,  0.000,  6,  1.02962,  -60.5276,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.399,  -2.727,  0.000,  0.000,  6,  1.02765,  -60.6021,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.399,  -2.727,  0.000,  0.000,  6,  1.02765,  -60.6021,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.632,  -3.201,  0.000,  0.000,  6,  1.02828,  -60.5890,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01744,  -63.7138,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01661,  -65.4801,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02803,  -60.0656,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02422,  -61.3584,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02909,  -59.3711,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02439,  -61.6073,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02138,  -63.7002,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02609,  -63.5085,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02152,  -64.2631,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02061,  -63.3034,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02529,  -65.1924,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -113.745,  0.000,  0.000,  6,  1.02955,  -68.1314,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -61.5919,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -63.6576,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01802,  -63.1494,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02987,  -62.6883,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02125,  -63.8847,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03733,  -57.6461,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03245,  -59.4797,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02606,  -61.5849,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03549,  -57.0724,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03574,  -57.1559,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03276,  -56.3091,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02931,  -57.4362,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03064,  -58.8995,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03024,  -59.7795,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02931,  -57.4362,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02347,  -55.7453,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02744,  -56.8651,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -56.0171,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02350,  -55.7238,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02451,  -62.3339,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01560,  -63.8777,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02145,  -63.7326,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99204,  -67.9038,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02585,  -62.7789,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01135,  -62.5432,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02886,  -62.3519,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02241,  -62.9461,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02266,  -63.5642,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03512,  -60.1307,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03144,  -60.2639,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02848,  -60.9513,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02521,  -61.7688,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02282,  -62.3634,  'GEORGETO',  115.00,  23
6320,  1,  -0.000,  -128.956,  0.000,  0.000,  6,  1.03000,  -62.8461,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02496,  -62.1224,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02373,  -64.0849,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01613,  -63.8433,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02214,  -63.1511,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94410,  -70.4991,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01186,  -63.4750,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00442,  -63.4736,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99112,  -70.1966,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00512,  -66.4620,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02426,  -62.7205,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -121.773,  0.000,  0.000,  6,  1.03000,  -63.0866,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01798,  -64.0736,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03141,  -59.2799,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02960,  -61.0534,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02522,  -62.3951,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95578,  -73.3121,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02696,  -63.2495,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94245,  -69.6124,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01660,  -62.6323,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02117,  -65.3463,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01670,  -63.7207,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03553,  -59.2851,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03247,  -60.5360,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03039,  -61.5504,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02076,  -62.9287,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01547,  -66.6053,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.3269,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03661,  -59.7089,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02770,  -61.8944,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02340,  -63.4775,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02681,  -62.4333,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03169,  -60.7223,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02844,  -61.7814,  'ROUND RO',  115.00,  23
6356,  1,  -0.000,  -121.559,  0.000,  0.000,  6,  1.03000,  -63.8984,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98688,  -75.7299,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -77.753,  0.000,  0.000,  6,  1.03000,  -64.4554,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03769,  -60.0060,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03004,  -61.8470,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00733,  -56.5259,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03592,  -54.7574,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02918,  -57.2691,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02636,  -60.1018,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.5075,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.0468,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.6874,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.6329,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.5051,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00614,  -64.5150,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02636,  -64.3203,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00138,  -62.1025,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01263,  -63.7833,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01197,  -62.6870,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01197,  -62.6870,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01990,  -60.9507,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01621,  -63.2463,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02502,  -53.0185,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02012,  -55.5206,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02188,  -57.4611,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02502,  -53.0185,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02502,  -53.0185,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02502,  -53.0185,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02502,  -53.0185,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02502,  -53.0185,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02236,  -60.6587,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01443,  -63.3022,  'SPRING 1',  115.00,  5
7028,  1,  -0.132,  -232.102,  0.000,  0.000,  7,  1.02000,  -62.8111,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01484,  -54.2572,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01632,  -59.0217,  'PORT LAV',  115.00,  6
7031,  1,  -8.910,  0.000,  0.000,  0.000,  7,  1.01592,  -53.6135,  'PORT LAV',  13.800,  6
7032,  1,  -2.296,  0.000,  0.000,  0.000,  7,  1.01513,  -54.0911,  'PORT LAV',  13.800,  6
7033,  1,  -2.296,  0.000,  0.000,  0.000,  7,  1.01513,  -54.0911,  'PORT LAV',  13.800,  6
7034,  1,  -1.012,  0.000,  0.000,  0.000,  7,  1.01497,  -54.1840,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02677,  -60.5183,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01998,  -62.1602,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03121,  -57.6867,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02230,  -58.7991,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01744,  -61.6478,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02841,  -57.8519,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02213,  -60.3219,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02253,  -52.3379,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02092,  -54.4326,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00934,  -56.1303,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.7440,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -52.0671,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03049,  -57.9630,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02376,  -59.3414,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02076,  -62.3395,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01095,  -64.1627,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01555,  -63.3420,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01433,  -62.1677,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02118,  -59.3119,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00789,  -63.3897,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01643,  -61.9142,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02330,  -60.5963,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01291,  -63.3250,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00958,  -49.1385,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01383,  -50.9124,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02093,  -53.4090,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00654,  -48.6604,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00682,  -48.7013,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00662,  -48.6660,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00727,  -48.7778,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00708,  -48.7410,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00688,  -48.7112,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00288,  -64.4606,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00948,  -54.4101,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00666,  -57.4689,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01362,  -61.5234,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99157,  -52.6247,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01996,  -60.3594,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02628,  -58.0100,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02301,  -59.6900,  'GALVESTO',  115.00,  2
7075,  1,  -0.014,  -245.390,  0.000,  0.000,  7,  1.03000,  -60.8248,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03786,  -54.1750,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03450,  -55.7658,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02667,  -58.9394,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.7128,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.3005,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.2835,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.6745,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02682,  -57.3886,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02114,  -59.5138,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01198,  -59.8495,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01204,  -62.3396,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01658,  -61.1956,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99762,  -63.0083,  'RICHMOND',  115.00,  3
7089,  1,  -0.224,  -267.631,  0.000,  0.000,  7,  1.03000,  -63.8514,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01234,  -63.8459,  'PINEHURS',  115.00,  5
7091,  1,  -0.021,  -188.705,  0.000,  0.000,  7,  1.03000,  -63.5905,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01173,  -62.8414,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00791,  -63.2803,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02230,  -63.8815,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98120,  -41.7347,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99229,  -44.9991,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99511,  -46.5384,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -33.0099,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01314,  -61.9985,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01565,  -62.4479,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00703,  -63.8954,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01333,  -62.1953,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03604,  -54.0463,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02910,  -56.9098,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02697,  -59.6614,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.5814,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03604,  -54.0463,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03604,  -54.0463,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.6262,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.5911,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.1674,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.3456,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.2257,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.2254,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99986,  -62.5547,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01360,  -63.1141,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00708,  -63.7561,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01353,  -61.9243,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00615,  -63.9013,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00615,  -63.9013,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00615,  -63.9013,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98949,  -52.1601,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01137,  -62.8274,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03353,  -54.8831,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02289,  -58.3673,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01994,  -60.1054,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01924,  -62.2398,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02105,  -55.7090,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03430,  -53.9465,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02747,  -57.1412,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01894,  -59.8415,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03430,  -53.9465,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03142,  -52.8681,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03060,  -52.5909,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03018,  -52.4558,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03026,  -52.3993,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03153,  -52.7187,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03430,  -53.9465,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03430,  -53.9465,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03430,  -53.9465,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03430,  -53.9465,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01366,  -64.2812,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01451,  -61.5823,  'HOUSTON ',  115.00,  4
7145,  1,  -0.012,  -171.515,  0.000,  0.000,  7,  1.03000,  -64.3542,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -64.3542,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01580,  -62.4664,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00978,  -63.7737,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00485,  -55.3598,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03131,  -60.6029,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02739,  -62.5817,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01302,  -62.5425,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98411,  -49.1627,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01846,  -63.7509,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00824,  -62.7409,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02082,  -60.5193,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01626,  -62.6049,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00571,  -63.4971,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03380,  -57.8636,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02670,  -59.3447,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02075,  -61.5528,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5848,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4281,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5478,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5800,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3540,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2429,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03380,  -57.8636,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03380,  -57.8636,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1957,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02546,  -58.1221,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02571,  -59.5250,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00483,  -64.0194,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01255,  -61.2082,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03323,  -58.4018,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02449,  -60.0230,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01032,  -63.2380,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00772,  -64.0050,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00906,  -61.9835,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01201,  -63.0947,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00787,  -63.9933,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00355,  -62.8508,  'PATTISON',  115.00,  3
7183,  1,  -0.127,  -255.064,  0.000,  0.000,  7,  1.03000,  -63.6411,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02813,  -56.5780,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02238,  -58.1001,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02659,  -54.9258,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02209,  -57.9900,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01730,  -61.3489,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02659,  -54.9258,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02659,  -54.9258,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02659,  -54.9258,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02659,  -54.9258,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02659,  -54.9258,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -53.5695,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -53.3537,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -54.0814,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -54.3841,  'HOUSTON ',  13.800,  3
7198,  1,  -0.022,  -124.974,  0.000,  0.000,  7,  1.03000,  -63.3925,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03232,  -57.7558,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02518,  -60.3627,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02246,  -62.8136,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00677,  -64.5370,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00070,  -57.8154,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03760,  -54.0854,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03322,  -56.0027,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03033,  -58.6416,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03760,  -54.0854,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.9624,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.3081,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.8851,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.2226,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.6816,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01726,  -60.6965,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -62.3220,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01241,  -63.5206,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00960,  -63.1073,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01316,  -63.2090,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01157,  -64.1162,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01084,  -59.9681,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00959,  -63.0755,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00949,  -62.8875,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01150,  -62.3693,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01441,  -62.9058,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00940,  -63.2473,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00757,  -64.1691,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01479,  -62.7941,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -56.9730,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02324,  -59.4196,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01958,  -61.0284,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01906,  -61.4095,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01666,  -60.5798,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02687,  -60.0293,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00668,  -64.6509,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01436,  -64.0008,  'PORTER 0',  115.00,  5
7235,  1,  -0.125,  -122.754,  0.000,  0.000,  7,  1.03000,  -64.4314,  'CYPRESS ',  115.00,  3
7236,  1,  -0.018,  -132.446,  0.000,  0.000,  7,  1.03000,  -64.0075,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00196,  -61.6684,  'FULSHEAR',  115.00,  1
7238,  1,  -0.002,  -63.978,  0.000,  0.000,  7,  1.03000,  -61.6641,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01363,  -61.1325,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01429,  -63.1105,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00901,  -63.5020,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01034,  -63.5222,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01596,  -62.5409,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01008,  -61.3932,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01326,  -64.2423,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00406,  -64.2595,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00215,  -58.1871,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00666,  -63.6113,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01057,  -63.0789,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01834,  -62.5112,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01178,  -64.5951,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02355,  -56.2253,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01461,  -58.3925,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02532,  -63.5684,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01577,  -61.7686,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01148,  -62.5131,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01096,  -61.5722,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01256,  -62.4761,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01753,  -62.3809,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -61.2178,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00339,  -49.2019,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -73.152,  0.000,  0.000,  7,  1.01555,  -51.1138,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03407,  -54.2733,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03039,  -56.1033,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02093,  -59.5241,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03169,  -53.3628,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03407,  -54.2733,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03407,  -54.2733,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03407,  -54.2733,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03185,  -53.5921,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00905,  -63.5537,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01209,  -62.1559,  'HOUSTON ',  115.00,  3
7273,  1,  -0.006,  -113.174,  0.000,  0.000,  7,  1.03000,  -60.4922,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01554,  -57.4150,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01472,  -58.7976,  'VICTORIA',  115.00,  6
7276,  1,  -0.047,  -389.297,  0.000,  0.000,  7,  1.03000,  -63.5565,  'HOUSTON ',  115.00,  3
7277,  1,  -0.002,  -46.986,  0.000,  0.000,  7,  1.03000,  -57.9305,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02719,  -57.5594,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02319,  -59.6652,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02719,  -57.5594,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02719,  -57.5594,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03119,  -56.5205,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01772,  -59.7411,  'BAYTOWN ',  115.00,  4
7284,  1,  -1.725,  0.000,  0.000,  0.000,  7,  1.03140,  -56.3997,  'BAYTOWN ',  13.200,  4
7285,  1,  -6.497,  0.000,  0.000,  0.000,  7,  1.03126,  -56.2070,  'BAYTOWN ',  13.200,  4
7286,  1,  -6.497,  0.000,  0.000,  0.000,  7,  1.03197,  -56.0658,  'BAYTOWN ',  13.200,  4
7287,  1,  -6.497,  0.000,  0.000,  0.000,  7,  1.03197,  -56.0658,  'BAYTOWN ',  13.200,  4
7288,  1,  -6.497,  0.000,  0.000,  0.000,  7,  1.03197,  -56.0658,  'BAYTOWN ',  13.200,  4
7289,  1,  -12.997,  0.000,  0.000,  0.000,  7,  1.03134,  -56.0245,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00808,  -64.2038,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00170,  -64.2898,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01796,  -62.2563,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01762,  -60.2539,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -11.597,  0.000,  0.000,  7,  1.03000,  -59.4382,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -63.5217,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00522,  -64.0316,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00784,  -62.7652,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01079,  -63.5388,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00163,  -60.4739,  'EAGLE LA',  115.00,  1
7300,  1,  -0.007,  -112.449,  0.000,  0.000,  7,  1.03000,  -64.4728,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00991,  -61.6835,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00411,  -53.9627,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -56.2650,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99978,  -49.2955,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01149,  -53.5387,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01041,  -57.2219,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99978,  -49.2955,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99978,  -49.2955,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99978,  -49.2955,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99978,  -49.2955,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01128,  -48.9208,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02593,  -55.4727,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01191,  -57.8683,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99540,  -63.4304,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02113,  -63.2522,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00962,  -62.2463,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01469,  -60.6704,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00861,  -62.4165,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -63.3917,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03564,  -54.1423,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02996,  -55.1307,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02343,  -57.5626,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -53.7128,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03181,  -53.0234,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03182,  -53.5596,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -53.6600,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01889,  -54.4458,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01520,  -55.6748,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.6766,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01110,  -62.9874,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03398,  -55.5853,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02703,  -57.3110,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01758,  -60.8344,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03398,  -55.5853,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9171,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01574,  -61.8872,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00546,  -59.0279,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01171,  -62.4289,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00588,  -57.1940,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00110,  -63.4221,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01422,  -53.9197,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01922,  -58.4152,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00304,  -61.5628,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00625,  -63.9478,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01315,  -62.0632,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03598,  -54.0949,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02971,  -56.1689,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02455,  -58.4604,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.4215,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.4809,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.9546,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.1103,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.7851,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.3644,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.3579,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.4352,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03598,  -54.0949,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.2621,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.3168,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.7924,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.6935,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00838,  -63.3775,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01476,  -60.4750,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00123,  -61.6511,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01465,  -62.9781,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03545,  -55.0103,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02840,  -57.5477,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02175,  -60.4544,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.4590,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3091,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.4310,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.4727,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.8097,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.5775,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.4794,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.5979,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9385,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.6628,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.7657,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01845,  -58.4059,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01438,  -63.4305,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00991,  -62.6983,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01455,  -59.9411,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00845,  -63.1433,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01083,  -63.8476,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01048,  -63.1114,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00750,  -63.5842,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01581,  -63.7028,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8470,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03259,  -60.2262,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02429,  -61.6090,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02150,  -60.8061,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00441,  -57.4841,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00871,  -62.8246,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01488,  -63.5925,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00855,  -62.9702,  'HOUSTON ',  115.00,  3
7397,  1,  -0.073,  -81.407,  0.000,  0.000,  7,  1.03000,  -62.8200,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01743,  -61.2909,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01456,  -62.1986,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03340,  -55.2583,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02830,  -57.0135,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02331,  -59.9677,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01663,  -61.1120,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00768,  -64.1137,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02271,  -60.1071,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01580,  -50.1255,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01395,  -51.2206,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99937,  -53.8456,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02007,  -59.0457,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01053,  -62.3218,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01281,  -63.9866,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01263,  -59.3886,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00794,  -58.8521,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02340,  -52.1730,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01753,  -53.8900,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01551,  -55.3946,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01722,  -62.9123,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01734,  -62.6282,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01696,  -60.4126,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02279,  -60.7790,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01384,  -63.5174,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.5960,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03007,  -56.9345,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01948,  -59.7474,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00737,  -64.0866,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99370,  -56.1871,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00721,  -64.1156,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.1799,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02728,  -54.8853,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01342,  -57.5892,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01622,  -62.8949,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02033,  -66.1216,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02111,  -63.8200,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02355,  -65.1191,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -28.105,  0.000,  0.000,  8,  1.03000,  -65.1332,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03001,  -62.4499,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -29.197,  0.000,  0.000,  8,  1.03000,  -63.0520,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -25.162,  0.000,  0.000,  8,  1.03000,  -63.1063,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02384,  -63.5869,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01380,  -65.3934,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01476,  -64.3932,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01601,  -62.6923,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02249,  -60.1691,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02712,  -63.0268,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -44.362,  0.000,  0.000,  8,  1.03000,  -65.9455,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01541,  -66.9560,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02141,  -64.9208,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -35.806,  0.000,  0.000,  8,  1.03000,  -64.5868,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02074,  -63.7341,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03030,  -61.4979,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -57.100,  0.000,  0.000,  8,  1.03000,  -63.9310,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01526,  -65.1176,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03033,  -62.6696,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -6.853,  0.000,  0.000,  8,  1.03000,  -64.0476,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02735,  -63.7316,  'LUFKIN 1',  115.00,  8
8024,  1,  -10.104,  0.000,  0.000,  0.000,  8,  1.02855,  -63.0194,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -25.862,  0.000,  0.000,  8,  1.03000,  -63.9586,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01587,  -66.2101,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02734,  -63.6141,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01734,  -65.7823,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01327,  -65.6646,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03960,  -59.0050,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03723,  -59.7060,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03206,  -62.0522,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.1954,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.3624,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.4315,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.4020,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01714,  -66.6233,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02516,  -61.0630,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02162,  -65.7495,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01602,  -63.6943,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -22.726,  0.000,  0.000,  8,  1.03000,  -64.4095,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01676,  -65.6275,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02514,  -56.5344,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02678,  -57.6060,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02644,  -59.3277,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02264,  -56.1492,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02306,  -56.2051,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.8020,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02352,  -56.2772,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02184,  -56.0154,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02364,  -56.2980,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02594,  -64.5018,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01417,  -64.7799,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01435,  -64.1350,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03070,  -62.3671,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02782,  -64.9116,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03069,  -56.6951,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02992,  -57.7380,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02796,  -59.0591,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02387,  -55.7457,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02247,  -55.5465,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03293,  -60.1411,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02137,  -65.4662,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02614,  -59.4375,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01860,  -63.0636,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02509,  -60.5892,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01604,  -55.9805,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02441,  -57.5330,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02413,  -59.4888,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -53.6982,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -54.0354,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01561,  -62.0326,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01805,  -65.4245,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03430,  -52.5314,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03589,  -55.0911,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03598,  -57.9845,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -50.8337,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -50.7411,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03045,  -51.1374,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -50.9255,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01865,  -65.2686,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03670,  -56.4077,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02620,  -57.6936,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99020,  -63.3611,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99309,  -63.3524,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00080,  -63.3254,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.1384,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.5642,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02714,  -64.6221,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02316,  -65.5227,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -9.988,  0.000,  0.000,  8,  1.03000,  -60.9981,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01763,  -64.7456,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02899,  -59.2904,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01852,  -62.0536,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01076,  -63.9331,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01765,  -64.3917,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03504,  -58.3064,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03309,  -60.2816,  'CUSHING ',  115.00,  8
8099,  1,  -26.178,  0.000,  0.000,  0.000,  8,  1.03552,  -56.9488,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02682,  -64.5174,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02071,  -65.1004,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96649,  -67.7912,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01833,  -61.1951,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02061,  -64.4586,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03054,  -57.8658,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02418,  -59.7547,  'MOUNT PL',  115.00,  8
8107,  1,  -0.000,  -1.313,  0.000,  0.000,  8,  1.03000,  -60.2232,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01768,  -65.5520,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01390,  -63.4193,  'ATHENS 2',  115.00,  8
8110,  1,  -0.000,  -16.439,  0.000,  0.000,  8,  1.03000,  -62.8593,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02339,  -64.7632,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03802,  -57.6966,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03661,  -58.5263,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03431,  -59.8779,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03802,  -57.6966,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.9715,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.0727,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01667,  -66.8571,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03373,  -59.4729,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -46.796,  0.000,  0.000,  8,  1.03000,  -64.8933,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02749,  -62.6356,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02513,  -65.1219,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01625,  -63.1817,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02737,  -61.5758,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -27.500,  0.000,  0.000,  8,  1.03000,  -65.7900,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03441,  -56.4643,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03445,  -57.0166,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03486,  -58.1573,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03071,  -55.9426,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -55.1650,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -55.7990,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01384,  -62.9715,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03159,  -60.7864,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02945,  -62.4657,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02754,  -64.3780,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02484,  -64.6245,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02156,  -64.4916,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -31.646,  0.000,  0.000,  8,  1.03000,  -65.0534,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01631,  -62.4878,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01102,  -64.1344,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02524,  -65.5138,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02357,  -60.4433,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02877,  -63.7455,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02315,  -60.4003,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02586,  -63.0670,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01418,  -66.3162,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -58.8227,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02355,  -60.5345,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01888,  -62.8919,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02278,  -64.7411,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -23.144,  0.000,  0.000,  8,  1.03000,  -65.8911,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02828,  -64.0601,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01523,  -65.2569,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02117,  -65.3140,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03285,  -56.7995,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01818,  -60.7386,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98303,  -65.9495,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03608,  -59.7456,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.002,  -33.015,  0.000,  0.000,  8,  1.03000,  -61.2043,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02816,  -63.1482,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.631,  4.963,  0.000,  0.000,  1,  1.01134,  -55.4022,  'ODESSA 2',  11.500,  9
11002,  1,  11.370,  3.208,  0.000,  0.000,  1,  1.02508,  -56.1761,  'PRESIDIO',  11.500,  9
11007,  1,  5.412,  1.531,  0.000,  0.000,  1,  1.02731,  -54.4760,  'VAN HORN',  11.500,  9
11012,  1,  1.837,  0.520,  0.000,  0.000,  1,  1.02730,  -62.2505,  'SANDERSO',  11.500,  9
11013,  1,  24.212,  6.797,  0.000,  0.000,  1,  1.00581,  -47.9081,  'MONAHANS',  11.500,  9
11014,  1,  1.803,  0.510,  0.000,  0.000,  1,  1.00788,  -49.0810,  'GRANDFAL',  11.500,  9
11015,  1,  5.541,  1.567,  0.000,  0.000,  1,  1.03064,  -55.7604,  'MARFA 0S',  11.500,  9
11016,  1,  2.399,  0.680,  0.000,  0.000,  1,  1.02229,  -58.7883,  'GARDEN C',  11.500,  9
11017,  1,  15.785,  4.446,  0.000,  0.000,  1,  0.99857,  -55.1822,  'ODESSA 4',  11.500,  9
11018,  1,  0.056,  0.016,  0.000,  0.000,  1,  0.99895,  -55.4092,  'NOTREES ',  11.500,  9
11019,  1,  44.749,  12.475,  0.000,  0.000,  1,  1.02735,  -55.5615,  'MIDLAND ',  11.500,  9
11024,  1,  53.254,  14.784,  0.000,  0.000,  1,  0.99950,  -55.5712,  'ODESSA 6',  11.500,  9
11027,  1,  61.947,  17.161,  0.000,  0.000,  1,  1.02736,  -59.8086,  'MIDLAND ',  11.500,  9
11028,  1,  7.023,  1.985,  0.000,  0.000,  1,  1.02917,  -51.5730,  'COAHOMA ',  11.500,  9
11029,  1,  75.791,  20.877,  0.000,  0.000,  1,  1.01617,  -59.9835,  'MIDLAND ',  11.500,  9
11030,  1,  12.601,  3.554,  0.000,  0.000,  1,  1.02244,  -54.9732,  'ALPINE 0',  11.500,  9
11031,  1,  4.893,  1.384,  0.000,  0.000,  1,  1.01734,  -51.5941,  'FORT DAV',  11.500,  9
11036,  1,  9.473,  2.674,  0.000,  0.000,  1,  1.00043,  -55.5632,  'CRANE 0S',  11.500,  9
11037,  1,  84.885,  23.275,  0.000,  0.000,  1,  0.99905,  -55.7057,  'ODESSA 5',  11.500,  9
11040,  1,  31.820,  8.909,  0.000,  0.000,  1,  1.00958,  -55.9420,  'ANDREWS ',  11.500,  9
11044,  1,  8.584,  2.424,  0.000,  0.000,  1,  1.02343,  -60.2745,  'BIG LAKE',  11.500,  9
11045,  1,  71.112,  19.617,  0.000,  0.000,  1,  1.01067,  -57.1517,  'MIDLAND ',  11.500,  9
11046,  1,  9.367,  2.645,  0.000,  0.000,  1,  1.02731,  -60.4264,  'OZONA 0S',  11.500,  9
11054,  1,  12.726,  3.588,  0.000,  0.000,  1,  1.01547,  -58.3830,  'STANTON ',  11.500,  9
11055,  1,  3.668,  1.038,  0.000,  0.000,  1,  1.01880,  -53.0273,  'ODONNELL',  11.500,  9
11058,  1,  9.873,  2.788,  0.000,  0.000,  1,  1.02243,  -55.9841,  'IRAAN 3 ',  11.500,  9
11064,  1,  85.895,  23.555,  0.000,  0.000,  1,  1.00666,  -56.5196,  'ODESSA 3',  11.500,  9
11067,  1,  53.223,  14.779,  0.000,  0.000,  1,  1.00471,  -57.6786,  'BIG SPRI',  11.500,  9
11068,  1,  43.572,  12.139,  0.000,  0.000,  1,  0.99450,  -59.7334,  'MIDLAND ',  11.500,  9
11071,  1,  80.704,  22.189,  0.000,  0.000,  1,  1.01651,  -54.4034,  'ODESSA 1',  11.500,  9
11083,  1,  29.476,  8.261,  0.000,  0.000,  1,  1.01720,  -53.1063,  'FORT STO',  11.500,  9
11085,  1,  14.837,  4.180,  0.000,  0.000,  1,  1.00609,  -48.9274,  'KERMIT 0',  11.500,  9
11086,  1,  33.658,  9.418,  0.000,  0.000,  1,  1.01602,  -50.3824,  'PECOS 0S',  11.500,  9
11087,  1,  0.783,  0.222,  0.000,  0.000,  1,  1.02730,  -58.0428,  'SHEFFIEL',  11.500,  9
11089,  1,  22.591,  6.346,  0.000,  0.000,  1,  1.00594,  -55.8640,  'LAMESA 0',  11.500,  9
11091,  1,  7.552,  2.134,  0.000,  0.000,  1,  1.03959,  -54.4351,  'RALLS 2 ',  16.100,  9
12001,  1,  28.196,  7.907,  0.000,  0.000,  2,  1.02120,  -59.0279,  'PARIS 3 ',  16.100,  11
12007,  1,  4.471,  1.265,  0.000,  0.000,  2,  1.02404,  -58.4982,  'HONEY GR',  16.100,  11
12008,  1,  8.056,  2.276,  0.000,  0.000,  2,  1.02719,  -54.6382,  'MEMPHIS ',  16.100,  10
12009,  1,  32.693,  9.154,  0.000,  0.000,  2,  1.02733,  -56.3855,  'IOWA PAR',  16.100,  11
12010,  1,  48.123,  13.399,  0.000,  0.000,  2,  1.02735,  -57.2752,  'VERNON 2',  16.100,  10
12014,  1,  24.926,  7.000,  0.000,  0.000,  2,  1.02703,  -55.6078,  'CHILDRES',  16.100,  10
12015,  1,  3.245,  0.918,  0.000,  0.000,  2,  1.02002,  -61.3888,  'FORESTBU',  16.100,  11
12016,  1,  33.800,  9.460,  0.000,  0.000,  2,  1.02303,  -61.5141,  'SHERMAN ',  16.100,  11
12020,  1,  24.463,  6.869,  0.000,  0.000,  2,  1.01878,  -55.1975,  'WICHITA ',  16.100,  11
12022,  1,  5.227,  1.478,  0.000,  0.000,  2,  1.02589,  -58.1765,  'PARIS 2 ',  16.100,  11
12025,  1,  32.269,  9.035,  0.000,  0.000,  2,  1.01700,  -54.8031,  'WICHITA ',  16.100,  11
12026,  1,  20.610,  5.797,  0.000,  0.000,  2,  1.03663,  -51.3479,  'WHEELER ',  16.100,  10
12027,  1,  1.864,  0.528,  0.000,  0.000,  2,  1.02112,  -59.3786,  'DEPORT 0',  16.100,  11
12028,  1,  9.428,  2.662,  0.000,  0.000,  2,  1.01829,  -56.4504,  'WICHITA ',  16.100,  11
12029,  1,  3.063,  0.867,  0.000,  0.000,  2,  1.03348,  -55.3563,  'SILVERTO',  16.100,  10
12030,  1,  19.706,  5.542,  0.000,  0.000,  2,  1.01341,  -60.6554,  'BONHAM 0',  16.100,  11
12031,  1,  3.676,  1.040,  0.000,  0.000,  2,  1.04049,  -55.4954,  'MATADOR ',  16.100,  10
12032,  1,  1.743,  0.493,  0.000,  0.000,  2,  1.02523,  -58.2009,  'ARTHUR C',  16.100,  11
12033,  1,  6.146,  1.738,  0.000,  0.000,  2,  1.00559,  -62.1597,  'LEONARD ',  16.100,  11
12034,  1,  2.617,  0.741,  0.000,  0.000,  2,  1.02483,  -61.2425,  'GORDONVI',  16.100,  11
12035,  1,  4.052,  1.147,  0.000,  0.000,  2,  1.03497,  -56.3142,  'KNOX CIT',  16.100,  10
12036,  1,  33.698,  9.431,  0.000,  0.000,  2,  1.01912,  -55.2263,  'WICHITA ',  16.100,  11
12037,  1,  2.144,  0.606,  0.000,  0.000,  2,  1.02586,  -61.1798,  'LINDSAY ',  16.100,  11
12038,  1,  1.188,  0.337,  0.000,  0.000,  2,  1.02492,  -59.2965,  'ECTOR 0S',  16.100,  11
12039,  1,  3.156,  0.893,  0.000,  0.000,  2,  1.00971,  -61.0976,  'SUNSET 0',  16.100,  11
12040,  1,  9.344,  2.639,  0.000,  0.000,  2,  1.02563,  -58.6274,  'CLARKSVI',  16.100,  11
12043,  1,  2.175,  0.616,  0.000,  0.000,  2,  1.02405,  -61.3688,  'SADLER 0',  16.100,  11
12044,  1,  13.310,  3.753,  0.000,  0.000,  2,  1.02689,  -60.6327,  'WHITESBO',  16.100,  11
12045,  1,  18.197,  5.122,  0.000,  0.000,  2,  1.01828,  -55.4954,  'SHEPPARD',  16.100,  11
12046,  1,  10.975,  3.097,  0.000,  0.000,  2,  1.02574,  -61.0794,  'POTTSBOR',  16.100,  11
12047,  1,  7.119,  2.012,  0.000,  0.000,  2,  1.02742,  -59.1350,  'BELLS 0S',  16.100,  11
12048,  1,  4.295,  1.215,  0.000,  0.000,  2,  1.04048,  -55.5385,  'CROSBYTO',  16.100,  10
12049,  1,  6.414,  1.814,  0.000,  0.000,  2,  1.02552,  -55.9105,  'ELECTRA ',  16.100,  10
12050,  1,  2.211,  0.626,  0.000,  0.000,  2,  1.00702,  -61.7299,  'PATTONVI',  16.100,  11
12051,  1,  16.349,  4.604,  0.000,  0.000,  2,  1.01526,  -58.9231,  'HENRIETT',  16.100,  11
12052,  1,  27.383,  7.682,  0.000,  0.000,  2,  1.02746,  -53.4559,  'PANHANDL',  16.100,  10
12053,  1,  17.793,  5.008,  0.000,  0.000,  2,  1.01281,  -59.5341,  'BOWIE 0S',  16.100,  11
12055,  1,  25.111,  7.050,  0.000,  0.000,  2,  1.01996,  -54.7001,  'WICHITA ',  16.100,  11
12060,  1,  1.791,  0.507,  0.000,  0.000,  2,  1.00871,  -60.8487,  'ROXTON 0',  16.100,  11
12063,  1,  34.293,  9.597,  0.000,  0.000,  2,  1.02734,  -60.7951,  'DENISON ',  16.100,  11
12064,  1,  4.744,  1.342,  0.000,  0.000,  2,  1.01740,  -59.4640,  'SUMNER 0',  16.100,  11
12065,  1,  67.355,  18.622,  0.000,  0.000,  2,  1.02737,  -61.6224,  'GAINESVI',  16.100,  11
12066,  1,  6.470,  1.829,  0.000,  0.000,  2,  1.03497,  -55.4951,  'ASPERMON',  16.100,  10
12067,  1,  37.044,  10.353,  0.000,  0.000,  2,  1.01512,  -54.7134,  'WICHITA ',  16.100,  11
12068,  1,  4.811,  1.361,  0.000,  0.000,  2,  1.01607,  -53.2325,  'WINDTHOR',  16.100,  11
12069,  1,  10.222,  2.886,  0.000,  0.000,  2,  1.02731,  -61.0831,  'HOWE 0SE',  16.100,  11
12072,  1,  4.318,  1.222,  0.000,  0.000,  2,  1.02809,  -60.2047,  'COLLINSV',  16.100,  11
12079,  1,  3.795,  1.074,  0.000,  0.000,  2,  1.03444,  -56.6873,  'PADUCAH ',  16.100,  10
12080,  1,  14.267,  4.021,  0.000,  0.000,  2,  1.01623,  -59.9172,  'NOCONA 0',  16.100,  11
12081,  1,  2.117,  0.600,  0.000,  0.000,  2,  1.01981,  -60.3317,  'DODD CIT',  16.100,  11
12082,  1,  30.502,  8.546,  0.000,  0.000,  2,  1.01996,  -55.6279,  'WICHITA ',  16.100,  11
12086,  1,  1.110,  0.314,  0.000,  0.000,  2,  1.01257,  -60.6579,  'MONTAGUE',  16.100,  11
12087,  1,  7.821,  2.210,  0.000,  0.000,  2,  1.03762,  -55.2373,  'SPUR 0SE',  16.100,  10
12090,  1,  1.389,  0.394,  0.000,  0.000,  2,  1.01979,  -59.9274,  'ANNONA 0',  16.100,  11
12091,  1,  10.420,  2.941,  0.000,  0.000,  2,  1.03168,  -57.1008,  'SEYMOUR ',  16.100,  10
12092,  1,  10.705,  3.021,  0.000,  0.000,  2,  1.02684,  -59.9938,  'DENISON ',  16.100,  11
12106,  1,  6.711,  1.897,  0.000,  0.000,  2,  1.00814,  -61.8769,  'WHITEWRI',  16.100,  11
12107,  1,  33.983,  9.511,  0.000,  0.000,  2,  1.02747,  -59.1705,  'SHERMAN ',  16.100,  11
12108,  1,  1.811,  0.513,  0.000,  0.000,  2,  1.03263,  -57.3457,  'ROCHESTE',  16.100,  10
12109,  1,  21.725,  6.106,  0.000,  0.000,  2,  1.02196,  -56.6157,  'BURKBURN',  16.100,  11
12110,  1,  4.782,  1.353,  0.000,  0.000,  2,  1.02731,  -60.7250,  'MUENSTER',  16.100,  11
12111,  1,  11.143,  3.144,  0.000,  0.000,  2,  1.03004,  -56.8407,  'ARCHER C',  16.100,  11
12112,  1,  4.319,  1.222,  0.000,  0.000,  2,  1.01719,  -57.2379,  'PETROLIA',  16.100,  11
12114,  1,  34.302,  9.599,  0.000,  0.000,  2,  1.02859,  -57.3745,  'PARIS 1 ',  16.100,  11
12121,  1,  1.619,  0.458,  0.000,  0.000,  2,  1.02413,  -59.1030,  'BAGWELL ',  16.100,  11
12122,  1,  3.320,  0.940,  0.000,  0.000,  2,  1.02014,  -59.2009,  'TELEPHON',  16.100,  11
12124,  1,  10.653,  3.006,  0.000,  0.000,  2,  1.00266,  -62.6563,  'VAN ALST',  16.100,  11
12125,  1,  2.153,  0.610,  0.000,  0.000,  2,  1.02216,  -60.3229,  'TIOGA 0S',  16.100,  11
12126,  1,  12.043,  3.397,  0.000,  0.000,  2,  1.02373,  -61.6827,  'VALLEY V',  16.100,  11
12129,  1,  2.924,  0.827,  0.000,  0.000,  2,  1.01066,  -61.7498,  'TRENTON ',  16.100,  11
12132,  1,  6.443,  1.821,  0.000,  0.000,  2,  1.02731,  -57.9516,  'HASKELL ',  11.500,  10
12133,  1,  2.660,  0.753,  0.000,  0.000,  2,  1.02378,  -60.2821,  'SAINT JO',  16.100,  11
13002,  1,  64.252,  17.771,  0.000,  0.000,  3,  1.01126,  -67.3372,  'KERRVILL',  11.500,  28
13005,  1,  4.181,  1.183,  0.000,  0.000,  3,  0.99730,  -76.5641,  'LEAKEY 0',  11.500,  28
13006,  1,  6.313,  1.785,  0.000,  0.000,  3,  1.02274,  -56.2153,  'HAMLIN 0',  11.500,  27
13007,  1,  7.738,  2.186,  0.000,  0.000,  3,  1.02552,  -56.3643,  'MERKEL 3',  11.500,  27
13008,  1,  14.738,  4.153,  0.000,  0.000,  3,  1.02223,  -62.3010,  'COLEMAN ',  11.500,  27
13009,  1,  10.208,  2.882,  0.000,  0.000,  3,  1.02607,  -63.0864,  'SONORA 0',  11.500,  28
13010,  1,  2.449,  0.693,  0.000,  0.000,  3,  1.00461,  -76.1469,  'CAMP WOO',  11.500,  28
13011,  1,  13.664,  3.852,  0.000,  0.000,  3,  1.00563,  -70.9026,  'LLANO 0S',  11.500,  28
13012,  1,  0.285,  0.081,  0.000,  0.000,  3,  0.99480,  -71.9589,  'WILLOW C',  11.500,  28
13013,  1,  35.423,  9.909,  0.000,  0.000,  3,  1.02734,  -58.4391,  'ABILENE ',  11.500,  27
13014,  1,  11.036,  3.115,  0.000,  0.000,  3,  1.02542,  -63.4176,  'KINGSLAN',  11.500,  28
13015,  1,  3.442,  0.974,  0.000,  0.000,  3,  1.01628,  -53.3580,  'ROSCOE 6',  11.500,  27
13021,  1,  1.934,  0.548,  0.000,  0.000,  3,  1.02783,  -57.3064,  'LUEDERS ',  11.500,  27
13022,  1,  14.265,  4.020,  0.000,  0.000,  3,  1.01588,  -53.5606,  'COLORADO',  11.500,  27
13023,  1,  5.937,  1.679,  0.000,  0.000,  3,  1.02731,  -56.0651,  'STAMFORD',  11.500,  27
13024,  1,  9.428,  2.662,  0.000,  0.000,  3,  1.02548,  -62.4620,  'ELDORADO',  11.500,  28
13025,  1,  6.249,  1.767,  0.000,  0.000,  3,  1.02399,  -63.1483,  'SAN SABA',  11.500,  28
13029,  1,  2.697,  0.763,  0.000,  0.000,  3,  1.03161,  -61.7646,  'LOMETA 0',  11.500,  28
13030,  1,  70.121,  19.367,  0.000,  0.000,  3,  1.02737,  -66.3220,  'SAN ANGE',  11.500,  27
13031,  1,  8.411,  2.376,  0.000,  0.000,  3,  1.01883,  -56.9838,  'TUSCOLA ',  11.500,  27
13032,  1,  41.112,  11.473,  0.000,  0.000,  3,  1.01602,  -57.6526,  'ABILENE ',  11.500,  27
13035,  1,  1.713,  0.485,  0.000,  0.000,  3,  1.02405,  -63.9289,  'CHEROKEE',  11.500,  28
13036,  1,  3.760,  1.064,  0.000,  0.000,  3,  1.02345,  -63.4462,  'RICHLAND',  11.500,  28
13040,  1,  11.501,  3.245,  0.000,  0.000,  3,  1.01422,  -63.0062,  'BALLINGE',  11.500,  27
13042,  1,  5.619,  1.589,  0.000,  0.000,  3,  1.02599,  -54.3179,  'SILVER 1',  11.500,  27
13049,  1,  6.597,  1.865,  0.000,  0.000,  3,  1.02526,  -56.6267,  'ANSON 0S',  11.500,  27
13051,  1,  125.817,  34.006,  0.000,  0.000,  3,  1.01805,  -66.9461,  'DEL RIO ',  11.500,  28
13052,  1,  4.013,  1.135,  0.000,  0.000,  3,  1.00737,  -72.9666,  'HUNT 0SE',  11.500,  28
13066,  1,  14.951,  4.213,  0.000,  0.000,  3,  1.02218,  -64.8279,  'BRADY 0S',  11.500,  28
13069,  1,  2.937,  0.831,  0.000,  0.000,  3,  1.01861,  -58.7990,  'OVALO 0S',  11.500,  27
13072,  1,  5.224,  1.477,  0.000,  0.000,  3,  1.02262,  -65.2930,  'MILES 0S',  11.500,  27
13075,  1,  5.298,  1.498,  0.000,  0.000,  3,  1.02255,  -65.5064,  'MASON 0S',  11.500,  28
13076,  1,  5.070,  1.434,  0.000,  0.000,  3,  1.00164,  -77.1424,  'BRACKETT',  11.500,  28
13077,  1,  40.444,  11.289,  0.000,  0.000,  3,  1.01671,  -58.1931,  'ABILENE ',  11.500,  27
13093,  1,  3.235,  0.916,  0.000,  0.000,  3,  1.00616,  -75.0890,  'ROCKSPRI',  11.500,  28
13099,  1,  6.853,  1.937,  0.000,  0.000,  3,  1.01542,  -58.0686,  'DYESS AF',  11.500,  27
13100,  1,  4.446,  1.258,  0.000,  0.000,  3,  1.01323,  -58.5739,  'HAWLEY 0',  11.500,  27
13101,  1,  3.899,  1.103,  0.000,  0.000,  3,  1.02247,  -61.8357,  'BUCHANAN',  11.500,  28
13102,  1,  39.704,  11.085,  0.000,  0.000,  3,  1.01573,  -58.4193,  'ABILENE ',  11.500,  27
13103,  1,  22.807,  6.408,  0.000,  0.000,  3,  1.01434,  -55.5023,  'SWEETWAT',  11.500,  27
13107,  1,  8.692,  2.455,  0.000,  0.000,  3,  1.00695,  -69.9427,  'INGRAM 0',  11.500,  28
13108,  1,  10.822,  3.054,  0.000,  0.000,  3,  1.01761,  -63.1525,  'KEMPNER ',  11.500,  28
13114,  1,  80.759,  22.206,  0.000,  0.000,  3,  1.01872,  -64.0542,  'SAN ANGE',  11.500,  27
13115,  1,  6.830,  1.930,  0.000,  0.000,  3,  1.02355,  -54.3943,  'ROTAN 0S',  11.500,  27
13123,  1,  27.698,  7.765,  0.000,  0.000,  3,  0.99566,  -78.5625,  'UVALDE 0',  11.500,  28
13124,  1,  31.980,  8.957,  0.000,  0.000,  3,  1.02733,  -68.5447,  'FREDERIC',  11.500,  28
13125,  1,  50.073,  13.923,  0.000,  0.000,  3,  1.00966,  -58.9491,  'ABILENE ',  11.500,  27
13126,  1,  4.925,  1.393,  0.000,  0.000,  3,  1.00240,  -78.7630,  'SABINAL ',  11.500,  28
13128,  1,  1.435,  0.406,  0.000,  0.000,  3,  1.01832,  -53.2751,  'LORAINE ',  11.500,  27
13130,  1,  63.747,  17.643,  0.000,  0.000,  3,  1.01977,  -57.7515,  'SAN ANGE',  11.500,  27
13132,  1,  6.525,  1.845,  0.000,  0.000,  3,  1.02159,  -65.0791,  'EDEN 0SE',  11.500,  28
13136,  1,  24.478,  6.873,  0.000,  0.000,  3,  1.01571,  -53.1944,  'SNYDER 2',  11.500,  27
13138,  1,  8.549,  2.415,  0.000,  0.000,  3,  1.02565,  -65.3679,  'MENARD 0',  11.500,  28
13139,  1,  9.052,  2.556,  0.000,  0.000,  3,  1.01150,  -60.3344,  'WINTERS ',  11.500,  27
13140,  1,  0.148,  0.042,  0.000,  0.000,  3,  1.01881,  -58.9833,  'GOLDSBOR',  11.500,  27
13142,  1,  5.794,  1.638,  0.000,  0.000,  3,  1.02731,  -65.3733,  'GOODFELL',  11.500,  27
13143,  1,  4.388,  1.241,  0.000,  0.000,  3,  1.02731,  -63.6251,  'SANTA AN',  11.500,  28
13144,  1,  3.548,  1.004,  0.000,  0.000,  3,  1.02375,  -64.4760,  'ROWENA 0',  11.500,  28
13145,  1,  1.650,  0.467,  0.000,  0.000,  3,  1.02213,  -55.6038,  'TRENT 2 ',  11.500,  27
13146,  1,  6.196,  1.752,  0.000,  0.000,  3,  1.02731,  -64.4652,  'JUNCTION',  11.500,  28
13147,  1,  14.443,  4.071,  0.000,  0.000,  3,  1.02732,  -62.7169,  'LAMPASAS',  11.500,  28
14002,  1,  0.595,  0.169,  0.000,  0.000,  4,  1.01432,  -77.0431,  'LAUGHLIN',  11.500,  20
14003,  1,  82.386,  22.643,  0.000,  0.000,  4,  1.02117,  -96.5649,  'EDINBURG',  11.500,  19
14005,  1,  106.231,  28.950,  0.000,  0.000,  4,  1.02738,  -80.5811,  'LAREDO 7',  11.500,  20
14006,  1,  1.899,  0.537,  0.000,  0.000,  4,  1.02633,  -77.8198,  'BRUNI 2 ',  11.500,  20
14007,  1,  126.604,  34.207,  0.000,  0.000,  4,  1.01747,  -97.6850,  'MCALLEN ',  11.500,  19
14008,  1,  21.538,  6.054,  0.000,  0.000,  4,  1.01219,  -65.2239,  'POTEET 0',  11.500,  20
14011,  1,  7.072,  1.998,  0.000,  0.000,  4,  1.02099,  -81.2069,  'HEBBRONV',  11.500,  19
14012,  1,  6.278,  1.775,  0.000,  0.000,  4,  1.02731,  -95.3501,  'PROGRESO',  11.500,  19
14013,  1,  58.979,  16.352,  0.000,  0.000,  4,  1.02046,  -97.1054,  'EDINBURG',  11.500,  19
14015,  1,  106.840,  29.109,  0.000,  0.000,  4,  1.02739,  -75.9779,  'EAGLE PA',  11.500,  20
14016,  1,  3.216,  0.910,  0.000,  0.000,  4,  1.01932,  -65.1125,  'CHARLOTT',  11.500,  20
14017,  1,  38.429,  10.736,  0.000,  0.000,  4,  1.02234,  -77.6678,  'CORPUS C',  11.500,  21
14018,  1,  4.142,  1.172,  0.000,  0.000,  4,  1.01511,  -72.2792,  'WOODSBOR',  11.500,  21
14019,  1,  82.114,  22.557,  0.000,  0.000,  4,  1.01162,  -95.3636,  'MERCEDES',  11.500,  19
14020,  1,  59.029,  16.357,  0.000,  0.000,  4,  1.00914,  -77.9853,  'CORPUS C',  11.500,  21
14021,  1,  14.659,  4.131,  0.000,  0.000,  4,  1.01771,  -95.6841,  'EDCOUCH ',  11.500,  19
14022,  1,  3.260,  0.923,  0.000,  0.000,  4,  1.01767,  -78.9690,  'ENCINAL ',  11.500,  20
14023,  1,  2.672,  0.756,  0.000,  0.000,  4,  1.01774,  -64.9324,  'MOORE 0S',  11.500,  20
14027,  1,  52.153,  14.497,  0.000,  0.000,  4,  1.02287,  -97.4141,  'MCALLEN ',  11.500,  19
14031,  1,  1.750,  0.496,  0.000,  0.000,  4,  1.02193,  -81.6299,  'SAN YGNA',  11.500,  20
14032,  1,  48.311,  13.441,  0.000,  0.000,  4,  1.00700,  -82.4253,  'KINGSVIL',  11.500,  21
14033,  1,  82.918,  22.776,  0.000,  0.000,  4,  1.01484,  -80.7011,  'LAREDO 6',  11.500,  20
14034,  1,  25.866,  7.259,  0.000,  0.000,  4,  1.01647,  -96.6829,  'HIDALGO ',  11.500,  19
14035,  1,  37.839,  10.570,  0.000,  0.000,  4,  1.00840,  -76.5120,  'CORPUS C',  11.500,  21
14036,  1,  22.048,  6.195,  0.000,  0.000,  4,  1.00854,  -72.9822,  'CRYSTAL ',  11.500,  20
14037,  1,  18.130,  5.103,  0.000,  0.000,  4,  1.02732,  -73.6776,  'SINTON 0',  11.500,  21
14038,  1,  51.439,  14.295,  0.000,  0.000,  4,  1.00808,  -69.6079,  'BEEVILLE',  11.500,  21
14040,  1,  163.679,  44.778,  0.000,  0.000,  4,  1.02739,  -92.0592,  'MISSION ',  11.500,  19
14042,  1,  105.843,  28.841,  0.000,  0.000,  4,  1.02420,  -95.6694,  'SAN JUAN',  11.500,  19
14043,  1,  2.258,  0.639,  0.000,  0.000,  4,  1.01222,  -85.2159,  'FALCON H',  11.500,  19
14048,  1,  10.884,  3.072,  0.000,  0.000,  4,  1.01252,  -93.0337,  'LA JOYA ',  11.500,  19
14051,  1,  38.358,  10.713,  0.000,  0.000,  4,  1.01141,  -81.0648,  'BISHOP 0',  11.500,  21
14053,  1,  0.043,  0.012,  0.000,  0.000,  4,  1.02332,  -83.9624,  'ARMSTRON',  11.500,  19
14054,  1,  3.342,  0.946,  0.000,  0.000,  4,  1.01734,  -71.8343,  'SKIDMORE',  11.500,  21
14055,  1,  8.346,  2.358,  0.000,  0.000,  4,  1.01066,  -76.0489,  'CORPUS C',  11.500,  21
14064,  1,  4.063,  1.149,  0.000,  0.000,  4,  1.01133,  -76.0412,  'CORPUS C',  11.500,  21
14066,  1,  90.987,  24.936,  0.000,  0.000,  4,  1.02739,  -97.0839,  'WESLACO ',  11.500,  19
14067,  1,  99.290,  27.099,  0.000,  0.000,  4,  1.01276,  -93.9843,  'HARLINGE',  11.500,  19
14068,  1,  13.819,  3.896,  0.000,  0.000,  4,  1.02601,  -97.1720,  'ELSA 0SE',  11.500,  19
14069,  1,  1.935,  0.548,  0.000,  0.000,  4,  1.01236,  -76.1007,  'CORPUS C',  11.500,  21
14071,  1,  172.775,  47.199,  0.000,  0.000,  4,  1.00675,  -86.9525,  'BROWNSVI',  11.500,  19
14072,  1,  21.785,  6.123,  0.000,  0.000,  4,  1.01447,  -76.1291,  'CORPUS C',  11.500,  21
14078,  1,  34.477,  9.643,  0.000,  0.000,  4,  1.00993,  -76.2841,  'CORPUS C',  11.500,  21
14079,  1,  159.508,  43.613,  0.000,  0.000,  4,  1.01988,  -94.4143,  'MISSION ',  11.500,  19
14086,  1,  12.637,  3.564,  0.000,  0.000,  4,  1.02731,  -91.6425,  'RIO HOND',  11.500,  19
14087,  1,  0.916,  0.259,  0.000,  0.000,  4,  1.02730,  -77.6193,  'CORPUS C',  11.500,  21
14088,  1,  164.821,  45.090,  0.000,  0.000,  4,  1.02739,  -97.0379,  'PHARR 0S',  11.500,  19
14089,  1,  3.907,  1.105,  0.000,  0.000,  4,  1.01674,  -94.9721,  'SANTA RO',  11.500,  19
14099,  1,  10.298,  2.907,  0.000,  0.000,  4,  1.01296,  -76.4144,  'ODEM 0SE',  11.500,  21
14100,  1,  27.972,  7.843,  0.000,  0.000,  4,  1.01308,  -76.1011,  'CORPUS C',  11.500,  21
14101,  1,  91.543,  25.059,  0.000,  0.000,  4,  1.01272,  -80.7054,  'LAREDO 3',  11.500,  20
14102,  1,  16.350,  4.605,  0.000,  0.000,  4,  1.01831,  -88.8895,  'OLMITO 0',  11.500,  19
14103,  1,  98.018,  26.794,  0.000,  0.000,  4,  1.02739,  -97.5003,  'EDINBURG',  11.500,  19
14106,  1,  25.401,  7.129,  0.000,  0.000,  4,  1.00868,  -88.7288,  'PORT ISA',  11.500,  19
14107,  1,  53.826,  14.954,  0.000,  0.000,  4,  1.02441,  -96.5376,  'DONNA 0S',  11.500,  19
14108,  1,  14.115,  3.978,  0.000,  0.000,  4,  1.01505,  -74.6541,  'INGLESID',  11.500,  21
14109,  1,  64.922,  17.949,  0.000,  0.000,  4,  1.00814,  -77.4737,  'CORPUS C',  11.500,  21
14110,  1,  37.066,  10.360,  0.000,  0.000,  4,  1.01938,  -92.3160,  'LOS FRES',  11.500,  19
14111,  1,  66.364,  18.343,  0.000,  0.000,  4,  1.01439,  -95.3233,  'HARLINGE',  11.500,  19
14112,  1,  2.686,  0.761,  0.000,  0.000,  4,  1.02430,  -84.3843,  'RIVIERA ',  11.500,  21
14117,  1,  9.340,  2.637,  0.000,  0.000,  4,  1.02104,  -65.1687,  'JOURDANT',  11.500,  20
14118,  1,  8.641,  2.440,  0.000,  0.000,  4,  1.01043,  -80.7258,  'GEORGE W',  11.500,  21
14119,  1,  48.842,  13.588,  0.000,  0.000,  4,  1.00986,  -86.2318,  'ROMA 0SE',  11.500,  19
14120,  1,  21.407,  6.017,  0.000,  0.000,  4,  1.01153,  -76.2124,  'CORPUS C',  11.500,  21
14121,  1,  2.669,  0.756,  0.000,  0.000,  4,  1.02730,  -95.6024,  'SANTA MA',  11.500,  19
14122,  1,  121.872,  33.012,  0.000,  0.000,  4,  1.02530,  -97.1283,  'MCALLEN ',  11.500,  19
14123,  1,  47.602,  13.250,  0.000,  0.000,  4,  1.01207,  -77.9788,  'CORPUS C',  11.500,  21
14124,  1,  17.906,  5.040,  0.000,  0.000,  4,  1.02083,  -89.9158,  'FALFURRI',  11.500,  19
14125,  1,  2.981,  0.844,  0.000,  0.000,  4,  1.00619,  -66.1476,  'PETTUS 0',  11.500,  21
14126,  1,  78.890,  21.703,  0.000,  0.000,  4,  1.01477,  -87.3515,  'BROWNSVI',  11.500,  19
14127,  1,  36.876,  10.310,  0.000,  0.000,  4,  1.02734,  -82.0298,  'ALICE 0S',  11.500,  21
14128,  1,  95.983,  26.258,  0.000,  0.000,  4,  1.02739,  -94.7979,  'RIO GRAN',  11.500,  19
14129,  1,  9.271,  2.618,  0.000,  0.000,  4,  1.02978,  -81.8914,  'PREMONT ',  11.500,  20
14130,  1,  5.789,  1.637,  0.000,  0.000,  4,  1.02727,  -82.4128,  'FREER 0S',  11.500,  20
14132,  1,  23.173,  6.510,  0.000,  0.000,  4,  1.02385,  -69.6561,  'PEARSALL',  11.500,  20
14139,  1,  7.175,  2.027,  0.000,  0.000,  4,  1.01089,  -79.6099,  'SANDIA 0',  11.500,  21
14143,  1,  9.567,  2.701,  0.000,  0.000,  4,  1.01329,  -71.9309,  'DILLEY 0',  11.500,  20
14144,  1,  10.639,  3.002,  0.000,  0.000,  4,  1.01400,  -80.5143,  'ORANGE G',  11.500,  21
14145,  1,  22.944,  6.445,  0.000,  0.000,  4,  1.01186,  -75.4331,  'PORTLAND',  11.500,  21
14147,  1,  139.478,  37.538,  0.000,  0.000,  4,  1.02740,  -79.7681,  'LAREDO 4',  11.500,  20
14148,  1,  9.521,  2.688,  0.000,  0.000,  4,  1.01345,  -81.9318,  'THREE RI',  11.500,  20
14149,  1,  40.420,  11.278,  0.000,  0.000,  4,  1.00361,  -70.5926,  'ROCKPORT',  11.500,  21
14150,  1,  6.728,  1.902,  0.000,  0.000,  4,  1.01121,  -76.7148,  'CORPUS C',  11.500,  21
14154,  1,  23.864,  6.702,  0.000,  0.000,  4,  1.01098,  -94.0912,  'PENITAS ',  11.500,  19
14155,  1,  13.363,  3.768,  0.000,  0.000,  4,  1.01374,  -92.5245,  'SULLIVAN',  11.500,  19
14156,  1,  53.127,  14.758,  0.000,  0.000,  4,  1.01394,  -77.3478,  'CORPUS C',  11.500,  21
14157,  1,  74.361,  20.498,  0.000,  0.000,  4,  1.02057,  -96.0303,  'MISSION ',  11.500,  19
14159,  1,  17.980,  5.061,  0.000,  0.000,  4,  1.01611,  -75.4259,  'CORPUS C',  11.500,  21
14164,  1,  1.368,  0.387,  0.000,  0.000,  4,  1.01281,  -91.6851,  'GRULLA 0',  11.500,  19
14167,  1,  2.378,  0.673,  0.000,  0.000,  4,  1.02147,  -95.9309,  'HARGILL ',  11.500,  19
14168,  1,  4.888,  1.383,  0.000,  0.000,  4,  1.01542,  -75.5968,  'CORPUS C',  11.500,  21
14169,  1,  19.208,  5.404,  0.000,  0.000,  4,  1.01144,  -77.8276,  'MATHIS 0',  11.500,  21
14170,  1,  16.215,  4.567,  0.000,  0.000,  4,  1.01120,  -75.6446,  'ARANSAS ',  11.500,  21
14171,  1,  101.438,  27.693,  0.000,  0.000,  4,  1.02740,  -91.1792,  'SAN BENI',  11.500,  19
14172,  1,  32.891,  9.207,  0.000,  0.000,  4,  1.01660,  -66.3616,  'PLEASANT',  11.500,  20
14173,  1,  5.714,  1.615,  0.000,  0.000,  4,  1.00214,  -64.3798,  'REFUGIO ',  11.500,  21
14174,  1,  13.805,  3.892,  0.000,  0.000,  4,  1.02732,  -64.3590,  'LYTLE 0S',  11.500,  20
14175,  1,  2.019,  0.572,  0.000,  0.000,  4,  1.02725,  -80.6855,  'LAREDO 2',  11.500,  20
14178,  1,  11.967,  3.376,  0.000,  0.000,  4,  1.02732,  -67.7661,  'GOLIAD 0',  11.500,  21
14179,  1,  9.811,  2.770,  0.000,  0.000,  4,  1.02177,  -82.5608,  'SAN DIEG',  11.500,  20
14180,  1,  5.324,  1.505,  0.000,  0.000,  4,  1.01035,  -76.3345,  'PORT ARA',  11.500,  21
14182,  1,  13.573,  3.826,  0.000,  0.000,  4,  1.00843,  -70.8678,  'TAFT 1 1',  11.500,  21
14185,  1,  31.660,  8.867,  0.000,  0.000,  4,  1.02109,  -84.6232,  'ZAPATA 0',  11.500,  19
14186,  1,  18.954,  5.334,  0.000,  0.000,  4,  1.02732,  -96.2120,  'SANTA RO',  11.500,  19
14187,  1,  9.429,  2.662,  0.000,  0.000,  4,  1.00957,  -77.2704,  'COTULLA ',  11.500,  20
14188,  1,  1.699,  0.481,  0.000,  0.000,  4,  1.02557,  -76.4798,  'QUEMADO ',  11.500,  20
14189,  1,  20.989,  5.900,  0.000,  0.000,  4,  1.00483,  -74.5277,  'CARRIZO ',  11.500,  20
14190,  1,  89.471,  24.519,  0.000,  0.000,  4,  1.01708,  -80.4264,  'LAREDO 5',  11.500,  20
14191,  1,  30.008,  8.409,  0.000,  0.000,  4,  1.01706,  -87.6235,  'RAYMONDV',  11.500,  19
14193,  1,  113.356,  30.780,  0.000,  0.000,  4,  1.01603,  -85.4403,  'BROWNSVI',  11.500,  19
15003,  1,  1.170,  0.331,  0.000,  0.000,  5,  1.02352,  -60.7881,  'GARLAND ',  16.100,  16
15004,  1,  47.959,  13.322,  0.000,  0.000,  5,  0.96742,  -65.9577,  'KERENS 0',  16.100,  14
15005,  1,  4.994,  1.412,  0.000,  0.000,  5,  1.00400,  -62.8246,  'LIPAN 0S',  16.100,  18
15006,  1,  4.244,  1.201,  0.000,  0.000,  5,  1.02738,  -60.4804,  'DALLAS 2',  16.100,  16
15007,  1,  60.226,  16.694,  0.000,  0.000,  5,  1.02720,  -59.7646,  'DENTON 4',  16.100,  17
15008,  1,  38.657,  10.797,  0.000,  0.000,  5,  1.01635,  -60.4497,  'ALBANY 2',  16.100,  15
15009,  1,  3.572,  1.011,  0.000,  0.000,  5,  1.02545,  -61.2532,  'DALLAS 2',  16.100,  16
15010,  1,  38.340,  10.713,  0.000,  0.000,  5,  1.02682,  -60.6949,  'PLANO 2 ',  16.100,  16
15011,  1,  70.671,  19.447,  0.000,  0.000,  5,  0.96205,  -65.7179,  'THORNTON',  16.100,  13
15012,  1,  4.505,  1.274,  0.000,  0.000,  5,  1.02532,  -60.0698,  'DENTON 5',  16.100,  17
15013,  1,  53.077,  14.747,  0.000,  0.000,  5,  1.02000,  -64.9655,  'EARLY 0S',  16.100,  15
15014,  1,  8.788,  2.482,  0.000,  0.000,  5,  1.01342,  -61.5453,  'DECATUR ',  16.100,  17
15016,  1,  18.051,  5.081,  0.000,  0.000,  5,  1.02822,  -59.4697,  'KELLER 2',  16.100,  17
15017,  1,  81.851,  22.493,  0.000,  0.000,  5,  1.01638,  -61.3857,  'PONDER 0',  16.100,  17
15022,  1,  7.832,  2.213,  0.000,  0.000,  5,  1.02725,  -59.3503,  'ALEDO 1 ',  16.100,  17
15024,  1,  144.705,  38.618,  0.000,  0.000,  5,  0.97155,  -65.9275,  'GATESVIL',  16.100,  13
15025,  1,  22.310,  6.270,  0.000,  0.000,  5,  1.02389,  -58.4940,  'CLEBURNE',  16.100,  18
15026,  1,  42.396,  11.827,  0.000,  0.000,  5,  1.02218,  -60.6278,  'FORT WOR',  16.100,  17
15027,  1,  38.958,  10.882,  0.000,  0.000,  5,  1.02007,  -61.3438,  'FORT WOR',  16.100,  17
15028,  1,  38.376,  10.724,  0.000,  0.000,  5,  1.02576,  -60.3379,  'FORT WOR',  16.100,  17
15029,  1,  5.014,  1.418,  0.000,  0.000,  5,  1.00539,  -61.8281,  'TROY 0SE',  16.100,  13
15030,  1,  5.481,  1.550,  0.000,  0.000,  5,  1.01731,  -61.8672,  'SPRINGTO',  16.100,  12
15031,  1,  82.444,  22.658,  0.000,  0.000,  5,  1.02086,  -61.0773,  'PRINCETO',  16.100,  16
15032,  1,  16.079,  4.529,  0.000,  0.000,  5,  1.02176,  -60.6602,  'DALLAS 2',  16.100,  16
15034,  1,  30.860,  8.646,  0.000,  0.000,  5,  1.02404,  -59.0997,  'DALLAS 1',  16.100,  16
15043,  1,  33.788,  9.455,  0.000,  0.000,  5,  1.01744,  -61.5822,  'ROYSE CI',  16.100,  16
15044,  1,  41.571,  11.600,  0.000,  0.000,  5,  1.02009,  -60.2469,  'BOYD 0SE',  16.100,  17
15046,  1,  17.445,  4.912,  0.000,  0.000,  5,  1.03572,  -56.9813,  'STEPHENV',  16.100,  18
15048,  1,  43.075,  12.015,  0.000,  0.000,  5,  1.02446,  -58.7782,  'MANSFIEL',  16.100,  17
15050,  1,  98.002,  26.781,  0.000,  0.000,  5,  1.02304,  -60.5283,  'GREENVIL',  16.100,  16
15053,  1,  36.072,  10.088,  0.000,  0.000,  5,  1.02648,  -60.2222,  'PLANO 4 ',  16.100,  16
15054,  1,  64.476,  17.766,  0.000,  0.000,  5,  0.94367,  -68.0292,  'GROESBEC',  16.100,  14
15056,  1,  11.929,  3.365,  0.000,  0.000,  5,  1.03192,  -55.2974,  'GRAHAM 1',  16.100,  12
15062,  1,  29.472,  8.259,  0.000,  0.000,  5,  1.01190,  -66.8527,  'MABANK 2',  11.500,  14
15064,  1,  19.253,  5.417,  0.000,  0.000,  5,  1.02760,  -59.3880,  'ARLINGTO',  16.100,  17
15070,  1,  37.874,  10.583,  0.000,  0.000,  5,  1.02144,  -60.9331,  'DALLAS 4',  16.100,  17
15071,  1,  48.537,  13.507,  0.000,  0.000,  5,  1.01558,  -60.1293,  'WACO 3 0',  16.100,  13
15072,  1,  31.419,  8.801,  0.000,  0.000,  5,  1.02772,  -60.2592,  'DALLAS 1',  16.100,  16
15073,  1,  38.189,  10.671,  0.000,  0.000,  5,  1.02645,  -59.4653,  'BANGS 0S',  16.100,  15
15074,  1,  5.778,  1.634,  0.000,  0.000,  5,  1.01956,  -61.4035,  'PROSPER ',  16.100,  16
15075,  1,  14.101,  3.974,  0.000,  0.000,  5,  0.99709,  -63.9682,  'EVANT 0S',  16.100,  18
15077,  1,  1.606,  0.455,  0.000,  0.000,  5,  1.02731,  -64.0392,  'TERRELL ',  11.500,  16
15078,  1,  8.731,  2.466,  0.000,  0.000,  5,  1.02675,  -59.7543,  'AUBREY 0',  16.100,  17
15079,  1,  42.535,  11.865,  0.000,  0.000,  5,  1.02256,  -60.8677,  'WACO 4 0',  16.100,  13
15080,  1,  19.149,  5.386,  0.000,  0.000,  5,  0.99761,  -63.5335,  'LORENA 0',  16.100,  13
15081,  1,  14.279,  4.025,  0.000,  0.000,  5,  1.01889,  -61.1218,  'FORT HOO',  16.100,  13
15082,  1,  40.008,  11.172,  0.000,  0.000,  5,  1.02499,  -60.7650,  'ARLINGTO',  16.100,  17
15084,  1,  47.818,  13.316,  0.000,  0.000,  5,  1.02826,  -59.7498,  'MCKINNEY',  16.100,  16
15085,  1,  73.348,  20.222,  0.000,  0.000,  5,  1.01619,  -61.1803,  'DALLAS 3',  16.100,  17
15086,  1,  29.841,  8.364,  0.000,  0.000,  5,  1.02282,  -60.6259,  'ARLINGTO',  16.100,  17
15087,  1,  40.422,  11.270,  0.000,  0.000,  5,  0.99021,  -63.0141,  'MILFORD ',  16.100,  14
15090,  1,  2.151,  0.609,  0.000,  0.000,  5,  1.02731,  -61.0620,  'DALLAS 1',  16.100,  16
15091,  1,  67.994,  18.730,  0.000,  0.000,  5,  0.96628,  -65.5211,  'FROST 0S',  16.100,  14
15092,  1,  2.071,  0.586,  0.000,  0.000,  5,  1.02170,  -60.2844,  'GRANDVIE',  16.100,  14
15093,  1,  7.272,  2.055,  0.000,  0.000,  5,  1.02731,  -61.5774,  'HASLET 0',  16.100,  17
15094,  1,  49.818,  13.862,  0.000,  0.000,  5,  1.01867,  -59.1209,  'BARDWELL',  16.100,  14
15095,  1,  1.253,  0.355,  0.000,  0.000,  5,  1.02539,  -60.4858,  'LAKE DAL',  16.100,  17
15096,  1,  15.354,  4.326,  0.000,  0.000,  5,  1.02691,  -60.4016,  'PLANO 1 ',  16.100,  16
15097,  1,  37.113,  10.375,  0.000,  0.000,  5,  1.02577,  -60.0823,  'EULESS 2',  16.100,  17
15098,  1,  43.212,  12.053,  0.000,  0.000,  5,  1.02735,  -61.0955,  'FORT WOR',  16.100,  17
15099,  1,  76.106,  20.973,  0.000,  0.000,  5,  1.02738,  -61.2435,  'FLOWER M',  16.100,  17
15100,  1,  31.289,  8.765,  0.000,  0.000,  5,  1.02201,  -60.6272,  'DALLAS 1',  16.100,  16
15101,  1,  10.619,  2.997,  0.000,  0.000,  5,  1.01278,  -64.9497,  'COMANCHE',  16.100,  15
15103,  1,  11.899,  3.357,  0.000,  0.000,  5,  1.02845,  -59.9470,  'RICHARDS',  16.100,  16
15104,  1,  145.248,  38.981,  0.000,  0.000,  5,  1.02168,  -60.3429,  'FORT WOR',  16.100,  17
15105,  1,  39.747,  11.100,  0.000,  0.000,  5,  1.02380,  -60.8388,  'IRVING 1',  16.100,  17
15108,  1,  51.241,  14.251,  0.000,  0.000,  5,  1.02735,  -60.1264,  'DALLAS 4',  16.100,  17
15109,  1,  22.431,  6.303,  0.000,  0.000,  5,  1.01245,  -61.2697,  'LANCASTE',  16.100,  16
15110,  1,  32.316,  9.045,  0.000,  0.000,  5,  1.00047,  -61.2470,  'PALO PIN',  16.100,  12
15111,  1,  1.924,  0.545,  0.000,  0.000,  5,  1.02634,  -60.8107,  'ADDISON ',  16.100,  16
15112,  1,  23.568,  6.619,  0.000,  0.000,  5,  1.00071,  -62.6198,  'HICO 0SE',  16.100,  18
15113,  1,  7.006,  1.980,  0.000,  0.000,  5,  1.02200,  -61.3719,  'KRUM 0SE',  16.100,  17
15114,  1,  12.651,  3.568,  0.000,  0.000,  5,  1.01027,  -62.5383,  'KAUFMAN ',  16.100,  16
15115,  1,  37.266,  10.415,  0.000,  0.000,  5,  1.02364,  -61.9584,  'CADDO MI',  16.100,  16
15116,  1,  14.150,  3.989,  0.000,  0.000,  5,  1.02709,  -60.4236,  'PLANO 7 ',  16.100,  16
15117,  1,  70.703,  19.517,  0.000,  0.000,  5,  1.02062,  -61.0384,  'FORT WOR',  16.100,  17
15118,  1,  67.014,  18.507,  0.000,  0.000,  5,  0.99780,  -63.3957,  'BAIRD 0S',  16.100,  15
15119,  1,  3.849,  1.089,  0.000,  0.000,  5,  1.02673,  -57.0982,  'PERRIN 0',  16.100,  12
15121,  1,  1.890,  0.535,  0.000,  0.000,  5,  1.03614,  -58.5368,  'BROWNWOO',  16.100,  15
15122,  1,  34.834,  9.745,  0.000,  0.000,  5,  1.02465,  -61.0320,  'DALLAS 6',  16.100,  16
15124,  1,  27.431,  7.686,  0.000,  0.000,  5,  0.96698,  -66.5398,  'MARLIN 1',  11.500,  13
15125,  1,  15.867,  4.470,  0.000,  0.000,  5,  1.02619,  -59.8209,  'ARLINGTO',  16.100,  17
15126,  1,  33.859,  9.476,  0.000,  0.000,  5,  1.02377,  -61.0742,  'DALLAS 8',  16.100,  16
15127,  1,  105.949,  28.797,  0.000,  0.000,  5,  0.98708,  -65.1009,  'JONESBOR',  16.100,  18
15128,  1,  2.055,  0.582,  0.000,  0.000,  5,  1.02158,  -60.9907,  'DALLAS 3',  16.100,  16
15129,  1,  47.781,  13.305,  0.000,  0.000,  5,  1.02226,  -63.0138,  'GOLDTHWA',  16.100,  18
15130,  1,  5.927,  1.676,  0.000,  0.000,  5,  1.02736,  -60.1209,  'PLANO 5 ',  16.100,  16
15132,  1,  41.745,  11.650,  0.000,  0.000,  5,  1.02482,  -59.7343,  'BELTON 1',  16.100,  13
15133,  1,  46.890,  13.048,  0.000,  0.000,  5,  0.99762,  -63.3607,  'TOLAR 0S',  16.100,  18
15134,  1,  5.978,  1.690,  0.000,  0.000,  5,  1.01833,  -61.0622,  'BRECKENR',  16.100,  15
15135,  1,  18.362,  5.168,  0.000,  0.000,  5,  1.02228,  -61.5556,  'EASTLAND',  16.100,  15
15136,  1,  16.421,  4.624,  0.000,  0.000,  5,  1.00290,  -61.7950,  'COOPER 0',  16.100,  16
15138,  1,  5.180,  1.465,  0.000,  0.000,  5,  1.02250,  -59.9797,  'WACO 1 1',  16.100,  13
15139,  1,  53.898,  14.975,  0.000,  0.000,  5,  1.02736,  -61.1170,  'DALLAS 4',  16.100,  16
15140,  1,  41.034,  11.436,  0.000,  0.000,  5,  0.97049,  -66.1837,  'GATESVIL',  16.100,  13
15141,  1,  4.253,  1.203,  0.000,  0.000,  5,  1.01543,  -61.7372,  'ANNA 0SE',  16.100,  16
15142,  1,  21.629,  6.077,  0.000,  0.000,  5,  0.99596,  -63.3391,  'MOODY 0S',  16.100,  13
15143,  1,  8.278,  2.338,  0.000,  0.000,  5,  1.02685,  -59.6976,  'FORT WOR',  16.100,  17
15144,  1,  42.486,  11.844,  0.000,  0.000,  5,  1.00002,  -61.5829,  'WACO 6 0',  16.100,  13
15145,  1,  31.736,  8.889,  0.000,  0.000,  5,  1.02579,  -60.3069,  'GRAND PR',  16.100,  17
15146,  1,  59.354,  16.455,  0.000,  0.000,  5,  1.02262,  -60.7069,  'ROWLETT ',  16.100,  16
15147,  1,  43.110,  12.024,  0.000,  0.000,  5,  1.02259,  -61.0123,  'PLANO 6 ',  16.100,  16
15148,  1,  57.468,  15.944,  0.000,  0.000,  5,  1.02321,  -60.9638,  'IRVING 5',  16.100,  17
15149,  1,  60.130,  16.665,  0.000,  0.000,  5,  1.02205,  -61.1828,  'DALLAS 7',  16.100,  16
15150,  1,  57.393,  15.918,  0.000,  0.000,  5,  1.02221,  -57.6252,  'BRYSON 2',  16.100,  12
15151,  1,  1.674,  0.474,  0.000,  0.000,  5,  0.99777,  -63.8464,  'MORGAN 0',  16.100,  18
15152,  1,  2.543,  0.720,  0.000,  0.000,  5,  1.02236,  -60.8428,  'SACHSE 0',  16.100,  16
15153,  1,  35.031,  9.799,  0.000,  0.000,  5,  1.02264,  -58.9580,  'PARADISE',  16.100,  12
15154,  1,  13.859,  3.906,  0.000,  0.000,  5,  0.99178,  -63.5578,  'RIO VIST',  16.100,  18
15155,  1,  6.399,  1.809,  0.000,  0.000,  5,  1.01987,  -61.3517,  'STRAWN 0',  16.100,  12
15156,  1,  2.978,  0.843,  0.000,  0.000,  5,  1.01499,  -64.6861,  'MAY-00SE',  16.100,  15
15157,  1,  4.267,  1.207,  0.000,  0.000,  5,  1.01504,  -61.1086,  'DESOTO 0',  16.100,  17
15158,  1,  99.063,  27.064,  0.000,  0.000,  5,  1.02495,  -60.5984,  'MESQUITE',  16.100,  16
15159,  1,  85.420,  23.352,  0.000,  0.000,  5,  0.95850,  -67.1995,  'ROSEBUD ',  16.100,  13
15160,  1,  6.579,  1.860,  0.000,  0.000,  5,  1.02916,  -59.4451,  'DENTON 2',  16.100,  17
15161,  1,  28.153,  7.896,  0.000,  0.000,  5,  1.02733,  -60.9823,  'DALLAS 4',  16.100,  16
15162,  1,  114.921,  30.901,  0.000,  0.000,  5,  0.92543,  -69.5616,  'AXTELL 0',  16.100,  14
15163,  1,  3.241,  0.917,  0.000,  0.000,  5,  1.01959,  -60.6762,  'NOLANVIL',  16.100,  13
15165,  1,  7.525,  2.126,  0.000,  0.000,  5,  1.03044,  -59.2578,  'DENTON 1',  16.100,  17
15168,  1,  32.685,  9.151,  0.000,  0.000,  5,  1.02426,  -61.2354,  'DALLAS 3',  16.100,  16
15171,  1,  59.407,  16.433,  0.000,  0.000,  5,  0.95737,  -66.5240,  'MERTENS ',  16.100,  14
15172,  1,  0.605,  0.171,  0.000,  0.000,  5,  1.02730,  -61.5236,  'WEATHERF',  16.100,  12
15173,  1,  44.412,  12.382,  0.000,  0.000,  5,  1.02658,  -60.2512,  'PLANO 3 ',  16.100,  16
15174,  1,  74.786,  20.531,  0.000,  0.000,  5,  0.95247,  -67.0223,  'MALONE 0',  16.100,  14
15175,  1,  1.946,  0.551,  0.000,  0.000,  5,  1.02893,  -59.6824,  'DENTON 3',  16.100,  17
15176,  1,  65.069,  17.989,  0.000,  0.000,  5,  1.00686,  -59.8173,  'GRAFORD ',  16.100,  12
15177,  1,  3.547,  1.004,  0.000,  0.000,  5,  1.02145,  -60.5176,  'ARLINGTO',  16.100,  17
15178,  1,  59.314,  16.442,  0.000,  0.000,  5,  1.02006,  -61.1009,  'ROCKWALL',  16.100,  16
15180,  1,  54.658,  15.181,  0.000,  0.000,  5,  1.02449,  -57.9105,  'CORSICAN',  16.100,  14
15181,  1,  48.446,  13.485,  0.000,  0.000,  5,  1.02273,  -60.9144,  'GARLAND ',  16.100,  16
15182,  1,  99.074,  26.950,  0.000,  0.000,  5,  0.96851,  -66.2027,  'GATESVIL',  16.100,  13
15183,  1,  2.036,  0.576,  0.000,  0.000,  5,  1.02686,  -60.9037,  'CARROLLT',  16.100,  16
15184,  1,  100.270,  27.361,  0.000,  0.000,  5,  1.01440,  -62.1005,  'FORT WOR',  16.100,  17
15185,  1,  83.741,  23.001,  0.000,  0.000,  5,  1.01971,  -61.3120,  'RHOME 0S',  16.100,  17
15186,  1,  16.543,  4.659,  0.000,  0.000,  5,  1.01774,  -60.3669,  'VENUS 0S',  16.100,  17
15187,  1,  15.382,  4.335,  0.000,  0.000,  5,  1.02940,  -56.2970,  'OLNEY 2 ',  16.100,  12
15188,  1,  9.876,  2.788,  0.000,  0.000,  5,  1.02420,  -60.7710,  'CARROLLT',  16.100,  16
15189,  1,  34.453,  9.640,  0.000,  0.000,  5,  1.02331,  -60.9716,  'DALLAS 2',  16.100,  16
15190,  1,  48.124,  13.388,  0.000,  0.000,  5,  1.00989,  -62.9127,  'GORDON 0',  16.100,  12
15191,  1,  2.270,  0.643,  0.000,  0.000,  5,  1.00155,  -63.9533,  'MERIDIAN',  16.100,  18
15193,  1,  3.685,  1.043,  0.000,  0.000,  5,  1.03041,  -58.9256,  'KILLEEN ',  16.100,  13
15194,  1,  55.881,  15.512,  0.000,  0.000,  5,  1.02142,  -60.6261,  'DUNCANVI',  16.100,  17
15195,  1,  29.051,  8.145,  0.000,  0.000,  5,  1.02633,  -60.6474,  'ARGYLE 0',  16.100,  17
15199,  1,  24.767,  6.954,  0.000,  0.000,  5,  1.02282,  -60.9322,  'FORT WOR',  16.100,  17
15200,  1,  15.985,  4.502,  0.000,  0.000,  5,  0.99868,  -62.1236,  'MINERAL ',  16.100,  12
15201,  1,  51.387,  14.244,  0.000,  0.000,  5,  0.95412,  -65.7256,  'COOLIDGE',  16.100,  14
15202,  1,  3.363,  0.952,  0.000,  0.000,  5,  1.00864,  -60.9644,  'RICE 0SE',  16.100,  14
15203,  1,  5.139,  1.453,  0.000,  0.000,  5,  1.02550,  -60.7735,  'DALLAS 3',  16.100,  16
15209,  1,  87.432,  23.920,  0.000,  0.000,  5,  0.98723,  -62.7967,  'WALNUT S',  16.100,  18
15210,  1,  2.549,  0.722,  0.000,  0.000,  5,  1.02564,  -60.2738,  'BEDFORD ',  16.100,  17
15211,  1,  25.483,  7.141,  0.000,  0.000,  5,  0.93373,  -68.7976,  'HUBBARD ',  16.100,  14
15212,  1,  4.713,  1.333,  0.000,  0.000,  5,  1.00754,  -61.5455,  'FERRIS 0',  16.100,  14
15213,  1,  26.525,  7.443,  0.000,  0.000,  5,  1.02294,  -60.7002,  'GARLAND ',  16.100,  16
15214,  1,  71.256,  19.665,  0.000,  0.000,  5,  1.02017,  -60.9405,  'DALLAS 3',  16.100,  16
15215,  1,  65.768,  18.186,  0.000,  0.000,  5,  1.01844,  -60.9265,  'PILOT PO',  16.100,  16
15216,  1,  12.721,  3.588,  0.000,  0.000,  5,  1.02284,  -60.9187,  'FORT WOR',  16.100,  17
15217,  1,  40.466,  11.299,  0.000,  0.000,  5,  1.02734,  -60.6705,  'NORTH RI',  16.100,  17
15218,  1,  58.578,  16.240,  0.000,  0.000,  5,  1.01674,  -61.5997,  'JUSTIN 0',  16.100,  17
15219,  1,  23.162,  6.508,  0.000,  0.000,  5,  1.01895,  -61.6291,  'SCURRY 0',  16.100,  14
15220,  1,  6.567,  1.856,  0.000,  0.000,  5,  1.02258,  -61.5762,  'SANGER 0',  16.100,  17
15221,  1,  30.861,  8.646,  0.000,  0.000,  5,  1.02020,  -61.0673,  'KILLEEN ',  16.100,  13
15222,  1,  54.607,  15.151,  0.000,  0.000,  5,  0.99772,  -63.2796,  'MABANK 1',  16.100,  14
15223,  1,  28.073,  7.858,  0.000,  0.000,  5,  0.94032,  -68.4834,  'MEXIA 0S',  16.100,  14
15224,  1,  19.696,  5.541,  0.000,  0.000,  5,  1.02631,  -60.6833,  'CARROLLT',  16.100,  16
15225,  1,  88.955,  24.388,  0.000,  0.000,  5,  1.02105,  -62.3657,  'NEVADA 0',  16.100,  16
15226,  1,  5.992,  1.693,  0.000,  0.000,  5,  1.02056,  -64.1740,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.930,  0.829,  0.000,  0.000,  5,  1.01718,  -62.4489,  'TERRELL ',  16.100,  16
15228,  1,  37.381,  10.447,  0.000,  0.000,  5,  1.02184,  -60.0295,  'DALLAS 1',  16.100,  16
15229,  1,  62.823,  17.394,  0.000,  0.000,  5,  1.02151,  -60.7554,  'DALLAS 1',  16.100,  16
15230,  1,  26.454,  7.424,  0.000,  0.000,  5,  1.02469,  -61.0164,  'DALLAS 2',  16.100,  16
15231,  1,  52.331,  14.530,  0.000,  0.000,  5,  0.99676,  -64.4052,  'HAMILTON',  16.100,  18
15232,  1,  8.620,  2.435,  0.000,  0.000,  5,  1.02567,  -60.9392,  'ARLINGTO',  16.100,  17
15233,  1,  31.926,  8.942,  0.000,  0.000,  5,  1.02579,  -60.5883,  'EULESS 1',  16.100,  17
15234,  1,  69.460,  19.186,  0.000,  0.000,  5,  1.02363,  -60.4529,  'FRISCO 1',  16.100,  16
15235,  1,  91.527,  25.050,  0.000,  0.000,  5,  1.01101,  -61.7021,  'SALADO 0',  16.100,  13
15244,  1,  13.380,  3.773,  0.000,  0.000,  5,  1.02256,  -60.9189,  'FORT WOR',  16.100,  17
15245,  1,  36.374,  10.171,  0.000,  0.000,  5,  1.02458,  -61.1652,  'GRAPEVIN',  16.100,  17
15246,  1,  96.037,  26.216,  0.000,  0.000,  5,  0.99876,  -61.0262,  'GLEN ROS',  16.100,  18
15247,  1,  13.277,  3.743,  0.000,  0.000,  5,  0.98850,  -63.2745,  'KOPPERL ',  16.100,  18
15248,  1,  1.940,  0.549,  0.000,  0.000,  5,  1.02606,  -60.2525,  'BEDFORD ',  16.100,  17
15249,  1,  60.086,  16.653,  0.000,  0.000,  5,  1.02249,  -60.3181,  'FORT WOR',  16.100,  17
15250,  1,  118.292,  32.080,  0.000,  0.000,  5,  1.02332,  -60.1279,  'DALLAS 5',  16.100,  16
15251,  1,  75.903,  20.918,  0.000,  0.000,  5,  1.02591,  -60.6752,  'GRAND PR',  16.100,  17
15252,  1,  64.919,  17.962,  0.000,  0.000,  5,  1.02424,  -61.0243,  'DALLAS 2',  16.100,  16
15253,  1,  45.865,  12.780,  0.000,  0.000,  5,  1.02550,  -60.4036,  'FLOWER M',  16.100,  17
15254,  1,  63.330,  17.533,  0.000,  0.000,  5,  1.02417,  -60.6078,  'ROANOKE ',  16.100,  17
15255,  1,  43.354,  12.083,  0.000,  0.000,  5,  0.99870,  -62.8513,  'MILLSAP ',  16.100,  12
15256,  1,  5.331,  1.508,  0.000,  0.000,  5,  1.00124,  -61.7730,  'FORRESTO',  16.100,  14
15257,  1,  0.531,  0.150,  0.000,  0.000,  5,  0.99063,  -62.8720,  'ITALY 0S',  16.100,  14
15258,  1,  5.765,  1.630,  0.000,  0.000,  5,  1.02165,  -60.8070,  'FORNEY 0',  16.100,  16
15259,  1,  59.586,  16.513,  0.000,  0.000,  5,  1.01967,  -61.9588,  'LAVON 0S',  16.100,  16
15264,  1,  4.917,  1.391,  0.000,  0.000,  5,  1.02731,  -61.7866,  'DE LEON ',  16.100,  15
15265,  1,  6.180,  1.747,  0.000,  0.000,  5,  1.02764,  -59.8732,  'KELLER 1',  16.100,  17
15266,  1,  55.246,  15.341,  0.000,  0.000,  5,  1.02530,  -60.3498,  'CEDAR HI',  16.100,  17
15267,  1,  83.659,  22.925,  0.000,  0.000,  5,  0.98250,  -65.4085,  'MC GREGO',  16.100,  13
15268,  1,  21.825,  6.132,  0.000,  0.000,  5,  0.99923,  -62.5911,  'COMMERCE',  16.100,  16
15269,  1,  14.544,  4.099,  0.000,  0.000,  5,  1.01558,  -59.5086,  'MIDLOTHI',  16.100,  17
15270,  1,  45.761,  12.723,  0.000,  0.000,  5,  0.96132,  -65.5563,  'WEST 0SE',  16.100,  13
15271,  1,  13.646,  3.846,  0.000,  0.000,  5,  0.98885,  -63.5409,  'BARTLETT',  16.100,  13
15272,  1,  5.785,  1.636,  0.000,  0.000,  5,  1.02377,  -61.0258,  'DALLAS 1',  16.100,  16
15273,  1,  10.689,  3.017,  0.000,  0.000,  5,  1.02712,  -60.7073,  'COPPELL ',  16.100,  17
15274,  1,  59.864,  16.590,  0.000,  0.000,  5,  1.01565,  -60.9952,  'WILMER 0',  16.100,  16
15275,  1,  7.230,  2.042,  0.000,  0.000,  5,  0.94094,  -68.3569,  'DAWSON 0',  16.100,  14
15276,  1,  2.332,  0.660,  0.000,  0.000,  5,  0.97595,  -63.0904,  'MART 0SE',  16.100,  14
15277,  1,  5.061,  1.431,  0.000,  0.000,  5,  1.02207,  -60.7737,  'LITTLE E',  16.100,  16
15278,  1,  56.989,  15.804,  0.000,  0.000,  5,  1.01017,  -60.6910,  'TEMPLE 2',  16.100,  13
15280,  1,  26.888,  7.544,  0.000,  0.000,  5,  1.02069,  -59.4282,  'TEMPLE 1',  16.100,  13
15284,  1,  40.987,  11.439,  0.000,  0.000,  5,  1.01717,  -61.7379,  'QUINLAN ',  16.100,  16
15285,  1,  36.582,  10.222,  0.000,  0.000,  5,  1.00816,  -60.7764,  'CHICO 0S',  16.100,  12
15286,  1,  5.572,  1.575,  0.000,  0.000,  5,  1.01380,  -60.5929,  'DUBLIN 2',  16.100,  18
15287,  1,  21.256,  5.976,  0.000,  0.000,  5,  1.02312,  -60.5031,  'ARLINGTO',  16.100,  17
15288,  1,  91.184,  24.936,  0.000,  0.000,  5,  0.99765,  -62.7340,  'WOLFE CI',  16.100,  16
15289,  1,  6.379,  1.803,  0.000,  0.000,  5,  1.02731,  -60.6980,  'DALLAS 2',  16.100,  16
15290,  1,  44.561,  12.409,  0.000,  0.000,  5,  0.99092,  -63.3298,  'WHITNEY ',  16.100,  18
15291,  1,  17.452,  4.913,  0.000,  0.000,  5,  1.02200,  -61.4062,  'FORT WOR',  16.100,  17
15292,  1,  142.388,  38.246,  0.000,  0.000,  5,  1.01941,  -61.1196,  'FORT WOR',  16.100,  17
15293,  1,  64.137,  17.746,  0.000,  0.000,  5,  1.01743,  -59.0882,  'JOSHUA 0',  16.100,  18
15294,  1,  37.126,  10.378,  0.000,  0.000,  5,  1.02361,  -61.1639,  'DALLAS 1',  16.100,  16
15296,  1,  58.624,  16.260,  0.000,  0.000,  5,  1.02737,  -59.7060,  'MCKINNEY',  16.100,  16
15305,  1,  38.247,  10.688,  0.000,  0.000,  5,  1.02871,  -59.8736,  'ALLEN 1 ',  16.100,  16
15306,  1,  79.332,  21.834,  0.000,  0.000,  5,  1.02498,  -60.3600,  'ALEDO 2 ',  16.100,  17
15307,  1,  42.363,  11.820,  0.000,  0.000,  5,  1.02682,  -60.4518,  'THE COLO',  16.100,  16
15308,  1,  72.402,  19.975,  0.000,  0.000,  5,  1.02320,  -60.4966,  'SUNNYVAL',  16.100,  16
15309,  1,  9.638,  2.721,  0.000,  0.000,  5,  1.02222,  -61.0411,  'DALLAS 1',  16.100,  16
15310,  1,  53.671,  14.912,  0.000,  0.000,  5,  1.02531,  -60.9033,  'FORT WOR',  16.100,  17
15311,  1,  40.049,  11.183,  0.000,  0.000,  5,  1.02516,  -61.2503,  'DALLAS 3',  16.100,  16
15312,  1,  22.618,  6.355,  0.000,  0.000,  5,  1.01724,  -61.5431,  'AZLE 0SE',  16.100,  17
15313,  1,  78.951,  21.730,  0.000,  0.000,  5,  1.02262,  -59.5513,  'HUTCHINS',  16.100,  16
15314,  1,  10.755,  3.035,  0.000,  0.000,  5,  0.98450,  -64.2854,  'VALLEY M',  16.100,  13
15315,  1,  6.933,  1.959,  0.000,  0.000,  5,  1.01802,  -61.2272,  'DENTON 6',  16.100,  17
15316,  1,  19.053,  5.361,  0.000,  0.000,  5,  1.02732,  -60.8533,  'MESQUITE',  16.100,  16
15323,  1,  89.949,  24.660,  0.000,  0.000,  5,  1.02620,  -59.9930,  'DALLAS 2',  16.100,  17
15327,  1,  135.797,  36.199,  0.000,  0.000,  5,  0.93438,  -68.4373,  'MOUNT CA',  16.100,  14
15328,  1,  1.963,  0.556,  0.000,  0.000,  5,  1.00256,  -63.3831,  'RIESEL 2',  16.100,  13
15329,  1,  5.834,  1.650,  0.000,  0.000,  5,  1.02014,  -60.7534,  'DALLAS 1',  16.100,  16
15330,  1,  117.658,  31.919,  0.000,  0.000,  5,  1.02448,  -60.2706,  'ARLINGTO',  16.100,  17
15331,  1,  34.215,  9.572,  0.000,  0.000,  5,  1.01395,  -61.7571,  'CELINA 0',  16.100,  16
15332,  1,  12.427,  3.505,  0.000,  0.000,  5,  1.02245,  -61.4933,  'FORT WOR',  16.100,  17
15333,  1,  88.028,  24.127,  0.000,  0.000,  5,  1.01114,  -61.3496,  'RED OAK ',  16.100,  14
15334,  1,  83.872,  23.018,  0.000,  0.000,  5,  1.00582,  -61.2469,  'CLYDE 0S',  16.100,  15
15335,  1,  18.898,  5.318,  0.000,  0.000,  5,  1.02304,  -60.9788,  'IRVING 2',  16.100,  17
15336,  1,  103.970,  28.349,  0.000,  0.000,  5,  1.02348,  -60.4054,  'ROWLETT ',  16.100,  16
15337,  1,  41.326,  11.534,  0.000,  0.000,  5,  1.02294,  -57.2656,  'JACKSBOR',  16.100,  12
15338,  1,  13.378,  3.772,  0.000,  0.000,  5,  1.01595,  -60.1998,  'GRANBURY',  16.100,  18
15339,  1,  54.814,  15.225,  0.000,  0.000,  5,  1.02736,  -61.1197,  'SOUTHLAK',  16.100,  17
15340,  1,  43.379,  12.098,  0.000,  0.000,  5,  1.02290,  -61.1044,  'DALLAS 2',  16.100,  16
15341,  1,  24.272,  6.817,  0.000,  0.000,  5,  1.02767,  -60.2841,  'LEWISVIL',  16.100,  17
15344,  1,  21.606,  6.074,  0.000,  0.000,  5,  1.02603,  -61.1745,  'DALLAS 3',  16.100,  16
15345,  1,  67.731,  18.683,  0.000,  0.000,  5,  0.98542,  -63.7987,  'HILLSBOR',  16.100,  14
15346,  1,  22.591,  6.349,  0.000,  0.000,  5,  1.02733,  -60.9464,  'FORT WOR',  16.100,  17
15347,  1,  63.418,  17.536,  0.000,  0.000,  5,  0.99890,  -62.8064,  'CISCO 0S',  16.100,  15
15348,  1,  13.603,  3.834,  0.000,  0.000,  5,  0.99893,  -61.8633,  'ITASCA 0',  16.100,  14
15349,  1,  5.533,  1.564,  0.000,  0.000,  5,  1.02152,  -60.3232,  'LANCASTE',  16.100,  16
15351,  1,  35.644,  9.969,  0.000,  0.000,  5,  1.02562,  -59.9046,  'GARLAND ',  16.100,  16
15352,  1,  85.708,  23.528,  0.000,  0.000,  5,  1.02206,  -60.8114,  'DALLAS 9',  16.100,  16
15353,  1,  25.406,  7.132,  0.000,  0.000,  5,  1.02471,  -60.3407,  'DUNCANVI',  16.100,  17
15354,  1,  27.834,  7.807,  0.000,  0.000,  5,  1.02115,  -61.4493,  'MESQUITE',  16.100,  16
15355,  1,  52.660,  14.635,  0.000,  0.000,  5,  1.01425,  -60.1970,  'MAYPEARL',  16.100,  14
15356,  1,  3.433,  0.971,  0.000,  0.000,  5,  1.02688,  -60.8538,  'GARLAND ',  16.100,  16
15357,  1,  63.537,  17.591,  0.000,  0.000,  5,  1.02700,  -60.0987,  'ALLEN 2 ',  16.100,  16
15362,  1,  55.579,  15.432,  0.000,  0.000,  5,  1.02462,  -57.0416,  'BRIDGEPO',  16.100,  12
15370,  1,  26.398,  7.409,  0.000,  0.000,  5,  1.02656,  -60.1568,  'LEWISVIL',  16.100,  17
15371,  1,  50.323,  13.997,  0.000,  0.000,  5,  1.01987,  -60.3399,  'SEAGOVIL',  16.100,  16
15372,  1,  60.700,  16.821,  0.000,  0.000,  5,  1.02493,  -61.0765,  'DALLAS 3',  16.100,  16
15373,  1,  21.528,  6.052,  0.000,  0.000,  5,  1.01933,  -61.4300,  'HALTOM C',  16.100,  17
15374,  1,  89.624,  24.570,  0.000,  0.000,  5,  1.02421,  -60.0305,  'BALCH SP',  16.100,  16
15375,  1,  36.321,  10.156,  0.000,  0.000,  5,  1.02428,  -60.8846,  'FORT WOR',  16.100,  17
15376,  1,  34.866,  9.755,  0.000,  0.000,  5,  1.02405,  -60.3339,  'DALLAS 4',  16.100,  17
15377,  1,  26.364,  7.398,  0.000,  0.000,  5,  1.01782,  -61.5025,  'KILLEEN ',  16.100,  13
15378,  1,  26.620,  7.470,  0.000,  0.000,  5,  1.02370,  -61.8255,  'WACO 5 0',  16.100,  13
15379,  1,  45.813,  12.765,  0.000,  0.000,  5,  1.02334,  -61.0655,  'FORT WOR',  16.100,  17
15381,  1,  117.074,  31.756,  0.000,  0.000,  5,  1.01991,  -59.2510,  'ENNIS 1S',  16.100,  14
15385,  1,  57.300,  15.900,  0.000,  0.000,  5,  1.02580,  -59.4184,  'DALLAS 3',  16.100,  16
15386,  1,  110.791,  30.141,  0.000,  0.000,  5,  1.02741,  -60.8584,  'RICHARDS',  16.100,  16
15387,  1,  42.821,  11.942,  0.000,  0.000,  5,  1.01770,  -61.7731,  'FORT WOR',  16.100,  17
15389,  1,  47.372,  13.187,  0.000,  0.000,  5,  1.01137,  -60.0201,  'WACO 2 1',  16.100,  13
15392,  1,  45.387,  12.609,  0.000,  0.000,  5,  0.94177,  -70.3615,  'ROGERS 2',  11.500,  13
15393,  1,  3.364,  0.952,  0.000,  0.000,  5,  1.00340,  -61.3819,  'CHINA SP',  16.100,  13
15400,  1,  6.325,  1.788,  0.000,  0.000,  5,  1.02247,  -60.4765,  'MCKINNEY',  16.100,  16
15402,  1,  46.615,  12.984,  0.000,  0.000,  5,  1.02223,  -57.7130,  'GRANBURY',  16.100,  18
15407,  1,  37.955,  10.599,  0.000,  0.000,  5,  0.99960,  -63.9907,  'CLIFTON ',  16.100,  18
15408,  1,  8.740,  2.468,  0.000,  0.000,  5,  1.02138,  -61.6674,  'FARMERSV',  16.100,  16
15409,  1,  11.367,  3.207,  0.000,  0.000,  5,  1.02086,  -60.7973,  'ARLINGTO',  16.100,  17
15411,  1,  56.891,  15.790,  0.000,  0.000,  5,  1.02736,  -60.4277,  'KILLEEN ',  16.100,  13
15412,  1,  47.036,  13.099,  0.000,  0.000,  5,  1.02205,  -61.1488,  'WYLIE 0S',  16.100,  16
15420,  1,  86.353,  23.703,  0.000,  0.000,  5,  1.02556,  -60.0629,  'FORT WOR',  16.100,  17
15421,  1,  7.171,  2.025,  0.000,  0.000,  5,  1.02731,  -62.1236,  'JOSEPHIN',  16.100,  16
15422,  1,  0.897,  0.254,  0.000,  0.000,  5,  1.02730,  -60.4659,  'LEWSIVIL',  16.100,  17
15425,  1,  73.664,  20.313,  0.000,  0.000,  5,  1.02240,  -60.7654,  'DALLAS 4',  16.100,  16
15426,  1,  31.240,  8.746,  0.000,  0.000,  5,  0.99573,  -63.1273,  'KEMP 0SE',  16.100,  14
15427,  1,  22.372,  6.286,  0.000,  0.000,  5,  1.00936,  -60.9724,  'WAXAHACH',  16.100,  14
15428,  1,  14.296,  4.030,  0.000,  0.000,  5,  1.02632,  -59.9968,  'HURST 0S',  16.100,  17
15429,  1,  45.726,  12.740,  0.000,  0.000,  5,  1.01944,  -61.7038,  'FORT WOR',  16.100,  17
15430,  1,  104.135,  28.381,  0.000,  0.000,  5,  1.01798,  -62.1155,  'WEATHERF',  16.100,  12
15431,  1,  37.168,  10.389,  0.000,  0.000,  5,  1.02394,  -60.6200,  'ROCKWALL',  16.100,  16
15432,  1,  47.517,  13.227,  0.000,  0.000,  5,  1.01480,  -61.8218,  'WEATHERF',  16.100,  12
15433,  1,  21.193,  5.959,  0.000,  0.000,  5,  1.02266,  -60.9462,  'FORT WOR',  16.100,  17
15434,  1,  58.690,  16.276,  0.000,  0.000,  5,  1.02363,  -61.5838,  'NEWARK 0',  16.100,  17
15435,  1,  9.743,  2.750,  0.000,  0.000,  5,  1.01014,  -62.2528,  'SANTO 0S',  16.100,  12
15436,  1,  2.053,  0.581,  0.000,  0.000,  5,  1.02646,  -60.7804,  'DALLAS 1',  16.100,  16
15437,  1,  37.179,  10.364,  0.000,  0.000,  5,  0.93530,  -68.3514,  'ELM MOTT',  16.100,  13
15438,  1,  2.986,  0.845,  0.000,  0.000,  5,  1.02315,  -60.9974,  'FORT WOR',  16.100,  17
15439,  1,  21.732,  6.108,  0.000,  0.000,  5,  1.01404,  -60.0142,  'WAXAHACH',  16.100,  14
15440,  1,  46.004,  12.819,  0.000,  0.000,  5,  1.02735,  -60.9453,  'ARLINGTO',  16.100,  17
15441,  1,  80.432,  22.128,  0.000,  0.000,  5,  1.02596,  -60.5979,  'FORT WOR',  16.100,  17
15442,  1,  75.487,  20.802,  0.000,  0.000,  5,  1.02222,  -61.0604,  'FORT WOR',  16.100,  17
15443,  1,  22.732,  6.388,  0.000,  0.000,  5,  1.02514,  -61.0526,  'FORT WOR',  16.100,  17
15446,  1,  28.100,  7.878,  0.000,  0.000,  5,  1.00715,  -63.1942,  'HEWITT 0',  16.100,  13
15447,  1,  17.349,  4.885,  0.000,  0.000,  5,  1.02146,  -60.5362,  'ARLINGTO',  16.100,  17
15449,  1,  75.647,  20.852,  0.000,  0.000,  5,  1.02838,  -59.6645,  'GRAND PR',  16.100,  17
15450,  1,  126.031,  33.995,  0.000,  0.000,  5,  0.99821,  -63.2961,  'MELISSA ',  16.100,  16
15452,  1,  7.134,  2.016,  0.000,  0.000,  5,  1.02427,  -60.0260,  'COPPERAS',  16.100,  13
15453,  1,  35.404,  9.903,  0.000,  0.000,  5,  1.02319,  -59.7511,  'CLEBURNE',  16.100,  17
15454,  1,  35.315,  9.878,  0.000,  0.000,  5,  1.02129,  -61.2400,  'GREENVIL',  16.100,  16
15455,  1,  35.924,  10.044,  0.000,  0.000,  5,  1.00925,  -61.5251,  'ALVORD 0',  16.100,  12
15456,  1,  6.617,  1.870,  0.000,  0.000,  5,  1.00788,  -64.2607,  'GORMAN 0',  16.100,  15
15457,  1,  5.937,  1.679,  0.000,  0.000,  5,  1.02503,  -60.4815,  'COLLEYVI',  16.100,  17
15460,  1,  42.903,  11.933,  0.000,  0.000,  5,  0.94202,  -70.6458,  'HOLLAND ',  11.500,  13
15461,  1,  5.226,  1.478,  0.000,  0.000,  5,  1.01374,  -60.5546,  'TEMPLE 3',  16.100,  13
15462,  1,  28.765,  8.065,  0.000,  0.000,  5,  1.02113,  -60.6808,  'DALLAS 3',  16.100,  16
15463,  1,  53.905,  14.976,  0.000,  0.000,  5,  1.02498,  -60.9830,  'IRVING 4',  16.100,  17
15465,  1,  77.516,  21.353,  0.000,  0.000,  5,  1.02909,  -59.7838,  'FRISCO 2',  16.100,  16
15466,  1,  90.402,  24.683,  0.000,  0.000,  5,  0.97155,  -66.1341,  'GATESVIL',  16.100,  13
15467,  1,  2.890,  0.818,  0.000,  0.000,  5,  1.02357,  -61.0985,  'DALLAS 2',  16.100,  16
15468,  1,  12.681,  3.576,  0.000,  0.000,  5,  1.01967,  -60.9276,  'DALLAS 3',  16.100,  17
15469,  1,  24.434,  6.861,  0.000,  0.000,  5,  1.02020,  -61.4348,  'FORT WOR',  16.100,  17
15470,  1,  4.364,  1.234,  0.000,  0.000,  5,  1.01211,  -62.8054,  'WOODWAY ',  16.100,  13
15471,  1,  29.996,  8.409,  0.000,  0.000,  5,  1.02167,  -61.1138,  'MINGUS 0',  16.100,  12
15472,  1,  0.787,  0.223,  0.000,  0.000,  5,  1.03302,  -57.1665,  'THROCKMO',  16.100,  15
15473,  1,  2.334,  0.660,  0.000,  0.000,  5,  1.02538,  -57.5703,  'NEMO 0SE',  16.100,  18
15474,  1,  1.834,  0.519,  0.000,  0.000,  5,  0.95695,  -66.2940,  'ABBOTT 0',  16.100,  14
15475,  1,  1.236,  0.350,  0.000,  0.000,  5,  1.02403,  -60.5733,  'ALVARADO',  16.100,  17
15476,  1,  30.894,  8.641,  0.000,  0.000,  5,  0.95804,  -66.8800,  'CORSICAN',  16.100,  14
15477,  1,  4.406,  1.246,  0.000,  0.000,  5,  1.02239,  -60.9877,  'HARKER H',  16.100,  13
15478,  1,  32.796,  9.183,  0.000,  0.000,  5,  1.02734,  -60.8253,  'IRVING 3',  16.100,  17
15480,  1,  95.670,  26.168,  0.000,  0.000,  5,  1.02352,  -59.5021,  'BURLESON',  16.100,  17
15481,  1,  86.050,  23.610,  0.000,  0.000,  5,  1.01544,  -61.0353,  'FORT WOR',  16.100,  17
15482,  1,  60.070,  16.652,  0.000,  0.000,  5,  1.02736,  -61.3151,  'DALLAS 2',  16.100,  16
15483,  1,  25.184,  7.071,  0.000,  0.000,  5,  1.02727,  -60.1907,  'NORTH RI',  16.100,  17
15484,  1,  34.076,  9.530,  0.000,  0.000,  5,  1.01196,  -60.9352,  'CROSS PL',  16.100,  15
15485,  1,  2.864,  0.811,  0.000,  0.000,  5,  1.02132,  -58.5581,  'BLOOMING',  16.100,  14
16001,  1,  1.857,  0.526,  0.000,  0.000,  6,  1.02730,  -63.0084,  'CONVERSE',  11.500,  22
16002,  1,  52.439,  14.572,  0.000,  0.000,  6,  1.01718,  -63.4866,  'SAN ANTO',  11.500,  26
16005,  1,  16.407,  4.621,  0.000,  0.000,  6,  1.02920,  -59.1213,  'BASTROP ',  11.500,  25
16011,  1,  34.662,  9.697,  0.000,  0.000,  6,  1.02067,  -61.1291,  'MARION 2',  11.500,  22
16012,  1,  16.539,  4.659,  0.000,  0.000,  6,  1.02732,  -60.5578,  'PAIGE 0S',  11.500,  25
16013,  1,  6.984,  1.974,  0.000,  0.000,  6,  1.01616,  -63.4961,  'SAN ANTO',  11.500,  26
16014,  1,  60.295,  16.691,  0.000,  0.000,  6,  1.00394,  -66.5658,  'WAELDER ',  11.500,  24
16015,  1,  3.142,  0.889,  0.000,  0.000,  6,  1.02382,  -63.6689,  'ATASCOSA',  11.500,  26
16016,  1,  13.021,  3.672,  0.000,  0.000,  6,  1.02397,  -62.6687,  'SAN ANTO',  11.500,  26
16017,  1,  107.408,  29.235,  0.000,  0.000,  6,  1.01717,  -62.4279,  'CIBOLO 0',  11.500,  22
16018,  1,  65.766,  18.187,  0.000,  0.000,  6,  1.01984,  -61.7596,  'AUSTIN 6',  11.500,  23
16019,  1,  1.742,  0.493,  0.000,  0.000,  6,  1.02052,  -61.9441,  'AUSTIN 2',  11.500,  23
16020,  1,  42.773,  11.932,  0.000,  0.000,  6,  1.02231,  -62.2579,  'HORSESHO',  11.500,  23
16023,  1,  6.708,  1.896,  0.000,  0.000,  6,  1.02902,  -60.7593,  'LEANDER ',  11.500,  23
16024,  1,  91.960,  25.195,  0.000,  0.000,  6,  1.02739,  -63.2437,  'AUSTIN 1',  11.500,  23
16025,  1,  61.715,  17.098,  0.000,  0.000,  6,  1.02736,  -63.2192,  'SAN ANTO',  11.500,  26
16026,  1,  34.685,  9.703,  0.000,  0.000,  6,  1.02005,  -62.6255,  'SAN ANTO',  11.500,  26
16027,  1,  15.759,  4.440,  0.000,  0.000,  6,  1.02326,  -61.4771,  'ELGIN 0S',  11.500,  23
16028,  1,  33.650,  9.418,  0.000,  0.000,  6,  1.02127,  -61.5548,  'AUSTIN 3',  11.500,  23
16029,  1,  68.832,  18.990,  0.000,  0.000,  6,  0.99626,  -67.9882,  'RUNGE 0S',  11.500,  24
16031,  1,  3.153,  0.892,  0.000,  0.000,  6,  1.01856,  -59.1938,  'YOAKUM 1',  11.500,  24
16032,  1,  13.199,  3.722,  0.000,  0.000,  6,  1.01976,  -63.1177,  'AUSTIN 3',  11.500,  23
16035,  1,  25.820,  7.248,  0.000,  0.000,  6,  1.02594,  -61.0646,  'PFLUGERV',  11.500,  23
16037,  1,  117.247,  31.802,  0.000,  0.000,  6,  1.02059,  -61.8776,  'SAN ANTO',  11.500,  22
16040,  1,  59.922,  16.608,  0.000,  0.000,  6,  1.02126,  -61.8255,  'AUSTIN 3',  11.500,  23
16043,  1,  37.585,  10.504,  0.000,  0.000,  6,  1.02214,  -61.9750,  'SAN ANTO',  11.500,  26
16044,  1,  75.552,  20.808,  0.000,  0.000,  6,  1.01324,  -63.3896,  'SAN ANTO',  11.500,  26
16047,  1,  12.427,  3.505,  0.000,  0.000,  6,  1.02236,  -62.8621,  'SAN ANTO',  11.500,  26
16055,  1,  82.076,  22.535,  0.000,  0.000,  6,  0.99883,  -70.6773,  'BERGHEIM',  11.500,  26
16058,  1,  2.783,  0.788,  0.000,  0.000,  6,  1.02688,  -59.5027,  'NEW BRAU',  11.500,  22
16059,  1,  128.893,  34.571,  0.000,  0.000,  6,  0.95945,  -79.4178,  'D HANIS ',  11.500,  26
16060,  1,  1.461,  0.414,  0.000,  0.000,  6,  1.02053,  -63.5751,  'SAN ANTO',  11.500,  26
16061,  1,  57.507,  15.954,  0.000,  0.000,  6,  1.02233,  -62.0762,  'AUSTIN 7',  11.500,  23
16064,  1,  81.837,  22.489,  0.000,  0.000,  6,  1.01509,  -61.3053,  'BRENHAM ',  11.500,  25
16065,  1,  62.798,  17.378,  0.000,  0.000,  6,  1.01161,  -63.1919,  'BERTRAM ',  11.500,  23
16091,  1,  5.851,  1.654,  0.000,  0.000,  6,  1.02731,  -63.0355,  'WIMBERLE',  11.500,  23
16092,  1,  24.143,  6.781,  0.000,  0.000,  6,  1.02733,  -63.7032,  'GONZALES',  11.500,  24
16093,  1,  20.813,  5.852,  0.000,  0.000,  6,  1.01721,  -62.5077,  'SAN ANTO',  11.500,  22
16094,  1,  23.735,  6.667,  0.000,  0.000,  6,  1.01979,  -62.3846,  'SAN ANTO',  11.500,  22
16095,  1,  50.936,  14.164,  0.000,  0.000,  6,  1.02145,  -62.9162,  'HUTTO 0S',  11.500,  23
16096,  1,  27.280,  7.653,  0.000,  0.000,  6,  1.02733,  -65.6367,  'LULING 0',  11.500,  24
16097,  1,  16.833,  4.740,  0.000,  0.000,  6,  1.01627,  -62.8320,  'SAN ANTO',  11.500,  26
16098,  1,  76.160,  20.978,  0.000,  0.000,  6,  1.01903,  -62.4456,  'AUSTIN 1',  11.500,  23
16099,  1,  71.464,  19.713,  0.000,  0.000,  6,  1.01233,  -63.4640,  'SAN ANTO',  11.500,  26
16100,  1,  11.137,  3.142,  0.000,  0.000,  6,  1.01533,  -64.1419,  'ADKINS 0',  11.500,  22
16103,  1,  18.160,  5.112,  0.000,  0.000,  6,  1.02732,  -59.4029,  'WINCHEST',  11.500,  25
16109,  1,  17.161,  4.830,  0.000,  0.000,  6,  0.98901,  -65.0307,  'ROCKDALE',  11.500,  25
16112,  1,  6.650,  1.880,  0.000,  0.000,  6,  1.01725,  -64.4877,  'NATALIA ',  11.500,  26
16113,  1,  8.498,  2.400,  0.000,  0.000,  6,  1.01872,  -62.1971,  'AUSTIN 2',  11.500,  23
16114,  1,  10.185,  2.875,  0.000,  0.000,  6,  1.01374,  -63.6301,  'SAN ANTO',  11.500,  26
16115,  1,  34.752,  9.720,  0.000,  0.000,  6,  1.01497,  -63.1180,  'SAN ANTO',  11.500,  22
16116,  1,  75.023,  20.658,  0.000,  0.000,  6,  1.00549,  -64.2651,  'TAYLOR 0',  11.500,  23
16117,  1,  21.057,  5.921,  0.000,  0.000,  6,  1.02737,  -59.3973,  'SMITHVIL',  11.500,  25
16120,  1,  14.011,  3.950,  0.000,  0.000,  6,  1.02973,  -61.0641,  'CEDAR PA',  11.500,  23
16121,  1,  133.009,  35.850,  0.000,  0.000,  6,  1.01755,  -63.2539,  'SAN ANTO',  11.500,  26
16122,  1,  57.265,  15.866,  0.000,  0.000,  6,  0.98863,  -62.7257,  'HALLETTS',  11.500,  24
16123,  1,  11.872,  3.349,  0.000,  0.000,  6,  1.02066,  -61.9951,  'AUSTIN 5',  11.500,  23
16124,  1,  26.826,  7.527,  0.000,  0.000,  6,  1.02362,  -60.7757,  'NEW BRAU',  11.500,  22
16125,  1,  35.675,  9.969,  0.000,  0.000,  6,  1.01077,  -64.6006,  'SUTHERLA',  11.500,  22
16126,  1,  1.551,  0.439,  0.000,  0.000,  6,  1.01975,  -61.8645,  'AUSTIN 3',  11.500,  23
16127,  1,  36.762,  10.251,  0.000,  0.000,  6,  0.93826,  -69.6807,  'CAMERON ',  11.500,  25
16128,  1,  9.264,  2.616,  0.000,  0.000,  6,  1.01569,  -64.1842,  'SAN ANTO',  11.500,  26
16129,  1,  35.761,  9.982,  0.000,  0.000,  6,  0.95787,  -71.2906,  'MEDINA 0',  11.500,  26
16130,  1,  4.432,  1.254,  0.000,  0.000,  6,  1.01645,  -62.1439,  'MANCHACA',  11.500,  23
16131,  1,  9.571,  2.702,  0.000,  0.000,  6,  1.02105,  -62.3167,  'SPRING B',  11.500,  22
16132,  1,  25.826,  7.248,  0.000,  0.000,  6,  1.01602,  -62.5673,  'AUSTIN 1',  11.500,  23
16133,  1,  36.780,  10.276,  0.000,  0.000,  6,  1.00049,  -67.0978,  'FLATONIA',  11.500,  25
16134,  1,  5.867,  1.659,  0.000,  0.000,  6,  1.00061,  -65.3915,  'GRANGER ',  11.500,  23
16135,  1,  3.420,  0.968,  0.000,  0.000,  6,  1.00789,  -60.2508,  'FAYETTEV',  11.500,  25
16136,  1,  11.871,  3.349,  0.000,  0.000,  6,  1.02602,  -62.7206,  'GEORGETO',  11.500,  23
16137,  1,  26.534,  7.445,  0.000,  0.000,  6,  1.01607,  -62.9109,  'AUSTIN 3',  11.500,  23
16138,  1,  23.801,  6.684,  0.000,  0.000,  6,  1.01411,  -66.9596,  'PIPE CRE',  11.500,  26
16139,  1,  11.798,  3.328,  0.000,  0.000,  6,  1.00505,  -65.1534,  'RED ROCK',  11.500,  25
16140,  1,  4.174,  1.181,  0.000,  0.000,  6,  0.98284,  -66.3938,  'JARRELL ',  11.500,  23
16150,  1,  4.695,  1.328,  0.000,  0.000,  6,  1.02463,  -63.0848,  'SAN ANTO',  11.500,  26
16151,  1,  70.476,  19.454,  0.000,  0.000,  6,  1.01797,  -65.6893,  'SCHULENB',  11.500,  25
16153,  1,  7.368,  2.082,  0.000,  0.000,  6,  1.02135,  -61.8561,  'SAN ANTO',  11.500,  26
16154,  1,  43.936,  12.245,  0.000,  0.000,  6,  1.01003,  -63.1862,  'DRIPPING',  11.500,  23
16155,  1,  17.994,  5.064,  0.000,  0.000,  6,  1.01323,  -64.1475,  'SAN ANTO',  11.500,  26
16156,  1,  20.134,  5.663,  0.000,  0.000,  6,  1.02428,  -62.0679,  'MARBLE F',  11.500,  23
16157,  1,  22.883,  6.429,  0.000,  0.000,  6,  1.01689,  -65.2125,  'BOERNE 1',  11.500,  26
16158,  1,  16.868,  4.750,  0.000,  0.000,  6,  1.02732,  -64.0322,  'WASHINGT',  11.500,  25
16159,  1,  4.305,  1.218,  0.000,  0.000,  6,  1.01726,  -62.7663,  'SCHERTZ ',  11.500,  22
16160,  1,  49.395,  13.743,  0.000,  0.000,  6,  1.01881,  -62.0397,  'AUSTIN 8',  11.500,  23
16168,  1,  55.835,  15.496,  0.000,  0.000,  6,  1.01671,  -63.4886,  'SAN ANTO',  11.500,  26
16171,  1,  96.538,  26.388,  0.000,  0.000,  6,  1.01932,  -62.1239,  'SAN ANTO',  11.500,  26
16173,  1,  72.004,  19.862,  0.000,  0.000,  6,  1.01645,  -59.8282,  'CUERO 2 ',  11.500,  24
16174,  1,  15.100,  4.255,  0.000,  0.000,  6,  1.02014,  -62.9645,  'SAN ANTO',  11.500,  22
16175,  1,  51.386,  14.286,  0.000,  0.000,  6,  1.01804,  -62.2773,  'AUSTIN 1',  11.500,  23
16176,  1,  57.544,  15.962,  0.000,  0.000,  6,  1.01917,  -62.1342,  'AUSTIN 3',  11.500,  23
16178,  1,  28.510,  7.993,  0.000,  0.000,  6,  1.01824,  -62.9734,  'SAN ANTO',  11.500,  26
16179,  1,  65.467,  18.098,  0.000,  0.000,  6,  1.01351,  -63.7867,  'SAN ANTO',  11.500,  26
16180,  1,  6.744,  1.906,  0.000,  0.000,  6,  1.01200,  -64.4846,  'LA VERNI',  11.500,  22
16181,  1,  24.886,  6.987,  0.000,  0.000,  6,  1.01783,  -63.1039,  'MANOR 0S',  11.500,  23
16182,  1,  29.891,  8.376,  0.000,  0.000,  6,  1.01779,  -63.4294,  'SAN ANTO',  11.500,  26
16183,  1,  64.105,  17.723,  0.000,  0.000,  6,  1.00075,  -62.2183,  'GIDDINGS',  11.500,  25
16184,  1,  13.258,  3.738,  0.000,  0.000,  6,  1.01948,  -62.3299,  'AUSTIN 3',  11.500,  23
16185,  1,  22.389,  6.291,  0.000,  0.000,  6,  1.01715,  -62.5293,  'AUSTIN 3',  11.500,  23
16186,  1,  11.185,  3.156,  0.000,  0.000,  6,  1.02311,  -61.6727,  'AUSTIN 3',  11.500,  23
16187,  1,  19.904,  5.599,  0.000,  0.000,  6,  1.02151,  -61.9618,  'AUSTIN 2',  11.500,  23
16189,  1,  63.290,  17.502,  0.000,  0.000,  6,  1.00143,  -60.2927,  'COLUMBUS',  11.500,  25
16190,  1,  11.734,  3.310,  0.000,  0.000,  6,  1.00721,  -66.6182,  'SHINER 0',  11.500,  24
16191,  1,  9.809,  2.769,  0.000,  0.000,  6,  1.01775,  -62.3884,  'SAN ANTO',  11.500,  22
16193,  1,  9.083,  2.565,  0.000,  0.000,  6,  1.01061,  -61.9812,  'CALDWELL',  11.500,  25
16194,  1,  15.328,  4.319,  0.000,  0.000,  6,  1.01585,  -62.6600,  'AUSTIN 1',  11.500,  23
16195,  1,  32.959,  9.229,  0.000,  0.000,  6,  0.99365,  -62.2817,  'INDUSTRY',  11.500,  25
16196,  1,  1.742,  0.493,  0.000,  0.000,  6,  1.02124,  -64.1444,  'DALE 0SE',  11.500,  23
16199,  1,  9.185,  2.594,  0.000,  0.000,  6,  1.02538,  -62.1242,  'SAN ANTO',  11.500,  26
16200,  1,  101.709,  27.730,  0.000,  0.000,  6,  1.01073,  -63.5962,  'SAN ANTO',  11.500,  26
16201,  1,  31.827,  8.913,  0.000,  0.000,  6,  1.01920,  -63.5254,  'SAN ANTO',  11.500,  26
16202,  1,  26.625,  7.469,  0.000,  0.000,  6,  1.01416,  -63.9701,  'MARTINDA',  11.500,  22
16203,  1,  9.203,  2.599,  0.000,  0.000,  6,  1.01683,  -63.2547,  'SAN ANTO',  11.500,  26
16204,  1,  63.921,  17.687,  0.000,  0.000,  6,  1.01325,  -63.4919,  'SAN ANTO',  11.500,  26
16205,  1,  4.713,  1.333,  0.000,  0.000,  6,  1.02428,  -61.1338,  'AUSTIN 2',  11.500,  23
16206,  1,  80.386,  22.067,  0.000,  0.000,  6,  0.99017,  -63.8797,  'LEXINGTO',  11.500,  25
16207,  1,  9.806,  2.769,  0.000,  0.000,  6,  1.02731,  -62.9919,  'LEANDER ',  11.500,  23
16208,  1,  15.584,  4.391,  0.000,  0.000,  6,  1.02439,  -62.4863,  'AUSTIN 1',  11.500,  23
16209,  1,  94.688,  25.856,  0.000,  0.000,  6,  1.00066,  -65.1578,  'MICO 0SE',  11.500,  26
16217,  1,  3.591,  1.016,  0.000,  0.000,  6,  1.01745,  -63.0412,  'AUSTIN 3',  11.500,  23
16218,  1,  26.774,  7.511,  0.000,  0.000,  6,  1.01351,  -61.8943,  'LOCKHART',  11.500,  23
16219,  1,  30.022,  8.413,  0.000,  0.000,  6,  1.02067,  -62.5289,  'AUSTIN 1',  11.500,  23
16220,  1,  40.268,  11.241,  0.000,  0.000,  6,  1.01824,  -62.5131,  'SAN ANTO',  11.500,  22
16221,  1,  56.862,  15.782,  0.000,  0.000,  6,  1.02736,  -66.9901,  'FALLS CI',  11.500,  22
16223,  1,  4.822,  1.364,  0.000,  0.000,  6,  1.02506,  -60.8939,  'AUSTIN 2',  11.500,  23
16224,  1,  96.212,  26.303,  0.000,  0.000,  6,  1.01949,  -62.6655,  'AUSTIN 2',  11.500,  23
16225,  1,  82.874,  22.760,  0.000,  0.000,  6,  1.01115,  -63.5901,  'SAN ANTO',  11.500,  26
16226,  1,  57.599,  15.952,  0.000,  0.000,  6,  0.98291,  -73.0098,  'BLANCO 0',  11.500,  26
16227,  1,  7.781,  2.198,  0.000,  0.000,  6,  1.02369,  -61.3558,  'AUSTIN 2',  11.500,  23
16230,  1,  67.473,  18.648,  0.000,  0.000,  6,  1.02123,  -61.2412,  'SAN MARC',  11.500,  22
16231,  1,  122.922,  33.232,  0.000,  0.000,  6,  1.00844,  -63.0669,  'BUDA 0SE',  11.500,  23
16232,  1,  31.383,  8.791,  0.000,  0.000,  6,  1.02116,  -61.4114,  'DEL VALL',  11.500,  23
16233,  1,  38.468,  10.746,  0.000,  0.000,  6,  1.01764,  -62.2489,  'AUSTIN 4',  11.500,  23
16236,  1,  32.320,  9.050,  0.000,  0.000,  6,  1.02344,  -61.9679,  'SAN ANTO',  11.500,  26
16237,  1,  101.937,  27.590,  0.000,  0.000,  6,  0.93019,  -71.0128,  'BURLINGT',  11.500,  25
16238,  1,  0.699,  0.198,  0.000,  0.000,  6,  1.02228,  -61.6191,  'AUSTIN 1',  11.500,  23
16241,  1,  73.749,  20.336,  0.000,  0.000,  6,  1.02226,  -61.3656,  'ELMENDOR',  11.500,  22
16250,  1,  83.554,  22.946,  0.000,  0.000,  6,  1.01472,  -63.3560,  'SAN ANTO',  11.500,  22
16251,  1,  44.589,  12.428,  0.000,  0.000,  6,  1.01916,  -63.3247,  'CANYON L',  11.500,  22
16252,  1,  32.749,  9.167,  0.000,  0.000,  6,  1.01337,  -63.0685,  'JOHNSON ',  11.500,  23
16253,  1,  4.841,  1.369,  0.000,  0.000,  6,  1.01188,  -63.7138,  'YORKTOWN',  11.500,  24
16256,  1,  4.511,  1.276,  0.000,  0.000,  6,  1.02289,  -61.1761,  'AUSTIN 2',  11.500,  23
16261,  1,  15.010,  4.229,  0.000,  0.000,  6,  1.01545,  -63.5547,  'LACKLAND',  11.500,  26
16262,  1,  18.683,  5.258,  0.000,  0.000,  6,  1.02182,  -61.7469,  'LIBERTY ',  11.500,  23
16264,  1,  19.576,  5.507,  0.000,  0.000,  6,  1.02044,  -63.0050,  'KENEDY 1',  11.500,  24
16275,  1,  18.309,  5.153,  0.000,  0.000,  6,  1.01473,  -63.1357,  'SAN ANTO',  11.500,  26
16276,  1,  53.256,  14.793,  0.000,  0.000,  6,  1.01393,  -64.8720,  'VON ORMY',  11.500,  26
16278,  1,  19.158,  5.390,  0.000,  0.000,  6,  1.02152,  -60.8144,  'KYLE 1SE',  11.500,  23
16280,  1,  80.554,  22.156,  0.000,  0.000,  6,  1.02176,  -61.0587,  'SEGUIN 2',  11.500,  22
16281,  1,  87.953,  24.120,  0.000,  0.000,  6,  1.01875,  -63.1182,  'UNIVERSA',  11.500,  22
16282,  1,  25.641,  7.197,  0.000,  0.000,  6,  1.02340,  -62.9251,  'SPICEWOO',  11.500,  23
16283,  1,  9.911,  2.798,  0.000,  0.000,  6,  1.01881,  -63.6712,  'SAINT HE',  11.500,  22
16284,  1,  3.318,  0.939,  0.000,  0.000,  6,  1.01789,  -62.7292,  'SAN ANTO',  11.500,  26
16286,  1,  37.385,  10.450,  0.000,  0.000,  6,  1.02689,  -67.4637,  'BOERNE 2',  11.500,  26
16288,  1,  57.966,  16.073,  0.000,  0.000,  6,  1.01445,  -63.0809,  'SAN ANTO',  11.500,  26
16289,  1,  113.097,  30.711,  0.000,  0.000,  6,  1.01540,  -62.5806,  'AUSTIN 2',  11.500,  23
16290,  1,  53.468,  14.858,  0.000,  0.000,  6,  1.02723,  -62.1153,  'AUSTIN 2',  11.500,  23
16291,  1,  35.844,  10.023,  0.000,  0.000,  6,  1.01856,  -63.2997,  'SAN ANTO',  11.500,  26
16306,  1,  13.461,  3.795,  0.000,  0.000,  6,  1.02181,  -61.7726,  'AUSTIN 1',  11.500,  23
16307,  1,  42.314,  11.802,  0.000,  0.000,  6,  1.01291,  -63.2987,  'SAN ANTO',  11.500,  26
16309,  1,  100.116,  27.267,  0.000,  0.000,  6,  0.98934,  -67.2804,  'HONDO 1S',  11.500,  26
16310,  1,  17.143,  4.827,  0.000,  0.000,  6,  1.02316,  -62.2084,  'SAN ANTO',  11.500,  22
16311,  1,  49.958,  13.886,  0.000,  0.000,  6,  1.00866,  -61.9920,  'NEW ULM ',  11.500,  25
16312,  1,  4.987,  1.410,  0.000,  0.000,  6,  1.02616,  -61.7858,  'SAN ANTO',  11.500,  22
16313,  1,  33.092,  9.263,  0.000,  0.000,  6,  1.01972,  -62.3762,  'AUSTIN 3',  11.500,  23
16314,  1,  11.689,  3.298,  0.000,  0.000,  6,  1.01996,  -62.9833,  'BULVERDE',  11.500,  26
16319,  1,  20.593,  5.791,  0.000,  0.000,  6,  1.02012,  -61.8033,  'GEORGETO',  11.500,  23
16320,  1,  30.883,  8.653,  0.000,  0.000,  6,  1.02733,  -62.2702,  'SAN ANTO',  11.500,  22
16322,  1,  25.307,  7.104,  0.000,  0.000,  6,  1.02104,  -63.4938,  'FLORESVI',  11.500,  22
16323,  1,  45.429,  12.655,  0.000,  0.000,  6,  1.01345,  -63.2643,  'SAN ANTO',  11.500,  26
16324,  1,  20.783,  5.844,  0.000,  0.000,  6,  1.01944,  -62.5780,  'SAN ANTO',  11.500,  22
16325,  1,  28.202,  7.895,  0.000,  0.000,  6,  0.94118,  -69.8891,  'BUCKHOLT',  11.500,  25
16326,  1,  1.745,  0.494,  0.000,  0.000,  6,  1.00912,  -62.9071,  'SOMERVIL',  11.500,  25
16327,  1,  8.120,  2.293,  0.000,  0.000,  6,  1.00166,  -62.9137,  'WEIMAR 0',  11.500,  25
16328,  1,  8.723,  2.463,  0.000,  0.000,  6,  0.98832,  -69.5342,  'COMFORT ',  11.500,  26
16329,  1,  11.236,  3.173,  0.000,  0.000,  6,  1.00237,  -65.8492,  'NORDHEIM',  11.500,  24
16330,  1,  0.869,  0.246,  0.000,  0.000,  6,  1.02155,  -62.1527,  'AUSTIN 9',  11.500,  23
16331,  1,  95.007,  26.000,  0.000,  0.000,  6,  1.02739,  -62.5065,  'AUSTIN 2',  11.500,  23
16332,  1,  41.852,  11.675,  0.000,  0.000,  6,  1.01529,  -63.4886,  'HELOTES ',  11.500,  26
16335,  1,  36.795,  10.286,  0.000,  0.000,  6,  1.02255,  -61.8320,  'SAN ANTO',  11.500,  26
16336,  1,  75.159,  20.629,  0.000,  0.000,  6,  0.95295,  -72.6378,  'BANDERA ',  11.500,  26
16337,  1,  10.624,  2.999,  0.000,  0.000,  6,  1.02427,  -62.6697,  'SAN ANTO',  11.500,  26
16338,  1,  61.187,  16.881,  0.000,  0.000,  6,  0.93957,  -69.0200,  'ROCKDALE',  11.500,  25
16339,  1,  17.259,  4.859,  0.000,  0.000,  6,  1.01389,  -62.0740,  'CEDAR CR',  11.500,  23
16340,  1,  25.662,  7.203,  0.000,  0.000,  6,  1.01847,  -64.7359,  'NIXON 0S',  11.500,  24
16341,  1,  15.118,  4.260,  0.000,  0.000,  6,  1.01398,  -63.1433,  'CHAPPELL',  11.500,  25
16344,  1,  4.923,  1.392,  0.000,  0.000,  6,  1.02770,  -60.9967,  'ROUND RO',  11.500,  23
16345,  1,  76.482,  21.064,  0.000,  0.000,  6,  1.01812,  -62.3609,  'AUSTIN 1',  11.500,  23
16346,  1,  13.530,  3.815,  0.000,  0.000,  6,  1.01275,  -65.9789,  'LEMING 0',  11.500,  26
16351,  1,  14.653,  4.130,  0.000,  0.000,  6,  1.02502,  -61.3374,  'AUSTIN 1',  11.500,  23
16352,  1,  70.203,  19.382,  0.000,  0.000,  6,  1.02075,  -62.8973,  'SAN ANTO',  11.500,  26
16353,  1,  76.370,  21.041,  0.000,  0.000,  6,  1.02418,  -61.8678,  'ROUND RO',  11.500,  23
16355,  1,  99.633,  27.216,  0.000,  0.000,  6,  1.02583,  -61.2257,  'ROUND RO',  11.500,  23
16356,  1,  90.613,  24.838,  0.000,  0.000,  6,  1.02739,  -63.3041,  'SAN ANTO',  11.500,  26
16357,  1,  14.254,  4.016,  0.000,  0.000,  6,  0.98408,  -74.9758,  'DEVINE 0',  11.500,  26
16358,  1,  35.204,  9.849,  0.000,  0.000,  6,  1.02734,  -63.8515,  'GEORGETO',  11.500,  23
16360,  1,  18.973,  5.339,  0.000,  0.000,  6,  1.02737,  -61.2885,  'BURNET 1',  11.500,  23
17001,  1,  4.866,  1.376,  0.000,  0.000,  7,  1.00457,  -56.0841,  'INEZ 0SE',  11.500,  6
17004,  1,  136.578,  36.784,  0.000,  0.000,  7,  1.02378,  -59.5774,  'PASADENA',  11.500,  4
17010,  1,  11.478,  3.238,  0.000,  0.000,  7,  1.00339,  -63.9350,  'PRAIRIE ',  11.500,  5
17011,  1,  24.673,  6.928,  0.000,  0.000,  7,  1.02368,  -63.7223,  'CONROE 1',  11.500,  5
17012,  1,  0.680,  0.193,  0.000,  0.000,  7,  0.99860,  -61.5698,  'SIMONTON',  11.500,  3
17013,  1,  93.949,  25.689,  0.000,  0.000,  7,  1.00998,  -63.2091,  'HOUSTON ',  11.500,  5
17014,  1,  31.723,  8.882,  0.000,  0.000,  7,  1.00926,  -62.1326,  'HOUSTON ',  11.500,  4
17016,  1,  51.206,  14.236,  0.000,  0.000,  7,  1.01723,  -60.4182,  'HOUSTON ',  11.500,  4
17017,  1,  83.595,  22.954,  0.000,  0.000,  7,  1.01356,  -62.6776,  'HOUSTON ',  11.500,  3
17020,  1,  32.401,  9.072,  0.000,  0.000,  7,  1.01919,  -56.9875,  'NURSERY ',  11.500,  6
17026,  1,  26.154,  7.340,  0.000,  0.000,  7,  1.01967,  -60.1287,  'BACLIFF ',  11.500,  4
17027,  1,  70.134,  19.355,  0.000,  0.000,  7,  1.01177,  -62.7344,  'SPRING 1',  11.500,  5
17028,  1,  52.312,  14.537,  0.000,  0.000,  7,  1.01733,  -62.2461,  'HOUSTON ',  11.500,  3
17036,  1,  53.875,  14.963,  0.000,  0.000,  7,  1.01731,  -61.6065,  'CONROE 5',  11.500,  5
17039,  1,  158.188,  43.237,  0.000,  0.000,  7,  1.01480,  -61.1057,  'SUGAR LA',  11.500,  3
17041,  1,  60.327,  16.717,  0.000,  0.000,  7,  1.01948,  -59.7981,  'DAYTON 1',  11.500,  4
17044,  1,  65.950,  18.225,  0.000,  0.000,  7,  1.00666,  -55.6932,  'VICTORIA',  11.500,  6
17049,  1,  196.427,  53.707,  0.000,  0.000,  7,  1.01813,  -61.7819,  'KATY 1 2',  11.500,  3
17050,  1,  35.582,  9.948,  0.000,  0.000,  7,  1.00824,  -63.5836,  'MAGNOLIA',  11.500,  5
17051,  1,  97.730,  26.690,  0.000,  0.000,  7,  1.01292,  -62.7723,  'HOUSTON ',  11.500,  3
17052,  1,  70.519,  19.458,  0.000,  0.000,  7,  1.01166,  -61.6198,  'MISSOURI',  11.500,  3
17053,  1,  70.710,  19.517,  0.000,  0.000,  7,  1.01853,  -58.8067,  'RICHMOND',  11.500,  3
17054,  1,  64.249,  17.765,  0.000,  0.000,  7,  1.00520,  -62.8274,  'HOUSTON ',  11.500,  4
17055,  1,  70.303,  19.402,  0.000,  0.000,  7,  1.01377,  -61.3685,  'HOUSTON ',  11.500,  3
17057,  1,  54.669,  15.175,  0.000,  0.000,  7,  1.01022,  -62.7584,  'SPRING 8',  11.500,  5
17067,  1,  54.365,  15.086,  0.000,  0.000,  7,  1.00016,  -63.8851,  'HOUSTON ',  11.500,  3
17069,  1,  36.255,  10.132,  0.000,  0.000,  7,  1.00394,  -57.0113,  'EL CAMPO',  11.500,  1
17070,  1,  64.020,  17.708,  0.000,  0.000,  7,  1.01094,  -60.9875,  'HOUSTON ',  11.500,  4
17071,  1,  2.966,  0.839,  0.000,  0.000,  7,  0.98877,  -52.2684,  'PORT O C',  11.500,  6
17072,  1,  79.133,  21.771,  0.000,  0.000,  7,  1.01732,  -59.8372,  'DICKINSO',  11.500,  4
17074,  1,  46.435,  12.934,  0.000,  0.000,  7,  1.02034,  -59.1763,  'GALVESTO',  11.500,  2
17075,  1,  86.029,  23.621,  0.000,  0.000,  7,  1.02739,  -60.2841,  'HOUSTON ',  11.500,  4
17084,  1,  132.159,  35.636,  0.000,  0.000,  7,  1.01855,  -59.0050,  'LEAGUE C',  11.500,  4
17085,  1,  2.711,  0.767,  0.000,  0.000,  7,  1.00924,  -59.3446,  'LIVERPOO',  11.500,  2
17086,  1,  38.067,  10.633,  0.000,  0.000,  7,  1.00933,  -61.7912,  'HOUSTON ',  11.500,  4
17087,  1,  53.200,  14.777,  0.000,  0.000,  7,  1.01390,  -60.6624,  'SUGAR LA',  11.500,  3
17088,  1,  69.345,  19.126,  0.000,  0.000,  7,  0.99491,  -62.4639,  'RICHMOND',  11.500,  3
17089,  1,  53.354,  14.827,  0.000,  0.000,  7,  1.02736,  -63.2579,  'HOUSTON ',  11.500,  3
17090,  1,  7.565,  2.137,  0.000,  0.000,  7,  1.00960,  -63.2709,  'PINEHURS',  11.500,  5
17091,  1,  142.454,  38.296,  0.000,  0.000,  7,  1.02744,  -63.0015,  'PEARLAND',  11.500,  3
17092,  1,  28.731,  8.054,  0.000,  0.000,  7,  1.00901,  -62.2845,  'HOUSTON ',  11.500,  3
17093,  1,  78.884,  21.689,  0.000,  0.000,  7,  1.00524,  -62.7199,  'HOUSTON ',  11.500,  3
17094,  1,  54.206,  15.055,  0.000,  0.000,  7,  1.01964,  -63.2954,  'HOUSTON ',  11.500,  3
17100,  1,  41.045,  11.452,  0.000,  0.000,  7,  1.01044,  -61.4548,  'HOUSTON ',  11.500,  4
17101,  1,  140.324,  37.696,  0.000,  0.000,  7,  1.01306,  -61.8937,  'HOUSTON ',  11.500,  3
17102,  1,  77.950,  21.439,  0.000,  0.000,  7,  1.00435,  -63.3252,  'TOMBALL ',  11.500,  5
17103,  1,  39.379,  10.994,  0.000,  0.000,  7,  1.01063,  -61.6480,  'HOUSTON ',  11.500,  4
17106,  1,  66.529,  18.397,  0.000,  0.000,  7,  1.02433,  -59.1441,  'DEER PAR',  11.500,  4
17116,  1,  9.430,  2.662,  0.000,  0.000,  7,  0.99709,  -62.0158,  'WALLIS 0',  11.500,  1
17117,  1,  59.394,  16.458,  0.000,  0.000,  7,  1.01092,  -62.5505,  'HOUSTON ',  11.500,  3
17118,  1,  85.772,  23.518,  0.000,  0.000,  7,  1.00441,  -63.1883,  'SPRING 4',  11.500,  5
17119,  1,  32.755,  9.168,  0.000,  0.000,  7,  1.01082,  -61.3815,  'SOUTH HO',  11.500,  4
17120,  1,  108.065,  29.372,  0.000,  0.000,  7,  1.00349,  -63.3320,  'HOUSTON ',  11.500,  3
17123,  1,  5.770,  1.631,  0.000,  0.000,  7,  0.98669,  -51.8143,  'SEADRIFT',  11.500,  6
17124,  1,  120.591,  32.632,  0.000,  0.000,  7,  1.00874,  -62.2711,  'HOUSTON ',  11.500,  3
17127,  1,  158.777,  43.406,  0.000,  0.000,  7,  1.01731,  -59.5876,  'SUGAR LA',  11.500,  3
17128,  1,  37.837,  10.572,  0.000,  0.000,  7,  1.01655,  -61.6855,  'CONROE 7',  11.500,  5
17129,  1,  4.230,  1.196,  0.000,  0.000,  7,  1.01834,  -55.2669,  'LOLITA 0',  11.500,  6
17132,  1,  52.841,  14.681,  0.000,  0.000,  7,  1.01626,  -59.3294,  'LAPORTE ',  11.500,  4
17143,  1,  50.877,  14.143,  0.000,  0.000,  7,  1.01097,  -63.6972,  'NEW CANE',  11.500,  5
17144,  1,  65.785,  18.185,  0.000,  0.000,  7,  1.01184,  -61.0444,  'HOUSTON ',  11.500,  4
17145,  1,  91.990,  25.202,  0.000,  0.000,  7,  1.02739,  -63.7519,  'HOUSTON ',  11.500,  4
17147,  1,  31.517,  8.826,  0.000,  0.000,  7,  1.01309,  -61.9118,  'HOUSTON ',  11.500,  3
17148,  1,  40.231,  11.227,  0.000,  0.000,  7,  1.00706,  -63.2027,  'HOUSTON ',  11.500,  3
17149,  1,  6.303,  1.782,  0.000,  0.000,  7,  1.00209,  -54.9410,  'BLOOMING',  11.500,  6
17151,  1,  26.935,  7.557,  0.000,  0.000,  7,  1.02471,  -62.0131,  'WILLIS 2',  11.500,  5
17152,  1,  2.592,  0.734,  0.000,  0.000,  7,  1.01028,  -61.9895,  'HOUSTON ',  11.500,  3
17153,  1,  22.632,  6.356,  0.000,  0.000,  7,  0.98131,  -48.8754,  'PALACIOS',  11.500,  1
17154,  1,  28.966,  8.120,  0.000,  0.000,  7,  1.01577,  -63.1710,  'CONROE 4',  11.500,  5
17155,  1,  53.263,  14.789,  0.000,  0.000,  7,  1.00554,  -62.1895,  'HOUSTON ',  11.500,  3
17157,  1,  106.295,  28.936,  0.000,  0.000,  7,  1.01363,  -62.0474,  'SPRING 2',  11.500,  5
17158,  1,  61.638,  17.059,  0.000,  0.000,  7,  1.00301,  -62.9353,  'KINGWOOD',  11.500,  4
17161,  1,  89.238,  24.458,  0.000,  0.000,  7,  1.01812,  -61.0088,  'HOUSTON ',  11.500,  3
17172,  1,  62.567,  17.326,  0.000,  0.000,  7,  1.02307,  -59.0113,  'TEXAS CI',  11.500,  2
17173,  1,  73.201,  20.167,  0.000,  0.000,  7,  1.00214,  -63.4494,  'KINGWOOD',  11.500,  4
17174,  1,  74.680,  20.572,  0.000,  0.000,  7,  1.00988,  -60.6789,  'HOUSTON ',  11.500,  4
17177,  1,  155.291,  41.447,  0.000,  0.000,  7,  1.00773,  -62.6757,  'SPRING 7',  11.500,  5
17178,  1,  82.257,  22.586,  0.000,  0.000,  7,  1.00505,  -63.4322,  'HOUSTON ',  11.500,  3
17179,  1,  44.302,  12.344,  0.000,  0.000,  7,  1.00635,  -61.4444,  'FRESNO 0',  11.500,  3
17180,  1,  62.121,  17.194,  0.000,  0.000,  7,  1.00933,  -62.5331,  'HOUSTON ',  11.500,  3
17181,  1,  110.797,  30.087,  0.000,  0.000,  7,  1.00523,  -63.4205,  'HOUSTON ',  11.500,  3
17182,  1,  1.403,  0.398,  0.000,  0.000,  7,  1.00078,  -62.3026,  'PATTISON',  11.500,  3
17183,  1,  146.937,  39.434,  0.000,  0.000,  7,  1.02745,  -63.0512,  'HOUSTON ',  11.500,  3
17185,  1,  101.827,  27.780,  0.000,  0.000,  7,  1.01976,  -57.6147,  'MISSOURI',  11.500,  3
17188,  1,  55.622,  15.437,  0.000,  0.000,  7,  1.01462,  -60.8122,  'HOUSTON ',  11.500,  3
17198,  1,  61.144,  16.944,  0.000,  0.000,  7,  1.02736,  -62.8070,  'TOMBALL ',  11.500,  5
17201,  1,  144.485,  38.780,  0.000,  0.000,  7,  1.01989,  -62.2459,  'CYPRESS ',  11.500,  5
17202,  1,  26.515,  7.437,  0.000,  0.000,  7,  1.00404,  -63.9559,  'HEMPSTEA',  11.500,  5
17203,  1,  17.942,  5.049,  0.000,  0.000,  7,  0.99794,  -57.3582,  'WEST COL',  11.500,  1
17213,  1,  48.319,  13.447,  0.000,  0.000,  7,  1.01458,  -60.1712,  'SANTA FE',  11.500,  2
17214,  1,  58.918,  16.326,  0.000,  0.000,  7,  1.00755,  -61.7758,  'HOUSTON ',  11.500,  3
17215,  1,  53.540,  14.868,  0.000,  0.000,  7,  1.00972,  -62.9512,  'SPRING 5',  11.500,  5
17216,  1,  64.626,  17.868,  0.000,  0.000,  7,  1.00692,  -62.5481,  'HOUSTON ',  11.500,  3
17217,  1,  55.000,  15.265,  0.000,  0.000,  7,  1.01047,  -62.6442,  'HOUSTON ',  11.500,  4
17218,  1,  26.552,  7.449,  0.000,  0.000,  7,  1.00885,  -63.5373,  'MONTGOME',  11.500,  5
17219,  1,  0.883,  0.250,  0.000,  0.000,  7,  1.00810,  -59.4623,  'HUNGERFO',  11.500,  1
17220,  1,  96.797,  26.433,  0.000,  0.000,  7,  1.00694,  -62.5168,  'HOUSTON ',  11.500,  3
17221,  1,  124.194,  33.553,  0.000,  0.000,  7,  1.00687,  -62.3322,  'HOUSTON ',  11.500,  3
17222,  1,  61.788,  17.103,  0.000,  0.000,  7,  1.00881,  -61.8209,  'HOUSTON ',  11.500,  3
17223,  1,  30.736,  8.609,  0.000,  0.000,  7,  1.01171,  -62.3450,  'HOUSTON ',  11.500,  5
17224,  1,  19.898,  5.596,  0.000,  0.000,  7,  1.00667,  -62.6859,  'HOUSTON ',  11.500,  3
17225,  1,  72.304,  19.930,  0.000,  0.000,  7,  1.00488,  -63.5935,  'HOUSTON ',  11.500,  3
17226,  1,  32.697,  9.152,  0.000,  0.000,  7,  1.01209,  -62.2348,  'HOUSTON ',  11.500,  3
17229,  1,  199.306,  54.489,  0.000,  0.000,  7,  1.01695,  -60.4948,  'HOUSTON ',  11.500,  3
17230,  1,  6.079,  1.718,  0.000,  0.000,  7,  1.01634,  -60.8699,  'BEASLEY ',  11.500,  1
17231,  1,  34.896,  9.760,  0.000,  0.000,  7,  1.01396,  -60.0572,  'HOUSTON ',  11.500,  4
17232,  1,  27.479,  7.708,  0.000,  0.000,  7,  1.02419,  -59.5057,  'LA MARQU',  11.500,  2
17233,  1,  19.576,  5.506,  0.000,  0.000,  7,  1.00394,  -64.0679,  'WALLER 0',  11.500,  5
17234,  1,  45.233,  12.601,  0.000,  0.000,  7,  1.01167,  -63.4209,  'PORTER 0',  11.500,  5
17235,  1,  89.754,  24.610,  0.000,  0.000,  7,  1.02739,  -63.8278,  'CYPRESS ',  11.500,  3
17236,  1,  23.354,  6.561,  0.000,  0.000,  7,  1.02733,  -63.4113,  'HOUSTON ',  11.500,  5
17237,  1,  8.933,  2.523,  0.000,  0.000,  7,  0.99920,  -61.1427,  'FULSHEAR',  11.500,  1
17238,  1,  37.431,  10.463,  0.000,  0.000,  7,  1.02734,  -61.1088,  'LIBERTY ',  11.500,  4
17239,  1,  30.916,  8.659,  0.000,  0.000,  7,  1.01092,  -60.6034,  'WINNIE 0',  11.500,  4
17240,  1,  60.416,  16.735,  0.000,  0.000,  7,  1.01161,  -62.5462,  'HOUSTON ',  11.500,  3
17241,  1,  62.882,  17.397,  0.000,  0.000,  7,  1.00632,  -62.9366,  'HOUSTON ',  11.500,  3
17242,  1,  52.245,  14.514,  0.000,  0.000,  7,  1.00764,  -62.9550,  'HOUSTON ',  11.500,  3
17243,  1,  49.216,  13.691,  0.000,  0.000,  7,  1.01327,  -61.9848,  'CROSBY 0',  11.500,  4
17244,  1,  25.651,  7.198,  0.000,  0.000,  7,  1.00736,  -60.8634,  'MANVEL 0',  11.500,  3
17245,  1,  72.579,  20.010,  0.000,  0.000,  7,  1.01059,  -63.6594,  'HOUSTON ',  11.500,  5
17246,  1,  131.907,  35.509,  0.000,  0.000,  7,  1.00143,  -63.6861,  'HOUSTON ',  11.500,  3
17247,  1,  6.265,  1.771,  0.000,  0.000,  7,  0.99939,  -57.7219,  'DAMON 0S',  11.500,  1
17248,  1,  143.076,  38.356,  0.000,  0.000,  7,  1.00404,  -63.0465,  'HOUSTON ',  11.500,  3
17249,  1,  47.915,  13.333,  0.000,  0.000,  7,  1.00787,  -62.5191,  'HOUSTON ',  11.500,  3
17250,  1,  20.885,  5.872,  0.000,  0.000,  7,  1.01563,  -61.9531,  'HOUSTON ',  11.500,  3
17251,  1,  27.072,  7.593,  0.000,  0.000,  7,  1.00906,  -64.0076,  'HOCKLEY ',  11.500,  5
17253,  1,  56.857,  15.771,  0.000,  0.000,  7,  1.01193,  -57.9102,  'ANGLETON',  11.500,  2
17254,  1,  26.233,  7.362,  0.000,  0.000,  7,  1.02263,  -62.9846,  'CONROE 3',  11.500,  5
17255,  1,  37.448,  10.463,  0.000,  0.000,  7,  1.01307,  -61.2262,  'HOUSTON ',  11.500,  3
17256,  1,  55.542,  15.411,  0.000,  0.000,  7,  1.00879,  -61.9622,  'HOUSTON ',  11.500,  3
17257,  1,  79.646,  21.896,  0.000,  0.000,  7,  1.00830,  -61.0383,  'PEARLAND',  11.500,  4
17258,  1,  27.892,  7.821,  0.000,  0.000,  7,  1.00984,  -61.9248,  'HOUSTON ',  11.500,  3
17259,  1,  98.534,  26.905,  0.000,  0.000,  7,  1.01490,  -61.8260,  'HOUSTON ',  11.500,  4
17260,  1,  84.882,  23.300,  0.000,  0.000,  7,  1.01593,  -60.6820,  'CHANNELV',  11.500,  4
17262,  1,  55.706,  15.459,  0.000,  0.000,  7,  1.01287,  -50.7575,  'BAY CITY',  11.500,  1
17265,  1,  42.368,  11.818,  0.000,  0.000,  7,  1.01825,  -59.0155,  'PASADENA',  11.500,  4
17271,  1,  18.881,  5.312,  0.000,  0.000,  7,  1.00631,  -62.9873,  'BROOKSHI',  11.500,  3
17272,  1,  30.400,  8.516,  0.000,  0.000,  7,  1.00938,  -61.6106,  'HOUSTON ',  11.500,  3
17273,  1,  24.368,  6.843,  0.000,  0.000,  7,  1.02733,  -59.9573,  'TEXAS CI',  11.500,  2
17275,  1,  22.610,  6.353,  0.000,  0.000,  7,  1.01200,  -58.3082,  'VICTORIA',  11.500,  6
17276,  1,  61.917,  17.152,  0.000,  0.000,  7,  1.02736,  -62.9682,  'HOUSTON ',  11.500,  3
17277,  1,  14.487,  4.083,  0.000,  0.000,  7,  1.02732,  -57.4404,  'GANADO 0',  11.500,  6
17279,  1,  110.487,  30.045,  0.000,  0.000,  7,  1.02058,  -59.1516,  'MONT BEL',  11.500,  4
17283,  1,  75.955,  20.919,  0.000,  0.000,  7,  1.01507,  -59.2320,  'BAYTOWN ',  11.500,  4
17290,  1,  48.098,  13.382,  0.000,  0.000,  7,  1.00537,  -63.6271,  'SPRING 6',  11.500,  5
17291,  1,  69.015,  19.041,  0.000,  0.000,  7,  0.99899,  -63.7186,  'HUMBLE 2',  11.500,  5
17292,  1,  62.724,  17.362,  0.000,  0.000,  7,  1.01530,  -61.7031,  'HOUSTON ',  11.500,  5
17293,  1,  11.578,  3.267,  0.000,  0.000,  7,  1.01490,  -59.7359,  'SANTA FE',  11.500,  2
17294,  1,  4.795,  1.357,  0.000,  0.000,  7,  1.02731,  -58.9217,  'PORT BOL',  11.500,  4
17295,  1,  71.436,  19.700,  0.000,  0.000,  7,  1.00726,  -62.9549,  'HOUSTON ',  11.500,  5
17296,  1,  65.519,  18.105,  0.000,  0.000,  7,  1.00252,  -63.4610,  'HOUSTON ',  11.500,  3
17297,  1,  64.734,  17.896,  0.000,  0.000,  7,  1.00515,  -62.2139,  'HOUSTON ',  11.500,  3
17298,  1,  68.622,  18.945,  0.000,  0.000,  7,  1.00811,  -62.9708,  'HOUSTON ',  11.500,  3
17299,  1,  15.131,  4.262,  0.000,  0.000,  7,  0.99887,  -59.9693,  'EAGLE LA',  11.500,  1
17300,  1,  47.708,  13.285,  0.000,  0.000,  7,  1.02735,  -63.8684,  'CONROE 2',  11.500,  5
17301,  1,  50.825,  14.127,  0.000,  0.000,  7,  1.00721,  -61.1488,  'WEBSTER ',  11.500,  4
17302,  1,  19.171,  5.392,  0.000,  0.000,  7,  1.00137,  -53.5690,  'SWEENY 0',  11.500,  1
17303,  1,  5.308,  1.501,  0.000,  0.000,  7,  1.01321,  -55.8185,  'BLESSING',  11.500,  1
17306,  1,  6.554,  1.852,  0.000,  0.000,  7,  1.00766,  -56.7645,  'WHARTON ',  11.500,  1
17313,  1,  62.568,  17.315,  0.000,  0.000,  7,  1.00923,  -57.3980,  'LAKE JAC',  11.500,  2
17314,  1,  18.546,  5.217,  0.000,  0.000,  7,  0.99262,  -62.8812,  'BELLVILL',  11.500,  5
17315,  1,  37.802,  10.562,  0.000,  0.000,  7,  1.01844,  -62.6783,  'KATY 4 0',  11.500,  3
17316,  1,  34.486,  9.645,  0.000,  0.000,  7,  1.00690,  -61.7021,  'HOUSTON ',  11.500,  3
17317,  1,  82.378,  22.629,  0.000,  0.000,  7,  1.01203,  -60.1482,  'FRIENDSW',  11.500,  4
17318,  1,  61.172,  16.935,  0.000,  0.000,  7,  1.00592,  -61.8704,  'HOUSTON ',  11.500,  4
17319,  1,  18.580,  5.228,  0.000,  0.000,  7,  1.00721,  -62.8272,  'HOUSTON ',  11.500,  5
17330,  1,  124.565,  33.654,  0.000,  0.000,  7,  1.00848,  -62.4286,  'HOUSTON ',  11.500,  3
17333,  1,  19.621,  5.519,  0.000,  0.000,  7,  1.01487,  -60.3064,  'PASADENA',  11.500,  4
17336,  1,  75.963,  20.918,  0.000,  0.000,  7,  1.01308,  -61.3427,  'STAFFORD',  11.500,  3
17337,  1,  17.544,  4.938,  0.000,  0.000,  7,  1.00272,  -58.5444,  'EDNA 0SE',  11.500,  6
17338,  1,  71.969,  19.845,  0.000,  0.000,  7,  1.00904,  -61.8793,  'HOUSTON ',  11.500,  4
17339,  1,  22.757,  6.393,  0.000,  0.000,  7,  1.00314,  -56.7420,  'NEEDVILL',  11.500,  1
17340,  1,  20.213,  5.683,  0.000,  0.000,  7,  0.99834,  -62.8667,  'SEALY 0S',  11.500,  3
17343,  1,  113.001,  30.646,  0.000,  0.000,  7,  1.00038,  -61.0377,  'KATY 3 2',  11.500,  3
17344,  1,  77.074,  21.204,  0.000,  0.000,  7,  1.00357,  -63.3776,  'HOUSTON ',  11.500,  3
17345,  1,  55.867,  15.500,  0.000,  0.000,  7,  1.01046,  -61.5184,  'HOUSTON ',  11.500,  4
17362,  1,  33.651,  9.414,  0.000,  0.000,  7,  1.00565,  -62.8149,  'HOUSTON ',  11.500,  3
17363,  1,  18.096,  5.093,  0.000,  0.000,  7,  1.01204,  -59.9562,  'GALVESTO',  11.500,  2
17364,  1,  8.459,  2.389,  0.000,  0.000,  7,  0.99847,  -61.1264,  'EAST BER',  11.500,  1
17365,  1,  59.359,  16.449,  0.000,  0.000,  7,  1.01198,  -62.4157,  'HOUSTON ',  11.500,  4
17380,  1,  34.837,  9.744,  0.000,  0.000,  7,  1.01575,  -57.9193,  'FREEPORT',  11.500,  2
17381,  1,  58.313,  16.165,  0.000,  0.000,  7,  1.01170,  -62.8605,  'HOUSTON ',  11.500,  4
17382,  1,  57.416,  15.919,  0.000,  0.000,  7,  1.00722,  -62.1459,  'HOUSTON ',  11.500,  3
17383,  1,  54.798,  15.211,  0.000,  0.000,  7,  1.01187,  -59.4318,  'ROSHARON',  11.500,  2
17384,  1,  50.196,  13.955,  0.000,  0.000,  7,  1.00574,  -62.5847,  'HOUSTON ',  11.500,  3
17385,  1,  91.867,  25.137,  0.000,  0.000,  7,  1.00817,  -63.2741,  'HOUSTON ',  11.500,  3
17386,  1,  69.907,  19.290,  0.000,  0.000,  7,  1.00780,  -62.5511,  'HOUSTON ',  11.500,  3
17387,  1,  107.460,  29.218,  0.000,  0.000,  7,  1.00485,  -63.0189,  'HUMBLE 1',  11.500,  4
17388,  1,  95.740,  26.167,  0.000,  0.000,  7,  1.01317,  -63.1265,  'HOUSTON ',  11.500,  3
17391,  1,  27.570,  7.733,  0.000,  0.000,  7,  1.02160,  -61.0605,  'WILLIS 1',  11.500,  5
17392,  1,  38.413,  10.730,  0.000,  0.000,  7,  1.01882,  -60.2745,  'BAYTOWN ',  11.500,  4
17393,  1,  5.582,  1.578,  0.000,  0.000,  7,  1.00164,  -57.0287,  'VAN VLEC',  11.500,  1
17394,  1,  31.049,  8.694,  0.000,  0.000,  7,  1.00599,  -62.2712,  'HUFFMAN ',  11.500,  4
17395,  1,  50.376,  14.007,  0.000,  0.000,  7,  1.01220,  -63.0192,  'HOUSTON ',  11.500,  3
17396,  1,  15.584,  4.390,  0.000,  0.000,  7,  1.00581,  -62.4146,  'HOUSTON ',  11.500,  3
17397,  1,  67.602,  18.689,  0.000,  0.000,  7,  1.02737,  -62.2444,  'ROSENBER',  11.500,  3
17398,  1,  51.389,  14.285,  0.000,  0.000,  7,  1.01475,  -60.7550,  'PASADENA',  11.500,  4
17399,  1,  37.243,  10.406,  0.000,  0.000,  7,  1.01186,  -61.6499,  'HOUSTON ',  11.500,  3
17403,  1,  42.231,  11.779,  0.000,  0.000,  7,  1.01394,  -60.5801,  'PASADENA',  11.500,  4
17404,  1,  117.555,  31.837,  0.000,  0.000,  7,  1.00504,  -63.5390,  'HOUSTON ',  11.500,  5
17405,  1,  36.551,  10.218,  0.000,  0.000,  7,  1.02003,  -59.5864,  'GALVESTO',  11.500,  2
17408,  1,  43.517,  12.125,  0.000,  0.000,  7,  0.99663,  -53.4592,  'POINT CO',  11.500,  6
17410,  1,  159.593,  43.600,  0.000,  0.000,  7,  1.00788,  -61.7753,  'KATY 2 1',  11.500,  3
17411,  1,  45.250,  12.605,  0.000,  0.000,  7,  1.01011,  -63.4086,  'SPRING 3',  11.500,  5
17412,  1,  5.605,  1.585,  0.000,  0.000,  7,  1.00989,  -58.8910,  'DANBURY ',  11.500,  2
17413,  1,  30.409,  8.517,  0.000,  0.000,  7,  1.00521,  -58.3690,  'WHARTON ',  11.500,  1
17417,  1,  64.856,  17.937,  0.000,  0.000,  7,  1.01455,  -62.3484,  'HOUSTON ',  11.500,  3
17418,  1,  32.776,  9.174,  0.000,  0.000,  7,  1.01465,  -62.0691,  'HOUSTON ',  11.500,  3
17419,  1,  71.265,  19.661,  0.000,  0.000,  7,  1.01429,  -59.8926,  'LA PORTE',  11.500,  4
17421,  1,  54.693,  15.182,  0.000,  0.000,  7,  1.01115,  -62.9465,  'MAGNOLIA',  11.500,  5
17424,  1,  93.935,  25.698,  0.000,  0.000,  7,  1.01684,  -59.2363,  'ALVIN 2S',  11.500,  2
17425,  1,  74.007,  20.386,  0.000,  0.000,  7,  1.00468,  -63.5127,  'HOUSTON ',  11.500,  3
17426,  1,  34.273,  9.582,  0.000,  0.000,  7,  0.99094,  -55.7662,  'BRAZORIA',  11.500,  2
17427,  1,  112.513,  30.531,  0.000,  0.000,  7,  1.00456,  -63.5413,  'HOUSTON ',  11.500,  3
17430,  1,  39.044,  10.902,  0.000,  0.000,  7,  1.01072,  -57.1222,  'FREEPORT',  11.500,  2
17431,  1,  20.123,  5.659,  0.000,  0.000,  7,  1.01351,  -62.3323,  'CONROE 6',  11.500,  5
17432,  1,  15.952,  4.493,  0.000,  0.000,  7,  1.01763,  -65.4985,  'MADISONV',  11.500,  5
18001,  1,  6.237,  1.763,  0.000,  0.000,  8,  1.01840,  -63.2363,  'NORMANGE',  11.500,  7
18002,  1,  6.647,  1.878,  0.000,  0.000,  8,  1.02084,  -64.5102,  'ARP 0SE ',  11.500,  8
18003,  1,  7.666,  2.166,  0.000,  0.000,  8,  1.02731,  -64.5175,  'CENTERVI',  11.500,  7
18005,  1,  52.669,  14.640,  0.000,  0.000,  8,  1.02736,  -62.4725,  'LUFKIN 3',  11.500,  8
18006,  1,  16.615,  4.679,  0.000,  0.000,  8,  1.02732,  -62.5259,  'FLINT 0S',  11.500,  8
18007,  1,  12.574,  3.546,  0.000,  0.000,  8,  1.02114,  -63.0044,  'BULLARD ',  11.500,  8
18008,  1,  17.380,  4.893,  0.000,  0.000,  8,  1.01108,  -64.7898,  'CHANDLER',  11.500,  8
18009,  1,  5.393,  1.525,  0.000,  0.000,  8,  1.01203,  -63.8061,  'PLANTERS',  11.500,  7
18010,  1,  3.471,  0.982,  0.000,  0.000,  8,  1.01328,  -62.1336,  'MARQUEZ ',  11.500,  7
18011,  1,  12.052,  3.399,  0.000,  0.000,  8,  1.01979,  -59.6477,  'TENNESSE',  11.500,  7
18012,  1,  3.939,  1.115,  0.000,  0.000,  8,  1.02442,  -62.4507,  'ANDERSON',  11.500,  7
18013,  1,  32.054,  8.977,  0.000,  0.000,  8,  1.02733,  -65.3156,  'MINEOLA ',  11.500,  8
18014,  1,  9.499,  2.682,  0.000,  0.000,  8,  1.01268,  -66.3235,  'LOVELADY',  11.500,  7
18015,  1,  12.360,  3.486,  0.000,  0.000,  8,  1.01871,  -64.3175,  'HUNTINGT',  11.500,  8
18016,  1,  41.635,  11.620,  0.000,  0.000,  8,  1.02734,  -63.9805,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.187,  2.313,  0.000,  0.000,  8,  1.01803,  -63.1522,  'FRANKSTO',  11.500,  8
18019,  1,  65.034,  17.996,  0.000,  0.000,  8,  1.02737,  -63.3362,  'TYLER 4 ',  11.500,  8
18020,  1,  10.250,  2.894,  0.000,  0.000,  8,  1.01254,  -64.5173,  'BEN WHEE',  11.500,  8
18021,  1,  8.260,  2.333,  0.000,  0.000,  8,  1.02764,  -62.0965,  'GARRISON',  11.500,  8
18022,  1,  4.201,  1.189,  0.000,  0.000,  8,  1.02731,  -63.4508,  'ETOILE 0',  11.500,  8
18025,  1,  28.521,  7.998,  0.000,  0.000,  8,  1.02733,  -63.3633,  'PALESTIN',  11.500,  8
18026,  1,  37.889,  10.585,  0.000,  0.000,  8,  1.01317,  -65.5901,  'LINDALE ',  11.500,  8
18027,  1,  20.930,  5.885,  0.000,  0.000,  8,  1.02466,  -63.0275,  'WHITEHOU',  11.500,  8
18028,  1,  13.288,  3.747,  0.000,  0.000,  8,  1.01462,  -65.1683,  'OVERTON ',  11.500,  8
18029,  1,  17.853,  5.025,  0.000,  0.000,  8,  1.01054,  -65.0569,  'GRAND SA',  11.500,  8
18032,  1,  39.200,  10.950,  0.000,  0.000,  8,  1.02940,  -61.4880,  'SHIRO 2S',  11.500,  7
18037,  1,  8.364,  2.363,  0.000,  0.000,  8,  1.01442,  -65.9948,  'MIDWAY 0',  11.500,  7
18038,  1,  33.758,  9.448,  0.000,  0.000,  8,  1.02248,  -60.5231,  'SULPHUR ',  11.500,  8
18039,  1,  8.745,  2.470,  0.000,  0.000,  8,  1.01891,  -65.1316,  'VAN 0SE ',  11.500,  8
18040,  1,  8.608,  2.432,  0.000,  0.000,  8,  1.01329,  -63.1181,  'MURCHISO',  11.500,  8
18041,  1,  24.402,  6.853,  0.000,  0.000,  8,  1.02733,  -63.8063,  'NACOGDOC',  11.500,  8
18042,  1,  13.137,  3.704,  0.000,  0.000,  8,  1.01404,  -65.0167,  'DIBOLL 0',  11.500,  8
18052,  1,  9.194,  2.597,  0.000,  0.000,  8,  1.02325,  -63.9012,  'TYLER 8 ',  11.500,  8
18053,  1,  10.913,  3.079,  0.000,  0.000,  8,  1.01144,  -64.1867,  'ATHENS 1',  11.500,  8
18054,  1,  11.503,  3.245,  0.000,  0.000,  8,  1.01162,  -63.5528,  'BUFFALO ',  11.500,  7
18055,  1,  16.213,  4.567,  0.000,  0.000,  8,  1.02802,  -61.7988,  'RUSK 0SE',  11.500,  8
18056,  1,  7.769,  2.195,  0.000,  0.000,  8,  1.02513,  -64.3019,  'WINONA 0',  11.500,  8
18062,  1,  5.173,  1.463,  0.000,  0.000,  8,  1.03025,  -59.6094,  'CUSHING ',  11.500,  8
18063,  1,  42.043,  11.729,  0.000,  0.000,  8,  1.01869,  -64.8534,  'NACOGDOC',  11.500,  8
18064,  1,  12.435,  3.508,  0.000,  0.000,  8,  1.02344,  -58.9250,  'FAIRFIEL',  11.500,  7
18065,  1,  3.222,  0.912,  0.000,  0.000,  8,  1.01587,  -62.4957,  'TRINIDAD',  11.500,  7
18066,  1,  1.857,  0.525,  0.000,  0.000,  8,  1.02238,  -60.0578,  'DIKE 0SE',  11.500,  8
18072,  1,  37.724,  10.539,  0.000,  0.000,  8,  1.01292,  -61.4858,  'PALESTIN',  11.500,  8
18073,  1,  9.167,  2.589,  0.000,  0.000,  8,  1.01533,  -64.8159,  'EMORY 0S',  11.500,  8
18081,  1,  15.135,  4.264,  0.000,  0.000,  8,  1.01594,  -64.6622,  'TYLER 9 ',  11.500,  8
18086,  1,  15.135,  4.263,  0.000,  0.000,  8,  0.99804,  -62.7720,  'FRANKLIN',  11.500,  7
18089,  1,  12.136,  3.424,  0.000,  0.000,  8,  1.02444,  -64.0182,  'TYLER 3 ',  11.500,  8
18090,  1,  7.402,  2.092,  0.000,  0.000,  8,  1.02046,  -64.9071,  'ELKHART ',  11.500,  7
18091,  1,  5.780,  1.634,  0.000,  0.000,  8,  1.02731,  -60.4546,  'WORTHAM ',  11.500,  7
18092,  1,  3.344,  0.946,  0.000,  0.000,  8,  1.01490,  -64.1493,  'OAKWOOD ',  11.500,  7
18093,  1,  2.921,  0.827,  0.000,  0.000,  8,  1.02629,  -58.7776,  'COOKVILL',  11.500,  8
18095,  1,  100.769,  27.477,  0.000,  0.000,  8,  1.00811,  -63.3583,  'COLLEGE ',  11.500,  7
18096,  1,  5.927,  1.676,  0.000,  0.000,  8,  1.01493,  -63.8016,  'EDGEWOOD',  11.500,  8
18100,  1,  22.484,  6.318,  0.000,  0.000,  8,  1.02414,  -63.9156,  'TYLER 2 ',  11.500,  8
18101,  1,  6.329,  1.789,  0.000,  0.000,  8,  1.01800,  -64.4947,  'ALTO 0SE',  11.500,  8
18102,  1,  3.143,  0.889,  0.000,  0.000,  8,  0.96361,  -67.2000,  'CALVERT ',  11.500,  7
18103,  1,  5.133,  1.451,  0.000,  0.000,  8,  1.01561,  -60.6601,  'JEWETT 2',  11.500,  7
18104,  1,  41.270,  11.516,  0.000,  0.000,  8,  1.01793,  -63.8641,  'NAVASOTA',  11.500,  7
18106,  1,  56.912,  15.792,  0.000,  0.000,  8,  1.02152,  -59.2387,  'MOUNT PL',  11.500,  8
18107,  1,  6.872,  1.942,  0.000,  0.000,  8,  1.02731,  -59.6931,  'SCROGGIN',  11.500,  8
18108,  1,  41.650,  11.620,  0.000,  0.000,  8,  1.01499,  -64.9416,  'WILLS PO',  11.500,  8
18109,  1,  30.050,  8.419,  0.000,  0.000,  8,  1.01119,  -62.8501,  'ATHENS 2',  11.500,  8
18110,  1,  14.508,  4.090,  0.000,  0.000,  8,  1.02732,  -62.2832,  'POINT 0S',  11.500,  8
18111,  1,  55.579,  15.429,  0.000,  0.000,  8,  1.02073,  -64.1606,  'LUFKIN 2',  11.500,  8
18114,  1,  14.933,  4.208,  0.000,  0.000,  8,  1.03164,  -59.3494,  'JACKSONV',  11.500,  8
18118,  1,  27.690,  7.766,  0.000,  0.000,  8,  1.01396,  -66.2250,  'CROCKETT',  11.500,  7
18119,  1,  28.001,  7.854,  0.000,  0.000,  8,  1.03107,  -58.9521,  'HENDERSO',  11.500,  8
18120,  1,  17.554,  4.942,  0.000,  0.000,  8,  1.02732,  -64.2817,  'BRYAN 3 ',  11.500,  7
18121,  1,  48.359,  13.463,  0.000,  0.000,  8,  1.02483,  -62.0659,  'JACKSONV',  11.500,  8
18122,  1,  18.774,  5.283,  0.000,  0.000,  8,  1.02244,  -64.5113,  'BRYAN 5 ',  11.500,  7
18123,  1,  7.685,  2.171,  0.000,  0.000,  8,  1.01352,  -62.6142,  'MALAKOFF',  11.500,  8
18124,  1,  18.793,  5.289,  0.000,  0.000,  8,  1.02468,  -61.0247,  'CUMBY 0S',  11.500,  8
18125,  1,  21.776,  6.122,  0.000,  0.000,  8,  1.02733,  -65.1628,  'NACOGDOC',  11.500,  8
18132,  1,  15.134,  4.264,  0.000,  0.000,  8,  1.01111,  -62.4102,  'TEAGUE 0',  11.500,  7
18134,  1,  68.116,  18.827,  0.000,  0.000,  8,  1.02682,  -61.8970,  'TYLER 7 ',  11.500,  8
18135,  1,  44.985,  12.539,  0.000,  0.000,  8,  1.02488,  -63.7779,  'TYLER 6 ',  11.500,  8
18136,  1,  4.422,  1.251,  0.000,  0.000,  8,  1.02213,  -64.0229,  'YANTIS 0',  11.500,  8
18137,  1,  15.845,  4.464,  0.000,  0.000,  8,  1.01886,  -63.8956,  'POLLOK 0',  11.500,  8
18138,  1,  2.842,  0.805,  0.000,  0.000,  8,  1.02731,  -64.4390,  'TYLER 1 ',  11.500,  8
18140,  1,  130.514,  35.178,  0.000,  0.000,  8,  1.00841,  -63.5557,  'COLLEGE ',  11.500,  7
18141,  1,  11.715,  3.305,  0.000,  0.000,  8,  1.02254,  -64.8961,  'HEARNE 0',  11.500,  7
18142,  1,  9.585,  2.706,  0.000,  0.000,  8,  1.02086,  -59.9160,  'MOUNT VE',  11.500,  8
18143,  1,  12.756,  3.598,  0.000,  0.000,  8,  1.02609,  -63.1551,  'IOLA 0SE',  11.500,  7
18144,  1,  2.809,  0.795,  0.000,  0.000,  8,  1.02043,  -59.8741,  'STREETMA',  11.500,  7
18145,  1,  2.991,  0.846,  0.000,  0.000,  8,  1.02315,  -62.4916,  'COMO 0SE',  11.500,  8
18146,  1,  34.294,  9.593,  0.000,  0.000,  8,  1.01147,  -65.6961,  'HENDERSO',  11.500,  8
18150,  1,  4.189,  1.185,  0.000,  0.000,  8,  1.02007,  -64.1395,  'ZAVALLA ',  11.500,  8
18151,  1,  10.122,  2.858,  0.000,  0.000,  8,  1.02732,  -65.2621,  'GRAPELAN',  11.500,  7
18152,  1,  33.623,  9.411,  0.000,  0.000,  8,  1.02561,  -63.4648,  'BRYAN 2 ',  11.500,  7
18153,  1,  22.783,  6.400,  0.000,  0.000,  8,  1.01252,  -64.6542,  'CANTON 0',  11.500,  8
18154,  1,  13.523,  3.812,  0.000,  0.000,  8,  1.01846,  -64.7041,  'TYLER 5 ',  11.500,  8
18160,  1,  55.577,  15.431,  0.000,  0.000,  8,  1.02552,  -62.5688,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  36.704,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  34.705,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  31.312,  -15.723,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1033,  '1',  48.359,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1042,  '1',  -0.000,  -8.307,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  188.620,  -6.485,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  11.826,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  50.286,  -12.841,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -10.698,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -8.049,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -9.805,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -19.565,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -8.765,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -39.783,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  30.429,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  87.336,  -1.019,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  247.431,  -251.767,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2062,  '1',  49.469,  -18.297,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  63.400,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  47.553,  -12.219,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2100,  '1',  46.714,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  49.527,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  91.600,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3028,  '1',  84.533,  -5.594,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3039,  '1',  36.356,  -2.341,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -2.424,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  41.923,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  42.649,  -0.073,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  42.649,  0.037,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  42.649,  -0.408,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3081,  '1',  43.315,  -2.157,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  40.443,  -33.480,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  -0.000,  -9.919,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3092,  '1',  34.791,  0.276,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3106,  '1',  15.668,  -17.516,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3122,  '1',  34.269,  -18.941,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  35.069,  6.078,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  6.047,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  155.104,  -40.331,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  38.025,  2.808,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  34.791,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  7.449,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  8.096,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  5.152,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  7.458,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  5.289,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  7.989,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  15.380,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  16.230,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  28.230,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  31.851,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  76.080,  -11.736,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  20.399,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  19.003,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  32.703,  22.450,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  49.264,  49.060,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  24.008,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  12.218,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  9.912,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  34.965,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4181,  '1',  84.572,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  35.313,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  652.470,  5.464,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  35.069,  35.797,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5020,  '1',  50.720,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -21.728,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -21.868,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -20.951,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  13.497,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  63.400,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  95.099,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  63.400,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  48.102,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  23.231,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  28.043,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  28.986,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  39.300,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  33.943,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  35.421,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  95.094,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  40.317,  20.385,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  321.486,  -154.164,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  58.968,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  51.970,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  69.993,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  4.512,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  8.224,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  4.629,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  2.676,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  3.516,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  62.215,  6.233,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -15.492,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.441,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -19.041,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.597,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -11.651,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -12.095,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  8.741,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  9.076,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -6.446,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -6.787,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  266.595,  -10.886,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -21.173,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -39.566,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -7.259,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -7.087,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -15.944,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -8.484,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  34.566,  -2.940,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  107.312,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  107.312,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  107.312,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  19.854,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  24.164,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  27.884,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  53.039,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  43.714,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  22.117,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  14.797,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  451.980,  108.831,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  94.540,  16.502,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  29.744,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  19.259,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  17.939,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  16.164,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  38.893,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  84.818,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  13.058,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  10.244,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  10.734,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  12.449,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2195.648,  876.248,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  246.384,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  39.682,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  22.145,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  21.549,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  34.217,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  18.311,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  36.211,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  36.469,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  39.871,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  25.592,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  35.540,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  39.460,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  21.826,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  17.959,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  52.358,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  23.058,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  19.618,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  36.299,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  56.749,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  26.015,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  38.042,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  10.249,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  14.976,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  9.434,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  63.613,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  45.202,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  65.645,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  72.315,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  30.520,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  23.704,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  24.506,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  33.825,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  61.730,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  61.206,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  65.732,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  19.927,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  44.881,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  27.183,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  16.737,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  14.231,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  11.188,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  13.611,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  14.629,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  39.783,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  18.188,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  17.138,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  18.776,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  24.205,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  19.506,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  21.161,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  134.208,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  491.330,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  179.005,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  197.600,  104.316,  211.740,  -46.180,  1.04000,  0,  499.200,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  416.000,  124.800
8033,  '1',  70.480,  1.454,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.927,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  2.069,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.003,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  56.700,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -107.961,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  326.724,  -151.668,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -22.697,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -22.394,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -24.866,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  39.257,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  56.486,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  14.563,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  16.613,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -39.341,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -75.125,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  48.748,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05457,  0.00000,  21.99,  0.00,  0.00,  1.00000,  -0.975,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08462,  0.00000,  14.18,  0.00,  0.00,  1.00000,  -0.989,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.17778,  0.00000,  6.75,  0.00,  0.00,  1.00000,  -0.958,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.52368,  0.00000,  2.29,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03974,  0.00000,  30.20,  0.00,  0.00,  1.00000,  -0.841,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.53370,  0.00000,  2.25,  0.00,  0.00,  1.00000,  -0.862,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17364,  0.00000,  6.91,  0.00,  0.00,  1.00000,  -0.981,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.40097,  0.00000,  2.99,  0.00,  0.00,  1.00000,  -1.035,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06095,  0.00000,  19.69,  0.00,  0.00,  1.00000,  -0.970,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  17.20921,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.975,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02150,  0.00000,  55.81,  0.00,  0.00,  1.00000,  -0.978,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01807,  0.00000,  66.42,  0.00,  0.00,  1.00000,  -0.977,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01553,  0.00000,  77.26,  0.00,  0.00,  1.00000,  -1.053,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.13699,  0.00000,  8.76,  0.00,  0.00,  1.00000,  -0.907,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01269,  0.00000,  94.53,  0.00,  0.00,  1.00000,  -1.056,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07636,  0.00000,  15.72,  0.00,  0.00,  1.00000,  -0.967,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.19665,  0.00000,  6.10,  0.00,  0.00,  1.00000,  -0.907,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10156,  0.00000,  11.82,  0.00,  0.00,  1.00000,  -0.977,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01133,  0.00000,  105.87,  0.00,  0.00,  1.00000,  -0.980,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03024,  0.00000,  39.69,  0.00,  0.00,  1.00000,  -0.984,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11209,  0.00000,  10.71,  0.00,  0.00,  1.00000,  -1.061,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01353,  0.00000,  88.69,  0.00,  0.00,  1.00000,  -1.006,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10272,  0.00000,  11.68,  0.00,  0.00,  1.00000,  -1.064,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07561,  0.00000,  15.87,  0.00,  0.00,  1.00000,  -1.028,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.26228,  0.00000,  4.58,  0.00,  0.00,  1.00000,  -0.933,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09745,  0.00000,  12.31,  0.00,  0.00,  1.00000,  -0.985,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01120,  0.00000,  107.13,  0.00,  0.00,  1.00000,  -0.994,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01808,  0.00000,  66.38,  0.00,  0.00,  1.00000,  -1.015,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02208,  0.00000,  54.34,  0.00,  0.00,  1.00000,  -1.051,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01192,  0.00000,  100.66,  0.00,  0.00,  1.00000,  -0.957,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03264,  0.00000,  36.76,  0.00,  0.00,  1.00000,  -0.934,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06485,  0.00000,  18.50,  0.00,  0.00,  1.00000,  -0.860,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02859,  0.00000,  41.98,  0.00,  0.00,  1.00000,  -0.886,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.22828,  0.00000,  0.98,  0.00,  0.00,  1.00000,  -1.022,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04259,  0.00000,  28.18,  0.00,  0.00,  1.00000,  -0.983,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.12740,  0.00000,  9.42,  0.00,  0.00,  1.00000,  -0.958,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03412,  0.00000,  35.17,  0.00,  0.00,  1.00000,  -1.039,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.21522,  0.00000,  5.58,  0.00,  0.00,  1.00000,  -1.030,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.11942,  0.00000,  10.05,  0.00,  0.00,  1.00000,  -0.961,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02943,  0.00000,  40.78,  0.00,  0.00,  1.00000,  -0.992,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01999,  0.00000,  60.02,  0.00,  0.00,  1.00000,  -1.008,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03860,  0.00000,  31.09,  0.00,  0.00,  1.00000,  -0.979,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.29654,  0.00000,  4.05,  0.00,  0.00,  1.00000,  -1.081,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02847,  0.00000,  42.16,  0.00,  0.00,  1.00000,  -1.083,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03933,  0.00000,  30.51,  0.00,  0.00,  1.00000,  -0.971,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.18408,  0.00000,  6.52,  0.00,  0.00,  1.00000,  -1.024,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02982,  0.00000,  40.25,  0.00,  0.00,  1.00000,  -0.964,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04668,  0.00000,  25.71,  0.00,  0.00,  1.00000,  -0.903,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.51614,  0.00000,  2.32,  0.00,  0.00,  1.00000,  -1.045,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.10205,  0.00000,  11.76,  0.00,  0.00,  1.00000,  -0.993,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.31410,  0.00000,  3.82,  0.00,  0.00,  1.00000,  -0.974,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04882,  0.00000,  24.58,  0.00,  0.00,  1.00000,  -1.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.26176,  0.00000,  4.58,  0.00,  0.00,  1.00000,  -0.977,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.55191,  0.00000,  2.17,  0.00,  0.00,  1.00000,  -1.025,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.15655,  0.00000,  7.67,  0.00,  0.00,  1.00000,  -1.094,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.36771,  0.00000,  3.26,  0.00,  0.00,  1.00000,  -1.079,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.23743,  0.00000,  5.05,  0.00,  0.00,  1.00000,  -0.991,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02855,  0.00000,  42.03,  0.00,  0.00,  1.00000,  -0.972,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.44875,  0.00000,  2.67,  0.00,  0.00,  1.00000,  -1.077,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.80960,  0.00000,  1.48,  0.00,  0.00,  1.00000,  -1.044,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.30483,  0.00000,  3.94,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10297,  0.00000,  11.65,  0.00,  0.00,  1.00000,  -1.032,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.44238,  0.00000,  2.71,  0.00,  0.00,  1.00000,  -1.081,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.07229,  0.00000,  16.60,  0.00,  0.00,  1.00000,  -1.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05287,  0.00000,  22.70,  0.00,  0.00,  1.00000,  -0.976,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.08766,  0.00000,  13.69,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.13515,  0.00000,  8.88,  0.00,  0.00,  1.00000,  -1.041,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.22399,  0.00000,  5.36,  0.00,  0.00,  1.00000,  -0.978,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.14999,  0.00000,  8.00,  0.00,  0.00,  1.00000,  -0.984,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.43511,  0.00000,  2.76,  0.00,  0.00,  1.00000,  -1.087,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05885,  0.00000,  20.39,  0.00,  0.00,  1.00000,  -1.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03514,  0.00000,  34.15,  0.00,  0.00,  1.00000,  -0.940,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05407,  0.00000,  22.19,  0.00,  0.00,  1.00000,  -1.048,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03832,  0.00000,  31.32,  0.00,  0.00,  1.00000,  -0.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.53722,  0.00000,  2.23,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02806,  0.00000,  42.77,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.20282,  0.00000,  5.92,  0.00,  0.00,  1.00000,  -1.047,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01428,  0.00000,  84.01,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.14870,  0.00000,  8.07,  0.00,  0.00,  1.00000,  -0.977,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02597,  0.00000,  46.20,  0.00,  0.00,  1.00000,  -0.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.19997,  0.00000,  6.00,  0.00,  0.00,  1.00000,  -0.936,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.09413,  0.00000,  12.75,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.22279,  0.00000,  5.39,  0.00,  0.00,  1.00000,  -1.060,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.25353,  0.00000,  4.73,  0.00,  0.00,  1.00000,  -0.998,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.06744,  0.00000,  17.79,  0.00,  0.00,  1.00000,  -1.055,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.45439,  0.00000,  2.64,  0.00,  0.00,  1.00000,  -1.062,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.03154,  0.00000,  38.04,  0.00,  0.00,  1.00000,  -0.979,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.86719,  0.00000,  1.38,  0.00,  0.00,  1.00000,  -1.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.12303,  0.00000,  9.75,  0.00,  0.00,  1.00000,  -0.972,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.69251,  0.00000,  1.73,  0.00,  0.00,  1.00000,  -1.055,  0.00000,  0.00000,  0.00000,  0.00000,  1
