0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00209,  -35.4342,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02576,  -28.5829,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01712,  -20.3675,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01996,  -22.5659,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01203,  -17.3598,  'BIG SPRI',  115.00,  9
1006,  1,  -22.531,  4.940,  0.000,  0.000,  1,  1.00813,  -15.6786,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  2.808,  0.000,  0.000,  1,  1.03000,  -29.1288,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01951,  -19.1179,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00951,  -16.2301,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  4.299,  0.000,  0.000,  1,  1.03000,  -27.5528,  'PRESIDIO',  115.00,  9
1011,  1,  -1.101,  0.000,  0.000,  0.000,  1,  1.03014,  -27.4755,  'PRESIDIO',  22.000,  9
1012,  1,  0.011,  -9.413,  0.000,  0.000,  1,  0.99540,  -35.4237,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01100,  -27.6059,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01544,  -23.5102,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03339,  -28.7462,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.456,  0.000,  0.000,  1,  1.02398,  -17.0069,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99703,  -32.9084,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99932,  -33.1987,  'NOTREES ',  115.00,  9
1019,  1,  -0.001,  -148.229,  0.000,  0.000,  1,  1.01819,  -34.6829,  'MIDLAND ',  115.00,  9
1020,  1,  0.001,  -80.856,  0.000,  0.000,  1,  1.02654,  -20.9084,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00326,  -15.1519,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01949,  -19.6050,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -11.8469,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00134,  -33.3882,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02020,  -18.7120,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00183,  -12.6257,  'BIG SPRI',  13.800,  9
1027,  1,  -0.001,  -77.629,  0.000,  0.000,  1,  1.01738,  -30.4918,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02343,  -20.9332,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.385,  0.000,  0.000,  1,  1.01716,  -30.3188,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02358,  -23.4338,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02197,  -28.8584,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99636,  -21.8852,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -26.5839,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01228,  -14.4862,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00261,  -11.6179,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99563,  -20.4343,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99300,  -34.6784,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01770,  -18.3596,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -13.6473,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00350,  -34.7220,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01070,  -13.8391,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -7.0751,  'FORSAN 1',  13.800,  9
1043,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -11.0120,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02099,  -31.3016,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00025,  -35.2585,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -8.162,  0.000,  0.000,  1,  1.03000,  -30.7701,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00794,  -25.7816,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -22.1057,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -19.2273,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00794,  -25.7816,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00794,  -25.7816,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00794,  -25.7816,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00700,  -26.5638,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01750,  -23.7059,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01249,  -21.0760,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -70.564,  0.000,  0.000,  1,  1.03000,  -23.1790,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00135,  -15.4667,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02470,  -21.6055,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02470,  -21.6055,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02470,  -21.6055,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01484,  -18.5605,  'BIG SPRI',  115.00,  9
1062,  1,  -0.210,  0.000,  0.000,  0.000,  1,  1.01487,  -18.5453,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01610,  -16.6991,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99632,  -36.0476,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01144,  -14.2001,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -7.6342,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01009,  -15.0184,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99314,  -19.9929,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02506,  -19.3554,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -15.4204,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00777,  -34.8209,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -34.4439,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -30.5852,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -30.7808,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -31.5889,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -33.2217,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -30.9118,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00777,  -34.8209,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03639,  -43.6611,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00777,  -34.8209,  'ODESSA 1',  18.000,  9
1081,  2,  -0.000,  -11.811,  0.000,  0.000,  1,  1.01000,  -27.7640,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02017,  -16.8490,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.382,  0.000,  0.000,  1,  1.02328,  -20.4998,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03019,  -23.5864,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01148,  -28.4811,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -31.275,  0.000,  0.000,  1,  1.02102,  -30.0751,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.003,  -24.706,  0.000,  0.000,  1,  1.03000,  -26.0123,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -18.2810,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00039,  -23.1535,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02000,  -31.8171,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03685,  -32.0709,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02027,  -57.8253,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02642,  -55.3689,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02738,  -56.9231,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02028,  -54.4208,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -54.2592,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -53.6405,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02313,  -57.3476,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02454,  -33.4520,  'MEMPHIS ',  161.00,  10
2009,  1,  0.001,  -113.424,  0.000,  0.000,  2,  1.03000,  -46.6953,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  -22.150,  0.000,  0.000,  2,  1.03000,  -38.0769,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04983,  -32.2868,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03651,  -30.1006,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04189,  -31.0552,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02373,  -34.1542,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02040,  -57.5255,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02581,  -59.8765,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  216.342,  0.000,  0.000,  2,  1.04005,  -31.2934,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03692,  -30.4964,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -30.0582,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00508,  -46.7436,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02895,  -55.5089,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02503,  -56.9617,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02895,  -55.5089,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02467,  -54.8464,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00303,  -46.2338,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03764,  -31.3209,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01976,  -58.2223,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00834,  -48.1986,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03022,  -33.6229,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01170,  -59.5623,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03218,  -31.7500,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02437,  -57.0478,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00263,  -61.1661,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02761,  -59.5954,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02686,  -32.9672,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00776,  -46.4828,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02792,  -57.4641,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02428,  -57.6289,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00565,  -56.8436,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02453,  -57.4653,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03663,  -28.4181,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02825,  -26.4720,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02685,  -59.7254,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02767,  -57.8943,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00528,  -47.0907,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02850,  -59.4283,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02767,  -57.3640,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03566,  -33.2465,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02519,  -42.6831,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00298,  -60.8526,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00782,  -52.4745,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02562,  -32.4428,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00587,  -55.9923,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00503,  -45.6252,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00554,  -46.1469,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00503,  -45.6252,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -44.6042,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03692,  -28.0663,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02704,  -25.0862,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00568,  -59.8519,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02532,  -39.4431,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -37.5094,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -31.336,  0.000,  0.000,  2,  1.03000,  -59.1438,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01548,  -58.3481,  'SUMNER 0',  161.00,  11
2065,  1,  -0.000,  -55.579,  0.000,  0.000,  2,  1.03000,  -58.4373,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02500,  -30.4369,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00187,  -46.1069,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00589,  -44.4310,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -37.964,  0.000,  0.000,  2,  1.03000,  -59.4601,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00764,  -44.0631,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -41.3085,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02880,  -58.3757,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02462,  -28.2406,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01538,  -26.6820,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01538,  -26.6820,  'JAYTON 2',  115.00,  10
2076,  1,  -19.703,  -6.390,  0.000,  0.000,  2,  1.02978,  -27.4621,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02740,  -56.0252,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -53.5375,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03323,  -36.2209,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01135,  -54.4736,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01870,  -58.8901,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01170,  -46.6906,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01170,  -46.6906,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01170,  -46.6906,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01170,  -46.6906,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00800,  -55.9467,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02806,  -30.1115,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00652,  -44.1851,  'ARCHER 1',  161.00,  11
2089,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -41.4877,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01763,  -58.8535,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02813,  -35.9155,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02834,  -58.2712,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03650,  -29.6374,  'PANHANDL',  161.00,  10
2094,  1,  -5.366,  1.440,  0.000,  0.000,  2,  1.03514,  -29.3399,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03124,  -28.4618,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  121.010,  0.000,  0.000,  2,  1.03000,  -28.3271,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02984,  -28.0409,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03755,  -31.4321,  'RALLS 1 ',  161.00,  10
2099,  1,  -6.534,  1.440,  0.000,  0.000,  2,  1.02953,  -28.2041,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02095,  -26.0562,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02704,  -55.7535,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02776,  -56.6099,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02351,  -55.2023,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02236,  -55.0311,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01973,  -54.6072,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00626,  -60.7734,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02547,  -57.0525,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01961,  -44.6997,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01893,  -47.5474,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -35.908,  0.000,  0.000,  2,  1.03000,  -56.6718,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01544,  -48.5373,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00769,  -49.5338,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02923,  -55.4616,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02809,  -56.1899,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02173,  -54.2927,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02532,  -54.8560,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02024,  -54.1113,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01932,  -53.9630,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02445,  -54.7237,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01977,  -54.0211,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02267,  -57.9709,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01895,  -58.0703,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03651,  -27.9058,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00067,  -61.5628,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02036,  -58.3588,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02509,  -58.9443,  'VALLEY V',  161.00,  11
2127,  2,  0.002,  221.067,  0.000,  0.000,  2,  1.05135,  -33.6397,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04195,  -32.4512,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00886,  -60.6293,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01987,  -43.7126,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01361,  -41.8911,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -10.459,  0.000,  0.000,  2,  1.02268,  -42.5474,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02424,  -55.7521,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01789,  -75.8482,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01175,  -77.8081,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02073,  -22.8552,  'SWEETWAT',  115.00,  27
3004,  1,  -24.633,  5.400,  0.000,  0.000,  3,  1.01585,  -21.4701,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00798,  -82.9242,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01140,  -30.5357,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02357,  -28.4286,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99982,  -41.9860,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02642,  -37.1367,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01183,  -80.2919,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99728,  -82.5267,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98376,  -83.9596,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -60.908,  0.000,  0.000,  3,  1.03000,  -31.3870,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02008,  -71.8376,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01702,  -21.1887,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01582,  -26.2642,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -21.7284,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02566,  -35.4996,  'CHRISTOV',  230.00,  27
3019,  1,  -0.002,  -46.589,  0.000,  0.000,  3,  1.03000,  -36.4493,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -31.8808,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00977,  -39.0171,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00506,  -21.2047,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -45.974,  0.000,  0.000,  3,  1.03000,  -30.5842,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02755,  -36.9301,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99054,  -55.7238,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03201,  -40.7564,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02124,  -40.5377,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.8203,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02510,  -64.7474,  'LOMETA 0',  115.00,  28
3030,  1,  -0.000,  -67.726,  0.000,  0.000,  3,  1.03000,  -42.7848,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00605,  -30.4816,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01305,  -30.3491,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01327,  -19.4098,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -13.3475,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99705,  -53.1561,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99517,  -48.7958,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02820,  -29.3448,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00983,  -23.3984,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -27.0907,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00858,  -37.6978,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02794,  -32.8214,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01003,  -23.8828,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02794,  -32.8214,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02794,  -32.8214,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -28.5932,  'SILVER 4',  13.800,  27
3046,  1,  -0.001,  -210.061,  0.000,  0.000,  3,  1.02484,  -38.4218,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.000,  -98.196,  0.000,  0.000,  3,  1.03000,  -25.5086,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03327,  -45.0544,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01183,  -33.4765,  'ANSON 0 ',  115.00,  27
3050,  1,  0.050,  -61.698,  0.000,  0.000,  3,  0.97427,  -45.7972,  'DEL RIO ',  230.00,  28
3051,  1,  0.007,  -18.524,  0.000,  0.000,  3,  0.96240,  -46.9454,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01332,  -80.6486,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03168,  -32.1248,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01436,  -31.2491,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -29.6028,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -27.3488,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -27.4921,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03325,  -29.3834,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01273,  -22.8483,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -22.7682,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -24.6649,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -27.0072,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -25.9988,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02329,  -23.4479,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01285,  -19.5624,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00876,  -49.1128,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03032,  -24.2747,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -21.7457,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00736,  -33.3873,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02109,  -25.4887,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00690,  -21.4882,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02181,  -41.8997,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00688,  -79.0844,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -76.8798,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01801,  -44.0236,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00846,  -79.7143,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01340,  -31.1943,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02472,  -29.6128,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02020,  -27.3844,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01042,  -24.4738,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -24.3027,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02522,  -32.6735,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01870,  -28.5100,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -24.0941,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00868,  -21.3696,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -17.6561,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -16.4372,  'LORAINE ',  13.200,  27
3088,  1,  0.001,  -110.390,  0.000,  0.000,  3,  1.03000,  -37.6597,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01969,  -40.6961,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01982,  -40.5824,  'ABILENE ',  161.00,  27
3091,  1,  -0.000,  -51.139,  0.000,  0.000,  3,  1.02000,  -40.4290,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -31.7190,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01338,  -80.5858,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02277,  -27.2222,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -21.7348,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02806,  -24.2926,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02455,  -22.6479,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -16.7497,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01150,  -31.9144,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00942,  -37.6717,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00245,  -62.4982,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01612,  -40.2893,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01550,  -24.9408,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00990,  -64.3216,  'BUCHANAN',  115.00,  28
3105,  1,  -9.915,  0.740,  0.000,  0.000,  3,  1.01014,  -63.5922,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -60.8662,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01085,  -79.2262,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01495,  -68.6522,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02474,  -21.4160,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -17.6169,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01099,  -21.9410,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00128,  -18.2445,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00128,  -18.2445,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02283,  -39.0058,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01187,  -25.5832,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00861,  -19.7262,  'SYNDER 0',  115.00,  27
3117,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -17.0556,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -16.2040,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01726,  -78.4266,  'BRACKETT',  115.00,  28
3120,  1,  -8.147,  0.000,  0.000,  0.000,  3,  1.01743,  -78.0170,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01960,  -21.0321,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -13.2881,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00429,  -81.4223,  'UVALDE 0',  115.00,  28
3124,  1,  0.001,  -47.079,  0.000,  0.000,  3,  1.02284,  -79.7107,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01085,  -40.2037,  'ABILENE ',  115.00,  27
3126,  1,  -0.001,  -46.052,  0.000,  0.000,  3,  1.01162,  -84.1355,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02062,  -21.1594,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01110,  -21.3514,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02780,  -21.8220,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01618,  -24.7163,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -26.2724,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01295,  -44.1617,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02359,  -25.4853,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02102,  -25.8642,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01329,  -22.9579,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00821,  -20.0147,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02596,  -27.6757,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02585,  -43.2794,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00451,  -33.1991,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00261,  -34.1446,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02208,  -22.5037,  'SWEETWAT',  115.00,  27
3142,  1,  -0.000,  -25.736,  0.000,  0.000,  3,  1.03000,  -44.5267,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -17.498,  0.000,  0.000,  3,  1.01455,  -43.2780,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01288,  -43.8592,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01578,  -27.6496,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -8.377,  0.000,  0.000,  3,  1.03000,  -40.4298,  'JUNCTION',  115.00,  28
3147,  1,  -0.001,  -24.872,  0.000,  0.000,  3,  1.03000,  -66.9054,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01457,  -78.7416,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02293,  -107.0323,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01679,  -84.7035,  'LAREDO 7',  230.00,  20
4005,  1,  0.003,  -73.744,  0.000,  0.000,  4,  1.02639,  -88.2365,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02874,  -86.7137,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01584,  -108.8171,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01530,  -76.4048,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02809,  -87.2735,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.7877,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02217,  -90.2890,  'HEBBRONV',  115.00,  19
4012,  1,  -0.001,  -19.775,  0.000,  0.000,  4,  1.03000,  -105.8167,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01927,  -107.7709,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00004,  -77.7529,  'EAGLE PA',  230.00,  20
4015,  1,  0.002,  -76.249,  0.000,  0.000,  4,  1.00830,  -78.9131,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02215,  -75.9872,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02537,  -88.9048,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01739,  -83.8120,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01507,  -103.9248,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01085,  -89.3459,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01724,  -104.6743,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01726,  -86.9633,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02085,  -75.9618,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02835,  -73.8229,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02626,  -75.2369,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.6093,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02421,  -108.4736,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01326,  -68.2592,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01393,  -69.8417,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -66.2317,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02246,  -90.5116,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01063,  -92.2725,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01397,  -88.8441,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01597,  -107.5868,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01176,  -87.7269,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00913,  -81.6734,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.059,  -67.787,  0.000,  0.000,  4,  1.03001,  -85.1008,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00982,  -81.1023,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02363,  -99.8636,  'MISSION ',  230.00,  19
4040,  1,  -0.043,  -254.569,  0.000,  0.000,  4,  1.03000,  -102.6455,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02123,  -102.9544,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02654,  -106.4222,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01305,  -94.4433,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01476,  -94.7535,  'FALCON H',  115.00,  19
4045,  1,  -20.809,  -2.131,  0.000,  0.000,  4,  1.01979,  -93.2709,  'FALCON H',  13.800,  19
4046,  1,  -6.350,  -3.333,  0.000,  0.000,  4,  1.01979,  -94.3205,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -92.5552,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01334,  -103.5035,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02112,  -99.3239,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01097,  -96.3892,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01236,  -91.8360,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01236,  -91.8360,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02402,  -90.9127,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -83.2973,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01327,  -87.3914,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02576,  -82.9289,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01873,  -85.7453,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.5674,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.7807,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.9622,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.3238,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.9231,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.2942,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01476,  -87.1917,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01476,  -87.1917,  'CORPUS C',  18.000,  21
4066,  1,  -0.003,  -73.337,  0.000,  0.000,  4,  1.03000,  -107.6421,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01543,  -101.9956,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02840,  -107.2491,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01519,  -87.3740,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01886,  -95.8292,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01028,  -98.2401,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01708,  -87.5987,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02320,  -100.0340,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02860,  -101.9682,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02320,  -100.0340,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02320,  -100.0340,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02320,  -100.0340,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01251,  -87.6791,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02098,  -105.1329,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03415,  -87.6761,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02756,  -88.6649,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.7176,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.8724,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.6937,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.3166,  'CORPUS C',  13.800,  21
4086,  1,  -0.002,  -59.327,  0.000,  0.000,  4,  1.03000,  -100.4036,  'RIO HOND',  115.00,  19
4087,  1,  -0.053,  -75.000,  0.000,  0.000,  4,  1.03000,  -88.9415,  'CORPUS C',  115.00,  21
4088,  1,  -0.010,  -190.620,  0.000,  0.000,  4,  1.03000,  -108.0610,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01560,  -103.9049,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01560,  -103.9049,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01560,  -103.9049,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  0.930,  0.000,  0.000,  4,  1.01453,  -103.7442,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01560,  -103.9049,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01560,  -103.9049,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01560,  -103.9049,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01560,  -103.9049,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01560,  -103.9049,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01560,  -103.9049,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01625,  -87.5220,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01555,  -87.5971,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01294,  -88.5370,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02122,  -100.8253,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -72.188,  0.000,  0.000,  4,  1.03000,  -107.8823,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01503,  -86.2962,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -83.7660,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01264,  -99.2570,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02654,  -107.2204,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01751,  -86.0557,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01112,  -88.8122,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02181,  -102.1513,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01671,  -103.7320,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02607,  -93.0701,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02467,  -86.5335,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01955,  -87.9191,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.4002,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.3484,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02408,  -75.8615,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01334,  -90.4497,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01086,  -95.5641,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01402,  -87.6855,  'CORPUS C',  115.00,  21
4121,  1,  -0.001,  -37.201,  0.000,  0.000,  4,  1.03000,  -104.9742,  'SANTA MA',  115.00,  19
4122,  1,  -0.000,  -157.375,  0.000,  0.000,  4,  1.02429,  -108.0184,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01453,  -89.2918,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02143,  -99.3305,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00770,  -77.4714,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01741,  -99.5206,  'BROWNSVI',  115.00,  19
4127,  1,  -0.012,  -50.815,  0.000,  0.000,  4,  1.03000,  -93.0549,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -69.309,  0.000,  0.000,  4,  1.03000,  -104.7595,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03552,  -86.1777,  'PREMONT ',  115.00,  20
4130,  1,  0.003,  -10.522,  0.000,  0.000,  4,  1.03000,  -87.7482,  'FREER 0 ',  115.00,  20
4131,  1,  -0.015,  -93.612,  0.000,  0.000,  4,  1.03000,  -77.2936,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02674,  -78.2538,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.2936,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.2936,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.2936,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.2936,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.2936,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.2936,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01401,  -90.1770,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03514,  -88.6729,  'SARITA 1',  230.00,  21
4141,  1,  -0.017,  -24.521,  0.000,  0.000,  4,  1.03000,  -90.8745,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.8449,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01481,  -80.5623,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01674,  -91.2365,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01430,  -86.7388,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02488,  -87.0728,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -105.677,  0.000,  0.000,  4,  1.02800,  -88.4692,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01600,  -90.1780,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00540,  -82.2288,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01352,  -88.1484,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03293,  -90.5982,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02672,  -89.0208,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.0121,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01159,  -104.6377,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01467,  -102.9601,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01661,  -88.7338,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02004,  -106.9084,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02461,  -84.9397,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01868,  -86.9963,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.1662,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.0341,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.0587,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02461,  -84.9397,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01350,  -101.9739,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02728,  -86.9889,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01379,  -83.6267,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02198,  -104.9196,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01800,  -87.1467,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01457,  -88.7350,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01338,  -87.0693,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -94.362,  0.000,  0.000,  4,  1.03000,  -102.7415,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -77.3208,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00263,  -76.1836,  'REFUGIO ',  115.00,  21
4174,  1,  -0.001,  -52.955,  0.000,  0.000,  4,  1.03000,  -75.8543,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.005,  -13.441,  0.000,  0.000,  4,  1.03000,  -86.1865,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03944,  -83.1540,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -80.2079,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.051,  -40.092,  0.000,  0.000,  4,  1.03002,  -79.2798,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02436,  -88.7312,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01274,  -87.7313,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02484,  -81.9209,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01073,  -82.4240,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02719,  -92.7579,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02181,  -97.2937,  'SAN PERL',  115.00,  19
4185,  1,  0.002,  -21.517,  0.000,  0.000,  4,  1.02128,  -93.9162,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.001,  -56.991,  0.000,  0.000,  4,  1.02923,  -105.1984,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00953,  -85.5527,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01516,  -78.7284,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00542,  -83.0998,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01577,  -88.4889,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01851,  -95.4300,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -96.1444,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01842,  -97.7960,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -99.9768,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02884,  -80.8265,  'OILTON 0',  500.00,  20
4196,  1,  -0.043,  -21.248,  0.000,  0.000,  4,  1.03000,  -83.2325,  'OILTON 1',  230.00,  20
4197,  1,  -0.007,  -6.038,  0.000,  0.000,  4,  1.03000,  -85.3686,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -59.6054,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95602,  -67.8855,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99069,  -59.4442,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -59.1822,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -57.5850,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99463,  -49.5013,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -60.0359,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -59.5378,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94627,  -70.9119,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -57.9170,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -58.984,  0.000,  0.000,  5,  0.99150,  -62.0443,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01190,  -57.5140,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -55.4805,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -57.5858,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01442,  -59.3490,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02021,  -48.7727,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00983,  -51.4082,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01451,  -47.5243,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -54.9910,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -56.9787,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -54.9910,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95034,  -68.9625,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01971,  -56.4122,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02263,  -58.8873,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02133,  -59.5123,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02684,  -58.8158,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99525,  -65.6180,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01684,  -59.3522,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02127,  -59.7919,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -59.5523,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -56.5641,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -57.9828,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -56.5641,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -56.5641,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02126,  -55.0834,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02107,  -55.0361,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -55.8934,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -54.5589,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02168,  -55.1728,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -54.9261,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01862,  -60.4797,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01639,  -57.6302,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -49.6752,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01895,  -52.0836,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02125,  -55.3702,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02218,  -57.1611,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03254,  -56.5366,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02406,  -59.5375,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03254,  -56.5366,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03160,  -59.0364,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02687,  -58.9393,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92546,  -72.9371,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01912,  -49.2646,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01836,  -49.9053,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01465,  -47.9098,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01237,  -47.2874,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00764,  -62.9111,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01580,  -63.8856,  'MABANK 2',  115.00,  14
5061,  1,  -0.000,  -20.152,  0.000,  0.000,  5,  1.03000,  -65.7888,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01680,  -67.5465,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -55.8724,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -57.7535,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -55.8724,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -55.8724,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -54.3942,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -54.3202,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -54.2213,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -59.7101,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00602,  -62.1958,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -58.9329,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00925,  -53.2477,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02024,  -60.0006,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98725,  -67.6395,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01795,  -62.9425,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -39.673,  0.000,  0.000,  5,  1.03000,  -64.6420,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -57.6796,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01065,  -62.4297,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98391,  -66.5321,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01768,  -65.6588,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -59.2836,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03130,  -56.7820,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -58.3822,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01613,  -60.0838,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -59.1269,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98060,  -62.9021,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98607,  -62.8170,  'CLIFTON ',  161.00,  18
5089,  1,  -27.605,  -24.131,  0.000,  0.000,  5,  1.00932,  -61.3732,  'CLIFTON ',  13.800,  18
5090,  1,  -0.000,  -143.146,  0.000,  0.000,  5,  1.03000,  -59.9075,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95422,  -66.0084,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02032,  -58.7160,  'GRANDVIE',  161.00,  14
5093,  1,  -0.000,  -165.331,  0.000,  0.000,  5,  1.03000,  -59.4950,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01686,  -59.4696,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -58.8579,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02847,  -59.1965,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -58.5168,  'EULESS 2',  161.00,  17
5098,  1,  -0.000,  -105.439,  0.000,  0.000,  5,  1.03000,  -59.3459,  'FORT WOR',  161.00,  17
5099,  1,  -0.000,  -60.359,  0.000,  0.000,  5,  1.03000,  -59.5474,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02283,  -59.5155,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98517,  -62.3616,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03012,  -57.2107,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02956,  -58.6016,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02126,  -58.6316,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -59.3120,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03210,  -59.1193,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -59.3120,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -162.007,  0.000,  0.000,  5,  1.03000,  -58.7811,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01129,  -60.3188,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98489,  -56.5544,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02871,  -59.5170,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98161,  -60.9211,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -59.1355,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00707,  -62.6115,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -60.9135,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02872,  -59.0753,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02046,  -59.4613,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96882,  -53.9025,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01695,  -53.4869,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -52.5036,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  -31.239,  0.000,  0.000,  5,  1.02044,  -53.1035,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02650,  -59.8871,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94487,  -75.0084,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95404,  -75.4575,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -58.2252,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -59.9183,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96565,  -64.7731,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -59.8184,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99800,  -62.8881,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -58.8007,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -62.8696,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02053,  -64.3258,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98162,  -60.6165,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00088,  -52.1699,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01668,  -55.7893,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99915,  -60.8803,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01268,  -59.7566,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01173,  -61.4335,  'WACO 1 1',  161.00,  13
5139,  1,  -0.000,  -67.799,  0.000,  0.000,  5,  1.03000,  -59.7912,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95000,  -69.3955,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01484,  -60.5989,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98286,  -66.7391,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -58.0670,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98541,  -62.5319,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02651,  -58.9991,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -59.5160,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -59.6352,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -59.5323,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02395,  -59.9704,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01115,  -53.2974,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97952,  -63.6046,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -59.6667,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01666,  -56.0302,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97522,  -63.3242,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00679,  -53.8277,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98581,  -60.2913,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01434,  -60.0556,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -59.5265,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94084,  -74.7320,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02687,  -57.2947,  'DENTON 2',  161.00,  17
5161,  1,  -0.000,  -65.436,  0.000,  0.000,  5,  1.03000,  -59.8986,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90736,  -72.2245,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01672,  -65.3003,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02996,  -55.7260,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -57.0680,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.1828,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02996,  -55.7260,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -59.9455,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01613,  -55.7870,  'DUBLIN 1',  161.00,  15
5170,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01089,  -54.5378,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94292,  -67.4126,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -111.171,  0.000,  0.000,  5,  1.03000,  -58.9837,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02724,  -58.9508,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93626,  -68.2812,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -57.5982,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99063,  -54.7518,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -59.1459,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02064,  -60.0527,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -57.5981,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02229,  -58.5766,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -59.7485,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94518,  -69.1334,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02907,  -59.5486,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01620,  -60.2807,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01862,  -58.9991,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01544,  -59.1289,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01545,  -49.4596,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02499,  -59.3579,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -59.8382,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00361,  -59.0202,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -57.845,  0.000,  0.000,  5,  0.98188,  -63.3947,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -63.0045,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -63.6388,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02197,  -59.3963,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02636,  -58.7079,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01970,  -50.3775,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01451,  -52.2332,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01743,  -49.8543,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02385,  -59.1591,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98475,  -57.6642,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94202,  -68.8950,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00537,  -61.4479,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -59.4448,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -52.2107,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -53.5420,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01646,  -50.6276,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01900,  -51.3621,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01823,  -51.1426,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96901,  -61.6436,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02652,  -58.7043,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91801,  -71.9271,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00443,  -60.8665,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02438,  -59.5275,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -59.8063,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -59.0556,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -59.2489,  'FORT WOR',  161.00,  17
5217,  1,  -0.000,  -136.643,  0.000,  0.000,  5,  1.03000,  -58.9647,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01528,  -59.4451,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.535,  0.000,  0.000,  5,  1.01633,  -61.2361,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02323,  -59.0898,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02037,  -65.5937,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99325,  -63.9897,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92320,  -72.7736,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -59.3001,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -61.3103,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99386,  -62.4965,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01608,  -62.2904,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02181,  -58.9280,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -59.6401,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -59.8547,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97250,  -62.5492,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -59.4751,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -59.0630,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -59.0395,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00856,  -66.4609,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01925,  -46.9578,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00964,  -45.3342,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01626,  -46.2703,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -59.4795,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01902,  -61.6304,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -63.0092,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -63.0092,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02030,  -58.2706,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -59.0093,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -59.6241,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98234,  -59.2021,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97095,  -62.5763,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02677,  -58.6062,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -58.0348,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -59.0105,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02694,  -59.3672,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -59.8437,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -58.5997,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -58.8948,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98682,  -58.6340,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99571,  -61.5162,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98257,  -62.8048,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -59.6860,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02101,  -60.8905,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01683,  -51.1310,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99885,  -56.0088,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -46.8384,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01166,  -48.0742,  'GLEN ROS',  13.800,  18
5264,  1,  -0.000,  -95.196,  0.000,  0.000,  5,  1.02766,  -56.9099,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -58.0631,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -59.0164,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96444,  -68.4187,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99429,  -61.8156,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01189,  -58.4960,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94502,  -67.1201,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97783,  -69.2552,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -59.8860,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -59.1587,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01521,  -59.9901,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92525,  -71.6052,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96620,  -66.1631,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02200,  -59.0211,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00234,  -65.4006,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02194,  -62.5250,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01456,  -63.7947,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01621,  -61.6455,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01714,  -61.7813,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01837,  -61.9550,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01840,  -60.7054,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00318,  -56.8100,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99224,  -57.4227,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -59.1567,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99279,  -61.9468,  'WOLFE CI',  161.00,  16
5289,  1,  -0.000,  -124.529,  0.000,  0.000,  5,  1.03000,  -59.4286,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97741,  -63.5467,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -59.3613,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01790,  -58.9040,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01265,  -56.8891,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -59.9361,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03235,  -56.7899,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -58.3004,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03235,  -56.7899,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03849,  -56.5951,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.3855,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.4554,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03235,  -56.7899,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.4879,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.8189,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03170,  -56.9248,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02982,  -58.6039,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -58.0271,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -58.9474,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -59.3129,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -59.8725,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02764,  -59.2051,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -60.0241,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01615,  -59.2255,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02228,  -58.4436,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96460,  -65.4433,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01675,  -59.2922,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -112.157,  0.000,  0.000,  5,  1.03000,  -59.8143,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01734,  -53.0999,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01987,  -54.5088,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01196,  -52.2654,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01153,  -52.1741,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01222,  -52.3013,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03057,  -56.6095,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -58.6804,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.3562,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.3515,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.8423,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91987,  -71.6553,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98839,  -65.9020,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02053,  -59.6723,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02535,  -58.7096,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01367,  -60.4485,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -59.5650,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00933,  -60.4382,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98382,  -49.3770,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -59.6228,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -59.1917,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01064,  -53.2583,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01315,  -58.1534,  'GRANBURY',  161.00,  18
5339,  1,  -0.000,  -74.994,  0.000,  0.000,  5,  1.03000,  -59.5282,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -59.9372,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -58.7401,  'LEWISVIL',  161.00,  17
5342,  1,  -1.872,  -3.201,  0.000,  0.000,  5,  1.03344,  -58.6315,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.5546,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -59.8760,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97263,  -64.0128,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -242.721,  0.000,  0.000,  5,  1.03000,  -59.1321,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97204,  -52.7463,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99130,  -61.3461,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02175,  -59.1949,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -57.1433,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -58.6677,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02297,  -59.7036,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -59.0482,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02201,  -60.6147,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01065,  -59.1295,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02941,  -59.7330,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02729,  -58.8015,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -60.3645,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00479,  -62.4651,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -58.0864,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02153,  -52.6470,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01728,  -53.7714,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02153,  -52.6470,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01943,  -51.9998,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01697,  -51.2971,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01639,  -51.1097,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01648,  -51.1558,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01827,  -51.6566,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01611,  -51.0283,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -58.2398,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01856,  -59.4994,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -59.7598,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02076,  -59.7527,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02488,  -58.9438,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -59.1111,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -59.0524,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01669,  -65.9153,  'KILLEEN ',  161.00,  13
5378,  1,  -0.000,  -115.427,  0.000,  0.000,  5,  1.01046,  -63.5110,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -59.3681,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -57.5308,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01825,  -59.3733,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.6076,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.4774,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02704,  -57.0927,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -58.2990,  'DALLAS 3',  161.00,  16
5386,  1,  -0.000,  -127.288,  0.000,  0.000,  5,  1.03000,  -59.7395,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01927,  -59.9378,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01074,  -58.9862,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99993,  -60.7955,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97938,  -68.4576,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95525,  -73.8247,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92432,  -78.0677,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99244,  -61.9076,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03179,  -43.3663,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -41.7582,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00840,  -45.6600,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00235,  -42.9618,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00235,  -42.9618,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03546,  -42.8329,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02241,  -59.1078,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -53.4544,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01599,  -55.3679,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -53.4544,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -53.4544,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -53.4544,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -53.4544,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98109,  -64.0404,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02223,  -60.5141,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02065,  -59.1954,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -62.5626,  'KILLEEN ',  500.00,  13
5411,  1,  -0.002,  -166.665,  0.000,  0.000,  5,  1.03000,  -64.8975,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -60.0082,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -50.8388,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -53.9435,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -50.1946,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01881,  -50.1880,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01930,  -50.2659,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01964,  -50.2967,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02104,  -50.5218,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02451,  -58.2948,  'FORT WOR',  161.00,  17
5421,  1,  -0.000,  -122.632,  0.000,  0.000,  5,  1.03000,  -61.0660,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.000,  -40.347,  0.000,  0.000,  5,  1.03000,  -58.9311,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -58.9311,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -58.9311,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -59.4991,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99087,  -64.0965,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00577,  -60.2332,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -58.3826,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02077,  -59.7870,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01794,  -59.3924,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -59.4439,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01237,  -58.8244,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -59.2994,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -59.4194,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99941,  -58.3086,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -59.5375,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91669,  -70.7040,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -59.2024,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01142,  -60.0388,  'WAXAHACH',  161.00,  14
5440,  1,  -0.000,  -104.079,  0.000,  0.000,  5,  1.03000,  -59.5073,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02651,  -58.6251,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -59.3754,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -59.2653,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01915,  -55.2401,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01408,  -57.9787,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99266,  -65.2502,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02136,  -58.8862,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -56.7363,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03007,  -58.2379,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99607,  -62.2020,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02168,  -61.3961,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01125,  -62.7090,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -57.8789,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02271,  -60.2265,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00645,  -57.3323,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97743,  -57.8454,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -58.8701,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97033,  -69.6674,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95529,  -74.7676,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92655,  -78.7292,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00576,  -64.6619,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -59.5083,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -59.6248,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03058,  -56.8142,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -58.2159,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95149,  -69.3798,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -59.9335,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02035,  -59.7808,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -59.6113,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99745,  -64.6192,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01584,  -56.3054,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01876,  -46.3619,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01976,  -55.3539,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94074,  -67.7127,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -58.9430,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94533,  -69.1454,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02320,  -65.4262,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -127.064,  0.000,  0.000,  5,  1.02901,  -59.4937,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -55.9483,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02212,  -57.7657,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01419,  -59.1190,  'FORT WOR',  161.00,  17
5482,  1,  -0.000,  -122.615,  0.000,  0.000,  5,  1.03000,  -60.1100,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -58.4373,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99144,  -52.0031,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01935,  -59.0649,  'BLOOMING',  161.00,  14
6001,  1,  -0.003,  -93.803,  0.000,  0.000,  6,  1.03000,  -74.6594,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01617,  -75.1506,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03762,  -65.2773,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03159,  -67.9674,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03079,  -70.3577,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.8586,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.2283,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.8224,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.5151,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.7481,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02215,  -72.6645,  'MARION 2',  115.00,  22
6012,  1,  -0.000,  -20.709,  0.000,  0.000,  6,  1.03000,  -71.3836,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01734,  -75.0006,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00366,  -78.1013,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02608,  -75.0386,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02586,  -74.0876,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01797,  -74.1001,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01967,  -71.2137,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02040,  -71.4234,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01849,  -70.1510,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03865,  -66.6077,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03500,  -67.5928,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02982,  -68.9654,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -115.752,  0.000,  0.000,  6,  1.03000,  -72.8464,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.003,  -168.956,  0.000,  0.000,  6,  1.03000,  -74.7696,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02116,  -74.0378,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -71.9813,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02176,  -71.3016,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00058,  -79.0933,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01345,  -70.6494,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01537,  -71.7782,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02116,  -72.2674,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03302,  -66.5640,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03035,  -68.3859,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02718,  -69.9192,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02520,  -71.8015,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02196,  -73.3984,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03727,  -67.0643,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02903,  -69.1472,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02108,  -71.3049,  'AUSTIN 3',  115.00,  23
6041,  1,  -11.897,  -13.852,  0.000,  0.000,  6,  1.03999,  -66.9403,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.8909,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02302,  -73.3651,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01429,  -74.9673,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03280,  -69.6538,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02849,  -71.8533,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02261,  -74.3424,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03280,  -69.6538,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03280,  -69.6538,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03280,  -69.6538,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.203,  0.000,  0.000,  6,  1.03999,  -69.4259,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03280,  -69.6538,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -25.437,  0.000,  0.000,  6,  1.03999,  -69.3892,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -13.304,  0.000,  0.000,  6,  1.03999,  -69.1467,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98306,  -83.3503,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03005,  -68.5848,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02925,  -70.0740,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02818,  -70.9890,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97198,  -85.6495,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02071,  -75.2138,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02385,  -71.1535,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -72.1749,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01942,  -73.3140,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00970,  -77.5935,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01044,  -70.3779,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03106,  -68.6450,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02839,  -70.2369,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02247,  -72.8971,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.2871,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.7798,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.3612,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.9342,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.1696,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.1732,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01908,  -69.1831,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01608,  -70.4792,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01154,  -73.2524,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01125,  -68.0832,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01552,  -68.6725,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01412,  -68.4867,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02507,  -68.8631,  'MARBLE F',  115.00,  23
6082,  1,  -14.549,  -12.394,  0.000,  0.000,  6,  1.03968,  -67.9920,  'MARBLE F',  13.800,  23
6083,  1,  -14.549,  -10.342,  0.000,  0.000,  6,  1.03968,  -67.9185,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02780,  -69.9834,  'ROUND RO',  115.00,  23
6085,  1,  -0.397,  0.000,  0.000,  0.000,  6,  1.02785,  -69.9554,  'ROUND RO',  13.800,  23
6086,  1,  -8.502,  0.000,  0.000,  0.000,  6,  1.02882,  -69.3845,  'ROUND RO',  13.800,  23
6087,  1,  -1.942,  0.000,  0.000,  0.000,  6,  1.02805,  -69.8465,  'ROUND RO',  13.800,  23
6088,  1,  -3.004,  0.000,  0.000,  0.000,  6,  1.02789,  -69.8295,  'ROUND RO',  13.800,  23
6089,  1,  -3.937,  0.000,  0.000,  0.000,  6,  1.02829,  -69.7059,  'ROUND RO',  13.800,  23
6090,  1,  -11.532,  0.000,  0.000,  0.000,  6,  1.02798,  -69.3638,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -65.149,  0.000,  0.000,  6,  1.03000,  -74.1322,  'WIMBERLE',  115.00,  23
6092,  1,  -0.004,  -28.994,  0.000,  0.000,  6,  1.03000,  -75.6794,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01818,  -74.1092,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02125,  -73.9402,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02424,  -71.5303,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.003,  -79.468,  0.000,  0.000,  6,  1.03000,  -77.0365,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01782,  -74.3740,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -71.5255,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01372,  -75.0315,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01577,  -75.8562,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02283,  -69.2190,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02428,  -69.4267,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -64.912,  0.000,  0.000,  6,  1.03000,  -71.8405,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02283,  -69.2190,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02283,  -69.2190,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02865,  -69.0347,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03614,  -64.1806,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -69.1771,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98049,  -74.9969,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.1670,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.0553,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02021,  -75.7128,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01840,  -71.7193,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01510,  -75.1457,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01554,  -74.8358,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00691,  -73.5192,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02922,  -71.1921,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03881,  -66.8417,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03296,  -68.4367,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03127,  -69.7545,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01952,  -74.7838,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97326,  -77.2267,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02155,  -71.0641,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02422,  -72.3473,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01033,  -76.2950,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02017,  -71.8320,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.035,  0.000,  0.000,  6,  0.92555,  -79.1621,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01661,  -75.7792,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94422,  -83.4366,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01661,  -72.3702,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02151,  -73.8048,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01554,  -72.0971,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99781,  -79.3183,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99769,  -73.4657,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00014,  -75.2430,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02841,  -71.1728,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01612,  -72.3171,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00811,  -78.7921,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00325,  -76.2246,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97564,  -74.1698,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03144,  -68.4498,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02885,  -70.5528,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02886,  -72.5684,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03144,  -68.4498,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.3511,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.4656,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.6808,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.3808,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.8954,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02603,  -74.5642,  'SAN ANTO',  115.00,  26
6151,  1,  0.002,  -81.913,  0.000,  0.000,  6,  1.01188,  -79.4144,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02827,  -72.4079,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02234,  -73.4367,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00735,  -73.1707,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01567,  -75.5091,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02010,  -68.7316,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01512,  -76.9215,  'BOERNE 1',  115.00,  26
6158,  1,  -0.001,  -60.076,  0.000,  0.000,  6,  1.03000,  -81.3976,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01840,  -74.4396,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01847,  -71.5318,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03034,  -68.1809,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02899,  -70.0655,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02517,  -72.1077,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.5516,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.4795,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.8856,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.6297,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01807,  -74.9616,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03422,  -69.2654,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02909,  -71.5125,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02226,  -73.1487,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01310,  -71.1181,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01386,  -72.3224,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02183,  -74.5903,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01760,  -71.8127,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01936,  -72.6291,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.007,  -132.600,  0.000,  0.000,  6,  1.03000,  -72.2349,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01944,  -74.3756,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01197,  -75.5264,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01191,  -76.1874,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02021,  -72.9428,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01980,  -74.8742,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00099,  -74.9373,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01970,  -71.8068,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01704,  -72.0349,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02377,  -70.8218,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02213,  -71.1784,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00464,  -71.1714,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99282,  -74.5980,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00284,  -79.5750,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01847,  -74.0262,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01670,  -71.9666,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00977,  -74.9880,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01548,  -72.7418,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98472,  -78.4070,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02189,  -74.8765,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03087,  -69.7389,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02745,  -72.2979,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02718,  -73.4996,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01056,  -75.3434,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02156,  -74.9989,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01631,  -75.5226,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01831,  -74.8439,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01472,  -75.0289,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02481,  -70.7010,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98952,  -76.7932,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -58.547,  0.000,  0.000,  6,  1.03000,  -71.8587,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -71.4467,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00199,  -76.4673,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03841,  -65.3045,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03289,  -66.6611,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -69.3523,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.3640,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.5057,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.8422,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.2636,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01835,  -72.3336,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01352,  -72.6561,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02142,  -71.9175,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01987,  -74.0410,  'SAN ANTO',  115.00,  22
6221,  1,  -0.008,  -75.300,  0.000,  0.000,  6,  1.03000,  -78.0804,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02775,  -69.4512,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02564,  -70.4793,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02049,  -71.8392,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01197,  -75.2060,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96944,  -85.3972,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02411,  -70.9315,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02862,  -68.8631,  'SAN MARC',  500.00,  22
6229,  1,  -0.000,  -78.658,  0.000,  0.000,  6,  1.03000,  -70.2016,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02188,  -71.9323,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00835,  -73.3190,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02052,  -71.3360,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -71.6254,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03112,  -70.0869,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02995,  -71.1953,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02476,  -73.2894,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91767,  -79.9584,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02250,  -71.1895,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03609,  -68.2836,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02958,  -70.8945,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02293,  -72.9418,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03609,  -68.2836,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.1947,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.4188,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.7088,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.4756,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.7968,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.2969,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.8562,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01526,  -75.0930,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01972,  -74.7280,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00989,  -71.6312,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01423,  -75.1622,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03470,  -66.6575,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03207,  -67.8050,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02295,  -70.5868,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03235,  -66.2982,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03026,  -65.9694,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03470,  -66.6575,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03193,  -66.2253,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01688,  -75.0315,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02190,  -69.4805,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02231,  -72.5267,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02208,  -74.2014,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01944,  -72.5827,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.003,  -1.719,  0.000,  0.000,  6,  1.02176,  -72.5233,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.604,  -2.727,  0.000,  0.000,  6,  1.02311,  -72.4876,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.003,  -1.719,  0.000,  0.000,  6,  1.02176,  -72.5233,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.604,  -2.727,  0.000,  0.000,  6,  1.02311,  -72.4876,  'CUERO 1 ',  13.800,  24
6270,  1,  -4.010,  -6.817,  0.000,  0.000,  6,  1.02856,  -72.3463,  'CUERO 1 ',  13.800,  24
6271,  1,  -2.451,  -4.090,  0.000,  0.000,  6,  1.02507,  -72.4032,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.604,  -2.727,  0.000,  0.000,  6,  1.02311,  -72.4876,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.604,  -2.727,  0.000,  0.000,  6,  1.02311,  -72.4876,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.872,  -3.201,  0.000,  0.000,  6,  1.02374,  -72.4720,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01516,  -74.8407,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01462,  -76.5185,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02754,  -70.5625,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02247,  -71.6886,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02821,  -70.3008,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02360,  -72.5499,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02057,  -74.7695,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02268,  -70.9323,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02019,  -75.3510,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01935,  -74.2839,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01872,  -75.9137,  'BOERNE 2',  230.00,  26
6286,  1,  -0.001,  -111.364,  0.000,  0.000,  6,  1.01872,  -79.2871,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02523,  -72.3661,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01583,  -74.5787,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01587,  -71.9225,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02943,  -70.9810,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01797,  -74.9006,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03514,  -66.2772,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02995,  -68.3819,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02297,  -70.8954,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03324,  -65.9781,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03351,  -66.0218,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03061,  -65.5808,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02854,  -68.5935,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02982,  -69.8932,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02897,  -70.7476,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02854,  -68.5935,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02283,  -67.7157,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02664,  -68.2970,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -67.8566,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02282,  -67.7039,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02265,  -71.0403,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01424,  -74.8179,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02142,  -73.7934,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98913,  -78.3550,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02534,  -73.7513,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00018,  -76.3891,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02856,  -73.3199,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02015,  -71.8465,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01991,  -74.6387,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03355,  -67.4373,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02618,  -65.0169,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02377,  -66.2844,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02164,  -67.7888,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02027,  -68.8830,  'GEORGETO',  115.00,  23
6320,  1,  -0.003,  -150.073,  0.000,  0.000,  6,  1.03000,  -73.8513,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02348,  -72.8743,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02160,  -74.9467,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01468,  -74.7974,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02065,  -74.2047,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92740,  -78.3367,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00779,  -76.9372,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99027,  -77.2113,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97242,  -81.8353,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00582,  -77.1414,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02235,  -71.7043,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.001,  -140.389,  0.000,  0.000,  6,  1.03000,  -71.4608,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01518,  -75.0555,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03058,  -69.8965,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02908,  -71.7227,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02344,  -73.2266,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93041,  -85.8481,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -74.1212,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92444,  -79.1827,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01184,  -72.2101,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02155,  -76.3591,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01153,  -80.2513,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03272,  -66.7054,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03091,  -68.4704,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02950,  -69.5204,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01770,  -71.9157,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01590,  -77.0361,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.8693,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03465,  -67.8262,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02575,  -70.4111,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02238,  -74.4684,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02645,  -70.4401,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03031,  -68.8166,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02739,  -69.7465,  'ROUND RO',  115.00,  23
6356,  1,  -0.002,  -140.564,  0.000,  0.000,  6,  1.03000,  -74.7841,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99411,  -82.3254,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -87.705,  0.000,  0.000,  6,  1.03000,  -72.3343,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03078,  -66.7243,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00370,  -64.9904,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99854,  -69.0116,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03566,  -73.0373,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02842,  -75.6551,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02558,  -78.5951,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7873,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.3267,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9673,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9128,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7850,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99991,  -81.9528,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02555,  -82.0455,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99277,  -79.8411,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00987,  -81.8627,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00959,  -81.1027,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00959,  -81.1027,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01830,  -79.2706,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01426,  -81.4766,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01885,  -65.0340,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01559,  -67.1298,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01673,  -69.2791,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01885,  -65.0340,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01885,  -65.0340,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01885,  -65.0340,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01885,  -65.0340,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01885,  -65.0340,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02130,  -79.1434,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01238,  -81.4093,  'SPRING 1',  115.00,  5
7028,  1,  -0.003,  -302.655,  0.000,  0.000,  7,  1.02000,  -81.2036,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00910,  -65.8694,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01205,  -70.4578,  'PORT LAV',  115.00,  6
7031,  1,  -18.214,  0.000,  0.000,  0.000,  7,  1.01117,  -64.5397,  'PORT LAV',  13.800,  6
7032,  1,  -4.694,  0.000,  0.000,  0.000,  7,  1.00968,  -65.5262,  'PORT LAV',  13.800,  6
7033,  1,  -4.694,  0.000,  0.000,  0.000,  7,  1.00968,  -65.5262,  'PORT LAV',  13.800,  6
7034,  1,  -2.754,  0.000,  0.000,  0.000,  7,  1.00944,  -65.6680,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02551,  -77.7211,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01856,  -79.5586,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02899,  -75.2909,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01895,  -76.6742,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01442,  -79.7642,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02724,  -75.9590,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02049,  -78.6175,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01644,  -64.3287,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01580,  -66.1445,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00227,  -68.2555,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -63.7364,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02492,  -64.0558,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02818,  -75.4987,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02089,  -77.0518,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01889,  -80.1406,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00716,  -81.8332,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01440,  -81.6730,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01184,  -80.5603,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01846,  -77.5705,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00571,  -81.8993,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01441,  -80.1978,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02145,  -78.1409,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01110,  -81.0634,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99924,  -61.2601,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00431,  -63.0239,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01168,  -66.1471,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.7766,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.8181,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.7830,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.8947,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.8585,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.8282,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00097,  -82.7335,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99005,  -70.5389,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98915,  -74.2070,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01127,  -80.0660,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97656,  -65.4359,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01858,  -78.8216,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02429,  -76.2812,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02143,  -78.0745,  'GALVESTO',  115.00,  2
7075,  1,  -0.000,  -283.919,  0.000,  0.000,  7,  1.03000,  -79.3672,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03760,  -72.3729,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03387,  -73.9350,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02595,  -77.2557,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9105,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.4981,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.4812,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.8723,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02512,  -75.6941,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01935,  -77.9541,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00447,  -77.9203,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01000,  -80.7823,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01392,  -79.4312,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99013,  -80.7991,  'RICHMOND',  115.00,  3
7089,  1,  -0.001,  -298.194,  0.000,  0.000,  7,  1.03000,  -82.0912,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00896,  -81.4295,  'PINEHURS',  115.00,  5
7091,  1,  -0.001,  -213.996,  0.000,  0.000,  7,  1.03000,  -82.2216,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00940,  -81.2124,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00513,  -81.6196,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02170,  -82.2445,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95429,  -54.1042,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96618,  -58.3823,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97007,  -59.8473,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -45.1643,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01071,  -80.4432,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01285,  -80.6695,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00510,  -81.8404,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -80.6178,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03567,  -72.5031,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02785,  -75.2024,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02612,  -78.1245,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.0384,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03567,  -72.5031,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03567,  -72.5031,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.3593,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.3311,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7957,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1335,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.8429,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.8425,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99085,  -80.1616,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01179,  -81.2257,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00519,  -81.7451,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01116,  -80.4077,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00323,  -82.1761,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00323,  -82.1761,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00323,  -82.1761,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97336,  -65.0413,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00909,  -81.1784,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03241,  -72.9037,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01959,  -76.3714,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01696,  -78.2598,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01757,  -79.5471,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01112,  -69.0148,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03384,  -72.4176,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02623,  -75.4268,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01717,  -78.2532,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03384,  -72.4176,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03096,  -71.5476,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03016,  -71.3241,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02976,  -71.2152,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02980,  -71.1692,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03108,  -71.3884,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03384,  -72.4176,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03384,  -72.4176,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03384,  -72.4176,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03384,  -72.4176,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01229,  -82.5258,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01215,  -80.0165,  'HOUSTON ',  115.00,  4
7145,  1,  -0.000,  -191.822,  0.000,  0.000,  7,  1.03000,  -82.8325,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -82.8325,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01418,  -80.8042,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00768,  -82.0862,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99443,  -67.9037,  'BLOOMING',  115.00,  6
7150,  1,  -0.000,  -7.932,  0.000,  0.000,  7,  1.03000,  -77.0060,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02653,  -79.5024,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01082,  -80.8827,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96187,  -62.3819,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -81.7448,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00525,  -81.1561,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01906,  -78.4223,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01436,  -80.6498,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00358,  -81.8674,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03263,  -75.4431,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02513,  -77.1123,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01900,  -79.5157,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -75.1649,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -75.0080,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -75.1276,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -75.1599,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.9339,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.8227,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03263,  -75.4431,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03263,  -75.4431,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.7742,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02295,  -76.3711,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02425,  -77.8724,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00264,  -82.4507,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01007,  -79.7654,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03206,  -75.8869,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02276,  -77.7208,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00860,  -81.1551,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00534,  -82.2976,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00544,  -80.3596,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00995,  -81.4393,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00615,  -82.1915,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99477,  -80.3058,  'PATTISON',  115.00,  3
7183,  1,  -0.002,  -293.427,  0.000,  0.000,  7,  1.03000,  -82.0913,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -74.6553,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01939,  -76.3087,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02377,  -72.6361,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01971,  -75.9917,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01516,  -79.5945,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02377,  -72.6361,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02377,  -72.6361,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02377,  -72.6361,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02377,  -72.6361,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02377,  -72.6361,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -71.2781,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -71.0623,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -71.7916,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -72.0950,  'HOUSTON ',  13.800,  3
7198,  1,  -0.000,  -143.063,  0.000,  0.000,  7,  1.03000,  -81.3624,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03025,  -75.1618,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02314,  -78.0104,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02073,  -80.7507,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00045,  -81.7664,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98253,  -74.5845,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03733,  -72.3063,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03241,  -74.2091,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02991,  -76.9670,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03733,  -72.3063,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1832,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.5290,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1060,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.4436,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9024,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01509,  -79.1893,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00768,  -80.8390,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01056,  -81.2918,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00716,  -81.4946,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01119,  -81.5893,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00873,  -81.4878,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99923,  -77.1767,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00689,  -81.4541,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00669,  -81.2329,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00898,  -80.8424,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01224,  -80.9990,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00705,  -81.6550,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00497,  -82.3952,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01296,  -81.2658,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03320,  -74.8049,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02060,  -77.2544,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01713,  -78.9959,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -78.9679,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01463,  -79.0992,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02597,  -78.4355,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00112,  -82.2272,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01227,  -82.2628,  'PORTER 0',  115.00,  5
7235,  1,  -0.001,  -144.408,  0.000,  0.000,  7,  1.03000,  -82.3388,  'CYPRESS ',  115.00,  3
7236,  1,  -0.000,  -145.271,  0.000,  0.000,  7,  1.03000,  -82.1226,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99148,  -79.1281,  'FULSHEAR',  115.00,  1
7238,  1,  -0.000,  -72.859,  0.000,  0.000,  7,  1.03000,  -80.0933,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01183,  -79.6319,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01299,  -81.5760,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00636,  -81.8425,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00855,  -81.6322,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01413,  -80.9879,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00502,  -79.6863,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01189,  -82.4302,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00071,  -82.3994,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98419,  -75.0977,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00393,  -82.0033,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00838,  -81.4301,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01670,  -80.8426,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00812,  -82.3844,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01496,  -73.8868,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00522,  -76.2581,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02450,  -80.8449,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01360,  -80.0467,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00886,  -80.9297,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00784,  -80.1309,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01013,  -80.8178,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01579,  -80.9720,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01697,  -79.5618,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97886,  -64.0609,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -69.609,  0.000,  0.000,  7,  0.99065,  -66.2972,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03357,  -72.6289,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02937,  -74.4564,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01916,  -78.0036,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03119,  -71.7175,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03357,  -72.6289,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03357,  -72.6289,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03357,  -72.6289,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03134,  -71.9470,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00393,  -81.1566,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00935,  -80.5860,  'HOUSTON ',  115.00,  3
7273,  1,  -0.001,  -133.309,  0.000,  0.000,  7,  1.03000,  -78.9580,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01345,  -68.5350,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01273,  -69.8763,  'VICTORIA',  115.00,  6
7276,  1,  -0.001,  -430.197,  0.000,  0.000,  7,  1.03000,  -81.9181,  'HOUSTON ',  115.00,  3
7277,  1,  -0.002,  -52.781,  0.000,  0.000,  7,  1.02062,  -71.2583,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02608,  -75.7975,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02233,  -78.0102,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02608,  -75.7975,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02608,  -75.7975,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03037,  -74.6543,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01599,  -78.1211,  'BAYTOWN ',  115.00,  4
7284,  1,  -4.694,  0.000,  0.000,  0.000,  7,  1.03094,  -74.3251,  'BAYTOWN ',  13.200,  4
7285,  1,  -13.282,  0.000,  0.000,  0.000,  7,  1.03048,  -74.0123,  'BAYTOWN ',  13.200,  4
7286,  1,  -13.282,  0.000,  0.000,  0.000,  7,  1.03190,  -73.7237,  'BAYTOWN ',  13.200,  4
7287,  1,  -13.282,  0.000,  0.000,  0.000,  7,  1.03190,  -73.7237,  'BAYTOWN ',  13.200,  4
7288,  1,  -13.282,  0.000,  0.000,  0.000,  7,  1.03190,  -73.7237,  'BAYTOWN ',  13.200,  4
7289,  1,  -26.571,  0.000,  0.000,  0.000,  7,  1.03060,  -73.6388,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00649,  -82.1186,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99943,  -82.5700,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01611,  -80.2844,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01514,  -78.7454,  'SANTA FE',  115.00,  2
7294,  1,  -0.000,  -14.784,  0.000,  0.000,  7,  1.03000,  -77.8240,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00789,  -81.6698,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00218,  -82.3719,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00501,  -81.2117,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00876,  -81.8648,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98864,  -77.6704,  'EAGLE LA',  115.00,  1
7300,  1,  -0.000,  -123.311,  0.000,  0.000,  7,  1.03000,  -82.4004,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00733,  -80.2413,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97996,  -69.7221,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00376,  -70.1757,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97609,  -64.3444,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99193,  -69.4901,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99439,  -73.8749,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97609,  -64.3444,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97609,  -64.3444,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97609,  -64.3444,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97609,  -64.3444,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98785,  -63.9516,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01865,  -73.0632,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00058,  -75.4604,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98435,  -79.8612,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01920,  -81.0807,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00655,  -80.6796,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01169,  -79.2137,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00569,  -80.9627,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00815,  -81.3812,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03403,  -72.3887,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02506,  -73.0499,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01894,  -75.6929,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03127,  -71.9578,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03022,  -71.8071,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03019,  -71.8042,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03218,  -72.1042,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99668,  -71.0587,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99388,  -72.4055,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99668,  -71.0587,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00882,  -81.3721,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03336,  -73.6355,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02564,  -75.5427,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01540,  -79.2335,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03336,  -73.6355,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.9675,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01353,  -80.1810,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99241,  -72.2752,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00933,  -80.9326,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98546,  -74.0841,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99292,  -80.7839,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00217,  -70.8108,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01394,  -76.0609,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99487,  -79.4525,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00397,  -82.2704,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -80.5616,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03518,  -72.1159,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02742,  -74.2319,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02199,  -76.6655,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.4426,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5014,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.9748,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.1307,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.8058,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.3853,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.3787,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.4566,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03518,  -72.1159,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.6395,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.4899,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.0670,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7147,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00583,  -81.7566,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01158,  -78.9504,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99010,  -79.0715,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01307,  -81.3316,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03519,  -73.2261,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02742,  -75.7128,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02028,  -78.7557,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.6750,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.5250,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.6469,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.6886,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.0256,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.7935,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.6952,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.8136,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.1543,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.8785,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9814,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01391,  -76.6131,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01272,  -81.8539,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00749,  -81.1629,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01120,  -78.2629,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00586,  -81.5625,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -82.1051,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00807,  -81.4861,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00531,  -82.1382,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01443,  -82.0365,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -75.7220,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03154,  -76.9303,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02302,  -78.6433,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02020,  -79.2652,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98737,  -73.3090,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00674,  -81.1692,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01329,  -81.8530,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00536,  -81.1248,  'HOUSTON ',  115.00,  3
7397,  1,  -0.002,  -100.682,  0.000,  0.000,  7,  1.03000,  -80.7257,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01570,  -79.8313,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01243,  -80.5047,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -73.4301,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02701,  -75.1822,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02181,  -78.2495,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01472,  -79.6428,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00540,  -82.3710,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02151,  -78.5211,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00637,  -62.1832,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00477,  -63.2832,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98781,  -66.4261,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01613,  -76.8350,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00724,  -80.3607,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01137,  -81.8871,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00446,  -77.3924,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99347,  -75.8335,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01554,  -64.1003,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01105,  -65.6161,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00915,  -67.3839,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01573,  -81.2801,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01578,  -80.9862,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01508,  -78.8543,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02056,  -78.2238,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01086,  -81.0212,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.7435,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02861,  -75.1941,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01689,  -78.2255,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00446,  -82.2061,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97091,  -72.4406,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00452,  -82.4202,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.7488,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01999,  -72.2305,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00296,  -75.1573,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01464,  -80.5191,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01612,  -73.6908,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01706,  -69.2559,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02335,  -66.3344,  'ARP 0   ',  115.00,  8
8003,  1,  -0.000,  -38.854,  0.000,  0.000,  8,  1.03000,  -71.5949,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02819,  -69.0933,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -68.485,  0.000,  0.000,  8,  1.03000,  -69.6010,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -29.367,  0.000,  0.000,  8,  1.03000,  -64.3132,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02289,  -64.7682,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01149,  -66.4336,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01300,  -81.5142,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00993,  -67.3378,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01979,  -61.0643,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02603,  -79.4711,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -52.972,  0.000,  0.000,  8,  1.02929,  -66.9806,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01361,  -73.1604,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02074,  -70.7682,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -45.807,  0.000,  0.000,  8,  1.03000,  -79.3978,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01938,  -64.8497,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02953,  -62.4967,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -72.354,  0.000,  0.000,  8,  1.03000,  -65.0934,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01210,  -66.0411,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02962,  -66.5646,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -8.874,  0.000,  0.000,  8,  1.03000,  -68.8489,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02714,  -70.0625,  'LUFKIN 1',  115.00,  8
8024,  1,  -20.656,  0.000,  0.000,  0.000,  8,  1.02941,  -68.6073,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -28.586,  0.000,  0.000,  8,  1.03000,  -66.6277,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01515,  -67.2980,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02710,  -64.8088,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01690,  -67.0190,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01090,  -66.3990,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03990,  -75.3979,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03730,  -76.1608,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03137,  -78.2711,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.5884,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.7553,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.8244,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.7949,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01399,  -73.6215,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02445,  -60.0374,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02020,  -66.8564,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01362,  -64.6672,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -24.461,  0.000,  0.000,  8,  1.03000,  -68.9043,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01666,  -71.5421,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02200,  -56.9813,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02449,  -58.2136,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02419,  -60.1602,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01949,  -56.5937,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01992,  -56.6499,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.2503,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02038,  -56.7225,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01870,  -56.4591,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02050,  -56.7435,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02521,  -65.6672,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01097,  -65.6391,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00963,  -66.7016,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03087,  -64.7797,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02726,  -66.1673,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02798,  -57.3840,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02788,  -58.8107,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02550,  -60.2500,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02114,  -56.4295,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01974,  -56.2292,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03235,  -62.6601,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02053,  -70.5733,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02346,  -60.6618,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01635,  -63.8006,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02418,  -59.5534,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01214,  -56.5779,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02028,  -59.7140,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01992,  -62.5797,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -54.2892,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -54.7318,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01234,  -63.0334,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01598,  -66.0115,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03408,  -53.8992,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03491,  -56.8971,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03527,  -60.3908,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -52.5311,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -52.4563,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03027,  -52.7753,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -52.6049,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01686,  -66.4104,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03444,  -61.0677,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02096,  -61.6198,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97680,  -67.7814,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98065,  -67.8185,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99093,  -67.9106,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.7967,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.2241,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02626,  -65.8807,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02104,  -68.9832,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -13.555,  0.000,  0.000,  8,  1.03000,  -61.8847,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01378,  -67.6710,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02815,  -58.2352,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01562,  -76.4031,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00734,  -78.2214,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01308,  -64.7587,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03279,  -60.5772,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03251,  -62.7474,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03314,  -57.7886,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02673,  -65.7172,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02009,  -70.7788,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95292,  -76.5468,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01224,  -65.0904,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01947,  -81.2323,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02937,  -56.6838,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02291,  -58.6900,  'MOUNT PL',  115.00,  8
8107,  1,  -0.000,  -5.453,  0.000,  0.000,  8,  1.03000,  -59.6617,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01534,  -66.0000,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01196,  -64.2663,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -22.730,  0.000,  0.000,  8,  1.03000,  -62.5677,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02261,  -70.8958,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03720,  -59.0090,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03584,  -60.0307,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03404,  -61.5969,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.660,  0.000,  0.000,  8,  1.03925,  -58.9388,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.2842,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.3856,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01588,  -72.1847,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03298,  -62.1897,  'HENDERSO',  115.00,  8
8120,  1,  -0.000,  -57.982,  0.000,  0.000,  8,  1.03000,  -79.1169,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02828,  -64.8696,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02318,  -79.7747,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01416,  -63.9737,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02683,  -60.7462,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.797,  0.000,  0.000,  8,  1.02952,  -71.4964,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03337,  -55.0798,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03345,  -55.7818,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03442,  -57.1101,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.5576,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.7804,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.4148,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00853,  -65.0902,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03104,  -61.9478,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02922,  -63.6381,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02677,  -65.6087,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02331,  -65.1752,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02134,  -70.6132,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -33.442,  0.000,  0.000,  8,  1.03000,  -66.2822,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01325,  -76.8144,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00718,  -78.3807,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02432,  -78.1443,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02246,  -59.4038,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02800,  -79.0150,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01983,  -61.7336,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02448,  -63.2108,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01425,  -67.5234,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.6493,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02179,  -61.2762,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01670,  -63.6401,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02143,  -70.2852,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -27.825,  0.000,  0.000,  8,  1.03000,  -69.7890,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02839,  -78.7504,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01060,  -66.0148,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01935,  -66.4954,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02912,  -61.1439,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01267,  -70.0463,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97053,  -74.7363,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03757,  -75.4546,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -81.429,  0.000,  0.000,  8,  1.03000,  -75.5601,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02831,  -77.6983,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.130,  5.101,  0.000,  0.000,  1,  0.99933,  -35.3661,  'ODESSA 2',  11.500,  9
11002,  1,  11.121,  3.138,  0.000,  0.000,  1,  1.02306,  -28.6092,  'PRESIDIO',  11.500,  9
11007,  1,  5.189,  1.468,  0.000,  0.000,  1,  1.02731,  -29.1412,  'VAN HORN',  11.500,  9
11012,  1,  2.356,  0.667,  0.000,  0.000,  1,  0.99260,  -35.3633,  'SANDERSO',  11.500,  9
11013,  1,  25.371,  7.120,  0.000,  0.000,  1,  1.00828,  -27.6647,  'MONAHANS',  11.500,  9
11014,  1,  1.953,  0.553,  0.000,  0.000,  1,  1.01270,  -23.6357,  'GRANDFAL',  11.500,  9
11015,  1,  5.420,  1.533,  0.000,  0.000,  1,  1.03071,  -28.7619,  'MARFA 0S',  11.500,  9
11016,  1,  2.505,  0.709,  0.000,  0.000,  1,  1.02126,  -17.2370,  'GARDEN C',  11.500,  9
11017,  1,  15.732,  4.431,  0.000,  0.000,  1,  0.99426,  -32.8900,  'ODESSA 4',  11.500,  9
11018,  1,  0.057,  0.016,  0.000,  0.000,  1,  0.99648,  -33.1718,  'NOTREES ',  11.500,  9
11019,  1,  49.420,  13.748,  0.000,  0.000,  1,  1.01551,  -34.6106,  'MIDLAND ',  11.500,  9
11024,  1,  52.898,  14.686,  0.000,  0.000,  1,  0.99862,  -33.3566,  'ODESSA 6',  11.500,  9
11027,  1,  74.245,  20.461,  0.000,  0.000,  1,  1.01472,  -30.4934,  'MIDLAND ',  11.500,  9
11028,  1,  6.353,  1.796,  0.000,  0.000,  1,  1.02072,  -21.0954,  'COAHOMA ',  11.500,  9
11029,  1,  74.414,  20.506,  0.000,  0.000,  1,  1.01450,  -30.3237,  'MIDLAND ',  11.500,  9
11030,  1,  14.840,  4.182,  0.000,  0.000,  1,  1.02088,  -23.5522,  'ALPINE 0',  11.500,  9
11031,  1,  6.181,  1.748,  0.000,  0.000,  1,  1.01926,  -28.8838,  'FORT DAV',  11.500,  9
11036,  1,  10.555,  2.978,  0.000,  0.000,  1,  0.99284,  -20.6352,  'CRANE 0S',  11.500,  9
11037,  1,  88.612,  24.247,  0.000,  0.000,  1,  0.99030,  -34.6336,  'ODESSA 5',  11.500,  9
11040,  1,  41.438,  11.557,  0.000,  0.000,  1,  1.00078,  -34.6647,  'ANDREWS ',  11.500,  9
11044,  1,  8.761,  2.474,  0.000,  0.000,  1,  1.01827,  -31.2854,  'BIG LAKE',  11.500,  9
11045,  1,  79.516,  21.847,  0.000,  0.000,  1,  0.99756,  -35.1954,  'MIDLAND ',  11.500,  9
11046,  1,  9.818,  2.772,  0.000,  0.000,  1,  1.02731,  -30.7539,  'OZONA 0S',  11.500,  9
11054,  1,  13.438,  3.788,  0.000,  0.000,  1,  1.01478,  -23.8259,  'STANTON ',  11.500,  9
11055,  1,  3.489,  0.987,  0.000,  0.000,  1,  1.00975,  -21.2472,  'ODONNELL',  11.500,  9
11058,  1,  12.065,  3.404,  0.000,  0.000,  1,  1.02200,  -21.7546,  'IRAAN 3 ',  11.500,  9
11064,  1,  99.878,  27.213,  0.000,  0.000,  1,  0.99364,  -35.9752,  'ODESSA 3',  11.500,  9
11067,  1,  51.960,  14.437,  0.000,  0.000,  1,  1.00739,  -15.2978,  'BIG SPRI',  11.500,  9
11068,  1,  53.246,  14.775,  0.000,  0.000,  1,  0.99039,  -20.2043,  'MIDLAND ',  11.500,  9
11071,  1,  81.783,  22.461,  0.000,  0.000,  1,  1.00509,  -34.7573,  'ODESSA 1',  11.500,  9
11083,  1,  28.830,  8.083,  0.000,  0.000,  1,  1.02059,  -20.6697,  'FORT STO',  11.500,  9
11085,  1,  16.531,  4.655,  0.000,  0.000,  1,  1.00875,  -28.5241,  'KERMIT 0',  11.500,  9
11086,  1,  34.611,  9.682,  0.000,  0.000,  1,  1.01834,  -30.0802,  'PECOS 0S',  11.500,  9
11087,  1,  0.781,  0.221,  0.000,  0.000,  1,  1.02730,  -26.0791,  'SHEFFIEL',  11.500,  9
11089,  1,  27.984,  7.844,  0.000,  0.000,  1,  0.99764,  -23.3015,  'LAMESA 0',  11.500,  9
11091,  1,  8.322,  2.351,  0.000,  0.000,  1,  1.03418,  -32.0252,  'RALLS 2 ',  16.100,  9
12001,  1,  26.199,  7.352,  0.000,  0.000,  2,  1.01757,  -57.3470,  'PARIS 3 ',  16.100,  11
12007,  1,  4.514,  1.277,  0.000,  0.000,  2,  1.02042,  -56.8746,  'HONEY GR',  16.100,  11
12008,  1,  9.020,  2.547,  0.000,  0.000,  2,  1.02183,  -33.3945,  'MEMPHIS ',  16.100,  10
12009,  1,  28.852,  8.090,  0.000,  0.000,  2,  1.02733,  -46.4012,  'IOWA PAR',  16.100,  11
12010,  1,  49.027,  13.646,  0.000,  0.000,  2,  1.02735,  -37.9333,  'VERNON 2',  16.100,  10
12014,  1,  26.053,  7.312,  0.000,  0.000,  2,  1.02104,  -34.0853,  'CHILDRES',  16.100,  10
12015,  1,  3.221,  0.912,  0.000,  0.000,  2,  1.01768,  -57.0523,  'FORESTBU',  16.100,  11
12016,  1,  33.178,  9.287,  0.000,  0.000,  2,  1.02314,  -59.3566,  'SHERMAN ',  16.100,  11
12020,  1,  31.861,  8.918,  0.000,  0.000,  2,  1.00234,  -46.4749,  'WICHITA ',  16.100,  11
12022,  1,  6.150,  1.739,  0.000,  0.000,  2,  1.02233,  -56.4935,  'PARIS 2 ',  16.100,  11
12025,  1,  33.010,  9.236,  0.000,  0.000,  2,  1.00029,  -45.9763,  'WICHITA ',  16.100,  11
12026,  1,  18.052,  5.082,  0.000,  0.000,  2,  1.03499,  -31.2874,  'WHEELER ',  16.100,  10
12027,  1,  1.860,  0.527,  0.000,  0.000,  2,  1.01703,  -57.7375,  'DEPORT 0',  16.100,  11
12028,  1,  9.389,  2.651,  0.000,  0.000,  2,  1.00559,  -47.9010,  'WICHITA ',  16.100,  11
12029,  1,  3.242,  0.917,  0.000,  0.000,  2,  1.02753,  -33.5566,  'SILVERTO',  16.100,  10
12030,  1,  21.317,  5.992,  0.000,  0.000,  2,  1.00897,  -59.0627,  'BONHAM 0',  16.100,  11
12031,  1,  5.459,  1.544,  0.000,  0.000,  2,  1.02949,  -31.7145,  'MATADOR ',  16.100,  10
12032,  1,  2.272,  0.643,  0.000,  0.000,  2,  1.02166,  -56.5788,  'ARTHUR C',  16.100,  11
12033,  1,  6.741,  1.905,  0.000,  0.000,  2,  0.99986,  -60.6483,  'LEONARD ',  16.100,  11
12034,  1,  2.578,  0.730,  0.000,  0.000,  2,  1.02491,  -59.0786,  'GORDONVI',  16.100,  11
12035,  1,  3.969,  1.123,  0.000,  0.000,  2,  1.02416,  -32.9159,  'KNOX CIT',  16.100,  10
12036,  1,  29.628,  8.301,  0.000,  0.000,  2,  1.00503,  -46.2157,  'WICHITA ',  16.100,  11
12037,  1,  3.356,  0.949,  0.000,  0.000,  2,  1.02523,  -56.9843,  'LINDSAY ',  16.100,  11
12038,  1,  1.244,  0.353,  0.000,  0.000,  2,  1.02157,  -57.1499,  'ECTOR 0S',  16.100,  11
12039,  1,  4.273,  1.209,  0.000,  0.000,  2,  1.00289,  -56.3980,  'SUNSET 0',  16.100,  11
12040,  1,  9.166,  2.589,  0.000,  0.000,  2,  1.02182,  -56.9888,  'CLARKSVI',  16.100,  11
12043,  1,  2.094,  0.593,  0.000,  0.000,  2,  1.02415,  -59.2071,  'SADLER 0',  16.100,  11
12044,  1,  14.745,  4.156,  0.000,  0.000,  2,  1.02498,  -57.4071,  'WHITESBO',  16.100,  11
12045,  1,  20.397,  5.735,  0.000,  0.000,  2,  1.00254,  -46.8157,  'SHEPPARD',  16.100,  11
12046,  1,  10.470,  2.955,  0.000,  0.000,  2,  1.02581,  -58.9135,  'POTTSBOR',  16.100,  11
12047,  1,  6.843,  1.934,  0.000,  0.000,  2,  1.02498,  -56.8860,  'BELLS 0S',  16.100,  11
12048,  1,  4.850,  1.372,  0.000,  0.000,  2,  1.03299,  -33.1814,  'CROSBYTO',  16.100,  10
12049,  1,  7.942,  2.244,  0.000,  0.000,  2,  1.02248,  -42.4640,  'ELECTRA ',  16.100,  10
12050,  1,  2.228,  0.631,  0.000,  0.000,  2,  1.00022,  -60.3399,  'PATTONVI',  16.100,  11
12051,  1,  14.867,  4.188,  0.000,  0.000,  2,  1.00507,  -52.1028,  'HENRIETT',  16.100,  11
12052,  1,  27.576,  7.735,  0.000,  0.000,  2,  1.02294,  -32.4018,  'PANHANDL',  16.100,  10
12053,  1,  27.767,  7.785,  0.000,  0.000,  2,  1.00313,  -55.5613,  'BOWIE 0S',  16.100,  11
12055,  1,  32.279,  9.035,  0.000,  0.000,  2,  1.00281,  -45.8881,  'WICHITA ',  16.100,  11
12060,  1,  2.013,  0.570,  0.000,  0.000,  2,  1.00292,  -59.3538,  'ROXTON 0',  16.100,  11
12063,  1,  37.949,  10.606,  0.000,  0.000,  2,  1.02734,  -58.6325,  'DENISON ',  16.100,  11
12064,  1,  4.571,  1.293,  0.000,  0.000,  2,  1.01275,  -57.8656,  'SUMNER 0',  16.100,  11
12065,  1,  65.585,  18.144,  0.000,  0.000,  2,  1.02737,  -57.9383,  'GAINESVI',  16.100,  11
12066,  1,  6.677,  1.887,  0.000,  0.000,  2,  1.02229,  -30.4316,  'ASPERMON',  16.100,  10
12067,  1,  36.774,  10.274,  0.000,  0.000,  2,  0.99914,  -45.8528,  'WICHITA ',  16.100,  11
12068,  1,  4.246,  1.201,  0.000,  0.000,  2,  1.00313,  -44.2018,  'WINDTHOR',  16.100,  11
12069,  1,  10.856,  3.064,  0.000,  0.000,  2,  1.02731,  -58.9432,  'HOWE 0SE',  16.100,  11
12072,  1,  4.632,  1.310,  0.000,  0.000,  2,  1.02611,  -57.8790,  'COLLINSV',  16.100,  11
12079,  1,  3.866,  1.094,  0.000,  0.000,  2,  1.03055,  -36.1064,  'PADUCAH ',  16.100,  10
12080,  1,  14.746,  4.155,  0.000,  0.000,  2,  1.00861,  -54.0632,  'NOCONA 0',  16.100,  11
12081,  1,  2.317,  0.656,  0.000,  0.000,  2,  1.01597,  -58.3949,  'DODD CIT',  16.100,  11
12082,  1,  38.995,  10.888,  0.000,  0.000,  2,  1.00899,  -46.4157,  'WICHITA ',  16.100,  11
12086,  1,  1.432,  0.405,  0.000,  0.000,  2,  1.00524,  -55.5142,  'MONTAGUE',  16.100,  11
12087,  1,  7.703,  2.176,  0.000,  0.000,  2,  1.02536,  -30.1087,  'SPUR 0SE',  16.100,  10
12090,  1,  1.409,  0.399,  0.000,  0.000,  2,  1.01491,  -58.3600,  'ANNONA 0',  16.100,  11
12091,  1,  13.663,  3.852,  0.000,  0.000,  2,  1.02544,  -35.8114,  'SEYMOUR ',  16.100,  10
12092,  1,  8.899,  2.513,  0.000,  0.000,  2,  1.02565,  -57.7768,  'DENISON ',  16.100,  11
12106,  1,  7.414,  2.095,  0.000,  0.000,  2,  1.00351,  -60.2586,  'WHITEWRI',  16.100,  11
12107,  1,  35.215,  9.850,  0.000,  0.000,  2,  1.02279,  -56.5823,  'SHERMAN ',  16.100,  11
12108,  1,  1.739,  0.493,  0.000,  0.000,  2,  1.01688,  -44.4510,  'ROCHESTE',  16.100,  10
12109,  1,  26.259,  7.368,  0.000,  0.000,  2,  1.01623,  -47.2498,  'BURKBURN',  16.100,  11
12110,  1,  6.042,  1.708,  0.000,  0.000,  2,  1.02731,  -56.2036,  'MUENSTER',  16.100,  11
12111,  1,  11.974,  3.377,  0.000,  0.000,  2,  1.01272,  -48.2261,  'ARCHER C',  16.100,  11
12112,  1,  3.935,  1.113,  0.000,  0.000,  2,  1.00493,  -49.2136,  'PETROLIA',  16.100,  11
12114,  1,  42.118,  11.752,  0.000,  0.000,  2,  1.02543,  -55.7321,  'PARIS 1 ',  16.100,  11
12121,  1,  1.524,  0.431,  0.000,  0.000,  2,  1.01995,  -57.4875,  'BAGWELL ',  16.100,  11
12122,  1,  3.516,  0.995,  0.000,  0.000,  2,  1.01622,  -57.5890,  'TELEPHON',  16.100,  11
12124,  1,  11.148,  3.145,  0.000,  0.000,  2,  0.99791,  -61.0403,  'VAN ALST',  16.100,  11
12125,  1,  2.579,  0.730,  0.000,  0.000,  2,  1.01764,  -57.8711,  'TIOGA 0S',  16.100,  11
12126,  1,  11.581,  3.267,  0.000,  0.000,  2,  1.02239,  -58.4415,  'VALLEY V',  16.100,  11
12129,  1,  3.201,  0.906,  0.000,  0.000,  2,  1.00611,  -60.1141,  'TRENTON ',  16.100,  11
12132,  1,  8.331,  2.353,  0.000,  0.000,  2,  1.01997,  -42.3331,  'HASKELL ',  11.500,  10
12133,  1,  3.802,  1.076,  0.000,  0.000,  2,  1.02153,  -55.3059,  'SAINT JO',  16.100,  11
13002,  1,  68.004,  18.780,  0.000,  0.000,  3,  1.00907,  -76.9898,  'KERRVILL',  11.500,  28
13005,  1,  5.021,  1.420,  0.000,  0.000,  3,  1.00523,  -82.0206,  'LEAKEY 0',  11.500,  28
13006,  1,  6.358,  1.797,  0.000,  0.000,  3,  1.00866,  -30.5429,  'HAMLIN 0',  11.500,  27
13007,  1,  7.973,  2.253,  0.000,  0.000,  3,  1.02086,  -28.4598,  'MERKEL 3',  11.500,  27
13008,  1,  13.454,  3.792,  0.000,  0.000,  3,  0.99705,  -41.8060,  'COLEMAN ',  11.500,  27
13009,  1,  10.444,  2.948,  0.000,  0.000,  3,  1.02373,  -37.0131,  'SONORA 0',  11.500,  28
13010,  1,  2.330,  0.659,  0.000,  0.000,  3,  1.00909,  -79.4301,  'CAMP WOO',  11.500,  28
13011,  1,  13.094,  3.691,  0.000,  0.000,  3,  0.99451,  -81.6420,  'LLANO 0S',  11.500,  28
13012,  1,  0.363,  0.103,  0.000,  0.000,  3,  0.98093,  -83.0654,  'WILLOW C',  11.500,  28
13013,  1,  41.796,  11.664,  0.000,  0.000,  3,  1.02734,  -31.3599,  'ABILENE ',  11.500,  27
13014,  1,  10.754,  3.035,  0.000,  0.000,  3,  1.01737,  -71.1148,  'KINGSLAN',  11.500,  28
13015,  1,  3.336,  0.944,  0.000,  0.000,  3,  1.01429,  -21.3531,  'ROSCOE 6',  11.500,  27
13021,  1,  2.102,  0.595,  0.000,  0.000,  3,  1.00702,  -38.8780,  'LUEDERS ',  11.500,  27
13022,  1,  15.447,  4.351,  0.000,  0.000,  3,  1.00231,  -21.3816,  'COLORADO',  11.500,  27
13023,  1,  7.688,  2.172,  0.000,  0.000,  3,  1.02731,  -30.5712,  'STAMFORD',  11.500,  27
13024,  1,  9.214,  2.602,  0.000,  0.000,  3,  1.02485,  -36.8089,  'ELDORADO',  11.500,  28
13025,  1,  6.646,  1.878,  0.000,  0.000,  3,  0.98774,  -55.3145,  'SAN SABA',  11.500,  28
13029,  1,  2.547,  0.721,  0.000,  0.000,  3,  1.02239,  -64.1433,  'LOMETA 0',  11.500,  28
13030,  1,  86.092,  23.638,  0.000,  0.000,  3,  1.02739,  -42.5589,  'SAN ANGE',  11.500,  27
13031,  1,  8.458,  2.389,  0.000,  0.000,  3,  1.00329,  -30.4955,  'TUSCOLA ',  11.500,  27
13032,  1,  51.231,  14.239,  0.000,  0.000,  3,  1.01036,  -30.3577,  'ABILENE ',  11.500,  27
13035,  1,  1.760,  0.498,  0.000,  0.000,  3,  0.99426,  -52.7842,  'CHEROKEE',  11.500,  28
13036,  1,  4.073,  1.152,  0.000,  0.000,  3,  0.99238,  -48.5021,  'RICHLAND',  11.500,  28
13040,  1,  11.209,  3.163,  0.000,  0.000,  3,  1.00583,  -37.5831,  'BALLINGE',  11.500,  27
13042,  1,  5.446,  1.540,  0.000,  0.000,  3,  1.00729,  -24.0076,  'SILVER 1',  11.500,  27
13049,  1,  6.138,  1.735,  0.000,  0.000,  3,  1.00908,  -33.4320,  'ANSON 0S',  11.500,  27
13051,  1,  115.848,  31.258,  0.000,  0.000,  3,  0.95964,  -46.7227,  'DEL RIO ',  11.500,  28
13052,  1,  4.595,  1.300,  0.000,  0.000,  3,  1.01059,  -79.7790,  'HUNT 0SE',  11.500,  28
13066,  1,  17.448,  4.911,  0.000,  0.000,  3,  1.00602,  -48.7986,  'BRADY 0S',  11.500,  28
13069,  1,  2.795,  0.791,  0.000,  0.000,  3,  1.00461,  -33.3491,  'OVALO 0S',  11.500,  27
13072,  1,  4.749,  1.343,  0.000,  0.000,  3,  1.01909,  -41.6977,  'MILES 0S',  11.500,  27
13075,  1,  5.757,  1.628,  0.000,  0.000,  3,  1.01528,  -43.7884,  'MASON 0S',  11.500,  28
13076,  1,  4.817,  1.362,  0.000,  0.000,  3,  1.00570,  -78.8662,  'BRACKETT',  11.500,  28
13077,  1,  43.134,  12.026,  0.000,  0.000,  3,  1.01070,  -31.1878,  'ABILENE ',  11.500,  27
13093,  1,  2.990,  0.846,  0.000,  0.000,  3,  1.01064,  -79.7172,  'ROCKSPRI',  11.500,  28
13099,  1,  6.338,  1.791,  0.000,  0.000,  3,  1.00875,  -31.8975,  'DYESS AF',  11.500,  27
13100,  1,  5.319,  1.504,  0.000,  0.000,  3,  1.00667,  -37.5565,  'HAWLEY 0',  11.500,  27
13101,  1,  3.897,  1.102,  0.000,  0.000,  3,  0.99968,  -61.9574,  'BUCHANAN',  11.500,  28
13102,  1,  39.341,  10.985,  0.000,  0.000,  3,  1.01343,  -40.1213,  'ABILENE ',  11.500,  27
13103,  1,  21.201,  5.960,  0.000,  0.000,  3,  1.01278,  -25.0413,  'SWEETWAT',  11.500,  27
13107,  1,  8.720,  2.463,  0.000,  0.000,  3,  1.00811,  -78.3842,  'INGRAM 0',  11.500,  28
13108,  1,  12.190,  3.438,  0.000,  0.000,  3,  1.01222,  -67.9904,  'KEMPNER ',  11.500,  28
13114,  1,  69.043,  19.069,  0.000,  0.000,  3,  1.02018,  -38.8532,  'SAN ANGE',  11.500,  27
13115,  1,  6.703,  1.894,  0.000,  0.000,  3,  1.00913,  -25.6764,  'ROTAN 0S',  11.500,  27
13123,  1,  31.368,  8.783,  0.000,  0.000,  3,  1.00155,  -80.5489,  'UVALDE 0',  11.500,  28
13124,  1,  35.283,  9.869,  0.000,  0.000,  3,  1.02016,  -78.8476,  'FREDERIC',  11.500,  28
13125,  1,  59.081,  16.371,  0.000,  0.000,  3,  1.00816,  -40.0428,  'ABILENE ',  11.500,  27
13126,  1,  5.834,  1.649,  0.000,  0.000,  3,  1.00888,  -83.2069,  'SABINAL ',  11.500,  28
13128,  1,  1.708,  0.484,  0.000,  0.000,  3,  1.00835,  -21.5193,  'LORAINE ',  11.500,  27
13130,  1,  62.899,  17.409,  0.000,  0.000,  3,  1.01351,  -24.8200,  'SAN ANGE',  11.500,  27
13132,  1,  6.580,  1.860,  0.000,  0.000,  3,  1.01022,  -43.9293,  'EDEN 0SE',  11.500,  28
13136,  1,  33.199,  9.289,  0.000,  0.000,  3,  1.00549,  -20.2089,  'SNYDER 2',  11.500,  27
13138,  1,  8.588,  2.426,  0.000,  0.000,  3,  1.02315,  -43.0491,  'MENARD 0',  11.500,  28
13139,  1,  8.511,  2.404,  0.000,  0.000,  3,  1.00175,  -33.1673,  'WINTERS ',  11.500,  27
13140,  1,  0.172,  0.049,  0.000,  0.000,  3,  0.99983,  -34.0983,  'GOLDSBOR',  11.500,  27
13142,  1,  6.354,  1.796,  0.000,  0.000,  3,  1.02731,  -44.2704,  'GOODFELL',  11.500,  27
13143,  1,  4.552,  1.287,  0.000,  0.000,  3,  1.01181,  -43.0594,  'SANTA AN',  11.500,  28
13144,  1,  4.236,  1.199,  0.000,  0.000,  3,  1.01014,  -43.6322,  'ROWENA 0',  11.500,  28
13145,  1,  2.222,  0.629,  0.000,  0.000,  3,  1.01305,  -27.7025,  'TRENT 2 ',  11.500,  27
13146,  1,  6.427,  1.817,  0.000,  0.000,  3,  1.02731,  -40.2450,  'JUNCTION',  11.500,  28
13147,  1,  16.222,  4.569,  0.000,  0.000,  3,  1.02732,  -66.2587,  'LAMPASAS',  11.500,  28
14002,  1,  0.613,  0.174,  0.000,  0.000,  4,  1.01183,  -77.9038,  'LAUGHLIN',  11.500,  20
14003,  1,  95.521,  26.122,  0.000,  0.000,  4,  1.02030,  -105.6913,  'EDINBURG',  11.500,  19
14005,  1,  123.040,  33.309,  0.000,  0.000,  4,  1.02381,  -87.2205,  'LAREDO 7',  11.500,  20
14006,  1,  1.839,  0.520,  0.000,  0.000,  4,  1.02604,  -85.7218,  'BRUNI 2 ',  11.500,  20
14007,  1,  164.489,  45.058,  0.000,  0.000,  4,  1.01320,  -107.4510,  'MCALLEN ',  11.500,  19
14008,  1,  19.526,  5.492,  0.000,  0.000,  4,  1.01258,  -75.6073,  'POTEET 0',  11.500,  20
14011,  1,  7.248,  2.048,  0.000,  0.000,  4,  1.01946,  -89.2413,  'HEBBRONV',  11.500,  19
14012,  1,  6.843,  1.934,  0.000,  0.000,  4,  1.02731,  -104.4896,  'PROGRESO',  11.500,  19
14013,  1,  70.213,  19.382,  0.000,  0.000,  4,  1.01662,  -106.4206,  'EDINBURG',  11.500,  19
14015,  1,  113.535,  30.798,  0.000,  0.000,  4,  1.00566,  -78.0790,  'EAGLE PA',  11.500,  20
14016,  1,  4.008,  1.134,  0.000,  0.000,  4,  1.01944,  -75.1897,  'CHARLOTT',  11.500,  20
14017,  1,  38.021,  10.624,  0.000,  0.000,  4,  1.02270,  -87.8779,  'CORPUS C',  11.500,  21
14018,  1,  4.568,  1.292,  0.000,  0.000,  4,  1.01467,  -82.8825,  'WOODSBOR',  11.500,  21
14019,  1,  85.632,  23.493,  0.000,  0.000,  4,  1.01242,  -102.6462,  'MERCEDES',  11.500,  19
14020,  1,  71.868,  19.817,  0.000,  0.000,  4,  1.00818,  -88.3265,  'CORPUS C',  11.500,  21
14021,  1,  16.561,  4.663,  0.000,  0.000,  4,  1.01452,  -103.3803,  'EDCOUCH ',  11.500,  19
14022,  1,  3.714,  1.051,  0.000,  0.000,  4,  1.01454,  -85.9791,  'ENCINAL ',  11.500,  20
14023,  1,  3.280,  0.928,  0.000,  0.000,  4,  1.01813,  -75.1662,  'MOORE 0S',  11.500,  20
14027,  1,  52.275,  14.530,  0.000,  0.000,  4,  1.02155,  -107.1060,  'MCALLEN ',  11.500,  19
14031,  1,  1.959,  0.555,  0.000,  0.000,  4,  1.01974,  -89.4598,  'SAN YGNA',  11.500,  20
14032,  1,  47.008,  13.085,  0.000,  0.000,  4,  1.00793,  -91.2023,  'KINGSVIL',  11.500,  21
14033,  1,  95.796,  26.178,  0.000,  0.000,  4,  1.01132,  -87.8304,  'LAREDO 6',  11.500,  20
14034,  1,  29.607,  8.297,  0.000,  0.000,  4,  1.01326,  -106.2433,  'HIDALGO ',  11.500,  19
14035,  1,  36.577,  10.222,  0.000,  0.000,  4,  1.00905,  -86.7348,  'CORPUS C',  11.500,  21
14036,  1,  24.443,  6.862,  0.000,  0.000,  4,  1.00640,  -80.7904,  'CRYSTAL ',  11.500,  20
14037,  1,  19.948,  5.612,  0.000,  0.000,  4,  1.02734,  -84.1358,  'SINTON 0',  11.500,  21
14038,  1,  55.358,  15.360,  0.000,  0.000,  4,  1.00712,  -80.2284,  'BEEVILLE',  11.500,  21
14040,  1,  193.586,  53.102,  0.000,  0.000,  4,  1.02739,  -101.3725,  'MISSION ',  11.500,  19
14042,  1,  97.844,  26.741,  0.000,  0.000,  4,  1.02393,  -105.0880,  'SAN JUAN',  11.500,  19
14043,  1,  2.209,  0.625,  0.000,  0.000,  4,  1.01031,  -93.3326,  'FALCON H',  11.500,  19
14048,  1,  11.133,  3.142,  0.000,  0.000,  4,  1.01061,  -102.2341,  'LA JOYA ',  11.500,  19
14051,  1,  43.846,  12.220,  0.000,  0.000,  4,  1.00966,  -90.7716,  'BISHOP 0',  11.500,  21
14053,  1,  0.053,  0.015,  0.000,  0.000,  4,  1.02135,  -89.8526,  'ARMSTRON',  11.500,  19
14054,  1,  3.682,  1.042,  0.000,  0.000,  4,  1.01690,  -82.3746,  'SKIDMORE',  11.500,  21
14055,  1,  7.398,  2.090,  0.000,  0.000,  4,  1.01053,  -86.4036,  'CORPUS C',  11.500,  21
14064,  1,  3.364,  0.952,  0.000,  0.000,  4,  1.01203,  -86.2058,  'CORPUS C',  11.500,  21
14066,  1,  80.410,  22.124,  0.000,  0.000,  4,  1.02738,  -106.2831,  'WESLACO ',  11.500,  19
14067,  1,  92.842,  25.402,  0.000,  0.000,  4,  1.01279,  -100.7503,  'HARLINGE',  11.500,  19
14068,  1,  12.357,  3.486,  0.000,  0.000,  4,  1.02571,  -105.8986,  'ELSA 0SE',  11.500,  19
14069,  1,  1.853,  0.525,  0.000,  0.000,  4,  1.01245,  -86.3845,  'CORPUS C',  11.500,  21
14071,  1,  160.696,  43.999,  0.000,  0.000,  4,  1.00763,  -97.0646,  'BROWNSVI',  11.500,  19
14072,  1,  21.139,  5.943,  0.000,  0.000,  4,  1.01437,  -86.6032,  'CORPUS C',  11.500,  21
14078,  1,  32.940,  9.218,  0.000,  0.000,  4,  1.00980,  -86.6871,  'CORPUS C',  11.500,  21
14079,  1,  156.406,  42.864,  0.000,  0.000,  4,  1.01835,  -103.8257,  'MISSION ',  11.500,  19
14086,  1,  12.857,  3.626,  0.000,  0.000,  4,  1.02732,  -99.1710,  'RIO HOND',  11.500,  19
14087,  1,  1.046,  0.296,  0.000,  0.000,  4,  1.02730,  -87.9093,  'CORPUS C',  11.500,  21
14088,  1,  198.972,  54.579,  0.000,  0.000,  4,  1.02739,  -106.6933,  'PHARR 0S',  11.500,  19
14089,  1,  4.375,  1.238,  0.000,  0.000,  4,  1.01287,  -102.6261,  'SANTA RO',  11.500,  19
14099,  1,  11.479,  3.239,  0.000,  0.000,  4,  1.01353,  -86.5289,  'ODEM 0SE',  11.500,  21
14100,  1,  26.174,  7.344,  0.000,  0.000,  4,  1.01284,  -86.6033,  'CORPUS C',  11.500,  21
14101,  1,  88.409,  24.226,  0.000,  0.000,  4,  1.01028,  -87.5297,  'LAREDO 3',  11.500,  20
14102,  1,  16.097,  4.534,  0.000,  0.000,  4,  1.01852,  -99.5944,  'OLMITO 0',  11.500,  19
14103,  1,  98.241,  26.852,  0.000,  0.000,  4,  1.02740,  -106.5192,  'EDINBURG',  11.500,  19
14106,  1,  25.008,  7.020,  0.000,  0.000,  4,  1.00992,  -98.0625,  'PORT ISA',  11.500,  19
14107,  1,  62.066,  17.191,  0.000,  0.000,  4,  1.02389,  -105.8723,  'DONNA 0S',  11.500,  19
14108,  1,  13.792,  3.888,  0.000,  0.000,  4,  1.01480,  -85.0867,  'INGLESID',  11.500,  21
14109,  1,  60.034,  16.629,  0.000,  0.000,  4,  1.00843,  -87.8019,  'CORPUS C',  11.500,  21
14110,  1,  37.898,  10.589,  0.000,  0.000,  4,  1.01913,  -100.8966,  'LOS FRES',  11.500,  19
14111,  1,  69.082,  19.075,  0.000,  0.000,  4,  1.01404,  -102.4551,  'HARLINGE',  11.500,  19
14112,  1,  2.534,  0.718,  0.000,  0.000,  4,  1.02337,  -91.9697,  'RIVIERA ',  11.500,  21
14117,  1,  11.886,  3.353,  0.000,  0.000,  4,  1.02138,  -75.0642,  'JOURDANT',  11.500,  20
14118,  1,  9.482,  2.677,  0.000,  0.000,  4,  1.01061,  -89.4085,  'GEORGE W',  11.500,  21
14119,  1,  50.597,  14.066,  0.000,  0.000,  4,  1.00817,  -94.4361,  'ROMA 0SE',  11.500,  19
14120,  1,  23.290,  6.542,  0.000,  0.000,  4,  1.01130,  -86.6917,  'CORPUS C',  11.500,  21
14121,  1,  2.588,  0.733,  0.000,  0.000,  4,  1.02731,  -103.6618,  'SANTA MA',  11.500,  19
14122,  1,  120.492,  32.645,  0.000,  0.000,  4,  1.02169,  -106.6586,  'MCALLEN ',  11.500,  19
14123,  1,  47.144,  13.124,  0.000,  0.000,  4,  1.01184,  -88.2695,  'CORPUS C',  11.500,  21
14124,  1,  22.903,  6.435,  0.000,  0.000,  4,  1.01874,  -98.1256,  'FALFURRI',  11.500,  19
14125,  1,  2.769,  0.784,  0.000,  0.000,  4,  1.00495,  -76.6632,  'PETTUS 0',  11.500,  21
14126,  1,  82.362,  22.628,  0.000,  0.000,  4,  1.01476,  -98.3164,  'BROWNSVI',  11.500,  19
14127,  1,  44.543,  12.419,  0.000,  0.000,  4,  1.02735,  -91.9509,  'ALICE 0S',  11.500,  21
14128,  1,  97.561,  26.674,  0.000,  0.000,  4,  1.02740,  -103.4510,  'RIO GRAN',  11.500,  19
14129,  1,  9.208,  2.600,  0.000,  0.000,  4,  1.03284,  -85.1883,  'PREMONT ',  11.500,  20
14130,  1,  6.283,  1.776,  0.000,  0.000,  4,  1.02731,  -86.7369,  'FREER 0S',  11.500,  20
14132,  1,  23.519,  6.607,  0.000,  0.000,  4,  1.02406,  -77.4120,  'PEARSALL',  11.500,  20
14139,  1,  7.653,  2.162,  0.000,  0.000,  4,  1.01128,  -89.1398,  'SANDIA 0',  11.500,  21
14143,  1,  11.370,  3.208,  0.000,  0.000,  4,  1.01208,  -79.6926,  'DILLEY 0',  11.500,  20
14144,  1,  11.757,  3.317,  0.000,  0.000,  4,  1.01401,  -90.1780,  'ORANGE G',  11.500,  21
14145,  1,  24.962,  7.007,  0.000,  0.000,  4,  1.01159,  -85.7613,  'PORTLAND',  11.500,  21
14147,  1,  141.608,  38.072,  0.000,  0.000,  4,  1.02543,  -87.4473,  'LAREDO 4',  11.500,  20
14148,  1,  10.521,  2.969,  0.000,  0.000,  4,  1.01328,  -89.1388,  'THREE RI',  11.500,  20
14149,  1,  43.113,  12.017,  0.000,  0.000,  4,  1.00268,  -81.3398,  'ROCKPORT',  11.500,  21
14150,  1,  6.148,  1.738,  0.000,  0.000,  4,  1.01078,  -87.1472,  'CORPUS C',  11.500,  21
14154,  1,  22.277,  6.260,  0.000,  0.000,  4,  1.00887,  -103.3504,  'PENITAS ',  11.500,  19
14155,  1,  14.984,  4.222,  0.000,  0.000,  4,  1.01194,  -101.6988,  'SULLIVAN',  11.500,  19
14156,  1,  56.325,  15.627,  0.000,  0.000,  4,  1.01394,  -87.7190,  'CORPUS C',  11.500,  21
14157,  1,  97.946,  26.755,  0.000,  0.000,  4,  1.01741,  -105.5724,  'MISSION ',  11.500,  19
14159,  1,  18.279,  5.144,  0.000,  0.000,  4,  1.01598,  -86.0096,  'CORPUS C',  11.500,  21
14164,  1,  1.664,  0.471,  0.000,  0.000,  4,  1.01076,  -100.7311,  'GRULLA 0',  11.500,  19
14167,  1,  2.321,  0.657,  0.000,  0.000,  4,  1.01926,  -103.6164,  'HARGILL ',  11.500,  19
14168,  1,  4.753,  1.344,  0.000,  0.000,  4,  1.01528,  -86.1582,  'CORPUS C',  11.500,  21
14169,  1,  19.487,  5.482,  0.000,  0.000,  4,  1.01185,  -87.7224,  'MATHIS 0',  11.500,  21
14170,  1,  18.833,  5.299,  0.000,  0.000,  4,  1.01065,  -86.0870,  'ARANSAS ',  11.500,  21
14171,  1,  110.607,  30.093,  0.000,  0.000,  4,  1.02741,  -101.4681,  'SAN BENI',  11.500,  19
14172,  1,  33.467,  9.366,  0.000,  0.000,  4,  1.01677,  -76.5029,  'PLEASANT',  11.500,  20
14173,  1,  5.878,  1.662,  0.000,  0.000,  4,  0.99986,  -75.4033,  'REFUGIO ',  11.500,  21
14174,  1,  13.337,  3.761,  0.000,  0.000,  4,  1.02732,  -75.0512,  'LYTLE 0S',  11.500,  20
14175,  1,  2.231,  0.632,  0.000,  0.000,  4,  1.02731,  -85.2025,  'LAREDO 2',  11.500,  20
14178,  1,  11.803,  3.330,  0.000,  0.000,  4,  1.02733,  -78.4167,  'GOLIAD 0',  11.500,  21
14179,  1,  9.113,  2.574,  0.000,  0.000,  4,  1.02165,  -87.7086,  'SAN DIEG',  11.500,  20
14180,  1,  5.444,  1.539,  0.000,  0.000,  4,  1.01000,  -86.7381,  'PORT ARA',  11.500,  21
14182,  1,  15.238,  4.293,  0.000,  0.000,  4,  1.00800,  -81.5258,  'TAFT 1 1',  11.500,  21
14185,  1,  34.489,  9.649,  0.000,  0.000,  4,  1.01859,  -92.8061,  'ZAPATA 0',  11.500,  19
14186,  1,  20.125,  5.661,  0.000,  0.000,  4,  1.02655,  -103.8828,  'SANTA RO',  11.500,  19
14187,  1,  10.301,  2.907,  0.000,  0.000,  4,  1.00678,  -84.6014,  'COTULLA ',  11.500,  20
14188,  1,  1.613,  0.457,  0.000,  0.000,  4,  1.01242,  -77.8903,  'QUEMADO ',  11.500,  20
14189,  1,  22.773,  6.397,  0.000,  0.000,  4,  1.00267,  -82.1958,  'CARRIZO ',  11.500,  20
14190,  1,  92.305,  25.261,  0.000,  0.000,  4,  1.01313,  -87.4794,  'LAREDO 5',  11.500,  20
14191,  1,  30.682,  8.596,  0.000,  0.000,  4,  1.01581,  -94.2961,  'RAYMONDV',  11.500,  19
14193,  1,  121.462,  32.878,  0.000,  0.000,  4,  1.01581,  -96.6209,  'BROWNSVI',  11.500,  19
15003,  1,  1.480,  0.419,  0.000,  0.000,  5,  1.02248,  -59.0909,  'GARLAND ',  16.100,  16
15004,  1,  61.309,  16.924,  0.000,  0.000,  5,  0.95318,  -67.3056,  'KERENS 0',  16.100,  14
15005,  1,  4.824,  1.364,  0.000,  0.000,  5,  0.98789,  -58.9699,  'LIPAN 0S',  16.100,  18
15006,  1,  5.089,  1.439,  0.000,  0.000,  5,  1.02674,  -58.6707,  'DALLAS 2',  16.100,  16
15007,  1,  54.139,  15.038,  0.000,  0.000,  5,  1.02242,  -57.1058,  'DENTON 4',  16.100,  17
15008,  1,  41.590,  11.594,  0.000,  0.000,  5,  0.99187,  -49.1959,  'ALBANY 2',  16.100,  15
15009,  1,  4.747,  1.343,  0.000,  0.000,  5,  1.02520,  -59.5112,  'DALLAS 2',  16.100,  16
15010,  1,  38.511,  10.760,  0.000,  0.000,  5,  1.02631,  -59.0206,  'PLANO 2 ',  16.100,  16
15011,  1,  91.430,  24.900,  0.000,  0.000,  5,  0.94343,  -70.2917,  'THORNTON',  16.100,  13
15012,  1,  4.866,  1.376,  0.000,  0.000,  5,  1.02056,  -57.4340,  'DENTON 5',  16.100,  17
15013,  1,  55.216,  15.309,  0.000,  0.000,  5,  0.98875,  -61.5237,  'EARLY 0S',  16.100,  15
15014,  1,  10.741,  3.031,  0.000,  0.000,  5,  1.00916,  -57.0500,  'DECATUR ',  16.100,  17
15016,  1,  25.321,  7.109,  0.000,  0.000,  5,  1.02463,  -57.1044,  'KELLER 2',  16.100,  17
15017,  1,  90.510,  24.783,  0.000,  0.000,  5,  1.01177,  -58.8502,  'PONDER 0',  16.100,  17
15022,  1,  9.776,  2.760,  0.000,  0.000,  5,  1.02165,  -56.5109,  'ALEDO 1 ',  16.100,  17
15024,  1,  145.372,  38.661,  0.000,  0.000,  5,  0.94758,  -68.3710,  'GATESVIL',  16.100,  13
15025,  1,  21.713,  6.103,  0.000,  0.000,  5,  1.01701,  -55.9591,  'CLEBURNE',  16.100,  18
15026,  1,  39.659,  11.074,  0.000,  0.000,  5,  1.01995,  -58.3880,  'FORT WOR',  16.100,  17
15027,  1,  37.109,  10.372,  0.000,  0.000,  5,  1.01865,  -59.0034,  'FORT WOR',  16.100,  17
15028,  1,  41.693,  11.636,  0.000,  0.000,  5,  1.02418,  -58.3133,  'FORT WOR',  16.100,  17
15029,  1,  4.763,  1.347,  0.000,  0.000,  5,  0.99246,  -65.0307,  'TROY 0SE',  16.100,  13
15030,  1,  6.180,  1.747,  0.000,  0.000,  5,  1.01411,  -58.8508,  'SPRINGTO',  16.100,  12
15031,  1,  81.753,  22.471,  0.000,  0.000,  5,  1.01863,  -59.2781,  'PRINCETO',  16.100,  16
15032,  1,  18.590,  5.231,  0.000,  0.000,  5,  1.01973,  -59.0416,  'DALLAS 2',  16.100,  16
15034,  1,  29.798,  8.351,  0.000,  0.000,  5,  1.02091,  -57.4983,  'DALLAS 1',  16.100,  16
15043,  1,  34.386,  9.620,  0.000,  0.000,  5,  1.01593,  -59.9568,  'ROYSE CI',  16.100,  16
15044,  1,  42.306,  11.799,  0.000,  0.000,  5,  1.01370,  -57.1593,  'BOYD 0SE',  16.100,  17
15046,  1,  18.051,  5.081,  0.000,  0.000,  5,  1.01624,  -51.7068,  'STEPHENV',  16.100,  18
15048,  1,  47.100,  13.116,  0.000,  0.000,  5,  1.01951,  -56.6924,  'MANSFIEL',  16.100,  17
15050,  1,  103.452,  28.209,  0.000,  0.000,  5,  1.02145,  -59.0253,  'GREENVIL',  16.100,  16
15053,  1,  52.049,  14.470,  0.000,  0.000,  5,  1.02422,  -58.4347,  'PLANO 4 ',  16.100,  16
15054,  1,  82.425,  22.496,  0.000,  0.000,  5,  0.92256,  -72.3098,  'GROESBEC',  16.100,  14
15056,  1,  13.601,  3.834,  0.000,  0.000,  5,  1.01564,  -49.5672,  'GRAHAM 1',  16.100,  12
15062,  1,  25.451,  7.143,  0.000,  0.000,  5,  1.01409,  -66.9021,  'MABANK 2',  11.500,  14
15064,  1,  19.197,  5.401,  0.000,  0.000,  5,  1.02524,  -57.2685,  'ARLINGTO',  16.100,  17
15070,  1,  39.640,  11.069,  0.000,  0.000,  5,  1.01967,  -59.1967,  'DALLAS 4',  16.100,  17
15071,  1,  51.164,  14.217,  0.000,  0.000,  5,  1.00331,  -61.6563,  'WACO 3 0',  16.100,  13
15072,  1,  32.764,  9.174,  0.000,  0.000,  5,  1.02660,  -58.4259,  'DALLAS 1',  16.100,  16
15073,  1,  49.406,  13.738,  0.000,  0.000,  5,  1.00654,  -52.8609,  'BANGS 0S',  16.100,  15
15074,  1,  5.482,  1.550,  0.000,  0.000,  5,  1.01753,  -59.4844,  'PROSPER ',  16.100,  16
15075,  1,  13.794,  3.887,  0.000,  0.000,  5,  0.98445,  -67.0261,  'EVANT 0S',  16.100,  18
15077,  1,  1.583,  0.448,  0.000,  0.000,  5,  1.02731,  -64.0347,  'TERRELL ',  11.500,  16
15078,  1,  12.004,  3.386,  0.000,  0.000,  5,  1.02167,  -57.1995,  'AUBREY 0',  16.100,  17
15079,  1,  44.357,  12.359,  0.000,  0.000,  5,  1.00795,  -61.8812,  'WACO 4 0',  16.100,  13
15080,  1,  17.707,  4.982,  0.000,  0.000,  5,  0.98110,  -65.9419,  'LORENA 0',  16.100,  13
15081,  1,  15.784,  4.446,  0.000,  0.000,  5,  1.01497,  -65.0464,  'FORT HOO',  16.100,  13
15082,  1,  40.595,  11.333,  0.000,  0.000,  5,  1.02405,  -58.7732,  'ARLINGTO',  16.100,  17
15084,  1,  53.933,  14.984,  0.000,  0.000,  5,  1.02571,  -57.8858,  'MCKINNEY',  16.100,  16
15085,  1,  78.406,  21.572,  0.000,  0.000,  5,  1.01347,  -59.5704,  'DALLAS 3',  16.100,  17
15086,  1,  32.287,  9.040,  0.000,  0.000,  5,  1.02071,  -58.6226,  'ARLINGTO',  16.100,  17
15087,  1,  44.628,  12.416,  0.000,  0.000,  5,  0.97782,  -62.3791,  'MILFORD ',  16.100,  14
15090,  1,  1.911,  0.541,  0.000,  0.000,  5,  1.02731,  -59.3829,  'DALLAS 1',  16.100,  16
15091,  1,  63.013,  17.380,  0.000,  0.000,  5,  0.95138,  -65.4635,  'FROST 0S',  16.100,  14
15092,  1,  2.399,  0.679,  0.000,  0.000,  5,  1.01760,  -58.2221,  'GRANDVIE',  16.100,  14
15093,  1,  8.148,  2.302,  0.000,  0.000,  5,  1.02731,  -58.9775,  'HASLET 0',  16.100,  17
15094,  1,  49.372,  13.738,  0.000,  0.000,  5,  1.01418,  -58.9661,  'BARDWELL',  16.100,  14
15095,  1,  1.234,  0.349,  0.000,  0.000,  5,  1.02357,  -58.3553,  'LAKE DAL',  16.100,  17
15096,  1,  15.743,  4.435,  0.000,  0.000,  5,  1.02578,  -58.6858,  'PLANO 1 ',  16.100,  16
15097,  1,  33.362,  9.338,  0.000,  0.000,  5,  1.02394,  -58.0199,  'EULESS 2',  16.100,  17
15098,  1,  46.870,  13.056,  0.000,  0.000,  5,  1.02735,  -58.8310,  'FORT WOR',  16.100,  17
15099,  1,  84.731,  23.276,  0.000,  0.000,  5,  1.02738,  -59.0290,  'FLOWER M',  16.100,  17
15100,  1,  34.329,  9.605,  0.000,  0.000,  5,  1.02015,  -59.0051,  'DALLAS 1',  16.100,  16
15101,  1,  12.644,  3.564,  0.000,  0.000,  5,  0.98236,  -61.8427,  'COMANCHE',  16.100,  15
15103,  1,  13.553,  3.821,  0.000,  0.000,  5,  1.02688,  -58.1001,  'RICHARDS',  16.100,  16
15104,  1,  145.029,  38.913,  0.000,  0.000,  5,  1.01868,  -58.1381,  'FORT WOR',  16.100,  17
15105,  1,  41.592,  11.607,  0.000,  0.000,  5,  1.02269,  -58.8024,  'IRVING 1',  16.100,  17
15108,  1,  53.091,  14.755,  0.000,  0.000,  5,  1.02735,  -58.2760,  'DALLAS 4',  16.100,  17
15109,  1,  22.915,  6.437,  0.000,  0.000,  5,  1.00857,  -59.8064,  'LANCASTE',  16.100,  16
15110,  1,  38.474,  10.737,  0.000,  0.000,  5,  0.98210,  -56.1371,  'PALO PIN',  16.100,  12
15111,  1,  1.856,  0.525,  0.000,  0.000,  5,  1.02601,  -59.0005,  'ADDISON ',  16.100,  16
15112,  1,  27.373,  7.673,  0.000,  0.000,  5,  0.97880,  -60.4314,  'HICO 0SE',  16.100,  18
15113,  1,  7.961,  2.249,  0.000,  0.000,  5,  1.01906,  -58.6327,  'KRUM 0SE',  16.100,  17
15114,  1,  14.957,  4.214,  0.000,  0.000,  5,  1.00433,  -62.0637,  'KAUFMAN ',  16.100,  16
15115,  1,  35.984,  10.061,  0.000,  0.000,  5,  1.02322,  -60.3754,  'CADDO MI',  16.100,  16
15116,  1,  12.126,  3.421,  0.000,  0.000,  5,  1.02603,  -58.5664,  'PLANO 7 ',  16.100,  16
15117,  1,  99.524,  27.171,  0.000,  0.000,  5,  1.01784,  -58.9542,  'FORT WOR',  16.100,  17
15118,  1,  66.151,  18.243,  0.000,  0.000,  5,  0.96602,  -53.5506,  'BAIRD 0S',  16.100,  15
15119,  1,  4.757,  1.345,  0.000,  0.000,  5,  1.01423,  -53.0877,  'PERRIN 0',  16.100,  12
15121,  1,  2.349,  0.665,  0.000,  0.000,  5,  1.01772,  -52.7074,  'BROWNWOO',  16.100,  15
15122,  1,  42.576,  11.877,  0.000,  0.000,  5,  1.02383,  -59.3663,  'DALLAS 6',  16.100,  16
15124,  1,  35.068,  9.790,  0.000,  0.000,  5,  0.95116,  -74.7478,  'MARLIN 1',  11.500,  13
15125,  1,  15.772,  4.443,  0.000,  0.000,  5,  1.02414,  -57.7331,  'ARLINGTO',  16.100,  17
15126,  1,  35.778,  10.006,  0.000,  0.000,  5,  1.02310,  -59.3977,  'DALLAS 8',  16.100,  16
15127,  1,  106.421,  28.857,  0.000,  0.000,  5,  0.96289,  -64.2354,  'JONESBOR',  16.100,  18
15128,  1,  2.462,  0.697,  0.000,  0.000,  5,  1.01999,  -59.3028,  'DALLAS 3',  16.100,  16
15129,  1,  61.816,  17.103,  0.000,  0.000,  5,  0.99528,  -62.3453,  'GOLDTHWA',  16.100,  18
15130,  1,  6.199,  1.753,  0.000,  0.000,  5,  1.02554,  -58.2971,  'PLANO 5 ',  16.100,  16
15132,  1,  50.882,  14.148,  0.000,  0.000,  5,  1.01786,  -63.7337,  'BELTON 1',  16.100,  13
15133,  1,  51.121,  14.191,  0.000,  0.000,  5,  0.97884,  -60.1322,  'TOLAR 0S',  16.100,  18
15134,  1,  6.793,  1.920,  0.000,  0.000,  5,  0.99811,  -51.8110,  'BRECKENR',  16.100,  15
15135,  1,  18.424,  5.184,  0.000,  0.000,  5,  1.01396,  -55.3502,  'EASTLAND',  16.100,  15
15136,  1,  14.927,  4.205,  0.000,  0.000,  5,  0.99639,  -60.3714,  'COOPER 0',  16.100,  16
15138,  1,  4.922,  1.392,  0.000,  0.000,  5,  1.00899,  -60.9012,  'WACO 1 1',  16.100,  13
15139,  1,  59.619,  16.530,  0.000,  0.000,  5,  1.02736,  -59.2686,  'DALLAS 4',  16.100,  16
15140,  1,  47.527,  13.197,  0.000,  0.000,  5,  0.94713,  -68.7969,  'GATESVIL',  16.100,  13
15141,  1,  4.096,  1.159,  0.000,  0.000,  5,  1.01211,  -60.0779,  'ANNA 0SE',  16.100,  16
15142,  1,  21.473,  6.032,  0.000,  0.000,  5,  0.98006,  -66.1465,  'MOODY 0S',  16.100,  13
15143,  1,  8.024,  2.267,  0.000,  0.000,  5,  1.02463,  -57.5772,  'FORT WOR',  16.100,  17
15144,  1,  49.634,  13.789,  0.000,  0.000,  5,  0.98265,  -62.0098,  'WACO 6 0',  16.100,  13
15145,  1,  34.142,  9.554,  0.000,  0.000,  5,  1.02384,  -58.4938,  'GRAND PR',  16.100,  17
15146,  1,  62.336,  17.261,  0.000,  0.000,  5,  1.02098,  -59.0046,  'ROWLETT ',  16.100,  16
15147,  1,  49.931,  13.890,  0.000,  0.000,  5,  1.02073,  -59.1220,  'PLANO 6 ',  16.100,  16
15148,  1,  62.952,  17.429,  0.000,  0.000,  5,  1.02180,  -59.0199,  'IRVING 5',  16.100,  17
15149,  1,  55.505,  15.409,  0.000,  0.000,  5,  1.02129,  -59.4508,  'DALLAS 7',  16.100,  16
15150,  1,  55.851,  15.490,  0.000,  0.000,  5,  1.00846,  -52.9077,  'BRYSON 2',  16.100,  12
15151,  1,  2.212,  0.626,  0.000,  0.000,  5,  0.97668,  -63.0707,  'MORGAN 0',  16.100,  18
15152,  1,  2.342,  0.663,  0.000,  0.000,  5,  1.02093,  -59.1527,  'SACHSE 0',  16.100,  16
15153,  1,  40.222,  11.227,  0.000,  0.000,  5,  1.01397,  -55.5869,  'PARADISE',  16.100,  12
15154,  1,  13.662,  3.850,  0.000,  0.000,  5,  0.97238,  -62.8003,  'RIO VIST',  16.100,  18
15155,  1,  8.132,  2.297,  0.000,  0.000,  5,  1.00404,  -53.4334,  'STRAWN 0',  16.100,  12
15156,  1,  3.275,  0.927,  0.000,  0.000,  5,  0.98299,  -59.8078,  'MAY-00SE',  16.100,  15
15157,  1,  4.629,  1.309,  0.000,  0.000,  5,  1.01160,  -59.5445,  'DESOTO 0',  16.100,  17
15158,  1,  88.883,  24.374,  0.000,  0.000,  5,  1.02414,  -59.0118,  'MESQUITE',  16.100,  16
15159,  1,  95.772,  26.019,  0.000,  0.000,  5,  0.93800,  -74.0522,  'ROSEBUD ',  16.100,  13
15160,  1,  6.766,  1.913,  0.000,  0.000,  5,  1.02417,  -56.8188,  'DENTON 2',  16.100,  17
15161,  1,  28.845,  8.088,  0.000,  0.000,  5,  1.02733,  -59.3741,  'DALLAS 4',  16.100,  16
15162,  1,  115.414,  30.948,  0.000,  0.000,  5,  0.90445,  -71.6358,  'AXTELL 0',  16.100,  14
15163,  1,  3.454,  0.977,  0.000,  0.000,  5,  1.01399,  -64.6952,  'NOLANVIL',  16.100,  13
15165,  1,  8.461,  2.390,  0.000,  0.000,  5,  1.02547,  -56.5947,  'DENTON 1',  16.100,  17
15168,  1,  35.108,  9.821,  0.000,  0.000,  5,  1.02359,  -59.4239,  'DALLAS 3',  16.100,  16
15171,  1,  68.600,  18.882,  0.000,  0.000,  5,  0.94005,  -66.8579,  'MERTENS ',  16.100,  14
15172,  1,  0.560,  0.159,  0.000,  0.000,  5,  1.02730,  -58.4752,  'WEATHERF',  16.100,  12
15173,  1,  46.935,  13.073,  0.000,  0.000,  5,  1.02458,  -58.4456,  'PLANO 3 ',  16.100,  16
15174,  1,  87.895,  23.956,  0.000,  0.000,  5,  0.93339,  -67.7203,  'MALONE 0',  16.100,  14
15175,  1,  2.191,  0.620,  0.000,  0.000,  5,  1.02467,  -57.1165,  'DENTON 3',  16.100,  17
15176,  1,  72.686,  20.014,  0.000,  0.000,  5,  0.98790,  -54.3594,  'GRAFORD ',  16.100,  12
15177,  1,  4.339,  1.227,  0.000,  0.000,  5,  1.01861,  -58.6434,  'ARLINGTO',  16.100,  17
15178,  1,  64.437,  17.827,  0.000,  0.000,  5,  1.01798,  -59.5351,  'ROCKWALL',  16.100,  16
15180,  1,  70.702,  19.516,  0.000,  0.000,  5,  1.01965,  -58.0830,  'CORSICAN',  16.100,  14
15181,  1,  49.009,  13.639,  0.000,  0.000,  5,  1.02158,  -59.2325,  'GARLAND ',  16.100,  16
15182,  1,  134.703,  35.975,  0.000,  0.000,  5,  0.94240,  -68.5457,  'GATESVIL',  16.100,  13
15183,  1,  1.974,  0.559,  0.000,  0.000,  5,  1.02637,  -59.0312,  'CARROLLT',  16.100,  16
15184,  1,  92.557,  25.329,  0.000,  0.000,  5,  1.01355,  -59.7637,  'FORT WOR',  16.100,  17
15185,  1,  83.769,  23.004,  0.000,  0.000,  5,  1.01598,  -58.5019,  'RHOME 0S',  16.100,  17
15186,  1,  22.647,  6.363,  0.000,  0.000,  5,  1.01273,  -58.6328,  'VENUS 0S',  16.100,  17
15187,  1,  15.010,  4.230,  0.000,  0.000,  5,  1.01273,  -49.1322,  'OLNEY 2 ',  16.100,  12
15188,  1,  13.493,  3.804,  0.000,  0.000,  5,  1.02230,  -58.8479,  'CARROLLT',  16.100,  16
15189,  1,  37.741,  10.547,  0.000,  0.000,  5,  1.02209,  -59.3201,  'DALLAS 2',  16.100,  16
15190,  1,  60.131,  16.645,  0.000,  0.000,  5,  1.00091,  -58.5388,  'GORDON 0',  16.100,  12
15191,  1,  2.366,  0.670,  0.000,  0.000,  5,  0.97905,  -62.8617,  'MERIDIAN',  16.100,  18
15193,  1,  4.485,  1.269,  0.000,  0.000,  5,  1.02444,  -63.0519,  'KILLEEN ',  16.100,  13
15194,  1,  60.414,  16.740,  0.000,  0.000,  5,  1.01931,  -58.8887,  'DUNCANVI',  16.100,  17
15195,  1,  35.185,  9.842,  0.000,  0.000,  5,  1.02369,  -58.2079,  'ARGYLE 0',  16.100,  17
15199,  1,  27.630,  7.749,  0.000,  0.000,  5,  1.02116,  -58.6538,  'FORT WOR',  16.100,  17
15200,  1,  16.305,  4.590,  0.000,  0.000,  5,  0.98195,  -57.2278,  'MINERAL ',  16.100,  12
15201,  1,  55.250,  15.278,  0.000,  0.000,  5,  0.93913,  -68.3157,  'COOLIDGE',  16.100,  14
15202,  1,  3.340,  0.945,  0.000,  0.000,  5,  1.00261,  -60.9222,  'RICE 0SE',  16.100,  14
15203,  1,  5.801,  1.640,  0.000,  0.000,  5,  1.02439,  -58.9312,  'DALLAS 3',  16.100,  16
15209,  1,  98.710,  26.836,  0.000,  0.000,  5,  0.96625,  -61.1565,  'WALNUT S',  16.100,  18
15210,  1,  2.874,  0.813,  0.000,  0.000,  5,  1.02382,  -58.2042,  'BEDFORD ',  16.100,  17
15211,  1,  26.611,  7.450,  0.000,  0.000,  5,  0.91500,  -71.3281,  'HUBBARD ',  16.100,  14
15212,  1,  4.678,  1.323,  0.000,  0.000,  5,  1.00166,  -60.3520,  'FERRIS 0',  16.100,  14
15213,  1,  24.159,  6.785,  0.000,  0.000,  5,  1.02169,  -59.0152,  'GARLAND ',  16.100,  16
15214,  1,  76.112,  20.965,  0.000,  0.000,  5,  1.01825,  -59.2927,  'DALLAS 3',  16.100,  16
15215,  1,  67.766,  18.720,  0.000,  0.000,  5,  1.01436,  -58.5591,  'PILOT PO',  16.100,  16
15216,  1,  14.976,  4.220,  0.000,  0.000,  5,  1.02110,  -58.7420,  'FORT WOR',  16.100,  17
15217,  1,  39.329,  10.986,  0.000,  0.000,  5,  1.02734,  -58.4565,  'NORTH RI',  16.100,  17
15218,  1,  65.499,  18.108,  0.000,  0.000,  5,  1.01260,  -58.9437,  'JUSTIN 0',  16.100,  17
15219,  1,  25.225,  7.081,  0.000,  0.000,  5,  1.01362,  -60.7024,  'SCURRY 0',  16.100,  14
15220,  1,  8.394,  2.371,  0.000,  0.000,  5,  1.02052,  -58.5864,  'SANGER 0',  16.100,  17
15221,  1,  32.790,  9.179,  0.000,  0.000,  5,  1.01768,  -64.9797,  'KILLEEN ',  16.100,  13
15222,  1,  53.945,  14.966,  0.000,  0.000,  5,  0.99051,  -63.4331,  'MABANK 1',  16.100,  14
15223,  1,  25.685,  7.194,  0.000,  0.000,  5,  0.92021,  -72.1524,  'MEXIA 0S',  16.100,  14
15224,  1,  21.483,  6.040,  0.000,  0.000,  5,  1.02531,  -58.7881,  'CARROLLT',  16.100,  16
15225,  1,  89.870,  24.629,  0.000,  0.000,  5,  1.02038,  -60.7683,  'NEVADA 0',  16.100,  16
15226,  1,  7.867,  2.221,  0.000,  0.000,  5,  0.99108,  -61.9653,  'ZEPHYR 0',  16.100,  15
15227,  1,  3.638,  1.029,  0.000,  0.000,  5,  1.01335,  -61.7385,  'TERRELL ',  16.100,  16
15228,  1,  46.176,  12.863,  0.000,  0.000,  5,  1.01914,  -58.4288,  'DALLAS 1',  16.100,  16
15229,  1,  67.104,  18.548,  0.000,  0.000,  5,  1.01969,  -59.1279,  'DALLAS 1',  16.100,  16
15230,  1,  26.325,  7.388,  0.000,  0.000,  5,  1.02385,  -59.3345,  'DALLAS 2',  16.100,  16
15231,  1,  52.361,  14.522,  0.000,  0.000,  5,  0.96970,  -62.0420,  'HAMILTON',  16.100,  18
15232,  1,  8.794,  2.484,  0.000,  0.000,  5,  1.02498,  -58.9604,  'ARLINGTO',  16.100,  17
15233,  1,  33.440,  9.360,  0.000,  0.000,  5,  1.02453,  -58.5559,  'EULESS 1',  16.100,  17
15234,  1,  67.436,  18.638,  0.000,  0.000,  5,  1.02134,  -58.5361,  'FRISCO 1',  16.100,  16
15235,  1,  89.322,  24.459,  0.000,  0.000,  5,  1.00590,  -65.8442,  'SALADO 0',  16.100,  13
15244,  1,  13.238,  3.732,  0.000,  0.000,  5,  1.02037,  -58.5074,  'FORT WOR',  16.100,  17
15245,  1,  39.556,  11.047,  0.000,  0.000,  5,  1.02358,  -59.1082,  'GRAPEVIN',  16.100,  17
15246,  1,  94.387,  25.745,  0.000,  0.000,  5,  0.97961,  -58.7416,  'GLEN ROS',  16.100,  18
15247,  1,  14.008,  3.947,  0.000,  0.000,  5,  0.96810,  -62.0705,  'KOPPERL ',  16.100,  18
15248,  1,  2.093,  0.592,  0.000,  0.000,  5,  1.02407,  -58.1076,  'BEDFORD ',  16.100,  17
15249,  1,  65.469,  18.105,  0.000,  0.000,  5,  1.01753,  -57.5529,  'FORT WOR',  16.100,  17
15250,  1,  118.996,  32.257,  0.000,  0.000,  5,  1.02122,  -58.5078,  'DALLAS 5',  16.100,  16
15251,  1,  95.064,  26.009,  0.000,  0.000,  5,  1.02433,  -58.8551,  'GRAND PR',  16.100,  17
15252,  1,  75.634,  20.843,  0.000,  0.000,  5,  1.02360,  -59.3239,  'DALLAS 2',  16.100,  16
15253,  1,  48.399,  13.472,  0.000,  0.000,  5,  1.02264,  -58.1026,  'FLOWER M',  16.100,  17
15254,  1,  72.093,  19.891,  0.000,  0.000,  5,  1.02129,  -58.3940,  'ROANOKE ',  16.100,  17
15255,  1,  46.694,  12.990,  0.000,  0.000,  5,  0.98405,  -58.1782,  'MILLSAP ',  16.100,  12
15256,  1,  5.615,  1.588,  0.000,  0.000,  5,  0.99292,  -61.0000,  'FORRESTO',  16.100,  14
15257,  1,  0.655,  0.185,  0.000,  0.000,  5,  0.97974,  -62.2812,  'ITALY 0S',  16.100,  14
15258,  1,  5.772,  1.632,  0.000,  0.000,  5,  1.01970,  -59.1730,  'FORNEY 0',  16.100,  16
15259,  1,  67.273,  18.588,  0.000,  0.000,  5,  1.01836,  -60.3578,  'LAVON 0S',  16.100,  16
15264,  1,  5.340,  1.510,  0.000,  0.000,  5,  1.02496,  -56.4399,  'DE LEON ',  16.100,  15
15265,  1,  7.753,  2.190,  0.000,  0.000,  5,  1.02507,  -57.5729,  'KELLER 1',  16.100,  17
15266,  1,  60.518,  16.772,  0.000,  0.000,  5,  1.02480,  -58.5099,  'CEDAR HI',  16.100,  17
15267,  1,  96.760,  26.328,  0.000,  0.000,  5,  0.96167,  -67.8189,  'MC GREGO',  16.100,  13
15268,  1,  25.492,  7.151,  0.000,  0.000,  5,  0.99153,  -61.2958,  'COMMERCE',  16.100,  16
15269,  1,  19.299,  5.429,  0.000,  0.000,  5,  1.00917,  -58.0148,  'MIDLOTHI',  16.100,  17
15270,  1,  48.929,  13.575,  0.000,  0.000,  5,  0.94213,  -66.5678,  'WEST 0SE',  16.100,  13
15271,  1,  15.446,  4.350,  0.000,  0.000,  5,  0.97500,  -68.6245,  'BARTLETT',  16.100,  13
15272,  1,  6.060,  1.713,  0.000,  0.000,  5,  1.02278,  -59.3663,  'DALLAS 1',  16.100,  16
15273,  1,  11.279,  3.183,  0.000,  0.000,  5,  1.02709,  -58.6473,  'COPPELL ',  16.100,  17
15274,  1,  64.268,  17.779,  0.000,  0.000,  5,  1.01254,  -59.4792,  'WILMER 0',  16.100,  16
15275,  1,  8.103,  2.287,  0.000,  0.000,  5,  0.92224,  -71.0015,  'DAWSON 0',  16.100,  14
15276,  1,  2.379,  0.673,  0.000,  0.000,  5,  0.96332,  -65.6006,  'MART 0SE',  16.100,  14
15277,  1,  4.992,  1.412,  0.000,  0.000,  5,  1.01929,  -58.5201,  'LITTLE E',  16.100,  16
15278,  1,  57.167,  15.846,  0.000,  0.000,  5,  0.99963,  -64.8092,  'TEMPLE 2',  16.100,  13
15280,  1,  24.286,  6.819,  0.000,  0.000,  5,  1.01185,  -63.2181,  'TEMPLE 1',  16.100,  13
15284,  1,  42.103,  11.745,  0.000,  0.000,  5,  1.01571,  -60.1787,  'QUINLAN ',  16.100,  16
15285,  1,  33.178,  9.281,  0.000,  0.000,  5,  1.00044,  -56.3677,  'CHICO 0S',  16.100,  12
15286,  1,  8.541,  2.412,  0.000,  0.000,  5,  0.98945,  -56.9818,  'DUBLIN 2',  16.100,  18
15287,  1,  20.914,  5.881,  0.000,  0.000,  5,  1.02173,  -58.6508,  'ARLINGTO',  16.100,  17
15288,  1,  105.638,  28.705,  0.000,  0.000,  5,  0.99010,  -61.4264,  'WOLFE CI',  16.100,  16
15289,  1,  6.943,  1.962,  0.000,  0.000,  5,  1.02731,  -58.9123,  'DALLAS 2',  16.100,  16
15290,  1,  59.123,  16.357,  0.000,  0.000,  5,  0.97463,  -63.0162,  'WHITNEY ',  16.100,  18
15291,  1,  16.732,  4.712,  0.000,  0.000,  5,  1.02019,  -58.8534,  'FORT WOR',  16.100,  17
15292,  1,  149.337,  39.986,  0.000,  0.000,  5,  1.01532,  -58.4093,  'FORT WOR',  16.100,  17
15293,  1,  64.482,  17.832,  0.000,  0.000,  5,  1.00997,  -56.4352,  'JOSHUA 0',  16.100,  18
15294,  1,  36.416,  10.182,  0.000,  0.000,  5,  1.02307,  -59.4153,  'DALLAS 1',  16.100,  16
15296,  1,  72.417,  19.982,  0.000,  0.000,  5,  1.02476,  -57.8064,  'MCKINNEY',  16.100,  16
15305,  1,  42.700,  11.913,  0.000,  0.000,  5,  1.02717,  -58.1022,  'ALLEN 1 ',  16.100,  16
15306,  1,  81.994,  22.539,  0.000,  0.000,  5,  1.02117,  -57.5416,  'ALEDO 2 ',  16.100,  17
15307,  1,  41.949,  11.706,  0.000,  0.000,  5,  1.02569,  -58.4411,  'THE COLO',  16.100,  16
15308,  1,  67.986,  18.785,  0.000,  0.000,  5,  1.02131,  -58.8047,  'SUNNYVAL',  16.100,  16
15309,  1,  8.636,  2.439,  0.000,  0.000,  5,  1.02116,  -59.3547,  'DALLAS 1',  16.100,  16
15310,  1,  56.995,  15.816,  0.000,  0.000,  5,  1.02499,  -58.6950,  'FORT WOR',  16.100,  17
15311,  1,  36.076,  10.088,  0.000,  0.000,  5,  1.02491,  -59.4998,  'DALLAS 3',  16.100,  16
15312,  1,  26.096,  7.323,  0.000,  0.000,  5,  1.01344,  -58.7271,  'AZLE 0SE',  16.100,  17
15313,  1,  80.850,  22.232,  0.000,  0.000,  5,  1.01965,  -57.9523,  'HUTCHINS',  16.100,  16
15314,  1,  9.002,  2.541,  0.000,  0.000,  5,  0.96173,  -64.8953,  'VALLEY M',  16.100,  13
15315,  1,  7.159,  2.023,  0.000,  0.000,  5,  1.01402,  -58.7920,  'DENTON 6',  16.100,  17
15316,  1,  19.895,  5.596,  0.000,  0.000,  5,  1.02732,  -59.2912,  'MESQUITE',  16.100,  16
15323,  1,  127.299,  34.407,  0.000,  0.000,  5,  1.02407,  -58.1805,  'DALLAS 2',  16.100,  17
15327,  1,  139.030,  36.915,  0.000,  0.000,  5,  0.91702,  -71.0583,  'MOUNT CA',  16.100,  14
15328,  1,  1.869,  0.529,  0.000,  0.000,  5,  0.98558,  -65.3176,  'RIESEL 2',  16.100,  13
15329,  1,  6.952,  1.965,  0.000,  0.000,  5,  1.01781,  -59.1615,  'DALLAS 1',  16.100,  16
15330,  1,  113.850,  30.926,  0.000,  0.000,  5,  1.02275,  -58.2105,  'ARLINGTO',  16.100,  17
15331,  1,  34.455,  9.637,  0.000,  0.000,  5,  1.01096,  -59.9314,  'CELINA 0',  16.100,  16
15332,  1,  11.827,  3.337,  0.000,  0.000,  5,  1.02130,  -59.0525,  'FORT WOR',  16.100,  17
15333,  1,  88.356,  24.207,  0.000,  0.000,  5,  1.00667,  -59.9258,  'RED OAK ',  16.100,  14
15334,  1,  75.820,  20.842,  0.000,  0.000,  5,  0.98108,  -49.0862,  'CLYDE 0S',  16.100,  15
15335,  1,  20.247,  5.694,  0.000,  0.000,  5,  1.02167,  -59.1089,  'IRVING 2',  16.100,  17
15336,  1,  100.936,  27.549,  0.000,  0.000,  5,  1.02161,  -58.6853,  'ROWLETT ',  16.100,  16
15337,  1,  53.761,  14.927,  0.000,  0.000,  5,  1.00795,  -52.8698,  'JACKSBOR',  16.100,  12
15338,  1,  12.198,  3.440,  0.000,  0.000,  5,  1.01042,  -57.6768,  'GRANBURY',  16.100,  18
15339,  1,  55.547,  15.424,  0.000,  0.000,  5,  1.02736,  -59.0101,  'SOUTHLAK',  16.100,  17
15340,  1,  43.539,  12.141,  0.000,  0.000,  5,  1.02186,  -59.4176,  'DALLAS 2',  16.100,  16
15341,  1,  29.680,  8.319,  0.000,  0.000,  5,  1.02651,  -58.2367,  'LEWISVIL',  16.100,  17
15344,  1,  21.785,  6.124,  0.000,  0.000,  5,  1.02591,  -59.3533,  'DALLAS 3',  16.100,  16
15345,  1,  82.822,  22.683,  0.000,  0.000,  5,  0.96986,  -63.4799,  'HILLSBOR',  16.100,  14
15346,  1,  22.421,  6.301,  0.000,  0.000,  5,  1.02733,  -58.6210,  'FORT WOR',  16.100,  17
15347,  1,  68.598,  18.899,  0.000,  0.000,  5,  0.96925,  -52.4107,  'CISCO 0S',  16.100,  15
15348,  1,  16.765,  4.719,  0.000,  0.000,  5,  0.98851,  -60.8378,  'ITASCA 0',  16.100,  14
15349,  1,  6.655,  1.881,  0.000,  0.000,  5,  1.01904,  -58.6911,  'LANCASTE',  16.100,  16
15351,  1,  41.483,  11.577,  0.000,  0.000,  5,  1.02347,  -58.1686,  'GARLAND ',  16.100,  16
15352,  1,  100.571,  27.451,  0.000,  0.000,  5,  1.02035,  -59.1896,  'DALLAS 9',  16.100,  16
15353,  1,  24.400,  6.852,  0.000,  0.000,  5,  1.02367,  -58.5422,  'DUNCANVI',  16.100,  17
15354,  1,  28.367,  7.954,  0.000,  0.000,  5,  1.01932,  -60.0859,  'MESQUITE',  16.100,  16
15355,  1,  53.327,  14.813,  0.000,  0.000,  5,  1.00796,  -58.6385,  'MAYPEARL',  16.100,  14
15356,  1,  3.471,  0.982,  0.000,  0.000,  5,  1.02671,  -59.2120,  'GARLAND ',  16.100,  16
15357,  1,  77.586,  21.367,  0.000,  0.000,  5,  1.02466,  -58.2988,  'ALLEN 2 ',  16.100,  16
15362,  1,  54.481,  15.127,  0.000,  0.000,  5,  1.01460,  -53.3669,  'BRIDGEPO',  16.100,  12
15370,  1,  24.507,  6.882,  0.000,  0.000,  5,  1.02315,  -57.7484,  'LEWISVIL',  16.100,  17
15371,  1,  51.463,  14.305,  0.000,  0.000,  5,  1.01588,  -58.9936,  'SEAGOVIL',  16.100,  16
15372,  1,  53.018,  14.734,  0.000,  0.000,  5,  1.02462,  -59.2404,  'DALLAS 3',  16.100,  16
15373,  1,  26.380,  7.402,  0.000,  0.000,  5,  1.01806,  -59.2402,  'HALTOM C',  16.100,  17
15374,  1,  95.726,  26.179,  0.000,  0.000,  5,  1.02226,  -58.4411,  'BALCH SP',  16.100,  16
15375,  1,  40.659,  11.351,  0.000,  0.000,  5,  1.02315,  -58.6046,  'FORT WOR',  16.100,  17
15376,  1,  34.646,  9.693,  0.000,  0.000,  5,  1.02235,  -58.5477,  'DALLAS 4',  16.100,  17
15377,  1,  29.755,  8.338,  0.000,  0.000,  5,  1.01399,  -65.2995,  'KILLEEN ',  16.100,  13
15378,  1,  28.555,  8.004,  0.000,  0.000,  5,  1.00774,  -62.9438,  'WACO 5 0',  16.100,  13
15379,  1,  44.817,  12.492,  0.000,  0.000,  5,  1.02275,  -58.8575,  'FORT WOR',  16.100,  17
15381,  1,  116.620,  31.626,  0.000,  0.000,  5,  1.01564,  -58.8700,  'ENNIS 1S',  16.100,  14
15385,  1,  60.956,  16.890,  0.000,  0.000,  5,  1.02338,  -57.8065,  'DALLAS 3',  16.100,  16
15386,  1,  138.758,  37.355,  0.000,  0.000,  5,  1.02744,  -59.2177,  'RICHARDS',  16.100,  16
15387,  1,  46.037,  12.823,  0.000,  0.000,  5,  1.01659,  -59.4236,  'FORT WOR',  16.100,  17
15389,  1,  42.290,  11.789,  0.000,  0.000,  5,  0.99719,  -60.2872,  'WACO 2 1',  16.100,  13
15392,  1,  51.747,  14.322,  0.000,  0.000,  5,  0.92137,  -77.3525,  'ROGERS 2',  11.500,  13
15393,  1,  3.093,  0.875,  0.000,  0.000,  5,  0.98964,  -61.3883,  'CHINA SP',  16.100,  13
15400,  1,  6.596,  1.864,  0.000,  0.000,  5,  1.01970,  -58.6048,  'MCKINNEY',  16.100,  16
15402,  1,  42.647,  11.893,  0.000,  0.000,  5,  1.01329,  -54.9369,  'GRANBURY',  16.100,  18
15407,  1,  40.895,  11.399,  0.000,  0.000,  5,  0.97830,  -63.4969,  'CLIFTON ',  16.100,  18
15408,  1,  11.107,  3.134,  0.000,  0.000,  5,  1.01953,  -59.9868,  'FARMERSV',  16.100,  16
15409,  1,  16.195,  4.561,  0.000,  0.000,  5,  1.01794,  -58.6928,  'ARLINGTO',  16.100,  17
15411,  1,  66.462,  18.381,  0.000,  0.000,  5,  1.02737,  -64.2857,  'KILLEEN ',  16.100,  13
15412,  1,  51.726,  14.380,  0.000,  0.000,  5,  1.02059,  -59.4886,  'WYLIE 0S',  16.100,  16
15420,  1,  114.120,  30.991,  0.000,  0.000,  5,  1.02191,  -57.8039,  'FORT WOR',  16.100,  17
15421,  1,  7.093,  2.003,  0.000,  0.000,  5,  1.02731,  -60.5212,  'JOSEPHIN',  16.100,  16
15422,  1,  1.224,  0.347,  0.000,  0.000,  5,  1.02731,  -58.4235,  'LEWSIVIL',  16.100,  17
15425,  1,  78.880,  21.707,  0.000,  0.000,  5,  1.02052,  -58.9885,  'DALLAS 4',  16.100,  16
15426,  1,  30.764,  8.612,  0.000,  0.000,  5,  0.98809,  -63.5407,  'KEMP 0SE',  16.100,  14
15427,  1,  28.823,  8.078,  0.000,  0.000,  5,  1.00304,  -59.7283,  'WAXAHACH',  16.100,  14
15428,  1,  13.926,  3.926,  0.000,  0.000,  5,  1.02427,  -57.8877,  'HURST 0S',  16.100,  17
15429,  1,  47.340,  13.181,  0.000,  0.000,  5,  1.01810,  -59.2739,  'FORT WOR',  16.100,  17
15430,  1,  106.463,  28.984,  0.000,  0.000,  5,  1.01531,  -58.8891,  'WEATHERF',  16.100,  12
15431,  1,  37.708,  10.538,  0.000,  0.000,  5,  1.02265,  -58.9321,  'ROCKWALL',  16.100,  16
15432,  1,  47.639,  13.259,  0.000,  0.000,  5,  1.00968,  -58.3370,  'WEATHERF',  16.100,  12
15433,  1,  23.943,  6.725,  0.000,  0.000,  5,  1.02155,  -58.7912,  'FORT WOR',  16.100,  17
15434,  1,  60.777,  16.840,  0.000,  0.000,  5,  1.02217,  -58.9085,  'NEWARK 0',  16.100,  17
15435,  1,  9.963,  2.812,  0.000,  0.000,  5,  0.99664,  -57.8443,  'SANTO 0S',  16.100,  12
15436,  1,  2.534,  0.717,  0.000,  0.000,  5,  1.02627,  -59.0203,  'DALLAS 1',  16.100,  16
15437,  1,  47.901,  13.276,  0.000,  0.000,  5,  0.91371,  -70.1281,  'ELM MOTT',  16.100,  13
15438,  1,  3.519,  0.996,  0.000,  0.000,  5,  1.02166,  -58.6958,  'FORT WOR',  16.100,  17
15439,  1,  22.625,  6.356,  0.000,  0.000,  5,  1.00870,  -59.5312,  'WAXAHACH',  16.100,  14
15440,  1,  56.796,  15.764,  0.000,  0.000,  5,  1.02736,  -58.9896,  'ARLINGTO',  16.100,  17
15441,  1,  89.468,  24.529,  0.000,  0.000,  5,  1.02389,  -58.1263,  'FORT WOR',  16.100,  17
15442,  1,  74.113,  20.432,  0.000,  0.000,  5,  1.02070,  -58.8668,  'FORT WOR',  16.100,  17
15443,  1,  22.319,  6.273,  0.000,  0.000,  5,  1.02466,  -58.7545,  'FORT WOR',  16.100,  17
15446,  1,  26.904,  7.544,  0.000,  0.000,  5,  0.98989,  -64.6723,  'HEWITT 0',  16.100,  13
15447,  1,  16.952,  4.773,  0.000,  0.000,  5,  1.01866,  -58.3882,  'ARLINGTO',  16.100,  17
15449,  1,  75.910,  20.921,  0.000,  0.000,  5,  1.02745,  -57.7423,  'GRAND PR',  16.100,  17
15450,  1,  135.687,  36.439,  0.000,  0.000,  5,  0.99342,  -61.6734,  'MELISSA ',  16.100,  16
15452,  1,  5.869,  1.659,  0.000,  0.000,  5,  1.00851,  -62.1550,  'COPPERAS',  16.100,  13
15453,  1,  33.819,  9.464,  0.000,  0.000,  5,  1.01878,  -57.3984,  'CLEBURNE',  16.100,  17
15454,  1,  34.672,  9.700,  0.000,  0.000,  5,  1.02003,  -59.7037,  'GREENVIL',  16.100,  16
15455,  1,  31.116,  8.714,  0.000,  0.000,  5,  1.00372,  -56.8773,  'ALVORD 0',  16.100,  12
15456,  1,  5.973,  1.688,  0.000,  0.000,  5,  0.97459,  -57.4143,  'GORMAN 0',  16.100,  15
15457,  1,  7.296,  2.062,  0.000,  0.000,  5,  1.02294,  -58.3680,  'COLLEYVI',  16.100,  17
15460,  1,  48.441,  13.430,  0.000,  0.000,  5,  0.92360,  -77.9993,  'HOLLAND ',  11.500,  13
15461,  1,  5.410,  1.530,  0.000,  0.000,  5,  1.00301,  -64.0797,  'TEMPLE 3',  16.100,  13
15462,  1,  30.656,  8.589,  0.000,  0.000,  5,  1.01904,  -58.9990,  'DALLAS 3',  16.100,  16
15463,  1,  56.819,  15.768,  0.000,  0.000,  5,  1.02377,  -59.1086,  'IRVING 4',  16.100,  17
15465,  1,  96.209,  26.316,  0.000,  0.000,  5,  1.02682,  -57.7213,  'FRISCO 2',  16.100,  16
15466,  1,  102.070,  27.675,  0.000,  0.000,  5,  0.94868,  -68.7796,  'GATESVIL',  16.100,  13
15467,  1,  2.988,  0.846,  0.000,  0.000,  5,  1.02262,  -59.4131,  'DALLAS 2',  16.100,  16
15468,  1,  15.571,  4.387,  0.000,  0.000,  5,  1.01765,  -59.2683,  'DALLAS 3',  16.100,  17
15469,  1,  23.216,  6.522,  0.000,  0.000,  5,  1.01915,  -59.1002,  'FORT WOR',  16.100,  17
15470,  1,  4.003,  1.132,  0.000,  0.000,  5,  0.99467,  -64.0470,  'WOODWAY ',  16.100,  13
15471,  1,  31.316,  8.774,  0.000,  0.000,  5,  1.01314,  -55.8582,  'MINGUS 0',  16.100,  12
15472,  1,  0.756,  0.214,  0.000,  0.000,  5,  1.01604,  -46.0851,  'THROCKMO',  16.100,  15
15473,  1,  3.327,  0.941,  0.000,  0.000,  5,  1.01704,  -54.9192,  'NEMO 0SE',  16.100,  18
15474,  1,  2.183,  0.618,  0.000,  0.000,  5,  0.93779,  -67.1558,  'ABBOTT 0',  16.100,  14
15475,  1,  1.453,  0.411,  0.000,  0.000,  5,  1.02128,  -58.4413,  'ALVARADO',  16.100,  17
15476,  1,  29.655,  8.295,  0.000,  0.000,  5,  0.94242,  -68.5573,  'CORSICAN',  16.100,  14
15477,  1,  3.973,  1.124,  0.000,  0.000,  5,  1.02049,  -64.8122,  'HARKER H',  16.100,  13
15478,  1,  32.966,  9.230,  0.000,  0.000,  5,  1.02635,  -58.9772,  'IRVING 3',  16.100,  17
15480,  1,  86.113,  23.632,  0.000,  0.000,  5,  1.01948,  -57.2865,  'BURLESON',  16.100,  17
15481,  1,  93.031,  25.450,  0.000,  0.000,  5,  1.01154,  -58.6245,  'FORT WOR',  16.100,  17
15482,  1,  60.386,  16.738,  0.000,  0.000,  5,  1.02736,  -59.5818,  'DALLAS 2',  16.100,  16
15483,  1,  32.910,  9.214,  0.000,  0.000,  5,  1.02557,  -57.9401,  'NORTH RI',  16.100,  17
15484,  1,  36.489,  10.189,  0.000,  0.000,  5,  0.98867,  -51.6578,  'CROSS PL',  16.100,  15
15485,  1,  4.118,  1.165,  0.000,  0.000,  5,  1.01663,  -58.5659,  'BLOOMING',  16.100,  14
16001,  1,  2.135,  0.605,  0.000,  0.000,  6,  1.02731,  -73.8771,  'CONVERSE',  11.500,  22
16002,  1,  76.515,  21.067,  0.000,  0.000,  6,  1.01351,  -74.3740,  'SAN ANTO',  11.500,  26
16005,  1,  23.940,  6.725,  0.000,  0.000,  6,  1.02812,  -69.6496,  'BASTROP ',  11.500,  25
16011,  1,  35.253,  9.860,  0.000,  0.000,  6,  1.01946,  -71.9251,  'MARION 2',  11.500,  22
16012,  1,  15.229,  4.292,  0.000,  0.000,  6,  1.02732,  -70.6584,  'PAIGE 0S',  11.500,  25
16013,  1,  5.937,  1.678,  0.000,  0.000,  6,  1.01462,  -74.2254,  'SAN ANTO',  11.500,  26
16014,  1,  52.468,  14.567,  0.000,  0.000,  6,  1.00095,  -77.2867,  'WAELDER ',  11.500,  24
16015,  1,  2.629,  0.744,  0.000,  0.000,  6,  1.02337,  -74.2537,  'ATASCOSA',  11.500,  26
16016,  1,  14.421,  4.065,  0.000,  0.000,  6,  1.02317,  -73.3195,  'SAN ANTO',  11.500,  26
16017,  1,  127.047,  34.315,  0.000,  0.000,  6,  1.01537,  -73.3399,  'CIBOLO 0',  11.500,  22
16018,  1,  61.601,  17.060,  0.000,  0.000,  6,  1.01700,  -70.5022,  'AUSTIN 6',  11.500,  23
16019,  1,  1.442,  0.408,  0.000,  0.000,  6,  1.01768,  -70.7076,  'AUSTIN 2',  11.500,  23
16020,  1,  43.324,  12.081,  0.000,  0.000,  6,  1.01580,  -69.4593,  'HORSESHO',  11.500,  23
16023,  1,  6.974,  1.971,  0.000,  0.000,  6,  1.02713,  -68.2827,  'LEANDER ',  11.500,  23
16024,  1,  96.943,  26.511,  0.000,  0.000,  6,  1.02740,  -72.0957,  'AUSTIN 1',  11.500,  23
16025,  1,  63.705,  17.636,  0.000,  0.000,  6,  1.02737,  -73.9854,  'SAN ANTO',  11.500,  26
16026,  1,  44.224,  12.327,  0.000,  0.000,  6,  1.01849,  -73.2754,  'SAN ANTO',  11.500,  26
16027,  1,  13.820,  3.896,  0.000,  0.000,  6,  1.02343,  -71.2497,  'ELGIN 0S',  11.500,  23
16028,  1,  30.318,  8.495,  0.000,  0.000,  6,  1.01907,  -70.5864,  'AUSTIN 3',  11.500,  23
16029,  1,  64.261,  17.762,  0.000,  0.000,  6,  0.99787,  -78.2647,  'RUNGE 0S',  11.500,  24
16031,  1,  3.933,  1.113,  0.000,  0.000,  6,  1.01264,  -71.0613,  'YOAKUM 1',  11.500,  24
16032,  1,  12.557,  3.541,  0.000,  0.000,  6,  1.01845,  -71.5360,  'AUSTIN 3',  11.500,  23
16035,  1,  22.243,  6.252,  0.000,  0.000,  6,  1.02450,  -69.2225,  'PFLUGERV',  11.500,  23
16037,  1,  142.663,  38.316,  0.000,  0.000,  6,  1.01938,  -72.6463,  'SAN ANTO',  11.500,  22
16040,  1,  78.394,  21.575,  0.000,  0.000,  6,  1.01844,  -70.5903,  'AUSTIN 3',  11.500,  23
16043,  1,  45.751,  12.747,  0.000,  0.000,  6,  1.02035,  -72.6125,  'SAN ANTO',  11.500,  26
16044,  1,  94.549,  25.850,  0.000,  0.000,  6,  1.01164,  -74.1960,  'SAN ANTO',  11.500,  26
16047,  1,  12.653,  3.569,  0.000,  0.000,  6,  1.01991,  -73.5732,  'SAN ANTO',  11.500,  26
16055,  1,  114.827,  31.069,  0.000,  0.000,  6,  0.98036,  -82.4675,  'BERGHEIM',  11.500,  26
16058,  1,  3.090,  0.875,  0.000,  0.000,  6,  1.02549,  -70.2727,  'NEW BRAU',  11.500,  22
16059,  1,  116.120,  31.351,  0.000,  0.000,  6,  0.96925,  -84.7396,  'D HANIS ',  11.500,  26
16060,  1,  1.404,  0.398,  0.000,  0.000,  6,  1.01799,  -74.4314,  'SAN ANTO',  11.500,  26
16061,  1,  54.798,  15.217,  0.000,  0.000,  6,  1.02120,  -70.4387,  'AUSTIN 7',  11.500,  23
16064,  1,  111.422,  30.254,  0.000,  0.000,  6,  1.00706,  -76.7809,  'BRENHAM ',  11.500,  25
16065,  1,  65.921,  18.217,  0.000,  0.000,  6,  1.00776,  -69.6907,  'BERTRAM ',  11.500,  23
16091,  1,  6.186,  1.749,  0.000,  0.000,  6,  1.02731,  -73.3592,  'WIMBERLE',  11.500,  23
16092,  1,  23.358,  6.563,  0.000,  0.000,  6,  1.02733,  -74.8794,  'GONZALES',  11.500,  24
16093,  1,  21.038,  5.915,  0.000,  0.000,  6,  1.01548,  -73.3487,  'SAN ANTO',  11.500,  22
16094,  1,  25.676,  7.206,  0.000,  0.000,  6,  1.01856,  -73.1795,  'SAN ANTO',  11.500,  22
16095,  1,  44.476,  12.398,  0.000,  0.000,  6,  1.02157,  -70.8086,  'HUTTO 0S',  11.500,  23
16096,  1,  26.517,  7.442,  0.000,  0.000,  6,  1.02733,  -76.2128,  'LULING 0',  11.500,  24
16097,  1,  15.634,  4.404,  0.000,  0.000,  6,  1.01511,  -73.6093,  'SAN ANTO',  11.500,  26
16098,  1,  70.665,  19.503,  0.000,  0.000,  6,  1.01757,  -70.8079,  'AUSTIN 1',  11.500,  23
16099,  1,  71.385,  19.690,  0.000,  0.000,  6,  1.01105,  -74.2596,  'SAN ANTO',  11.500,  26
16100,  1,  15.715,  4.427,  0.000,  0.000,  6,  1.01305,  -75.0677,  'ADKINS 0',  11.500,  22
16103,  1,  20.917,  5.882,  0.000,  0.000,  6,  1.02732,  -71.1073,  'WINCHEST',  11.500,  25
16109,  1,  18.013,  5.067,  0.000,  0.000,  6,  0.97767,  -74.2629,  'ROCKDALE',  11.500,  25
16112,  1,  5.642,  1.595,  0.000,  0.000,  6,  1.01750,  -74.9221,  'NATALIA ',  11.500,  26
16113,  1,  9.412,  2.658,  0.000,  0.000,  6,  1.01568,  -71.0004,  'AUSTIN 2',  11.500,  23
16114,  1,  11.598,  3.272,  0.000,  0.000,  6,  1.01237,  -74.3704,  'SAN ANTO',  11.500,  26
16115,  1,  44.810,  12.486,  0.000,  0.000,  6,  1.01285,  -74.0654,  'SAN ANTO',  11.500,  22
16116,  1,  74.386,  20.486,  0.000,  0.000,  6,  1.00423,  -72.7810,  'TAYLOR 0',  11.500,  23
16117,  1,  22.650,  6.365,  0.000,  0.000,  6,  1.02654,  -70.4710,  'SMITHVIL',  11.500,  25
16120,  1,  13.265,  3.741,  0.000,  0.000,  6,  1.02859,  -69.0566,  'CEDAR PA',  11.500,  23
16121,  1,  117.242,  31.790,  0.000,  0.000,  6,  1.01691,  -74.0101,  'SAN ANTO',  11.500,  26
16122,  1,  70.832,  19.499,  0.000,  0.000,  6,  0.97048,  -76.4622,  'HALLETTS',  11.500,  24
16123,  1,  11.371,  3.208,  0.000,  0.000,  6,  1.01884,  -70.3532,  'AUSTIN 5',  11.500,  23
16124,  1,  35.683,  9.979,  0.000,  0.000,  6,  1.02154,  -71.6113,  'NEW BRAU',  11.500,  22
16125,  1,  40.370,  11.260,  0.000,  0.000,  6,  1.00762,  -75.5047,  'SUTHERLA',  11.500,  22
16126,  1,  1.485,  0.420,  0.000,  0.000,  6,  1.01744,  -71.1092,  'AUSTIN 3',  11.500,  23
16127,  1,  34.052,  9.502,  0.000,  0.000,  6,  0.92258,  -78.4260,  'CAMERON ',  11.500,  25
16128,  1,  9.582,  2.705,  0.000,  0.000,  6,  1.01389,  -74.9912,  'SAN ANTO',  11.500,  26
16129,  1,  30.304,  8.474,  0.000,  0.000,  6,  0.94130,  -82.6004,  'MEDINA 0',  11.500,  26
16130,  1,  4.444,  1.257,  0.000,  0.000,  6,  1.01388,  -71.6418,  'MANCHACA',  11.500,  23
16131,  1,  9.733,  2.748,  0.000,  0.000,  6,  1.01880,  -73.0462,  'SPRING B',  11.500,  22
16132,  1,  29.004,  8.130,  0.000,  0.000,  6,  1.01284,  -71.3746,  'AUSTIN 1',  11.500,  23
16133,  1,  41.125,  11.468,  0.000,  0.000,  6,  0.99507,  -78.4888,  'FLATONIA',  11.500,  25
16134,  1,  5.688,  1.608,  0.000,  0.000,  6,  0.99491,  -72.7387,  'GRANGER ',  11.500,  23
16135,  1,  3.225,  0.913,  0.000,  0.000,  6,  0.99736,  -74.4819,  'FAYETTEV',  11.500,  25
16136,  1,  11.957,  3.373,  0.000,  0.000,  6,  1.02572,  -70.4530,  'GEORGETO',  11.500,  23
16137,  1,  30.681,  8.594,  0.000,  0.000,  6,  1.01342,  -71.5901,  'AUSTIN 3',  11.500,  23
16138,  1,  26.851,  7.531,  0.000,  0.000,  6,  1.00538,  -77.9607,  'PIPE CRE',  11.500,  26
16139,  1,  13.939,  3.929,  0.000,  0.000,  6,  1.00049,  -75.4432,  'RED ROCK',  11.500,  25
16140,  1,  4.174,  1.181,  0.000,  0.000,  6,  0.97279,  -73.4560,  'JARRELL ',  11.500,  23
16150,  1,  4.440,  1.256,  0.000,  0.000,  6,  1.02333,  -73.7877,  'SAN ANTO',  11.500,  26
16151,  1,  65.746,  18.173,  0.000,  0.000,  6,  1.00920,  -78.5678,  'SCHULENB',  11.500,  25
16153,  1,  8.757,  2.473,  0.000,  0.000,  6,  1.01963,  -72.6836,  'SAN ANTO',  11.500,  26
16154,  1,  53.053,  14.732,  0.000,  0.000,  6,  1.00464,  -72.4381,  'DRIPPING',  11.500,  23
16155,  1,  16.310,  4.593,  0.000,  0.000,  6,  1.01295,  -74.7268,  'SAN ANTO',  11.500,  26
16156,  1,  19.317,  5.434,  0.000,  0.000,  6,  1.01739,  -68.0630,  'MARBLE F',  11.500,  23
16157,  1,  21.693,  6.097,  0.000,  0.000,  6,  1.01240,  -76.1152,  'BOERNE 1',  11.500,  26
16158,  1,  18.247,  5.135,  0.000,  0.000,  6,  1.02732,  -80.4975,  'WASHINGT',  11.500,  25
16159,  1,  4.081,  1.155,  0.000,  0.000,  6,  1.01567,  -73.6731,  'SCHERTZ ',  11.500,  22
16160,  1,  61.397,  17.003,  0.000,  0.000,  6,  1.01581,  -70.8160,  'AUSTIN 8',  11.500,  23
16168,  1,  62.431,  17.282,  0.000,  0.000,  6,  1.01541,  -74.1863,  'SAN ANTO',  11.500,  26
16171,  1,  83.393,  22.909,  0.000,  0.000,  6,  1.01962,  -72.4006,  'SAN ANTO',  11.500,  26
16173,  1,  76.769,  21.132,  0.000,  0.000,  6,  1.01120,  -71.5976,  'CUERO 2 ',  11.500,  24
16174,  1,  15.954,  4.494,  0.000,  0.000,  6,  1.01913,  -73.8176,  'SAN ANTO',  11.500,  22
16175,  1,  65.519,  18.116,  0.000,  0.000,  6,  1.01493,  -71.0929,  'AUSTIN 1',  11.500,  23
16176,  1,  71.080,  19.614,  0.000,  0.000,  6,  1.01670,  -71.8932,  'AUSTIN 3',  11.500,  23
16178,  1,  35.561,  9.944,  0.000,  0.000,  6,  1.01675,  -73.6092,  'SAN ANTO',  11.500,  26
16179,  1,  85.591,  23.474,  0.000,  0.000,  6,  1.00931,  -74.7477,  'SAN ANTO',  11.500,  26
16180,  1,  6.748,  1.907,  0.000,  0.000,  6,  1.00917,  -75.3972,  'LA VERNI',  11.500,  22
16181,  1,  24.319,  6.829,  0.000,  0.000,  6,  1.01751,  -72.2006,  'MANOR 0S',  11.500,  23
16182,  1,  28.731,  8.055,  0.000,  0.000,  6,  1.01711,  -74.0987,  'SAN ANTO',  11.500,  26
16183,  1,  69.378,  19.139,  0.000,  0.000,  6,  0.99828,  -74.1807,  'GIDDINGS',  11.500,  25
16184,  1,  12.560,  3.542,  0.000,  0.000,  6,  1.01699,  -71.0850,  'AUSTIN 3',  11.500,  23
16185,  1,  26.209,  7.354,  0.000,  0.000,  6,  1.01434,  -71.3119,  'AUSTIN 3',  11.500,  23
16186,  1,  12.737,  3.592,  0.000,  0.000,  6,  1.02107,  -70.1129,  'AUSTIN 3',  11.500,  23
16187,  1,  23.705,  6.658,  0.000,  0.000,  6,  1.01944,  -70.4650,  'AUSTIN 2',  11.500,  23
16189,  1,  58.773,  16.273,  0.000,  0.000,  6,  0.99008,  -73.8565,  'COLUMBUS',  11.500,  25
16190,  1,  12.093,  3.411,  0.000,  0.000,  6,  1.00008,  -78.7355,  'SHINER 0',  11.500,  24
16191,  1,  11.036,  3.114,  0.000,  0.000,  6,  1.01575,  -73.2668,  'SAN ANTO',  11.500,  22
16193,  1,  10.556,  2.979,  0.000,  0.000,  6,  1.00703,  -74.2210,  'CALDWELL',  11.500,  25
16194,  1,  17.671,  4.974,  0.000,  0.000,  6,  1.01276,  -72.0081,  'AUSTIN 1',  11.500,  23
16195,  1,  34.474,  9.645,  0.000,  0.000,  6,  0.98193,  -77.6081,  'INDUSTRY',  11.500,  25
16196,  1,  2.172,  0.615,  0.000,  0.000,  6,  1.01917,  -74.0988,  'DALE 0SE',  11.500,  23
16199,  1,  11.628,  3.281,  0.000,  0.000,  6,  1.02448,  -72.7404,  'SAN ANTO',  11.500,  26
16200,  1,  131.840,  35.516,  0.000,  0.000,  6,  1.00795,  -74.5694,  'SAN ANTO',  11.500,  26
16201,  1,  28.711,  8.049,  0.000,  0.000,  6,  1.01887,  -74.2193,  'SAN ANTO',  11.500,  26
16202,  1,  29.474,  8.259,  0.000,  0.000,  6,  1.01360,  -74.7395,  'MARTINDA',  11.500,  22
16203,  1,  11.837,  3.339,  0.000,  0.000,  6,  1.01559,  -74.0705,  'SAN ANTO',  11.500,  26
16204,  1,  58.292,  16.163,  0.000,  0.000,  6,  1.01204,  -74.2559,  'SAN ANTO',  11.500,  26
16205,  1,  4.094,  1.158,  0.000,  0.000,  6,  1.02211,  -69.9932,  'AUSTIN 2',  11.500,  23
16206,  1,  82.127,  22.524,  0.000,  0.000,  6,  0.98679,  -76.0171,  'LEXINGTO',  11.500,  25
16207,  1,  9.577,  2.704,  0.000,  0.000,  6,  1.02731,  -71.1253,  'LEANDER ',  11.500,  23
16208,  1,  18.322,  5.157,  0.000,  0.000,  6,  1.02400,  -70.7239,  'AUSTIN 1',  11.500,  23
16209,  1,  90.969,  24.875,  0.000,  0.000,  6,  0.99931,  -75.6831,  'MICO 0SE',  11.500,  26
16217,  1,  4.789,  1.355,  0.000,  0.000,  6,  1.01563,  -71.6039,  'AUSTIN 3',  11.500,  23
16218,  1,  31.888,  8.928,  0.000,  0.000,  6,  1.01081,  -71.9259,  'LOCKHART',  11.500,  23
16219,  1,  29.862,  8.368,  0.000,  0.000,  6,  1.01873,  -71.1919,  'AUSTIN 1',  11.500,  23
16220,  1,  39.680,  11.079,  0.000,  0.000,  6,  1.01719,  -73.2799,  'SAN ANTO',  11.500,  22
16221,  1,  51.247,  14.253,  0.000,  0.000,  6,  1.02736,  -77.2383,  'FALLS CI',  11.500,  22
16223,  1,  5.520,  1.561,  0.000,  0.000,  6,  1.02294,  -69.7744,  'AUSTIN 2',  11.500,  23
16224,  1,  108.110,  29.419,  0.000,  0.000,  6,  1.01788,  -71.1159,  'AUSTIN 2',  11.500,  23
16225,  1,  81.208,  22.314,  0.000,  0.000,  6,  1.00931,  -74.4329,  'SAN ANTO',  11.500,  26
16226,  1,  57.149,  15.818,  0.000,  0.000,  6,  0.96663,  -84.4949,  'BLANCO 0',  11.500,  26
16227,  1,  7.852,  2.218,  0.000,  0.000,  6,  1.02141,  -70.2203,  'AUSTIN 2',  11.500,  23
16230,  1,  81.288,  22.348,  0.000,  0.000,  6,  1.01924,  -71.2059,  'SAN MARC',  11.500,  22
16231,  1,  121.940,  32.971,  0.000,  0.000,  6,  1.00572,  -72.5828,  'BUDA 0SE',  11.500,  23
16232,  1,  38.749,  10.823,  0.000,  0.000,  6,  1.01783,  -70.6215,  'DEL VALL',  11.500,  23
16233,  1,  54.055,  15.011,  0.000,  0.000,  6,  1.01445,  -70.9094,  'AUSTIN 4',  11.500,  23
16236,  1,  45.258,  12.612,  0.000,  0.000,  6,  1.02210,  -72.5364,  'SAN ANTO',  11.500,  26
16237,  1,  96.282,  26.088,  0.000,  0.000,  6,  0.91476,  -79.2196,  'BURLINGT',  11.500,  25
16238,  1,  0.665,  0.188,  0.000,  0.000,  6,  1.01979,  -70.4755,  'AUSTIN 1',  11.500,  23
16241,  1,  90.053,  24.678,  0.000,  0.000,  6,  1.02030,  -72.1967,  'ELMENDOR',  11.500,  22
16250,  1,  99.490,  27.152,  0.000,  0.000,  6,  1.01262,  -74.3184,  'SAN ANTO',  11.500,  22
16251,  1,  58.303,  16.166,  0.000,  0.000,  6,  1.01706,  -73.9551,  'CANYON L',  11.500,  22
16252,  1,  31.142,  8.722,  0.000,  0.000,  6,  1.00717,  -70.9228,  'JOHNSON ',  11.500,  23
16253,  1,  5.682,  1.607,  0.000,  0.000,  6,  1.01150,  -74.3874,  'YORKTOWN',  11.500,  24
16256,  1,  5.099,  1.442,  0.000,  0.000,  6,  1.02024,  -69.8829,  'AUSTIN 2',  11.500,  23
16261,  1,  13.456,  3.794,  0.000,  0.000,  6,  1.01416,  -74.2562,  'LACKLAND',  11.500,  26
16262,  1,  19.307,  5.432,  0.000,  0.000,  6,  1.01920,  -68.7970,  'LIBERTY ',  11.500,  23
16264,  1,  20.656,  5.809,  0.000,  0.000,  6,  1.01938,  -73.4351,  'KENEDY 1',  11.500,  24
16275,  1,  23.250,  6.531,  0.000,  0.000,  6,  1.01244,  -74.0706,  'SAN ANTO',  11.500,  26
16276,  1,  61.342,  16.986,  0.000,  0.000,  6,  1.01194,  -75.7197,  'VON ORMY',  11.500,  26
16278,  1,  19.327,  5.437,  0.000,  0.000,  6,  1.01977,  -70.9659,  'KYLE 1SE',  11.500,  23
16280,  1,  79.163,  21.784,  0.000,  0.000,  6,  1.02096,  -71.8110,  'SEGUIN 2',  11.500,  22
16281,  1,  82.031,  22.545,  0.000,  0.000,  6,  1.01793,  -73.9949,  'UNIVERSA',  11.500,  22
16282,  1,  32.506,  9.100,  0.000,  0.000,  6,  1.02000,  -70.2226,  'SPICEWOO',  11.500,  23
16283,  1,  10.281,  2.902,  0.000,  0.000,  6,  1.01748,  -74.5667,  'SAINT HE',  11.500,  22
16284,  1,  4.174,  1.181,  0.000,  0.000,  6,  1.01663,  -73.5191,  'SAN ANTO',  11.500,  26
16286,  1,  41.406,  11.553,  0.000,  0.000,  6,  1.01603,  -78.4357,  'BOERNE 2',  11.500,  26
16288,  1,  52.977,  14.716,  0.000,  0.000,  6,  1.01315,  -73.8125,  'SAN ANTO',  11.500,  26
16289,  1,  115.153,  31.239,  0.000,  0.000,  6,  1.01325,  -71.2026,  'AUSTIN 2',  11.500,  23
16290,  1,  54.156,  15.045,  0.000,  0.000,  6,  1.02679,  -70.2635,  'AUSTIN 2',  11.500,  23
16291,  1,  41.488,  11.576,  0.000,  0.000,  6,  1.01528,  -74.1265,  'SAN ANTO',  11.500,  26
16306,  1,  13.213,  3.726,  0.000,  0.000,  6,  1.01995,  -70.3288,  'AUSTIN 1',  11.500,  23
16307,  1,  41.608,  11.607,  0.000,  0.000,  6,  1.01154,  -74.0492,  'SAN ANTO',  11.500,  26
16309,  1,  88.847,  24.302,  0.000,  0.000,  6,  0.98641,  -77.5523,  'HONDO 1S',  11.500,  26
16310,  1,  17.134,  4.824,  0.000,  0.000,  6,  1.02265,  -72.9897,  'SAN ANTO',  11.500,  22
16311,  1,  65.836,  18.179,  0.000,  0.000,  6,  0.99747,  -75.6081,  'NEW ULM ',  11.500,  25
16312,  1,  4.971,  1.406,  0.000,  0.000,  6,  1.02586,  -72.5624,  'SAN ANTO',  11.500,  22
16313,  1,  32.412,  9.075,  0.000,  0.000,  6,  1.01746,  -71.1235,  'AUSTIN 3',  11.500,  23
16314,  1,  14.649,  4.128,  0.000,  0.000,  6,  1.01721,  -73.8671,  'BULVERDE',  11.500,  26
16319,  1,  20.113,  5.657,  0.000,  0.000,  6,  1.01757,  -68.2116,  'GEORGETO',  11.500,  23
16320,  1,  31.298,  8.768,  0.000,  0.000,  6,  1.02733,  -73.0831,  'SAN ANTO',  11.500,  22
16322,  1,  34.963,  9.780,  0.000,  0.000,  6,  1.01892,  -74.1679,  'FLORESVI',  11.500,  22
16323,  1,  48.130,  13.393,  0.000,  0.000,  6,  1.01199,  -74.0285,  'SAN ANTO',  11.500,  26
16324,  1,  18.886,  5.314,  0.000,  0.000,  6,  1.01795,  -73.4399,  'SAN ANTO',  11.500,  22
16325,  1,  35.244,  9.831,  0.000,  0.000,  6,  0.92443,  -77.6124,  'BUCKHOLT',  11.500,  25
16326,  1,  1.746,  0.494,  0.000,  0.000,  6,  1.00504,  -76.1383,  'SOMERVIL',  11.500,  25
16327,  1,  10.768,  3.038,  0.000,  0.000,  6,  0.98747,  -76.4271,  'WEIMAR 0',  11.500,  25
16328,  1,  8.855,  2.500,  0.000,  0.000,  6,  0.96957,  -80.9916,  'COMFORT ',  11.500,  26
16329,  1,  10.982,  3.101,  0.000,  0.000,  6,  1.00306,  -76.3411,  'NORDHEIM',  11.500,  24
16330,  1,  0.762,  0.216,  0.000,  0.000,  6,  1.01963,  -70.9815,  'AUSTIN 9',  11.500,  23
16331,  1,  93.097,  25.495,  0.000,  0.000,  6,  1.02739,  -70.7344,  'AUSTIN 2',  11.500,  23
16332,  1,  48.762,  13.567,  0.000,  0.000,  6,  1.01249,  -74.2816,  'HELOTES ',  11.500,  26
16335,  1,  47.063,  13.106,  0.000,  0.000,  6,  1.02078,  -72.4761,  'SAN ANTO',  11.500,  26
16336,  1,  106.486,  28.759,  0.000,  0.000,  6,  0.92755,  -84.9884,  'BANDERA ',  11.500,  26
16337,  1,  10.414,  2.940,  0.000,  0.000,  6,  1.02361,  -73.3521,  'SAN ANTO',  11.500,  26
16338,  1,  78.485,  21.459,  0.000,  0.000,  6,  0.92152,  -78.4477,  'ROCKDALE',  11.500,  25
16339,  1,  19.358,  5.445,  0.000,  0.000,  6,  1.00912,  -71.4895,  'CEDAR CR',  11.500,  23
16340,  1,  22.892,  6.432,  0.000,  0.000,  6,  1.01886,  -75.5559,  'NIXON 0S',  11.500,  24
16341,  1,  14.430,  4.067,  0.000,  0.000,  6,  1.00880,  -79.3903,  'CHAPPELL',  11.500,  25
16344,  1,  4.503,  1.274,  0.000,  0.000,  6,  1.02680,  -68.8284,  'ROUND RO',  11.500,  23
16345,  1,  93.128,  25.483,  0.000,  0.000,  6,  1.01506,  -71.1940,  'AUSTIN 1',  11.500,  23
16346,  1,  12.513,  3.529,  0.000,  0.000,  6,  1.01318,  -76.2269,  'LEMING 0',  11.500,  26
16351,  1,  14.880,  4.193,  0.000,  0.000,  6,  1.02306,  -69.7074,  'AUSTIN 1',  11.500,  23
16352,  1,  75.240,  20.733,  0.000,  0.000,  6,  1.01973,  -73.6973,  'SAN ANTO',  11.500,  26
16353,  1,  67.888,  18.762,  0.000,  0.000,  6,  1.02381,  -69.7351,  'ROUND RO',  11.500,  23
16355,  1,  96.004,  26.258,  0.000,  0.000,  6,  1.02478,  -69.0527,  'ROUND RO',  11.500,  23
16356,  1,  92.769,  25.408,  0.000,  0.000,  6,  1.02739,  -73.9996,  'SAN ANTO',  11.500,  26
16357,  1,  11.983,  3.379,  0.000,  0.000,  6,  0.99133,  -81.4477,  'DEVINE 0',  11.500,  26
16358,  1,  37.650,  10.523,  0.000,  0.000,  6,  1.02734,  -71.5926,  'GEORGETO',  11.500,  23
16360,  1,  16.640,  4.685,  0.000,  0.000,  6,  1.00095,  -64.4047,  'BURNET 1',  11.500,  23
17001,  1,  5.080,  1.437,  0.000,  0.000,  7,  0.99576,  -68.3612,  'INEZ 0SE',  11.500,  6
17004,  1,  150.130,  40.222,  0.000,  0.000,  7,  1.02301,  -77.7482,  'PASADENA',  11.500,  4
17010,  1,  13.440,  3.788,  0.000,  0.000,  7,  0.99714,  -81.0748,  'PRAIRIE ',  11.500,  5
17011,  1,  30.517,  8.551,  0.000,  0.000,  7,  1.02287,  -81.1385,  'CONROE 1',  11.500,  5
17012,  1,  0.721,  0.204,  0.000,  0.000,  7,  0.98997,  -79.0080,  'SIMONTON',  11.500,  3
17013,  1,  107.677,  29.280,  0.000,  0.000,  7,  1.00722,  -80.9753,  'HOUSTON ',  11.500,  5
17014,  1,  33.933,  9.493,  0.000,  0.000,  7,  1.00687,  -80.2289,  'HOUSTON ',  11.500,  4
17016,  1,  60.036,  16.635,  0.000,  0.000,  7,  1.01563,  -78.4195,  'HOUSTON ',  11.500,  4
17017,  1,  91.890,  25.149,  0.000,  0.000,  7,  1.01161,  -80.5913,  'HOUSTON ',  11.500,  3
17020,  1,  38.227,  10.678,  0.000,  0.000,  7,  1.01404,  -68.6044,  'NURSERY ',  11.500,  6
17026,  1,  29.326,  8.220,  0.000,  0.000,  7,  1.01861,  -78.2914,  'BACLIFF ',  11.500,  4
17027,  1,  79.702,  21.913,  0.000,  0.000,  7,  1.00971,  -80.5272,  'SPRING 1',  11.500,  5
17028,  1,  57.608,  15.977,  0.000,  0.000,  7,  1.01733,  -80.3170,  'HOUSTON ',  11.500,  3
17036,  1,  52.263,  14.524,  0.000,  0.000,  7,  1.01588,  -78.7022,  'CONROE 5',  11.500,  5
17039,  1,  168.836,  46.243,  0.000,  0.000,  7,  1.01178,  -78.9074,  'SUGAR LA',  11.500,  3
17041,  1,  74.093,  20.424,  0.000,  0.000,  7,  1.01784,  -77.7755,  'DAYTON 1',  11.500,  4
17044,  1,  68.186,  18.820,  0.000,  0.000,  7,  0.99957,  -67.6141,  'VICTORIA',  11.500,  6
17049,  1,  186.181,  51.016,  0.000,  0.000,  7,  1.01626,  -79.2725,  'KATY 1 2',  11.500,  3
17050,  1,  45.024,  12.541,  0.000,  0.000,  7,  1.00444,  -80.9492,  'MAGNOLIA',  11.500,  5
17051,  1,  90.018,  24.655,  0.000,  0.000,  7,  1.01175,  -80.7841,  'HOUSTON ',  11.500,  3
17052,  1,  76.077,  20.945,  0.000,  0.000,  7,  1.00917,  -79.6935,  'MISSOURI',  11.500,  3
17053,  1,  78.732,  21.662,  0.000,  0.000,  7,  1.01581,  -76.7489,  'RICHMOND',  11.500,  3
17054,  1,  66.690,  18.421,  0.000,  0.000,  7,  1.00301,  -81.0158,  'HOUSTON ',  11.500,  4
17055,  1,  70.842,  19.545,  0.000,  0.000,  7,  1.01174,  -79.3346,  'HOUSTON ',  11.500,  3
17057,  1,  54.046,  15.005,  0.000,  0.000,  7,  1.00840,  -80.1887,  'SPRING 8',  11.500,  5
17067,  1,  53.415,  14.827,  0.000,  0.000,  7,  0.99825,  -81.8406,  'HOUSTON ',  11.500,  3
17069,  1,  43.428,  12.096,  0.000,  0.000,  7,  0.98638,  -73.4763,  'EL CAMPO',  11.500,  1
17070,  1,  67.824,  18.731,  0.000,  0.000,  7,  1.00859,  -79.2084,  'HOUSTON ',  11.500,  4
17071,  1,  3.293,  0.932,  0.000,  0.000,  7,  0.97372,  -64.8731,  'PORT O C',  11.500,  6
17072,  1,  78.221,  21.526,  0.000,  0.000,  7,  1.01593,  -77.9780,  'DICKINSO',  11.500,  4
17074,  1,  49.664,  13.817,  0.000,  0.000,  7,  1.01876,  -77.2410,  'GALVESTO',  11.500,  2
17075,  1,  100.246,  27.380,  0.000,  0.000,  7,  1.02740,  -78.5023,  'HOUSTON ',  11.500,  4
17084,  1,  145.273,  38.966,  0.000,  0.000,  7,  1.01677,  -77.1248,  'LEAGUE C',  11.500,  4
17085,  1,  2.924,  0.828,  0.000,  0.000,  7,  1.00171,  -77.1076,  'LIVERPOO',  11.500,  2
17086,  1,  37.928,  10.594,  0.000,  0.000,  7,  1.00729,  -79.9137,  'HOUSTON ',  11.500,  4
17087,  1,  53.608,  14.887,  0.000,  0.000,  7,  1.01124,  -78.5819,  'SUGAR LA',  11.500,  3
17088,  1,  69.764,  19.231,  0.000,  0.000,  7,  0.98740,  -79.9521,  'RICHMOND',  11.500,  3
17089,  1,  53.726,  14.928,  0.000,  0.000,  7,  1.02736,  -81.1788,  'HOUSTON ',  11.500,  3
17090,  1,  7.795,  2.202,  0.000,  0.000,  7,  1.00622,  -80.5507,  'PINEHURS',  11.500,  5
17091,  1,  156.874,  43.030,  0.000,  0.000,  7,  1.02740,  -81.3056,  'PEARLAND',  11.500,  3
17092,  1,  30.593,  8.569,  0.000,  0.000,  7,  1.00668,  -80.3369,  'HOUSTON ',  11.500,  3
17093,  1,  81.936,  22.497,  0.000,  0.000,  7,  1.00245,  -80.7416,  'HOUSTON ',  11.500,  3
17094,  1,  55.994,  15.541,  0.000,  0.000,  7,  1.01904,  -81.3380,  'HOUSTON ',  11.500,  3
17100,  1,  44.493,  12.397,  0.000,  0.000,  7,  1.00801,  -79.5797,  'HOUSTON ',  11.500,  4
17101,  1,  151.790,  41.568,  0.000,  0.000,  7,  1.01020,  -79.7985,  'HOUSTON ',  11.500,  3
17102,  1,  84.497,  23.177,  0.000,  0.000,  7,  1.00243,  -80.9586,  'TOMBALL ',  11.500,  5
17103,  1,  43.766,  12.198,  0.000,  0.000,  7,  1.00818,  -79.7510,  'HOUSTON ',  11.500,  4
17106,  1,  69.262,  19.132,  0.000,  0.000,  7,  1.02348,  -77.2853,  'DEER PAR',  11.500,  4
17116,  1,  9.691,  2.736,  0.000,  0.000,  7,  0.98806,  -79.3250,  'WALLIS 0',  11.500,  1
17117,  1,  61.354,  16.987,  0.000,  0.000,  7,  1.00910,  -80.3474,  'HOUSTON ',  11.500,  3
17118,  1,  86.646,  23.747,  0.000,  0.000,  7,  1.00252,  -80.8649,  'SPRING 4',  11.500,  5
17119,  1,  35.713,  9.984,  0.000,  0.000,  7,  1.00844,  -79.5444,  'SOUTH HO',  11.500,  4
17120,  1,  112.874,  30.613,  0.000,  0.000,  7,  1.00058,  -81.2904,  'HOUSTON ',  11.500,  3
17123,  1,  5.850,  1.654,  0.000,  0.000,  7,  0.97051,  -64.4893,  'SEADRIFT',  11.500,  6
17124,  1,  128.409,  34.634,  0.000,  0.000,  7,  1.00647,  -80.3038,  'HOUSTON ',  11.500,  3
17127,  1,  185.428,  50.812,  0.000,  0.000,  7,  1.01433,  -77.4265,  'SUGAR LA',  11.500,  3
17128,  1,  43.596,  12.154,  0.000,  0.000,  7,  1.01489,  -78.6920,  'CONROE 7',  11.500,  5
17129,  1,  4.670,  1.320,  0.000,  0.000,  7,  1.00838,  -68.3505,  'LOLITA 0',  11.500,  6
17132,  1,  56.344,  15.632,  0.000,  0.000,  7,  1.01449,  -77.4211,  'LAPORTE ',  11.500,  4
17143,  1,  51.215,  14.235,  0.000,  0.000,  7,  1.00959,  -81.6243,  'NEW CANE',  11.500,  5
17144,  1,  67.655,  18.686,  0.000,  0.000,  7,  1.00948,  -79.1589,  'HOUSTON ',  11.500,  4
17145,  1,  104.434,  28.479,  0.000,  0.000,  7,  1.02740,  -81.9072,  'HOUSTON ',  11.500,  4
17147,  1,  35.937,  10.047,  0.000,  0.000,  7,  1.01148,  -79.9307,  'HOUSTON ',  11.500,  3
17148,  1,  43.986,  12.257,  0.000,  0.000,  7,  1.00497,  -81.1973,  'HOUSTON ',  11.500,  3
17149,  1,  7.258,  2.051,  0.000,  0.000,  7,  0.99164,  -67.2773,  'BLOOMING',  11.500,  6
17151,  1,  28.318,  7.941,  0.000,  0.000,  7,  1.02386,  -78.6388,  'WILLIS 2',  11.500,  5
17152,  1,  2.707,  0.766,  0.000,  0.000,  7,  1.00807,  -80.0114,  'HOUSTON ',  11.500,  3
17153,  1,  23.343,  6.550,  0.000,  0.000,  7,  0.95901,  -61.8903,  'PALACIOS',  11.500,  1
17154,  1,  35.915,  10.041,  0.000,  0.000,  7,  1.01434,  -80.8519,  'CONROE 4',  11.500,  5
17155,  1,  58.655,  16.251,  0.000,  0.000,  7,  1.00255,  -80.2860,  'HOUSTON ',  11.500,  3
17157,  1,  113.908,  30.912,  0.000,  0.000,  7,  1.01174,  -79.7788,  'SPRING 2',  11.500,  5
17158,  1,  64.956,  17.952,  0.000,  0.000,  7,  1.00087,  -80.9868,  'KINGWOOD',  11.500,  4
17161,  1,  95.629,  26.144,  0.000,  0.000,  7,  1.01637,  -78.6596,  'HOUSTON ',  11.500,  3
17172,  1,  63.106,  17.470,  0.000,  0.000,  7,  1.02160,  -77.0396,  'TEXAS CI',  11.500,  2
17173,  1,  77.192,  21.231,  0.000,  0.000,  7,  0.99994,  -81.5610,  'KINGWOOD',  11.500,  4
17174,  1,  84.126,  23.086,  0.000,  0.000,  7,  1.00741,  -78.9144,  'HOUSTON ',  11.500,  4
17177,  1,  148.049,  39.620,  0.000,  0.000,  7,  1.00599,  -80.2814,  'SPRING 7',  11.500,  5
17178,  1,  91.420,  25.009,  0.000,  0.000,  7,  1.00267,  -81.4076,  'HOUSTON ',  11.500,  3
17179,  1,  45.733,  12.734,  0.000,  0.000,  7,  1.00272,  -79.5032,  'FRESNO 0',  11.500,  3
17180,  1,  68.409,  18.887,  0.000,  0.000,  7,  1.00727,  -80.5592,  'HOUSTON ',  11.500,  3
17181,  1,  111.325,  30.220,  0.000,  0.000,  7,  1.00350,  -81.3024,  'HOUSTON ',  11.500,  3
17182,  1,  1.409,  0.399,  0.000,  0.000,  7,  0.99198,  -79.4623,  'PATTISON',  11.500,  3
17183,  1,  167.991,  46.080,  0.000,  0.000,  7,  1.02740,  -81.1775,  'HOUSTON ',  11.500,  3
17185,  1,  114.174,  30.995,  0.000,  0.000,  7,  1.01678,  -75.5081,  'MISSOURI',  11.500,  3
17188,  1,  59.310,  16.436,  0.000,  0.000,  7,  1.01248,  -78.7411,  'HOUSTON ',  11.500,  3
17198,  1,  57.672,  16.002,  0.000,  0.000,  7,  1.02736,  -80.4627,  'TOMBALL ',  11.500,  5
17201,  1,  164.365,  45.049,  0.000,  0.000,  7,  1.01810,  -79.8699,  'CYPRESS ',  11.500,  5
17202,  1,  30.392,  8.511,  0.000,  0.000,  7,  0.99770,  -80.8910,  'HEMPSTEA',  11.500,  5
17203,  1,  18.156,  5.107,  0.000,  0.000,  7,  0.97971,  -73.8549,  'WEST COL',  11.500,  1
17213,  1,  51.371,  14.279,  0.000,  0.000,  7,  1.01240,  -78.3430,  'SANTA FE',  11.500,  2
17214,  1,  64.137,  17.734,  0.000,  0.000,  7,  1.00499,  -79.9719,  'HOUSTON ',  11.500,  3
17215,  1,  60.315,  16.705,  0.000,  0.000,  7,  1.00787,  -80.4136,  'SPRING 5',  11.500,  5
17216,  1,  70.073,  19.331,  0.000,  0.000,  7,  1.00448,  -80.6165,  'HOUSTON ',  11.500,  3
17217,  1,  59.037,  16.359,  0.000,  0.000,  7,  1.00850,  -80.7052,  'HOUSTON ',  11.500,  4
17218,  1,  27.173,  7.621,  0.000,  0.000,  7,  1.00601,  -80.6082,  'MONTGOME',  11.500,  5
17219,  1,  1.054,  0.298,  0.000,  0.000,  7,  0.99645,  -76.3828,  'HUNGERFO',  11.500,  1
17220,  1,  116.999,  31.691,  0.000,  0.000,  7,  1.00425,  -80.5771,  'HOUSTON ',  11.500,  3
17221,  1,  132.246,  35.605,  0.000,  0.000,  7,  1.00407,  -80.3599,  'HOUSTON ',  11.500,  3
17222,  1,  72.329,  19.938,  0.000,  0.000,  7,  1.00630,  -79.9737,  'HOUSTON ',  11.500,  3
17223,  1,  36.548,  10.215,  0.000,  0.000,  7,  1.00953,  -80.1241,  'HOUSTON ',  11.500,  5
17224,  1,  20.794,  5.845,  0.000,  0.000,  7,  1.00431,  -80.7743,  'HOUSTON ',  11.500,  3
17225,  1,  77.482,  21.311,  0.000,  0.000,  7,  1.00229,  -81.5038,  'HOUSTON ',  11.500,  3
17226,  1,  34.040,  9.523,  0.000,  0.000,  7,  1.01025,  -80.3855,  'HOUSTON ',  11.500,  3
17229,  1,  204.747,  56.092,  0.000,  0.000,  7,  1.01449,  -78.1497,  'HOUSTON ',  11.500,  3
17230,  1,  6.354,  1.796,  0.000,  0.000,  7,  1.01001,  -78.1280,  'BEASLEY ',  11.500,  1
17231,  1,  35.106,  9.818,  0.000,  0.000,  7,  1.01192,  -78.2550,  'HOUSTON ',  11.500,  4
17232,  1,  29.727,  8.332,  0.000,  0.000,  7,  1.02329,  -77.5910,  'LA MARQU',  11.500,  2
17233,  1,  24.345,  6.834,  0.000,  0.000,  7,  0.99837,  -81.3430,  'WALLER 0',  11.500,  5
17234,  1,  54.386,  15.098,  0.000,  0.000,  7,  1.00958,  -81.3659,  'PORTER 0',  11.500,  5
17235,  1,  97.804,  26.737,  0.000,  0.000,  7,  1.02740,  -81.4221,  'CYPRESS ',  11.500,  3
17236,  1,  24.996,  7.018,  0.000,  0.000,  7,  1.02733,  -81.2097,  'HOUSTON ',  11.500,  5
17237,  1,  9.734,  2.748,  0.000,  0.000,  7,  0.98869,  -78.3088,  'FULSHEAR',  11.500,  1
17238,  1,  40.591,  11.333,  0.000,  0.000,  7,  1.02734,  -79.2158,  'LIBERTY ',  11.500,  4
17239,  1,  33.389,  9.343,  0.000,  0.000,  7,  1.00912,  -78.7814,  'WINNIE 0',  11.500,  4
17240,  1,  69.702,  19.238,  0.000,  0.000,  7,  1.01032,  -80.6902,  'HOUSTON ',  11.500,  3
17241,  1,  70.506,  19.447,  0.000,  0.000,  7,  1.00367,  -80.9593,  'HOUSTON ',  11.500,  3
17242,  1,  51.572,  14.330,  0.000,  0.000,  7,  1.00584,  -80.7503,  'HOUSTON ',  11.500,  3
17243,  1,  56.784,  15.751,  0.000,  0.000,  7,  1.01145,  -80.1113,  'CROSBY 0',  11.500,  4
17244,  1,  28.521,  7.994,  0.000,  0.000,  7,  1.00228,  -78.8422,  'MANVEL 0',  11.500,  3
17245,  1,  72.878,  20.088,  0.000,  0.000,  7,  1.00922,  -81.5308,  'HOUSTON ',  11.500,  5
17246,  1,  142.304,  38.135,  0.000,  0.000,  7,  0.99808,  -81.5126,  'HOUSTON ',  11.500,  3
17247,  1,  6.354,  1.796,  0.000,  0.000,  7,  0.98137,  -74.3572,  'DAMON 0S',  11.500,  1
17248,  1,  152.954,  41.874,  0.000,  0.000,  7,  1.00126,  -81.1185,  'HOUSTON ',  11.500,  3
17249,  1,  52.165,  14.491,  0.000,  0.000,  7,  1.00567,  -80.5519,  'HOUSTON ',  11.500,  3
17250,  1,  22.593,  6.348,  0.000,  0.000,  7,  1.01399,  -79.9658,  'HOUSTON ',  11.500,  3
17251,  1,  27.947,  7.835,  0.000,  0.000,  7,  1.00540,  -81.4898,  'HOCKLEY ',  11.500,  5
17253,  1,  65.600,  18.127,  0.000,  0.000,  7,  1.00252,  -75.4736,  'ANGLETON',  11.500,  2
17254,  1,  27.201,  7.631,  0.000,  0.000,  7,  1.02182,  -79.9599,  'CONROE 3',  11.500,  5
17255,  1,  40.008,  11.167,  0.000,  0.000,  7,  1.01090,  -79.1870,  'HOUSTON ',  11.500,  3
17256,  1,  58.223,  16.137,  0.000,  0.000,  7,  1.00616,  -80.0597,  'HOUSTON ',  11.500,  3
17257,  1,  89.364,  24.471,  0.000,  0.000,  7,  1.00517,  -79.2759,  'PEARLAND',  11.500,  4
17258,  1,  29.890,  8.374,  0.000,  0.000,  7,  1.00741,  -79.9484,  'HOUSTON ',  11.500,  3
17259,  1,  109.560,  29.785,  0.000,  0.000,  7,  1.01316,  -80.0938,  'HOUSTON ',  11.500,  4
17260,  1,  86.078,  23.615,  0.000,  0.000,  7,  1.01432,  -78.7070,  'CHANNELV',  11.500,  4
17262,  1,  60.493,  16.737,  0.000,  0.000,  7,  0.98790,  -65.7029,  'BAY CITY',  11.500,  1
17265,  1,  43.573,  12.148,  0.000,  0.000,  7,  1.01648,  -77.1738,  'PASADENA',  11.500,  4
17271,  1,  19.224,  5.407,  0.000,  0.000,  7,  1.00118,  -80.2880,  'BROOKSHI',  11.500,  3
17272,  1,  30.672,  8.591,  0.000,  0.000,  7,  1.00663,  -79.7215,  'HOUSTON ',  11.500,  3
17273,  1,  26.605,  7.466,  0.000,  0.000,  7,  1.02733,  -78.1003,  'TEXAS CI',  11.500,  2
17275,  1,  25.227,  7.081,  0.000,  0.000,  7,  1.01001,  -69.1955,  'VICTORIA',  11.500,  6
17276,  1,  68.481,  18.925,  0.000,  0.000,  7,  1.02737,  -81.0087,  'HOUSTON ',  11.500,  3
17277,  1,  14.431,  4.067,  0.000,  0.000,  7,  1.01791,  -70.5448,  'GANADO 0',  11.500,  6
17279,  1,  109.934,  29.899,  0.000,  0.000,  7,  1.01972,  -77.1769,  'MONT BEL',  11.500,  4
17283,  1,  79.311,  21.813,  0.000,  0.000,  7,  1.01333,  -77.2925,  'BAYTOWN ',  11.500,  4
17290,  1,  46.983,  13.077,  0.000,  0.000,  7,  1.00378,  -81.2305,  'SPRING 6',  11.500,  5
17291,  1,  72.156,  19.881,  0.000,  0.000,  7,  0.99673,  -81.6817,  'HUMBLE 2',  11.500,  5
17292,  1,  69.061,  19.068,  0.000,  0.000,  7,  1.01345,  -79.4180,  'HOUSTON ',  11.500,  5
17293,  1,  12.345,  3.482,  0.000,  0.000,  7,  1.01241,  -77.9068,  'SANTA FE',  11.500,  2
17294,  1,  5.213,  1.475,  0.000,  0.000,  7,  1.02731,  -76.9861,  'PORT BOL',  11.500,  4
17295,  1,  72.260,  19.919,  0.000,  0.000,  7,  1.00521,  -80.7879,  'HOUSTON ',  11.500,  5
17296,  1,  71.042,  19.586,  0.000,  0.000,  7,  0.99948,  -81.4840,  'HOUSTON ',  11.500,  3
17297,  1,  67.104,  18.532,  0.000,  0.000,  7,  1.00231,  -80.3410,  'HOUSTON ',  11.500,  3
17298,  1,  70.895,  19.553,  0.000,  0.000,  7,  1.00608,  -80.9785,  'HOUSTON ',  11.500,  3
17299,  1,  14.676,  4.134,  0.000,  0.000,  7,  0.98584,  -76.8798,  'EAGLE LA',  11.500,  1
17300,  1,  44.843,  12.501,  0.000,  0.000,  7,  1.02735,  -81.4827,  'CONROE 2',  11.500,  5
17301,  1,  51.035,  14.183,  0.000,  0.000,  7,  1.00463,  -79.3850,  'WEBSTER ',  11.500,  4
17302,  1,  21.454,  6.026,  0.000,  0.000,  7,  0.97715,  -69.0804,  'SWEENY 0',  11.500,  1
17303,  1,  5.340,  1.510,  0.000,  0.000,  7,  1.00099,  -69.4991,  'BLESSING',  11.500,  1
17306,  1,  6.398,  1.808,  0.000,  0.000,  7,  0.99160,  -73.1441,  'WHARTON ',  11.500,  1
17313,  1,  69.703,  19.225,  0.000,  0.000,  7,  0.99787,  -74.6949,  'LAKE JAC',  11.500,  2
17314,  1,  21.936,  6.161,  0.000,  0.000,  7,  0.98155,  -79.0374,  'BELLVILL',  11.500,  5
17315,  1,  43.404,  12.102,  0.000,  0.000,  7,  1.01652,  -80.1971,  'KATY 4 0',  11.500,  3
17316,  1,  39.596,  11.052,  0.000,  0.000,  7,  1.00383,  -79.8164,  'HOUSTON ',  11.500,  3
17317,  1,  96.751,  26.425,  0.000,  0.000,  7,  1.00904,  -78.3706,  'FRIENDSW',  11.500,  4
17318,  1,  70.238,  19.374,  0.000,  0.000,  7,  1.00300,  -80.0955,  'HOUSTON ',  11.500,  4
17319,  1,  20.424,  5.742,  0.000,  0.000,  7,  1.00541,  -80.5041,  'HOUSTON ',  11.500,  5
17330,  1,  140.224,  37.643,  0.000,  0.000,  7,  1.00621,  -80.4944,  'HOUSTON ',  11.500,  3
17333,  1,  20.985,  5.900,  0.000,  0.000,  7,  1.01269,  -78.3861,  'PASADENA',  11.500,  4
17336,  1,  80.761,  22.196,  0.000,  0.000,  7,  1.01087,  -79.3190,  'STAFFORD',  11.500,  3
17337,  1,  20.385,  5.730,  0.000,  0.000,  7,  0.98963,  -71.5747,  'EDNA 0SE',  11.500,  6
17338,  1,  78.467,  21.579,  0.000,  0.000,  7,  1.00666,  -80.0620,  'HOUSTON ',  11.500,  4
17339,  1,  26.640,  7.469,  0.000,  0.000,  7,  0.98267,  -73.3598,  'NEEDVILL',  11.500,  1
17340,  1,  23.575,  6.619,  0.000,  0.000,  7,  0.99015,  -79.9341,  'SEALY 0S',  11.500,  3
17343,  1,  127.957,  34.468,  0.000,  0.000,  7,  0.99221,  -78.6236,  'KATY 3 2',  11.500,  3
17344,  1,  79.564,  21.865,  0.000,  0.000,  7,  1.00128,  -81.3824,  'HOUSTON ',  11.500,  3
17345,  1,  56.256,  15.604,  0.000,  0.000,  7,  1.00833,  -79.6956,  'HOUSTON ',  11.500,  4
17362,  1,  35.995,  10.060,  0.000,  0.000,  7,  1.00310,  -80.8755,  'HOUSTON ',  11.500,  3
17363,  1,  20.740,  5.831,  0.000,  0.000,  7,  1.00885,  -78.1120,  'GALVESTO',  11.500,  2
17364,  1,  10.125,  2.858,  0.000,  0.000,  7,  0.98731,  -78.2547,  'EAST BER',  11.500,  1
17365,  1,  67.539,  18.656,  0.000,  0.000,  7,  1.01039,  -80.4500,  'HOUSTON ',  11.500,  4
17380,  1,  36.554,  10.216,  0.000,  0.000,  7,  1.01121,  -75.8131,  'FREEPORT',  11.500,  2
17381,  1,  64.099,  17.728,  0.000,  0.000,  7,  1.01004,  -80.9637,  'HOUSTON ',  11.500,  4
17382,  1,  58.155,  16.118,  0.000,  0.000,  7,  1.00479,  -80.2903,  'HOUSTON ',  11.500,  3
17383,  1,  59.280,  16.425,  0.000,  0.000,  7,  1.00851,  -77.4369,  'ROSHARON',  11.500,  2
17384,  1,  53.907,  14.964,  0.000,  0.000,  7,  1.00315,  -80.6847,  'HOUSTON ',  11.500,  3
17385,  1,  101.167,  27.577,  0.000,  0.000,  7,  1.00592,  -81.2149,  'HOUSTON ',  11.500,  3
17386,  1,  80.657,  22.161,  0.000,  0.000,  7,  1.00540,  -80.6072,  'HOUSTON ',  11.500,  3
17387,  1,  119.777,  32.403,  0.000,  0.000,  7,  1.00267,  -81.2509,  'HUMBLE 1',  11.500,  4
17388,  1,  98.833,  26.978,  0.000,  0.000,  7,  1.01179,  -81.1412,  'HOUSTON ',  11.500,  3
17391,  1,  28.614,  8.023,  0.000,  0.000,  7,  1.02033,  -77.7983,  'WILLIS 1',  11.500,  5
17392,  1,  47.842,  13.317,  0.000,  0.000,  7,  1.01752,  -78.4122,  'BAYTOWN ',  11.500,  4
17393,  1,  6.121,  1.730,  0.000,  0.000,  7,  0.98456,  -72.5961,  'VAN VLEC',  11.500,  1
17394,  1,  28.915,  8.103,  0.000,  0.000,  7,  1.00401,  -80.2973,  'HUFFMAN ',  11.500,  4
17395,  1,  54.225,  15.054,  0.000,  0.000,  7,  1.01060,  -80.9621,  'HOUSTON ',  11.500,  3
17396,  1,  17.956,  5.053,  0.000,  0.000,  7,  1.00261,  -80.2551,  'HOUSTON ',  11.500,  3
17397,  1,  70.865,  19.567,  0.000,  0.000,  7,  1.02737,  -79.8372,  'ROSENBER',  11.500,  3
17398,  1,  52.902,  14.696,  0.000,  0.000,  7,  1.01302,  -78.9732,  'PASADENA',  11.500,  4
17399,  1,  38.366,  10.715,  0.000,  0.000,  7,  1.00972,  -79.6383,  'HOUSTON ',  11.500,  3
17403,  1,  45.787,  12.753,  0.000,  0.000,  7,  1.01203,  -78.7890,  'PASADENA',  11.500,  4
17404,  1,  127.800,  34.464,  0.000,  0.000,  7,  1.00277,  -81.4796,  'HOUSTON ',  11.500,  5
17405,  1,  37.950,  10.603,  0.000,  0.000,  7,  1.01882,  -77.6797,  'GALVESTO',  11.500,  2
17408,  1,  49.438,  13.737,  0.000,  0.000,  7,  0.98505,  -65.8329,  'POINT CO',  11.500,  6
17410,  1,  155.241,  42.503,  0.000,  0.000,  7,  1.00457,  -79.5011,  'KATY 2 1',  11.500,  3
17411,  1,  44.667,  12.445,  0.000,  0.000,  7,  1.00866,  -80.9977,  'SPRING 3',  11.500,  5
17412,  1,  5.520,  1.561,  0.000,  0.000,  7,  1.00170,  -76.5889,  'DANBURY ',  11.500,  2
17413,  1,  36.425,  10.175,  0.000,  0.000,  7,  0.99071,  -75.0695,  'WHARTON ',  11.500,  1
17417,  1,  65.435,  18.092,  0.000,  0.000,  7,  1.01306,  -80.3966,  'HOUSTON ',  11.500,  3
17418,  1,  32.399,  9.070,  0.000,  0.000,  7,  1.01308,  -80.1078,  'HOUSTON ',  11.500,  3
17419,  1,  74.806,  20.608,  0.000,  0.000,  7,  1.01242,  -78.0138,  'LA PORTE',  11.500,  4
17421,  1,  50.354,  13.999,  0.000,  0.000,  7,  1.00816,  -80.1475,  'MAGNOLIA',  11.500,  5
17424,  1,  104.399,  28.441,  0.000,  0.000,  7,  1.01426,  -77.3941,  'ALVIN 2S',  11.500,  2
17425,  1,  76.186,  20.964,  0.000,  0.000,  7,  1.00177,  -81.3186,  'HOUSTON ',  11.500,  3
17426,  1,  36.465,  10.180,  0.000,  0.000,  7,  0.96808,  -71.7622,  'BRAZORIA',  11.500,  2
17427,  1,  122.124,  33.005,  0.000,  0.000,  7,  1.00188,  -81.5289,  'HOUSTON ',  11.500,  3
17430,  1,  41.180,  11.486,  0.000,  0.000,  7,  1.00023,  -74.3945,  'FREEPORT',  11.500,  2
17431,  1,  20.867,  5.866,  0.000,  0.000,  7,  1.01192,  -79.6502,  'CONROE 6',  11.500,  5
17432,  1,  15.563,  4.384,  0.000,  0.000,  7,  1.01340,  -72.9397,  'MADISONV',  11.500,  5
18001,  1,  6.831,  1.930,  0.000,  0.000,  8,  1.01434,  -68.5814,  'NORMANGE',  11.500,  7
18002,  1,  6.627,  1.873,  0.000,  0.000,  8,  1.02065,  -65.7044,  'ARP 0SE ',  11.500,  8
18003,  1,  8.741,  2.469,  0.000,  0.000,  8,  1.02731,  -70.8662,  'CENTERVI',  11.500,  7
18005,  1,  61.707,  17.096,  0.000,  0.000,  8,  1.02736,  -68.9069,  'LUFKIN 3',  11.500,  8
18006,  1,  19.140,  5.386,  0.000,  0.000,  8,  1.02732,  -63.7116,  'FLINT 0S',  11.500,  8
18007,  1,  14.828,  4.179,  0.000,  0.000,  8,  1.02018,  -64.1660,  'BULLARD ',  11.500,  8
18008,  1,  18.242,  5.134,  0.000,  0.000,  8,  1.00876,  -65.8143,  'CHANDLER',  11.500,  8
18009,  1,  6.915,  1.954,  0.000,  0.000,  8,  1.01027,  -80.6296,  'PLANTERS',  11.500,  7
18010,  1,  4.066,  1.150,  0.000,  0.000,  8,  1.00719,  -66.7043,  'MARQUEZ ',  11.500,  7
18011,  1,  14.236,  4.012,  0.000,  0.000,  8,  1.01708,  -60.5299,  'TENNESSE',  11.500,  7
18012,  1,  4.972,  1.406,  0.000,  0.000,  8,  1.02332,  -78.6086,  'ANDERSON',  11.500,  7
18013,  1,  43.901,  12.242,  0.000,  0.000,  8,  1.02663,  -66.3331,  'MINEOLA ',  11.500,  8
18014,  1,  10.207,  2.881,  0.000,  0.000,  8,  1.01088,  -72.4213,  'LOVELADY',  11.500,  7
18015,  1,  13.408,  3.780,  0.000,  0.000,  8,  1.01803,  -70.0633,  'HUNTINGT',  11.500,  8
18016,  1,  56.870,  15.784,  0.000,  0.000,  8,  1.02736,  -78.5326,  'BRYAN 4 ',  11.500,  7
18017,  1,  7.930,  2.240,  0.000,  0.000,  8,  1.01666,  -64.2497,  'FRANKSTO',  11.500,  8
18019,  1,  60.681,  16.818,  0.000,  0.000,  8,  1.02736,  -64.4782,  'TYLER 4 ',  11.500,  8
18020,  1,  13.918,  3.923,  0.000,  0.000,  8,  1.00937,  -65.4280,  'BEN WHEE',  11.500,  8
18021,  1,  8.045,  2.273,  0.000,  0.000,  8,  1.02693,  -65.9240,  'GARRISON',  11.500,  8
18022,  1,  4.055,  1.147,  0.000,  0.000,  8,  1.02731,  -68.1681,  'ETOILE 0',  11.500,  8
18025,  1,  28.172,  7.901,  0.000,  0.000,  8,  1.02733,  -65.9857,  'PALESTIN',  11.500,  8
18026,  1,  35.038,  9.799,  0.000,  0.000,  8,  1.01245,  -66.6597,  'LINDALE ',  11.500,  8
18027,  1,  22.096,  6.211,  0.000,  0.000,  8,  1.02441,  -64.2015,  'WHITEHOU',  11.500,  8
18028,  1,  15.086,  4.251,  0.000,  0.000,  8,  1.01419,  -66.3837,  'OVERTON ',  11.500,  8
18029,  1,  16.567,  4.665,  0.000,  0.000,  8,  1.00817,  -65.7809,  'GRAND SA',  11.500,  8
18032,  1,  37.865,  10.582,  0.000,  0.000,  8,  1.02872,  -77.4241,  'SHIRO 2S',  11.500,  7
18037,  1,  8.153,  2.303,  0.000,  0.000,  8,  1.01126,  -72.8739,  'MIDWAY 0',  11.500,  7
18038,  1,  32.745,  9.167,  0.000,  0.000,  8,  1.02177,  -59.5161,  'SULPHUR ',  11.500,  8
18039,  1,  8.912,  2.517,  0.000,  0.000,  8,  1.01748,  -66.2205,  'VAN 0SE ',  11.500,  8
18040,  1,  8.491,  2.398,  0.000,  0.000,  8,  1.01089,  -64.0765,  'MURCHISO',  11.500,  8
18041,  1,  26.108,  7.328,  0.000,  0.000,  8,  1.02733,  -68.2225,  'NACOGDOC',  11.500,  8
18042,  1,  13.318,  3.755,  0.000,  0.000,  8,  1.01394,  -70.8280,  'DIBOLL 0',  11.500,  8
18052,  1,  10.047,  2.836,  0.000,  0.000,  8,  1.02251,  -65.0469,  'TYLER 8 ',  11.500,  8
18053,  1,  11.403,  3.217,  0.000,  0.000,  8,  1.00824,  -65.0342,  'ATHENS 1',  11.500,  8
18054,  1,  11.767,  3.319,  0.000,  0.000,  8,  1.00689,  -66.0796,  'BUFFALO ',  11.500,  7
18055,  1,  15.202,  4.284,  0.000,  0.000,  8,  1.02819,  -64.1691,  'RUSK 0SE',  11.500,  8
18056,  1,  8.728,  2.465,  0.000,  0.000,  8,  1.02457,  -65.5362,  'WINONA 0',  11.500,  8
18062,  1,  4.767,  1.348,  0.000,  0.000,  8,  1.02966,  -62.0849,  'CUSHING ',  11.500,  8
18063,  1,  40.835,  11.397,  0.000,  0.000,  8,  1.01785,  -69.8721,  'NACOGDOC',  11.500,  8
18064,  1,  12.834,  3.620,  0.000,  0.000,  8,  1.02076,  -60.1307,  'FAIRFIEL',  11.500,  7
18065,  1,  3.068,  0.868,  0.000,  0.000,  8,  1.01362,  -63.2221,  'TRINIDAD',  11.500,  7
18066,  1,  1.834,  0.519,  0.000,  0.000,  8,  1.02147,  -59.0409,  'DIKE 0SE',  11.500,  8
18072,  1,  42.043,  11.726,  0.000,  0.000,  8,  1.00964,  -62.4725,  'PALESTIN',  11.500,  8
18073,  1,  9.398,  2.654,  0.000,  0.000,  8,  1.01326,  -65.3947,  'EMORY 0S',  11.500,  8
18081,  1,  18.262,  5.139,  0.000,  0.000,  8,  1.01414,  -65.7857,  'TYLER 9 ',  11.500,  8
18086,  1,  17.387,  4.893,  0.000,  0.000,  8,  0.98814,  -67.2882,  'FRANKLIN',  11.500,  7
18089,  1,  15.230,  4.292,  0.000,  0.000,  8,  1.02357,  -65.2556,  'TYLER 3 ',  11.500,  8
18090,  1,  8.136,  2.299,  0.000,  0.000,  8,  1.01833,  -68.3093,  'ELKHART ',  11.500,  7
18091,  1,  6.157,  1.740,  0.000,  0.000,  8,  1.02731,  -61.3256,  'WORTHAM ',  11.500,  7
18092,  1,  3.632,  1.028,  0.000,  0.000,  8,  1.01104,  -67.0276,  'OAKWOOD ',  11.500,  7
18093,  1,  2.768,  0.784,  0.000,  0.000,  8,  1.02545,  -57.7416,  'COOKVILL',  11.500,  8
18095,  1,  98.413,  26.852,  0.000,  0.000,  8,  1.00468,  -77.4004,  'COLLEGE ',  11.500,  7
18096,  1,  8.000,  2.260,  0.000,  0.000,  8,  1.01034,  -64.1669,  'EDGEWOOD',  11.500,  8
18100,  1,  22.244,  6.252,  0.000,  0.000,  8,  1.02405,  -65.0944,  'TYLER 2 ',  11.500,  8
18101,  1,  7.046,  1.991,  0.000,  0.000,  8,  1.01737,  -70.0745,  'ALTO 0SE',  11.500,  8
18102,  1,  4.054,  1.147,  0.000,  0.000,  8,  0.95000,  -75.8196,  'CALVERT ',  11.500,  7
18103,  1,  5.673,  1.604,  0.000,  0.000,  8,  1.00950,  -64.4938,  'JEWETT 2',  11.500,  7
18104,  1,  42.514,  11.858,  0.000,  0.000,  8,  1.01678,  -80.3458,  'NAVASOTA',  11.500,  7
18106,  1,  59.890,  16.599,  0.000,  0.000,  8,  1.02026,  -58.1938,  'MOUNT PL',  11.500,  8
18107,  1,  6.805,  1.923,  0.000,  0.000,  8,  1.02731,  -59.1413,  'SCROGGIN',  11.500,  8
18108,  1,  42.829,  11.942,  0.000,  0.000,  8,  1.01265,  -65.3841,  'WILLS PO',  11.500,  8
18109,  1,  30.036,  8.415,  0.000,  0.000,  8,  1.00924,  -63.6843,  'ATHENS 2',  11.500,  8
18110,  1,  20.720,  5.827,  0.000,  0.000,  8,  1.02732,  -61.9966,  'POINT 0S',  11.500,  8
18111,  1,  59.402,  16.467,  0.000,  0.000,  8,  1.01995,  -70.1867,  'LUFKIN 2',  11.500,  8
18114,  1,  15.671,  4.415,  0.000,  0.000,  8,  1.03137,  -61.0386,  'JACKSONV',  11.500,  8
18118,  1,  26.018,  7.301,  0.000,  0.000,  8,  1.01317,  -71.4602,  'CROCKETT',  11.500,  7
18119,  1,  28.586,  8.017,  0.000,  0.000,  8,  1.03032,  -61.6221,  'HENDERSO',  11.500,  8
18120,  1,  21.423,  6.023,  0.000,  0.000,  8,  1.02732,  -78.2566,  'BRYAN 3 ',  11.500,  7
18121,  1,  46.776,  13.030,  0.000,  0.000,  8,  1.02562,  -64.2600,  'JACKSONV',  11.500,  8
18122,  1,  25.583,  7.181,  0.000,  0.000,  8,  1.02049,  -78.9099,  'BRYAN 5 ',  11.500,  7
18123,  1,  7.820,  2.209,  0.000,  0.000,  8,  1.01143,  -63.3945,  'MALAKOFF',  11.500,  8
18124,  1,  16.419,  4.625,  0.000,  0.000,  8,  1.02414,  -60.2101,  'CUMBY 0S',  11.500,  8
18125,  1,  23.814,  6.690,  0.000,  0.000,  8,  1.02685,  -70.7697,  'NACOGDOC',  11.500,  8
18132,  1,  17.130,  4.822,  0.000,  0.000,  8,  1.00579,  -64.4975,  'TEAGUE 0',  11.500,  7
18134,  1,  65.886,  18.225,  0.000,  0.000,  8,  1.02659,  -63.0490,  'TYLER 7 ',  11.500,  8
18135,  1,  61.931,  17.154,  0.000,  0.000,  8,  1.02412,  -64.9877,  'TYLER 6 ',  11.500,  8
18136,  1,  4.774,  1.350,  0.000,  0.000,  8,  1.02060,  -64.5654,  'YANTIS 0',  11.500,  8
18137,  1,  16.931,  4.768,  0.000,  0.000,  8,  1.01864,  -69.9104,  'POLLOK 0',  11.500,  8
18138,  1,  3.041,  0.861,  0.000,  0.000,  8,  1.02731,  -65.6463,  'TYLER 1 ',  11.500,  8
18140,  1,  141.236,  37.892,  0.000,  0.000,  8,  1.00456,  -77.5572,  'COLLEGE ',  11.500,  7
18141,  1,  14.132,  3.984,  0.000,  0.000,  8,  1.02162,  -77.3069,  'HEARNE 0',  11.500,  7
18142,  1,  9.987,  2.819,  0.000,  0.000,  8,  1.01976,  -58.8957,  'MOUNT VE',  11.500,  8
18143,  1,  16.400,  4.619,  0.000,  0.000,  8,  1.02532,  -78.1585,  'IOLA 0SE',  11.500,  7
18144,  1,  2.810,  0.795,  0.000,  0.000,  8,  1.01711,  -61.1875,  'STREETMA',  11.500,  7
18145,  1,  3.019,  0.854,  0.000,  0.000,  8,  1.02177,  -62.6341,  'COMO 0SE',  11.500,  8
18146,  1,  33.053,  9.250,  0.000,  0.000,  8,  1.01154,  -66.8821,  'HENDERSO',  11.500,  8
18150,  1,  3.906,  1.105,  0.000,  0.000,  8,  1.01872,  -69.5880,  'ZAVALLA ',  11.500,  8
18151,  1,  9.922,  2.801,  0.000,  0.000,  8,  1.02731,  -69.0918,  'GRAPELAN',  11.500,  7
18152,  1,  34.041,  9.527,  0.000,  0.000,  8,  1.02573,  -77.8982,  'BRYAN 2 ',  11.500,  7
18153,  1,  37.434,  10.458,  0.000,  0.000,  8,  1.00788,  -65.4037,  'CANTON 0',  11.500,  8
18154,  1,  18.537,  5.216,  0.000,  0.000,  8,  1.01664,  -65.8667,  'TYLER 5 ',  11.500,  8
18160,  1,  56.329,  15.636,  0.000,  0.000,  8,  1.02566,  -76.8645,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  138.576,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  54.178,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1021,  '1',  131.028,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  118.217,  -5.530,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  81.569,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  182.579,  -4.012,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  59.108,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  96.876,  -18.868,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  106.745,  -7.316,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1043,  '1',  38.617,  -8.275,  12.520,  -8.470,  1.00000,  0,  70.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  58.800,  17.640
1048,  '1',  97.560,  -13.891,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -3.433,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  105.081,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  32.177,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1066,  '1',  93.593,  -7.761,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  105.414,  21.319,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  7.966,  2.171,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -1.890,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  1.181,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  1.731,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  3.727,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  0.772,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  11.812,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  98.514,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  75.851,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  49.257,  -2.158,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  47.286,  35.415,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -39.297,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -24.229,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  80.726,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  197.240,  -1.667,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  45.819,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  132.052,  -113.957,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  54.286,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  85.420,  -15.097,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  84.539,  -13.249,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  63.408,  -10.968,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2089,  '1',  38.099,  -5.156,  14.400,  -9.730,  1.00000,  0,  81.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  67.600,  20.280
2095,  '1',  42.657,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  98.006,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  104.592,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  180.225,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  111.325,  -6.557,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  98.514,  7.762,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  112.718,  25.958,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  85.703,  9.176,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  137.263,  40.262,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  24.032,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  158.279,  51.330,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  161.020,  29.364,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  161.020,  19.395,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  161.020,  17.985,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  108.777,  10.480,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  108.777,  11.338,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  108.777,  16.281,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  108.777,  12.253,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  52.865,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  98.514,  20.651,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  111.780,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  65.545,  -12.075,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  163.533,  28.287,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  152.692,  -16.362,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  49.257,  -9.970,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  65.676,  -10.368,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  131.352,  16.733,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  79.205,  9.611,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  105.081,  13.503,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  45.744,  -10.776,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  55.168,  8.491,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  49.126,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  49.126,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3117,  '1',  41.376,  -7.587,  13.420,  -9.070,  1.00000,  0,  75.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  63.000,  18.900
3118,  '1',  78.811,  -12.150,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  129.381,  -16.695,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  88.662,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  83.084,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  74.871,  -2.249,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  66.464,  21.560,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  60.089,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  132.403,  3.234,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  4.731,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  274.667,  -23.803,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  43.602,  4.012,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  131.352,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  6.998,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  7.563,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  4.840,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  7.000,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  4.923,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  7.538,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  11.531,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  12.469,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  23.465,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  27.074,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  101.446,  -13.603,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  29.141,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  27.311,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  123.471,  17.712,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  185.994,  41.239,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  22.202,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  9.542,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  8.402,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  132.009,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  98.514,  -1.058,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  112.771,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  133.322,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  405.690,  15.922,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  132.403,  15.694,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  60.422,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  67.631,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -33.544,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  11.039,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  9.482,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  8.493,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  37.993,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5170,  '1',  33.815,  -8.640,  12.780,  -8.640,  1.00000,  0,  72.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  60.000,  18.000
5198,  '1',  84.539,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  126.808,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  84.539,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -82.733,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  35.377,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  42.681,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  44.329,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  59.870,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  47.757,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  49.233,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  135.283,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  46.231,  22.888,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  365.036,  -110.381,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  80.450,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  70.723,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  93.331,  35.270,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  18.961,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  29.487,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  16.599,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  9.829,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  13.793,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  71.340,  8.925,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -9.837,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -4.107,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -11.914,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -4.756,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -7.399,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -7.807,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  36.285,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  36.878,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -4.448,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -4.714,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  343.674,  -6.220,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -17.269,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -32.037,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -2.678,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -2.778,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -5.351,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -3.063,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  39.636,  3.445,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  123.051,  5.983,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  123.051,  22.125,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  123.051,  9.891,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  20.733,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  25.202,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  29.113,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  55.429,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  45.674,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  23.089,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  15.469,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  315.974,  225.173,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  17.581,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  31.642,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  20.518,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  19.137,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  17.240,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  71.060,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  2.814,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  3.052,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  2.719,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  3.883,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  3.316,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  3.117,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  14.612,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  11.456,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  11.936,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  13.963,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2602.548,  1450.764,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  492.472,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  43.439,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  23.798,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  23.160,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  37.446,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  19.626,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  39.769,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  39.977,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  47.452,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  30.474,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  42.277,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  46.943,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  26.002,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  21.397,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  62.144,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  42.288,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  36.207,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  67.147,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  104.759,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  29.107,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  42.509,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  11.553,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  16.791,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  10.551,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  72.573,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  87.086,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  36.699,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  28.367,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  29.531,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  40.738,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  74.125,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  73.491,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  79.387,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  130.620,  23.368,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  130.620,  54.126,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  130.620,  32.467,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  20.112,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  15.037,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  11.823,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  14.379,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  15.455,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  41.991,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  19.213,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  18.103,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  19.823,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  25.582,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  20.603,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  22.349,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  154.432,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  227.612,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  177.908,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  70.480,  0.051,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  0.159,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  0.088,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  0.119,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  68.824,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -81.121,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  309.290,  -114.870,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  136.240,  -22.072,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  136.240,  -21.676,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  136.240,  -23.995,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  65.696,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  96.206,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  53.517,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8116,  '1',  105.510,  21.111,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  24.215,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -73.657,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -30.568,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -57.958,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  75.547,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05307,  0.00000,  22.61,  0.00,  0.00,  1.00000,  -0.619,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08652,  0.00000,  13.87,  0.00,  0.00,  1.00000,  -0.499,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.18543,  0.00000,  6.47,  0.00,  0.00,  1.00000,  -0.508,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.40844,  0.00000,  2.94,  0.00,  0.00,  1.00000,  -0.618,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03792,  0.00000,  31.64,  0.00,  0.00,  1.00000,  -0.482,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.49261,  0.00000,  2.44,  0.00,  0.00,  1.00000,  -0.410,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17752,  0.00000,  6.76,  0.00,  0.00,  1.00000,  -0.502,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.38410,  0.00000,  3.12,  0.00,  0.00,  1.00000,  -0.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06116,  0.00000,  19.62,  0.00,  0.00,  1.00000,  -0.574,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.87696,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.580,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01947,  0.00000,  61.64,  0.00,  0.00,  1.00000,  -0.605,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01819,  0.00000,  65.98,  0.00,  0.00,  1.00000,  -0.583,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01296,  0.00000,  92.60,  0.00,  0.00,  1.00000,  -0.532,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.15145,  0.00000,  7.92,  0.00,  0.00,  1.00000,  -0.366,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01293,  0.00000,  92.81,  0.00,  0.00,  1.00000,  -0.529,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.06483,  0.00000,  18.51,  0.00,  0.00,  1.00000,  -0.409,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.15566,  0.00000,  7.71,  0.00,  0.00,  1.00000,  -0.504,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.09116,  0.00000,  13.16,  0.00,  0.00,  1.00000,  -0.357,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01086,  0.00000,  110.52,  0.00,  0.00,  1.00000,  -0.605,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02322,  0.00000,  51.68,  0.00,  0.00,  1.00000,  -0.606,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.10982,  0.00000,  10.93,  0.00,  0.00,  1.00000,  -0.546,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01210,  0.00000,  99.17,  0.00,  0.00,  1.00000,  -0.616,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09799,  0.00000,  12.25,  0.00,  0.00,  1.00000,  -0.537,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07160,  0.00000,  16.76,  0.00,  0.00,  1.00000,  -0.414,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.27577,  0.00000,  4.35,  0.00,  0.00,  1.00000,  -0.368,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07974,  0.00000,  15.05,  0.00,  0.00,  1.00000,  -0.377,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00963,  0.00000,  124.57,  0.00,  0.00,  1.00000,  -0.629,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01852,  0.00000,  64.81,  0.00,  0.00,  1.00000,  -0.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01807,  0.00000,  66.41,  0.00,  0.00,  1.00000,  -0.349,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01176,  0.00000,  102.00,  0.00,  0.00,  1.00000,  -0.608,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03337,  0.00000,  35.96,  0.00,  0.00,  1.00000,  -0.358,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05820,  0.00000,  20.62,  0.00,  0.00,  1.00000,  -0.497,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02780,  0.00000,  43.17,  0.00,  0.00,  1.00000,  -0.525,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.23239,  0.00000,  0.97,  0.00,  0.00,  1.00000,  -0.454,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03438,  0.00000,  34.90,  0.00,  0.00,  1.00000,  -0.404,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11561,  0.00000,  10.38,  0.00,  0.00,  1.00000,  -0.560,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03672,  0.00000,  32.68,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.21315,  0.00000,  5.63,  0.00,  0.00,  1.00000,  -1.001,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10666,  0.00000,  11.25,  0.00,  0.00,  1.00000,  -0.584,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03335,  0.00000,  35.99,  0.00,  0.00,  1.00000,  -0.815,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01962,  0.00000,  61.15,  0.00,  0.00,  1.00000,  -0.665,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03693,  0.00000,  32.49,  0.00,  0.00,  1.00000,  -0.596,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.29870,  0.00000,  4.02,  0.00,  0.00,  1.00000,  -1.004,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02900,  0.00000,  41.38,  0.00,  0.00,  1.00000,  -1.045,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03020,  0.00000,  39.74,  0.00,  0.00,  1.00000,  -0.816,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.15644,  0.00000,  7.67,  0.00,  0.00,  1.00000,  -0.994,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02915,  0.00000,  41.17,  0.00,  0.00,  1.00000,  -0.807,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05330,  0.00000,  22.52,  0.00,  0.00,  1.00000,  -0.547,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.51726,  0.00000,  2.32,  0.00,  0.00,  1.00000,  -1.016,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.10247,  0.00000,  11.71,  0.00,  0.00,  1.00000,  -0.841,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.29681,  0.00000,  4.04,  0.00,  0.00,  1.00000,  -0.587,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04513,  0.00000,  26.59,  0.00,  0.00,  1.00000,  -1.040,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.17623,  0.00000,  6.81,  0.00,  0.00,  1.00000,  -0.554,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.42345,  0.00000,  2.83,  0.00,  0.00,  1.00000,  -0.996,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.14272,  0.00000,  8.41,  0.00,  0.00,  1.00000,  -1.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.37327,  0.00000,  3.21,  0.00,  0.00,  1.00000,  -1.040,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.24241,  0.00000,  4.95,  0.00,  0.00,  1.00000,  -0.576,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03247,  0.00000,  36.95,  0.00,  0.00,  1.00000,  -0.811,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.28673,  0.00000,  4.19,  0.00,  0.00,  1.00000,  -1.003,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.77318,  0.00000,  1.55,  0.00,  0.00,  1.00000,  -1.006,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.22516,  0.00000,  5.33,  0.00,  0.00,  1.00000,  -0.992,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10496,  0.00000,  11.43,  0.00,  0.00,  1.00000,  -1.003,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.45957,  0.00000,  2.61,  0.00,  0.00,  1.00000,  -1.042,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06525,  0.00000,  18.39,  0.00,  0.00,  1.00000,  -1.011,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04717,  0.00000,  25.44,  0.00,  0.00,  1.00000,  -0.822,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.09189,  0.00000,  13.06,  0.00,  0.00,  1.00000,  -1.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.14060,  0.00000,  8.54,  0.00,  0.00,  1.00000,  -1.001,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.19837,  0.00000,  6.05,  0.00,  0.00,  1.00000,  -0.580,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.12115,  0.00000,  9.91,  0.00,  0.00,  1.00000,  -0.745,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.43182,  0.00000,  2.78,  0.00,  0.00,  1.00000,  -1.062,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06471,  0.00000,  18.54,  0.00,  0.00,  1.00000,  -0.916,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03489,  0.00000,  34.39,  0.00,  0.00,  1.00000,  -0.566,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03465,  0.00000,  34.63,  0.00,  0.00,  1.00000,  -0.977,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02981,  0.00000,  40.26,  0.00,  0.00,  1.00000,  -0.805,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.47807,  0.00000,  2.51,  0.00,  0.00,  1.00000,  -1.045,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02535,  0.00000,  47.33,  0.00,  0.00,  1.00000,  -1.032,  0.00000,  0.00000,  0.00000,  0.00000,  1
