0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01416,  -62.7171,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02691,  -64.8232,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02709,  -54.8708,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02939,  -54.8380,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01579,  -58.9853,  'BIG SPRI',  115.00,  9
1006,  1,  -9.259,  4.940,  0.000,  0.000,  1,  1.01055,  -58.2776,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  3.999,  0.000,  0.000,  1,  1.02999,  -64.0958,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02129,  -59.4594,  'IRAAN 2 ',  115.00,  9
1009,  1,  -22.263,  11.880,  0.000,  0.000,  1,  1.01093,  -58.2592,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.003,  6.194,  0.000,  0.000,  1,  1.02999,  -64.1716,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02999,  -64.1716,  'PRESIDIO',  22.000,  9
1012,  1,  0.035,  -8.040,  0.000,  0.000,  1,  1.02997,  -68.4685,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01293,  -60.2960,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01845,  -59.0973,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03342,  -64.6611,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.451,  0.000,  0.000,  1,  1.02390,  -60.9122,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00465,  -63.7221,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00233,  -64.4336,  'NOTREES ',  115.00,  9
1019,  1,  0.003,  -130.705,  0.000,  0.000,  1,  1.03000,  -62.7004,  'MIDLAND ',  115.00,  9
1020,  1,  -0.000,  -51.314,  0.000,  0.000,  1,  1.03000,  -58.8413,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00861,  -56.4689,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02782,  -54.3857,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -51.1904,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00220,  -64.9914,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02316,  -58.3815,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00331,  -55.8188,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -48.053,  0.000,  0.000,  1,  1.03000,  -63.9814,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03226,  -54.5663,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.414,  0.000,  0.000,  1,  1.01753,  -65.8654,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02965,  -61.8252,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02416,  -62.5062,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01196,  -59.6970,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00917,  -59.9569,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00937,  -59.1229,  'BIG SPRI',  115.00,  9
1035,  1,  -24.289,  12.361,  0.000,  0.000,  1,  0.99971,  -57.9204,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00405,  -60.4490,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00391,  -63.7501,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01825,  -58.9232,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00021,  -56.9748,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01311,  -64.5428,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00813,  -58.4994,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -55.9743,  'FORSAN 1',  13.800,  9
1043,  1,  -15.869,  6.642,  0.000,  0.000,  1,  0.99986,  -57.3295,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02614,  -64.3275,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01372,  -63.8683,  'MIDLAND ',  115.00,  9
1046,  1,  0.068,  -1.815,  0.000,  0.000,  1,  1.02998,  -65.3062,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01072,  -58.2457,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -54.5719,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -51.7059,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01072,  -58.2457,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01072,  -58.2457,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01072,  -58.2457,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00944,  -57.9672,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01943,  -61.1528,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02218,  -55.8036,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -49.502,  0.000,  0.000,  1,  1.03000,  -61.6306,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00743,  -58.7730,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02685,  -61.0410,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02685,  -61.0410,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02685,  -61.0410,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01880,  -59.2362,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01880,  -59.2362,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01880,  -59.2362,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00953,  -63.6535,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01049,  -58.5389,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -55.8259,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00699,  -59.0379,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99571,  -62.8199,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02624,  -59.8533,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -58.2559,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01926,  -61.8342,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -60.9847,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -57.5818,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -57.8098,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -58.6144,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -60.2346,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -57.9348,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01926,  -61.8342,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05458,  -61.7008,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01926,  -61.8342,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01264,  -58.8007,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01719,  -58.4317,  'FORT STO',  115.00,  9
1083,  1,  -0.001,  -27.487,  0.000,  0.000,  1,  1.02524,  -59.9027,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03715,  -59.9591,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01319,  -60.8156,  'KERMIT 0',  115.00,  9
1086,  1,  -0.001,  -31.237,  0.000,  0.000,  1,  1.02040,  -62.7781,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03033,  -63.2452,  'SHEFFIEL',  115.00,  9
1088,  1,  -20.241,  7.057,  0.000,  0.000,  1,  0.99937,  -60.5776,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01048,  -58.5792,  'LAMESA 0',  115.00,  9
1090,  1,  -19.431,  -29.143,  0.000,  0.000,  1,  1.01950,  -63.6472,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03658,  -60.3948,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01831,  -67.0464,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02724,  -64.5868,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02773,  -66.2267,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02111,  -63.6403,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02012,  -63.4774,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -62.8593,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02235,  -66.4266,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01116,  -62.9744,  'MEMPHIS ',  161.00,  10
2009,  1,  0.002,  -56.457,  0.000,  0.000,  2,  1.03000,  -64.3491,  'IOWA PAR',  161.00,  11
2010,  1,  0.003,  -3.430,  0.000,  0.000,  2,  1.03000,  -63.5536,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04805,  -58.4735,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03618,  -58.4559,  'PANHANDL',  161.00,  10
2013,  1,  -18.060,  28.890,  0.000,  0.000,  2,  1.04006,  -58.1919,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00896,  -63.8156,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02614,  -68.3049,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02443,  -69.5152,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  216.309,  0.000,  0.000,  2,  1.03997,  -57.4395,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04033,  -57.7938,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -56.5525,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02169,  -63.1276,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02946,  -64.4299,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02473,  -66.0146,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02946,  -64.4299,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02519,  -63.7680,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01970,  -62.6955,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03969,  -58.4076,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01798,  -67.4309,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02245,  -64.1968,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01938,  -62.8906,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00944,  -68.9006,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03986,  -60.4507,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02402,  -66.0654,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00136,  -70.4759,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02681,  -69.1562,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03694,  -61.0635,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02215,  -63.1687,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02923,  -68.3010,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02430,  -66.9416,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02043,  -67.7022,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02370,  -66.5493,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03291,  -57.7655,  'PANHANDL',  161.00,  10
2042,  1,  -10.464,  11.460,  0.000,  0.000,  2,  1.02432,  -57.3075,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02579,  -69.3206,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02796,  -68.0390,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02166,  -63.3660,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02806,  -68.9456,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02788,  -66.7048,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03930,  -61.1811,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02759,  -64.0418,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00221,  -70.0174,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02162,  -66.1515,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01486,  -61.7179,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02184,  -66.4298,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02247,  -62.3185,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02217,  -62.7243,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02247,  -62.3185,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -62.2288,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03293,  -57.3975,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02288,  -55.2316,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00459,  -69.0388,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02544,  -63.6433,  'VERNON 1',  161.00,  10
2062,  1,  -10.239,  13.956,  0.000,  0.000,  2,  1.01997,  -63.4010,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -32.899,  0.000,  0.000,  2,  1.03000,  -68.6040,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01466,  -67.4755,  'SUMNER 0',  161.00,  11
2065,  1,  -0.001,  -54.841,  0.000,  0.000,  2,  1.03000,  -69.0583,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03686,  -59.6352,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01770,  -62.5055,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01841,  -60.5590,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -39.112,  0.000,  0.000,  2,  1.03000,  -68.9772,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01984,  -60.0437,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00764,  -57.5583,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02929,  -67.8703,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03637,  -58.3451,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02907,  -57.7094,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02907,  -57.7094,  'JAYTON 2',  115.00,  10
2076,  1,  -8.096,  -4.440,  0.000,  0.000,  2,  1.03978,  -58.0352,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02874,  -67.2613,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -64.9783,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03574,  -62.6780,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02307,  -66.9074,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01814,  -68.2194,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02321,  -63.5461,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02321,  -63.5461,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02321,  -63.5461,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02321,  -63.5461,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02186,  -67.4096,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03764,  -59.5930,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01868,  -60.2686,  'ARCHER 1',  161.00,  11
2089,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00668,  -57.8318,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01639,  -68.0165,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03465,  -62.5657,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02830,  -67.6836,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03867,  -58.1514,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03867,  -58.1514,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03867,  -58.1514,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  141.259,  0.000,  0.000,  2,  1.03000,  -56.2562,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03143,  -56.3156,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03760,  -59.7502,  'RALLS 1 ',  161.00,  10
2099,  1,  -5.234,  1.440,  0.000,  0.000,  2,  1.02953,  -56.1577,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02110,  -54.4358,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02835,  -65.0496,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02920,  -66.0517,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02482,  -64.4998,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02368,  -64.3290,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02105,  -63.9063,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00443,  -70.1668,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02702,  -66.5424,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03715,  -63.0652,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02618,  -64.4000,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -15.880,  0.000,  0.000,  2,  1.03000,  -67.7180,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03553,  -63.4687,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02213,  -64.8254,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02978,  -64.3429,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02847,  -65.1143,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02228,  -63.1753,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02587,  -63.7380,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02079,  -62.9940,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01987,  -62.8459,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02500,  -63.6059,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02032,  -62.9040,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02165,  -67.0862,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01756,  -67.2297,  'TELEPHON',  161.00,  11
2123,  1,  -23.887,  26.160,  0.000,  0.000,  2,  1.03131,  -57.5344,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99839,  -71.0700,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02336,  -68.0215,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02590,  -69.3335,  'VALLEY V',  161.00,  11
2127,  2,  0.003,  220.471,  0.000,  0.000,  2,  1.04993,  -58.6091,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04464,  -58.5344,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00758,  -69.9689,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03604,  -62.8897,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03203,  -62.5906,  'HASKELL ',  115.00,  10
2132,  1,  -0.002,  -0.797,  0.000,  0.000,  2,  1.03000,  -63.0088,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02782,  -67.2081,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02148,  -71.4814,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01542,  -73.8025,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01976,  -56.5109,  'SWEETWAT',  115.00,  27
3004,  1,  -10.122,  5.400,  0.000,  0.000,  3,  1.01465,  -55.9348,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00606,  -81.9759,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02548,  -59.1849,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02854,  -58.7781,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02344,  -66.4100,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03057,  -67.4111,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01155,  -81.1505,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01176,  -77.6353,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00296,  -78.3384,  'WILLOW C',  115.00,  28
3013,  1,  -0.000,  -32.217,  0.000,  0.000,  3,  1.03000,  -60.5764,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02774,  -71.6894,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01895,  -55.2334,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01949,  -58.3183,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -56.4513,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03145,  -65.2256,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -9.889,  0.000,  0.000,  3,  1.02999,  -66.3142,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -63.7437,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03007,  -61.8631,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01698,  -55.2097,  'COLORADO',  115.00,  27
3023,  1,  -0.003,  -7.024,  0.000,  0.000,  3,  1.03000,  -59.1538,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02939,  -66.8596,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02292,  -69.8438,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04132,  -60.3791,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03074,  -62.0312,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -58.6111,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03482,  -69.5318,  'LOMETA 0',  115.00,  28
3030,  1,  -0.001,  -47.185,  0.000,  0.000,  3,  1.02999,  -70.0962,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01989,  -59.9531,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02112,  -59.9738,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02210,  -54.5027,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -52.0349,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02385,  -70.0619,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02385,  -68.7363,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03961,  -57.1125,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02374,  -55.6477,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -56.1924,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01571,  -66.3439,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04200,  -58.2779,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02746,  -57.5422,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04200,  -58.2779,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04200,  -58.2779,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -54.0941,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04392,  -59.8690,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.002,  -28.211,  0.000,  0.000,  3,  1.03000,  -56.6845,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.05230,  -61.6680,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02686,  -60.2054,  'ANSON 0 ',  115.00,  27
3050,  1,  0.041,  -46.178,  0.000,  0.000,  3,  1.02997,  -71.3182,  'DEL RIO ',  230.00,  28
3051,  1,  0.139,  -20.597,  0.000,  0.000,  3,  1.01479,  -74.3131,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01413,  -78.7481,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03945,  -58.4749,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02971,  -59.4390,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -57.4427,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -56.5251,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -56.5813,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03902,  -58.2143,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02904,  -57.9937,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -55.5126,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -56.2855,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -57.2404,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -56.8285,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02490,  -56.4414,  'ROSCOE 4',  115.00,  27
3065,  1,  -21.724,  11.590,  0.000,  0.000,  3,  1.01239,  -54.7985,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02343,  -70.0832,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02959,  -57.1567,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -56.1254,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02140,  -61.6945,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02101,  -57.8215,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00667,  -56.1510,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02488,  -69.0449,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00574,  -82.0154,  'BRACKETT',  115.00,  28
3074,  1,  -26.934,  11.230,  0.000,  0.000,  3,  0.99940,  -81.1028,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02658,  -69.5972,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00793,  -81.8244,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02090,  -60.4868,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03955,  -57.1737,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03601,  -57.0354,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02640,  -56.0357,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -55.0127,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03688,  -58.5541,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02848,  -58.4176,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00265,  -55.0631,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01889,  -55.0561,  'LORAINE ',  115.00,  27
3086,  1,  -20.241,  10.800,  0.000,  0.000,  3,  1.00719,  -53.5084,  'LORAINE ',  13.200,  27
3087,  1,  -24.384,  10.800,  0.000,  0.000,  3,  1.00757,  -53.2082,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03894,  -60.2164,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03034,  -62.2124,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02607,  -62.4580,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02036,  -62.7931,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -57.7954,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01298,  -80.4205,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02739,  -58.4431,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -56.2255,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03677,  -55.3180,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03485,  -54.9139,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.2465,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02018,  -60.5811,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01771,  -62.2133,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02258,  -69.8863,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01902,  -62.8009,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01692,  -57.7678,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01912,  -70.0993,  'BUCHANAN',  115.00,  28
3105,  1,  -0.922,  0.740,  0.000,  0.000,  3,  1.01829,  -70.0278,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -69.5548,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01253,  -76.1275,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -71.1941,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03398,  -54.6063,  'FLUVANNA',  115.00,  27
3110,  1,  -22.670,  -2.777,  0.000,  0.000,  3,  1.03991,  -53.0550,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02629,  -57.1497,  'STERLING',  115.00,  27
3112,  1,  -20.187,  10.770,  0.000,  0.000,  3,  1.01471,  -55.6287,  'STERLING',  18.000,  27
3113,  1,  -20.187,  10.770,  0.000,  0.000,  3,  1.01471,  -55.6287,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02053,  -68.4960,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02513,  -57.2450,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01603,  -54.6662,  'SYNDER 0',  115.00,  27
3117,  1,  -17.002,  9.070,  0.000,  0.000,  3,  1.00608,  -53.5750,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00339,  -53.2106,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02460,  -82.0283,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02460,  -82.0283,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01969,  -55.0919,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -51.8763,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00276,  -83.2517,  'UVALDE 0',  115.00,  28
3124,  1,  -0.000,  -34.969,  0.000,  0.000,  3,  1.03000,  -75.7488,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01543,  -62.9808,  'ABILENE ',  115.00,  27
3126,  1,  -0.005,  -45.974,  0.000,  0.000,  3,  1.01076,  -83.9282,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01829,  -55.5505,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01871,  -55.1159,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02343,  -55.2574,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02225,  -61.2915,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -58.2272,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02523,  -69.1788,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03583,  -55.8129,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03498,  -56.3850,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02726,  -55.5685,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01974,  -54.7398,  'SNYDER 2',  115.00,  27
3137,  1,  -27.312,  -5.797,  0.000,  0.000,  3,  1.02991,  -58.3695,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02926,  -69.4973,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01300,  -63.2523,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02034,  -62.0957,  'GOLDSBOR',  115.00,  27
3141,  1,  -24.692,  13.180,  0.000,  0.000,  3,  1.02075,  -56.2727,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -7.614,  0.000,  0.000,  3,  1.02999,  -69.6088,  'GOODFELL',  115.00,  27
3143,  1,  -0.001,  -11.078,  0.000,  0.000,  3,  1.03000,  -67.7567,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02701,  -68.5877,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02515,  -58.1335,  'TRENT 2 ',  115.00,  27
3146,  1,  0.005,  -1.062,  0.000,  0.000,  3,  1.02999,  -68.6799,  'JUNCTION',  115.00,  28
3147,  1,  -0.003,  -9.250,  0.000,  0.000,  3,  1.03000,  -70.6807,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01844,  -82.0632,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02381,  -102.1690,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02979,  -84.0727,  'LAREDO 7',  230.00,  20
4005,  1,  0.008,  -50.181,  0.000,  0.000,  4,  1.03000,  -86.4155,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02924,  -84.3015,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02047,  -103.4693,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01694,  -71.4420,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02795,  -86.6174,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.5984,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02415,  -88.2899,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -16.959,  0.000,  0.000,  4,  1.03000,  -101.2397,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02310,  -102.8280,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03049,  -80.6857,  'EAGLE PA',  230.00,  20
4015,  1,  -0.003,  -23.765,  0.000,  0.000,  4,  1.03000,  -81.6029,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02404,  -71.1044,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02634,  -83.2645,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -78.2011,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01383,  -101.0434,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01330,  -83.8557,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01913,  -101.3748,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02014,  -84.8756,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02264,  -71.0267,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02803,  -69.4050,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02701,  -70.5656,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.1911,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02552,  -103.2727,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01398,  -61.2811,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01447,  -63.0247,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -58.9556,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02342,  -88.5400,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01023,  -88.0085,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01670,  -86.8942,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01964,  -102.5517,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01044,  -82.5587,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00992,  -79.0249,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -68.786,  0.000,  0.000,  4,  1.02871,  -79.7491,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00725,  -75.8143,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02481,  -95.1219,  'MISSION ',  230.00,  19
4040,  1,  -0.001,  -183.597,  0.000,  0.000,  4,  1.03000,  -97.6161,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02215,  -98.0940,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02682,  -101.4586,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01396,  -93.4758,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01542,  -94.5666,  'FALCON H',  115.00,  19
4045,  1,  -1.936,  -2.999,  0.000,  0.000,  4,  1.01949,  -94.4488,  'FALCON H',  13.800,  19
4046,  1,  -0.591,  -3.132,  0.000,  0.000,  4,  1.01949,  -94.5466,  'FALCON H',  13.800,  19
4047,  1,  -4.056,  -4.289,  0.000,  0.000,  4,  1.01949,  -94.3742,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01683,  -99.1084,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02027,  -97.2944,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00972,  -96.0681,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01491,  -86.7804,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01491,  -86.7804,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02551,  -89.0763,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01778,  -77.9730,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01497,  -81.8907,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02553,  -77.5131,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01975,  -80.2762,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.1516,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.3652,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.5463,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.9080,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.5073,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.8782,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01417,  -81.9668,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01417,  -81.9668,  'CORPUS C',  18.000,  21
4066,  1,  -0.000,  -69.479,  0.000,  0.000,  4,  1.03000,  -102.8226,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01494,  -99.5285,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02869,  -102.8338,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01543,  -82.0746,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01857,  -89.7995,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01052,  -92.6087,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01802,  -82.1840,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02434,  -95.2643,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02897,  -97.0342,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02434,  -95.2643,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02434,  -95.2643,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02434,  -95.2643,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01448,  -82.1591,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02359,  -99.9031,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03356,  -82.1539,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02818,  -83.0471,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -78.3582,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -78.6580,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -80.2493,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.7939,  'CORPUS C',  13.800,  21
4086,  1,  -0.052,  -64.971,  0.000,  0.000,  4,  1.03000,  -97.3025,  'RIO HOND',  115.00,  19
4087,  1,  0.001,  -67.607,  0.000,  0.000,  4,  1.03000,  -83.3488,  'CORPUS C',  115.00,  21
4088,  1,  0.013,  -161.979,  0.000,  0.000,  4,  1.03000,  -102.9052,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01864,  -100.5584,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01864,  -100.5584,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01864,  -100.5584,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  0.930,  0.000,  0.000,  4,  1.01756,  -100.3986,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01864,  -100.5584,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01864,  -100.5584,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01864,  -100.5584,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01864,  -100.5584,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01864,  -100.5584,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01864,  -100.5584,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01533,  -82.3776,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01685,  -82.1876,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01420,  -86.8864,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02051,  -95.0714,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -62.505,  0.000,  0.000,  4,  1.03000,  -103.0642,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01484,  -81.0388,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -78.7157,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01234,  -94.3740,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02690,  -102.3215,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01873,  -80.5656,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01274,  -83.2348,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02024,  -98.3842,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01551,  -101.0635,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02701,  -89.7438,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02902,  -84.6818,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02299,  -86.0553,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.5487,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.4948,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02549,  -71.0794,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01331,  -86.4113,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01237,  -94.8944,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01562,  -82.2363,  'CORPUS C',  115.00,  21
4121,  1,  0.001,  -34.112,  0.000,  0.000,  4,  1.03000,  -101.4005,  'SANTA MA',  115.00,  19
4122,  1,  -0.000,  -158.458,  0.000,  0.000,  4,  1.02780,  -102.8795,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01663,  -83.6858,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02369,  -95.4310,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00619,  -71.9820,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01659,  -93.4945,  'BROWNSVI',  115.00,  19
4127,  1,  0.001,  -43.385,  0.000,  0.000,  4,  1.03000,  -87.7643,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -65.686,  0.000,  0.000,  4,  1.03000,  -100.5410,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03322,  -86.7893,  'PREMONT ',  115.00,  20
4130,  1,  0.001,  -6.889,  0.000,  0.000,  4,  1.03000,  -87.3845,  'FREER 0 ',  115.00,  20
4131,  1,  -0.002,  -75.761,  0.000,  0.000,  4,  1.03000,  -74.5069,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02691,  -75.5336,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.5069,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.5069,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.5069,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.5069,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.5069,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.5069,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01363,  -85.4309,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03440,  -85.2498,  'SARITA 1',  230.00,  21
4141,  1,  0.000,  -15.768,  0.000,  0.000,  4,  1.03000,  -87.7408,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.5019,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01603,  -77.8530,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01682,  -86.3048,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01569,  -81.2868,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02682,  -84.3672,  'LAREDO 4',  230.00,  20
4147,  1,  0.004,  -101.996,  0.000,  0.000,  4,  1.03000,  -86.0102,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01674,  -87.3387,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00492,  -76.3341,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01510,  -82.7304,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03280,  -87.0581,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02838,  -87.4161,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.4150,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01536,  -100.0914,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01795,  -98.6354,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01744,  -83.2096,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02374,  -101.6433,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02465,  -79.7191,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01958,  -81.6260,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.9455,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.8135,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.8381,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02465,  -79.7191,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01727,  -98.1423,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02649,  -86.4487,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01363,  -85.0563,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02293,  -101.6627,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01898,  -81.7660,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01373,  -83.7608,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01537,  -81.5069,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -98.697,  0.000,  0.000,  4,  1.03000,  -97.4277,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02168,  -72.4060,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00198,  -69.8691,  'REFUGIO ',  115.00,  21
4174,  1,  -0.001,  -40.704,  0.000,  0.000,  4,  1.03000,  -70.6702,  'LYTLE 0 ',  115.00,  20
4175,  1,  0.002,  -11.766,  0.000,  0.000,  4,  1.03000,  -86.2618,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03761,  -85.2632,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.0556,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.005,  -46.034,  0.000,  0.000,  4,  1.03000,  -73.8332,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02504,  -87.6200,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01469,  -82.1754,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02382,  -76.3447,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00994,  -76.6434,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02542,  -87.7868,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02148,  -94.4732,  'SAN PERL',  115.00,  19
4185,  1,  -0.000,  -21.696,  0.000,  0.000,  4,  1.02551,  -92.4509,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -56.967,  0.000,  0.000,  4,  1.02902,  -101.9831,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01180,  -83.2318,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02850,  -81.9598,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00743,  -80.4729,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01880,  -86.6151,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01863,  -93.0420,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -89.6040,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01826,  -91.4540,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -97.7292,  'SEBASTIA',  115.00,  19
4195,  1,  -24.829,  13.250,  0.000,  0.000,  4,  1.02729,  -77.6671,  'OILTON 0',  500.00,  20
4196,  1,  0.008,  -36.787,  0.000,  0.000,  4,  1.03000,  -80.2541,  'OILTON 1',  230.00,  20
4197,  1,  0.001,  -1.405,  0.000,  0.000,  4,  1.03000,  -82.8058,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -68.6449,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97507,  -73.4638,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00969,  -69.9231,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -68.3532,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02988,  -67.5170,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01950,  -66.4143,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02812,  -69.1776,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -68.4723,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97202,  -72.9463,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -67.8604,  'DENTON 5',  161.00,  17
5013,  1,  -0.021,  -61.209,  0.000,  0.000,  5,  1.03000,  -71.3238,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02259,  -68.2265,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03286,  -65.5113,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03092,  -67.2968,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01764,  -69.3557,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03645,  -62.4760,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02529,  -64.8391,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03087,  -61.3660,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03158,  -65.3931,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02908,  -67.2992,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03158,  -65.3931,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96946,  -74.3298,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -66.3646,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -68.4243,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02157,  -69.4396,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -68.1894,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00629,  -69.9779,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01841,  -70.0746,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02110,  -69.1459,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02438,  -68.5494,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -65.6094,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -66.9816,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -65.6094,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -65.6094,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -64.1376,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -64.0906,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -64.9427,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02299,  -63.6159,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -64.2265,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -63.9812,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01952,  -69.5039,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02174,  -68.2158,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04318,  -62.5292,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03888,  -64.2031,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -64.4867,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -66.5009,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03348,  -65.3040,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -68.4282,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03348,  -65.3040,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03155,  -67.1885,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02926,  -67.9764,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95503,  -75.1020,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03463,  -62.2983,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03435,  -62.8713,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03024,  -60.9839,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -60.3804,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01302,  -69.6284,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -70.4491,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -18.565,  0.000,  0.000,  5,  1.03000,  -72.4814,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01578,  -74.3704,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03227,  -65.5215,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03039,  -67.2539,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03227,  -65.5215,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03227,  -65.5215,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -64.0462,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -63.9715,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -63.8725,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -68.8185,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02064,  -67.8717,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03022,  -68.1222,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02860,  -66.2509,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02070,  -69.3970,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99673,  -72.2291,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02216,  -70.4405,  'TERRELL ',  161.00,  16
5077,  1,  -0.001,  -23.646,  0.000,  0.000,  5,  1.02999,  -71.2104,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02909,  -67.4632,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -68.8361,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99848,  -71.6772,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02174,  -69.0748,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -68.5753,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03365,  -66.1107,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03061,  -67.4932,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01867,  -69.1104,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -68.4055,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99682,  -70.6134,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00256,  -70.3662,  'CLIFTON ',  161.00,  18
5089,  1,  -2.568,  -7.180,  0.000,  0.000,  5,  1.00935,  -70.2448,  'CLIFTON ',  13.800,  18
5090,  1,  -0.006,  -112.113,  0.000,  0.000,  5,  1.03000,  -68.9534,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97685,  -72.7505,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -68.1617,  'GRANDVIE',  161.00,  14
5093,  1,  -0.065,  -140.323,  0.000,  0.000,  5,  1.03000,  -69.6753,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02088,  -67.2091,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -68.4441,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -68.2038,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02872,  -67.9252,  'EULESS 2',  161.00,  17
5098,  1,  -0.012,  -85.579,  0.000,  0.000,  5,  1.03000,  -69.1309,  'FORT WOR',  161.00,  17
5099,  1,  -0.002,  -42.456,  0.000,  0.000,  5,  1.03000,  -69.0858,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -68.5008,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02365,  -71.3455,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03254,  -66.4567,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03097,  -67.7845,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02520,  -68.0837,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -68.7564,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03326,  -68.5642,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -68.7564,  'IRVING 1',  13.800,  17
5108,  1,  -0.013,  -111.581,  0.000,  0.000,  5,  1.03000,  -68.0804,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01482,  -69.2202,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99896,  -69.2607,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -68.6951,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00809,  -69.8075,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -69.1996,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01352,  -70.3456,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -69.9378,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02956,  -68.3096,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -68.8517,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00239,  -69.3766,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -64.7636,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05075,  -63.7964,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03788,  -65.4868,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -68.8998,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97324,  -73.5512,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97474,  -73.1919,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02909,  -67.6729,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -68.9422,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99683,  -72.1290,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -68.8783,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -69.9726,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03004,  -67.9259,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03251,  -66.3871,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -67.6452,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00455,  -70.4214,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -67.3432,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -68.3651,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99791,  -70.1090,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -66.7035,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -67.9280,  'WACO 1 1',  161.00,  13
5139,  1,  -0.002,  -59.945,  0.000,  0.000,  5,  1.03000,  -69.0747,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96821,  -74.6390,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01402,  -69.8919,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99620,  -71.5509,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02967,  -67.5624,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00350,  -69.5377,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -68.1760,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -68.5706,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -68.8946,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -68.8728,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -69.1019,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -65.1442,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00568,  -71.1683,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -68.7074,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -66.7979,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00001,  -70.9007,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -67.8580,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -70.9220,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01764,  -69.0383,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02764,  -68.4396,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97168,  -73.7148,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03156,  -67.1982,  'DENTON 2',  161.00,  17
5161,  1,  -0.002,  -55.273,  0.000,  0.000,  5,  1.03000,  -68.8468,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93324,  -77.1246,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -68.6096,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03603,  -65.8628,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03289,  -67.0302,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.3176,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03603,  -65.8628,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02700,  -69.1128,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -67.9728,  'DUBLIN 1',  161.00,  15
5170,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02032,  -66.8466,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96940,  -73.5933,  'MERTENS ',  161.00,  14
5172,  1,  -0.048,  -93.392,  0.000,  0.000,  5,  1.03000,  -69.7393,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02934,  -68.0296,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96491,  -74.0515,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03138,  -67.4785,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00532,  -67.8205,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -68.3191,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02246,  -68.9508,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03113,  -64.9532,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -65.9250,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -68.7718,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96828,  -74.4111,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -68.8474,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01576,  -70.1818,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02112,  -69.3959,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -68.1128,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03320,  -63.4303,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -68.6369,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -68.8667,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01025,  -70.6993,  'GORDON 0',  161.00,  12
5191,  1,  0.005,  -61.166,  0.000,  0.000,  5,  1.00967,  -71.1942,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03240,  -66.5478,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03295,  -66.9395,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -68.5463,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -68.4787,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03406,  -62.7448,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -64.2924,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03182,  -62.2778,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -68.8216,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99673,  -70.1957,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96215,  -73.2046,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01232,  -68.8809,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -68.6329,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03313,  -63.4652,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03129,  -64.6585,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -61.9170,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03039,  -62.6353,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -62.4205,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99658,  -69.8753,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -68.1205,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94147,  -76.3296,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01115,  -69.4096,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -68.5475,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02312,  -68.7993,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01966,  -68.7190,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -68.8047,  'FORT WOR',  161.00,  17
5217,  1,  -0.021,  -82.134,  0.000,  0.000,  5,  1.03000,  -68.5242,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01822,  -69.5861,  'JUSTIN 0',  161.00,  17
5219,  1,  0.001,  -31.864,  0.000,  0.000,  5,  1.02161,  -69.5059,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -69.3063,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02335,  -68.9946,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00152,  -71.1247,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95054,  -75.7031,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02871,  -68.6124,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02332,  -70.3857,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02991,  -70.7728,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02036,  -70.1351,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -67.9247,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -68.6099,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -68.9077,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00823,  -71.0384,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -68.7956,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02860,  -68.4502,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -68.3407,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01388,  -69.6462,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03652,  -62.0559,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -60.9556,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03358,  -61.4457,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04462,  -65.7175,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04100,  -67.8459,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03987,  -68.6150,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03987,  -68.6150,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03932,  -64.6478,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -68.8754,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -69.0339,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00489,  -68.3623,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99745,  -70.4692,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02883,  -68.1145,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02365,  -68.3778,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -68.0209,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02861,  -68.5298,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -68.9214,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02796,  -68.2526,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -68.5152,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99652,  -70.9528,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00644,  -69.5131,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99747,  -70.4724,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -68.6564,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -69.8385,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -61.7673,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01724,  -65.7611,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02143,  -57.5728,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -58.7838,  'GLEN ROS',  13.800,  18
5264,  1,  -0.009,  -50.576,  0.000,  0.000,  5,  1.03000,  -68.9270,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03039,  -67.7056,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -68.3081,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98045,  -73.8383,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99368,  -70.9906,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01953,  -67.2211,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96871,  -73.2085,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99404,  -71.1897,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02636,  -68.9282,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -68.6334,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01778,  -68.9434,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94968,  -75.7719,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98274,  -70.7243,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02387,  -68.6939,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01215,  -68.7216,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02933,  -66.2480,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02287,  -67.4571,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -65.3811,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -65.5150,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -65.6862,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01918,  -69.6759,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01913,  -67.3994,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02083,  -67.6412,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -68.3986,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99191,  -71.1653,  'WOLFE CI',  161.00,  16
5289,  1,  -0.005,  -84.242,  0.000,  0.000,  5,  1.03000,  -68.5800,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99812,  -70.9271,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02378,  -69.4922,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02004,  -69.2753,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01758,  -67.1926,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02607,  -69.0806,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03437,  -66.0592,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02906,  -67.5568,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03437,  -66.0592,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.8647,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.6541,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.7238,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03437,  -66.0592,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -64.7578,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.0887,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03378,  -66.1540,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03104,  -67.6769,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -68.4265,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02901,  -68.4403,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -68.3480,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -68.9269,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -68.7494,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -69.1494,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01844,  -69.6878,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -67.4568,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98876,  -72.0353,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01945,  -69.1870,  'DENTON 6',  161.00,  17
5316,  1,  -0.008,  -83.995,  0.000,  0.000,  5,  1.03000,  -68.7013,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -63.3141,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -64.6122,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -62.4971,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02241,  -62.4078,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02310,  -62.5322,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03309,  -65.9839,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -67.8690,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.7336,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.7299,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.2158,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94107,  -76.0627,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00391,  -71.4811,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -68.6578,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -68.1084,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01357,  -69.8671,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -69.5495,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01368,  -69.2919,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00787,  -67.1356,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -68.8704,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -68.2448,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -64.8558,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01610,  -68.3727,  'GRANBURY',  161.00,  18
5339,  1,  -0.005,  -53.171,  0.000,  0.000,  5,  1.03000,  -68.9533,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -69.0405,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02998,  -68.2696,  'LEWISVIL',  161.00,  17
5342,  1,  -0.174,  -3.201,  0.000,  0.000,  5,  1.03403,  -68.2798,  'LEWISVIL',  13.800,  17
5343,  1,  -4.301,  -21.355,  0.000,  0.000,  5,  1.03995,  -68.1687,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -69.1199,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99289,  -71.3307,  'HILLSBOR',  161.00,  14
5346,  1,  -0.053,  -178.426,  0.000,  0.000,  5,  1.03000,  -68.8839,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00238,  -68.8313,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00480,  -69.4882,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -68.2376,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03107,  -66.2918,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -67.7305,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -68.6880,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -68.2721,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -69.2725,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01871,  -67.8766,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -68.6318,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -67.8440,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -65.0031,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01558,  -67.3297,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -63.3598,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03139,  -63.5260,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02854,  -64.5080,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03139,  -63.5260,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -62.8912,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -62.2020,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -62.0181,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02640,  -62.0634,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -62.5545,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -61.9383,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -67.9882,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02194,  -68.2602,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -68.9890,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02197,  -69.3421,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02667,  -67.9033,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -68.7591,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -68.2469,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02012,  -69.5123,  'KILLEEN ',  161.00,  13
5378,  1,  -0.004,  -119.078,  0.000,  0.000,  5,  1.02631,  -69.8206,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -68.9391,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03179,  -65.5229,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02286,  -67.2347,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -64.6000,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -64.4703,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -66.1013,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02823,  -67.2920,  'DALLAS 3',  161.00,  16
5386,  1,  -0.003,  -80.171,  0.000,  0.000,  5,  1.03000,  -68.6319,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01949,  -69.8245,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -66.3568,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01484,  -68.0107,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99322,  -70.8515,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96765,  -75.0907,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94166,  -78.6532,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00810,  -69.3061,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04589,  -61.2490,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04213,  -61.0477,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03021,  -64.0314,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -63.1532,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -63.1532,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04349,  -60.7672,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -68.4269,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -63.6581,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -65.6510,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -63.6581,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -63.6581,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -63.6581,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -63.6581,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00679,  -71.3843,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -69.7485,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -68.5601,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03363,  -66.7496,  'KILLEEN ',  500.00,  13
5411,  1,  -0.050,  -63.188,  0.000,  0.000,  5,  1.03000,  -68.4058,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -69.0082,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03770,  -63.1373,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03462,  -66.0303,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03362,  -62.5113,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03354,  -62.5048,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03402,  -62.5805,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03435,  -62.6104,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03574,  -62.8292,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -67.9153,  'FORT WOR',  161.00,  17
5421,  1,  -0.001,  -118.553,  0.000,  0.000,  5,  1.03000,  -70.1609,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.003,  -16.518,  0.000,  0.000,  5,  1.03000,  -68.4296,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -68.4296,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -68.4296,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -68.6673,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00002,  -70.9527,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01311,  -68.7810,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -67.8535,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02107,  -69.7958,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01892,  -70.3859,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -68.3231,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01575,  -70.0090,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -68.7901,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -69.6807,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01470,  -69.3785,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -68.6641,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94329,  -75.9236,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -68.9065,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01768,  -67.9373,  'WAXAHACH',  161.00,  14
5440,  1,  -0.007,  -71.048,  0.000,  0.000,  5,  1.03000,  -68.7814,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -68.5712,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -68.9686,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02769,  -69.0011,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -64.3484,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02145,  -66.7900,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00890,  -71.2521,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -68.2915,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03262,  -66.1864,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03079,  -67.6106,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99395,  -71.7585,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03537,  -66.7204,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -68.0406,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -67.7007,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02325,  -69.1830,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02033,  -68.0447,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01552,  -70.3659,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -68.3610,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98440,  -71.7669,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96480,  -75.7246,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93317,  -80.0196,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01526,  -68.6486,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -68.6239,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02769,  -68.8500,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -66.2919,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03132,  -67.6968,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96882,  -74.6364,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -69.0216,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02248,  -68.8244,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02208,  -69.4710,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01430,  -70.8187,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -68.2124,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03800,  -63.2692,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -65.3859,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96691,  -73.6436,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -68.5060,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96623,  -74.3382,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -68.9797,  'HARKER H',  161.00,  13
5478,  1,  -0.007,  -100.173,  0.000,  0.000,  5,  1.03000,  -68.6834,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03247,  -65.8634,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -67.2260,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01556,  -69.2565,  'FORT WOR',  161.00,  17
5482,  1,  -0.003,  -116.374,  0.000,  0.000,  5,  1.03000,  -69.2730,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03002,  -68.0295,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01348,  -67.3651,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -66.6087,  'BLOOMING',  161.00,  14
6001,  1,  -0.006,  -79.638,  0.000,  0.000,  6,  1.03000,  -69.6402,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02069,  -70.0734,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03915,  -64.6333,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03238,  -64.1373,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03107,  -65.9441,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.2136,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.5846,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.1780,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.8711,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.1032,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02177,  -68.3461,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -23.674,  0.000,  0.000,  6,  1.03000,  -67.6221,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02003,  -69.9466,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00717,  -73.6306,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02703,  -70.0449,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02725,  -69.1910,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02056,  -69.1985,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02293,  -69.7872,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02392,  -69.9272,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02470,  -70.7023,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04043,  -66.4493,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03673,  -67.4728,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03165,  -68.9183,  'LEANDER ',  115.00,  23
6024,  1,  -0.001,  -88.855,  0.000,  0.000,  6,  1.03000,  -70.9747,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.099,  -133.602,  0.000,  0.000,  6,  1.03000,  -69.7469,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02344,  -69.1520,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02582,  -68.7097,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -69.5001,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99653,  -74.1623,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01944,  -62.7483,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -63.9273,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -71.4052,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03569,  -66.7492,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03205,  -67.9013,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02860,  -69.1072,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02652,  -67.0911,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02352,  -68.5114,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03802,  -66.0265,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03110,  -67.8300,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02461,  -69.8111,  'AUSTIN 3',  115.00,  23
6041,  1,  -1.107,  -10.127,  0.000,  0.000,  6,  1.03998,  -66.0168,  'AUSTIN 3',  13.800,  23
6042,  1,  -6.636,  -6.489,  0.000,  0.000,  6,  1.03998,  -65.9186,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02561,  -68.5146,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01794,  -69.7734,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03489,  -66.0754,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03116,  -67.6421,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02563,  -69.4794,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03489,  -66.0754,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03489,  -66.0754,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03489,  -66.0754,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -20.669,  0.000,  0.000,  6,  1.03999,  -65.8464,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03489,  -66.0754,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -18.018,  0.000,  0.000,  6,  1.03999,  -65.8102,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.410,  0.000,  0.000,  6,  1.03999,  -65.5681,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00665,  -76.7422,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03051,  -64.4921,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03013,  -65.8342,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02957,  -66.6168,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96886,  -84.6377,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02341,  -70.2228,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -70.1010,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02818,  -61.7666,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -63.2507,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01944,  -65.9005,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01503,  -71.2151,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03166,  -64.8673,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02926,  -66.0305,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02399,  -68.2710,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.5090,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.0021,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.5832,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.1566,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.3917,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.3951,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02433,  -60.4557,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02287,  -61.9132,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02054,  -64.1511,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01654,  -59.3672,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02079,  -59.9504,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01940,  -59.7665,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02979,  -70.5139,  'MARBLE F',  115.00,  23
6082,  1,  -1.353,  -8.834,  0.000,  0.000,  6,  1.03976,  -70.4580,  'MARBLE F',  13.800,  23
6083,  1,  -1.353,  -7.844,  0.000,  0.000,  6,  1.03976,  -70.4743,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -70.1632,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -70.1632,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -70.1632,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -70.1632,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -70.1632,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -70.1632,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -70.1632,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -45.812,  0.000,  0.000,  6,  1.03000,  -70.5820,  'WIMBERLE',  115.00,  23
6092,  1,  -0.000,  -28.083,  0.000,  0.000,  6,  1.03000,  -69.8766,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01974,  -69.2388,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02259,  -69.0327,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02303,  -71.3121,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -73.310,  0.000,  0.000,  6,  1.03000,  -72.8538,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -69.4251,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02192,  -70.4539,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01650,  -69.9149,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01801,  -70.6451,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02710,  -60.9991,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02815,  -62.2479,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -32.054,  0.000,  0.000,  6,  1.03000,  -65.2771,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02710,  -60.9991,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02710,  -60.9991,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03290,  -60.8163,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03898,  -65.1445,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02577,  -66.8906,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98825,  -72.6221,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.1314,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.0202,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02138,  -70.7567,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02205,  -70.1732,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01824,  -70.0337,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01899,  -69.6967,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00617,  -72.4520,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02946,  -65.8131,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03984,  -66.4018,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03402,  -67.9808,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03215,  -69.1911,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01957,  -69.9286,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99279,  -67.6924,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02355,  -70.0151,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02670,  -67.7790,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01299,  -71.0082,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02325,  -69.7139,  'AUSTIN 3',  115.00,  23
6127,  1,  0.001,  -8.210,  0.000,  0.000,  6,  0.93555,  -77.3568,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01943,  -70.5666,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97064,  -77.0401,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02107,  -69.8157,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02500,  -69.4669,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01881,  -70.6006,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00506,  -73.6455,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00134,  -73.9849,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01343,  -65.0795,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02805,  -71.3582,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01743,  -71.1351,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01850,  -73.4069,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00858,  -72.5265,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98206,  -74.9268,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03172,  -63.7574,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02966,  -65.8179,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02963,  -67.6520,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03172,  -63.7574,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.6593,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.7738,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.1702,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.6885,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.2030,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02761,  -69.6391,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -83.544,  0.000,  0.000,  6,  1.02191,  -71.2816,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02972,  -67.7564,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02525,  -68.2265,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01516,  -70.9102,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01791,  -70.4568,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -70.7485,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01896,  -71.9022,  'BOERNE 1',  115.00,  26
6158,  1,  -0.003,  -45.868,  0.000,  0.000,  6,  1.03000,  -68.3406,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02079,  -69.4713,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02202,  -70.0366,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03043,  -63.7083,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02935,  -65.7920,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02490,  -67.8235,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.0790,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.0068,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.4128,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.1570,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02059,  -69.9449,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03435,  -64.5151,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03028,  -66.9912,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02466,  -68.3752,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01990,  -63.2662,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02305,  -64.5789,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02333,  -69.5091,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -70.2554,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02232,  -69.8799,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.010,  -77.152,  0.000,  0.000,  6,  1.03000,  -67.7012,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02120,  -69.6100,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -70.3121,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01430,  -70.9402,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02003,  -70.7576,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02070,  -69.9711,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01092,  -67.3263,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02197,  -70.3995,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02072,  -70.5193,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02624,  -69.6985,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02465,  -69.9682,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01313,  -61.6912,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00228,  -65.3907,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01100,  -72.7515,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02066,  -69.1479,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02406,  -65.6867,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01547,  -67.3741,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02082,  -70.3233,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00344,  -66.4155,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02520,  -71.5943,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03193,  -65.3042,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02928,  -67.6864,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02861,  -68.6888,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01603,  -69.8975,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02239,  -70.0151,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01820,  -70.9105,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02066,  -69.7368,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01795,  -69.8749,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02711,  -69.1678,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99957,  -68.9385,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -45.005,  0.000,  0.000,  6,  1.03000,  -71.2912,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02710,  -70.4998,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00289,  -71.8585,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04287,  -66.2575,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03829,  -67.6371,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03061,  -70.1930,  'MARBLE F',  115.00,  23
6213,  1,  -3.687,  2.940,  0.000,  0.000,  6,  1.04163,  -66.1694,  'MARBLE F',  13.800,  23
6214,  1,  -11.447,  9.130,  0.000,  0.000,  6,  1.04049,  -66.0888,  'MARBLE F',  13.800,  23
6215,  1,  -11.447,  9.130,  0.000,  0.000,  6,  1.04226,  -66.2142,  'MARBLE F',  13.800,  23
6216,  1,  -11.447,  9.130,  0.000,  0.000,  6,  1.04149,  -66.1601,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01896,  -71.2961,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01789,  -69.4386,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02359,  -70.4765,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02095,  -69.1587,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -84.292,  0.000,  0.000,  6,  1.03000,  -73.4035,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02998,  -68.0292,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02797,  -68.9175,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02343,  -70.5519,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01584,  -69.9871,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99283,  -79.0227,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02661,  -69.3605,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02869,  -64.8875,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -52.317,  0.000,  0.000,  6,  1.03000,  -66.9145,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -68.9437,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01527,  -70.4939,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -69.2428,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02065,  -70.2618,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03267,  -65.9544,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03124,  -66.8288,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02685,  -68.5063,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92576,  -79.1395,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02530,  -69.6122,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03597,  -63.4304,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03095,  -65.9171,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02631,  -67.6575,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03597,  -63.4304,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.3414,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.5655,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.8555,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.6224,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.9436,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.4436,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.0030,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01898,  -69.8436,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02227,  -70.7000,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01509,  -71.4389,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01246,  -69.2429,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03643,  -65.7699,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03410,  -66.8194,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02587,  -69.2453,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03408,  -65.4117,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03200,  -65.0841,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03643,  -65.7699,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03372,  -64.9396,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01954,  -70.0000,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02495,  -69.8309,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02281,  -66.9238,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02292,  -68.5342,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02699,  -65.1320,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.093,  -1.719,  0.000,  0.000,  6,  1.02918,  -65.1375,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.03045,  -65.1407,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.093,  -1.719,  0.000,  0.000,  6,  1.02918,  -65.1375,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.03045,  -65.1407,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.373,  -6.817,  0.000,  0.000,  6,  1.03560,  -65.1536,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.228,  -4.090,  0.000,  0.000,  6,  1.03252,  -65.1223,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.03045,  -65.1407,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.03045,  -65.1407,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.174,  -3.201,  0.000,  0.000,  6,  1.03105,  -65.1423,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01950,  -69.4822,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01887,  -71.0880,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02799,  -67.0723,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02479,  -68.3963,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02858,  -66.0450,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02309,  -68.2915,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02198,  -69.7880,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02584,  -71.3674,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02132,  -70.2616,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02217,  -69.1469,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02623,  -71.1929,  'BOERNE 2',  230.00,  26
6286,  1,  0.000,  -94.137,  0.000,  0.000,  6,  1.03000,  -73.9162,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02692,  -67.6225,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01858,  -69.5396,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01886,  -70.5339,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02992,  -70.1279,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -69.8842,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03721,  -65.5437,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03282,  -67.1315,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02721,  -68.9211,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03532,  -65.2458,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03558,  -65.2893,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03269,  -64.8501,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02890,  -64.4807,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03021,  -65.6525,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03009,  -66.4036,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02890,  -64.4807,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02306,  -62.7885,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02702,  -64.0508,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -63.7443,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02317,  -63.5918,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02523,  -69.7489,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01725,  -69.7356,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02287,  -69.5533,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99629,  -73.4936,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02621,  -68.7580,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01148,  -67.3608,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02907,  -68.3466,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02328,  -70.3614,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02298,  -69.7210,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03496,  -67.7853,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03129,  -67.7642,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02852,  -68.4505,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02549,  -69.2664,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02327,  -69.8597,  'GEORGETO',  115.00,  23
6320,  1,  -0.031,  -118.583,  0.000,  0.000,  6,  1.03000,  -68.8205,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02527,  -67.5834,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02441,  -69.6113,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01802,  -69.6690,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02340,  -68.9929,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93776,  -78.1843,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01649,  -67.6146,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00448,  -68.1065,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99790,  -75.6284,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00220,  -71.7117,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02473,  -70.0786,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.003,  -108.006,  0.000,  0.000,  6,  1.03000,  -70.4796,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01851,  -70.1019,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03164,  -65.4512,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02987,  -67.1562,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02601,  -68.3764,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96904,  -77.9937,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02754,  -69.1975,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93852,  -76.5709,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01867,  -69.8072,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02155,  -71.4549,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01794,  -67.4922,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03534,  -66.8550,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03209,  -68.1844,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02972,  -69.2445,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02138,  -70.3176,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01817,  -72.0626,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.1160,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03653,  -67.4193,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02809,  -69.3876,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02337,  -69.5031,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02583,  -70.1653,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03114,  -68.4307,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02744,  -69.7030,  'ROUND RO',  115.00,  23
6356,  1,  -0.011,  -104.238,  0.000,  0.000,  6,  1.03000,  -69.7816,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99085,  -80.5520,  'DEVINE 0',  115.00,  26
6358,  1,  -0.004,  -92.156,  0.000,  0.000,  6,  1.03000,  -72.5349,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03696,  -67.8479,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02754,  -69.5254,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00500,  -60.9377,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03634,  -58.6561,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02981,  -60.9759,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02680,  -63.6140,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4063,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9457,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5862,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5316,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4039,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00950,  -67.7971,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02730,  -67.2921,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00294,  -65.5228,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01329,  -67.2361,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01322,  -66.0351,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01322,  -66.0351,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02139,  -64.3775,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01729,  -66.5712,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02043,  -58.0653,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01770,  -60.0263,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02154,  -61.7981,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02043,  -58.0653,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02043,  -58.0653,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02043,  -58.0653,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02043,  -58.0653,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02043,  -58.0653,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02322,  -64.0316,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01646,  -66.5183,  'SPRING 1',  115.00,  5
7028,  1,  -0.079,  -213.624,  0.000,  0.000,  7,  1.02000,  -66.1807,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01040,  -58.9091,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01256,  -63.7842,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01040,  -58.9091,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01040,  -58.9091,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01040,  -58.9091,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01040,  -58.9091,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02848,  -64.0908,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02281,  -65.4654,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03176,  -61.3170,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02298,  -62.3364,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01858,  -65.0454,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03009,  -61.3776,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02439,  -63.5640,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01825,  -57.2074,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01777,  -59.0164,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00691,  -60.5705,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.6146,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02672,  -56.9354,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03109,  -61.6401,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02443,  -62.9108,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02167,  -65.7254,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01404,  -67.3961,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01716,  -66.5794,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01488,  -65.5727,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02191,  -62.7588,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01043,  -66.5722,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01722,  -65.2890,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02502,  -64.1161,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -66.4901,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00282,  -53.7225,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00783,  -55.5246,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01664,  -57.8842,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.2382,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00004,  -53.2794,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.2438,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00050,  -53.3569,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00031,  -53.3196,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00010,  -53.2894,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00597,  -67.5524,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00569,  -58.1483,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00524,  -60.9523,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01482,  -64.9535,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98583,  -56.9253,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02114,  -63.7506,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02719,  -61.5493,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02440,  -63.0161,  'GALVESTO',  115.00,  2
7075,  1,  -0.009,  -220.863,  0.000,  0.000,  7,  1.03000,  -64.2790,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03819,  -57.9514,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03533,  -59.4580,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02835,  -62.2210,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4894,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0771,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0603,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4511,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02762,  -61.0159,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02238,  -62.9638,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01168,  -63.3991,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01398,  -65.6576,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -64.6455,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00003,  -66.2562,  'RICHMOND',  115.00,  3
7089,  1,  -0.173,  -251.052,  0.000,  0.000,  7,  1.03000,  -67.1473,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01559,  -67.0794,  'PINEHURS',  115.00,  5
7091,  1,  -0.013,  -179.051,  0.000,  0.000,  7,  1.03000,  -66.9303,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01267,  -66.1879,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00863,  -66.6528,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02260,  -67.1313,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97323,  -45.4618,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98580,  -48.7261,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98891,  -50.3606,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -36.6746,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01431,  -65.4025,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01656,  -65.8393,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00950,  -67.1113,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01448,  -65.5728,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03632,  -58.0686,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02974,  -60.6272,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02741,  -63.2061,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6037,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03632,  -58.0686,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03632,  -58.0686,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9253,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8970,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3612,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6994,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4083,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4079,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00207,  -65.8963,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01513,  -66.4330,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00912,  -67.0379,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01464,  -65.3468,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00713,  -67.2262,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00713,  -67.2262,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00713,  -67.2262,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98355,  -56.4165,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01186,  -66.2191,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03378,  -58.5031,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02328,  -61.9176,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02032,  -63.5987,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02235,  -65.5418,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01858,  -60.0708,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -57.9680,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02858,  -60.8594,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02070,  -63.3297,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -57.9680,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03178,  -57.0994,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03099,  -56.8762,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03059,  -56.7675,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03063,  -56.7215,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03191,  -56.9404,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -57.9680,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -57.9680,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -57.9680,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -57.9680,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01593,  -67.2294,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01565,  -65.0142,  'HOUSTON ',  115.00,  4
7145,  1,  -0.009,  -153.341,  0.000,  0.000,  7,  1.03000,  -67.4810,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.4810,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -65.8556,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01158,  -67.0143,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00123,  -59.7699,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03229,  -64.3959,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02863,  -65.9831,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01404,  -65.8912,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97765,  -53.1536,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02017,  -66.8464,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00959,  -66.0708,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02249,  -63.9992,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01810,  -65.8992,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00942,  -66.5119,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03430,  -61.5792,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02758,  -62.9417,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02173,  -65.0155,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3002,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1436,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2633,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2955,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0695,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9585,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03430,  -61.5792,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03430,  -61.5792,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9118,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02604,  -61.6720,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02617,  -62.9719,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00809,  -67.0358,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01371,  -64.6954,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03383,  -62.1041,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02572,  -63.5778,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -66.5102,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00971,  -67.2292,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01016,  -65.3749,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01309,  -66.4178,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -67.1188,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00565,  -66.1871,  'PATTISON',  115.00,  3
7183,  1,  -0.060,  -244.566,  0.000,  0.000,  7,  1.03000,  -66.9909,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02871,  -60.1120,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02368,  -61.5065,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02657,  -58.5126,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02273,  -61.5256,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01816,  -64.7436,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02657,  -58.5126,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02657,  -58.5126,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02657,  -58.5126,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02657,  -58.5126,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02657,  -58.5126,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.1562,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.9405,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.6682,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.9708,  'HOUSTON ',  13.800,  3
7198,  1,  -0.012,  -116.905,  0.000,  0.000,  7,  1.03000,  -66.8327,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -61.5178,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02610,  -63.9515,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02289,  -66.3119,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01012,  -67.8944,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99864,  -61.5192,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03789,  -57.8878,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03385,  -59.7302,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03102,  -61.9762,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03789,  -57.8878,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7649,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1105,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6875,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0250,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4841,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01804,  -64.1027,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01109,  -65.7486,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01571,  -66.6452,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01072,  -66.4376,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01478,  -66.4537,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01494,  -67.3860,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01069,  -63.4085,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00995,  -66.4836,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00990,  -66.3046,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01271,  -65.7554,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01558,  -66.2848,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01037,  -66.5894,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00844,  -67.5291,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01555,  -66.1591,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03458,  -60.7193,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02387,  -63.0000,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02016,  -64.5524,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01913,  -64.8548,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01779,  -64.0852,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02723,  -63.4307,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00999,  -67.8934,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01661,  -67.0822,  'PORTER 0',  115.00,  5
7235,  1,  -0.097,  -112.258,  0.000,  0.000,  7,  1.03000,  -67.7081,  'CYPRESS ',  115.00,  3
7236,  1,  -0.012,  -118.147,  0.000,  0.000,  7,  1.03000,  -67.1969,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00310,  -65.0467,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -48.672,  0.000,  0.000,  7,  1.03000,  -64.6297,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01843,  -63.9944,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01479,  -66.4610,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01031,  -66.8152,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01258,  -66.7566,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01738,  -65.8614,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01058,  -64.8477,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01482,  -67.4212,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00549,  -67.5988,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99953,  -61.8792,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00737,  -66.9770,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01230,  -66.3424,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01902,  -65.8461,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01410,  -67.8339,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02188,  -59.9053,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01351,  -62.0235,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02664,  -66.7532,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01672,  -65.1462,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01203,  -65.9185,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01215,  -65.0132,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01354,  -65.8364,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01826,  -65.7911,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01993,  -64.6509,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99903,  -52.8920,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.604,  0.000,  0.000,  7,  1.01173,  -54.7502,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03450,  -58.1651,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03102,  -59.8693,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02192,  -63.0919,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03212,  -57.2553,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03450,  -58.1651,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03450,  -58.1651,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03450,  -58.1651,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03228,  -57.4844,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01131,  -66.8737,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01313,  -65.5480,  'HOUSTON ',  115.00,  3
7273,  1,  -0.003,  -100.953,  0.000,  0.000,  7,  1.03000,  -63.8622,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01419,  -61.5911,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01375,  -63.0022,  'VICTORIA',  115.00,  6
7276,  1,  -0.029,  -355.074,  0.000,  0.000,  7,  1.03000,  -66.7920,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -49.446,  0.000,  0.000,  7,  1.03000,  -62.2632,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02853,  -61.2072,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02535,  -62.8474,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02853,  -61.2072,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02853,  -61.2072,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03199,  -60.2656,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02047,  -63.1240,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03199,  -60.2656,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03199,  -60.2656,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03199,  -60.2656,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03199,  -60.2656,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03199,  -60.2656,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03199,  -60.2656,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01112,  -67.3094,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00577,  -67.2906,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01906,  -65.6652,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01862,  -63.7114,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -6.257,  0.000,  0.000,  7,  1.03000,  -62.6628,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01233,  -66.7294,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00602,  -67.3761,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00890,  -66.1351,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01196,  -66.8428,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00319,  -63.7769,  'EAGLE LA',  115.00,  1
7300,  1,  -0.004,  -90.541,  0.000,  0.000,  7,  1.03000,  -67.3827,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01115,  -65.1473,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00122,  -57.5840,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01371,  -60.5052,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99517,  -53.0228,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00685,  -57.3441,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00848,  -60.7869,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99517,  -53.0228,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99517,  -53.0228,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99517,  -53.0228,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99517,  -53.0228,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00672,  -52.6446,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02478,  -59.1727,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01068,  -61.5265,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00180,  -66.8144,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02202,  -66.5872,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01091,  -65.6010,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01586,  -64.1423,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00999,  -65.8088,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01225,  -66.6453,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03528,  -58.1221,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02914,  -58.9471,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02301,  -61.2580,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03253,  -57.6923,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03148,  -57.5419,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03145,  -57.5391,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03344,  -57.8383,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01010,  -58.3575,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00793,  -59.5235,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01010,  -58.3575,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01216,  -66.3207,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -59.3715,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02787,  -60.9964,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01865,  -64.3096,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -59.3715,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7030,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01622,  -65.3013,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00540,  -63.3874,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01261,  -65.8318,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00078,  -60.9766,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00433,  -66.7652,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01291,  -57.5539,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01967,  -61.9675,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00384,  -65.0734,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00859,  -67.1207,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01405,  -65.4813,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03610,  -57.6975,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03013,  -59.7179,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02517,  -61.9351,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0241,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0836,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5574,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.7130,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3878,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9671,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9605,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0378,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03610,  -57.6975,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8648,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9194,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3951,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2961,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00945,  -66.7128,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -63.9340,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00346,  -64.9423,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01634,  -66.2503,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03599,  -58.8559,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02951,  -61.2197,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02309,  -63.9264,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3044,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1545,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2764,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3181,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.6551,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4229,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3253,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4438,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7842,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5086,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6115,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01827,  -62.0588,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01596,  -66.6611,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -66.0662,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01632,  -63.2717,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00959,  -66.4795,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01253,  -67.0881,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01107,  -66.4882,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00989,  -66.7458,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01679,  -66.9688,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.6523,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03355,  -63.9600,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02667,  -65.0517,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02358,  -63.8372,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00231,  -61.3702,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01235,  -65.8640,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01596,  -66.8819,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -66.2840,  'HOUSTON ',  115.00,  3
7397,  1,  -0.016,  -82.157,  0.000,  0.000,  7,  1.03000,  -66.3043,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01831,  -64.7477,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01555,  -65.5593,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03424,  -59.0992,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02919,  -60.7113,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02460,  -63.4625,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01772,  -64.5792,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00949,  -67.3479,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02412,  -63.3830,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00914,  -54.8375,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00800,  -55.8508,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99424,  -58.2789,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02086,  -62.5777,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01232,  -65.6183,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01553,  -67.0861,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01207,  -62.9654,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00736,  -62.3078,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -57.1690,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01264,  -58.6101,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01183,  -59.9212,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01789,  -66.2699,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01792,  -66.0013,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01864,  -63.8797,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02450,  -64.3116,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01722,  -66.7524,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3922,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03059,  -60.5964,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02044,  -63.2638,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00823,  -67.4874,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99147,  -59.8201,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00787,  -67.4603,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7274,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02626,  -58.5327,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01216,  -61.2562,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01915,  -66.1154,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02122,  -72.2412,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02173,  -70.6277,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02338,  -72.2253,  'ARP 0   ',  115.00,  8
8003,  1,  -0.008,  -27.728,  0.000,  0.000,  8,  1.03000,  -71.6556,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02994,  -68.9831,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -29.757,  0.000,  0.000,  8,  1.03000,  -69.6593,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -27.643,  0.000,  0.000,  8,  1.02999,  -70.4457,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02351,  -70.9498,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01577,  -72.1920,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01666,  -67.8180,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01726,  -69.6845,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02181,  -67.7886,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02772,  -66.7686,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -37.567,  0.000,  0.000,  8,  1.02997,  -72.5004,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01463,  -73.6809,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02190,  -71.7700,  'HUNTINGT',  115.00,  8
8016,  1,  -0.000,  -32.306,  0.000,  0.000,  8,  1.03000,  -68.5683,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02069,  -71.0522,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03044,  -68.6714,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -50.042,  0.000,  0.000,  8,  1.02999,  -70.9322,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01781,  -71.8432,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02993,  -69.9729,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -7.137,  0.000,  0.000,  8,  1.03000,  -71.1824,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02712,  -70.4742,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02712,  -70.4742,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -29.429,  0.000,  0.000,  8,  1.03000,  -71.5886,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01895,  -72.7302,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02704,  -70.8256,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01669,  -72.9208,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01519,  -72.3480,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03973,  -62.9519,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03751,  -63.5904,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03224,  -65.8851,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.1424,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.3093,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.3784,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.3489,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01719,  -73.0038,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02415,  -68.0855,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02313,  -72.4009,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01656,  -70.9155,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -25.900,  0.000,  0.000,  8,  1.03000,  -71.6889,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01576,  -72.5482,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02528,  -64.2614,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02674,  -65.2570,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02603,  -66.9483,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02278,  -63.8763,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02320,  -63.9322,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.5290,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02366,  -64.0043,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02198,  -63.7425,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02378,  -64.0251,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02637,  -71.4315,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01645,  -71.5989,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01300,  -71.7938,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03044,  -69.8969,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02826,  -71.8897,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03078,  -64.1669,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03004,  -65.2446,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02778,  -66.6186,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02396,  -63.2176,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02256,  -63.0185,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03257,  -67.5392,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02084,  -72.6462,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02582,  -67.0118,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01947,  -70.2460,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02380,  -67.6985,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01627,  -63.9990,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02488,  -65.1258,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02463,  -66.8640,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -61.7171,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -62.9856,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01469,  -69.5881,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02037,  -71.9583,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03413,  -59.8110,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03569,  -62.3940,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03563,  -65.3169,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -58.1131,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -58.0206,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03028,  -58.4165,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -58.2050,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02030,  -72.0631,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03691,  -63.8031,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02731,  -65.0828,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99495,  -70.2872,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99738,  -70.2861,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00387,  -70.2800,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.5340,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.9597,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02778,  -71.5475,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02254,  -73.0713,  'ELKHART ',  115.00,  7
8091,  1,  -0.003,  -10.290,  0.000,  0.000,  8,  1.03000,  -68.5051,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01653,  -72.3651,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02776,  -66.4587,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02198,  -66.1073,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01574,  -67.6598,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02093,  -70.7881,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03488,  -65.6363,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03276,  -67.6935,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03488,  -65.6363,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02663,  -71.6268,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02038,  -72.0533,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96404,  -74.4246,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01936,  -68.3789,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02187,  -68.0422,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02960,  -65.0590,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02253,  -66.9883,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02991,  -67.1536,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02226,  -71.7731,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01472,  -70.6707,  'ATHENS 2',  115.00,  8
8110,  1,  -0.001,  -10.871,  0.000,  0.000,  8,  1.02999,  -69.3760,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02315,  -71.5948,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03818,  -65.0660,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03667,  -65.8724,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03434,  -67.2804,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.065,  0.000,  0.000,  8,  1.03996,  -64.9957,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.3409,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.4420,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01542,  -73.9550,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03330,  -66.8204,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -32.631,  0.000,  0.000,  8,  1.03000,  -68.7001,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02751,  -70.1546,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02619,  -68.9420,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01707,  -70.4067,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02790,  -68.3123,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -28.244,  0.000,  0.000,  8,  1.03000,  -72.8216,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03387,  -63.6503,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03388,  -64.1939,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03420,  -65.2747,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03017,  -63.1281,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.3509,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.9851,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01264,  -70.6223,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03170,  -68.0446,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02945,  -69.7339,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02804,  -71.3088,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02568,  -71.2562,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02167,  -71.2320,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -31.325,  0.000,  0.000,  8,  1.02999,  -72.1169,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02066,  -66.4422,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01782,  -67.7014,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02495,  -69.8595,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02208,  -67.6050,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02975,  -67.4775,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02257,  -68.0077,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02649,  -69.8043,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01343,  -73.4615,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.2976,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02398,  -67.9162,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01969,  -70.0981,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02339,  -71.6693,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -25.559,  0.000,  0.000,  8,  1.03000,  -73.3486,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02880,  -68.0718,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01939,  -71.6465,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02301,  -72.0344,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03313,  -64.1619,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01729,  -66.6782,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98313,  -72.2486,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03646,  -63.9394,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.004,  -10.158,  0.000,  0.000,  8,  1.03000,  -65.5668,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02842,  -67.2987,  'BRYAN 1 ',  115.00,  7
11001,  1,  20.852,  5.862,  0.000,  0.000,  1,  1.01144,  -62.1599,  'ODESSA 2',  11.500,  9
11002,  1,  11.298,  3.188,  0.000,  0.000,  1,  1.02422,  -64.2161,  'PRESIDIO',  11.500,  9
11007,  1,  4.458,  1.261,  0.000,  0.000,  1,  1.02730,  -63.4982,  'VAN HORN',  11.500,  9
11012,  1,  1.794,  0.508,  0.000,  0.000,  1,  1.02728,  -67.7948,  'SANDERSO',  11.500,  9
11013,  1,  25.366,  7.119,  0.000,  0.000,  1,  1.01021,  -59.7824,  'MONAHANS',  11.500,  9
11014,  1,  1.701,  0.482,  0.000,  0.000,  1,  1.01572,  -58.5987,  'GRANDFAL',  11.500,  9
11015,  1,  5.506,  1.557,  0.000,  0.000,  1,  1.03074,  -64.0502,  'MARFA 0S',  11.500,  9
11016,  1,  2.386,  0.676,  0.000,  0.000,  1,  1.02118,  -60.3762,  'GARDEN C',  11.500,  9
11017,  1,  18.920,  5.322,  0.000,  0.000,  1,  1.00190,  -63.1576,  'ODESSA 4',  11.500,  9
11018,  1,  0.062,  0.018,  0.000,  0.000,  1,  0.99949,  -63.8583,  'NOTREES ',  11.500,  9
11019,  1,  47.588,  13.253,  0.000,  0.000,  1,  1.02735,  -62.1271,  'MIDLAND ',  11.500,  9
11024,  1,  56.481,  15.660,  0.000,  0.000,  1,  0.99949,  -64.4074,  'ODESSA 6',  11.500,  9
11027,  1,  46.910,  13.067,  0.000,  0.000,  1,  1.02735,  -63.3857,  'MIDLAND ',  11.500,  9
11028,  1,  3.839,  1.086,  0.000,  0.000,  1,  1.02957,  -54.1326,  'COAHOMA ',  11.500,  9
11029,  1,  88.915,  24.368,  0.000,  0.000,  1,  1.01488,  -65.2497,  'MIDLAND ',  11.500,  9
11030,  1,  9.179,  2.592,  0.000,  0.000,  1,  1.02696,  -61.2676,  'ALPINE 0',  11.500,  9
11031,  1,  3.637,  1.029,  0.000,  0.000,  1,  1.02145,  -61.9422,  'FORT DAV',  11.500,  9
11036,  1,  9.597,  2.709,  0.000,  0.000,  1,  1.00130,  -59.9423,  'CRANE 0S',  11.500,  9
11037,  1,  84.421,  23.156,  0.000,  0.000,  1,  1.00123,  -63.1859,  'ODESSA 5',  11.500,  9
11040,  1,  29.731,  8.331,  0.000,  0.000,  1,  1.01040,  -63.9548,  'ANDREWS ',  11.500,  9
11044,  1,  8.322,  2.350,  0.000,  0.000,  1,  1.02344,  -63.7297,  'BIG LAKE',  11.500,  9
11045,  1,  74.163,  20.435,  0.000,  0.000,  1,  1.01105,  -63.2915,  'MIDLAND ',  11.500,  9
11046,  1,  9.581,  2.706,  0.000,  0.000,  1,  1.02729,  -64.6876,  'OZONA 0S',  11.500,  9
11054,  1,  10.669,  3.011,  0.000,  0.000,  1,  1.01671,  -60.6174,  'STANTON ',  11.500,  9
11055,  1,  4.130,  1.168,  0.000,  0.000,  1,  1.01946,  -55.3586,  'ODONNELL',  11.500,  9
11058,  1,  10.504,  2.966,  0.000,  0.000,  1,  1.02415,  -60.5000,  'IRAAN 3 ',  11.500,  9
11064,  1,  86.798,  23.794,  0.000,  0.000,  1,  1.00687,  -63.0849,  'ODESSA 3',  11.500,  9
11067,  1,  61.147,  16.927,  0.000,  0.000,  1,  1.00429,  -58.5526,  'BIG SPRI',  11.500,  9
11068,  1,  46.357,  12.900,  0.000,  0.000,  1,  0.99297,  -62.2811,  'MIDLAND ',  11.500,  9
11071,  1,  93.378,  25.551,  0.000,  0.000,  1,  1.01662,  -61.2870,  'ODESSA 1',  11.500,  9
11083,  1,  29.290,  8.211,  0.000,  0.000,  1,  1.02256,  -59.3830,  'FORT STO',  11.500,  9
11085,  1,  15.031,  4.235,  0.000,  0.000,  1,  1.01047,  -60.2925,  'KERMIT 0',  11.500,  9
11086,  1,  39.807,  11.114,  0.000,  0.000,  1,  1.01772,  -62.2132,  'PECOS 0S',  11.500,  9
11087,  1,  0.939,  0.266,  0.000,  0.000,  1,  1.02764,  -62.6621,  'SHEFFIEL',  11.500,  9
11089,  1,  20.996,  5.902,  0.000,  0.000,  1,  1.00775,  -58.0981,  'LAMESA 0',  11.500,  9
11091,  1,  6.147,  1.738,  0.000,  0.000,  1,  1.03391,  -59.8551,  'RALLS 2 ',  16.100,  9
12001,  1,  35.626,  9.962,  0.000,  0.000,  2,  1.01562,  -66.4093,  'PARIS 3 ',  16.100,  11
12007,  1,  6.065,  1.715,  0.000,  0.000,  2,  1.01963,  -65.7961,  'HONEY GR',  16.100,  11
12008,  1,  11.931,  3.366,  0.000,  0.000,  2,  1.00843,  -62.4158,  'MEMPHIS ',  16.100,  10
12009,  1,  41.097,  11.472,  0.000,  0.000,  2,  1.02734,  -63.7470,  'IOWA PAR',  16.100,  11
12010,  1,  33.655,  9.420,  0.000,  0.000,  2,  1.02734,  -62.9654,  'VERNON 2',  16.100,  10
12014,  1,  37.624,  10.511,  0.000,  0.000,  2,  1.00624,  -63.2448,  'CHILDRES',  16.100,  10
12015,  1,  3.355,  0.950,  0.000,  0.000,  2,  1.02343,  -67.6377,  'FORESTBU',  16.100,  11
12016,  1,  42.853,  11.953,  0.000,  0.000,  2,  1.02176,  -68.8286,  'SHERMAN ',  16.100,  11
12020,  1,  20.834,  5.858,  0.000,  0.000,  2,  1.01899,  -62.5553,  'WICHITA ',  16.100,  11
12022,  1,  5.249,  1.485,  0.000,  0.000,  2,  1.02202,  -65.3888,  'PARIS 2 ',  16.100,  11
12025,  1,  20.654,  5.808,  0.000,  0.000,  2,  1.01700,  -62.1328,  'WICHITA ',  16.100,  11
12026,  1,  13.312,  3.754,  0.000,  0.000,  2,  1.03703,  -57.8994,  'WHEELER ',  16.100,  10
12027,  1,  2.429,  0.687,  0.000,  0.000,  2,  1.01525,  -66.7874,  'DEPORT 0',  16.100,  11
12028,  1,  10.553,  2.979,  0.000,  0.000,  2,  1.01975,  -63.6051,  'WICHITA ',  16.100,  11
12029,  1,  4.681,  1.324,  0.000,  0.000,  2,  1.01666,  -62.3249,  'SILVERTO',  16.100,  10
12030,  1,  27.161,  7.617,  0.000,  0.000,  2,  1.00671,  -68.2405,  'BONHAM 0',  16.100,  11
12031,  1,  3.407,  0.964,  0.000,  0.000,  2,  1.03719,  -59.9067,  'MATADOR ',  16.100,  10
12032,  1,  1.686,  0.477,  0.000,  0.000,  2,  1.02131,  -65.4394,  'ARTHUR C',  16.100,  11
12033,  1,  8.582,  2.424,  0.000,  0.000,  2,  0.99860,  -69.7972,  'LEONARD ',  16.100,  11
12034,  1,  3.263,  0.923,  0.000,  0.000,  2,  1.02411,  -68.4735,  'GORDONVI',  16.100,  11
12035,  1,  5.051,  1.429,  0.000,  0.000,  2,  1.03426,  -60.5118,  'KNOX CIT',  16.100,  10
12036,  1,  20.699,  5.821,  0.000,  0.000,  2,  1.01946,  -62.5952,  'WICHITA ',  16.100,  11
12037,  1,  1.528,  0.432,  0.000,  0.000,  2,  1.02654,  -67.6308,  'LINDSAY ',  16.100,  11
12038,  1,  1.302,  0.369,  0.000,  0.000,  2,  1.02159,  -66.3001,  'ECTOR 0S',  16.100,  11
12039,  1,  1.867,  0.529,  0.000,  0.000,  2,  1.01771,  -67.0514,  'SUNSET 0',  16.100,  11
12040,  1,  11.455,  3.232,  0.000,  0.000,  2,  1.02099,  -65.9153,  'CLARKSVI',  16.100,  11
12043,  1,  2.457,  0.695,  0.000,  0.000,  2,  1.02308,  -68.6361,  'SADLER 0',  16.100,  11
12044,  1,  15.375,  4.332,  0.000,  0.000,  2,  1.02527,  -67.3745,  'WHITESBO',  16.100,  11
12045,  1,  8.325,  2.352,  0.000,  0.000,  2,  1.01895,  -62.7896,  'SHEPPARD',  16.100,  11
12046,  1,  11.615,  3.277,  0.000,  0.000,  2,  1.02537,  -68.2653,  'POTTSBOR',  16.100,  11
12047,  1,  7.842,  2.216,  0.000,  0.000,  2,  1.02519,  -66.0637,  'BELLS 0S',  16.100,  11
12048,  1,  5.101,  1.442,  0.000,  0.000,  2,  1.03664,  -60.6250,  'CROSBYTO',  16.100,  10
12049,  1,  5.504,  1.557,  0.000,  0.000,  2,  1.02489,  -63.4476,  'ELECTRA ',  16.100,  10
12050,  1,  1.893,  0.536,  0.000,  0.000,  2,  0.99944,  -69.3457,  'PATTONVI',  16.100,  11
12051,  1,  13.945,  3.931,  0.000,  0.000,  2,  1.01892,  -65.5266,  'HENRIETT',  16.100,  11
12052,  1,  42.237,  11.780,  0.000,  0.000,  2,  1.01217,  -61.1773,  'PANHANDL',  16.100,  10
12053,  1,  12.762,  3.599,  0.000,  0.000,  2,  1.01914,  -65.7997,  'BOWIE 0S',  16.100,  11
12055,  1,  17.715,  4.987,  0.000,  0.000,  2,  1.01947,  -62.1586,  'WICHITA ',  16.100,  11
12060,  1,  2.045,  0.579,  0.000,  0.000,  2,  1.00183,  -68.3816,  'ROXTON 0',  16.100,  11
12063,  1,  36.138,  10.106,  0.000,  0.000,  2,  1.02734,  -67.9277,  'DENISON ',  16.100,  11
12064,  1,  6.017,  1.701,  0.000,  0.000,  2,  1.01193,  -66.8348,  'SUMNER 0',  16.100,  11
12065,  1,  80.044,  22.027,  0.000,  0.000,  2,  1.02738,  -68.3740,  'GAINESVI',  16.100,  11
12066,  1,  5.165,  1.461,  0.000,  0.000,  2,  1.03419,  -59.1085,  'ASPERMON',  16.100,  10
12067,  1,  38.428,  10.734,  0.000,  0.000,  2,  1.01501,  -61.9482,  'WICHITA ',  16.100,  11
12068,  1,  6.048,  1.710,  0.000,  0.000,  2,  1.01569,  -60.0350,  'WINDTHOR',  16.100,  11
12069,  1,  10.723,  3.027,  0.000,  0.000,  2,  1.02731,  -68.2943,  'HOWE 0SE',  16.100,  11
12072,  1,  5.470,  1.547,  0.000,  0.000,  2,  1.02659,  -67.2074,  'COLLINSV',  16.100,  11
12079,  1,  2.654,  0.751,  0.000,  0.000,  2,  1.03306,  -62.0993,  'PADUCAH ',  16.100,  10
12080,  1,  12.006,  3.386,  0.000,  0.000,  2,  1.02037,  -66.2677,  'NOCONA 0',  16.100,  11
12081,  1,  2.800,  0.793,  0.000,  0.000,  2,  1.01541,  -67.5620,  'DODD CIT',  16.100,  11
12082,  1,  22.733,  6.387,  0.000,  0.000,  2,  1.02052,  -62.9649,  'WICHITA ',  16.100,  11
12086,  1,  0.771,  0.218,  0.000,  0.000,  2,  1.01914,  -66.7625,  'MONTAGUE',  16.100,  11
12087,  1,  10.084,  2.847,  0.000,  0.000,  2,  1.03497,  -59.0662,  'SPUR 0SE',  16.100,  10
12090,  1,  1.399,  0.396,  0.000,  0.000,  2,  1.01366,  -67.3644,  'ANNONA 0',  16.100,  11
12091,  1,  8.535,  2.411,  0.000,  0.000,  2,  1.03198,  -61.9900,  'SEYMOUR ',  16.100,  10
12092,  1,  11.337,  3.199,  0.000,  0.000,  2,  1.02561,  -67.0250,  'DENISON ',  16.100,  11
12106,  1,  7.607,  2.149,  0.000,  0.000,  2,  1.00167,  -69.4901,  'WHITEWRI',  16.100,  11
12107,  1,  38.311,  10.704,  0.000,  0.000,  2,  1.02435,  -65.9051,  'SHERMAN ',  16.100,  11
12108,  1,  2.274,  0.644,  0.000,  0.000,  2,  1.03447,  -62.4783,  'ROCHESTE',  16.100,  10
12109,  1,  11.709,  3.303,  0.000,  0.000,  2,  1.02349,  -63.8009,  'BURKBURN',  16.100,  11
12110,  1,  3.396,  0.961,  0.000,  0.000,  2,  1.02731,  -67.0571,  'MUENSTER',  16.100,  11
12111,  1,  4.525,  1.280,  0.000,  0.000,  2,  1.03285,  -62.8764,  'ARCHER C',  16.100,  11
12112,  1,  3.988,  1.128,  0.000,  0.000,  2,  1.01942,  -64.2230,  'PETROLIA',  16.100,  11
12114,  1,  38.039,  10.630,  0.000,  0.000,  2,  1.02581,  -64.5004,  'PARIS 1 ',  16.100,  11
12121,  1,  1.853,  0.524,  0.000,  0.000,  2,  1.01893,  -66.4449,  'BAGWELL ',  16.100,  11
12122,  1,  4.443,  1.257,  0.000,  0.000,  2,  1.01484,  -66.5902,  'TELEPHON',  16.100,  11
12124,  1,  15.425,  4.345,  0.000,  0.000,  2,  0.99562,  -70.3842,  'VAN ALST',  16.100,  11
12125,  1,  2.640,  0.747,  0.000,  0.000,  2,  1.02065,  -67.3621,  'TIOGA 0S',  16.100,  11
12126,  1,  15.374,  4.331,  0.000,  0.000,  2,  1.02321,  -68.6486,  'VALLEY V',  16.100,  11
12129,  1,  3.725,  1.054,  0.000,  0.000,  2,  1.00483,  -69.2922,  'TRENTON ',  16.100,  11
12132,  1,  6.068,  1.716,  0.000,  0.000,  2,  1.02731,  -62.4301,  'HASKELL ',  11.500,  10
12133,  1,  1.838,  0.520,  0.000,  0.000,  2,  1.02512,  -66.5583,  'SAINT JO',  16.100,  11
13002,  1,  65.256,  18.043,  0.000,  0.000,  3,  1.01275,  -73.0505,  'KERRVILL',  11.500,  28
13005,  1,  4.017,  1.136,  0.000,  0.000,  3,  1.00330,  -81.0913,  'LEAKEY 0',  11.500,  28
13006,  1,  3.252,  0.920,  0.000,  0.000,  3,  1.02277,  -58.6775,  'HAMLIN 0',  11.500,  27
13007,  1,  6.045,  1.709,  0.000,  0.000,  3,  1.02584,  -58.2746,  'MERKEL 3',  11.500,  27
13008,  1,  14.457,  4.074,  0.000,  0.000,  3,  1.02074,  -65.7786,  'COLEMAN ',  11.500,  27
13009,  1,  6.004,  1.697,  0.000,  0.000,  3,  1.02788,  -66.7551,  'SONORA 0',  11.500,  28
13010,  1,  1.699,  0.481,  0.000,  0.000,  3,  1.00880,  -80.2743,  'CAMP WOO',  11.500,  28
13011,  1,  13.263,  3.739,  0.000,  0.000,  3,  1.00902,  -76.8203,  'LLANO 0S',  11.500,  28
13012,  1,  0.294,  0.083,  0.000,  0.000,  3,  1.00019,  -77.5207,  'WILLOW C',  11.500,  28
13013,  1,  25.422,  7.137,  0.000,  0.000,  3,  1.02733,  -60.0402,  'ABILENE ',  11.500,  27
13014,  1,  13.012,  3.669,  0.000,  0.000,  3,  1.02505,  -70.9614,  'KINGSLAN',  11.500,  28
13015,  1,  4.110,  1.163,  0.000,  0.000,  3,  1.01623,  -54.8018,  'ROSCOE 6',  11.500,  27
13021,  1,  0.787,  0.223,  0.000,  0.000,  3,  1.02738,  -61.3043,  'LUEDERS ',  11.500,  27
13022,  1,  12.208,  3.443,  0.000,  0.000,  3,  1.01427,  -54.7805,  'COLORADO',  11.500,  27
13023,  1,  2.943,  0.833,  0.000,  0.000,  3,  1.02731,  -58.6424,  'STAMFORD',  11.500,  27
13024,  1,  6.872,  1.942,  0.000,  0.000,  3,  1.02670,  -66.2144,  'ELDORADO',  11.500,  28
13025,  1,  8.681,  2.452,  0.000,  0.000,  3,  1.02021,  -69.1530,  'SAN SABA',  11.500,  28
13029,  1,  2.210,  0.626,  0.000,  0.000,  3,  1.03214,  -68.8344,  'LOMETA 0',  11.500,  28
13030,  1,  58.500,  16.227,  0.000,  0.000,  3,  1.02735,  -69.3938,  'SAN ANGE',  11.500,  27
13031,  1,  10.086,  2.847,  0.000,  0.000,  3,  1.01718,  -59.4381,  'TUSCOLA ',  11.500,  27
13032,  1,  34.807,  9.737,  0.000,  0.000,  3,  1.01843,  -59.4572,  'ABILENE ',  11.500,  27
13035,  1,  2.020,  0.572,  0.000,  0.000,  3,  1.02113,  -69.3664,  'CHEROKEE',  11.500,  28
13036,  1,  3.002,  0.850,  0.000,  0.000,  3,  1.02114,  -68.0639,  'RICHLAND',  11.500,  28
13040,  1,  12.012,  3.389,  0.000,  0.000,  3,  1.01298,  -65.7218,  'BALLINGE',  11.500,  27
13042,  1,  6.709,  1.896,  0.000,  0.000,  3,  1.02476,  -57.0615,  'SILVER 1',  11.500,  27
13049,  1,  8.852,  2.500,  0.000,  0.000,  3,  1.02417,  -59.6788,  'ANSON 0S',  11.500,  27
13051,  1,  162.539,  44.424,  0.000,  0.000,  3,  1.01214,  -73.5530,  'DEL RIO ',  11.500,  28
13052,  1,  3.559,  1.007,  0.000,  0.000,  3,  1.01139,  -77.9111,  'HUNT 0SE',  11.500,  28
13066,  1,  17.970,  5.058,  0.000,  0.000,  3,  1.02073,  -69.3877,  'BRADY 0S',  11.500,  28
13069,  1,  3.163,  0.895,  0.000,  0.000,  3,  1.01868,  -61.1476,  'OVALO 0S',  11.500,  27
13072,  1,  4.335,  1.227,  0.000,  0.000,  3,  1.02218,  -68.3661,  'MILES 0S',  11.500,  27
13075,  1,  4.676,  1.323,  0.000,  0.000,  3,  1.02388,  -68.9070,  'MASON 0S',  11.500,  28
13076,  1,  3.880,  1.098,  0.000,  0.000,  3,  1.00518,  -80.9404,  'BRACKETT',  11.500,  28
13077,  1,  28.265,  7.925,  0.000,  0.000,  3,  1.01821,  -59.9614,  'ABILENE ',  11.500,  27
13093,  1,  3.809,  1.078,  0.000,  0.000,  3,  1.01024,  -79.5555,  'ROCKSPRI',  11.500,  28
13099,  1,  5.488,  1.552,  0.000,  0.000,  3,  1.01746,  -60.0549,  'DYESS AF',  11.500,  27
13100,  1,  3.527,  0.998,  0.000,  0.000,  3,  1.01499,  -61.6611,  'HAWLEY 0',  11.500,  27
13101,  1,  4.263,  1.206,  0.000,  0.000,  3,  1.01987,  -69.1951,  'BUCHANAN',  11.500,  28
13102,  1,  40.351,  11.263,  0.000,  0.000,  3,  1.01633,  -62.2371,  'ABILENE ',  11.500,  27
13103,  1,  25.648,  7.198,  0.000,  0.000,  3,  1.01422,  -57.2941,  'SWEETWAT',  11.500,  27
13107,  1,  9.091,  2.567,  0.000,  0.000,  3,  1.00979,  -75.3379,  'INGRAM 0',  11.500,  28
13108,  1,  12.798,  3.609,  0.000,  0.000,  3,  1.01729,  -70.4828,  'KEMPNER ',  11.500,  28
13114,  1,  86.818,  23.816,  0.000,  0.000,  3,  1.01789,  -67.8313,  'SAN ANGE',  11.500,  27
13115,  1,  6.256,  1.768,  0.000,  0.000,  3,  1.02243,  -56.7719,  'ROTAN 0S',  11.500,  27
13123,  1,  26.034,  7.304,  0.000,  0.000,  3,  1.00002,  -82.3483,  'UVALDE 0',  11.500,  28
13124,  1,  41.649,  11.624,  0.000,  0.000,  3,  1.02734,  -74.9478,  'FREDERIC',  11.500,  28
13125,  1,  35.936,  10.047,  0.000,  0.000,  3,  1.01273,  -62.4177,  'ABILENE ',  11.500,  27
13126,  1,  4.921,  1.392,  0.000,  0.000,  3,  1.00802,  -83.0044,  'SABINAL ',  11.500,  28
13128,  1,  1.374,  0.389,  0.000,  0.000,  3,  1.01598,  -54.6865,  'LORAINE ',  11.500,  27
13130,  1,  65.766,  18.188,  0.000,  0.000,  3,  1.01959,  -60.7507,  'SAN ANGE',  11.500,  27
13132,  1,  6.316,  1.786,  0.000,  0.000,  3,  1.02252,  -68.4974,  'EDEN 0SE',  11.500,  28
13136,  1,  17.072,  4.807,  0.000,  0.000,  3,  1.01704,  -54.3159,  'SNYDER 2',  11.500,  27
13138,  1,  6.342,  1.793,  0.000,  0.000,  3,  1.02657,  -68.8062,  'MENARD 0',  11.500,  28
13139,  1,  8.266,  2.335,  0.000,  0.000,  3,  1.01026,  -62.6870,  'WINTERS ',  11.500,  27
13140,  1,  0.157,  0.045,  0.000,  0.000,  3,  1.01761,  -61.5428,  'GOLDSBOR',  11.500,  27
13142,  1,  3.953,  1.119,  0.000,  0.000,  3,  1.02730,  -68.9150,  'GOODFELL',  11.500,  27
13143,  1,  4.408,  1.247,  0.000,  0.000,  3,  1.02730,  -67.0952,  'SANTA AN',  11.500,  28
13144,  1,  3.347,  0.948,  0.000,  0.000,  3,  1.02431,  -67.9147,  'ROWENA 0',  11.500,  28
13145,  1,  1.532,  0.434,  0.000,  0.000,  3,  1.02244,  -57.6448,  'TRENT 2 ',  11.500,  27
13146,  1,  6.116,  1.729,  0.000,  0.000,  3,  1.02730,  -68.0023,  'JUNCTION',  11.500,  28
13147,  1,  17.842,  5.023,  0.000,  0.000,  3,  1.02732,  -69.9682,  'LAMPASAS',  11.500,  28
14002,  1,  0.500,  0.142,  0.000,  0.000,  4,  1.01571,  -81.1637,  'LAUGHLIN',  11.500,  20
14003,  1,  82.735,  22.736,  0.000,  0.000,  4,  1.02117,  -100.9132,  'EDINBURG',  11.500,  19
14005,  1,  94.868,  25.963,  0.000,  0.000,  4,  1.02739,  -85.4282,  'LAREDO 7',  11.500,  20
14006,  1,  1.893,  0.536,  0.000,  0.000,  4,  1.02654,  -83.3520,  'BRUNI 2 ',  11.500,  20
14007,  1,  117.695,  31.910,  0.000,  0.000,  4,  1.01786,  -102.1942,  'MCALLEN ',  11.500,  19
14008,  1,  22.457,  6.310,  0.000,  0.000,  4,  1.01423,  -70.7296,  'POTEET 0',  11.500,  20
14011,  1,  6.298,  1.780,  0.000,  0.000,  4,  1.02144,  -87.2759,  'HEBBRONV',  11.500,  19
14012,  1,  7.093,  2.005,  0.000,  0.000,  4,  1.02731,  -99.9938,  'PROGRESO',  11.500,  19
14013,  1,  56.487,  15.676,  0.000,  0.000,  4,  1.02044,  -101.5614,  'EDINBURG',  11.500,  19
14015,  1,  90.296,  24.754,  0.000,  0.000,  4,  1.02739,  -80.6997,  'EAGLE PA',  11.500,  20
14016,  1,  2.646,  0.749,  0.000,  0.000,  4,  1.02133,  -70.3905,  'CHARLOTT',  11.500,  20
14017,  1,  26.547,  7.449,  0.000,  0.000,  4,  1.02366,  -82.3360,  'CORPUS C',  11.500,  21
14018,  1,  4.559,  1.290,  0.000,  0.000,  4,  1.01363,  -77.3714,  'WOODSBOR',  11.500,  21
14019,  1,  85.545,  23.468,  0.000,  0.000,  4,  1.01117,  -99.8176,  'MERCEDES',  11.500,  19
14020,  1,  53.864,  14.956,  0.000,  0.000,  4,  1.01061,  -82.9305,  'CORPUS C',  11.500,  21
14021,  1,  16.456,  4.634,  0.000,  0.000,  4,  1.01642,  -100.1377,  'EDCOUCH ',  11.500,  19
14022,  1,  3.423,  0.969,  0.000,  0.000,  4,  1.01742,  -83.9254,  'ENCINAL ',  11.500,  20
14023,  1,  2.147,  0.608,  0.000,  0.000,  4,  1.01992,  -70.3156,  'MOORE 0S',  11.500,  20
14027,  1,  56.647,  15.720,  0.000,  0.000,  4,  1.02287,  -101.9958,  'MCALLEN ',  11.500,  19
14031,  1,  1.923,  0.545,  0.000,  0.000,  4,  1.02071,  -87.5224,  'SAN YGNA',  11.500,  20
14032,  1,  49.912,  13.878,  0.000,  0.000,  4,  1.00753,  -87.0141,  'KINGSVIL',  11.500,  21
14033,  1,  81.004,  22.266,  0.000,  0.000,  4,  1.01404,  -85.9123,  'LAREDO 6',  11.500,  20
14034,  1,  26.858,  7.535,  0.000,  0.000,  4,  1.01694,  -101.2935,  'HIDALGO ',  11.500,  19
14035,  1,  50.048,  13.915,  0.000,  0.000,  4,  1.00774,  -81.6592,  'CORPUS C',  11.500,  21
14036,  1,  25.211,  7.075,  0.000,  0.000,  4,  1.00719,  -78.1876,  'CRYSTAL ',  11.500,  20
14037,  1,  21.225,  5.968,  0.000,  0.000,  4,  1.02603,  -78.8795,  'SINTON 0',  11.500,  21
14038,  1,  64.496,  17.831,  0.000,  0.000,  4,  1.00455,  -75.0359,  'BEEVILLE',  11.500,  21
14040,  1,  138.213,  37.215,  0.000,  0.000,  4,  1.02744,  -96.4333,  'MISSION ',  11.500,  19
14042,  1,  104.508,  28.492,  0.000,  0.000,  4,  1.02422,  -100.2121,  'SAN JUAN',  11.500,  19
14043,  1,  2.426,  0.687,  0.000,  0.000,  4,  1.01123,  -92.3820,  'FALCON H',  11.500,  19
14048,  1,  10.004,  2.824,  0.000,  0.000,  4,  1.01411,  -97.9133,  'LA JOYA ',  11.500,  19
14051,  1,  36.465,  10.192,  0.000,  0.000,  4,  1.01221,  -85.8025,  'BISHOP 0',  11.500,  21
14053,  1,  0.039,  0.011,  0.000,  0.000,  4,  1.02284,  -88.0478,  'ARMSTRON',  11.500,  19
14054,  1,  3.443,  0.974,  0.000,  0.000,  4,  1.01505,  -77.1457,  'SKIDMORE',  11.500,  21
14055,  1,  5.433,  1.536,  0.000,  0.000,  4,  1.01223,  -80.9980,  'CORPUS C',  11.500,  21
14064,  1,  2.715,  0.768,  0.000,  0.000,  4,  1.01144,  -81.0737,  'CORPUS C',  11.500,  21
14066,  1,  82.815,  22.766,  0.000,  0.000,  4,  1.02738,  -101.5490,  'WESLACO ',  11.500,  19
14067,  1,  96.142,  26.271,  0.000,  0.000,  4,  1.01230,  -98.3280,  'HARLINGE',  11.500,  19
14068,  1,  11.953,  3.372,  0.000,  0.000,  4,  1.02600,  -101.5614,  'ELSA 0SE',  11.500,  19
14069,  1,  1.258,  0.356,  0.000,  0.000,  4,  1.01270,  -81.1783,  'CORPUS C',  11.500,  21
14071,  1,  161.682,  44.174,  0.000,  0.000,  4,  1.00787,  -91.5336,  'BROWNSVI',  11.500,  19
14072,  1,  16.367,  4.609,  0.000,  0.000,  4,  1.01530,  -81.2831,  'CORPUS C',  11.500,  21
14078,  1,  24.639,  6.917,  0.000,  0.000,  4,  1.01177,  -81.2623,  'CORPUS C',  11.500,  21
14079,  1,  125.384,  33.904,  0.000,  0.000,  4,  1.02100,  -98.6870,  'MISSION ',  11.500,  19
14086,  1,  14.019,  3.952,  0.000,  0.000,  4,  1.02732,  -96.1252,  'RIO HOND',  11.500,  19
14087,  1,  1.076,  0.305,  0.000,  0.000,  4,  1.02730,  -82.4152,  'CORPUS C',  11.500,  21
14088,  1,  175.885,  48.119,  0.000,  0.000,  4,  1.02739,  -101.6302,  'PHARR 0S',  11.500,  19
14089,  1,  4.633,  1.311,  0.000,  0.000,  4,  1.01592,  -99.3361,  'SANTA RO',  11.500,  19
14099,  1,  11.299,  3.188,  0.000,  0.000,  4,  1.01261,  -81.4760,  'ODEM 0SE',  11.500,  21
14100,  1,  25.635,  7.195,  0.000,  0.000,  4,  1.01414,  -81.2877,  'CORPUS C',  11.500,  21
14101,  1,  102.232,  27.868,  0.000,  0.000,  4,  1.01156,  -85.9073,  'LAREDO 3',  11.500,  20
14102,  1,  15.794,  4.449,  0.000,  0.000,  4,  1.01780,  -93.9429,  'OLMITO 0',  11.500,  19
14103,  1,  85.861,  23.576,  0.000,  0.000,  4,  1.02738,  -101.7864,  'EDINBURG',  11.500,  19
14106,  1,  24.537,  6.889,  0.000,  0.000,  4,  1.00962,  -93.2663,  'PORT ISA',  11.500,  19
14107,  1,  62.479,  17.303,  0.000,  0.000,  4,  1.02425,  -101.0599,  'DONNA 0S',  11.500,  19
14108,  1,  13.139,  3.705,  0.000,  0.000,  4,  1.01602,  -79.6921,  'INGLESID',  11.500,  21
14109,  1,  52.647,  14.625,  0.000,  0.000,  4,  1.01005,  -82.3211,  'CORPUS C',  11.500,  21
14110,  1,  44.931,  12.521,  0.000,  0.000,  4,  1.01756,  -97.1981,  'LOS FRES',  11.500,  19
14111,  1,  79.817,  21.947,  0.000,  0.000,  4,  1.01286,  -99.8356,  'HARLINGE',  11.500,  19
14112,  1,  2.572,  0.728,  0.000,  0.000,  4,  1.02431,  -88.7016,  'RIVIERA ',  11.500,  21
14117,  1,  7.963,  2.250,  0.000,  0.000,  4,  1.02279,  -70.3644,  'JOURDANT',  11.500,  20
14118,  1,  9.237,  2.608,  0.000,  0.000,  4,  1.01058,  -85.4415,  'GEORGE W',  11.500,  21
14119,  1,  45.641,  12.713,  0.000,  0.000,  4,  1.00967,  -93.7775,  'ROMA 0SE',  11.500,  19
14120,  1,  20.375,  5.730,  0.000,  0.000,  4,  1.01290,  -81.3369,  'CORPUS C',  11.500,  21
14121,  1,  3.176,  0.899,  0.000,  0.000,  4,  1.02731,  -100.1518,  'SANTA MA',  11.500,  19
14122,  1,  141.732,  38.103,  0.000,  0.000,  4,  1.02524,  -101.6072,  'MCALLEN ',  11.500,  19
14123,  1,  42.372,  11.818,  0.000,  0.000,  4,  1.01394,  -82.7601,  'CORPUS C',  11.500,  21
14124,  1,  15.774,  4.444,  0.000,  0.000,  4,  1.02099,  -94.2929,  'FALFURRI',  11.500,  19
14125,  1,  3.509,  0.993,  0.000,  0.000,  4,  1.00343,  -71.2717,  'PETTUS 0',  11.500,  21
14126,  1,  92.728,  25.374,  0.000,  0.000,  4,  1.01394,  -92.3976,  'BROWNSVI',  11.500,  19
14127,  1,  35.404,  9.904,  0.000,  0.000,  4,  1.02734,  -86.7536,  'ALICE 0S',  11.500,  21
14128,  1,  102.925,  28.084,  0.000,  0.000,  4,  1.02740,  -99.3072,  'RIO GRAN',  11.500,  19
14129,  1,  8.286,  2.341,  0.000,  0.000,  4,  1.03054,  -85.7924,  'PREMONT ',  11.500,  20
14130,  1,  5.333,  1.508,  0.000,  0.000,  4,  1.02731,  -86.3805,  'FREER 0S',  11.500,  20
14132,  1,  16.377,  4.612,  0.000,  0.000,  4,  1.02422,  -74.7394,  'PEARSALL',  11.500,  20
14139,  1,  7.115,  2.011,  0.000,  0.000,  4,  1.01090,  -84.4779,  'SANDIA 0',  11.500,  21
14143,  1,  10.182,  2.874,  0.000,  0.000,  4,  1.01330,  -77.0296,  'DILLEY 0',  11.500,  20
14144,  1,  10.244,  2.891,  0.000,  0.000,  4,  1.01410,  -85.3332,  'ORANGE G',  11.500,  21
14145,  1,  21.838,  6.138,  0.000,  0.000,  4,  1.01298,  -80.4039,  'PORTLAND',  11.500,  21
14147,  1,  142.977,  38.429,  0.000,  0.000,  4,  1.02744,  -85.0300,  'LAREDO 4',  11.500,  20
14148,  1,  9.167,  2.588,  0.000,  0.000,  4,  1.01401,  -86.3491,  'THREE RI',  11.500,  20
14149,  1,  37.500,  10.475,  0.000,  0.000,  4,  1.00219,  -75.5492,  'ROCKPORT',  11.500,  21
14150,  1,  4.593,  1.299,  0.000,  0.000,  4,  1.01237,  -81.8229,  'CORPUS C',  11.500,  21
14154,  1,  21.164,  5.950,  0.000,  0.000,  4,  1.01264,  -98.8807,  'PENITAS ',  11.500,  19
14155,  1,  11.309,  3.191,  0.000,  0.000,  4,  1.01524,  -97.4473,  'SULLIVAN',  11.500,  19
14156,  1,  58.912,  16.330,  0.000,  0.000,  4,  1.01477,  -82.2913,  'CORPUS C',  11.500,  21
14157,  1,  70.410,  19.438,  0.000,  0.000,  4,  1.02110,  -100.3967,  'MISSION ',  11.500,  19
14159,  1,  16.325,  4.598,  0.000,  0.000,  4,  1.01687,  -80.7331,  'CORPUS C',  11.500,  21
14164,  1,  1.187,  0.336,  0.000,  0.000,  4,  1.01454,  -96.9636,  'GRULLA 0',  11.500,  19
14167,  1,  2.976,  0.842,  0.000,  0.000,  4,  1.02022,  -100.4166,  'HARGILL ',  11.500,  19
14168,  1,  3.568,  1.010,  0.000,  0.000,  4,  1.01625,  -80.8713,  'CORPUS C',  11.500,  21
14169,  1,  21.315,  5.992,  0.000,  0.000,  4,  1.01102,  -82.8368,  'MATHIS 0',  11.500,  21
14170,  1,  14.616,  4.119,  0.000,  0.000,  4,  1.01264,  -80.6205,  'ARANSAS ',  11.500,  21
14171,  1,  111.748,  30.390,  0.000,  0.000,  4,  1.02741,  -96.2482,  'SAN BENI',  11.500,  19
14172,  1,  24.439,  6.863,  0.000,  0.000,  4,  1.01899,  -71.6718,  'PLEASANT',  11.500,  20
14173,  1,  5.721,  1.617,  0.000,  0.000,  4,  0.99921,  -69.2003,  'REFUGIO ',  11.500,  21
14174,  1,  13.805,  3.892,  0.000,  0.000,  4,  1.02732,  -69.9578,  'LYTLE 0S',  11.500,  20
14175,  1,  2.103,  0.595,  0.000,  0.000,  4,  1.02731,  -85.2773,  'LAREDO 2',  11.500,  20
14178,  1,  13.901,  3.919,  0.000,  0.000,  4,  1.02732,  -73.0657,  'GOLIAD 0',  11.500,  21
14179,  1,  8.310,  2.347,  0.000,  0.000,  4,  1.02234,  -86.6169,  'SAN DIEG',  11.500,  20
14180,  1,  6.011,  1.699,  0.000,  0.000,  4,  1.01196,  -81.2780,  'PORT ARA',  11.500,  21
14182,  1,  15.072,  4.246,  0.000,  0.000,  4,  1.00720,  -75.8477,  'TAFT 1 1',  11.500,  21
14185,  1,  24.478,  6.874,  0.000,  0.000,  4,  1.02283,  -91.3628,  'ZAPATA 0',  11.500,  19
14186,  1,  22.228,  6.248,  0.000,  0.000,  4,  1.02634,  -100.7252,  'SANTA RO',  11.500,  19
14187,  1,  10.598,  2.991,  0.000,  0.000,  4,  1.00906,  -82.3190,  'COTULLA ',  11.500,  20
14188,  1,  1.903,  0.539,  0.000,  0.000,  4,  1.02580,  -81.0518,  'QUEMADO ',  11.500,  20
14189,  1,  19.694,  5.539,  0.000,  0.000,  4,  1.00469,  -79.6130,  'CARRIZO ',  11.500,  20
14190,  1,  98.946,  27.016,  0.000,  0.000,  4,  1.01617,  -85.6359,  'LAREDO 5',  11.500,  20
14191,  1,  36.375,  10.169,  0.000,  0.000,  4,  1.01594,  -91.9509,  'RAYMONDV',  11.500,  19
14193,  1,  119.548,  32.383,  0.000,  0.000,  4,  1.01565,  -90.3909,  'BROWNSVI',  11.500,  19
15003,  1,  0.841,  0.238,  0.000,  0.000,  5,  1.02356,  -67.9716,  'GARLAND ',  16.100,  16
15004,  1,  37.948,  10.587,  0.000,  0.000,  5,  0.97226,  -72.7631,  'KERENS 0',  16.100,  14
15005,  1,  5.291,  1.496,  0.000,  0.000,  5,  1.00695,  -69.2449,  'LIPAN 0S',  16.100,  18
15006,  1,  3.479,  0.985,  0.000,  0.000,  5,  1.02728,  -67.6813,  'DALLAS 2',  16.100,  16
15007,  1,  42.112,  11.751,  0.000,  0.000,  5,  1.02723,  -66.8596,  'DENTON 4',  16.100,  17
15008,  1,  35.040,  9.799,  0.000,  0.000,  5,  1.01680,  -65.7869,  'ALBANY 2',  16.100,  15
15009,  1,  1.765,  0.500,  0.000,  0.000,  5,  1.02542,  -68.4932,  'DALLAS 2',  16.100,  16
15010,  1,  29.980,  8.403,  0.000,  0.000,  5,  1.02681,  -67.7988,  'PLANO 2 ',  16.100,  16
15011,  1,  63.437,  17.516,  0.000,  0.000,  5,  0.96923,  -72.2583,  'THORNTON',  16.100,  13
15012,  1,  4.117,  1.165,  0.000,  0.000,  5,  1.02512,  -67.1993,  'DENTON 5',  16.100,  17
15013,  1,  44.278,  12.345,  0.000,  0.000,  5,  1.02735,  -70.6001,  'EARLY 0S',  16.100,  15
15014,  1,  7.315,  2.067,  0.000,  0.000,  5,  1.01988,  -67.5643,  'DECATUR ',  16.100,  17
15016,  1,  9.987,  2.820,  0.000,  0.000,  5,  1.02824,  -66.6423,  'KELLER 2',  16.100,  17
15017,  1,  92.427,  25.295,  0.000,  0.000,  5,  1.01500,  -68.6789,  'PONDER 0',  16.100,  17
15022,  1,  7.830,  2.212,  0.000,  0.000,  5,  1.02639,  -66.6465,  'ALEDO 1 ',  16.100,  17
15024,  1,  176.810,  48.174,  0.000,  0.000,  5,  0.96670,  -73.6206,  'GATESVIL',  16.100,  13
15025,  1,  22.972,  6.454,  0.000,  0.000,  5,  1.02333,  -65.7313,  'CLEBURNE',  16.100,  18
15026,  1,  43.320,  12.081,  0.000,  0.000,  5,  1.02288,  -67.7556,  'FORT WOR',  16.100,  17
15027,  1,  49.511,  13.775,  0.000,  0.000,  5,  1.01890,  -68.7573,  'FORT WOR',  16.100,  17
15028,  1,  39.716,  11.093,  0.000,  0.000,  5,  1.02597,  -67.5216,  'FORT WOR',  16.100,  17
15029,  1,  5.612,  1.587,  0.000,  0.000,  5,  1.00354,  -69.3024,  'TROY 0SE',  16.100,  13
15030,  1,  5.373,  1.519,  0.000,  0.000,  5,  1.01569,  -69.3845,  'SPRINGTO',  16.100,  12
15031,  1,  101.258,  27.628,  0.000,  0.000,  5,  1.01848,  -68.4691,  'PRINCETO',  16.100,  16
15032,  1,  16.795,  4.730,  0.000,  0.000,  5,  1.02168,  -67.8797,  'DALLAS 2',  16.100,  16
15034,  1,  26.464,  7.427,  0.000,  0.000,  5,  1.02367,  -66.3372,  'DALLAS 1',  16.100,  16
15043,  1,  35.852,  10.025,  0.000,  0.000,  5,  1.01683,  -68.8226,  'ROYSE CI',  16.100,  16
15044,  1,  44.111,  12.296,  0.000,  0.000,  5,  1.01907,  -67.5546,  'BOYD 0SE',  16.100,  17
15046,  1,  21.878,  6.151,  0.000,  0.000,  5,  1.03622,  -63.5947,  'STEPHENV',  16.100,  18
15048,  1,  36.022,  10.073,  0.000,  0.000,  5,  1.02508,  -65.8635,  'MANSFIEL',  16.100,  17
15050,  1,  101.337,  27.656,  0.000,  0.000,  5,  1.02220,  -67.7601,  'GREENVIL',  16.100,  16
15053,  1,  25.208,  7.077,  0.000,  0.000,  5,  1.02659,  -67.3118,  'PLANO 4 ',  16.100,  16
15054,  1,  51.018,  14.146,  0.000,  0.000,  5,  0.95217,  -74.3975,  'GROESBEC',  16.100,  14
15056,  1,  10.523,  2.970,  0.000,  0.000,  5,  1.03168,  -62.2905,  'GRAHAM 1',  16.100,  12
15062,  1,  27.322,  7.663,  0.000,  0.000,  5,  1.01307,  -73.6081,  'MABANK 2',  11.500,  14
15064,  1,  14.313,  4.035,  0.000,  0.000,  5,  1.02771,  -66.6006,  'ARLINGTO',  16.100,  17
15070,  1,  32.186,  9.012,  0.000,  0.000,  5,  1.02151,  -68.1443,  'DALLAS 4',  16.100,  17
15071,  1,  25.066,  7.037,  0.000,  0.000,  5,  1.01794,  -67.2177,  'WACO 3 0',  16.100,  13
15072,  1,  37.670,  10.529,  0.000,  0.000,  5,  1.02756,  -67.4540,  'DALLAS 1',  16.100,  16
15073,  1,  34.280,  9.592,  0.000,  0.000,  5,  1.02594,  -65.6170,  'BANGS 0S',  16.100,  15
15074,  1,  6.339,  1.792,  0.000,  0.000,  5,  1.01798,  -68.7164,  'PROSPER ',  16.100,  16
15075,  1,  15.083,  4.249,  0.000,  0.000,  5,  0.99395,  -71.5249,  'EVANT 0S',  16.100,  18
15077,  1,  1.923,  0.544,  0.000,  0.000,  5,  1.02729,  -70.4886,  'TERRELL ',  11.500,  16
15078,  1,  4.143,  1.172,  0.000,  0.000,  5,  1.02639,  -66.8077,  'AUBREY 0',  16.100,  17
15079,  1,  41.905,  11.692,  0.000,  0.000,  5,  1.02284,  -68.1602,  'WACO 4 0',  16.100,  13
15080,  1,  17.160,  4.830,  0.000,  0.000,  5,  0.99571,  -70.9807,  'LORENA 0',  16.100,  13
15081,  1,  14.828,  4.179,  0.000,  0.000,  5,  1.01904,  -68.3987,  'FORT HOO',  16.100,  13
15082,  1,  31.813,  8.910,  0.000,  0.000,  5,  1.02539,  -67.9014,  'ARLINGTO',  16.100,  17
15084,  1,  52.060,  14.475,  0.000,  0.000,  5,  1.02796,  -66.8356,  'MCKINNEY',  16.100,  16
15085,  1,  80.915,  22.245,  0.000,  0.000,  5,  1.01602,  -68.4368,  'DALLAS 3',  16.100,  17
15086,  1,  19.161,  5.391,  0.000,  0.000,  5,  1.02365,  -67.7363,  'ARLINGTO',  16.100,  17
15087,  1,  42.412,  11.817,  0.000,  0.000,  5,  0.99408,  -69.9373,  'MILFORD ',  16.100,  14
15090,  1,  1.898,  0.537,  0.000,  0.000,  5,  1.02730,  -68.2709,  'DALLAS 1',  16.100,  16
15091,  1,  60.189,  16.640,  0.000,  0.000,  5,  0.97407,  -72.0601,  'FROST 0S',  16.100,  14
15092,  1,  2.001,  0.567,  0.000,  0.000,  5,  1.02216,  -67.4983,  'GRANDVIE',  16.100,  14
15093,  1,  7.265,  2.053,  0.000,  0.000,  5,  1.02731,  -68.9803,  'HASLET 0',  16.100,  17
15094,  1,  61.167,  16.948,  0.000,  0.000,  5,  1.01822,  -66.5664,  'BARDWELL',  16.100,  14
15095,  1,  0.967,  0.274,  0.000,  0.000,  5,  1.02482,  -67.7730,  'LAKE DAL',  16.100,  17
15096,  1,  16.489,  4.644,  0.000,  0.000,  5,  1.02673,  -67.5350,  'PLANO 1 ',  16.100,  16
15097,  1,  25.951,  7.284,  0.000,  0.000,  5,  1.02604,  -67.2619,  'EULESS 2',  16.100,  17
15098,  1,  40.812,  11.394,  0.000,  0.000,  5,  1.02734,  -68.4453,  'FORT WOR',  16.100,  17
15099,  1,  76.426,  21.059,  0.000,  0.000,  5,  1.02738,  -68.4009,  'FLOWER M',  16.100,  17
15100,  1,  33.660,  9.421,  0.000,  0.000,  5,  1.02201,  -67.8316,  'DALLAS 1',  16.100,  16
15101,  1,  7.514,  2.123,  0.000,  0.000,  5,  1.02094,  -70.6278,  'COMANCHE',  16.100,  15
15103,  1,  9.450,  2.668,  0.000,  0.000,  5,  1.02829,  -67.1214,  'RICHARDS',  16.100,  16
15104,  1,  115.827,  31.439,  0.000,  0.000,  5,  1.02261,  -67.4212,  'FORT WOR',  16.100,  17
15105,  1,  44.143,  12.308,  0.000,  0.000,  5,  1.02387,  -68.0809,  'IRVING 1',  16.100,  17
15108,  1,  60.175,  16.681,  0.000,  0.000,  5,  1.02736,  -67.4132,  'DALLAS 4',  16.100,  17
15109,  1,  23.729,  6.664,  0.000,  0.000,  5,  1.01211,  -68.5488,  'LANCASTE',  16.100,  16
15110,  1,  28.460,  7.976,  0.000,  0.000,  5,  0.99621,  -68.6058,  'PALO PIN',  16.100,  12
15111,  1,  1.559,  0.441,  0.000,  0.000,  5,  1.02632,  -68.0181,  'ADDISON ',  16.100,  16
15112,  1,  20.809,  5.851,  0.000,  0.000,  5,  1.00536,  -69.1330,  'HICO 0SE',  16.100,  18
15113,  1,  6.385,  1.805,  0.000,  0.000,  5,  1.02140,  -68.5189,  'KRUM 0SE',  16.100,  17
15114,  1,  13.270,  3.741,  0.000,  0.000,  5,  1.01079,  -69.6560,  'KAUFMAN ',  16.100,  16
15115,  1,  31.958,  8.949,  0.000,  0.000,  5,  1.02357,  -69.2420,  'CADDO MI',  16.100,  16
15116,  1,  14.268,  4.022,  0.000,  0.000,  5,  1.02688,  -67.6388,  'PLANO 7 ',  16.100,  16
15117,  1,  57.459,  15.940,  0.000,  0.000,  5,  1.02137,  -68.1771,  'FORT WOR',  16.100,  17
15118,  1,  63.193,  17.479,  0.000,  0.000,  5,  0.99968,  -68.7159,  'BAIRD 0S',  16.100,  15
15119,  1,  3.444,  0.975,  0.000,  0.000,  5,  1.02673,  -64.1548,  'PERRIN 0',  16.100,  12
15121,  1,  1.492,  0.422,  0.000,  0.000,  5,  1.03521,  -64.8569,  'BROWNWOO',  16.100,  15
15122,  1,  28.993,  8.129,  0.000,  0.000,  5,  1.02469,  -68.2209,  'DALLAS 6',  16.100,  16
15124,  1,  21.705,  6.096,  0.000,  0.000,  5,  0.97191,  -72.4964,  'MARLIN 1',  11.500,  13
15125,  1,  15.602,  4.396,  0.000,  0.000,  5,  1.02641,  -67.0137,  'ARLINGTO',  16.100,  17
15126,  1,  35.204,  9.847,  0.000,  0.000,  5,  1.02363,  -68.2637,  'DALLAS 8',  16.100,  16
15127,  1,  82.848,  22.740,  0.000,  0.000,  5,  0.99413,  -71.4264,  'JONESBOR',  16.100,  18
15128,  1,  2.108,  0.597,  0.000,  0.000,  5,  1.02166,  -68.2029,  'DALLAS 3',  16.100,  16
15129,  1,  42.890,  11.967,  0.000,  0.000,  5,  1.02731,  -69.2724,  'GOLDTHWA',  16.100,  18
15130,  1,  5.940,  1.680,  0.000,  0.000,  5,  1.02735,  -67.2613,  'PLANO 5 ',  16.100,  16
15132,  1,  31.312,  8.772,  0.000,  0.000,  5,  1.02521,  -66.9877,  'BELTON 1',  16.100,  13
15133,  1,  41.584,  11.597,  0.000,  0.000,  5,  1.00183,  -69.7400,  'TOLAR 0S',  16.100,  18
15134,  1,  5.449,  1.541,  0.000,  0.000,  5,  1.01914,  -66.6972,  'BRECKENR',  16.100,  15
15135,  1,  8.678,  2.451,  0.000,  0.000,  5,  1.02371,  -67.6966,  'EASTLAND',  16.100,  15
15136,  1,  18.598,  5.232,  0.000,  0.000,  5,  0.99515,  -69.4405,  'COOPER 0',  16.100,  16
15138,  1,  6.721,  1.900,  0.000,  0.000,  5,  1.02302,  -67.2677,  'WACO 1 1',  16.100,  13
15139,  1,  62.264,  17.247,  0.000,  0.000,  5,  1.02736,  -68.3901,  'DALLAS 4',  16.100,  16
15140,  1,  32.878,  9.192,  0.000,  0.000,  5,  0.96537,  -73.9261,  'GATESVIL',  16.100,  13
15141,  1,  4.438,  1.255,  0.000,  0.000,  5,  1.01128,  -69.2097,  'ANNA 0SE',  16.100,  16
15142,  1,  22.435,  6.302,  0.000,  0.000,  5,  0.99343,  -70.8592,  'MOODY 0S',  16.100,  13
15143,  1,  8.924,  2.520,  0.000,  0.000,  5,  1.02698,  -66.9046,  'FORT WOR',  16.100,  17
15144,  1,  46.496,  12.943,  0.000,  0.000,  5,  1.00078,  -68.8729,  'WACO 6 0',  16.100,  13
15145,  1,  33.417,  9.354,  0.000,  0.000,  5,  1.02579,  -67.5086,  'GRAND PR',  16.100,  17
15146,  1,  72.479,  19.996,  0.000,  0.000,  5,  1.02236,  -67.8999,  'ROWLETT ',  16.100,  16
15147,  1,  34.541,  9.664,  0.000,  0.000,  5,  1.02228,  -68.2183,  'PLANO 6 ',  16.100,  16
15148,  1,  68.195,  18.845,  0.000,  0.000,  5,  1.02312,  -68.1960,  'IRVING 5',  16.100,  17
15149,  1,  69.253,  19.128,  0.000,  0.000,  5,  1.02170,  -68.4225,  'DALLAS 7',  16.100,  16
15150,  1,  39.558,  11.044,  0.000,  0.000,  5,  1.02325,  -64.5324,  'BRYSON 2',  16.100,  12
15151,  1,  0.915,  0.259,  0.000,  0.000,  5,  1.00292,  -70.4728,  'MORGAN 0',  16.100,  18
15152,  1,  2.676,  0.757,  0.000,  0.000,  5,  1.02215,  -68.0345,  'SACHSE 0',  16.100,  16
15153,  1,  29.504,  8.270,  0.000,  0.000,  5,  1.02202,  -66.1584,  'PARADISE',  16.100,  12
15154,  1,  8.906,  2.515,  0.000,  0.000,  5,  0.99724,  -70.2160,  'RIO VIST',  16.100,  18
15155,  1,  6.286,  1.777,  0.000,  0.000,  5,  1.02093,  -67.2012,  'STRAWN 0',  16.100,  12
15156,  1,  1.287,  0.364,  0.000,  0.000,  5,  1.02148,  -70.2112,  'MAY-00SE',  16.100,  15
15157,  1,  2.856,  0.808,  0.000,  0.000,  5,  1.01491,  -68.3671,  'DESOTO 0',  16.100,  17
15158,  1,  83.567,  22.963,  0.000,  0.000,  5,  1.02502,  -67.7684,  'MESQUITE',  16.100,  16
15159,  1,  60.629,  16.759,  0.000,  0.000,  5,  0.96888,  -73.0137,  'ROSEBUD ',  16.100,  13
15160,  1,  7.029,  1.987,  0.000,  0.000,  5,  1.02887,  -66.5448,  'DENTON 2',  16.100,  17
15161,  1,  32.189,  9.015,  0.000,  0.000,  5,  1.02733,  -68.1662,  'DALLAS 4',  16.100,  16
15162,  1,  115.917,  31.173,  0.000,  0.000,  5,  0.93040,  -76.4135,  'AXTELL 0',  16.100,  14
15163,  1,  3.500,  0.990,  0.000,  0.000,  5,  1.01986,  -67.9407,  'NOLANVIL',  16.100,  13
15165,  1,  7.230,  2.043,  0.000,  0.000,  5,  1.03021,  -66.3784,  'DENTON 1',  16.100,  17
15168,  1,  29.620,  8.302,  0.000,  0.000,  5,  1.02433,  -68.4306,  'DALLAS 3',  16.100,  16
15171,  1,  47.529,  13.218,  0.000,  0.000,  5,  0.96658,  -72.8972,  'MERTENS ',  16.100,  14
15172,  1,  0.551,  0.156,  0.000,  0.000,  5,  1.02730,  -69.0431,  'WEATHERF',  16.100,  12
15173,  1,  36.492,  10.204,  0.000,  0.000,  5,  1.02667,  -67.3639,  'PLANO 3 ',  16.100,  16
15174,  1,  55.012,  15.238,  0.000,  0.000,  5,  0.96209,  -73.3529,  'MALONE 0',  16.100,  14
15175,  1,  2.099,  0.594,  0.000,  0.000,  5,  1.02869,  -66.8204,  'DENTON 3',  16.100,  17
15176,  1,  77.660,  21.361,  0.000,  0.000,  5,  1.00263,  -67.1837,  'GRAFORD ',  16.100,  12
15177,  1,  2.346,  0.664,  0.000,  0.000,  5,  1.02235,  -67.6528,  'ARLINGTO',  16.100,  17
15178,  1,  60.245,  16.694,  0.000,  0.000,  5,  1.01981,  -68.2761,  'ROCKWALL',  16.100,  16
15180,  1,  52.345,  14.551,  0.000,  0.000,  5,  1.02453,  -65.2982,  'CORSICAN',  16.100,  14
15181,  1,  44.879,  12.509,  0.000,  0.000,  5,  1.02266,  -68.0973,  'GARLAND ',  16.100,  16
15182,  1,  87.221,  23.839,  0.000,  0.000,  5,  0.96550,  -73.7021,  'GATESVIL',  16.100,  13
15183,  1,  2.195,  0.621,  0.000,  0.000,  5,  1.02672,  -68.1674,  'CARROLLT',  16.100,  16
15184,  1,  115.483,  31.325,  0.000,  0.000,  5,  1.01314,  -69.4926,  'FORT WOR',  16.100,  17
15185,  1,  106.715,  29.055,  0.000,  0.000,  5,  1.01851,  -68.7148,  'RHOME 0S',  16.100,  17
15186,  1,  13.258,  3.738,  0.000,  0.000,  5,  1.01909,  -67.4534,  'VENUS 0S',  16.100,  17
15187,  1,  17.303,  4.873,  0.000,  0.000,  5,  1.03052,  -62.8409,  'OLNEY 2 ',  16.100,  12
15188,  1,  7.951,  2.246,  0.000,  0.000,  5,  1.02394,  -67.9634,  'CARROLLT',  16.100,  16
15189,  1,  40.884,  11.412,  0.000,  0.000,  5,  1.02322,  -68.1899,  'DALLAS 2',  16.100,  16
15190,  1,  46.320,  12.894,  0.000,  0.000,  5,  1.00754,  -70.0070,  'GORDON 0',  16.100,  12
15191,  1,  2.464,  0.697,  0.000,  0.000,  5,  1.00692,  -70.4939,  'MERIDIAN',  16.100,  18
15193,  1,  3.782,  1.070,  0.000,  0.000,  5,  1.03027,  -66.2892,  'KILLEEN ',  16.100,  13
15194,  1,  57.501,  15.952,  0.000,  0.000,  5,  1.02126,  -67.8771,  'DUNCANVI',  16.100,  17
15195,  1,  32.532,  9.109,  0.000,  0.000,  5,  1.02602,  -67.8058,  'ARGYLE 0',  16.100,  17
15199,  1,  30.068,  8.426,  0.000,  0.000,  5,  1.02291,  -68.1459,  'FORT WOR',  16.100,  17
15200,  1,  17.973,  5.057,  0.000,  0.000,  5,  0.99396,  -69.5270,  'MINERAL ',  16.100,  12
15201,  1,  30.322,  8.481,  0.000,  0.000,  5,  0.95929,  -72.5242,  'COOLIDGE',  16.100,  14
15202,  1,  3.343,  0.946,  0.000,  0.000,  5,  1.00958,  -68.2181,  'RICE 0SE',  16.100,  14
15203,  1,  3.711,  1.050,  0.000,  0.000,  5,  1.02546,  -67.9579,  'DALLAS 3',  16.100,  16
15209,  1,  63.144,  17.450,  0.000,  0.000,  5,  0.99386,  -69.2123,  'WALNUT S',  16.100,  18
15210,  1,  2.576,  0.729,  0.000,  0.000,  5,  1.02589,  -67.4540,  'BEDFORD ',  16.100,  17
15211,  1,  25.220,  7.069,  0.000,  0.000,  5,  0.93854,  -75.6213,  'HUBBARD ',  16.100,  14
15212,  1,  3.927,  1.111,  0.000,  0.000,  5,  1.00841,  -68.7388,  'FERRIS 0',  16.100,  14
15213,  1,  19.750,  5.556,  0.000,  0.000,  5,  1.02307,  -67.8764,  'GARLAND ',  16.100,  16
15214,  1,  45.695,  12.732,  0.000,  0.000,  5,  1.02045,  -68.1265,  'DALLAS 3',  16.100,  16
15215,  1,  67.751,  18.719,  0.000,  0.000,  5,  1.01700,  -68.0512,  'PILOT PO',  16.100,  16
15216,  1,  12.580,  3.548,  0.000,  0.000,  5,  1.02299,  -68.1292,  'FORT WOR',  16.100,  17
15217,  1,  49.889,  13.882,  0.000,  0.000,  5,  1.02735,  -67.8492,  'NORTH RI',  16.100,  17
15218,  1,  58.393,  16.189,  0.000,  0.000,  5,  1.01555,  -68.9047,  'JUSTIN 0',  16.100,  17
15219,  1,  23.042,  6.474,  0.000,  0.000,  5,  1.01891,  -68.8224,  'SCURRY 0',  16.100,  14
15220,  1,  5.640,  1.595,  0.000,  0.000,  5,  1.02213,  -68.6230,  'SANGER 0',  16.100,  17
15221,  1,  25.589,  7.183,  0.000,  0.000,  5,  1.02066,  -68.3182,  'KILLEEN ',  16.100,  13
15222,  1,  58.326,  16.160,  0.000,  0.000,  5,  0.99881,  -70.4344,  'MABANK 1',  16.100,  14
15223,  1,  30.222,  8.454,  0.000,  0.000,  5,  0.94765,  -74.9939,  'MEXIA 0S',  16.100,  14
15224,  1,  22.487,  6.320,  0.000,  0.000,  5,  1.02603,  -67.9372,  'CARROLLT',  16.100,  16
15225,  1,  104.386,  28.452,  0.000,  0.000,  5,  1.02071,  -69.6851,  'NEVADA 0',  16.100,  16
15226,  1,  3.600,  1.018,  0.000,  0.000,  5,  1.02722,  -70.0587,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.273,  0.643,  0.000,  0.000,  5,  1.01764,  -69.4419,  'TERRELL ',  16.100,  16
15228,  1,  29.539,  8.280,  0.000,  0.000,  5,  1.02157,  -67.2660,  'DALLAS 1',  16.100,  16
15229,  1,  40.287,  11.248,  0.000,  0.000,  5,  1.02166,  -67.9392,  'DALLAS 1',  16.100,  16
15230,  1,  27.325,  7.665,  0.000,  0.000,  5,  1.02462,  -68.2288,  'DALLAS 2',  16.100,  16
15231,  1,  37.457,  10.463,  0.000,  0.000,  5,  1.00551,  -70.3423,  'HAMILTON',  16.100,  18
15232,  1,  8.590,  2.426,  0.000,  0.000,  5,  1.02566,  -68.1176,  'ARLINGTO',  16.100,  17
15233,  1,  33.427,  9.357,  0.000,  0.000,  5,  1.02593,  -67.7779,  'EULESS 1',  16.100,  17
15234,  1,  74.772,  20.611,  0.000,  0.000,  5,  1.02272,  -67.6736,  'FRISCO 1',  16.100,  16
15235,  1,  98.235,  26.817,  0.000,  0.000,  5,  1.01124,  -68.9683,  'SALADO 0',  16.100,  13
15244,  1,  12.399,  3.497,  0.000,  0.000,  5,  1.02220,  -68.1995,  'FORT WOR',  16.100,  17
15245,  1,  37.908,  10.593,  0.000,  0.000,  5,  1.02447,  -68.3529,  'GRAPEVIN',  16.100,  17
15246,  1,  108.468,  29.473,  0.000,  0.000,  5,  1.00223,  -67.7165,  'GLEN ROS',  16.100,  18
15247,  1,  12.015,  3.389,  0.000,  0.000,  5,  0.99467,  -69.7949,  'KOPPERL ',  16.100,  18
15248,  1,  1.827,  0.517,  0.000,  0.000,  5,  1.02613,  -67.4479,  'BEDFORD ',  16.100,  17
15249,  1,  65.315,  18.066,  0.000,  0.000,  5,  1.02100,  -67.7118,  'FORT WOR',  16.100,  17
15250,  1,  146.223,  39.235,  0.000,  0.000,  5,  1.02310,  -67.3590,  'DALLAS 5',  16.100,  16
15251,  1,  67.465,  18.650,  0.000,  0.000,  5,  1.02598,  -67.8561,  'GRAND PR',  16.100,  17
15252,  1,  74.445,  20.525,  0.000,  0.000,  5,  1.02403,  -68.2429,  'DALLAS 2',  16.100,  16
15253,  1,  46.566,  12.972,  0.000,  0.000,  5,  1.02530,  -67.5844,  'FLOWER M',  16.100,  17
15254,  1,  72.204,  19.924,  0.000,  0.000,  5,  1.02391,  -67.8438,  'ROANOKE ',  16.100,  17
15255,  1,  53.672,  14.896,  0.000,  0.000,  5,  0.99379,  -70.2710,  'MILLSAP ',  16.100,  12
15256,  1,  5.267,  1.490,  0.000,  0.000,  5,  1.00368,  -68.8456,  'FORRESTO',  16.100,  14
15257,  1,  0.539,  0.153,  0.000,  0.000,  5,  0.99469,  -69.7981,  'ITALY 0S',  16.100,  14
15258,  1,  5.436,  1.537,  0.000,  0.000,  5,  1.02140,  -67.9852,  'FORNEY 0',  16.100,  16
15259,  1,  43.034,  11.999,  0.000,  0.000,  5,  1.01991,  -69.1482,  'LAVON 0S',  16.100,  16
15264,  1,  3.540,  1.002,  0.000,  0.000,  5,  1.02731,  -68.2451,  'DE LEON ',  16.100,  15
15265,  1,  4.577,  1.295,  0.000,  0.000,  5,  1.02770,  -67.0445,  'KELLER 1',  16.100,  17
15266,  1,  65.559,  18.135,  0.000,  0.000,  5,  1.02522,  -67.6390,  'CEDAR HI',  16.100,  17
15267,  1,  96.860,  26.390,  0.000,  0.000,  5,  0.97772,  -73.1247,  'MC GREGO',  16.100,  13
15268,  1,  23.415,  6.574,  0.000,  0.000,  5,  0.99091,  -70.3114,  'COMMERCE',  16.100,  16
15269,  1,  7.445,  2.104,  0.000,  0.000,  5,  1.01682,  -66.5797,  'MIDLOTHI',  16.100,  17
15270,  1,  52.575,  14.579,  0.000,  0.000,  5,  0.96589,  -72.5200,  'WEST 0SE',  16.100,  13
15271,  1,  11.591,  3.270,  0.000,  0.000,  5,  0.99125,  -70.5066,  'BARTLETT',  16.100,  13
15272,  1,  5.775,  1.633,  0.000,  0.000,  5,  1.02366,  -68.2499,  'DALLAS 1',  16.100,  16
15273,  1,  10.852,  3.063,  0.000,  0.000,  5,  1.02709,  -67.9567,  'COPPELL ',  16.100,  17
15274,  1,  68.095,  18.812,  0.000,  0.000,  5,  1.01511,  -68.2736,  'WILMER 0',  16.100,  16
15275,  1,  4.832,  1.366,  0.000,  0.000,  5,  0.94676,  -75.0626,  'DAWSON 0',  16.100,  14
15276,  1,  2.281,  0.646,  0.000,  0.000,  5,  0.97991,  -70.0624,  'MART 0SE',  16.100,  14
15277,  1,  5.185,  1.466,  0.000,  0.000,  5,  1.02117,  -68.0222,  'LITTLE E',  16.100,  16
15278,  1,  62.541,  17.307,  0.000,  0.000,  5,  1.00947,  -68.0617,  'TEMPLE 2',  16.100,  13
15280,  1,  29.147,  8.171,  0.000,  0.000,  5,  1.02018,  -66.8080,  'TEMPLE 1',  16.100,  13
15284,  1,  40.873,  11.407,  0.000,  0.000,  5,  1.01649,  -68.9920,  'QUINLAN ',  16.100,  16
15285,  1,  25.599,  7.184,  0.000,  0.000,  5,  1.01643,  -66.7552,  'CHICO 0S',  16.100,  12
15286,  1,  3.785,  1.071,  0.000,  0.000,  5,  1.01812,  -66.9911,  'DUBLIN 2',  16.100,  18
15287,  1,  20.499,  5.765,  0.000,  0.000,  5,  1.02340,  -67.7298,  'ARLINGTO',  16.100,  17
15288,  1,  102.956,  28.004,  0.000,  0.000,  5,  0.98921,  -70.4851,  'WOLFE CI',  16.100,  16
15289,  1,  7.519,  2.125,  0.000,  0.000,  5,  1.02731,  -67.9040,  'DALLAS 2',  16.100,  16
15290,  1,  36.452,  10.184,  0.000,  0.000,  5,  0.99538,  -70.2440,  'WHITNEY ',  16.100,  18
15291,  1,  17.913,  5.042,  0.000,  0.000,  5,  1.02109,  -68.8067,  'FORT WOR',  16.100,  17
15292,  1,  177.141,  48.431,  0.000,  0.000,  5,  1.01741,  -68.5974,  'FORT WOR',  16.100,  17
15293,  1,  79.218,  21.791,  0.000,  0.000,  5,  1.01493,  -66.5536,  'JOSHUA 0',  16.100,  18
15294,  1,  38.405,  10.730,  0.000,  0.000,  5,  1.02340,  -68.3999,  'DALLAS 1',  16.100,  16
15296,  1,  46.326,  12.907,  0.000,  0.000,  5,  1.02640,  -66.8996,  'MCKINNEY',  16.100,  16
15305,  1,  42.470,  11.850,  0.000,  0.000,  5,  1.02838,  -67.0157,  'ALLEN 1 ',  16.100,  16
15306,  1,  94.545,  25.872,  0.000,  0.000,  5,  1.02403,  -67.7566,  'ALEDO 2 ',  16.100,  17
15307,  1,  52.019,  14.463,  0.000,  0.000,  5,  1.02637,  -67.7678,  'THE COLO',  16.100,  16
15308,  1,  79.131,  21.776,  0.000,  0.000,  5,  1.02292,  -67.6805,  'SUNNYVAL',  16.100,  16
15309,  1,  10.039,  2.834,  0.000,  0.000,  5,  1.02209,  -68.2502,  'DALLAS 1',  16.100,  16
15310,  1,  37.511,  10.484,  0.000,  0.000,  5,  1.02544,  -68.0724,  'FORT WOR',  16.100,  17
15311,  1,  38.727,  10.819,  0.000,  0.000,  5,  1.02520,  -68.4656,  'DALLAS 3',  16.100,  16
15312,  1,  16.198,  4.562,  0.000,  0.000,  5,  1.01573,  -69.0044,  'AZLE 0SE',  16.100,  17
15313,  1,  99.254,  27.110,  0.000,  0.000,  5,  1.02218,  -66.8057,  'HUTCHINS',  16.100,  16
15314,  1,  11.565,  3.262,  0.000,  0.000,  5,  0.98596,  -71.3435,  'VALLEY M',  16.100,  13
15315,  1,  7.780,  2.198,  0.000,  0.000,  5,  1.01673,  -68.5113,  'DENTON 6',  16.100,  17
15316,  1,  18.422,  5.185,  0.000,  0.000,  5,  1.02732,  -68.0232,  'MESQUITE',  16.100,  16
15323,  1,  78.068,  21.497,  0.000,  0.000,  5,  1.02616,  -67.2067,  'DALLAS 2',  16.100,  17
15327,  1,  151.512,  41.170,  0.000,  0.000,  5,  0.93823,  -75.3592,  'MOUNT CA',  16.100,  14
15328,  1,  1.726,  0.489,  0.000,  0.000,  5,  1.00115,  -70.7820,  'RIESEL 2',  16.100,  13
15329,  1,  6.392,  1.807,  0.000,  0.000,  5,  1.01993,  -67.9880,  'DALLAS 1',  16.100,  16
15330,  1,  107.035,  29.154,  0.000,  0.000,  5,  1.02480,  -67.4433,  'ARLINGTO',  16.100,  17
15331,  1,  35.840,  10.019,  0.000,  0.000,  5,  1.01086,  -69.1858,  'CELINA 0',  16.100,  16
15332,  1,  11.939,  3.368,  0.000,  0.000,  5,  1.02188,  -68.8622,  'FORT WOR',  16.100,  17
15333,  1,  107.582,  29.265,  0.000,  0.000,  5,  1.01105,  -68.6204,  'RED OAK ',  16.100,  14
15334,  1,  89.319,  24.460,  0.000,  0.000,  5,  1.00520,  -66.5080,  'CLYDE 0S',  16.100,  15
15335,  1,  11.910,  3.360,  0.000,  0.000,  5,  1.02311,  -68.1936,  'IRVING 2',  16.100,  17
15336,  1,  94.135,  25.762,  0.000,  0.000,  5,  1.02328,  -67.5788,  'ROWLETT ',  16.100,  16
15337,  1,  39.393,  11.002,  0.000,  0.000,  5,  1.02342,  -64.2488,  'JACKSBOR',  16.100,  12
15338,  1,  14.498,  4.086,  0.000,  0.000,  5,  1.01338,  -67.7148,  'GRANBURY',  16.100,  18
15339,  1,  39.224,  10.957,  0.000,  0.000,  5,  1.02734,  -68.2708,  'SOUTHLAK',  16.100,  17
15340,  1,  53.037,  14.738,  0.000,  0.000,  5,  1.02257,  -68.3613,  'DALLAS 2',  16.100,  16
15341,  1,  21.735,  6.110,  0.000,  0.000,  5,  1.02731,  -67.5990,  'LEWISVIL',  16.100,  17
15344,  1,  24.784,  6.959,  0.000,  0.000,  5,  1.02597,  -68.4359,  'DALLAS 3',  16.100,  16
15345,  1,  60.652,  16.782,  0.000,  0.000,  5,  0.99015,  -70.6465,  'HILLSBOR',  16.100,  14
15346,  1,  18.821,  5.297,  0.000,  0.000,  5,  1.02732,  -68.2027,  'FORT WOR',  16.100,  17
15347,  1,  67.175,  18.548,  0.000,  0.000,  5,  0.99968,  -68.1802,  'CISCO 0S',  16.100,  15
15348,  1,  12.134,  3.422,  0.000,  0.000,  5,  1.00204,  -68.8229,  'ITASCA 0',  16.100,  14
15349,  1,  5.020,  1.420,  0.000,  0.000,  5,  1.02120,  -67.5738,  'LANCASTE',  16.100,  16
15351,  1,  31.963,  8.952,  0.000,  0.000,  5,  1.02541,  -67.0713,  'GARLAND ',  16.100,  16
15352,  1,  78.388,  21.578,  0.000,  0.000,  5,  1.02205,  -68.0156,  'DALLAS 9',  16.100,  16
15353,  1,  29.213,  8.190,  0.000,  0.000,  5,  1.02465,  -67.6042,  'DUNCANVI',  16.100,  17
15354,  1,  29.905,  8.381,  0.000,  0.000,  5,  1.02113,  -68.5908,  'MESQUITE',  16.100,  16
15355,  1,  40.354,  11.267,  0.000,  0.000,  5,  1.01602,  -67.2245,  'MAYPEARL',  16.100,  14
15356,  1,  3.508,  0.993,  0.000,  0.000,  5,  1.02698,  -67.9553,  'GARLAND ',  16.100,  16
15357,  1,  57.668,  16.000,  0.000,  0.000,  5,  1.02693,  -67.1813,  'ALLEN 2 ',  16.100,  16
15362,  1,  49.581,  13.798,  0.000,  0.000,  5,  1.02589,  -63.9046,  'BRIDGEPO',  16.100,  12
15370,  1,  28.366,  7.955,  0.000,  0.000,  5,  1.02632,  -67.3235,  'LEWISVIL',  16.100,  17
15371,  1,  56.142,  15.581,  0.000,  0.000,  5,  1.01928,  -67.5980,  'SEAGOVIL',  16.100,  16
15372,  1,  62.277,  17.248,  0.000,  0.000,  5,  1.02489,  -68.3084,  'DALLAS 3',  16.100,  16
15373,  1,  19.423,  5.464,  0.000,  0.000,  5,  1.01927,  -68.6611,  'HALTOM C',  16.100,  17
15374,  1,  93.715,  25.652,  0.000,  0.000,  5,  1.02406,  -67.2425,  'BALCH SP',  16.100,  16
15375,  1,  32.839,  9.194,  0.000,  0.000,  5,  1.02459,  -68.0827,  'FORT WOR',  16.100,  17
15376,  1,  37.817,  10.568,  0.000,  0.000,  5,  1.02395,  -67.5802,  'DALLAS 4',  16.100,  17
15377,  1,  26.264,  7.370,  0.000,  0.000,  5,  1.01742,  -68.8303,  'KILLEEN ',  16.100,  13
15378,  1,  26.280,  7.375,  0.000,  0.000,  5,  1.02363,  -69.1267,  'WACO 5 0',  16.100,  13
15379,  1,  50.062,  13.927,  0.000,  0.000,  5,  1.02331,  -68.2610,  'FORT WOR',  16.100,  17
15381,  1,  116.795,  31.684,  0.000,  0.000,  5,  1.02026,  -66.5894,  'ENNIS 1S',  16.100,  14
15385,  1,  55.260,  15.345,  0.000,  0.000,  5,  1.02558,  -66.6403,  'DALLAS 3',  16.100,  16
15386,  1,  98.473,  26.914,  0.000,  0.000,  5,  1.02740,  -67.9550,  'RICHARDS',  16.100,  16
15387,  1,  36.483,  10.198,  0.000,  0.000,  5,  1.01680,  -69.1376,  'FORT WOR',  16.100,  17
15389,  1,  54.708,  15.187,  0.000,  0.000,  5,  1.01216,  -67.3604,  'WACO 2 1',  16.100,  13
15392,  1,  44.852,  12.462,  0.000,  0.000,  5,  0.93875,  -77.9042,  'ROGERS 2',  11.500,  13
15393,  1,  3.631,  1.027,  0.000,  0.000,  5,  1.00535,  -68.6404,  'CHINA SP',  16.100,  13
15400,  1,  7.584,  2.143,  0.000,  0.000,  5,  1.02069,  -67.7604,  'MCKINNEY',  16.100,  16
15402,  1,  50.074,  13.929,  0.000,  0.000,  5,  1.02067,  -65.0330,  'GRANBURY',  16.100,  18
15407,  1,  34.807,  9.733,  0.000,  0.000,  5,  1.00406,  -70.6837,  'CLIFTON ',  16.100,  18
15408,  1,  8.585,  2.425,  0.000,  0.000,  5,  1.01936,  -69.0603,  'FARMERSV',  16.100,  16
15409,  1,  5.013,  1.418,  0.000,  0.000,  5,  1.02192,  -67.8900,  'ARLINGTO',  16.100,  17
15411,  1,  56.316,  15.633,  0.000,  0.000,  5,  1.02736,  -67.7328,  'KILLEEN ',  16.100,  13
15412,  1,  51.235,  14.246,  0.000,  0.000,  5,  1.02191,  -68.3303,  'WYLIE 0S',  16.100,  16
15420,  1,  81.302,  22.358,  0.000,  0.000,  5,  1.02551,  -67.2528,  'FORT WOR',  16.100,  17
15421,  1,  9.082,  2.563,  0.000,  0.000,  5,  1.02731,  -69.4574,  'JOSEPHIN',  16.100,  16
15422,  1,  0.673,  0.191,  0.000,  0.000,  5,  1.02730,  -67.7562,  'LEWSIVIL',  16.100,  17
15425,  1,  83.853,  23.035,  0.000,  0.000,  5,  1.02232,  -67.9950,  'DALLAS 4',  16.100,  16
15426,  1,  36.716,  10.257,  0.000,  0.000,  5,  0.99728,  -70.2671,  'KEMP 0SE',  16.100,  14
15427,  1,  20.708,  5.822,  0.000,  0.000,  5,  1.01039,  -68.1190,  'WAXAHACH',  16.100,  14
15428,  1,  12.206,  3.443,  0.000,  0.000,  5,  1.02649,  -67.1910,  'HURST 0S',  16.100,  17
15429,  1,  55.747,  15.473,  0.000,  0.000,  5,  1.01840,  -69.1077,  'FORT WOR',  16.100,  17
15430,  1,  130.618,  35.234,  0.000,  0.000,  5,  1.01632,  -69.6897,  'WEATHERF',  16.100,  12
15431,  1,  23.560,  6.619,  0.000,  0.000,  5,  1.02478,  -67.6542,  'ROCKWALL',  16.100,  16
15432,  1,  52.003,  14.451,  0.000,  0.000,  5,  1.01306,  -69.3228,  'WEATHERF',  16.100,  12
15433,  1,  11.134,  3.142,  0.000,  0.000,  5,  1.02298,  -68.1148,  'FORT WOR',  16.100,  17
15434,  1,  60.282,  16.707,  0.000,  0.000,  5,  1.02314,  -68.9898,  'NEWARK 0',  16.100,  17
15435,  1,  12.213,  3.444,  0.000,  0.000,  5,  1.01198,  -68.7045,  'SANTO 0S',  16.100,  12
15436,  1,  1.677,  0.475,  0.000,  0.000,  5,  1.02641,  -67.9876,  'DALLAS 1',  16.100,  16
15437,  1,  34.414,  9.606,  0.000,  0.000,  5,  0.94038,  -75.2200,  'ELM MOTT',  16.100,  13
15438,  1,  3.245,  0.918,  0.000,  0.000,  5,  1.02313,  -68.2291,  'FORT WOR',  16.100,  17
15439,  1,  22.467,  6.313,  0.000,  0.000,  5,  1.01497,  -67.2853,  'WAXAHACH',  16.100,  14
15440,  1,  49.588,  13.799,  0.000,  0.000,  5,  1.02735,  -68.1019,  'ARLINGTO',  16.100,  17
15441,  1,  93.786,  25.674,  0.000,  0.000,  5,  1.02546,  -67.8973,  'FORT WOR',  16.100,  17
15442,  1,  85.522,  23.479,  0.000,  0.000,  5,  1.02213,  -68.2911,  'FORT WOR',  16.100,  17
15443,  1,  25.754,  7.229,  0.000,  0.000,  5,  1.02501,  -68.3201,  'FORT WOR',  16.100,  17
15446,  1,  30.123,  8.439,  0.000,  0.000,  5,  1.00617,  -70.5516,  'HEWITT 0',  16.100,  13
15447,  1,  18.878,  5.312,  0.000,  0.000,  5,  1.02242,  -67.6256,  'ARLINGTO',  16.100,  17
15449,  1,  93.002,  25.471,  0.000,  0.000,  5,  1.02818,  -66.9507,  'GRAND PR',  16.100,  17
15450,  1,  145.959,  39.024,  0.000,  0.000,  5,  0.99131,  -71.0656,  'MELISSA ',  16.100,  16
15452,  1,  6.359,  1.798,  0.000,  0.000,  5,  1.02317,  -67.3782,  'COPPERAS',  16.100,  13
15453,  1,  42.791,  11.936,  0.000,  0.000,  5,  1.02270,  -67.0448,  'CLEBURNE',  16.100,  17
15454,  1,  40.010,  11.171,  0.000,  0.000,  5,  1.02057,  -68.5034,  'GREENVIL',  16.100,  16
15455,  1,  19.192,  5.400,  0.000,  0.000,  5,  1.01762,  -67.3880,  'ALVORD 0',  16.100,  12
15456,  1,  4.009,  1.134,  0.000,  0.000,  5,  1.01278,  -69.6739,  'GORMAN 0',  16.100,  15
15457,  1,  5.644,  1.596,  0.000,  0.000,  5,  1.02501,  -67.6912,  'COLLEYVI',  16.100,  17
15460,  1,  53.409,  14.779,  0.000,  0.000,  5,  0.93025,  -79.2582,  'HOLLAND ',  11.500,  13
15461,  1,  6.992,  1.976,  0.000,  0.000,  5,  1.01253,  -67.9867,  'TEMPLE 3',  16.100,  13
15462,  1,  36.854,  10.302,  0.000,  0.000,  5,  1.02069,  -67.9540,  'DALLAS 3',  16.100,  16
15463,  1,  49.202,  13.693,  0.000,  0.000,  5,  1.02504,  -68.1717,  'IRVING 4',  16.100,  17
15465,  1,  79.387,  21.853,  0.000,  0.000,  5,  1.02871,  -67.0349,  'FRISCO 2',  16.100,  16
15466,  1,  112.538,  30.427,  0.000,  0.000,  5,  0.96608,  -73.9227,  'GATESVIL',  16.100,  13
15467,  1,  3.863,  1.093,  0.000,  0.000,  5,  1.02341,  -68.3419,  'DALLAS 2',  16.100,  16
15468,  1,  12.298,  3.469,  0.000,  0.000,  5,  1.01977,  -68.1519,  'DALLAS 3',  16.100,  17
15469,  1,  20.446,  5.750,  0.000,  0.000,  5,  1.01938,  -68.7876,  'FORT WOR',  16.100,  17
15470,  1,  4.080,  1.154,  0.000,  0.000,  5,  1.01157,  -70.1200,  'WOODWAY ',  16.100,  13
15471,  1,  30.418,  8.526,  0.000,  0.000,  5,  1.02242,  -67.5479,  'MINGUS 0',  16.100,  12
15472,  1,  0.584,  0.166,  0.000,  0.000,  5,  1.03533,  -62.6779,  'THROCKMO',  16.100,  15
15473,  1,  1.789,  0.506,  0.000,  0.000,  5,  1.02486,  -64.7681,  'NEMO 0SE',  16.100,  18
15474,  1,  2.047,  0.579,  0.000,  0.000,  5,  0.96404,  -72.9497,  'ABBOTT 0',  16.100,  14
15475,  1,  1.271,  0.360,  0.000,  0.000,  5,  1.02435,  -67.8343,  'ALVARADO',  16.100,  17
15476,  1,  28.397,  7.952,  0.000,  0.000,  5,  0.96338,  -73.6330,  'CORSICAN',  16.100,  14
15477,  1,  3.988,  1.128,  0.000,  0.000,  5,  1.02221,  -68.3020,  'HARKER H',  16.100,  13
15478,  1,  27.895,  7.824,  0.000,  0.000,  5,  1.02733,  -68.0056,  'IRVING 3',  16.100,  17
15480,  1,  77.377,  21.310,  0.000,  0.000,  5,  1.02428,  -66.5768,  'BURLESON',  16.100,  17
15481,  1,  106.828,  29.073,  0.000,  0.000,  5,  1.01293,  -68.5836,  'FORT WOR',  16.100,  17
15482,  1,  74.217,  20.467,  0.000,  0.000,  5,  1.02737,  -68.5849,  'DALLAS 2',  16.100,  16
15483,  1,  20.543,  5.778,  0.000,  0.000,  5,  1.02734,  -67.3631,  'NORTH RI',  16.100,  17
15484,  1,  38.789,  10.828,  0.000,  0.000,  5,  1.01078,  -66.7275,  'CROSS PL',  16.100,  15
15485,  1,  2.366,  0.670,  0.000,  0.000,  5,  1.02111,  -65.9735,  'BLOOMING',  16.100,  14
16001,  1,  1.478,  0.419,  0.000,  0.000,  6,  1.02731,  -68.9457,  'CONVERSE',  11.500,  22
16002,  1,  49.162,  13.679,  0.000,  0.000,  6,  1.01802,  -69.3809,  'SAN ANTO',  11.500,  26
16005,  1,  15.382,  4.334,  0.000,  0.000,  6,  1.02840,  -65.3130,  'BASTROP ',  11.500,  25
16011,  1,  51.583,  14.340,  0.000,  0.000,  6,  1.01911,  -67.6826,  'MARION 2',  11.500,  22
16012,  1,  17.252,  4.858,  0.000,  0.000,  6,  1.02732,  -66.9628,  'PAIGE 0S',  11.500,  25
16013,  1,  8.076,  2.282,  0.000,  0.000,  6,  1.01732,  -69.2570,  'SAN ANTO',  11.500,  26
16014,  1,  66.057,  18.246,  0.000,  0.000,  6,  1.00448,  -72.8904,  'WAELDER ',  11.500,  24
16015,  1,  3.826,  1.083,  0.000,  0.000,  6,  1.02433,  -69.3464,  'ATASCOSA',  11.500,  26
16016,  1,  11.310,  3.192,  0.000,  0.000,  6,  1.02455,  -68.5072,  'SAN ANTO',  11.500,  26
16017,  1,  94.325,  25.803,  0.000,  0.000,  6,  1.01793,  -68.5214,  'CIBOLO 0',  11.500,  22
16018,  1,  65.665,  18.160,  0.000,  0.000,  6,  1.02028,  -69.0974,  'AUSTIN 6',  11.500,  23
16019,  1,  2.072,  0.587,  0.000,  0.000,  6,  1.02121,  -69.2340,  'AUSTIN 2',  11.500,  23
16020,  1,  36.951,  10.330,  0.000,  0.000,  6,  1.02202,  -69.9947,  'HORSESHO',  11.500,  23
16023,  1,  7.893,  2.230,  0.000,  0.000,  6,  1.02896,  -68.2347,  'LEANDER ',  11.500,  23
16024,  1,  68.195,  18.849,  0.000,  0.000,  6,  1.02737,  -70.2570,  'AUSTIN 1',  11.500,  23
16025,  1,  35.478,  9.924,  0.000,  0.000,  6,  1.02734,  -69.0506,  'SAN ANTO',  11.500,  26
16026,  1,  35.863,  10.028,  0.000,  0.000,  6,  1.02077,  -68.4728,  'SAN ANTO',  11.500,  26
16027,  1,  13.797,  3.890,  0.000,  0.000,  6,  1.02313,  -68.0358,  'ELGIN 0S',  11.500,  23
16028,  1,  38.488,  10.753,  0.000,  0.000,  6,  1.02174,  -68.8137,  'AUSTIN 3',  11.500,  23
16029,  1,  71.341,  19.661,  0.000,  0.000,  6,  0.99381,  -73.4246,  'RUNGE 0S',  11.500,  24
16031,  1,  2.823,  0.799,  0.000,  0.000,  6,  1.02117,  -63.3388,  'YOAKUM 1',  11.500,  24
16032,  1,  15.613,  4.399,  0.000,  0.000,  6,  1.01878,  -70.6887,  'AUSTIN 3',  11.500,  23
16035,  1,  20.814,  5.853,  0.000,  0.000,  6,  1.02592,  -68.4235,  'PFLUGERV',  11.500,  23
16037,  1,  91.543,  25.073,  0.000,  0.000,  6,  1.02090,  -67.8433,  'SAN ANTO',  11.500,  22
16040,  1,  52.444,  14.576,  0.000,  0.000,  6,  1.02195,  -69.1192,  'AUSTIN 3',  11.500,  23
16043,  1,  36.184,  10.118,  0.000,  0.000,  6,  1.02294,  -67.8442,  'SAN ANTO',  11.500,  26
16044,  1,  60.183,  16.674,  0.000,  0.000,  6,  1.01527,  -69.0891,  'SAN ANTO',  11.500,  26
16047,  1,  11.292,  3.186,  0.000,  0.000,  6,  1.02294,  -68.7922,  'SAN ANTO',  11.500,  26
16055,  1,  67.897,  18.750,  0.000,  0.000,  6,  1.00396,  -75.9482,  'BERGHEIM',  11.500,  26
16058,  1,  3.361,  0.951,  0.000,  0.000,  6,  1.02687,  -65.9756,  'NEW BRAU',  11.500,  22
16059,  1,  121.508,  32.720,  0.000,  0.000,  6,  0.96612,  -83.7495,  'D HANIS ',  11.500,  26
16060,  1,  1.750,  0.495,  0.000,  0.000,  6,  1.02070,  -69.5249,  'SAN ANTO',  11.500,  26
16061,  1,  69.581,  19.217,  0.000,  0.000,  6,  1.02207,  -69.4038,  'AUSTIN 7',  11.500,  23
16064,  1,  71.060,  19.609,  0.000,  0.000,  6,  1.01679,  -65.2821,  'BRENHAM ',  11.500,  25
16065,  1,  59.428,  16.467,  0.000,  0.000,  6,  1.01235,  -70.5086,  'BERTRAM ',  11.500,  23
16091,  1,  7.523,  2.126,  0.000,  0.000,  6,  1.02731,  -69.8712,  'WIMBERLE',  11.500,  23
16092,  1,  29.115,  8.163,  0.000,  0.000,  6,  1.02733,  -69.1780,  'GONZALES',  11.500,  24
16093,  1,  24.277,  6.817,  0.000,  0.000,  6,  1.01704,  -68.5619,  'SAN ANTO',  11.500,  22
16094,  1,  28.684,  8.042,  0.000,  0.000,  6,  1.01990,  -68.3564,  'SAN ANTO',  11.500,  22
16095,  1,  54.477,  15.129,  0.000,  0.000,  6,  1.02036,  -70.5956,  'HUTTO 0S',  11.500,  23
16096,  1,  37.264,  10.417,  0.000,  0.000,  6,  1.02734,  -72.1034,  'LULING 0',  11.500,  24
16097,  1,  16.851,  4.745,  0.000,  0.000,  6,  1.01667,  -68.7453,  'SAN ANTO',  11.500,  26
16098,  1,  76.933,  21.185,  0.000,  0.000,  6,  1.01928,  -69.7534,  'AUSTIN 1',  11.500,  23
16099,  1,  78.363,  21.561,  0.000,  0.000,  6,  1.01384,  -69.2295,  'SAN ANTO',  11.500,  26
16100,  1,  10.209,  2.882,  0.000,  0.000,  6,  1.01529,  -69.9454,  'ADKINS 0',  11.500,  22
16103,  1,  14.014,  3.951,  0.000,  0.000,  6,  1.02732,  -64.6587,  'WINCHEST',  11.500,  25
16109,  1,  21.844,  6.136,  0.000,  0.000,  6,  0.98546,  -71.9207,  'ROCKDALE',  11.500,  25
16112,  1,  6.848,  1.936,  0.000,  0.000,  6,  1.01867,  -70.0516,  'NATALIA ',  11.500,  26
16113,  1,  7.382,  2.086,  0.000,  0.000,  6,  1.01934,  -69.4775,  'AUSTIN 2',  11.500,  23
16114,  1,  8.444,  2.385,  0.000,  0.000,  6,  1.01552,  -69.3445,  'SAN ANTO',  11.500,  26
16115,  1,  27.257,  7.646,  0.000,  0.000,  6,  1.01629,  -69.0125,  'SAN ANTO',  11.500,  22
16116,  1,  84.978,  23.306,  0.000,  0.000,  6,  1.00349,  -71.7335,  'TAYLOR 0',  11.500,  23
16117,  1,  24.110,  6.772,  0.000,  0.000,  6,  1.02679,  -65.1860,  'SMITHVIL',  11.500,  25
16120,  1,  18.852,  5.305,  0.000,  0.000,  6,  1.02948,  -68.5023,  'CEDAR PA',  11.500,  23
16121,  1,  161.735,  44.217,  0.000,  0.000,  6,  1.01694,  -69.2398,  'SAN ANTO',  11.500,  26
16122,  1,  53.267,  14.782,  0.000,  0.000,  6,  0.99005,  -67.0718,  'HALLETTS',  11.500,  24
16123,  1,  11.690,  3.298,  0.000,  0.000,  6,  1.02085,  -69.3207,  'AUSTIN 5',  11.500,  23
16124,  1,  22.462,  6.312,  0.000,  0.000,  6,  1.02402,  -67.1204,  'NEW BRAU',  11.500,  22
16125,  1,  38.673,  10.794,  0.000,  0.000,  6,  1.01029,  -70.3075,  'SUTHERLA',  11.500,  22
16126,  1,  2.039,  0.577,  0.000,  0.000,  6,  1.02054,  -69.0251,  'AUSTIN 3',  11.500,  23
16127,  1,  39.071,  10.882,  0.000,  0.000,  6,  0.93262,  -76.6385,  'CAMERON ',  11.500,  25
16128,  1,  10.830,  3.056,  0.000,  0.000,  6,  1.01672,  -69.8669,  'SAN ANTO',  11.500,  26
16129,  1,  37.044,  10.338,  0.000,  0.000,  6,  0.96782,  -76.2823,  'MEDINA 0',  11.500,  26
16130,  1,  3.275,  0.927,  0.000,  0.000,  6,  1.01835,  -69.1274,  'MANCHACA',  11.500,  23
16131,  1,  6.379,  1.803,  0.000,  0.000,  6,  1.02230,  -68.7806,  'SPRING B',  11.500,  22
16132,  1,  26.377,  7.401,  0.000,  0.000,  6,  1.01611,  -69.9009,  'AUSTIN 1',  11.500,  23
16133,  1,  28.432,  7.969,  0.000,  0.000,  6,  1.00232,  -72.9073,  'FLATONIA',  11.500,  25
16134,  1,  5.645,  1.596,  0.000,  0.000,  6,  0.99857,  -73.2449,  'GRANGER ',  11.500,  23
16135,  1,  4.580,  1.295,  0.000,  0.000,  6,  1.01069,  -64.4818,  'FAYETTEV',  11.500,  25
16136,  1,  11.608,  3.275,  0.000,  0.000,  6,  1.02536,  -70.6358,  'GEORGETO',  11.500,  23
16137,  1,  36.995,  10.339,  0.000,  0.000,  6,  1.01474,  -70.4275,  'AUSTIN 3',  11.500,  23
16138,  1,  18.446,  5.191,  0.000,  0.000,  6,  1.01579,  -72.6586,  'PIPE CRE',  11.500,  26
16139,  1,  15.000,  4.227,  0.000,  0.000,  6,  1.00584,  -71.8040,  'RED ROCK',  11.500,  25
16140,  1,  5.481,  1.550,  0.000,  0.000,  6,  0.97923,  -74.1923,  'JARRELL ',  11.500,  23
16150,  1,  5.478,  1.549,  0.000,  0.000,  6,  1.02491,  -68.9471,  'SAN ANTO',  11.500,  26
16151,  1,  62.667,  17.351,  0.000,  0.000,  6,  1.01925,  -70.5667,  'SCHULENB',  11.500,  25
16153,  1,  8.592,  2.427,  0.000,  0.000,  6,  1.02255,  -67.5615,  'SAN ANTO',  11.500,  26
16154,  1,  29.188,  8.181,  0.000,  0.000,  6,  1.01245,  -70.2089,  'DRIPPING',  11.500,  23
16155,  1,  16.728,  4.710,  0.000,  0.000,  6,  1.01520,  -69.7605,  'SAN ANTO',  11.500,  26
16156,  1,  20.222,  5.688,  0.000,  0.000,  6,  1.02345,  -70.0386,  'MARBLE F',  11.500,  23
16157,  1,  29.127,  8.165,  0.000,  0.000,  6,  1.01626,  -71.1796,  'BOERNE 1',  11.500,  26
16158,  1,  20.384,  5.733,  0.000,  0.000,  6,  1.02732,  -67.6688,  'WASHINGT',  11.500,  25
16159,  1,  4.062,  1.149,  0.000,  0.000,  6,  1.01807,  -68.7893,  'SCHERTZ ',  11.500,  22
16160,  1,  42.004,  11.719,  0.000,  0.000,  6,  1.01934,  -69.3433,  'AUSTIN 8',  11.500,  23
16168,  1,  43.162,  12.036,  0.000,  0.000,  6,  1.01791,  -69.2548,  'SAN ANTO',  11.500,  26
16171,  1,  70.373,  19.429,  0.000,  0.000,  6,  1.02201,  -67.7082,  'SAN ANTO',  11.500,  26
16173,  1,  38.749,  10.824,  0.000,  0.000,  6,  1.02037,  -63.9798,  'CUERO 2 ',  11.500,  24
16174,  1,  19.853,  5.584,  0.000,  0.000,  6,  1.02064,  -68.8237,  'SAN ANTO',  11.500,  22
16175,  1,  53.132,  14.762,  0.000,  0.000,  6,  1.01863,  -69.5591,  'AUSTIN 1',  11.500,  23
16176,  1,  62.265,  17.241,  0.000,  0.000,  6,  1.01966,  -69.1891,  'AUSTIN 3',  11.500,  23
16178,  1,  23.184,  6.513,  0.000,  0.000,  6,  1.01850,  -68.9251,  'SAN ANTO',  11.500,  26
16179,  1,  54.119,  15.026,  0.000,  0.000,  6,  1.01495,  -69.6187,  'SAN ANTO',  11.500,  26
16180,  1,  8.192,  2.314,  0.000,  0.000,  6,  1.01156,  -70.2394,  'LA VERNI',  11.500,  22
16181,  1,  22.698,  6.378,  0.000,  0.000,  6,  1.01733,  -70.0539,  'MANOR 0S',  11.500,  23
16182,  1,  34.936,  9.772,  0.000,  0.000,  6,  1.01801,  -69.2804,  'SAN ANTO',  11.500,  26
16183,  1,  36.374,  10.167,  0.000,  0.000,  6,  1.00821,  -66.6921,  'GIDDINGS',  11.500,  25
16184,  1,  17.174,  4.835,  0.000,  0.000,  6,  1.01927,  -69.7000,  'AUSTIN 3',  11.500,  23
16185,  1,  17.279,  4.865,  0.000,  0.000,  6,  1.01802,  -69.8190,  'AUSTIN 3',  11.500,  23
16186,  1,  9.639,  2.721,  0.000,  0.000,  6,  1.02354,  -69.0068,  'AUSTIN 3',  11.500,  23
16187,  1,  20.234,  5.691,  0.000,  0.000,  6,  1.02195,  -69.2735,  'AUSTIN 2',  11.500,  23
16189,  1,  66.564,  18.383,  0.000,  0.000,  6,  0.99958,  -64.7996,  'COLUMBUS',  11.500,  25
16190,  1,  14.482,  4.081,  0.000,  0.000,  6,  1.00827,  -72.0225,  'SHINER 0',  11.500,  24
16191,  1,  12.528,  3.533,  0.000,  0.000,  6,  1.01795,  -68.4716,  'SAN ANTO',  11.500,  22
16193,  1,  10.983,  3.099,  0.000,  0.000,  6,  1.01274,  -66.7342,  'CALDWELL',  11.500,  25
16194,  1,  13.623,  3.841,  0.000,  0.000,  6,  1.01811,  -69.6263,  'AUSTIN 1',  11.500,  23
16195,  1,  21.469,  6.040,  0.000,  0.000,  6,  1.00069,  -65.8052,  'INDUSTRY',  11.500,  25
16196,  1,  1.883,  0.533,  0.000,  0.000,  6,  1.02249,  -70.8707,  'DALE 0SE',  11.500,  23
16199,  1,  6.566,  1.856,  0.000,  0.000,  6,  1.02592,  -68.0123,  'SAN ANTO',  11.500,  26
16200,  1,  77.819,  21.415,  0.000,  0.000,  6,  1.01338,  -69.2130,  'SAN ANTO',  11.500,  26
16201,  1,  28.346,  7.948,  0.000,  0.000,  6,  1.01970,  -69.3219,  'SAN ANTO',  11.500,  26
16202,  1,  18.191,  5.119,  0.000,  0.000,  6,  1.01549,  -70.2061,  'MARTINDA',  11.500,  22
16203,  1,  9.647,  2.724,  0.000,  0.000,  6,  1.01795,  -69.0503,  'SAN ANTO',  11.500,  26
16204,  1,  45.528,  12.686,  0.000,  0.000,  6,  1.01526,  -69.1888,  'SAN ANTO',  11.500,  26
16205,  1,  5.533,  1.565,  0.000,  0.000,  6,  1.02441,  -68.4846,  'AUSTIN 2',  11.500,  23
16206,  1,  72.573,  19.992,  0.000,  0.000,  6,  0.99687,  -68.2885,  'LEXINGTO',  11.500,  25
16207,  1,  13.045,  3.679,  0.000,  0.000,  6,  1.02732,  -70.5679,  'LEANDER ',  11.500,  23
16208,  1,  15.147,  4.268,  0.000,  0.000,  6,  1.02441,  -69.7933,  'AUSTIN 1',  11.500,  23
16209,  1,  114.710,  31.076,  0.000,  0.000,  6,  1.00024,  -71.1539,  'MICO 0SE',  11.500,  26
16217,  1,  3.347,  0.947,  0.000,  0.000,  6,  1.01624,  -70.5841,  'AUSTIN 3',  11.500,  23
16218,  1,  27.218,  7.635,  0.000,  0.000,  6,  1.01519,  -68.7602,  'LOCKHART',  11.500,  23
16219,  1,  33.121,  9.271,  0.000,  0.000,  6,  1.02091,  -69.7740,  'AUSTIN 1',  11.500,  23
16220,  1,  46.998,  13.087,  0.000,  0.000,  6,  1.01828,  -68.4819,  'SAN ANTO',  11.500,  22
16221,  1,  74.229,  20.471,  0.000,  0.000,  6,  1.02737,  -72.6434,  'FALLS CI',  11.500,  22
16223,  1,  3.773,  1.067,  0.000,  0.000,  6,  1.02527,  -68.2377,  'AUSTIN 2',  11.500,  23
16224,  1,  72.819,  20.085,  0.000,  0.000,  6,  1.02079,  -69.8482,  'AUSTIN 2',  11.500,  23
16225,  1,  69.601,  19.213,  0.000,  0.000,  6,  1.01317,  -69.3012,  'SAN ANTO',  11.500,  26
16226,  1,  50.508,  14.032,  0.000,  0.000,  6,  0.99009,  -78.2043,  'BLANCO 0',  11.500,  26
16227,  1,  9.695,  2.737,  0.000,  0.000,  6,  1.02392,  -68.6743,  'AUSTIN 2',  11.500,  23
16230,  1,  73.327,  20.223,  0.000,  0.000,  6,  1.02168,  -68.2671,  'SAN MARC',  11.500,  22
16231,  1,  87.338,  23.947,  0.000,  0.000,  6,  1.01262,  -69.7998,  'BUDA 0SE',  11.500,  23
16232,  1,  25.960,  7.286,  0.000,  0.000,  6,  1.02267,  -68.5600,  'DEL VALL',  11.500,  23
16233,  1,  38.939,  10.876,  0.000,  0.000,  6,  1.01797,  -69.5661,  'AUSTIN 4',  11.500,  23
16236,  1,  29.094,  8.157,  0.000,  0.000,  6,  1.02418,  -67.8348,  'SAN ANTO',  11.500,  26
16237,  1,  114.596,  30.810,  0.000,  0.000,  6,  0.92290,  -78.4036,  'BURLINGT',  11.500,  25
16238,  1,  0.927,  0.263,  0.000,  0.000,  6,  1.02260,  -68.9231,  'AUSTIN 1',  11.500,  23
16241,  1,  58.811,  16.308,  0.000,  0.000,  6,  1.02366,  -67.0014,  'ELMENDOR',  11.500,  22
16250,  1,  63.286,  17.515,  0.000,  0.000,  6,  1.01632,  -69.1569,  'SAN ANTO',  11.500,  22
16251,  1,  41.686,  11.632,  0.000,  0.000,  6,  1.01959,  -69.9950,  'CANYON L',  11.500,  22
16252,  1,  42.932,  11.972,  0.000,  0.000,  6,  1.01240,  -70.7285,  'JOHNSON ',  11.500,  23
16253,  1,  6.014,  1.701,  0.000,  0.000,  6,  1.00972,  -68.5737,  'YORKTOWN',  11.500,  24
16256,  1,  5.640,  1.595,  0.000,  0.000,  6,  1.02317,  -68.5620,  'AUSTIN 2',  11.500,  23
16261,  1,  14.439,  4.069,  0.000,  0.000,  6,  1.01683,  -69.3100,  'LACKLAND',  11.500,  26
16262,  1,  15.500,  4.367,  0.000,  0.000,  6,  1.02225,  -69.1383,  'LIBERTY ',  11.500,  23
16264,  1,  12.627,  3.561,  0.000,  0.000,  6,  1.02022,  -67.8663,  'KENEDY 1',  11.500,  24
16275,  1,  14.587,  4.111,  0.000,  0.000,  6,  1.01679,  -68.8013,  'SAN ANTO',  11.500,  26
16276,  1,  41.097,  11.469,  0.000,  0.000,  6,  1.01618,  -70.3797,  'VON ORMY',  11.500,  26
16278,  1,  19.970,  5.617,  0.000,  0.000,  6,  1.02210,  -67.7289,  'KYLE 1SE',  11.500,  23
16280,  1,  90.741,  24.860,  0.000,  0.000,  6,  1.02047,  -67.6276,  'SEGUIN 2',  11.500,  22
16281,  1,  85.069,  23.355,  0.000,  0.000,  6,  1.01935,  -69.0991,  'UNIVERSA',  11.500,  22
16282,  1,  23.773,  6.677,  0.000,  0.000,  6,  1.02315,  -70.6471,  'SPICEWOO',  11.500,  23
16283,  1,  13.269,  3.742,  0.000,  0.000,  6,  1.01861,  -69.5652,  'SAINT HE',  11.500,  22
16284,  1,  2.194,  0.621,  0.000,  0.000,  6,  1.01946,  -68.4691,  'SAN ANTO',  11.500,  26
16286,  1,  32.474,  9.094,  0.000,  0.000,  6,  1.02733,  -73.1471,  'BOERNE 2',  11.500,  26
16288,  1,  74.414,  20.508,  0.000,  0.000,  6,  1.01593,  -68.8586,  'SAN ANTO',  11.500,  26
16289,  1,  102.763,  28.018,  0.000,  0.000,  6,  1.01623,  -69.8353,  'AUSTIN 2',  11.500,  23
16290,  1,  46.190,  12.870,  0.000,  0.000,  6,  1.02727,  -69.4250,  'AUSTIN 2',  11.500,  23
16291,  1,  30.262,  8.480,  0.000,  0.000,  6,  1.01944,  -69.1936,  'SAN ANTO',  11.500,  26
16306,  1,  10.319,  2.913,  0.000,  0.000,  6,  1.02253,  -69.0574,  'AUSTIN 1',  11.500,  23
16307,  1,  38.533,  10.763,  0.000,  0.000,  6,  1.01455,  -69.0526,  'SAN ANTO',  11.500,  26
16309,  1,  90.046,  24.631,  0.000,  0.000,  6,  0.99360,  -72.7678,  'HONDO 1S',  11.500,  26
16310,  1,  20.967,  5.895,  0.000,  0.000,  6,  1.02353,  -68.0828,  'SAN ANTO',  11.500,  22
16311,  1,  51.337,  14.262,  0.000,  0.000,  6,  1.00879,  -66.7254,  'NEW ULM ',  11.500,  25
16312,  1,  5.064,  1.432,  0.000,  0.000,  6,  1.02638,  -67.6757,  'SAN ANTO',  11.500,  22
16313,  1,  26.958,  7.563,  0.000,  0.000,  6,  1.02059,  -69.6613,  'AUSTIN 3',  11.500,  23
16314,  1,  11.482,  3.239,  0.000,  0.000,  6,  1.02028,  -69.0323,  'BULVERDE',  11.500,  26
16319,  1,  19.897,  5.597,  0.000,  0.000,  6,  1.02057,  -69.1683,  'GEORGETO',  11.500,  23
16320,  1,  37.234,  10.408,  0.000,  0.000,  6,  1.02734,  -68.1404,  'SAN ANTO',  11.500,  22
16322,  1,  18.507,  5.209,  0.000,  0.000,  6,  1.02172,  -68.9231,  'FLORESVI',  11.500,  22
16323,  1,  27.593,  7.739,  0.000,  0.000,  6,  1.01532,  -68.9864,  'SAN ANTO',  11.500,  26
16324,  1,  22.497,  6.322,  0.000,  0.000,  6,  1.02071,  -68.3164,  'SAN ANTO',  11.500,  22
16325,  1,  29.117,  8.147,  0.000,  0.000,  6,  0.93482,  -77.4487,  'BUCKHOLT',  11.500,  25
16326,  1,  2.607,  0.738,  0.000,  0.000,  6,  1.01376,  -66.9694,  'SOMERVIL',  11.500,  25
16327,  1,  9.293,  2.623,  0.000,  0.000,  6,  1.00173,  -67.4657,  'WEIMAR 0',  11.500,  25
16328,  1,  10.018,  2.828,  0.000,  0.000,  6,  0.99513,  -74.8635,  'COMFORT ',  11.500,  26
16329,  1,  13.456,  3.796,  0.000,  0.000,  6,  0.99944,  -71.0105,  'NORDHEIM',  11.500,  24
16330,  1,  0.912,  0.258,  0.000,  0.000,  6,  1.02202,  -69.3819,  'AUSTIN 9',  11.500,  23
16331,  1,  79.790,  21.959,  0.000,  0.000,  6,  1.02738,  -69.7705,  'AUSTIN 2',  11.500,  23
16332,  1,  41.217,  11.501,  0.000,  0.000,  6,  1.01582,  -69.4112,  'HELOTES ',  11.500,  26
16335,  1,  31.975,  8.955,  0.000,  0.000,  6,  1.02333,  -67.7081,  'SAN ANTO',  11.500,  26
16336,  1,  56.411,  15.618,  0.000,  0.000,  6,  0.96623,  -77.2212,  'BANDERA ',  11.500,  26
16337,  1,  9.610,  2.713,  0.000,  0.000,  6,  1.02485,  -68.5133,  'SAN ANTO',  11.500,  26
16338,  1,  57.559,  15.902,  0.000,  0.000,  6,  0.93562,  -75.8623,  'ROCKDALE',  11.500,  25
16339,  1,  13.667,  3.853,  0.000,  0.000,  6,  1.01596,  -69.1215,  'CEDAR CR',  11.500,  23
16340,  1,  24.675,  6.928,  0.000,  0.000,  6,  1.01885,  -70.7375,  'NIXON 0S',  11.500,  24
16341,  1,  20.263,  5.698,  0.000,  0.000,  6,  1.01523,  -66.8476,  'CHAPPELL',  11.500,  25
16344,  1,  5.440,  1.538,  0.000,  0.000,  6,  1.02703,  -68.5572,  'ROUND RO',  11.500,  23
16345,  1,  70.419,  19.439,  0.000,  0.000,  6,  1.01873,  -69.6202,  'AUSTIN 1',  11.500,  23
16346,  1,  9.975,  2.816,  0.000,  0.000,  6,  1.01545,  -71.3381,  'LEMING 0',  11.500,  26
16351,  1,  11.242,  3.172,  0.000,  0.000,  6,  1.02540,  -68.6995,  'AUSTIN 1',  11.500,  23
16352,  1,  69.152,  19.100,  0.000,  0.000,  6,  1.02072,  -68.8178,  'SAN ANTO',  11.500,  26
16353,  1,  87.705,  24.060,  0.000,  0.000,  6,  1.02321,  -69.4659,  'ROUND RO',  11.500,  23
16355,  1,  112.751,  30.645,  0.000,  0.000,  6,  1.02484,  -69.0100,  'ROUND RO',  11.500,  23
16356,  1,  71.968,  19.864,  0.000,  0.000,  6,  1.02737,  -69.0846,  'SAN ANTO',  11.500,  26
16357,  1,  15.493,  4.363,  0.000,  0.000,  6,  0.98806,  -79.7093,  'DEVINE 0',  11.500,  26
16358,  1,  48.155,  13.408,  0.000,  0.000,  6,  1.02735,  -71.7899,  'GEORGETO',  11.500,  23
16360,  1,  19.814,  5.574,  0.000,  0.000,  6,  1.02486,  -68.8354,  'BURNET 1',  11.500,  23
17001,  1,  4.445,  1.257,  0.000,  0.000,  7,  1.00224,  -60.4214,  'INEZ 0SE',  11.500,  6
17004,  1,  123.415,  33.407,  0.000,  0.000,  7,  1.02421,  -63.0279,  'PASADENA',  11.500,  4
17010,  1,  8.701,  2.457,  0.000,  0.000,  7,  1.00676,  -67.1562,  'PRAIRIE ',  11.500,  5
17011,  1,  19.190,  5.399,  0.000,  0.000,  7,  1.02461,  -66.6413,  'CONROE 1',  11.500,  5
17012,  1,  0.685,  0.194,  0.000,  0.000,  7,  1.00017,  -64.9288,  'SIMONTON',  11.500,  3
17013,  1,  92.968,  25.431,  0.000,  0.000,  7,  1.01064,  -66.6009,  'HOUSTON ',  11.500,  5
17014,  1,  31.140,  8.721,  0.000,  0.000,  7,  1.01051,  -65.4209,  'HOUSTON ',  11.500,  4
17016,  1,  45.380,  12.645,  0.000,  0.000,  7,  1.01872,  -63.7836,  'HOUSTON ',  11.500,  4
17017,  1,  75.538,  20.807,  0.000,  0.000,  7,  1.01463,  -65.9434,  'HOUSTON ',  11.500,  3
17020,  1,  28.286,  7.932,  0.000,  0.000,  7,  1.01885,  -61.2492,  'NURSERY ',  11.500,  6
17026,  1,  22.218,  6.244,  0.000,  0.000,  7,  1.02053,  -63.4419,  'BACLIFF ',  11.500,  4
17027,  1,  66.314,  18.329,  0.000,  0.000,  7,  1.01379,  -65.8923,  'SPRING 1',  11.500,  5
17028,  1,  48.264,  13.433,  0.000,  0.000,  7,  1.01732,  -65.5569,  'HOUSTON ',  11.500,  3
17036,  1,  40.166,  11.214,  0.000,  0.000,  7,  1.02013,  -64.8511,  'CONROE 5',  11.500,  5
17039,  1,  137.549,  37.002,  0.000,  0.000,  7,  1.01599,  -64.4428,  'SUGAR LA',  11.500,  3
17041,  1,  50.758,  14.116,  0.000,  0.000,  7,  1.02172,  -62.9813,  'DAYTON 1',  11.500,  4
17044,  1,  58.531,  16.219,  0.000,  0.000,  7,  1.00421,  -60.0585,  'VICTORIA',  11.500,  6
17049,  1,  183.655,  50.220,  0.000,  0.000,  7,  1.01905,  -65.1077,  'KATY 1 2',  11.500,  3
17050,  1,  35.484,  9.922,  0.000,  0.000,  7,  1.01133,  -66.7573,  'MAGNOLIA',  11.500,  5
17051,  1,  89.686,  24.572,  0.000,  0.000,  7,  1.01452,  -65.9515,  'HOUSTON ',  11.500,  3
17052,  1,  68.963,  19.041,  0.000,  0.000,  7,  1.01221,  -64.9649,  'MISSOURI',  11.500,  3
17053,  1,  63.942,  17.694,  0.000,  0.000,  7,  1.01926,  -62.1926,  'RICHMOND',  11.500,  3
17054,  1,  54.423,  15.107,  0.000,  0.000,  7,  1.00773,  -65.9516,  'HOUSTON ',  11.500,  4
17055,  1,  67.574,  18.669,  0.000,  0.000,  7,  1.01456,  -64.6836,  'HOUSTON ',  11.500,  3
17057,  1,  51.377,  14.281,  0.000,  0.000,  7,  1.01335,  -65.8650,  'SPRING 8',  11.500,  5
17067,  1,  48.858,  13.588,  0.000,  0.000,  7,  1.00326,  -66.9195,  'HOUSTON ',  11.500,  3
17069,  1,  30.689,  8.595,  0.000,  0.000,  7,  1.00251,  -60.4355,  'EL CAMPO',  11.500,  1
17070,  1,  57.667,  15.990,  0.000,  0.000,  7,  1.01214,  -64.3566,  'HOUSTON ',  11.500,  4
17071,  1,  2.834,  0.802,  0.000,  0.000,  7,  0.98301,  -56.5005,  'PORT O C',  11.500,  6
17072,  1,  73.324,  20.218,  0.000,  0.000,  7,  1.01849,  -63.1679,  'DICKINSO',  11.500,  4
17074,  1,  40.377,  11.273,  0.000,  0.000,  7,  1.02173,  -62.4429,  'GALVESTO',  11.500,  2
17075,  1,  78.990,  21.745,  0.000,  0.000,  7,  1.02738,  -63.6781,  'HOUSTON ',  11.500,  4
17084,  1,  119.422,  32.362,  0.000,  0.000,  7,  1.01978,  -62.3936,  'LEAGUE C',  11.500,  4
17085,  1,  2.651,  0.750,  0.000,  0.000,  7,  1.00893,  -62.8326,  'LIVERPOO',  11.500,  2
17086,  1,  30.990,  8.680,  0.000,  0.000,  7,  1.01127,  -65.0492,  'HOUSTON ',  11.500,  4
17087,  1,  51.135,  14.215,  0.000,  0.000,  7,  1.01435,  -64.0516,  'SUGAR LA',  11.500,  3
17088,  1,  59.447,  16.462,  0.000,  0.000,  7,  0.99731,  -65.6525,  'RICHMOND',  11.500,  3
17089,  1,  48.759,  13.573,  0.000,  0.000,  7,  1.02735,  -66.4963,  'HOUSTON ',  11.500,  3
17090,  1,  7.327,  2.070,  0.000,  0.000,  7,  1.01286,  -66.4445,  'PINEHURS',  11.500,  5
17091,  1,  135.659,  36.563,  0.000,  0.000,  7,  1.02743,  -66.2831,  'PEARLAND',  11.500,  3
17092,  1,  31.778,  8.898,  0.000,  0.000,  7,  1.00996,  -65.5717,  'HOUSTON ',  11.500,  3
17093,  1,  74.980,  20.647,  0.000,  0.000,  7,  1.00595,  -66.0327,  'HOUSTON ',  11.500,  3
17094,  1,  55.488,  15.404,  0.000,  0.000,  7,  1.01994,  -66.4881,  'HOUSTON ',  11.500,  3
17100,  1,  41.355,  11.538,  0.000,  0.000,  7,  1.01161,  -64.7982,  'HOUSTON ',  11.500,  4
17101,  1,  141.382,  37.968,  0.000,  0.000,  7,  1.01397,  -65.2249,  'HOUSTON ',  11.500,  3
17102,  1,  78.538,  21.599,  0.000,  0.000,  7,  1.00683,  -66.4823,  'TOMBALL ',  11.500,  5
17103,  1,  37.801,  10.560,  0.000,  0.000,  7,  1.01178,  -64.9653,  'HOUSTON ',  11.500,  4
17106,  1,  64.895,  17.956,  0.000,  0.000,  7,  1.02477,  -62.6265,  'DEER PAR',  11.500,  4
17116,  1,  8.756,  2.473,  0.000,  0.000,  7,  0.99930,  -65.2966,  'WALLIS 0',  11.500,  1
17117,  1,  60.799,  16.839,  0.000,  0.000,  7,  1.01246,  -65.8098,  'HOUSTON ',  11.500,  3
17118,  1,  90.413,  24.750,  0.000,  0.000,  7,  1.00646,  -66.4106,  'SPRING 4',  11.500,  5
17119,  1,  33.283,  9.314,  0.000,  0.000,  7,  1.01193,  -64.7431,  'SOUTH HO',  11.500,  4
17120,  1,  101.130,  27.564,  0.000,  0.000,  7,  1.00447,  -66.5978,  'HOUSTON ',  11.500,  3
17123,  1,  6.018,  1.702,  0.000,  0.000,  7,  0.98072,  -56.0033,  'SEADRIFT',  11.500,  6
17124,  1,  133.382,  35.915,  0.000,  0.000,  7,  1.00925,  -65.6031,  'HOUSTON ',  11.500,  3
17127,  1,  159.746,  43.675,  0.000,  0.000,  7,  1.01769,  -63.0195,  'SUGAR LA',  11.500,  3
17128,  1,  30.727,  8.608,  0.000,  0.000,  7,  1.01966,  -64.9266,  'CONROE 7',  11.500,  5
17129,  1,  4.231,  1.196,  0.000,  0.000,  7,  1.01586,  -59.5552,  'LOLITA 0',  11.500,  6
17132,  1,  46.669,  12.997,  0.000,  0.000,  7,  1.01802,  -62.7549,  'LAPORTE ',  11.500,  4
17143,  1,  43.090,  12.015,  0.000,  0.000,  7,  1.01323,  -66.5915,  'NEW CANE',  11.500,  5
17144,  1,  62.052,  17.178,  0.000,  0.000,  7,  1.01297,  -64.4153,  'HOUSTON ',  11.500,  4
17145,  1,  82.313,  22.632,  0.000,  0.000,  7,  1.02738,  -66.8241,  'HOUSTON ',  11.500,  4
17147,  1,  31.908,  8.934,  0.000,  0.000,  7,  1.01346,  -65.2415,  'HOUSTON ',  11.500,  3
17148,  1,  39.158,  10.933,  0.000,  0.000,  7,  1.00887,  -66.3848,  'HOUSTON ',  11.500,  3
17149,  1,  5.990,  1.694,  0.000,  0.000,  7,  0.99846,  -59.2781,  'BLOOMING',  11.500,  6
17151,  1,  22.760,  6.396,  0.000,  0.000,  7,  1.02595,  -65.3538,  'WILLIS 2',  11.500,  5
17152,  1,  2.425,  0.687,  0.000,  0.000,  7,  1.01130,  -65.2787,  'HOUSTON ',  11.500,  3
17153,  1,  22.911,  6.432,  0.000,  0.000,  7,  0.97483,  -52.8042,  'PALACIOS',  11.500,  1
17154,  1,  25.060,  7.035,  0.000,  0.000,  7,  1.01747,  -66.2107,  'CONROE 4',  11.500,  5
17155,  1,  49.141,  13.667,  0.000,  0.000,  7,  1.00689,  -65.4599,  'HOUSTON ',  11.500,  3
17157,  1,  109.251,  29.711,  0.000,  0.000,  7,  1.01548,  -65.2823,  'SPRING 2',  11.500,  5
17158,  1,  57.007,  15.808,  0.000,  0.000,  7,  1.00672,  -65.8934,  'KINGWOOD',  11.500,  4
17161,  1,  91.720,  25.117,  0.000,  0.000,  7,  1.01910,  -64.4102,  'HOUSTON ',  11.500,  3
17172,  1,  59.520,  16.501,  0.000,  0.000,  7,  1.02352,  -62.3977,  'TEXAS CI',  11.500,  2
17173,  1,  65.514,  18.106,  0.000,  0.000,  7,  1.00540,  -66.4097,  'KINGWOOD',  11.500,  4
17174,  1,  75.528,  20.800,  0.000,  0.000,  7,  1.01105,  -64.1040,  'HOUSTON ',  11.500,  4
17177,  1,  131.548,  35.449,  0.000,  0.000,  7,  1.00999,  -65.8884,  'SPRING 7',  11.500,  5
17178,  1,  78.961,  21.712,  0.000,  0.000,  7,  1.00703,  -66.5980,  'HOUSTON ',  11.500,  3
17179,  1,  38.880,  10.856,  0.000,  0.000,  7,  1.00745,  -64.7756,  'FRESNO 0',  11.500,  3
17180,  1,  57.314,  15.893,  0.000,  0.000,  7,  1.01041,  -65.7971,  'HOUSTON ',  11.500,  3
17181,  1,  81.695,  22.442,  0.000,  0.000,  7,  1.00822,  -66.4882,  'HOUSTON ',  11.500,  3
17182,  1,  1.202,  0.341,  0.000,  0.000,  7,  1.00288,  -65.5784,  'PATTISON',  11.500,  3
17183,  1,  145.402,  39.045,  0.000,  0.000,  7,  1.02744,  -66.3426,  'HOUSTON ',  11.500,  3
17185,  1,  86.500,  23.737,  0.000,  0.000,  7,  1.02105,  -60.9603,  'MISSOURI',  11.500,  3
17188,  1,  49.126,  13.668,  0.000,  0.000,  7,  1.01548,  -64.1468,  'HOUSTON ',  11.500,  3
17198,  1,  54.380,  15.107,  0.000,  0.000,  7,  1.02736,  -66.1872,  'TOMBALL ',  11.500,  5
17201,  1,  146.276,  39.235,  0.000,  0.000,  7,  1.02032,  -65.6827,  'CYPRESS ',  11.500,  5
17202,  1,  20.169,  5.671,  0.000,  0.000,  7,  1.00739,  -67.2511,  'HEMPSTEA',  11.500,  5
17203,  1,  17.392,  4.895,  0.000,  0.000,  7,  0.99587,  -60.9998,  'WEST COL',  11.500,  1
17213,  1,  44.542,  12.414,  0.000,  0.000,  7,  1.01536,  -63.5172,  'SANTA FE',  11.500,  2
17214,  1,  63.262,  17.501,  0.000,  0.000,  7,  1.00840,  -65.1417,  'HOUSTON ',  11.500,  3
17215,  1,  38.105,  10.644,  0.000,  0.000,  7,  1.01301,  -66.0178,  'SPRING 5',  11.500,  5
17216,  1,  59.683,  16.534,  0.000,  0.000,  7,  1.00803,  -65.8191,  'HOUSTON ',  11.500,  3
17217,  1,  43.263,  12.061,  0.000,  0.000,  7,  1.01208,  -65.8305,  'HOUSTON ',  11.500,  4
17218,  1,  23.280,  6.540,  0.000,  0.000,  7,  1.01223,  -66.7464,  'MONTGOME',  11.500,  5
17219,  1,  0.797,  0.226,  0.000,  0.000,  7,  1.00795,  -62.8430,  'HUNGERFO',  11.500,  1
17220,  1,  100.529,  27.413,  0.000,  0.000,  7,  1.00730,  -65.8651,  'HOUSTON ',  11.500,  3
17221,  1,  137.367,  36.922,  0.000,  0.000,  7,  1.00728,  -65.6892,  'HOUSTON ',  11.500,  3
17222,  1,  62.168,  17.207,  0.000,  0.000,  7,  1.01003,  -65.1466,  'HOUSTON ',  11.500,  3
17223,  1,  30.509,  8.547,  0.000,  0.000,  7,  1.01287,  -65.6638,  'HOUSTON ',  11.500,  5
17224,  1,  19.167,  5.392,  0.000,  0.000,  7,  1.00764,  -65.9686,  'HOUSTON ',  11.500,  3
17225,  1,  74.315,  20.469,  0.000,  0.000,  7,  1.00576,  -66.8940,  'HOUSTON ',  11.500,  3
17226,  1,  31.894,  8.930,  0.000,  0.000,  7,  1.01284,  -65.5403,  'HOUSTON ',  11.500,  3
17229,  1,  208.632,  57.046,  0.000,  0.000,  7,  1.01753,  -63.9567,  'HOUSTON ',  11.500,  3
17230,  1,  4.626,  1.308,  0.000,  0.000,  7,  1.01641,  -64.2550,  'BEASLEY ',  11.500,  1
17231,  1,  29.914,  8.383,  0.000,  0.000,  7,  1.01509,  -63.5003,  'HOUSTON ',  11.500,  4
17232,  1,  23.582,  6.625,  0.000,  0.000,  7,  1.02455,  -62.8474,  'LA MARQU',  11.500,  2
17233,  1,  15.155,  4.270,  0.000,  0.000,  7,  1.00725,  -67.2502,  'WALLER 0',  11.500,  5
17234,  1,  36.708,  10.260,  0.000,  0.000,  7,  1.01391,  -66.4462,  'PORTER 0',  11.500,  5
17235,  1,  87.403,  23.986,  0.000,  0.000,  7,  1.02739,  -67.0473,  'CYPRESS ',  11.500,  3
17236,  1,  21.369,  6.008,  0.000,  0.000,  7,  1.02732,  -66.5450,  'HOUSTON ',  11.500,  5
17237,  1,  8.699,  2.457,  0.000,  0.000,  7,  1.00033,  -64.4607,  'FULSHEAR',  11.500,  1
17238,  1,  28.939,  8.114,  0.000,  0.000,  7,  1.02733,  -64.0227,  'LIBERTY ',  11.500,  4
17239,  1,  21.981,  6.178,  0.000,  0.000,  7,  1.01572,  -63.4104,  'WINNIE 0',  11.500,  4
17240,  1,  56.808,  15.757,  0.000,  0.000,  7,  1.01211,  -65.8377,  'HOUSTON ',  11.500,  3
17241,  1,  53.417,  14.833,  0.000,  0.000,  7,  1.00762,  -66.1905,  'HOUSTON ',  11.500,  3
17242,  1,  45.315,  12.623,  0.000,  0.000,  7,  1.00988,  -66.1305,  'HOUSTON ',  11.500,  3
17243,  1,  49.872,  13.871,  0.000,  0.000,  7,  1.01470,  -65.2458,  'CROSBY 0',  11.500,  4
17244,  1,  25.896,  7.266,  0.000,  0.000,  7,  1.00785,  -64.2571,  'MANVEL 0',  11.500,  3
17245,  1,  70.972,  19.580,  0.000,  0.000,  7,  1.01215,  -66.7811,  'HOUSTON ',  11.500,  5
17246,  1,  128.997,  34.771,  0.000,  0.000,  7,  1.00286,  -66.9657,  'HOUSTON ',  11.500,  3
17247,  1,  6.342,  1.793,  0.000,  0.000,  7,  0.99676,  -61.3525,  'DAMON 0S',  11.500,  1
17248,  1,  147.056,  39.364,  0.000,  0.000,  7,  1.00476,  -66.3526,  'HOUSTON ',  11.500,  3
17249,  1,  43.731,  12.189,  0.000,  0.000,  7,  1.00959,  -65.7238,  'HOUSTON ',  11.500,  3
17250,  1,  17.923,  5.045,  0.000,  0.000,  7,  1.01632,  -65.2292,  'HOUSTON ',  11.500,  3
17251,  1,  23.759,  6.672,  0.000,  0.000,  7,  1.01139,  -67.1874,  'HOCKLEY ',  11.500,  5
17253,  1,  57.615,  15.976,  0.000,  0.000,  7,  1.01083,  -61.4790,  'ANGLETON',  11.500,  2
17254,  1,  22.770,  6.398,  0.000,  0.000,  7,  1.02395,  -66.1125,  'CONROE 3',  11.500,  5
17255,  1,  39.389,  10.998,  0.000,  0.000,  7,  1.01403,  -64.5438,  'HOUSTON ',  11.500,  3
17256,  1,  58.835,  16.305,  0.000,  0.000,  7,  1.00934,  -65.3076,  'HOUSTON ',  11.500,  3
17257,  1,  77.019,  21.197,  0.000,  0.000,  7,  1.00948,  -64.4180,  'PEARLAND',  11.500,  4
17258,  1,  28.668,  8.036,  0.000,  0.000,  7,  1.01083,  -65.2254,  'HOUSTON ',  11.500,  3
17259,  1,  99.479,  27.155,  0.000,  0.000,  7,  1.01563,  -65.1758,  'HOUSTON ',  11.500,  4
17260,  1,  85.916,  23.576,  0.000,  0.000,  7,  1.01729,  -64.0538,  'CHANNELV',  11.500,  4
17262,  1,  51.975,  14.441,  0.000,  0.000,  7,  1.00904,  -54.3346,  'BAY CITY',  11.500,  1
17265,  1,  39.964,  11.158,  0.000,  0.000,  7,  1.01924,  -62.5200,  'PASADENA',  11.500,  4
17271,  1,  17.274,  4.863,  0.000,  0.000,  7,  1.00857,  -66.2469,  'BROOKSHI',  11.500,  3
17272,  1,  29.301,  8.212,  0.000,  0.000,  7,  1.01042,  -64.9424,  'HOUSTON ',  11.500,  3
17273,  1,  23.101,  6.491,  0.000,  0.000,  7,  1.02733,  -63.2686,  'TEXAS CI',  11.500,  2
17275,  1,  18.591,  5.231,  0.000,  0.000,  7,  1.01102,  -62.4404,  'VICTORIA',  11.500,  6
17276,  1,  47.528,  13.236,  0.000,  0.000,  7,  1.02735,  -66.1472,  'HOUSTON ',  11.500,  3
17277,  1,  12.456,  3.513,  0.000,  0.000,  7,  1.02732,  -61.6975,  'GANADO 0',  11.500,  6
17279,  1,  90.953,  24.920,  0.000,  0.000,  7,  1.02273,  -62.2761,  'MONT BEL',  11.500,  4
17283,  1,  56.517,  15.682,  0.000,  0.000,  7,  1.01781,  -62.5530,  'BAYTOWN ',  11.500,  4
17290,  1,  39.981,  11.159,  0.000,  0.000,  7,  1.00841,  -66.6753,  'SPRING 6',  11.500,  5
17291,  1,  53.618,  14.885,  0.000,  0.000,  7,  1.00306,  -66.6626,  'HUMBLE 2',  11.500,  5
17292,  1,  62.422,  17.281,  0.000,  0.000,  7,  1.01640,  -65.0514,  'HOUSTON ',  11.500,  5
17293,  1,  10.225,  2.886,  0.000,  0.000,  7,  1.01590,  -63.1321,  'SANTA FE',  11.500,  2
17294,  1,  4.624,  1.308,  0.000,  0.000,  7,  1.02731,  -62.0900,  'PORT BOL',  11.500,  4
17295,  1,  65.793,  18.186,  0.000,  0.000,  7,  1.00965,  -66.1040,  'HOUSTON ',  11.500,  5
17296,  1,  60.509,  16.753,  0.000,  0.000,  7,  1.00332,  -66.7463,  'HOUSTON ',  11.500,  3
17297,  1,  63.589,  17.588,  0.000,  0.000,  7,  1.00621,  -65.5238,  'HOUSTON ',  11.500,  3
17298,  1,  68.952,  19.035,  0.000,  0.000,  7,  1.00929,  -66.2159,  'HOUSTON ',  11.500,  3
17299,  1,  10.894,  3.074,  0.000,  0.000,  7,  1.00043,  -63.2130,  'EAGLE LA',  11.500,  1
17300,  1,  32.855,  9.199,  0.000,  0.000,  7,  1.02734,  -66.7276,  'CONROE 2',  11.500,  5
17301,  1,  49.700,  13.821,  0.000,  0.000,  7,  1.00845,  -64.5508,  'WEBSTER ',  11.500,  4
17302,  1,  18.346,  5.161,  0.000,  0.000,  7,  0.99846,  -57.1304,  'SWEENY 0',  11.500,  1
17303,  1,  4.960,  1.403,  0.000,  0.000,  7,  1.01097,  -59.9871,  'BLESSING',  11.500,  1
17306,  1,  6.528,  1.845,  0.000,  0.000,  7,  1.00574,  -60.2694,  'WHARTON ',  11.500,  1
17313,  1,  60.600,  16.782,  0.000,  0.000,  7,  1.00799,  -60.9937,  'LAKE JAC',  11.500,  2
17314,  1,  13.247,  3.734,  0.000,  0.000,  7,  0.99903,  -66.1990,  'BELLVILL',  11.500,  5
17315,  1,  35.169,  9.836,  0.000,  0.000,  7,  1.01933,  -65.9542,  'KATY 4 0',  11.500,  3
17316,  1,  32.084,  8.981,  0.000,  0.000,  7,  1.00819,  -64.9969,  'HOUSTON ',  11.500,  3
17317,  1,  77.043,  21.208,  0.000,  0.000,  7,  1.01320,  -63.5583,  'FRIENDSW',  11.500,  4
17318,  1,  56.912,  15.782,  0.000,  0.000,  7,  1.00729,  -65.2020,  'HOUSTON ',  11.500,  4
17319,  1,  16.789,  4.727,  0.000,  0.000,  7,  1.00952,  -66.0215,  'HOUSTON ',  11.500,  5
17330,  1,  115.628,  31.352,  0.000,  0.000,  7,  1.00953,  -65.7027,  'HOUSTON ',  11.500,  3
17333,  1,  17.061,  4.804,  0.000,  0.000,  7,  1.01594,  -63.7199,  'PASADENA',  11.500,  4
17336,  1,  70.026,  19.327,  0.000,  0.000,  7,  1.01356,  -64.6967,  'STAFFORD',  11.500,  3
17337,  1,  15.831,  4.459,  0.000,  0.000,  7,  1.00265,  -62.8279,  'EDNA 0SE',  11.500,  6
17338,  1,  73.128,  20.156,  0.000,  0.000,  7,  1.00994,  -65.2219,  'HOUSTON ',  11.500,  4
17339,  1,  22.898,  6.431,  0.000,  0.000,  7,  0.99803,  -60.4642,  'NEEDVILL',  11.500,  1
17340,  1,  20.430,  5.744,  0.000,  0.000,  7,  1.00158,  -66.1478,  'SEALY 0S',  11.500,  3
17343,  1,  115.279,  31.238,  0.000,  0.000,  7,  1.00119,  -64.4862,  'KATY 3 2',  11.500,  3
17344,  1,  67.641,  18.680,  0.000,  0.000,  7,  1.00590,  -66.4925,  'HOUSTON ',  11.500,  3
17345,  1,  51.056,  14.192,  0.000,  0.000,  7,  1.01136,  -64.8759,  'HOUSTON ',  11.500,  4
17362,  1,  33.033,  9.244,  0.000,  0.000,  7,  1.00673,  -66.0909,  'HOUSTON ',  11.500,  3
17363,  1,  17.907,  5.040,  0.000,  0.000,  7,  1.01272,  -63.3541,  'GALVESTO',  11.500,  2
17364,  1,  6.932,  1.959,  0.000,  0.000,  7,  1.00070,  -64.3578,  'EAST BER',  11.500,  1
17365,  1,  54.230,  15.058,  0.000,  0.000,  7,  1.01366,  -65.6291,  'HOUSTON ',  11.500,  4
17380,  1,  34.321,  9.602,  0.000,  0.000,  7,  1.01558,  -61.5087,  'FREEPORT',  11.500,  2
17381,  1,  52.693,  14.639,  0.000,  0.000,  7,  1.01328,  -66.0331,  'HOUSTON ',  11.500,  4
17382,  1,  56.643,  15.710,  0.000,  0.000,  7,  1.00833,  -65.4538,  'HOUSTON ',  11.500,  3
17383,  1,  47.026,  13.093,  0.000,  0.000,  7,  1.01364,  -62.7025,  'ROSHARON',  11.500,  2
17384,  1,  44.636,  12.436,  0.000,  0.000,  7,  1.00688,  -65.8615,  'HOUSTON ',  11.500,  3
17385,  1,  84.758,  23.258,  0.000,  0.000,  7,  1.00987,  -66.4563,  'HOUSTON ',  11.500,  3
17386,  1,  70.839,  19.541,  0.000,  0.000,  7,  1.00840,  -65.8685,  'HOUSTON ',  11.500,  3
17387,  1,  103.996,  28.320,  0.000,  0.000,  7,  1.00724,  -66.1228,  'HUMBLE 1',  11.500,  4
17388,  1,  84.023,  23.069,  0.000,  0.000,  7,  1.01414,  -66.3346,  'HOUSTON ',  11.500,  3
17391,  1,  22.060,  6.201,  0.000,  0.000,  7,  1.02399,  -64.4406,  'WILLIS 1',  11.500,  5
17392,  1,  34.076,  9.535,  0.000,  0.000,  7,  1.02090,  -63.2505,  'BAYTOWN ',  11.500,  4
17393,  1,  5.629,  1.591,  0.000,  0.000,  7,  0.99955,  -60.8493,  'VAN VLEC',  11.500,  1
17394,  1,  21.963,  6.172,  0.000,  0.000,  7,  1.00963,  -65.2537,  'HUFFMAN ',  11.500,  4
17395,  1,  46.774,  13.024,  0.000,  0.000,  7,  1.01327,  -66.2501,  'HOUSTON ',  11.500,  3
17396,  1,  14.992,  4.224,  0.000,  0.000,  7,  1.00721,  -65.6691,  'HOUSTON ',  11.500,  3
17397,  1,  71.610,  19.767,  0.000,  0.000,  7,  1.02737,  -65.6680,  'ROSENBER',  11.500,  3
17398,  1,  53.797,  14.941,  0.000,  0.000,  7,  1.01564,  -64.1507,  'PASADENA',  11.500,  4
17399,  1,  33.150,  9.277,  0.000,  0.000,  7,  1.01284,  -64.9509,  'HOUSTON ',  11.500,  3
17403,  1,  40.366,  11.267,  0.000,  0.000,  7,  1.01503,  -63.9857,  'PASADENA',  11.500,  4
17404,  1,  113.350,  30.754,  0.000,  0.000,  7,  1.00685,  -66.7148,  'HOUSTON ',  11.500,  5
17405,  1,  30.116,  8.439,  0.000,  0.000,  7,  1.02144,  -62.8037,  'GALVESTO',  11.500,  2
17408,  1,  41.525,  11.577,  0.000,  0.000,  7,  0.99149,  -57.8209,  'POINT CO',  11.500,  6
17410,  1,  119.051,  32.237,  0.000,  0.000,  7,  1.00969,  -65.0124,  'KATY 2 1',  11.500,  3
17411,  1,  39.248,  10.959,  0.000,  0.000,  7,  1.01283,  -66.4511,  'SPRING 3',  11.500,  5
17412,  1,  5.581,  1.578,  0.000,  0.000,  7,  1.00933,  -62.4061,  'DANBURY ',  11.500,  2
17413,  1,  25.740,  7.222,  0.000,  0.000,  7,  1.00462,  -61.7650,  'WHARTON ',  11.500,  1
17417,  1,  62.511,  17.304,  0.000,  0.000,  7,  1.01522,  -65.6466,  'HOUSTON ',  11.500,  3
17418,  1,  30.370,  8.509,  0.000,  0.000,  7,  1.01522,  -65.3827,  'HOUSTON ',  11.500,  3
17419,  1,  70.507,  19.460,  0.000,  0.000,  7,  1.01598,  -63.2974,  'LA PORTE',  11.500,  4
17421,  1,  37.243,  10.408,  0.000,  0.000,  7,  1.01453,  -66.1215,  'MAGNOLIA',  11.500,  5
17424,  1,  90.172,  24.705,  0.000,  0.000,  7,  1.01780,  -62.6904,  'ALVIN 2S',  11.500,  2
17425,  1,  77.476,  21.314,  0.000,  0.000,  7,  1.00555,  -66.8532,  'HOUSTON ',  11.500,  3
17426,  1,  32.857,  9.191,  0.000,  0.000,  7,  0.98870,  -59.3383,  'BRAZORIA',  11.500,  2
17427,  1,  123.621,  33.401,  0.000,  0.000,  7,  1.00524,  -66.8270,  'HOUSTON ',  11.500,  3
17430,  1,  39.878,  11.131,  0.000,  0.000,  7,  1.00945,  -60.7266,  'FREEPORT',  11.500,  2
17431,  1,  18.657,  5.250,  0.000,  0.000,  7,  1.01644,  -65.4936,  'CONROE 6',  11.500,  5
17432,  1,  13.914,  3.922,  0.000,  0.000,  7,  1.01852,  -71.5104,  'MADISONV',  11.500,  5
18001,  1,  7.524,  2.126,  0.000,  0.000,  8,  1.01902,  -69.9245,  'NORMANGE',  11.500,  7
18002,  1,  5.022,  1.420,  0.000,  0.000,  8,  1.02067,  -71.4925,  'ARP 0SE ',  11.500,  8
18003,  1,  9.032,  2.551,  0.000,  0.000,  8,  1.02731,  -70.9260,  'CENTERVI',  11.500,  7
18005,  1,  53.095,  14.756,  0.000,  0.000,  8,  1.02735,  -68.9645,  'LUFKIN 3',  11.500,  8
18006,  1,  19.793,  5.568,  0.000,  0.000,  8,  1.02732,  -69.7372,  'FLINT 0S',  11.500,  8
18007,  1,  15.828,  4.459,  0.000,  0.000,  8,  1.02081,  -70.2391,  'BULLARD ',  11.500,  8
18008,  1,  17.041,  4.798,  0.000,  0.000,  8,  1.01305,  -71.4677,  'CHANDLER',  11.500,  8
18009,  1,  6.362,  1.799,  0.000,  0.000,  8,  1.01393,  -67.1691,  'PLANTERS',  11.500,  7
18010,  1,  3.722,  1.053,  0.000,  0.000,  8,  1.01453,  -69.0025,  'MARQUEZ ',  11.500,  7
18011,  1,  14.381,  4.053,  0.000,  0.000,  8,  1.01911,  -67.1348,  'TENNESSE',  11.500,  7
18012,  1,  4.317,  1.221,  0.000,  0.000,  8,  1.02502,  -66.1266,  'ANDERSON',  11.500,  7
18013,  1,  30.069,  8.427,  0.000,  0.000,  8,  1.02730,  -71.7560,  'MINEOLA ',  11.500,  8
18014,  1,  9.363,  2.644,  0.000,  0.000,  8,  1.01190,  -72.9318,  'LOVELADY',  11.500,  7
18015,  1,  9.857,  2.783,  0.000,  0.000,  8,  1.01919,  -71.0466,  'HUNTINGT',  11.500,  8
18016,  1,  42.694,  11.911,  0.000,  0.000,  8,  1.02734,  -67.8925,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.021,  2.266,  0.000,  0.000,  8,  1.01798,  -70.3427,  'FRANKSTO',  11.500,  8
18019,  1,  66.324,  18.344,  0.000,  0.000,  8,  1.02736,  -70.2152,  'TYLER 4 ',  11.500,  8
18020,  1,  8.897,  2.513,  0.000,  0.000,  8,  1.01509,  -71.1228,  'BEN WHEE',  11.500,  8
18021,  1,  10.009,  2.825,  0.000,  0.000,  8,  1.02724,  -69.2727,  'GARRISON',  11.500,  8
18022,  1,  5.024,  1.421,  0.000,  0.000,  8,  1.02731,  -70.4610,  'ETOILE 0',  11.500,  8
18025,  1,  33.883,  9.483,  0.000,  0.000,  8,  1.02734,  -70.8602,  'PALESTIN',  11.500,  8
18026,  1,  29.934,  8.388,  0.000,  0.000,  8,  1.01625,  -71.9931,  'LINDALE ',  11.500,  8
18027,  1,  23.306,  6.547,  0.000,  0.000,  8,  1.02436,  -70.1134,  'WHITEHOU',  11.500,  8
18028,  1,  14.518,  4.092,  0.000,  0.000,  8,  1.01397,  -72.1829,  'OVERTON ',  11.500,  8
18029,  1,  20.238,  5.691,  0.000,  0.000,  8,  1.01248,  -71.6216,  'GRAND SA',  11.500,  8
18032,  1,  43.490,  12.130,  0.000,  0.000,  8,  1.02960,  -65.2538,  'SHIRO 2S',  11.500,  7
18037,  1,  8.901,  2.514,  0.000,  0.000,  8,  1.01447,  -72.2638,  'MIDWAY 0',  11.500,  7
18038,  1,  39.260,  10.965,  0.000,  0.000,  8,  1.02148,  -67.4241,  'SULPHUR ',  11.500,  8
18039,  1,  6.644,  1.878,  0.000,  0.000,  8,  1.02042,  -71.6652,  'VAN 0SE ',  11.500,  8
18040,  1,  9.206,  2.600,  0.000,  0.000,  8,  1.01384,  -70.2126,  'MURCHISO',  11.500,  8
18041,  1,  26.042,  7.309,  0.000,  0.000,  8,  1.02733,  -70.9587,  'NACOGDOC',  11.500,  8
18042,  1,  13.959,  3.934,  0.000,  0.000,  8,  1.01303,  -71.8177,  'DIBOLL 0',  11.500,  8
18052,  1,  9.662,  2.728,  0.000,  0.000,  8,  1.02367,  -70.7094,  'TYLER 8 ',  11.500,  8
18053,  1,  12.302,  3.470,  0.000,  0.000,  8,  1.01373,  -70.8842,  'ATHENS 1',  11.500,  8
18054,  1,  12.978,  3.659,  0.000,  0.000,  8,  1.01027,  -71.0794,  'BUFFALO ',  11.500,  7
18055,  1,  17.834,  5.021,  0.000,  0.000,  8,  1.02776,  -69.1975,  'RUSK 0SE',  11.500,  8
18056,  1,  6.746,  1.906,  0.000,  0.000,  8,  1.02556,  -71.1578,  'WINONA 0',  11.500,  8
18062,  1,  5.243,  1.483,  0.000,  0.000,  8,  1.02989,  -66.8788,  'CUSHING ',  11.500,  8
18063,  1,  46.115,  12.846,  0.000,  0.000,  8,  1.01816,  -71.9086,  'NACOGDOC',  11.500,  8
18064,  1,  13.045,  3.679,  0.000,  0.000,  8,  1.02313,  -66.3674,  'FAIRFIEL',  11.500,  7
18065,  1,  3.501,  0.990,  0.000,  0.000,  8,  1.01674,  -69.5518,  'TRINIDAD',  11.500,  7
18066,  1,  2.191,  0.620,  0.000,  0.000,  8,  1.02109,  -67.0443,  'DIKE 0SE',  11.500,  8
18072,  1,  41.822,  11.666,  0.000,  0.000,  8,  1.01199,  -68.9104,  'PALESTIN',  11.500,  8
18073,  1,  9.798,  2.766,  0.000,  0.000,  8,  1.01766,  -71.2332,  'EMORY 0S',  11.500,  8
18081,  1,  12.996,  3.664,  0.000,  0.000,  8,  1.01759,  -71.3363,  'TYLER 9 ',  11.500,  8
18086,  1,  14.641,  4.125,  0.000,  0.000,  8,  1.00111,  -69.6019,  'FRANKLIN',  11.500,  7
18089,  1,  9.064,  2.560,  0.000,  0.000,  8,  1.02509,  -70.8220,  'TYLER 3 ',  11.500,  8
18090,  1,  8.058,  2.277,  0.000,  0.000,  8,  1.01983,  -72.3246,  'ELKHART ',  11.500,  7
18091,  1,  5.932,  1.677,  0.000,  0.000,  8,  1.02731,  -67.8305,  'WORTHAM ',  11.500,  7
18092,  1,  3.551,  1.005,  0.000,  0.000,  8,  1.01380,  -71.6370,  'OAKWOOD ',  11.500,  7
18093,  1,  3.182,  0.901,  0.000,  0.000,  8,  1.02506,  -65.8220,  'COOKVILL',  11.500,  8
18095,  1,  93.851,  25.669,  0.000,  0.000,  8,  1.01310,  -67.0146,  'COLLEGE ',  11.500,  7
18096,  1,  3.372,  0.954,  0.000,  0.000,  8,  1.01821,  -70.0829,  'EDGEWOOD',  11.500,  8
18100,  1,  23.699,  6.657,  0.000,  0.000,  8,  1.02395,  -70.9011,  'TYLER 2 ',  11.500,  8
18101,  1,  6.830,  1.930,  0.000,  0.000,  8,  1.01766,  -71.3266,  'ALTO 0SE',  11.500,  8
18102,  1,  2.847,  0.806,  0.000,  0.000,  8,  0.96115,  -73.7206,  'CALVERT ',  11.500,  7
18103,  1,  5.542,  1.567,  0.000,  0.000,  8,  1.01664,  -67.7174,  'JEWETT 2',  11.500,  7
18104,  1,  36.357,  10.164,  0.000,  0.000,  8,  1.01919,  -67.3839,  'NAVASOTA',  11.500,  7
18106,  1,  61.155,  16.941,  0.000,  0.000,  8,  1.01987,  -66.3478,  'MOUNT PL',  11.500,  8
18107,  1,  4.866,  1.376,  0.000,  0.000,  8,  1.02721,  -66.5026,  'SCROGGIN',  11.500,  8
18108,  1,  18.629,  5.242,  0.000,  0.000,  8,  1.01956,  -71.0493,  'WILLS PO',  11.500,  8
18109,  1,  29.725,  8.330,  0.000,  0.000,  8,  1.01201,  -69.9741,  'ATHENS 2',  11.500,  8
18110,  1,  10.356,  2.923,  0.000,  0.000,  8,  1.02730,  -68.6862,  'POINT 0S',  11.500,  8
18111,  1,  57.743,  16.017,  0.000,  0.000,  8,  1.02049,  -70.8732,  'LUFKIN 2',  11.500,  8
18114,  1,  15.563,  4.385,  0.000,  0.000,  8,  1.03167,  -66.6227,  'JACKSONV',  11.500,  8
18118,  1,  31.642,  8.861,  0.000,  0.000,  8,  1.01271,  -73.2004,  'CROCKETT',  11.500,  7
18119,  1,  29.287,  8.211,  0.000,  0.000,  8,  1.03064,  -66.1718,  'HENDERSO',  11.500,  8
18120,  1,  13.633,  3.844,  0.000,  0.000,  8,  1.02732,  -68.0221,  'BRYAN 3 ',  11.500,  7
18121,  1,  48.488,  13.498,  0.000,  0.000,  8,  1.02485,  -69.4537,  'JACKSONV',  11.500,  8
18122,  1,  15.050,  4.241,  0.000,  0.000,  8,  1.02350,  -68.2636,  'BRYAN 5 ',  11.500,  7
18123,  1,  7.626,  2.155,  0.000,  0.000,  8,  1.01434,  -69.7122,  'MALAKOFF',  11.500,  8
18124,  1,  8.719,  2.463,  0.000,  0.000,  8,  1.02521,  -67.6431,  'CUMBY 0S',  11.500,  8
18125,  1,  22.830,  6.415,  0.000,  0.000,  8,  1.02733,  -72.0716,  'NACOGDOC',  11.500,  8
18132,  1,  15.735,  4.432,  0.000,  0.000,  8,  1.00991,  -69.9287,  'TEAGUE 0',  11.500,  7
18134,  1,  68.298,  18.876,  0.000,  0.000,  8,  1.02682,  -69.0384,  'TYLER 7 ',  11.500,  8
18135,  1,  37.370,  10.446,  0.000,  0.000,  8,  1.02537,  -70.5872,  'TYLER 6 ',  11.500,  8
18136,  1,  4.591,  1.298,  0.000,  0.000,  8,  1.02298,  -70.5380,  'YANTIS 0',  11.500,  8
18137,  1,  13.899,  3.919,  0.000,  0.000,  8,  1.01896,  -70.5183,  'POLLOK 0',  11.500,  8
18138,  1,  2.921,  0.827,  0.000,  0.000,  8,  1.02730,  -71.3792,  'TYLER 1 ',  11.500,  8
18140,  1,  70.123,  19.355,  0.000,  0.000,  8,  1.01516,  -67.0533,  'COLLEGE ',  11.500,  7
18141,  1,  10.284,  2.903,  0.000,  0.000,  8,  1.02225,  -69.1664,  'HEARNE 0',  11.500,  7
18142,  1,  10.059,  2.840,  0.000,  0.000,  8,  1.01937,  -66.9542,  'MOUNT VE',  11.500,  8
18143,  1,  8.087,  2.285,  0.000,  0.000,  8,  1.02706,  -66.8210,  'IOLA 0SE',  11.500,  7
18144,  1,  2.644,  0.749,  0.000,  0.000,  8,  1.01986,  -67.3493,  'STREETMA',  11.500,  7
18145,  1,  2.708,  0.766,  0.000,  0.000,  8,  1.02379,  -69.1106,  'COMO 0SE',  11.500,  8
18146,  1,  35.768,  9.999,  0.000,  0.000,  8,  1.01072,  -72.7176,  'HENDERSO',  11.500,  8
18150,  1,  4.034,  1.141,  0.000,  0.000,  8,  1.02068,  -70.9461,  'ZAVALLA ',  11.500,  8
18151,  1,  11.546,  3.258,  0.000,  0.000,  8,  1.02731,  -72.5895,  'GRAPELAN',  11.500,  7
18152,  1,  22.616,  6.356,  0.000,  0.000,  8,  1.02613,  -67.4059,  'BRYAN 2 ',  11.500,  7
18153,  1,  12.999,  3.665,  0.000,  0.000,  8,  1.01668,  -70.9279,  'CANTON 0',  11.500,  8
18154,  1,  10.859,  3.064,  0.000,  0.000,  8,  1.02030,  -71.3053,  'TYLER 5 ',  11.500,  8
18160,  1,  53.533,  14.875,  0.000,  0.000,  8,  1.02577,  -66.6467,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  56.945,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  53.843,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  48.578,  -16.180,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  33.519,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  75.027,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1039,  '1',  39.809,  -21.240,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  39.632,  -7.919,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -18.118,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -5.804,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  39.015,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  38.460,  -9.181,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  43.318,  19.204,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  17.114,  -11.859,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -10.775,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -8.130,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -9.906,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -19.769,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -8.849,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  40.482,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  31.169,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -27.369,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  141.628,  -1.074,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  7.379,  -243.506,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  38.980,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2071,  '1',  77.583,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  58.190,  -12.948,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2089,  '1',  34.964,  -9.730,  14.400,  -9.730,  1.00000,  0,  81.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  67.600,  20.280
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2100,  '1',  78.509,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2127,  '1',  57.399,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  45.746,  -13.612,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  40.482,  -2.471,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  103.444,  -4.201,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  35.218,  3.491,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  56.405,  0.823,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -0.806,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  65.041,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  66.167,  1.062,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  66.167,  0.968,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  66.167,  0.282,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  44.699,  1.148,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  44.699,  1.285,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  44.699,  1.618,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  44.699,  1.075,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  40.482,  21.829,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  45.934,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  67.200,  -0.204,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  62.745,  -33.480,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  53.976,  1.473,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  32.548,  7.450,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  43.181,  2.567,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  5.924,  -15.263,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3118,  '1',  32.386,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  53.166,  -20.001,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  36.434,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  34.142,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  30.766,  -12.114,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  54.408,  4.370,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  5.744,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  315.225,  -28.381,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  53.976,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  7.404,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  8.043,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  5.121,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  7.412,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  5.253,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  7.944,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  14.548,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  15.327,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  26.574,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  29.920,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  93.099,  -13.171,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  20.767,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  19.353,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  50.737,  20.236,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  76.430,  44.042,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  22.032,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  9.472,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  8.332,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  54.246,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  40.482,  2.929,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  103.492,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  54.786,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  629.970,  7.655,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  54.408,  36.958,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5020,  '1',  62.066,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  -21.068,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -21.087,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -20.243,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  14.800,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5170,  '1',  31.033,  -8.640,  12.780,  -8.640,  1.00000,  0,  72.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  60.000,  18.000
5198,  '1',  77.583,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  116.374,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  77.583,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  53.659,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  25.931,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  31.297,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  32.397,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  43.873,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  35.085,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  36.564,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  98.418,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  263.616,  -157.686,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  58.649,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  51.587,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  85.651,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  6.130,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  9.608,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  5.579,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  3.244,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  4.332,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -14.893,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.194,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -18.287,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.296,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -11.201,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -11.641,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  8.979,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  9.316,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -6.045,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -6.371,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  445.276,  -3.855,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -20.389,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -38.054,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -3.220,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -3.265,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -6.507,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -3.682,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  21.352,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  25.933,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  29.978,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  57.112,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  47.054,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  23.773,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  15.941,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  107.801,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  119.107,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  14.743,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  26.648,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  17.204,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  15.986,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  14.409,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  61.473,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -11.786,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -12.073,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  10.999,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  8.637,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  9.142,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  10.443,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2332.947,  1041.053,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  319.244,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  36.803,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  20.254,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  19.702,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  31.732,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  16.668,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  33.654,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  33.861,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  36.574,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  23.468,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  32.610,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  36.205,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  20.010,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  16.464,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  48.102,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  23.202,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  19.742,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  36.529,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  57.108,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  22.757,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  33.336,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  8.875,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  13.065,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.258,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  58.610,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  70.064,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  29.579,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  22.994,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  23.740,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  32.772,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  59.841,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  59.334,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  63.651,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  19.332,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  43.482,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  26.346,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  16.223,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  12.487,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.815,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  11.950,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  12.840,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  35.006,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  15.970,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  15.049,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  16.512,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  21.225,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  17.134,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  18.593,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  113.603,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  163.868,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  102.219,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  0.834,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.147,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  1.194,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  1.171,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  56.164,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -109.554,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  169.261,  -155.836,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -21.774,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -21.519,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -23.890,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  36.707,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  52.655,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8116,  '1',  105.510,  13.299,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  15.145,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -34.767,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -66.175,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  44.328,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04614,  0.00000,  26.01,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08516,  0.00000,  14.09,  0.00,  0.00,  1.00000,  -1.131,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.21584,  0.00000,  5.56,  0.00,  0.00,  1.00000,  -1.119,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.53641,  0.00000,  2.24,  0.00,  0.00,  1.00000,  -1.195,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03793,  0.00000,  31.64,  0.00,  0.00,  1.00000,  -1.052,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.56557,  0.00000,  2.12,  0.00,  0.00,  1.00000,  -1.031,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17474,  0.00000,  6.87,  0.00,  0.00,  1.00000,  -1.128,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.40317,  0.00000,  2.98,  0.00,  0.00,  1.00000,  -1.063,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05085,  0.00000,  23.60,  0.00,  0.00,  1.00000,  -1.112,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.47155,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.125,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02022,  0.00000,  59.35,  0.00,  0.00,  1.00000,  -1.094,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01703,  0.00000,  70.45,  0.00,  0.00,  1.00000,  -1.134,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02051,  0.00000,  58.51,  0.00,  0.00,  1.00000,  -1.117,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.25061,  0.00000,  4.79,  0.00,  0.00,  1.00000,  -0.952,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01082,  0.00000,  110.90,  0.00,  0.00,  1.00000,  -1.150,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.10481,  0.00000,  11.45,  0.00,  0.00,  1.00000,  -1.079,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.26456,  0.00000,  4.54,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10025,  0.00000,  11.97,  0.00,  0.00,  1.00000,  -1.055,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01140,  0.00000,  105.29,  0.00,  0.00,  1.00000,  -1.113,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03236,  0.00000,  37.08,  0.00,  0.00,  1.00000,  -1.127,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11561,  0.00000,  10.38,  0.00,  0.00,  1.00000,  -1.123,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01297,  0.00000,  92.50,  0.00,  0.00,  1.00000,  -1.115,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10041,  0.00000,  11.95,  0.00,  0.00,  1.00000,  -1.140,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09018,  0.00000,  13.31,  0.00,  0.00,  1.00000,  -1.067,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23298,  0.00000,  5.15,  0.00,  0.00,  1.00000,  -0.974,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09159,  0.00000,  13.10,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01108,  0.00000,  108.26,  0.00,  0.00,  1.00000,  -1.111,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01573,  0.00000,  76.27,  0.00,  0.00,  1.00000,  -1.030,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02075,  0.00000,  57.82,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01030,  0.00000,  116.46,  0.00,  0.00,  1.00000,  -1.079,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03285,  0.00000,  36.53,  0.00,  0.00,  1.00000,  -1.045,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06401,  0.00000,  18.75,  0.00,  0.00,  1.00000,  -1.061,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02417,  0.00000,  49.65,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.02476,  0.00000,  1.17,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04582,  0.00000,  26.19,  0.00,  0.00,  1.00000,  -1.022,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.15652,  0.00000,  7.67,  0.00,  0.00,  1.00000,  -1.054,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02701,  0.00000,  44.43,  0.00,  0.00,  1.00000,  -1.170,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.15864,  0.00000,  7.56,  0.00,  0.00,  1.00000,  -1.159,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.08064,  0.00000,  14.88,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02341,  0.00000,  51.26,  0.00,  0.00,  1.00000,  -1.123,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02859,  0.00000,  41.98,  0.00,  0.00,  1.00000,  -1.109,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.02557,  0.00000,  46.93,  0.00,  0.00,  1.00000,  -1.114,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.28677,  0.00000,  4.18,  0.00,  0.00,  1.00000,  -1.192,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02245,  0.00000,  53.45,  0.00,  0.00,  1.00000,  -1.213,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04618,  0.00000,  25.99,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.18329,  0.00000,  6.55,  0.00,  0.00,  1.00000,  -1.152,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.04658,  0.00000,  25.76,  0.00,  0.00,  1.00000,  -1.094,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.07227,  0.00000,  16.60,  0.00,  0.00,  1.00000,  -1.019,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.39609,  0.00000,  3.03,  0.00,  0.00,  1.00000,  -1.177,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.09117,  0.00000,  13.16,  0.00,  0.00,  1.00000,  -1.120,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.20555,  0.00000,  5.84,  0.00,  0.00,  1.00000,  -1.098,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03542,  0.00000,  33.88,  0.00,  0.00,  1.00000,  -1.203,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.28240,  0.00000,  4.25,  0.00,  0.00,  1.00000,  -1.055,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.57059,  0.00000,  2.10,  0.00,  0.00,  1.00000,  -1.153,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.11211,  0.00000,  10.70,  0.00,  0.00,  1.00000,  -1.230,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.29488,  0.00000,  4.07,  0.00,  0.00,  1.00000,  -1.207,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.19047,  0.00000,  6.30,  0.00,  0.00,  1.00000,  -1.066,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.04648,  0.00000,  25.82,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.62951,  0.00000,  1.91,  0.00,  0.00,  1.00000,  -1.192,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.73898,  0.00000,  1.62,  0.00,  0.00,  1.00000,  -1.168,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.51536,  0.00000,  2.33,  0.00,  0.00,  1.00000,  -1.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08399,  0.00000,  14.29,  0.00,  0.00,  1.00000,  -1.162,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.39157,  0.00000,  3.06,  0.00,  0.00,  1.00000,  -1.210,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06258,  0.00000,  19.18,  0.00,  0.00,  1.00000,  -1.187,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.11557,  0.00000,  10.38,  0.00,  0.00,  1.00000,  -1.106,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.08284,  0.00000,  14.49,  0.00,  0.00,  1.00000,  -1.203,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.12269,  0.00000,  9.78,  0.00,  0.00,  1.00000,  -1.164,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.18863,  0.00000,  6.36,  0.00,  0.00,  1.00000,  -1.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.17481,  0.00000,  6.86,  0.00,  0.00,  1.00000,  -1.118,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.50831,  0.00000,  2.36,  0.00,  0.00,  1.00000,  -1.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06899,  0.00000,  17.39,  0.00,  0.00,  1.00000,  -1.155,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02278,  0.00000,  52.68,  0.00,  0.00,  1.00000,  -1.077,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.07539,  0.00000,  15.92,  0.00,  0.00,  1.00000,  -1.159,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.05431,  0.00000,  22.09,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.47038,  0.00000,  2.55,  0.00,  0.00,  1.00000,  -1.205,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02662,  0.00000,  45.07,  0.00,  0.00,  1.00000,  -1.197,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.15989,  0.00000,  7.51,  0.00,  0.00,  1.00000,  -1.178,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01202,  0.00000,  99.83,  0.00,  0.00,  1.00000,  -1.205,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.18627,  0.00000,  6.44,  0.00,  0.00,  1.00000,  -1.041,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02504,  0.00000,  47.93,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.15908,  0.00000,  7.54,  0.00,  0.00,  1.00000,  -1.057,  0.00000,  0.00000,  0.00000,  0.00000,  1
