0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01491,  -58.7832,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02776,  -61.8724,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02688,  -50.0483,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02836,  -49.8777,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01906,  -54.5989,  'BIG SPRI',  115.00,  9
1006,  1,  -7.278,  4.940,  0.000,  0.000,  1,  1.01361,  -54.0385,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  3.919,  0.000,  0.000,  1,  1.03000,  -61.1039,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02031,  -57.5790,  'IRAAN 2 ',  115.00,  9
1009,  1,  -17.500,  11.880,  0.000,  0.000,  1,  1.00982,  -56.6272,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.833,  0.000,  0.000,  1,  1.03000,  -61.3077,  'PRESIDIO',  115.00,  9
1011,  1,  -4.043,  0.000,  0.000,  0.000,  1,  1.03050,  -61.0240,  'PRESIDIO',  22.000,  9
1012,  1,  -0.001,  -3.738,  0.000,  0.000,  1,  1.03000,  -65.2904,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01368,  -56.9471,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01771,  -56.3330,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03381,  -61.6980,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.522,  0.000,  0.000,  1,  1.02505,  -57.6619,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00652,  -59.9804,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00365,  -60.7517,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -125.177,  0.000,  0.000,  1,  1.03000,  -58.8985,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -52.967,  0.000,  0.000,  1,  1.03000,  -55.4592,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00857,  -53.5835,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02753,  -49.5319,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -47.0104,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00332,  -61.3609,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02392,  -54.8019,  'BIG SPRI',  115.00,  9
1026,  1,  -26.347,  17.880,  0.000,  0.000,  1,  1.00352,  -52.7620,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -76.960,  0.000,  0.000,  1,  1.03000,  -61.9823,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03187,  -49.3801,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.812,  0.000,  0.000,  1,  1.02240,  -62.1013,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02359,  -60.1241,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02466,  -59.3115,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01263,  -57.3491,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00918,  -57.0406,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00973,  -55.7532,  'BIG SPRI',  115.00,  9
1035,  1,  -19.092,  12.675,  0.000,  0.000,  1,  0.99966,  -54.8009,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00376,  -58.1114,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00491,  -59.9433,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01657,  -57.0616,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -55.5241,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01310,  -60.9229,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00788,  -55.2810,  'FORSAN 0',  115.00,  9
1042,  1,  -17.083,  7.738,  0.000,  0.000,  1,  0.99980,  -54.1821,  'FORSAN 1',  13.800,  9
1043,  1,  -12.474,  6.478,  0.000,  0.000,  1,  0.99980,  -54.3590,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02566,  -61.3849,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01251,  -60.4395,  'MIDLAND ',  115.00,  9
1046,  1,  -0.002,  -2.236,  0.000,  0.000,  1,  1.03000,  -63.0953,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01121,  -54.9145,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -51.2411,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -48.3772,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01121,  -54.9145,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01121,  -54.9145,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01121,  -54.9145,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00980,  -54.6120,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01703,  -57.8438,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02195,  -51.0955,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -44.044,  0.000,  0.000,  1,  1.03000,  -58.5711,  'LENORAH ',  115.00,  9
1057,  1,  -16.816,  17.280,  0.000,  0.000,  1,  1.00779,  -57.3231,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02647,  -59.0796,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02647,  -59.0796,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02647,  -59.0796,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02337,  -54.1097,  'BIG SPRI',  115.00,  9
1062,  1,  -0.609,  0.000,  0.000,  0.000,  1,  1.02345,  -54.0664,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02413,  -48.7856,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01026,  -59.7978,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01017,  -55.4323,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -53.2944,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00752,  -55.4754,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99821,  -59.7314,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02551,  -58.0256,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -56.7777,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01988,  -57.8625,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -58.2418,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -53.6093,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -53.8390,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -54.6434,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -56.2630,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -53.9637,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01988,  -57.8625,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05394,  -56.1931,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01988,  -57.8625,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01295,  -55.4366,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01524,  -56.7359,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.403,  0.000,  0.000,  1,  1.02369,  -57.8297,  'FORT STO',  115.00,  9
1084,  1,  -24.500,  -24.600,  0.000,  0.000,  1,  1.03673,  -56.6402,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01380,  -57.4420,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -31.476,  0.000,  0.000,  1,  1.02430,  -59.1565,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03021,  -61.0289,  'SHEFFIEL',  115.00,  9
1088,  1,  -15.910,  7.730,  0.000,  0.000,  1,  0.99938,  -58.1027,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01027,  -54.2766,  'LAMESA 0',  115.00,  9
1090,  1,  -15.273,  -27.737,  0.000,  0.000,  1,  1.01949,  -60.1519,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04144,  -51.6368,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02114,  -59.5422,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02755,  -57.3071,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02823,  -58.8560,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02142,  -56.3612,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02043,  -56.1983,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -55.5798,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02371,  -59.0793,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02682,  -50.5910,  'MEMPHIS ',  161.00,  10
2009,  1,  0.007,  -71.942,  0.000,  0.000,  2,  1.03000,  -56.5010,  'IOWA PAR',  161.00,  11
2010,  1,  0.009,  -7.311,  0.000,  0.000,  2,  1.03000,  -55.7185,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05294,  -47.1995,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04071,  -45.9337,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04504,  -46.1371,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02608,  -52.0474,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02321,  -61.8413,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02514,  -62.0235,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  217.044,  0.000,  0.000,  2,  1.04174,  -47.3139,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03924,  -46.5023,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -46.5646,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01817,  -55.4154,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03001,  -57.1671,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02620,  -58.6404,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03001,  -57.1671,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02574,  -56.5059,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01577,  -55.1157,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04168,  -46.7797,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02096,  -59.9167,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01818,  -56.7458,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03323,  -52.0637,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01177,  -61.4500,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04274,  -53.6545,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02524,  -58.7352,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00489,  -62.8877,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02719,  -61.6422,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03815,  -54.8930,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01877,  -55.4397,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02869,  -61.6679,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02527,  -59.5409,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01327,  -61.5011,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02588,  -59.1200,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04001,  -44.5537,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03168,  -42.8720,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02630,  -61.8157,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02814,  -60.8961,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01786,  -55.7194,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02824,  -61.4268,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02831,  -59.3036,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04239,  -53.3540,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02813,  -55.2626,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00644,  -62.3789,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01593,  -59.3873,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02807,  -48.9780,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01641,  -59.9683,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01923,  -54.3836,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01887,  -54.9377,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01923,  -54.3836,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -52.8703,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03980,  -44.3349,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02971,  -42.5253,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00807,  -61.4720,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02693,  -54.1435,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -52.7267,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -28.533,  0.000,  0.000,  2,  1.03000,  -61.0777,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01719,  -60.0059,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -46.786,  0.000,  0.000,  2,  1.03000,  -62.0251,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03719,  -54.2309,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01381,  -55.1177,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01510,  -53.9518,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -37.180,  0.000,  0.000,  2,  1.03000,  -61.6022,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01659,  -53.6517,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00455,  -51.9990,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02930,  -60.5491,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03629,  -53.4593,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02939,  -53.4626,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02939,  -53.4626,  'JAYTON 2',  115.00,  10
2076,  1,  -6.364,  -4.584,  0.000,  0.000,  2,  1.03975,  -53.2177,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02784,  -60.9748,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -59.4661,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03671,  -54.8749,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01759,  -60.4470,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01997,  -60.7583,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02038,  -55.8168,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02038,  -55.8168,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02038,  -55.8168,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02038,  -55.8168,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01529,  -61.1113,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03984,  -53.7214,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01534,  -53.7730,  'ARCHER 1',  161.00,  11
2089,  1,  -23.034,  9.730,  0.000,  0.000,  2,  1.00351,  -52.1528,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01956,  -60.4917,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03581,  -55.4910,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02861,  -60.2148,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03955,  -45.6373,  'PANHANDL',  161.00,  10
2094,  1,  -4.652,  1.440,  0.000,  0.000,  2,  1.03819,  -45.3807,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03428,  -44.6229,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  149.956,  0.000,  0.000,  2,  1.03000,  -47.4926,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03197,  -47.8601,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04168,  -51.0351,  'RALLS 1 ',  161.00,  10
2099,  1,  -4.939,  1.440,  0.000,  0.000,  2,  1.02953,  -47.3996,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02112,  -45.7745,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02856,  -57.7810,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02936,  -58.7914,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02503,  -57.2315,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02389,  -57.0608,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02125,  -56.6382,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00793,  -62.5816,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02712,  -59.2856,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03543,  -57.5659,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02226,  -56.9279,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -26.380,  0.000,  0.000,  2,  1.03000,  -61.2983,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03307,  -57.1879,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01731,  -57.5857,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03028,  -57.0888,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02919,  -57.8288,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02278,  -55.9223,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02637,  -56.4844,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02130,  -55.7412,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02038,  -55.5933,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02550,  -56.3524,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02082,  -55.6512,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02421,  -59.6206,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01936,  -59.8440,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03948,  -44.1350,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00293,  -63.3552,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02396,  -60.6807,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02597,  -62.2195,  'VALLEY V',  161.00,  11
2127,  2,  0.007,  222.255,  0.000,  0.000,  2,  1.05417,  -48.1402,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04648,  -47.4564,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01056,  -62.4320,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03436,  -57.5894,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03176,  -57.6543,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -1.097,  0.000,  0.000,  2,  1.03000,  -58.0895,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02579,  -60.9121,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02101,  -68.0045,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01477,  -70.4658,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01854,  -53.6208,  'SWEETWAT',  115.00,  27
3004,  1,  -7.956,  5.400,  0.000,  0.000,  3,  1.01338,  -53.1648,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00087,  -80.1355,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02506,  -55.6950,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02844,  -55.6152,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02490,  -62.9912,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02997,  -65.1950,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00702,  -79.7562,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00833,  -73.5918,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99848,  -74.5667,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -33.986,  0.000,  0.000,  3,  1.03000,  -57.5175,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02701,  -66.2307,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01731,  -52.2991,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01881,  -55.5086,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -54.0381,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03090,  -62.3520,  'CHRISTOV',  230.00,  27
3019,  1,  -0.000,  -7.224,  0.000,  0.000,  3,  1.03000,  -63.6231,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -61.1868,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02963,  -57.3805,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01306,  -52.5995,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -9.540,  0.000,  0.000,  3,  1.03000,  -55.6596,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02875,  -64.3631,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02626,  -65.1054,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04058,  -55.4203,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03091,  -57.4752,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -54.2550,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03433,  -63.5654,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -75.049,  0.000,  0.000,  3,  1.03000,  -69.6160,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02102,  -56.6582,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02100,  -56.7864,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01556,  -52.3680,  'SNYDER 1',  115.00,  27
3034,  1,  -27.682,  -8.782,  0.000,  0.000,  3,  1.02958,  -50.4582,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02653,  -65.8480,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02612,  -64.8616,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03931,  -52.5038,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02261,  -52.2157,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.7806,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01352,  -64.7109,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04226,  -53.7751,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02847,  -53.6207,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04226,  -53.7751,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04226,  -53.7751,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.5922,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04468,  -54.7513,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.000,  -24.658,  0.000,  0.000,  3,  1.03000,  -53.1399,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.05193,  -55.9168,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02736,  -56.3434,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -30.237,  0.000,  0.000,  3,  1.03001,  -67.9933,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.873,  0.000,  0.000,  3,  1.02161,  -70.0646,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01095,  -76.3380,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03940,  -54.2620,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03139,  -55.7709,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.4508,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.7295,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.7738,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03865,  -54.3660,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02934,  -54.4140,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.2423,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.8499,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.6011,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.2772,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02443,  -53.1089,  'ROSCOE 4',  115.00,  27
3065,  1,  -17.075,  11.590,  0.000,  0.000,  3,  1.01146,  -51.7980,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02512,  -66.6687,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02878,  -54.2912,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.4840,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02175,  -58.4874,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02046,  -55.0105,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00595,  -53.6860,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02383,  -67.9156,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00191,  -81.2766,  'BRACKETT',  115.00,  28
3074,  1,  -21.171,  4.722,  0.000,  0.000,  3,  0.99936,  -80.5600,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02260,  -67.3822,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00363,  -80.8537,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02025,  -57.4494,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03925,  -52.4034,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03531,  -52.5139,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02594,  -52.3140,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.7049,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03703,  -54.2646,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02896,  -55.0817,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00331,  -51.5166,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01674,  -52.0736,  'LORAINE ',  115.00,  27
3086,  1,  -15.910,  10.800,  0.000,  0.000,  3,  1.00458,  -50.8345,  'LORAINE ',  13.200,  27
3087,  1,  -10.510,  10.800,  0.000,  0.000,  3,  1.00401,  -51.2279,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03863,  -55.4178,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02975,  -57.4297,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02558,  -57.8455,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02006,  -58.4124,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.5149,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00916,  -78.5874,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02706,  -55.4099,  'MERKEL 2',  115.00,  27
3095,  1,  -25.583,  -8.018,  0.000,  0.000,  3,  1.03982,  -53.6813,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03665,  -49.3678,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03511,  -49.3074,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.9544,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01967,  -57.3435,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01733,  -58.2647,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02501,  -64.1515,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01837,  -58.4758,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01613,  -54.9082,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02096,  -63.7926,  'BUCHANAN',  115.00,  28
3105,  1,  -8.992,  0.740,  0.000,  0.000,  3,  1.02110,  -63.1448,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -62.2914,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01054,  -73.1661,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02094,  -65.2403,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03402,  -49.2558,  'FLUVANNA',  115.00,  27
3110,  1,  -17.819,  -3.111,  0.000,  0.000,  3,  1.03990,  -48.0429,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02667,  -53.5127,  'STERLING',  115.00,  27
3112,  1,  -15.868,  10.770,  0.000,  0.000,  3,  1.01468,  -52.3010,  'STERLING',  18.000,  27
3113,  1,  -15.868,  10.770,  0.000,  0.000,  3,  1.01468,  -52.3010,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02259,  -66.1239,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02469,  -53.4322,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01138,  -51.9888,  'SYNDER 0',  115.00,  27
3117,  1,  -13.365,  9.070,  0.000,  0.000,  3,  1.00136,  -51.1203,  'SYNDER 1',  13.800,  27
3118,  1,  -25.456,  15.939,  0.000,  0.000,  3,  0.99962,  -50.8304,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02586,  -80.0178,  'BRACKETT',  115.00,  28
3120,  1,  -12.717,  0.000,  0.000,  0.000,  3,  1.02610,  -79.3892,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01819,  -52.1514,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -49.6116,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99433,  -82.6976,  'UVALDE 0',  115.00,  28
3124,  1,  -0.000,  -32.832,  0.000,  0.000,  3,  1.03000,  -71.1811,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01476,  -58.7333,  'ABILENE ',  115.00,  27
3126,  1,  -0.000,  -45.525,  0.000,  0.000,  3,  1.00583,  -82.5690,  'SABINAL ',  115.00,  28
3127,  1,  -28.638,  19.440,  0.000,  0.000,  3,  1.01662,  -52.7133,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01667,  -52.1478,  'LORAINE ',  115.00,  27
3129,  1,  -26.836,  18.220,  0.000,  0.000,  3,  1.02172,  -52.1472,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02184,  -58.0138,  'SAN ANGE',  115.00,  27
3131,  1,  -24.183,  8.024,  0.000,  0.000,  3,  1.01984,  -55.4293,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02258,  -66.5354,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03510,  -50.6207,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03319,  -51.9924,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02281,  -52.2764,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01246,  -52.5662,  'SNYDER 2',  115.00,  27
3137,  1,  -21.468,  -5.593,  0.000,  0.000,  3,  1.02986,  -55.2219,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02738,  -67.4707,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01014,  -61.1759,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02119,  -58.8347,  'GOLDSBOR',  115.00,  27
3141,  1,  -19.409,  13.180,  0.000,  0.000,  3,  1.01948,  -53.3623,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -9.152,  0.000,  0.000,  3,  1.03000,  -67.5994,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -10.871,  0.000,  0.000,  3,  1.03000,  -64.5758,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02591,  -65.6580,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02467,  -54.8796,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -2.995,  0.000,  0.000,  3,  1.03000,  -66.5891,  'JUNCTION',  115.00,  28
3147,  1,  -0.000,  -7.705,  0.000,  0.000,  3,  1.03000,  -64.6685,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01757,  -80.5737,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02391,  -105.9467,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02894,  -83.7811,  'LAREDO 7',  230.00,  20
4005,  1,  -0.000,  -53.965,  0.000,  0.000,  4,  1.03001,  -86.1703,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02853,  -84.2561,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01908,  -107.2673,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01371,  -68.9749,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02763,  -90.8775,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.0779,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02163,  -88.1295,  'HEBBRONV',  115.00,  19
4012,  1,  -0.003,  -19.197,  0.000,  0.000,  4,  1.03000,  -105.1793,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01963,  -106.9230,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02919,  -79.6497,  'EAGLE PA',  230.00,  20
4015,  1,  -0.000,  -38.221,  0.000,  0.000,  4,  1.03001,  -80.7262,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02157,  -68.9234,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02399,  -87.5809,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00783,  -80.3046,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01455,  -105.0709,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01010,  -88.1571,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01856,  -105.5303,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01983,  -84.1683,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01986,  -68.7078,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02747,  -67.5687,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02519,  -68.5821,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -65.3543,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02509,  -107.0180,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01143,  -60.7057,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01217,  -62.3855,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -59.3754,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02232,  -88.6133,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00732,  -92.5247,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01723,  -87.0379,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01781,  -106.2971,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00829,  -86.5892,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01038,  -77.2425,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -67.862,  0.000,  0.000,  4,  1.02179,  -81.9176,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00206,  -75.8280,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02384,  -98.5933,  'MISSION ',  230.00,  19
4040,  1,  -0.106,  -217.665,  0.000,  0.000,  4,  1.03001,  -101.1584,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02111,  -101.6728,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02636,  -105.1849,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01191,  -92.9820,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01397,  -93.4150,  'FALCON H',  115.00,  19
4045,  1,  -18.874,  -2.889,  0.000,  0.000,  4,  1.01978,  -92.0761,  'FALCON H',  13.800,  19
4046,  1,  -5.759,  -4.001,  0.000,  0.000,  4,  1.01978,  -93.0290,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -91.4239,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01235,  -102.2797,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02012,  -101.5903,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00943,  -100.6193,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01012,  -91.5750,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01012,  -91.5750,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02557,  -93.1736,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01082,  -79.1371,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01165,  -86.1609,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02283,  -81.2061,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01637,  -84.3921,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.8445,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.0612,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.2379,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.6007,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.2011,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.5689,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01121,  -86.0332,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01121,  -86.0332,  'CORPUS C',  18.000,  21
4066,  1,  -0.006,  -77.929,  0.000,  0.000,  4,  1.03001,  -106.7227,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01513,  -103.7129,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02867,  -106.7763,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01256,  -86.1780,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01785,  -93.7742,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00853,  -96.8214,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01571,  -86.3175,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02325,  -98.7163,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02854,  -100.5347,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02325,  -98.7163,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02325,  -98.7163,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02325,  -98.7163,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01091,  -86.4375,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02173,  -103.6796,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03230,  -85.9873,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02619,  -87.2663,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.1887,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.4888,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.0814,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.6261,  'CORPUS C',  13.800,  21
4086,  1,  -0.076,  -64.939,  0.000,  0.000,  4,  1.03000,  -101.5052,  'RIO HOND',  115.00,  19
4087,  1,  -0.003,  -82.835,  0.000,  0.000,  4,  1.03000,  -87.6370,  'CORPUS C',  115.00,  21
4088,  1,  -0.007,  -168.279,  0.000,  0.000,  4,  1.03001,  -106.6248,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -104.7545,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -104.7545,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -104.7545,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -104.7545,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -104.7545,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -104.7545,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -104.7545,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -104.7545,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -104.7545,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -104.7545,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01049,  -85.9617,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01413,  -86.3387,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01523,  -87.0757,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02066,  -99.0421,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -63.699,  0.000,  0.000,  4,  1.03001,  -106.9391,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01213,  -85.4022,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -83.8701,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01074,  -98.6063,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02650,  -106.1538,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01496,  -84.7401,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01034,  -87.5227,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02151,  -102.4105,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01661,  -105.0981,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02705,  -93.6525,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02833,  -84.7680,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02291,  -86.1241,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.6349,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.5813,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02323,  -69.0270,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00964,  -90.3785,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00963,  -94.2387,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01259,  -86.4271,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -32.149,  0.000,  0.000,  4,  1.03000,  -105.3744,  'SANTA MA',  115.00,  19
4122,  1,  0.007,  -157.940,  0.000,  0.000,  4,  1.02613,  -106.7020,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01301,  -88.0711,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02380,  -99.3043,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00081,  -71.2939,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01695,  -97.4028,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -58.463,  0.000,  0.000,  4,  1.03000,  -92.8442,  'ALICE 0 ',  115.00,  21
4128,  1,  -0.000,  -65.634,  0.000,  0.000,  4,  1.03001,  -104.3893,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03308,  -89.6736,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -12.109,  0.000,  0.000,  4,  1.03000,  -90.7038,  'FREER 0 ',  115.00,  20
4131,  1,  -0.002,  -90.970,  0.000,  0.000,  4,  1.03000,  -72.5527,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02659,  -73.6560,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.5527,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.5527,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.5527,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.5527,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.5527,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.5527,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00982,  -89.4518,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03315,  -88.8206,  'SARITA 1',  230.00,  21
4141,  1,  -0.001,  -20.326,  0.000,  0.000,  4,  1.03000,  -91.6593,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.2346,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01594,  -76.0737,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01394,  -90.6280,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01252,  -85.5281,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02502,  -84.7531,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -105.810,  0.000,  0.000,  4,  1.02865,  -86.3724,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01420,  -91.1023,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99490,  -78.3449,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01218,  -86.9209,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03212,  -90.8486,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02827,  -91.5296,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.3473,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01097,  -103.4321,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01362,  -101.7164,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01613,  -87.4202,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02205,  -105.4339,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02285,  -83.6040,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01721,  -85.7131,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.8310,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.6964,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.7231,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02285,  -83.6040,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01247,  -100.7113,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02605,  -90.7287,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01317,  -89.6296,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02300,  -105.7492,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01654,  -85.8680,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00935,  -87.5088,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01086,  -85.8057,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -101.670,  0.000,  0.000,  4,  1.03000,  -101.4904,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -70.2697,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99119,  -70.5773,  'REFUGIO ',  115.00,  21
4174,  1,  -0.010,  -57.721,  0.000,  0.000,  4,  1.03000,  -68.2290,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -11.091,  0.000,  0.000,  4,  1.03001,  -87.3138,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03697,  -87.3362,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.3894,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -47.269,  0.000,  0.000,  4,  1.02754,  -73.4648,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02363,  -91.1429,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01063,  -86.4817,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01815,  -79.7066,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00048,  -79.2086,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02436,  -91.7216,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02133,  -98.6025,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.566,  0.000,  0.000,  4,  1.02244,  -91.9521,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -57.059,  0.000,  0.000,  4,  1.02984,  -105.9848,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01169,  -82.0916,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02926,  -80.4184,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00761,  -78.8596,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01901,  -86.6998,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01905,  -97.0981,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -93.5178,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01848,  -95.3528,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -101.9711,  'SEBASTIA',  115.00,  19
4195,  1,  -19.516,  13.250,  0.000,  0.000,  4,  1.02471,  -77.2110,  'OILTON 0',  500.00,  20
4196,  1,  -0.000,  -104.430,  0.000,  0.000,  4,  1.03001,  -80.1974,  'OILTON 1',  230.00,  20
4197,  1,  -0.000,  -1.712,  0.000,  0.000,  4,  1.03001,  -82.7938,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -61.4403,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96251,  -67.7038,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00700,  -63.7901,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02998,  -61.1061,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02951,  -60.2975,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01564,  -61.4347,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -61.9254,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -61.3619,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95840,  -67.7569,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -60.6059,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -62.806,  0.000,  0.000,  5,  1.02312,  -66.1188,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01702,  -61.9533,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03251,  -58.3145,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03019,  -60.2245,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01905,  -61.9430,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03523,  -55.5406,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -57.8229,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02969,  -54.8066,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03176,  -58.2825,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -60.0566,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03176,  -58.2825,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97321,  -67.4745,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -59.1780,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -61.2601,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -62.0298,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -61.0159,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00798,  -63.4292,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02002,  -62.6116,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -61.7400,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -61.2858,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -58.3826,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -59.7328,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -58.3826,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -58.3826,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02443,  -56.9110,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -56.8639,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02677,  -57.7159,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -56.3894,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02484,  -56.9998,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02387,  -56.7546,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02026,  -62.2171,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02260,  -60.8913,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04268,  -56.1053,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03742,  -57.8522,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -57.3796,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02729,  -59.4006,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03369,  -58.0961,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02520,  -61.1900,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03369,  -58.0961,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03173,  -60.1831,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02901,  -60.7839,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93566,  -70.5609,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03355,  -55.2318,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03333,  -55.8767,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -53.5979,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -52.8467,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01017,  -62.8231,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01734,  -63.5815,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -18.418,  0.000,  0.000,  5,  1.03000,  -65.3800,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01753,  -67.0436,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03219,  -58.2194,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03019,  -60.0392,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03219,  -58.2194,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03219,  -58.2194,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.3881,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.2956,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.1727,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -61.6188,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01931,  -61.2067,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03023,  -60.8730,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02793,  -60.5115,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02125,  -62.0417,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99949,  -65.6367,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -63.6636,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -31.499,  0.000,  0.000,  5,  1.03000,  -64.7404,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02924,  -60.1785,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -62.0392,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00071,  -64.9371,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02129,  -63.0135,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -61.4176,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03372,  -58.8575,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03067,  -60.2646,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01926,  -61.7945,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -61.2528,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99595,  -63.5003,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00065,  -63.3119,  'CLIFTON ',  161.00,  18
5089,  1,  -25.037,  -8.703,  0.000,  0.000,  5,  1.00945,  -61.9932,  'CLIFTON ',  13.800,  18
5090,  1,  0.000,  -111.666,  0.000,  0.000,  5,  1.03000,  -61.7242,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97468,  -65.7967,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -60.9217,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -129.864,  0.000,  0.000,  5,  1.03000,  -62.3421,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02145,  -59.9149,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -61.0377,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -61.0648,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -60.7498,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -75.932,  0.000,  0.000,  5,  1.03000,  -61.7515,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -47.503,  0.000,  0.000,  5,  1.03000,  -62.0048,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -61.2643,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01518,  -66.1420,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03257,  -59.2107,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -60.5485,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -60.9692,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -61.4894,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -61.4894,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -61.4894,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -98.066,  0.000,  0.000,  5,  1.03000,  -60.7538,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01549,  -61.9123,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00127,  -62.1100,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -61.4556,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00266,  -63.6599,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02414,  -62.0113,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01081,  -63.4781,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -62.7514,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -61.0427,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -61.6619,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99832,  -64.3667,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02883,  -57.6912,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05037,  -57.7414,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03750,  -59.6424,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -61.6756,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95229,  -70.4287,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96119,  -69.6331,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02882,  -60.4812,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -61.7252,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98859,  -66.3123,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -61.6468,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -64.3388,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02982,  -60.7153,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03204,  -60.2246,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -61.7577,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00104,  -64.2762,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01805,  -62.1519,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -62.6498,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00198,  -62.4748,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -59.8288,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -61.1197,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -55.815,  0.000,  0.000,  5,  1.03000,  -61.7848,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97119,  -67.8526,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01618,  -62.4521,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99867,  -64.8522,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -60.3580,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00295,  -62.6269,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02833,  -60.9742,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -61.3829,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -61.7227,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -61.6487,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -61.8358,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02422,  -58.2205,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00029,  -64.9025,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -61.5126,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -59.5844,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99392,  -64.5896,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02012,  -62.4837,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01768,  -65.7884,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01810,  -61.7439,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -61.2477,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94652,  -70.7690,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03144,  -59.9447,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -55.380,  0.000,  0.000,  5,  1.03000,  -61.6577,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92714,  -70.7592,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02109,  -62.6622,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03574,  -58.6045,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03266,  -59.7916,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.0594,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03574,  -58.6045,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -61.9515,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -62.1452,  'DUBLIN 1',  161.00,  15
5170,  1,  -20.444,  8.640,  0.000,  0.000,  5,  1.01811,  -61.3973,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96714,  -66.6699,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -79.143,  0.000,  0.000,  5,  1.03000,  -62.2894,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02901,  -60.8392,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96373,  -67.0148,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03119,  -60.2489,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00685,  -60.7024,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -61.1295,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02278,  -61.7224,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03103,  -57.8120,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -58.7148,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -61.5815,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97138,  -67.5734,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -61.5550,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01696,  -62.8284,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02208,  -62.0130,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02118,  -60.9631,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03153,  -56.7766,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -61.4247,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02601,  -61.6299,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01217,  -63.8411,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -60.466,  0.000,  0.000,  5,  1.00387,  -65.0420,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03204,  -60.3258,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03267,  -60.7893,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02401,  -61.2849,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -61.3051,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03307,  -55.7219,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02812,  -57.3240,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -55.4129,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -61.6361,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99942,  -63.0536,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95705,  -66.8801,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00984,  -61.8942,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -61.4243,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03254,  -56.4053,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03093,  -57.5520,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -54.8553,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -55.5744,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -55.3595,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98448,  -64.2640,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -60.9463,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93361,  -70.2582,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01126,  -62.1648,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -61.3471,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02311,  -61.5585,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02049,  -61.3337,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -61.5819,  'FORT WOR',  161.00,  17
5217,  1,  0.000,  -104.248,  0.000,  0.000,  5,  1.03000,  -61.4780,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01910,  -62.2402,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.728,  0.000,  0.000,  5,  1.01943,  -62.5349,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -62.1829,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -62.9468,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99709,  -64.4148,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93439,  -70.7137,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -61.3177,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02268,  -63.2784,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -65.3972,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01887,  -63.2437,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -60.6436,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -61.3818,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -61.6817,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99885,  -65.5203,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02832,  -61.6273,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -61.2768,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -61.0480,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01227,  -63.7069,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03475,  -55.1467,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02291,  -54.3475,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03178,  -54.7424,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04437,  -59.6518,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03980,  -61.9434,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03893,  -62.6822,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03893,  -62.6822,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03907,  -58.9453,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -61.6215,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -61.9358,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99845,  -62.1845,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98825,  -64.5248,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -60.9855,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -61.0614,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -60.7658,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -61.3657,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02684,  -61.6782,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02769,  -61.0202,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -61.4150,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99938,  -63.8514,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00586,  -62.3541,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99643,  -63.3676,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -61.4280,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02067,  -62.8780,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -54.9001,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01333,  -59.3081,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02117,  -50.7035,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -51.9151,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -58.032,  0.000,  0.000,  5,  1.03000,  -62.8578,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02971,  -60.6558,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -60.9783,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98452,  -66.8957,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99852,  -63.2788,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01896,  -60.1080,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96655,  -66.3358,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98733,  -65.8171,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -61.6899,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -61.3566,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01826,  -61.6615,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93836,  -70.0714,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97901,  -64.2718,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -61.2927,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01236,  -62.4717,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -59.9736,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02295,  -61.1540,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02329,  -59.1061,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02422,  -59.2401,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -59.4114,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01951,  -62.4398,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01175,  -61.1933,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01584,  -61.5554,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -61.1263,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99615,  -63.5083,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -83.442,  0.000,  0.000,  5,  1.03000,  -61.3374,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99496,  -64.1008,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -62.1657,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02167,  -61.8669,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01973,  -59.8114,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -61.8224,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03447,  -58.8099,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -60.2334,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03447,  -58.8099,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.6153,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.4048,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.4744,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03447,  -58.8099,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.5085,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.8394,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03384,  -58.9105,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03098,  -60.5012,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -61.0759,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -61.0443,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -61.1193,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -61.6821,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -61.7119,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -61.9315,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02022,  -62.2422,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -60.1791,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98705,  -65.4787,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02067,  -61.7719,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -87.286,  0.000,  0.000,  5,  1.03000,  -61.5212,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02826,  -56.3226,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -57.5389,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -55.5058,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -55.4164,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02320,  -55.5409,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03309,  -58.7289,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02872,  -60.6361,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.4786,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.4749,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.9608,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93575,  -69.7305,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00558,  -64.7207,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02298,  -61.3870,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02705,  -60.9397,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01529,  -62.4107,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -62.2772,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01427,  -61.9887,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00666,  -62.0204,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -61.6514,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -61.0644,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -57.8582,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01853,  -60.9021,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -65.375,  0.000,  0.000,  5,  1.03000,  -61.8645,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -61.7750,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03025,  -60.8580,  'LEWISVIL',  161.00,  17
5342,  1,  -1.697,  -3.201,  0.000,  0.000,  5,  1.03448,  -60.7617,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.7838,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02870,  -61.8405,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99079,  -64.3693,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -167.504,  0.000,  0.000,  5,  1.03000,  -61.6217,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99884,  -63.7963,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00391,  -62.3860,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -60.9574,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03110,  -59.0654,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02803,  -60.5291,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -61.4558,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -60.9741,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02342,  -62.1490,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01783,  -60.7824,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -61.5140,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -60.6419,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -58.3425,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01406,  -60.7261,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -55.9694,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -56.4454,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02639,  -57.6714,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -56.4454,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -55.8097,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -55.1196,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -54.9355,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -54.9808,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02749,  -55.4726,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -54.8556,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -60.7524,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02142,  -61.0975,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -61.7280,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -62.1651,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -60.6557,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -61.5351,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -60.9739,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -63.3541,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -119.147,  0.000,  0.000,  5,  1.02661,  -63.0297,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02587,  -61.8466,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03176,  -58.2718,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -60.0044,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.1245,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.9635,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02991,  -58.8619,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -60.0436,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -94.134,  0.000,  0.000,  5,  1.03000,  -61.5211,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02013,  -62.5111,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -59.3574,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01442,  -61.0107,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99210,  -64.9278,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97171,  -68.8655,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94408,  -72.6249,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00693,  -62.2718,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04479,  -55.5576,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04153,  -55.7243,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -58.9749,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -58.3245,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -58.3245,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04238,  -55.2391,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02449,  -61.0473,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02880,  -56.6351,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -58.4228,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02880,  -56.6351,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02880,  -56.6351,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02880,  -56.6351,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02880,  -56.6351,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00290,  -65.0130,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -62.4304,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -61.4617,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03332,  -60.5440,  'KILLEEN ',  500.00,  13
5411,  1,  -0.000,  -70.654,  0.000,  0.000,  5,  1.03000,  -62.3181,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02379,  -61.9125,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03716,  -56.3137,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03397,  -59.6457,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03307,  -55.6870,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03299,  -55.6806,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03347,  -55.7564,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03381,  -55.7863,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03519,  -56.0053,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -60.8369,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -120.120,  0.000,  0.000,  5,  1.03000,  -62.9725,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -11.033,  0.000,  0.000,  5,  1.03000,  -61.0688,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -61.0688,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -61.0688,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -61.4631,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99500,  -64.2936,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01302,  -61.5800,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -60.6732,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02162,  -62.4840,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -62.8957,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -61.2477,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01745,  -62.5420,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -61.7051,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -62.3346,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01272,  -63.2594,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02914,  -61.4241,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93840,  -69.3726,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -61.7279,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01733,  -60.7375,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -75.466,  0.000,  0.000,  5,  1.03000,  -61.6240,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02852,  -61.2807,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -61.7515,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -61.7310,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -57.2223,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02090,  -59.6793,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01009,  -64.4658,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02443,  -61.1730,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03264,  -58.9432,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03095,  -60.2841,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99885,  -63.9861,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03526,  -60.4201,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02638,  -61.6502,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02601,  -60.4046,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -61.9458,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01300,  -61.9088,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00974,  -65.3104,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -61.2196,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98541,  -65.7639,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97230,  -69.2872,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94645,  -72.8162,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01613,  -62.2285,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -61.3451,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -61.6962,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03372,  -59.0323,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03159,  -60.3182,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97239,  -67.7817,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -61.7670,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -61.5484,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02277,  -62.1367,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01498,  -64.0460,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -62.1673,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03592,  -57.4435,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -58.2640,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96520,  -66.6958,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -61.2225,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95387,  -68.6112,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -62.8572,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -114.125,  0.000,  0.000,  5,  1.03000,  -61.5287,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03238,  -58.6916,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -60.1265,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01808,  -61.7221,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -109.813,  0.000,  0.000,  5,  1.03000,  -61.9964,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -60.9906,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01207,  -61.9818,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -59.3557,  'BLOOMING',  161.00,  14
6001,  1,  -0.021,  -83.034,  0.000,  0.000,  6,  1.03000,  -66.3644,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02122,  -66.5752,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03904,  -59.0073,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03348,  -59.9311,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03180,  -62.0638,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.1952,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.7053,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.5521,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.2451,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.4773,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02330,  -64.3503,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -19.663,  0.000,  0.000,  6,  1.03000,  -63.4977,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01765,  -67.0127,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00528,  -69.7223,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02625,  -67.3582,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02638,  -65.9834,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02039,  -65.6284,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02132,  -64.7627,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02074,  -65.1370,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02313,  -65.1658,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04047,  -60.8338,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03675,  -61.9295,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03178,  -63.4513,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -100.677,  0.000,  0.000,  6,  1.03000,  -66.1539,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.037,  -141.335,  0.000,  0.000,  6,  1.03000,  -66.4180,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02238,  -66.0423,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02594,  -64.4018,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02239,  -64.6529,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99860,  -72.1340,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01715,  -61.5364,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01990,  -62.5916,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02158,  -66.2284,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03549,  -61.1707,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03192,  -62.5104,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02801,  -63.9234,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02661,  -63.6340,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02408,  -65.0161,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03781,  -60.6178,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02952,  -62.7064,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02123,  -65.0414,  'AUSTIN 3',  115.00,  23
6041,  1,  -10.791,  -11.062,  0.000,  0.000,  6,  1.03999,  -60.5051,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.5538,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02373,  -65.4796,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01669,  -66.6454,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03454,  -62.0767,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03098,  -63.9437,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02581,  -66.0209,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03454,  -62.0767,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03454,  -62.0767,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03454,  -62.0767,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -22.081,  0.000,  0.000,  6,  1.03998,  -61.8479,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03454,  -62.0767,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -19.246,  0.000,  0.000,  6,  1.03998,  -61.8116,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -10.055,  0.000,  0.000,  6,  1.03998,  -61.5694,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00579,  -72.9150,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03068,  -60.2853,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03030,  -61.8271,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02972,  -62.6663,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96496,  -83.1381,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02293,  -66.7854,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02363,  -65.1059,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02783,  -59.9993,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02601,  -61.3467,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01970,  -64.2051,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01575,  -65.5209,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03167,  -60.6218,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02943,  -62.0579,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02427,  -64.5255,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.2635,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.7566,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.3377,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.9111,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.1461,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.1495,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02450,  -58.3124,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02250,  -59.7280,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01918,  -62.1131,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01671,  -57.2242,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02096,  -57.8072,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01957,  -57.6233,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03017,  -64.5408,  'MARBLE F',  115.00,  23
6082,  1,  -13.195,  -7.979,  0.000,  0.000,  6,  1.03977,  -63.7442,  'MARBLE F',  13.800,  23
6083,  1,  -13.195,  -6.457,  0.000,  0.000,  6,  1.03977,  -63.6681,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02857,  -64.0706,  'ROUND RO',  115.00,  23
6085,  1,  -0.456,  0.000,  0.000,  0.000,  6,  1.02863,  -64.0386,  'ROUND RO',  13.800,  23
6086,  1,  -9.766,  0.000,  0.000,  0.000,  6,  1.02973,  -63.3838,  'ROUND RO',  13.800,  23
6087,  1,  -2.259,  0.000,  0.000,  0.000,  6,  1.02885,  -63.9117,  'ROUND RO',  13.800,  23
6088,  1,  -3.451,  0.000,  0.000,  0.000,  6,  1.02867,  -63.8941,  'ROUND RO',  13.800,  23
6089,  1,  -4.523,  0.000,  0.000,  0.000,  6,  1.02913,  -63.7524,  'ROUND RO',  13.800,  23
6090,  1,  -13.247,  0.000,  0.000,  0.000,  6,  1.02877,  -63.3600,  'ROUND RO',  13.800,  23
6091,  1,  -0.001,  -50.080,  0.000,  0.000,  6,  1.03000,  -66.2115,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -23.708,  0.000,  0.000,  6,  1.03000,  -66.7119,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02014,  -65.7218,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02277,  -65.5819,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02443,  -65.6217,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.002,  -72.364,  0.000,  0.000,  6,  1.03000,  -68.7457,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01934,  -66.0609,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02072,  -65.4347,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01414,  -66.8932,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01849,  -67.5518,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02756,  -58.6546,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02851,  -59.4909,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -47.185,  0.000,  0.000,  6,  1.03000,  -62.5086,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02756,  -58.6546,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02756,  -58.6546,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03335,  -58.4720,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03880,  -59.3765,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02774,  -62.1264,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99863,  -66.9152,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.3633,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.2521,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -68.2065,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01929,  -65.3464,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01521,  -67.0923,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01722,  -66.4736,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00729,  -67.1436,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02968,  -62.4537,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03984,  -60.8560,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03413,  -62.5188,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03230,  -63.8990,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02080,  -66.4232,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99612,  -65.4658,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02261,  -64.9281,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02663,  -63.9295,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01572,  -67.8984,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02081,  -65.0106,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.528,  0.000,  0.000,  6,  0.95351,  -71.0963,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01650,  -67.9259,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97181,  -73.5096,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01736,  -65.3412,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02427,  -65.4477,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01737,  -65.6374,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99810,  -70.6466,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00449,  -67.8173,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01008,  -63.4109,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02853,  -65.3430,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01710,  -66.0511,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01435,  -70.0996,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00627,  -68.2755,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98767,  -68.6041,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03164,  -60.5600,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02945,  -62.5081,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02916,  -64.4569,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03164,  -60.5600,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.4617,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.5762,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.7480,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.4911,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.0056,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02773,  -66.3083,  'SAN ANTO',  115.00,  26
6151,  1,  0.000,  -82.597,  0.000,  0.000,  6,  1.01610,  -69.1783,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02930,  -64.3833,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02468,  -65.1025,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00587,  -66.8234,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01476,  -67.7617,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02671,  -64.8029,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01841,  -68.4094,  'BOERNE 1',  115.00,  26
6158,  1,  -0.005,  -49.992,  0.000,  0.000,  6,  1.03000,  -67.3708,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -66.0286,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02026,  -65.0574,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03086,  -59.7116,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02988,  -61.8099,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02634,  -63.7758,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.4955,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.3561,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.1407,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.6463,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01824,  -66.9486,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03398,  -61.5316,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02938,  -63.8200,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02214,  -65.4650,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01753,  -61.9642,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01988,  -63.0495,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02225,  -66.3700,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01891,  -65.3839,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02032,  -65.3294,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.023,  -85.622,  0.000,  0.000,  6,  1.03000,  -64.2820,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02229,  -66.0789,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01932,  -66.7106,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01625,  -67.8295,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02033,  -66.0058,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02024,  -66.8041,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00477,  -65.1616,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02002,  -65.4806,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01638,  -65.7927,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02489,  -64.6313,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02308,  -64.9567,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01258,  -60.0565,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00166,  -63.6181,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00473,  -70.1792,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -65.6309,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02344,  -62.4926,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01248,  -65.0442,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01678,  -65.8105,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99704,  -65.4031,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02309,  -67.2726,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03162,  -61.9005,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -64.2902,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02794,  -65.4053,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00941,  -67.3831,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02175,  -66.8747,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01826,  -66.9731,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01966,  -66.5952,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01577,  -66.8305,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02545,  -64.1973,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99098,  -67.1452,  'LEXINGTO',  115.00,  25
6207,  1,  -0.000,  -47.759,  0.000,  0.000,  6,  1.03000,  -66.0601,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02696,  -65.4426,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00547,  -68.2617,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04314,  -60.3381,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03842,  -61.8270,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.4992,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04199,  -59.4885,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04077,  -58.7120,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04260,  -59.9202,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04183,  -59.3980,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01892,  -66.1692,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01474,  -65.1297,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02182,  -65.5961,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02160,  -65.6832,  'SAN ANTO',  115.00,  22
6221,  1,  -0.005,  -78.522,  0.000,  0.000,  6,  1.03000,  -70.8661,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02863,  -62.9220,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02632,  -63.9422,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01912,  -65.9057,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01225,  -67.0885,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98740,  -75.5334,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02464,  -64.4381,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02900,  -60.4826,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -61.246,  0.000,  0.000,  6,  1.03000,  -62.3972,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02319,  -64.3791,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00829,  -66.3670,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02251,  -64.4478,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01974,  -65.1852,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03223,  -62.3467,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03072,  -63.4026,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -65.3875,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94508,  -72.2737,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -64.7467,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03566,  -60.5303,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03078,  -62.9378,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02653,  -64.4919,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03566,  -60.5303,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.4412,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.6652,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.9552,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.7224,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.0437,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.5435,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.1028,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01527,  -66.9136,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02251,  -66.4375,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01217,  -66.2507,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01151,  -68.3392,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03607,  -60.2444,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03349,  -61.4322,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02452,  -64.1535,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03372,  -59.8861,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03164,  -59.5582,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03607,  -60.2444,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03335,  -59.4136,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01699,  -67.0161,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -64.3111,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02149,  -65.3752,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02105,  -67.2655,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02478,  -63.3491,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.909,  -1.719,  0.000,  0.000,  6,  1.02707,  -63.2970,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.455,  -2.727,  0.000,  0.000,  6,  1.02841,  -63.2656,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.909,  -1.719,  0.000,  0.000,  6,  1.02707,  -63.2970,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.455,  -2.727,  0.000,  0.000,  6,  1.02841,  -63.2656,  'CUERO 1 ',  13.800,  24
6270,  1,  -3.637,  -6.817,  0.000,  0.000,  6,  1.03380,  -63.1413,  'CUERO 1 ',  13.800,  24
6271,  1,  -2.223,  -4.090,  0.000,  0.000,  6,  1.03037,  -63.1887,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.455,  -2.727,  0.000,  0.000,  6,  1.02841,  -63.2656,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.455,  -2.727,  0.000,  0.000,  6,  1.02841,  -63.2656,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.697,  -3.201,  0.000,  0.000,  6,  1.02903,  -63.2519,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01555,  -66.6890,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01203,  -68.9658,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02782,  -62.6982,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02343,  -64.0089,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -62.0342,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02507,  -64.1650,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02143,  -66.4284,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02658,  -65.7957,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02151,  -67.0744,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01982,  -66.1819,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02621,  -67.4954,  'BOERNE 2',  230.00,  26
6286,  1,  -0.001,  -97.257,  0.000,  0.000,  6,  1.03000,  -70.1054,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02648,  -64.3142,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01753,  -66.3663,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01616,  -65.6781,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02981,  -65.0570,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02239,  -66.4215,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03688,  -59.9220,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03156,  -61.8522,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02474,  -64.0584,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03504,  -59.3477,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03526,  -59.6127,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03231,  -58.5838,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02923,  -60.0986,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03067,  -61.5644,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03035,  -62.4228,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02923,  -60.0986,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02339,  -58.4075,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02736,  -59.5275,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02441,  -58.6794,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02342,  -58.3861,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02299,  -64.8510,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01559,  -66.6354,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02196,  -66.5506,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99525,  -70.3446,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02551,  -65.6105,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00944,  -65.2186,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -65.1711,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -65.5700,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02163,  -66.2686,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03514,  -62.1680,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03083,  -61.7539,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02814,  -62.5609,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02527,  -63.5199,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02319,  -64.2175,  'GEORGETO',  115.00,  23
6320,  1,  -0.124,  -138.414,  0.000,  0.000,  6,  1.03000,  -65.6675,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02478,  -65.1611,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -66.9998,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01682,  -66.5209,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02161,  -65.9815,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95329,  -71.3671,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01236,  -65.8709,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00420,  -66.0241,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99729,  -71.9483,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00319,  -70.2863,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02335,  -65.1639,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -136.370,  0.000,  0.000,  6,  1.03000,  -65.5019,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02009,  -66.5041,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03132,  -62.0511,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02953,  -63.7985,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02441,  -65.2942,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96848,  -74.5263,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02685,  -65.9353,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95614,  -70.3506,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01429,  -65.1854,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -67.7632,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01635,  -66.4044,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03516,  -61.2818,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03236,  -62.6746,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03058,  -63.6772,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01761,  -65.6185,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01448,  -69.7928,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.6363,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03635,  -61.9464,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02690,  -64.2689,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02287,  -66.1696,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02729,  -64.5509,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03152,  -62.8942,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -63.8362,  'ROUND RO',  115.00,  23
6356,  1,  -0.026,  -121.066,  0.000,  0.000,  6,  1.03000,  -66.6001,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98894,  -78.8059,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -78.430,  0.000,  0.000,  6,  1.03000,  -66.5262,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03737,  -62.1273,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02997,  -63.6971,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00475,  -59.3631,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03600,  -57.6854,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02904,  -60.2220,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02612,  -63.1058,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4355,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9748,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6154,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5608,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4330,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00268,  -67.6125,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02689,  -66.8925,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00051,  -64.9308,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01240,  -66.6801,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01189,  -65.5619,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01189,  -65.5619,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02039,  -63.7554,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01608,  -66.1004,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02148,  -55.9206,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01629,  -58.7421,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01764,  -60.6643,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02148,  -55.9206,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02148,  -55.9206,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02148,  -55.9206,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02148,  -55.9206,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02148,  -55.9206,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02212,  -63.5857,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01465,  -66.0772,  'SPRING 1',  115.00,  5
7028,  1,  -0.037,  -242.901,  0.000,  0.000,  7,  1.02000,  -65.7295,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00910,  -57.4317,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00702,  -63.2715,  'PORT LAV',  115.00,  6
7031,  1,  -16.526,  0.000,  0.000,  0.000,  7,  1.01100,  -56.2251,  'PORT LAV',  13.800,  6
7032,  1,  -4.259,  0.000,  0.000,  0.000,  7,  1.00963,  -57.1203,  'PORT LAV',  13.800,  6
7033,  1,  -4.259,  0.000,  0.000,  0.000,  7,  1.00963,  -57.1203,  'PORT LAV',  13.800,  6
7034,  1,  -2.499,  0.000,  0.000,  0.000,  7,  1.00941,  -57.2490,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02655,  -63.3127,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01946,  -65.0035,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03105,  -60.4191,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02215,  -61.6139,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01790,  -64.4123,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02796,  -60.7330,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02113,  -63.2996,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01900,  -55.2601,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01738,  -57.5558,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00606,  -59.0930,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -54.6671,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02746,  -54.9885,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03034,  -60.7442,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02353,  -62.1660,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02052,  -65.2342,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00911,  -67.1974,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01627,  -66.0929,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01368,  -65.0825,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02078,  -62.1876,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00856,  -66.1870,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01615,  -64.7902,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02324,  -63.4003,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01329,  -66.0612,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00441,  -51.9414,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00885,  -53.7864,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01736,  -56.2128,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00136,  -51.4583,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00163,  -51.4997,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00143,  -51.4640,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00209,  -51.5770,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00190,  -51.5398,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00170,  -51.5097,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00381,  -67.1975,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00485,  -57.1891,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00378,  -60.1451,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01325,  -64.4892,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98733,  -55.3457,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01959,  -63.3053,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02611,  -60.8625,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02316,  -62.4965,  'GALVESTO',  115.00,  2
7075,  1,  -0.007,  -258.026,  0.000,  0.000,  7,  1.03000,  -63.8476,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03787,  -57.0342,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03451,  -58.6060,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02769,  -61.6326,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5719,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.1596,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.1427,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5337,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02649,  -60.3093,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02043,  -62.5045,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01042,  -62.7304,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01249,  -65.1699,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01635,  -64.0741,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99668,  -65.8389,  'RICHMOND',  115.00,  3
7089,  1,  -0.165,  -271.511,  0.000,  0.000,  7,  1.03000,  -66.7307,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01119,  -66.7859,  'PINEHURS',  115.00,  5
7091,  1,  0.003,  -198.329,  0.000,  0.000,  7,  1.03000,  -66.6226,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01112,  -65.7597,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00747,  -66.1852,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02231,  -66.6977,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97519,  -44.1901,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98697,  -47.5206,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99014,  -49.0744,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -35.4183,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01316,  -64.8790,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01601,  -65.2310,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00797,  -66.5802,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01339,  -65.0557,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03606,  -56.9785,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02900,  -59.8175,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02677,  -62.6504,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5137,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03606,  -56.9785,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03606,  -56.9785,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5585,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5234,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0997,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2779,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1580,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1576,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99888,  -65.3803,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01390,  -65.9078,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00789,  -66.4655,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01350,  -64.8279,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00587,  -66.7788,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00587,  -66.7788,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00587,  -66.7788,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98522,  -54.8571,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -65.7271,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03346,  -57.7612,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02260,  -61.2224,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01974,  -62.9690,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01789,  -65.1640,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01892,  -58.4578,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03432,  -56.8832,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02766,  -60.0286,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01921,  -62.7101,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03432,  -56.8832,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03143,  -55.8048,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03061,  -55.5276,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03019,  -55.3926,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03027,  -55.3361,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03156,  -55.8550,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03432,  -56.8832,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03432,  -56.8832,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03432,  -56.8832,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03432,  -56.8832,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01377,  -67.0374,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -64.4684,  'HOUSTON ',  115.00,  4
7145,  1,  -0.010,  -165.846,  0.000,  0.000,  7,  1.03000,  -67.0761,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.0761,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01558,  -65.3724,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01057,  -66.5166,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00164,  -58.1651,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03119,  -63.2892,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02742,  -65.2293,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01244,  -65.4594,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97967,  -51.7338,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01896,  -66.4309,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00774,  -65.6558,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02106,  -63.3231,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01656,  -65.3785,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00593,  -66.3271,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03379,  -60.6939,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02667,  -62.1801,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02070,  -64.3897,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4151,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2584,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3781,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4103,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1843,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0732,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03379,  -60.6939,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03379,  -60.6939,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0260,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02501,  -61.0001,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02548,  -62.3973,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00524,  -66.8304,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01223,  -64.1621,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03326,  -61.2195,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02466,  -62.8273,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01112,  -65.9479,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00868,  -66.7234,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00846,  -64.9038,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01179,  -65.9736,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00907,  -66.6917,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00076,  -65.8026,  'PATTISON',  115.00,  3
7183,  1,  -0.042,  -251.539,  0.000,  0.000,  7,  1.03000,  -66.4557,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02769,  -59.4596,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02171,  -61.0219,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02620,  -57.7772,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02184,  -60.8582,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -64.2243,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02620,  -57.7772,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02620,  -57.7772,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02620,  -57.7772,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02620,  -57.7772,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02620,  -57.7772,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.4206,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.2049,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.9328,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.2355,  'HOUSTON ',  13.800,  3
7198,  1,  -0.132,  -128.979,  0.000,  0.000,  7,  1.03000,  -66.3165,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03225,  -60.5705,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02492,  -63.2130,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02185,  -65.7681,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00358,  -67.5801,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99720,  -60.6017,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03761,  -56.9319,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03329,  -58.8365,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03073,  -61.3807,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03761,  -56.9319,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8089,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1546,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.7316,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0692,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5281,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01778,  -63.5358,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -65.2961,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01261,  -66.2803,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00905,  -66.0215,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01339,  -66.0238,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01148,  -66.9156,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00879,  -62.7406,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00922,  -65.9833,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00904,  -65.7980,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01157,  -65.2481,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01445,  -65.7305,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00879,  -66.1774,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00696,  -67.0901,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01454,  -65.7235,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03412,  -59.8391,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02313,  -62.2493,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01958,  -63.8485,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01796,  -64.2222,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01656,  -63.5111,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02667,  -62.9122,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00321,  -67.7816,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01444,  -66.7700,  'PORTER 0',  115.00,  5
7235,  1,  -0.118,  -130.598,  0.000,  0.000,  7,  1.03000,  -67.4662,  'CYPRESS ',  115.00,  3
7236,  1,  -0.016,  -130.814,  0.000,  0.000,  7,  1.03000,  -66.7870,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99973,  -64.5219,  'FULSHEAR',  115.00,  1
7238,  1,  -0.002,  -64.606,  0.000,  0.000,  7,  1.03000,  -64.5077,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01400,  -63.8708,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01399,  -66.0480,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -66.3999,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01107,  -66.2631,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01635,  -65.3330,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00925,  -64.2884,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01369,  -67.0034,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00328,  -67.1858,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99799,  -61.0069,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00606,  -66.5420,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01059,  -65.9251,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01806,  -65.3827,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01014,  -67.6492,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02110,  -59.0759,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01242,  -61.2592,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02545,  -66.1941,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01550,  -64.6477,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01077,  -65.4425,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01008,  -64.5778,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01210,  -65.3798,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01754,  -65.3262,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01908,  -64.0144,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99899,  -51.8119,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.487,  0.000,  0.000,  7,  1.01092,  -53.7955,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03406,  -57.1718,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03031,  -59.0141,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02087,  -62.4448,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03168,  -56.2613,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03406,  -57.1718,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03406,  -57.1718,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03406,  -57.1718,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03184,  -56.4905,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00855,  -66.4487,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01179,  -65.0653,  'HOUSTON ',  115.00,  3
7273,  1,  -0.003,  -114.338,  0.000,  0.000,  7,  1.03000,  -63.3716,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01137,  -60.9719,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -62.3693,  'VICTORIA',  115.00,  6
7276,  1,  -0.029,  -380.575,  0.000,  0.000,  7,  1.03000,  -66.3496,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -47.641,  0.000,  0.000,  7,  1.03000,  -60.5625,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02759,  -60.4108,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02457,  -62.3162,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02759,  -60.4108,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02759,  -60.4108,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03138,  -59.3178,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01814,  -62.5744,  'BAYTOWN ',  115.00,  4
7284,  1,  -4.259,  0.000,  0.000,  0.000,  7,  1.03190,  -59.0197,  'BAYTOWN ',  13.200,  4
7285,  1,  -12.051,  0.000,  0.000,  0.000,  7,  1.03149,  -58.7365,  'BAYTOWN ',  13.200,  4
7286,  1,  -12.051,  0.000,  0.000,  0.000,  7,  1.03278,  -58.4751,  'BAYTOWN ',  13.200,  4
7287,  1,  -12.051,  0.000,  0.000,  0.000,  7,  1.03278,  -58.4751,  'BAYTOWN ',  13.200,  4
7288,  1,  -12.051,  0.000,  0.000,  0.000,  7,  1.03278,  -58.4751,  'BAYTOWN ',  13.200,  4
7289,  1,  -24.107,  0.000,  0.000,  0.000,  7,  1.03161,  -58.3983,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00921,  -66.8555,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00302,  -66.9830,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01795,  -65.0870,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01787,  -63.1244,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -10.295,  0.000,  0.000,  7,  1.03000,  -62.1873,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01067,  -66.2562,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00454,  -66.9547,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00718,  -65.7050,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01085,  -66.3780,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99983,  -63.2164,  'EAGLE LA',  115.00,  1
7300,  1,  -0.007,  -106.150,  0.000,  0.000,  7,  1.03000,  -67.0898,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00956,  -64.6366,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00043,  -56.6231,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01361,  -59.0162,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99522,  -51.9770,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00629,  -56.3430,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00707,  -59.9748,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99522,  -51.9770,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99522,  -51.9770,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99522,  -51.9770,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99522,  -51.9770,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00676,  -51.5989,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02428,  -58.2590,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00959,  -60.6879,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99433,  -66.2352,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02081,  -66.2011,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00895,  -65.1873,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01420,  -63.6283,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00809,  -65.3706,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01066,  -66.1187,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03518,  -57.2607,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02879,  -58.0677,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02267,  -60.4735,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03242,  -56.8308,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03137,  -56.6804,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03135,  -56.6775,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03333,  -56.9768,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00941,  -57.4062,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00713,  -58.5841,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00941,  -57.4062,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01019,  -65.9462,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03421,  -58.5124,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02706,  -60.2036,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01760,  -63.7195,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03421,  -58.5124,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8441,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01555,  -64.7751,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00696,  -61.5921,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01153,  -65.3469,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99979,  -60.0514,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00030,  -66.2751,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01235,  -56.7167,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01871,  -61.2302,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00230,  -64.3935,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00656,  -66.7429,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01280,  -65.0170,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03589,  -56.9687,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02929,  -59.0476,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02414,  -61.3369,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2952,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3546,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.8283,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9840,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6588,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2382,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2316,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3090,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03589,  -56.9687,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.1357,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1906,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6661,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5673,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00783,  -66.2961,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01522,  -63.3108,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99983,  -64.4375,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01528,  -65.7456,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03565,  -57.9472,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02867,  -60.4023,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02220,  -63.2649,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3959,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2460,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3679,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4096,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7466,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5144,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4165,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5350,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8755,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5998,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7027,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01785,  -61.3085,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -66.2338,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00951,  -65.6265,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01359,  -62.9054,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00765,  -66.0888,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01104,  -66.6454,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01007,  -66.0224,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00818,  -66.4121,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01566,  -66.5664,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.6277,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03241,  -62.9654,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02347,  -64.4591,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02236,  -63.5198,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00122,  -60.2639,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00869,  -65.6866,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01495,  -66.4140,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00854,  -65.7974,  'HOUSTON ',  115.00,  3
7397,  1,  -0.012,  -85.226,  0.000,  0.000,  7,  1.03000,  -65.6718,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01735,  -64.2454,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01424,  -65.0839,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -58.2237,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02846,  -59.9172,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02369,  -62.7972,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01664,  -64.0403,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00827,  -66.8596,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02268,  -62.9353,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01062,  -52.9719,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00887,  -54.1190,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99516,  -56.6460,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01984,  -61.8616,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01074,  -65.1098,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01351,  -66.6787,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01086,  -62.2637,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00546,  -61.5870,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01827,  -55.0962,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01218,  -56.9871,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01132,  -58.3951,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -65.7848,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01725,  -65.5162,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01714,  -63.2949,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02258,  -63.5857,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01329,  -66.3765,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5399,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02993,  -59.8569,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01937,  -62.6572,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00714,  -66.9696,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99041,  -58.8760,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00682,  -67.0143,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6096,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02598,  -57.5332,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01129,  -60.3821,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01608,  -65.6940,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01981,  -67.7267,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02005,  -65.1493,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02326,  -65.4863,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -30.289,  0.000,  0.000,  8,  1.03000,  -66.5974,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02975,  -63.9053,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -40.556,  0.000,  0.000,  8,  1.03000,  -64.5446,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -28.892,  0.000,  0.000,  8,  1.03000,  -63.6057,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02285,  -64.1580,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01451,  -65.4982,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01464,  -67.1721,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01455,  -63.8904,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02227,  -60.6211,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02725,  -65.7193,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -40.454,  0.000,  0.000,  8,  1.03000,  -65.8329,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01463,  -68.4261,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02115,  -66.3079,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -37.288,  0.000,  0.000,  8,  1.03000,  -67.1733,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01989,  -64.2534,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03033,  -61.7896,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -52.651,  0.000,  0.000,  8,  1.03000,  -64.1426,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01596,  -65.2386,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03016,  -63.7776,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -7.485,  0.000,  0.000,  8,  1.03000,  -65.3044,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02755,  -65.1418,  'LUFKIN 1',  115.00,  8
8024,  1,  -18.741,  0.000,  0.000,  0.000,  8,  1.02964,  -63.8223,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -27.303,  0.000,  0.000,  8,  1.03000,  -64.7355,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01616,  -66.2635,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02718,  -64.0004,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01667,  -66.1858,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01365,  -65.7551,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03978,  -61.7755,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03741,  -62.4598,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03242,  -64.7081,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.9660,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.1329,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.2020,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.1725,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01637,  -68.1878,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02461,  -61.0752,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02204,  -65.7708,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01557,  -64.0836,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -28.156,  0.000,  0.000,  8,  1.03000,  -65.7986,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01636,  -67.0314,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02508,  -56.9256,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02671,  -58.0204,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02630,  -59.7807,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02258,  -56.5403,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02300,  -56.5962,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.1933,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02346,  -56.6684,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02178,  -56.4065,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02358,  -56.6892,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02621,  -64.6642,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01459,  -64.9424,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01262,  -65.0302,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03054,  -63.0609,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02762,  -65.2295,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03066,  -57.1108,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02988,  -58.2297,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02799,  -59.5504,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02384,  -56.1613,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02244,  -55.9620,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03292,  -60.7827,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02046,  -66.9436,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02618,  -59.9289,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01795,  -63.4169,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02415,  -60.6586,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01592,  -56.3671,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02396,  -58.2635,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02343,  -60.3970,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -54.0846,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -54.1909,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01522,  -62.4735,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01824,  -65.4688,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03419,  -52.7909,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03580,  -55.4691,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03625,  -58.5412,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.0931,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.0006,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03034,  -51.3966,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.1849,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01939,  -65.3599,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03653,  -57.6699,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02518,  -58.8127,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98594,  -64.6881,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98926,  -64.6526,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99809,  -64.5544,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.4005,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.8265,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02742,  -64.8257,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02226,  -66.5641,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -11.444,  0.000,  0.000,  8,  1.03000,  -61.5119,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01604,  -65.7182,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02786,  -59.3927,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01943,  -64.4976,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01213,  -66.2646,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01834,  -64.3401,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03485,  -58.7958,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03306,  -60.9113,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03527,  -56.2761,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02659,  -64.8697,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01988,  -66.6108,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97088,  -69.2379,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01703,  -62.2585,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02039,  -67.2139,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02948,  -57.9430,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02220,  -59.9573,  'MOUNT PL',  115.00,  8
8107,  1,  -0.000,  -1.787,  0.000,  0.000,  8,  1.03000,  -60.2261,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01847,  -65.5594,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01315,  -63.8514,  'ATHENS 2',  115.00,  8
8110,  1,  -0.000,  -14.822,  0.000,  0.000,  8,  1.03000,  -62.7547,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02367,  -66.1428,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03802,  -58.1243,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03663,  -58.9576,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03464,  -60.3413,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03802,  -58.1243,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.3993,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.5004,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01643,  -68.1524,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03413,  -60.1223,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -44.696,  0.000,  0.000,  8,  1.03000,  -67.2748,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02803,  -63.2537,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02651,  -67.5099,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01543,  -63.5913,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02713,  -61.5351,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -27.942,  0.000,  0.000,  8,  1.03000,  -67.2222,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03395,  -56.4656,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03395,  -57.0403,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03439,  -58.1888,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03025,  -55.9434,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -55.1662,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -55.8004,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01251,  -63.7187,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03165,  -61.1469,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02958,  -62.8592,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02775,  -64.5642,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02486,  -64.5904,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02103,  -66.0022,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -34.042,  0.000,  0.000,  8,  1.03000,  -65.4175,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01743,  -64.9017,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01266,  -66.4324,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02599,  -67.6356,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02235,  -60.5521,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03010,  -66.1519,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02276,  -60.9450,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02591,  -63.0437,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01300,  -66.7725,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.2623,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02289,  -60.9841,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01819,  -63.2637,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02246,  -66.0926,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -24.690,  0.000,  0.000,  8,  1.03000,  -66.9609,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02811,  -66.6599,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01650,  -65.2372,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02154,  -65.4308,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03268,  -57.9684,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01821,  -62.6085,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98270,  -67.7985,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03680,  -62.5208,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -28.982,  0.000,  0.000,  8,  1.03000,  -63.7519,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02783,  -65.7628,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.757,  4.998,  0.000,  0.000,  1,  1.01219,  -58.2939,  'ODESSA 2',  11.500,  9
11002,  1,  10.203,  2.880,  0.000,  0.000,  1,  1.02507,  -61.3158,  'PRESIDIO',  11.500,  9
11007,  1,  5.553,  1.571,  0.000,  0.000,  1,  1.02731,  -60.5584,  'VAN HORN',  11.500,  9
11012,  1,  1.712,  0.485,  0.000,  0.000,  1,  1.02731,  -64.6718,  'SANDERSO',  11.500,  9
11013,  1,  26.536,  7.444,  0.000,  0.000,  1,  1.01097,  -56.4910,  'MONAHANS',  11.500,  9
11014,  1,  1.716,  0.486,  0.000,  0.000,  1,  1.01498,  -55.8834,  'GRANDFAL',  11.500,  9
11015,  1,  4.973,  1.407,  0.000,  0.000,  1,  1.03113,  -61.1384,  'MARFA 0S',  11.500,  9
11016,  1,  2.497,  0.707,  0.000,  0.000,  1,  1.02235,  -57.1815,  'GARDEN C',  11.500,  9
11017,  1,  16.376,  4.611,  0.000,  0.000,  1,  1.00377,  -59.4792,  'ODESSA 4',  11.500,  9
11018,  1,  0.058,  0.017,  0.000,  0.000,  1,  1.00082,  -60.2392,  'NOTREES ',  11.500,  9
11019,  1,  46.104,  12.846,  0.000,  0.000,  1,  1.02735,  -58.3915,  'MIDLAND ',  11.500,  9
11024,  1,  53.942,  14.972,  0.000,  0.000,  1,  1.00061,  -60.8390,  'ODESSA 6',  11.500,  9
11027,  1,  90.717,  24.866,  0.000,  0.000,  1,  1.02739,  -61.4214,  'MIDLAND ',  11.500,  9
11028,  1,  6.906,  1.952,  0.000,  0.000,  1,  1.02919,  -49.0374,  'COAHOMA ',  11.500,  9
11029,  1,  77.372,  21.304,  0.000,  0.000,  1,  1.01976,  -61.5462,  'MIDLAND ',  11.500,  9
11030,  1,  17.824,  5.018,  0.000,  0.000,  1,  1.02089,  -59.6022,  'ALPINE 0',  11.500,  9
11031,  1,  3.304,  0.935,  0.000,  0.000,  1,  1.02195,  -58.8027,  'FORT DAV',  11.500,  9
11036,  1,  11.908,  3.359,  0.000,  0.000,  1,  1.00101,  -57.6458,  'CRANE 0S',  11.500,  9
11037,  1,  88.337,  24.194,  0.000,  0.000,  1,  1.00224,  -59.4445,  'ODESSA 5',  11.500,  9
11040,  1,  29.638,  8.305,  0.000,  0.000,  1,  1.01039,  -60.3981,  'ANDREWS ',  11.500,  9
11044,  1,  8.917,  2.518,  0.000,  0.000,  1,  1.02296,  -60.8390,  'BIG LAKE',  11.500,  9
11045,  1,  88.709,  24.305,  0.000,  0.000,  1,  1.00986,  -59.9238,  'MIDLAND ',  11.500,  9
11046,  1,  9.678,  2.733,  0.000,  0.000,  1,  1.02731,  -62.5151,  'OZONA 0S',  11.500,  9
11054,  1,  14.026,  3.953,  0.000,  0.000,  1,  1.01431,  -57.3686,  'STANTON ',  11.500,  9
11055,  1,  3.602,  1.019,  0.000,  0.000,  1,  1.01923,  -50.7329,  'ODONNELL',  11.500,  9
11058,  1,  9.466,  2.673,  0.000,  0.000,  1,  1.02378,  -58.5731,  'IRAAN 3 ',  11.500,  9
11064,  1,  74.172,  20.433,  0.000,  0.000,  1,  1.00759,  -59.2957,  'ODESSA 3',  11.500,  9
11067,  1,  51.989,  14.443,  0.000,  0.000,  1,  1.00481,  -55.0517,  'BIG SPRI',  11.500,  9
11068,  1,  41.775,  11.647,  0.000,  0.000,  1,  0.99547,  -59.2436,  'MIDLAND ',  11.500,  9
11071,  1,  79.932,  21.984,  0.000,  0.000,  1,  1.01723,  -57.3840,  'ODESSA 1',  11.500,  9
11083,  1,  26.452,  7.423,  0.000,  0.000,  1,  1.02100,  -57.3478,  'FORT STO',  11.500,  9
11085,  1,  18.650,  5.248,  0.000,  0.000,  1,  1.01108,  -56.9772,  'KERMIT 0',  11.500,  9
11086,  1,  33.900,  9.486,  0.000,  0.000,  1,  1.02162,  -58.6507,  'PECOS 0S',  11.500,  9
11087,  1,  0.813,  0.231,  0.000,  0.000,  1,  1.02751,  -60.4844,  'SHEFFIEL',  11.500,  9
11089,  1,  18.385,  5.173,  0.000,  0.000,  1,  1.00754,  -53.8708,  'LAMESA 0',  11.500,  9
11091,  1,  7.099,  2.006,  0.000,  0.000,  1,  1.03878,  -51.2451,  'RALLS 2 ',  16.100,  9
12001,  1,  29.348,  8.226,  0.000,  0.000,  2,  1.01845,  -59.0330,  'PARIS 3 ',  16.100,  11
12007,  1,  5.800,  1.640,  0.000,  0.000,  2,  1.02101,  -58.5756,  'HONEY GR',  16.100,  11
12008,  1,  8.511,  2.404,  0.000,  0.000,  2,  1.02412,  -50.2322,  'MEMPHIS ',  16.100,  10
12009,  1,  31.526,  8.831,  0.000,  0.000,  2,  1.02733,  -56.0359,  'IOWA PAR',  16.100,  11
12010,  1,  48.185,  13.416,  0.000,  0.000,  2,  1.02735,  -55.2671,  'VERNON 2',  16.100,  10
12014,  1,  27.442,  7.698,  0.000,  0.000,  2,  1.02340,  -51.6640,  'CHILDRES',  16.100,  10
12015,  1,  3.367,  0.953,  0.000,  0.000,  2,  1.02049,  -61.2899,  'FORESTBU',  16.100,  11
12016,  1,  37.666,  10.526,  0.000,  0.000,  2,  1.02247,  -61.4669,  'SHERMAN ',  16.100,  11
12020,  1,  16.948,  4.772,  0.000,  0.000,  2,  1.01546,  -54.9813,  'WICHITA ',  16.100,  11
12022,  1,  8.117,  2.293,  0.000,  0.000,  2,  1.02350,  -58.1418,  'PARIS 2 ',  16.100,  11
12025,  1,  33.456,  9.362,  0.000,  0.000,  2,  1.01307,  -54.6894,  'WICHITA ',  16.100,  11
12026,  1,  19.947,  5.612,  0.000,  0.000,  2,  1.03903,  -46.4726,  'WHEELER ',  16.100,  10
12027,  1,  2.235,  0.633,  0.000,  0.000,  2,  1.01824,  -59.4012,  'DEPORT 0',  16.100,  11
12028,  1,  10.346,  2.920,  0.000,  0.000,  2,  1.01546,  -56.2886,  'WICHITA ',  16.100,  11
12029,  1,  3.790,  1.073,  0.000,  0.000,  2,  1.03055,  -51.6727,  'SILVERTO',  16.100,  10
12030,  1,  29.270,  8.202,  0.000,  0.000,  2,  1.00905,  -60.9174,  'BONHAM 0',  16.100,  11
12031,  1,  3.029,  0.857,  0.000,  0.000,  2,  1.04008,  -53.2264,  'MATADOR ',  16.100,  10
12032,  1,  1.573,  0.445,  0.000,  0.000,  2,  1.02254,  -58.2360,  'ARTHUR C',  16.100,  11
12033,  1,  7.627,  2.155,  0.000,  0.000,  2,  1.00213,  -62.3375,  'LEONARD ',  16.100,  11
12034,  1,  2.767,  0.783,  0.000,  0.000,  2,  1.02449,  -61.0902,  'GORDONVI',  16.100,  11
12035,  1,  3.660,  1.036,  0.000,  0.000,  2,  1.03548,  -54.4478,  'KNOX CIT',  16.100,  10
12036,  1,  32.752,  9.168,  0.000,  0.000,  2,  1.01608,  -55.0046,  'WICHITA ',  16.100,  11
12037,  1,  1.507,  0.426,  0.000,  0.000,  2,  1.02599,  -61.1140,  'LINDSAY ',  16.100,  11
12038,  1,  1.500,  0.425,  0.000,  0.000,  2,  1.02256,  -59.0275,  'ECTOR 0S',  16.100,  11
12039,  1,  1.436,  0.407,  0.000,  0.000,  2,  1.01053,  -60.9661,  'SUNSET 0',  16.100,  11
12040,  1,  9.229,  2.606,  0.000,  0.000,  2,  1.02319,  -58.6133,  'CLARKSVI',  16.100,  11
12043,  1,  2.422,  0.685,  0.000,  0.000,  2,  1.02360,  -61.2616,  'SADLER 0',  16.100,  11
12044,  1,  14.164,  3.993,  0.000,  0.000,  2,  1.02545,  -60.3562,  'WHITESBO',  16.100,  11
12045,  1,  13.660,  3.851,  0.000,  0.000,  2,  1.01514,  -55.2805,  'SHEPPARD',  16.100,  11
12046,  1,  11.916,  3.362,  0.000,  0.000,  2,  1.02555,  -60.8775,  'POTTSBOR',  16.100,  11
12047,  1,  7.808,  2.206,  0.000,  0.000,  2,  1.02562,  -58.7913,  'BELLS 0S',  16.100,  11
12048,  1,  4.544,  1.285,  0.000,  0.000,  2,  1.03973,  -52.9314,  'CROSBYTO',  16.100,  10
12049,  1,  6.413,  1.813,  0.000,  0.000,  2,  1.02543,  -54.8210,  'ELECTRA ',  16.100,  10
12050,  1,  2.317,  0.656,  0.000,  0.000,  2,  1.00368,  -61.8359,  'PATTONVI',  16.100,  11
12051,  1,  17.348,  4.883,  0.000,  0.000,  2,  1.01321,  -58.8864,  'HENRIETT',  16.100,  11
12052,  1,  29.243,  8.198,  0.000,  0.000,  2,  1.02540,  -48.6460,  'PANHANDL',  16.100,  10
12053,  1,  12.569,  3.545,  0.000,  0.000,  2,  1.01368,  -59.4567,  'BOWIE 0S',  16.100,  11
12055,  1,  24.479,  6.873,  0.000,  0.000,  2,  1.01616,  -54.5113,  'WICHITA ',  16.100,  11
12060,  1,  1.860,  0.527,  0.000,  0.000,  2,  1.00532,  -60.9431,  'ROXTON 0',  16.100,  11
12063,  1,  31.574,  8.844,  0.000,  0.000,  2,  1.02733,  -60.5327,  'DENISON ',  16.100,  11
12064,  1,  5.205,  1.472,  0.000,  0.000,  2,  1.01447,  -59.4929,  'SUMNER 0',  16.100,  11
12065,  1,  58.128,  16.126,  0.000,  0.000,  2,  1.02736,  -61.4635,  'GAINESVI',  16.100,  11
12066,  1,  7.375,  2.084,  0.000,  0.000,  2,  1.03453,  -53.7982,  'ASPERMON',  16.100,  10
12067,  1,  38.498,  10.752,  0.000,  0.000,  2,  1.01111,  -54.6935,  'WICHITA ',  16.100,  11
12068,  1,  4.640,  1.312,  0.000,  0.000,  2,  1.01236,  -53.5466,  'WINDTHOR',  16.100,  11
12069,  1,  13.228,  3.730,  0.000,  0.000,  2,  1.02732,  -61.0481,  'HOWE 0SE',  16.100,  11
12072,  1,  6.287,  1.777,  0.000,  0.000,  2,  1.02661,  -60.0140,  'COLLINSV',  16.100,  11
12079,  1,  3.800,  1.075,  0.000,  0.000,  2,  1.03404,  -54.4314,  'PADUCAH ',  16.100,  10
12080,  1,  16.999,  4.786,  0.000,  0.000,  2,  1.01487,  -59.9258,  'NOCONA 0',  16.100,  11
12081,  1,  2.372,  0.672,  0.000,  0.000,  2,  1.01725,  -60.2292,  'DODD CIT',  16.100,  11
12082,  1,  29.854,  8.366,  0.000,  0.000,  2,  1.01769,  -55.3735,  'WICHITA ',  16.100,  11
12086,  1,  1.078,  0.305,  0.000,  0.000,  2,  1.01256,  -60.5810,  'MONTAGUE',  16.100,  11
12087,  1,  6.644,  1.878,  0.000,  0.000,  2,  1.03718,  -53.2949,  'SPUR 0SE',  16.100,  10
12090,  1,  1.608,  0.456,  0.000,  0.000,  2,  1.01683,  -59.9676,  'ANNONA 0',  16.100,  11
12091,  1,  5.605,  1.585,  0.000,  0.000,  2,  1.03314,  -55.0377,  'SEYMOUR ',  16.100,  10
12092,  1,  10.073,  2.844,  0.000,  0.000,  2,  1.02592,  -59.6862,  'DENISON ',  16.100,  11
12106,  1,  5.950,  1.682,  0.000,  0.000,  2,  1.00518,  -62.0335,  'WHITEWRI',  16.100,  11
12107,  1,  41.417,  11.559,  0.000,  0.000,  2,  1.02446,  -58.7748,  'SHERMAN ',  16.100,  11
12108,  1,  1.552,  0.440,  0.000,  0.000,  2,  1.03275,  -57.0767,  'ROCHESTE',  16.100,  10
12109,  1,  34.760,  9.723,  0.000,  0.000,  2,  1.01958,  -56.4632,  'BURKBURN',  16.100,  11
12110,  1,  4.352,  1.231,  0.000,  0.000,  2,  1.02731,  -60.7495,  'MUENSTER',  16.100,  11
12111,  1,  7.878,  2.225,  0.000,  0.000,  2,  1.03039,  -56.7076,  'ARCHER C',  16.100,  11
12112,  1,  4.334,  1.226,  0.000,  0.000,  2,  1.01458,  -57.1147,  'PETROLIA',  16.100,  11
12114,  1,  38.997,  10.894,  0.000,  0.000,  2,  1.02653,  -57.3413,  'PARIS 1 ',  16.100,  11
12121,  1,  1.575,  0.446,  0.000,  0.000,  2,  1.02151,  -59.1070,  'BAGWELL ',  16.100,  11
12122,  1,  3.425,  0.969,  0.000,  0.000,  2,  1.01663,  -59.3315,  'TELEPHON',  16.100,  11
12124,  1,  10.642,  3.003,  0.000,  0.000,  2,  1.00017,  -62.7990,  'VAN ALST',  16.100,  11
12125,  1,  1.791,  0.507,  0.000,  0.000,  2,  1.02125,  -60.1488,  'TIOGA 0S',  16.100,  11
12126,  1,  12.295,  3.468,  0.000,  0.000,  2,  1.02327,  -61.6587,  'VALLEY V',  16.100,  11
12129,  1,  3.269,  0.925,  0.000,  0.000,  2,  1.00781,  -61.8837,  'TRENTON ',  16.100,  11
12132,  1,  6.282,  1.776,  0.000,  0.000,  2,  1.02731,  -57.5966,  'HASKELL ',  11.500,  10
12133,  1,  5.133,  1.452,  0.000,  0.000,  2,  1.02309,  -60.3743,  'SAINT JO',  16.100,  11
13002,  1,  63.308,  17.517,  0.000,  0.000,  3,  1.01210,  -69.7727,  'KERRVILL',  11.500,  28
13005,  1,  2.938,  0.831,  0.000,  0.000,  3,  0.99809,  -79.2887,  'LEAKEY 0',  11.500,  28
13006,  1,  5.969,  1.688,  0.000,  0.000,  3,  1.02236,  -55.2489,  'HAMLIN 0',  11.500,  27
13007,  1,  5.631,  1.592,  0.000,  0.000,  3,  1.02574,  -55.1671,  'MERKEL 3',  11.500,  27
13008,  1,  13.669,  3.853,  0.000,  0.000,  3,  1.02220,  -62.4181,  'COLEMAN ',  11.500,  27
13009,  1,  7.555,  2.135,  0.000,  0.000,  3,  1.02728,  -64.5782,  'SONORA 0',  11.500,  28
13010,  1,  2.716,  0.768,  0.000,  0.000,  3,  1.00427,  -78.9092,  'CAMP WOO',  11.500,  28
13011,  1,  15.693,  4.420,  0.000,  0.000,  3,  1.00559,  -72.8510,  'LLANO 0S',  11.500,  28
13012,  1,  0.232,  0.066,  0.000,  0.000,  3,  0.99569,  -73.8197,  'WILLOW C',  11.500,  28
13013,  1,  25.883,  7.265,  0.000,  0.000,  3,  1.02733,  -57.0347,  'ABILENE ',  11.500,  27
13014,  1,  12.578,  3.548,  0.000,  0.000,  3,  1.02432,  -65.5988,  'KINGSLAN',  11.500,  28
13015,  1,  3.088,  0.874,  0.000,  0.000,  3,  1.01458,  -51.9204,  'ROSCOE 6',  11.500,  27
13021,  1,  1.273,  0.361,  0.000,  0.000,  3,  1.02693,  -56.9004,  'LUEDERS ',  11.500,  27
13022,  1,  16.674,  4.695,  0.000,  0.000,  3,  1.01033,  -52.2201,  'COLORADO',  11.500,  27
13023,  1,  10.246,  2.893,  0.000,  0.000,  3,  1.02731,  -55.2092,  'STAMFORD',  11.500,  27
13024,  1,  8.498,  2.400,  0.000,  0.000,  3,  1.02606,  -63.7621,  'ELDORADO',  11.500,  28
13025,  1,  7.291,  2.060,  0.000,  0.000,  3,  1.02356,  -64.4939,  'SAN SABA',  11.500,  28
13029,  1,  2.162,  0.612,  0.000,  0.000,  3,  1.03165,  -62.9727,  'LOMETA 0',  11.500,  28
13030,  1,  110.996,  30.194,  0.000,  0.000,  3,  1.02741,  -68.9219,  'SAN ANGE',  11.500,  27
13031,  1,  8.057,  2.276,  0.000,  0.000,  3,  1.01831,  -56.1996,  'TUSCOLA ',  11.500,  27
13032,  1,  30.480,  8.540,  0.000,  0.000,  3,  1.01831,  -56.3255,  'ABILENE ',  11.500,  27
13035,  1,  1.858,  0.526,  0.000,  0.000,  3,  1.02383,  -65.2233,  'CHEROKEE',  11.500,  28
13036,  1,  2.523,  0.714,  0.000,  0.000,  3,  1.02341,  -64.2545,  'RICHLAND',  11.500,  28
13040,  1,  11.140,  3.144,  0.000,  0.000,  3,  1.01079,  -64.1197,  'BALLINGE',  11.500,  27
13042,  1,  5.041,  1.426,  0.000,  0.000,  3,  1.02578,  -53.2074,  'SILVER 1',  11.500,  27
13049,  1,  6.278,  1.775,  0.000,  0.000,  3,  1.02466,  -55.8837,  'ANSON 0S',  11.500,  27
13051,  1,  118.170,  32.036,  0.000,  0.000,  3,  1.01900,  -69.3713,  'DEL RIO ',  11.500,  28
13052,  1,  3.647,  1.032,  0.000,  0.000,  3,  1.00820,  -75.5465,  'HUNT 0SE',  11.500,  28
13066,  1,  13.920,  3.924,  0.000,  0.000,  3,  1.02242,  -66.0311,  'BRADY 0S',  11.500,  28
13069,  1,  2.761,  0.781,  0.000,  0.000,  3,  1.01903,  -57.9960,  'OVALO 0S',  11.500,  27
13072,  1,  4.796,  1.357,  0.000,  0.000,  3,  1.02112,  -67.2576,  'MILES 0S',  11.500,  27
13075,  1,  7.291,  2.060,  0.000,  0.000,  3,  1.01989,  -66.7347,  'MASON 0S',  11.500,  28
13076,  1,  4.379,  1.239,  0.000,  0.000,  3,  1.00086,  -79.9912,  'BRACKETT',  11.500,  28
13077,  1,  37.324,  10.431,  0.000,  0.000,  3,  1.01757,  -56.9777,  'ABILENE ',  11.500,  27
13093,  1,  2.757,  0.781,  0.000,  0.000,  3,  1.00641,  -77.7585,  'ROCKSPRI',  11.500,  28
13099,  1,  7.267,  2.053,  0.000,  0.000,  3,  1.01695,  -56.8743,  'DYESS AF',  11.500,  27
13100,  1,  3.489,  0.987,  0.000,  0.000,  3,  1.01460,  -57.7819,  'HAWLEY 0',  11.500,  27
13101,  1,  4.663,  1.319,  0.000,  0.000,  3,  1.02231,  -63.5579,  'BUCHANAN',  11.500,  28
13102,  1,  43.722,  12.189,  0.000,  0.000,  3,  1.01568,  -57.9882,  'ABILENE ',  11.500,  27
13103,  1,  24.265,  6.813,  0.000,  0.000,  3,  1.01342,  -54.4852,  'SWEETWAT',  11.500,  27
13107,  1,  8.267,  2.335,  0.000,  0.000,  3,  1.00780,  -72.4304,  'INGRAM 0',  11.500,  28
13108,  1,  9.538,  2.693,  0.000,  0.000,  3,  1.01823,  -64.6319,  'KEMPNER ',  11.500,  28
13114,  1,  71.065,  19.613,  0.000,  0.000,  3,  1.01995,  -65.4984,  'SAN ANGE',  11.500,  27
13115,  1,  6.831,  1.930,  0.000,  0.000,  3,  1.02199,  -53.0260,  'ROTAN 0S',  11.500,  27
13123,  1,  40.494,  11.295,  0.000,  0.000,  3,  0.99158,  -81.8133,  'UVALDE 0',  11.500,  28
13124,  1,  28.672,  8.040,  0.000,  0.000,  3,  1.02733,  -70.4597,  'FREDERIC',  11.500,  28
13125,  1,  36.587,  10.226,  0.000,  0.000,  3,  1.01206,  -58.2450,  'ABILENE ',  11.500,  27
13126,  1,  4.101,  1.160,  0.000,  0.000,  3,  1.00307,  -81.6743,  'SABINAL ',  11.500,  28
13128,  1,  1.276,  0.361,  0.000,  0.000,  3,  1.01394,  -51.7724,  'LORAINE ',  11.500,  27
13130,  1,  66.114,  18.281,  0.000,  0.000,  3,  1.01919,  -57.5306,  'SAN ANGE',  11.500,  27
13132,  1,  7.282,  2.058,  0.000,  0.000,  3,  1.01987,  -65.9028,  'EDEN 0SE',  11.500,  28
13136,  1,  43.611,  12.156,  0.000,  0.000,  3,  1.00976,  -52.1879,  'SNYDER 2',  11.500,  27
13138,  1,  8.519,  2.406,  0.000,  0.000,  3,  1.02468,  -66.8168,  'MENARD 0',  11.500,  28
13139,  1,  9.983,  2.818,  0.000,  0.000,  3,  1.00739,  -60.6499,  'WINTERS ',  11.500,  27
13140,  1,  0.109,  0.031,  0.000,  0.000,  3,  1.01847,  -58.3378,  'GOLDSBOR',  11.500,  27
13142,  1,  4.348,  1.230,  0.000,  0.000,  3,  1.02731,  -66.9407,  'GOODFELL',  11.500,  27
13143,  1,  4.373,  1.237,  0.000,  0.000,  3,  1.02731,  -63.9698,  'SANTA AN',  11.500,  28
13144,  1,  2.430,  0.688,  0.000,  0.000,  3,  1.02320,  -65.0372,  'ROWENA 0',  11.500,  28
13145,  1,  1.243,  0.352,  0.000,  0.000,  3,  1.02196,  -54.4482,  'TRENT 2 ',  11.500,  27
13146,  1,  6.549,  1.851,  0.000,  0.000,  3,  1.02731,  -65.9480,  'JUNCTION',  11.500,  28
13147,  1,  15.781,  4.446,  0.000,  0.000,  3,  1.02732,  -64.0609,  'LAMPASAS',  11.500,  28
14002,  1,  0.516,  0.146,  0.000,  0.000,  4,  1.01483,  -79.7011,  'LAUGHLIN',  11.500,  20
14003,  1,  80.104,  22.035,  0.000,  0.000,  4,  1.02127,  -104.6247,  'EDINBURG',  11.500,  19
14005,  1,  98.134,  26.824,  0.000,  0.000,  4,  1.02741,  -85.1873,  'LAREDO 7',  11.500,  20
14006,  1,  2.272,  0.643,  0.000,  0.000,  4,  1.02583,  -83.3080,  'BRUNI 2 ',  11.500,  20
14007,  1,  122.344,  33.107,  0.000,  0.000,  4,  1.01648,  -105.9273,  'MCALLEN ',  11.500,  19
14008,  1,  23.731,  6.664,  0.000,  0.000,  4,  1.01099,  -68.3090,  'POTEET 0',  11.500,  20
14011,  1,  9.342,  2.638,  0.000,  0.000,  4,  1.01892,  -87.1208,  'HEBBRONV',  11.500,  19
14012,  1,  8.491,  2.398,  0.000,  0.000,  4,  1.02731,  -103.8645,  'PROGRESO',  11.500,  19
14013,  1,  91.681,  25.103,  0.000,  0.000,  4,  1.01699,  -105.5885,  'EDINBURG',  11.500,  19
14015,  1,  111.947,  30.442,  0.000,  0.000,  4,  1.02742,  -79.8382,  'EAGLE PA',  11.500,  20
14016,  1,  2.808,  0.795,  0.000,  0.000,  4,  1.01886,  -68.2501,  'CHARLOTT',  11.500,  20
14017,  1,  50.083,  13.932,  0.000,  0.000,  4,  1.02132,  -86.5795,  'CORPUS C',  11.500,  21
14018,  1,  4.911,  1.389,  0.000,  0.000,  4,  1.00508,  -79.4472,  'WOODSBOR',  11.500,  21
14019,  1,  77.791,  21.405,  0.000,  0.000,  4,  1.01189,  -103.7741,  'MERCEDES',  11.500,  19
14020,  1,  46.789,  13.025,  0.000,  0.000,  4,  1.00740,  -87.1602,  'CORPUS C',  11.500,  21
14021,  1,  18.059,  5.082,  0.000,  0.000,  4,  1.01585,  -104.2212,  'EDCOUCH ',  11.500,  19
14022,  1,  3.465,  0.981,  0.000,  0.000,  4,  1.01711,  -83.2307,  'ENCINAL ',  11.500,  20
14023,  1,  2.709,  0.767,  0.000,  0.000,  4,  1.01714,  -68.0401,  'MOORE 0S',  11.500,  20
14027,  1,  57.033,  15.825,  0.000,  0.000,  4,  1.02243,  -105.6762,  'MCALLEN ',  11.500,  19
14031,  1,  1.699,  0.481,  0.000,  0.000,  4,  1.01960,  -87.5955,  'SAN YGNA',  11.500,  20
14032,  1,  52.829,  14.672,  0.000,  0.000,  4,  1.00462,  -91.4546,  'KINGSVIL',  11.500,  21
14033,  1,  70.280,  19.397,  0.000,  0.000,  4,  1.01457,  -86.0530,  'LAREDO 6',  11.500,  20
14034,  1,  27.872,  7.816,  0.000,  0.000,  4,  1.01511,  -104.9754,  'HIDALGO ',  11.500,  19
14035,  1,  41.478,  11.569,  0.000,  0.000,  4,  1.00558,  -85.6216,  'CORPUS C',  11.500,  21
14036,  1,  24.274,  6.815,  0.000,  0.000,  4,  1.00765,  -76.4358,  'CRYSTAL ',  11.500,  20
14037,  1,  17.749,  4.996,  0.000,  0.000,  4,  1.01909,  -81.0173,  'SINTON 0',  11.500,  21
14038,  1,  54.489,  15.120,  0.000,  0.000,  4,  0.99934,  -75.0550,  'BEEVILLE',  11.500,  21
14040,  1,  121.108,  32.821,  0.000,  0.000,  4,  1.02743,  -99.9138,  'MISSION ',  11.500,  19
14042,  1,  108.870,  29.631,  0.000,  0.000,  4,  1.02376,  -103.8737,  'SAN JUAN',  11.500,  19
14043,  1,  2.142,  0.606,  0.000,  0.000,  4,  1.00916,  -91.8989,  'FALCON H',  11.500,  19
14048,  1,  13.070,  3.685,  0.000,  0.000,  4,  1.00961,  -101.0340,  'LA JOYA ',  11.500,  19
14051,  1,  56.906,  15.780,  0.000,  0.000,  4,  1.00742,  -90.5185,  'BISHOP 0',  11.500,  21
14053,  1,  0.050,  0.014,  0.000,  0.000,  4,  1.02290,  -92.0735,  'ARMSTRON',  11.500,  19
14054,  1,  3.555,  1.006,  0.000,  0.000,  4,  1.00808,  -78.2969,  'SKIDMORE',  11.500,  21
14055,  1,  8.122,  2.294,  0.000,  0.000,  4,  1.00892,  -85.1973,  'CORPUS C',  11.500,  21
14064,  1,  3.931,  1.112,  0.000,  0.000,  4,  1.00847,  -85.0722,  'CORPUS C',  11.500,  21
14066,  1,  92.825,  25.423,  0.000,  0.000,  4,  1.02740,  -105.3810,  'WESLACO ',  11.500,  19
14067,  1,  107.341,  29.205,  0.000,  0.000,  4,  1.01250,  -102.4391,  'HARLINGE',  11.500,  19
14068,  1,  14.422,  4.065,  0.000,  0.000,  4,  1.02599,  -105.4350,  'ELSA 0SE',  11.500,  19
14069,  1,  2.381,  0.674,  0.000,  0.000,  4,  1.00982,  -85.2131,  'CORPUS C',  11.500,  21
14071,  1,  180.679,  49.356,  0.000,  0.000,  4,  1.00587,  -95.6750,  'BROWNSVI',  11.500,  19
14072,  1,  18.821,  5.296,  0.000,  0.000,  4,  1.01299,  -85.3468,  'CORPUS C',  11.500,  21
14078,  1,  33.243,  9.302,  0.000,  0.000,  4,  1.00819,  -85.4697,  'CORPUS C',  11.500,  21
14079,  1,  165.554,  45.265,  0.000,  0.000,  4,  1.01911,  -102.3995,  'MISSION ',  11.500,  19
14086,  1,  13.643,  3.847,  0.000,  0.000,  4,  1.02732,  -100.2546,  'RIO HOND',  11.500,  19
14087,  1,  1.330,  0.377,  0.000,  0.000,  4,  1.02731,  -86.6285,  'CORPUS C',  11.500,  21
14088,  1,  168.272,  46.035,  0.000,  0.000,  4,  1.02740,  -105.2848,  'PHARR 0S',  11.500,  19
14089,  1,  4.676,  1.323,  0.000,  0.000,  4,  1.01498,  -103.4598,  'SANTA RO',  11.500,  19
14099,  1,  10.021,  2.829,  0.000,  0.000,  4,  1.00775,  -85.0027,  'ODEM 0SE',  11.500,  21
14100,  1,  26.730,  7.499,  0.000,  0.000,  4,  1.01142,  -85.3693,  'CORPUS C',  11.500,  21
14101,  1,  91.254,  24.983,  0.000,  0.000,  4,  1.01258,  -86.0922,  'LAREDO 3',  11.500,  20
14102,  1,  16.644,  4.687,  0.000,  0.000,  4,  1.01795,  -97.8441,  'OLMITO 0',  11.500,  19
14103,  1,  89.362,  24.506,  0.000,  0.000,  4,  1.02739,  -105.5936,  'EDINBURG',  11.500,  19
14106,  1,  25.858,  7.256,  0.000,  0.000,  4,  1.00802,  -97.4263,  'PORT ISA',  11.500,  19
14107,  1,  62.521,  17.314,  0.000,  0.000,  4,  1.02385,  -104.8256,  'DONNA 0S',  11.500,  19
14108,  1,  19.159,  5.390,  0.000,  0.000,  4,  1.01224,  -83.7977,  'INGLESID',  11.500,  21
14109,  1,  59.761,  16.555,  0.000,  0.000,  4,  1.00765,  -86.5367,  'CORPUS C',  11.500,  21
14110,  1,  39.553,  11.045,  0.000,  0.000,  4,  1.01882,  -101.1528,  'LOS FRES',  11.500,  19
14111,  1,  69.545,  19.199,  0.000,  0.000,  4,  1.01395,  -103.7986,  'HARLINGE',  11.500,  19
14112,  1,  2.748,  0.778,  0.000,  0.000,  4,  1.02435,  -92.5420,  'RIVIERA ',  11.500,  21
14117,  1,  7.068,  1.997,  0.000,  0.000,  4,  1.02052,  -68.3502,  'JOURDANT',  11.500,  20
14118,  1,  10.679,  3.014,  0.000,  0.000,  4,  1.00690,  -89.3434,  'GEORGE W',  11.500,  21
14119,  1,  55.753,  15.468,  0.000,  0.000,  4,  1.00693,  -93.1361,  'ROMA 0SE',  11.500,  19
14120,  1,  21.641,  6.083,  0.000,  0.000,  4,  1.00986,  -85.4578,  'CORPUS C',  11.500,  21
14121,  1,  2.822,  0.799,  0.000,  0.000,  4,  1.02731,  -104.0563,  'SANTA MA',  11.500,  19
14122,  1,  119.885,  32.493,  0.000,  0.000,  4,  1.02354,  -105.3645,  'MCALLEN ',  11.500,  19
14123,  1,  51.738,  14.377,  0.000,  0.000,  4,  1.01032,  -87.0726,  'CORPUS C',  11.500,  21
14124,  1,  15.484,  4.363,  0.000,  0.000,  4,  1.02110,  -98.0985,  'FALFURRI',  11.500,  19
14125,  1,  3.395,  0.961,  0.000,  0.000,  4,  0.99803,  -70.6014,  'PETTUS 0',  11.500,  21
14126,  1,  85.394,  23.433,  0.000,  0.000,  4,  1.01430,  -96.2373,  'BROWNSVI',  11.500,  19
14127,  1,  50.144,  13.952,  0.000,  0.000,  4,  1.02736,  -91.7449,  'ALICE 0S',  11.500,  21
14128,  1,  103.728,  28.294,  0.000,  0.000,  4,  1.02741,  -103.0883,  'RIO GRAN',  11.500,  19
14129,  1,  10.932,  3.085,  0.000,  0.000,  4,  1.03041,  -88.6265,  'PREMONT ',  11.500,  20
14130,  1,  7.978,  2.254,  0.000,  0.000,  4,  1.02731,  -89.6418,  'FREER 0S',  11.500,  20
14132,  1,  27.268,  7.650,  0.000,  0.000,  4,  1.02391,  -72.8950,  'PEARSALL',  11.500,  20
14139,  1,  6.928,  1.958,  0.000,  0.000,  4,  1.00707,  -88.4327,  'SANDIA 0',  11.500,  21
14143,  1,  9.684,  2.734,  0.000,  0.000,  4,  1.01322,  -75.2815,  'DILLEY 0',  11.500,  20
14144,  1,  9.840,  2.778,  0.000,  0.000,  4,  1.01121,  -89.5840,  'ORANGE G',  11.500,  21
14145,  1,  23.195,  6.515,  0.000,  0.000,  4,  1.00980,  -84.5745,  'PORTLAND',  11.500,  21
14147,  1,  156.745,  41.902,  0.000,  0.000,  4,  1.02610,  -85.3873,  'LAREDO 4',  11.500,  20
14148,  1,  8.805,  2.487,  0.000,  0.000,  4,  1.01147,  -90.0497,  'THREE RI',  11.500,  20
14149,  1,  34.601,  9.673,  0.000,  0.000,  4,  0.99214,  -77.5360,  'ROCKPORT',  11.500,  21
14150,  1,  5.875,  1.661,  0.000,  0.000,  4,  1.00944,  -85.9434,  'CORPUS C',  11.500,  21
14154,  1,  24.835,  6.972,  0.000,  0.000,  4,  1.00824,  -102.1677,  'PENITAS ',  11.500,  19
14155,  1,  19.349,  5.443,  0.000,  0.000,  4,  1.01089,  -100.4791,  'SULLIVAN',  11.500,  19
14156,  1,  51.067,  14.196,  0.000,  0.000,  4,  1.01344,  -86.4298,  'CORPUS C',  11.500,  21
14157,  1,  66.885,  18.488,  0.000,  0.000,  4,  1.01940,  -104.1229,  'MISSION ',  11.500,  19
14159,  1,  18.053,  5.081,  0.000,  0.000,  4,  1.01450,  -84.7514,  'CORPUS C',  11.500,  21
14164,  1,  1.018,  0.288,  0.000,  0.000,  4,  1.00972,  -99.4928,  'GRULLA 0',  11.500,  19
14167,  1,  2.473,  0.700,  0.000,  0.000,  4,  1.02029,  -104.4317,  'HARGILL ',  11.500,  19
14168,  1,  4.629,  1.309,  0.000,  0.000,  4,  1.01382,  -84.9042,  'CORPUS C',  11.500,  21
14169,  1,  20.922,  5.882,  0.000,  0.000,  4,  1.00661,  -86.5241,  'MATHIS 0',  11.500,  21
14170,  1,  20.765,  5.838,  0.000,  0.000,  4,  1.00813,  -84.8491,  'ARANSAS ',  11.500,  21
14171,  1,  122.179,  33.097,  0.000,  0.000,  4,  1.02742,  -100.2400,  'SAN BENI',  11.500,  19
14172,  1,  38.597,  10.781,  0.000,  0.000,  4,  1.01549,  -69.5764,  'PLEASANT',  11.500,  20
14173,  1,  7.321,  2.068,  0.000,  0.000,  4,  0.98839,  -69.9081,  'REFUGIO ',  11.500,  21
14174,  1,  12.921,  3.644,  0.000,  0.000,  4,  1.02732,  -67.5592,  'LYTLE 0S',  11.500,  20
14175,  1,  2.009,  0.569,  0.000,  0.000,  4,  1.02731,  -86.3109,  'LAREDO 2',  11.500,  20
14178,  1,  13.125,  3.701,  0.000,  0.000,  4,  1.02485,  -72.7061,  'GOLIAD 0',  11.500,  21
14179,  1,  10.847,  3.061,  0.000,  0.000,  4,  1.02092,  -90.0797,  'SAN DIEG',  11.500,  20
14180,  1,  5.329,  1.507,  0.000,  0.000,  4,  1.00789,  -85.5135,  'PORT ARA',  11.500,  21
14182,  1,  17.393,  4.895,  0.000,  0.000,  4,  0.99772,  -78.3784,  'TAFT 1 1',  11.500,  21
14185,  1,  28.582,  8.014,  0.000,  0.000,  4,  1.01976,  -90.8759,  'ZAPATA 0',  11.500,  19
14186,  1,  19.396,  5.457,  0.000,  0.000,  4,  1.02717,  -104.6561,  'SANTA RO',  11.500,  19
14187,  1,  9.688,  2.735,  0.000,  0.000,  4,  1.00895,  -81.1988,  'COTULLA ',  11.500,  20
14188,  1,  1.706,  0.483,  0.000,  0.000,  4,  1.02656,  -79.5366,  'QUEMADO ',  11.500,  20
14189,  1,  17.478,  4.920,  0.000,  0.000,  4,  1.00487,  -78.0276,  'CARRIZO ',  11.500,  20
14190,  1,  96.244,  26.306,  0.000,  0.000,  4,  1.01638,  -85.7189,  'LAREDO 5',  11.500,  20
14191,  1,  32.022,  8.967,  0.000,  0.000,  4,  1.01635,  -95.9356,  'RAYMONDV',  11.500,  19
14193,  1,  114.809,  31.157,  0.000,  0.000,  4,  1.01587,  -94.2214,  'BROWNSVI',  11.500,  19
15003,  1,  0.589,  0.167,  0.000,  0.000,  5,  1.02342,  -60.8929,  'GARLAND ',  16.100,  16
15004,  1,  72.270,  19.865,  0.000,  0.000,  5,  0.95971,  -67.1190,  'KERENS 0',  16.100,  14
15005,  1,  5.114,  1.446,  0.000,  0.000,  5,  1.00424,  -63.2219,  'LIPAN 0S',  16.100,  18
15006,  1,  3.284,  0.929,  0.000,  0.000,  5,  1.02729,  -60.5606,  'DALLAS 2',  16.100,  16
15007,  1,  58.368,  16.190,  0.000,  0.000,  5,  1.02687,  -59.7666,  'DENTON 4',  16.100,  17
15008,  1,  48.968,  13.622,  0.000,  0.000,  5,  1.01296,  -60.8983,  'ALBANY 2',  16.100,  15
15009,  1,  1.575,  0.446,  0.000,  0.000,  5,  1.02541,  -61.3676,  'DALLAS 2',  16.100,  16
15010,  1,  41.494,  11.581,  0.000,  0.000,  5,  1.02662,  -60.8127,  'PLANO 2 ',  16.100,  16
15011,  1,  60.751,  16.781,  0.000,  0.000,  5,  0.95557,  -67.1763,  'THORNTON',  16.100,  13
15012,  1,  3.973,  1.124,  0.000,  0.000,  5,  1.02506,  -60.0714,  'DENTON 5',  16.100,  17
15013,  1,  48.271,  13.436,  0.000,  0.000,  5,  1.02045,  -65.4928,  'EARLY 0S',  16.100,  15
15014,  1,  8.075,  2.281,  0.000,  0.000,  5,  1.01429,  -61.4064,  'DECATUR ',  16.100,  17
15016,  1,  32.440,  9.084,  0.000,  0.000,  5,  1.02753,  -59.6941,  'KELLER 2',  16.100,  17
15017,  1,  75.843,  20.889,  0.000,  0.000,  5,  1.01640,  -61.3941,  'PONDER 0',  16.100,  17
15022,  1,  6.777,  1.915,  0.000,  0.000,  5,  1.02692,  -59.5298,  'ALEDO 1 ',  16.100,  17
15024,  1,  151.214,  40.237,  0.000,  0.000,  5,  0.97052,  -66.8806,  'GATESVIL',  16.100,  13
15025,  1,  23.536,  6.612,  0.000,  0.000,  5,  1.02378,  -58.6697,  'CLEBURNE',  16.100,  18
15026,  1,  39.780,  11.108,  0.000,  0.000,  5,  1.02251,  -60.7168,  'FORT WOR',  16.100,  17
15027,  1,  36.897,  10.314,  0.000,  0.000,  5,  1.02002,  -61.4757,  'FORT WOR',  16.100,  17
15028,  1,  38.818,  10.846,  0.000,  0.000,  5,  1.02573,  -60.4736,  'FORT WOR',  16.100,  17
15029,  1,  4.756,  1.345,  0.000,  0.000,  5,  1.00523,  -62.8663,  'TROY 0SE',  16.100,  13
15030,  1,  6.177,  1.746,  0.000,  0.000,  5,  1.01730,  -62.0501,  'SPRINGTO',  16.100,  12
15031,  1,  86.094,  23.628,  0.000,  0.000,  5,  1.02002,  -61.1909,  'PRINCETO',  16.100,  16
15032,  1,  13.824,  3.897,  0.000,  0.000,  5,  1.02194,  -60.7426,  'DALLAS 2',  16.100,  16
15034,  1,  30.193,  8.462,  0.000,  0.000,  5,  1.02385,  -59.2147,  'DALLAS 1',  16.100,  16
15043,  1,  28.662,  8.036,  0.000,  0.000,  5,  1.01757,  -61.6622,  'ROYSE CI',  16.100,  16
15044,  1,  35.264,  9.863,  0.000,  0.000,  5,  1.01992,  -60.3572,  'BOYD 0SE',  16.100,  17
15046,  1,  18.121,  5.101,  0.000,  0.000,  5,  1.03476,  -57.3560,  'STEPHENV',  16.100,  18
15048,  1,  36.519,  10.210,  0.000,  0.000,  5,  1.02463,  -58.8876,  'MANSFIEL',  16.100,  17
15050,  1,  98.954,  27.031,  0.000,  0.000,  5,  1.02258,  -60.6479,  'GREENVIL',  16.100,  16
15053,  1,  28.050,  7.867,  0.000,  0.000,  5,  1.02634,  -60.2450,  'PLANO 4 ',  16.100,  16
15054,  1,  97.162,  26.364,  0.000,  0.000,  5,  0.93280,  -69.9612,  'GROESBEC',  16.100,  14
15056,  1,  9.666,  2.729,  0.000,  0.000,  5,  1.03065,  -55.4191,  'GRAHAM 1',  16.100,  12
15062,  1,  24.106,  6.770,  0.000,  0.000,  5,  1.01482,  -66.4074,  'MABANK 2',  11.500,  14
15064,  1,  18.058,  5.083,  0.000,  0.000,  5,  1.02751,  -59.5121,  'ARLINGTO',  16.100,  17
15070,  1,  40.386,  11.275,  0.000,  0.000,  5,  1.02115,  -61.0707,  'DALLAS 4',  16.100,  17
15071,  1,  34.334,  9.605,  0.000,  0.000,  5,  1.01662,  -60.6704,  'WACO 3 0',  16.100,  13
15072,  1,  29.294,  8.212,  0.000,  0.000,  5,  1.02756,  -60.3313,  'DALLAS 1',  16.100,  16
15073,  1,  32.828,  9.190,  0.000,  0.000,  5,  1.02526,  -59.9785,  'BANGS 0S',  16.100,  15
15074,  1,  5.274,  1.491,  0.000,  0.000,  5,  1.01854,  -61.4889,  'PROSPER ',  16.100,  16
15075,  1,  14.239,  4.013,  0.000,  0.000,  5,  0.99673,  -65.0445,  'EVANT 0S',  16.100,  18
15077,  1,  1.596,  0.452,  0.000,  0.000,  5,  1.02731,  -64.1315,  'TERRELL ',  11.500,  16
15078,  1,  3.165,  0.896,  0.000,  0.000,  5,  1.02655,  -59.6500,  'AUBREY 0',  16.100,  17
15079,  1,  43.812,  12.216,  0.000,  0.000,  5,  1.02278,  -61.4820,  'WACO 4 0',  16.100,  13
15080,  1,  15.701,  4.422,  0.000,  0.000,  5,  0.99794,  -64.3558,  'LORENA 0',  16.100,  13
15081,  1,  11.180,  3.155,  0.000,  0.000,  5,  1.01858,  -62.4436,  'FORT HOO',  16.100,  13
15082,  1,  32.657,  9.144,  0.000,  0.000,  5,  1.02518,  -60.8689,  'ARLINGTO',  16.100,  17
15084,  1,  42.759,  11.929,  0.000,  0.000,  5,  1.02801,  -59.7331,  'MCKINNEY',  16.100,  16
15085,  1,  68.041,  18.797,  0.000,  0.000,  5,  1.01660,  -61.2480,  'DALLAS 3',  16.100,  17
15086,  1,  22.596,  6.350,  0.000,  0.000,  5,  1.02322,  -60.7089,  'ARLINGTO',  16.100,  17
15087,  1,  32.522,  9.096,  0.000,  0.000,  5,  0.99319,  -62.9494,  'MILFORD ',  16.100,  14
15090,  1,  2.175,  0.616,  0.000,  0.000,  5,  1.02731,  -61.1679,  'DALLAS 1',  16.100,  16
15091,  1,  66.499,  18.335,  0.000,  0.000,  5,  0.97190,  -65.2303,  'FROST 0S',  16.100,  14
15092,  1,  2.789,  0.790,  0.000,  0.000,  5,  1.02202,  -60.3848,  'GRANDVIE',  16.100,  14
15093,  1,  7.066,  1.997,  0.000,  0.000,  5,  1.02731,  -61.7751,  'HASLET 0',  16.100,  17
15094,  1,  52.055,  14.472,  0.000,  0.000,  5,  1.01878,  -59.3989,  'BARDWELL',  16.100,  14
15095,  1,  1.267,  0.359,  0.000,  0.000,  5,  1.02524,  -60.4955,  'LAKE DAL',  16.100,  17
15096,  1,  15.553,  4.382,  0.000,  0.000,  5,  1.02652,  -60.5209,  'PLANO 1 ',  16.100,  16
15097,  1,  35.968,  10.059,  0.000,  0.000,  5,  1.02573,  -60.2122,  'EULESS 2',  16.100,  17
15098,  1,  38.396,  10.729,  0.000,  0.000,  5,  1.02734,  -61.1948,  'FORT WOR',  16.100,  17
15099,  1,  86.809,  23.828,  0.000,  0.000,  5,  1.02739,  -61.4436,  'FLOWER M',  16.100,  17
15100,  1,  33.776,  9.453,  0.000,  0.000,  5,  1.02208,  -60.7214,  'DALLAS 1',  16.100,  16
15101,  1,  14.387,  4.055,  0.000,  0.000,  5,  1.01246,  -65.5239,  'COMANCHE',  16.100,  15
15103,  1,  16.007,  4.509,  0.000,  0.000,  5,  1.02823,  -60.0118,  'RICHARDS',  16.100,  16
15104,  1,  133.396,  35.965,  0.000,  0.000,  5,  1.02199,  -60.4316,  'FORT WOR',  16.100,  17
15105,  1,  38.887,  10.863,  0.000,  0.000,  5,  1.02362,  -60.9410,  'IRVING 1',  16.100,  17
15108,  1,  49.477,  13.769,  0.000,  0.000,  5,  1.02735,  -60.2144,  'DALLAS 4',  16.100,  17
15109,  1,  19.782,  5.564,  0.000,  0.000,  5,  1.01277,  -61.3678,  'LANCASTE',  16.100,  16
15110,  1,  25.753,  7.226,  0.000,  0.000,  5,  0.99852,  -61.5774,  'PALO PIN',  16.100,  12
15111,  1,  1.695,  0.480,  0.000,  0.000,  5,  1.02627,  -60.9050,  'ADDISON ',  16.100,  16
15112,  1,  20.519,  5.769,  0.000,  0.000,  5,  0.99990,  -63.0987,  'HICO 0SE',  16.100,  18
15113,  1,  8.491,  2.398,  0.000,  0.000,  5,  1.02143,  -61.4560,  'KRUM 0SE',  16.100,  17
15114,  1,  11.765,  3.319,  0.000,  0.000,  5,  1.00807,  -62.9112,  'KAUFMAN ',  16.100,  16
15115,  1,  36.461,  10.193,  0.000,  0.000,  5,  1.02353,  -62.1810,  'CADDO MI',  16.100,  16
15116,  1,  12.708,  3.584,  0.000,  0.000,  5,  1.02691,  -60.4987,  'PLANO 7 ',  16.100,  16
15117,  1,  52.857,  14.688,  0.000,  0.000,  5,  1.02117,  -61.1130,  'FORT WOR',  16.100,  17
15118,  1,  69.224,  19.098,  0.000,  0.000,  5,  0.99561,  -63.7980,  'BAIRD 0S',  16.100,  15
15119,  1,  2.847,  0.806,  0.000,  0.000,  5,  1.02613,  -57.2065,  'PERRIN 0',  16.100,  12
15121,  1,  1.711,  0.484,  0.000,  0.000,  5,  1.03483,  -59.1149,  'BROWNWOO',  16.100,  15
15122,  1,  32.007,  8.964,  0.000,  0.000,  5,  1.02470,  -61.1228,  'DALLAS 6',  16.100,  16
15124,  1,  41.337,  11.512,  0.000,  0.000,  5,  0.95834,  -69.0163,  'MARLIN 1',  11.500,  13
15125,  1,  15.303,  4.312,  0.000,  0.000,  5,  1.02613,  -59.9478,  'ARLINGTO',  16.100,  17
15126,  1,  32.862,  9.200,  0.000,  0.000,  5,  1.02379,  -61.1725,  'DALLAS 8',  16.100,  16
15127,  1,  114.664,  31.052,  0.000,  0.000,  5,  0.98590,  -65.7206,  'JONESBOR',  16.100,  18
15128,  1,  1.879,  0.532,  0.000,  0.000,  5,  1.02159,  -61.0977,  'DALLAS 3',  16.100,  16
15129,  1,  41.074,  11.466,  0.000,  0.000,  5,  1.02368,  -63.7406,  'GOLDTHWA',  16.100,  18
15130,  1,  6.156,  1.740,  0.000,  0.000,  5,  1.02713,  -60.1768,  'PLANO 5 ',  16.100,  16
15132,  1,  65.592,  18.143,  0.000,  0.000,  5,  1.02319,  -61.2050,  'BELTON 1',  16.100,  13
15133,  1,  40.704,  11.354,  0.000,  0.000,  5,  0.99830,  -63.7060,  'TOLAR 0S',  16.100,  18
15134,  1,  7.245,  2.047,  0.000,  0.000,  5,  1.01533,  -61.6005,  'BRECKENR',  16.100,  15
15135,  1,  17.189,  4.840,  0.000,  0.000,  5,  1.02132,  -62.0836,  'EASTLAND',  16.100,  15
15136,  1,  14.947,  4.211,  0.000,  0.000,  5,  0.99922,  -61.9350,  'COOPER 0',  16.100,  16
15138,  1,  4.762,  1.347,  0.000,  0.000,  5,  1.02275,  -60.5786,  'WACO 1 1',  16.100,  13
15139,  1,  54.892,  15.246,  0.000,  0.000,  5,  1.02736,  -61.2275,  'DALLAS 4',  16.100,  16
15140,  1,  59.352,  16.415,  0.000,  0.000,  5,  0.96839,  -67.2546,  'GATESVIL',  16.100,  13
15141,  1,  3.795,  1.074,  0.000,  0.000,  5,  1.01345,  -61.8975,  'ANNA 0SE',  16.100,  16
15142,  1,  18.411,  5.179,  0.000,  0.000,  5,  0.99590,  -64.2746,  'MOODY 0S',  16.100,  13
15143,  1,  8.580,  2.423,  0.000,  0.000,  5,  1.02678,  -59.8261,  'FORT WOR',  16.100,  17
15144,  1,  41.647,  11.614,  0.000,  0.000,  5,  1.00023,  -62.0834,  'WACO 6 0',  16.100,  13
15145,  1,  36.143,  10.107,  0.000,  0.000,  5,  1.02566,  -60.4327,  'GRAND PR',  16.100,  17
15146,  1,  64.643,  17.886,  0.000,  0.000,  5,  1.02220,  -60.8378,  'ROWLETT ',  16.100,  16
15147,  1,  62.354,  17.267,  0.000,  0.000,  5,  1.02144,  -61.1725,  'PLANO 6 ',  16.100,  16
15148,  1,  58.176,  16.136,  0.000,  0.000,  5,  1.02299,  -61.0982,  'IRVING 5',  16.100,  17
15149,  1,  58.350,  16.183,  0.000,  0.000,  5,  1.02201,  -61.2830,  'DALLAS 7',  16.100,  16
15150,  1,  54.331,  15.085,  0.000,  0.000,  5,  1.02156,  -57.7312,  'BRYSON 2',  16.100,  12
15151,  1,  3.018,  0.854,  0.000,  0.000,  5,  0.99752,  -64.3223,  'MORGAN 0',  16.100,  18
15152,  1,  2.321,  0.657,  0.000,  0.000,  5,  1.02205,  -60.9654,  'SACHSE 0',  16.100,  16
15153,  1,  34.215,  9.574,  0.000,  0.000,  5,  1.02229,  -59.0706,  'PARADISE',  16.100,  12
15154,  1,  14.577,  4.107,  0.000,  0.000,  5,  0.99114,  -64.0219,  'RIO VIST',  16.100,  18
15155,  1,  9.665,  2.729,  0.000,  0.000,  5,  1.01741,  -61.9243,  'STRAWN 0',  16.100,  12
15156,  1,  2.166,  0.613,  0.000,  0.000,  5,  1.01495,  -65.1739,  'MAY-00SE',  16.100,  15
15157,  1,  3.467,  0.981,  0.000,  0.000,  5,  1.01538,  -61.1996,  'DESOTO 0',  16.100,  17
15158,  1,  98.961,  27.037,  0.000,  0.000,  5,  1.02499,  -60.7022,  'MESQUITE',  16.100,  16
15159,  1,  116.075,  31.266,  0.000,  0.000,  5,  0.94372,  -70.1511,  'ROSEBUD ',  16.100,  13
15160,  1,  7.239,  2.046,  0.000,  0.000,  5,  1.02875,  -59.4180,  'DENTON 2',  16.100,  17
15161,  1,  30.836,  8.640,  0.000,  0.000,  5,  1.02733,  -61.1026,  'DALLAS 4',  16.100,  16
15162,  1,  117.884,  31.650,  0.000,  0.000,  5,  0.92429,  -70.1676,  'AXTELL 0',  16.100,  14
15163,  1,  3.932,  1.112,  0.000,  0.000,  5,  1.01837,  -62.0987,  'NOLANVIL',  16.100,  13
15165,  1,  7.264,  2.053,  0.000,  0.000,  5,  1.02998,  -59.2663,  'DENTON 1',  16.100,  17
15168,  1,  41.101,  11.472,  0.000,  0.000,  5,  1.02379,  -61.3948,  'DALLAS 3',  16.100,  16
15171,  1,  58.206,  16.115,  0.000,  0.000,  5,  0.96432,  -66.0974,  'MERTENS ',  16.100,  14
15172,  1,  0.577,  0.163,  0.000,  0.000,  5,  1.02730,  -61.7233,  'WEATHERF',  16.100,  12
15173,  1,  50.556,  14.064,  0.000,  0.000,  5,  1.02636,  -60.2994,  'PLANO 3 ',  16.100,  16
15174,  1,  41.881,  11.664,  0.000,  0.000,  5,  0.96089,  -66.4405,  'MALONE 0',  16.100,  14
15175,  1,  1.775,  0.503,  0.000,  0.000,  5,  1.02849,  -59.7172,  'DENTON 3',  16.100,  17
15176,  1,  73.835,  20.340,  0.000,  0.000,  5,  1.00416,  -60.1882,  'GRAFORD ',  16.100,  12
15177,  1,  1.981,  0.561,  0.000,  0.000,  5,  1.02195,  -60.5890,  'ARLINGTO',  16.100,  17
15178,  1,  54.089,  15.023,  0.000,  0.000,  5,  1.02012,  -61.1735,  'ROCKWALL',  16.100,  16
15180,  1,  48.067,  13.383,  0.000,  0.000,  5,  1.02473,  -58.2136,  'CORSICAN',  16.100,  14
15181,  1,  49.158,  13.680,  0.000,  0.000,  5,  1.02250,  -61.0326,  'GARLAND ',  16.100,  16
15182,  1,  80.674,  22.115,  0.000,  0.000,  5,  0.96861,  -66.9800,  'GATESVIL',  16.100,  13
15183,  1,  2.110,  0.597,  0.000,  0.000,  5,  1.02673,  -61.0022,  'CARROLLT',  16.100,  16
15184,  1,  97.302,  26.581,  0.000,  0.000,  5,  1.01433,  -62.2663,  'FORT WOR',  16.100,  17
15185,  1,  86.887,  23.837,  0.000,  0.000,  5,  1.01945,  -61.4598,  'RHOME 0S',  16.100,  17
15186,  1,  14.010,  3.949,  0.000,  0.000,  5,  1.01847,  -60.4291,  'VENUS 0S',  16.100,  17
15187,  1,  16.246,  4.577,  0.000,  0.000,  5,  1.02885,  -56.3051,  'OLNEY 2 ',  16.100,  12
15188,  1,  8.381,  2.368,  0.000,  0.000,  5,  1.02358,  -60.8775,  'CARROLLT',  16.100,  16
15189,  1,  34.878,  9.757,  0.000,  0.000,  5,  1.02333,  -61.0793,  'DALLAS 2',  16.100,  16
15190,  1,  44.399,  12.369,  0.000,  0.000,  5,  1.00947,  -63.2665,  'GORDON 0',  16.100,  12
15191,  1,  2.145,  0.607,  0.000,  0.000,  5,  1.00111,  -64.4554,  'MERIDIAN',  16.100,  18
15193,  1,  5.276,  1.492,  0.000,  0.000,  5,  1.02998,  -60.2466,  'KILLEEN ',  16.100,  13
15194,  1,  63.902,  17.685,  0.000,  0.000,  5,  1.02136,  -60.7424,  'DUNCANVI',  16.100,  17
15195,  1,  30.480,  8.541,  0.000,  0.000,  5,  1.02598,  -60.7575,  'ARGYLE 0',  16.100,  17
15199,  1,  27.512,  7.717,  0.000,  0.000,  5,  1.02279,  -61.0860,  'FORT WOR',  16.100,  17
15200,  1,  16.118,  4.539,  0.000,  0.000,  5,  0.99665,  -62.5066,  'MINERAL ',  16.100,  12
15201,  1,  41.071,  11.434,  0.000,  0.000,  5,  0.95419,  -66.3165,  'COOLIDGE',  16.100,  14
15202,  1,  3.575,  1.012,  0.000,  0.000,  5,  1.00709,  -61.3560,  'RICE 0SE',  16.100,  14
15203,  1,  7.036,  1.989,  0.000,  0.000,  5,  1.02517,  -60.8755,  'DALLAS 3',  16.100,  16
15209,  1,  119.725,  32.311,  0.000,  0.000,  5,  0.98179,  -63.7128,  'WALNUT S',  16.100,  18
15210,  1,  2.485,  0.704,  0.000,  0.000,  5,  1.02565,  -60.4053,  'BEDFORD ',  16.100,  17
15211,  1,  30.136,  8.427,  0.000,  0.000,  5,  0.93066,  -69.6666,  'HUBBARD ',  16.100,  14
15212,  1,  4.716,  1.334,  0.000,  0.000,  5,  1.00852,  -61.6204,  'FERRIS 0',  16.100,  14
15213,  1,  25.613,  7.190,  0.000,  0.000,  5,  1.02288,  -60.8019,  'GARLAND ',  16.100,  16
15214,  1,  58.499,  16.222,  0.000,  0.000,  5,  1.02045,  -61.0121,  'DALLAS 3',  16.100,  16
15215,  1,  64.358,  17.805,  0.000,  0.000,  5,  1.01783,  -60.7940,  'PILOT PO',  16.100,  16
15216,  1,  9.853,  2.782,  0.000,  0.000,  5,  1.02304,  -61.0325,  'FORT WOR',  16.100,  17
15217,  1,  41.798,  11.665,  0.000,  0.000,  5,  1.02734,  -60.9260,  'NORTH RI',  16.100,  17
15218,  1,  60.220,  16.685,  0.000,  0.000,  5,  1.01643,  -61.6861,  'JUSTIN 0',  16.100,  17
15219,  1,  29.205,  8.187,  0.000,  0.000,  5,  1.01674,  -61.9754,  'SCURRY 0',  16.100,  14
15220,  1,  10.003,  2.824,  0.000,  0.000,  5,  1.02191,  -61.6241,  'SANGER 0',  16.100,  17
15221,  1,  28.958,  8.118,  0.000,  0.000,  5,  1.02015,  -62.3765,  'KILLEEN ',  16.100,  13
15222,  1,  59.602,  16.502,  0.000,  0.000,  5,  0.99436,  -63.8466,  'MABANK 1',  16.100,  14
15223,  1,  27.041,  7.571,  0.000,  0.000,  5,  0.93144,  -70.1130,  'MEXIA 0S',  16.100,  14
15224,  1,  18.750,  5.276,  0.000,  0.000,  5,  1.02605,  -60.7698,  'CARROLLT',  16.100,  16
15225,  1,  96.049,  26.261,  0.000,  0.000,  5,  1.02006,  -62.7025,  'NEVADA 0',  16.100,  16
15226,  1,  5.444,  1.539,  0.000,  0.000,  5,  1.02152,  -64.7827,  'ZEPHYR 0',  16.100,  15
15227,  1,  1.842,  0.522,  0.000,  0.000,  5,  1.01614,  -62.6723,  'TERRELL ',  16.100,  16
15228,  1,  24.025,  6.748,  0.000,  0.000,  5,  1.02196,  -60.1117,  'DALLAS 1',  16.100,  16
15229,  1,  51.575,  14.339,  0.000,  0.000,  5,  1.02167,  -60.8373,  'DALLAS 1',  16.100,  16
15230,  1,  26.907,  7.549,  0.000,  0.000,  5,  1.02470,  -61.1288,  'DALLAS 2',  16.100,  16
15231,  1,  50.875,  14.134,  0.000,  0.000,  5,  0.99612,  -64.9309,  'HAMILTON',  16.100,  18
15232,  1,  9.849,  2.781,  0.000,  0.000,  5,  1.02563,  -61.0744,  'ARLINGTO',  16.100,  17
15233,  1,  32.812,  9.187,  0.000,  0.000,  5,  1.02577,  -60.7299,  'EULESS 1',  16.100,  17
15234,  1,  72.774,  20.076,  0.000,  0.000,  5,  1.02305,  -60.5078,  'FRISCO 1',  16.100,  16
15235,  1,  91.212,  24.964,  0.000,  0.000,  5,  1.00962,  -63.1344,  'SALADO 0',  16.100,  13
15244,  1,  13.632,  3.843,  0.000,  0.000,  5,  1.02254,  -61.0719,  'FORT WOR',  16.100,  17
15245,  1,  40.215,  11.229,  0.000,  0.000,  5,  1.02409,  -61.3791,  'GRAPEVIN',  16.100,  17
15246,  1,  98.000,  26.725,  0.000,  0.000,  5,  0.99577,  -61.6537,  'GLEN ROS',  16.100,  18
15247,  1,  12.120,  3.418,  0.000,  0.000,  5,  0.98545,  -63.9647,  'KOPPERL ',  16.100,  18
15248,  1,  2.089,  0.591,  0.000,  0.000,  5,  1.02575,  -60.4436,  'BEDFORD ',  16.100,  17
15249,  1,  69.154,  19.102,  0.000,  0.000,  5,  1.02205,  -60.5221,  'FORT WOR',  16.100,  17
15250,  1,  125.480,  33.937,  0.000,  0.000,  5,  1.02330,  -60.2304,  'DALLAS 5',  16.100,  16
15251,  1,  79.676,  21.927,  0.000,  0.000,  5,  1.02582,  -60.8172,  'GRAND PR',  16.100,  17
15252,  1,  68.112,  18.823,  0.000,  0.000,  5,  1.02420,  -61.1260,  'DALLAS 2',  16.100,  16
15253,  1,  49.134,  13.674,  0.000,  0.000,  5,  1.02503,  -60.4785,  'FLOWER M',  16.100,  17
15254,  1,  79.226,  21.803,  0.000,  0.000,  5,  1.02321,  -60.8683,  'ROANOKE ',  16.100,  17
15255,  1,  49.241,  13.691,  0.000,  0.000,  5,  0.99665,  -63.2905,  'MILLSAP ',  16.100,  12
15256,  1,  5.676,  1.605,  0.000,  0.000,  5,  1.00310,  -61.8122,  'FORRESTO',  16.100,  14
15257,  1,  0.598,  0.169,  0.000,  0.000,  5,  0.99364,  -62.8184,  'ITALY 0S',  16.100,  14
15258,  1,  5.469,  1.547,  0.000,  0.000,  5,  1.02165,  -60.8826,  'FORNEY 0',  16.100,  16
15259,  1,  81.595,  22.424,  0.000,  0.000,  5,  1.01803,  -62.3111,  'LAVON 0S',  16.100,  16
15264,  1,  6.424,  1.816,  0.000,  0.000,  5,  1.02731,  -62.2818,  'DE LEON ',  16.100,  15
15265,  1,  9.989,  2.820,  0.000,  0.000,  5,  1.02702,  -60.1185,  'KELLER 1',  16.100,  17
15266,  1,  55.927,  15.526,  0.000,  0.000,  5,  1.02535,  -60.4371,  'CEDAR HI',  16.100,  17
15267,  1,  80.486,  22.083,  0.000,  0.000,  5,  0.98179,  -66.2985,  'MC GREGO',  16.100,  13
15268,  1,  18.043,  5.077,  0.000,  0.000,  5,  0.99575,  -62.7288,  'COMMERCE',  16.100,  16
15269,  1,  13.548,  3.820,  0.000,  0.000,  5,  1.01625,  -59.5913,  'MIDLOTHI',  16.100,  17
15270,  1,  47.722,  13.259,  0.000,  0.000,  5,  0.96372,  -65.7699,  'WEST 0SE',  16.100,  13
15271,  1,  10.773,  3.040,  0.000,  0.000,  5,  0.98452,  -65.2355,  'BARTLETT',  16.100,  13
15272,  1,  5.931,  1.677,  0.000,  0.000,  5,  1.02377,  -61.1378,  'DALLAS 1',  16.100,  16
15273,  1,  11.450,  3.231,  0.000,  0.000,  5,  1.02712,  -60.8069,  'COPPELL ',  16.100,  17
15274,  1,  67.892,  18.758,  0.000,  0.000,  5,  1.01560,  -61.1184,  'WILMER 0',  16.100,  16
15275,  1,  6.265,  1.770,  0.000,  0.000,  5,  0.93540,  -69.4766,  'DAWSON 0',  16.100,  14
15276,  1,  1.776,  0.503,  0.000,  0.000,  5,  0.97617,  -63.7269,  'MART 0SE',  16.100,  14
15277,  1,  5.605,  1.585,  0.000,  0.000,  5,  1.02183,  -60.7495,  'LITTLE E',  16.100,  16
15278,  1,  50.122,  13.936,  0.000,  0.000,  5,  1.00966,  -61.9207,  'TEMPLE 2',  16.100,  13
15280,  1,  24.510,  6.882,  0.000,  0.000,  5,  1.02026,  -60.6149,  'TEMPLE 1',  16.100,  13
15284,  1,  43.143,  12.031,  0.000,  0.000,  5,  1.01683,  -61.8817,  'QUINLAN ',  16.100,  16
15285,  1,  36.300,  10.145,  0.000,  0.000,  5,  1.00905,  -60.6652,  'CHICO 0S',  16.100,  12
15286,  1,  3.820,  1.081,  0.000,  0.000,  5,  1.01311,  -61.0167,  'DUBLIN 2',  16.100,  18
15287,  1,  21.379,  6.011,  0.000,  0.000,  5,  1.02334,  -60.5845,  'ARLINGTO',  16.100,  17
15288,  1,  102.248,  27.829,  0.000,  0.000,  5,  0.99346,  -62.9570,  'WOLFE CI',  16.100,  16
15289,  1,  6.595,  1.864,  0.000,  0.000,  5,  1.02731,  -60.7878,  'DALLAS 2',  16.100,  16
15290,  1,  36.345,  10.154,  0.000,  0.000,  5,  0.99221,  -63.5405,  'WHITNEY ',  16.100,  18
15291,  1,  18.305,  5.152,  0.000,  0.000,  5,  1.02175,  -61.6074,  'FORT WOR',  16.100,  17
15292,  1,  145.958,  39.149,  0.000,  0.000,  5,  1.01909,  -61.3166,  'FORT WOR',  16.100,  17
15293,  1,  68.018,  18.792,  0.000,  0.000,  5,  1.01708,  -59.2991,  'JOSHUA 0',  16.100,  18
15294,  1,  38.023,  10.625,  0.000,  0.000,  5,  1.02355,  -61.2683,  'DALLAS 1',  16.100,  16
15296,  1,  37.678,  10.531,  0.000,  0.000,  5,  1.02702,  -59.7034,  'MCKINNEY',  16.100,  16
15305,  1,  38.501,  10.758,  0.000,  0.000,  5,  1.02833,  -59.9652,  'ALLEN 1 ',  16.100,  16
15306,  1,  77.042,  21.222,  0.000,  0.000,  5,  1.02484,  -60.5335,  'ALEDO 2 ',  16.100,  17
15307,  1,  44.241,  12.335,  0.000,  0.000,  5,  1.02666,  -60.5006,  'THE COLO',  16.100,  16
15308,  1,  69.843,  19.287,  0.000,  0.000,  5,  1.02310,  -60.5778,  'SUNNYVAL',  16.100,  16
15309,  1,  8.284,  2.340,  0.000,  0.000,  5,  1.02230,  -61.1316,  'DALLAS 1',  16.100,  16
15310,  1,  72.476,  19.997,  0.000,  0.000,  5,  1.02510,  -61.1581,  'FORT WOR',  16.100,  17
15311,  1,  38.921,  10.873,  0.000,  0.000,  5,  1.02501,  -61.3740,  'DALLAS 3',  16.100,  16
15312,  1,  13.433,  3.787,  0.000,  0.000,  5,  1.01751,  -61.6870,  'AZLE 0SE',  16.100,  17
15313,  1,  81.082,  22.298,  0.000,  0.000,  5,  1.02255,  -59.6547,  'HUTCHINS',  16.100,  16
15314,  1,  9.898,  2.794,  0.000,  0.000,  5,  0.98424,  -64.9034,  'VALLEY M',  16.100,  13
15315,  1,  6.930,  1.959,  0.000,  0.000,  5,  1.01795,  -61.2243,  'DENTON 6',  16.100,  17
15316,  1,  20.307,  5.711,  0.000,  0.000,  5,  1.02732,  -60.9685,  'MESQUITE',  16.100,  16
15323,  1,  78.192,  21.530,  0.000,  0.000,  5,  1.02610,  -60.1000,  'DALLAS 2',  16.100,  17
15327,  1,  131.510,  35.119,  0.000,  0.000,  5,  0.93293,  -69.1451,  'MOUNT CA',  16.100,  14
15328,  1,  2.034,  0.576,  0.000,  0.000,  5,  1.00282,  -64.1378,  'RIESEL 2',  16.100,  13
15329,  1,  5.453,  1.542,  0.000,  0.000,  5,  1.02027,  -60.8438,  'DALLAS 1',  16.100,  16
15330,  1,  117.035,  31.757,  0.000,  0.000,  5,  1.02446,  -60.4000,  'ARLINGTO',  16.100,  17
15331,  1,  38.807,  10.837,  0.000,  0.000,  5,  1.01259,  -61.8576,  'CELINA 0',  16.100,  16
15332,  1,  13.050,  3.680,  0.000,  0.000,  5,  1.02200,  -61.7167,  'FORT WOR',  16.100,  17
15333,  1,  92.010,  25.181,  0.000,  0.000,  5,  1.01162,  -61.4441,  'RED OAK ',  16.100,  14
15334,  1,  81.971,  22.511,  0.000,  0.000,  5,  1.00398,  -61.4834,  'CLYDE 0S',  16.100,  15
15335,  1,  15.372,  4.331,  0.000,  0.000,  5,  1.02289,  -61.1009,  'IRVING 2',  16.100,  17
15336,  1,  112.728,  30.635,  0.000,  0.000,  5,  1.02310,  -60.5239,  'ROWLETT ',  16.100,  16
15337,  1,  40.578,  11.328,  0.000,  0.000,  5,  1.02224,  -57.3745,  'JACKSBOR',  16.100,  12
15338,  1,  12.906,  3.639,  0.000,  0.000,  5,  1.01581,  -60.3720,  'GRANBURY',  16.100,  18
15339,  1,  53.189,  14.782,  0.000,  0.000,  5,  1.02735,  -61.3058,  'SOUTHLAK',  16.100,  17
15340,  1,  46.101,  12.844,  0.000,  0.000,  5,  1.02281,  -61.2224,  'DALLAS 2',  16.100,  16
15341,  1,  22.278,  6.262,  0.000,  0.000,  5,  1.02757,  -60.3165,  'LEWISVIL',  16.100,  17
15344,  1,  22.724,  6.386,  0.000,  0.000,  5,  1.02602,  -61.2835,  'DALLAS 3',  16.100,  16
15345,  1,  62.168,  17.189,  0.000,  0.000,  5,  0.98805,  -63.8090,  'HILLSBOR',  16.100,  14
15346,  1,  22.603,  6.352,  0.000,  0.000,  5,  1.02733,  -61.0672,  'FORT WOR',  16.100,  17
15347,  1,  63.543,  17.567,  0.000,  0.000,  5,  0.99612,  -63.2370,  'CISCO 0S',  16.100,  15
15348,  1,  12.415,  3.500,  0.000,  0.000,  5,  1.00115,  -61.8456,  'ITASCA 0',  16.100,  14
15349,  1,  4.986,  1.410,  0.000,  0.000,  5,  1.02156,  -60.4204,  'LANCASTE',  16.100,  16
15351,  1,  29.108,  8.161,  0.000,  0.000,  5,  1.02535,  -59.9957,  'GARLAND ',  16.100,  16
15352,  1,  84.511,  23.210,  0.000,  0.000,  5,  1.02211,  -60.9096,  'DALLAS 9',  16.100,  16
15353,  1,  26.154,  7.340,  0.000,  0.000,  5,  1.02473,  -60.4336,  'DUNCANVI',  16.100,  17
15354,  1,  30.939,  8.668,  0.000,  0.000,  5,  1.02074,  -61.5920,  'MESQUITE',  16.100,  16
15355,  1,  51.570,  14.338,  0.000,  0.000,  5,  1.01515,  -60.2550,  'MAYPEARL',  16.100,  14
15356,  1,  3.402,  0.963,  0.000,  0.000,  5,  1.02688,  -60.9618,  'GARLAND ',  16.100,  16
15357,  1,  59.655,  16.540,  0.000,  0.000,  5,  1.02684,  -60.1050,  'ALLEN 2 ',  16.100,  16
15362,  1,  64.395,  17.821,  0.000,  0.000,  5,  1.02375,  -57.1895,  'BRIDGEPO',  16.100,  12
15370,  1,  25.358,  7.119,  0.000,  0.000,  5,  1.02611,  -60.2143,  'LEWISVIL',  16.100,  17
15371,  1,  53.657,  14.905,  0.000,  0.000,  5,  1.01875,  -60.5609,  'SEAGOVIL',  16.100,  16
15372,  1,  56.541,  15.693,  0.000,  0.000,  5,  1.02493,  -61.1741,  'DALLAS 3',  16.100,  16
15373,  1,  18.456,  5.194,  0.000,  0.000,  5,  1.01934,  -61.6093,  'HALTOM C',  16.100,  17
15374,  1,  76.513,  21.079,  0.000,  0.000,  5,  1.02428,  -60.1211,  'BALCH SP',  16.100,  16
15375,  1,  26.076,  7.319,  0.000,  0.000,  5,  1.02452,  -60.9849,  'FORT WOR',  16.100,  17
15376,  1,  29.820,  8.358,  0.000,  0.000,  5,  1.02403,  -60.4341,  'DALLAS 4',  16.100,  17
15377,  1,  25.393,  7.128,  0.000,  0.000,  5,  1.01772,  -62.7792,  'KILLEEN ',  16.100,  13
15378,  1,  24.720,  6.941,  0.000,  0.000,  5,  1.02393,  -62.4540,  'WACO 5 0',  16.100,  13
15379,  1,  45.710,  12.737,  0.000,  0.000,  5,  1.02321,  -61.2924,  'FORT WOR',  16.100,  17
15381,  1,  108.104,  29.423,  0.000,  0.000,  5,  1.02013,  -59.4855,  'ENNIS 1S',  16.100,  14
15385,  1,  52.727,  14.655,  0.000,  0.000,  5,  1.02575,  -59.5182,  'DALLAS 3',  16.100,  16
15386,  1,  116.297,  31.574,  0.000,  0.000,  5,  1.02742,  -60.9683,  'RICHARDS',  16.100,  16
15387,  1,  48.530,  13.506,  0.000,  0.000,  5,  1.01745,  -61.9513,  'FORT WOR',  16.100,  17
15389,  1,  43.453,  12.114,  0.000,  0.000,  5,  1.01172,  -60.4830,  'WACO 2 1',  16.100,  13
15392,  1,  47.646,  13.223,  0.000,  0.000,  5,  0.94119,  -71.9779,  'ROGERS 2',  11.500,  13
15393,  1,  3.181,  0.900,  0.000,  0.000,  5,  1.00417,  -61.7302,  'CHINA SP',  16.100,  13
15400,  1,  5.897,  1.667,  0.000,  0.000,  5,  1.02179,  -60.5085,  'MCKINNEY',  16.100,  16
15402,  1,  44.154,  12.310,  0.000,  0.000,  5,  1.02188,  -57.9296,  'GRANBURY',  16.100,  18
15407,  1,  26.978,  7.566,  0.000,  0.000,  5,  1.00016,  -64.4279,  'CLIFTON ',  16.100,  18
15408,  1,  13.201,  3.722,  0.000,  0.000,  5,  1.02032,  -61.8689,  'FARMERSV',  16.100,  16
15409,  1,  22.445,  6.307,  0.000,  0.000,  5,  1.02097,  -60.9164,  'ARLINGTO',  16.100,  17
15411,  1,  57.548,  15.968,  0.000,  0.000,  5,  1.02736,  -61.7514,  'KILLEEN ',  16.100,  13
15412,  1,  50.050,  13.922,  0.000,  0.000,  5,  1.02113,  -61.3593,  'WYLIE 0S',  16.100,  16
15420,  1,  84.311,  23.159,  0.000,  0.000,  5,  1.02476,  -60.2987,  'FORT WOR',  16.100,  17
15421,  1,  7.572,  2.138,  0.000,  0.000,  5,  1.02731,  -62.3944,  'JOSEPHIN',  16.100,  16
15422,  1,  0.575,  0.163,  0.000,  0.000,  5,  1.02730,  -60.5240,  'LEWSIVIL',  16.100,  17
15425,  1,  89.625,  24.567,  0.000,  0.000,  5,  1.02200,  -60.9169,  'DALLAS 4',  16.100,  16
15426,  1,  28.163,  7.893,  0.000,  0.000,  5,  0.99224,  -63.7298,  'KEMP 0SE',  16.100,  14
15427,  1,  21.355,  6.003,  0.000,  0.000,  5,  1.01030,  -61.0439,  'WAXAHACH',  16.100,  14
15428,  1,  13.027,  3.674,  0.000,  0.000,  5,  1.02624,  -60.1363,  'HURST 0S',  16.100,  17
15429,  1,  51.618,  14.350,  0.000,  0.000,  5,  1.01895,  -61.9231,  'FORT WOR',  16.100,  17
15430,  1,  109.166,  29.695,  0.000,  0.000,  5,  1.01781,  -62.3288,  'WEATHERF',  16.100,  12
15431,  1,  35.085,  9.814,  0.000,  0.000,  5,  1.02394,  -60.7031,  'ROCKWALL',  16.100,  16
15432,  1,  44.719,  12.462,  0.000,  0.000,  5,  1.01476,  -61.9844,  'WEATHERF',  16.100,  12
15433,  1,  27.277,  7.652,  0.000,  0.000,  5,  1.02253,  -61.1540,  'FORT WOR',  16.100,  17
15434,  1,  63.652,  17.619,  0.000,  0.000,  5,  1.02346,  -61.7716,  'NEWARK 0',  16.100,  17
15435,  1,  10.219,  2.884,  0.000,  0.000,  5,  1.00998,  -62.6943,  'SANTO 0S',  16.100,  12
15436,  1,  2.086,  0.591,  0.000,  0.000,  5,  1.02645,  -60.8739,  'DALLAS 1',  16.100,  16
15437,  1,  35.489,  9.900,  0.000,  0.000,  5,  0.93547,  -68.7899,  'ELM MOTT',  16.100,  13
15438,  1,  3.677,  1.040,  0.000,  0.000,  5,  1.02305,  -61.1759,  'FORT WOR',  16.100,  17
15439,  1,  25.289,  7.098,  0.000,  0.000,  5,  1.01463,  -60.2115,  'WAXAHACH',  16.100,  14
15440,  1,  50.742,  14.115,  0.000,  0.000,  5,  1.02735,  -61.0694,  'ARLINGTO',  16.100,  17
15441,  1,  78.339,  21.569,  0.000,  0.000,  5,  1.02589,  -60.7336,  'FORT WOR',  16.100,  17
15442,  1,  76.874,  21.173,  0.000,  0.000,  5,  1.02230,  -61.1999,  'FORT WOR',  16.100,  17
15443,  1,  23.150,  6.504,  0.000,  0.000,  5,  1.02516,  -61.1768,  'FORT WOR',  16.100,  17
15446,  1,  27.529,  7.720,  0.000,  0.000,  5,  1.00737,  -63.8824,  'HEWITT 0',  16.100,  13
15447,  1,  17.132,  4.824,  0.000,  0.000,  5,  1.02173,  -60.6320,  'ARLINGTO',  16.100,  17
15449,  1,  73.278,  20.217,  0.000,  0.000,  5,  1.02832,  -59.7520,  'GRAND PR',  16.100,  17
15450,  1,  126.108,  34.008,  0.000,  0.000,  5,  0.99620,  -63.4234,  'MELISSA ',  16.100,  16
15452,  1,  6.208,  1.755,  0.000,  0.000,  5,  1.02368,  -61.0989,  'COPPERAS',  16.100,  13
15453,  1,  32.613,  9.131,  0.000,  0.000,  5,  1.02333,  -59.8754,  'CLEBURNE',  16.100,  17
15454,  1,  35.964,  10.057,  0.000,  0.000,  5,  1.02094,  -61.3921,  'GREENVIL',  16.100,  16
15455,  1,  32.534,  9.108,  0.000,  0.000,  5,  1.01029,  -61.3670,  'ALVORD 0',  16.100,  12
15456,  1,  6.388,  1.806,  0.000,  0.000,  5,  1.00699,  -64.7127,  'GORMAN 0',  16.100,  15
15457,  1,  6.183,  1.748,  0.000,  0.000,  5,  1.02460,  -60.6749,  'COLLEYVI',  16.100,  17
15460,  1,  44.871,  12.471,  0.000,  0.000,  5,  0.94356,  -72.1627,  'HOLLAND ',  11.500,  13
15461,  1,  5.965,  1.686,  0.000,  0.000,  5,  1.01340,  -61.6778,  'TEMPLE 3',  16.100,  13
15462,  1,  33.269,  9.312,  0.000,  0.000,  5,  1.02099,  -60.8019,  'DALLAS 3',  16.100,  16
15463,  1,  61.273,  16.977,  0.000,  0.000,  5,  1.02477,  -61.1430,  'IRVING 4',  16.100,  17
15465,  1,  67.355,  18.624,  0.000,  0.000,  5,  1.02896,  -59.7848,  'FRISCO 2',  16.100,  16
15466,  1,  94.548,  25.766,  0.000,  0.000,  5,  0.96963,  -67.1834,  'GATESVIL',  16.100,  13
15467,  1,  3.285,  0.930,  0.000,  0.000,  5,  1.02353,  -61.2138,  'DALLAS 2',  16.100,  16
15468,  1,  13.348,  3.764,  0.000,  0.000,  5,  1.01995,  -61.0027,  'DALLAS 3',  16.100,  17
15469,  1,  25.054,  7.034,  0.000,  0.000,  5,  1.02008,  -61.5806,  'FORT WOR',  16.100,  17
15470,  1,  4.139,  1.171,  0.000,  0.000,  5,  1.01224,  -63.4647,  'WOODWAY ',  16.100,  13
15471,  1,  33.095,  9.268,  0.000,  0.000,  5,  1.02099,  -61.6097,  'MINGUS 0',  16.100,  12
15472,  1,  0.828,  0.235,  0.000,  0.000,  5,  1.03324,  -56.9560,  'THROCKMO',  16.100,  15
15473,  1,  2.161,  0.612,  0.000,  0.000,  5,  1.02516,  -57.7703,  'NEMO 0SE',  16.100,  18
15474,  1,  2.645,  0.748,  0.000,  0.000,  5,  0.96232,  -66.1253,  'ABBOTT 0',  16.100,  14
15475,  1,  1.755,  0.497,  0.000,  0.000,  5,  1.02420,  -60.6781,  'ALVARADO',  16.100,  17
15476,  1,  29.402,  8.227,  0.000,  0.000,  5,  0.95098,  -68.0215,  'CORSICAN',  16.100,  14
15477,  1,  4.076,  1.153,  0.000,  0.000,  5,  1.02236,  -62.2862,  'HARKER H',  16.100,  13
15478,  1,  36.781,  10.283,  0.000,  0.000,  5,  1.02734,  -60.9758,  'IRVING 3',  16.100,  17
15480,  1,  92.898,  25.436,  0.000,  0.000,  5,  1.02370,  -59.6018,  'BURLESON',  16.100,  17
15481,  1,  83.009,  22.802,  0.000,  0.000,  5,  1.01543,  -61.1781,  'FORT WOR',  16.100,  17
15482,  1,  63.665,  17.626,  0.000,  0.000,  5,  1.02736,  -61.4353,  'DALLAS 2',  16.100,  16
15483,  1,  42.656,  11.901,  0.000,  0.000,  5,  1.02678,  -60.4477,  'NORTH RI',  16.100,  17
15484,  1,  41.459,  11.562,  0.000,  0.000,  5,  1.00937,  -61.4397,  'CROSS PL',  16.100,  15
15485,  1,  2.552,  0.723,  0.000,  0.000,  5,  1.02150,  -58.8466,  'BLOOMING',  16.100,  14
16001,  1,  1.940,  0.549,  0.000,  0.000,  6,  1.02731,  -65.7271,  'CONVERSE',  11.500,  22
16002,  1,  42.529,  11.862,  0.000,  0.000,  6,  1.01854,  -65.9432,  'SAN ANTO',  11.500,  26
16005,  1,  13.306,  3.752,  0.000,  0.000,  6,  1.02912,  -61.4997,  'BASTROP ',  11.500,  25
16011,  1,  40.534,  11.315,  0.000,  0.000,  6,  1.02063,  -63.7550,  'MARION 2',  11.500,  22
16012,  1,  17.024,  4.794,  0.000,  0.000,  6,  1.02732,  -62.9104,  'PAIGE 0S',  11.500,  25
16013,  1,  6.546,  1.850,  0.000,  0.000,  6,  1.01493,  -66.3768,  'SAN ANTO',  11.500,  26
16014,  1,  47.140,  13.115,  0.000,  0.000,  6,  1.00256,  -69.0524,  'WAELDER ',  11.500,  24
16015,  1,  2.840,  0.804,  0.000,  0.000,  6,  1.02354,  -66.7075,  'ATASCOSA',  11.500,  26
16016,  1,  8.454,  2.388,  0.000,  0.000,  6,  1.02368,  -65.3564,  'SAN ANTO',  11.500,  26
16017,  1,  85.264,  23.405,  0.000,  0.000,  6,  1.01775,  -65.0138,  'CIBOLO 0',  11.500,  22
16018,  1,  66.904,  18.493,  0.000,  0.000,  6,  1.01866,  -64.1623,  'AUSTIN 6',  11.500,  23
16019,  1,  1.545,  0.437,  0.000,  0.000,  6,  1.01802,  -64.5306,  'AUSTIN 2',  11.500,  23
16020,  1,  43.150,  12.035,  0.000,  0.000,  6,  1.02045,  -64.5564,  'HORSESHO',  11.500,  23
16023,  1,  7.894,  2.230,  0.000,  0.000,  6,  1.02910,  -62.8630,  'LEANDER ',  11.500,  23
16024,  1,  72.268,  19.945,  0.000,  0.000,  6,  1.02737,  -65.5202,  'AUSTIN 1',  11.500,  23
16025,  1,  43.961,  12.259,  0.000,  0.000,  6,  1.02735,  -65.7798,  'SAN ANTO',  11.500,  26
16026,  1,  30.184,  8.458,  0.000,  0.000,  6,  1.01969,  -65.4184,  'SAN ANTO',  11.500,  26
16027,  1,  15.212,  4.286,  0.000,  0.000,  6,  1.02325,  -63.8029,  'ELGIN 0S',  11.500,  23
16028,  1,  32.765,  9.173,  0.000,  0.000,  6,  1.01970,  -64.0533,  'AUSTIN 3',  11.500,  23
16029,  1,  65.933,  18.211,  0.000,  0.000,  6,  0.99589,  -71.4293,  'RUNGE 0S',  11.500,  24
16031,  1,  5.248,  1.484,  0.000,  0.000,  6,  1.01718,  -62.0306,  'YOAKUM 1',  11.500,  24
16032,  1,  13.476,  3.799,  0.000,  0.000,  6,  1.01887,  -65.6022,  'AUSTIN 3',  11.500,  23
16035,  1,  23.682,  6.653,  0.000,  0.000,  6,  1.02533,  -63.3307,  'PFLUGERV',  11.500,  23
16037,  1,  62.808,  17.389,  0.000,  0.000,  6,  1.02142,  -64.4084,  'SAN ANTO',  11.500,  22
16040,  1,  107.032,  29.139,  0.000,  0.000,  6,  1.01862,  -64.4361,  'AUSTIN 3',  11.500,  23
16043,  1,  60.059,  16.645,  0.000,  0.000,  6,  1.02107,  -64.8641,  'SAN ANTO',  11.500,  26
16044,  1,  39.692,  11.081,  0.000,  0.000,  6,  1.01399,  -66.0170,  'SAN ANTO',  11.500,  26
16047,  1,  14.015,  3.951,  0.000,  0.000,  6,  1.02312,  -65.3938,  'SAN ANTO',  11.500,  26
16055,  1,  61.769,  17.098,  0.000,  0.000,  6,  1.00308,  -72.1888,  'BERGHEIM',  11.500,  26
16058,  1,  2.917,  0.826,  0.000,  0.000,  6,  1.02703,  -62.0938,  'NEW BRAU',  11.500,  22
16059,  1,  124.446,  33.454,  0.000,  0.000,  6,  0.96222,  -82.2809,  'D HANIS ',  11.500,  26
16060,  1,  1.362,  0.386,  0.000,  0.000,  6,  1.02021,  -66.1480,  'SAN ANTO',  11.500,  26
16061,  1,  61.998,  17.170,  0.000,  0.000,  6,  1.02098,  -64.4971,  'AUSTIN 7',  11.500,  23
16064,  1,  61.666,  17.077,  0.000,  0.000,  6,  1.01704,  -63.6161,  'BRENHAM ',  11.500,  25
16065,  1,  56.254,  15.607,  0.000,  0.000,  6,  1.01307,  -64.9131,  'BERTRAM ',  11.500,  23
16091,  1,  6.554,  1.853,  0.000,  0.000,  6,  1.02731,  -65.5769,  'WIMBERLE',  11.500,  23
16092,  1,  20.919,  5.882,  0.000,  0.000,  6,  1.02733,  -66.0686,  'GONZALES',  11.500,  24
16093,  1,  19.468,  5.476,  0.000,  0.000,  6,  1.01744,  -65.1059,  'SAN ANTO',  11.500,  22
16094,  1,  23.731,  6.666,  0.000,  0.000,  6,  1.02007,  -64.9657,  'SAN ANTO',  11.500,  22
16095,  1,  49.570,  13.792,  0.000,  0.000,  6,  1.02176,  -65.0030,  'HUTTO 0S',  11.500,  23
16096,  1,  25.897,  7.269,  0.000,  0.000,  6,  1.02733,  -68.0669,  'LULING 0',  11.500,  24
16097,  1,  14.380,  4.053,  0.000,  0.000,  6,  1.01663,  -65.4399,  'SAN ANTO',  11.500,  26
16098,  1,  81.740,  22.467,  0.000,  0.000,  6,  1.01808,  -64.8232,  'AUSTIN 1',  11.500,  23
16099,  1,  76.793,  21.138,  0.000,  0.000,  6,  1.01147,  -66.2631,  'SAN ANTO',  11.500,  26
16100,  1,  8.156,  2.304,  0.000,  0.000,  6,  1.01577,  -66.9056,  'ADKINS 0',  11.500,  22
16103,  1,  26.867,  7.539,  0.000,  0.000,  6,  1.02733,  -61.9386,  'WINCHEST',  11.500,  25
16109,  1,  15.346,  4.322,  0.000,  0.000,  6,  0.99586,  -66.3017,  'ROCKDALE',  11.500,  25
16112,  1,  6.153,  1.739,  0.000,  0.000,  6,  1.01667,  -67.5480,  'NATALIA ',  11.500,  26
16113,  1,  5.518,  1.560,  0.000,  0.000,  6,  1.01657,  -64.7379,  'AUSTIN 2',  11.500,  23
16114,  1,  15.300,  4.310,  0.000,  0.000,  6,  1.01249,  -66.4576,  'SAN ANTO',  11.500,  26
16115,  1,  19.752,  5.556,  0.000,  0.000,  6,  1.01451,  -65.8476,  'SAN ANTO',  11.500,  22
16116,  1,  78.768,  21.657,  0.000,  0.000,  6,  1.00462,  -66.5165,  'TAYLOR 0',  11.500,  23
16117,  1,  26.486,  7.433,  0.000,  0.000,  6,  1.02701,  -61.8850,  'SMITHVIL',  11.500,  25
16120,  1,  14.430,  4.067,  0.000,  0.000,  6,  1.02963,  -63.3025,  'CEDAR PA',  11.500,  23
16121,  1,  123.941,  33.524,  0.000,  0.000,  6,  1.01820,  -65.7943,  'SAN ANTO',  11.500,  26
16122,  1,  43.361,  12.082,  0.000,  0.000,  6,  0.99337,  -64.8802,  'HALLETTS',  11.500,  24
16123,  1,  10.398,  2.935,  0.000,  0.000,  6,  1.01991,  -64.3234,  'AUSTIN 5',  11.500,  23
16124,  1,  19.489,  5.483,  0.000,  0.000,  6,  1.02395,  -63.3381,  'NEW BRAU',  11.500,  22
16125,  1,  26.822,  7.520,  0.000,  0.000,  6,  1.01301,  -67.2491,  'SUTHERLA',  11.500,  22
16126,  1,  1.558,  0.441,  0.000,  0.000,  6,  1.01809,  -64.4064,  'AUSTIN 3',  11.500,  23
16127,  1,  29.071,  8.136,  0.000,  0.000,  6,  0.95062,  -70.4636,  'CAMERON ',  11.500,  25
16128,  1,  11.400,  3.216,  0.000,  0.000,  6,  1.01378,  -67.2753,  'SAN ANTO',  11.500,  26
16129,  1,  29.277,  8.197,  0.000,  0.000,  6,  0.96898,  -72.8120,  'MEDINA 0',  11.500,  26
16130,  1,  4.596,  1.300,  0.000,  0.000,  6,  1.01464,  -64.7348,  'MANCHACA',  11.500,  23
16131,  1,  9.386,  2.650,  0.000,  0.000,  6,  1.02157,  -64.8322,  'SPRING B',  11.500,  22
16132,  1,  18.414,  5.182,  0.000,  0.000,  6,  1.01466,  -65.0259,  'AUSTIN 1',  11.500,  23
16133,  1,  51.698,  14.358,  0.000,  0.000,  6,  0.99537,  -69.9685,  'FLATONIA',  11.500,  25
16134,  1,  6.830,  1.930,  0.000,  0.000,  6,  1.00173,  -67.1815,  'GRANGER ',  11.500,  23
16135,  1,  3.572,  1.011,  0.000,  0.000,  6,  1.00733,  -62.8459,  'FAYETTEV',  11.500,  25
16136,  1,  15.405,  4.340,  0.000,  0.000,  6,  1.02584,  -64.7250,  'GEORGETO',  11.500,  23
16137,  1,  29.613,  8.299,  0.000,  0.000,  6,  1.01440,  -65.4326,  'AUSTIN 3',  11.500,  23
16138,  1,  33.383,  9.342,  0.000,  0.000,  6,  1.01164,  -69.4134,  'PIPE CRE',  11.500,  26
16139,  1,  10.738,  3.031,  0.000,  0.000,  6,  1.00352,  -67.6297,  'RED ROCK',  11.500,  25
16140,  1,  3.841,  1.087,  0.000,  0.000,  6,  0.98486,  -67.9735,  'JARRELL ',  11.500,  23
16150,  1,  4.666,  1.320,  0.000,  0.000,  6,  1.02503,  -65.6743,  'SAN ANTO',  11.500,  26
16151,  1,  77.232,  21.260,  0.000,  0.000,  6,  1.01345,  -68.5062,  'SCHULENB',  11.500,  25
16153,  1,  7.983,  2.255,  0.000,  0.000,  6,  1.02197,  -64.4927,  'SAN ANTO',  11.500,  26
16154,  1,  69.994,  19.309,  0.000,  0.000,  6,  1.00318,  -66.2034,  'DRIPPING',  11.500,  23
16155,  1,  19.429,  5.465,  0.000,  0.000,  6,  1.01204,  -67.1158,  'SAN ANTO',  11.500,  26
16156,  1,  19.610,  5.517,  0.000,  0.000,  6,  1.02402,  -64.1962,  'MARBLE F',  11.500,  23
16157,  1,  22.907,  6.436,  0.000,  0.000,  6,  1.01570,  -67.7484,  'BOERNE 1',  11.500,  26
16158,  1,  16.865,  4.749,  0.000,  0.000,  6,  1.02732,  -66.7160,  'WASHINGT',  11.500,  25
16159,  1,  4.307,  1.218,  0.000,  0.000,  6,  1.01751,  -65.4072,  'SCHERTZ ',  11.500,  22
16160,  1,  40.085,  11.191,  0.000,  0.000,  6,  1.01758,  -64.4529,  'AUSTIN 8',  11.500,  23
16168,  1,  78.482,  21.595,  0.000,  0.000,  6,  1.01559,  -66.3132,  'SAN ANTO',  11.500,  26
16171,  1,  91.998,  25.191,  0.000,  0.000,  6,  1.01951,  -64.8515,  'SAN ANTO',  11.500,  26
16173,  1,  52.801,  14.671,  0.000,  0.000,  6,  1.01721,  -62.4804,  'CUERO 2 ',  11.500,  24
16174,  1,  16.305,  4.592,  0.000,  0.000,  6,  1.01954,  -65.7406,  'SAN ANTO',  11.500,  22
16175,  1,  44.718,  12.462,  0.000,  0.000,  6,  1.01622,  -64.7751,  'AUSTIN 1',  11.500,  23
16176,  1,  51.406,  14.291,  0.000,  0.000,  6,  1.01765,  -64.7201,  'AUSTIN 3',  11.500,  23
16178,  1,  22.021,  6.189,  0.000,  0.000,  6,  1.01959,  -65.4545,  'SAN ANTO',  11.500,  26
16179,  1,  37.524,  10.484,  0.000,  0.000,  6,  1.01663,  -66.0782,  'SAN ANTO',  11.500,  26
16180,  1,  7.362,  2.080,  0.000,  0.000,  6,  1.01353,  -67.1808,  'LA VERNI',  11.500,  22
16181,  1,  24.169,  6.787,  0.000,  0.000,  6,  1.01763,  -65.3847,  'MANOR 0S',  11.500,  23
16182,  1,  29.863,  8.368,  0.000,  0.000,  6,  1.01755,  -66.1692,  'SAN ANTO',  11.500,  26
16183,  1,  49.892,  13.871,  0.000,  0.000,  6,  1.00206,  -64.5718,  'GIDDINGS',  11.500,  25
16184,  1,  13.322,  3.756,  0.000,  0.000,  6,  1.01731,  -64.8690,  'AUSTIN 3',  11.500,  23
16185,  1,  33.827,  9.465,  0.000,  0.000,  6,  1.01368,  -65.1795,  'AUSTIN 3',  11.500,  23
16186,  1,  7.563,  2.137,  0.000,  0.000,  6,  1.02218,  -64.0295,  'AUSTIN 3',  11.500,  23
16187,  1,  20.206,  5.683,  0.000,  0.000,  6,  1.02038,  -64.3511,  'AUSTIN 2',  11.500,  23
16189,  1,  67.351,  18.594,  0.000,  0.000,  6,  0.99896,  -63.0587,  'COLUMBUS',  11.500,  25
16190,  1,  13.969,  3.937,  0.000,  0.000,  6,  1.00198,  -69.5020,  'SHINER 0',  11.500,  24
16191,  1,  9.470,  2.674,  0.000,  0.000,  6,  1.01782,  -65.0161,  'SAN ANTO',  11.500,  22
16193,  1,  13.225,  3.729,  0.000,  0.000,  6,  1.00974,  -64.4482,  'CALDWELL',  11.500,  25
16194,  1,  14.457,  4.074,  0.000,  0.000,  6,  1.01406,  -65.1966,  'AUSTIN 1',  11.500,  23
16195,  1,  24.652,  6.926,  0.000,  0.000,  6,  0.99427,  -64.8175,  'INDUSTRY',  11.500,  25
16196,  1,  1.547,  0.438,  0.000,  0.000,  6,  1.02038,  -66.6266,  'DALE 0SE',  11.500,  23
16199,  1,  8.813,  2.489,  0.000,  0.000,  6,  1.02525,  -64.7868,  'SAN ANTO',  11.500,  26
16200,  1,  181.011,  49.449,  0.000,  0.000,  6,  1.00675,  -66.7495,  'SAN ANTO',  11.500,  26
16201,  1,  33.260,  9.309,  0.000,  0.000,  6,  1.01906,  -66.2370,  'SAN ANTO',  11.500,  26
16202,  1,  21.455,  6.030,  0.000,  0.000,  6,  1.01556,  -66.3373,  'MARTINDA',  11.500,  22
16203,  1,  8.417,  2.377,  0.000,  0.000,  6,  1.01695,  -65.9645,  'SAN ANTO',  11.500,  26
16204,  1,  65.768,  18.185,  0.000,  0.000,  6,  1.01310,  -66.1998,  'SAN ANTO',  11.500,  26
16205,  1,  4.301,  1.217,  0.000,  0.000,  6,  1.02275,  -63.6025,  'AUSTIN 2',  11.500,  23
16206,  1,  91.692,  25.053,  0.000,  0.000,  6,  0.98827,  -66.5362,  'LEXINGTO',  11.500,  25
16207,  1,  10.117,  2.856,  0.000,  0.000,  6,  1.02731,  -65.4281,  'LEANDER ',  11.500,  23
16208,  1,  11.682,  3.296,  0.000,  0.000,  6,  1.02427,  -64.8245,  'AUSTIN 1',  11.500,  23
16209,  1,  85.964,  23.558,  0.000,  0.000,  6,  1.00279,  -67.6170,  'MICO 0SE',  11.500,  26
16217,  1,  3.486,  0.987,  0.000,  0.000,  6,  1.01620,  -65.5467,  'AUSTIN 3',  11.500,  23
16218,  1,  27.181,  7.624,  0.000,  0.000,  6,  1.01203,  -64.5298,  'LOCKHART',  11.500,  23
16219,  1,  31.182,  8.734,  0.000,  0.000,  6,  1.01914,  -64.9806,  'AUSTIN 1',  11.500,  23
16220,  1,  42.048,  11.730,  0.000,  0.000,  6,  1.01893,  -65.0664,  'SAN ANTO',  11.500,  22
16221,  1,  56.293,  15.628,  0.000,  0.000,  6,  1.02736,  -70.1503,  'FALLS CI',  11.500,  22
16223,  1,  7.056,  1.994,  0.000,  0.000,  6,  1.02362,  -63.3509,  'AUSTIN 2',  11.500,  23
16224,  1,  134.550,  36.239,  0.000,  0.000,  6,  1.01653,  -65.2875,  'AUSTIN 2',  11.500,  23
16225,  1,  79.428,  21.840,  0.000,  0.000,  6,  1.00958,  -66.4570,  'SAN ANTO',  11.500,  26
16226,  1,  60.748,  16.804,  0.000,  0.000,  6,  0.98465,  -74.7821,  'BLANCO 0',  11.500,  26
16227,  1,  8.896,  2.512,  0.000,  0.000,  6,  1.02194,  -63.8399,  'AUSTIN 2',  11.500,  23
16230,  1,  55.136,  15.308,  0.000,  0.000,  6,  1.02053,  -63.7834,  'SAN MARC',  11.500,  22
16231,  1,  139.185,  37.378,  0.000,  0.000,  6,  1.00568,  -65.7524,  'BUDA 0SE',  11.500,  23
16232,  1,  28.879,  8.097,  0.000,  0.000,  6,  1.01982,  -63.8516,  'DEL VALL',  11.500,  23
16233,  1,  31.666,  8.868,  0.000,  0.000,  6,  1.01705,  -64.5790,  'AUSTIN 4',  11.500,  23
16236,  1,  27.443,  7.698,  0.000,  0.000,  6,  1.02312,  -64.7715,  'SAN ANTO',  11.500,  26
16237,  1,  84.949,  23.193,  0.000,  0.000,  6,  0.94223,  -71.6314,  'BURLINGT',  11.500,  25
16238,  1,  0.624,  0.177,  0.000,  0.000,  6,  1.02016,  -64.1449,  'AUSTIN 1',  11.500,  23
16241,  1,  39.671,  11.079,  0.000,  0.000,  6,  1.02386,  -63.8908,  'ELMENDOR',  11.500,  22
16250,  1,  129.987,  35.059,  0.000,  0.000,  6,  1.01266,  -66.2820,  'SAN ANTO',  11.500,  22
16251,  1,  40.399,  11.278,  0.000,  0.000,  6,  1.01983,  -65.8067,  'CANYON L',  11.500,  22
16252,  1,  34.680,  9.700,  0.000,  0.000,  6,  1.00946,  -65.6339,  'JOHNSON ',  11.500,  23
16253,  1,  5.621,  1.590,  0.000,  0.000,  6,  1.00877,  -67.6867,  'YORKTOWN',  11.500,  24
16256,  1,  6.261,  1.770,  0.000,  0.000,  6,  1.02181,  -63.5604,  'AUSTIN 2',  11.500,  23
16261,  1,  15.380,  4.333,  0.000,  0.000,  6,  1.01427,  -66.3809,  'LACKLAND',  11.500,  26
16262,  1,  21.708,  6.102,  0.000,  0.000,  6,  1.02218,  -63.7149,  'LIBERTY ',  11.500,  23
16264,  1,  15.070,  4.246,  0.000,  0.000,  6,  1.01834,  -66.6217,  'KENEDY 1',  11.500,  24
16275,  1,  10.491,  2.961,  0.000,  0.000,  6,  1.01283,  -66.0610,  'SAN ANTO',  11.500,  26
16276,  1,  78.790,  21.670,  0.000,  0.000,  6,  1.00936,  -68.3018,  'VON ORMY',  11.500,  26
16278,  1,  20.861,  5.866,  0.000,  0.000,  6,  1.02074,  -63.4194,  'KYLE 1SE',  11.500,  23
16280,  1,  72.636,  20.038,  0.000,  0.000,  6,  1.02243,  -63.5711,  'SEGUIN 2',  11.500,  22
16281,  1,  91.381,  25.027,  0.000,  0.000,  6,  1.01880,  -65.7987,  'UNIVERSA',  11.500,  22
16282,  1,  21.358,  6.004,  0.000,  0.000,  6,  1.02390,  -65.1718,  'SPICEWOO',  11.500,  23
16283,  1,  11.977,  3.379,  0.000,  0.000,  6,  1.01880,  -66.4334,  'SAINT HE',  11.500,  22
16284,  1,  1.646,  0.466,  0.000,  0.000,  6,  1.01710,  -65.5583,  'SAN ANTO',  11.500,  26
16286,  1,  24.274,  6.817,  0.000,  0.000,  6,  1.02733,  -69.4029,  'BOERNE 2',  11.500,  26
16288,  1,  56.418,  15.653,  0.000,  0.000,  6,  1.01485,  -65.7419,  'SAN ANTO',  11.500,  26
16289,  1,  127.541,  34.435,  0.000,  0.000,  6,  1.01355,  -65.0671,  'AUSTIN 2',  11.500,  23
16290,  1,  53.940,  14.986,  0.000,  0.000,  6,  1.02717,  -64.4427,  'AUSTIN 2',  11.500,  23
16291,  1,  53.106,  14.756,  0.000,  0.000,  6,  1.01973,  -65.7910,  'SAN ANTO',  11.500,  26
16306,  1,  12.743,  3.594,  0.000,  0.000,  6,  1.02029,  -64.2473,  'AUSTIN 1',  11.500,  23
16307,  1,  45.767,  12.748,  0.000,  0.000,  6,  1.01290,  -66.0083,  'SAN ANTO',  11.500,  26
16309,  1,  102.429,  27.878,  0.000,  0.000,  6,  0.99257,  -69.6749,  'HONDO 1S',  11.500,  26
16310,  1,  18.997,  5.345,  0.000,  0.000,  6,  1.02282,  -64.9909,  'SAN ANTO',  11.500,  22
16311,  1,  46.376,  12.908,  0.000,  0.000,  6,  1.00673,  -64.6227,  'NEW ULM ',  11.500,  25
16312,  1,  5.212,  1.474,  0.000,  0.000,  6,  1.02602,  -64.5559,  'SAN ANTO',  11.500,  22
16313,  1,  34.163,  9.559,  0.000,  0.000,  6,  1.01753,  -64.9566,  'AUSTIN 3',  11.500,  23
16314,  1,  19.780,  5.564,  0.000,  0.000,  6,  1.01893,  -65.6415,  'BULVERDE',  11.500,  26
16319,  1,  20.170,  5.673,  0.000,  0.000,  6,  1.02050,  -63.6246,  'GEORGETO',  11.500,  23
16320,  1,  29.002,  8.131,  0.000,  0.000,  6,  1.02733,  -65.0423,  'SAN ANTO',  11.500,  22
16322,  1,  16.987,  4.783,  0.000,  0.000,  6,  1.02187,  -66.3570,  'FLORESVI',  11.500,  22
16323,  1,  32.936,  9.218,  0.000,  0.000,  6,  1.01413,  -65.8944,  'SAN ANTO',  11.500,  26
16324,  1,  16.592,  4.673,  0.000,  0.000,  6,  1.01890,  -65.3595,  'SAN ANTO',  11.500,  22
16325,  1,  22.134,  6.214,  0.000,  0.000,  6,  0.95039,  -70.7300,  'BUCKHOLT',  11.500,  25
16326,  1,  1.983,  0.561,  0.000,  0.000,  6,  1.00962,  -65.2606,  'SOMERVIL',  11.500,  25
16327,  1,  7.912,  2.235,  0.000,  0.000,  6,  1.00144,  -65.4199,  'WEIMAR 0',  11.500,  25
16328,  1,  9.842,  2.778,  0.000,  0.000,  6,  0.99451,  -71.2484,  'COMFORT ',  11.500,  26
16329,  1,  12.452,  3.514,  0.000,  0.000,  6,  1.00043,  -69.6088,  'NORDHEIM',  11.500,  24
16330,  1,  0.741,  0.210,  0.000,  0.000,  6,  1.02063,  -64.5544,  'AUSTIN 9',  11.500,  23
16331,  1,  91.056,  24.955,  0.000,  0.000,  6,  1.02739,  -64.8797,  'AUSTIN 2',  11.500,  23
16332,  1,  30.153,  8.449,  0.000,  0.000,  6,  1.01740,  -65.8745,  'HELOTES ',  11.500,  26
16335,  1,  34.981,  9.785,  0.000,  0.000,  6,  1.02173,  -64.6813,  'SAN ANTO',  11.500,  26
16336,  1,  60.947,  16.842,  0.000,  0.000,  6,  0.96567,  -73.8150,  'BANDERA ',  11.500,  26
16337,  1,  12.134,  3.423,  0.000,  0.000,  6,  1.02416,  -65.3087,  'SAN ANTO',  11.500,  26
16338,  1,  49.810,  13.819,  0.000,  0.000,  6,  0.95328,  -69.7276,  'ROCKDALE',  11.500,  25
16339,  1,  23.760,  6.672,  0.000,  0.000,  6,  1.01158,  -64.5850,  'CEDAR CR',  11.500,  23
16340,  1,  25.201,  7.075,  0.000,  0.000,  6,  1.01909,  -67.1100,  'NIXON 0S',  11.500,  24
16341,  1,  14.068,  3.965,  0.000,  0.000,  6,  1.01363,  -65.7804,  'CHAPPELL',  11.500,  25
16344,  1,  4.918,  1.391,  0.000,  0.000,  6,  1.02789,  -63.0862,  'ROUND RO',  11.500,  23
16345,  1,  120.284,  32.572,  0.000,  0.000,  6,  1.01500,  -65.0070,  'AUSTIN 1',  11.500,  23
16346,  1,  12.208,  3.444,  0.000,  0.000,  6,  1.01175,  -69.1117,  'LEMING 0',  11.500,  26
16351,  1,  15.070,  4.247,  0.000,  0.000,  6,  1.02421,  -63.6714,  'AUSTIN 1',  11.500,  23
16352,  1,  89.914,  24.641,  0.000,  0.000,  6,  1.02024,  -65.5430,  'SAN ANTO',  11.500,  26
16353,  1,  62.724,  17.369,  0.000,  0.000,  6,  1.02465,  -63.9480,  'ROUND RO',  11.500,  23
16355,  1,  97.899,  26.759,  0.000,  0.000,  6,  1.02573,  -63.2446,  'ROUND RO',  11.500,  23
16356,  1,  91.574,  25.092,  0.000,  0.000,  6,  1.02739,  -65.9587,  'SAN ANTO',  11.500,  26
16357,  1,  12.739,  3.591,  0.000,  0.000,  6,  0.98615,  -77.9958,  'DEVINE 0',  11.500,  26
16358,  1,  40.973,  11.438,  0.000,  0.000,  6,  1.02734,  -65.8861,  'GEORGETO',  11.500,  23
16360,  1,  16.152,  4.550,  0.000,  0.000,  6,  1.02729,  -63.1063,  'BURNET 1',  11.500,  23
17001,  1,  5.209,  1.473,  0.000,  0.000,  7,  1.00199,  -58.8746,  'INEZ 0SE',  11.500,  6
17004,  1,  152.602,  40.848,  0.000,  0.000,  7,  1.02357,  -62.5292,  'PASADENA',  11.500,  4
17010,  1,  14.730,  4.150,  0.000,  0.000,  7,  0.99993,  -66.9822,  'PRAIRIE ',  11.500,  5
17011,  1,  18.504,  5.208,  0.000,  0.000,  7,  1.02420,  -66.2491,  'CONROE 1',  11.500,  5
17012,  1,  0.720,  0.204,  0.000,  0.000,  7,  0.99773,  -64.3498,  'SIMONTON',  11.500,  3
17013,  1,  87.896,  24.089,  0.000,  0.000,  7,  1.00975,  -66.0555,  'HOUSTON ',  11.500,  5
17014,  1,  34.489,  9.647,  0.000,  0.000,  7,  1.00918,  -64.9574,  'HOUSTON ',  11.500,  4
17016,  1,  50.382,  14.012,  0.000,  0.000,  7,  1.01772,  -63.1735,  'HOUSTON ',  11.500,  4
17017,  1,  93.403,  25.551,  0.000,  0.000,  7,  1.01343,  -65.4820,  'HOUSTON ',  11.500,  3
17020,  1,  41.497,  11.578,  0.000,  0.000,  7,  1.01495,  -60.1392,  'NURSERY ',  11.500,  6
17026,  1,  26.957,  7.563,  0.000,  0.000,  7,  1.01943,  -63.0049,  'BACLIFF ',  11.500,  4
17027,  1,  70.955,  19.576,  0.000,  0.000,  7,  1.01198,  -65.4607,  'SPRING 1',  11.500,  5
17028,  1,  51.763,  14.388,  0.000,  0.000,  7,  1.01733,  -65.1136,  'HOUSTON ',  11.500,  3
17036,  1,  56.500,  15.677,  0.000,  0.000,  7,  1.01679,  -64.4007,  'CONROE 5',  11.500,  5
17039,  1,  143.627,  38.543,  0.000,  0.000,  7,  1.01531,  -63.8215,  'SUGAR LA',  11.500,  3
17041,  1,  83.194,  22.855,  0.000,  0.000,  7,  1.01849,  -62.7248,  'DAYTON 1',  11.500,  4
17044,  1,  63.819,  17.648,  0.000,  0.000,  7,  1.00337,  -58.6077,  'VICTORIA',  11.500,  6
17049,  1,  196.940,  53.846,  0.000,  0.000,  7,  1.01789,  -64.6263,  'KATY 1 2',  11.500,  3
17050,  1,  50.322,  13.990,  0.000,  0.000,  7,  1.00641,  -66.5673,  'MAGNOLIA',  11.500,  5
17051,  1,  87.332,  23.947,  0.000,  0.000,  7,  1.01362,  -65.4745,  'HOUSTON ',  11.500,  3
17052,  1,  75.911,  20.902,  0.000,  0.000,  7,  1.01101,  -64.4845,  'MISSOURI',  11.500,  3
17053,  1,  66.960,  18.507,  0.000,  0.000,  7,  1.01813,  -61.6326,  'RICHMOND',  11.500,  3
17054,  1,  61.834,  17.114,  0.000,  0.000,  7,  1.00587,  -65.5751,  'HOUSTON ',  11.500,  4
17055,  1,  68.843,  19.009,  0.000,  0.000,  7,  1.01348,  -64.1947,  'HOUSTON ',  11.500,  3
17057,  1,  46.568,  12.966,  0.000,  0.000,  7,  1.01060,  -65.4465,  'SPRING 8',  11.500,  5
17067,  1,  50.801,  14.117,  0.000,  0.000,  7,  1.00110,  -66.5732,  'HOUSTON ',  11.500,  3
17069,  1,  31.762,  8.891,  0.000,  0.000,  7,  1.00104,  -59.6440,  'EL CAMPO',  11.500,  1
17070,  1,  68.111,  18.810,  0.000,  0.000,  7,  1.01057,  -63.9020,  'HOUSTON ',  11.500,  4
17071,  1,  2.730,  0.773,  0.000,  0.000,  7,  0.98452,  -54.9468,  'PORT O C',  11.500,  6
17072,  1,  75.415,  20.776,  0.000,  0.000,  7,  1.01694,  -62.7321,  'DICKINSO',  11.500,  4
17074,  1,  42.161,  11.763,  0.000,  0.000,  7,  1.02049,  -61.9337,  'GALVESTO',  11.500,  2
17075,  1,  107.740,  29.344,  0.000,  0.000,  7,  1.02741,  -63.2541,  'HOUSTON ',  11.500,  4
17084,  1,  147.665,  39.576,  0.000,  0.000,  7,  1.01785,  -61.9443,  'LEAGUE C',  11.500,  4
17085,  1,  2.918,  0.826,  0.000,  0.000,  7,  1.00767,  -62.1769,  'LIVERPOO',  11.500,  2
17086,  1,  35.196,  9.842,  0.000,  0.000,  7,  1.00978,  -64.5716,  'HOUSTON ',  11.500,  4
17087,  1,  52.095,  14.476,  0.000,  0.000,  7,  1.01367,  -63.4908,  'SUGAR LA',  11.500,  3
17088,  1,  66.612,  18.391,  0.000,  0.000,  7,  0.99396,  -65.2462,  'RICHMOND',  11.500,  3
17089,  1,  53.976,  14.996,  0.000,  0.000,  7,  1.02736,  -66.0870,  'HOUSTON ',  11.500,  3
17090,  1,  6.741,  1.905,  0.000,  0.000,  7,  1.00845,  -66.1608,  'PINEHURS',  11.500,  5
17091,  1,  158.120,  43.257,  0.000,  0.000,  7,  1.02740,  -65.9808,  'PEARLAND',  11.500,  3
17092,  1,  30.461,  8.533,  0.000,  0.000,  7,  1.00840,  -65.1526,  'HOUSTON ',  11.500,  3
17093,  1,  77.375,  21.285,  0.000,  0.000,  7,  1.00479,  -65.5746,  'HOUSTON ',  11.500,  3
17094,  1,  53.828,  14.952,  0.000,  0.000,  7,  1.01965,  -66.0625,  'HOUSTON ',  11.500,  3
17100,  1,  40.489,  11.299,  0.000,  0.000,  7,  1.01046,  -64.2851,  'HOUSTON ',  11.500,  4
17101,  1,  138.423,  37.214,  0.000,  0.000,  7,  1.01341,  -64.6279,  'HOUSTON ',  11.500,  3
17102,  1,  76.894,  21.158,  0.000,  0.000,  7,  1.00529,  -65.9622,  'TOMBALL ',  11.500,  5
17103,  1,  34.657,  9.693,  0.000,  0.000,  7,  1.01068,  -64.4585,  'HOUSTON ',  11.500,  4
17106,  1,  67.365,  18.622,  0.000,  0.000,  7,  1.02413,  -62.0811,  'DEER PAR',  11.500,  4
17116,  1,  9.161,  2.587,  0.000,  0.000,  7,  0.99611,  -64.7932,  'WALLIS 0',  11.500,  1
17117,  1,  58.979,  16.346,  0.000,  0.000,  7,  1.01122,  -65.2951,  'HOUSTON ',  11.500,  3
17118,  1,  84.016,  23.054,  0.000,  0.000,  7,  1.00522,  -65.8495,  'SPRING 4',  11.500,  5
17119,  1,  30.771,  8.619,  0.000,  0.000,  7,  1.01079,  -64.2345,  'SOUTH HO',  11.500,  4
17120,  1,  106.939,  29.078,  0.000,  0.000,  7,  1.00322,  -66.1596,  'HOUSTON ',  11.500,  3
17123,  1,  5.672,  1.604,  0.000,  0.000,  7,  0.98240,  -54.4692,  'SEADRIFT',  11.500,  6
17124,  1,  127.855,  34.498,  0.000,  0.000,  7,  1.00827,  -65.1207,  'HOUSTON ',  11.500,  3
17127,  1,  151.534,  40.549,  0.000,  0.000,  7,  1.01716,  -62.4015,  'SUGAR LA',  11.500,  3
17128,  1,  48.435,  13.479,  0.000,  0.000,  7,  1.01521,  -64.5601,  'CONROE 7',  11.500,  5
17129,  1,  4.785,  1.353,  0.000,  0.000,  7,  1.01620,  -57.9699,  'LOLITA 0',  11.500,  6
17132,  1,  47.929,  13.341,  0.000,  0.000,  7,  1.01653,  -62.1476,  'LAPORTE ',  11.500,  4
17143,  1,  51.898,  14.421,  0.000,  0.000,  7,  1.01108,  -66.4052,  'NEW CANE',  11.500,  5
17144,  1,  62.037,  17.173,  0.000,  0.000,  7,  1.01184,  -63.8802,  'HOUSTON ',  11.500,  4
17145,  1,  84.583,  23.236,  0.000,  0.000,  7,  1.02739,  -66.4264,  'HOUSTON ',  11.500,  4
17147,  1,  37.547,  10.491,  0.000,  0.000,  7,  1.01288,  -64.7673,  'HOUSTON ',  11.500,  3
17148,  1,  36.843,  10.295,  0.000,  0.000,  7,  1.00786,  -65.8969,  'HOUSTON ',  11.500,  3
17149,  1,  5.697,  1.611,  0.000,  0.000,  7,  0.99887,  -57.7009,  'BLOOMING',  11.500,  6
17151,  1,  26.568,  7.455,  0.000,  0.000,  7,  1.02474,  -64.6144,  'WILLIS 2',  11.500,  5
17152,  1,  2.565,  0.726,  0.000,  0.000,  7,  1.00970,  -64.8561,  'HOUSTON ',  11.500,  3
17153,  1,  21.630,  6.076,  0.000,  0.000,  7,  0.97686,  -51.4068,  'PALACIOS',  11.500,  1
17154,  1,  24.708,  6.937,  0.000,  0.000,  7,  1.01626,  -65.8038,  'CONROE 4',  11.500,  5
17155,  1,  52.704,  14.637,  0.000,  0.000,  7,  1.00503,  -65.0541,  'HOUSTON ',  11.500,  3
17157,  1,  112.483,  30.548,  0.000,  0.000,  7,  1.01394,  -64.7722,  'SPRING 2',  11.500,  5
17158,  1,  62.538,  17.302,  0.000,  0.000,  7,  1.00323,  -65.7157,  'KINGWOOD',  11.500,  4
17161,  1,  94.433,  25.832,  0.000,  0.000,  7,  1.01807,  -63.7964,  'HOUSTON ',  11.500,  3
17172,  1,  60.101,  16.658,  0.000,  0.000,  7,  1.02283,  -61.8338,  'TEXAS CI',  11.500,  2
17173,  1,  72.414,  19.957,  0.000,  0.000,  7,  1.00255,  -66.2109,  'KINGWOOD',  11.500,  4
17174,  1,  78.786,  21.668,  0.000,  0.000,  7,  1.00956,  -63.5816,  'HOUSTON ',  11.500,  4
17177,  1,  144.084,  38.630,  0.000,  0.000,  7,  1.00852,  -65.3374,  'SPRING 7',  11.500,  5
17178,  1,  72.394,  19.955,  0.000,  0.000,  7,  1.00600,  -66.1021,  'HOUSTON ',  11.500,  3
17179,  1,  44.163,  12.306,  0.000,  0.000,  7,  1.00575,  -64.3145,  'FRESNO 0',  11.500,  3
17180,  1,  61.469,  17.018,  0.000,  0.000,  7,  1.00911,  -65.3620,  'HOUSTON ',  11.500,  3
17181,  1,  94.971,  25.952,  0.000,  0.000,  7,  1.00641,  -66.0705,  'HOUSTON ',  11.500,  3
17182,  1,  1.458,  0.413,  0.000,  0.000,  7,  0.99798,  -65.2060,  'PATTISON',  11.500,  3
17183,  1,  137.469,  37.025,  0.000,  0.000,  7,  1.02744,  -65.8168,  'HOUSTON ',  11.500,  3
17185,  1,  104.952,  28.597,  0.000,  0.000,  7,  1.01909,  -60.4863,  'MISSOURI',  11.500,  3
17188,  1,  50.452,  14.029,  0.000,  0.000,  7,  1.01435,  -63.6377,  'HOUSTON ',  11.500,  3
17198,  1,  55.448,  15.397,  0.000,  0.000,  7,  1.02736,  -65.6799,  'TOMBALL ',  11.500,  5
17201,  1,  172.124,  47.062,  0.000,  0.000,  7,  1.01922,  -65.1495,  'CYPRESS ',  11.500,  5
17202,  1,  32.890,  9.203,  0.000,  0.000,  7,  1.00084,  -66.9494,  'HEMPSTEA',  11.500,  5
17203,  1,  17.634,  4.962,  0.000,  0.000,  7,  0.99443,  -60.0998,  'WEST COL',  11.500,  1
17213,  1,  44.882,  12.507,  0.000,  0.000,  7,  1.01509,  -62.9604,  'SANTA FE',  11.500,  2
17214,  1,  63.280,  17.505,  0.000,  0.000,  7,  1.00694,  -64.6987,  'HOUSTON ',  11.500,  3
17215,  1,  62.800,  17.378,  0.000,  0.000,  7,  1.00993,  -65.6625,  'SPRING 5',  11.500,  5
17216,  1,  69.665,  19.223,  0.000,  0.000,  7,  1.00636,  -65.4120,  'HOUSTON ',  11.500,  3
17217,  1,  46.167,  12.856,  0.000,  0.000,  7,  1.01069,  -65.4097,  'HOUSTON ',  11.500,  4
17218,  1,  23.723,  6.662,  0.000,  0.000,  7,  1.00876,  -66.2879,  'MONTGOME',  11.500,  5
17219,  1,  0.784,  0.222,  0.000,  0.000,  7,  1.00604,  -62.1887,  'HUNGERFO',  11.500,  1
17220,  1,  98.224,  26.807,  0.000,  0.000,  7,  1.00657,  -65.3743,  'HOUSTON ',  11.500,  3
17221,  1,  131.675,  35.468,  0.000,  0.000,  7,  1.00642,  -65.1924,  'HOUSTON ',  11.500,  3
17222,  1,  58.969,  16.341,  0.000,  0.000,  7,  1.00888,  -64.6494,  'HOUSTON ',  11.500,  3
17223,  1,  30.732,  8.608,  0.000,  0.000,  7,  1.01175,  -65.1204,  'HOUSTON ',  11.500,  5
17224,  1,  20.759,  5.836,  0.000,  0.000,  7,  1.00606,  -65.5656,  'HOUSTON ',  11.500,  3
17225,  1,  76.513,  21.055,  0.000,  0.000,  7,  1.00428,  -66.4643,  'HOUSTON ',  11.500,  3
17226,  1,  33.108,  9.265,  0.000,  0.000,  7,  1.01183,  -65.1134,  'HOUSTON ',  11.500,  3
17229,  1,  191.852,  52.450,  0.000,  0.000,  7,  1.01695,  -63.2658,  'HOUSTON ',  11.500,  3
17230,  1,  6.103,  1.725,  0.000,  0.000,  7,  1.01524,  -63.6346,  'BEASLEY ',  11.500,  1
17231,  1,  33.520,  9.380,  0.000,  0.000,  7,  1.01386,  -62.9375,  'HOUSTON ',  11.500,  4
17232,  1,  29.890,  8.378,  0.000,  0.000,  7,  1.02400,  -62.3385,  'LA MARQU',  11.500,  2
17233,  1,  27.630,  7.747,  0.000,  0.000,  7,  1.00047,  -67.1477,  'WALLER 0',  11.500,  5
17234,  1,  46.772,  13.023,  0.000,  0.000,  7,  1.01175,  -66.1418,  'PORTER 0',  11.500,  5
17235,  1,  96.077,  26.282,  0.000,  0.000,  7,  1.02740,  -66.8096,  'CYPRESS ',  11.500,  3
17236,  1,  25.697,  7.213,  0.000,  0.000,  7,  1.02733,  -66.1423,  'HOUSTON ',  11.500,  5
17237,  1,  9.562,  2.700,  0.000,  0.000,  7,  0.99696,  -63.9488,  'FULSHEAR',  11.500,  1
17238,  1,  40.608,  11.338,  0.000,  0.000,  7,  1.02734,  -63.9028,  'LIBERTY ',  11.500,  4
17239,  1,  31.343,  8.777,  0.000,  0.000,  7,  1.01129,  -63.2936,  'WINNIE 0',  11.500,  4
17240,  1,  63.417,  17.546,  0.000,  0.000,  7,  1.01132,  -65.4328,  'HOUSTON ',  11.500,  3
17241,  1,  64.811,  17.917,  0.000,  0.000,  7,  1.00589,  -65.7844,  'HOUSTON ',  11.500,  3
17242,  1,  46.827,  13.036,  0.000,  0.000,  7,  1.00837,  -65.6473,  'HOUSTON ',  11.500,  3
17243,  1,  50.785,  14.120,  0.000,  0.000,  7,  1.01367,  -64.7278,  'CROSBY 0',  11.500,  4
17244,  1,  24.792,  6.959,  0.000,  0.000,  7,  1.00652,  -63.7090,  'MANVEL 0',  11.500,  3
17245,  1,  72.285,  19.931,  0.000,  0.000,  7,  1.01102,  -66.3719,  'HOUSTON ',  11.500,  5
17246,  1,  141.993,  38.068,  0.000,  0.000,  7,  1.00066,  -66.5622,  'HOUSTON ',  11.500,  3
17247,  1,  5.990,  1.693,  0.000,  0.000,  7,  0.99521,  -60.4971,  'DAMON 0S',  11.500,  1
17248,  1,  151.406,  40.452,  0.000,  0.000,  7,  1.00345,  -65.9267,  'HOUSTON ',  11.500,  3
17249,  1,  52.140,  14.486,  0.000,  0.000,  7,  1.00789,  -65.3156,  'HOUSTON ',  11.500,  3
17250,  1,  22.717,  6.383,  0.000,  0.000,  7,  1.01535,  -64.7748,  'HOUSTON ',  11.500,  3
17251,  1,  26.987,  7.569,  0.000,  0.000,  7,  1.00741,  -67.0102,  'HOCKLEY ',  11.500,  5
17253,  1,  58.670,  16.261,  0.000,  0.000,  7,  1.00973,  -60.7292,  'ANGLETON',  11.500,  2
17254,  1,  27.454,  7.701,  0.000,  0.000,  7,  1.02277,  -65.5644,  'CONROE 3',  11.500,  5
17255,  1,  38.477,  10.747,  0.000,  0.000,  7,  1.01280,  -64.0553,  'HOUSTON ',  11.500,  3
17256,  1,  58.020,  16.083,  0.000,  0.000,  7,  1.00807,  -64.8413,  'HOUSTON ',  11.500,  3
17257,  1,  93.418,  25.545,  0.000,  0.000,  7,  1.00742,  -63.9924,  'PEARLAND',  11.500,  4
17258,  1,  29.516,  8.271,  0.000,  0.000,  7,  1.00938,  -64.7783,  'HOUSTON ',  11.500,  3
17259,  1,  95.236,  26.037,  0.000,  0.000,  7,  1.01490,  -64.7198,  'HOUSTON ',  11.500,  4
17260,  1,  81.158,  22.310,  0.000,  0.000,  7,  1.01643,  -63.4293,  'CHANNELV',  11.500,  4
17262,  1,  61.126,  16.925,  0.000,  0.000,  7,  1.00823,  -53.3974,  'BAY CITY',  11.500,  1
17265,  1,  39.954,  11.155,  0.000,  0.000,  7,  1.01819,  -61.8853,  'PASADENA',  11.500,  4
17271,  1,  18.321,  5.156,  0.000,  0.000,  7,  1.00582,  -65.8323,  'BROOKSHI',  11.500,  3
17272,  1,  28.833,  8.082,  0.000,  0.000,  7,  1.00908,  -64.4696,  'HOUSTON ',  11.500,  3
17273,  1,  22.412,  6.299,  0.000,  0.000,  7,  1.02733,  -62.7865,  'TEXAS CI',  11.500,  2
17275,  1,  19.220,  5.407,  0.000,  0.000,  7,  1.00862,  -61.8211,  'VICTORIA',  11.500,  6
17276,  1,  50.151,  13.953,  0.000,  0.000,  7,  1.02735,  -65.7126,  'HOUSTON ',  11.500,  3
17277,  1,  13.344,  3.762,  0.000,  0.000,  7,  1.02732,  -60.0266,  'GANADO 0',  11.500,  6
17279,  1,  92.398,  25.301,  0.000,  0.000,  7,  1.02195,  -61.7551,  'MONT BEL',  11.500,  4
17283,  1,  73.648,  20.302,  0.000,  0.000,  7,  1.01549,  -62.0154,  'BAYTOWN ',  11.500,  4
17290,  1,  41.030,  11.447,  0.000,  0.000,  7,  1.00650,  -66.2313,  'SPRING 6',  11.500,  5
17291,  1,  58.935,  16.325,  0.000,  0.000,  7,  1.00031,  -66.3633,  'HUMBLE 2',  11.500,  5
17292,  1,  71.270,  19.664,  0.000,  0.000,  7,  1.01529,  -64.4844,  'HOUSTON ',  11.500,  5
17293,  1,  10.502,  2.964,  0.000,  0.000,  7,  1.01515,  -62.5561,  'SANTA FE',  11.500,  2
17294,  1,  4.613,  1.305,  0.000,  0.000,  7,  1.02731,  -61.6228,  'PORT BOL',  11.500,  4
17295,  1,  68.307,  18.861,  0.000,  0.000,  7,  1.00799,  -65.6409,  'HOUSTON ',  11.500,  5
17296,  1,  70.628,  19.477,  0.000,  0.000,  7,  1.00185,  -66.3338,  'HOUSTON ',  11.500,  3
17297,  1,  62.765,  17.364,  0.000,  0.000,  7,  1.00448,  -65.1030,  'HOUSTON ',  11.500,  3
17298,  1,  64.455,  17.823,  0.000,  0.000,  7,  1.00817,  -65.7604,  'HOUSTON ',  11.500,  3
17299,  1,  14.046,  3.958,  0.000,  0.000,  7,  0.99706,  -62.6660,  'EAGLE LA',  11.500,  1
17300,  1,  42.959,  11.984,  0.000,  0.000,  7,  1.02735,  -66.4398,  'CONROE 2',  11.500,  5
17301,  1,  50.619,  14.071,  0.000,  0.000,  7,  1.00685,  -64.0508,  'WEBSTER ',  11.500,  4
17302,  1,  17.600,  4.953,  0.000,  0.000,  7,  0.99767,  -56.1871,  'SWEENY 0',  11.500,  1
17303,  1,  5.066,  1.433,  0.000,  0.000,  7,  1.01087,  -58.5242,  'BLESSING',  11.500,  1
17306,  1,  6.166,  1.743,  0.000,  0.000,  7,  1.00431,  -59.4731,  'WHARTON ',  11.500,  1
17313,  1,  63.582,  17.587,  0.000,  0.000,  7,  1.00690,  -60.1710,  'LAKE JAC',  11.500,  2
17314,  1,  24.237,  6.803,  0.000,  0.000,  7,  0.99156,  -65.6383,  'BELLVILL',  11.500,  5
17315,  1,  41.564,  11.597,  0.000,  0.000,  7,  1.01813,  -65.5761,  'KATY 4 0',  11.500,  3
17316,  1,  37.918,  10.591,  0.000,  0.000,  7,  1.00623,  -64.5925,  'HOUSTON ',  11.500,  3
17317,  1,  88.559,  24.269,  0.000,  0.000,  7,  1.01155,  -63.0551,  'FRIENDSW',  11.500,  4
17318,  1,  67.260,  18.577,  0.000,  0.000,  7,  1.00540,  -64.7735,  'HOUSTON ',  11.500,  4
17319,  1,  20.760,  5.836,  0.000,  0.000,  7,  1.00793,  -65.5058,  'HOUSTON ',  11.500,  5
17330,  1,  148.554,  39.754,  0.000,  0.000,  7,  1.00759,  -65.3368,  'HOUSTON ',  11.500,  3
17333,  1,  17.815,  5.015,  0.000,  0.000,  7,  1.01489,  -63.1411,  'PASADENA',  11.500,  4
17336,  1,  70.560,  19.470,  0.000,  0.000,  7,  1.01288,  -64.1805,  'STAFFORD',  11.500,  3
17337,  1,  14.800,  4.170,  0.000,  0.000,  7,  1.00422,  -61.0623,  'EDNA 0SE',  11.500,  6
17338,  1,  67.610,  18.674,  0.000,  0.000,  7,  1.00886,  -64.7465,  'HOUSTON ',  11.500,  4
17339,  1,  21.719,  6.103,  0.000,  0.000,  7,  0.99704,  -59.5562,  'NEEDVILL',  11.500,  1
17340,  1,  20.309,  5.710,  0.000,  0.000,  7,  0.99754,  -65.6708,  'SEALY 0S',  11.500,  3
17343,  1,  113.603,  30.800,  0.000,  0.000,  7,  0.99965,  -63.8198,  'KATY 3 2',  11.500,  3
17344,  1,  76.833,  21.141,  0.000,  0.000,  7,  1.00387,  -66.1235,  'HOUSTON ',  11.500,  3
17345,  1,  56.518,  15.677,  0.000,  0.000,  7,  1.01011,  -64.4211,  'HOUSTON ',  11.500,  4
17362,  1,  36.586,  10.224,  0.000,  0.000,  7,  1.00511,  -65.6832,  'HOUSTON ',  11.500,  3
17363,  1,  16.930,  4.767,  0.000,  0.000,  7,  1.01250,  -62.7420,  'GALVESTO',  11.500,  2
17364,  1,  8.749,  2.471,  0.000,  0.000,  7,  0.99706,  -63.8658,  'EAST BER',  11.500,  1
17365,  1,  56.561,  15.691,  0.000,  0.000,  7,  1.01260,  -65.1343,  'HOUSTON ',  11.500,  4
17380,  1,  35.092,  9.814,  0.000,  0.000,  7,  1.01516,  -60.7719,  'FREEPORT',  11.500,  2
17381,  1,  65.154,  18.015,  0.000,  0.000,  7,  1.01185,  -65.6148,  'HOUSTON ',  11.500,  4
17382,  1,  57.190,  15.857,  0.000,  0.000,  7,  1.00681,  -65.0234,  'HOUSTON ',  11.500,  3
17383,  1,  59.607,  16.515,  0.000,  0.000,  7,  1.01091,  -62.3455,  'ROSHARON',  11.500,  2
17384,  1,  56.102,  15.561,  0.000,  0.000,  7,  1.00495,  -65.4796,  'HOUSTON ',  11.500,  3
17385,  1,  90.902,  24.883,  0.000,  0.000,  7,  1.00838,  -66.0229,  'HOUSTON ',  11.500,  3
17386,  1,  72.135,  19.887,  0.000,  0.000,  7,  1.00739,  -65.4119,  'HOUSTON ',  11.500,  3
17387,  1,  101.339,  27.621,  0.000,  0.000,  7,  1.00552,  -65.7968,  'HUMBLE 1',  11.500,  4
17388,  1,  95.441,  26.088,  0.000,  0.000,  7,  1.01302,  -65.9403,  'HOUSTON ',  11.500,  3
17391,  1,  28.654,  8.034,  0.000,  0.000,  7,  1.02078,  -63.8617,  'WILLIS 1',  11.500,  5
17392,  1,  36.543,  10.215,  0.000,  0.000,  7,  1.01968,  -62.9400,  'BAYTOWN ',  11.500,  4
17393,  1,  5.741,  1.623,  0.000,  0.000,  7,  0.99845,  -59.7635,  'VAN VLEC',  11.500,  1
17394,  1,  29.636,  8.303,  0.000,  0.000,  7,  1.00597,  -65.0834,  'HUFFMAN ',  11.500,  4
17395,  1,  50.553,  14.055,  0.000,  0.000,  7,  1.01226,  -65.7914,  'HOUSTON ',  11.500,  3
17396,  1,  14.665,  4.132,  0.000,  0.000,  7,  1.00580,  -65.1925,  'HOUSTON ',  11.500,  3
17397,  1,  70.618,  19.501,  0.000,  0.000,  7,  1.02737,  -65.0465,  'ROSENBER',  11.500,  3
17398,  1,  49.467,  13.761,  0.000,  0.000,  7,  1.01467,  -63.6581,  'PASADENA',  11.500,  4
17399,  1,  34.722,  9.711,  0.000,  0.000,  7,  1.01154,  -64.4852,  'HOUSTON ',  11.500,  3
17403,  1,  37.400,  10.451,  0.000,  0.000,  7,  1.01394,  -63.4573,  'PASADENA',  11.500,  4
17404,  1,  113.073,  30.679,  0.000,  0.000,  7,  1.00563,  -66.2364,  'HOUSTON ',  11.500,  5
17405,  1,  38.279,  10.694,  0.000,  0.000,  7,  1.02000,  -62.3653,  'GALVESTO',  11.500,  2
17408,  1,  42.382,  11.813,  0.000,  0.000,  7,  0.99241,  -56.2155,  'POINT CO',  11.500,  6
17410,  1,  136.403,  36.680,  0.000,  0.000,  7,  1.00813,  -64.5144,  'KATY 2 1',  11.500,  3
17411,  1,  40.558,  11.319,  0.000,  0.000,  7,  1.01081,  -66.0530,  'SPRING 3',  11.500,  5
17412,  1,  5.235,  1.481,  0.000,  0.000,  7,  1.00812,  -61.7179,  'DANBURY ',  11.500,  2
17413,  1,  26.640,  7.472,  0.000,  0.000,  7,  1.00272,  -61.0588,  'WHARTON ',  11.500,  1
17417,  1,  61.513,  17.034,  0.000,  0.000,  7,  1.01436,  -65.1709,  'HOUSTON ',  11.500,  3
17418,  1,  31.236,  8.748,  0.000,  0.000,  7,  1.01455,  -64.9068,  'HOUSTON ',  11.500,  3
17419,  1,  75.496,  20.795,  0.000,  0.000,  7,  1.01449,  -62.7244,  'LA PORTE',  11.500,  4
17421,  1,  46.244,  12.878,  0.000,  0.000,  7,  1.01059,  -65.7563,  'MAGNOLIA',  11.500,  5
17424,  1,  82.672,  22.713,  0.000,  0.000,  7,  1.01673,  -62.0955,  'ALVIN 2S',  11.500,  2
17425,  1,  71.239,  19.644,  0.000,  0.000,  7,  1.00445,  -66.3456,  'HOUSTON ',  11.500,  3
17426,  1,  32.769,  9.166,  0.000,  0.000,  7,  0.98764,  -58.4119,  'BRAZORIA',  11.500,  2
17427,  1,  117.335,  31.777,  0.000,  0.000,  7,  1.00418,  -66.3899,  'HOUSTON ',  11.500,  3
17430,  1,  40.297,  11.246,  0.000,  0.000,  7,  1.00858,  -59.8687,  'FREEPORT',  11.500,  2
17431,  1,  19.092,  5.371,  0.000,  0.000,  7,  1.01336,  -65.0828,  'CONROE 6',  11.500,  5
17432,  1,  16.030,  4.515,  0.000,  0.000,  7,  1.01710,  -67.0761,  'MADISONV',  11.500,  5
18001,  1,  7.484,  2.114,  0.000,  0.000,  8,  1.01733,  -64.5435,  'NORMANGE',  11.500,  7
18002,  1,  5.960,  1.685,  0.000,  0.000,  8,  1.02055,  -64.8712,  'ARP 0SE ',  11.500,  8
18003,  1,  7.715,  2.180,  0.000,  0.000,  8,  1.02731,  -65.9561,  'CENTERVI',  11.500,  7
18005,  1,  74.916,  20.654,  0.000,  0.000,  8,  1.02738,  -63.9391,  'LUFKIN 3',  11.500,  8
18006,  1,  19.846,  5.583,  0.000,  0.000,  8,  1.02732,  -63.0166,  'FLINT 0S',  11.500,  8
18007,  1,  18.197,  5.122,  0.000,  0.000,  8,  1.02015,  -63.5666,  'BULLARD ',  11.500,  8
18008,  1,  16.635,  4.684,  0.000,  0.000,  8,  1.01179,  -64.8920,  'CHANDLER',  11.500,  8
18009,  1,  5.421,  1.533,  0.000,  0.000,  8,  1.01191,  -66.5366,  'PLANTERS',  11.500,  7
18010,  1,  3.133,  0.887,  0.000,  0.000,  8,  1.01181,  -63.3124,  'MARQUEZ ',  11.500,  7
18011,  1,  12.382,  3.492,  0.000,  0.000,  8,  1.01956,  -60.0919,  'TENNESSE',  11.500,  7
18012,  1,  3.823,  1.082,  0.000,  0.000,  8,  1.02455,  -65.0960,  'ANDERSON',  11.500,  7
18013,  1,  25.267,  7.094,  0.000,  0.000,  8,  1.02733,  -65.2049,  'MINEOLA ',  11.500,  8
18014,  1,  11.084,  3.128,  0.000,  0.000,  8,  1.01190,  -67.7687,  'LOVELADY',  11.500,  7
18015,  1,  14.092,  3.972,  0.000,  0.000,  8,  1.01845,  -65.6807,  'HUNTINGT',  11.500,  8
18016,  1,  44.368,  12.371,  0.000,  0.000,  8,  1.02735,  -66.5219,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.371,  2.364,  0.000,  0.000,  8,  1.01717,  -63.6634,  'FRANKSTO',  11.500,  8
18019,  1,  61.049,  16.918,  0.000,  0.000,  8,  1.02736,  -63.5441,  'TYLER 4 ',  11.500,  8
18020,  1,  8.751,  2.472,  0.000,  0.000,  8,  1.01323,  -64.6355,  'BEN WHEE',  11.500,  8
18021,  1,  8.881,  2.508,  0.000,  0.000,  8,  1.02748,  -63.1853,  'GARRISON',  11.500,  8
18022,  1,  4.480,  1.268,  0.000,  0.000,  8,  1.02731,  -64.6857,  'ETOILE 0',  11.500,  8
18025,  1,  29.914,  8.385,  0.000,  0.000,  8,  1.02733,  -64.1267,  'PALESTIN',  11.500,  8
18026,  1,  38.716,  10.813,  0.000,  0.000,  8,  1.01347,  -65.6422,  'LINDALE ',  11.500,  8
18027,  1,  22.480,  6.317,  0.000,  0.000,  8,  1.02449,  -63.4073,  'WHITEHOU',  11.500,  8
18028,  1,  13.341,  3.761,  0.000,  0.000,  8,  1.01395,  -65.5654,  'OVERTON ',  11.500,  8
18029,  1,  18.164,  5.111,  0.000,  0.000,  8,  1.01093,  -65.1454,  'GRAND SA',  11.500,  8
18032,  1,  38.124,  10.654,  0.000,  0.000,  8,  1.02977,  -64.0973,  'SHIRO 2S',  11.500,  7
18037,  1,  9.224,  2.605,  0.000,  0.000,  8,  1.01364,  -67.5328,  'MIDWAY 0',  11.500,  7
18038,  1,  33.546,  9.389,  0.000,  0.000,  8,  1.02193,  -60.5357,  'SULPHUR ',  11.500,  8
18039,  1,  9.006,  2.544,  0.000,  0.000,  8,  1.01934,  -65.1520,  'VAN 0SE ',  11.500,  8
18040,  1,  9.264,  2.616,  0.000,  0.000,  8,  1.01285,  -63.5010,  'MURCHISO',  11.500,  8
18041,  1,  31.086,  8.709,  0.000,  0.000,  8,  1.02734,  -65.1712,  'NACOGDOC',  11.500,  8
18042,  1,  15.353,  4.325,  0.000,  0.000,  8,  1.01364,  -66.3966,  'DIBOLL 0',  11.500,  8
18052,  1,  8.524,  2.408,  0.000,  0.000,  8,  1.02351,  -64.0605,  'TYLER 8 ',  11.500,  8
18053,  1,  11.739,  3.312,  0.000,  0.000,  8,  1.01187,  -64.3458,  'ATHENS 1',  11.500,  8
18054,  1,  12.967,  3.656,  0.000,  0.000,  8,  1.00989,  -64.4342,  'BUFFALO ',  11.500,  7
18055,  1,  18.587,  5.231,  0.000,  0.000,  8,  1.02787,  -62.4807,  'RUSK 0SE',  11.500,  8
18056,  1,  11.313,  3.192,  0.000,  0.000,  8,  1.02492,  -64.6145,  'WINONA 0',  11.500,  8
18062,  1,  6.177,  1.746,  0.000,  0.000,  8,  1.03024,  -60.2399,  'CUSHING ',  11.500,  8
18063,  1,  45.993,  12.812,  0.000,  0.000,  8,  1.01778,  -66.3060,  'NACOGDOC',  11.500,  8
18064,  1,  10.953,  3.091,  0.000,  0.000,  8,  1.02349,  -59.4078,  'FAIRFIEL',  11.500,  7
18065,  1,  3.394,  0.960,  0.000,  0.000,  8,  1.01523,  -62.8435,  'TRINIDAD',  11.500,  7
18066,  1,  1.931,  0.547,  0.000,  0.000,  8,  1.02144,  -60.1269,  'DIKE 0SE',  11.500,  8
18072,  1,  38.284,  10.694,  0.000,  0.000,  8,  1.01252,  -61.9194,  'PALESTIN',  11.500,  8
18073,  1,  10.604,  2.993,  0.000,  0.000,  8,  1.01552,  -64.8593,  'EMORY 0S',  11.500,  8
18081,  1,  13.572,  3.826,  0.000,  0.000,  8,  1.01668,  -64.7511,  'TYLER 9 ',  11.500,  8
18086,  1,  14.080,  3.968,  0.000,  0.000,  8,  0.99532,  -63.9827,  'FRANKLIN',  11.500,  7
18089,  1,  8.554,  2.416,  0.000,  0.000,  8,  1.02473,  -64.2179,  'TYLER 3 ',  11.500,  8
18090,  1,  8.144,  2.301,  0.000,  0.000,  8,  1.01955,  -65.9313,  'ELKHART ',  11.500,  7
18091,  1,  7.357,  2.079,  0.000,  0.000,  8,  1.02731,  -60.9593,  'WORTHAM ',  11.500,  7
18092,  1,  4.396,  1.244,  0.000,  0.000,  8,  1.01331,  -65.1067,  'OAKWOOD ',  11.500,  7
18093,  1,  2.540,  0.719,  0.000,  0.000,  8,  1.02516,  -58.8792,  'COOKVILL',  11.500,  8
18095,  1,  96.579,  26.380,  0.000,  0.000,  8,  1.00948,  -65.6476,  'COLLEGE ',  11.500,  7
18096,  1,  5.827,  1.648,  0.000,  0.000,  8,  1.01562,  -63.7502,  'EDGEWOOD',  11.500,  8
18100,  1,  25.545,  7.171,  0.000,  0.000,  8,  1.02391,  -64.2619,  'TYLER 2 ',  11.500,  8
18101,  1,  6.913,  1.954,  0.000,  0.000,  8,  1.01716,  -65.9796,  'ALTO 0SE',  11.500,  8
18102,  1,  3.104,  0.878,  0.000,  0.000,  8,  0.96801,  -68.6161,  'CALVERT ',  11.500,  7
18103,  1,  5.713,  1.615,  0.000,  0.000,  8,  1.01430,  -61.7063,  'JEWETT 2',  11.500,  7
18104,  1,  43.527,  12.136,  0.000,  0.000,  8,  1.01771,  -66.5716,  'NAVASOTA',  11.500,  7
18106,  1,  65.284,  18.057,  0.000,  0.000,  8,  1.01955,  -59.4398,  'MOUNT PL',  11.500,  8
18107,  1,  6.298,  1.780,  0.000,  0.000,  8,  1.02731,  -59.6960,  'SCROGGIN',  11.500,  8
18108,  1,  39.142,  10.930,  0.000,  0.000,  8,  1.01578,  -64.9480,  'WILLS PO',  11.500,  8
18109,  1,  31.466,  8.811,  0.000,  0.000,  8,  1.01044,  -63.2754,  'ATHENS 2',  11.500,  8
18110,  1,  11.790,  3.327,  0.000,  0.000,  8,  1.02731,  -62.1804,  'POINT 0S',  11.500,  8
18111,  1,  49.724,  13.834,  0.000,  0.000,  8,  1.02101,  -65.5159,  'LUFKIN 2',  11.500,  8
18114,  1,  13.221,  3.728,  0.000,  0.000,  8,  1.03197,  -59.8045,  'JACKSONV',  11.500,  8
18118,  1,  26.456,  7.423,  0.000,  0.000,  8,  1.01372,  -67.4979,  'CROCKETT',  11.500,  7
18119,  1,  23.552,  6.617,  0.000,  0.000,  8,  1.03147,  -59.5898,  'HENDERSO',  11.500,  8
18120,  1,  27.121,  7.609,  0.000,  0.000,  8,  1.02733,  -66.6216,  'BRYAN 3 ',  11.500,  7
18121,  1,  46.499,  12.954,  0.000,  0.000,  8,  1.02537,  -62.6727,  'JACKSONV',  11.500,  8
18122,  1,  13.945,  3.931,  0.000,  0.000,  8,  1.02382,  -66.8562,  'BRYAN 5 ',  11.500,  7
18123,  1,  9.146,  2.583,  0.000,  0.000,  8,  1.01270,  -63.0175,  'MALAKOFF',  11.500,  8
18124,  1,  17.986,  5.064,  0.000,  0.000,  8,  1.02444,  -60.9850,  'CUMBY 0S',  11.500,  8
18125,  1,  21.686,  6.097,  0.000,  0.000,  8,  1.02733,  -66.5700,  'NACOGDOC',  11.500,  8
18132,  1,  14.832,  4.179,  0.000,  0.000,  8,  1.00978,  -63.1458,  'TEAGUE 0',  11.500,  7
18134,  1,  65.495,  18.120,  0.000,  0.000,  8,  1.02695,  -62.2835,  'TYLER 7 ',  11.500,  8
18135,  1,  39.822,  11.121,  0.000,  0.000,  8,  1.02509,  -63.9607,  'TYLER 6 ',  11.500,  8
18136,  1,  4.813,  1.361,  0.000,  0.000,  8,  1.02215,  -63.9893,  'YANTIS 0',  11.500,  8
18137,  1,  16.244,  4.576,  0.000,  0.000,  8,  1.01833,  -65.3804,  'POLLOK 0',  11.500,  8
18138,  1,  3.296,  0.933,  0.000,  0.000,  8,  1.02731,  -64.7968,  'TYLER 1 ',  11.500,  8
18140,  1,  115.001,  31.190,  0.000,  0.000,  8,  1.01003,  -65.8119,  'COLLEGE ',  11.500,  7
18141,  1,  9.222,  2.604,  0.000,  0.000,  8,  1.02329,  -66.9802,  'HEARNE 0',  11.500,  7
18142,  1,  9.021,  2.547,  0.000,  0.000,  8,  1.01964,  -60.0241,  'MOUNT VE',  11.500,  8
18143,  1,  6.920,  1.956,  0.000,  0.000,  8,  1.02741,  -65.5182,  'IOLA 0SE',  11.500,  7
18144,  1,  2.676,  0.758,  0.000,  0.000,  8,  1.02004,  -60.4097,  'STREETMA',  11.500,  7
18145,  1,  2.807,  0.795,  0.000,  0.000,  8,  1.02320,  -62.4686,  'COMO 0SE',  11.500,  8
18146,  1,  37.195,  10.393,  0.000,  0.000,  8,  1.01029,  -66.1457,  'HENDERSO',  11.500,  8
18150,  1,  4.287,  1.213,  0.000,  0.000,  8,  1.01975,  -65.4678,  'ZAVALLA ',  11.500,  8
18151,  1,  10.089,  2.848,  0.000,  0.000,  8,  1.02732,  -66.3132,  'GRAPELAN',  11.500,  7
18152,  1,  33.685,  9.428,  0.000,  0.000,  8,  1.02544,  -66.0194,  'BRYAN 2 ',  11.500,  7
18153,  1,  16.027,  4.514,  0.000,  0.000,  8,  1.01379,  -64.6335,  'CANTON 0',  11.500,  8
18154,  1,  12.366,  3.488,  0.000,  0.000,  8,  1.01884,  -64.8185,  'TYLER 5 ',  11.500,  8
18160,  1,  62.099,  17.200,  0.000,  0.000,  8,  1.02519,  -65.1382,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  44.760,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1021,  '1',  42.322,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  38.184,  -15.977,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1033,  '1',  58.974,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1039,  '1',  31.291,  -19.599,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1048,  '1',  97.560,  -18.862,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -6.221,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  93.429,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1066,  '1',  30.231,  -8.934,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  34.049,  20.445,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  -8.661,  -11.102,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -11.254,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -8.632,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -10.534,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -21.037,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -9.368,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  31.820,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -28.529,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  69.992,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  119.584,  -16.533,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  39.819,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  197.559,  -220.107,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  32.913,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  62.383,  -18.891,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  51.111,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  38.335,  -11.768,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  36.985,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  74.078,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  90.897,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  125.589,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  35.958,  -12.694,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  31.820,  -1.666,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  68.147,  -2.186,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3039,  '1',  44.336,  1.891,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -1.281,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  51.125,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  52.010,  1.328,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  52.010,  0.886,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  52.010,  0.361,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  35.135,  1.248,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  35.135,  1.615,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  35.135,  2.657,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  35.135,  1.772,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  31.820,  23.639,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  36.105,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  52.822,  0.309,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  49.320,  -33.480,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  42.427,  1.623,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3098,  '1',  33.942,  2.450,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  18.802,  -17.732,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3122,  '1',  41.791,  -18.541,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  42.766,  5.601,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  7.466,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  179.978,  -11.299,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  39.546,  4.996,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  42.427,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  12.159,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  13.661,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  8.416,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  12.240,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  9.114,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  12.694,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  17.137,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  18.136,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  31.726,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  35.927,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  -0.930,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  61.333,  -6.678,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  22.106,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  20.625,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  39.881,  24.954,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  60.077,  48.841,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  29.677,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  12.593,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  11.483,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  42.639,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  31.820,  4.351,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  68.179,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  43.063,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  629.970,  15.354,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  42.766,  40.338,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5020,  '1',  40.888,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -19.180,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -19.441,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -18.670,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  5.030,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  15.875,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  51.111,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  76.666,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  51.111,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  52.758,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  25.493,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  30.769,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  31.844,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  43.131,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  35.104,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  36.582,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  98.472,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  41.930,  20.579,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  381.507,  -151.738,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  58.940,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  51.946,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  56.426,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  6.520,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  11.337,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  6.354,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  3.707,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  4.997,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  64.704,  7.059,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -15.000,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.238,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -18.421,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.350,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -11.281,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -11.722,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  10.710,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  11.064,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -5.584,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -5.893,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  224.906,  -10.737,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -19.488,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -36.317,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -5.737,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -5.722,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -12.700,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -6.746,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  35.949,  -2.940,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  111.605,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  111.605,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  111.605,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  23.046,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  27.935,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  32.347,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  61.720,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  50.833,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  25.647,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  17.236,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  75.244,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  128.601,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  16.155,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  29.133,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  18.853,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  17.554,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  15.818,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  57.506,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  12.989,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  10.190,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  10.681,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  12.382,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2285.698,  985.787,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  301.306,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  39.447,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  22.019,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  21.427,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  34.015,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  18.207,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  35.995,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  36.253,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  39.904,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  25.613,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  35.570,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  39.493,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  21.844,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  17.974,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  52.400,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  25.692,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  21.890,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  40.524,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  63.326,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  25.892,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  37.865,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  10.197,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  14.904,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  9.390,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  63.051,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  73.977,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  31.216,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  24.229,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  25.071,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  34.603,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  63.125,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  62.589,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  67.269,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  20.367,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  45.914,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  27.802,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  17.117,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  13.575,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  10.672,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  12.986,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  13.956,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  37.986,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  17.353,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  16.352,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  17.924,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  23.084,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  18.613,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  20.195,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  131.906,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  184.579,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  331.760,  109.979,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  70.480,  0.612,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  0.867,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  0.881,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  0.874,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  56.942,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -107.174,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  365.747,  -149.696,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -22.111,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -21.838,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -24.247,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  41.137,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  59.309,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  48.556,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8115,  '1',  0.000,  4.660,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  14.554,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  16.602,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -35.465,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -67.541,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  52.886,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05418,  0.00000,  22.15,  0.00,  0.00,  1.00000,  -1.026,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.09429,  0.00000,  12.73,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.17325,  0.00000,  6.93,  0.00,  0.00,  1.00000,  -1.066,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.56189,  0.00000,  2.14,  0.00,  0.00,  1.00000,  -1.140,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03626,  0.00000,  33.10,  0.00,  0.00,  1.00000,  -0.994,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.56073,  0.00000,  2.14,  0.00,  0.00,  1.00000,  -0.983,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.19348,  0.00000,  6.20,  0.00,  0.00,  1.00000,  -1.077,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.38529,  0.00000,  3.11,  0.00,  0.00,  1.00000,  -1.006,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05875,  0.00000,  20.42,  0.00,  0.00,  1.00000,  -1.047,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.46795,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -1.060,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02087,  0.00000,  57.50,  0.00,  0.00,  1.00000,  -1.028,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01784,  0.00000,  67.28,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01061,  0.00000,  113.15,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.13932,  0.00000,  8.61,  0.00,  0.00,  1.00000,  -0.862,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01244,  0.00000,  96.50,  0.00,  0.00,  1.00000,  -1.084,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.05398,  0.00000,  22.23,  0.00,  0.00,  1.00000,  -1.049,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.29119,  0.00000,  4.12,  0.00,  0.00,  1.00000,  -1.035,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08080,  0.00000,  14.85,  0.00,  0.00,  1.00000,  -1.014,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01089,  0.00000,  110.18,  0.00,  0.00,  1.00000,  -1.046,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03246,  0.00000,  36.97,  0.00,  0.00,  1.00000,  -1.063,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.10790,  0.00000,  11.12,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01085,  0.00000,  110.64,  0.00,  0.00,  1.00000,  -1.055,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09942,  0.00000,  12.07,  0.00,  0.00,  1.00000,  -1.101,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.06859,  0.00000,  17.49,  0.00,  0.00,  1.00000,  -1.010,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.26711,  0.00000,  4.49,  0.00,  0.00,  1.00000,  -0.892,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.10164,  0.00000,  11.81,  0.00,  0.00,  1.00000,  -1.031,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01297,  0.00000,  92.51,  0.00,  0.00,  1.00000,  -1.044,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01851,  0.00000,  64.84,  0.00,  0.00,  1.00000,  -0.968,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02303,  0.00000,  52.10,  0.00,  0.00,  1.00000,  -1.043,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01204,  0.00000,  99.69,  0.00,  0.00,  1.00000,  -1.010,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03637,  0.00000,  32.99,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05159,  0.00000,  23.26,  0.00,  0.00,  1.00000,  -1.003,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02838,  0.00000,  42.28,  0.00,  0.00,  1.00000,  -1.033,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.18394,  0.00000,  1.01,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.05233,  0.00000,  22.93,  0.00,  0.00,  1.00000,  -0.947,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.13553,  0.00000,  8.85,  0.00,  0.00,  1.00000,  -0.901,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03278,  0.00000,  36.60,  0.00,  0.00,  1.00000,  -1.039,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.16588,  0.00000,  7.23,  0.00,  0.00,  1.00000,  -1.031,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.11305,  0.00000,  10.61,  0.00,  0.00,  1.00000,  -0.883,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03052,  0.00000,  39.32,  0.00,  0.00,  1.00000,  -0.986,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01997,  0.00000,  60.10,  0.00,  0.00,  1.00000,  -0.972,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03506,  0.00000,  34.23,  0.00,  0.00,  1.00000,  -0.908,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.28573,  0.00000,  4.20,  0.00,  0.00,  1.00000,  -1.079,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02554,  0.00000,  46.98,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.05677,  0.00000,  21.14,  0.00,  0.00,  1.00000,  -0.967,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.11853,  0.00000,  10.12,  0.00,  0.00,  1.00000,  -1.023,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02876,  0.00000,  41.73,  0.00,  0.00,  1.00000,  -0.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04823,  0.00000,  24.88,  0.00,  0.00,  1.00000,  -0.816,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.43043,  0.00000,  2.79,  0.00,  0.00,  1.00000,  -1.046,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.09299,  0.00000,  12.90,  0.00,  0.00,  1.00000,  -0.990,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.25383,  0.00000,  4.73,  0.00,  0.00,  1.00000,  -0.909,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03287,  0.00000,  36.51,  0.00,  0.00,  1.00000,  -1.072,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.31765,  0.00000,  3.78,  0.00,  0.00,  1.00000,  -0.936,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.61183,  0.00000,  1.96,  0.00,  0.00,  1.00000,  -1.025,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.12615,  0.00000,  9.51,  0.00,  0.00,  1.00000,  -1.098,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.34767,  0.00000,  3.45,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.26286,  0.00000,  4.57,  0.00,  0.00,  1.00000,  -0.958,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02938,  0.00000,  40.85,  0.00,  0.00,  1.00000,  -0.968,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.63836,  0.00000,  1.88,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.64140,  0.00000,  1.87,  0.00,  0.00,  1.00000,  -1.039,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.67007,  0.00000,  1.79,  0.00,  0.00,  1.00000,  -1.073,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10425,  0.00000,  11.51,  0.00,  0.00,  1.00000,  -1.032,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.39727,  0.00000,  3.02,  0.00,  0.00,  1.00000,  -1.079,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06793,  0.00000,  17.67,  0.00,  0.00,  1.00000,  -1.063,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.07043,  0.00000,  17.04,  0.00,  0.00,  1.00000,  -0.972,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.08074,  0.00000,  14.86,  0.00,  0.00,  1.00000,  -1.072,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.12322,  0.00000,  9.74,  0.00,  0.00,  1.00000,  -1.035,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.21173,  0.00000,  5.67,  0.00,  0.00,  1.00000,  -0.931,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.15001,  0.00000,  8.00,  0.00,  0.00,  1.00000,  -0.964,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.41524,  0.00000,  2.89,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05546,  0.00000,  21.64,  0.00,  0.00,  1.00000,  -1.036,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03290,  0.00000,  36.47,  0.00,  0.00,  1.00000,  -0.855,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.07655,  0.00000,  15.68,  0.00,  0.00,  1.00000,  -1.047,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03930,  0.00000,  30.53,  0.00,  0.00,  1.00000,  -0.959,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.51719,  0.00000,  2.32,  0.00,  0.00,  1.00000,  -1.073,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.03047,  0.00000,  39.38,  0.00,  0.00,  1.00000,  -1.066,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.18483,  0.00000,  6.49,  0.00,  0.00,  1.00000,  -1.047,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01655,  0.00000,  72.50,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.13045,  0.00000,  9.20,  0.00,  0.00,  1.00000,  -0.947,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02499,  0.00000,  48.02,  0.00,  0.00,  1.00000,  -0.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.20738,  0.00000,  5.79,  0.00,  0.00,  1.00000,  -0.942,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.07273,  0.00000,  16.50,  0.00,  0.00,  1.00000,  -1.075,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.15304,  0.00000,  7.84,  0.00,  0.00,  1.00000,  -1.057,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.25320,  0.00000,  4.74,  0.00,  0.00,  1.00000,  -0.958,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
