0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01159,  -44.2535,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02627,  -43.2931,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02315,  -33.6062,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02547,  -34.7018,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01592,  -34.9507,  'BIG SPRI',  115.00,  9
1006,  1,  -15.061,  4.940,  0.000,  0.000,  1,  1.01131,  -33.8229,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  3.249,  0.000,  0.000,  1,  1.03000,  -43.0247,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02094,  -36.0005,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01086,  -34.0659,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.111,  0.000,  0.000,  1,  1.03000,  -42.4820,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -42.4820,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -10.003,  0.000,  0.000,  1,  1.02615,  -48.2672,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01285,  -39.7913,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01804,  -37.4986,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03331,  -43.2487,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.681,  0.000,  0.000,  1,  1.02764,  -35.4233,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00360,  -43.8223,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00253,  -44.3400,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -151.381,  0.000,  0.000,  1,  1.02896,  -43.9730,  'MIDLAND ',  115.00,  9
1020,  1,  0.001,  -58.505,  0.000,  0.000,  1,  1.03000,  -36.5867,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00828,  -32.7572,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02466,  -32.9791,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -27.8016,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00271,  -44.7373,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02376,  -35.3242,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00510,  -31.2445,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -68.148,  0.000,  0.000,  1,  1.03000,  -43.1050,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02878,  -33.6055,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.667,  0.000,  0.000,  1,  1.02063,  -43.8416,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02679,  -39.3092,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02335,  -41.8202,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00537,  -37.2940,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00389,  -39.5631,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01395,  -33.4241,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00414,  -31.5027,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00092,  -36.8927,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00126,  -44.5919,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01839,  -35.3519,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -32.1964,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01155,  -44.9810,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01169,  -32.7980,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -28.2739,  'FORSAN 1',  13.800,  9
1043,  1,  -25.814,  8.470,  0.000,  0.000,  1,  1.00105,  -30.9075,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02479,  -44.4380,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01278,  -44.8215,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -4.617,  0.000,  0.000,  1,  1.03000,  -44.6628,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01002,  -37.8510,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -34.1767,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -31.3076,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01002,  -37.8510,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01002,  -37.8510,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01002,  -37.8510,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00746,  -38.2481,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01844,  -38.5824,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01847,  -34.4300,  'ODONNELL',  115.00,  9
1056,  1,  0.002,  -41.275,  0.000,  0.000,  1,  1.03000,  -38.5731,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00552,  -33.4379,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02623,  -38.0001,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02623,  -38.0001,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02623,  -38.0001,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01840,  -35.7536,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01840,  -35.7536,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01840,  -35.7536,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00739,  -45.0207,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01297,  -32.9672,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -28.5744,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01146,  -33.6516,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99845,  -37.6358,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02608,  -36.3367,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -33.7182,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01610,  -43.5193,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -39.6960,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -39.2715,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -39.4907,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -40.2963,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -41.9199,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -39.6174,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01610,  -43.5193,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04585,  -48.6760,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01610,  -43.5193,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -39.3146,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01891,  -34.4243,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.463,  0.000,  0.000,  1,  1.02480,  -36.8263,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03690,  -38.2562,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01349,  -40.3675,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.402,  0.000,  0.000,  1,  1.02310,  -42.0976,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -3.172,  0.000,  0.000,  1,  1.03000,  -41.2195,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -35.8499,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00689,  -36.8653,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02000,  -43.2919,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04079,  -40.2630,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02165,  -57.9196,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02738,  -55.6497,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02828,  -57.1457,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02125,  -54.7034,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02026,  -54.5405,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -53.9222,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02479,  -57.4101,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02918,  -40.0251,  'MEMPHIS ',  161.00,  10
2009,  1,  0.016,  -86.797,  0.000,  0.000,  2,  1.03000,  -50.3995,  'IOWA PAR',  161.00,  11
2010,  1,  0.011,  -12.163,  0.000,  0.000,  2,  1.03000,  -45.8641,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05265,  -38.0031,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03995,  -36.0958,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04472,  -36.7204,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02885,  -41.1297,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02165,  -59.2661,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02552,  -60.1278,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  216.962,  0.000,  0.000,  2,  1.04154,  -37.6497,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03870,  -36.7091,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -36.5864,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01208,  -49.8036,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02998,  -55.6271,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02647,  -57.0441,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02998,  -55.6271,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02571,  -54.9658,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00971,  -49.4468,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04034,  -37.2668,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02147,  -58.2900,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01386,  -51.2622,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03513,  -40.9805,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01431,  -59.5699,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03979,  -41.1178,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02602,  -57.1060,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00609,  -61.0995,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02745,  -59.8047,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03436,  -42.4993,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01363,  -49.6824,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02830,  -59.1182,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02557,  -57.8104,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00897,  -58.8324,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02615,  -57.5306,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03989,  -34.4783,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03154,  -32.5480,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02663,  -59.9527,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02831,  -58.8009,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01203,  -50.1444,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02840,  -59.6182,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02841,  -57.5770,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04070,  -41.8021,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02719,  -48.1682,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00678,  -60.7363,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01204,  -55.0761,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02964,  -38.7228,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01159,  -57.7910,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01242,  -48.6792,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01262,  -49.2481,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01242,  -48.6792,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -46.5807,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03994,  -34.1852,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03006,  -31.6303,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00851,  -59.8291,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02602,  -46.3071,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -45.0799,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -28.382,  0.000,  0.000,  2,  1.03000,  -59.3088,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01759,  -58.3840,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -51.236,  0.000,  0.000,  2,  1.03000,  -59.7413,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03346,  -40.7456,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00799,  -49.4785,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00962,  -48.5088,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -32.752,  0.000,  0.000,  2,  1.03000,  -59.7073,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01101,  -48.2938,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -46.4922,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02942,  -58.6768,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03295,  -39.1634,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02464,  -38.2465,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02464,  -38.2465,  'JAYTON 2',  115.00,  10
2076,  1,  -13.170,  -6.390,  0.000,  0.000,  2,  1.03789,  -38.6552,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02762,  -58.0918,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -56.4622,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03561,  -44.3169,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01461,  -56.8030,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02064,  -58.9969,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01646,  -49.9810,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01646,  -49.9810,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01646,  -49.9810,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01646,  -49.9810,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01139,  -58.0637,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03643,  -40.2813,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00991,  -48.3558,  'ARCHER 1',  161.00,  11
2089,  1,  -24.894,  8.292,  0.000,  0.000,  2,  0.99979,  -46.5920,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01998,  -58.8680,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03308,  -44.4675,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02874,  -58.4599,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03925,  -35.7086,  'PANHANDL',  161.00,  10
2094,  1,  -5.620,  1.440,  0.000,  0.000,  2,  1.03790,  -35.3987,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03401,  -34.4843,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  144.014,  0.000,  0.000,  2,  1.03000,  -36.4059,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03123,  -36.4396,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04104,  -39.6539,  'RALLS 1 ',  161.00,  10
2099,  1,  -5.037,  1.440,  0.000,  0.000,  2,  1.02953,  -36.3111,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02112,  -34.6536,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02826,  -56.0964,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02925,  -56.9947,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02473,  -55.5465,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02359,  -55.3757,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02095,  -54.9529,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00962,  -60.7363,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02744,  -57.4196,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03098,  -50.1997,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02199,  -50.9232,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -30.696,  0.000,  0.000,  2,  1.03000,  -58.5569,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02639,  -52.2611,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01292,  -52.4569,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03024,  -55.5647,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02931,  -56.2748,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02274,  -54.3982,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02633,  -54.9603,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02126,  -54.2170,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02034,  -54.0691,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02546,  -54.8283,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02078,  -54.1270,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02455,  -58.0183,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02099,  -58.1102,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03969,  -33.9881,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00479,  -61.4692,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02310,  -58.8700,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02610,  -60.0117,  'VALLEY V',  161.00,  11
2127,  2,  0.009,  222.147,  0.000,  0.000,  2,  1.05392,  -39.2770,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04493,  -38.2518,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01177,  -60.6269,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03077,  -49.6373,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02595,  -48.6089,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -5.619,  0.000,  0.000,  2,  1.03000,  -49.0638,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02517,  -57.8590,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02274,  -70.2902,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01735,  -72.3330,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02066,  -36.6977,  'SWEETWAT',  115.00,  27
3004,  1,  -16.466,  5.400,  0.000,  0.000,  3,  1.01567,  -35.7684,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00679,  -79.5079,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02022,  -41.5939,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02777,  -40.4935,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01873,  -51.0354,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02834,  -48.9928,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01304,  -77.8996,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00874,  -76.1725,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99946,  -77.1441,  'WILLOW C',  115.00,  28
3013,  1,  0.001,  -42.875,  0.000,  0.000,  3,  1.03000,  -42.8842,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02607,  -68.2051,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01902,  -35.0600,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01825,  -39.3218,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -36.2915,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03044,  -46.9457,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -15.777,  0.000,  0.000,  3,  1.03000,  -47.9586,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -44.5347,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02247,  -46.9113,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01304,  -34.7249,  'COLORADO',  115.00,  27
3023,  1,  0.021,  -20.970,  0.000,  0.000,  3,  1.03001,  -41.3906,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02826,  -48.5334,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01477,  -59.5927,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03607,  -47.2825,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02563,  -47.9998,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.0213,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03092,  -63.0990,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -56.810,  0.000,  0.000,  3,  1.03000,  -53.1321,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01512,  -42.1430,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01910,  -42.0297,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01944,  -33.3463,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -29.3121,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01853,  -58.3395,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01773,  -55.5266,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03380,  -39.5260,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01866,  -36.0325,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.0260,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01292,  -48.8550,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03445,  -41.9817,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02120,  -37.4640,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03445,  -41.9817,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03445,  -41.9817,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -37.7742,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03105,  -45.4081,  'ROSCOE 5',  230.00,  27
3047,  1,  0.006,  -57.014,  0.000,  0.000,  3,  1.03000,  -37.8650,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04223,  -49.4821,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02132,  -43.4029,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.001,  -67.891,  0.000,  0.000,  3,  1.02200,  -54.7630,  'DEL RIO ',  230.00,  28
3051,  1,  -0.000,  -20.457,  0.000,  0.000,  3,  1.01137,  -56.3354,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01566,  -76.5619,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03502,  -41.9223,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02357,  -42.1362,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.2412,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.7407,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.8353,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03632,  -40.3793,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02324,  -37.1515,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -35.9737,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -37.2351,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.7943,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.1225,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02483,  -36.8197,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01342,  -34.2014,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02301,  -56.2114,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03045,  -37.7236,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.0374,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01695,  -44.4897,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02156,  -38.7249,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00750,  -36.0396,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02366,  -52.2107,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00640,  -78.0226,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -76.5456,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02385,  -53.7191,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00887,  -78.1226,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01749,  -42.8594,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03199,  -39.6095,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02925,  -38.3362,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02037,  -36.6614,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.0819,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03040,  -42.1981,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02501,  -40.3336,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -36.4886,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01563,  -34.8369,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00496,  -32.3545,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00568,  -31.5549,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03166,  -45.4335,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02346,  -47.9776,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02199,  -48.0941,  'ABILENE ',  161.00,  27
3091,  1,  0.001,  -25.228,  0.000,  0.000,  3,  1.02000,  -48.2521,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.4732,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01500,  -77.5370,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02670,  -39.7836,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.1368,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03358,  -35.3146,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03106,  -34.4461,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -30.3025,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01698,  -43.1700,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01441,  -46.6946,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01676,  -63.2765,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01723,  -48.2602,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01644,  -38.4079,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01654,  -64.7297,  'BUCHANAN',  115.00,  28
3105,  1,  -4.957,  0.740,  0.000,  0.000,  3,  1.01621,  -64.3669,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -64.7615,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01478,  -74.3249,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01858,  -65.8198,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03051,  -33.7924,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -31.2614,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02103,  -36.3484,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01047,  -33.8992,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01047,  -33.8992,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02229,  -50.2923,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02054,  -37.5866,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01329,  -33.5646,  'SYNDER 0',  115.00,  27
3117,  1,  -27.658,  9.070,  0.000,  0.000,  3,  1.00329,  -31.7880,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00081,  -31.2055,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02579,  -77.4443,  'BRACKETT',  115.00,  28
3120,  1,  -2.695,  0.000,  0.000,  0.000,  3,  1.02585,  -77.3111,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02054,  -34.9661,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -29.7745,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00201,  -79.8547,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -33.628,  0.000,  0.000,  3,  1.03000,  -73.7285,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01388,  -48.2169,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -45.886,  0.000,  0.000,  3,  1.00980,  -81.2951,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01999,  -35.3456,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01636,  -34.9176,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02597,  -35.4252,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02112,  -39.6540,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -39.3204,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02332,  -53.5646,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03039,  -36.5581,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02931,  -37.2211,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02217,  -35.4835,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01599,  -33.7231,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -39.9502,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02774,  -53.2208,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00923,  -45.1902,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01486,  -45.0559,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02187,  -36.3877,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -11.614,  0.000,  0.000,  3,  1.03000,  -53.7930,  'GOODFELL',  115.00,  27
3143,  1,  0.001,  -16.149,  0.000,  0.000,  3,  1.03000,  -52.3695,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02610,  -53.0808,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02227,  -39.7149,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -4.571,  0.000,  0.000,  3,  1.03000,  -51.3272,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -13.052,  0.000,  0.000,  3,  1.03000,  -64.6614,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01941,  -77.7230,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02377,  -101.2015,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02786,  -80.7726,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -50.704,  0.000,  0.000,  4,  1.03000,  -83.4091,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02867,  -82.3881,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02047,  -102.5415,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01555,  -70.7566,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02878,  -85.0552,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.3944,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02209,  -86.2815,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -14.964,  0.000,  0.000,  4,  1.03000,  -100.2248,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02411,  -101.7685,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02558,  -75.7500,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -58.589,  0.000,  0.000,  4,  1.03000,  -76.9186,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02300,  -70.3335,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02591,  -84.7583,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01721,  -78.4995,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01611,  -99.1671,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01384,  -84.7782,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02060,  -99.6476,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02166,  -82.0393,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02169,  -70.2760,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02840,  -68.4701,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02661,  -69.7113,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -66.2565,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02576,  -102.2218,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01333,  -62.0181,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01421,  -63.5969,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -60.5551,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02377,  -86.2285,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01301,  -87.8498,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01829,  -84.2394,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01969,  -101.5902,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01327,  -83.3133,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01309,  -76.7509,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -65.112,  0.000,  0.000,  4,  1.03000,  -79.8436,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01077,  -75.2373,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02563,  -94.7231,  'MISSION ',  230.00,  19
4040,  1,  -0.000,  -180.957,  0.000,  0.000,  4,  1.03000,  -97.1587,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02334,  -97.4281,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02744,  -100.4829,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01397,  -90.8421,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01524,  -91.6401,  'FALCON H',  115.00,  19
4045,  1,  -10.405,  -2.332,  0.000,  0.000,  4,  1.01945,  -90.9081,  'FALCON H',  13.800,  19
4046,  1,  -3.175,  -2.996,  0.000,  0.000,  4,  1.01945,  -91.4332,  'FALCON H',  13.800,  19
4047,  1,  -21.801,  -3.576,  0.000,  0.000,  4,  1.01945,  -90.5460,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01600,  -98.2208,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02077,  -95.4594,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01050,  -93.4863,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01547,  -87.0840,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01547,  -87.0840,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02642,  -87.9025,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01986,  -77.7555,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01505,  -83.0362,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02553,  -78.6908,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01991,  -81.4301,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.3293,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.5429,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.7240,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.0858,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.6851,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.0559,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01584,  -82.8202,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01584,  -82.8202,  'CORPUS C',  18.000,  21
4066,  1,  0.000,  -61.248,  0.000,  0.000,  4,  1.03000,  -101.6713,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01625,  -97.6363,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02884,  -101.5117,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01652,  -82.9892,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -91.2034,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01168,  -93.5659,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01866,  -83.1952,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02516,  -94.8589,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02913,  -96.5744,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02516,  -94.8589,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02516,  -94.8589,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02516,  -94.8589,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01454,  -83.2716,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02336,  -99.3866,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03423,  -84.1200,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02782,  -84.6379,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.1615,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.3163,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.1376,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.9034,  'CORPUS C',  13.800,  21
4086,  1,  -0.000,  -56.361,  0.000,  0.000,  4,  1.03000,  -96.0890,  'RIO HOND',  115.00,  19
4087,  1,  -0.000,  -66.451,  0.000,  0.000,  4,  1.03000,  -84.6474,  'CORPUS C',  115.00,  21
4088,  1,  0.009,  -145.113,  0.000,  0.000,  4,  1.03000,  -101.8398,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01935,  -98.9998,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01935,  -98.9998,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01935,  -98.9998,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01935,  -98.9998,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01935,  -98.9998,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01935,  -98.9998,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01935,  -98.9998,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01935,  -98.9998,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01935,  -98.9998,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01935,  -98.9998,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01726,  -82.8007,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01738,  -83.1785,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01646,  -84.1113,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02196,  -95.5174,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -60.699,  0.000,  0.000,  4,  1.03000,  -101.9540,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01555,  -82.1964,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -80.5382,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01393,  -94.6533,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02743,  -101.2423,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01894,  -81.7127,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01280,  -84.4091,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02284,  -97.3143,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01800,  -99.0306,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02732,  -89.1437,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02890,  -82.1066,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02396,  -83.3509,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -80.9736,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -80.9197,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02468,  -70.2593,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01616,  -85.7901,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01200,  -92.1727,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01594,  -83.2666,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -32.128,  0.000,  0.000,  4,  1.03000,  -99.8482,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.776,  0.000,  0.000,  4,  1.02884,  -101.9452,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01622,  -84.9263,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02417,  -94.5444,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00867,  -71.6159,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01839,  -94.3232,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -39.012,  0.000,  0.000,  4,  1.03000,  -87.7541,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -58.782,  0.000,  0.000,  4,  1.03000,  -99.3355,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03433,  -83.5581,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -8.451,  0.000,  0.000,  4,  1.03000,  -84.7150,  'FREER 0 ',  115.00,  20
4131,  1,  -0.000,  -71.922,  0.000,  0.000,  4,  1.03000,  -72.6793,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02687,  -73.6682,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.6793,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.6793,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.6793,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.6793,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.6793,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.6793,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01623,  -85.3063,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03519,  -85.1984,  'SARITA 1',  230.00,  21
4141,  1,  -0.000,  -11.663,  0.000,  0.000,  4,  1.03000,  -87.2403,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.9782,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01759,  -75.7625,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01878,  -86.1975,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01586,  -82.4421,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02678,  -82.4922,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -97.552,  0.000,  0.000,  4,  1.03000,  -83.8717,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01874,  -85.9989,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00509,  -76.8542,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01572,  -83.6851,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03412,  -86.9367,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02873,  -86.2717,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.8799,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01454,  -99.2118,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01718,  -97.7370,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01813,  -84.3237,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02425,  -100.9129,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02509,  -80.6928,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02013,  -82.6168,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.9191,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7877,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.8118,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02509,  -80.6928,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01626,  -96.9967,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02761,  -84.8347,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01463,  -82.5848,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02430,  -99.8679,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01952,  -82.7585,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01618,  -83.9375,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01567,  -82.6382,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -80.587,  0.000,  0.000,  4,  1.03000,  -97.2753,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01987,  -71.6279,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00180,  -70.2827,  'REFUGIO ',  115.00,  21
4174,  1,  -0.000,  -43.005,  0.000,  0.000,  4,  1.03000,  -69.9613,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -8.283,  0.000,  0.000,  4,  1.03000,  -82.8359,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03849,  -81.1220,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.1535,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -38.506,  0.000,  0.000,  4,  1.03000,  -73.3008,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02509,  -85.3919,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01491,  -83.3098,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02318,  -77.7107,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00977,  -77.4228,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02805,  -88.7645,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02272,  -93.3754,  'SAN PERL',  115.00,  19
4185,  1,  -0.000,  -21.580,  0.000,  0.000,  4,  1.02277,  -90.1903,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -50.891,  0.000,  0.000,  4,  1.03000,  -100.1125,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01436,  -80.5754,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02930,  -77.3213,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -78.1384,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02040,  -83.8775,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02076,  -91.7906,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -91.3072,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01899,  -92.7691,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -95.9396,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02834,  -76.2557,  'OILTON 0',  500.00,  20
4196,  1,  0.000,  -15.192,  0.000,  0.000,  4,  1.03000,  -78.7045,  'OILTON 1',  230.00,  20
4197,  1,  -0.000,  -1.936,  0.000,  0.000,  4,  1.03000,  -80.9236,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -59.8828,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96920,  -66.0175,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00027,  -60.9313,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -59.5022,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -58.4223,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00780,  -54.3840,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -60.3326,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -59.7738,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96593,  -66.8611,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02593,  -58.7271,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -61.376,  0.000,  0.000,  5,  1.01141,  -63.0765,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01410,  -59.3548,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03042,  -56.5059,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -58.3414,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01773,  -60.0429,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -51.5871,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01944,  -53.8964,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02292,  -50.7837,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -56.0616,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -57.9281,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -56.0616,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96753,  -66.9762,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02344,  -57.1727,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -59.4769,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02206,  -60.1525,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -59.3173,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00469,  -63.4506,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01874,  -60.3931,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02250,  -60.0380,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -59.7720,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -56.8465,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -58.2132,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -56.8465,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -56.8465,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02325,  -55.3716,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -55.3244,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -56.1783,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02187,  -54.8488,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -55.4606,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02269,  -55.2148,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01953,  -60.6781,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02003,  -58.8417,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03492,  -52.1326,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -54.1781,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02514,  -55.7118,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -57.6626,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03343,  -56.6633,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02529,  -59.5855,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03343,  -56.6633,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03157,  -58.8636,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -59.1816,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94723,  -68.9463,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02705,  -51.8726,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -52.5038,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02262,  -50.5387,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02036,  -49.9261,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01151,  -61.7313,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01799,  -62.6216,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -19.552,  0.000,  0.000,  5,  1.03000,  -64.7085,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01540,  -66.6463,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03092,  -56.5662,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -58.3371,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03092,  -56.5662,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03092,  -56.5662,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -55.0896,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -55.0152,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -54.9163,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -59.9935,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01468,  -60.8539,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02992,  -59.2633,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02034,  -55.8260,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -60.2134,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99758,  -65.3706,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02067,  -62.3455,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -31.946,  0.000,  0.000,  5,  1.03000,  -63.5836,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -58.3640,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02072,  -61.3459,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99608,  -64.6626,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02068,  -63.1871,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -59.7155,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03290,  -57.2085,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03003,  -58.6525,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01799,  -60.2960,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -59.5688,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98961,  -62.4992,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99540,  -62.3904,  'CLIFTON ',  161.00,  18
5089,  1,  -13.802,  -14.454,  0.000,  0.000,  5,  1.00933,  -61.6806,  'CLIFTON ',  13.800,  18
5090,  1,  0.000,  -121.191,  0.000,  0.000,  5,  1.03000,  -60.1556,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96512,  -65.2622,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02290,  -59.1739,  'GRANDVIE',  161.00,  14
5093,  1,  0.001,  -142.822,  0.000,  0.000,  5,  1.03000,  -60.3576,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02001,  -58.9465,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -59.3702,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -59.4596,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -59.0509,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -88.433,  0.000,  0.000,  5,  1.03000,  -59.9114,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -44.435,  0.000,  0.000,  5,  1.03000,  -60.0543,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02405,  -59.7423,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00467,  -63.2142,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03170,  -57.6012,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03049,  -58.9352,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02312,  -59.2010,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -59.7819,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -59.7819,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -59.7819,  'IRVING 1',  13.800,  17
5108,  1,  0.001,  -120.699,  0.000,  0.000,  5,  1.03000,  -59.1414,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01368,  -60.4800,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99631,  -58.4325,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02891,  -59.8386,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99547,  -61.3987,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -59.9618,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01171,  -62.0724,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -61.0197,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02933,  -59.4227,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02286,  -59.8881,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98558,  -58.1694,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -55.3224,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04041,  -54.2657,  'BROWNWOO',  500.00,  15
5121,  1,  0.001,  -11.694,  0.000,  0.000,  5,  1.03000,  -55.3790,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -60.1128,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96413,  -69.6404,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97087,  -69.2774,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -58.7776,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -60.1709,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98095,  -64.5996,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -60.0777,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01657,  -62.5331,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02939,  -59.1017,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03015,  -60.5186,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -61.8573,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99285,  -61.7495,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01228,  -56.1446,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02193,  -58.4536,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00242,  -60.8180,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02118,  -58.9998,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02086,  -60.4296,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -58.988,  0.000,  0.000,  5,  1.03000,  -60.1461,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96698,  -67.2990,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01695,  -60.6682,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99453,  -64.6969,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02868,  -58.6372,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99679,  -61.7574,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -59.3474,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -59.8002,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -59.9371,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -59.9553,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02422,  -60.2748,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01816,  -55.4278,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99355,  -63.3312,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -59.9412,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -57.4644,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98843,  -63.0215,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01599,  -57.2218,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00557,  -62.0521,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01657,  -60.2584,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02719,  -59.7596,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96002,  -69.7784,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -58.0812,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -59.405,  0.000,  0.000,  5,  1.03000,  -60.1294,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92211,  -70.3533,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02083,  -62.7944,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03334,  -56.6792,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03077,  -57.9038,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.1349,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03334,  -56.6792,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -60.2699,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02099,  -58.3011,  'DUBLIN 1',  161.00,  15
5170,  1,  -22.095,  8.640,  0.000,  0.000,  5,  1.01569,  -57.4895,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95583,  -66.3889,  'MERTENS ',  161.00,  14
5172,  1,  0.001,  -92.538,  0.000,  0.000,  5,  1.03000,  -60.0548,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -59.2249,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95050,  -67.0379,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02960,  -58.3722,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00225,  -56.8149,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -59.5055,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -60.2086,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02979,  -56.9438,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -57.8524,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -60.0199,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96416,  -67.1133,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -59.9115,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01624,  -60.9885,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02074,  -60.0040,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01882,  -59.3936,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -52.6256,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -59.7084,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -60.0793,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00971,  -60.6461,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -59.574,  0.000,  0.000,  5,  0.99644,  -63.3055,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03032,  -60.6515,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -61.1887,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -59.7090,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -59.3757,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -52.7711,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02195,  -54.4484,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -52.4334,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -59.7804,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99505,  -59.4755,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95311,  -66.8782,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01020,  -60.7543,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -59.7666,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -54.1599,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -55.3223,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -52.5952,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -53.3212,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -53.1042,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98333,  -61.7217,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -59.2220,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93234,  -69.7086,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00840,  -60.8576,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -59.8032,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02220,  -60.0416,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01978,  -59.5388,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -59.7733,  'FORT WOR',  161.00,  17
5217,  1,  0.001,  -104.221,  0.000,  0.000,  5,  1.03000,  -59.5706,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01782,  -60.2815,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.772,  0.000,  0.000,  5,  1.02013,  -61.0166,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -60.0280,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02227,  -63.1460,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99919,  -63.0768,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94264,  -69.3475,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02861,  -59.6698,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -61.4543,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01340,  -62.9020,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -61.8686,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -59.1455,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02353,  -59.8685,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -60.1119,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98934,  -63.1024,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -59.8969,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -59.5540,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -59.3777,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01248,  -63.8627,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -50.2889,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01609,  -49.1982,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02451,  -49.8459,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03712,  -58.7658,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03198,  -60.8428,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03359,  -61.8534,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03359,  -61.8534,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03178,  -57.9918,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -59.6915,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -60.1269,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99452,  -59.7182,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98483,  -62.4636,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02798,  -59.1837,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02285,  -58.9535,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -59.2504,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -59.7146,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02659,  -60.1087,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -59.2208,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -59.5355,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99567,  -60.3921,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00157,  -61.2563,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99039,  -62.4100,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -59.8931,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -61.0446,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -52.3406,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00891,  -56.8039,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01595,  -48.1012,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01864,  -49.3253,  'GLEN ROS',  13.800,  18
5264,  1,  0.001,  -73.819,  0.000,  0.000,  5,  1.03000,  -59.1352,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -58.7581,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -59.3672,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98030,  -66.3826,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99876,  -61.6298,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01611,  -58.6332,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95853,  -65.8734,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98926,  -65.9094,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02615,  -60.1346,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -59.6544,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01696,  -60.1932,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94116,  -69.1047,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97553,  -64.2656,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -59.5538,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01004,  -62.8124,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -60.2450,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02082,  -61.4302,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -59.3744,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02239,  -59.5089,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -59.6808,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01911,  -60.8584,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00719,  -58.7536,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00685,  -58.6316,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -59.5104,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99682,  -61.8057,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -96.905,  0.000,  0.000,  5,  1.03000,  -59.7368,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98894,  -63.0366,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -60.1759,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02013,  -59.7913,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01671,  -57.7259,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02594,  -60.2431,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03376,  -57.1830,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -58.6096,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03376,  -57.1830,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03990,  -56.9888,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.7782,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.8479,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03376,  -57.1830,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.8815,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.2124,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03312,  -57.3066,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03063,  -58.8992,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -58.9732,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -59.4161,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -59.5664,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -60.1407,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -59.7913,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -60.3187,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01840,  -60.1539,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -58.6681,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97996,  -64.4815,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01961,  -59.9256,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -97.367,  0.000,  0.000,  5,  1.03000,  -60.0236,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -54.0707,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -55.3905,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01826,  -53.2464,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01784,  -53.1562,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01852,  -53.2818,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03216,  -57.0973,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -59.0289,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.8459,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.8418,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.3295,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93254,  -69.5463,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00072,  -64.2745,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02198,  -59.8857,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -59.2285,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01619,  -60.5815,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -60.3325,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01223,  -60.5657,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99588,  -54.7270,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -59.9986,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -59.4875,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01876,  -55.2218,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01625,  -58.8975,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -67.178,  0.000,  0.000,  5,  1.03000,  -60.0385,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -60.2046,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02982,  -59.2381,  'LEWISVIL',  161.00,  17
5342,  1,  -0.936,  -3.201,  0.000,  0.000,  5,  1.03396,  -59.1951,  'LEWISVIL',  13.800,  17
5343,  1,  -23.115,  -21.451,  0.000,  0.000,  5,  1.03994,  -58.6507,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -60.2184,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98403,  -63.4092,  'HILLSBOR',  161.00,  14
5346,  1,  0.001,  -197.297,  0.000,  0.000,  5,  1.03000,  -59.7547,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98798,  -57.2236,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99872,  -61.1779,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -59.4348,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03016,  -57.4878,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -58.9637,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -59.9260,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -59.3847,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -60.6700,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01487,  -59.2971,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -59.9533,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -59.0391,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -58.4875,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01131,  -60.7096,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -56.7002,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -54.6315,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02248,  -55.7126,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -54.6315,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -54.2992,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02216,  -53.9387,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02158,  -53.8419,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -53.8660,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -54.1229,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02131,  -53.8001,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -58.9268,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02094,  -59.5865,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -60.1110,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -60.3430,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -59.1763,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -59.7152,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02610,  -59.3865,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01979,  -63.4768,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -117.984,  0.000,  0.000,  5,  1.02159,  -62.3437,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -59.9479,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03079,  -57.2252,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02125,  -58.9754,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.3022,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.1723,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -57.3555,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -58.5443,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -103.130,  0.000,  0.000,  5,  1.03000,  -59.9500,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01964,  -60.6286,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01879,  -58.4145,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00910,  -60.1400,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99037,  -65.3108,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96742,  -69.8555,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93780,  -73.8854,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00164,  -61.3765,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03863,  -48.5774,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03431,  -47.8145,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -51.2701,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -49.4939,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -49.4939,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.2322,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -59.3533,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -54.4175,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02083,  -56.2815,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -54.4175,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -54.4175,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -54.4175,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -54.4175,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99531,  -63.6275,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -60.6623,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02290,  -59.6569,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03046,  -60.5590,  'KILLEEN ',  500.00,  13
5411,  1,  0.000,  -93.711,  0.000,  0.000,  5,  1.03000,  -62.5039,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -60.2416,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03090,  -53.0394,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -56.1761,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -52.4051,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -52.3985,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02719,  -52.4752,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -52.5055,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -52.7272,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -58.9706,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -112.254,  0.000,  0.000,  5,  1.03000,  -61.1903,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -22.693,  0.000,  0.000,  5,  1.03000,  -59.4203,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -59.4203,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -59.4203,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -59.8207,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99748,  -63.0013,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01006,  -60.2372,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02823,  -58.9365,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02129,  -60.5434,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01944,  -60.5635,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -59.7115,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01495,  -60.1893,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -59.8591,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02562,  -60.3378,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00746,  -60.0993,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02907,  -59.8335,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93195,  -68.9834,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -59.8427,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01517,  -59.6806,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -83.331,  0.000,  0.000,  5,  1.03000,  -59.9119,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -59.3254,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -59.9150,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -59.8732,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02278,  -55.5746,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01814,  -58.1654,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00504,  -63.8549,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02325,  -59.4059,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03152,  -57.2641,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03063,  -58.6483,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00078,  -62.0707,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03055,  -59.9995,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02146,  -61.2230,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -58.5200,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -60.3080,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00907,  -59.2908,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99683,  -60.6098,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -59.4255,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98246,  -66.2981,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96756,  -70.4725,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94038,  -74.1883,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01347,  -62.3881,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02298,  -59.7856,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -60.0094,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03253,  -57.3429,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -58.7002,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96809,  -67.2756,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02594,  -60.1980,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -60.0244,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02230,  -60.2634,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00983,  -63.3485,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02100,  -58.5553,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03035,  -51.1105,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02432,  -56.1795,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95464,  -66.4650,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -59.4380,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95949,  -67.0971,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -63.0104,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -120.552,  0.000,  0.000,  5,  1.03000,  -59.8585,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03019,  -56.7830,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -58.3490,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -59.7749,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -113.965,  0.000,  0.000,  5,  1.03000,  -60.4036,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02926,  -59.0859,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00361,  -55.9345,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02272,  -58.4402,  'BLOOMING',  161.00,  14
6001,  1,  -0.000,  -79.329,  0.000,  0.000,  6,  1.03000,  -68.8544,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02045,  -69.2202,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03878,  -61.1352,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03339,  -61.8256,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03171,  -63.8192,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.7158,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.0864,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.6800,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.3730,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.6053,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02347,  -67.1081,  'MARION 2',  115.00,  22
6012,  1,  -0.000,  -18.411,  0.000,  0.000,  6,  1.03000,  -65.2258,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01976,  -69.2076,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00886,  -71.5327,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02678,  -69.3048,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02699,  -68.4415,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02026,  -68.3255,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02292,  -66.6325,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02360,  -66.8206,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02344,  -66.9176,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03978,  -63.0598,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03629,  -63.9230,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03118,  -65.2081,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -94.132,  0.000,  0.000,  6,  1.03000,  -67.9635,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.000,  -138.761,  0.000,  0.000,  6,  1.03000,  -69.0010,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02336,  -68.3639,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02617,  -66.1238,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02417,  -66.6446,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00179,  -73.0532,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01706,  -63.2007,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01982,  -64.4901,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02262,  -67.9290,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03525,  -62.7389,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03233,  -64.2858,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02908,  -65.6394,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02659,  -66.3463,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02371,  -67.7450,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03792,  -63.0966,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03093,  -64.8401,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02424,  -66.7129,  'AUSTIN 3',  115.00,  23
6041,  1,  -5.949,  -10.561,  0.000,  0.000,  6,  1.03998,  -63.0354,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.5108,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02518,  -67.7550,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01686,  -69.1542,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03441,  -64.7190,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03094,  -66.5545,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02544,  -68.6091,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03441,  -64.7190,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03441,  -64.7190,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03441,  -64.7190,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -22.646,  0.000,  0.000,  6,  1.03999,  -64.4902,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03441,  -64.7190,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -19.736,  0.000,  0.000,  6,  1.03999,  -64.4539,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -10.312,  0.000,  0.000,  6,  1.03999,  -64.2118,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00353,  -75.9684,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03059,  -63.4151,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03021,  -64.7770,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02959,  -65.5642,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96717,  -82.4032,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02373,  -69.3317,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02566,  -66.7137,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02831,  -61.5065,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02620,  -62.7951,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01839,  -65.7259,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01378,  -66.8816,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03165,  -63.5952,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02939,  -64.9559,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02417,  -67.2833,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.2369,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.7300,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.3111,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.8845,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.1195,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.1230,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -59.9994,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02309,  -61.3850,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02039,  -63.7083,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01708,  -58.9120,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02133,  -59.4946,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01994,  -59.3109,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02891,  -66.3210,  'MARBLE F',  115.00,  23
6082,  1,  -7.274,  -9.323,  0.000,  0.000,  6,  1.03975,  -65.8972,  'MARBLE F',  13.800,  23
6083,  1,  -7.274,  -7.968,  0.000,  0.000,  6,  1.03975,  -65.8700,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02847,  -66.1858,  'ROUND RO',  115.00,  23
6085,  1,  -0.085,  0.000,  0.000,  0.000,  6,  1.02848,  -66.1798,  'ROUND RO',  13.800,  23
6086,  1,  -1.821,  0.000,  0.000,  0.000,  6,  1.02869,  -66.0576,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02847,  -66.1858,  'ROUND RO',  13.800,  23
6088,  1,  -0.644,  0.000,  0.000,  0.000,  6,  1.02848,  -66.1529,  'ROUND RO',  13.800,  23
6089,  1,  -0.844,  0.000,  0.000,  0.000,  6,  1.02857,  -66.1264,  'ROUND RO',  13.800,  23
6090,  1,  -2.471,  0.000,  0.000,  0.000,  6,  1.02851,  -66.0532,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -48.383,  0.000,  0.000,  6,  1.03000,  -68.5566,  'WIMBERLE',  115.00,  23
6092,  1,  -0.000,  -26.984,  0.000,  0.000,  6,  1.03000,  -69.1148,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02062,  -68.3477,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02304,  -68.2234,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02450,  -67.3686,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -65.793,  0.000,  0.000,  6,  1.03000,  -70.8042,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01967,  -68.6509,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02204,  -67.1183,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01594,  -69.2401,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01909,  -69.8103,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02789,  -60.3519,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02880,  -61.2092,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -41.497,  0.000,  0.000,  6,  1.03000,  -64.0612,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02789,  -60.3519,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02789,  -60.3519,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03369,  -60.1694,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03833,  -60.6519,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02728,  -63.6127,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99414,  -68.5782,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.6387,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.5273,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02064,  -70.0228,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02192,  -67.0575,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01742,  -69.3611,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01831,  -68.9540,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00883,  -68.7752,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02994,  -64.0809,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03950,  -63.1731,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03408,  -64.5055,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03210,  -65.6998,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02060,  -69.0636,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99194,  -67.6055,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02383,  -66.6486,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02658,  -66.7339,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01493,  -70.1390,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02266,  -67.0430,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.373,  0.000,  0.000,  6,  0.94477,  -72.6317,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01943,  -69.8268,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96203,  -76.7406,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01909,  -67.4559,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02395,  -68.0810,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01925,  -67.4196,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00612,  -71.9560,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00289,  -69.2702,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01142,  -64.9162,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02882,  -67.2141,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01900,  -67.7711,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01836,  -72.4481,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00989,  -70.1188,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98449,  -69.9232,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03185,  -63.3492,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02968,  -65.2209,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02948,  -67.0056,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03185,  -63.3492,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.8537,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.9459,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.4354,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.2804,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.7949,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02754,  -68.8375,  'SAN ANTO',  115.00,  26
6151,  1,  0.000,  -83.627,  0.000,  0.000,  6,  1.02242,  -70.5329,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02941,  -66.9526,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02463,  -67.6723,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01318,  -68.3224,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01716,  -69.7734,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02495,  -66.4441,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02026,  -70.8756,  'BOERNE 1',  115.00,  26
6158,  1,  -0.002,  -45.911,  0.000,  0.000,  6,  1.03000,  -68.3082,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02045,  -68.6406,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02199,  -66.8907,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03068,  -62.8682,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02971,  -64.7478,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02603,  -66.6128,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.2389,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.1667,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.5727,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.3169,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02021,  -69.2076,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03456,  -64.0658,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02979,  -66.2586,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02259,  -67.8706,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01657,  -63.7578,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01754,  -65.1910,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -68.7875,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02122,  -67.1368,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02209,  -67.5191,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.000,  -79.226,  0.000,  0.000,  6,  1.03000,  -66.8404,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02143,  -68.7135,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01682,  -69.5389,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01605,  -70.0701,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02090,  -67.7315,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02125,  -69.1532,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00461,  -66.7181,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02238,  -67.2249,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02033,  -67.4130,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02593,  -66.4733,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02440,  -66.7579,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01311,  -61.6318,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00311,  -65.1278,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01247,  -71.4565,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02109,  -68.2478,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02386,  -63.8966,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01420,  -66.2109,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01870,  -67.7749,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99824,  -66.7814,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02403,  -69.2842,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03183,  -64.5884,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02896,  -66.8666,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02832,  -67.9212,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01454,  -69.3488,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02245,  -69.2701,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01809,  -69.5049,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02020,  -69.0416,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01679,  -69.2583,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02706,  -66.1669,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99437,  -68.2187,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -42.862,  0.000,  0.000,  6,  1.03000,  -67.7497,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02728,  -67.0985,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00457,  -70.8032,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04093,  -62.2853,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03649,  -63.6667,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02930,  -66.2991,  'MARBLE F',  115.00,  23
6213,  1,  -19.818,  2.576,  0.000,  0.000,  6,  1.03992,  -61.8147,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.3866,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04036,  -62.0537,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.7649,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02042,  -67.8774,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01612,  -67.4963,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02374,  -67.2829,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02149,  -68.3527,  'SAN ANTO',  115.00,  22
6221,  1,  -0.000,  -73.092,  0.000,  0.000,  6,  1.03000,  -72.2888,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02979,  -65.0552,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02783,  -65.9520,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02297,  -67.2954,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01491,  -69.3470,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98896,  -78.1049,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02655,  -66.3463,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02899,  -63.7173,  'SAN MARC',  500.00,  22
6229,  1,  -0.000,  -52.921,  0.000,  0.000,  6,  1.03000,  -65.1573,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02384,  -66.8227,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01080,  -68.3833,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02421,  -66.4792,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02089,  -66.9979,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03238,  -64.9824,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03098,  -65.9463,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02649,  -67.7318,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93518,  -73.9853,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02528,  -66.5681,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03621,  -63.1065,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03084,  -65.4449,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02547,  -67.1897,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03621,  -63.1065,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.0176,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.6051,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.8386,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.4563,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.6197,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.1199,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.6792,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01807,  -69.1670,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02224,  -68.9229,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01524,  -67.8801,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01464,  -69.0382,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03605,  -62.6465,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03380,  -63.6602,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02583,  -66.0869,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03370,  -62.2881,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03162,  -61.9602,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03605,  -62.6465,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03329,  -62.2154,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -69.2743,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02404,  -65.8533,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02311,  -66.7114,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02307,  -68.3510,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02244,  -65.5652,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.501,  -1.719,  0.000,  0.000,  6,  1.02468,  -65.5417,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.802,  -2.727,  0.000,  0.000,  6,  1.02599,  -65.5276,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.501,  -1.719,  0.000,  0.000,  6,  1.02468,  -65.5417,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.802,  -2.727,  0.000,  0.000,  6,  1.02599,  -65.5276,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.005,  -6.817,  0.000,  0.000,  6,  1.03128,  -65.4717,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.225,  -4.090,  0.000,  0.000,  6,  1.02801,  -65.4797,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.802,  -2.727,  0.000,  0.000,  6,  1.02599,  -65.5276,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.802,  -2.727,  0.000,  0.000,  6,  1.02599,  -65.5276,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.936,  -3.201,  0.000,  0.000,  6,  1.02661,  -65.5215,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01835,  -68.9144,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01823,  -70.4126,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02808,  -65.4368,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02401,  -66.5454,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02900,  -64.9766,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02426,  -67.0268,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02175,  -68.9762,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -67.5136,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02226,  -69.4249,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02136,  -68.5287,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02634,  -70.1152,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -107.401,  0.000,  0.000,  6,  1.03000,  -72.9056,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02668,  -66.8860,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01800,  -68.8584,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01843,  -67.3893,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02979,  -66.7321,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02179,  -69.0389,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03665,  -62.2835,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03224,  -64.0676,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02638,  -66.1045,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03475,  -61.9854,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03502,  -62.0289,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03212,  -61.5892,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02903,  -63.4278,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03042,  -64.6166,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03014,  -65.3549,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02903,  -63.4278,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02332,  -62.5508,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -63.1316,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02427,  -62.6916,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02330,  -62.5391,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02526,  -66.5375,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01656,  -69.0681,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02249,  -68.5753,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99384,  -72.7359,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02614,  -68.0688,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01194,  -66.7925,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02899,  -67.6691,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02282,  -67.2734,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02324,  -68.7827,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03505,  -63.8437,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02920,  -62.3421,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -63.3775,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02420,  -64.6071,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02247,  -65.5014,  'GEORGETO',  115.00,  23
6320,  1,  -0.000,  -118.968,  0.000,  0.000,  6,  1.03000,  -68.1247,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02549,  -67.1280,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02454,  -68.9784,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01707,  -69.0333,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02279,  -68.3816,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94448,  -72.9589,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01306,  -67.0027,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00481,  -67.7712,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99118,  -75.0176,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00647,  -71.0651,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02473,  -67.0125,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -112.761,  0.000,  0.000,  6,  1.03000,  -67.1155,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01871,  -69.2059,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03155,  -64.7294,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02974,  -66.3652,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02545,  -67.6371,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95520,  -78.2799,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02718,  -68.4618,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94723,  -72.1351,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01772,  -67.1019,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02195,  -70.1119,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01759,  -67.4554,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03492,  -62.8695,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03251,  -64.5038,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03056,  -65.4940,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02144,  -67.1909,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01619,  -71.3704,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.1044,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03605,  -64.0388,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02772,  -66.1465,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02384,  -68.7052,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -66.3566,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03170,  -64.8368,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02874,  -65.8347,  'ROUND RO',  115.00,  23
6356,  1,  -0.000,  -114.456,  0.000,  0.000,  6,  1.03000,  -69.0647,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99057,  -78.4531,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -77.174,  0.000,  0.000,  6,  1.03000,  -68.2074,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03515,  -63.8182,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01984,  -64.0668,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00439,  -61.2229,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03642,  -59.2671,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02992,  -61.5847,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02688,  -64.1997,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0173,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5566,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1972,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1426,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0148,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00771,  -68.1913,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02669,  -67.8903,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00219,  -66.0217,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01442,  -67.4798,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01358,  -66.5389,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01358,  -66.5389,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02145,  -64.9302,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01741,  -67.0170,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02087,  -58.0559,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01716,  -60.4323,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01931,  -62.3393,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02087,  -58.0559,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02087,  -58.0559,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02087,  -58.0559,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02087,  -58.0559,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02087,  -58.0559,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02304,  -64.6892,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01611,  -67.0514,  'SPRING 1',  115.00,  5
7028,  1,  -0.026,  -204.049,  0.000,  0.000,  7,  1.02000,  -66.6486,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01041,  -59.1415,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01250,  -64.0968,  'PORT LAV',  115.00,  6
7031,  1,  -12.996,  0.000,  0.000,  0.000,  7,  1.01194,  -58.1947,  'PORT LAV',  13.800,  6
7032,  1,  -3.350,  0.000,  0.000,  0.000,  7,  1.01083,  -58.8972,  'PORT LAV',  13.800,  6
7033,  1,  -3.350,  0.000,  0.000,  0.000,  7,  1.01083,  -58.8972,  'PORT LAV',  13.800,  6
7034,  1,  -1.965,  0.000,  0.000,  0.000,  7,  1.01066,  -58.9982,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02801,  -64.3221,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02173,  -65.8566,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03191,  -61.7738,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02327,  -62.8476,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01916,  -65.4570,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02961,  -62.0408,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02360,  -64.3293,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01847,  -57.3112,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01764,  -59.3461,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00607,  -60.9259,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.7184,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02693,  -57.0394,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03124,  -62.0561,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02471,  -63.3525,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02180,  -66.1645,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01247,  -67.8677,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01707,  -67.1150,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01531,  -66.0629,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02193,  -63.3958,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00999,  -67.1997,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01761,  -65.8123,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02467,  -64.4667,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01501,  -66.9911,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00290,  -53.9611,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00793,  -55.7656,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01678,  -58.1187,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.4768,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00012,  -53.5181,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.4824,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00058,  -53.5956,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00039,  -53.5583,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00018,  -53.5281,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00557,  -68.1157,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00490,  -58.6181,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00366,  -61.5227,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01519,  -65.4880,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98665,  -57.1136,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02086,  -64.4247,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02711,  -62.1923,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02434,  -63.6884,  'GALVESTO',  115.00,  2
7075,  1,  -0.005,  -218.756,  0.000,  0.000,  7,  1.03000,  -64.8626,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03814,  -58.7109,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03517,  -60.1435,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02797,  -63.0123,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5334,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2014,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1878,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5026,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02756,  -61.6596,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02199,  -63.6565,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01209,  -63.8909,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01398,  -66.2131,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01747,  -65.1307,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99823,  -66.8568,  'RICHMOND',  115.00,  3
7089,  1,  -0.124,  -246.340,  0.000,  0.000,  7,  1.03000,  -67.5843,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01387,  -67.5581,  'PINEHURS',  115.00,  5
7091,  1,  -0.004,  -169.710,  0.000,  0.000,  7,  1.03000,  -67.3166,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01306,  -66.6802,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00942,  -67.0764,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02299,  -67.6002,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97272,  -45.7828,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98542,  -49.0714,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98897,  -50.6386,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -36.9914,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01476,  -65.9104,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01739,  -66.2065,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00982,  -67.5237,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01492,  -66.0852,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03636,  -58.7185,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02986,  -61.2446,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02756,  -63.7896,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4341,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03636,  -58.7185,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03636,  -58.7185,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5751,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5469,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0110,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3493,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0581,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0578,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00062,  -66.4359,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01551,  -66.8590,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00978,  -67.4147,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01511,  -65.8451,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00804,  -67.6119,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00804,  -67.6119,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00804,  -67.6119,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98458,  -56.5936,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01270,  -66.6796,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03392,  -59.2338,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02357,  -62.4773,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02070,  -64.1125,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02102,  -65.9071,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01877,  -60.2997,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03471,  -58.6220,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02864,  -61.4575,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02070,  -63.9167,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03471,  -58.6220,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03183,  -57.7536,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03104,  -57.5304,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03064,  -57.4217,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03068,  -57.3757,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03196,  -57.5946,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03471,  -58.6220,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03471,  -58.6220,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03471,  -58.6220,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03471,  -58.6220,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01508,  -67.9680,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01606,  -65.5291,  'HOUSTON ',  115.00,  4
7145,  1,  -0.006,  -156.979,  0.000,  0.000,  7,  1.03000,  -68.0829,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.0829,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01639,  -66.3232,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01190,  -67.4899,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00115,  -60.0191,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03210,  -64.2002,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02835,  -66.1191,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01428,  -66.4019,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97901,  -53.3314,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01975,  -67.4301,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00971,  -66.6119,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02241,  -64.4595,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01798,  -66.3981,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00830,  -67.2493,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03441,  -61.9647,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -63.3612,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02219,  -65.4170,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.6856,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.5290,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.6488,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.6809,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.4550,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3439,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03441,  -61.9647,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03441,  -61.9647,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2974,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02594,  -62.3119,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02603,  -63.6280,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00732,  -67.7358,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01408,  -65.2370,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03388,  -62.4400,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02579,  -63.9680,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -66.9396,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01011,  -67.6869,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01033,  -65.8937,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01344,  -66.9065,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01043,  -67.6530,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00411,  -66.6597,  'PATTISON',  115.00,  3
7183,  1,  -0.031,  -232.089,  0.000,  0.000,  7,  1.03000,  -67.3585,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02860,  -60.8230,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02314,  -62.2691,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02662,  -59.3324,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02297,  -62.1801,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01846,  -65.2900,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02662,  -59.3324,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02662,  -59.3324,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02662,  -59.3324,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02662,  -59.3324,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02662,  -59.3324,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.2402,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.0666,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.6526,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.8964,  'HOUSTON ',  13.800,  3
7198,  1,  -0.007,  -112.995,  0.000,  0.000,  7,  1.03000,  -67.1382,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03302,  -61.8835,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02626,  -64.2919,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02335,  -66.5958,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00845,  -68.2003,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99892,  -61.9084,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03791,  -58.5897,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03391,  -60.3508,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03091,  -62.7468,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03791,  -58.5897,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4668,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8125,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3895,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7270,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1861,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01862,  -64.6827,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01179,  -66.2359,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01453,  -67.1731,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01124,  -66.9155,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01483,  -66.9823,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01292,  -67.8230,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00940,  -63.9275,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01073,  -66.8982,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01075,  -66.7198,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01316,  -66.2577,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01623,  -66.6733,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01078,  -67.0572,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00911,  -67.8988,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -66.6288,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03476,  -61.1900,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02434,  -63.4325,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02095,  -64.9216,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01836,  -65.3082,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01806,  -64.6429,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02709,  -64.0915,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00826,  -68.3249,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01579,  -67.7193,  'PORTER 0',  115.00,  5
7235,  1,  -0.086,  -114.972,  0.000,  0.000,  7,  1.03000,  -68.1689,  'CYPRESS ',  115.00,  3
7236,  1,  -0.008,  -118.971,  0.000,  0.000,  7,  1.03000,  -67.6859,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00172,  -65.5679,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -56.549,  0.000,  0.000,  7,  1.03000,  -65.5623,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01487,  -65.0787,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01480,  -66.9405,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01045,  -67.2844,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -67.2271,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01752,  -66.4165,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01110,  -65.3301,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01482,  -67.9222,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00599,  -67.9664,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99958,  -62.2882,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00803,  -67.4018,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01242,  -66.8696,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01930,  -66.3594,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01308,  -68.2884,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02188,  -60.4749,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01379,  -62.5274,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02602,  -67.1189,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01701,  -65.6796,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01263,  -66.3925,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01251,  -65.5501,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01387,  -66.3450,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01885,  -66.2436,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02028,  -65.1730,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99867,  -53.2962,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.568,  0.000,  0.000,  7,  1.01148,  -55.1505,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -58.8338,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03109,  -60.5076,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02211,  -63.6724,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03218,  -57.9241,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -58.8338,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -58.8338,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -58.8338,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03233,  -58.1531,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01021,  -67.3557,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01352,  -66.0518,  'HOUSTON ',  115.00,  3
7273,  1,  -0.002,  -102.301,  0.000,  0.000,  7,  1.03000,  -64.5113,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01351,  -62.2715,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01319,  -63.6084,  'VICTORIA',  115.00,  6
7276,  1,  -0.018,  -350.901,  0.000,  0.000,  7,  1.03000,  -67.2973,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -49.622,  0.000,  0.000,  7,  1.03000,  -62.4639,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02848,  -61.8080,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02483,  -63.6661,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02848,  -61.8080,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02848,  -61.8080,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03217,  -60.8031,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02008,  -63.7578,  'BAYTOWN ',  115.00,  4
7284,  1,  -3.350,  0.000,  0.000,  0.000,  7,  1.03258,  -60.5690,  'BAYTOWN ',  13.200,  4
7285,  1,  -9.477,  0.000,  0.000,  0.000,  7,  1.03226,  -60.3466,  'BAYTOWN ',  13.200,  4
7286,  1,  -9.477,  0.000,  0.000,  0.000,  7,  1.03329,  -60.1412,  'BAYTOWN ',  13.200,  4
7287,  1,  -9.477,  0.000,  0.000,  0.000,  7,  1.03329,  -60.1412,  'BAYTOWN ',  13.200,  4
7288,  1,  -9.477,  0.000,  0.000,  0.000,  7,  1.03329,  -60.1412,  'BAYTOWN ',  13.200,  4
7289,  1,  -18.958,  0.000,  0.000,  0.000,  7,  1.03237,  -60.0810,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01076,  -67.7952,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00497,  -67.9172,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01957,  -66.0666,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01906,  -64.2816,  'SANTA FE',  115.00,  2
7294,  1,  -0.000,  -8.163,  0.000,  0.000,  7,  1.03000,  -63.4747,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01229,  -67.2282,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00715,  -67.7418,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00951,  -66.6178,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01247,  -67.2965,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00067,  -64.4202,  'EAGLE LA',  115.00,  1
7300,  1,  -0.003,  -100.995,  0.000,  0.000,  7,  1.03000,  -68.0661,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01157,  -65.6773,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00150,  -57.9489,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01394,  -60.7594,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99458,  -53.4955,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00635,  -57.7869,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00735,  -61.2984,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99458,  -53.4955,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99458,  -53.4955,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99458,  -53.4955,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99458,  -53.4955,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00614,  -53.1170,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02480,  -59.7247,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01096,  -61.9994,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99724,  -67.3128,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02191,  -67.0441,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01113,  -66.1443,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -64.7011,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01035,  -66.3258,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01232,  -67.0926,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03531,  -58.7281,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02918,  -59.5213,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02339,  -61.8068,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03256,  -58.2983,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03151,  -58.1479,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03148,  -58.1451,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03347,  -58.4443,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00976,  -58.8293,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00771,  -59.9723,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00976,  -58.8293,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01233,  -66.8217,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03474,  -59.9755,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02807,  -61.5879,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01901,  -64.8384,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03474,  -59.9755,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3070,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01656,  -65.7766,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00535,  -63.5427,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01330,  -66.3123,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00079,  -61.3972,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00231,  -67.2667,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01270,  -58.1923,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01983,  -62.4733,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00389,  -65.5262,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00849,  -67.6612,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01460,  -65.9891,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03616,  -58.4837,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03006,  -60.4374,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02515,  -62.5947,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8103,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8698,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3436,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4992,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1740,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7533,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7467,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8239,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03616,  -58.4837,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0079,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8575,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4351,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0823,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00984,  -67.1790,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01623,  -64.4785,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00112,  -65.5554,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01633,  -66.7873,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03606,  -59.4666,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02959,  -61.7777,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02325,  -64.4693,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.9151,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7652,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8871,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.9288,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2658,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0336,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9361,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0545,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3949,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1193,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2222,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01879,  -62.5995,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01582,  -67.2252,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01165,  -66.5548,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01580,  -63.9958,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00997,  -66.9638,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01251,  -67.5683,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01157,  -66.9270,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00979,  -67.3482,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01686,  -67.4625,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.7273,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03327,  -63.9347,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02565,  -65.2786,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02265,  -64.7552,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00267,  -61.7068,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01113,  -66.6316,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01630,  -67.3319,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01043,  -66.7282,  'HOUSTON ',  115.00,  3
7397,  1,  -0.008,  -80.118,  0.000,  0.000,  7,  1.03000,  -66.6577,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01873,  -65.2765,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01583,  -66.0777,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03433,  -59.7228,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02933,  -61.3155,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02466,  -64.0284,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01808,  -65.1122,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01006,  -67.7815,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02400,  -64.0727,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00926,  -55.0912,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00809,  -56.0930,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99442,  -58.5049,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02108,  -63.0707,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -66.1015,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01482,  -67.6184,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01245,  -63.4599,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00586,  -62.8571,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01742,  -57.2570,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01273,  -58.8161,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01152,  -60.2290,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01810,  -66.7208,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01815,  -66.4568,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01872,  -64.4531,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02405,  -64.6241,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01534,  -67.2416,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0132,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03070,  -61.2051,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02079,  -63.8256,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00952,  -67.7731,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99212,  -60.1677,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00891,  -67.8244,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2869,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02622,  -59.0691,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01258,  -61.7154,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01820,  -66.5689,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02011,  -67.4310,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02104,  -64.7214,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02375,  -64.4544,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -27.572,  0.000,  0.000,  8,  1.03000,  -66.2029,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02995,  -63.4290,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -29.560,  0.000,  0.000,  8,  1.03000,  -63.9823,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -25.082,  0.000,  0.000,  8,  1.03000,  -62.5648,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02372,  -63.0422,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01452,  -64.5923,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01564,  -68.0872,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01600,  -63.4664,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02219,  -59.7414,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02733,  -66.7173,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -44.894,  0.000,  0.000,  8,  1.03000,  -65.0858,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01580,  -67.8306,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02240,  -65.5986,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -36.455,  0.000,  0.000,  8,  1.03000,  -68.0197,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02061,  -63.1760,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03037,  -60.8843,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -54.518,  0.000,  0.000,  8,  1.03000,  -63.2438,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01538,  -64.3292,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03041,  -63.1336,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -6.446,  0.000,  0.000,  8,  1.03000,  -64.6078,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02760,  -64.5751,  'LUFKIN 1',  115.00,  8
8024,  1,  -14.738,  0.000,  0.000,  0.000,  8,  1.02929,  -63.5372,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -25.345,  0.000,  0.000,  8,  1.03000,  -63.9458,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01594,  -65.4341,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02745,  -63.0188,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01737,  -65.1265,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01326,  -64.8162,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03982,  -62.8389,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03755,  -63.5137,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03209,  -65.7560,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.0294,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.1963,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.2654,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.2359,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01719,  -67.7526,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02430,  -59.7878,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02193,  -64.9441,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01601,  -63.0877,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -23.059,  0.000,  0.000,  8,  1.03000,  -64.9889,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01728,  -66.3581,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02420,  -56.1860,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02615,  -57.2374,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02603,  -58.9301,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02170,  -55.8000,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02212,  -55.8561,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.4540,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02259,  -55.9283,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02091,  -55.6660,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02270,  -55.9492,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02605,  -63.7849,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01449,  -64.0032,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01440,  -64.0253,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03134,  -62.3238,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02791,  -64.2210,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02996,  -56.3211,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02959,  -57.5156,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02774,  -58.7925,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02314,  -55.3702,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02173,  -55.1708,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03354,  -60.2576,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02110,  -66.1507,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02599,  -59.1583,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01860,  -62.4374,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02423,  -59.3055,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01478,  -55.8030,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02385,  -57.9154,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02392,  -60.0133,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -53.5187,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -54.1169,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01524,  -61.5627,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01802,  -64.5001,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03464,  -52.9403,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03615,  -55.3762,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03637,  -58.2584,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.5726,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.4977,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03084,  -51.8176,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03021,  -51.6467,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01915,  -64.4943,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03639,  -58.1926,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02572,  -58.9530,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99074,  -64.1735,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99358,  -64.1558,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00113,  -64.1052,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.9231,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.3491,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02719,  -63.9251,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02315,  -65.6440,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -10.224,  0.000,  0.000,  8,  1.03000,  -60.5211,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01765,  -64.7253,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02841,  -57.9730,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01953,  -65.6250,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01228,  -67.3611,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01743,  -63.3530,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03515,  -58.3325,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03370,  -60.3576,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03565,  -56.3525,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02693,  -63.8652,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02065,  -65.8700,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96840,  -70.1265,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01811,  -61.8475,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02097,  -68.1387,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02994,  -56.5063,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02337,  -58.4503,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -2.245,  0.000,  0.000,  8,  1.03000,  -58.9958,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01794,  -64.5535,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01434,  -62.7900,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -16.858,  0.000,  0.000,  8,  1.03000,  -61.6571,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02385,  -65.5315,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03797,  -57.4150,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03676,  -58.2714,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03481,  -59.6438,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03797,  -57.4150,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.6900,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.7911,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01717,  -67.4598,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03420,  -59.7413,  'HENDERSO',  115.00,  8
8120,  1,  -0.000,  -42.756,  0.000,  0.000,  8,  1.03000,  -68.0718,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02853,  -62.4970,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02540,  -68.4085,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01643,  -62.5632,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02685,  -60.3097,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -27.952,  0.000,  0.000,  8,  1.03000,  -66.5419,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03393,  -55.0311,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03400,  -55.6328,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03457,  -56.8210,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03023,  -54.5090,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.7318,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.3659,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01390,  -62.7658,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03180,  -60.2941,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02969,  -61.9140,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02757,  -63.6804,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02470,  -63.6663,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02162,  -65.3360,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -31.086,  0.000,  0.000,  8,  1.03000,  -64.3844,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01747,  -66.0255,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01246,  -67.5439,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02563,  -68.2296,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02265,  -59.1595,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02886,  -67.1842,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02296,  -60.1033,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02566,  -62.0123,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01412,  -65.6627,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -58.4295,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02337,  -60.0467,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01888,  -62.2780,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02335,  -65.3909,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -23.051,  0.000,  0.000,  8,  1.03000,  -66.1415,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02827,  -67.5113,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01535,  -64.3336,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02117,  -64.5743,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03226,  -58.3859,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01862,  -63.2569,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98428,  -68.2791,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03687,  -63.5466,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -26.127,  0.000,  0.000,  8,  1.03000,  -64.7166,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02820,  -66.6179,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.326,  5.157,  0.000,  0.000,  1,  1.00886,  -44.0213,  'ODESSA 2',  11.500,  9
11002,  1,  11.571,  3.264,  0.000,  0.000,  1,  1.02358,  -43.0623,  'PRESIDIO',  11.500,  9
11007,  1,  5.297,  1.498,  0.000,  0.000,  1,  1.02731,  -42.7948,  'VAN HORN',  11.500,  9
11012,  1,  1.793,  0.508,  0.000,  0.000,  1,  1.02345,  -47.9497,  'SANDERSO',  11.500,  9
11013,  1,  25.090,  7.042,  0.000,  0.000,  1,  1.01013,  -39.6356,  'MONAHANS',  11.500,  9
11014,  1,  1.864,  0.528,  0.000,  0.000,  1,  1.01532,  -37.3774,  'GRANDFAL',  11.500,  9
11015,  1,  5.639,  1.595,  0.000,  0.000,  1,  1.03063,  -43.0115,  'MARFA 0S',  11.500,  9
11016,  1,  2.487,  0.704,  0.000,  0.000,  1,  1.02494,  -35.3284,  'GARDEN C',  11.500,  9
11017,  1,  16.426,  4.625,  0.000,  0.000,  1,  1.00085,  -43.6062,  'ODESSA 4',  11.500,  9
11018,  1,  0.057,  0.016,  0.000,  0.000,  1,  0.99970,  -44.1152,  'NOTREES ',  11.500,  9
11019,  1,  45.973,  12.810,  0.000,  0.000,  1,  1.02630,  -43.7275,  'MIDLAND ',  11.500,  9
11024,  1,  55.000,  15.258,  0.000,  0.000,  1,  1.00000,  -44.5062,  'ODESSA 6',  11.500,  9
11027,  1,  61.881,  17.144,  0.000,  0.000,  1,  1.02736,  -42.8736,  'MIDLAND ',  11.500,  9
11028,  1,  7.436,  2.101,  0.000,  0.000,  1,  1.02609,  -33.5412,  'COAHOMA ',  11.500,  9
11029,  1,  78.136,  21.506,  0.000,  0.000,  1,  1.01798,  -43.6070,  'MIDLAND ',  11.500,  9
11030,  1,  12.497,  3.525,  0.000,  0.000,  1,  1.02409,  -39.1473,  'ALPINE 0',  11.500,  9
11031,  1,  5.075,  1.435,  0.000,  0.000,  1,  1.02064,  -41.6181,  'FORT DAV',  11.500,  9
11036,  1,  9.604,  2.711,  0.000,  0.000,  1,  0.99815,  -36.8006,  'CRANE 0S',  11.500,  9
11037,  1,  87.984,  24.095,  0.000,  0.000,  1,  0.99857,  -44.3650,  'ODESSA 5',  11.500,  9
11040,  1,  33.326,  9.325,  0.000,  0.000,  1,  1.00884,  -44.7361,  'ANDREWS ',  11.500,  9
11044,  1,  8.912,  2.516,  0.000,  0.000,  1,  1.02209,  -44.1888,  'BIG LAKE',  11.500,  9
11045,  1,  70.138,  19.355,  0.000,  0.000,  1,  1.01011,  -44.5780,  'MIDLAND ',  11.500,  9
11046,  1,  9.463,  2.672,  0.000,  0.000,  1,  1.02731,  -44.4043,  'OZONA 0S',  11.500,  9
11054,  1,  13.138,  3.704,  0.000,  0.000,  1,  1.01573,  -38.4418,  'STANTON ',  11.500,  9
11055,  1,  3.819,  1.080,  0.000,  0.000,  1,  1.01575,  -34.3619,  'ODONNELL',  11.500,  9
11058,  1,  10.256,  2.896,  0.000,  0.000,  1,  1.02354,  -37.8617,  'IRAAN 3 ',  11.500,  9
11064,  1,  89.119,  24.405,  0.000,  0.000,  1,  1.00473,  -44.7796,  'ODESSA 3',  11.500,  9
11067,  1,  49.301,  13.712,  0.000,  0.000,  1,  1.00876,  -33.6045,  'BIG SPRI',  11.500,  9
11068,  1,  45.260,  12.601,  0.000,  0.000,  1,  0.99572,  -37.5333,  'MIDLAND ',  11.500,  9
11071,  1,  83.100,  22.823,  0.000,  0.000,  1,  1.01345,  -43.2951,  'ODESSA 1',  11.500,  9
11083,  1,  29.998,  8.407,  0.000,  0.000,  1,  1.02212,  -36.7098,  'FORT STO',  11.500,  9
11085,  1,  15.042,  4.238,  0.000,  0.000,  1,  1.01077,  -40.2011,  'KERMIT 0',  11.500,  9
11086,  1,  34.985,  9.786,  0.000,  0.000,  1,  1.02042,  -41.8909,  'PECOS 0S',  11.500,  9
11087,  1,  0.815,  0.231,  0.000,  0.000,  1,  1.02730,  -41.0210,  'SHEFFIEL',  11.500,  9
11089,  1,  23.250,  6.530,  0.000,  0.000,  1,  1.00415,  -36.7670,  'LAMESA 0',  11.500,  9
11091,  1,  8.041,  2.272,  0.000,  0.000,  1,  1.03813,  -40.0704,  'RALLS 2 ',  16.100,  9
12001,  1,  28.174,  7.901,  0.000,  0.000,  2,  1.01896,  -57.4383,  'PARIS 3 ',  16.100,  11
12007,  1,  4.906,  1.388,  0.000,  0.000,  2,  1.02208,  -56.9345,  'HONEY GR',  16.100,  11
12008,  1,  8.080,  2.283,  0.000,  0.000,  2,  1.02649,  -39.8482,  'MEMPHIS ',  16.100,  10
12009,  1,  32.571,  9.120,  0.000,  0.000,  2,  1.02734,  -50.0409,  'IOWA PAR',  16.100,  11
12010,  1,  47.452,  13.216,  0.000,  0.000,  2,  1.02735,  -45.5846,  'VERNON 2',  16.100,  10
12014,  1,  24.718,  6.942,  0.000,  0.000,  2,  1.02618,  -40.9339,  'CHILDRES',  16.100,  10
12015,  1,  3.118,  0.883,  0.000,  0.000,  2,  1.01893,  -58.7613,  'FORESTBU',  16.100,  11
12016,  1,  35.201,  9.847,  0.000,  0.000,  2,  1.02285,  -59.6040,  'SHERMAN ',  16.100,  11
12020,  1,  23.964,  6.729,  0.000,  0.000,  2,  1.00935,  -49.4740,  'WICHITA ',  16.100,  11
12022,  1,  5.290,  1.496,  0.000,  0.000,  2,  1.02377,  -56.5730,  'PARIS 2 ',  16.100,  11
12025,  1,  32.894,  9.205,  0.000,  0.000,  2,  1.00699,  -49.1259,  'WICHITA ',  16.100,  11
12026,  1,  20.395,  5.736,  0.000,  0.000,  2,  1.03769,  -37.1270,  'WHEELER ',  16.100,  10
12027,  1,  1.964,  0.556,  0.000,  0.000,  2,  1.01876,  -57.8024,  'DEPORT 0',  16.100,  11
12028,  1,  9.418,  2.659,  0.000,  0.000,  2,  1.01113,  -50.9053,  'WICHITA ',  16.100,  11
12029,  1,  3.059,  0.866,  0.000,  0.000,  2,  1.03245,  -40.7810,  'SILVERTO',  16.100,  10
12030,  1,  21.617,  6.075,  0.000,  0.000,  2,  1.01159,  -59.0675,  'BONHAM 0',  16.100,  11
12031,  1,  3.780,  1.070,  0.000,  0.000,  2,  1.03712,  -40.9113,  'MATADOR ',  16.100,  10
12032,  1,  1.737,  0.492,  0.000,  0.000,  2,  1.02332,  -56.6344,  'ARTHUR C',  16.100,  11
12033,  1,  4.983,  1.409,  0.000,  0.000,  2,  1.00334,  -60.5792,  'LEONARD ',  16.100,  11
12034,  1,  2.617,  0.741,  0.000,  0.000,  2,  1.02475,  -59.2846,  'GORDONVI',  16.100,  11
12035,  1,  4.024,  1.139,  0.000,  0.000,  2,  1.03168,  -42.2742,  'KNOX CIT',  16.100,  10
12036,  1,  33.181,  9.286,  0.000,  0.000,  2,  1.01092,  -49.3532,  'WICHITA ',  16.100,  11
12037,  1,  2.124,  0.601,  0.000,  0.000,  2,  1.02560,  -58.6092,  'LINDSAY ',  16.100,  11
12038,  1,  1.168,  0.331,  0.000,  0.000,  2,  1.02286,  -57.3270,  'ECTOR 0S',  16.100,  11
12039,  1,  3.117,  0.882,  0.000,  0.000,  2,  1.00622,  -58.3486,  'SUNSET 0',  16.100,  11
12040,  1,  9.320,  2.632,  0.000,  0.000,  2,  1.02346,  -57.0515,  'CLARKSVI',  16.100,  11
12043,  1,  2.167,  0.613,  0.000,  0.000,  2,  1.02393,  -59.4307,  'SADLER 0',  16.100,  11
12044,  1,  13.316,  3.755,  0.000,  0.000,  2,  1.02562,  -58.2974,  'WHITESBO',  16.100,  11
12045,  1,  17.824,  5.017,  0.000,  0.000,  2,  1.00930,  -49.8089,  'SHEPPARD',  16.100,  11
12046,  1,  10.944,  3.088,  0.000,  0.000,  2,  1.02571,  -59.1003,  'POTTSBOR',  16.100,  11
12047,  1,  7.107,  2.009,  0.000,  0.000,  2,  1.02571,  -57.0948,  'BELLS 0S',  16.100,  11
12048,  1,  4.258,  1.204,  0.000,  0.000,  2,  1.03804,  -41.5828,  'CROSBYTO',  16.100,  10
12049,  1,  6.341,  1.793,  0.000,  0.000,  2,  1.02449,  -47.8514,  'ELECTRA ',  16.100,  10
12050,  1,  2.194,  0.621,  0.000,  0.000,  2,  1.00402,  -60.2216,  'PATTONVI',  16.100,  11
12051,  1,  16.080,  4.528,  0.000,  0.000,  2,  1.00931,  -54.6545,  'HENRIETT',  16.100,  11
12052,  1,  27.163,  7.621,  0.000,  0.000,  2,  1.02697,  -38.5682,  'PANHANDL',  16.100,  10
12053,  1,  17.629,  4.962,  0.000,  0.000,  2,  1.00886,  -57.3225,  'BOWIE 0S',  16.100,  11
12055,  1,  24.798,  6.961,  0.000,  0.000,  2,  1.00990,  -48.9276,  'WICHITA ',  16.100,  11
12060,  1,  1.791,  0.507,  0.000,  0.000,  2,  1.00575,  -59.3284,  'ROXTON 0',  16.100,  11
12063,  1,  34.229,  9.579,  0.000,  0.000,  2,  1.02734,  -58.7947,  'DENISON ',  16.100,  11
12064,  1,  4.751,  1.344,  0.000,  0.000,  2,  1.01486,  -57.8988,  'SUMNER 0',  16.100,  11
12065,  1,  66.869,  18.491,  0.000,  0.000,  2,  1.02737,  -59.2196,  'GAINESVI',  16.100,  11
12066,  1,  6.365,  1.799,  0.000,  0.000,  2,  1.03078,  -40.5519,  'ASPERMON',  16.100,  10
12067,  1,  35.625,  9.959,  0.000,  0.000,  2,  1.00527,  -49.1590,  'WICHITA ',  16.100,  11
12068,  1,  4.793,  1.356,  0.000,  0.000,  2,  1.00688,  -48.2044,  'WINDTHOR',  16.100,  11
12069,  1,  9.992,  2.821,  0.000,  0.000,  2,  1.02731,  -59.1862,  'HOWE 0SE',  16.100,  11
12072,  1,  4.649,  1.315,  0.000,  0.000,  2,  1.02673,  -58.1744,  'COLLINSV',  16.100,  11
12079,  1,  3.742,  1.059,  0.000,  0.000,  2,  1.03294,  -44.0588,  'PADUCAH ',  16.100,  10
12080,  1,  14.495,  4.085,  0.000,  0.000,  2,  1.01189,  -56.3486,  'NOCONA 0',  16.100,  11
12081,  1,  2.331,  0.660,  0.000,  0.000,  2,  1.01792,  -58.4978,  'DODD CIT',  16.100,  11
12082,  1,  30.936,  8.665,  0.000,  0.000,  2,  1.01375,  -49.6437,  'WICHITA ',  16.100,  11
12086,  1,  1.095,  0.310,  0.000,  0.000,  2,  1.00865,  -57.5907,  'MONTAGUE',  16.100,  11
12087,  1,  7.353,  2.078,  0.000,  0.000,  2,  1.03376,  -40.0928,  'SPUR 0SE',  16.100,  10
12090,  1,  1.477,  0.418,  0.000,  0.000,  2,  1.01726,  -58.3718,  'ANNONA 0',  16.100,  11
12091,  1,  9.692,  2.737,  0.000,  0.000,  2,  1.03040,  -44.2093,  'SEYMOUR ',  16.100,  10
12092,  1,  8.734,  2.467,  0.000,  0.000,  2,  1.02605,  -57.9619,  'DENISON ',  16.100,  11
12106,  1,  5.688,  1.608,  0.000,  0.000,  2,  1.00687,  -60.2186,  'WHITEWRI',  16.100,  11
12107,  1,  28.050,  7.867,  0.000,  0.000,  2,  1.02476,  -56.9410,  'SHERMAN ',  16.100,  11
12108,  1,  1.695,  0.480,  0.000,  0.000,  2,  1.02828,  -49.8435,  'ROCHESTE',  16.100,  10
12109,  1,  18.569,  5.225,  0.000,  0.000,  2,  1.01929,  -50.5636,  'BURKBURN',  16.100,  11
12110,  1,  4.362,  1.234,  0.000,  0.000,  2,  1.02731,  -58.0559,  'MUENSTER',  16.100,  11
12111,  1,  10.247,  2.892,  0.000,  0.000,  2,  1.02369,  -51.8736,  'ARCHER C',  16.100,  11
12112,  1,  4.092,  1.158,  0.000,  0.000,  2,  1.01018,  -52.0801,  'PETROLIA',  16.100,  11
12114,  1,  41.149,  11.486,  0.000,  0.000,  2,  1.02665,  -55.8143,  'PARIS 1 ',  16.100,  11
12121,  1,  1.485,  0.420,  0.000,  0.000,  2,  1.02184,  -57.5323,  'BAGWELL ',  16.100,  11
12122,  1,  3.057,  0.865,  0.000,  0.000,  2,  1.01827,  -57.6263,  'TELEPHON',  16.100,  11
12124,  1,  9.852,  2.781,  0.000,  0.000,  2,  1.00204,  -60.9439,  'VAN ALST',  16.100,  11
12125,  1,  1.989,  0.563,  0.000,  0.000,  2,  1.02038,  -58.3706,  'TIOGA 0S',  16.100,  11
12126,  1,  11.366,  3.207,  0.000,  0.000,  2,  1.02340,  -59.4893,  'VALLEY V',  16.100,  11
12129,  1,  3.044,  0.861,  0.000,  0.000,  2,  1.00903,  -60.1087,  'TRENTON ',  16.100,  11
12132,  1,  6.068,  1.716,  0.000,  0.000,  2,  1.02731,  -48.7284,  'HASKELL ',  11.500,  10
12133,  1,  2.377,  0.673,  0.000,  0.000,  2,  1.02246,  -57.3752,  'SAINT JO',  16.100,  11
13002,  1,  58.897,  16.326,  0.000,  0.000,  3,  1.01467,  -71.6046,  'KERRVILL',  11.500,  28
13005,  1,  3.829,  1.083,  0.000,  0.000,  3,  1.00404,  -78.6656,  'LEAKEY 0',  11.500,  28
13006,  1,  6.529,  1.846,  0.000,  0.000,  3,  1.01750,  -41.3990,  'HAMLIN 0',  11.500,  27
13007,  1,  6.484,  1.833,  0.000,  0.000,  3,  1.02507,  -40.3100,  'MERKEL 3',  11.500,  27
13008,  1,  12.885,  3.633,  0.000,  0.000,  3,  1.01602,  -50.6772,  'COLEMAN ',  11.500,  27
13009,  1,  9.262,  2.616,  0.000,  0.000,  3,  1.02565,  -48.6604,  'SONORA 0',  11.500,  28
13010,  1,  1.957,  0.554,  0.000,  0.000,  3,  1.01030,  -77.0786,  'CAMP WOO',  11.500,  28
13011,  1,  16.201,  4.562,  0.000,  0.000,  3,  1.00600,  -75.3863,  'LLANO 0S',  11.500,  28
13012,  1,  0.259,  0.074,  0.000,  0.000,  3,  0.99667,  -76.3511,  'WILLOW C',  11.500,  28
13013,  1,  30.159,  8.452,  0.000,  0.000,  3,  1.02733,  -42.6567,  'ABILENE ',  11.500,  27
13014,  1,  13.110,  3.697,  0.000,  0.000,  3,  1.02337,  -67.5397,  'KINGSLAN',  11.500,  28
13015,  1,  3.197,  0.905,  0.000,  0.000,  3,  1.01630,  -34.9803,  'ROSCOE 6',  11.500,  27
13021,  1,  1.788,  0.506,  0.000,  0.000,  3,  1.01975,  -46.6212,  'LUEDERS ',  11.500,  27
13022,  1,  12.374,  3.490,  0.000,  0.000,  3,  1.01031,  -34.6574,  'COLORADO',  11.500,  27
13023,  1,  5.031,  1.423,  0.000,  0.000,  3,  1.02731,  -41.1892,  'STAMFORD',  11.500,  27
13024,  1,  8.662,  2.446,  0.000,  0.000,  3,  1.02557,  -48.2091,  'ELDORADO',  11.500,  28
13025,  1,  5.476,  1.548,  0.000,  0.000,  3,  1.01204,  -59.0894,  'SAN SABA',  11.500,  28
13029,  1,  2.168,  0.614,  0.000,  0.000,  3,  1.02823,  -62.5178,  'LOMETA 0',  11.500,  28
13030,  1,  73.289,  20.218,  0.000,  0.000,  3,  1.02737,  -52.7257,  'SAN ANGE',  11.500,  27
13031,  1,  8.491,  2.398,  0.000,  0.000,  3,  1.01239,  -41.9438,  'TUSCOLA ',  11.500,  27
13032,  1,  35.845,  10.023,  0.000,  0.000,  3,  1.01641,  -41.8283,  'ABILENE ',  11.500,  27
13035,  1,  1.725,  0.488,  0.000,  0.000,  3,  1.01580,  -57.8540,  'CHEROKEE',  11.500,  28
13036,  1,  3.338,  0.945,  0.000,  0.000,  3,  1.01500,  -55.0912,  'RICHLAND',  11.500,  28
13040,  1,  10.788,  3.045,  0.000,  0.000,  3,  1.01019,  -48.5410,  'BALLINGE',  11.500,  27
13042,  1,  5.219,  1.476,  0.000,  0.000,  3,  1.01848,  -37.3401,  'SILVER 1',  11.500,  27
13049,  1,  6.067,  1.715,  0.000,  0.000,  3,  1.01861,  -43.1753,  'ANSON 0S',  11.500,  27
13051,  1,  118.945,  32.207,  0.000,  0.000,  3,  1.00874,  -55.8925,  'DEL RIO ',  11.500,  28
13052,  1,  4.753,  1.344,  0.000,  0.000,  3,  1.01292,  -75.7615,  'HUNT 0SE',  11.500,  28
13066,  1,  13.942,  3.930,  0.000,  0.000,  3,  1.02031,  -55.7585,  'BRADY 0S',  11.500,  28
13069,  1,  2.611,  0.739,  0.000,  0.000,  3,  1.01422,  -44.2476,  'OVALO 0S',  11.500,  27
13072,  1,  4.763,  1.347,  0.000,  0.000,  3,  1.02095,  -51.8270,  'MILES 0S',  11.500,  27
13075,  1,  6.251,  1.767,  0.000,  0.000,  3,  1.02114,  -53.3087,  'MASON 0S',  11.500,  28
13076,  1,  4.132,  1.169,  0.000,  0.000,  3,  1.00612,  -77.3022,  'BRACKETT',  11.500,  28
13077,  1,  45.461,  12.665,  0.000,  0.000,  3,  1.01480,  -42.6452,  'ABILENE ',  11.500,  27
13093,  1,  2.895,  0.819,  0.000,  0.000,  3,  1.01227,  -76.7202,  'ROCKSPRI',  11.500,  28
13099,  1,  7.808,  2.206,  0.000,  0.000,  3,  1.01426,  -42.9510,  'DYESS AF',  11.500,  27
13100,  1,  5.078,  1.436,  0.000,  0.000,  3,  1.01168,  -46.4168,  'HAWLEY 0',  11.500,  27
13101,  1,  4.841,  1.369,  0.000,  0.000,  3,  1.01403,  -62.7068,  'BUCHANAN',  11.500,  28
13102,  1,  44.929,  12.519,  0.000,  0.000,  3,  1.01455,  -47.9521,  'ABILENE ',  11.500,  27
13103,  1,  26.310,  7.382,  0.000,  0.000,  3,  1.01373,  -38.2725,  'SWEETWAT',  11.500,  27
13107,  1,  7.965,  2.250,  0.000,  0.000,  3,  1.01205,  -73.5645,  'INGRAM 0',  11.500,  28
13108,  1,  9.705,  2.740,  0.000,  0.000,  3,  1.01586,  -65.2038,  'KEMPNER ',  11.500,  28
13114,  1,  73.530,  20.274,  0.000,  0.000,  3,  1.01965,  -49.9434,  'SAN ANGE',  11.500,  27
13115,  1,  6.948,  1.963,  0.000,  0.000,  3,  1.01782,  -37.4612,  'ROTAN 0S',  11.500,  27
13123,  1,  32.944,  9.217,  0.000,  0.000,  3,  0.99927,  -79.0116,  'UVALDE 0',  11.500,  28
13124,  1,  28.570,  8.012,  0.000,  0.000,  3,  1.02733,  -72.9627,  'FREDERIC',  11.500,  28
13125,  1,  42.632,  11.888,  0.000,  0.000,  3,  1.01118,  -47.9130,  'ABILENE ',  11.500,  27
13126,  1,  4.996,  1.413,  0.000,  0.000,  3,  1.00705,  -80.4183,  'SABINAL ',  11.500,  28
13128,  1,  1.251,  0.354,  0.000,  0.000,  3,  1.01363,  -34.8432,  'LORAINE ',  11.500,  27
13130,  1,  66.706,  18.440,  0.000,  0.000,  3,  1.01847,  -39.4919,  'SAN ANGE',  11.500,  27
13132,  1,  7.102,  2.007,  0.000,  0.000,  3,  1.02061,  -53.1575,  'EDEN 0SE',  11.500,  28
13136,  1,  21.571,  6.063,  0.000,  0.000,  3,  1.01328,  -33.6699,  'SNYDER 2',  11.500,  27
13138,  1,  9.034,  2.552,  0.000,  0.000,  3,  1.02504,  -52.8152,  'MENARD 0',  11.500,  28
13139,  1,  10.233,  2.888,  0.000,  0.000,  3,  1.00649,  -44.9441,  'WINTERS ',  11.500,  27
13140,  1,  0.138,  0.039,  0.000,  0.000,  3,  1.01212,  -44.8061,  'GOLDSBOR',  11.500,  27
13142,  1,  5.347,  1.512,  0.000,  0.000,  3,  1.02731,  -53.3752,  'GOODFELL',  11.500,  27
13143,  1,  4.000,  1.131,  0.000,  0.000,  3,  1.02731,  -51.9765,  'SANTA AN',  11.500,  28
13144,  1,  3.230,  0.915,  0.000,  0.000,  3,  1.02339,  -52.6793,  'ROWENA 0',  11.500,  28
13145,  1,  1.458,  0.413,  0.000,  0.000,  3,  1.01955,  -39.5507,  'TRENT 2 ',  11.500,  27
13146,  1,  6.289,  1.778,  0.000,  0.000,  3,  1.02731,  -50.9524,  'JUNCTION',  11.500,  28
13147,  1,  14.906,  4.201,  0.000,  0.000,  3,  1.02732,  -64.0539,  'LAMPASAS',  11.500,  28
14002,  1,  0.536,  0.152,  0.000,  0.000,  4,  1.01668,  -76.8983,  'LAUGHLIN',  11.500,  20
14003,  1,  85.423,  23.451,  0.000,  0.000,  4,  1.02114,  -99.9626,  'EDINBURG',  11.500,  19
14005,  1,  96.447,  26.379,  0.000,  0.000,  4,  1.02740,  -82.4743,  'LAREDO 7',  11.500,  20
14006,  1,  2.043,  0.578,  0.000,  0.000,  4,  1.02598,  -81.4725,  'BRUNI 2 ',  11.500,  20
14007,  1,  131.529,  35.472,  0.000,  0.000,  4,  1.01788,  -101.2826,  'MCALLEN ',  11.500,  19
14008,  1,  23.798,  6.683,  0.000,  0.000,  4,  1.01284,  -70.0576,  'POTEET 0',  11.500,  20
14011,  1,  8.439,  2.383,  0.000,  0.000,  4,  1.01938,  -85.3047,  'HEBBRONV',  11.500,  19
14012,  1,  6.343,  1.793,  0.000,  0.000,  4,  1.02731,  -98.9966,  'PROGRESO',  11.500,  19
14013,  1,  53.725,  14.925,  0.000,  0.000,  4,  1.02145,  -100.5193,  'EDINBURG',  11.500,  19
14015,  1,  114.553,  31.121,  0.000,  0.000,  4,  1.02741,  -76.0971,  'EAGLE PA',  11.500,  20
14016,  1,  3.449,  0.976,  0.000,  0.000,  4,  1.02029,  -69.6341,  'CHARLOTT',  11.500,  20
14017,  1,  30.682,  8.597,  0.000,  0.000,  4,  1.02323,  -83.8042,  'CORPUS C',  11.500,  21
14018,  1,  4.588,  1.298,  0.000,  0.000,  4,  1.01448,  -77.6637,  'WOODSBOR',  11.500,  21
14019,  1,  74.380,  20.495,  0.000,  0.000,  4,  1.01345,  -97.9717,  'MERCEDES',  11.500,  19
14020,  1,  54.333,  15.084,  0.000,  0.000,  4,  1.01115,  -83.8364,  'CORPUS C',  11.500,  21
14021,  1,  13.397,  3.777,  0.000,  0.000,  4,  1.01789,  -98.4391,  'EDCOUCH ',  11.500,  19
14022,  1,  3.092,  0.875,  0.000,  0.000,  4,  1.01894,  -81.1370,  'ENCINAL ',  11.500,  20
14023,  1,  2.427,  0.687,  0.000,  0.000,  4,  1.01897,  -69.5790,  'MOORE 0S',  11.500,  20
14027,  1,  48.420,  13.478,  0.000,  0.000,  4,  1.02310,  -100.9631,  'MCALLEN ',  11.500,  19
14031,  1,  1.588,  0.450,  0.000,  0.000,  4,  1.02106,  -85.2509,  'SAN YGNA',  11.500,  20
14032,  1,  41.024,  11.447,  0.000,  0.000,  4,  1.01030,  -86.8553,  'KINGSVIL',  11.500,  21
14033,  1,  75.978,  20.926,  0.000,  0.000,  4,  1.01563,  -83.3022,  'LAREDO 6',  11.500,  20
14034,  1,  24.742,  6.947,  0.000,  0.000,  4,  1.01699,  -100.3488,  'HIDALGO ',  11.500,  19
14035,  1,  34.492,  9.648,  0.000,  0.000,  4,  1.01056,  -82.3976,  'CORPUS C',  11.500,  21
14036,  1,  20.775,  5.841,  0.000,  0.000,  4,  1.01037,  -75.9499,  'CRYSTAL ',  11.500,  20
14037,  1,  17.071,  4.807,  0.000,  0.000,  4,  1.02732,  -78.9712,  'SINTON 0',  11.500,  21
14038,  1,  48.243,  13.423,  0.000,  0.000,  4,  1.00807,  -74.4652,  'BEEVILLE',  11.500,  21
14040,  1,  154.981,  41.466,  0.000,  0.000,  4,  1.02745,  -95.9839,  'MISSION ',  11.500,  19
14042,  1,  91.639,  25.105,  0.000,  0.000,  4,  1.02483,  -99.2528,  'SAN JUAN',  11.500,  19
14043,  1,  2.121,  0.600,  0.000,  0.000,  4,  1.01123,  -89.7943,  'FALCON H',  11.500,  19
14048,  1,  11.199,  3.160,  0.000,  0.000,  4,  1.01327,  -97.0421,  'LA JOYA ',  11.500,  19
14051,  1,  38.273,  10.690,  0.000,  0.000,  4,  1.01277,  -86.1002,  'BISHOP 0',  11.500,  21
14053,  1,  0.053,  0.015,  0.000,  0.000,  4,  1.02375,  -86.8936,  'ARMSTRON',  11.500,  19
14054,  1,  3.684,  1.042,  0.000,  0.000,  4,  1.01714,  -76.9299,  'SKIDMORE',  11.500,  21
14055,  1,  6.964,  1.968,  0.000,  0.000,  4,  1.01231,  -82.1235,  'CORPUS C',  11.500,  21
14064,  1,  3.381,  0.957,  0.000,  0.000,  4,  1.01311,  -81.9104,  'CORPUS C',  11.500,  21
14066,  1,  76.198,  20.998,  0.000,  0.000,  4,  1.02738,  -100.4178,  'WESLACO ',  11.500,  19
14067,  1,  88.441,  24.240,  0.000,  0.000,  4,  1.01360,  -96.4675,  'HARLINGE',  11.500,  19
14068,  1,  11.680,  3.296,  0.000,  0.000,  4,  1.02616,  -100.2622,  'ELSA 0SE',  11.500,  19
14069,  1,  1.548,  0.438,  0.000,  0.000,  4,  1.01379,  -82.0757,  'CORPUS C',  11.500,  21
14071,  1,  153.770,  41.071,  0.000,  0.000,  4,  1.00909,  -92.4730,  'BROWNSVI',  11.500,  19
14072,  1,  17.796,  5.009,  0.000,  0.000,  4,  1.01595,  -82.2759,  'CORPUS C',  11.500,  21
14078,  1,  28.101,  7.879,  0.000,  0.000,  4,  1.01183,  -82.3553,  'CORPUS C',  11.500,  21
14079,  1,  149.806,  40.130,  0.000,  0.000,  4,  1.02079,  -98.1797,  'MISSION ',  11.500,  19
14086,  1,  11.934,  3.367,  0.000,  0.000,  4,  1.02731,  -94.9330,  'RIO HOND',  11.500,  19
14087,  1,  0.809,  0.229,  0.000,  0.000,  4,  1.02730,  -83.6911,  'CORPUS C',  11.500,  21
14088,  1,  158.555,  43.376,  0.000,  0.000,  4,  1.02739,  -100.5834,  'PHARR 0S',  11.500,  19
14089,  1,  4.006,  1.133,  0.000,  0.000,  4,  1.01663,  -97.8040,  'SANTA RO',  11.500,  19
14099,  1,  9.598,  2.710,  0.000,  0.000,  4,  1.01454,  -81.8897,  'ODEM 0SE',  11.500,  21
14100,  1,  25.081,  7.041,  0.000,  0.000,  4,  1.01467,  -82.2608,  'CORPUS C',  11.500,  21
14101,  1,  84.439,  23.179,  0.000,  0.000,  4,  1.01381,  -83.1783,  'LAREDO 3',  11.500,  20
14102,  1,  14.544,  4.099,  0.000,  0.000,  4,  1.01926,  -94.3796,  'OLMITO 0',  11.500,  19
14103,  1,  82.066,  22.566,  0.000,  0.000,  4,  1.02738,  -100.6956,  'EDINBURG',  11.500,  19
14106,  1,  22.595,  6.348,  0.000,  0.000,  4,  1.01121,  -93.5390,  'PORT ISA',  11.500,  19
14107,  1,  55.150,  15.314,  0.000,  0.000,  4,  1.02478,  -99.9989,  'DONNA 0S',  11.500,  19
14108,  1,  12.480,  3.520,  0.000,  0.000,  4,  1.01623,  -80.8190,  'INGLESID',  11.500,  21
14109,  1,  59.079,  16.372,  0.000,  0.000,  4,  1.01012,  -83.4748,  'CORPUS C',  11.500,  21
14110,  1,  33.921,  9.492,  0.000,  0.000,  4,  1.02016,  -96.1442,  'LOS FRES',  11.500,  19
14111,  1,  60.667,  16.805,  0.000,  0.000,  4,  1.01533,  -97.8356,  'HARLINGE',  11.500,  19
14112,  1,  2.422,  0.686,  0.000,  0.000,  4,  1.02462,  -88.1116,  'RIVIERA ',  11.500,  21
14117,  1,  8.582,  2.424,  0.000,  0.000,  4,  1.02198,  -69.5595,  'JOURDANT',  11.500,  20
14118,  1,  7.798,  2.203,  0.000,  0.000,  4,  1.01343,  -84.8282,  'GEORGE W',  11.500,  21
14119,  1,  46.395,  12.919,  0.000,  0.000,  4,  1.00930,  -91.1037,  'ROMA 0SE',  11.500,  19
14120,  1,  22.110,  6.214,  0.000,  0.000,  4,  1.01322,  -82.3489,  'CORPUS C',  11.500,  21
14121,  1,  2.615,  0.741,  0.000,  0.000,  4,  1.02731,  -98.6266,  'SANTA MA',  11.500,  19
14122,  1,  118.589,  32.165,  0.000,  0.000,  4,  1.02625,  -100.6881,  'MCALLEN ',  11.500,  19
14123,  1,  46.945,  13.070,  0.000,  0.000,  4,  1.01354,  -83.9794,  'CORPUS C',  11.500,  21
14124,  1,  16.788,  4.728,  0.000,  0.000,  4,  1.02148,  -93.4213,  'FALFURRI',  11.500,  19
14125,  1,  2.860,  0.810,  0.000,  0.000,  4,  1.00591,  -70.9093,  'PETTUS 0',  11.500,  21
14126,  1,  71.676,  19.773,  0.000,  0.000,  4,  1.01574,  -93.2099,  'BROWNSVI',  11.500,  19
14127,  1,  30.945,  8.670,  0.000,  0.000,  4,  1.02733,  -86.7436,  'ALICE 0S',  11.500,  21
14128,  1,  89.790,  24.620,  0.000,  0.000,  4,  1.02739,  -98.1228,  'RIO GRAN',  11.500,  19
14129,  1,  9.524,  2.689,  0.000,  0.000,  4,  1.03166,  -82.6164,  'PREMONT ',  11.500,  20
14130,  1,  5.649,  1.597,  0.000,  0.000,  4,  1.02731,  -83.7576,  'FREER 0S',  11.500,  20
14132,  1,  23.114,  6.494,  0.000,  0.000,  4,  1.02419,  -72.9067,  'PEARSALL',  11.500,  20
14139,  1,  6.431,  1.818,  0.000,  0.000,  4,  1.01350,  -84.3527,  'SANDIA 0',  11.500,  21
14143,  1,  8.887,  2.510,  0.000,  0.000,  4,  1.01487,  -74.9740,  'DILLEY 0',  11.500,  20
14144,  1,  9.529,  2.690,  0.000,  0.000,  4,  1.01606,  -85.2257,  'ORANGE G',  11.500,  21
14145,  1,  23.698,  6.656,  0.000,  0.000,  4,  1.01315,  -81.5389,  'PORTLAND',  11.500,  21
14147,  1,  134.594,  36.291,  0.000,  0.000,  4,  1.02743,  -82.9288,  'LAREDO 4',  11.500,  20
14148,  1,  8.527,  2.408,  0.000,  0.000,  4,  1.01602,  -85.0306,  'THREE RI',  11.500,  20
14149,  1,  36.263,  10.134,  0.000,  0.000,  4,  1.00236,  -76.0601,  'ROCKPORT',  11.500,  21
14150,  1,  5.610,  1.586,  0.000,  0.000,  4,  1.01299,  -82.7604,  'CORPUS C',  11.500,  21
14154,  1,  23.122,  6.495,  0.000,  0.000,  4,  1.01182,  -98.0173,  'PENITAS ',  11.500,  19
14155,  1,  12.746,  3.595,  0.000,  0.000,  4,  1.01446,  -96.5655,  'SULLIVAN',  11.500,  19
14156,  1,  46.158,  12.856,  0.000,  0.000,  4,  1.01544,  -83.3853,  'CORPUS C',  11.500,  21
14157,  1,  70.662,  19.506,  0.000,  0.000,  4,  1.02161,  -99.6786,  'MISSION ',  11.500,  19
14159,  1,  15.643,  4.407,  0.000,  0.000,  4,  1.01742,  -81.7061,  'CORPUS C',  11.500,  21
14164,  1,  1.300,  0.368,  0.000,  0.000,  4,  1.01352,  -95.8390,  'GRULLA 0',  11.500,  19
14167,  1,  2.273,  0.643,  0.000,  0.000,  4,  1.02160,  -98.6518,  'HARGILL ',  11.500,  19
14168,  1,  4.097,  1.159,  0.000,  0.000,  4,  1.01680,  -81.8459,  'CORPUS C',  11.500,  21
14169,  1,  17.693,  4.980,  0.000,  0.000,  4,  1.01346,  -83.0078,  'MATHIS 0',  11.500,  21
14170,  1,  13.597,  3.833,  0.000,  0.000,  4,  1.01295,  -81.7317,  'ARANSAS ',  11.500,  21
14171,  1,  91.247,  25.005,  0.000,  0.000,  4,  1.02739,  -96.0986,  'SAN BENI',  11.500,  19
14172,  1,  32.608,  9.129,  0.000,  0.000,  4,  1.01718,  -70.9092,  'PLEASANT',  11.500,  20
14173,  1,  5.808,  1.642,  0.000,  0.000,  4,  0.99903,  -69.6068,  'REFUGIO ',  11.500,  21
14174,  1,  13.922,  3.925,  0.000,  0.000,  4,  1.02732,  -69.2613,  'LYTLE 0S',  11.500,  20
14175,  1,  2.022,  0.572,  0.000,  0.000,  4,  1.02731,  -81.9112,  'LAREDO 2',  11.500,  20
14178,  1,  12.085,  3.409,  0.000,  0.000,  4,  1.02731,  -72.5426,  'GOLIAD 0',  11.500,  21
14179,  1,  10.098,  2.851,  0.000,  0.000,  4,  1.02239,  -84.4276,  'SAN DIEG',  11.500,  20
14180,  1,  4.639,  1.312,  0.000,  0.000,  4,  1.01218,  -82.3925,  'PORT ARA',  11.500,  21
14182,  1,  12.286,  3.465,  0.000,  0.000,  4,  1.00703,  -76.6137,  'TAFT 1 1',  11.500,  21
14185,  1,  29.997,  8.406,  0.000,  0.000,  4,  1.02009,  -89.1445,  'ZAPATA 0',  11.500,  19
14186,  1,  16.652,  4.690,  0.000,  0.000,  4,  1.02732,  -98.8863,  'SANTA RO',  11.500,  19
14187,  1,  9.166,  2.588,  0.000,  0.000,  4,  1.01163,  -79.7063,  'COTULLA ',  11.500,  20
14188,  1,  1.641,  0.465,  0.000,  0.000,  4,  1.02660,  -76.4935,  'QUEMADO ',  11.500,  20
14189,  1,  19.853,  5.583,  0.000,  0.000,  4,  1.00727,  -77.3165,  'CARRIZO ',  11.500,  20
14190,  1,  82.069,  22.554,  0.000,  0.000,  4,  1.01776,  -82.9444,  'LAREDO 5',  11.500,  20
14191,  1,  27.462,  7.703,  0.000,  0.000,  4,  1.01806,  -90.7191,  'RAYMONDV',  11.500,  19
14193,  1,  103.636,  28.246,  0.000,  0.000,  4,  1.01636,  -91.6823,  'BROWNSVI',  11.500,  19
15003,  1,  1.068,  0.302,  0.000,  0.000,  5,  1.02301,  -59.3630,  'GARLAND ',  16.100,  16
15004,  1,  43.364,  12.068,  0.000,  0.000,  5,  0.96638,  -65.4539,  'KERENS 0',  16.100,  14
15005,  1,  5.414,  1.531,  0.000,  0.000,  5,  0.99750,  -60.4203,  'LIPAN 0S',  16.100,  18
15006,  1,  4.443,  1.257,  0.000,  0.000,  5,  1.02711,  -58.9849,  'DALLAS 2',  16.100,  16
15007,  1,  62.997,  17.443,  0.000,  0.000,  5,  1.02494,  -57.9261,  'DENTON 4',  16.100,  17
15008,  1,  39.457,  11.013,  0.000,  0.000,  5,  1.00508,  -53.9791,  'ALBANY 2',  16.100,  15
15009,  1,  3.711,  1.050,  0.000,  0.000,  5,  1.02532,  -59.8027,  'DALLAS 2',  16.100,  16
15010,  1,  40.037,  11.180,  0.000,  0.000,  5,  1.02656,  -59.2523,  'PLANO 2 ',  16.100,  16
15011,  1,  67.375,  18.566,  0.000,  0.000,  5,  0.96312,  -66.2868,  'THORNTON',  16.100,  13
15012,  1,  4.298,  1.216,  0.000,  0.000,  5,  1.02323,  -58.2273,  'DENTON 5',  16.100,  17
15013,  1,  55.320,  15.351,  0.000,  0.000,  5,  1.00871,  -62.5159,  'EARLY 0S',  16.100,  15
15014,  1,  8.316,  2.349,  0.000,  0.000,  5,  1.01136,  -58.8564,  'DECATUR ',  16.100,  17
15016,  1,  16.130,  4.544,  0.000,  0.000,  5,  1.02670,  -57.8448,  'KELLER 2',  16.100,  17
15017,  1,  75.072,  20.681,  0.000,  0.000,  5,  1.01508,  -59.5286,  'PONDER 0',  16.100,  17
15022,  1,  7.524,  2.126,  0.000,  0.000,  5,  1.02472,  -57.4407,  'ALEDO 1 ',  16.100,  17
15024,  1,  147.724,  39.338,  0.000,  0.000,  5,  0.96482,  -66.3979,  'GATESVIL',  16.100,  13
15025,  1,  23.790,  6.682,  0.000,  0.000,  5,  1.02075,  -56.7025,  'CLEBURNE',  16.100,  18
15026,  1,  43.207,  12.050,  0.000,  0.000,  5,  1.02132,  -58.9660,  'FORT WOR',  16.100,  17
15027,  1,  39.892,  11.138,  0.000,  0.000,  5,  1.01938,  -59.6317,  'FORT WOR',  16.100,  17
15028,  1,  40.892,  11.416,  0.000,  0.000,  5,  1.02518,  -58.8052,  'FORT WOR',  16.100,  17
15029,  1,  5.118,  1.447,  0.000,  0.000,  5,  1.00192,  -62.8908,  'TROY 0SE',  16.100,  13
15030,  1,  4.865,  1.376,  0.000,  0.000,  5,  1.01602,  -59.8717,  'SPRINGTO',  16.100,  12
15031,  1,  84.162,  23.114,  0.000,  0.000,  5,  1.01986,  -59.5188,  'PRINCETO',  16.100,  16
15032,  1,  14.214,  4.006,  0.000,  0.000,  5,  1.02106,  -59.2562,  'DALLAS 2',  16.100,  16
15034,  1,  29.488,  8.266,  0.000,  0.000,  5,  1.02280,  -57.7228,  'DALLAS 1',  16.100,  16
15043,  1,  32.225,  9.022,  0.000,  0.000,  5,  1.01683,  -60.1509,  'ROYSE CI',  16.100,  16
15044,  1,  39.648,  11.070,  0.000,  0.000,  5,  1.01735,  -58.3460,  'BOYD 0SE',  16.100,  17
15046,  1,  17.824,  5.018,  0.000,  0.000,  5,  1.02700,  -53.7538,  'STEPHENV',  16.100,  18
15048,  1,  40.709,  11.364,  0.000,  0.000,  5,  1.02252,  -57.1821,  'MANSFIEL',  16.100,  17
15050,  1,  91.766,  25.135,  0.000,  0.000,  5,  1.02267,  -59.0713,  'GREENVIL',  16.100,  16
15053,  1,  35.357,  9.890,  0.000,  0.000,  5,  1.02580,  -58.6712,  'PLANO 4 ',  16.100,  16
15054,  1,  58.299,  16.108,  0.000,  0.000,  5,  0.94436,  -68.3593,  'GROESBEC',  16.100,  14
15056,  1,  11.043,  3.116,  0.000,  0.000,  5,  1.02396,  -52.1118,  'GRAHAM 1',  16.100,  12
15062,  1,  28.017,  7.856,  0.000,  0.000,  5,  1.01269,  -66.0192,  'MABANK 2',  11.500,  14
15064,  1,  16.121,  4.541,  0.000,  0.000,  5,  1.02664,  -57.8406,  'ARLINGTO',  16.100,  17
15070,  1,  33.401,  9.348,  0.000,  0.000,  5,  1.02094,  -59.4740,  'DALLAS 4',  16.100,  17
15071,  1,  45.184,  12.588,  0.000,  0.000,  5,  1.01198,  -60.3287,  'WACO 3 0',  16.100,  13
15072,  1,  32.109,  8.992,  0.000,  0.000,  5,  1.02726,  -58.7500,  'DALLAS 1',  16.100,  16
15073,  1,  36.408,  10.177,  0.000,  0.000,  5,  1.01766,  -55.3826,  'BANGS 0S',  16.100,  15
15074,  1,  5.570,  1.575,  0.000,  0.000,  5,  1.01914,  -59.6919,  'PROSPER ',  16.100,  16
15075,  1,  12.258,  3.457,  0.000,  0.000,  5,  0.99481,  -64.7852,  'EVANT 0S',  16.100,  18
15077,  1,  1.370,  0.388,  0.000,  0.000,  5,  1.02731,  -62.9949,  'TERRELL ',  11.500,  16
15078,  1,  8.460,  2.390,  0.000,  0.000,  5,  1.02461,  -57.8691,  'AUBREY 0',  16.100,  17
15079,  1,  40.954,  11.429,  0.000,  0.000,  5,  1.01803,  -60.8058,  'WACO 4 0',  16.100,  13
15080,  1,  16.736,  4.711,  0.000,  0.000,  5,  0.99330,  -64.0912,  'LORENA 0',  16.100,  13
15081,  1,  14.176,  3.996,  0.000,  0.000,  5,  1.01797,  -62.6149,  'FORT HOO',  16.100,  13
15082,  1,  34.509,  9.656,  0.000,  0.000,  5,  1.02475,  -59.1969,  'ARLINGTO',  16.100,  17
15084,  1,  44.346,  12.365,  0.000,  0.000,  5,  1.02738,  -58.1498,  'MCKINNEY',  16.100,  16
15085,  1,  72.251,  19.927,  0.000,  0.000,  5,  1.01533,  -59.7770,  'DALLAS 3',  16.100,  17
15086,  1,  29.750,  8.338,  0.000,  0.000,  5,  1.02217,  -59.0554,  'ARLINGTO',  16.100,  17
15087,  1,  40.383,  11.258,  0.000,  0.000,  5,  0.98685,  -61.9729,  'MILFORD ',  16.100,  14
15090,  1,  2.051,  0.581,  0.000,  0.000,  5,  1.02731,  -59.6267,  'DALLAS 1',  16.100,  16
15091,  1,  67.986,  18.723,  0.000,  0.000,  5,  0.96232,  -64.7168,  'FROST 0S',  16.100,  14
15092,  1,  1.758,  0.498,  0.000,  0.000,  5,  1.02019,  -58.6694,  'GRANDVIE',  16.100,  14
15093,  1,  6.328,  1.789,  0.000,  0.000,  5,  1.02731,  -59.8252,  'HASLET 0',  16.100,  17
15094,  1,  50.912,  14.160,  0.000,  0.000,  5,  1.01734,  -58.4489,  'BARDWELL',  16.100,  14
15095,  1,  1.338,  0.379,  0.000,  0.000,  5,  1.02473,  -58.8577,  'LAKE DAL',  16.100,  17
15096,  1,  16.435,  4.629,  0.000,  0.000,  5,  1.02635,  -58.9438,  'PLANO 1 ',  16.100,  16
15097,  1,  38.820,  10.845,  0.000,  0.000,  5,  1.02505,  -58.5436,  'EULESS 2',  16.100,  17
15098,  1,  40.432,  11.289,  0.000,  0.000,  5,  1.02734,  -59.3868,  'FORT WOR',  16.100,  17
15099,  1,  69.420,  19.178,  0.000,  0.000,  5,  1.02737,  -59.5272,  'FLOWER M',  16.100,  17
15100,  1,  28.407,  7.966,  0.000,  0.000,  5,  1.02137,  -59.2267,  'DALLAS 1',  16.100,  16
15101,  1,  9.557,  2.698,  0.000,  0.000,  5,  1.00192,  -62.6586,  'COMANCHE',  16.100,  15
15103,  1,  11.538,  3.256,  0.000,  0.000,  5,  1.02781,  -58.4271,  'RICHARDS',  16.100,  16
15104,  1,  147.652,  39.585,  0.000,  0.000,  5,  1.02055,  -58.6958,  'FORT WOR',  16.100,  17
15105,  1,  36.813,  10.292,  0.000,  0.000,  5,  1.02333,  -59.2636,  'IRVING 1',  16.100,  17
15108,  1,  47.287,  13.170,  0.000,  0.000,  5,  1.02735,  -58.6302,  'DALLAS 4',  16.100,  17
15109,  1,  22.851,  6.420,  0.000,  0.000,  5,  1.01096,  -59.9624,  'LANCASTE',  16.100,  16
15110,  1,  32.177,  9.005,  0.000,  0.000,  5,  0.99355,  -57.9696,  'PALO PIN',  16.100,  12
15111,  1,  1.747,  0.495,  0.000,  0.000,  5,  1.02621,  -59.3163,  'ADDISON ',  16.100,  16
15112,  1,  23.035,  6.470,  0.000,  0.000,  5,  0.99270,  -60.8849,  'HICO 0SE',  16.100,  18
15113,  1,  6.387,  1.805,  0.000,  0.000,  5,  1.02098,  -59.4427,  'KRUM 0SE',  16.100,  17
15114,  1,  12.169,  3.432,  0.000,  0.000,  5,  1.00898,  -61.5291,  'KAUFMAN ',  16.100,  16
15115,  1,  35.610,  9.958,  0.000,  0.000,  5,  1.02358,  -60.4796,  'CADDO MI',  16.100,  16
15116,  1,  14.760,  4.160,  0.000,  0.000,  5,  1.02665,  -58.9072,  'PLANO 7 ',  16.100,  16
15117,  1,  67.251,  18.588,  0.000,  0.000,  5,  1.02021,  -59.3712,  'FORT WOR',  16.100,  17
15118,  1,  71.087,  19.584,  0.000,  0.000,  5,  0.98283,  -57.7232,  'BAIRD 0S',  16.100,  15
15119,  1,  3.636,  1.029,  0.000,  0.000,  5,  1.02090,  -54.8844,  'PERRIN 0',  16.100,  12
15121,  1,  1.773,  0.502,  0.000,  0.000,  5,  1.02731,  -54.9334,  'BROWNWOO',  16.100,  15
15122,  1,  32.964,  9.228,  0.000,  0.000,  5,  1.02447,  -59.5876,  'DALLAS 6',  16.100,  16
15124,  1,  24.803,  6.957,  0.000,  0.000,  5,  0.96803,  -68.6549,  'MARLIN 1',  11.500,  13
15125,  1,  15.127,  4.263,  0.000,  0.000,  5,  1.02538,  -58.2747,  'ARLINGTO',  16.100,  17
15126,  1,  35.990,  10.064,  0.000,  0.000,  5,  1.02345,  -59.6457,  'DALLAS 8',  16.100,  16
15127,  1,  110.637,  29.990,  0.000,  0.000,  5,  0.97823,  -64.0466,  'JONESBOR',  16.100,  18
15128,  1,  1.939,  0.549,  0.000,  0.000,  5,  1.02109,  -59.5565,  'DALLAS 3',  16.100,  16
15129,  1,  45.553,  12.692,  0.000,  0.000,  5,  1.01388,  -61.9766,  'GOLDTHWA',  16.100,  18
15130,  1,  6.467,  1.828,  0.000,  0.000,  5,  1.02670,  -58.5918,  'PLANO 5 ',  16.100,  16
15132,  1,  42.483,  11.851,  0.000,  0.000,  5,  1.02280,  -61.3033,  'BELTON 1',  16.100,  13
15133,  1,  50.516,  14.033,  0.000,  0.000,  5,  0.99010,  -61.2326,  'TOLAR 0S',  16.100,  18
15134,  1,  5.450,  1.541,  0.000,  0.000,  5,  1.00955,  -55.7041,  'BRECKENR',  16.100,  15
15135,  1,  19.011,  5.349,  0.000,  0.000,  5,  1.01923,  -57.9628,  'EASTLAND',  16.100,  15
15136,  1,  16.567,  4.665,  0.000,  0.000,  5,  0.99966,  -60.3066,  'COOPER 0',  16.100,  16
15138,  1,  5.307,  1.501,  0.000,  0.000,  5,  1.01815,  -59.9053,  'WACO 1 1',  16.100,  13
15139,  1,  55.631,  15.447,  0.000,  0.000,  5,  1.02736,  -59.6174,  'DALLAS 4',  16.100,  16
15140,  1,  39.940,  11.133,  0.000,  0.000,  5,  0.96414,  -66.7158,  'GATESVIL',  16.100,  13
15141,  1,  4.283,  1.211,  0.000,  0.000,  5,  1.01423,  -60.1439,  'ANNA 0SE',  16.100,  16
15142,  1,  21.792,  6.122,  0.000,  0.000,  5,  0.99175,  -64.1266,  'MOODY 0S',  16.100,  13
15143,  1,  8.518,  2.406,  0.000,  0.000,  5,  1.02599,  -58.1362,  'FORT WOR',  16.100,  17
15144,  1,  46.112,  12.834,  0.000,  0.000,  5,  0.99405,  -61.2359,  'WACO 6 0',  16.100,  13
15145,  1,  34.564,  9.671,  0.000,  0.000,  5,  1.02518,  -58.8348,  'GRAND PR',  16.100,  17
15146,  1,  64.033,  17.720,  0.000,  0.000,  5,  1.02177,  -59.2831,  'ROWLETT ',  16.100,  16
15147,  1,  41.960,  11.708,  0.000,  0.000,  5,  1.02213,  -59.4173,  'PLANO 6 ',  16.100,  16
15148,  1,  59.234,  16.423,  0.000,  0.000,  5,  1.02273,  -59.4346,  'IRVING 5',  16.100,  17
15149,  1,  61.896,  17.143,  0.000,  0.000,  5,  1.02157,  -59.7497,  'DALLAS 7',  16.100,  16
15150,  1,  57.754,  16.011,  0.000,  0.000,  5,  1.01548,  -54.9936,  'BRYSON 2',  16.100,  12
15151,  1,  1.587,  0.449,  0.000,  0.000,  5,  0.99076,  -62.7859,  'MORGAN 0',  16.100,  18
15152,  1,  2.556,  0.724,  0.000,  0.000,  5,  1.02163,  -59.4218,  'SACHSE 0',  16.100,  16
15153,  1,  35.410,  9.903,  0.000,  0.000,  5,  1.01878,  -56.9912,  'PARADISE',  16.100,  12
15154,  1,  13.892,  3.915,  0.000,  0.000,  5,  0.98563,  -62.4875,  'RIO VIST',  16.100,  18
15155,  1,  7.063,  1.996,  0.000,  0.000,  5,  1.01326,  -56.7586,  'STRAWN 0',  16.100,  12
15156,  1,  2.991,  0.846,  0.000,  0.000,  5,  1.00280,  -61.5157,  'MAY-00SE',  16.100,  15
15157,  1,  4.336,  1.227,  0.000,  0.000,  5,  1.01384,  -59.7416,  'DESOTO 0',  16.100,  17
15158,  1,  99.630,  27.212,  0.000,  0.000,  5,  1.02458,  -59.2405,  'MESQUITE',  16.100,  16
15159,  1,  86.001,  23.502,  0.000,  0.000,  5,  0.95722,  -69.1605,  'ROSEBUD ',  16.100,  13
15160,  1,  7.209,  2.037,  0.000,  0.000,  5,  1.02686,  -57.5890,  'DENTON 2',  16.100,  17
15161,  1,  30.711,  8.605,  0.000,  0.000,  5,  1.02733,  -59.6009,  'DALLAS 4',  16.100,  16
15162,  1,  120.230,  32.224,  0.000,  0.000,  5,  0.91925,  -69.7759,  'AXTELL 0',  16.100,  14
15163,  1,  3.276,  0.927,  0.000,  0.000,  5,  1.01812,  -62.2289,  'NOLANVIL',  16.100,  13
15165,  1,  7.528,  2.127,  0.000,  0.000,  5,  1.02808,  -57.4134,  'DENTON 1',  16.100,  17
15168,  1,  32.048,  8.975,  0.000,  0.000,  5,  1.02403,  -59.7423,  'DALLAS 3',  16.100,  16
15171,  1,  59.550,  16.468,  0.000,  0.000,  5,  0.95298,  -65.8354,  'MERTENS ',  16.100,  14
15172,  1,  0.609,  0.172,  0.000,  0.000,  5,  1.02730,  -59.5277,  'WEATHERF',  16.100,  12
15173,  1,  46.722,  13.015,  0.000,  0.000,  5,  1.02592,  -58.7136,  'PLANO 3 ',  16.100,  16
15174,  1,  75.545,  20.726,  0.000,  0.000,  5,  0.94766,  -66.4799,  'MALONE 0',  16.100,  14
15175,  1,  1.996,  0.565,  0.000,  0.000,  5,  1.02691,  -57.8748,  'DENTON 3',  16.100,  17
15176,  1,  61.729,  17.081,  0.000,  0.000,  5,  0.99954,  -56.3736,  'GRAFORD ',  16.100,  12
15177,  1,  3.574,  1.011,  0.000,  0.000,  5,  1.02055,  -58.9948,  'ARLINGTO',  16.100,  17
15178,  1,  57.345,  15.908,  0.000,  0.000,  5,  1.01950,  -59.6868,  'ROCKWALL',  16.100,  16
15180,  1,  53.526,  14.872,  0.000,  0.000,  5,  1.02319,  -57.3679,  'CORSICAN',  16.100,  14
15181,  1,  49.749,  13.841,  0.000,  0.000,  5,  1.02214,  -59.4987,  'GARLAND ',  16.100,  16
15182,  1,  101.629,  27.598,  0.000,  0.000,  5,  0.96139,  -66.5368,  'GATESVIL',  16.100,  13
15183,  1,  2.095,  0.593,  0.000,  0.000,  5,  1.02668,  -59.3875,  'CARROLLT',  16.100,  16
15184,  1,  103.214,  28.130,  0.000,  0.000,  5,  1.01361,  -60.4593,  'FORT WOR',  16.100,  17
15185,  1,  85.621,  23.499,  0.000,  0.000,  5,  1.01810,  -59.4872,  'RHOME 0S',  16.100,  17
15186,  1,  16.978,  4.781,  0.000,  0.000,  5,  1.01611,  -58.8895,  'VENUS 0S',  16.100,  17
15187,  1,  15.791,  4.449,  0.000,  0.000,  5,  1.02232,  -52.2331,  'OLNEY 2 ',  16.100,  12
15188,  1,  10.136,  2.861,  0.000,  0.000,  5,  1.02353,  -59.1911,  'CARROLLT',  16.100,  16
15189,  1,  35.512,  9.932,  0.000,  0.000,  5,  1.02292,  -59.5562,  'DALLAS 2',  16.100,  16
15190,  1,  49.471,  13.754,  0.000,  0.000,  5,  1.00700,  -60.1298,  'GORDON 0',  16.100,  12
15191,  1,  2.456,  0.695,  0.000,  0.000,  5,  0.99365,  -62.7575,  'MERIDIAN',  16.100,  18
15193,  1,  3.961,  1.121,  0.000,  0.000,  5,  1.02852,  -60.6406,  'KILLEEN ',  16.100,  13
15194,  1,  61.122,  16.933,  0.000,  0.000,  5,  1.02060,  -59.1947,  'DUNCANVI',  16.100,  17
15195,  1,  31.334,  8.778,  0.000,  0.000,  5,  1.02517,  -58.8626,  'ARGYLE 0',  16.100,  17
15199,  1,  26.916,  7.551,  0.000,  0.000,  5,  1.02214,  -59.2633,  'FORT WOR',  16.100,  17
15200,  1,  15.469,  4.357,  0.000,  0.000,  5,  0.99227,  -58.9958,  'MINERAL ',  16.100,  12
15201,  1,  51.713,  14.330,  0.000,  0.000,  5,  0.95025,  -66.3197,  'COOLIDGE',  16.100,  14
15202,  1,  3.399,  0.962,  0.000,  0.000,  5,  1.00745,  -60.2356,  'RICE 0SE',  16.100,  14
15203,  1,  4.969,  1.405,  0.000,  0.000,  5,  1.02512,  -59.2467,  'DALLAS 3',  16.100,  16
15209,  1,  84.556,  23.149,  0.000,  0.000,  5,  0.98059,  -61.2162,  'WALNUT S',  16.100,  18
15210,  1,  2.588,  0.733,  0.000,  0.000,  5,  1.02497,  -58.7117,  'BEDFORD ',  16.100,  17
15211,  1,  25.362,  7.107,  0.000,  0.000,  5,  0.92938,  -69.1283,  'HUBBARD ',  16.100,  14
15212,  1,  4.759,  1.346,  0.000,  0.000,  5,  1.00565,  -60.3391,  'FERRIS 0',  16.100,  14
15213,  1,  26.799,  7.519,  0.000,  0.000,  5,  1.02235,  -59.2856,  'GARLAND ',  16.100,  16
15214,  1,  71.766,  19.801,  0.000,  0.000,  5,  1.01955,  -59.5226,  'DALLAS 3',  16.100,  16
15215,  1,  63.046,  17.450,  0.000,  0.000,  5,  1.01711,  -59.0311,  'PILOT PO',  16.100,  16
15216,  1,  12.515,  3.530,  0.000,  0.000,  5,  1.02247,  -59.2560,  'FORT WOR',  16.100,  17
15217,  1,  41.707,  11.640,  0.000,  0.000,  5,  1.02734,  -59.0519,  'NORTH RI',  16.100,  17
15218,  1,  63.991,  17.703,  0.000,  0.000,  5,  1.01515,  -59.7630,  'JUSTIN 0',  16.100,  17
15219,  1,  23.105,  6.492,  0.000,  0.000,  5,  1.01743,  -60.4828,  'SCURRY 0',  16.100,  14
15220,  1,  6.129,  1.733,  0.000,  0.000,  5,  1.02202,  -59.5067,  'SANGER 0',  16.100,  17
15221,  1,  31.861,  8.923,  0.000,  0.000,  5,  1.01958,  -62.5728,  'KILLEEN ',  16.100,  13
15222,  1,  57.711,  15.992,  0.000,  0.000,  5,  0.99647,  -62.5296,  'MABANK 1',  16.100,  14
15223,  1,  28.567,  7.995,  0.000,  0.000,  5,  0.93972,  -68.7596,  'MEXIA 0S',  16.100,  14
15224,  1,  20.170,  5.673,  0.000,  0.000,  5,  1.02593,  -59.1508,  'CARROLLT',  16.100,  16
15225,  1,  91.549,  25.074,  0.000,  0.000,  5,  1.02077,  -60.9095,  'NEVADA 0',  16.100,  16
15226,  1,  6.096,  1.723,  0.000,  0.000,  5,  1.01066,  -62.3424,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.996,  0.848,  0.000,  0.000,  5,  1.01631,  -61.3211,  'TERRELL ',  16.100,  16
15228,  1,  38.250,  10.687,  0.000,  0.000,  5,  1.02085,  -58.6408,  'DALLAS 1',  16.100,  16
15229,  1,  63.272,  17.515,  0.000,  0.000,  5,  1.02088,  -59.3512,  'DALLAS 1',  16.100,  16
15230,  1,  26.598,  7.464,  0.000,  0.000,  5,  1.02445,  -59.5867,  'DALLAS 2',  16.100,  16
15231,  1,  52.891,  14.676,  0.000,  0.000,  5,  0.98659,  -62.5659,  'HAMILTON',  16.100,  18
15232,  1,  8.602,  2.430,  0.000,  0.000,  5,  1.02552,  -59.3743,  'ARLINGTO',  16.100,  17
15233,  1,  32.337,  9.055,  0.000,  0.000,  5,  1.02532,  -59.0376,  'EULESS 1',  16.100,  17
15234,  1,  70.324,  19.417,  0.000,  0.000,  5,  1.02268,  -58.8672,  'FRISCO 1',  16.100,  16
15235,  1,  92.586,  25.327,  0.000,  0.000,  5,  1.00983,  -63.2873,  'SALADO 0',  16.100,  13
15244,  1,  13.517,  3.811,  0.000,  0.000,  5,  1.02177,  -59.1764,  'FORT WOR',  16.100,  17
15245,  1,  39.884,  11.137,  0.000,  0.000,  5,  1.02407,  -59.6018,  'GRAPEVIN',  16.100,  17
15246,  1,  97.364,  26.550,  0.000,  0.000,  5,  0.99182,  -59.2349,  'GLEN ROS',  16.100,  18
15247,  1,  13.568,  3.824,  0.000,  0.000,  5,  0.98202,  -61.9434,  'KOPPERL ',  16.100,  18
15248,  1,  2.106,  0.596,  0.000,  0.000,  5,  1.02528,  -58.6738,  'BEDFORD ',  16.100,  17
15249,  1,  65.806,  18.198,  0.000,  0.000,  5,  1.02020,  -58.4529,  'FORT WOR',  16.100,  17
15250,  1,  120.922,  32.758,  0.000,  0.000,  5,  1.02252,  -58.7422,  'DALLAS 5',  16.100,  16
15251,  1,  82.607,  22.708,  0.000,  0.000,  5,  1.02555,  -59.1952,  'GRAND PR',  16.100,  17
15252,  1,  71.513,  19.738,  0.000,  0.000,  5,  1.02396,  -59.5841,  'DALLAS 2',  16.100,  16
15253,  1,  48.542,  13.512,  0.000,  0.000,  5,  1.02410,  -58.7115,  'FLOWER M',  16.100,  17
15254,  1,  69.722,  19.256,  0.000,  0.000,  5,  1.02289,  -59.0220,  'ROANOKE ',  16.100,  17
15255,  1,  48.308,  13.435,  0.000,  0.000,  5,  0.99293,  -59.8957,  'MILLSAP ',  16.100,  12
15256,  1,  5.625,  1.591,  0.000,  0.000,  5,  0.99880,  -60.7382,  'FORRESTO',  16.100,  14
15257,  1,  0.600,  0.170,  0.000,  0.000,  5,  0.98758,  -61.8844,  'ITALY 0S',  16.100,  14
15258,  1,  5.494,  1.553,  0.000,  0.000,  5,  1.02104,  -59.3752,  'FORNEY 0',  16.100,  16
15259,  1,  57.626,  15.981,  0.000,  0.000,  5,  1.01923,  -60.5085,  'LAVON 0S',  16.100,  16
15264,  1,  4.732,  1.339,  0.000,  0.000,  5,  1.02731,  -58.6242,  'DE LEON ',  16.100,  15
15265,  1,  6.183,  1.748,  0.000,  0.000,  5,  1.02658,  -58.2543,  'KELLER 1',  16.100,  17
15266,  1,  56.944,  15.803,  0.000,  0.000,  5,  1.02514,  -58.8543,  'CEDAR HI',  16.100,  17
15267,  1,  80.946,  22.199,  0.000,  0.000,  5,  0.97755,  -65.7993,  'MC GREGO',  16.100,  13
15268,  1,  20.803,  5.847,  0.000,  0.000,  5,  0.99600,  -61.1084,  'COMMERCE',  16.100,  16
15269,  1,  14.957,  4.214,  0.000,  0.000,  5,  1.01339,  -58.1452,  'MIDLOTHI',  16.100,  17
15270,  1,  47.079,  13.079,  0.000,  0.000,  5,  0.95568,  -65.3255,  'WEST 0SE',  16.100,  13
15271,  1,  13.792,  3.887,  0.000,  0.000,  5,  0.98646,  -65.3240,  'BARTLETT',  16.100,  13
15272,  1,  5.844,  1.652,  0.000,  0.000,  5,  1.02344,  -59.6100,  'DALLAS 1',  16.100,  16
15273,  1,  11.312,  3.192,  0.000,  0.000,  5,  1.02709,  -59.1345,  'COPPELL ',  16.100,  17
15274,  1,  66.495,  18.381,  0.000,  0.000,  5,  1.01429,  -59.6771,  'WILMER 0',  16.100,  16
15275,  1,  7.582,  2.141,  0.000,  0.000,  5,  0.93821,  -68.5230,  'DAWSON 0',  16.100,  14
15276,  1,  2.338,  0.662,  0.000,  0.000,  5,  0.97268,  -63.7250,  'MART 0SE',  16.100,  14
15277,  1,  5.030,  1.422,  0.000,  0.000,  5,  1.02120,  -59.0416,  'LITTLE E',  16.100,  16
15278,  1,  57.570,  15.960,  0.000,  0.000,  5,  1.00735,  -62.2580,  'TEMPLE 2',  16.100,  13
15280,  1,  26.899,  7.546,  0.000,  0.000,  5,  1.01813,  -60.8884,  'TEMPLE 1',  16.100,  13
15284,  1,  45.181,  12.589,  0.000,  0.000,  5,  1.01643,  -60.3284,  'QUINLAN ',  16.100,  16
15285,  1,  37.318,  10.424,  0.000,  0.000,  5,  1.00447,  -58.2730,  'CHICO 0S',  16.100,  12
15286,  1,  5.700,  1.612,  0.000,  0.000,  5,  1.00409,  -58.1536,  'DUBLIN 2',  16.100,  18
15287,  1,  21.148,  5.946,  0.000,  0.000,  5,  1.02267,  -58.9974,  'ARLINGTO',  16.100,  17
15288,  1,  100.798,  27.452,  0.000,  0.000,  5,  0.99414,  -61.2833,  'WOLFE CI',  16.100,  16
15289,  1,  6.597,  1.865,  0.000,  0.000,  5,  1.02731,  -59.2153,  'DALLAS 2',  16.100,  16
15290,  1,  45.178,  12.576,  0.000,  0.000,  5,  0.98617,  -62.5017,  'WHITNEY ',  16.100,  18
15291,  1,  17.906,  5.040,  0.000,  0.000,  5,  1.02112,  -59.6530,  'FORT WOR',  16.100,  17
15292,  1,  145.481,  39.022,  0.000,  0.000,  5,  1.01755,  -59.2789,  'FORT WOR',  16.100,  17
15293,  1,  65.534,  18.120,  0.000,  0.000,  5,  1.01404,  -57.2531,  'JOSHUA 0',  16.100,  18
15294,  1,  38.556,  10.772,  0.000,  0.000,  5,  1.02327,  -59.7168,  'DALLAS 1',  16.100,  16
15296,  1,  59.987,  16.629,  0.000,  0.000,  5,  1.02632,  -58.1087,  'MCKINNEY',  16.100,  16
15305,  1,  40.564,  11.326,  0.000,  0.000,  5,  1.02797,  -58.3915,  'ALLEN 1 ',  16.100,  16
15306,  1,  84.073,  23.096,  0.000,  0.000,  5,  1.02320,  -58.4692,  'ALEDO 2 ',  16.100,  17
15307,  1,  43.256,  12.065,  0.000,  0.000,  5,  1.02632,  -58.9011,  'THE COLO',  16.100,  16
15308,  1,  69.346,  19.153,  0.000,  0.000,  5,  1.02249,  -59.0527,  'SUNNYVAL',  16.100,  16
15309,  1,  9.419,  2.660,  0.000,  0.000,  5,  1.02174,  -59.6178,  'DALLAS 1',  16.100,  16
15310,  1,  49.678,  13.823,  0.000,  0.000,  5,  1.02527,  -59.2708,  'FORT WOR',  16.100,  17
15311,  1,  38.661,  10.801,  0.000,  0.000,  5,  1.02506,  -59.7893,  'DALLAS 3',  16.100,  16
15312,  1,  22.085,  6.206,  0.000,  0.000,  5,  1.01569,  -59.6370,  'AZLE 0SE',  16.100,  17
15313,  1,  80.594,  22.167,  0.000,  0.000,  5,  1.02147,  -58.1712,  'HUTCHINS',  16.100,  16
15314,  1,  10.544,  2.975,  0.000,  0.000,  5,  0.97714,  -63.9318,  'VALLEY M',  16.100,  13
15315,  1,  6.613,  1.869,  0.000,  0.000,  5,  1.01690,  -59.4114,  'DENTON 6',  16.100,  17
15316,  1,  20.098,  5.653,  0.000,  0.000,  5,  1.02732,  -59.4970,  'MESQUITE',  16.100,  16
15323,  1,  95.697,  26.178,  0.000,  0.000,  5,  1.02546,  -58.5215,  'DALLAS 2',  16.100,  17
15327,  1,  144.581,  38.358,  0.000,  0.000,  5,  0.92974,  -68.9685,  'MOUNT CA',  16.100,  14
15328,  1,  1.967,  0.557,  0.000,  0.000,  5,  0.99794,  -63.7047,  'RIESEL 2',  16.100,  13
15329,  1,  6.151,  1.739,  0.000,  0.000,  5,  1.01927,  -59.3697,  'DALLAS 1',  16.100,  16
15330,  1,  115.064,  31.244,  0.000,  0.000,  5,  1.02384,  -58.7194,  'ARLINGTO',  16.100,  17
15331,  1,  34.096,  9.539,  0.000,  0.000,  5,  1.01349,  -60.0594,  'CELINA 0',  16.100,  16
15332,  1,  12.253,  3.456,  0.000,  0.000,  5,  1.02182,  -59.8061,  'FORT WOR',  16.100,  17
15333,  1,  89.920,  24.625,  0.000,  0.000,  5,  1.00957,  -60.0481,  'RED OAK ',  16.100,  14
15334,  1,  84.124,  23.066,  0.000,  0.000,  5,  0.99317,  -54.3291,  'CLYDE 0S',  16.100,  15
15335,  1,  19.036,  5.356,  0.000,  0.000,  5,  1.02257,  -59.4773,  'IRVING 2',  16.100,  17
15336,  1,  109.474,  29.786,  0.000,  0.000,  5,  1.02255,  -58.9752,  'ROWLETT ',  16.100,  16
15337,  1,  44.064,  12.283,  0.000,  0.000,  5,  1.01607,  -54.7906,  'JACKSBOR',  16.100,  12
15338,  1,  14.138,  3.985,  0.000,  0.000,  5,  1.01353,  -58.4048,  'GRANBURY',  16.100,  18
15339,  1,  55.937,  15.530,  0.000,  0.000,  5,  1.02736,  -59.5117,  'SOUTHLAK',  16.100,  17
15340,  1,  44.480,  12.399,  0.000,  0.000,  5,  1.02250,  -59.6798,  'DALLAS 2',  16.100,  16
15341,  1,  24.658,  6.925,  0.000,  0.000,  5,  1.02715,  -58.7254,  'LEWISVIL',  16.100,  17
15344,  1,  22.240,  6.251,  0.000,  0.000,  5,  1.02596,  -59.6898,  'DALLAS 3',  16.100,  16
15345,  1,  68.810,  18.968,  0.000,  0.000,  5,  0.98128,  -62.8734,  'HILLSBOR',  16.100,  14
15346,  1,  22.810,  6.410,  0.000,  0.000,  5,  1.02733,  -59.2328,  'FORT WOR',  16.100,  17
15347,  1,  64.356,  17.777,  0.000,  0.000,  5,  0.98524,  -56.7912,  'CISCO 0S',  16.100,  15
15348,  1,  13.827,  3.896,  0.000,  0.000,  5,  0.99595,  -60.6644,  'ITASCA 0',  16.100,  14
15349,  1,  5.597,  1.583,  0.000,  0.000,  5,  1.02059,  -58.9254,  'LANCASTE',  16.100,  16
15351,  1,  35.872,  10.032,  0.000,  0.000,  5,  1.02465,  -58.4583,  'GARLAND ',  16.100,  16
15352,  1,  87.780,  24.077,  0.000,  0.000,  5,  1.02149,  -59.4071,  'DALLAS 9',  16.100,  16
15353,  1,  27.091,  7.601,  0.000,  0.000,  5,  1.02433,  -58.8723,  'DUNCANVI',  16.100,  17
15354,  1,  29.912,  8.383,  0.000,  0.000,  5,  1.02060,  -60.1389,  'MESQUITE',  16.100,  16
15355,  1,  53.779,  14.938,  0.000,  0.000,  5,  1.01219,  -58.7988,  'MAYPEARL',  16.100,  14
15356,  1,  3.278,  0.928,  0.000,  0.000,  5,  1.02680,  -59.4285,  'GARLAND ',  16.100,  16
15357,  1,  61.548,  17.052,  0.000,  0.000,  5,  1.02628,  -58.5308,  'ALLEN 2 ',  16.100,  16
15362,  1,  54.460,  15.125,  0.000,  0.000,  5,  1.01982,  -55.2689,  'BRIDGEPO',  16.100,  12
15370,  1,  28.256,  7.924,  0.000,  0.000,  5,  1.02489,  -58.4218,  'LEWISVIL',  16.100,  17
15371,  1,  54.935,  15.252,  0.000,  0.000,  5,  1.01827,  -59.0768,  'SEAGOVIL',  16.100,  16
15372,  1,  61.170,  16.949,  0.000,  0.000,  5,  1.02476,  -59.5855,  'DALLAS 3',  16.100,  16
15373,  1,  22.845,  6.419,  0.000,  0.000,  5,  1.01877,  -59.8196,  'HALTOM C',  16.100,  17
15374,  1,  90.623,  24.833,  0.000,  0.000,  5,  1.02341,  -58.6685,  'BALCH SP',  16.100,  16
15375,  1,  36.452,  10.192,  0.000,  0.000,  5,  1.02386,  -59.1975,  'FORT WOR',  16.100,  17
15376,  1,  35.146,  9.832,  0.000,  0.000,  5,  1.02342,  -58.8750,  'DALLAS 4',  16.100,  17
15377,  1,  26.488,  7.432,  0.000,  0.000,  5,  1.01709,  -62.9004,  'KILLEEN ',  16.100,  13
15378,  1,  27.898,  7.824,  0.000,  0.000,  5,  1.01890,  -61.7853,  'WACO 5 0',  16.100,  13
15379,  1,  46.399,  12.925,  0.000,  0.000,  5,  1.02322,  -59.4268,  'FORT WOR',  16.100,  17
15381,  1,  116.872,  31.700,  0.000,  0.000,  5,  1.01865,  -58.4761,  'ENNIS 1S',  16.100,  14
15385,  1,  57.379,  15.920,  0.000,  0.000,  5,  1.02483,  -58.0461,  'DALLAS 3',  16.100,  16
15386,  1,  120.576,  32.683,  0.000,  0.000,  5,  1.02742,  -59.4247,  'RICHARDS',  16.100,  16
15387,  1,  45.794,  12.757,  0.000,  0.000,  5,  1.01696,  -60.1021,  'FORT WOR',  16.100,  17
15389,  1,  47.978,  13.350,  0.000,  0.000,  5,  1.00640,  -59.6332,  'WACO 2 1',  16.100,  13
15392,  1,  50.505,  13.995,  0.000,  0.000,  5,  0.93489,  -73.2248,  'ROGERS 2',  11.500,  13
15393,  1,  3.377,  0.955,  0.000,  0.000,  5,  0.99887,  -60.8563,  'CHINA SP',  16.100,  13
15400,  1,  6.464,  1.827,  0.000,  0.000,  5,  1.02162,  -58.8442,  'MCKINNEY',  16.100,  16
15402,  1,  46.731,  13.014,  0.000,  0.000,  5,  1.01815,  -55.8296,  'GRANBURY',  16.100,  18
15407,  1,  38.364,  10.709,  0.000,  0.000,  5,  0.99256,  -63.0750,  'CLIFTON ',  16.100,  18
15408,  1,  9.647,  2.724,  0.000,  0.000,  5,  1.02063,  -60.1314,  'FARMERSV',  16.100,  16
15409,  1,  10.948,  3.089,  0.000,  0.000,  5,  1.02019,  -59.1440,  'ARLINGTO',  16.100,  17
15411,  1,  59.644,  16.537,  0.000,  0.000,  5,  1.02736,  -61.9340,  'KILLEEN ',  16.100,  13
15412,  1,  52.352,  14.551,  0.000,  0.000,  5,  1.02134,  -59.7173,  'WYLIE 0S',  16.100,  16
15420,  1,  93.650,  25.633,  0.000,  0.000,  5,  1.02404,  -58.4658,  'FORT WOR',  16.100,  17
15421,  1,  6.874,  1.941,  0.000,  0.000,  5,  1.02731,  -60.6434,  'JOSEPHIN',  16.100,  16
15422,  1,  0.928,  0.263,  0.000,  0.000,  5,  1.02731,  -58.9043,  'LEWSIVIL',  16.100,  17
15425,  1,  79.082,  21.762,  0.000,  0.000,  5,  1.02176,  -59.3034,  'DALLAS 4',  16.100,  16
15426,  1,  30.547,  8.554,  0.000,  0.000,  5,  0.99472,  -62.4574,  'KEMP 0SE',  16.100,  14
15427,  1,  23.509,  6.603,  0.000,  0.000,  5,  1.00733,  -59.7277,  'WAXAHACH',  16.100,  14
15428,  1,  12.942,  3.650,  0.000,  0.000,  5,  1.02555,  -58.4306,  'HURST 0S',  16.100,  17
15429,  1,  49.096,  13.661,  0.000,  0.000,  5,  1.01862,  -60.0167,  'FORT WOR',  16.100,  17
15430,  1,  106.369,  28.963,  0.000,  0.000,  5,  1.01682,  -60.0384,  'WEATHERF',  16.100,  12
15431,  1,  38.598,  10.783,  0.000,  0.000,  5,  1.02328,  -59.1945,  'ROCKWALL',  16.100,  16
15432,  1,  49.868,  13.868,  0.000,  0.000,  5,  1.01226,  -59.6754,  'WEATHERF',  16.100,  12
15433,  1,  18.473,  5.199,  0.000,  0.000,  5,  1.02231,  -59.3405,  'FORT WOR',  16.100,  17
15434,  1,  61.937,  17.155,  0.000,  0.000,  5,  1.02297,  -59.8102,  'NEWARK 0',  16.100,  17
15435,  1,  9.960,  2.811,  0.000,  0.000,  5,  1.00471,  -59.5950,  'SANTO 0S',  16.100,  12
15436,  1,  2.154,  0.610,  0.000,  0.000,  5,  1.02638,  -59.3112,  'DALLAS 1',  16.100,  16
15437,  1,  39.069,  10.879,  0.000,  0.000,  5,  0.92900,  -68.4162,  'ELM MOTT',  16.100,  13
15438,  1,  3.241,  0.917,  0.000,  0.000,  5,  1.02254,  -59.3241,  'FORT WOR',  16.100,  17
15439,  1,  23.168,  6.508,  0.000,  0.000,  5,  1.01245,  -59.1753,  'WAXAHACH',  16.100,  14
15440,  1,  49.211,  13.696,  0.000,  0.000,  5,  1.02735,  -59.3872,  'ARLINGTO',  16.100,  17
15441,  1,  76.920,  21.189,  0.000,  0.000,  5,  1.02515,  -58.8133,  'FORT WOR',  16.100,  17
15442,  1,  72.250,  19.933,  0.000,  0.000,  5,  1.02189,  -59.3958,  'FORT WOR',  16.100,  17
15443,  1,  21.757,  6.116,  0.000,  0.000,  5,  1.02499,  -59.3516,  'FORT WOR',  16.100,  17
15446,  1,  27.295,  7.654,  0.000,  0.000,  5,  1.00230,  -63.2877,  'HEWITT 0',  16.100,  13
15447,  1,  16.295,  4.589,  0.000,  0.000,  5,  1.02055,  -58.8970,  'ARLINGTO',  16.100,  17
15449,  1,  72.354,  19.968,  0.000,  0.000,  5,  1.02800,  -58.1450,  'GRAND PR',  16.100,  17
15450,  1,  119.892,  32.418,  0.000,  0.000,  5,  0.99813,  -61.5393,  'MELISSA ',  16.100,  16
15452,  1,  7.291,  2.060,  0.000,  0.000,  5,  1.01875,  -60.6842,  'COPPERAS',  16.100,  13
15453,  1,  35.332,  9.882,  0.000,  0.000,  5,  1.02125,  -58.0258,  'CLEBURNE',  16.100,  17
15454,  1,  33.801,  9.459,  0.000,  0.000,  5,  1.02096,  -59.7829,  'GREENVIL',  16.100,  16
15455,  1,  35.495,  9.925,  0.000,  0.000,  5,  1.00635,  -58.7988,  'ALVORD 0',  16.100,  12
15456,  1,  6.908,  1.952,  0.000,  0.000,  5,  0.99404,  -60.1083,  'GORMAN 0',  16.100,  15
15457,  1,  6.321,  1.787,  0.000,  0.000,  5,  1.02420,  -58.9125,  'COLLEYVI',  16.100,  17
15460,  1,  46.712,  12.969,  0.000,  0.000,  5,  0.93748,  -73.5189,  'HOLLAND ',  11.500,  13
15461,  1,  5.774,  1.632,  0.000,  0.000,  5,  1.01073,  -61.8374,  'TEMPLE 3',  16.100,  13
15462,  1,  31.286,  8.763,  0.000,  0.000,  5,  1.02029,  -59.2703,  'DALLAS 3',  16.100,  16
15463,  1,  56.886,  15.787,  0.000,  0.000,  5,  1.02476,  -59.4857,  'IRVING 4',  16.100,  17
15465,  1,  82.311,  22.633,  0.000,  0.000,  5,  1.02810,  -58.1959,  'FRISCO 2',  16.100,  16
15466,  1,  98.427,  26.770,  0.000,  0.000,  5,  0.96533,  -66.6914,  'GATESVIL',  16.100,  13
15467,  1,  3.176,  0.899,  0.000,  0.000,  5,  1.02324,  -59.6725,  'DALLAS 2',  16.100,  16
15468,  1,  13.569,  3.826,  0.000,  0.000,  5,  1.01902,  -59.5063,  'DALLAS 3',  16.100,  17
15469,  1,  25.845,  7.254,  0.000,  0.000,  5,  1.01961,  -59.7405,  'FORT WOR',  16.100,  17
15470,  1,  4.029,  1.140,  0.000,  0.000,  5,  1.00708,  -62.7849,  'WOODWAY ',  16.100,  13
15471,  1,  31.965,  8.954,  0.000,  0.000,  5,  1.01831,  -58.0635,  'MINGUS 0',  16.100,  12
15472,  1,  0.823,  0.233,  0.000,  0.000,  5,  1.02766,  -50.7391,  'THROCKMO',  16.100,  15
15473,  1,  2.453,  0.694,  0.000,  0.000,  5,  1.02161,  -55.7258,  'NEMO 0SE',  16.100,  18
15474,  1,  1.935,  0.547,  0.000,  0.000,  5,  0.95172,  -65.9118,  'ABBOTT 0',  16.100,  14
15475,  1,  1.311,  0.371,  0.000,  0.000,  5,  1.02302,  -58.9260,  'ALVARADO',  16.100,  17
15476,  1,  28.557,  7.995,  0.000,  0.000,  5,  0.95662,  -66.5267,  'CORSICAN',  16.100,  14
15477,  1,  3.877,  1.097,  0.000,  0.000,  5,  1.02205,  -62.4370,  'HARKER H',  16.100,  13
15478,  1,  28.225,  7.916,  0.000,  0.000,  5,  1.02733,  -59.3348,  'IRVING 3',  16.100,  17
15480,  1,  90.684,  24.847,  0.000,  0.000,  5,  1.02192,  -57.8572,  'BURLESON',  16.100,  17
15481,  1,  82.636,  22.700,  0.000,  0.000,  5,  1.01388,  -59.2666,  'FORT WOR',  16.100,  17
15482,  1,  61.381,  17.008,  0.000,  0.000,  5,  1.02736,  -59.8704,  'DALLAS 2',  16.100,  16
15483,  1,  25.733,  7.224,  0.000,  0.000,  5,  1.02659,  -58.5764,  'NORTH RI',  16.100,  17
15484,  1,  36.582,  10.218,  0.000,  0.000,  5,  1.00087,  -55.5071,  'CROSS PL',  16.100,  15
15485,  1,  3.016,  0.854,  0.000,  0.000,  5,  1.02001,  -57.9487,  'BLOOMING',  16.100,  14
16001,  1,  1.984,  0.562,  0.000,  0.000,  6,  1.02731,  -68.1737,  'CONVERSE',  11.500,  22
16002,  1,  50.543,  14.055,  0.000,  0.000,  6,  1.01778,  -68.5429,  'SAN ANTO',  11.500,  26
16005,  1,  15.814,  4.455,  0.000,  0.000,  6,  1.02903,  -63.2246,  'BASTROP ',  11.500,  25
16011,  1,  33.409,  9.351,  0.000,  0.000,  6,  1.02079,  -66.4646,  'MARION 2',  11.500,  22
16012,  1,  15.848,  4.465,  0.000,  0.000,  6,  1.02732,  -64.6084,  'PAIGE 0S',  11.500,  25
16013,  1,  6.689,  1.891,  0.000,  0.000,  6,  1.01705,  -68.5313,  'SAN ANTO',  11.500,  26
16014,  1,  57.755,  16.005,  0.000,  0.000,  6,  1.00617,  -70.8273,  'WAELDER ',  11.500,  24
16015,  1,  3.017,  0.854,  0.000,  0.000,  6,  1.02408,  -68.6195,  'ATASCOSA',  11.500,  26
16016,  1,  12.338,  3.480,  0.000,  0.000,  6,  1.02430,  -67.7711,  'SAN ANTO',  11.500,  26
16017,  1,  102.980,  28.078,  0.000,  0.000,  6,  1.01764,  -67.6640,  'CIBOLO 0',  11.500,  22
16018,  1,  62.720,  17.365,  0.000,  0.000,  6,  1.02027,  -65.9978,  'AUSTIN 6',  11.500,  23
16019,  1,  1.673,  0.474,  0.000,  0.000,  6,  1.02089,  -66.1819,  'AUSTIN 2',  11.500,  23
16020,  1,  41.774,  11.657,  0.000,  0.000,  6,  1.02077,  -66.2774,  'HORSESHO',  11.500,  23
16023,  1,  6.632,  1.875,  0.000,  0.000,  6,  1.02849,  -64.5898,  'LEANDER ',  11.500,  23
16024,  1,  84.838,  23.305,  0.000,  0.000,  6,  1.02738,  -67.2983,  'AUSTIN 1',  11.500,  23
16025,  1,  55.107,  15.304,  0.000,  0.000,  6,  1.02736,  -68.3177,  'SAN ANTO',  11.500,  26
16026,  1,  31.882,  8.928,  0.000,  0.000,  6,  1.02068,  -67.6986,  'SAN ANTO',  11.500,  26
16027,  1,  14.515,  4.091,  0.000,  0.000,  6,  1.02347,  -65.4946,  'ELGIN 0S',  11.500,  23
16028,  1,  29.131,  8.167,  0.000,  0.000,  6,  1.02149,  -66.0084,  'AUSTIN 3',  11.500,  23
16029,  1,  60.918,  16.861,  0.000,  0.000,  6,  0.99908,  -72.3290,  'RUNGE 0S',  11.500,  24
16031,  1,  2.767,  0.783,  0.000,  0.000,  6,  1.01710,  -63.8960,  'YOAKUM 1',  11.500,  24
16032,  1,  13.128,  3.702,  0.000,  0.000,  6,  1.01991,  -67.2720,  'AUSTIN 3',  11.500,  23
16035,  1,  24.370,  6.844,  0.000,  0.000,  6,  1.02640,  -65.0158,  'PFLUGERV',  11.500,  23
16037,  1,  108.950,  29.646,  0.000,  0.000,  6,  1.02111,  -67.0901,  'SAN ANTO',  11.500,  22
16040,  1,  57.092,  15.841,  0.000,  0.000,  6,  1.02159,  -66.0755,  'AUSTIN 3',  11.500,  23
16043,  1,  33.150,  9.280,  0.000,  0.000,  6,  1.02250,  -67.0983,  'SAN ANTO',  11.500,  26
16044,  1,  69.340,  19.144,  0.000,  0.000,  6,  1.01420,  -68.4818,  'SAN ANTO',  11.500,  26
16047,  1,  12.224,  3.448,  0.000,  0.000,  6,  1.02274,  -67.9373,  'SAN ANTO',  11.500,  26
16055,  1,  79.166,  21.763,  0.000,  0.000,  6,  1.00084,  -75.1914,  'BERGHEIM',  11.500,  26
16058,  1,  2.745,  0.777,  0.000,  0.000,  6,  1.02689,  -64.9413,  'NEW BRAU',  11.500,  22
16059,  1,  124.623,  33.507,  0.000,  0.000,  6,  0.96444,  -81.5561,  'D HANIS ',  11.500,  26
16060,  1,  1.460,  0.413,  0.000,  0.000,  6,  1.02101,  -68.6490,  'SAN ANTO',  11.500,  26
16061,  1,  56.186,  15.595,  0.000,  0.000,  6,  1.02301,  -66.0747,  'AUSTIN 7',  11.500,  23
16064,  1,  79.660,  21.909,  0.000,  0.000,  6,  1.01575,  -65.1117,  'BRENHAM ',  11.500,  25
16065,  1,  61.088,  16.915,  0.000,  0.000,  6,  1.01110,  -66.2522,  'BERTRAM ',  11.500,  23
16091,  1,  5.866,  1.659,  0.000,  0.000,  6,  1.02731,  -67.8812,  'WIMBERLE',  11.500,  23
16092,  1,  23.885,  6.709,  0.000,  0.000,  6,  1.02733,  -68.4296,  'GONZALES',  11.500,  24
16093,  1,  19.025,  5.353,  0.000,  0.000,  6,  1.01792,  -67.6854,  'SAN ANTO',  11.500,  22
16094,  1,  21.953,  6.170,  0.000,  0.000,  6,  1.02034,  -67.5608,  'SAN ANTO',  11.500,  22
16095,  1,  48.596,  13.526,  0.000,  0.000,  6,  1.02183,  -66.7194,  'HUTTO 0S',  11.500,  23
16096,  1,  23.862,  6.703,  0.000,  0.000,  6,  1.02733,  -70.0895,  'LULING 0',  11.500,  24
16097,  1,  16.071,  4.527,  0.000,  0.000,  6,  1.01696,  -67.9844,  'SAN ANTO',  11.500,  26
16098,  1,  74.664,  20.578,  0.000,  0.000,  6,  1.01940,  -66.4760,  'AUSTIN 1',  11.500,  23
16099,  1,  68.457,  18.906,  0.000,  0.000,  6,  1.01327,  -68.5672,  'SAN ANTO',  11.500,  26
16100,  1,  10.208,  2.881,  0.000,  0.000,  6,  1.01638,  -69.1241,  'ADKINS 0',  11.500,  22
16103,  1,  15.569,  4.387,  0.000,  0.000,  6,  1.02732,  -63.4641,  'WINCHEST',  11.500,  25
16109,  1,  15.375,  4.330,  0.000,  0.000,  6,  0.99136,  -67.9407,  'ROCKDALE',  11.500,  25
16112,  1,  6.366,  1.800,  0.000,  0.000,  6,  1.01792,  -69.3313,  'NATALIA ',  11.500,  26
16113,  1,  8.053,  2.275,  0.000,  0.000,  6,  1.01921,  -66.4164,  'AUSTIN 2',  11.500,  23
16114,  1,  9.351,  2.640,  0.000,  0.000,  6,  1.01469,  -68.6845,  'SAN ANTO',  11.500,  26
16115,  1,  34.365,  9.614,  0.000,  0.000,  6,  1.01561,  -68.2836,  'SAN ANTO',  11.500,  22
16116,  1,  72.644,  20.022,  0.000,  0.000,  6,  1.00615,  -68.1180,  'TAYLOR 0',  11.500,  23
16117,  1,  21.333,  5.998,  0.000,  0.000,  6,  1.02727,  -63.4835,  'SMITHVIL',  11.500,  25
16120,  1,  12.668,  3.573,  0.000,  0.000,  6,  1.02942,  -65.0720,  'CEDAR PA',  11.500,  23
16121,  1,  129.918,  35.060,  0.000,  0.000,  6,  1.01800,  -68.3888,  'SAN ANTO',  11.500,  26
16122,  1,  55.703,  15.443,  0.000,  0.000,  6,  0.98919,  -66.9874,  'HALLETTS',  11.500,  24
16123,  1,  10.253,  2.894,  0.000,  0.000,  6,  1.02113,  -66.0127,  'AUSTIN 5',  11.500,  23
16124,  1,  24.233,  6.806,  0.000,  0.000,  6,  1.02390,  -66.0936,  'NEW BRAU',  11.500,  22
16125,  1,  33.138,  9.269,  0.000,  0.000,  6,  1.01223,  -69.4515,  'SUTHERLA',  11.500,  22
16126,  1,  1.502,  0.425,  0.000,  0.000,  6,  1.01994,  -66.4015,  'AUSTIN 3',  11.500,  23
16127,  1,  32.812,  9.167,  0.000,  0.000,  6,  0.94187,  -71.9837,  'CAMERON ',  11.500,  25
16128,  1,  9.382,  2.649,  0.000,  0.000,  6,  1.01672,  -69.1400,  'SAN ANTO',  11.500,  26
16129,  1,  31.442,  8.792,  0.000,  0.000,  6,  0.95917,  -75.9986,  'MEDINA 0',  11.500,  26
16130,  1,  3.501,  0.991,  0.000,  0.000,  6,  1.01637,  -66.8108,  'MANCHACA',  11.500,  23
16131,  1,  9.337,  2.637,  0.000,  0.000,  6,  1.02125,  -67.4200,  'SPRING B',  11.500,  22
16132,  1,  24.489,  6.876,  0.000,  0.000,  6,  1.01655,  -66.7750,  'AUSTIN 1',  11.500,  23
16133,  1,  32.878,  9.200,  0.000,  0.000,  6,  1.00339,  -71.2462,  'FLATONIA',  11.500,  25
16134,  1,  5.455,  1.542,  0.000,  0.000,  6,  1.00012,  -68.6109,  'GRANGER ',  11.500,  23
16135,  1,  3.036,  0.859,  0.000,  0.000,  6,  1.00867,  -64.3236,  'FAYETTEV',  11.500,  25
16136,  1,  10.814,  3.052,  0.000,  0.000,  6,  1.02613,  -66.5633,  'GEORGETO',  11.500,  23
16137,  1,  27.492,  7.711,  0.000,  0.000,  6,  1.01630,  -67.1206,  'AUSTIN 3',  11.500,  23
16138,  1,  21.188,  5.957,  0.000,  0.000,  6,  1.01565,  -71.7167,  'PIPE CRE',  11.500,  26
16139,  1,  10.499,  2.963,  0.000,  0.000,  6,  1.00714,  -69.4370,  'RED ROCK',  11.500,  25
16140,  1,  3.927,  1.111,  0.000,  0.000,  6,  0.98167,  -69.2732,  'JARRELL ',  11.500,  23
16150,  1,  4.398,  1.244,  0.000,  0.000,  6,  1.02484,  -68.1596,  'SAN ANTO',  11.500,  26
16151,  1,  68.817,  19.010,  0.000,  0.000,  6,  1.01977,  -69.8306,  'SCHULENB',  11.500,  25
16153,  1,  7.334,  2.072,  0.000,  0.000,  6,  1.02193,  -67.0177,  'SAN ANTO',  11.500,  26
16154,  1,  40.711,  11.360,  0.000,  0.000,  6,  1.01048,  -67.6684,  'DRIPPING',  11.500,  23
16155,  1,  14.496,  4.085,  0.000,  0.000,  6,  1.01444,  -69.0899,  'SAN ANTO',  11.500,  26
16156,  1,  19.179,  5.396,  0.000,  0.000,  6,  1.02225,  -65.8106,  'MARBLE F',  11.500,  23
16157,  1,  22.853,  6.421,  0.000,  0.000,  6,  1.01756,  -70.1696,  'BOERNE 1',  11.500,  26
16158,  1,  15.601,  4.395,  0.000,  0.000,  6,  1.02732,  -67.6371,  'WASHINGT',  11.500,  25
16159,  1,  4.070,  1.151,  0.000,  0.000,  6,  1.01773,  -67.9735,  'SCHERTZ ',  11.500,  22
16160,  1,  43.971,  12.258,  0.000,  0.000,  6,  1.01931,  -66.2525,  'AUSTIN 8',  11.500,  23
16168,  1,  49.911,  13.883,  0.000,  0.000,  6,  1.01753,  -68.5308,  'SAN ANTO',  11.500,  26
16171,  1,  92.563,  25.341,  0.000,  0.000,  6,  1.01996,  -67.2146,  'SAN ANTO',  11.500,  26
16173,  1,  69.453,  19.175,  0.000,  0.000,  6,  1.01488,  -64.5870,  'CUERO 2 ',  11.500,  24
16174,  1,  15.413,  4.343,  0.000,  0.000,  6,  1.02051,  -68.1149,  'SAN ANTO',  11.500,  22
16175,  1,  47.233,  13.152,  0.000,  0.000,  6,  1.01855,  -66.4950,  'AUSTIN 1',  11.500,  23
16176,  1,  53.394,  14.834,  0.000,  0.000,  6,  1.01942,  -66.8698,  'AUSTIN 3',  11.500,  23
16178,  1,  27.325,  7.665,  0.000,  0.000,  6,  1.01873,  -68.0440,  'SAN ANTO',  11.500,  26
16179,  1,  64.565,  17.855,  0.000,  0.000,  6,  1.01415,  -68.8599,  'SAN ANTO',  11.500,  26
16180,  1,  6.510,  1.840,  0.000,  0.000,  6,  1.01332,  -69.3826,  'LA VERNI',  11.500,  22
16181,  1,  24.060,  6.757,  0.000,  0.000,  6,  1.01820,  -67.0797,  'MANOR 0S',  11.500,  23
16182,  1,  27.093,  7.600,  0.000,  0.000,  6,  1.01856,  -68.4762,  'SAN ANTO',  11.500,  26
16183,  1,  61.899,  17.129,  0.000,  0.000,  6,  1.00191,  -66.1013,  'GIDDINGS',  11.500,  25
16184,  1,  13.145,  3.707,  0.000,  0.000,  6,  1.01968,  -66.5804,  'AUSTIN 3',  11.500,  23
16185,  1,  20.771,  5.840,  0.000,  0.000,  6,  1.01763,  -66.7674,  'AUSTIN 3',  11.500,  23
16186,  1,  9.809,  2.769,  0.000,  0.000,  6,  1.02323,  -65.8382,  'AUSTIN 3',  11.500,  23
16187,  1,  19.676,  5.535,  0.000,  0.000,  6,  1.02171,  -66.1195,  'AUSTIN 2',  11.500,  23
16189,  1,  61.694,  17.070,  0.000,  0.000,  6,  1.00040,  -64.5405,  'COLUMBUS',  11.500,  25
16190,  1,  10.888,  3.073,  0.000,  0.000,  6,  1.00973,  -70.7486,  'SHINER 0',  11.500,  24
16191,  1,  8.966,  2.532,  0.000,  0.000,  6,  1.01838,  -67.5868,  'SAN ANTO',  11.500,  22
16193,  1,  8.722,  2.463,  0.000,  0.000,  6,  1.01147,  -65.5927,  'CALDWELL',  11.500,  25
16194,  1,  15.065,  4.245,  0.000,  0.000,  6,  1.01599,  -67.1246,  'AUSTIN 1',  11.500,  23
16195,  1,  30.693,  8.603,  0.000,  0.000,  6,  0.99549,  -66.1705,  'INDUSTRY',  11.500,  25
16196,  1,  1.693,  0.479,  0.000,  0.000,  6,  1.02132,  -68.6021,  'DALE 0SE',  11.500,  23
16199,  1,  8.961,  2.531,  0.000,  0.000,  6,  1.02562,  -67.2584,  'SAN ANTO',  11.500,  26
16200,  1,  95.012,  25.973,  0.000,  0.000,  6,  1.01189,  -68.6755,  'SAN ANTO',  11.500,  26
16201,  1,  30.871,  8.648,  0.000,  0.000,  6,  1.01976,  -68.5898,  'SAN ANTO',  11.500,  26
16202,  1,  25.976,  7.289,  0.000,  0.000,  6,  1.01539,  -68.8251,  'MARTINDA',  11.500,  22
16203,  1,  8.992,  2.539,  0.000,  0.000,  6,  1.01748,  -68.3677,  'SAN ANTO',  11.500,  26
16204,  1,  62.584,  17.327,  0.000,  0.000,  6,  1.01412,  -68.5842,  'SAN ANTO',  11.500,  26
16205,  1,  4.628,  1.309,  0.000,  0.000,  6,  1.02436,  -65.5360,  'AUSTIN 2',  11.500,  23
16206,  1,  78.168,  21.479,  0.000,  0.000,  6,  0.99165,  -67.5871,  'LEXINGTO',  11.500,  25
16207,  1,  8.871,  2.505,  0.000,  0.000,  6,  1.02731,  -67.0883,  'LEANDER ',  11.500,  23
16208,  1,  15.068,  4.246,  0.000,  0.000,  6,  1.02459,  -66.4512,  'AUSTIN 1',  11.500,  23
16209,  1,  92.389,  25.254,  0.000,  0.000,  6,  1.00190,  -70.1153,  'MICO 0SE',  11.500,  26
16217,  1,  3.556,  1.006,  0.000,  0.000,  6,  1.01770,  -67.2236,  'AUSTIN 3',  11.500,  23
16218,  1,  26.468,  7.426,  0.000,  0.000,  6,  1.01341,  -66.8537,  'LOCKHART',  11.500,  23
16219,  1,  28.663,  8.036,  0.000,  0.000,  6,  1.02106,  -66.6360,  'AUSTIN 1',  11.500,  23
16220,  1,  38.796,  10.836,  0.000,  0.000,  6,  1.01881,  -67.6895,  'SAN ANTO',  11.500,  22
16221,  1,  56.754,  15.753,  0.000,  0.000,  6,  1.02736,  -71.5482,  'FALLS CI',  11.500,  22
16223,  1,  4.192,  1.186,  0.000,  0.000,  6,  1.02513,  -65.3242,  'AUSTIN 2',  11.500,  23
16224,  1,  84.248,  23.137,  0.000,  0.000,  6,  1.02034,  -66.6491,  'AUSTIN 2',  11.500,  23
16225,  1,  76.655,  21.103,  0.000,  0.000,  6,  1.01224,  -68.6733,  'SAN ANTO',  11.500,  26
16226,  1,  52.555,  14.586,  0.000,  0.000,  6,  0.98621,  -77.3069,  'BLANCO 0',  11.500,  26
16227,  1,  7.763,  2.193,  0.000,  0.000,  6,  1.02385,  -65.7129,  'AUSTIN 2',  11.500,  23
16230,  1,  66.193,  18.303,  0.000,  0.000,  6,  1.02119,  -66.1837,  'SAN MARC',  11.500,  22
16231,  1,  127.178,  34.324,  0.000,  0.000,  6,  1.00818,  -67.7308,  'BUDA 0SE',  11.500,  23
16232,  1,  28.590,  8.017,  0.000,  0.000,  6,  1.02153,  -65.8458,  'DEL VALL',  11.500,  23
16233,  1,  37.856,  10.578,  0.000,  0.000,  6,  1.01820,  -66.3589,  'AUSTIN 4',  11.500,  23
16236,  1,  31.687,  8.875,  0.000,  0.000,  6,  1.02381,  -67.0742,  'SAN ANTO',  11.500,  26
16237,  1,  99.856,  27.058,  0.000,  0.000,  6,  0.93233,  -73.3264,  'BURLINGT',  11.500,  25
16238,  1,  0.650,  0.184,  0.000,  0.000,  6,  1.02257,  -65.9321,  'AUSTIN 1',  11.500,  23
16241,  1,  69.525,  19.202,  0.000,  0.000,  6,  1.02283,  -66.5427,  'ELMENDOR',  11.500,  22
16250,  1,  78.031,  21.475,  0.000,  0.000,  6,  1.01542,  -68.4931,  'SAN ANTO',  11.500,  22
16251,  1,  43.815,  12.216,  0.000,  0.000,  6,  1.01956,  -68.2490,  'CANYON L',  11.500,  22
16252,  1,  32.151,  9.002,  0.000,  0.000,  6,  1.01254,  -67.2316,  'JOHNSON ',  11.500,  23
16253,  1,  4.905,  1.388,  0.000,  0.000,  6,  1.01190,  -68.3702,  'YORKTOWN',  11.500,  24
16256,  1,  4.534,  1.283,  0.000,  0.000,  6,  1.02313,  -65.4587,  'AUSTIN 2',  11.500,  23
16261,  1,  14.364,  4.048,  0.000,  0.000,  6,  1.01632,  -68.5976,  'LACKLAND',  11.500,  26
16262,  1,  18.257,  5.138,  0.000,  0.000,  6,  1.02135,  -65.2310,  'LIBERTY ',  11.500,  23
16264,  1,  18.833,  5.300,  0.000,  0.000,  6,  1.02037,  -67.6862,  'KENEDY 1',  11.500,  24
16275,  1,  17.937,  5.049,  0.000,  0.000,  6,  1.01564,  -68.2446,  'SAN ANTO',  11.500,  26
16276,  1,  45.657,  12.719,  0.000,  0.000,  6,  1.01555,  -69.7168,  'VON ORMY',  11.500,  26
16278,  1,  18.415,  5.182,  0.000,  0.000,  6,  1.02132,  -65.9111,  'KYLE 1SE',  11.500,  23
16280,  1,  79.181,  21.789,  0.000,  0.000,  6,  1.02163,  -66.3839,  'SEGUIN 2',  11.500,  22
16281,  1,  85.521,  23.475,  0.000,  0.000,  6,  1.01911,  -68.3018,  'UNIVERSA',  11.500,  22
16282,  1,  25.159,  7.063,  0.000,  0.000,  6,  1.02268,  -66.8610,  'SPICEWOO',  11.500,  23
16283,  1,  10.048,  2.837,  0.000,  0.000,  6,  1.01956,  -68.7421,  'SAINT HE',  11.500,  22
16284,  1,  3.231,  0.914,  0.000,  0.000,  6,  1.01865,  -67.8625,  'SAN ANTO',  11.500,  26
16286,  1,  35.426,  9.909,  0.000,  0.000,  6,  1.02734,  -72.1542,  'BOERNE 2',  11.500,  26
16288,  1,  56.538,  15.686,  0.000,  0.000,  6,  1.01533,  -68.1900,  'SAN ANTO',  11.500,  26
16289,  1,  111.246,  30.231,  0.000,  0.000,  6,  1.01582,  -66.7460,  'AUSTIN 2',  11.500,  23
16290,  1,  52.219,  14.518,  0.000,  0.000,  6,  1.02714,  -66.0886,  'AUSTIN 2',  11.500,  23
16291,  1,  33.457,  9.364,  0.000,  0.000,  6,  1.01910,  -68.3634,  'SAN ANTO',  11.500,  26
16306,  1,  12.344,  3.482,  0.000,  0.000,  6,  1.02256,  -65.9020,  'AUSTIN 1',  11.500,  23
16307,  1,  40.517,  11.308,  0.000,  0.000,  6,  1.01386,  -68.3975,  'SAN ANTO',  11.500,  26
16309,  1,  95.876,  26.160,  0.000,  0.000,  6,  0.99115,  -72.0261,  'HONDO 1S',  11.500,  26
16310,  1,  16.941,  4.770,  0.000,  0.000,  6,  1.02345,  -67.4058,  'SAN ANTO',  11.500,  22
16311,  1,  49.856,  13.859,  0.000,  0.000,  6,  1.00924,  -66.1665,  'NEW ULM ',  11.500,  25
16312,  1,  4.891,  1.383,  0.000,  0.000,  6,  1.02630,  -67.0101,  'SAN ANTO',  11.500,  22
16313,  1,  30.498,  8.546,  0.000,  0.000,  6,  1.02013,  -66.6276,  'AUSTIN 3',  11.500,  23
16314,  1,  10.778,  3.042,  0.000,  0.000,  6,  1.02053,  -68.1101,  'BULVERDE',  11.500,  26
16319,  1,  19.959,  5.614,  0.000,  0.000,  6,  1.01978,  -64.8869,  'GEORGETO',  11.500,  23
16320,  1,  27.390,  7.684,  0.000,  0.000,  6,  1.02733,  -67.4567,  'SAN ANTO',  11.500,  22
16322,  1,  22.463,  6.313,  0.000,  0.000,  6,  1.02185,  -68.3011,  'FLORESVI',  11.500,  22
16323,  1,  42.575,  11.873,  0.000,  0.000,  6,  1.01438,  -68.3628,  'SAN ANTO',  11.500,  26
16324,  1,  18.511,  5.210,  0.000,  0.000,  6,  1.02009,  -67.7165,  'SAN ANTO',  11.500,  22
16325,  1,  27.914,  7.816,  0.000,  0.000,  6,  0.94156,  -72.3056,  'BUCKHOLT',  11.500,  25
16326,  1,  1.807,  0.512,  0.000,  0.000,  6,  1.01032,  -66.3719,  'SOMERVIL',  11.500,  25
16327,  1,  8.150,  2.302,  0.000,  0.000,  6,  1.00205,  -67.1359,  'WEIMAR 0',  11.500,  25
16328,  1,  7.746,  2.188,  0.000,  0.000,  6,  0.98838,  -74.2710,  'COMFORT ',  11.500,  26
16329,  1,  11.488,  3.244,  0.000,  0.000,  6,  1.00372,  -70.3705,  'NORDHEIM',  11.500,  24
16330,  1,  0.832,  0.236,  0.000,  0.000,  6,  1.02202,  -66.3693,  'AUSTIN 9',  11.500,  23
16331,  1,  87.877,  24.112,  0.000,  0.000,  6,  1.02739,  -66.4651,  'AUSTIN 2',  11.500,  23
16332,  1,  38.769,  10.828,  0.000,  0.000,  6,  1.01603,  -68.5306,  'HELOTES ',  11.500,  26
16335,  1,  39.844,  11.126,  0.000,  0.000,  6,  1.02278,  -66.9823,  'SAN ANTO',  11.500,  26
16336,  1,  81.167,  22.219,  0.000,  0.000,  6,  0.95238,  -77.5197,  'BANDERA ',  11.500,  26
16337,  1,  12.330,  3.478,  0.000,  0.000,  6,  1.02449,  -67.7908,  'SAN ANTO',  11.500,  26
16338,  1,  57.688,  15.944,  0.000,  0.000,  6,  0.94436,  -71.4925,  'ROCKDALE',  11.500,  25
16339,  1,  15.309,  4.313,  0.000,  0.000,  6,  1.01500,  -66.4645,  'CEDAR CR',  11.500,  23
16340,  1,  24.138,  6.779,  0.000,  0.000,  6,  1.01925,  -69.4175,  'NIXON 0S',  11.500,  24
16341,  1,  14.233,  4.012,  0.000,  0.000,  6,  1.01488,  -66.8118,  'CHAPPELL',  11.500,  25
16344,  1,  4.649,  1.315,  0.000,  0.000,  6,  1.02787,  -64.8713,  'ROUND RO',  11.500,  23
16345,  1,  67.041,  18.530,  0.000,  0.000,  6,  1.01878,  -66.5479,  'AUSTIN 1',  11.500,  23
16346,  1,  12.886,  3.634,  0.000,  0.000,  6,  1.01347,  -70.6600,  'LEMING 0',  11.500,  26
16351,  1,  14.265,  4.021,  0.000,  0.000,  6,  1.02503,  -65.5153,  'AUSTIN 1',  11.500,  23
16352,  1,  65.985,  18.247,  0.000,  0.000,  6,  1.02119,  -68.0333,  'SAN ANTO',  11.500,  26
16353,  1,  73.148,  20.177,  0.000,  0.000,  6,  1.02450,  -65.7224,  'ROUND RO',  11.500,  23
16355,  1,  89.828,  24.628,  0.000,  0.000,  6,  1.02612,  -65.2079,  'ROUND RO',  11.500,  23
16356,  1,  89.048,  24.423,  0.000,  0.000,  6,  1.02739,  -68.3802,  'SAN ANTO',  11.500,  26
16357,  1,  13.515,  3.809,  0.000,  0.000,  6,  0.98778,  -77.6473,  'DEVINE 0',  11.500,  26
16358,  1,  36.082,  10.091,  0.000,  0.000,  6,  1.02734,  -67.5380,  'GEORGETO',  11.500,  23
16360,  1,  18.157,  5.110,  0.000,  0.000,  6,  1.01714,  -63.4801,  'BURNET 1',  11.500,  23
17001,  1,  4.760,  1.346,  0.000,  0.000,  7,  1.00162,  -60.7023,  'INEZ 0SE',  11.500,  6
17004,  1,  132.609,  35.771,  0.000,  0.000,  7,  1.02430,  -63.6033,  'PASADENA',  11.500,  4
17010,  1,  10.650,  3.005,  0.000,  0.000,  7,  1.00496,  -67.5455,  'PRAIRIE ',  11.500,  5
17011,  1,  23.810,  6.688,  0.000,  0.000,  7,  1.02401,  -67.2298,  'CONROE 1',  11.500,  5
17012,  1,  0.664,  0.188,  0.000,  0.000,  7,  0.99941,  -65.4198,  'SIMONTON',  11.500,  3
17013,  1,  84.334,  23.148,  0.000,  0.000,  7,  1.01176,  -66.8392,  'HOUSTON ',  11.500,  5
17014,  1,  30.917,  8.660,  0.000,  0.000,  7,  1.01087,  -65.9157,  'HOUSTON ',  11.500,  4
17016,  1,  49.792,  13.851,  0.000,  0.000,  7,  1.01878,  -64.3268,  'HOUSTON ',  11.500,  4
17017,  1,  81.165,  22.310,  0.000,  0.000,  7,  1.01476,  -66.3813,  'HOUSTON ',  11.500,  3
17020,  1,  31.732,  8.886,  0.000,  0.000,  7,  1.01661,  -61.7833,  'NURSERY ',  11.500,  6
17026,  1,  25.354,  7.118,  0.000,  0.000,  7,  1.02034,  -64.0883,  'BACLIFF ',  11.500,  4
17027,  1,  67.791,  18.727,  0.000,  0.000,  7,  1.01345,  -66.4165,  'SPRING 1',  11.500,  5
17028,  1,  51.128,  14.215,  0.000,  0.000,  7,  1.01733,  -66.0167,  'HOUSTON ',  11.500,  3
17036,  1,  49.351,  13.731,  0.000,  0.000,  7,  1.01906,  -65.2367,  'CONROE 5',  11.500,  5
17039,  1,  137.144,  36.901,  0.000,  0.000,  7,  1.01657,  -64.8467,  'SUGAR LA',  11.500,  3
17041,  1,  57.073,  15.835,  0.000,  0.000,  7,  1.02094,  -63.7341,  'DAYTON 1',  11.500,  4
17044,  1,  64.096,  17.722,  0.000,  0.000,  7,  1.00337,  -60.4087,  'VICTORIA',  11.500,  6
17049,  1,  180.060,  49.233,  0.000,  0.000,  7,  1.01917,  -65.5391,  'KATY 1 2',  11.500,  3
17050,  1,  34.918,  9.765,  0.000,  0.000,  7,  1.00976,  -67.2224,  'MAGNOLIA',  11.500,  5
17051,  1,  91.977,  25.177,  0.000,  0.000,  7,  1.01443,  -66.4780,  'HOUSTON ',  11.500,  3
17052,  1,  69.039,  19.062,  0.000,  0.000,  7,  1.01264,  -65.4460,  'MISSOURI',  11.500,  3
17053,  1,  68.220,  18.848,  0.000,  0.000,  7,  1.01928,  -62.8186,  'RICHMOND',  11.500,  3
17054,  1,  61.809,  17.108,  0.000,  0.000,  7,  1.00730,  -66.5687,  'HOUSTON ',  11.500,  4
17055,  1,  63.092,  17.461,  0.000,  0.000,  7,  1.01494,  -65.1974,  'HOUSTON ',  11.500,  3
17057,  1,  50.465,  14.032,  0.000,  0.000,  7,  1.01233,  -66.3585,  'SPRING 8',  11.500,  5
17067,  1,  50.397,  14.008,  0.000,  0.000,  7,  1.00285,  -67.4735,  'HOUSTON ',  11.500,  3
17069,  1,  33.784,  9.450,  0.000,  0.000,  7,  1.00093,  -60.9976,  'EL CAMPO',  11.500,  1
17070,  1,  58.487,  16.213,  0.000,  0.000,  7,  1.01251,  -64.8814,  'HOUSTON ',  11.500,  4
17071,  1,  2.766,  0.783,  0.000,  0.000,  7,  0.98384,  -56.6847,  'PORT O C',  11.500,  6
17072,  1,  73.351,  20.225,  0.000,  0.000,  7,  1.01821,  -63.8306,  'DICKINSO',  11.500,  4
17074,  1,  40.258,  11.240,  0.000,  0.000,  7,  1.02166,  -63.1036,  'GALVESTO',  11.500,  2
17075,  1,  83.026,  22.822,  0.000,  0.000,  7,  1.02738,  -64.2515,  'HOUSTON ',  11.500,  4
17084,  1,  128.318,  34.654,  0.000,  0.000,  7,  1.01940,  -63.0747,  'LEAGUE C',  11.500,  4
17085,  1,  2.654,  0.751,  0.000,  0.000,  7,  1.00935,  -63.3154,  'LIVERPOO',  11.500,  2
17086,  1,  33.026,  9.243,  0.000,  0.000,  7,  1.01127,  -65.5951,  'HOUSTON ',  11.500,  4
17087,  1,  47.743,  13.289,  0.000,  0.000,  7,  1.01478,  -64.5279,  'SUGAR LA',  11.500,  3
17088,  1,  66.722,  18.422,  0.000,  0.000,  7,  0.99552,  -66.2447,  'RICHMOND',  11.500,  3
17089,  1,  50.537,  14.059,  0.000,  0.000,  7,  1.02735,  -66.9257,  'HOUSTON ',  11.500,  3
17090,  1,  6.583,  1.861,  0.000,  0.000,  7,  1.01114,  -66.9168,  'PINEHURS',  11.500,  5
17091,  1,  125.300,  33.903,  0.000,  0.000,  7,  1.02742,  -66.6627,  'PEARLAND',  11.500,  3
17092,  1,  28.160,  7.895,  0.000,  0.000,  7,  1.01035,  -66.0550,  'HOUSTON ',  11.500,  3
17093,  1,  70.821,  19.534,  0.000,  0.000,  7,  1.00674,  -66.4482,  'HOUSTON ',  11.500,  3
17094,  1,  48.378,  13.466,  0.000,  0.000,  7,  1.02032,  -66.9485,  'HOUSTON ',  11.500,  3
17100,  1,  36.759,  10.273,  0.000,  0.000,  7,  1.01205,  -65.2968,  'HOUSTON ',  11.500,  4
17101,  1,  125.671,  33.958,  0.000,  0.000,  7,  1.01478,  -65.5850,  'HOUSTON ',  11.500,  3
17102,  1,  69.811,  19.263,  0.000,  0.000,  7,  1.00714,  -66.8872,  'TOMBALL ',  11.500,  5
17103,  1,  35.361,  9.888,  0.000,  0.000,  7,  1.01221,  -65.4684,  'HOUSTON ',  11.500,  4
17106,  1,  59.746,  16.563,  0.000,  0.000,  7,  1.02491,  -63.1997,  'DEER PAR',  11.500,  4
17116,  1,  8.461,  2.390,  0.000,  0.000,  7,  0.99785,  -65.8285,  'WALLIS 0',  11.500,  1
17117,  1,  53.008,  14.725,  0.000,  0.000,  7,  1.01283,  -66.2281,  'HOUSTON ',  11.500,  3
17118,  1,  77.118,  21.220,  0.000,  0.000,  7,  1.00711,  -66.7802,  'SPRING 4',  11.500,  5
17119,  1,  29.310,  8.215,  0.000,  0.000,  7,  1.01240,  -65.2323,  'SOUTH HO',  11.500,  4
17120,  1,  96.315,  26.303,  0.000,  0.000,  7,  1.00538,  -66.9758,  'HOUSTON ',  11.500,  3
17123,  1,  5.283,  1.494,  0.000,  0.000,  7,  0.98176,  -56.1761,  'SEADRIFT',  11.500,  6
17124,  1,  118.195,  32.017,  0.000,  0.000,  7,  1.01008,  -66.0547,  'HOUSTON ',  11.500,  3
17127,  1,  155.246,  41.487,  0.000,  0.000,  7,  1.01813,  -63.5240,  'SUGAR LA',  11.500,  3
17128,  1,  35.388,  9.897,  0.000,  0.000,  7,  1.01833,  -65.2870,  'CONROE 7',  11.500,  5
17129,  1,  4.024,  1.138,  0.000,  0.000,  7,  1.01605,  -59.7799,  'LOLITA 0',  11.500,  6
17132,  1,  47.056,  13.103,  0.000,  0.000,  7,  1.01803,  -63.3317,  'LAPORTE ',  11.500,  4
17143,  1,  48.930,  13.613,  0.000,  0.000,  7,  1.01240,  -67.3182,  'NEW CANE',  11.500,  5
17144,  1,  63.445,  17.555,  0.000,  0.000,  7,  1.01338,  -64.9208,  'HOUSTON ',  11.500,  4
17145,  1,  88.731,  24.338,  0.000,  0.000,  7,  1.02739,  -67.4156,  'HOUSTON ',  11.500,  4
17147,  1,  30.413,  8.521,  0.000,  0.000,  7,  1.01368,  -65.7007,  'HOUSTON ',  11.500,  3
17148,  1,  35.710,  9.983,  0.000,  0.000,  7,  1.00919,  -66.8518,  'HOUSTON ',  11.500,  3
17149,  1,  5.452,  1.542,  0.000,  0.000,  7,  0.99838,  -59.5231,  'BLOOMING',  11.500,  6
17151,  1,  23.484,  6.597,  0.000,  0.000,  7,  1.02567,  -65.4877,  'WILLIS 2',  11.500,  5
17152,  1,  2.310,  0.654,  0.000,  0.000,  7,  1.01154,  -65.7803,  'HOUSTON ',  11.500,  3
17153,  1,  20.609,  5.792,  0.000,  0.000,  7,  0.97619,  -52.9774,  'PALACIOS',  11.500,  1
17154,  1,  28.897,  8.101,  0.000,  0.000,  7,  1.01706,  -66.7847,  'CONROE 4',  11.500,  5
17155,  1,  52.058,  14.462,  0.000,  0.000,  7,  1.00701,  -65.9915,  'HOUSTON ',  11.500,  3
17157,  1,  103.716,  28.265,  0.000,  0.000,  7,  1.01535,  -65.7726,  'SPRING 2',  11.500,  5
17158,  1,  58.769,  16.285,  0.000,  0.000,  7,  1.00561,  -66.6192,  'KINGWOOD',  11.500,  4
17161,  1,  87.072,  23.887,  0.000,  0.000,  7,  1.01956,  -64.8043,  'HOUSTON ',  11.500,  3
17172,  1,  60.376,  16.733,  0.000,  0.000,  7,  1.02338,  -63.0425,  'TEXAS CI',  11.500,  2
17173,  1,  67.689,  18.691,  0.000,  0.000,  7,  1.00463,  -67.0983,  'KINGWOOD',  11.500,  4
17174,  1,  73.445,  20.243,  0.000,  0.000,  7,  1.01142,  -64.6359,  'HOUSTON ',  11.500,  4
17177,  1,  145.786,  39.068,  0.000,  0.000,  7,  1.01016,  -66.3102,  'SPRING 7',  11.500,  5
17178,  1,  73.863,  20.350,  0.000,  0.000,  7,  1.00743,  -67.0473,  'HOUSTON ',  11.500,  3
17179,  1,  41.981,  11.708,  0.000,  0.000,  7,  1.00762,  -65.2851,  'FRESNO 0',  11.500,  3
17180,  1,  60.715,  16.815,  0.000,  0.000,  7,  1.01076,  -66.2769,  'HOUSTON ',  11.500,  3
17181,  1,  94.305,  25.779,  0.000,  0.000,  7,  1.00777,  -67.0136,  'HOUSTON ',  11.500,  3
17182,  1,  1.307,  0.370,  0.000,  0.000,  7,  1.00134,  -66.0445,  'PATTISON',  11.500,  3
17183,  1,  131.898,  35.600,  0.000,  0.000,  7,  1.02743,  -66.7038,  'HOUSTON ',  11.500,  3
17185,  1,  98.710,  26.963,  0.000,  0.000,  7,  1.02052,  -61.7103,  'MISSOURI',  11.500,  3
17188,  1,  49.533,  13.779,  0.000,  0.000,  7,  1.01578,  -64.6834,  'HOUSTON ',  11.500,  3
17198,  1,  57.148,  15.859,  0.000,  0.000,  7,  1.02736,  -66.4874,  'TOMBALL ',  11.500,  5
17201,  1,  139.422,  37.497,  0.000,  0.000,  7,  1.02078,  -65.9612,  'CYPRESS ',  11.500,  5
17202,  1,  23.320,  6.549,  0.000,  0.000,  7,  1.00571,  -67.5535,  'HEMPSTEA',  11.500,  5
17203,  1,  16.400,  4.617,  0.000,  0.000,  7,  0.99615,  -61.3819,  'WEST COL',  11.500,  1
17213,  1,  43.354,  12.088,  0.000,  0.000,  7,  1.01594,  -64.0865,  'SANTA FE',  11.500,  2
17214,  1,  57.312,  15.892,  0.000,  0.000,  7,  1.00910,  -65.6198,  'HOUSTON ',  11.500,  3
17215,  1,  50.739,  14.106,  0.000,  0.000,  7,  1.01184,  -66.5378,  'SPRING 5',  11.500,  5
17216,  1,  56.678,  15.720,  0.000,  0.000,  7,  1.00855,  -66.2881,  'HOUSTON ',  11.500,  3
17217,  1,  46.752,  13.017,  0.000,  0.000,  7,  1.01214,  -66.3500,  'HOUSTON ',  11.500,  4
17218,  1,  25.902,  7.268,  0.000,  0.000,  7,  1.01020,  -67.1780,  'MONTGOME',  11.500,  5
17219,  1,  0.852,  0.241,  0.000,  0.000,  7,  1.00665,  -63.3543,  'HUNGERFO',  11.500,  1
17220,  1,  94.808,  25.911,  0.000,  0.000,  7,  1.00808,  -66.2717,  'HOUSTON ',  11.500,  3
17221,  1,  121.726,  32.922,  0.000,  0.000,  7,  1.00813,  -66.0964,  'HOUSTON ',  11.500,  3
17222,  1,  60.413,  16.733,  0.000,  0.000,  7,  1.01047,  -65.6398,  'HOUSTON ',  11.500,  3
17223,  1,  30.194,  8.460,  0.000,  0.000,  7,  1.01352,  -66.0449,  'HOUSTON ',  11.500,  5
17224,  1,  19.498,  5.484,  0.000,  0.000,  7,  1.00805,  -66.4279,  'HOUSTON ',  11.500,  3
17225,  1,  70.549,  19.461,  0.000,  0.000,  7,  1.00643,  -67.2566,  'HOUSTON ',  11.500,  3
17226,  1,  29.364,  8.229,  0.000,  0.000,  7,  1.01324,  -66.0014,  'HOUSTON ',  11.500,  3
17229,  1,  179.022,  48.946,  0.000,  0.000,  7,  1.01833,  -64.3188,  'HOUSTON ',  11.500,  3
17230,  1,  5.779,  1.633,  0.000,  0.000,  7,  1.01564,  -64.7014,  'BEASLEY ',  11.500,  1
17231,  1,  33.576,  9.396,  0.000,  0.000,  7,  1.01537,  -64.0479,  'HOUSTON ',  11.500,  4
17232,  1,  26.105,  7.327,  0.000,  0.000,  7,  1.02441,  -63.4969,  'LA MARQU',  11.500,  2
17233,  1,  18.282,  5.144,  0.000,  0.000,  7,  1.00552,  -67.6761,  'WALLER 0',  11.500,  5
17234,  1,  43.564,  12.145,  0.000,  0.000,  7,  1.01309,  -67.0730,  'PORTER 0',  11.500,  5
17235,  1,  87.431,  23.994,  0.000,  0.000,  7,  1.02739,  -67.5001,  'CYPRESS ',  11.500,  3
17236,  1,  22.671,  6.371,  0.000,  0.000,  7,  1.02733,  -67.0256,  'HOUSTON ',  11.500,  5
17237,  1,  8.702,  2.458,  0.000,  0.000,  7,  0.99895,  -64.9744,  'FULSHEAR',  11.500,  1
17238,  1,  35.817,  10.018,  0.000,  0.000,  7,  1.02734,  -64.9390,  'LIBERTY ',  11.500,  4
17239,  1,  29.608,  8.297,  0.000,  0.000,  7,  1.01216,  -64.4795,  'WINNIE 0',  11.500,  4
17240,  1,  58.766,  16.288,  0.000,  0.000,  7,  1.01212,  -66.3089,  'HOUSTON ',  11.500,  3
17241,  1,  60.957,  16.878,  0.000,  0.000,  7,  1.00777,  -66.6515,  'HOUSTON ',  11.500,  3
17242,  1,  49.093,  13.656,  0.000,  0.000,  7,  1.00991,  -66.5929,  'HOUSTON ',  11.500,  3
17243,  1,  48.380,  13.464,  0.000,  0.000,  7,  1.01484,  -65.7912,  'CROSBY 0',  11.500,  4
17244,  1,  23.040,  6.472,  0.000,  0.000,  7,  1.00838,  -64.7306,  'MANVEL 0',  11.500,  3
17245,  1,  68.957,  19.039,  0.000,  0.000,  7,  1.01215,  -67.2735,  'HOUSTON ',  11.500,  5
17246,  1,  129.138,  34.809,  0.000,  0.000,  7,  1.00336,  -67.3264,  'HOUSTON ',  11.500,  3
17247,  1,  5.589,  1.580,  0.000,  0.000,  7,  0.99680,  -61.7543,  'DAMON 0S',  11.500,  1
17248,  1,  139.604,  37.483,  0.000,  0.000,  7,  1.00542,  -66.7693,  'HOUSTON ',  11.500,  3
17249,  1,  42.686,  11.903,  0.000,  0.000,  7,  1.00972,  -66.2417,  'HOUSTON ',  11.500,  3
17250,  1,  19.840,  5.580,  0.000,  0.000,  7,  1.01659,  -65.7333,  'HOUSTON ',  11.500,  3
17251,  1,  25.654,  7.199,  0.000,  0.000,  7,  1.01036,  -67.6352,  'HOCKLEY ',  11.500,  5
17253,  1,  55.891,  15.508,  0.000,  0.000,  7,  1.01110,  -61.9739,  'ANGLETON',  11.500,  2
17254,  1,  26.131,  7.334,  0.000,  0.000,  7,  1.02334,  -66.4725,  'CONROE 3',  11.500,  5
17255,  1,  36.795,  10.284,  0.000,  0.000,  7,  1.01432,  -65.0677,  'HOUSTON ',  11.500,  3
17256,  1,  54.598,  15.156,  0.000,  0.000,  7,  1.00994,  -65.7727,  'HOUSTON ',  11.500,  3
17257,  1,  77.110,  21.222,  0.000,  0.000,  7,  1.00984,  -64.9452,  'PEARLAND',  11.500,  4
17258,  1,  27.216,  7.633,  0.000,  0.000,  7,  1.01115,  -65.7248,  'HOUSTON ',  11.500,  3
17259,  1,  88.507,  24.262,  0.000,  0.000,  7,  1.01621,  -65.6199,  'HOUSTON ',  11.500,  4
17260,  1,  75.721,  20.859,  0.000,  0.000,  7,  1.01763,  -64.5665,  'CHANNELV',  11.500,  4
17262,  1,  52.724,  14.646,  0.000,  0.000,  7,  1.00879,  -54.7282,  'BAY CITY',  11.500,  1
17265,  1,  40.861,  11.404,  0.000,  0.000,  7,  1.01943,  -63.0902,  'PASADENA',  11.500,  4
17271,  1,  17.504,  4.927,  0.000,  0.000,  7,  1.00747,  -66.7218,  'BROOKSHI',  11.500,  3
17272,  1,  28.034,  7.860,  0.000,  0.000,  7,  1.01081,  -65.4371,  'HOUSTON ',  11.500,  3
17273,  1,  22.630,  6.360,  0.000,  0.000,  7,  1.02733,  -63.9063,  'TEXAS CI',  11.500,  2
17275,  1,  22.088,  6.207,  0.000,  0.000,  7,  1.01047,  -63.0367,  'VICTORIA',  11.500,  6
17276,  1,  52.599,  14.621,  0.000,  0.000,  7,  1.02735,  -66.6437,  'HOUSTON ',  11.500,  3
17277,  1,  12.830,  3.618,  0.000,  0.000,  7,  1.02732,  -61.8948,  'GANADO 0',  11.500,  6
17279,  1,  93.943,  25.710,  0.000,  0.000,  7,  1.02221,  -63.0812,  'MONT BEL',  11.500,  4
17283,  1,  63.533,  17.582,  0.000,  0.000,  7,  1.01742,  -63.1762,  'BAYTOWN ',  11.500,  4
17290,  1,  40.948,  11.425,  0.000,  0.000,  7,  1.00805,  -67.1530,  'SPRING 6',  11.500,  5
17291,  1,  58.375,  16.175,  0.000,  0.000,  7,  1.00226,  -67.2792,  'HUMBLE 2',  11.500,  5
17292,  1,  55.620,  15.438,  0.000,  0.000,  7,  1.01690,  -65.4452,  'HOUSTON ',  11.500,  5
17293,  1,  10.310,  2.910,  0.000,  0.000,  7,  1.01635,  -63.6919,  'SANTA FE',  11.500,  2
17294,  1,  4.259,  1.205,  0.000,  0.000,  7,  1.02731,  -62.8879,  'PORT BOL',  11.500,  4
17295,  1,  63.616,  17.598,  0.000,  0.000,  7,  1.00961,  -66.5943,  'HOUSTON ',  11.500,  5
17296,  1,  57.462,  15.929,  0.000,  0.000,  7,  1.00445,  -67.1045,  'HOUSTON ',  11.500,  3
17297,  1,  57.327,  15.895,  0.000,  0.000,  7,  1.00681,  -65.9975,  'HOUSTON ',  11.500,  3
17298,  1,  61.154,  16.933,  0.000,  0.000,  7,  1.00979,  -66.6612,  'HOUSTON ',  11.500,  3
17299,  1,  14.395,  4.056,  0.000,  0.000,  7,  0.99790,  -63.8479,  'EAGLE LA',  11.500,  1
17300,  1,  42.315,  11.807,  0.000,  0.000,  7,  1.02734,  -67.3991,  'CONROE 2',  11.500,  5
17301,  1,  48.289,  13.436,  0.000,  0.000,  7,  1.00888,  -65.0712,  'WEBSTER ',  11.500,  4
17302,  1,  17.824,  5.016,  0.000,  0.000,  7,  0.99874,  -57.4886,  'SWEENY 0',  11.500,  1
17303,  1,  4.931,  1.395,  0.000,  0.000,  7,  1.01120,  -60.2367,  'BLESSING',  11.500,  1
17306,  1,  5.979,  1.690,  0.000,  0.000,  7,  1.00460,  -60.7733,  'WHARTON ',  11.500,  1
17313,  1,  59.966,  16.610,  0.000,  0.000,  7,  1.00827,  -61.4581,  'LAKE JAC',  11.500,  2
17314,  1,  17.122,  4.819,  0.000,  0.000,  7,  0.99447,  -66.6938,  'BELLVILL',  11.500,  5
17315,  1,  36.843,  10.298,  0.000,  0.000,  7,  1.01922,  -66.4032,  'KATY 4 0',  11.500,  3
17316,  1,  33.611,  9.404,  0.000,  0.000,  7,  1.00842,  -65.5305,  'HOUSTON ',  11.500,  3
17317,  1,  80.279,  22.072,  0.000,  0.000,  7,  1.01350,  -64.1072,  'FRIENDSW',  11.500,  4
17318,  1,  59.621,  16.517,  0.000,  0.000,  7,  1.00766,  -65.7097,  'HOUSTON ',  11.500,  4
17319,  1,  18.040,  5.077,  0.000,  0.000,  7,  1.00960,  -66.4611,  'HOUSTON ',  11.500,  5
17330,  1,  119.161,  32.266,  0.000,  0.000,  7,  1.00971,  -66.1947,  'HOUSTON ',  11.500,  3
17333,  1,  17.010,  4.790,  0.000,  0.000,  7,  1.01630,  -64.2391,  'PASADENA',  11.500,  4
17336,  1,  68.157,  18.825,  0.000,  0.000,  7,  1.01390,  -65.1635,  'STAFFORD',  11.500,  3
17337,  1,  15.845,  4.463,  0.000,  0.000,  7,  1.00260,  -62.9806,  'EDNA 0SE',  11.500,  6
17338,  1,  64.399,  17.810,  0.000,  0.000,  7,  1.01062,  -65.6933,  'HOUSTON ',  11.500,  4
17339,  1,  22.251,  6.251,  0.000,  0.000,  7,  0.99803,  -60.8775,  'NEEDVILL',  11.500,  1
17340,  1,  20.112,  5.655,  0.000,  0.000,  7,  0.99956,  -66.6429,  'SEALY 0S',  11.500,  3
17343,  1,  110.894,  30.102,  0.000,  0.000,  7,  1.00123,  -64.9310,  'KATY 3 2',  11.500,  3
17344,  1,  73.036,  20.128,  0.000,  0.000,  7,  1.00580,  -67.0237,  'HOUSTON ',  11.500,  3
17345,  1,  52.917,  14.699,  0.000,  0.000,  7,  1.01192,  -65.3743,  'HOUSTON ',  11.500,  4
17362,  1,  32.797,  9.178,  0.000,  0.000,  7,  1.00712,  -66.5486,  'HOUSTON ',  11.500,  3
17363,  1,  16.244,  4.575,  0.000,  0.000,  7,  1.01352,  -63.8883,  'GALVESTO',  11.500,  2
17364,  1,  8.143,  2.300,  0.000,  0.000,  7,  0.99835,  -64.9628,  'EAST BER',  11.500,  1
17365,  1,  56.342,  15.632,  0.000,  0.000,  7,  1.01365,  -66.1568,  'HOUSTON ',  11.500,  4
17380,  1,  33.660,  9.419,  0.000,  0.000,  7,  1.01610,  -62.0395,  'FREEPORT',  11.500,  2
17381,  1,  56.618,  15.706,  0.000,  0.000,  7,  1.01314,  -66.5875,  'HOUSTON ',  11.500,  4
17382,  1,  51.555,  14.327,  0.000,  0.000,  7,  1.00896,  -65.9333,  'HOUSTON ',  11.500,  3
17383,  1,  52.057,  14.466,  0.000,  0.000,  7,  1.01312,  -63.4146,  'ROSHARON',  11.500,  2
17384,  1,  46.966,  13.074,  0.000,  0.000,  7,  1.00726,  -66.3370,  'HOUSTON ',  11.500,  3
17385,  1,  89.789,  24.591,  0.000,  0.000,  7,  1.00986,  -66.9282,  'HOUSTON ',  11.500,  3
17386,  1,  68.719,  18.972,  0.000,  0.000,  7,  1.00889,  -66.2991,  'HOUSTON ',  11.500,  3
17387,  1,  95.762,  26.161,  0.000,  0.000,  7,  1.00714,  -66.7148,  'HUMBLE 1',  11.500,  4
17388,  1,  90.725,  24.846,  0.000,  0.000,  7,  1.01422,  -66.8196,  'HOUSTON ',  11.500,  3
17391,  1,  26.174,  7.346,  0.000,  0.000,  7,  1.02297,  -64.6647,  'WILLIS 1',  11.500,  5
17392,  1,  37.247,  10.410,  0.000,  0.000,  7,  1.01997,  -64.1535,  'BAYTOWN ',  11.500,  4
17393,  1,  5.386,  1.523,  0.000,  0.000,  7,  0.99990,  -61.1796,  'VAN VLEC',  11.500,  1
17394,  1,  28.722,  8.051,  0.000,  0.000,  7,  1.00841,  -66.0093,  'HUFFMAN ',  11.500,  4
17395,  1,  47.807,  13.306,  0.000,  0.000,  7,  1.01362,  -66.6919,  'HOUSTON ',  11.500,  3
17396,  1,  15.282,  4.305,  0.000,  0.000,  7,  1.00769,  -66.1050,  'HOUSTON ',  11.500,  3
17397,  1,  66.453,  18.379,  0.000,  0.000,  7,  1.02737,  -66.0153,  'ROSENBER',  11.500,  3
17398,  1,  46.159,  12.857,  0.000,  0.000,  7,  1.01605,  -64.6698,  'PASADENA',  11.500,  4
17399,  1,  34.345,  9.607,  0.000,  0.000,  7,  1.01313,  -65.4601,  'HOUSTON ',  11.500,  3
17403,  1,  38.875,  10.857,  0.000,  0.000,  7,  1.01539,  -64.5091,  'PASADENA',  11.500,  4
17404,  1,  104.419,  28.431,  0.000,  0.000,  7,  1.00742,  -67.1403,  'HOUSTON ',  11.500,  5
17405,  1,  31.157,  8.728,  0.000,  0.000,  7,  1.02132,  -63.4816,  'GALVESTO',  11.500,  2
17408,  1,  41.546,  11.583,  0.000,  0.000,  7,  0.99167,  -58.0428,  'POINT CO',  11.500,  6
17410,  1,  135.729,  36.515,  0.000,  0.000,  7,  1.00987,  -65.4870,  'KATY 2 1',  11.500,  3
17411,  1,  42.520,  11.858,  0.000,  0.000,  7,  1.01213,  -66.9750,  'SPRING 3',  11.500,  5
17412,  1,  5.209,  1.473,  0.000,  0.000,  7,  1.00971,  -62.8915,  'DANBURY ',  11.500,  2
17413,  1,  28.336,  7.943,  0.000,  0.000,  7,  1.00313,  -62.3063,  'WHARTON ',  11.500,  1
17417,  1,  59.807,  16.573,  0.000,  0.000,  7,  1.01543,  -66.0895,  'HOUSTON ',  11.500,  3
17418,  1,  30.381,  8.512,  0.000,  0.000,  7,  1.01545,  -65.8302,  'HOUSTON ',  11.500,  3
17419,  1,  69.754,  19.257,  0.000,  0.000,  7,  1.01606,  -63.8608,  'LA PORTE',  11.500,  4
17421,  1,  51.293,  14.258,  0.000,  0.000,  7,  1.01266,  -66.6041,  'MAGNOLIA',  11.500,  5
17424,  1,  84.350,  23.162,  0.000,  0.000,  7,  1.01815,  -63.2420,  'ALVIN 2S',  11.500,  2
17425,  1,  66.476,  18.366,  0.000,  0.000,  7,  1.00683,  -67.1327,  'HOUSTON ',  11.500,  3
17426,  1,  31.417,  8.793,  0.000,  0.000,  7,  0.98935,  -59.6792,  'BRAZORIA',  11.500,  2
17427,  1,  110.225,  29.941,  0.000,  0.000,  7,  1.00627,  -67.1837,  'HOUSTON ',  11.500,  3
17430,  1,  37.463,  10.467,  0.000,  0.000,  7,  1.00987,  -61.1774,  'FREEPORT',  11.500,  2
17431,  1,  17.309,  4.873,  0.000,  0.000,  7,  1.01549,  -65.9402,  'CONROE 6',  11.500,  5
17432,  1,  14.593,  4.113,  0.000,  0.000,  7,  1.01740,  -66.7853,  'MADISONV',  11.500,  5
18001,  1,  6.316,  1.785,  0.000,  0.000,  8,  1.01832,  -64.1220,  'NORMANGE',  11.500,  7
18002,  1,  5.509,  1.558,  0.000,  0.000,  8,  1.02104,  -63.8569,  'ARP 0SE ',  11.500,  8
18003,  1,  7.069,  1.998,  0.000,  0.000,  8,  1.02731,  -65.5685,  'CENTERVI',  11.500,  7
18005,  1,  52.104,  14.486,  0.000,  0.000,  8,  1.02736,  -63.3865,  'LUFKIN 3',  11.500,  8
18006,  1,  17.482,  4.922,  0.000,  0.000,  8,  1.02732,  -61.9939,  'FLINT 0S',  11.500,  8
18007,  1,  13.118,  3.699,  0.000,  0.000,  8,  1.02102,  -62.4694,  'BULLARD ',  11.500,  8
18008,  1,  16.074,  4.527,  0.000,  0.000,  8,  1.01180,  -64.0020,  'CHANDLER',  11.500,  8
18009,  1,  5.578,  1.577,  0.000,  0.000,  8,  1.01291,  -67.4347,  'PLANTERS',  11.500,  7
18010,  1,  3.221,  0.911,  0.000,  0.000,  8,  1.01327,  -62.8943,  'MARQUEZ ',  11.500,  7
18011,  1,  10.693,  3.018,  0.000,  0.000,  8,  1.01949,  -59.2278,  'TENNESSE',  11.500,  7
18012,  1,  3.562,  1.008,  0.000,  0.000,  8,  1.02463,  -66.0766,  'ANDERSON',  11.500,  7
18013,  1,  32.810,  9.186,  0.000,  0.000,  8,  1.02734,  -64.4709,  'MINEOLA ',  11.500,  8
18014,  1,  9.542,  2.694,  0.000,  0.000,  8,  1.01308,  -67.1824,  'LOVELADY',  11.500,  7
18015,  1,  10.092,  2.849,  0.000,  0.000,  8,  1.01969,  -64.9825,  'HUNTINGT',  11.500,  8
18016,  1,  42.586,  11.882,  0.000,  0.000,  8,  1.02735,  -67.3535,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.563,  2.418,  0.000,  0.000,  8,  1.01789,  -62.6041,  'FRANKSTO',  11.500,  8
18019,  1,  60.822,  16.856,  0.000,  0.000,  8,  1.02736,  -62.6609,  'TYLER 4 ',  11.500,  8
18020,  1,  10.376,  2.929,  0.000,  0.000,  8,  1.01265,  -63.7426,  'BEN WHEE',  11.500,  8
18021,  1,  8.312,  2.348,  0.000,  0.000,  8,  1.02772,  -62.5523,  'GARRISON',  11.500,  8
18022,  1,  4.293,  1.215,  0.000,  0.000,  8,  1.02731,  -64.0012,  'ETOILE 0',  11.500,  8
18025,  1,  29.326,  8.221,  0.000,  0.000,  8,  1.02733,  -63.3508,  'PALESTIN',  11.500,  8
18026,  1,  38.099,  10.643,  0.000,  0.000,  8,  1.01324,  -64.8276,  'LINDALE ',  11.500,  8
18027,  1,  21.486,  6.040,  0.000,  0.000,  8,  1.02477,  -62.4426,  'WHITEHOU',  11.500,  8
18028,  1,  13.620,  3.840,  0.000,  0.000,  8,  1.01465,  -64.5239,  'OVERTON ',  11.500,  8
18029,  1,  18.112,  5.097,  0.000,  0.000,  8,  1.01053,  -64.2233,  'GRAND SA',  11.500,  8
18032,  1,  40.553,  11.323,  0.000,  0.000,  8,  1.02944,  -65.1272,  'SHIRO 2S',  11.500,  7
18037,  1,  8.403,  2.374,  0.000,  0.000,  8,  1.01447,  -67.1043,  'MIDWAY 0',  11.500,  7
18038,  1,  35.271,  9.865,  0.000,  0.000,  8,  1.02162,  -59.2711,  'SULPHUR ',  11.500,  8
18039,  1,  8.789,  2.483,  0.000,  0.000,  8,  1.01922,  -64.3399,  'VAN 0SE ',  11.500,  8
18040,  1,  8.971,  2.534,  0.000,  0.000,  8,  1.01328,  -62.5220,  'MURCHISO',  11.500,  8
18041,  1,  25.175,  7.068,  0.000,  0.000,  8,  1.02733,  -64.3756,  'NACOGDOC',  11.500,  8
18042,  1,  13.504,  3.807,  0.000,  0.000,  8,  1.01456,  -65.7340,  'DIBOLL 0',  11.500,  8
18052,  1,  9.404,  2.656,  0.000,  0.000,  8,  1.02335,  -63.1967,  'TYLER 8 ',  11.500,  8
18053,  1,  11.234,  3.170,  0.000,  0.000,  8,  1.01176,  -63.4232,  'ATHENS 1',  11.500,  8
18054,  1,  11.187,  3.156,  0.000,  0.000,  8,  1.01168,  -63.4450,  'BUFFALO ',  11.500,  7
18055,  1,  15.183,  4.279,  0.000,  0.000,  8,  1.02866,  -61.7557,  'RUSK 0SE',  11.500,  8
18056,  1,  7.183,  2.030,  0.000,  0.000,  8,  1.02521,  -63.6233,  'WINONA 0',  11.500,  8
18062,  1,  4.842,  1.369,  0.000,  0.000,  8,  1.03086,  -59.7233,  'CUSHING ',  11.500,  8
18063,  1,  42.903,  11.965,  0.000,  0.000,  8,  1.01842,  -65.5262,  'NACOGDOC',  11.500,  8
18064,  1,  11.606,  3.275,  0.000,  0.000,  8,  1.02329,  -58.6509,  'FAIRFIEL',  11.500,  7
18065,  1,  3.357,  0.950,  0.000,  0.000,  8,  1.01587,  -61.8804,  'TRINIDAD',  11.500,  7
18066,  1,  1.905,  0.539,  0.000,  0.000,  8,  1.02152,  -58.7974,  'DIKE 0SE',  11.500,  8
18072,  1,  38.781,  10.830,  0.000,  0.000,  8,  1.01254,  -61.0245,  'PALESTIN',  11.500,  8
18073,  1,  9.687,  2.735,  0.000,  0.000,  8,  1.01530,  -63.9077,  'EMORY 0S',  11.500,  8
18081,  1,  14.388,  4.055,  0.000,  0.000,  8,  1.01644,  -63.9008,  'TYLER 9 ',  11.500,  8
18086,  1,  14.580,  4.108,  0.000,  0.000,  8,  0.99837,  -63.5379,  'FRANKLIN',  11.500,  7
18089,  1,  11.894,  3.356,  0.000,  0.000,  8,  1.02450,  -63.3333,  'TYLER 3 ',  11.500,  8
18090,  1,  7.312,  2.066,  0.000,  0.000,  8,  1.02045,  -65.0263,  'ELKHART ',  11.500,  7
18091,  1,  5.615,  1.588,  0.000,  0.000,  8,  1.02731,  -59.9859,  'WORTHAM ',  11.500,  7
18092,  1,  3.265,  0.924,  0.000,  0.000,  8,  1.01492,  -64.1294,  'OAKWOOD ',  11.500,  7
18093,  1,  2.733,  0.774,  0.000,  0.000,  8,  1.02571,  -57.4838,  'COOKVILL',  11.500,  8
18095,  1,  93.406,  25.545,  0.000,  0.000,  8,  1.00963,  -66.7248,  'COLLEGE ',  11.500,  7
18096,  1,  5.766,  1.630,  0.000,  0.000,  8,  1.01471,  -62.7812,  'EDGEWOOD',  11.500,  8
18100,  1,  22.121,  6.217,  0.000,  0.000,  8,  1.02425,  -63.2747,  'TYLER 2 ',  11.500,  8
18101,  1,  6.248,  1.766,  0.000,  0.000,  8,  1.01793,  -65.2509,  'ALTO 0SE',  11.500,  8
18102,  1,  3.090,  0.874,  0.000,  0.000,  8,  0.96553,  -69.4922,  'CALVERT ',  11.500,  7
18103,  1,  5.038,  1.425,  0.000,  0.000,  8,  1.01539,  -61.3014,  'JEWETT 2',  11.500,  7
18104,  1,  40.980,  11.437,  0.000,  0.000,  8,  1.01829,  -67.4797,  'NAVASOTA',  11.500,  7
18106,  1,  58.483,  16.218,  0.000,  0.000,  8,  1.02071,  -57.9580,  'MOUNT PL',  11.500,  8
18107,  1,  6.477,  1.830,  0.000,  0.000,  8,  1.02731,  -58.4871,  'SCROGGIN',  11.500,  8
18108,  1,  39.765,  11.101,  0.000,  0.000,  8,  1.01525,  -63.9603,  'WILLS PO',  11.500,  8
18109,  1,  27.575,  7.733,  0.000,  0.000,  8,  1.01163,  -62.2313,  'ATHENS 2',  11.500,  8
18110,  1,  13.945,  3.932,  0.000,  0.000,  8,  1.02732,  -61.1020,  'POINT 0S',  11.500,  8
18111,  1,  52.190,  14.507,  0.000,  0.000,  8,  1.02119,  -64.9151,  'LUFKIN 2',  11.500,  8
18114,  1,  13.972,  3.939,  0.000,  0.000,  8,  1.03214,  -59.1190,  'JACKSONV',  11.500,  8
18118,  1,  26.295,  7.378,  0.000,  0.000,  8,  1.01446,  -66.8166,  'CROCKETT',  11.500,  7
18119,  1,  26.079,  7.320,  0.000,  0.000,  8,  1.03154,  -59.2154,  'HENDERSO',  11.500,  8
18120,  1,  15.971,  4.499,  0.000,  0.000,  8,  1.02732,  -67.4048,  'BRYAN 3 ',  11.500,  7
18121,  1,  45.236,  12.608,  0.000,  0.000,  8,  1.02587,  -61.9287,  'JACKSONV',  11.500,  8
18122,  1,  17.821,  5.016,  0.000,  0.000,  8,  1.02271,  -67.7403,  'BRYAN 5 ',  11.500,  7
18123,  1,  7.937,  2.242,  0.000,  0.000,  8,  1.01370,  -62.0063,  'MALAKOFF',  11.500,  8
18124,  1,  18.547,  5.220,  0.000,  0.000,  8,  1.02417,  -59.7813,  'CUMBY 0S',  11.500,  8
18125,  1,  22.650,  6.365,  0.000,  0.000,  8,  1.02733,  -65.9015,  'NACOGDOC',  11.500,  8
18132,  1,  14.134,  3.983,  0.000,  0.000,  8,  1.01117,  -62.2080,  'TEAGUE 0',  11.500,  7
18134,  1,  63.716,  17.639,  0.000,  0.000,  8,  1.02705,  -61.3547,  'TYLER 7 ',  11.500,  8
18135,  1,  44.197,  12.323,  0.000,  0.000,  8,  1.02490,  -63.0925,  'TYLER 6 ',  11.500,  8
18136,  1,  4.471,  1.265,  0.000,  0.000,  8,  1.02199,  -63.0816,  'YANTIS 0',  11.500,  8
18137,  1,  15.752,  4.438,  0.000,  0.000,  8,  1.01892,  -64.7253,  'POLLOK 0',  11.500,  8
18138,  1,  2.879,  0.815,  0.000,  0.000,  8,  1.02731,  -63.7817,  'TYLER 1 ',  11.500,  8
18140,  1,  123.185,  33.303,  0.000,  0.000,  8,  1.00984,  -66.9043,  'COLLEGE ',  11.500,  7
18141,  1,  11.835,  3.339,  0.000,  0.000,  8,  1.02294,  -67.5642,  'HEARNE 0',  11.500,  7
18142,  1,  10.033,  2.832,  0.000,  0.000,  8,  1.01995,  -58.6555,  'MOUNT VE',  11.500,  8
18143,  1,  12.912,  3.641,  0.000,  0.000,  8,  1.02617,  -66.5338,  'IOLA 0SE',  11.500,  7
18144,  1,  2.929,  0.829,  0.000,  0.000,  8,  1.02025,  -59.5825,  'STREETMA',  11.500,  7
18145,  1,  3.106,  0.879,  0.000,  0.000,  8,  1.02296,  -61.4554,  'COMO 0SE',  11.500,  8
18146,  1,  34.629,  9.685,  0.000,  0.000,  8,  1.01141,  -65.0542,  'HENDERSO',  11.500,  8
18150,  1,  4.334,  1.226,  0.000,  0.000,  8,  1.02064,  -64.7775,  'ZAVALLA ',  11.500,  8
18151,  1,  10.349,  2.921,  0.000,  0.000,  8,  1.02731,  -65.5082,  'GRAPELAN',  11.500,  7
18152,  1,  33.835,  9.470,  0.000,  0.000,  8,  1.02561,  -66.8558,  'BRYAN 2 ',  11.500,  7
18153,  1,  22.460,  6.311,  0.000,  0.000,  8,  1.01264,  -63.7469,  'CANTON 0',  11.500,  8
18154,  1,  13.551,  3.820,  0.000,  0.000,  8,  1.01846,  -63.9774,  'TYLER 5 ',  11.500,  8
18160,  1,  54.215,  15.060,  0.000,  0.000,  8,  1.02555,  -65.9781,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  92.631,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  36.215,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  87.585,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  79.022,  -12.626,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  54.525,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  122.044,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  39.511,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  64.757,  -21.127,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  71.354,  -10.365,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -17.055,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -5.208,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  70.241,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  62.562,  -10.695,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  70.464,  19.281,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  79.443,  -9.449,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -8.335,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -5.573,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -6.710,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -13.316,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -6.206,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -20.630,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  65.851,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  50.703,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  32.926,  -7.358,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  31.608,  28.415,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -27.882,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  84.549,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  169.805,  -14.872,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  45.737,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  274.642,  -168.139,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  46.735,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  53.988,  -16.492,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  55.238,  -19.659,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  41.431,  -11.450,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  44.677,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  75.558,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  104.406,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  155.886,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  74.415,  -11.405,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  65.851,  -0.581,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  73.651,  12.366,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  57.288,  4.641,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  91.753,  20.622,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  12.518,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  105.801,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  107.633,  16.783,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  107.633,  10.379,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  107.633,  9.452,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  72.712,  4.846,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  72.712,  5.520,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  72.712,  8.283,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  72.712,  6.001,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  35.337,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  65.851,  19.954,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  74.719,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  43.813,  -11.419,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  109.313,  13.445,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  102.067,  -27.037,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  32.926,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  43.901,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  87.802,  11.704,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  52.944,  7.012,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  70.241,  6.269,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  -1.690,  -12.555,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  36.877,  4.709,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  32.838,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  32.838,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3118,  '1',  52.681,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  86.485,  -20.139,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  59.266,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  55.538,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  50.047,  -10.113,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  44.428,  17.771,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  40.166,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  88.504,  1.353,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  4.577,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  198.110,  -25.678,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  87.802,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  7.391,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  8.027,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  5.112,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  7.398,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  5.242,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  7.931,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  11.364,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  12.287,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  23.131,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  105.600,  26.054,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  66.286,  -14.536,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  21.009,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  19.582,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  82.534,  17.223,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  124.327,  34.412,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  20.156,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  8.707,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  7.559,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  88.241,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  65.851,  0.815,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  73.686,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  89.119,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  405.690,  -8.603,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  88.504,  5.867,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  40.389,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  44.191,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  -8.104,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -8.744,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -8.640,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  25.060,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  55.238,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  82.858,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  55.238,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  28.783,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  34.733,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  35.999,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  48.702,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  39.754,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  41.231,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  112.001,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  286.643,  -143.857,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  65.867,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  57.923,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  60.983,  13.024,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  9.241,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  14.428,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  8.251,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  4.840,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  6.626,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  35.670,  6.669,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -14.828,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.167,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -18.204,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.263,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -11.151,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -11.592,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  15.193,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  15.588,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  258.680,  -8.909,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  258.680,  -9.225,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  237.574,  -11.955,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -21.873,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -40.916,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -4.789,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -4.673,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -9.852,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -5.473,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  61.526,  -4.022,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  61.526,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  61.526,  -6.615,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  20.087,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  172.840,  23.825,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  172.840,  27.808,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  172.840,  53.786,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  44.232,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  22.374,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  14.975,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  217.800,  151.567,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  14.393,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  26.033,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  16.796,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  15.597,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  14.060,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  60.337,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -12.110,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -12.403,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  132.610,  10.981,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  132.610,  8.447,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  132.610,  8.833,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  132.610,  10.462,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2344.613,  1055.196,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  323.954,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  53.444,  36.700,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  20.033,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  19.486,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  31.375,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  16.483,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  33.272,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  33.480,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  35.900,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  23.035,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  32.012,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  35.541,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  19.639,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  16.159,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  47.233,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  133.950,  22.575,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  133.950,  19.163,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  133.950,  35.962,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  133.950,  56.351,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  22.607,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  33.119,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  8.811,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  12.977,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.204,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  57.121,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  69.115,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  29.182,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  22.694,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  23.417,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  32.328,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  59.045,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  58.545,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  62.775,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  130.620,  18.615,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  130.620,  42.959,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  130.620,  25.784,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  16.006,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  12.259,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.635,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  11.732,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  12.606,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  34.380,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  15.679,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  14.776,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  16.215,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  20.835,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  16.823,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  18.256,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  111.813,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  364.610,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  93.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  158.187,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  99.501,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  70.480,  0.395,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  0.593,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  0.574,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  0.581,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  60.313,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -99.295,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  282.768,  -140.482,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  136.240,  -25.182,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  136.240,  -24.627,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  42.849,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  61.881,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  38.185,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  15.014,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  17.136,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -35.291,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -67.200,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  51.807,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05250,  0.00000,  22.86,  0.00,  0.00,  1.00000,  -0.772,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08315,  0.00000,  14.43,  0.00,  0.00,  1.00000,  -0.756,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.18164,  0.00000,  6.61,  0.00,  0.00,  1.00000,  -0.751,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.53652,  0.00000,  2.24,  0.00,  0.00,  1.00000,  -0.842,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03835,  0.00000,  31.29,  0.00,  0.00,  1.00000,  -0.695,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.51606,  0.00000,  2.33,  0.00,  0.00,  1.00000,  -0.655,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17061,  0.00000,  7.03,  0.00,  0.00,  1.00000,  -0.755,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.38684,  0.00000,  3.10,  0.00,  0.00,  1.00000,  -0.618,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05857,  0.00000,  20.49,  0.00,  0.00,  1.00000,  -0.765,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.89270,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.774,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02093,  0.00000,  57.34,  0.00,  0.00,  1.00000,  -0.767,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01749,  0.00000,  68.60,  0.00,  0.00,  1.00000,  -0.781,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01555,  0.00000,  77.18,  0.00,  0.00,  1.00000,  -0.752,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.12939,  0.00000,  9.27,  0.00,  0.00,  1.00000,  -0.587,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01231,  0.00000,  97.45,  0.00,  0.00,  1.00000,  -0.765,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07699,  0.00000,  15.59,  0.00,  0.00,  1.00000,  -0.686,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.18958,  0.00000,  6.33,  0.00,  0.00,  1.00000,  -0.730,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10018,  0.00000,  11.98,  0.00,  0.00,  1.00000,  -0.644,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01094,  0.00000,  109.74,  0.00,  0.00,  1.00000,  -0.778,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02887,  0.00000,  41.57,  0.00,  0.00,  1.00000,  -0.785,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.10796,  0.00000,  11.12,  0.00,  0.00,  1.00000,  -0.776,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01372,  0.00000,  87.48,  0.00,  0.00,  1.00000,  -0.782,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10167,  0.00000,  11.80,  0.00,  0.00,  1.00000,  -0.780,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07323,  0.00000,  16.39,  0.00,  0.00,  1.00000,  -0.673,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.25196,  0.00000,  4.76,  0.00,  0.00,  1.00000,  -0.601,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09381,  0.00000,  12.79,  0.00,  0.00,  1.00000,  -0.663,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01080,  0.00000,  111.15,  0.00,  0.00,  1.00000,  -0.786,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01952,  0.00000,  61.49,  0.00,  0.00,  1.00000,  -0.587,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02126,  0.00000,  56.45,  0.00,  0.00,  1.00000,  -0.657,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01158,  0.00000,  103.65,  0.00,  0.00,  1.00000,  -0.760,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03207,  0.00000,  37.41,  0.00,  0.00,  1.00000,  -0.643,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06396,  0.00000,  18.76,  0.00,  0.00,  1.00000,  -0.705,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02750,  0.00000,  43.64,  0.00,  0.00,  1.00000,  -0.735,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.18033,  0.00000,  1.02,  0.00,  0.00,  1.00000,  -0.719,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04138,  0.00000,  29.00,  0.00,  0.00,  1.00000,  -0.644,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11966,  0.00000,  10.03,  0.00,  0.00,  1.00000,  -0.703,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03415,  0.00000,  35.14,  0.00,  0.00,  1.00000,  -1.011,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.19611,  0.00000,  6.12,  0.00,  0.00,  1.00000,  -1.002,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.11907,  0.00000,  10.08,  0.00,  0.00,  1.00000,  -0.699,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02954,  0.00000,  40.62,  0.00,  0.00,  1.00000,  -0.880,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02028,  0.00000,  59.18,  0.00,  0.00,  1.00000,  -0.800,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03892,  0.00000,  30.83,  0.00,  0.00,  1.00000,  -0.718,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.30853,  0.00000,  3.89,  0.00,  0.00,  1.00000,  -1.034,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02733,  0.00000,  43.90,  0.00,  0.00,  1.00000,  -1.049,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04015,  0.00000,  29.89,  0.00,  0.00,  1.00000,  -0.869,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.18189,  0.00000,  6.60,  0.00,  0.00,  1.00000,  -0.996,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02925,  0.00000,  41.03,  0.00,  0.00,  1.00000,  -0.863,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04718,  0.00000,  25.44,  0.00,  0.00,  1.00000,  -0.650,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.48980,  0.00000,  2.45,  0.00,  0.00,  1.00000,  -1.017,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.10216,  0.00000,  11.75,  0.00,  0.00,  1.00000,  -0.895,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.31452,  0.00000,  3.82,  0.00,  0.00,  1.00000,  -0.715,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04451,  0.00000,  26.96,  0.00,  0.00,  1.00000,  -1.040,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.25454,  0.00000,  4.71,  0.00,  0.00,  1.00000,  -0.718,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.55393,  0.00000,  2.17,  0.00,  0.00,  1.00000,  -0.997,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.19308,  0.00000,  6.22,  0.00,  0.00,  1.00000,  -1.066,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.36770,  0.00000,  3.26,  0.00,  0.00,  1.00000,  -1.044,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.23911,  0.00000,  5.02,  0.00,  0.00,  1.00000,  -0.742,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02900,  0.00000,  41.38,  0.00,  0.00,  1.00000,  -0.867,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.45296,  0.00000,  2.65,  0.00,  0.00,  1.00000,  -1.032,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.82373,  0.00000,  1.46,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.30867,  0.00000,  3.89,  0.00,  0.00,  1.00000,  -1.027,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10323,  0.00000,  11.62,  0.00,  0.00,  1.00000,  -1.004,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.44394,  0.00000,  2.70,  0.00,  0.00,  1.00000,  -1.046,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.07225,  0.00000,  16.61,  0.00,  0.00,  1.00000,  -1.026,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05398,  0.00000,  22.23,  0.00,  0.00,  1.00000,  -0.875,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.08792,  0.00000,  13.65,  0.00,  0.00,  1.00000,  -1.040,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.13537,  0.00000,  8.86,  0.00,  0.00,  1.00000,  -1.005,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.22597,  0.00000,  5.31,  0.00,  0.00,  1.00000,  -0.730,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.15174,  0.00000,  7.91,  0.00,  0.00,  1.00000,  -0.841,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.43844,  0.00000,  2.74,  0.00,  0.00,  1.00000,  -1.060,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05983,  0.00000,  20.06,  0.00,  0.00,  1.00000,  -0.961,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03542,  0.00000,  33.88,  0.00,  0.00,  1.00000,  -0.676,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05458,  0.00000,  21.99,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03880,  0.00000,  30.93,  0.00,  0.00,  1.00000,  -0.860,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.53710,  0.00000,  2.23,  0.00,  0.00,  1.00000,  -1.044,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02811,  0.00000,  42.69,  0.00,  0.00,  1.00000,  -1.035,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.20253,  0.00000,  5.93,  0.00,  0.00,  1.00000,  -1.019,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01439,  0.00000,  83.40,  0.00,  0.00,  1.00000,  -1.043,  0.00000,  0.00000,  0.00000,  0.00000,  1
