0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00173,  -121.1002,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02600,  -128.8438,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02266,  -129.6987,  'O DONNEL',  115.00,  9
1004,  1,  -0.070,  30.380,  0.000,  0.000,  1,  1.02324,  -128.6665,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01360,  -134.1089,  'BIG SPRI',  115.00,  9
1006,  1,  -0.011,  4.940,  0.000,  0.000,  1,  1.00722,  -134.0721,  'BIG SPRI',  13.800,  9
1007,  1,  -0.000,  -7.877,  0.000,  0.000,  1,  1.02998,  -125.0450,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01428,  -130.2312,  'IRAAN 2 ',  115.00,  9
1009,  1,  -0.028,  10.807,  0.000,  0.000,  1,  1.00408,  -130.2021,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  -2.210,  0.000,  0.000,  1,  1.02998,  -128.8192,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02998,  -128.8192,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -1.747,  0.000,  0.000,  1,  1.02992,  -136.6045,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98597,  -112.4606,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98027,  -117.3621,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03116,  -127.9070,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.308,  0.000,  0.000,  1,  1.02154,  -137.0817,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97522,  -122.2829,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97366,  -122.6173,  'NOTREES ',  115.00,  9
1019,  1,  0.001,  -148.442,  0.000,  0.000,  1,  1.01892,  -122.0934,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -80.898,  0.000,  0.000,  1,  1.02679,  -132.4352,  'BIG SPRI',  115.00,  9
1021,  1,  -0.067,  28.730,  0.000,  0.000,  1,  1.00444,  -132.3801,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02344,  -129.4647,  'O DONNEL',  115.00,  9
1023,  1,  -0.060,  11.381,  0.000,  0.000,  1,  1.01022,  -129.4270,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97289,  -122.8797,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01938,  -132.8791,  'BIG SPRI',  115.00,  9
1026,  1,  -0.041,  14.611,  0.000,  0.000,  1,  1.00040,  -132.7693,  'BIG SPRI',  13.800,  9
1027,  1,  -0.002,  -75.852,  0.000,  0.000,  1,  1.02999,  -132.2970,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02875,  -128.9704,  'COAHOMA ',  115.00,  9
1029,  1,  -0.001,  -39.442,  0.000,  0.000,  1,  0.99299,  -132.2957,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01016,  -129.5827,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00419,  -119.2803,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01439,  -127.5602,  'MCCAMEY ',  115.00,  9
1033,  1,  -0.093,  -11.132,  0.000,  0.000,  1,  1.01152,  -123.6905,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00638,  -135.9631,  'BIG SPRI',  115.00,  9
1035,  1,  -0.030,  6.338,  0.000,  0.000,  1,  1.00100,  -135.9458,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00585,  -131.1584,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98076,  -122.1975,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00511,  -128.0447,  'FORT STO',  115.00,  9
1039,  1,  -0.049,  0.977,  0.000,  0.000,  1,  1.00428,  -128.0412,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98778,  -123.1464,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00437,  -135.2737,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00437,  -135.2737,  'FORSAN 1',  13.800,  9
1043,  1,  -0.020,  2.997,  0.000,  0.000,  1,  1.00052,  -135.2671,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01808,  -136.9735,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99991,  -124.6044,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -3.714,  0.000,  0.000,  1,  1.02995,  -136.6354,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98572,  -109.1110,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -98.4243,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -89.6710,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98572,  -109.1110,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98572,  -109.1110,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98572,  -109.1110,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00161,  -114.6947,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01859,  -133.7541,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01739,  -130.4827,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -74.740,  0.000,  0.000,  1,  1.02999,  -133.4715,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02999,  -133.4715,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02292,  -132.1213,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02292,  -132.1213,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02292,  -132.1213,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01713,  -133.6772,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01713,  -133.6772,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01713,  -133.6772,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99623,  -122.8020,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00721,  -134.9976,  'BIG SPRI',  115.00,  9
1066,  1,  -0.048,  5.497,  0.000,  0.000,  1,  1.00045,  -134.9784,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00241,  -135.4922,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99404,  -137.9632,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02064,  -131.0941,  'IRAAN 1 ',  115.00,  9
1070,  1,  -0.054,  -33.185,  0.000,  0.000,  1,  1.04292,  -131.1451,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00803,  -119.6259,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -110.6337,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -109.4525,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -109.9075,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -111.8561,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -115.7835,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -110.2259,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00803,  -119.6259,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04418,  -124.7141,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00803,  -119.6259,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -118.8003,  'ODESSA 1',  230.00,  9
1082,  1,  -0.050,  20.300,  0.000,  0.000,  1,  1.00386,  -129.0204,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -26.189,  0.000,  0.000,  1,  1.00072,  -127.1083,  'FORT STO',  115.00,  9
1084,  1,  -0.039,  -24.600,  0.000,  0.000,  1,  1.02549,  -131.1835,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98286,  -113.7100,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -29.405,  0.000,  0.000,  1,  0.99003,  -115.4119,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -6.023,  0.000,  0.000,  1,  1.02995,  -133.9301,  'SHEFFIEL',  115.00,  9
1088,  1,  -0.025,  -5.876,  0.000,  0.000,  1,  1.00486,  -133.9880,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00437,  -132.7466,  'LAMESA 0',  115.00,  9
1090,  1,  -0.024,  -40.150,  0.000,  0.000,  1,  0.99282,  -120.9151,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03956,  -129.6571,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00113,  -126.4229,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02257,  -124.3803,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02034,  -126.7428,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -123.4314,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -123.2705,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -122.6484,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00883,  -125.5514,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02520,  -127.3112,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.011,  -90.125,  0.000,  0.000,  2,  1.02999,  -130.2481,  'IOWA PAR',  161.00,  11
2010,  1,  -0.001,  -7.307,  0.000,  0.000,  2,  1.02999,  -134.5497,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04610,  -123.0020,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03551,  -122.4418,  'PANHANDL',  161.00,  10
2013,  1,  -29.867,  28.890,  0.000,  0.000,  2,  1.03812,  -122.5389,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02529,  -129.0402,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01932,  -133.2749,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01808,  -131.8930,  'SHERMAN ',  161.00,  11
2017,  1,  -0.002,  215.737,  0.000,  0.000,  2,  1.03860,  -123.1984,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03582,  -122.8474,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -122.3415,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01580,  -127.5690,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02182,  -122.6259,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01153,  -124.9868,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02182,  -122.6259,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -121.0245,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01273,  -127.2930,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03684,  -122.6984,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99899,  -126.9994,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01617,  -129.2263,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03226,  -129.3651,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99013,  -129.4572,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04086,  -132.3163,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01119,  -125.0144,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97697,  -132.1001,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01817,  -131.3320,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03774,  -133.7789,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01621,  -127.8326,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02783,  -133.0941,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01447,  -127.6362,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00393,  -132.7143,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00832,  -125.6626,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03359,  -121.3417,  'PANHANDL',  161.00,  10
2042,  1,  -25.971,  11.460,  0.000,  0.000,  2,  1.02517,  -120.2264,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01800,  -131.5894,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02368,  -130.7608,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01540,  -127.9554,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01866,  -131.0065,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01979,  -127.4915,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04036,  -131.8054,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03063,  -131.8492,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97248,  -131.1293,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01275,  -131.4932,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02555,  -125.5114,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00281,  -129.9901,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01767,  -126.0213,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01702,  -126.9239,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01767,  -126.0213,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -123.7791,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03340,  -121.0096,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02334,  -118.9176,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97810,  -129.6919,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03216,  -132.7549,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03216,  -132.7549,  'VERNON 1',  18.000,  10
2063,  1,  -0.001,  -41.660,  0.000,  0.000,  2,  1.02053,  -130.4617,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99444,  -127.2424,  'SUMNER 0',  161.00,  11
2065,  1,  -0.009,  -77.510,  0.000,  0.000,  2,  1.03000,  -132.9128,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03680,  -133.1184,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00933,  -127.5413,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00921,  -126.9662,  'WINDTHOR',  161.00,  11
2069,  1,  -0.098,  -86.812,  0.000,  0.000,  2,  1.03000,  -131.0723,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01039,  -126.6868,  'ARCHER 2',  161.00,  11
2071,  1,  -0.228,  17.665,  0.000,  0.000,  2,  1.00031,  -126.6665,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02686,  -129.4626,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03539,  -132.4046,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02955,  -132.9856,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02955,  -132.9856,  'JAYTON 2',  115.00,  10
2076,  1,  -0.010,  -6.390,  0.000,  0.000,  2,  1.03993,  -132.4160,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02699,  -133.0211,  'MUENSTER',  161.00,  11
2078,  1,  -0.171,  10.041,  0.000,  0.000,  2,  1.01997,  -133.0034,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03564,  -133.5647,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01393,  -132.3031,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00429,  -129.2299,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01749,  -128.6247,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01749,  -128.6247,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01749,  -128.6247,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01749,  -128.6247,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00810,  -132.5825,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03867,  -132.5120,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00930,  -126.8605,  'ARCHER 1',  161.00,  11
2089,  1,  -0.103,  7.295,  0.000,  0.000,  2,  1.00026,  -126.8425,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99455,  -127.9169,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03569,  -134.3392,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01911,  -129.0114,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03381,  -122.4468,  'PANHANDL',  161.00,  10
2094,  1,  -1.341,  1.440,  0.000,  0.000,  2,  1.03239,  -122.3711,  'PANHANDL',  13.800,  10
2095,  1,  -10.659,  11.450,  0.000,  0.000,  2,  1.02827,  -122.1446,  'PANHANDL',  13.800,  10
2096,  1,  -0.002,  127.123,  0.000,  0.000,  2,  1.03000,  -125.1212,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03167,  -125.5974,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04014,  -129.0128,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.145,  1.440,  0.000,  0.000,  2,  1.02951,  -125.1183,  'RALLS 1 ',  18.000,  10
2100,  1,  -2.173,  21.600,  0.000,  0.000,  2,  1.02105,  -125.0623,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02306,  -125.2091,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02454,  -126.8138,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01951,  -124.6536,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01837,  -124.4811,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01572,  -124.0539,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98451,  -131.5891,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02109,  -127.5304,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02194,  -131.2897,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02200,  -130.1100,  'BURKBURN',  161.00,  11
2110,  1,  -0.002,  -38.893,  0.000,  0.000,  2,  1.03000,  -133.1046,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01664,  -128.6706,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01498,  -129.9543,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02218,  -122.3695,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01902,  -123.5518,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01417,  -119.5347,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01816,  -120.8997,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01205,  -119.0848,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01096,  -118.7257,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01721,  -120.5786,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01159,  -118.8691,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00392,  -126.4702,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00130,  -126.8186,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03251,  -120.9949,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97844,  -132.8843,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01431,  -129.8015,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02296,  -132.7084,  'VALLEY V',  161.00,  11
2127,  2,  0.006,  219.329,  0.000,  0.000,  2,  1.04721,  -123.4152,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04133,  -123.0670,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98812,  -131.4244,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02186,  -131.8430,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02497,  -132.8488,  'HASKELL ',  115.00,  10
2132,  1,  -0.001,  -7.138,  0.000,  0.000,  2,  1.02998,  -133.4436,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02439,  -132.9200,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97618,  -126.6330,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95169,  -131.3142,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01193,  -134.2017,  'SWEETWAT',  115.00,  27
3004,  1,  -0.013,  5.400,  0.000,  0.000,  3,  1.00651,  -134.1912,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.85889,  -149.2215,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02193,  -134.6426,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02717,  -135.7153,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02023,  -138.9963,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02852,  -139.7211,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.88819,  -150.6510,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.94859,  -136.0864,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.93387,  -137.3168,  'WILLOW C',  115.00,  28
3013,  1,  -0.002,  -53.968,  0.000,  0.000,  3,  1.02998,  -138.3818,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00582,  -126.6156,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01222,  -132.7911,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01690,  -135.6269,  'BLACKWEL',  115.00,  27
3017,  1,  -0.057,  9.419,  0.000,  0.000,  3,  1.01011,  -135.6146,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02969,  -136.3334,  'CHRISTOV',  230.00,  27
3019,  1,  -0.001,  -21.563,  0.000,  0.000,  3,  1.02995,  -138.0888,  'CHRISTOV',  115.00,  27
3020,  1,  -0.050,  -0.564,  0.000,  0.000,  3,  1.03006,  -136.3319,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02124,  -133.6534,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01240,  -133.0693,  'COLORADO',  115.00,  27
3023,  1,  -0.003,  -12.683,  0.000,  0.000,  3,  1.02998,  -134.6191,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02797,  -138.8788,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01057,  -133.4898,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03501,  -129.2690,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03045,  -133.4654,  'ABILENE ',  115.00,  27
3028,  1,  -0.304,  -19.112,  0.000,  0.000,  3,  1.04094,  -129.2687,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02113,  -128.9061,  'LOMETA 0',  115.00,  28
3030,  1,  -0.000,  -78.068,  0.000,  0.000,  3,  1.02996,  -145.5026,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01975,  -135.5006,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01362,  -137.4430,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01454,  -133.6335,  'SNYDER 1',  115.00,  27
3034,  1,  -0.044,  -12.237,  0.000,  0.000,  3,  1.02999,  -133.7176,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01030,  -136.0683,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01409,  -137.4520,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03700,  -128.8877,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02243,  -131.3699,  'ROSCOE 2',  115.00,  27
3039,  1,  -0.070,  -12.614,  0.000,  0.000,  3,  1.04073,  -128.8900,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01354,  -142.3286,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03768,  -126.0324,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02410,  -130.7113,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03768,  -126.0324,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03768,  -126.0324,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -117.9003,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03923,  -126.6694,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.011,  -31.451,  0.000,  0.000,  3,  1.02998,  -131.3463,  'ROSCOE 5',  115.00,  27
3048,  1,  -0.080,  12.051,  0.000,  0.000,  3,  1.04161,  -125.5082,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02435,  -134.3906,  'ANSON 0 ',  115.00,  27
3050,  1,  0.006,  -35.560,  0.000,  0.000,  3,  1.02989,  -136.9485,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.906,  0.000,  0.000,  3,  1.02231,  -139.4366,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.89892,  -142.5034,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03534,  -129.2927,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03254,  -133.0725,  'WINGATE ',  115.00,  27
3055,  1,  -0.082,  -19.381,  0.000,  0.000,  3,  1.04082,  -129.2981,  'WINGATE ',  13.800,  27
3056,  1,  -0.082,  -10.262,  0.000,  0.000,  3,  1.04082,  -129.2957,  'WINGATE ',  13.800,  27
3057,  1,  -0.082,  -10.567,  0.000,  0.000,  3,  1.04082,  -129.2989,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03446,  -127.8122,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02785,  -130.8978,  'STERLING',  115.00,  27
3060,  1,  -0.055,  -5.615,  0.000,  0.000,  3,  1.04061,  -127.8150,  'STERLING',  18.000,  27
3061,  1,  -0.055,  -7.864,  0.000,  0.000,  3,  1.04061,  -127.8154,  'STERLING',  18.000,  27
3062,  1,  -0.055,  -15.563,  0.000,  0.000,  3,  1.04061,  -127.8205,  'STERLING',  18.000,  27
3063,  1,  -0.055,  -10.942,  0.000,  0.000,  3,  1.04061,  -127.8198,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01974,  -132.1480,  'ROSCOE 4',  115.00,  27
3065,  1,  -0.027,  11.590,  0.000,  0.000,  3,  1.00475,  -132.0618,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01189,  -139.5780,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02392,  -135.2252,  'TRENT 1 ',  115.00,  27
3068,  1,  -0.050,  -31.950,  0.000,  0.000,  3,  1.03876,  -135.2440,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01722,  -137.5719,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01721,  -135.9539,  'NOLAN 0 ',  115.00,  27
3071,  1,  -0.057,  24.510,  0.000,  0.000,  3,  1.00169,  -135.9054,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02458,  -144.0843,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.89223,  -154.7620,  'BRACKETT',  115.00,  28
3074,  1,  -0.033,  -21.260,  0.000,  0.000,  3,  0.90603,  -154.7829,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01874,  -143.1241,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.88862,  -153.5448,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01595,  -138.0117,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03659,  -128.5188,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03455,  -130.3340,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02619,  -131.1115,  'HERMLEIG',  115.00,  27
3081,  1,  -0.083,  -7.109,  0.000,  0.000,  3,  1.04074,  -128.5237,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03173,  -129.1346,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02906,  -133.7724,  'MERKEL 1',  115.00,  27
3084,  1,  -0.078,  30.876,  0.000,  0.000,  3,  1.00089,  -129.1010,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01636,  -132.0804,  'LORAINE ',  115.00,  27
3086,  1,  -0.025,  10.800,  0.000,  0.000,  3,  1.00236,  -131.9996,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01636,  -132.0804,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03140,  -129.7792,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01757,  -132.4902,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01824,  -133.7655,  'ABILENE ',  161.00,  27
3091,  1,  -0.005,  -43.120,  0.000,  0.000,  3,  1.01998,  -135.4825,  'ABILENE ',  115.00,  27
3092,  1,  -0.067,  -11.767,  0.000,  0.000,  3,  1.04096,  -129.7857,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.89002,  -147.7879,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02230,  -136.0976,  'MERKEL 2',  115.00,  27
3095,  1,  -0.040,  -14.200,  0.000,  0.000,  3,  1.04006,  -136.1942,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03414,  -127.8457,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03311,  -128.3344,  'FLUVANNA',  115.00,  27
3098,  1,  -0.053,  -4.796,  0.000,  0.000,  3,  1.04032,  -127.8506,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01352,  -137.6292,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01179,  -136.6964,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00951,  -127.8359,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01441,  -135.7027,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01076,  -135.3756,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01102,  -125.6960,  'BUCHANAN',  115.00,  28
3105,  1,  -9.569,  0.740,  0.000,  0.000,  3,  1.01122,  -124.9935,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -123.0945,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.92151,  -136.3736,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00942,  -129.1523,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03167,  -128.6915,  'FLUVANNA',  115.00,  27
3110,  1,  -0.028,  -6.865,  0.000,  0.000,  3,  1.04025,  -128.7372,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02114,  -130.7080,  'STERLING',  115.00,  27
3112,  1,  -0.025,  10.770,  0.000,  0.000,  3,  1.00724,  -130.6282,  'STERLING',  18.000,  27
3113,  1,  -0.025,  10.770,  0.000,  0.000,  3,  1.00724,  -130.6282,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01995,  -141.2262,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02475,  -133.3512,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00994,  -133.4104,  'SYNDER 0',  115.00,  27
3117,  1,  -0.021,  8.782,  0.000,  0.000,  3,  1.00000,  -133.3962,  'SYNDER 1',  13.800,  27
3118,  1,  -0.040,  12.724,  0.000,  0.000,  3,  1.00000,  -133.3831,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95169,  -150.5479,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  0.95169,  -150.5479,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01260,  -132.6793,  'ROSCOE 1',  115.00,  27
3122,  1,  -0.066,  11.886,  0.000,  0.000,  3,  1.00007,  -132.6374,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.86444,  -156.4036,  'UVALDE 0',  115.00,  28
3124,  1,  0.010,  -43.606,  0.000,  0.000,  3,  0.98428,  -132.5735,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00852,  -136.4756,  'ABILENE ',  115.00,  27
3126,  1,  -0.106,  -33.128,  0.000,  0.000,  3,  0.85720,  -153.6704,  'SABINAL ',  115.00,  28
3127,  1,  -0.045,  19.440,  0.000,  0.000,  3,  1.00925,  -133.5528,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01451,  -132.2826,  'LORAINE ',  115.00,  27
3129,  1,  -0.042,  18.220,  0.000,  0.000,  3,  1.01508,  -132.0082,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01101,  -134.2902,  'SAN ANGE',  115.00,  27
3131,  1,  -0.038,  -22.876,  0.000,  0.000,  3,  1.02006,  -136.4243,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01989,  -142.4742,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03199,  -128.4654,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03105,  -130.2545,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02137,  -131.9324,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01257,  -133.6408,  'SNYDER 2',  115.00,  27
3137,  1,  -0.034,  -21.560,  0.000,  0.000,  3,  1.03000,  -135.1593,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02618,  -142.7492,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00997,  -139.9359,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01887,  -137.3480,  'GOLDSBOR',  115.00,  27
3141,  1,  -0.031,  13.180,  0.000,  0.000,  3,  1.01275,  -133.9230,  'SWEETWAT',  115.00,  27
3142,  1,  -0.001,  -18.637,  0.000,  0.000,  3,  1.02996,  -142.6918,  'GOODFELL',  115.00,  27
3143,  1,  -0.001,  -16.447,  0.000,  0.000,  3,  1.02997,  -140.6424,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02440,  -141.6674,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02145,  -134.6012,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -5.412,  0.000,  0.000,  3,  1.02996,  -141.5298,  'JUNCTION',  115.00,  28
3147,  1,  0.001,  -36.872,  0.000,  0.000,  3,  1.02637,  -129.6250,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92790,  -152.2990,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02002,  -167.2050,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01567,  -145.5923,  'LAREDO 7',  230.00,  20
4005,  1,  -0.013,  -71.911,  0.000,  0.000,  4,  1.01342,  -148.5816,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02727,  -142.7841,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01394,  -167.7780,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98788,  -126.3382,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02243,  -149.9616,  'SARITA 3',  115.00,  21
4010,  1,  -0.067,  -22.297,  0.000,  0.000,  4,  1.02994,  -149.9773,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01749,  -146.9503,  'HEBBRONV',  115.00,  19
4012,  1,  -0.037,  -37.470,  0.000,  0.000,  4,  1.03000,  -165.1285,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01536,  -167.2195,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00986,  -143.7977,  'EAGLE PA',  230.00,  20
4015,  1,  -0.020,  -76.984,  0.000,  0.000,  4,  1.01290,  -145.6380,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99375,  -126.2548,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00930,  -142.9860,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95998,  -135.2256,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00337,  -165.9808,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98461,  -144.3953,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00296,  -166.7737,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98757,  -146.7213,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99470,  -125.9203,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00057,  -124.4982,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99644,  -125.8109,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -122.2585,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02337,  -167.5254,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97206,  -110.6115,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96690,  -113.2724,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -109.1984,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01605,  -147.6697,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99314,  -150.2668,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00887,  -147.1646,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01369,  -166.5199,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98255,  -142.6630,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95165,  -138.6186,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.001,  -62.023,  0.000,  0.000,  4,  0.97679,  -137.5863,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94847,  -131.1457,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01775,  -157.1831,  'MISSION ',  230.00,  19
4040,  1,  -0.227,  -352.772,  0.000,  0.000,  4,  1.03000,  -160.2906,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01474,  -161.0898,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02313,  -165.5456,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01023,  -151.6709,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01344,  -151.9792,  'FALCON H',  115.00,  19
4045,  1,  -20.083,  -3.181,  0.000,  0.000,  4,  1.01974,  -150.5545,  'FALCON H',  13.800,  19
4046,  1,  -6.128,  -4.351,  0.000,  0.000,  4,  1.01974,  -151.5689,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -149.8600,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00911,  -161.5919,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00926,  -161.9177,  'SEBASTIA',  115.00,  19
4050,  1,  -0.067,  23.559,  0.000,  0.000,  4,  0.99988,  -161.8902,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99031,  -148.8611,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99031,  -148.8611,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01677,  -151.8021,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96145,  -134.6873,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98875,  -141.6728,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01177,  -132.7842,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99805,  -138.5172,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -129.4819,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -130.0094,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -128.0088,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -128.8901,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -127.9219,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -128.8111,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98596,  -142.2104,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98596,  -142.2104,  'CORPUS C',  18.000,  21
4066,  1,  -0.079,  -132.360,  0.000,  0.000,  4,  1.03000,  -167.8875,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00126,  -164.4340,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02458,  -168.2969,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99001,  -141.9620,  'CORPUS C',  115.00,  21
4070,  1,  0.543,  0.000,  0.000,  0.000,  4,  1.01332,  -148.3270,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00005,  -152.6695,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99515,  -141.4391,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01718,  -157.3256,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02697,  -159.5290,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01718,  -157.3256,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01718,  -157.3256,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01718,  -157.3256,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98681,  -141.9638,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01904,  -163.2367,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02410,  -140.0072,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01314,  -142.3938,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -134.3327,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -134.7821,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -137.1622,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -135.9064,  'CORPUS C',  13.800,  21
4086,  1,  -0.046,  -108.889,  0.000,  0.000,  4,  1.02853,  -160.8204,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -124.237,  0.000,  0.000,  4,  1.01749,  -143.2884,  'CORPUS C',  115.00,  21
4088,  1,  -0.211,  -224.680,  0.000,  0.000,  4,  1.03000,  -167.1087,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00556,  -165.4942,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00556,  -165.4942,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00556,  -165.4942,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00556,  -165.4942,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00556,  -165.4942,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00556,  -165.4942,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00556,  -165.4942,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00556,  -165.4942,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00556,  -165.4942,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00556,  -165.4942,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97811,  -142.5181,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99255,  -141.3983,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00770,  -147.3582,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01500,  -154.7995,  'OLMITO 0',  115.00,  19
4103,  1,  -0.008,  -116.726,  0.000,  0.000,  4,  1.02999,  -168.7581,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99141,  -141.7449,  'TAFT 2 0',  115.00,  21
4105,  1,  -0.274,  -38.340,  0.000,  0.000,  4,  1.00828,  -141.7803,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00195,  -155.6060,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02417,  -166.9089,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99578,  -139.0342,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98539,  -143.6244,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01664,  -160.9448,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00252,  -166.1178,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02426,  -152.0578,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02058,  -145.0148,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01371,  -146.5769,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -143.8813,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -143.8315,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99346,  -126.3853,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98095,  -149.6410,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00919,  -152.8029,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98943,  -141.6966,  'CORPUS C',  115.00,  21
4121,  1,  -0.060,  -52.368,  0.000,  0.000,  4,  1.02999,  -166.0509,  'SANTA MA',  115.00,  19
4122,  1,  -0.005,  -156.471,  0.000,  0.000,  4,  1.02134,  -166.9228,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99116,  -143.9971,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01673,  -158.8903,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95290,  -126.0968,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01246,  -152.4835,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -71.629,  0.000,  0.000,  4,  1.01155,  -150.9062,  'ALICE 0 ',  115.00,  21
4128,  1,  -0.000,  -73.402,  0.000,  0.000,  4,  1.02400,  -164.9952,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02875,  -153.4767,  'PREMONT ',  115.00,  20
4130,  1,  0.003,  -26.461,  0.000,  0.000,  4,  1.02876,  -154.2407,  'FREER 0 ',  115.00,  20
4131,  1,  0.625,  -107.267,  0.000,  0.000,  4,  0.97974,  -132.3110,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96947,  -134.0716,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.97974,  -132.3110,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.97974,  -132.3110,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.97974,  -132.3110,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.97974,  -132.3110,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.97974,  -132.3110,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.97974,  -132.3110,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97929,  -147.5376,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02629,  -145.7329,  'SARITA 1',  230.00,  21
4141,  1,  -0.018,  -73.239,  0.000,  0.000,  4,  1.02998,  -149.6448,  'SARITA 1',  115.00,  21
4142,  1,  -0.063,  -40.040,  0.000,  0.000,  4,  1.03706,  -145.7436,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95793,  -137.1692,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98611,  -148.8098,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99135,  -140.8379,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01634,  -143.5348,  'LAREDO 4',  230.00,  20
4147,  1,  0.121,  -104.025,  0.000,  0.000,  4,  1.01986,  -145.5837,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99095,  -152.2258,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94580,  -132.3383,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98900,  -142.4142,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02092,  -147.8411,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02142,  -150.0330,  'ARMSTRON',  115.00,  21
4153,  1,  -0.094,  -60.320,  0.000,  0.000,  4,  1.03036,  -147.8600,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00708,  -162.9706,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01065,  -160.9411,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99547,  -143.1749,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01777,  -165.3733,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01050,  -136.1841,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99838,  -140.1995,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -134.3090,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -131.5493,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -131.6192,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01050,  -136.1841,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00967,  -159.8443,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02070,  -149.9004,  'SARITA 2',  115.00,  21
4166,  1,  -0.067,  28.940,  0.000,  0.000,  4,  1.00748,  -149.8812,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00828,  -167.0311,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99707,  -140.5011,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97741,  -144.6855,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98930,  -140.6107,  'ARANSAS ',  115.00,  21
4171,  1,  -0.002,  -104.988,  0.000,  0.000,  4,  1.02464,  -158.2921,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98440,  -127.9228,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92587,  -122.6191,  'REFUGIO ',  115.00,  21
4174,  1,  0.000,  -89.424,  0.000,  0.000,  4,  1.02565,  -125.0888,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.052,  -25.818,  0.000,  0.000,  4,  1.02993,  -149.2959,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03418,  -151.0651,  'BRUNI 1 ',  115.00,  20
4177,  1,  -0.050,  -9.914,  0.000,  0.000,  4,  1.03955,  -151.0776,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -41.926,  0.000,  0.000,  4,  0.96766,  -128.4211,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01339,  -154.2594,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98783,  -141.7096,  'PORT ARA',  115.00,  21
4181,  1,  -0.304,  -42.620,  0.000,  0.000,  4,  1.00015,  -132.0754,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96332,  -132.6871,  'TAFT 1 1',  115.00,  21
4183,  1,  -0.068,  -43.240,  0.000,  0.000,  4,  1.01342,  -147.2191,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00739,  -157.6125,  'SAN PERL',  115.00,  19
4185,  1,  0.001,  -21.402,  0.000,  0.000,  4,  1.01851,  -150.8135,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.003,  -55.654,  0.000,  0.000,  4,  1.01708,  -167.2570,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96639,  -144.5806,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97764,  -148.6011,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95129,  -140.7227,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00955,  -147.1000,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00613,  -156.0498,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -147.3219,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01662,  -149.7198,  'BROWNSVI',  115.00,  19
4194,  1,  -0.067,  -42.940,  0.000,  0.000,  4,  1.00672,  -162.3302,  'SEBASTIA',  115.00,  19
4195,  1,  -0.031,  13.250,  0.000,  0.000,  4,  1.01215,  -134.1805,  'OILTON 0',  500.00,  20
4196,  1,  0.003,  -209.340,  0.000,  0.000,  4,  1.02302,  -137.8271,  'OILTON 1',  230.00,  20
4197,  1,  -0.053,  -32.637,  0.000,  0.000,  4,  1.02993,  -141.2048,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02085,  -130.5329,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91379,  -137.7260,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95854,  -137.2020,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -130.1308,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02126,  -129.3923,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98541,  -136.3521,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -131.3490,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -130.4362,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89975,  -134.9904,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01907,  -129.8369,  'DENTON 5',  161.00,  17
5013,  1,  0.001,  -55.244,  0.000,  0.000,  5,  0.95952,  -138.4396,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01002,  -133.3696,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -126.5358,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -129.2132,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00838,  -131.7786,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -125.3041,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00661,  -128.6438,  'JACKSBOR',  161.00,  12
5020,  1,  -0.183,  17.280,  0.000,  0.000,  5,  1.01925,  -125.2978,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02183,  -126.7783,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02142,  -129.2226,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02183,  -126.7783,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91199,  -136.1336,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01317,  -128.3469,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01624,  -130.7402,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01628,  -132.0141,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02248,  -130.3146,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96548,  -128.5809,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01306,  -132.8432,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01323,  -130.1866,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01690,  -130.3842,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -125.8668,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01856,  -127.8529,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -125.8668,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -125.8668,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.8030,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.7371,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -124.9291,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.0777,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.9278,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.5844,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00832,  -131.3936,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01475,  -130.3777,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02993,  -124.6186,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01705,  -126.9072,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01788,  -124.0687,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01756,  -127.5804,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -124.6145,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01298,  -129.1851,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -124.6145,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02266,  -127.6645,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02347,  -129.5364,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86646,  -139.6420,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02283,  -124.3791,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02183,  -125.3210,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01813,  -122.0622,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01533,  -120.9954,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99016,  -131.2171,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00324,  -132.5582,  'MABANK 2',  115.00,  14
5061,  1,  -0.007,  -36.171,  0.000,  0.000,  5,  1.02998,  -135.5890,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00878,  -138.3646,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -126.1993,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -128.8801,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -126.1993,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -126.1993,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -123.6455,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -123.5180,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -123.3473,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01639,  -130.9935,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98653,  -127.4703,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -129.7610,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00864,  -130.9169,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01267,  -131.3963,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95228,  -132.2770,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01239,  -133.1866,  'TERRELL ',  161.00,  16
5077,  1,  -0.008,  -59.548,  0.000,  0.000,  5,  1.02999,  -134.5279,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02115,  -129.1396,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98829,  -129.1794,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94640,  -132.4094,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99883,  -126.7290,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -130.9851,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -126.5166,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -128.7261,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00652,  -131.4401,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01925,  -130.6877,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95799,  -133.7520,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96633,  -133.3598,  'CLIFTON ',  161.00,  18
5089,  1,  -26.642,  -47.569,  0.000,  0.000,  5,  1.01136,  -131.9952,  'CLIFTON ',  13.800,  18
5090,  1,  -0.003,  -184.552,  0.000,  0.000,  5,  1.02692,  -131.0777,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91697,  -137.4865,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01484,  -130.3793,  'GRANDVIE',  161.00,  14
5093,  1,  -0.084,  -222.641,  0.000,  0.000,  5,  1.03000,  -132.2537,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00807,  -126.9078,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02348,  -130.2223,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02182,  -129.9404,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02244,  -129.9261,  'EULESS 2',  161.00,  17
5098,  1,  -0.098,  -165.580,  0.000,  0.000,  5,  1.03000,  -131.7606,  'FORT WOR',  161.00,  17
5099,  1,  -0.015,  -83.678,  0.000,  0.000,  5,  1.03000,  -131.6856,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01762,  -130.3002,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95262,  -138.3002,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -127.0987,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -129.2228,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01476,  -130.2442,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02100,  -130.9073,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02100,  -130.9073,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02100,  -130.9073,  'IRVING 1',  13.800,  17
5108,  1,  -0.151,  -297.312,  0.000,  0.000,  5,  1.03000,  -129.7982,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00087,  -131.2150,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96723,  -135.0301,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -130.6789,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95197,  -134.9517,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01840,  -131.9797,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99175,  -132.7689,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01579,  -131.7452,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -130.0415,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01612,  -131.3267,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94745,  -140.0505,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01769,  -126.5298,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03645,  -124.8695,  'BROWNWOO',  500.00,  15
5121,  1,  0.001,  -31.604,  0.000,  0.000,  5,  1.02636,  -128.9905,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -130.9938,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89708,  -133.0221,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89926,  -130.6433,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -129.5242,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -131.1071,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92827,  -137.5788,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01739,  -131.0116,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97727,  -133.1425,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02529,  -129.4523,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01473,  -122.2633,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00586,  -124.5409,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94427,  -137.7958,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98945,  -136.6792,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99955,  -136.3431,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96787,  -131.3834,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99971,  -126.1610,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99296,  -127.8537,  'WACO 1 1',  161.00,  13
5139,  1,  -0.089,  -124.603,  0.000,  0.000,  5,  1.03000,  -131.3253,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90673,  -136.8235,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99831,  -131.4218,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94574,  -131.6881,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -129.3548,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95891,  -131.2216,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -130.1067,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01643,  -130.3549,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01803,  -130.9816,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01928,  -131.1410,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01848,  -131.2039,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01008,  -128.0154,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94826,  -135.6962,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01683,  -130.5679,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01562,  -128.7279,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94751,  -135.3597,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99285,  -136.7073,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95608,  -138.9145,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00535,  -131.1052,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02418,  -130.2539,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89289,  -134.1755,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02406,  -128.8347,  'DENTON 2',  161.00,  17
5161,  1,  -0.158,  -137.369,  0.000,  0.000,  5,  1.03000,  -130.9303,  'DALLAS 4',  161.00,  16
5162,  1,  0.985,  0.000,  0.000,  0.000,  5,  0.83091,  -144.3028,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99906,  -125.9476,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -126.9338,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -128.6234,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -125.6177,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -126.9338,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -131.3747,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99922,  -135.5471,  'DUBLIN 1',  161.00,  15
5170,  1,  -0.091,  -3.137,  0.000,  0.000,  5,  1.00128,  -135.5470,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90144,  -139.0221,  'MERTENS ',  161.00,  14
5172,  1,  -0.048,  -153.537,  0.000,  0.000,  5,  1.02999,  -132.5802,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -129.6123,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89235,  -139.6031,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -129.2570,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97684,  -132.9097,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01659,  -130.3939,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01337,  -130.9067,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02181,  -123.6391,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01623,  -125.0514,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01849,  -130.7251,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90635,  -136.9977,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -130.9163,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00727,  -133.1316,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01659,  -131.7743,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00813,  -130.0121,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01573,  -127.3740,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02068,  -130.5545,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02021,  -130.9363,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98647,  -136.9707,  'GORDON 0',  161.00,  12
5191,  1,  0.008,  -54.050,  0.000,  0.000,  5,  0.94909,  -136.0360,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01517,  -122.3594,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01682,  -122.7922,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01616,  -130.5200,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02415,  -130.7726,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02254,  -124.5807,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01522,  -126.8074,  'BRYSON 1',  161.00,  12
5198,  1,  -0.228,  21.600,  0.000,  0.000,  5,  1.02017,  -124.5772,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -131.2755,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96451,  -136.3494,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88698,  -135.6581,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98797,  -130.0109,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -130.5766,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02329,  -124.4367,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02171,  -126.0433,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01757,  -121.7174,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -122.9797,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01960,  -122.6023,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93829,  -135.2139,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -130.2120,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85083,  -141.7256,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99089,  -131.4485,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01976,  -130.3638,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01475,  -130.8871,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00953,  -130.7867,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01960,  -131.2060,  'FORT WOR',  161.00,  17
5217,  1,  -0.186,  -236.671,  0.000,  0.000,  5,  1.03000,  -131.0291,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01026,  -132.2184,  'JUSTIN 0',  161.00,  17
5219,  1,  0.010,  -30.675,  0.000,  0.000,  5,  1.00236,  -131.5915,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02006,  -132.4355,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00257,  -126.6042,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96912,  -133.7602,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86159,  -140.6811,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -130.4964,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01142,  -132.7958,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96547,  -136.2256,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00804,  -132.6332,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01639,  -129.3136,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01698,  -130.5000,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02218,  -131.0354,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94021,  -137.1042,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -131.2501,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -130.6787,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01733,  -129.6881,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98782,  -127.3453,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -125.8391,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01841,  -126.3756,  'OLNEY 1 ',  161.00,  12
5238,  1,  -0.342,  32.400,  0.000,  0.000,  5,  1.02404,  -125.8344,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -123.5915,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01402,  -127.7322,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01836,  -128.2375,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01836,  -128.2375,  'GOLDTHWA',  115.00,  18
5243,  1,  -0.228,  21.600,  0.000,  0.000,  5,  1.02124,  -123.5837,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01823,  -131.3876,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02389,  -131.5725,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95663,  -132.6839,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94122,  -135.4717,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02384,  -130.2680,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01666,  -130.5000,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01917,  -129.4509,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02183,  -130.7230,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02277,  -131.0269,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02069,  -130.2701,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02009,  -130.9155,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96474,  -137.4368,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97739,  -131.6371,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95880,  -133.3689,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01513,  -130.4880,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00955,  -132.2937,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01582,  -122.6699,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98284,  -128.6962,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -118.3739,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01064,  -119.6069,  'GLEN ROS',  13.800,  18
5264,  1,  -0.001,  -91.924,  0.000,  0.000,  5,  1.00983,  -136.1735,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02610,  -129.8236,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -130.1741,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92328,  -135.6861,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96102,  -132.7103,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00294,  -128.1764,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89470,  -137.6202,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95553,  -128.9052,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02168,  -131.0276,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -130.7105,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00615,  -130.8750,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86378,  -140.9540,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92345,  -131.3138,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01712,  -130.6711,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98691,  -125.3510,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01139,  -122.0262,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00053,  -123.8133,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00524,  -119.8745,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00635,  -120.2080,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00784,  -120.6358,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00437,  -131.5514,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99939,  -132.0000,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97471,  -131.8766,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02133,  -130.3937,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95893,  -133.1164,  'WOLFE CI',  161.00,  16
5289,  1,  0.001,  -265.110,  0.000,  0.000,  5,  1.02977,  -130.5022,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95416,  -134.6609,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01960,  -132.0023,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01457,  -131.5065,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00725,  -128.7450,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -131.1903,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -126.1945,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02190,  -128.3178,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -126.1945,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03483,  -125.8107,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -125.4073,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03914,  -125.5416,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -126.1945,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -122.4377,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.3930,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -126.4568,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -129.0557,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01958,  -130.8419,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -130.1219,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01688,  -130.0421,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01855,  -130.9863,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -131.3436,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02450,  -131.3692,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01247,  -132.1791,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01704,  -128.5264,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92972,  -135.2318,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01082,  -131.4771,  'DENTON 6',  161.00,  17
5316,  1,  -0.077,  -193.894,  0.000,  0.000,  5,  1.03000,  -130.6673,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01536,  -124.0353,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01621,  -125.8708,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -122.0299,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -121.8164,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01005,  -122.1162,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -126.7069,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02249,  -129.5842,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.5669,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.5604,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03759,  -125.6322,  'DALLAS 2',  13.800,  17
5327,  1,  0.556,  0.000,  0.000,  0.000,  5,  0.85440,  -140.4683,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95234,  -132.5957,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01406,  -130.5266,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02136,  -130.1864,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00108,  -131.7619,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02015,  -132.1956,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99868,  -131.2364,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97192,  -137.1018,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01978,  -131.0907,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01722,  -129.8649,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01090,  -127.2706,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00721,  -130.3032,  'GRANBURY',  161.00,  18
5339,  1,  -0.057,  -125.275,  0.000,  0.000,  5,  1.03000,  -131.5136,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02013,  -131.1834,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -129.9062,  'LEWISVIL',  161.00,  17
5342,  1,  -1.806,  -3.201,  0.000,  0.000,  5,  1.03214,  -129.8019,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -128.7624,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -131.3342,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94857,  -135.1433,  'HILLSBOR',  161.00,  14
5346,  1,  -0.018,  -273.544,  0.000,  0.000,  5,  1.02571,  -131.3375,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95319,  -139.5770,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97396,  -131.9620,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01611,  -129.8616,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02332,  -126.8652,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01991,  -129.0895,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01769,  -130.6412,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02347,  -130.1078,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01737,  -131.4104,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00101,  -129.4640,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -130.7140,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -129.3288,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01482,  -121.3987,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98501,  -125.6500,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -118.7581,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -124.2660,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01571,  -126.1730,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -124.2660,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01975,  -123.3079,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01710,  -122.2668,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01649,  -121.9896,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01657,  -122.0575,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01854,  -122.7996,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01619,  -121.8689,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02178,  -129.9262,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00788,  -129.8130,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -131.1318,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01522,  -132.0960,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02059,  -129.3571,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02046,  -131.1990,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02077,  -130.0974,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99634,  -127.4482,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -109.377,  0.000,  0.000,  5,  0.98359,  -130.6736,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -131.5539,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -124.8914,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00808,  -127.4341,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03841,  -123.2856,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.0639,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02312,  -126.5612,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02203,  -128.3730,  'DALLAS 3',  161.00,  16
5386,  1,  0.338,  -168.168,  0.000,  0.000,  5,  1.02520,  -130.7317,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01262,  -132.5942,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99841,  -126.0177,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98059,  -128.7534,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96625,  -127.5162,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95301,  -129.5840,  'ROGERS 1',  115.00,  13
5392,  4,  78.702,  22.296,  0.000,  0.000,  5,  0.00001,  0.0000,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97194,  -131.2775,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03728,  -127.4312,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03416,  -128.6511,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00846,  -133.2891,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01420,  -133.4075,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01420,  -133.4075,  'ALBANY 1',  115.00,  15
5399,  1,  -0.252,  -35.270,  0.000,  0.000,  5,  1.04090,  -127.4314,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01399,  -129.6213,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01638,  -124.4509,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01123,  -126.9826,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01638,  -124.4509,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01638,  -124.4509,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01638,  -124.4509,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01638,  -124.4509,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94807,  -135.6194,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01138,  -131.3149,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01531,  -130.9623,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01466,  -123.4855,  'KILLEEN ',  500.00,  13
5411,  1,  -0.008,  -180.032,  0.000,  0.000,  5,  1.01539,  -125.6555,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01361,  -131.1363,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -124.9703,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01569,  -130.6919,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -123.7349,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02167,  -123.7215,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -123.8706,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02263,  -123.9321,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -124.3629,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -130.1094,  'FORT WOR',  161.00,  17
5421,  1,  -0.018,  -174.861,  0.000,  0.000,  5,  1.02167,  -132.1847,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.053,  -90.386,  0.000,  0.000,  5,  1.03000,  -130.2603,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -130.2603,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -130.2603,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01743,  -130.7736,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96571,  -133.3353,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99340,  -130.4987,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -129.8140,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01556,  -132.4812,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01475,  -133.3890,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01862,  -130.2698,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00928,  -133.0155,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02059,  -131.3498,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -132.2153,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97294,  -136.4607,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02777,  -130.6295,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84903,  -142.1989,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02021,  -131.3965,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99828,  -128.6920,  'WAXAHACH',  161.00,  14
5440,  1,  -0.119,  -173.284,  0.000,  0.000,  5,  1.03000,  -131.2978,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -130.8730,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01920,  -131.4367,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02277,  -131.4803,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01573,  -123.3137,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00630,  -127.4890,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95813,  -132.6979,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01547,  -130.5405,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -127.0625,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -129.0546,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97506,  -133.8644,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01349,  -124.4431,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99758,  -126.4390,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01494,  -130.0576,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01096,  -130.4477,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00438,  -133.2299,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95219,  -139.4856,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02200,  -130.5968,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96020,  -128.0807,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94467,  -130.5395,  'HOLLAND ',  115.00,  13
5460,  4,  66.608,  18.872,  0.000,  0.000,  5,  0.00001,  0.0000,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98409,  -126.0294,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01573,  -130.5407,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02106,  -131.1399,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -126.9998,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -129.0536,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90755,  -136.7607,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02159,  -131.1568,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01369,  -130.9628,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01615,  -132.1005,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96596,  -132.2105,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99777,  -135.0643,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02085,  -130.2242,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01475,  -126.9657,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89341,  -138.6315,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -130.8710,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89669,  -139.0436,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00547,  -126.5859,  'HARKER H',  161.00,  13
5478,  1,  -0.000,  -125.764,  0.000,  0.000,  5,  1.02373,  -130.9338,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -127.0269,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01640,  -128.8706,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00830,  -131.4715,  'FORT WOR',  161.00,  17
5482,  1,  -0.134,  -203.541,  0.000,  0.000,  5,  1.03000,  -131.4461,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -130.3004,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98104,  -135.0042,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01175,  -126.0423,  'BLOOMING',  161.00,  14
6001,  1,  -0.298,  -168.948,  0.000,  0.000,  6,  1.02997,  -122.6762,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00899,  -123.5112,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03522,  -115.4035,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01740,  -113.1921,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02294,  -115.9124,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -114.1986,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.5913,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -114.3088,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.5693,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -114.1295,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01035,  -119.9035,  'MARION 2',  115.00,  22
6012,  1,  -0.010,  -77.431,  0.000,  0.000,  6,  1.02998,  -118.8422,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00674,  -123.5303,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93645,  -128.7222,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01611,  -124.0027,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -122.2958,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00857,  -121.9033,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00910,  -123.3494,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00940,  -123.7910,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00979,  -125.1528,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03588,  -118.4474,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02886,  -120.2603,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02034,  -122.7367,  'LEANDER ',  115.00,  23
6024,  1,  -0.079,  -190.354,  0.000,  0.000,  6,  1.02999,  -125.2632,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.502,  -308.216,  0.000,  0.000,  6,  1.02997,  -123.1244,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01205,  -122.2310,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02193,  -120.7817,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01225,  -122.7887,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92902,  -130.3499,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95892,  -111.2630,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96039,  -113.8489,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01259,  -126.1726,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02611,  -119.9125,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02052,  -120.9374,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01588,  -122.6546,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01798,  -118.6401,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01502,  -120.8045,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03398,  -117.2774,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02143,  -120.2386,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01010,  -123.6347,  'AUSTIN 3',  115.00,  23
6041,  1,  -11.482,  -20.480,  0.000,  0.000,  6,  1.03799,  -117.1586,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -116.1438,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01401,  -121.3887,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00516,  -122.9771,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02657,  -117.1934,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01853,  -119.7513,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01638,  -122.6040,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02657,  -117.1934,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02657,  -117.1934,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02657,  -117.1934,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03380,  -116.9628,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02657,  -117.1934,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03486,  -116.9264,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -26.230,  0.000,  0.000,  6,  1.04067,  -116.6878,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93313,  -135.8160,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -113.8108,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02360,  -116.1755,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02238,  -117.4860,  'NEW BRAU',  115.00,  22
6059,  1,  1.387,  -0.000,  0.000,  0.000,  6,  0.80364,  -153.8292,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01005,  -123.9282,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01162,  -124.0687,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00518,  -104.1483,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00271,  -106.8354,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98905,  -110.2306,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99721,  -127.2903,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02704,  -114.5067,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02210,  -116.5199,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01362,  -120.2234,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.6502,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.4265,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.8270,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.7973,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.3661,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.3769,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99897,  -104.6959,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98528,  -107.1520,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96743,  -110.6064,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -103.5683,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -104.1714,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -103.9792,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02137,  -124.9953,  'MARBLE F',  115.00,  23
6082,  1,  -14.041,  -17.421,  0.000,  0.000,  6,  1.04157,  -124.1708,  'MARBLE F',  13.800,  23
6083,  1,  -14.041,  -14.870,  0.000,  0.000,  6,  1.04157,  -124.1163,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01844,  -123.8034,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01844,  -123.8034,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01844,  -123.8034,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01844,  -123.8034,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01844,  -123.8034,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01844,  -123.8034,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01844,  -123.8034,  'ROUND RO',  13.800,  23
6091,  1,  0.002,  -84.714,  0.000,  0.000,  6,  1.02903,  -124.1706,  'WIMBERLE',  115.00,  23
6092,  1,  0.003,  -48.628,  0.000,  0.000,  6,  0.98615,  -122.5724,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01061,  -121.8292,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01463,  -121.6451,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01320,  -125.5394,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.000,  -87.057,  0.000,  0.000,  6,  0.98348,  -127.1550,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00839,  -122.3313,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00690,  -124.5397,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00227,  -123.2917,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00582,  -124.1115,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00116,  -105.8365,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00342,  -108.4774,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -109.764,  0.000,  0.000,  6,  1.02242,  -114.1072,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00116,  -105.8365,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00116,  -105.8365,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00715,  -105.4588,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03125,  -118.4320,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00060,  -118.4029,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93560,  -127.1405,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -117.4173,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -117.3049,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99951,  -125.2460,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00706,  -124.0984,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00359,  -123.6966,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00672,  -122.8348,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98890,  -127.2253,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02068,  -115.3689,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03608,  -118.2280,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02539,  -120.8141,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02180,  -122.7500,  'CEDAR PA',  115.00,  23
6121,  1,  0.539,  -0.000,  0.000,  0.000,  6,  1.01130,  -123.0587,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88161,  -117.8873,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00901,  -123.9102,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -119.4575,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99379,  -124.3011,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01076,  -123.0877,  'AUSTIN 3',  115.00,  23
6127,  1,  0.097,  -6.877,  0.000,  0.000,  6,  0.85630,  -134.6620,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00594,  -124.6099,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.86439,  -137.9501,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00630,  -123.2364,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01649,  -122.2702,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00362,  -124.6553,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91441,  -129.1214,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99158,  -128.7526,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95858,  -111.2146,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02287,  -125.4670,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00366,  -125.5949,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96728,  -130.0254,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95054,  -127.0664,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96673,  -129.7433,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -113.6445,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02217,  -116.7426,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02307,  -119.6488,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -113.6445,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -109.3207,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -109.4803,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.3517,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.5716,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.5700,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02259,  -122.9408,  'SAN ANTO',  115.00,  26
6151,  1,  0.006,  -66.349,  0.000,  0.000,  6,  0.91065,  -123.9520,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02331,  -119.9270,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01360,  -120.5209,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99278,  -125.5143,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99475,  -124.6086,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -125.6188,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98935,  -127.1143,  'BOERNE 1',  115.00,  26
6158,  1,  -0.004,  -69.357,  0.000,  0.000,  6,  1.01818,  -111.3618,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01013,  -122.3554,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00760,  -123.7882,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02282,  -112.5423,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02141,  -116.0480,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01330,  -119.0395,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -110.7313,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -110.5254,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.6959,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -110.9569,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00770,  -123.5501,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02214,  -114.8589,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01671,  -118.8694,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00743,  -121.4120,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95610,  -112.3541,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95488,  -115.2090,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01478,  -122.6017,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00608,  -124.1757,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01216,  -123.1007,  'AUSTIN 3',  115.00,  23
6177,  1,  0.145,  -495.920,  0.000,  0.000,  6,  1.02938,  -119.8834,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01177,  -122.7580,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00717,  -123.5970,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99751,  -124.3188,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01224,  -124.4635,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01182,  -123.3488,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98604,  -117.2476,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00878,  -124.4373,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00532,  -124.7556,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01431,  -123.4114,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01211,  -123.8101,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95029,  -106.1596,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92089,  -112.4719,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90793,  -127.1383,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01068,  -121.7115,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99547,  -113.6367,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98571,  -115.7478,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99686,  -124.2757,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94567,  -112.0045,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99024,  -125.7083,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02421,  -116.0676,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02020,  -119.8356,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02137,  -121.4691,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99770,  -123.5945,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01545,  -123.4784,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97841,  -123.9457,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01073,  -122.9467,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00443,  -123.2832,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01606,  -122.3430,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96768,  -118.7582,  'LEXINGTO',  115.00,  25
6207,  1,  -0.050,  -100.845,  0.000,  0.000,  6,  1.02999,  -126.0631,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01356,  -124.6875,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98101,  -125.8398,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03689,  -118.6568,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02949,  -120.7624,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01827,  -124.4515,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -117.7490,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -116.9196,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.2111,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -117.6519,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00710,  -125.9338,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00131,  -122.4988,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01271,  -124.5909,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01163,  -121.8370,  'SAN ANTO',  115.00,  22
6221,  1,  0.003,  -97.812,  0.000,  0.000,  6,  0.98894,  -128.8144,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02010,  -120.5122,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01731,  -121.9235,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00490,  -125.0837,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00031,  -123.4517,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91836,  -138.5357,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01545,  -122.6603,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02330,  -114.3907,  'SAN MARC',  500.00,  22
6229,  1,  -0.032,  -210.581,  0.000,  0.000,  6,  1.02999,  -118.0419,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01673,  -121.4582,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99248,  -124.5268,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00243,  -122.6267,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00539,  -124.1717,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -117.0738,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02291,  -118.5157,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01597,  -121.3028,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.85228,  -136.9783,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01317,  -123.1066,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02614,  -113.1151,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01765,  -117.0024,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01387,  -119.5667,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02614,  -113.1151,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -111.4903,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -110.5067,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -110.9137,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03666,  -111.9828,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03410,  -112.3840,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -111.6424,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -110.9863,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00543,  -123.3133,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01538,  -124.2861,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99685,  -126.0355,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95063,  -122.3557,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03069,  -116.9073,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02625,  -118.6553,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01342,  -122.4880,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02832,  -116.0399,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02618,  -115.2486,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03069,  -116.9073,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02796,  -115.6637,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00600,  -123.6348,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01011,  -124.6012,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98452,  -119.4017,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98006,  -121.7316,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96151,  -115.8675,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.968,  -1.719,  0.000,  0.000,  6,  0.96396,  -115.8036,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.548,  -2.727,  0.000,  0.000,  6,  0.96539,  -115.7652,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.968,  -1.719,  0.000,  0.000,  6,  0.96396,  -115.8036,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.548,  -2.727,  0.000,  0.000,  6,  0.96539,  -115.7652,  'CUERO 1 ',  13.800,  24
6270,  1,  -3.870,  -6.817,  0.000,  0.000,  6,  0.97114,  -115.6132,  'CUERO 1 ',  13.800,  24
6271,  1,  -2.365,  -4.090,  0.000,  0.000,  6,  0.96747,  -115.6732,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.548,  -2.727,  0.000,  0.000,  6,  0.96539,  -115.7652,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.548,  -2.727,  0.000,  0.000,  6,  0.96539,  -115.7652,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.806,  -3.201,  0.000,  0.000,  6,  0.96606,  -115.7483,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00493,  -122.7090,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00374,  -125.7906,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02322,  -118.2985,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01605,  -120.5991,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -116.4192,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00876,  -119.6293,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01452,  -122.8309,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01987,  -126.3939,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01372,  -123.5381,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00896,  -122.1499,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98464,  -125.8848,  'BOERNE 2',  230.00,  26
6286,  1,  -0.020,  -102.079,  0.000,  0.000,  6,  0.97520,  -130.7675,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01735,  -119.6569,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00566,  -122.5802,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00351,  -124.5469,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01752,  -124.1807,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01130,  -123.2055,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03146,  -116.6070,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02139,  -119.1288,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00549,  -122.0801,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02963,  -115.8871,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02988,  -115.9919,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02679,  -114.9289,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02322,  -113.6523,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02411,  -115.7947,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02337,  -117.1122,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02322,  -113.6523,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01699,  -111.1159,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02135,  -112.7963,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01816,  -111.5242,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01706,  -111.0844,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01094,  -123.5616,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00362,  -122.8929,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99511,  -123.1650,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94191,  -129.9516,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01875,  -121.3833,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92950,  -116.3746,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02350,  -120.7321,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01049,  -124.4529,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00920,  -123.0123,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02397,  -121.2683,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01775,  -123.6902,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01376,  -124.2035,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00918,  -124.8157,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00582,  -125.2608,  'GEORGETO',  115.00,  23
6320,  1,  -0.012,  -233.202,  0.000,  0.000,  6,  1.02637,  -121.4786,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99728,  -119.8554,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99460,  -122.8691,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00475,  -122.8232,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01235,  -121.7885,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88381,  -134.9648,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99291,  -115.0025,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90243,  -118.1409,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90320,  -134.8604,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93482,  -126.3773,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01456,  -123.8517,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.046,  -152.312,  0.000,  0.000,  6,  1.01725,  -124.7187,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00684,  -123.5305,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02392,  -116.3026,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02411,  -119.0170,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01482,  -121.1896,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.84435,  -141.2741,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02149,  -122.2802,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.85318,  -134.0700,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98503,  -123.3844,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97579,  -124.9640,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99268,  -110.9027,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -120.0167,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02174,  -121.3292,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01930,  -122.7477,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00655,  -124.3645,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98355,  -127.4169,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03798,  -117.6016,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02984,  -119.9662,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01694,  -122.9486,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01706,  -122.5371,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01490,  -123.9866,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02137,  -121.4856,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01782,  -123.1550,  'ROUND RO',  115.00,  23
6356,  1,  -0.239,  -247.996,  0.000,  0.000,  6,  1.02996,  -123.2582,  'SAN ANTO',  115.00,  26
6357,  1,  0.896,  -0.000,  0.000,  0.000,  6,  0.86282,  -144.4691,  'DEVINE 0',  115.00,  26
6358,  1,  -0.114,  -151.768,  0.000,  0.000,  6,  1.03000,  -127.0704,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02718,  -121.2719,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01731,  -125.8773,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91628,  -108.4787,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03248,  -93.7144,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02247,  -97.0510,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01926,  -100.9123,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.8562,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -92.6579,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -92.1238,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -92.0431,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.8529,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98041,  -110.0602,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02525,  -107.7421,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96762,  -105.7415,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00305,  -106.6269,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99798,  -104.6445,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99798,  -104.6445,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00884,  -102.2619,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00378,  -105.5894,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96385,  -103.2826,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96274,  -107.5687,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96138,  -110.8347,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96385,  -103.2826,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96385,  -103.2826,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96385,  -103.2826,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96385,  -103.2826,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96385,  -103.2826,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01671,  -101.7352,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00327,  -105.9143,  'SPRING 1',  115.00,  5
7028,  1,  0.069,  -498.909,  0.000,  0.000,  7,  1.01771,  -105.0686,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94183,  -105.4249,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93935,  -113.0476,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.94183,  -105.4249,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.94183,  -105.4249,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.94183,  -105.4249,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.94183,  -105.4249,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01844,  -103.1585,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00877,  -105.3358,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02117,  -98.3841,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00781,  -99.7695,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00267,  -103.5827,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02049,  -97.9778,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01263,  -101.3158,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95568,  -101.9430,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96022,  -105.6496,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92644,  -108.6233,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97490,  -100.3320,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96473,  -101.1919,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01978,  -99.0496,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00980,  -100.7880,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00819,  -105.0156,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99230,  -108.7770,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00243,  -105.6280,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00236,  -103.9817,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00876,  -100.0846,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99423,  -105.5246,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00328,  -103.6622,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01227,  -102.8802,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99731,  -106.7863,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92206,  -96.1616,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92955,  -99.1273,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93336,  -102.0301,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93739,  -95.0913,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93613,  -95.1827,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93726,  -95.1088,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93368,  -95.3472,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93490,  -95.2722,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93582,  -95.2050,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98688,  -107.3136,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94395,  -96.8467,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94541,  -100.7223,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00137,  -102.8890,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.88422,  -100.4911,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01204,  -101.3160,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01761,  -98.1562,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01569,  -100.3835,  'GALVESTO',  115.00,  2
7075,  1,  -0.012,  -359.887,  0.000,  0.000,  7,  1.02506,  -101.9229,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03566,  -92.4819,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02990,  -94.8634,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02126,  -99.1346,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.4477,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -89.8740,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -89.8501,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.3946,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01868,  -97.1969,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01234,  -100.1123,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98962,  -101.2717,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99884,  -104.0787,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00510,  -102.7680,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96276,  -106.9620,  'RICHMOND',  115.00,  3
7089,  1,  0.035,  -329.330,  0.000,  0.000,  7,  1.02000,  -106.4528,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99410,  -108.3292,  'PINEHURS',  115.00,  5
7091,  1,  -0.302,  -283.076,  0.000,  0.000,  7,  1.02999,  -105.6864,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99808,  -104.9315,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99443,  -105.5583,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01079,  -106.3032,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.83921,  -81.5798,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.87076,  -85.5126,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.87671,  -88.2728,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.88770,  -70.0986,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00031,  -103.6180,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00266,  -104.5445,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99215,  -106.7832,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00081,  -103.8905,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03325,  -92.6525,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02157,  -96.6424,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01997,  -100.2923,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -92.0755,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03325,  -92.6525,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03325,  -92.6525,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.6754,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.6266,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.4295,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.2849,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.5110,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.5103,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96369,  -106.7355,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00050,  -105.5397,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99252,  -106.4208,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00112,  -103.4905,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99078,  -106.3859,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99078,  -106.3859,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99078,  -106.3859,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.87928,  -99.4437,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99687,  -104.8816,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02753,  -93.8295,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00983,  -98.9962,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00798,  -101.2910,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00672,  -105.7802,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93042,  -104.6826,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03081,  -92.4718,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01929,  -97.0278,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00797,  -100.6143,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03081,  -92.4718,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02785,  -90.9646,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02695,  -90.5769,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02647,  -90.3879,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02663,  -90.3099,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02799,  -91.0347,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03081,  -92.4718,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03081,  -92.4718,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03081,  -92.4718,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03081,  -92.4718,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00535,  -106.9375,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00187,  -103.0642,  'HOUSTON ',  115.00,  4
7145,  1,  -0.179,  -259.993,  0.000,  0.000,  7,  1.02998,  -106.8348,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02998,  -106.8348,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00750,  -104.5835,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99711,  -106.1832,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91182,  -106.1817,  'BLOOMING',  115.00,  6
7150,  1,  -0.117,  -126.346,  0.000,  0.000,  7,  1.02998,  -104.5492,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02480,  -106.4761,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00004,  -104.5424,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.86426,  -93.0670,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00960,  -106.7263,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99272,  -104.8007,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00960,  -102.1976,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00473,  -104.9797,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99216,  -105.6221,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02698,  -98.7537,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01699,  -100.6686,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00971,  -103.5544,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03579,  -98.0728,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.7002,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03681,  -97.9858,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03586,  -98.0623,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.5212,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.2535,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02698,  -98.7537,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02698,  -98.7537,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.4249,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01557,  -98.4054,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01863,  -100.3607,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99234,  -106.2768,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99898,  -102.5254,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02674,  -99.5927,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01425,  -101.6977,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99584,  -105.8618,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99502,  -106.4742,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99379,  -103.7931,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99799,  -105.2823,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99276,  -106.6411,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96742,  -107.5052,  'PATTISON',  115.00,  3
7183,  1,  -0.918,  -406.676,  0.000,  0.000,  7,  1.02999,  -105.9867,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01787,  -96.2589,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00953,  -98.4005,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01434,  -94.4823,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00934,  -98.4753,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00420,  -102.9218,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01434,  -94.4823,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01434,  -94.4823,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01434,  -94.4823,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01434,  -94.4823,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01434,  -94.4823,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -92.5838,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -92.2826,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02520,  -93.2945,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02139,  -93.7160,  'HOUSTON ',  13.800,  3
7198,  1,  -0.367,  -218.739,  0.000,  0.000,  7,  1.02999,  -106.4061,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02237,  -99.1113,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01535,  -102.4279,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01581,  -105.5716,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98092,  -110.5823,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94625,  -100.9190,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03542,  -92.3133,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02787,  -95.2423,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02736,  -98.7746,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03542,  -92.3133,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.1374,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.8074,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.5311,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.0323,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.2282,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01263,  -101.4407,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99706,  -104.0216,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99701,  -107.0245,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99565,  -105.2659,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99894,  -105.4283,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99177,  -109.1083,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96202,  -103.4856,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99780,  -105.3092,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99669,  -105.0328,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99859,  -104.0942,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00225,  -105.3005,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99571,  -105.5243,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99325,  -107.0832,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00494,  -104.7461,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02731,  -97.1511,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -100.6439,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00688,  -102.6227,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97879,  -104.8975,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00484,  -101.6254,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02241,  -101.0145,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98305,  -109.9100,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00485,  -106.7226,  'PORTER 0',  115.00,  5
7235,  1,  -0.383,  -224.378,  0.000,  0.000,  7,  1.02999,  -108.4942,  'CYPRESS ',  115.00,  3
7236,  1,  -0.241,  -223.262,  0.000,  0.000,  7,  1.02998,  -107.0295,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95998,  -105.6534,  'FULSHEAR',  115.00,  1
7238,  1,  -0.000,  -93.867,  0.000,  0.000,  7,  1.02812,  -102.9234,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00732,  -102.0189,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00798,  -105.3752,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99489,  -105.8948,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99597,  -106.1072,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00542,  -104.3736,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99234,  -103.0655,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00340,  -107.1595,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98782,  -107.2917,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94813,  -101.3319,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99227,  -106.0998,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99557,  -105.2918,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00590,  -104.4747,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99667,  -109.1177,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99992,  -96.5308,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98888,  -99.5335,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02219,  -107.3805,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00248,  -103.4881,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99829,  -104.4537,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99748,  -102.9603,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99871,  -104.4462,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00973,  -103.9968,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00794,  -102.5557,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91205,  -90.1565,  'BAY CITY',  230.00,  1
7262,  1,  -0.001,  -60.414,  0.000,  0.000,  7,  0.92292,  -92.8651,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03025,  -92.7717,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02401,  -95.3798,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01037,  -100.1569,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02784,  -91.4985,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03025,  -92.7717,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03025,  -92.7717,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03025,  -92.7717,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02802,  -91.7550,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98548,  -107.9216,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99854,  -103.9331,  'HOUSTON ',  115.00,  3
7273,  1,  -0.144,  -204.957,  0.000,  0.000,  7,  1.02999,  -101.5500,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96959,  -110.9314,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96532,  -113.3203,  'VICTORIA',  115.00,  6
7276,  1,  0.016,  -476.252,  0.000,  0.000,  7,  1.02014,  -105.8949,  'HOUSTON ',  115.00,  3
7277,  1,  0.000,  -44.351,  0.000,  0.000,  7,  0.93554,  -108.5436,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01917,  -97.5990,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01687,  -100.1078,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01917,  -97.5990,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01917,  -97.5990,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02449,  -96.1131,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00614,  -100.4858,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02449,  -96.1131,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02449,  -96.1131,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02449,  -96.1131,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02449,  -96.1131,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02449,  -96.1131,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02449,  -96.1131,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99343,  -107.4278,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98573,  -106.9748,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00652,  -104.4610,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01045,  -100.8273,  'SANTA FE',  115.00,  2
7294,  1,  -0.022,  -27.945,  0.000,  0.000,  7,  1.02999,  -99.8859,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99691,  -106.0278,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99036,  -106.5294,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99326,  -104.7563,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99708,  -105.8867,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95088,  -104.3345,  'EAGLE LA',  115.00,  1
7300,  1,  -0.085,  -168.678,  0.000,  0.000,  7,  1.02998,  -107.6679,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99527,  -103.2031,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91813,  -96.5384,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93079,  -104.2722,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91526,  -90.1330,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94524,  -95.7326,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95211,  -100.2609,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.91526,  -90.1330,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.91526,  -90.1330,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.91526,  -90.1330,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.91526,  -90.1330,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.92781,  -89.0446,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00608,  -95.2466,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98160,  -99.1142,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94991,  -111.0375,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01040,  -106.6356,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99445,  -104.1006,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00329,  -101.5591,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99394,  -104.2209,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99534,  -106.0212,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03152,  -92.3267,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01766,  -94.2459,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01240,  -97.2503,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02880,  -91.2914,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02762,  -90.9271,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02758,  -90.9199,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02970,  -91.6423,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95912,  -96.3867,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95692,  -97.9856,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95912,  -96.3867,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99850,  -105.1489,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02823,  -95.2037,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01818,  -97.2774,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00569,  -102.0460,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02823,  -95.2037,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.5376,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00549,  -103.7264,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90470,  -110.9902,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99988,  -104.1252,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94875,  -99.9928,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96676,  -108.6315,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97648,  -94.3963,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99884,  -99.6391,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97238,  -104.5780,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99063,  -106.5260,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00124,  -103.6440,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03204,  -92.6115,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02031,  -95.6682,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01319,  -98.8846,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.6745,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.3634,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -89.6296,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -89.8472,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.0695,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.1940,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.1812,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.3303,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03204,  -92.6115,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.0578,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.5286,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.7974,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.8326,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99425,  -105.7017,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00816,  -101.0661,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95687,  -105.7134,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00206,  -105.0888,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03182,  -94.1167,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02044,  -97.6578,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01153,  -101.5641,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -93.0466,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -92.7556,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -92.9923,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -93.0732,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03808,  -93.7256,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -93.2766,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.8400,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -92.0161,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -92.5232,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -92.1127,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -92.2658,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00741,  -98.3028,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00340,  -105.6579,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99672,  -104.5589,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99844,  -101.0326,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99398,  -105.3578,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99691,  -106.4099,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99843,  -105.4361,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99570,  -105.5950,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00223,  -106.1472,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03958,  -100.7522,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02984,  -103.4076,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01551,  -105.1289,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01574,  -101.6604,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93862,  -102.2823,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99588,  -104.6757,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00164,  -106.0881,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99259,  -105.2640,  'HOUSTON ',  115.00,  3
7397,  1,  -0.021,  -99.888,  0.000,  0.000,  7,  0.99941,  -106.2066,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00715,  -102.5424,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00133,  -104.0750,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02840,  -94.6519,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01962,  -96.9975,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01306,  -100.9441,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00569,  -102.3293,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99444,  -106.7093,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01669,  -100.9557,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93333,  -98.0409,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93052,  -99.7417,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90260,  -103.3073,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00338,  -100.2721,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99381,  -104.4886,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99983,  -107.3079,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98903,  -100.7303,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95342,  -102.2719,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95357,  -102.0500,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94478,  -104.8350,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93773,  -107.3963,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00751,  -105.0551,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00791,  -104.6725,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00537,  -101.3980,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01103,  -103.3771,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99605,  -107.8753,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -93.0069,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02434,  -96.3964,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01064,  -100.1697,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99458,  -106.9412,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91695,  -99.3427,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99222,  -106.6671,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -93.9819,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00731,  -94.5458,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98520,  -98.5697,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00322,  -106.1568,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00604,  -127.6799,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00095,  -127.7823,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01811,  -134.9714,  'ARP 0   ',  115.00,  8
8003,  1,  0.012,  -41.234,  0.000,  0.000,  8,  1.01526,  -128.1190,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02599,  -124.1618,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.002,  -128.563,  0.000,  0.000,  8,  1.02997,  -125.3751,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.011,  -59.965,  0.000,  0.000,  8,  1.02999,  -132.1774,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01737,  -133.0456,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99748,  -135.5253,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99653,  -109.8958,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99200,  -127.3292,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00965,  -127.9280,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01780,  -108.4038,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -52.113,  0.000,  0.000,  8,  1.02090,  -135.5629,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00081,  -130.9572,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01370,  -129.4934,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -50.172,  0.000,  0.000,  8,  1.02998,  -114.5148,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01077,  -133.3144,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02570,  -129.4514,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.013,  -131.624,  0.000,  0.000,  8,  1.02999,  -133.0767,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00060,  -135.1164,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02450,  -129.0746,  'GARRISON',  115.00,  8
8022,  1,  -0.001,  -17.148,  0.000,  0.000,  8,  1.02998,  -129.9704,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02438,  -126.7697,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02438,  -126.7697,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.005,  -51.900,  0.000,  0.000,  8,  1.02999,  -131.9718,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00256,  -136.3872,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02234,  -132.8077,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00828,  -135.9893,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99654,  -135.9225,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03782,  -101.6079,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03361,  -102.7210,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02613,  -107.0329,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -99.6625,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -100.0639,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -100.2302,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -100.1591,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00144,  -129.2918,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01214,  -129.0149,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01041,  -135.6353,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00009,  -133.3058,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -52.528,  0.000,  0.000,  8,  1.02494,  -131.3240,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00571,  -130.1188,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01732,  -122.2407,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01896,  -123.9296,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01727,  -126.5570,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01480,  -121.4856,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01528,  -121.5962,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -120.8069,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01575,  -121.7374,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01404,  -121.2248,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01585,  -121.7779,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02185,  -133.9604,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99734,  -134.7558,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00284,  -131.8704,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02721,  -129.6451,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02686,  -134.5126,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02330,  -122.9982,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02147,  -124.1264,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01826,  -125.9180,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01642,  -122.0349,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01501,  -121.8327,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02740,  -126.3137,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00835,  -132.0732,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01570,  -126.4309,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00344,  -132.2888,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01124,  -128.2427,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00753,  -121.9360,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01230,  -122.7471,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00724,  -124.5276,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -119.6398,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -119.5820,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99579,  -131.1121,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00517,  -135.3333,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03141,  -116.2951,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03185,  -119.5942,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03077,  -123.3325,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -113.9325,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -113.8053,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -114.3555,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -114.0615,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00809,  -135.0900,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03068,  -118.8926,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01204,  -121.4667,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94382,  -130.0033,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94946,  -129.6932,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96448,  -128.8763,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -117.6189,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -118.0487,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02573,  -134.0423,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01794,  -132.9118,  'ELKHART ',  115.00,  7
8091,  1,  -0.026,  -29.334,  0.000,  0.000,  8,  1.02999,  -129.2840,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00822,  -132.3895,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01946,  -125.9873,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00670,  -111.1651,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99765,  -113.9204,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00810,  -133.8134,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03035,  -123.7370,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02791,  -126.5476,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03035,  -123.7370,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02347,  -134.0561,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00820,  -130.3879,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.89661,  -130.3480,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99773,  -126.0434,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00674,  -110.4593,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02337,  -123.6083,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01000,  -126.9359,  'MOUNT PL',  115.00,  8
8107,  1,  -0.006,  -19.344,  0.000,  0.000,  8,  1.03000,  -127.1293,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00973,  -135.4795,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99722,  -132.8845,  'ATHENS 2',  115.00,  8
8110,  1,  -0.009,  -38.511,  0.000,  0.000,  8,  1.02999,  -131.5114,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01724,  -128.6999,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03484,  -124.1599,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03225,  -125.0334,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02944,  -126.7628,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03484,  -124.1599,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -123.4359,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -123.5380,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00614,  -132.1552,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02770,  -125.2569,  'HENDERSO',  115.00,  8
8120,  1,  -0.020,  -99.563,  0.000,  0.000,  8,  1.02997,  -115.6561,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02259,  -130.2007,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02385,  -115.5516,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00006,  -132.5166,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01964,  -129.6325,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -31.285,  0.000,  0.000,  8,  1.02117,  -131.3740,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03302,  -121.2348,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03223,  -122.1400,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03302,  -123.9614,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -120.2604,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -118.8068,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -119.9931,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00111,  -130.6548,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02643,  -128.4483,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02568,  -131.0078,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02592,  -133.7174,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01457,  -133.7990,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01172,  -128.5155,  'POLLOK 0',  115.00,  8
8138,  1,  -0.003,  -52.850,  0.000,  0.000,  8,  1.02999,  -134.8156,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00418,  -111.8226,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99960,  -114.3013,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01380,  -119.0237,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00853,  -128.0346,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02360,  -111.6665,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01213,  -127.6827,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01815,  -131.4259,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00594,  -136.6276,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02390,  -125.9319,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01113,  -128.5009,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00383,  -132.0406,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01786,  -129.7219,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.007,  -40.300,  0.000,  0.000,  8,  1.02998,  -132.8702,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02736,  -113.7253,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00321,  -135.1416,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01280,  -135.1598,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02383,  -119.4259,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98697,  -117.3191,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.92266,  -127.2601,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03155,  -104.6164,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.017,  -198.735,  0.000,  0.000,  8,  1.02998,  -109.5430,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02672,  -112.4302,  'BRYAN 1 ',  115.00,  7
11001,  1,  20.292,  5.705,  0.000,  0.000,  1,  0.99898,  -119.5375,  'ODESSA 2',  11.500,  9
11002,  1,  15.990,  4.504,  0.000,  0.000,  1,  1.02331,  -127.1202,  'PRESIDIO',  11.500,  9
11007,  1,  6.150,  1.739,  0.000,  0.000,  1,  1.02729,  -123.3836,  'VAN HORN',  11.500,  9
11012,  1,  2.139,  0.606,  0.000,  0.000,  1,  1.02723,  -134.7415,  'SANDERSO',  11.500,  9
11013,  1,  26.796,  7.512,  0.000,  0.000,  1,  0.98318,  -111.0664,  'MONAHANS',  11.500,  9
11014,  1,  2.130,  0.603,  0.000,  0.000,  1,  0.97743,  -115.8890,  'GRANDFAL',  11.500,  9
11015,  1,  7.793,  2.202,  0.000,  0.000,  1,  1.02847,  -126.1945,  'MARFA 0S',  11.500,  9
11016,  1,  2.878,  0.815,  0.000,  0.000,  1,  1.01883,  -135.2189,  'GARDEN C',  11.500,  9
11017,  1,  19.621,  5.516,  0.000,  0.000,  1,  0.97238,  -120.7300,  'ODESSA 4',  11.500,  9
11018,  1,  0.073,  0.021,  0.000,  0.000,  1,  0.97074,  -121.0594,  'NOTREES ',  11.500,  9
11019,  1,  60.708,  16.817,  0.000,  0.000,  1,  1.01625,  -120.4948,  'MIDLAND ',  11.500,  9
11024,  1,  63.002,  17.398,  0.000,  0.000,  1,  0.97010,  -121.3191,  'ODESSA 6',  11.500,  9
11027,  1,  87.073,  23.899,  0.000,  0.000,  1,  1.02738,  -130.5090,  'MIDLAND ',  11.500,  9
11028,  1,  8.677,  2.451,  0.000,  0.000,  1,  1.02606,  -127.2416,  'COAHOMA ',  11.500,  9
11029,  1,  95.747,  26.125,  0.000,  0.000,  1,  0.99029,  -130.5474,  'MIDLAND ',  11.500,  9
11030,  1,  21.418,  6.020,  0.000,  0.000,  1,  1.00743,  -127.8627,  'ALPINE 0',  11.500,  9
11031,  1,  5.271,  1.491,  0.000,  0.000,  1,  1.00143,  -117.7467,  'FORT DAV',  11.500,  9
11036,  1,  12.583,  3.548,  0.000,  0.000,  1,  1.00310,  -129.4157,  'CRANE 0S',  11.500,  9
11037,  1,  101.801,  27.680,  0.000,  0.000,  1,  0.97804,  -120.6395,  'ODESSA 5',  11.500,  9
11040,  1,  39.789,  11.098,  0.000,  0.000,  1,  0.98501,  -121.5636,  'ANDREWS ',  11.500,  9
11044,  1,  14.371,  4.049,  0.000,  0.000,  1,  1.01536,  -135.1162,  'BIG LAKE',  11.500,  9
11045,  1,  83.686,  22.955,  0.000,  0.000,  1,  0.99722,  -122.9825,  'MIDLAND ',  11.500,  9
11046,  1,  9.898,  2.795,  0.000,  0.000,  1,  1.02727,  -134.7719,  'OZONA 0S',  11.500,  9
11054,  1,  12.535,  3.535,  0.000,  0.000,  1,  1.01587,  -131.9525,  'STANTON ',  11.500,  9
11055,  1,  4.594,  1.299,  0.000,  0.000,  1,  1.01466,  -128.7393,  'ODONNELL',  11.500,  9
11058,  1,  12.018,  3.391,  0.000,  0.000,  1,  1.02022,  -130.3437,  'IRAAN 3 ',  11.500,  9
11064,  1,  86.390,  23.665,  0.000,  0.000,  1,  0.99353,  -121.2156,  'ODESSA 3',  11.500,  9
11067,  1,  67.489,  18.633,  0.000,  0.000,  1,  0.99971,  -133.6776,  'BIG SPRI',  11.500,  9
11068,  1,  53.038,  14.720,  0.000,  0.000,  1,  0.99129,  -136.1148,  'MIDLAND ',  11.500,  9
11071,  1,  94.532,  25.835,  0.000,  0.000,  1,  1.00537,  -118.0820,  'ODESSA 1',  11.500,  9
11083,  1,  41.454,  11.561,  0.000,  0.000,  1,  0.99798,  -125.4418,  'FORT STO',  11.500,  9
11085,  1,  19.706,  5.540,  0.000,  0.000,  1,  0.98006,  -112.2976,  'KERMIT 0',  11.500,  9
11086,  1,  38.737,  10.810,  0.000,  0.000,  1,  0.98726,  -113.9615,  'PECOS 0S',  11.500,  9
11087,  1,  0.974,  0.276,  0.000,  0.000,  1,  1.02725,  -132.1137,  'SHEFFIEL',  11.500,  9
11089,  1,  27.027,  7.579,  0.000,  0.000,  1,  1.00163,  -130.9776,  'LAMESA 0',  11.500,  9
11091,  1,  10.020,  2.829,  0.000,  0.000,  1,  1.03690,  -127.9055,  'RALLS 2 ',  16.100,  9
12001,  1,  46.501,  12.942,  0.000,  0.000,  2,  0.99840,  -124.7678,  'PARIS 3 ',  16.100,  11
12007,  1,  7.425,  2.098,  0.000,  0.000,  2,  1.00608,  -123.9032,  'HONEY GR',  16.100,  11
12008,  1,  7.472,  2.111,  0.000,  0.000,  2,  1.02249,  -125.6150,  'MEMPHIS ',  16.100,  10
12009,  1,  42.271,  11.795,  0.000,  0.000,  2,  1.02734,  -128.4959,  'IOWA PAR',  16.100,  11
12010,  1,  55.146,  15.315,  0.000,  0.000,  2,  1.02735,  -132.7224,  'VERNON 2',  16.100,  10
12014,  1,  25.061,  7.037,  0.000,  0.000,  2,  1.02261,  -127.3137,  'CHILDRES',  16.100,  10
12015,  1,  4.554,  1.288,  0.000,  0.000,  2,  1.01660,  -131.4808,  'FORESTBU',  16.100,  11
12016,  1,  65.454,  18.099,  0.000,  0.000,  2,  1.01542,  -130.1242,  'SHERMAN ',  16.100,  11
12020,  1,  31.175,  8.731,  0.000,  0.000,  2,  1.01310,  -125.8782,  'WICHITA ',  16.100,  11
12022,  1,  10.360,  2.924,  0.000,  0.000,  2,  1.00879,  -123.3455,  'PARIS 2 ',  16.100,  11
12025,  1,  35.887,  10.032,  0.000,  0.000,  2,  1.01002,  -125.6102,  'WICHITA ',  16.100,  11
12026,  1,  17.035,  4.797,  0.000,  0.000,  2,  1.03418,  -121.0709,  'WHEELER ',  16.100,  10
12027,  1,  3.005,  0.850,  0.000,  0.000,  2,  0.99621,  -125.3367,  'DEPORT 0',  16.100,  11
12028,  1,  12.814,  3.613,  0.000,  0.000,  2,  1.01345,  -127.5062,  'WICHITA ',  16.100,  11
12029,  1,  3.076,  0.871,  0.000,  0.000,  2,  1.02957,  -127.6259,  'SILVERTO',  16.100,  10
12030,  1,  37.585,  10.493,  0.000,  0.000,  2,  0.98736,  -127.7616,  'BONHAM 0',  16.100,  11
12031,  1,  4.243,  1.201,  0.000,  0.000,  2,  1.03819,  -130.5170,  'MATADOR ',  16.100,  10
12032,  1,  2.845,  0.805,  0.000,  0.000,  2,  1.00844,  -123.3729,  'ARTHUR C',  16.100,  11
12033,  1,  7.196,  2.033,  0.000,  0.000,  2,  0.97413,  -130.3736,  'LEONARD ',  16.100,  11
12034,  1,  4.705,  1.331,  0.000,  0.000,  2,  1.01544,  -129.5729,  'GORDONVI',  16.100,  11
12035,  1,  4.321,  1.223,  0.000,  0.000,  2,  1.03507,  -131.9572,  'KNOX CIT',  16.100,  10
12036,  1,  38.162,  10.660,  0.000,  0.000,  2,  1.01352,  -126.1367,  'WICHITA ',  16.100,  11
12037,  1,  2.638,  0.746,  0.000,  0.000,  2,  1.02514,  -131.2944,  'LINDSAY ',  16.100,  11
12038,  1,  2.343,  0.664,  0.000,  0.000,  2,  1.01173,  -125.9455,  'ECTOR 0S',  16.100,  11
12039,  1,  2.263,  0.641,  0.000,  0.000,  2,  1.00116,  -130.9464,  'SUNSET 0',  16.100,  11
12040,  1,  14.318,  4.035,  0.000,  0.000,  2,  1.00558,  -124.0129,  'CLARKSVI',  16.100,  11
12043,  1,  3.908,  1.106,  0.000,  0.000,  2,  1.01527,  -129.8260,  'SADLER 0',  16.100,  11
12044,  1,  24.875,  6.984,  0.000,  0.000,  2,  1.02100,  -129.0060,  'WHITESBO',  16.100,  11
12045,  1,  20.210,  5.684,  0.000,  0.000,  2,  1.01269,  -126.2582,  'SHEPPARD',  16.100,  11
12046,  1,  19.692,  5.539,  0.000,  0.000,  2,  1.01595,  -129.2526,  'POTTSBOR',  16.100,  11
12047,  1,  13.226,  3.730,  0.000,  0.000,  2,  1.01708,  -125.7977,  'BELLS 0S',  16.100,  11
12048,  1,  5.790,  1.637,  0.000,  0.000,  2,  1.03769,  -130.0156,  'CROSBYTO',  16.100,  10
12049,  1,  9.819,  2.773,  0.000,  0.000,  2,  1.02794,  -130.0684,  'ELECTRA ',  16.100,  10
12050,  1,  3.430,  0.970,  0.000,  0.000,  2,  0.96962,  -129.4252,  'PATTONVI',  16.100,  11
12051,  1,  19.333,  5.438,  0.000,  0.000,  2,  1.01003,  -129.7371,  'HENRIETT',  16.100,  11
12052,  1,  25.027,  7.026,  0.000,  0.000,  2,  1.02287,  -123.8463,  'PANHANDL',  16.100,  10
12053,  1,  22.011,  6.184,  0.000,  0.000,  2,  1.00006,  -128.2709,  'BOWIE 0S',  16.100,  11
12055,  1,  41.128,  11.476,  0.000,  0.000,  2,  1.01433,  -125.2430,  'WICHITA ',  16.100,  11
12060,  1,  3.415,  0.966,  0.000,  0.000,  2,  0.97526,  -128.0062,  'ROXTON 0',  16.100,  11
12063,  1,  57.107,  15.842,  0.000,  0.000,  2,  1.01787,  -128.7153,  'DENISON ',  16.100,  11
12064,  1,  9.066,  2.560,  0.000,  0.000,  2,  0.99165,  -125.5805,  'SUMNER 0',  16.100,  11
12065,  1,  71.325,  19.691,  0.000,  0.000,  2,  1.02737,  -131.1139,  'GAINESVI',  16.100,  11
12066,  1,  5.608,  1.586,  0.000,  0.000,  2,  1.03413,  -131.3092,  'ASPERMON',  16.100,  10
12067,  1,  52.357,  14.544,  0.000,  0.000,  2,  1.00663,  -125.8578,  'WICHITA ',  16.100,  11
12068,  1,  6.221,  1.758,  0.000,  0.000,  2,  1.00647,  -125.2929,  'WINDTHOR',  16.100,  11
12069,  1,  19.785,  5.566,  0.000,  0.000,  2,  1.02732,  -129.3056,  'HOWE 0SE',  16.100,  11
12072,  1,  7.805,  2.205,  0.000,  0.000,  2,  1.02416,  -127.7272,  'COLLINSV',  16.100,  11
12079,  1,  4.349,  1.230,  0.000,  0.000,  2,  1.03297,  -131.7489,  'PADUCAH ',  16.100,  10
12080,  1,  12.684,  3.577,  0.000,  0.000,  2,  1.01121,  -130.5316,  'NOCONA 0',  16.100,  11
12081,  1,  3.427,  0.970,  0.000,  0.000,  2,  1.00152,  -127.5224,  'DODD CIT',  16.100,  11
12082,  1,  50.701,  14.097,  0.000,  0.000,  2,  1.01481,  -126.9136,  'WICHITA ',  16.100,  11
12086,  1,  1.808,  0.511,  0.000,  0.000,  2,  1.00534,  -130.8124,  'MONTAGUE',  16.100,  11
12087,  1,  5.733,  1.621,  0.000,  0.000,  2,  1.03600,  -130.7115,  'SPUR 0SE',  16.100,  10
12090,  1,  2.017,  0.571,  0.000,  0.000,  2,  0.99176,  -126.2431,  'ANNONA 0',  16.100,  11
12091,  1,  5.216,  1.475,  0.000,  0.000,  2,  1.03301,  -132.5099,  'SEYMOUR ',  16.100,  10
12092,  1,  15.898,  4.478,  0.000,  0.000,  2,  1.01640,  -127.2918,  'DENISON ',  16.100,  11
12106,  1,  9.357,  2.642,  0.000,  0.000,  2,  0.98169,  -129.8627,  'WHITEWRI',  16.100,  11
12107,  1,  52.443,  14.574,  0.000,  0.000,  2,  1.01842,  -125.8346,  'SHERMAN ',  16.100,  11
12108,  1,  1.625,  0.460,  0.000,  0.000,  2,  1.01922,  -129.5275,  'ROCHESTE',  16.100,  10
12109,  1,  28.897,  8.101,  0.000,  0.000,  2,  1.01931,  -128.3683,  'BURKBURN',  16.100,  11
12110,  1,  6.710,  1.897,  0.000,  0.000,  2,  1.02730,  -131.3025,  'MUENSTER',  16.100,  11
12111,  1,  11.015,  3.108,  0.000,  0.000,  2,  1.01392,  -126.9596,  'ARCHER C',  16.100,  11
12112,  1,  4.620,  1.307,  0.000,  0.000,  2,  1.01225,  -128.2227,  'PETROLIA',  16.100,  11
12114,  1,  58.482,  16.214,  0.000,  0.000,  2,  1.01635,  -121.9276,  'PARIS 1 ',  16.100,  11
12121,  1,  2.084,  0.590,  0.000,  0.000,  2,  1.00116,  -124.8113,  'BAGWELL ',  16.100,  11
12122,  1,  6.797,  1.921,  0.000,  0.000,  2,  0.99854,  -125.1565,  'TELEPHON',  16.100,  11
12124,  1,  21.799,  6.123,  0.000,  0.000,  2,  0.97562,  -131.1424,  'VAN ALST',  16.100,  11
12125,  1,  3.970,  1.123,  0.000,  0.000,  2,  1.01158,  -128.0732,  'TIOGA 0S',  16.100,  11
12126,  1,  13.484,  3.801,  0.000,  0.000,  2,  1.02026,  -130.9203,  'VALLEY V',  16.100,  11
12129,  1,  3.578,  1.012,  0.000,  0.000,  2,  0.98530,  -129.6967,  'TRENTON ',  16.100,  11
12132,  1,  7.949,  2.246,  0.000,  0.000,  2,  1.02730,  -131.6356,  'HASKELL ',  11.500,  10
12133,  1,  4.966,  1.405,  0.000,  0.000,  2,  1.02168,  -131.1268,  'SAINT JO',  16.100,  11
13002,  1,  109.650,  29.635,  0.000,  0.000,  3,  0.94890,  -129.6328,  'KERRVILL',  11.500,  28
13005,  1,  6.835,  1.930,  0.000,  0.000,  3,  0.85564,  -147.3671,  'LEAKEY 0',  11.500,  28
13006,  1,  7.017,  1.983,  0.000,  0.000,  3,  1.01922,  -132.8220,  'HAMLIN 0',  11.500,  27
13007,  1,  10.116,  2.856,  0.000,  0.000,  3,  1.02447,  -133.8705,  'MERKEL 3',  11.500,  27
13008,  1,  18.417,  5.182,  0.000,  0.000,  3,  1.01752,  -137.1015,  'COLEMAN ',  11.500,  27
13009,  1,  10.366,  2.926,  0.000,  0.000,  3,  1.02583,  -137.8051,  'SONORA 0',  11.500,  28
13010,  1,  3.659,  1.035,  0.000,  0.000,  3,  0.88505,  -148.7230,  'CAMP WOO',  11.500,  28
13011,  1,  24.166,  6.777,  0.000,  0.000,  3,  0.94568,  -134.3259,  'LLANO 0S',  11.500,  28
13012,  1,  0.558,  0.158,  0.000,  0.000,  3,  0.93089,  -135.5544,  'WILLOW C',  11.500,  28
13013,  1,  45.674,  12.728,  0.000,  0.000,  3,  1.02733,  -136.4876,  'ABILENE ',  11.500,  27
13014,  1,  19.437,  5.467,  0.000,  0.000,  3,  1.00307,  -124.9521,  'KINGSLAN',  11.500,  28
13015,  1,  5.923,  1.675,  0.000,  0.000,  3,  1.00948,  -131.0129,  'ROSCOE 6',  11.500,  27
13021,  1,  1.803,  0.511,  0.000,  0.000,  3,  1.01852,  -131.8507,  'LUEDERS ',  11.500,  27
13022,  1,  20.509,  5.766,  0.000,  0.000,  3,  1.00967,  -131.2861,  'COLORADO',  11.500,  27
13023,  1,  9.151,  2.585,  0.000,  0.000,  3,  1.02730,  -132.7906,  'STAMFORD',  11.500,  27
13024,  1,  9.626,  2.717,  0.000,  0.000,  3,  1.02528,  -136.9781,  'ELDORADO',  11.500,  28
13025,  1,  7.411,  2.094,  0.000,  0.000,  3,  1.00783,  -131.7012,  'SAN SABA',  11.500,  28
13029,  1,  3.644,  1.031,  0.000,  0.000,  3,  1.01841,  -127.1863,  'LOMETA 0',  11.500,  28
13030,  1,  112.847,  30.677,  0.000,  0.000,  3,  1.02737,  -143.4842,  'SAN ANGE',  11.500,  27
13031,  1,  8.656,  2.445,  0.000,  0.000,  3,  1.01704,  -133.6673,  'TUSCOLA ',  11.500,  27
13032,  1,  51.203,  14.232,  0.000,  0.000,  3,  1.01093,  -135.5821,  'ABILENE ',  11.500,  27
13035,  1,  2.221,  0.629,  0.000,  0.000,  3,  1.00755,  -134.2351,  'CHEROKEE',  11.500,  28
13036,  1,  3.446,  0.975,  0.000,  0.000,  3,  1.01135,  -135.5905,  'RICHLAND',  11.500,  28
13040,  1,  16.200,  4.563,  0.000,  0.000,  3,  1.01082,  -140.3827,  'BALLINGE',  11.500,  27
13042,  1,  9.669,  2.730,  0.000,  0.000,  3,  1.02140,  -128.9570,  'SILVER 1',  11.500,  27
13049,  1,  6.880,  1.945,  0.000,  0.000,  3,  1.02164,  -132.5718,  'ANSON 0S',  11.500,  27
13051,  1,  121.725,  32.958,  0.000,  0.000,  3,  1.01971,  -137.5320,  'DEL RIO ',  11.500,  28
13052,  1,  6.167,  1.742,  0.000,  0.000,  3,  0.89582,  -140.7007,  'HUNT 0SE',  11.500,  28
13066,  1,  14.702,  4.143,  0.000,  0.000,  3,  1.00916,  -137.6819,  'BRADY 0S',  11.500,  28
13069,  1,  3.578,  1.012,  0.000,  0.000,  3,  1.01449,  -135.7051,  'OVALO 0S',  11.500,  27
13072,  1,  4.578,  1.295,  0.000,  0.000,  3,  1.02187,  -142.0962,  'MILES 0S',  11.500,  27
13075,  1,  10.316,  2.912,  0.000,  0.000,  3,  1.01602,  -141.1588,  'MASON 0S',  11.500,  28
13076,  1,  7.767,  2.192,  0.000,  0.000,  3,  0.88549,  -151.5657,  'BRACKETT',  11.500,  28
13077,  1,  60.085,  16.646,  0.000,  0.000,  3,  1.01327,  -136.1384,  'ABILENE ',  11.500,  27
13093,  1,  4.535,  1.282,  0.000,  0.000,  3,  0.88689,  -145.9068,  'ROCKSPRI',  11.500,  28
13099,  1,  10.457,  2.951,  0.000,  0.000,  3,  1.01079,  -135.7653,  'DYESS AF',  11.500,  27
13100,  1,  5.716,  1.616,  0.000,  0.000,  3,  1.00905,  -134.8506,  'HAWLEY 0',  11.500,  27
13101,  1,  7.978,  2.253,  0.000,  0.000,  3,  1.00676,  -126.1472,  'BUCHANAN',  11.500,  28
13102,  1,  67.573,  18.666,  0.000,  0.000,  3,  1.01174,  -133.8714,  'ABILENE ',  11.500,  27
13103,  1,  37.308,  10.423,  0.000,  0.000,  3,  1.00805,  -133.5539,  'SWEETWAT',  11.500,  27
13107,  1,  15.819,  4.451,  0.000,  0.000,  3,  0.91850,  -134.6446,  'INGRAM 0',  11.500,  28
13108,  1,  23.838,  6.694,  0.000,  0.000,  3,  1.00669,  -127.4406,  'KEMPNER ',  11.500,  28
13114,  1,  90.769,  24.862,  0.000,  0.000,  3,  1.01731,  -139.2927,  'SAN ANGE',  11.500,  27
13115,  1,  9.281,  2.621,  0.000,  0.000,  3,  1.02205,  -131.5501,  'ROTAN 0S',  11.500,  27
13123,  1,  55.965,  15.406,  0.000,  0.000,  3,  0.86129,  -154.4144,  'UVALDE 0',  11.500,  28
13124,  1,  33.872,  9.469,  0.000,  0.000,  3,  0.98149,  -130.8304,  'FREDERIC',  11.500,  28
13125,  1,  64.564,  17.850,  0.000,  0.000,  3,  1.00583,  -134.6371,  'ABILENE ',  11.500,  27
13126,  1,  4.737,  1.339,  0.000,  0.000,  3,  0.85394,  -151.7413,  'SABINAL ',  11.500,  28
13128,  1,  1.864,  0.528,  0.000,  0.000,  3,  1.01177,  -130.5108,  'LORAINE ',  11.500,  27
13130,  1,  87.867,  24.082,  0.000,  0.000,  3,  1.00835,  -132.4872,  'SAN ANGE',  11.500,  27
13132,  1,  8.047,  2.273,  0.000,  0.000,  3,  1.01718,  -140.5190,  'EDEN 0SE',  11.500,  28
13136,  1,  34.109,  9.542,  0.000,  0.000,  3,  1.00986,  -131.8474,  'SNYDER 2',  11.500,  27
13138,  1,  10.281,  2.903,  0.000,  0.000,  3,  1.02348,  -140.7828,  'MENARD 0',  11.500,  28
13139,  1,  13.990,  3.943,  0.000,  0.000,  3,  1.00723,  -138.0354,  'WINTERS ',  11.500,  27
13140,  1,  0.107,  0.030,  0.000,  0.000,  3,  1.01614,  -135.4832,  'GOLDSBOR',  11.500,  27
13142,  1,  5.387,  1.524,  0.000,  0.000,  3,  1.02727,  -140.7225,  'GOODFELL',  11.500,  27
13143,  1,  3.967,  1.122,  0.000,  0.000,  3,  1.02728,  -138.7090,  'SANTA AN',  11.500,  28
13144,  1,  2.791,  0.790,  0.000,  0.000,  3,  1.02169,  -139.7216,  'ROWENA 0',  11.500,  28
13145,  1,  1.834,  0.519,  0.000,  0.000,  3,  1.01873,  -132.7818,  'TRENT 2 ',  11.500,  27
13146,  1,  7.351,  2.077,  0.000,  0.000,  3,  1.02727,  -139.5809,  'JUNCTION',  11.500,  28
13147,  1,  18.894,  5.317,  0.000,  0.000,  3,  1.02368,  -127.8873,  'LAMPASAS',  11.500,  28
14002,  1,  0.920,  0.261,  0.000,  0.000,  4,  0.92489,  -150.2833,  'LAUGHLIN',  11.500,  20
14003,  1,  105.633,  28.771,  0.000,  0.000,  4,  1.01740,  -164.8185,  'EDINBURG',  11.500,  19
14005,  1,  137.748,  37.032,  0.000,  0.000,  4,  1.01082,  -146.5270,  'LAREDO 7',  11.500,  20
14006,  1,  2.826,  0.800,  0.000,  0.000,  4,  1.02457,  -140.8162,  'BRUNI 2 ',  11.500,  20
14007,  1,  161.573,  44.152,  0.000,  0.000,  4,  1.01130,  -165.3878,  'MCALLEN ',  11.500,  19
14008,  1,  35.615,  9.950,  0.000,  0.000,  4,  0.98510,  -124.6998,  'POTEET 0',  11.500,  20
14011,  1,  13.715,  3.866,  0.000,  0.000,  4,  1.01477,  -144.9198,  'HEBBRONV',  11.500,  19
14012,  1,  9.118,  2.575,  0.000,  0.000,  4,  1.02731,  -162.7680,  'PROGRESO',  11.500,  19
14013,  1,  78.044,  21.475,  0.000,  0.000,  4,  1.01270,  -164.8376,  'EDINBURG',  11.500,  19
14015,  1,  154.039,  41.146,  0.000,  0.000,  4,  1.01031,  -143.6353,  'EAGLE PA',  11.500,  20
14016,  1,  4.731,  1.338,  0.000,  0.000,  4,  0.99095,  -124.6112,  'CHARLOTT',  11.500,  20
14017,  1,  72.307,  19.933,  0.000,  0.000,  4,  1.00662,  -141.0336,  'CORPUS C',  11.500,  21
14018,  1,  6.720,  1.898,  0.000,  0.000,  4,  0.95709,  -133.4660,  'WOODSBOR',  11.500,  21
14019,  1,  100.185,  27.308,  0.000,  0.000,  4,  1.00071,  -163.6335,  'MERCEDES',  11.500,  19
14020,  1,  116.919,  31.605,  0.000,  0.000,  4,  0.98191,  -142.4460,  'CORPUS C',  11.500,  21
14021,  1,  33.701,  9.426,  0.000,  0.000,  4,  1.00023,  -164.4130,  'EDCOUCH ',  11.500,  19
14022,  1,  5.686,  1.608,  0.000,  0.000,  4,  0.98476,  -144.7279,  'ENCINAL ',  11.500,  20
14023,  1,  3.673,  1.039,  0.000,  0.000,  4,  0.99191,  -124.2814,  'MOORE 0S',  11.500,  20
14027,  1,  61.190,  16.951,  0.000,  0.000,  4,  1.02072,  -165.1298,  'MCALLEN ',  11.500,  19
14031,  1,  1.916,  0.543,  0.000,  0.000,  4,  1.01332,  -145.6282,  'SAN YGNA',  11.500,  20
14032,  1,  59.347,  16.430,  0.000,  0.000,  4,  0.99040,  -148.2053,  'KINGSVIL',  11.500,  21
14033,  1,  71.071,  19.601,  0.000,  0.000,  4,  1.00618,  -145.1396,  'LAREDO 6',  11.500,  20
14034,  1,  31.701,  8.876,  0.000,  0.000,  4,  1.01098,  -164.1520,  'HIDALGO ',  11.500,  19
14035,  1,  47.881,  13.310,  0.000,  0.000,  4,  0.97977,  -140.7463,  'CORPUS C',  11.500,  21
14036,  1,  27.212,  7.622,  0.000,  0.000,  4,  0.94875,  -136.8102,  'CRYSTAL ',  11.500,  20
14037,  1,  17.640,  4.963,  0.000,  0.000,  4,  0.97396,  -135.7649,  'SINTON 0',  11.500,  21
14038,  1,  57.624,  15.929,  0.000,  0.000,  4,  0.94560,  -129.4717,  'BEEVILLE',  11.500,  21
14040,  1,  132.257,  35.692,  0.000,  0.000,  4,  1.02743,  -158.0145,  'MISSION ',  11.500,  19
14042,  1,  160.212,  43.808,  0.000,  0.000,  4,  1.02050,  -163.1848,  'SAN JUAN',  11.500,  19
14043,  1,  2.343,  0.663,  0.000,  0.000,  4,  1.00749,  -149.5658,  'FALCON H',  11.500,  19
14048,  1,  11.938,  3.367,  0.000,  0.000,  4,  1.00637,  -159.3149,  'LA JOYA ',  11.500,  19
14051,  1,  59.996,  16.603,  0.000,  0.000,  4,  0.98757,  -146.8273,  'BISHOP 0',  11.500,  21
14053,  1,  0.093,  0.026,  0.000,  0.000,  4,  1.01408,  -149.6884,  'ARMSTRON',  11.500,  19
14054,  1,  4.825,  1.364,  0.000,  0.000,  4,  0.95856,  -132.9351,  'SKIDMORE',  11.500,  21
14055,  1,  13.383,  3.772,  0.000,  0.000,  4,  0.98595,  -139.7662,  'CORPUS C',  11.500,  21
14064,  1,  6.464,  1.827,  0.000,  0.000,  4,  0.98315,  -140.2976,  'CORPUS C',  11.500,  21
14066,  1,  148.773,  39.898,  0.000,  0.000,  4,  1.02744,  -165.4787,  'WESLACO ',  11.500,  19
14067,  1,  130.768,  35.208,  0.000,  0.000,  4,  0.99862,  -162.1160,  'HARLINGE',  11.500,  19
14068,  1,  21.022,  5.911,  0.000,  0.000,  4,  1.02189,  -165.8866,  'ELSA 0SE',  11.500,  19
14069,  1,  3.438,  0.973,  0.000,  0.000,  4,  0.98721,  -140.0489,  'CORPUS C',  11.500,  21
14071,  1,  237.078,  64.732,  0.000,  0.000,  4,  0.99737,  -150.5583,  'BROWNSVI',  11.500,  19
14072,  1,  36.449,  10.183,  0.000,  0.000,  4,  0.99240,  -139.5294,  'CORPUS C',  11.500,  21
14078,  1,  62.768,  17.347,  0.000,  0.000,  4,  0.98406,  -140.0544,  'CORPUS C',  11.500,  21
14079,  1,  180.139,  49.245,  0.000,  0.000,  4,  1.01640,  -160.9205,  'MISSION ',  11.500,  19
14086,  1,  21.639,  6.084,  0.000,  0.000,  4,  1.02585,  -158.5366,  'RIO HOND',  11.500,  19
14087,  1,  1.323,  0.375,  0.000,  0.000,  4,  1.01476,  -141.3221,  'CORPUS C',  11.500,  21
14088,  1,  177.511,  48.563,  0.000,  0.000,  4,  1.02739,  -164.7136,  'PHARR 0S',  11.500,  19
14089,  1,  5.467,  1.546,  0.000,  0.000,  4,  1.00280,  -163.1530,  'SANTA RO',  11.500,  19
14099,  1,  14.047,  3.958,  0.000,  0.000,  4,  0.97528,  -140.6091,  'ODEM 0SE',  11.500,  21
14100,  1,  44.595,  12.418,  0.000,  0.000,  4,  0.98979,  -139.4922,  'CORPUS C',  11.500,  21
14101,  1,  108.247,  29.424,  0.000,  0.000,  4,  1.00505,  -145.3311,  'LAREDO 3',  11.500,  20
14102,  1,  20.871,  5.868,  0.000,  0.000,  4,  1.01228,  -152.6349,  'OLMITO 0',  11.500,  19
14103,  1,  155.558,  41.611,  0.000,  0.000,  4,  1.02745,  -166.3341,  'EDINBURG',  11.500,  19
14106,  1,  32.425,  9.074,  0.000,  0.000,  4,  0.99921,  -153.4414,  'PORT ISA',  11.500,  19
14107,  1,  74.693,  20.588,  0.000,  0.000,  4,  1.02154,  -164.5233,  'DONNA 0S',  11.500,  19
14108,  1,  27.934,  7.830,  0.000,  0.000,  4,  0.99302,  -137.1656,  'INGLESID',  11.500,  21
14109,  1,  107.394,  29.147,  0.000,  0.000,  4,  0.98269,  -141.6876,  'CORPUS C',  11.500,  21
14110,  1,  46.047,  12.825,  0.000,  0.000,  4,  1.01395,  -158.6711,  'LOS FRES',  11.500,  19
14111,  1,  78.964,  21.703,  0.000,  0.000,  4,  0.99983,  -163.7691,  'HARLINGE',  11.500,  19
14112,  1,  5.158,  1.459,  0.000,  0.000,  4,  1.02155,  -149.9313,  'RIVIERA ',  11.500,  21
14117,  1,  10.628,  2.999,  0.000,  0.000,  4,  0.99067,  -124.7398,  'JOURDANT',  11.500,  20
14118,  1,  11.082,  3.126,  0.000,  0.000,  4,  0.97813,  -147.6045,  'GEORGE W',  11.500,  21
14119,  1,  45.188,  12.587,  0.000,  0.000,  4,  1.00648,  -150.6791,  'ROMA 0SE',  11.500,  19
14120,  1,  46.644,  12.976,  0.000,  0.000,  4,  0.98667,  -139.7887,  'CORPUS C',  11.500,  21
14121,  1,  4.170,  1.180,  0.000,  0.000,  4,  1.02730,  -163.6743,  'SANTA MA',  11.500,  19
14122,  1,  133.890,  36.080,  0.000,  0.000,  4,  1.01875,  -164.5397,  'MCALLEN ',  11.500,  19
14123,  1,  73.885,  20.334,  0.000,  0.000,  4,  0.98843,  -142.0472,  'CORPUS C',  11.500,  21
14124,  1,  20.403,  5.738,  0.000,  0.000,  4,  1.01402,  -156.6524,  'FALFURRI',  11.500,  19
14125,  1,  3.717,  1.052,  0.000,  0.000,  4,  0.94998,  -124.5051,  'PETTUS 0',  11.500,  21
14126,  1,  100.424,  27.391,  0.000,  0.000,  4,  1.00982,  -150.3620,  'BROWNSVI',  11.500,  19
14127,  1,  59.598,  16.512,  0.000,  0.000,  4,  1.00886,  -148.8133,  'ALICE 0S',  11.500,  21
14128,  1,  116.301,  31.559,  0.000,  0.000,  4,  1.02140,  -162.6432,  'RIO GRAN',  11.500,  19
14129,  1,  17.886,  5.035,  0.000,  0.000,  4,  1.02607,  -151.3209,  'PREMONT ',  11.500,  20
14130,  1,  9.509,  2.685,  0.000,  0.000,  4,  1.02607,  -152.0716,  'FREER 0S',  11.500,  20
14132,  1,  29.657,  8.301,  0.000,  0.000,  4,  0.96663,  -132.3202,  'PEARSALL',  11.500,  20
14139,  1,  9.495,  2.680,  0.000,  0.000,  4,  0.97646,  -145.5397,  'SANDIA 0',  11.500,  21
14143,  1,  11.420,  3.220,  0.000,  0.000,  4,  0.95504,  -135.3781,  'DILLEY 0',  11.500,  20
14144,  1,  13.937,  3.927,  0.000,  0.000,  4,  0.98331,  -146.7818,  'ORANGE G',  11.500,  21
14145,  1,  49.993,  13.890,  0.000,  0.000,  4,  0.98860,  -138.9429,  'PORTLAND',  11.500,  21
14147,  1,  173.587,  47.458,  0.000,  0.000,  4,  1.01723,  -143.5746,  'LAREDO 4',  11.500,  20
14148,  1,  12.472,  3.516,  0.000,  0.000,  4,  0.98815,  -150.1326,  'THREE RI',  11.500,  20
14149,  1,  46.981,  13.045,  0.000,  0.000,  4,  0.94292,  -130.6472,  'ROCKPORT',  11.500,  21
14150,  1,  10.156,  2.867,  0.000,  0.000,  4,  0.98620,  -140.4944,  'CORPUS C',  11.500,  21
14154,  1,  27.410,  7.686,  0.000,  0.000,  4,  1.00435,  -160.6718,  'PENITAS ',  11.500,  19
14155,  1,  19.358,  5.446,  0.000,  0.000,  4,  1.00792,  -158.6738,  'SULLIVAN',  11.500,  19
14156,  1,  69.801,  19.247,  0.000,  0.000,  4,  0.99275,  -141.2344,  'CORPUS C',  11.500,  21
14157,  1,  80.602,  22.159,  0.000,  0.000,  4,  1.01512,  -163.0211,  'MISSION ',  11.500,  19
14159,  1,  24.125,  6.773,  0.000,  0.000,  4,  0.99562,  -138.3077,  'CORPUS C',  11.500,  21
14164,  1,  1.041,  0.295,  0.000,  0.000,  4,  1.00692,  -157.5972,  'GRULLA 0',  11.500,  19
14167,  1,  4.377,  1.237,  0.000,  0.000,  4,  1.00553,  -164.6602,  'HARGILL ',  11.500,  19
14168,  1,  6.937,  1.960,  0.000,  0.000,  4,  0.99429,  -138.6055,  'CORPUS C',  11.500,  21
14169,  1,  23.077,  6.479,  0.000,  0.000,  4,  0.97459,  -142.7396,  'MATHIS 0',  11.500,  21
14170,  1,  24.687,  6.927,  0.000,  0.000,  4,  0.98651,  -138.7220,  'ARANSAS ',  11.500,  21
14171,  1,  130.993,  35.349,  0.000,  0.000,  4,  1.02205,  -156.0564,  'SAN BENI',  11.500,  19
14172,  1,  37.961,  10.595,  0.000,  0.000,  4,  0.98161,  -126.2608,  'PLEASANT',  11.500,  20
14173,  1,  12.106,  3.411,  0.000,  0.000,  4,  0.92287,  -121.1243,  'REFUGIO ',  11.500,  21
14174,  1,  19.699,  5.542,  0.000,  0.000,  4,  1.02296,  -123.4311,  'LYTLE 0S',  11.500,  20
14175,  1,  3.082,  0.872,  0.000,  0.000,  4,  1.02724,  -147.2118,  'LAREDO 2',  11.500,  20
14178,  1,  18.557,  5.218,  0.000,  0.000,  4,  0.96480,  -126.7704,  'GOLIAD 0',  11.500,  21
14179,  1,  20.090,  5.650,  0.000,  0.000,  4,  1.01067,  -152.1059,  'SAN DIEG',  11.500,  20
14180,  1,  7.553,  2.134,  0.000,  0.000,  4,  0.98502,  -139.8035,  'PORT ARA',  11.500,  21
14182,  1,  18.043,  5.074,  0.000,  0.000,  4,  0.96045,  -130.9676,  'TAFT 1 1',  11.500,  21
14185,  1,  32.974,  9.229,  0.000,  0.000,  4,  1.01582,  -148.7145,  'ZAPATA 0',  11.500,  19
14186,  1,  25.053,  7.033,  0.000,  0.000,  4,  1.01437,  -164.8727,  'SANTA RO',  11.500,  19
14187,  1,  15.372,  4.328,  0.000,  0.000,  4,  0.96353,  -142.6497,  'COTULLA ',  11.500,  20
14188,  1,  3.232,  0.915,  0.000,  0.000,  4,  0.97479,  -146.5862,  'QUEMADO ',  11.500,  20
14189,  1,  22.938,  6.437,  0.000,  0.000,  4,  0.94839,  -138.8781,  'CARRIZO ',  11.500,  20
14190,  1,  113.073,  30.682,  0.000,  0.000,  4,  1.00691,  -145.0754,  'LAREDO 5',  11.500,  20
14191,  1,  37.280,  10.415,  0.000,  0.000,  4,  1.00340,  -153.8728,  'RAYMONDV',  11.500,  19
14193,  1,  136.499,  36.727,  0.000,  0.000,  4,  1.01402,  -147.6421,  'BROWNSVI',  11.500,  19
15003,  1,  0.847,  0.240,  0.000,  0.000,  5,  1.01812,  -128.7850,  'GARLAND ',  16.100,  16
15004,  1,  78.337,  21.399,  0.000,  0.000,  5,  0.91084,  -135.9845,  'KERENS 0',  16.100,  14
15005,  1,  11.138,  3.141,  0.000,  0.000,  5,  0.95565,  -135.4092,  'LIPAN 0S',  16.100,  18
15006,  1,  7.300,  2.063,  0.000,  0.000,  5,  1.02525,  -128.3825,  'DALLAS 2',  16.100,  16
15007,  1,  94.880,  25.950,  0.000,  0.000,  5,  1.01863,  -127.6638,  'DENTON 4',  16.100,  17
15008,  1,  67.134,  18.519,  0.000,  0.000,  5,  0.98266,  -134.5416,  'ALBANY 2',  16.100,  15
15009,  1,  3.250,  0.920,  0.000,  0.000,  5,  1.02304,  -129.5818,  'DALLAS 2',  16.100,  16
15010,  1,  53.975,  14.993,  0.000,  0.000,  5,  1.02052,  -128.6875,  'PLANO 2 ',  16.100,  16
15011,  1,  90.695,  24.603,  0.000,  0.000,  5,  0.89678,  -133.3175,  'THORNTON',  16.100,  13
15012,  1,  5.437,  1.537,  0.000,  0.000,  5,  1.01635,  -128.1030,  'DENTON 5',  16.100,  17
15013,  1,  80.858,  22.142,  0.000,  0.000,  5,  0.95671,  -136.6239,  'EARLY 0S',  16.100,  15
15014,  1,  13.080,  3.688,  0.000,  0.000,  5,  1.00728,  -131.5836,  'DECATUR ',  16.100,  17
15016,  1,  32.249,  9.030,  0.000,  0.000,  5,  1.02270,  -127.4836,  'KELLER 2',  16.100,  17
15017,  1,  111.970,  30.391,  0.000,  0.000,  5,  1.00573,  -130.0221,  'PONDER 0',  16.100,  17
15022,  1,  9.527,  2.690,  0.000,  0.000,  5,  1.01871,  -127.4969,  'ALEDO 1 ',  16.100,  17
15024,  1,  145.365,  38.441,  0.000,  0.000,  5,  0.90913,  -134.4226,  'GATESVIL',  16.100,  13
15025,  1,  48.640,  13.532,  0.000,  0.000,  5,  1.01048,  -126.6452,  'CLEBURNE',  16.100,  18
15026,  1,  69.106,  19.080,  0.000,  0.000,  5,  1.01357,  -128.9935,  'FORT WOR',  16.100,  17
15027,  1,  69.812,  19.271,  0.000,  0.000,  5,  1.01362,  -130.2450,  'FORT WOR',  16.100,  17
15028,  1,  73.126,  20.168,  0.000,  0.000,  5,  1.01983,  -128.5688,  'FORT WOR',  16.100,  17
15029,  1,  8.682,  2.451,  0.000,  0.000,  5,  0.96261,  -126.9298,  'TROY 0SE',  16.100,  13
15030,  1,  8.220,  2.322,  0.000,  0.000,  5,  1.01033,  -131.0632,  'SPRINGTO',  16.100,  12
15031,  1,  82.408,  22.635,  0.000,  0.000,  5,  1.01057,  -128.4527,  'PRINCETO',  16.100,  16
15032,  1,  23.737,  6.667,  0.000,  0.000,  5,  1.01420,  -128.6430,  'DALLAS 2',  16.100,  16
15034,  1,  38.134,  10.654,  0.000,  0.000,  5,  1.01587,  -126.1542,  'DALLAS 1',  16.100,  16
15043,  1,  37.397,  10.447,  0.000,  0.000,  5,  1.00561,  -129.6440,  'ROYSE CI',  16.100,  16
15044,  1,  46.012,  12.814,  0.000,  0.000,  5,  1.01206,  -128.6389,  'BOYD 0SE',  16.100,  17
15046,  1,  17.647,  4.968,  0.000,  0.000,  5,  1.01433,  -125.2266,  'STEPHENV',  16.100,  18
15048,  1,  52.965,  14.714,  0.000,  0.000,  5,  1.01489,  -125.8874,  'MANSFIEL',  16.100,  17
15050,  1,  119.259,  32.293,  0.000,  0.000,  5,  1.01035,  -127.4689,  'GREENVIL',  16.100,  16
15053,  1,  43.526,  12.137,  0.000,  0.000,  5,  1.02080,  -127.8031,  'PLANO 4 ',  16.100,  16
15054,  1,  105.317,  28.244,  0.000,  0.000,  5,  0.86340,  -137.9417,  'GROESBEC',  16.100,  14
15056,  1,  16.264,  4.581,  0.000,  0.000,  5,  1.01912,  -123.6630,  'GRAHAM 1',  16.100,  12
15062,  1,  39.857,  11.124,  0.000,  0.000,  5,  1.00606,  -136.4928,  'MABANK 2',  11.500,  14
15064,  1,  32.958,  9.227,  0.000,  0.000,  5,  1.02206,  -127.1570,  'ARLINGTO',  16.100,  17
15070,  1,  60.869,  16.859,  0.000,  0.000,  5,  1.01371,  -129.2422,  'DALLAS 4',  16.100,  17
15071,  1,  61.709,  17.061,  0.000,  0.000,  5,  0.98378,  -125.8134,  'WACO 3 0',  16.100,  13
15072,  1,  66.265,  18.325,  0.000,  0.000,  5,  1.02444,  -128.0200,  'DALLAS 1',  16.100,  16
15073,  1,  49.010,  13.630,  0.000,  0.000,  5,  1.00593,  -129.1753,  'BANGS 0S',  16.100,  15
15074,  1,  7.343,  2.075,  0.000,  0.000,  5,  1.00994,  -129.6419,  'PROSPER ',  16.100,  16
15075,  1,  18.057,  5.077,  0.000,  0.000,  5,  0.94938,  -130.5781,  'EVANT 0S',  16.100,  18
15077,  1,  2.124,  0.601,  0.000,  0.000,  5,  1.02729,  -132.7009,  'TERRELL ',  11.500,  16
15078,  1,  3.922,  1.110,  0.000,  0.000,  5,  1.01843,  -127.4157,  'AUBREY 0',  16.100,  17
15079,  1,  46.173,  12.846,  0.000,  0.000,  5,  0.98553,  -127.4908,  'WACO 4 0',  16.100,  13
15080,  1,  30.430,  8.510,  0.000,  0.000,  5,  0.94350,  -130.7157,  'LORENA 0',  16.100,  13
15081,  1,  24.229,  6.802,  0.000,  0.000,  5,  0.99607,  -125.0712,  'FORT HOO',  16.100,  13
15082,  1,  67.275,  18.595,  0.000,  0.000,  5,  1.02170,  -129.2257,  'ARLINGTO',  16.100,  17
15084,  1,  63.207,  17.498,  0.000,  0.000,  5,  1.02196,  -127.0057,  'MCKINNEY',  16.100,  16
15085,  1,  163.638,  44.693,  0.000,  0.000,  5,  1.00386,  -129.6915,  'DALLAS 3',  16.100,  17
15086,  1,  42.187,  11.768,  0.000,  0.000,  5,  1.01656,  -128.9388,  'ARLINGTO',  16.100,  17
15087,  1,  60.789,  16.782,  0.000,  0.000,  5,  0.95516,  -132.0200,  'MILFORD ',  16.100,  14
15090,  1,  3.328,  0.942,  0.000,  0.000,  5,  1.02422,  -129.3139,  'DALLAS 1',  16.100,  16
15091,  1,  101.355,  27.393,  0.000,  0.000,  5,  0.91406,  -135.7446,  'FROST 0S',  16.100,  14
15092,  1,  3.092,  0.875,  0.000,  0.000,  5,  1.01210,  -128.6404,  'GRANDVIE',  16.100,  14
15093,  1,  10.266,  2.898,  0.000,  0.000,  5,  1.02731,  -130.4664,  'HASLET 0',  16.100,  17
15094,  1,  50.039,  13.915,  0.000,  0.000,  5,  1.00536,  -125.2367,  'BARDWELL',  16.100,  14
15095,  1,  2.531,  0.717,  0.000,  0.000,  5,  1.02076,  -128.4771,  'LAKE DAL',  16.100,  17
15096,  1,  31.210,  8.742,  0.000,  0.000,  5,  1.01914,  -128.2018,  'PLANO 1 ',  16.100,  16
15097,  1,  58.468,  16.212,  0.000,  0.000,  5,  1.01978,  -128.1871,  'EULESS 2',  16.100,  17
15098,  1,  55.267,  15.348,  0.000,  0.000,  5,  1.02735,  -129.9819,  'FORT WOR',  16.100,  17
15099,  1,  107.432,  29.263,  0.000,  0.000,  5,  1.02740,  -129.9081,  'FLOWER M',  16.100,  17
15100,  1,  44.524,  12.409,  0.000,  0.000,  5,  1.01493,  -128.5597,  'DALLAS 1',  16.100,  16
15101,  1,  15.612,  4.394,  0.000,  0.000,  5,  0.94971,  -136.4958,  'COMANCHE',  16.100,  15
15103,  1,  21.107,  5.935,  0.000,  0.000,  5,  1.02432,  -127.4913,  'RICHARDS',  16.100,  16
15104,  1,  222.580,  60.834,  0.000,  0.000,  5,  1.01212,  -128.5076,  'FORT WOR',  16.100,  17
15105,  1,  54.959,  15.259,  0.000,  0.000,  5,  1.01834,  -129.1527,  'IRVING 1',  16.100,  17
15108,  1,  70.559,  19.485,  0.000,  0.000,  5,  1.02737,  -128.0537,  'DALLAS 4',  16.100,  17
15109,  1,  38.364,  10.711,  0.000,  0.000,  5,  0.99813,  -129.4766,  'LANCASTE',  16.100,  16
15110,  1,  43.607,  12.137,  0.000,  0.000,  5,  0.96440,  -133.2643,  'PALO PIN',  16.100,  12
15111,  1,  2.909,  0.823,  0.000,  0.000,  5,  1.02480,  -128.9215,  'ADDISON ',  16.100,  16
15112,  1,  35.434,  9.891,  0.000,  0.000,  5,  0.94908,  -133.2065,  'HICO 0SE',  16.100,  18
15113,  1,  9.935,  2.805,  0.000,  0.000,  5,  1.01569,  -130.2091,  'KRUM 0SE',  16.100,  17
15114,  1,  15.686,  4.417,  0.000,  0.000,  5,  0.98897,  -131.0136,  'KAUFMAN ',  16.100,  16
15115,  1,  46.050,  12.824,  0.000,  0.000,  5,  1.01310,  -129.9815,  'CADDO MI',  16.100,  16
15116,  1,  20.910,  5.880,  0.000,  0.000,  5,  1.02373,  -128.2964,  'PLANO 7 ',  16.100,  16
15117,  1,  87.857,  24.085,  0.000,  0.000,  5,  1.01347,  -129.5698,  'FORT WOR',  16.100,  17
15118,  1,  123.391,  33.136,  0.000,  0.000,  5,  0.94466,  -138.2222,  'BAIRD 0S',  16.100,  15
15119,  1,  4.693,  1.327,  0.000,  0.000,  5,  1.01496,  -124.8550,  'PERRIN 0',  16.100,  12
15121,  1,  2.906,  0.822,  0.000,  0.000,  5,  1.02366,  -127.2638,  'BROWNWOO',  16.100,  15
15122,  1,  51.848,  14.412,  0.000,  0.000,  5,  1.01956,  -129.2364,  'DALLAS 6',  16.100,  16
15124,  1,  44.807,  12.427,  0.000,  0.000,  5,  0.89622,  -129.0470,  'MARLIN 1',  11.500,  13
15125,  1,  19.195,  5.401,  0.000,  0.000,  5,  1.02043,  -127.7915,  'ARLINGTO',  16.100,  17
15126,  1,  64.665,  17.888,  0.000,  0.000,  5,  1.01821,  -129.3492,  'DALLAS 8',  16.100,  16
15127,  1,  149.155,  39.492,  0.000,  0.000,  5,  0.92546,  -135.8192,  'JONESBOR',  16.100,  18
15128,  1,  2.683,  0.759,  0.000,  0.000,  5,  1.01466,  -129.2590,  'DALLAS 3',  16.100,  16
15129,  1,  61.320,  16.951,  0.000,  0.000,  5,  0.97449,  -131.3976,  'GOLDTHWA',  16.100,  18
15130,  1,  14.354,  4.046,  0.000,  0.000,  5,  1.02259,  -127.7186,  'PLANO 5 ',  16.100,  16
15132,  1,  88.747,  24.304,  0.000,  0.000,  5,  1.00319,  -122.9135,  'BELTON 1',  16.100,  13
15133,  1,  92.888,  25.273,  0.000,  0.000,  5,  0.94143,  -136.0109,  'TOLAR 0S',  16.100,  18
15134,  1,  8.477,  2.394,  0.000,  0.000,  5,  0.98665,  -134.8583,  'BRECKENR',  16.100,  15
15135,  1,  26.423,  7.411,  0.000,  0.000,  5,  0.99680,  -134.5167,  'EASTLAND',  16.100,  15
15136,  1,  25.103,  7.040,  0.000,  0.000,  5,  0.96502,  -129.6804,  'COOPER 0',  16.100,  16
15138,  1,  11.269,  3.179,  0.000,  0.000,  5,  0.99018,  -126.1828,  'WACO 1 1',  16.100,  13
15139,  1,  100.220,  27.373,  0.000,  0.000,  5,  1.02740,  -129.5542,  'DALLAS 4',  16.100,  16
15140,  1,  78.525,  21.441,  0.000,  0.000,  5,  0.90376,  -135.1082,  'GATESVIL',  16.100,  13
15141,  1,  8.289,  2.341,  0.000,  0.000,  5,  0.99553,  -129.6826,  'ANNA 0SE',  16.100,  16
15142,  1,  42.385,  11.791,  0.000,  0.000,  5,  0.94285,  -130.0079,  'MOODY 0S',  16.100,  13
15143,  1,  14.837,  4.181,  0.000,  0.000,  5,  1.02130,  -127.6241,  'FORT WOR',  16.100,  17
15144,  1,  74.098,  20.350,  0.000,  0.000,  5,  0.95609,  -129.5326,  'WACO 6 0',  16.100,  13
15145,  1,  50.532,  14.053,  0.000,  0.000,  5,  1.01912,  -128.3652,  'GRAND PR',  16.100,  17
15146,  1,  85.147,  23.367,  0.000,  0.000,  5,  1.01378,  -128.6147,  'ROWLETT ',  16.100,  16
15147,  1,  82.498,  22.665,  0.000,  0.000,  5,  1.01538,  -129.2288,  'PLANO 6 ',  16.100,  16
15148,  1,  101.265,  27.626,  0.000,  0.000,  5,  1.01666,  -129.3840,  'IRVING 5',  16.100,  17
15149,  1,  93.819,  25.666,  0.000,  0.000,  5,  1.01585,  -129.4467,  'DALLAS 7',  16.100,  16
15150,  1,  84.208,  23.101,  0.000,  0.000,  5,  1.00742,  -126.3228,  'BRYSON 2',  16.100,  12
15151,  1,  3.438,  0.972,  0.000,  0.000,  5,  0.94532,  -133.9428,  'MORGAN 0',  16.100,  18
15152,  1,  4.503,  1.274,  0.000,  0.000,  5,  1.01410,  -128.8236,  'SACHSE 0',  16.100,  16
15153,  1,  56.252,  15.607,  0.000,  0.000,  5,  1.01294,  -127.0170,  'PARADISE',  16.100,  12
15154,  1,  13.287,  3.743,  0.000,  0.000,  5,  0.94458,  -133.6132,  'RIO VIST',  16.100,  18
15155,  1,  13.399,  3.778,  0.000,  0.000,  5,  0.99006,  -134.8820,  'STRAWN 0',  16.100,  12
15156,  1,  3.505,  0.991,  0.000,  0.000,  5,  0.95317,  -137.0950,  'MAY-00SE',  16.100,  15
15157,  1,  5.802,  1.640,  0.000,  0.000,  5,  1.00260,  -129.3638,  'DESOTO 0',  16.100,  17
15158,  1,  147.691,  39.599,  0.000,  0.000,  5,  1.02161,  -128.5074,  'MESQUITE',  16.100,  16
15159,  1,  145.800,  38.428,  0.000,  0.000,  5,  0.88997,  -132.5274,  'ROSEBUD ',  16.100,  13
15160,  1,  11.883,  3.352,  0.000,  0.000,  5,  1.02136,  -127.1130,  'DENTON 2',  16.100,  17
15161,  1,  49.741,  13.841,  0.000,  0.000,  5,  1.02735,  -129.1660,  'DALLAS 4',  16.100,  16
15162,  1,  195.457,  52.836,  0.000,  0.000,  5,  0.82771,  -142.5799,  'AXTELL 0',  16.100,  14
15163,  1,  6.262,  1.770,  0.000,  0.000,  5,  0.99629,  -124.3032,  'NOLANVIL',  16.100,  13
15165,  1,  11.038,  3.115,  0.000,  0.000,  5,  1.02311,  -126.9037,  'DENTON 1',  16.100,  17
15168,  1,  45.209,  12.598,  0.000,  0.000,  5,  1.02045,  -129.6098,  'DALLAS 3',  16.100,  16
15171,  1,  91.959,  24.953,  0.000,  0.000,  5,  0.89847,  -137.2763,  'MERTENS ',  16.100,  14
15172,  1,  0.977,  0.277,  0.000,  0.000,  5,  1.02730,  -130.7871,  'WEATHERF',  16.100,  12
15173,  1,  49.557,  13.788,  0.000,  0.000,  5,  1.02142,  -127.8771,  'PLANO 3 ',  16.100,  16
15174,  1,  81.290,  22.139,  0.000,  0.000,  5,  0.88934,  -137.8612,  'MALONE 0',  16.100,  14
15175,  1,  3.621,  1.024,  0.000,  0.000,  5,  1.02188,  -127.5275,  'DENTON 3',  16.100,  17
15176,  1,  104.080,  28.266,  0.000,  0.000,  5,  0.97411,  -131.1693,  'GRAFORD ',  16.100,  12
15177,  1,  3.726,  1.054,  0.000,  0.000,  5,  1.01386,  -128.6529,  'ARLINGTO',  16.100,  17
15178,  1,  82.511,  22.662,  0.000,  0.000,  5,  1.01071,  -129.1601,  'ROCKWALL',  16.100,  16
15180,  1,  75.277,  20.736,  0.000,  0.000,  5,  1.01357,  -123.4040,  'CORSICAN',  16.100,  14
15181,  1,  85.339,  23.421,  0.000,  0.000,  5,  1.01585,  -128.9763,  'GARLAND ',  16.100,  16
15182,  1,  150.627,  40.789,  0.000,  0.000,  5,  0.90340,  -135.2798,  'GATESVIL',  16.100,  13
15183,  1,  3.650,  1.033,  0.000,  0.000,  5,  1.02529,  -129.1544,  'CARROLLT',  16.100,  16
15184,  1,  156.448,  42.731,  0.000,  0.000,  5,  1.00461,  -131.3527,  'FORT WOR',  16.100,  17
15185,  1,  83.187,  22.846,  0.000,  0.000,  5,  1.01394,  -130.0092,  'RHOME 0S',  16.100,  17
15186,  1,  24.227,  6.802,  0.000,  0.000,  5,  1.00540,  -128.2868,  'VENUS 0S',  16.100,  17
15187,  1,  25.259,  7.091,  0.000,  0.000,  5,  1.01302,  -125.6866,  'OLNEY 2 ',  16.100,  12
15188,  1,  14.517,  4.091,  0.000,  0.000,  5,  1.01797,  -128.8063,  'CARROLLT',  16.100,  16
15189,  1,  60.710,  16.819,  0.000,  0.000,  5,  1.01755,  -129.1819,  'DALLAS 2',  16.100,  16
15190,  1,  75.083,  20.643,  0.000,  0.000,  5,  0.98373,  -135.1482,  'GORDON 0',  16.100,  12
15191,  1,  3.018,  0.854,  0.000,  0.000,  5,  0.94615,  -134.2756,  'MERIDIAN',  16.100,  18
15193,  1,  6.666,  1.884,  0.000,  0.000,  5,  1.01409,  -121.1836,  'KILLEEN ',  16.100,  13
15194,  1,  91.325,  25.003,  0.000,  0.000,  5,  1.01351,  -128.7772,  'DUNCANVI',  16.100,  17
15195,  1,  43.363,  12.092,  0.000,  0.000,  5,  1.02148,  -129.0171,  'ARGYLE 0',  16.100,  17
15199,  1,  38.926,  10.871,  0.000,  0.000,  5,  1.01620,  -129.5166,  'FORT WOR',  16.100,  17
15200,  1,  22.759,  6.388,  0.000,  0.000,  5,  0.96165,  -134.5640,  'MINERAL ',  16.100,  12
15201,  1,  64.584,  17.722,  0.000,  0.000,  5,  0.88392,  -133.9934,  'COOLIDGE',  16.100,  14
15202,  1,  4.885,  1.381,  0.000,  0.000,  5,  0.98516,  -128.3081,  'RICE 0SE',  16.100,  14
15203,  1,  8.018,  2.265,  0.000,  0.000,  5,  1.02169,  -128.8242,  'DALLAS 3',  16.100,  16
15209,  1,  136.428,  36.353,  0.000,  0.000,  5,  0.93549,  -133.4820,  'WALNUT S',  16.100,  18
15210,  1,  3.631,  1.027,  0.000,  0.000,  5,  1.02042,  -128.4673,  'BEDFORD ',  16.100,  17
15211,  1,  39.031,  10.834,  0.000,  0.000,  5,  0.84760,  -140.0163,  'HUBBARD ',  16.100,  14
15212,  1,  7.078,  2.000,  0.000,  0.000,  5,  0.98809,  -129.7173,  'FERRIS 0',  16.100,  14
15213,  1,  33.901,  9.486,  0.000,  0.000,  5,  1.01707,  -128.6199,  'GARLAND ',  16.100,  16
15214,  1,  90.332,  24.738,  0.000,  0.000,  5,  1.01210,  -129.1394,  'DALLAS 3',  16.100,  16
15215,  1,  97.817,  26.700,  0.000,  0.000,  5,  1.00688,  -129.0463,  'PILOT PO',  16.100,  16
15216,  1,  13.328,  3.758,  0.000,  0.000,  5,  1.01689,  -129.4476,  'FORT WOR',  16.100,  17
15217,  1,  68.159,  18.838,  0.000,  0.000,  5,  1.02737,  -129.2631,  'NORTH RI',  16.100,  17
15218,  1,  92.193,  25.221,  0.000,  0.000,  5,  1.00761,  -130.4522,  'JUSTIN 0',  16.100,  17
15219,  1,  36.832,  10.291,  0.000,  0.000,  5,  0.99962,  -129.8449,  'SCURRY 0',  16.100,  14
15220,  1,  11.391,  3.214,  0.000,  0.000,  5,  1.01735,  -130.6552,  'SANGER 0',  16.100,  17
15221,  1,  40.456,  11.287,  0.000,  0.000,  5,  0.99983,  -124.9444,  'KILLEEN ',  16.100,  13
15222,  1,  92.887,  25.327,  0.000,  0.000,  5,  0.96635,  -132.0142,  'MABANK 1',  16.100,  14
15223,  1,  39.183,  10.879,  0.000,  0.000,  5,  0.85841,  -138.9710,  'MEXIA 0S',  16.100,  14
15224,  1,  30.249,  8.476,  0.000,  0.000,  5,  1.02311,  -128.7440,  'CARROLLT',  16.100,  16
15225,  1,  149.849,  40.086,  0.000,  0.000,  5,  1.00883,  -131.0183,  'NEVADA 0',  16.100,  16
15226,  1,  10.762,  3.035,  0.000,  0.000,  5,  0.96260,  -134.4411,  'ZEPHYR 0',  16.100,  15
15227,  1,  3.028,  0.857,  0.000,  0.000,  5,  1.00528,  -130.8622,  'TERRELL ',  16.100,  16
15228,  1,  40.848,  11.399,  0.000,  0.000,  5,  1.01370,  -127.5916,  'DALLAS 1',  16.100,  16
15229,  1,  79.641,  21.903,  0.000,  0.000,  5,  1.01433,  -128.7567,  'DALLAS 1',  16.100,  16
15230,  1,  43.874,  12.232,  0.000,  0.000,  5,  1.01951,  -129.2773,  'DALLAS 2',  16.100,  16
15231,  1,  68.326,  18.788,  0.000,  0.000,  5,  0.93733,  -135.3369,  'HAMILTON',  16.100,  18
15232,  1,  14.863,  4.188,  0.000,  0.000,  5,  1.02274,  -129.4849,  'ARLINGTO',  16.100,  17
15233,  1,  49.397,  13.744,  0.000,  0.000,  5,  1.02142,  -128.9249,  'EULESS 1',  16.100,  17
15234,  1,  103.861,  28.301,  0.000,  0.000,  5,  1.01470,  -127.9586,  'FRISCO 1',  16.100,  16
15235,  1,  144.100,  38.526,  0.000,  0.000,  5,  0.98516,  -125.6892,  'SALADO 0',  16.100,  13
15244,  1,  20.852,  5.863,  0.000,  0.000,  5,  1.01552,  -129.6275,  'FORT WOR',  16.100,  17
15245,  1,  58.215,  16.145,  0.000,  0.000,  5,  1.02124,  -129.8032,  'GRAPEVIN',  16.100,  17
15246,  1,  141.583,  37.746,  0.000,  0.000,  5,  0.95389,  -130.9722,  'GLEN ROS',  16.100,  18
15247,  1,  20.123,  5.652,  0.000,  0.000,  5,  0.93828,  -133.7315,  'KOPPERL ',  16.100,  18
15248,  1,  2.945,  0.833,  0.000,  0.000,  5,  1.02113,  -128.5216,  'BEDFORD ',  16.100,  17
15249,  1,  91.076,  24.938,  0.000,  0.000,  5,  1.01402,  -128.7570,  'FORT WOR',  16.100,  17
15250,  1,  116.323,  31.551,  0.000,  0.000,  5,  1.01656,  -127.7235,  'DALLAS 5',  16.100,  16
15251,  1,  135.742,  36.554,  0.000,  0.000,  5,  1.01924,  -128.9707,  'GRAND PR',  16.100,  17
15252,  1,  107.080,  29.156,  0.000,  0.000,  5,  1.02016,  -129.2684,  'DALLAS 2',  16.100,  16
15253,  1,  74.904,  20.641,  0.000,  0.000,  5,  1.01804,  -128.5269,  'FLOWER M',  16.100,  17
15254,  1,  113.104,  30.718,  0.000,  0.000,  5,  1.01747,  -129.1617,  'ROANOKE ',  16.100,  17
15255,  1,  75.304,  20.681,  0.000,  0.000,  5,  0.96195,  -135.6320,  'MILLSAP ',  16.100,  12
15256,  1,  8.759,  2.474,  0.000,  0.000,  5,  0.97456,  -129.9183,  'FORRESTO',  16.100,  14
15257,  1,  1.072,  0.304,  0.000,  0.000,  5,  0.95589,  -131.6425,  'ITALY 0S',  16.100,  14
15258,  1,  8.528,  2.409,  0.000,  0.000,  5,  1.01240,  -128.7469,  'FORNEY 0',  16.100,  16
15259,  1,  92.979,  25.423,  0.000,  0.000,  5,  1.00689,  -130.5270,  'LAVON 0S',  16.100,  16
15264,  1,  8.502,  2.402,  0.000,  0.000,  5,  1.00708,  -134.3388,  'DE LEON ',  16.100,  15
15265,  1,  11.061,  3.121,  0.000,  0.000,  5,  1.02340,  -128.0826,  'KELLER 1',  16.100,  17
15266,  1,  97.350,  26.610,  0.000,  0.000,  5,  1.02335,  -128.4271,  'CEDAR HI',  16.100,  17
15267,  1,  121.740,  32.614,  0.000,  0.000,  5,  0.92042,  -133.9667,  'MC GREGO',  16.100,  13
15268,  1,  29.802,  8.340,  0.000,  0.000,  5,  0.95815,  -130.9927,  'COMMERCE',  16.100,  16
15269,  1,  25.055,  7.032,  0.000,  0.000,  5,  1.00019,  -126.4887,  'MIDLOTHI',  16.100,  17
15270,  1,  81.791,  22.274,  0.000,  0.000,  5,  0.89170,  -135.9092,  'WEST 0SE',  16.100,  13
15271,  1,  17.411,  4.898,  0.000,  0.000,  5,  0.95264,  -127.2609,  'BARTLETT',  16.100,  13
15272,  1,  9.858,  2.783,  0.000,  0.000,  5,  1.01897,  -129.2702,  'DALLAS 1',  16.100,  16
15273,  1,  17.456,  4.915,  0.000,  0.000,  5,  1.02696,  -128.9504,  'COPPELL ',  16.100,  17
15274,  1,  101.611,  27.692,  0.000,  0.000,  5,  1.00349,  -129.1367,  'WILMER 0',  16.100,  16
15275,  1,  9.262,  2.611,  0.000,  0.000,  5,  0.86056,  -139.2354,  'DAWSON 0',  16.100,  14
15276,  1,  4.295,  1.215,  0.000,  0.000,  5,  0.92044,  -129.6703,  'MART 0SE',  16.100,  14
15277,  1,  10.078,  2.845,  0.000,  0.000,  5,  1.01440,  -128.9247,  'LITTLE E',  16.100,  16
15278,  1,  99.526,  27.100,  0.000,  0.000,  5,  0.98420,  -123.7307,  'TEMPLE 2',  16.100,  13
15280,  1,  50.443,  14.018,  0.000,  0.000,  5,  0.99781,  -122.2044,  'TEMPLE 1',  16.100,  13
15284,  1,  80.289,  22.059,  0.000,  0.000,  5,  1.00169,  -129.8033,  'QUINLAN ',  16.100,  16
15285,  1,  46.513,  12.943,  0.000,  0.000,  5,  0.99666,  -130.2495,  'CHICO 0S',  16.100,  12
15286,  1,  7.831,  2.212,  0.000,  0.000,  5,  0.97187,  -130.1568,  'DUBLIN 2',  16.100,  18
15287,  1,  31.144,  8.724,  0.000,  0.000,  5,  1.01864,  -128.6477,  'ARLINGTO',  16.100,  17
15288,  1,  160.217,  43.589,  0.000,  0.000,  5,  0.95614,  -131.3943,  'WOLFE CI',  16.100,  16
15289,  1,  12.916,  3.642,  0.000,  0.000,  5,  1.02709,  -128.7457,  'DALLAS 2',  16.100,  16
15290,  1,  60.292,  16.652,  0.000,  0.000,  5,  0.95131,  -132.9179,  'WHITNEY ',  16.100,  18
15291,  1,  30.904,  8.657,  0.000,  0.000,  5,  1.01691,  -130.2300,  'FORT WOR',  16.100,  17
15292,  1,  143.482,  38.492,  0.000,  0.000,  5,  1.01198,  -129.7481,  'FORT WOR',  16.100,  17
15293,  1,  63.020,  17.433,  0.000,  0.000,  5,  1.00456,  -127.0427,  'JOSHUA 0',  16.100,  18
15294,  1,  57.166,  15.859,  0.000,  0.000,  5,  1.01918,  -129.4299,  'DALLAS 1',  16.100,  16
15296,  1,  64.062,  17.726,  0.000,  0.000,  5,  1.01924,  -126.6075,  'MCKINNEY',  16.100,  16
15305,  1,  80.262,  22.077,  0.000,  0.000,  5,  1.02106,  -127.3306,  'ALLEN 1 ',  16.100,  16
15306,  1,  149.705,  40.089,  0.000,  0.000,  5,  1.01700,  -129.0899,  'ALEDO 2 ',  16.100,  17
15307,  1,  42.455,  11.844,  0.000,  0.000,  5,  1.02417,  -128.3749,  'THE COLO',  16.100,  16
15308,  1,  122.412,  33.116,  0.000,  0.000,  5,  1.01427,  -128.3069,  'SUNNYVAL',  16.100,  16
15309,  1,  12.806,  3.611,  0.000,  0.000,  5,  1.01583,  -129.2328,  'DALLAS 1',  16.100,  16
15310,  1,  90.371,  24.767,  0.000,  0.000,  5,  1.02352,  -129.5760,  'FORT WOR',  16.100,  17
15311,  1,  62.691,  17.358,  0.000,  0.000,  5,  1.02185,  -129.6029,  'DALLAS 3',  16.100,  16
15312,  1,  23.501,  6.600,  0.000,  0.000,  5,  1.00975,  -130.4113,  'AZLE 0SE',  16.100,  17
15313,  1,  79.539,  21.876,  0.000,  0.000,  5,  1.01439,  -126.8175,  'HUTCHINS',  16.100,  16
15314,  1,  16.190,  4.555,  0.000,  0.000,  5,  0.92674,  -133.5114,  'VALLEY M',  16.100,  13
15315,  1,  10.640,  3.003,  0.000,  0.000,  5,  1.00808,  -129.7233,  'DENTON 6',  16.100,  17
15316,  1,  24.864,  6.982,  0.000,  0.000,  5,  1.02732,  -128.9077,  'MESQUITE',  16.100,  16
15323,  1,  123.901,  33.519,  0.000,  0.000,  5,  1.01990,  -127.8511,  'DALLAS 2',  16.100,  17
15327,  1,  167.370,  45.287,  0.000,  0.000,  5,  0.85129,  -138.7703,  'MOUNT CA',  16.100,  14
15328,  1,  3.253,  0.920,  0.000,  0.000,  5,  0.94942,  -130.8911,  'RIESEL 2',  16.100,  13
15329,  1,  10.640,  3.003,  0.000,  0.000,  5,  1.01133,  -128.7859,  'DALLAS 1',  16.100,  16
15330,  1,  154.974,  41.423,  0.000,  0.000,  5,  1.01880,  -128.4439,  'ARLINGTO',  16.100,  17
15331,  1,  62.136,  17.189,  0.000,  0.000,  5,  0.99837,  -130.0137,  'CELINA 0',  16.100,  16
15332,  1,  25.273,  7.095,  0.000,  0.000,  5,  1.01745,  -130.4194,  'FORT WOR',  16.100,  17
15333,  1,  88.720,  24.285,  0.000,  0.000,  5,  0.99599,  -129.5000,  'RED OAK ',  16.100,  14
15334,  1,  117.365,  31.680,  0.000,  0.000,  5,  0.96919,  -135.2942,  'CLYDE 0S',  16.100,  15
15335,  1,  23.384,  6.569,  0.000,  0.000,  5,  1.01707,  -129.3342,  'IRVING 2',  16.100,  17
15336,  1,  140.586,  37.769,  0.000,  0.000,  5,  1.01463,  -128.1324,  'ROWLETT ',  16.100,  16
15337,  1,  58.621,  16.247,  0.000,  0.000,  5,  1.00821,  -125.5900,  'JACKSBOR',  16.100,  12
15338,  1,  18.217,  5.126,  0.000,  0.000,  5,  1.00447,  -128.5738,  'GRANBURY',  16.100,  18
15339,  1,  79.058,  21.764,  0.000,  0.000,  5,  1.02738,  -129.7391,  'SOUTHLAK',  16.100,  17
15340,  1,  77.871,  21.434,  0.000,  0.000,  5,  1.01748,  -129.4249,  'DALLAS 2',  16.100,  16
15341,  1,  33.745,  9.445,  0.000,  0.000,  5,  1.02521,  -128.1620,  'LEWISVIL',  16.100,  17
15344,  1,  37.533,  10.490,  0.000,  0.000,  5,  1.02485,  -129.5654,  'DALLAS 3',  16.100,  16
15345,  1,  94.167,  25.616,  0.000,  0.000,  5,  0.94575,  -133.3991,  'HILLSBOR',  16.100,  14
15346,  1,  33.924,  9.494,  0.000,  0.000,  5,  1.02304,  -129.5705,  'FORT WOR',  16.100,  17
15347,  1,  92.823,  25.276,  0.000,  0.000,  5,  0.95038,  -137.7495,  'CISCO 0S',  16.100,  15
15348,  1,  18.488,  5.199,  0.000,  0.000,  5,  0.97112,  -130.2416,  'ITASCA 0',  16.100,  14
15349,  1,  8.553,  2.416,  0.000,  0.000,  5,  1.01339,  -128.1304,  'LANCASTE',  16.100,  16
15351,  1,  48.613,  13.528,  0.000,  0.000,  5,  1.01723,  -127.3678,  'GARLAND ',  16.100,  16
15352,  1,  155.366,  41.503,  0.000,  0.000,  5,  1.01511,  -128.8946,  'DALLAS 9',  16.100,  16
15353,  1,  36.165,  10.112,  0.000,  0.000,  5,  1.02079,  -128.3646,  'DUNCANVI',  16.100,  17
15354,  1,  40.424,  11.283,  0.000,  0.000,  5,  1.01467,  -129.6508,  'MESQUITE',  16.100,  16
15355,  1,  76.541,  21.061,  0.000,  0.000,  5,  0.99831,  -127.7560,  'MAYPEARL',  16.100,  14
15356,  1,  5.193,  1.469,  0.000,  0.000,  5,  1.02232,  -128.9586,  'GARLAND ',  16.100,  16
15357,  1,  102.457,  27.947,  0.000,  0.000,  5,  1.02078,  -127.5992,  'ALLEN 2 ',  16.100,  16
15362,  1,  92.662,  25.356,  0.000,  0.000,  5,  1.01306,  -124.5066,  'BRIDGEPO',  16.100,  12
15370,  1,  38.136,  10.655,  0.000,  0.000,  5,  1.01910,  -128.1878,  'LEWISVIL',  16.100,  17
15371,  1,  91.712,  25.091,  0.000,  0.000,  5,  1.00522,  -128.0914,  'SEAGOVIL',  16.100,  16
15372,  1,  81.689,  22.459,  0.000,  0.000,  5,  1.02259,  -129.3688,  'DALLAS 3',  16.100,  16
15373,  1,  32.688,  9.150,  0.000,  0.000,  5,  1.01252,  -130.3267,  'HALTOM C',  16.100,  17
15374,  1,  148.489,  39.784,  0.000,  0.000,  5,  1.01801,  -127.6299,  'BALCH SP',  16.100,  16
15375,  1,  55.746,  15.473,  0.000,  0.000,  5,  1.01780,  -129.4398,  'FORT WOR',  16.100,  17
15376,  1,  58.235,  16.149,  0.000,  0.000,  5,  1.01811,  -128.3571,  'DALLAS 4',  16.100,  17
15377,  1,  36.127,  10.094,  0.000,  0.000,  5,  0.99359,  -125.7806,  'KILLEEN ',  16.100,  13
15378,  1,  46.499,  12.933,  0.000,  0.000,  5,  0.98081,  -128.9642,  'WACO 5 0',  16.100,  13
15379,  1,  68.877,  19.025,  0.000,  0.000,  5,  1.02000,  -129.7863,  'FORT WOR',  16.100,  17
15381,  1,  162.453,  44.374,  0.000,  0.000,  5,  1.00542,  -125.7538,  'ENNIS 1S',  16.100,  14
15385,  1,  79.234,  21.800,  0.000,  0.000,  5,  1.01939,  -126.6615,  'DALLAS 3',  16.100,  16
15386,  1,  198.133,  54.191,  0.000,  0.000,  5,  1.02259,  -128.9757,  'RICHARDS',  16.100,  16
15387,  1,  53.049,  14.734,  0.000,  0.000,  5,  1.00993,  -130.8190,  'FORT WOR',  16.100,  17
15389,  1,  79.175,  21.729,  0.000,  0.000,  5,  0.97784,  -127.0810,  'WACO 2 1',  16.100,  13
15393,  1,  6.332,  1.789,  0.000,  0.000,  5,  0.96909,  -129.5715,  'CHINA SP',  16.100,  13
15400,  1,  13.341,  3.761,  0.000,  0.000,  5,  1.01126,  -127.8965,  'MCKINNEY',  16.100,  16
15402,  1,  91.053,  24.923,  0.000,  0.000,  5,  1.00857,  -125.3067,  'GRANBURY',  16.100,  18
15407,  1,  50.153,  13.908,  0.000,  0.000,  5,  0.94520,  -133.8676,  'CLIFTON ',  16.100,  18
15408,  1,  18.301,  5.150,  0.000,  0.000,  5,  1.00865,  -129.5633,  'FARMERSV',  16.100,  16
15409,  1,  22.010,  6.185,  0.000,  0.000,  5,  1.01260,  -129.2127,  'ARLINGTO',  16.100,  17
15411,  1,  87.630,  24.024,  0.000,  0.000,  5,  1.01274,  -123.9984,  'KILLEEN ',  16.100,  13
15412,  1,  102.336,  27.894,  0.000,  0.000,  5,  1.01097,  -129.3854,  'WYLIE 0S',  16.100,  16
15420,  1,  132.127,  35.626,  0.000,  0.000,  5,  1.01896,  -128.3681,  'FORT WOR',  16.100,  17
15421,  1,  8.803,  2.485,  0.000,  0.000,  5,  1.01896,  -130.4071,  'JOSEPHIN',  16.100,  16
15422,  1,  1.141,  0.323,  0.000,  0.000,  5,  1.02730,  -128.5077,  'LEWSIVIL',  16.100,  17
15425,  1,  123.413,  33.377,  0.000,  0.000,  5,  1.01482,  -129.0250,  'DALLAS 4',  16.100,  16
15426,  1,  31.858,  8.909,  0.000,  0.000,  5,  0.96286,  -131.6009,  'KEMP 0SE',  16.100,  14
15427,  1,  29.034,  8.135,  0.000,  0.000,  5,  0.99063,  -128.7811,  'WAXAHACH',  16.100,  14
15428,  1,  19.428,  5.466,  0.000,  0.000,  5,  1.02098,  -128.0757,  'HURST 0S',  16.100,  17
15429,  1,  64.736,  17.903,  0.000,  0.000,  5,  1.01289,  -130.7048,  'FORT WOR',  16.100,  17
15430,  1,  107.375,  29.214,  0.000,  0.000,  5,  1.01212,  -131.5976,  'WEATHERF',  16.100,  12
15431,  1,  56.430,  15.657,  0.000,  0.000,  5,  1.01595,  -128.5288,  'ROCKWALL',  16.100,  16
15432,  1,  52.968,  14.710,  0.000,  0.000,  5,  1.00658,  -131.2365,  'WEATHERF',  16.100,  12
15433,  1,  33.745,  9.443,  0.000,  0.000,  5,  1.01790,  -129.5879,  'FORT WOR',  16.100,  17
15434,  1,  77.229,  21.267,  0.000,  0.000,  5,  1.02117,  -130.4349,  'NEWARK 0',  16.100,  17
15435,  1,  10.057,  2.838,  0.000,  0.000,  5,  0.97009,  -134.6630,  'SANTO 0S',  16.100,  12
15436,  1,  3.212,  0.909,  0.000,  0.000,  5,  1.02507,  -128.8727,  'DALLAS 1',  16.100,  16
15437,  1,  48.251,  13.321,  0.000,  0.000,  5,  0.84582,  -140.4845,  'ELM MOTT',  16.100,  13
15438,  1,  5.690,  1.609,  0.000,  0.000,  5,  1.01749,  -129.6342,  'FORT WOR',  16.100,  17
15439,  1,  33.937,  9.491,  0.000,  0.000,  5,  0.99553,  -127.0005,  'WAXAHACH',  16.100,  14
15440,  1,  73.890,  20.380,  0.000,  0.000,  5,  1.02737,  -129.5271,  'ARLINGTO',  16.100,  17
15441,  1,  102.282,  27.899,  0.000,  0.000,  5,  1.01984,  -129.1174,  'FORT WOR',  16.100,  17
15442,  1,  94.499,  25.846,  0.000,  0.000,  5,  1.01657,  -129.6746,  'FORT WOR',  16.100,  17
15443,  1,  28.458,  7.979,  0.000,  0.000,  5,  1.02008,  -129.7138,  'FORT WOR',  16.100,  17
15446,  1,  47.223,  13.118,  0.000,  0.000,  5,  0.95528,  -130.9841,  'HEWITT 0',  16.100,  13
15447,  1,  22.361,  6.283,  0.000,  0.000,  5,  1.01275,  -128.7980,  'ARLINGTO',  16.100,  17
15449,  1,  90.877,  24.906,  0.000,  0.000,  5,  1.02656,  -127.3239,  'GRAND PR',  16.100,  17
15450,  1,  170.501,  46.454,  0.000,  0.000,  5,  0.97232,  -132.1094,  'MELISSA ',  16.100,  16
15452,  1,  13.973,  3.938,  0.000,  0.000,  5,  0.99481,  -124.7877,  'COPPERAS',  16.100,  13
15453,  1,  72.286,  19.933,  0.000,  0.000,  5,  1.01227,  -128.3242,  'CLEBURNE',  16.100,  17
15454,  1,  44.210,  12.320,  0.000,  0.000,  5,  1.00825,  -128.7117,  'GREENVIL',  16.100,  16
15455,  1,  35.696,  9.979,  0.000,  0.000,  5,  1.00165,  -131.4525,  'ALVORD 0',  16.100,  12
15456,  1,  8.144,  2.300,  0.000,  0.000,  5,  0.94927,  -137.6610,  'GORMAN 0',  16.100,  15
15457,  1,  10.140,  2.862,  0.000,  0.000,  5,  1.01929,  -128.8466,  'COLLEYVI',  16.100,  17
15461,  1,  9.564,  2.700,  0.000,  0.000,  5,  0.98127,  -124.4006,  'TEMPLE 3',  16.100,  13
15462,  1,  52.166,  14.496,  0.000,  0.000,  5,  1.01305,  -128.7980,  'DALLAS 3',  16.100,  16
15463,  1,  64.850,  17.939,  0.000,  0.000,  5,  1.01840,  -129.3811,  'IRVING 4',  16.100,  17
15465,  1,  114.085,  30.993,  0.000,  0.000,  5,  1.02491,  -127.3246,  'FRISCO 2',  16.100,  16
15466,  1,  140.350,  37.179,  0.000,  0.000,  5,  0.90467,  -135.0452,  'GATESVIL',  16.100,  13
15467,  1,  5.117,  1.447,  0.000,  0.000,  5,  1.01888,  -129.3973,  'DALLAS 2',  16.100,  16
15468,  1,  22.204,  6.240,  0.000,  0.000,  5,  1.01097,  -129.2149,  'DALLAS 3',  16.100,  17
15469,  1,  33.245,  9.304,  0.000,  0.000,  5,  1.01345,  -130.3301,  'FORT WOR',  16.100,  17
15470,  1,  6.251,  1.767,  0.000,  0.000,  5,  0.96308,  -130.4956,  'WOODWAY ',  16.100,  13
15471,  1,  42.248,  11.781,  0.000,  0.000,  5,  0.99502,  -133.2621,  'MINGUS 0',  16.100,  12
15472,  1,  1.045,  0.296,  0.000,  0.000,  5,  1.01813,  -128.4817,  'THROCKMO',  16.100,  15
15473,  1,  3.324,  0.940,  0.000,  0.000,  5,  1.01202,  -125.2865,  'NEMO 0SE',  16.100,  18
15474,  1,  3.245,  0.918,  0.000,  0.000,  5,  0.89029,  -136.9050,  'ABBOTT 0',  16.100,  14
15475,  1,  2.350,  0.665,  0.000,  0.000,  5,  1.01770,  -129.1176,  'ALVARADO',  16.100,  17
15476,  1,  44.609,  12.371,  0.000,  0.000,  5,  0.89363,  -137.3046,  'CORSICAN',  16.100,  14
15477,  1,  7.236,  2.045,  0.000,  0.000,  5,  1.00272,  -124.9233,  'HARKER H',  16.100,  13
15478,  1,  57.461,  15.940,  0.000,  0.000,  5,  1.02108,  -129.1758,  'IRVING 3',  16.100,  17
15480,  1,  128.053,  34.567,  0.000,  0.000,  5,  1.01379,  -127.1563,  'BURLESON',  16.100,  17
15481,  1,  103.263,  28.125,  0.000,  0.000,  5,  1.00565,  -129.7204,  'FORT WOR',  16.100,  17
15482,  1,  59.144,  16.402,  0.000,  0.000,  5,  1.02736,  -129.6728,  'DALLAS 2',  16.100,  16
15483,  1,  47.447,  13.213,  0.000,  0.000,  5,  1.02420,  -128.5503,  'NORTH RI',  16.100,  17
15484,  1,  57.089,  15.804,  0.000,  0.000,  5,  0.97826,  -133.2224,  'CROSS PL',  16.100,  15
15485,  1,  4.062,  1.149,  0.000,  0.000,  5,  1.00901,  -124.3824,  'BLOOMING',  16.100,  14
16001,  1,  3.057,  0.865,  0.000,  0.000,  6,  1.02728,  -121.0562,  'CONVERSE',  11.500,  22
16002,  1,  74.004,  20.387,  0.000,  0.000,  6,  1.00631,  -121.8985,  'SAN ANTO',  11.500,  26
16005,  1,  23.154,  6.505,  0.000,  0.000,  6,  1.02025,  -114.4175,  'BASTROP ',  11.500,  25
16011,  1,  55.833,  15.489,  0.000,  0.000,  6,  1.00765,  -118.3523,  'MARION 2',  11.500,  22
16012,  1,  20.393,  5.736,  0.000,  0.000,  6,  1.02731,  -117.2889,  'PAIGE 0S',  11.500,  25
16013,  1,  12.813,  3.613,  0.000,  0.000,  6,  1.00399,  -121.9198,  'SAN ANTO',  11.500,  26
16014,  1,  88.191,  24.025,  0.000,  0.000,  6,  0.93359,  -127.1064,  'WAELDER ',  11.500,  24
16015,  1,  5.496,  1.554,  0.000,  0.000,  6,  1.01338,  -122.3739,  'ATASCOSA',  11.500,  26
16016,  1,  21.789,  6.124,  0.000,  0.000,  6,  1.01751,  -120.6925,  'SAN ANTO',  11.500,  26
16017,  1,  181.836,  49.673,  0.000,  0.000,  6,  1.00591,  -120.3191,  'CIBOLO 0',  11.500,  22
16018,  1,  82.527,  22.660,  0.000,  0.000,  6,  1.00643,  -121.7394,  'AUSTIN 6',  11.500,  23
16019,  1,  2.735,  0.774,  0.000,  0.000,  6,  1.00665,  -122.1729,  'AUSTIN 2',  11.500,  23
16020,  1,  55.356,  15.361,  0.000,  0.000,  6,  1.00709,  -123.5105,  'HORSESHO',  11.500,  23
16023,  1,  15.328,  4.319,  0.000,  0.000,  6,  1.01764,  -121.1254,  'LEANDER ',  11.500,  23
16024,  1,  104.259,  28.434,  0.000,  0.000,  6,  1.02739,  -123.5979,  'AUSTIN 1',  11.500,  23
16025,  1,  78.603,  21.641,  0.000,  0.000,  6,  1.02734,  -121.4965,  'SAN ANTO',  11.500,  26
16026,  1,  44.475,  12.392,  0.000,  0.000,  6,  1.00935,  -120.6374,  'SAN ANTO',  11.500,  26
16027,  1,  24.614,  6.911,  0.000,  0.000,  6,  1.01924,  -119.2029,  'ELGIN 0S',  11.500,  23
16028,  1,  53.151,  14.762,  0.000,  0.000,  6,  1.00956,  -121.1851,  'AUSTIN 3',  11.500,  23
16029,  1,  105.920,  28.610,  0.000,  0.000,  6,  0.92616,  -128.7159,  'RUNGE 0S',  11.500,  24
16031,  1,  5.304,  1.500,  0.000,  0.000,  6,  0.95750,  -112.4614,  'YOAKUM 1',  11.500,  24
16032,  1,  27.721,  7.773,  0.000,  0.000,  6,  1.00987,  -124.5096,  'AUSTIN 3',  11.500,  23
16035,  1,  35.328,  9.879,  0.000,  0.000,  6,  1.01318,  -121.0494,  'PFLUGERV',  11.500,  23
16037,  1,  114.742,  31.130,  0.000,  0.000,  6,  1.01239,  -119.2326,  'SAN ANTO',  11.500,  22
16040,  1,  126.392,  34.121,  0.000,  0.000,  6,  1.00748,  -122.0186,  'AUSTIN 3',  11.500,  23
16043,  1,  61.440,  17.012,  0.000,  0.000,  6,  1.01133,  -119.8077,  'SAN ANTO',  11.500,  26
16044,  1,  51.972,  14.436,  0.000,  0.000,  6,  1.00245,  -121.3779,  'SAN ANTO',  11.500,  26
16047,  1,  15.018,  4.232,  0.000,  0.000,  6,  1.01366,  -120.9993,  'SAN ANTO',  11.500,  26
16055,  1,  127.384,  34.089,  0.000,  0.000,  6,  0.93030,  -134.0808,  'BERGHEIM',  11.500,  26
16058,  1,  4.448,  1.258,  0.000,  0.000,  6,  1.01967,  -115.9643,  'NEW BRAU',  11.500,  22
16059,  1,  177.925,  48.201,  0.000,  0.000,  6,  0.80034,  -151.9903,  'D HANIS ',  11.500,  26
16060,  1,  3.034,  0.859,  0.000,  0.000,  6,  1.00730,  -122.3071,  'SAN ANTO',  11.500,  26
16061,  1,  75.988,  20.921,  0.000,  0.000,  6,  1.00895,  -122.4434,  'AUSTIN 7',  11.500,  23
16064,  1,  126.678,  34.120,  0.000,  0.000,  6,  0.98638,  -108.8715,  'BRENHAM ',  11.500,  25
16065,  1,  81.648,  22.409,  0.000,  0.000,  6,  0.99451,  -125.6245,  'BERTRAM ',  11.500,  23
16091,  1,  9.506,  2.684,  0.000,  0.000,  6,  1.02634,  -122.5253,  'WIMBERLE',  11.500,  23
16092,  1,  29.775,  8.338,  0.000,  0.000,  6,  0.98336,  -121.0017,  'GONZALES',  11.500,  24
16093,  1,  25.381,  7.123,  0.000,  0.000,  6,  1.00789,  -120.2441,  'SAN ANTO',  11.500,  22
16094,  1,  32.318,  9.047,  0.000,  0.000,  6,  1.01193,  -120.0590,  'SAN ANTO',  11.500,  22
16095,  1,  75.003,  20.659,  0.000,  0.000,  6,  1.01053,  -123.8867,  'HUTTO 0S',  11.500,  23
16096,  1,  37.783,  10.546,  0.000,  0.000,  6,  0.98070,  -125.5074,  'LULING 0',  11.500,  24
16097,  1,  27.641,  7.751,  0.000,  0.000,  6,  1.00566,  -120.7399,  'SAN ANTO',  11.500,  26
16098,  1,  106.481,  28.962,  0.000,  0.000,  6,  1.00424,  -122.9112,  'AUSTIN 1',  11.500,  23
16099,  1,  115.388,  31.261,  0.000,  0.000,  6,  0.99962,  -121.6902,  'SAN ANTO',  11.500,  26
16100,  1,  13.678,  3.855,  0.000,  0.000,  6,  1.00307,  -122.4917,  'ADKINS 0',  11.500,  22
16103,  1,  27.814,  7.801,  0.000,  0.000,  6,  1.01973,  -112.6443,  'WINCHEST',  11.500,  25
16109,  1,  20.879,  5.862,  0.000,  0.000,  6,  0.93265,  -125.5531,  'ROCKDALE',  11.500,  25
16112,  1,  13.003,  3.666,  0.000,  0.000,  6,  0.99674,  -123.6135,  'NATALIA ',  11.500,  26
16113,  1,  14.221,  4.008,  0.000,  0.000,  6,  1.00431,  -122.4775,  'AUSTIN 2',  11.500,  23
16114,  1,  20.171,  5.671,  0.000,  0.000,  6,  1.00084,  -122.0866,  'SAN ANTO',  11.500,  26
16115,  1,  32.798,  9.178,  0.000,  0.000,  6,  1.00399,  -121.2364,  'SAN ANTO',  11.500,  22
16116,  1,  129.607,  34.865,  0.000,  0.000,  6,  0.98623,  -125.5700,  'TAYLOR 0',  11.500,  23
16117,  1,  38.254,  10.687,  0.000,  0.000,  6,  1.01800,  -113.8858,  'SMITHVIL',  11.500,  25
16120,  1,  17.844,  5.023,  0.000,  0.000,  6,  1.01910,  -121.1370,  'CEDAR PA',  11.500,  23
16121,  1,  212.807,  58.148,  0.000,  0.000,  6,  1.00865,  -121.4515,  'SAN ANTO',  11.500,  26
16122,  1,  76.420,  20.844,  0.000,  0.000,  6,  0.87855,  -116.5417,  'HALLETTS',  11.500,  24
16123,  1,  18.430,  5.186,  0.000,  0.000,  6,  1.00627,  -122.2905,  'AUSTIN 5',  11.500,  23
16124,  1,  36.387,  10.172,  0.000,  0.000,  6,  1.01492,  -117.9064,  'NEW BRAU',  11.500,  22
16125,  1,  31.465,  8.802,  0.000,  0.000,  6,  0.99102,  -122.6915,  'SUTHERLA',  11.500,  22
16126,  1,  2.395,  0.678,  0.000,  0.000,  6,  1.00802,  -121.4804,  'AUSTIN 3',  11.500,  23
16127,  1,  44.396,  12.289,  0.000,  0.000,  6,  0.85310,  -133.0660,  'CAMERON ',  11.500,  25
16128,  1,  17.876,  5.031,  0.000,  0.000,  6,  1.00320,  -122.9814,  'SAN ANTO',  11.500,  26
16129,  1,  53.560,  14.759,  0.000,  0.000,  6,  0.86124,  -136.2832,  'MEDINA 0',  11.500,  26
16130,  1,  8.097,  2.287,  0.000,  0.000,  6,  1.00354,  -121.6314,  'MANCHACA',  11.500,  23
16131,  1,  12.417,  3.502,  0.000,  0.000,  6,  1.01377,  -120.6711,  'SPRING B',  11.500,  22
16132,  1,  28.642,  8.027,  0.000,  0.000,  6,  1.00088,  -123.0284,  'AUSTIN 1',  11.500,  23
16133,  1,  64.017,  17.609,  0.000,  0.000,  6,  0.91144,  -127.5295,  'FLATONIA',  11.500,  25
16134,  1,  10.962,  3.093,  0.000,  0.000,  6,  0.98879,  -127.0676,  'GRANGER ',  11.500,  23
16135,  1,  4.670,  1.320,  0.000,  0.000,  6,  0.95568,  -109.8752,  'FAYETTEV',  11.500,  25
16136,  1,  17.687,  4.979,  0.000,  0.000,  6,  1.02017,  -123.8054,  'GEORGETO',  11.500,  23
16137,  1,  52.491,  14.577,  0.000,  0.000,  6,  1.00094,  -123.9516,  'AUSTIN 3',  11.500,  23
16138,  1,  41.986,  11.693,  0.000,  0.000,  6,  0.96445,  -128.3470,  'PIPE CRE',  11.500,  26
16139,  1,  15.918,  4.480,  0.000,  0.000,  6,  0.94763,  -125.4607,  'RED ROCK',  11.500,  25
16140,  1,  7.600,  2.147,  0.000,  0.000,  6,  0.96386,  -128.0703,  'JARRELL ',  11.500,  23
16150,  1,  8.960,  2.530,  0.000,  0.000,  6,  1.01989,  -121.3238,  'SAN ANTO',  11.500,  26
16151,  1,  105.613,  28.475,  0.000,  0.000,  6,  0.90773,  -122.4558,  'SCHULENB',  11.500,  25
16153,  1,  12.117,  3.418,  0.000,  0.000,  6,  1.01087,  -118.9555,  'SAN ANTO',  11.500,  26
16154,  1,  81.301,  22.312,  0.000,  0.000,  6,  0.99007,  -123.8845,  'DRIPPING',  11.500,  23
16155,  1,  34.079,  9.529,  0.000,  0.000,  6,  0.99199,  -122.9925,  'SAN ANTO',  11.500,  26
16156,  1,  37.786,  10.557,  0.000,  0.000,  6,  1.01443,  -123.9606,  'MARBLE F',  11.500,  23
16157,  1,  49.103,  13.647,  0.000,  0.000,  6,  0.98660,  -125.4605,  'BOERNE 1',  11.500,  26
16158,  1,  22.967,  6.452,  0.000,  0.000,  6,  1.01547,  -109.9510,  'WASHINGT',  11.500,  25
16159,  1,  5.160,  1.459,  0.000,  0.000,  6,  1.00739,  -120.7617,  'SCHERTZ ',  11.500,  22
16160,  1,  73.753,  20.318,  0.000,  0.000,  6,  1.00491,  -122.1721,  'AUSTIN 8',  11.500,  23
16168,  1,  97.183,  26.530,  0.000,  0.000,  6,  1.00504,  -121.9381,  'SAN ANTO',  11.500,  26
16171,  1,  138.774,  37.270,  0.000,  0.000,  6,  1.00481,  -119.8377,  'SAN ANTO',  11.500,  26
16173,  1,  109.542,  29.617,  0.000,  0.000,  6,  0.95209,  -113.8047,  'CUERO 2 ',  11.500,  24
16174,  1,  27.320,  7.662,  0.000,  0.000,  6,  1.01207,  -120.9987,  'SAN ANTO',  11.500,  22
16175,  1,  65.891,  18.206,  0.000,  0.000,  6,  1.00338,  -122.5545,  'AUSTIN 1',  11.500,  23
16176,  1,  71.466,  19.711,  0.000,  0.000,  6,  1.00948,  -121.4917,  'AUSTIN 3',  11.500,  23
16178,  1,  46.047,  12.823,  0.000,  0.000,  6,  1.00907,  -121.1555,  'SAN ANTO',  11.500,  26
16179,  1,  54.875,  15.225,  0.000,  0.000,  6,  1.00446,  -121.9848,  'SAN ANTO',  11.500,  26
16180,  1,  10.309,  2.909,  0.000,  0.000,  6,  0.99474,  -122.7047,  'LA VERNI',  11.500,  22
16181,  1,  35.447,  9.911,  0.000,  0.000,  6,  1.00953,  -122.8306,  'MANOR 0S',  11.500,  23
16182,  1,  41.352,  11.536,  0.000,  0.000,  6,  1.00912,  -121.7359,  'SAN ANTO',  11.500,  26
16183,  1,  79.034,  21.700,  0.000,  0.000,  6,  0.98330,  -115.7697,  'GIDDINGS',  11.500,  25
16184,  1,  25.963,  7.284,  0.000,  0.000,  6,  1.00605,  -122.8086,  'AUSTIN 3',  11.500,  23
16185,  1,  38.161,  10.657,  0.000,  0.000,  6,  1.00260,  -123.1251,  'AUSTIN 3',  11.500,  23
16186,  1,  15.273,  4.303,  0.000,  0.000,  6,  1.01158,  -121.7948,  'AUSTIN 3',  11.500,  23
16187,  1,  34.985,  9.783,  0.000,  0.000,  6,  1.00940,  -122.1888,  'AUSTIN 2',  11.500,  23
16189,  1,  84.390,  23.003,  0.000,  0.000,  6,  0.91797,  -111.1611,  'COLUMBUS',  11.500,  25
16190,  1,  23.610,  6.617,  0.000,  0.000,  6,  0.90489,  -125.5906,  'SHINER 0',  11.500,  24
16191,  1,  12.586,  3.549,  0.000,  0.000,  6,  1.00794,  -120.1284,  'SAN ANTO',  11.500,  22
16193,  1,  14.629,  4.121,  0.000,  0.000,  6,  0.98291,  -114.2964,  'CALDWELL',  11.500,  25
16194,  1,  32.543,  9.106,  0.000,  0.000,  6,  0.99410,  -122.6630,  'AUSTIN 1',  11.500,  23
16195,  1,  44.546,  12.395,  0.000,  0.000,  6,  0.94278,  -110.6677,  'INDUSTRY',  11.500,  25
16196,  1,  2.159,  0.611,  0.000,  0.000,  6,  0.98743,  -124.0781,  'DALE 0SE',  11.500,  23
16199,  1,  15.995,  4.505,  0.000,  0.000,  6,  1.01866,  -119.8789,  'SAN ANTO',  11.500,  26
16200,  1,  192.828,  52.634,  0.000,  0.000,  6,  0.99501,  -121.9928,  'SAN ANTO',  11.500,  26
16201,  1,  42.113,  11.746,  0.000,  0.000,  6,  1.01275,  -121.8594,  'SAN ANTO',  11.500,  26
16202,  1,  34.757,  9.710,  0.000,  0.000,  6,  0.97561,  -122.3600,  'MARTINDA',  11.500,  22
16203,  1,  12.679,  3.575,  0.000,  0.000,  6,  1.00800,  -121.3420,  'SAN ANTO',  11.500,  26
16204,  1,  91.006,  24.904,  0.000,  0.000,  6,  1.00175,  -121.6795,  'SAN ANTO',  11.500,  26
16205,  1,  8.204,  2.317,  0.000,  0.000,  6,  1.01333,  -120.7432,  'AUSTIN 2',  11.500,  23
16206,  1,  93.940,  25.597,  0.000,  0.000,  6,  0.96491,  -117.2757,  'LEXINGTO',  11.500,  25
16207,  1,  12.599,  3.554,  0.000,  0.000,  6,  1.02730,  -124.3839,  'LEANDER ',  11.500,  23
16208,  1,  24.470,  6.870,  0.000,  0.000,  6,  1.01085,  -123.0493,  'AUSTIN 1',  11.500,  23
16209,  1,  105.126,  28.535,  0.000,  0.000,  6,  0.97830,  -124.2180,  'MICO 0SE',  11.500,  26
16217,  1,  5.734,  1.621,  0.000,  0.000,  6,  1.00435,  -124.2808,  'AUSTIN 3',  11.500,  23
16218,  1,  47.061,  13.096,  0.000,  0.000,  6,  0.99859,  -120.9121,  'LOCKHART',  11.500,  23
16219,  1,  48.327,  13.446,  0.000,  0.000,  6,  1.01002,  -122.9554,  'AUSTIN 1',  11.500,  23
16220,  1,  64.633,  17.872,  0.000,  0.000,  6,  1.00895,  -120.2507,  'SAN ANTO',  11.500,  22
16221,  1,  90.297,  24.686,  0.000,  0.000,  6,  0.98622,  -127.1317,  'FALLS CI',  11.500,  22
16223,  1,  7.146,  2.019,  0.000,  0.000,  6,  1.01459,  -120.3297,  'AUSTIN 2',  11.500,  23
16224,  1,  170.003,  46.426,  0.000,  0.000,  6,  1.00223,  -123.4480,  'AUSTIN 2',  11.500,  23
16225,  1,  96.570,  26.355,  0.000,  0.000,  6,  0.99764,  -121.8495,  'SAN ANTO',  11.500,  26
16226,  1,  57.877,  15.971,  0.000,  0.000,  6,  0.91540,  -136.7738,  'BLANCO 0',  11.500,  26
16227,  1,  11.199,  3.160,  0.000,  0.000,  6,  1.01273,  -121.0555,  'AUSTIN 2',  11.500,  23
16230,  1,  96.897,  26.473,  0.000,  0.000,  6,  1.01409,  -119.8730,  'SAN MARC',  11.500,  22
16231,  1,  156.620,  42.731,  0.000,  0.000,  6,  0.98978,  -122.9146,  'BUDA 0SE',  11.500,  23
16232,  1,  50.712,  14.093,  0.000,  0.000,  6,  0.99971,  -121.0366,  'DEL VALL',  11.500,  23
16233,  1,  51.617,  14.341,  0.000,  0.000,  6,  1.00268,  -122.5513,  'AUSTIN 4',  11.500,  23
16236,  1,  46.411,  12.924,  0.000,  0.000,  6,  1.01328,  -119.7213,  'SAN ANTO',  11.500,  26
16237,  1,  151.791,  40.990,  0.000,  0.000,  6,  0.84916,  -135.3461,  'BURLINGT',  11.500,  25
16238,  1,  1.445,  0.409,  0.000,  0.000,  6,  1.01043,  -121.4965,  'AUSTIN 1',  11.500,  23
16241,  1,  71.872,  19.821,  0.000,  0.000,  6,  1.01120,  -118.0176,  'ELMENDOR',  11.500,  22
16250,  1,  153.680,  41.020,  0.000,  0.000,  6,  1.00282,  -121.7079,  'SAN ANTO',  11.500,  22
16251,  1,  61.887,  17.134,  0.000,  0.000,  6,  1.01271,  -122.6529,  'CANYON L',  11.500,  22
16252,  1,  47.458,  13.203,  0.000,  0.000,  6,  0.99411,  -124.3920,  'JOHNSON ',  11.500,  23
16253,  1,  9.113,  2.573,  0.000,  0.000,  6,  0.94771,  -120.8322,  'YORKTOWN',  11.500,  24
16256,  1,  9.109,  2.572,  0.000,  0.000,  6,  1.01069,  -120.8883,  'AUSTIN 2',  11.500,  23
16261,  1,  21.378,  6.008,  0.000,  0.000,  6,  1.00326,  -122.0232,  'LACKLAND',  11.500,  26
16262,  1,  22.831,  6.414,  0.000,  0.000,  6,  1.00738,  -122.9682,  'LIBERTY ',  11.500,  23
16264,  1,  27.894,  7.816,  0.000,  0.000,  6,  0.97725,  -120.1827,  'KENEDY 1',  11.500,  24
16275,  1,  15.719,  4.427,  0.000,  0.000,  6,  1.00218,  -121.1148,  'SAN ANTO',  11.500,  26
16276,  1,  81.567,  22.398,  0.000,  0.000,  6,  1.00105,  -124.1438,  'VON ORMY',  11.500,  26
16278,  1,  33.315,  9.323,  0.000,  0.000,  6,  1.01335,  -119.0296,  'KYLE 1SE',  11.500,  23
16280,  1,  100.404,  27.378,  0.000,  0.000,  6,  1.00611,  -118.0846,  'SEGUIN 2',  11.500,  22
16281,  1,  115.402,  31.301,  0.000,  0.000,  6,  1.01190,  -121.2242,  'UNIVERSA',  11.500,  22
16282,  1,  40.156,  11.209,  0.000,  0.000,  6,  1.01719,  -124.7193,  'SPICEWOO',  11.500,  23
16283,  1,  18.774,  5.282,  0.000,  0.000,  6,  1.01099,  -121.9199,  'SAINT HE',  11.500,  22
16284,  1,  3.614,  1.023,  0.000,  0.000,  6,  1.00621,  -120.5611,  'SAN ANTO',  11.500,  26
16286,  1,  62.560,  17.281,  0.000,  0.000,  6,  0.97242,  -129.0667,  'BOERNE 2',  11.500,  26
16288,  1,  89.879,  24.603,  0.000,  0.000,  6,  1.00299,  -120.9874,  'SAN ANTO',  11.500,  26
16289,  1,  136.673,  36.721,  0.000,  0.000,  6,  1.00088,  -122.9219,  'AUSTIN 2',  11.500,  23
16290,  1,  69.197,  19.106,  0.000,  0.000,  6,  1.01486,  -122.5471,  'AUSTIN 2',  11.500,  23
16291,  1,  60.754,  16.825,  0.000,  0.000,  6,  1.00862,  -121.5956,  'SAN ANTO',  11.500,  26
16306,  1,  16.025,  4.513,  0.000,  0.000,  6,  1.00821,  -121.9459,  'AUSTIN 1',  11.500,  23
16307,  1,  50.142,  13.938,  0.000,  0.000,  6,  1.00090,  -121.2968,  'SAN ANTO',  11.500,  26
16309,  1,  151.083,  41.049,  0.000,  0.000,  6,  0.93907,  -128.3069,  'HONDO 1S',  11.500,  26
16310,  1,  28.271,  7.927,  0.000,  0.000,  6,  1.01605,  -119.7974,  'SAN ANTO',  11.500,  22
16311,  1,  79.113,  21.626,  0.000,  0.000,  6,  0.92660,  -114.9835,  'NEW ULM ',  11.500,  25
16312,  1,  6.704,  1.895,  0.000,  0.000,  6,  1.02079,  -119.1526,  'SAN ANTO',  11.500,  22
16313,  1,  42.347,  11.809,  0.000,  0.000,  6,  1.00779,  -122.8221,  'AUSTIN 3',  11.500,  23
16314,  1,  21.109,  5.934,  0.000,  0.000,  6,  1.00647,  -121.4081,  'BULVERDE',  11.500,  26
16319,  1,  30.326,  8.494,  0.000,  0.000,  6,  1.00309,  -123.6209,  'GEORGETO',  11.500,  23
16320,  1,  41.048,  11.457,  0.000,  0.000,  6,  1.02371,  -119.8832,  'SAN ANTO',  11.500,  22
16322,  1,  36.383,  10.164,  0.000,  0.000,  6,  0.99185,  -121.2835,  'FLORESVI',  11.500,  22
16323,  1,  61.329,  16.974,  0.000,  0.000,  6,  1.00205,  -121.2271,  'SAN ANTO',  11.500,  26
16324,  1,  26.024,  7.302,  0.000,  0.000,  6,  1.00964,  -120.2023,  'SAN ANTO',  11.500,  22
16325,  1,  43.746,  12.132,  0.000,  0.000,  6,  0.88072,  -133.3170,  'BUCKHOLT',  11.500,  25
16326,  1,  3.443,  0.974,  0.000,  0.000,  6,  0.99012,  -113.5559,  'SOMERVIL',  11.500,  25
16327,  1,  12.614,  3.552,  0.000,  0.000,  6,  0.89936,  -116.7584,  'WEIMAR 0',  11.500,  25
16328,  1,  17.256,  4.850,  0.000,  0.000,  6,  0.90013,  -133.1849,  'COMFORT ',  11.500,  26
16329,  1,  20.363,  5.723,  0.000,  0.000,  6,  0.93186,  -124.8046,  'NORDHEIM',  11.500,  24
16330,  1,  1.698,  0.481,  0.000,  0.000,  6,  1.01182,  -122.2271,  'AUSTIN 9',  11.500,  23
16331,  1,  110.707,  30.088,  0.000,  0.000,  6,  1.01463,  -123.0760,  'AUSTIN 2',  11.500,  23
16332,  1,  61.746,  17.089,  0.000,  0.000,  6,  1.00414,  -121.9198,  'HELOTES ',  11.500,  26
16335,  1,  67.134,  18.549,  0.000,  0.000,  6,  1.01215,  -119.6112,  'SAN ANTO',  11.500,  26
16336,  1,  132.935,  34.988,  0.000,  0.000,  6,  0.84127,  -139.5848,  'BANDERA ',  11.500,  26
16337,  1,  23.541,  6.613,  0.000,  0.000,  6,  1.01879,  -120.6757,  'SAN ANTO',  11.500,  26
16338,  1,  101.310,  27.181,  0.000,  0.000,  6,  0.85007,  -132.4899,  'ROCKDALE',  11.500,  25
16339,  1,  33.523,  9.373,  0.000,  0.000,  6,  0.98224,  -121.8006,  'CEDAR CR',  11.500,  23
16340,  1,  37.447,  10.451,  0.000,  0.000,  6,  0.97298,  -123.3637,  'NIXON 0S',  11.500,  24
16341,  1,  24.380,  6.842,  0.000,  0.000,  6,  0.98990,  -109.5278,  'CHAPPELL',  11.500,  25
16344,  1,  6.911,  1.953,  0.000,  0.000,  6,  1.01658,  -121.1373,  'ROUND RO',  11.500,  23
16345,  1,  127.679,  34.439,  0.000,  0.000,  6,  1.00392,  -122.7395,  'AUSTIN 1',  11.500,  23
16346,  1,  19.693,  5.537,  0.000,  0.000,  6,  0.98074,  -125.7648,  'LEMING 0',  11.500,  26
16351,  1,  20.198,  5.680,  0.000,  0.000,  6,  1.01422,  -121.3372,  'AUSTIN 1',  11.500,  23
16352,  1,  118.393,  32.081,  0.000,  0.000,  6,  1.01444,  -120.9328,  'SAN ANTO',  11.500,  26
16353,  1,  104.216,  28.389,  0.000,  0.000,  6,  1.01227,  -122.3592,  'ROUND RO',  11.500,  23
16355,  1,  140.955,  37.865,  0.000,  0.000,  6,  1.01523,  -121.5390,  'ROUND RO',  11.500,  23
16356,  1,  122.902,  33.284,  0.000,  0.000,  6,  1.02738,  -121.6280,  'SAN ANTO',  11.500,  26
16357,  1,  30.089,  8.394,  0.000,  0.000,  6,  0.85962,  -142.6913,  'DEVINE 0',  11.500,  26
16358,  1,  60.509,  16.772,  0.000,  0.000,  6,  1.02736,  -125.3735,  'GEORGETO',  11.500,  23
16360,  1,  37.011,  10.343,  0.000,  0.000,  6,  1.01462,  -124.2144,  'BURNET 1',  11.500,  23
17001,  1,  6.433,  1.817,  0.000,  0.000,  7,  0.91324,  -107.2442,  'INEZ 0SE',  11.500,  6
17004,  1,  178.879,  48.902,  0.000,  0.000,  7,  1.01663,  -99.6827,  'PASADENA',  11.500,  4
17010,  1,  15.424,  4.343,  0.000,  0.000,  7,  0.97759,  -108.7142,  'PRAIRIE ',  11.500,  5
17011,  1,  23.508,  6.604,  0.000,  0.000,  7,  1.02257,  -106.3871,  'CONROE 1',  11.500,  5
17012,  1,  0.848,  0.240,  0.000,  0.000,  7,  0.96474,  -104.4862,  'SIMONTON',  11.500,  3
17013,  1,  102.135,  27.818,  0.000,  0.000,  7,  1.00039,  -105.3149,  'HOUSTON ',  11.500,  5
17014,  1,  44.371,  12.358,  0.000,  0.000,  7,  0.99524,  -103.3728,  'HOUSTON ',  11.500,  4
17016,  1,  64.374,  17.800,  0.000,  0.000,  7,  1.00615,  -101.0199,  'HOUSTON ',  11.500,  4
17017,  1,  109.486,  29.736,  0.000,  0.000,  7,  1.00113,  -104.2947,  'HOUSTON ',  11.500,  3
17020,  1,  55.133,  15.266,  0.000,  0.000,  7,  0.95855,  -109.4985,  'NURSERY ',  11.500,  6
17026,  1,  35.340,  9.883,  0.000,  0.000,  7,  1.01401,  -100.4939,  'BACLIFF ',  11.500,  4
17027,  1,  84.049,  23.056,  0.000,  0.000,  7,  1.00058,  -104.6145,  'SPRING 1',  11.500,  5
17028,  1,  70.042,  19.333,  0.000,  0.000,  7,  1.01505,  -103.7681,  'HOUSTON ',  11.500,  3
17036,  1,  60.349,  16.713,  0.000,  0.000,  7,  1.00608,  -104.0402,  'CONROE 5',  11.500,  5
17039,  1,  205.488,  56.113,  0.000,  0.000,  7,  1.00000,  -102.3243,  'SUGAR LA',  11.500,  3
17041,  1,  90.219,  24.705,  0.000,  0.000,  7,  1.00998,  -100.0862,  'DAYTON 1',  11.500,  4
17044,  1,  124.927,  33.433,  0.000,  0.000,  7,  0.92359,  -107.3718,  'VICTORIA',  11.500,  6
17049,  1,  238.613,  65.189,  0.000,  0.000,  7,  1.00553,  -103.7262,  'KATY 1 2',  11.500,  3
17050,  1,  58.979,  16.330,  0.000,  0.000,  7,  0.98956,  -107.4395,  'MAGNOLIA',  11.500,  5
17051,  1,  145.436,  38.934,  0.000,  0.000,  7,  0.99981,  -104.3342,  'HOUSTON ',  11.500,  3
17052,  1,  91.461,  25.015,  0.000,  0.000,  7,  0.99968,  -102.7167,  'MISSOURI',  11.500,  3
17053,  1,  108.735,  29.553,  0.000,  0.000,  7,  1.00612,  -98.8806,  'RICHMOND',  11.500,  3
17054,  1,  96.487,  26.321,  0.000,  0.000,  7,  0.99154,  -104.2417,  'HOUSTON ',  11.500,  4
17055,  1,  75.090,  20.671,  0.000,  0.000,  7,  1.00059,  -102.4018,  'HOUSTON ',  11.500,  3
17057,  1,  86.303,  23.644,  0.000,  0.000,  7,  0.99462,  -105.4780,  'SPRING 8',  11.500,  5
17067,  1,  76.082,  20.915,  0.000,  0.000,  7,  0.98415,  -106.0079,  'HOUSTON ',  11.500,  3
17069,  1,  47.029,  13.058,  0.000,  0.000,  7,  0.94252,  -99.5827,  'EL CAMPO',  11.500,  1
17070,  1,  95.654,  26.116,  0.000,  0.000,  7,  0.99869,  -101.6442,  'HOUSTON ',  11.500,  4
17071,  1,  3.630,  1.027,  0.000,  0.000,  7,  0.88106,  -99.4446,  'PORT O C',  11.500,  6
17072,  1,  111.921,  30.390,  0.000,  0.000,  7,  1.00941,  -100.0870,  'DICKINSO',  11.500,  4
17074,  1,  60.321,  16.710,  0.000,  0.000,  7,  1.01301,  -99.1669,  'GALVESTO',  11.500,  2
17075,  1,  128.577,  34.731,  0.000,  0.000,  7,  1.02247,  -100.6696,  'HOUSTON ',  11.500,  4
17084,  1,  173.092,  47.296,  0.000,  0.000,  7,  1.00969,  -98.9039,  'LEAGUE C',  11.500,  4
17085,  1,  3.516,  0.995,  0.000,  0.000,  7,  0.98682,  -100.0683,  'LIVERPOO',  11.500,  2
17086,  1,  48.404,  13.461,  0.000,  0.000,  7,  0.99610,  -102.8159,  'HOUSTON ',  11.500,  4
17087,  1,  56.823,  15.755,  0.000,  0.000,  7,  1.00239,  -101.5212,  'SUGAR LA',  11.500,  3
17088,  1,  103.671,  28.122,  0.000,  0.000,  7,  0.95999,  -105.6913,  'RICHMOND',  11.500,  3
17089,  1,  73.801,  20.344,  0.000,  0.000,  7,  1.01735,  -105.1257,  'HOUSTON ',  11.500,  3
17090,  1,  8.616,  2.433,  0.000,  0.000,  7,  0.99131,  -106.9976,  'PINEHURS',  11.500,  5
17091,  1,  174.546,  47.752,  0.000,  0.000,  7,  1.02738,  -104.3624,  'PEARLAND',  11.500,  3
17092,  1,  36.971,  10.327,  0.000,  0.000,  7,  0.99533,  -103.6546,  'HOUSTON ',  11.500,  3
17093,  1,  85.032,  23.303,  0.000,  0.000,  7,  0.99172,  -104.2746,  'HOUSTON ',  11.500,  3
17094,  1,  61.385,  16.994,  0.000,  0.000,  7,  1.00810,  -104.9885,  'HOUSTON ',  11.500,  3
17100,  1,  47.204,  13.134,  0.000,  0.000,  7,  0.99758,  -102.3616,  'HOUSTON ',  11.500,  4
17101,  1,  161.378,  44.063,  0.000,  0.000,  7,  0.99998,  -103.2693,  'HOUSTON ',  11.500,  3
17102,  1,  89.647,  24.518,  0.000,  0.000,  7,  0.98944,  -105.4807,  'TOMBALL ',  11.500,  5
17103,  1,  38.109,  10.641,  0.000,  0.000,  7,  0.99807,  -102.6288,  'HOUSTON ',  11.500,  4
17106,  1,  68.189,  18.838,  0.000,  0.000,  7,  1.01731,  -99.0728,  'DEER PAR',  11.500,  4
17116,  1,  10.774,  3.039,  0.000,  0.000,  7,  0.96081,  -105.4677,  'WALLIS 0',  11.500,  1
17117,  1,  67.260,  18.569,  0.000,  0.000,  7,  0.99779,  -104.2495,  'HOUSTON ',  11.500,  3
17118,  1,  94.517,  25.800,  0.000,  0.000,  7,  0.98982,  -105.1242,  'SPRING 4',  11.500,  5
17119,  1,  35.580,  9.945,  0.000,  0.000,  7,  0.99838,  -102.2355,  'SOUTH HO',  11.500,  4
17120,  1,  115.169,  31.172,  0.000,  0.000,  7,  0.98810,  -105.0919,  'HOUSTON ',  11.500,  3
17123,  1,  5.999,  1.695,  0.000,  0.000,  7,  0.87611,  -98.4235,  'SEADRIFT',  11.500,  6
17124,  1,  155.176,  42.350,  0.000,  0.000,  7,  0.99418,  -103.6070,  'HOUSTON ',  11.500,  3
17127,  1,  181.453,  49.566,  0.000,  0.000,  7,  1.00532,  -100.0668,  'SUGAR LA',  11.500,  3
17128,  1,  68.246,  18.840,  0.000,  0.000,  7,  1.00403,  -104.4791,  'CONROE 7',  11.500,  5
17129,  1,  5.009,  1.416,  0.000,  0.000,  7,  0.92743,  -103.4942,  'LOLITA 0',  11.500,  6
17132,  1,  58.553,  16.225,  0.000,  0.000,  7,  1.00527,  -99.4019,  'LAPORTE ',  11.500,  4
17143,  1,  62.485,  17.287,  0.000,  0.000,  7,  1.00265,  -105.6176,  'NEW CANE',  11.500,  5
17144,  1,  97.747,  26.667,  0.000,  0.000,  7,  0.99920,  -101.8157,  'HOUSTON ',  11.500,  4
17145,  1,  97.363,  26.620,  0.000,  0.000,  7,  1.02738,  -105.4908,  'HOUSTON ',  11.500,  4
17147,  1,  42.187,  11.764,  0.000,  0.000,  7,  1.00479,  -103.3024,  'HOUSTON ',  11.500,  3
17148,  1,  45.421,  12.645,  0.000,  0.000,  7,  0.99437,  -104.8856,  'HOUSTON ',  11.500,  3
17149,  1,  7.750,  2.188,  0.000,  0.000,  7,  0.90877,  -104.9937,  'BLOOMING',  11.500,  6
17151,  1,  29.290,  8.211,  0.000,  0.000,  7,  1.02212,  -105.1437,  'WILLIS 2',  11.500,  5
17152,  1,  2.762,  0.782,  0.000,  0.000,  7,  0.99726,  -103.2702,  'HOUSTON ',  11.500,  3
17153,  1,  23.172,  6.488,  0.000,  0.000,  7,  0.86106,  -92.1830,  'PALACIOS',  11.500,  1
17154,  1,  38.157,  10.657,  0.000,  0.000,  7,  1.00689,  -105.4056,  'CONROE 4',  11.500,  5
17155,  1,  71.315,  19.648,  0.000,  0.000,  7,  0.98999,  -103.5321,  'HOUSTON ',  11.500,  3
17157,  1,  150.543,  40.229,  0.000,  0.000,  7,  1.00212,  -103.6947,  'SPRING 2',  11.500,  5
17158,  1,  82.740,  22.692,  0.000,  0.000,  7,  0.98945,  -104.3398,  'KINGWOOD',  11.500,  4
17161,  1,  126.385,  34.117,  0.000,  0.000,  7,  1.00709,  -102.2888,  'HOUSTON ',  11.500,  3
17172,  1,  96.165,  26.284,  0.000,  0.000,  7,  1.01600,  -99.1414,  'TEXAS CI',  11.500,  2
17173,  1,  85.310,  23.373,  0.000,  0.000,  7,  0.98963,  -104.9830,  'KINGWOOD',  11.500,  4
17174,  1,  108.282,  29.411,  0.000,  0.000,  7,  0.99631,  -101.2896,  'HOUSTON ',  11.500,  4
17177,  1,  217.786,  59.441,  0.000,  0.000,  7,  0.99314,  -104.5712,  'SPRING 7',  11.500,  5
17178,  1,  79.603,  21.863,  0.000,  0.000,  7,  0.99231,  -105.1739,  'HOUSTON ',  11.500,  3
17179,  1,  60.965,  16.867,  0.000,  0.000,  7,  0.99106,  -102.5410,  'FRESNO 0',  11.500,  3
17180,  1,  83.175,  22.816,  0.000,  0.000,  7,  0.99529,  -103.9994,  'HOUSTON ',  11.500,  3
17181,  1,  140.722,  37.701,  0.000,  0.000,  7,  0.99010,  -105.3403,  'HOUSTON ',  11.500,  3
17182,  1,  2.218,  0.628,  0.000,  0.000,  7,  0.96454,  -106.2193,  'PATTISON',  11.500,  3
17183,  1,  159.738,  43.700,  0.000,  0.000,  7,  1.02739,  -104.6574,  'HOUSTON ',  11.500,  3
17185,  1,  137.589,  36.977,  0.000,  0.000,  7,  1.00692,  -97.2250,  'MISSOURI',  11.500,  3
17188,  1,  61.635,  17.057,  0.000,  0.000,  7,  1.00150,  -101.6733,  'HOUSTON ',  11.500,  3
17198,  1,  92.652,  25.378,  0.000,  0.000,  7,  1.02738,  -105.0695,  'TOMBALL ',  11.500,  5
17201,  1,  193.397,  52.859,  0.000,  0.000,  7,  1.01317,  -104.2643,  'CYPRESS ',  11.500,  5
17202,  1,  31.212,  8.734,  0.000,  0.000,  7,  0.97812,  -109.2265,  'HEMPSTEA',  11.500,  5
17203,  1,  18.186,  5.113,  0.000,  0.000,  7,  0.94333,  -99.7749,  'WEST COL',  11.500,  1
17213,  1,  51.614,  14.344,  0.000,  0.000,  7,  1.00994,  -100.2089,  'SANTA FE',  11.500,  2
17214,  1,  77.651,  21.346,  0.000,  0.000,  7,  0.99435,  -102.7617,  'HOUSTON ',  11.500,  3
17215,  1,  102.697,  27.952,  0.000,  0.000,  7,  0.99433,  -105.7123,  'SPRING 5',  11.500,  5
17216,  1,  76.927,  21.151,  0.000,  0.000,  7,  0.99294,  -103.9859,  'HOUSTON ',  11.500,  3
17217,  1,  71.264,  19.642,  0.000,  0.000,  7,  0.99623,  -104.1418,  'HOUSTON ',  11.500,  4
17218,  1,  45.530,  12.673,  0.000,  0.000,  7,  0.98901,  -107.7657,  'MONTGOME',  11.500,  5
17219,  1,  1.096,  0.310,  0.000,  0.000,  7,  0.95913,  -102.2766,  'HUNGERFO',  11.500,  1
17220,  1,  123.233,  33.268,  0.000,  0.000,  7,  0.99515,  -104.0261,  'HOUSTON ',  11.500,  3
17221,  1,  159.812,  43.615,  0.000,  0.000,  7,  0.99400,  -103.7557,  'HOUSTON ',  11.500,  3
17222,  1,  70.612,  19.467,  0.000,  0.000,  7,  0.99588,  -102.8314,  'HOUSTON ',  11.500,  3
17223,  1,  42.227,  11.773,  0.000,  0.000,  7,  0.99952,  -104.0126,  'HOUSTON ',  11.500,  5
17224,  1,  26.796,  7.514,  0.000,  0.000,  7,  0.99294,  -104.2398,  'HOUSTON ',  11.500,  3
17225,  1,  102.402,  27.866,  0.000,  0.000,  7,  0.99056,  -105.7742,  'HOUSTON ',  11.500,  3
17226,  1,  33.513,  9.375,  0.000,  0.000,  7,  1.00221,  -103.4650,  'HOUSTON ',  11.500,  3
17229,  1,  209.277,  57.165,  0.000,  0.000,  7,  1.00422,  -101.3764,  'HOUSTON ',  11.500,  3
17230,  1,  7.167,  2.024,  0.000,  0.000,  7,  0.97596,  -103.6434,  'BEASLEY ',  11.500,  1
17231,  1,  52.169,  14.490,  0.000,  0.000,  7,  1.00213,  -100.3988,  'HOUSTON ',  11.500,  4
17232,  1,  43.692,  12.182,  0.000,  0.000,  7,  1.01974,  -99.7799,  'LA MARQU',  11.500,  2
17233,  1,  28.542,  7.996,  0.000,  0.000,  7,  0.98025,  -108.5634,  'WALLER 0',  11.500,  5
17234,  1,  64.451,  17.817,  0.000,  0.000,  7,  1.00215,  -105.4071,  'PORTER 0',  11.500,  5
17235,  1,  120.911,  32.769,  0.000,  0.000,  7,  1.02740,  -107.1212,  'CYPRESS ',  11.500,  3
17236,  1,  32.099,  8.989,  0.000,  0.000,  7,  1.02732,  -105.6821,  'HOUSTON ',  11.500,  5
17237,  1,  12.034,  3.393,  0.000,  0.000,  7,  0.95709,  -104.4090,  'FULSHEAR',  11.500,  1
17238,  1,  40.927,  11.425,  0.000,  0.000,  7,  1.02546,  -101.6496,  'LIBERTY ',  11.500,  4
17239,  1,  37.615,  10.507,  0.000,  0.000,  7,  1.00460,  -100.7827,  'WINNIE 0',  11.500,  4
17240,  1,  84.121,  23.083,  0.000,  0.000,  7,  1.00531,  -104.0798,  'HOUSTON ',  11.500,  3
17241,  1,  84.966,  23.286,  0.000,  0.000,  7,  0.99219,  -104.6048,  'HOUSTON ',  11.500,  3
17242,  1,  81.039,  22.246,  0.000,  0.000,  7,  0.99326,  -104.8122,  'HOUSTON ',  11.500,  3
17243,  1,  68.185,  18.823,  0.000,  0.000,  7,  1.00273,  -103.0984,  'CROSBY 0',  11.500,  4
17244,  1,  28.169,  7.894,  0.000,  0.000,  7,  0.98957,  -101.8277,  'MANVEL 0',  11.500,  3
17245,  1,  102.105,  27.811,  0.000,  0.000,  7,  1.00074,  -105.8379,  'HOUSTON ',  11.500,  5
17246,  1,  171.079,  46.660,  0.000,  0.000,  7,  0.98510,  -105.9853,  'HOUSTON ',  11.500,  3
17247,  1,  7.163,  2.023,  0.000,  0.000,  7,  0.94520,  -100.1782,  'DAMON 0S',  11.500,  1
17248,  1,  202.634,  55.290,  0.000,  0.000,  7,  0.98957,  -104.8091,  'HOUSTON ',  11.500,  3
17249,  1,  75.492,  20.769,  0.000,  0.000,  7,  0.99286,  -104.0114,  'HOUSTON ',  11.500,  3
17250,  1,  33.207,  9.291,  0.000,  0.000,  7,  1.00317,  -103.1973,  'HOUSTON ',  11.500,  3
17251,  1,  37.255,  10.404,  0.000,  0.000,  7,  0.99392,  -107.7694,  'HOCKLEY ',  11.500,  5
17253,  1,  78.771,  21.634,  0.000,  0.000,  7,  0.98615,  -98.3613,  'ANGLETON',  11.500,  2
17254,  1,  39.654,  11.072,  0.000,  0.000,  7,  1.01951,  -106.0350,  'CONROE 3',  11.500,  5
17255,  1,  49.963,  13.887,  0.000,  0.000,  7,  0.99976,  -102.2316,  'HOUSTON ',  11.500,  3
17256,  1,  76.996,  21.173,  0.000,  0.000,  7,  0.99559,  -103.1849,  'HOUSTON ',  11.500,  3
17257,  1,  114.527,  31.026,  0.000,  0.000,  7,  0.99481,  -101.7185,  'PEARLAND',  11.500,  4
17258,  1,  39.504,  11.023,  0.000,  0.000,  7,  0.99596,  -103.1771,  'HOUSTON ',  11.500,  3
17259,  1,  108.208,  29.418,  0.000,  0.000,  7,  1.00709,  -102.7235,  'HOUSTON ',  11.500,  4
17260,  1,  97.038,  26.493,  0.000,  0.000,  7,  1.00528,  -101.3095,  'CHANNELV',  11.500,  4
17262,  1,  76.071,  20.821,  0.000,  0.000,  7,  0.92000,  -91.8932,  'BAY CITY',  11.500,  1
17265,  1,  62.953,  17.417,  0.000,  0.000,  7,  1.00768,  -98.9500,  'PASADENA',  11.500,  4
17271,  1,  25.447,  7.138,  0.000,  0.000,  7,  0.98268,  -106.6069,  'BROOKSHI',  11.500,  3
17272,  1,  44.724,  12.455,  0.000,  0.000,  7,  0.99580,  -102.6732,  'HOUSTON ',  11.500,  3
17273,  1,  35.102,  9.820,  0.000,  0.000,  7,  1.02733,  -100.2983,  'TEXAS CI',  11.500,  2
17275,  1,  38.787,  10.816,  0.000,  0.000,  7,  0.96248,  -111.9359,  'VICTORIA',  11.500,  6
17276,  1,  79.569,  21.887,  0.000,  0.000,  7,  1.01749,  -104.5774,  'HOUSTON ',  11.500,  3
17277,  1,  16.629,  4.677,  0.000,  0.000,  7,  0.93258,  -107.2809,  'GANADO 0',  11.500,  6
17279,  1,  137.985,  37.107,  0.000,  0.000,  7,  1.01427,  -98.8947,  'MONT BEL',  11.500,  4
17283,  1,  102.101,  27.817,  0.000,  0.000,  7,  1.00348,  -99.2777,  'BAYTOWN ',  11.500,  4
17290,  1,  62.400,  17.254,  0.000,  0.000,  7,  0.99070,  -106.1127,  'SPRING 6',  11.500,  5
17291,  1,  93.303,  25.468,  0.000,  0.000,  7,  0.98301,  -105.6763,  'HUMBLE 2',  11.500,  5
17292,  1,  74.224,  20.443,  0.000,  0.000,  7,  1.00383,  -103.1830,  'HOUSTON ',  11.500,  5
17293,  1,  12.829,  3.618,  0.000,  0.000,  7,  1.00771,  -99.6086,  'SANTA FE',  11.500,  2
17294,  1,  5.719,  1.618,  0.000,  0.000,  7,  1.02730,  -98.6632,  'PORT BOL',  11.500,  4
17295,  1,  79.231,  21.767,  0.000,  0.000,  7,  0.99420,  -104.7331,  'HOUSTON ',  11.500,  5
17296,  1,  77.991,  21.428,  0.000,  0.000,  7,  0.98763,  -105.2334,  'HOUSTON ',  11.500,  3
17297,  1,  75.943,  20.886,  0.000,  0.000,  7,  0.99054,  -103.4879,  'HOUSTON ',  11.500,  3
17298,  1,  74.944,  20.624,  0.000,  0.000,  7,  0.99437,  -104.5943,  'HOUSTON ',  11.500,  3
17299,  1,  19.408,  5.454,  0.000,  0.000,  7,  0.94798,  -103.1247,  'EAGLE LA',  11.500,  1
17300,  1,  53.985,  14.999,  0.000,  0.000,  7,  1.02734,  -106.3094,  'CONROE 2',  11.500,  5
17301,  1,  71.502,  19.701,  0.000,  0.000,  7,  0.99256,  -101.9595,  'WEBSTER ',  11.500,  4
17302,  1,  23.786,  6.666,  0.000,  0.000,  7,  0.91512,  -95.5092,  'SWEENY 0',  11.500,  1
17303,  1,  6.486,  1.833,  0.000,  0.000,  7,  0.92780,  -103.0905,  'BLESSING',  11.500,  1
17306,  1,  7.038,  1.988,  0.000,  0.000,  7,  0.94919,  -99.1207,  'WHARTON ',  11.500,  1
17313,  1,  75.324,  20.706,  0.000,  0.000,  7,  0.97885,  -97.9578,  'LAKE JAC',  11.500,  2
17314,  1,  25.059,  7.025,  0.000,  0.000,  7,  0.94701,  -109.7121,  'BELLVILL',  11.500,  5
17315,  1,  55.281,  15.339,  0.000,  0.000,  7,  1.00770,  -105.3156,  'KATY 4 0',  11.500,  3
17316,  1,  50.432,  14.011,  0.000,  0.000,  7,  0.99171,  -102.8423,  'HOUSTON ',  11.500,  3
17317,  1,  115.164,  31.207,  0.000,  0.000,  7,  1.00064,  -100.3353,  'FRIENDSW',  11.500,  4
17318,  1,  89.458,  24.472,  0.000,  0.000,  7,  0.99124,  -102.9611,  'HOUSTON ',  11.500,  4
17319,  1,  24.335,  6.830,  0.000,  0.000,  7,  0.99257,  -104.7285,  'HOUSTON ',  11.500,  5
17330,  1,  160.894,  43.917,  0.000,  0.000,  7,  0.99582,  -103.8678,  'HOUSTON ',  11.500,  3
17333,  1,  25.488,  7.152,  0.000,  0.000,  7,  1.00296,  -100.8111,  'PASADENA',  11.500,  4
17336,  1,  81.144,  22.287,  0.000,  0.000,  7,  1.00281,  -102.4624,  'STAFFORD',  11.500,  3
17337,  1,  18.154,  5.100,  0.000,  0.000,  7,  0.90164,  -109.7288,  'EDNA 0SE',  11.500,  6
17338,  1,  78.175,  21.489,  0.000,  0.000,  7,  0.99719,  -102.8605,  'HOUSTON ',  11.500,  4
17339,  1,  26.008,  7.288,  0.000,  0.000,  7,  0.94585,  -98.8616,  'NEEDVILL',  11.500,  1
17340,  1,  30.784,  8.613,  0.000,  0.000,  7,  0.96392,  -107.3268,  'SEALY 0S',  11.500,  3
17343,  1,  155.879,  42.461,  0.000,  0.000,  7,  0.96962,  -103.3371,  'KATY 3 2',  11.500,  3
17344,  1,  106.064,  28.814,  0.000,  0.000,  7,  0.98793,  -105.2297,  'HOUSTON ',  11.500,  3
17345,  1,  77.276,  21.251,  0.000,  0.000,  7,  0.99855,  -102.3861,  'HOUSTON ',  11.500,  4
17362,  1,  47.068,  13.094,  0.000,  0.000,  7,  0.99150,  -104.4157,  'HOUSTON ',  11.500,  3
17363,  1,  19.672,  5.533,  0.000,  0.000,  7,  1.00543,  -99.8456,  'GALVESTO',  11.500,  2
17364,  1,  11.951,  3.370,  0.000,  0.000,  7,  0.95397,  -104.4719,  'EAST BER',  11.500,  1
17365,  1,  82.819,  22.728,  0.000,  0.000,  7,  0.99937,  -103.8048,  'HOUSTON ',  11.500,  4
17380,  1,  39.961,  11.152,  0.000,  0.000,  7,  1.00469,  -97.1314,  'FREEPORT',  11.500,  2
17381,  1,  76.374,  21.013,  0.000,  0.000,  7,  1.00071,  -104.3625,  'HOUSTON ',  11.500,  4
17382,  1,  62.493,  17.282,  0.000,  0.000,  7,  0.99399,  -103.2901,  'HOUSTON ',  11.500,  3
17383,  1,  87.130,  23.864,  0.000,  0.000,  7,  0.99575,  -99.8234,  'ROSHARON',  11.500,  2
17384,  1,  73.097,  20.127,  0.000,  0.000,  7,  0.99126,  -104.0781,  'HOUSTON ',  11.500,  3
17385,  1,  123.002,  33.206,  0.000,  0.000,  7,  0.99425,  -105.1085,  'HOUSTON ',  11.500,  3
17386,  1,  96.850,  26.425,  0.000,  0.000,  7,  0.99575,  -104.1500,  'HOUSTON ',  11.500,  3
17387,  1,  122.495,  33.072,  0.000,  0.000,  7,  0.99303,  -104.3093,  'HUMBLE 1',  11.500,  4
17388,  1,  131.752,  35.464,  0.000,  0.000,  7,  0.99959,  -104.8446,  'HOUSTON ',  11.500,  3
17391,  1,  39.680,  11.078,  0.000,  0.000,  7,  1.01281,  -103.8298,  'WILLIS 1',  11.500,  5
17392,  1,  48.683,  13.545,  0.000,  0.000,  7,  1.01305,  -100.4215,  'BAYTOWN ',  11.500,  4
17393,  1,  6.965,  1.967,  0.000,  0.000,  7,  0.93566,  -101.1245,  'VAN VLEC',  11.500,  1
17394,  1,  32.433,  9.074,  0.000,  0.000,  7,  0.99313,  -103.4058,  'HUFFMAN ',  11.500,  4
17395,  1,  73.967,  20.368,  0.000,  0.000,  7,  0.99894,  -104.7871,  'HOUSTON ',  11.500,  3
17396,  1,  19.381,  5.450,  0.000,  0.000,  7,  0.98981,  -103.9876,  'HOUSTON ',  11.500,  3
17397,  1,  93.714,  25.603,  0.000,  0.000,  7,  0.99673,  -104.9060,  'ROSENBER',  11.500,  3
17398,  1,  53.960,  14.979,  0.000,  0.000,  7,  1.00444,  -101.2972,  'PASADENA',  11.500,  4
17399,  1,  53.461,  14.839,  0.000,  0.000,  7,  0.99860,  -102.8096,  'HOUSTON ',  11.500,  3
17403,  1,  61.901,  17.130,  0.000,  0.000,  7,  1.00299,  -101.0895,  'PASADENA',  11.500,  4
17404,  1,  140.200,  37.576,  0.000,  0.000,  7,  0.99179,  -105.4055,  'HOUSTON ',  11.500,  5
17405,  1,  49.379,  13.736,  0.000,  0.000,  7,  1.01401,  -99.7280,  'GALVESTO',  11.500,  2
17408,  1,  47.145,  13.063,  0.000,  0.000,  7,  0.89958,  -102.1830,  'POINT CO',  11.500,  6
17410,  1,  201.424,  54.966,  0.000,  0.000,  7,  0.99111,  -103.2243,  'KATY 2 1',  11.500,  3
17411,  1,  70.189,  19.355,  0.000,  0.000,  7,  0.99712,  -105.9877,  'SPRING 3',  11.500,  5
17412,  1,  8.076,  2.282,  0.000,  0.000,  7,  0.98623,  -99.5371,  'DANBURY ',  11.500,  2
17413,  1,  39.445,  10.991,  0.000,  0.000,  7,  0.95055,  -101.0949,  'WHARTON ',  11.500,  1
17417,  1,  95.413,  26.065,  0.000,  0.000,  7,  1.00485,  -103.7657,  'HOUSTON ',  11.500,  3
17418,  1,  46.356,  12.906,  0.000,  0.000,  7,  1.00520,  -103.3894,  'HOUSTON ',  11.500,  3
17419,  1,  97.081,  26.499,  0.000,  0.000,  7,  1.00270,  -100.1748,  'LA PORTE',  11.500,  4
17421,  1,  90.037,  24.629,  0.000,  0.000,  7,  0.99335,  -106.5493,  'MAGNOLIA',  11.500,  5
17424,  1,  90.905,  24.883,  0.000,  0.000,  7,  1.00799,  -98.9622,  'ALVIN 2S',  11.500,  2
17425,  1,  77.710,  21.359,  0.000,  0.000,  7,  0.99186,  -105.6332,  'HOUSTON ',  11.500,  3
17426,  1,  44.521,  12.360,  0.000,  0.000,  7,  0.91397,  -98.2663,  'BRAZORIA',  11.500,  2
17427,  1,  138.742,  37.198,  0.000,  0.000,  7,  0.98956,  -105.3665,  'HOUSTON ',  11.500,  3
17430,  1,  48.008,  13.346,  0.000,  0.000,  7,  0.98243,  -97.4186,  'FREEPORT',  11.500,  2
17431,  1,  25.956,  7.282,  0.000,  0.000,  7,  1.00048,  -104.8529,  'CONROE 6',  11.500,  5
17432,  1,  19.479,  5.479,  0.000,  0.000,  7,  1.00330,  -125.9974,  'MADISONV',  11.500,  5
18001,  1,  8.105,  2.289,  0.000,  0.000,  8,  0.99818,  -126.1037,  'NORMANGE',  11.500,  7
18002,  1,  9.726,  2.746,  0.000,  0.000,  8,  1.01539,  -133.1488,  'ARP 0SE ',  11.500,  8
18003,  1,  8.532,  2.410,  0.000,  0.000,  8,  1.01254,  -126.4190,  'CENTERVI',  11.500,  7
18005,  1,  95.406,  26.105,  0.000,  0.000,  8,  1.02736,  -123.7077,  'LUFKIN 3',  11.500,  8
18006,  1,  27.622,  7.749,  0.000,  0.000,  8,  1.02732,  -130.3914,  'FLINT 0S',  11.500,  8
18007,  1,  22.635,  6.360,  0.000,  0.000,  8,  1.01466,  -131.2575,  'BULLARD ',  11.500,  8
18008,  1,  30.454,  8.528,  0.000,  0.000,  8,  0.99473,  -133.7153,  'CHANDLER',  11.500,  8
18009,  1,  6.269,  1.772,  0.000,  0.000,  8,  0.99375,  -108.5340,  'PLANTERS',  11.500,  7
18010,  1,  3.205,  0.907,  0.000,  0.000,  8,  0.98920,  -125.6686,  'MARQUEZ ',  11.500,  7
18011,  1,  15.241,  4.293,  0.000,  0.000,  8,  1.00691,  -126.2374,  'TENNESSE',  11.500,  7
18012,  1,  4.717,  1.334,  0.000,  0.000,  8,  1.01507,  -107.0451,  'ANDERSON',  11.500,  7
18013,  1,  30.148,  8.448,  0.000,  0.000,  8,  1.01821,  -133.7271,  'MINEOLA ',  11.500,  8
18014,  1,  11.274,  3.181,  0.000,  0.000,  8,  0.99804,  -129.2234,  'LOVELADY',  11.500,  7
18015,  1,  19.696,  5.540,  0.000,  0.000,  8,  1.01098,  -127.7711,  'HUNTINGT',  11.500,  8
18016,  1,  58.262,  16.162,  0.000,  0.000,  8,  1.02734,  -113.0369,  'BRYAN 4 ',  11.500,  7
18017,  1,  13.466,  3.796,  0.000,  0.000,  8,  1.00803,  -131.5286,  'FRANKSTO',  11.500,  8
18019,  1,  91.006,  24.942,  0.000,  0.000,  8,  1.02738,  -131.2750,  'TYLER 4 ',  11.500,  8
18020,  1,  17.343,  4.882,  0.000,  0.000,  8,  0.99784,  -133.3102,  'BEN WHEE',  11.500,  8
18021,  1,  12.703,  3.582,  0.000,  0.000,  8,  1.02180,  -127.3483,  'GARRISON',  11.500,  8
18022,  1,  7.792,  2.202,  0.000,  0.000,  8,  1.02729,  -128.2230,  'ETOILE 0',  11.500,  8
18025,  1,  55.417,  15.389,  0.000,  0.000,  8,  1.02734,  -130.1894,  'PALESTIN',  11.500,  8
18026,  1,  60.193,  16.666,  0.000,  0.000,  8,  0.99985,  -134.5566,  'LINDALE ',  11.500,  8
18027,  1,  42.793,  11.935,  0.000,  0.000,  8,  1.01967,  -131.0185,  'WHITEHOU',  11.500,  8
18028,  1,  25.607,  7.186,  0.000,  0.000,  8,  1.00555,  -134.1595,  'OVERTON ',  11.500,  8
18029,  1,  30.680,  8.590,  0.000,  0.000,  8,  0.99378,  -134.1067,  'GRAND SA',  11.500,  8
18032,  1,  56.581,  15.702,  0.000,  0.000,  8,  1.02347,  -105.6895,  'SHIRO 2S',  11.500,  7
18037,  1,  13.219,  3.727,  0.000,  0.000,  8,  0.99868,  -127.5863,  'MIDWAY 0',  11.500,  7
18038,  1,  56.700,  15.726,  0.000,  0.000,  8,  1.00945,  -127.3027,  'SULPHUR ',  11.500,  8
18039,  1,  14.039,  3.957,  0.000,  0.000,  8,  1.00767,  -133.8093,  'VAN 0SE ',  11.500,  8
18040,  1,  14.278,  4.024,  0.000,  0.000,  8,  0.99733,  -131.5318,  'MURCHISO',  11.500,  8
18041,  1,  45.777,  12.755,  0.000,  0.000,  8,  1.02228,  -129.5580,  'NACOGDOC',  11.500,  8
18042,  1,  21.489,  6.039,  0.000,  0.000,  8,  1.00297,  -128.3941,  'DIBOLL 0',  11.500,  8
18052,  1,  16.152,  4.550,  0.000,  0.000,  8,  1.01914,  -132.1516,  'TYLER 8 ',  11.500,  8
18053,  1,  22.816,  6.408,  0.000,  0.000,  8,  0.99457,  -132.9595,  'ATHENS 1',  11.500,  8
18054,  1,  15.476,  4.359,  0.000,  0.000,  8,  1.00008,  -130.1184,  'BUFFALO ',  11.500,  7
18055,  1,  21.343,  6.001,  0.000,  0.000,  8,  1.02453,  -127.9061,  'RUSK 0SE',  11.500,  8
18056,  1,  9.638,  2.721,  0.000,  0.000,  8,  1.02416,  -132.6891,  'WINONA 0',  11.500,  8
18062,  1,  6.989,  1.975,  0.000,  0.000,  8,  1.02470,  -124.6327,  'CUSHING ',  11.500,  8
18063,  1,  79.168,  21.766,  0.000,  0.000,  8,  1.00568,  -130.3115,  'NACOGDOC',  11.500,  8
18064,  1,  18.106,  5.096,  0.000,  0.000,  8,  1.01298,  -124.7600,  'FAIRFIEL',  11.500,  7
18065,  1,  5.585,  1.579,  0.000,  0.000,  8,  1.00067,  -130.5289,  'TRINIDAD',  11.500,  7
18066,  1,  3.526,  0.997,  0.000,  0.000,  8,  1.00850,  -126.5449,  'DIKE 0SE',  11.500,  8
18072,  1,  74.960,  20.627,  0.000,  0.000,  8,  0.99308,  -129.3811,  'PALESTIN',  11.500,  8
18073,  1,  16.786,  4.726,  0.000,  0.000,  8,  1.00242,  -133.5183,  'EMORY 0S',  11.500,  8
18081,  1,  19.462,  5.474,  0.000,  0.000,  8,  1.00536,  -133.2760,  'TYLER 9 ',  11.500,  8
18086,  1,  15.188,  4.276,  0.000,  0.000,  8,  0.96161,  -127.2213,  'FRANKLIN',  11.500,  7
18089,  1,  12.142,  3.425,  0.000,  0.000,  8,  1.02304,  -132.2280,  'TYLER 3 ',  11.500,  8
18090,  1,  11.636,  3.283,  0.000,  0.000,  8,  1.01522,  -131.1255,  'ELKHART ',  11.500,  7
18091,  1,  9.403,  2.655,  0.000,  0.000,  8,  1.02730,  -127.5485,  'WORTHAM ',  11.500,  7
18092,  1,  5.619,  1.589,  0.000,  0.000,  8,  1.00547,  -130.6226,  'OAKWOOD ',  11.500,  7
18093,  1,  3.972,  1.124,  0.000,  0.000,  8,  1.01674,  -124.3201,  'COOKVILL',  11.500,  8
18095,  1,  141.128,  37.823,  0.000,  0.000,  8,  0.99502,  -112.4873,  'COLLEGE ',  11.500,  7
18096,  1,  9.259,  2.615,  0.000,  0.000,  8,  1.00535,  -132.0217,  'EDGEWOOD',  11.500,  8
18100,  1,  33.740,  9.442,  0.000,  0.000,  8,  1.02079,  -132.2440,  'TYLER 2 ',  11.500,  8
18101,  1,  9.730,  2.747,  0.000,  0.000,  8,  1.00546,  -128.6559,  'ALTO 0SE',  11.500,  8
18102,  1,  4.159,  1.176,  0.000,  0.000,  8,  0.89350,  -128.7608,  'CALVERT ',  11.500,  7
18103,  1,  7.150,  2.020,  0.000,  0.000,  8,  0.99495,  -124.3988,  'JEWETT 2',  11.500,  7
18104,  1,  47.785,  13.295,  0.000,  0.000,  8,  1.00403,  -109.0765,  'NAVASOTA',  11.500,  7
18106,  1,  103.632,  28.226,  0.000,  0.000,  8,  1.00735,  -125.2622,  'MOUNT PL',  11.500,  8
18107,  1,  8.612,  2.432,  0.000,  0.000,  8,  1.02731,  -125.4314,  'SCROGGIN',  11.500,  8
18108,  1,  43.870,  12.226,  0.000,  0.000,  8,  1.00702,  -133.6570,  'WILLS PO',  11.500,  8
18109,  1,  45.344,  12.624,  0.000,  0.000,  8,  0.99448,  -131.1210,  'ATHENS 2',  11.500,  8
18110,  1,  16.831,  4.740,  0.000,  0.000,  8,  1.02731,  -129.7370,  'POINT 0S',  11.500,  8
18111,  1,  77.335,  21.288,  0.000,  0.000,  8,  1.01459,  -126.9876,  'LUFKIN 2',  11.500,  8
18114,  1,  21.341,  6.000,  0.000,  0.000,  8,  1.02677,  -125.0719,  'JACKSONV',  11.500,  8
18118,  1,  35.675,  9.973,  0.000,  0.000,  8,  1.00342,  -130.3946,  'CROCKETT',  11.500,  7
18119,  1,  39.865,  11.132,  0.000,  0.000,  8,  1.02503,  -123.5939,  'HENDERSO',  11.500,  8
18120,  1,  27.831,  7.807,  0.000,  0.000,  8,  1.02730,  -114.1583,  'BRYAN 3 ',  11.500,  7
18121,  1,  64.030,  17.719,  0.000,  0.000,  8,  1.01994,  -128.4567,  'JACKSONV',  11.500,  8
18122,  1,  22.981,  6.457,  0.000,  0.000,  8,  1.02116,  -114.0618,  'BRYAN 5 ',  11.500,  7
18123,  1,  13.484,  3.801,  0.000,  0.000,  8,  0.99729,  -130.7564,  'MALAKOFF',  11.500,  8
18124,  1,  19.744,  5.554,  0.000,  0.000,  8,  1.01693,  -127.9015,  'CUMBY 0S',  11.500,  8
18125,  1,  34.512,  9.655,  0.000,  0.000,  8,  1.01848,  -129.6110,  'NACOGDOC',  11.500,  8
18132,  1,  20.607,  5.792,  0.000,  0.000,  8,  0.99835,  -128.9259,  'TEAGUE 0',  11.500,  7
18134,  1,  90.189,  24.718,  0.000,  0.000,  8,  1.02306,  -129.2466,  'TYLER 7 ',  11.500,  8
18135,  1,  62.090,  17.197,  0.000,  0.000,  8,  1.02327,  -131.9086,  'TYLER 6 ',  11.500,  8
18136,  1,  8.218,  2.321,  0.000,  0.000,  8,  1.01184,  -132.0006,  'YANTIS 0',  11.500,  8
18137,  1,  23.254,  6.533,  0.000,  0.000,  8,  1.00900,  -126.8123,  'POLLOK 0',  11.500,  8
18138,  1,  5.486,  1.551,  0.000,  0.000,  8,  1.02730,  -132.9836,  'TYLER 1 ',  11.500,  8
18140,  1,  146.728,  39.244,  0.000,  0.000,  8,  0.99697,  -112.8593,  'COLLEGE ',  11.500,  7
18141,  1,  15.836,  4.461,  0.000,  0.000,  8,  1.01108,  -117.4838,  'HEARNE 0',  11.500,  7
18142,  1,  15.990,  4.503,  0.000,  0.000,  8,  1.00579,  -126.3434,  'MOUNT VE',  11.500,  8
18143,  1,  11.489,  3.242,  0.000,  0.000,  8,  1.02089,  -110.2448,  'IOLA 0SE',  11.500,  7
18144,  1,  4.549,  1.287,  0.000,  0.000,  8,  1.00938,  -125.9937,  'STREETMA',  11.500,  7
18145,  1,  4.733,  1.339,  0.000,  0.000,  8,  1.01543,  -129.6652,  'COMO 0SE',  11.500,  8
18146,  1,  44.918,  12.511,  0.000,  0.000,  8,  1.00323,  -134.7892,  'HENDERSO',  11.500,  8
18150,  1,  6.363,  1.799,  0.000,  0.000,  8,  1.01514,  -127.9912,  'ZAVALLA ',  11.500,  8
18151,  1,  13.412,  3.782,  0.000,  0.000,  8,  1.02729,  -131.0722,  'GRAPELAN',  11.500,  7
18152,  1,  42.845,  11.952,  0.000,  0.000,  8,  1.02470,  -112.2638,  'BRYAN 2 ',  11.500,  7
18153,  1,  28.276,  7.926,  0.000,  0.000,  8,  1.00047,  -133.3321,  'CANTON 0',  11.500,  8
18154,  1,  21.705,  6.100,  0.000,  0.000,  8,  1.01007,  -133.3396,  'TYLER 5 ',  11.500,  8
18160,  1,  88.530,  24.280,  0.000,  0.000,  8,  1.02410,  -110.9919,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1042,  '1',  -0.000,  -8.502,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  279.670,  33.471,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  279.670,  53.262,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  128.740,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  186.432,  5.427,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  138.330,  0.011,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  138.330,  6.943,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  138.330,  6.198,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  138.330,  4.715,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  138.330,  5.639,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  246.390,  -3.469,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -18.681,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -16.425,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -9.592,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  136.847,  11.050,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  120.000,  -7.777,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  294.463,  -207.070,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  37.664,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  -0.000,  -12.905,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  135.400,  40.620
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  59.286,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  73.669,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  259.260,  18.281,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  -0.000,  -8.912,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  34.190,  -11.092,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  90.676,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  187.782,  290.809,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  42.081,  5.524,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  103.680,  32.749,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  103.680,  36.396,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  103.680,  23.989,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  124.080,  33.690,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  124.080,  26.422,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  124.080,  34.808,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  209.320,  38.050,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  209.320,  40.049,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  209.320,  67.127,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  352.000,  79.809,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  37.010,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  34.789,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  142.390,  82.547,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  142.390,  37.669,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  142.390,  34.975,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4192,  '1',  1085.790,  104.778,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  -12.438,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  -11.210,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -33.205,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  -8.810,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -15.558,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  -9.665,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  37.438,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  34.272,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  32.026,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  91.080,  41.121,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -66.580,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  192.770,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  192.770,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  192.760,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  66.700,  52.599,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  398.830,  73.257,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  398.830,  94.398,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  189.220,  -27.676,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  189.220,  -26.360,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  189.220,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  284.070,  65.595,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  284.070,  67.654,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  284.070,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  44.618,  25.664,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  421.099,  -39.350,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  209.000,  104.125,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1412.380,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  183.180,  38.425,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  62.390,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  142.800,  33.878,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  142.800,  20.887,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  142.800,  28.228,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  68.851,  19.929,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  130.590,  23.573,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  130.590,  10.764,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  130.590,  30.611,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  130.590,  13.135,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  130.590,  18.046,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  130.590,  17.364,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  8.181,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  16.955,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  13.137,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  70.180,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  83.440,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  84.476,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  34.826,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  35.672,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  283.509,  31.500,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  418.800,  50.012,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  418.760,  93.723,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  202.140,  45.285,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  202.140,  40.005,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  202.140,  94.092,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  202.140,  51.130,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  38.253,  6.956,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  118.759,  11.626,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  118.759,  44.309,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  118.759,  19.728,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  157.380,  74.787,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  298.000,  90.428,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  298.000,  105.382,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  298.000,  151.680,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  157.660,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  157.660,  82.797,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  157.660,  56.989,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  221.020,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  148.500,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  726.000,  369.540,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  140.180,  31.320,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  140.180,  55.275,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  140.180,  36.324,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  140.180,  34.049,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  140.180,  30.804,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  228.650,  27.697,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  228.650,  22.258,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  228.650,  22.896,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  228.650,  26.665,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2807.496,  2911.091,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  68.180,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  196.000,  38.549,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  196.000,  37.579,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  196.000,  59.143,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  196.000,  32.281,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  196.000,  62.647,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  196.000,  63.006,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  79.630,  54.038,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  79.630,  46.202,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  79.640,  38.212,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  111.601,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  230.950,  107.675,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  230.950,  92.826,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  443.700,  53.725,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  443.700,  75.440,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  153.510,  20.835,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  153.510,  29.527,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  153.510,  19.060,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  155.900,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  139.230,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  129.939,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  145.097,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  62.498,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  49.086,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  51.109,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  396.840,  71.311,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  396.840,  124.693,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  396.840,  123.675,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  396.680,  132.492,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  225.200,  40.708,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  225.200,  90.237,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  225.200,  55.096,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  59.570,  33.364,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  62.220,  25.804,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  62.220,  20.420,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  62.220,  24.714,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  62.220,  26.514,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  62.220,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  62.220,  32.852,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  157.950,  31.931,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  157.950,  34.744,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  157.950,  44.447,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  157.950,  36.067,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  157.950,  38.969,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  390.820,  276.290,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  550.080,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  310.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1228.800,  418.203,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  537.000,  379.221,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  169.150,  11.042,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  169.150,  13.359,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  169.150,  14.448,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  169.150,  13.946,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  100.150,  86.822,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -49.318,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  393.581,  -68.893,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  234.900,  -4.946,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  234.900,  -5.740,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  234.900,  -8.563,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  234.900,  -6.576,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  109.715,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  162.336,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  40.042,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  46.192,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  370.446,  -66.752,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  370.446,  -25.648,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  370.446,  -51.996,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04742,  0.00000,  25.31,  0.00,  0.00,  1.00000,  -2.114,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.06017,  0.00000,  19.94,  0.00,  0.00,  1.00000,  -2.249,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.15645,  0.00000,  7.67,  0.00,  0.00,  1.00000,  -2.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.44983,  0.00000,  2.67,  0.00,  0.00,  1.00000,  -2.384,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03591,  0.00000,  33.42,  0.00,  0.00,  1.00000,  -1.963,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.45168,  0.00000,  2.66,  0.00,  0.00,  1.00000,  -2.048,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.12346,  0.00000,  9.72,  0.00,  0.00,  1.00000,  -2.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.33434,  0.00000,  3.59,  0.00,  0.00,  1.00000,  -2.392,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.04904,  0.00000,  24.47,  0.00,  0.00,  1.00000,  -2.134,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  13.06925,  0.00000,  0.09,  0.00,  0.00,  1.00000,  -2.140,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01585,  0.00000,  75.72,  0.00,  0.00,  1.00000,  -2.131,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01527,  0.00000,  78.58,  0.00,  0.00,  1.00000,  -2.145,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01105,  0.00000,  108.60,  0.00,  0.00,  1.00000,  -2.309,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.11088,  0.00000,  10.82,  0.00,  0.00,  1.00000,  -2.251,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01005,  0.00000,  119.42,  0.00,  0.00,  1.00000,  -2.309,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.04492,  0.00000,  26.71,  0.00,  0.00,  1.00000,  -2.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.18253,  0.00000,  6.57,  0.00,  0.00,  1.00000,  -2.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.07647,  0.00000,  15.69,  0.00,  0.00,  1.00000,  -2.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.00945,  0.00000,  126.97,  0.00,  0.00,  1.00000,  -2.133,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02418,  0.00000,  49.63,  0.00,  0.00,  1.00000,  -2.149,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.06695,  0.00000,  17.92,  0.00,  0.00,  1.00000,  -2.391,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01150,  0.00000,  104.38,  0.00,  0.00,  1.00000,  -2.175,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09720,  0.00000,  12.35,  0.00,  0.00,  1.00000,  -2.385,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07676,  0.00000,  15.63,  0.00,  0.00,  1.00000,  -2.334,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.20942,  0.00000,  5.73,  0.00,  0.00,  1.00000,  -2.277,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08005,  0.00000,  14.99,  0.00,  0.00,  1.00000,  -2.306,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01114,  0.00000,  107.75,  0.00,  0.00,  1.00000,  -2.143,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01426,  0.00000,  84.17,  0.00,  0.00,  1.00000,  -2.365,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01814,  0.00000,  66.15,  0.00,  0.00,  1.00000,  -2.408,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01018,  0.00000,  117.90,  0.00,  0.00,  1.00000,  -2.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02321,  0.00000,  51.70,  0.00,  0.00,  1.00000,  -2.218,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.04882,  0.00000,  24.58,  0.00,  0.00,  1.00000,  -1.985,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02484,  0.00000,  48.31,  0.00,  0.00,  1.00000,  -2.014,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  0.98814,  0.00000,  1.21,  0.00,  0.00,  1.00000,  -2.337,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03560,  0.00000,  33.71,  0.00,  0.00,  1.00000,  -2.317,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.09602,  0.00000,  12.50,  0.00,  0.00,  1.00000,  -2.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02069,  0.00000,  58.00,  0.00,  0.00,  1.00000,  -2.207,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.12958,  0.00000,  9.26,  0.00,  0.00,  1.00000,  -2.191,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.12876,  0.00000,  9.32,  0.00,  0.00,  1.00000,  -2.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02276,  0.00000,  52.72,  0.00,  0.00,  1.00000,  -2.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01745,  0.00000,  68.78,  0.00,  0.00,  1.00000,  -2.348,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03839,  0.00000,  31.26,  0.00,  0.00,  1.00000,  -2.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.21127,  0.00000,  5.68,  0.00,  0.00,  1.00000,  -2.326,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01470,  0.00000,  81.64,  0.00,  0.00,  1.00000,  -2.302,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03086,  0.00000,  38.88,  0.00,  0.00,  1.00000,  -2.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.09286,  0.00000,  12.92,  0.00,  0.00,  1.00000,  -2.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02681,  0.00000,  44.76,  0.00,  0.00,  1.00000,  -2.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05648,  0.00000,  21.25,  0.00,  0.00,  1.00000,  -2.142,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.32018,  0.00000,  3.75,  0.00,  0.00,  1.00000,  -2.217,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.07509,  0.00000,  15.98,  0.00,  0.00,  1.00000,  -2.255,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.31276,  0.00000,  3.84,  0.00,  0.00,  1.00000,  -2.258,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02560,  0.00000,  46.88,  0.00,  0.00,  1.00000,  -2.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.22673,  0.00000,  5.29,  0.00,  0.00,  1.00000,  -2.309,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.33824,  0.00000,  3.55,  0.00,  0.00,  1.00000,  -2.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.13370,  0.00000,  8.98,  0.00,  0.00,  1.00000,  -2.306,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.20450,  0.00000,  5.87,  0.00,  0.00,  1.00000,  -2.292,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.22264,  0.00000,  5.39,  0.00,  0.00,  1.00000,  -2.335,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02521,  0.00000,  47.60,  0.00,  0.00,  1.00000,  -2.231,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.36479,  0.00000,  3.29,  0.00,  0.00,  1.00000,  -2.323,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.41060,  0.00000,  2.92,  0.00,  0.00,  1.00000,  -2.228,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.42513,  0.00000,  2.82,  0.00,  0.00,  1.00000,  -2.316,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.06720,  0.00000,  17.86,  0.00,  0.00,  1.00000,  -2.193,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.24617,  0.00000,  4.87,  0.00,  0.00,  1.00000,  -2.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.03868,  0.00000,  31.02,  0.00,  0.00,  1.00000,  -2.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04761,  0.00000,  25.21,  0.00,  0.00,  1.00000,  -2.233,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.04886,  0.00000,  24.56,  0.00,  0.00,  1.00000,  -2.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.07274,  0.00000,  16.50,  0.00,  0.00,  1.00000,  -2.225,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.16617,  0.00000,  7.22,  0.00,  0.00,  1.00000,  -2.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.09799,  0.00000,  12.25,  0.00,  0.00,  1.00000,  -2.301,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.28053,  0.00000,  4.28,  0.00,  0.00,  1.00000,  -2.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.04977,  0.00000,  24.11,  0.00,  0.00,  1.00000,  -2.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03844,  0.00000,  31.21,  0.00,  0.00,  1.00000,  -2.191,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.04371,  0.00000,  27.45,  0.00,  0.00,  1.00000,  -2.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02339,  0.00000,  51.30,  0.00,  0.00,  1.00000,  -2.215,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.28174,  0.00000,  4.26,  0.00,  0.00,  1.00000,  -2.264,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.01685,  0.00000,  71.23,  0.00,  0.00,  1.00000,  -2.277,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.10612,  0.00000,  11.31,  0.00,  0.00,  1.00000,  -2.221,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01349,  0.00000,  88.96,  0.00,  0.00,  1.00000,  -2.320,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.17155,  0.00000,  6.99,  0.00,  0.00,  1.00000,  -2.323,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.01838,  0.00000,  65.30,  0.00,  0.00,  1.00000,  -2.226,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.15466,  0.00000,  7.76,  0.00,  0.00,  1.00000,  -2.216,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.04863,  0.00000,  24.68,  0.00,  0.00,  1.00000,  -2.288,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.12327,  0.00000,  9.73,  0.00,  0.00,  1.00000,  -2.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.22124,  0.00000,  5.42,  0.00,  0.00,  1.00000,  -2.331,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.07585,  0.00000,  15.82,  0.00,  0.00,  1.00000,  -2.309,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.28078,  0.00000,  4.27,  0.00,  0.00,  1.00000,  -2.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
