0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01514,  -74.8012,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02805,  -79.6851,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02706,  -67.1551,  'O DONNEL',  115.00,  9
1004,  1,  -25.834,  30.380,  0.000,  0.000,  1,  1.02831,  -66.3654,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01597,  -76.2272,  'BIG SPRI',  115.00,  9
1006,  1,  -4.200,  4.940,  0.000,  0.000,  1,  1.01014,  -75.8865,  'BIG SPRI',  13.800,  9
1007,  1,  -0.000,  4.534,  0.000,  0.000,  1,  1.03000,  -78.5430,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01940,  -76.2868,  'IRAAN 2 ',  115.00,  9
1009,  1,  -10.100,  11.880,  0.000,  0.000,  1,  1.00865,  -75.7236,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.000,  6.639,  0.000,  0.000,  1,  1.03000,  -79.2303,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -79.2303,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  -3.707,  0.000,  0.000,  1,  1.03000,  -82.3462,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01407,  -73.9571,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01746,  -73.9566,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03377,  -79.4154,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.458,  0.000,  0.000,  1,  1.02402,  -79.1662,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00629,  -76.8098,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00354,  -77.5940,  'NOTREES ',  115.00,  9
1019,  1,  -0.002,  -116.905,  0.000,  0.000,  1,  1.03000,  -75.0363,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -58.035,  0.000,  0.000,  1,  1.03000,  -74.8131,  'BIG SPRI',  115.00,  9
1021,  1,  -24.427,  28.730,  0.000,  0.000,  1,  1.00834,  -73.7085,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02759,  -66.6464,  'O DONNEL',  115.00,  9
1023,  1,  -22.039,  16.045,  0.000,  0.000,  1,  1.00978,  -65.1711,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00335,  -78.2117,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02236,  -74.9691,  'BIG SPRI',  115.00,  9
1026,  1,  -15.207,  17.880,  0.000,  0.000,  1,  1.00087,  -73.7319,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -40.230,  0.000,  0.000,  1,  1.03000,  -78.6831,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03239,  -66.1069,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.571,  0.000,  0.000,  1,  1.01945,  -80.6032,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02929,  -77.8249,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02465,  -76.5438,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01431,  -75.5854,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00983,  -74.2448,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00864,  -77.6484,  'BIG SPRI',  115.00,  9
1035,  1,  -11.019,  11.158,  0.000,  0.000,  1,  0.99959,  -77.0886,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00516,  -77.1914,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00575,  -76.3047,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01604,  -75.7580,  'FORT STO',  115.00,  9
1039,  1,  -18.060,  19.368,  0.000,  0.000,  1,  0.99963,  -74.8607,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01482,  -77.3268,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00732,  -77.1815,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00732,  -77.1815,  'FORSAN 1',  13.800,  9
1043,  1,  -7.199,  6.050,  0.000,  0.000,  1,  0.99972,  -76.6451,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02594,  -78.5297,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01433,  -76.4710,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -1.008,  0.000,  0.000,  1,  1.03000,  -80.0003,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01155,  -71.9094,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -68.2362,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -65.3738,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01155,  -71.9094,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01155,  -71.9094,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01155,  -71.9094,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01025,  -71.4123,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01635,  -76.7196,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02119,  -68.3986,  'ODONNELL',  115.00,  9
1056,  1,  -0.000,  -44.353,  0.000,  0.000,  1,  1.03000,  -78.0087,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -78.0087,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02602,  -77.5270,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02602,  -77.5270,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02602,  -77.5270,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01867,  -76.0280,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01867,  -76.0280,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01867,  -76.0280,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01056,  -75.8755,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00969,  -77.1051,  'BIG SPRI',  115.00,  9
1066,  1,  -17.448,  8.591,  0.000,  0.000,  1,  0.99976,  -75.8606,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00612,  -77.3197,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99663,  -80.6835,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02478,  -76.7377,  'IRAAN 1 ',  115.00,  9
1070,  1,  -19.652,  -21.586,  0.000,  0.000,  1,  1.03980,  -76.0324,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02021,  -73.8186,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -74.4667,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -69.5649,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -69.7955,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -70.5999,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01019,  -72.2196,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -69.9201,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02021,  -73.8186,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05518,  -70.1254,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02021,  -73.8186,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01353,  -72.1699,  'ODESSA 1',  230.00,  9
1082,  1,  -18.366,  21.600,  0.000,  0.000,  1,  1.01370,  -75.6799,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.406,  0.000,  0.000,  1,  1.02373,  -76.2284,  'FORT STO',  115.00,  9
1084,  1,  -14.141,  -24.600,  0.000,  0.000,  1,  1.03623,  -75.3735,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01434,  -74.3621,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.378,  0.000,  0.000,  1,  1.02271,  -76.2870,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.000,  -0.562,  0.000,  0.000,  1,  1.03000,  -78.8998,  'SHEFFIEL',  115.00,  9
1088,  1,  -9.183,  6.459,  0.000,  0.000,  1,  0.99931,  -78.2229,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00780,  -72.2118,  'LAMESA 0',  115.00,  9
1090,  1,  -8.815,  -27.372,  0.000,  0.000,  1,  1.01950,  -77.0258,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03826,  -66.6124,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02030,  -72.0318,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02755,  -69.7763,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02815,  -71.2905,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02143,  -68.8303,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02044,  -68.6675,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -68.0490,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02366,  -71.4752,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01419,  -65.1469,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.002,  -57.350,  0.000,  0.000,  2,  1.03000,  -70.4970,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03054,  -70.1553,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05391,  -60.4549,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03936,  -58.9852,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04600,  -59.2606,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01271,  -67.0611,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02711,  -74.2363,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02562,  -74.2884,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  217.363,  0.000,  0.000,  2,  1.04251,  -60.8004,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03887,  -59.8051,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -59.6772,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01968,  -69.5952,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03009,  -69.5761,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02604,  -71.0666,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03009,  -69.5761,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02583,  -68.9150,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01737,  -69.3605,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04405,  -59.5104,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02008,  -72.4057,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02137,  -70.5418,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02285,  -67.0860,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01132,  -73.8703,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04173,  -68.8835,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02529,  -71.1224,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00388,  -75.3596,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02748,  -73.9465,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03871,  -70.0128,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02047,  -69.5938,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02948,  -74.2303,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02504,  -71.9788,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02246,  -73.7269,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02545,  -71.5628,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03998,  -57.2370,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03163,  -55.2721,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02668,  -74.1027,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02836,  -73.4562,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01986,  -69.8070,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02844,  -73.7477,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02829,  -71.7189,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04087,  -68.3239,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02830,  -69.7237,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00521,  -74.8880,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02157,  -72.4056,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01785,  -63.0278,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02391,  -72.5848,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01968,  -68.8351,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01983,  -69.2345,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01968,  -68.8351,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -68.7881,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04079,  -56.8283,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03094,  -54.1351,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00705,  -73.9664,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02668,  -68.9894,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -68.0215,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -27.751,  0.000,  0.000,  2,  1.03000,  -73.4309,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01659,  -72.4654,  'SUMNER 0',  161.00,  11
2065,  1,  -0.001,  -48.795,  0.000,  0.000,  2,  1.03000,  -74.6868,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03854,  -69.5397,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01538,  -69.3845,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01647,  -68.3218,  'WINDTHOR',  161.00,  11
2069,  1,  -0.001,  -32.767,  0.000,  0.000,  2,  1.03000,  -73.8978,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01804,  -68.0197,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00603,  -66.6319,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02956,  -72.8956,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03744,  -68.9967,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03155,  -69.0410,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03155,  -69.0410,  'JAYTON 2',  115.00,  10
2076,  1,  -3.673,  -2.828,  0.000,  0.000,  2,  1.03957,  -68.8577,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02853,  -73.5787,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -72.3080,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03685,  -69.4976,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02344,  -73.1225,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01941,  -73.2093,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02212,  -69.8867,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02212,  -69.8867,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02212,  -69.8867,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02212,  -69.8867,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02327,  -73.5076,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03943,  -69.1630,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01672,  -68.1528,  'ARCHER 1',  161.00,  11
2089,  1,  -19.366,  9.730,  0.000,  0.000,  2,  1.00493,  -66.7922,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01873,  -72.9690,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03580,  -70.3150,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02865,  -72.5956,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03887,  -58.7380,  'PANHANDL',  161.00,  10
2094,  1,  -5.243,  1.440,  0.000,  0.000,  2,  1.03750,  -58.4486,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03361,  -57.5943,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  146.326,  0.000,  0.000,  2,  1.03000,  -62.3600,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03195,  -62.8585,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03899,  -66.0176,  'RALLS 1 ',  161.00,  10
2099,  1,  -1.777,  1.440,  0.000,  0.000,  2,  1.02952,  -62.3264,  'RALLS 1 ',  18.000,  10
2100,  1,  -26.649,  21.600,  0.000,  0.000,  2,  1.02118,  -61.7364,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02855,  -70.2757,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02977,  -71.2330,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02502,  -69.7261,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02388,  -69.5555,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02125,  -69.1329,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00678,  -75.0658,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02820,  -71.6650,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03955,  -71.4860,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02603,  -70.5983,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -15.395,  0.000,  0.000,  2,  1.03000,  -73.8705,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03750,  -70.8220,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02142,  -71.1380,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03039,  -69.4905,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02941,  -70.2060,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02290,  -68.3242,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02648,  -68.8862,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02141,  -68.1432,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02049,  -67.9953,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02562,  -68.7543,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02094,  -68.0532,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02367,  -72.0720,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01917,  -72.2460,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04006,  -56.7030,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00104,  -75.9305,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02479,  -73.2132,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02668,  -74.7925,  'VALLEY V',  161.00,  11
2127,  2,  -0.001,  222.996,  0.000,  0.000,  2,  1.05593,  -61.5304,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04783,  -60.4942,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00965,  -74.8884,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03844,  -71.5737,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03623,  -71.7566,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03428,  -72.0210,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02776,  -73.5022,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02267,  -73.6396,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01761,  -76.0018,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01779,  -70.5812,  'SWEETWAT',  115.00,  27
3004,  1,  -4.592,  5.400,  0.000,  0.000,  3,  1.01254,  -70.3135,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00759,  -85.9068,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02786,  -71.2353,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02881,  -71.7256,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02592,  -77.0937,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03110,  -80.6326,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01143,  -85.9286,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01238,  -79.0147,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00406,  -79.7471,  'WILLOW C',  115.00,  28
3013,  1,  -0.001,  -28.266,  0.000,  0.000,  3,  1.03000,  -73.3124,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02916,  -73.8474,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01871,  -69.2318,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01927,  -71.8932,  'BLACKWEL',  115.00,  27
3017,  1,  -20.754,  13.598,  0.000,  0.000,  3,  1.00974,  -71.0381,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03116,  -78.2219,  'CHRISTOV',  230.00,  27
3019,  1,  -0.000,  -9.059,  0.000,  0.000,  3,  1.03000,  -79.3545,  'CHRISTOV',  115.00,  27
3020,  1,  -18.366,  2.065,  0.000,  0.000,  3,  1.02997,  -77.5488,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03388,  -71.7589,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02104,  -68.6987,  'COLORADO',  115.00,  27
3023,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03053,  -70.9046,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02969,  -79.9400,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02698,  -76.4641,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04254,  -69.7981,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03480,  -72.0015,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -68.8185,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03588,  -73.0147,  'LOMETA 0',  115.00,  28
3030,  1,  -0.000,  -45.501,  0.000,  0.000,  3,  1.03000,  -82.4807,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02255,  -72.5371,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02234,  -72.7492,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02332,  -67.9622,  'SNYDER 1',  115.00,  27
3034,  1,  -15.977,  -3.493,  0.000,  0.000,  3,  1.02956,  -66.8573,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02641,  -77.7359,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02654,  -77.6425,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04080,  -68.1725,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02792,  -68.5504,  'ROSCOE 2',  115.00,  27
3039,  1,  -25.590,  3.554,  0.000,  0.000,  3,  1.03984,  -67.7544,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01709,  -78.9278,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04326,  -69.3135,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02904,  -71.6457,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04326,  -69.3135,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04326,  -69.3135,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -65.1337,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04756,  -69.3489,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.002,  -18.277,  0.000,  0.000,  3,  1.03000,  -69.7980,  'ROSCOE 5',  115.00,  27
3048,  1,  -29.508,  34.700,  0.000,  0.000,  3,  1.05411,  -69.5324,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03021,  -71.3977,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.000,  -24.648,  0.000,  0.000,  3,  1.03000,  -83.2779,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.764,  0.000,  0.000,  3,  1.01892,  -86.1608,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01544,  -82.0760,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04036,  -69.8970,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03296,  -71.5497,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -69.4284,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -69.0126,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -69.0377,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03866,  -70.6078,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03125,  -72.7895,  'STERLING',  115.00,  27
3060,  1,  -20.279,  -0.970,  0.000,  0.000,  3,  1.03989,  -69.3824,  'STERLING',  18.000,  27
3061,  1,  -20.279,  -1.391,  0.000,  0.000,  3,  1.03989,  -69.7331,  'STERLING',  18.000,  27
3062,  1,  -20.279,  -2.608,  0.000,  0.000,  3,  1.03989,  -70.1670,  'STERLING',  18.000,  27
3063,  1,  -20.279,  -1.738,  0.000,  0.000,  3,  1.03989,  -69.9800,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02362,  -70.2520,  'ROSCOE 4',  115.00,  27
3065,  1,  -9.855,  11.590,  0.000,  0.000,  3,  1.00987,  -69.4584,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02419,  -79.3561,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02794,  -70.9871,  'TRENT 1 ',  115.00,  27
3068,  1,  -18.366,  -25.078,  0.000,  0.000,  3,  1.03975,  -70.5279,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02339,  -73.9319,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01974,  -71.5348,  'NOLAN 0 ',  115.00,  27
3071,  1,  -20.839,  24.510,  0.000,  0.000,  3,  1.00487,  -70.7495,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02547,  -81.2170,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00506,  -87.9801,  'BRACKETT',  115.00,  28
3074,  1,  -12.219,  9.922,  0.000,  0.000,  3,  0.99938,  -87.5618,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02659,  -80.9905,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00747,  -87.3215,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02207,  -73.2161,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04096,  -68.0097,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03770,  -68.2397,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03075,  -68.4822,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -67.0283,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03834,  -69.7620,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02978,  -71.1713,  'MERKEL 1',  115.00,  27
3084,  1,  -28.466,  33.480,  0.000,  0.000,  3,  1.00512,  -68.1679,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02304,  -68.6677,  'LORAINE ',  115.00,  27
3086,  1,  -9.183,  10.800,  0.000,  0.000,  3,  1.01024,  -67.9281,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02304,  -68.6677,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04129,  -70.2389,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03390,  -71.8104,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02993,  -72.3169,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02473,  -73.0070,  'ABILENE ',  115.00,  27
3092,  1,  -24.488,  2.026,  0.000,  0.000,  3,  1.03981,  -69.1409,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01342,  -84.6002,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02734,  -71.7420,  'MERKEL 2',  115.00,  27
3095,  1,  -14.766,  -8.548,  0.000,  0.000,  3,  1.03973,  -70.7719,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03695,  -65.3969,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03586,  -65.6628,  'FLUVANNA',  115.00,  27
3098,  1,  -19.590,  -2.009,  0.000,  0.000,  3,  1.03988,  -64.0056,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02177,  -73.0578,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02128,  -73.2548,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02497,  -74.1202,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02279,  -73.1033,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01597,  -71.5675,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02006,  -73.5582,  'BUCHANAN',  115.00,  28
3105,  1,  -0.692,  0.740,  0.000,  0.000,  3,  1.01921,  -73.5033,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -73.2737,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01403,  -78.7846,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02315,  -73.7595,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03466,  -65.8546,  'FLUVANNA',  115.00,  27
3110,  1,  -10.285,  -3.162,  0.000,  0.000,  3,  1.03982,  -65.1644,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02729,  -71.8839,  'STERLING',  115.00,  27
3112,  1,  -9.158,  10.770,  0.000,  0.000,  3,  1.01458,  -71.1525,  'STERLING',  18.000,  27
3113,  1,  -9.158,  10.770,  0.000,  0.000,  3,  1.01458,  -71.1525,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02056,  -81.3626,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02747,  -69.0430,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01638,  -67.8736,  'SYNDER 0',  115.00,  27
3117,  1,  -7.714,  9.070,  0.000,  0.000,  3,  1.00634,  -67.3717,  'SYNDER 1',  13.800,  27
3118,  1,  -14.693,  17.280,  0.000,  0.000,  3,  1.00338,  -67.1948,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02412,  -89.1576,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02412,  -89.1576,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01842,  -69.1652,  'ROSCOE 1',  115.00,  27
3122,  1,  -24.120,  18.606,  0.000,  0.000,  3,  0.99982,  -67.6745,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00242,  -88.6993,  'UVALDE 0',  115.00,  28
3124,  1,  -0.000,  -26.187,  0.000,  0.000,  3,  1.03000,  -77.0910,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01950,  -73.4000,  'ABILENE ',  115.00,  27
3126,  1,  -0.000,  -46.312,  0.000,  0.000,  3,  1.01447,  -88.3023,  'SABINAL ',  115.00,  28
3127,  1,  -16.529,  19.440,  0.000,  0.000,  3,  1.01598,  -69.8303,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02131,  -68.8241,  'LORAINE ',  115.00,  27
3129,  1,  -15.489,  18.220,  0.000,  0.000,  3,  1.02088,  -69.1506,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02163,  -76.8242,  'SAN ANGE',  115.00,  27
3131,  1,  -13.958,  7.046,  0.000,  0.000,  3,  1.01975,  -71.8474,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02517,  -80.2799,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03600,  -66.6427,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03610,  -67.7654,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02893,  -67.8895,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02178,  -68.0153,  'SNYDER 2',  115.00,  27
3137,  1,  -12.391,  -2.390,  0.000,  0.000,  3,  1.02977,  -71.4470,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02924,  -81.1879,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01431,  -76.2515,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02325,  -74.1533,  'GOLDSBOR',  115.00,  27
3141,  1,  -11.202,  13.180,  0.000,  0.000,  3,  1.01864,  -70.3755,  'SWEETWAT',  115.00,  27
3142,  1,  -0.000,  -6.730,  0.000,  0.000,  3,  1.03000,  -80.8464,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -8.641,  0.000,  0.000,  3,  1.03000,  -78.5297,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02701,  -79.5241,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02613,  -70.9572,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03010,  -81.1200,  'JUNCTION',  115.00,  28
3147,  1,  0.053,  -4.106,  0.000,  0.000,  3,  1.02999,  -73.6730,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01784,  -88.7093,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02362,  -119.2278,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02848,  -93.5827,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -57.819,  0.000,  0.000,  4,  1.03000,  -95.7124,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02801,  -94.6406,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02048,  -120.2107,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01787,  -73.5316,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02656,  -105.1444,  'SARITA 3',  115.00,  21
4010,  1,  -24.684,  -9.231,  0.000,  0.000,  4,  1.02997,  -104.6869,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01995,  -99.4982,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -13.791,  0.000,  0.000,  4,  1.03000,  -119.0891,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02332,  -119.7524,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02931,  -89.1897,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -31.635,  0.000,  0.000,  4,  1.03000,  -90.0499,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02297,  -73.6913,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02337,  -100.1413,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98910,  -89.1348,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01454,  -119.3874,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01178,  -99.4241,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02105,  -119.3108,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01724,  -92.9378,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02176,  -73.3966,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02601,  -72.8378,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02509,  -73.5582,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.6221,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02550,  -119.8474,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00468,  -64.0336,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00490,  -65.9122,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -61.5300,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01838,  -99.9233,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01052,  -104.0908,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01536,  -97.3034,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01952,  -119.4400,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00807,  -97.4096,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01067,  -83.7654,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -65.801,  0.000,  0.000,  4,  1.00615,  -90.7595,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98347,  -82.2749,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02359,  -111.8765,  'MISSION ',  230.00,  19
4040,  1,  -0.000,  -205.626,  0.000,  0.000,  4,  1.03000,  -114.3469,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02164,  -114.7430,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02701,  -118.0040,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00900,  -106.4222,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01245,  -107.8752,  'FALCON H',  115.00,  19
4045,  1,  -1.452,  -5.390,  0.000,  0.000,  4,  1.01951,  -107.8093,  'FALCON H',  13.800,  19
4046,  1,  -0.443,  -5.491,  0.000,  0.000,  4,  1.01951,  -107.8828,  'FALCON H',  13.800,  19
4047,  1,  -3.042,  -7.676,  0.000,  0.000,  4,  1.01951,  -107.7443,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01522,  -115.3493,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01995,  -116.3860,  'SEBASTIA',  115.00,  19
4050,  1,  -24.488,  28.800,  0.000,  0.000,  4,  1.00901,  -115.8121,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01579,  -102.3058,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01579,  -102.3058,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02436,  -107.4268,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99250,  -86.8691,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01207,  -97.2686,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01835,  -92.5089,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01519,  -95.5018,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -91.1472,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -91.3690,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.5384,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.9029,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.5051,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.8678,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00976,  -96.7884,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00976,  -96.7884,  'CORPUS C',  18.000,  21
4066,  1,  0.000,  -62.388,  0.000,  0.000,  4,  1.03000,  -119.4730,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01545,  -118.1301,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02906,  -119.9717,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01120,  -97.1412,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01798,  -109.6465,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01055,  -112.3030,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01553,  -97.6146,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02298,  -111.9928,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02854,  -113.7424,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02298,  -111.9928,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02298,  -111.9928,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02298,  -111.9928,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01183,  -97.5375,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02361,  -116.6569,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02962,  -100.6392,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02446,  -100.2494,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -98.6781,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -98.8336,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -99.6563,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -99.4235,  'CORPUS C',  13.800,  21
4086,  1,  -0.000,  -64.051,  0.000,  0.000,  4,  1.03000,  -116.4958,  'RIO HOND',  115.00,  19
4087,  1,  -0.000,  -85.210,  0.000,  0.000,  4,  1.03000,  -99.7133,  'CORPUS C',  115.00,  21
4088,  1,  0.000,  -149.031,  0.000,  0.000,  4,  1.03000,  -119.4008,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02041,  -118.5690,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02041,  -118.5690,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02041,  -118.5690,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02041,  -118.5690,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02041,  -118.5690,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02041,  -118.5690,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02041,  -118.5690,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02041,  -118.5690,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02041,  -118.5690,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02041,  -118.5690,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00437,  -96.1034,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01439,  -97.5752,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01355,  -97.3774,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02104,  -114.6485,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -59.374,  0.000,  0.000,  4,  1.03000,  -120.1776,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01142,  -96.3400,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -95.0518,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01261,  -113.9078,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02723,  -118.9209,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01433,  -95.8209,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01089,  -98.9212,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02068,  -117.5458,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01633,  -119.3743,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02702,  -106.9433,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02712,  -94.8463,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02152,  -96.2372,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.7131,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.6601,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02397,  -73.8758,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00802,  -100.1958,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00855,  -108.3106,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01319,  -97.6125,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -31.103,  0.000,  0.000,  4,  1.03000,  -119.5261,  'SANTA MA',  115.00,  19
4122,  1,  -0.000,  -158.485,  0.000,  0.000,  4,  1.02789,  -119.6922,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01357,  -99.8445,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02370,  -112.6278,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98615,  -76.8760,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01712,  -113.2946,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -44.339,  0.000,  0.000,  4,  1.03000,  -102.6362,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -66.919,  0.000,  0.000,  4,  1.03000,  -117.7363,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03338,  -99.6853,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -7.943,  0.000,  0.000,  4,  1.03000,  -100.3994,  'FREER 0 ',  115.00,  20
4131,  1,  -0.000,  -93.120,  0.000,  0.000,  4,  1.03000,  -78.7666,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02732,  -79.8350,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7666,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7666,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7666,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7666,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7666,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7666,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00684,  -99.4039,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03156,  -102.3338,  'SARITA 1',  230.00,  21
4141,  1,  -0.000,  -25.056,  0.000,  0.000,  4,  1.03000,  -104.9411,  'SARITA 1',  115.00,  21
4142,  1,  -23.018,  -31.066,  0.000,  0.000,  4,  1.03999,  -101.9999,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01455,  -82.6221,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01182,  -100.5390,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01223,  -96.5910,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02271,  -94.9930,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -105.458,  0.000,  0.000,  4,  1.02693,  -96.6397,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01358,  -100.8291,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97273,  -87.1585,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01275,  -98.1361,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03091,  -104.4576,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02735,  -105.6521,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -104.1773,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01395,  -116.4702,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01629,  -114.8172,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01621,  -99.0224,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02381,  -118.4251,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02100,  -95.1318,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01685,  -97.0252,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -94.3594,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -93.2222,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -93.2511,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02100,  -95.1318,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01485,  -113.9489,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02474,  -104.9766,  'SARITA 2',  115.00,  21
4166,  1,  -24.610,  28.940,  0.000,  0.000,  4,  1.01177,  -104.3332,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02451,  -119.5855,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01631,  -97.1654,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00442,  -97.5768,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01153,  -96.8858,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -92.884,  0.000,  0.000,  4,  1.03000,  -116.6522,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02163,  -74.7774,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96802,  -77.1875,  'REFUGIO ',  115.00,  21
4174,  1,  -0.000,  -30.813,  0.000,  0.000,  4,  1.03000,  -72.4460,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -13.675,  0.000,  0.000,  4,  1.03000,  -97.8285,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03665,  -98.0677,  'BRUNI 1 ',  115.00,  20
4177,  1,  -18.366,  -5.375,  0.000,  0.000,  4,  1.03998,  -97.5250,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -45.897,  0.000,  0.000,  4,  1.01251,  -79.0436,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02442,  -100.7366,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01115,  -97.7113,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00525,  -90.8332,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98063,  -88.8541,  'TAFT 1 1',  115.00,  21
4183,  1,  -24.855,  -43.240,  0.000,  0.000,  4,  1.02300,  -106.7824,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02065,  -113.2866,  'SAN PERL',  115.00,  19
4185,  1,  -0.000,  -21.493,  0.000,  0.000,  4,  1.02071,  -104.6935,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -55.919,  0.000,  0.000,  4,  1.03000,  -119.8941,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00769,  -90.1429,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02816,  -89.6443,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00405,  -85.9580,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01746,  -96.8690,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01766,  -111.6681,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -109.8012,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01846,  -111.4787,  'BROWNSVI',  115.00,  19
4194,  1,  -24.684,  -38.604,  0.000,  0.000,  4,  1.01994,  -116.5733,  'SEBASTIA',  115.00,  19
4195,  1,  -11.264,  13.250,  0.000,  0.000,  4,  1.02062,  -86.3746,  'OILTON 0',  500.00,  20
4196,  1,  -0.000,  -211.385,  0.000,  0.000,  4,  1.03000,  -89.8836,  'OILTON 1',  230.00,  20
4197,  1,  -0.000,  -3.744,  0.000,  0.000,  4,  1.03000,  -92.8317,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -73.7751,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98409,  -76.8916,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01602,  -75.2805,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03006,  -73.5163,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -72.8768,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -74.2006,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02827,  -74.2886,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -73.6191,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98216,  -75.0629,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -73.1948,  'DENTON 5',  161.00,  17
5013,  1,  -0.007,  -43.166,  0.000,  0.000,  5,  1.03000,  -76.2810,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02438,  -74.1608,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03375,  -71.1745,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03140,  -72.7449,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01974,  -74.5813,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03731,  -69.2530,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -71.3773,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03179,  -68.6379,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03308,  -70.9827,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03020,  -72.7362,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03308,  -70.9827,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98030,  -77.3253,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02826,  -71.5053,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02639,  -73.6049,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02297,  -74.4427,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02917,  -73.3930,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01298,  -72.7532,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01960,  -75.4512,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02136,  -74.2636,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -73.6644,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -70.9668,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -72.2209,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -70.9668,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -70.9668,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02509,  -69.7824,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -69.7446,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -70.4301,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -69.3623,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -69.8536,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -69.6567,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02081,  -74.5318,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -73.8158,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04524,  -69.0404,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04147,  -70.3858,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02900,  -69.6614,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -71.7030,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -70.5545,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -73.4564,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -70.5545,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03197,  -72.1902,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -73.1405,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96689,  -77.2582,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03571,  -68.9759,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03571,  -69.5381,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03133,  -67.6644,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02909,  -67.0620,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01585,  -73.6256,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02053,  -74.4211,  'MABANK 2',  115.00,  14
5061,  1,  -0.000,  -16.380,  0.000,  0.000,  5,  1.03000,  -76.2824,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01700,  -78.0145,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03285,  -70.9742,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03094,  -72.5537,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03285,  -70.9742,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03285,  -70.9742,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -69.4993,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -69.4245,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -69.3255,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -73.9340,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02432,  -71.4125,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03035,  -73.3009,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03504,  -72.6394,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02149,  -74.4089,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00411,  -75.0070,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -75.1012,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -21.185,  0.000,  0.000,  5,  1.03000,  -75.7532,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03009,  -72.7837,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -72.5022,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00683,  -74.5748,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02353,  -71.9287,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02848,  -73.7301,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03335,  -71.4421,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03079,  -72.6966,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -74.1179,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -73.5598,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00202,  -75.0666,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00721,  -74.5758,  'CLIFTON ',  161.00,  18
5089,  1,  -1.926,  -2.351,  0.000,  0.000,  5,  1.00948,  -74.4786,  'CLIFTON ',  13.800,  18
5090,  1,  -0.003,  -99.649,  0.000,  0.000,  5,  1.03000,  -74.0642,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98356,  -76.9296,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -73.1526,  'GRANDVIE',  161.00,  14
5093,  1,  -0.055,  -121.024,  0.000,  0.000,  5,  1.03000,  -74.9443,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -71.6254,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -73.6291,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02956,  -73.3669,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -73.1554,  'EULESS 2',  161.00,  17
5098,  1,  -0.007,  -67.368,  0.000,  0.000,  5,  1.03000,  -74.0858,  'FORT WOR',  161.00,  17
5099,  1,  -0.001,  -34.054,  0.000,  0.000,  5,  1.03000,  -74.2759,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -73.6272,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -76.2239,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03264,  -71.7546,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03111,  -72.9847,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -73.2749,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -73.9430,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -73.9430,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -73.9430,  'IRVING 1',  13.800,  17
5108,  1,  -0.007,  -88.713,  0.000,  0.000,  5,  1.03000,  -73.2675,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01663,  -74.2029,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00318,  -75.3531,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -73.8391,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01531,  -74.5927,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -74.5368,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01675,  -74.9036,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -74.9267,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -73.4784,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -74.0131,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01069,  -76.3334,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03127,  -70.9480,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05376,  -69.8042,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04345,  -71.7369,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -74.0078,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98460,  -74.1315,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98353,  -73.2378,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -72.9307,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -74.0541,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00555,  -76.2758,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -73.9820,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03255,  -74.3140,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -73.1067,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03455,  -69.3539,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03018,  -70.5064,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01230,  -75.4727,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -74.5901,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -74.7843,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00068,  -74.9946,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02962,  -70.7225,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -71.7028,  'WACO 1 1',  161.00,  13
5139,  1,  -0.002,  -54.528,  0.000,  0.000,  5,  1.03000,  -74.2086,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98039,  -77.3824,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01545,  -74.8600,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00478,  -74.3237,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03022,  -72.8417,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00941,  -73.4807,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02891,  -73.3601,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -73.7035,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -74.0049,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -74.0387,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -74.2148,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -71.4611,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01303,  -75.4177,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -73.8299,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02652,  -72.6295,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00664,  -75.2380,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02677,  -74.7526,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02593,  -76.3249,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01944,  -74.0390,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -73.5573,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98352,  -74.5691,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03232,  -72.5760,  'DENTON 2',  161.00,  17
5161,  1,  -0.001,  -49.861,  0.000,  0.000,  5,  1.03000,  -73.9492,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94479,  -80.1540,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -71.4159,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03666,  -71.3824,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03355,  -72.4379,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.8370,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03666,  -71.3824,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02716,  -74.2567,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02694,  -74.3249,  'DUBLIN 1',  161.00,  15
5170,  1,  -17.188,  8.640,  0.000,  0.000,  5,  1.02163,  -73.6990,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97676,  -77.6388,  'MERTENS ',  161.00,  14
5172,  1,  -0.040,  -81.156,  0.000,  0.000,  5,  1.03000,  -75.1255,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -73.1973,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97331,  -77.8897,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03197,  -72.8454,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00931,  -74.0492,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -73.4234,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -74.0008,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03189,  -69.3002,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -70.2357,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02587,  -73.8934,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97891,  -77.5303,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02954,  -73.9917,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -75.2829,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -74.7903,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02344,  -73.1128,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03483,  -70.4351,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -73.7960,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02630,  -73.9820,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01249,  -76.5161,  'GORDON 0',  161.00,  12
5191,  1,  0.003,  -62.119,  0.000,  0.000,  5,  1.01750,  -75.5163,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03455,  -69.4756,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03478,  -69.8237,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -73.6525,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02926,  -73.7615,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03525,  -69.3255,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03118,  -70.6971,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03298,  -69.0665,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02629,  -74.0142,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00072,  -76.2027,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97166,  -76.0694,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01562,  -73.1797,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -73.7846,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03441,  -69.7847,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03272,  -70.8136,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02917,  -68.2403,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03167,  -68.9568,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -68.7427,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00327,  -74.5786,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -73.3474,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95332,  -79.0908,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01382,  -74.2208,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02629,  -73.6798,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02407,  -73.8925,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -73.8788,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02630,  -73.9887,  'FORT WOR',  161.00,  17
5217,  1,  -0.017,  -68.663,  0.000,  0.000,  5,  1.03000,  -73.8039,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01975,  -74.9007,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -32.018,  0.000,  0.000,  5,  1.02408,  -74.3393,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -74.7031,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -71.8896,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00586,  -75.3021,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96244,  -78.0469,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -73.7671,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -75.4044,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03097,  -75.4595,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02232,  -74.8442,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -73.0922,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -73.7295,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -74.0248,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01443,  -75.7641,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02855,  -73.9501,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -73.6512,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -73.5283,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01690,  -72.3161,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03660,  -69.1174,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -68.5466,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03362,  -68.7782,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04732,  -70.0163,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04335,  -72.0064,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04106,  -72.4774,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04106,  -72.4774,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04202,  -69.4250,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -74.1180,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -74.2557,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01084,  -73.3018,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00416,  -74.9931,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -73.3958,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -73.7618,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -73.1726,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -73.6909,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -74.0453,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -73.5365,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -73.8401,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99998,  -76.8934,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00999,  -74.1158,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00217,  -74.9499,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -73.7481,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -74.8963,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03133,  -67.4112,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02157,  -70.9814,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -63.2346,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -64.4404,  'GLEN ROS',  13.800,  18
5264,  1,  -0.006,  -37.296,  0.000,  0.000,  5,  1.03000,  -75.0620,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03075,  -73.0946,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -73.4793,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99112,  -76.6530,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99693,  -75.8226,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -72.1999,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97725,  -76.8465,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00201,  -73.1853,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -74.0381,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -73.8292,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01907,  -74.0015,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96128,  -78.5151,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98996,  -73.7481,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -73.8729,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01760,  -71.2675,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03166,  -69.2085,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -70.2560,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -68.3455,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -68.4788,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -68.6493,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02039,  -74.6803,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02128,  -73.4712,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -73.0481,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -73.5423,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99478,  -76.0282,  'WOLFE CI',  161.00,  16
5289,  1,  -0.003,  -72.371,  0.000,  0.000,  5,  1.03000,  -73.7280,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00375,  -75.1776,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02448,  -74.7494,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -74.6048,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02048,  -72.3611,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -74.1949,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03352,  -71.4026,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -72.7926,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03352,  -71.4026,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03352,  -71.4026,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03352,  -71.4026,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03352,  -71.4026,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03352,  -71.4026,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.1009,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.4318,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03345,  -71.4756,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03106,  -72.8760,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02777,  -73.7820,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -73.6179,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02640,  -73.4823,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -74.0403,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02830,  -74.0002,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -74.2667,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01967,  -75.0312,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -72.6627,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99734,  -75.7760,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02129,  -74.3899,  'DENTON 6',  161.00,  17
5316,  1,  -0.002,  -72.871,  0.000,  0.000,  5,  1.03000,  -73.7930,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03033,  -68.7832,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03085,  -69.9414,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -67.9698,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -67.8808,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -68.0047,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03353,  -71.3840,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02933,  -73.0771,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.5730,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.5697,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.7665,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95304,  -78.7359,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01136,  -74.5821,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -73.7573,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -73.3255,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01486,  -74.8629,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -74.7715,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01582,  -74.2220,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01566,  -74.9716,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -74.0187,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -73.4013,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02854,  -71.1034,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01928,  -73.3842,  'GRANBURY',  161.00,  18
5339,  1,  -0.004,  -49.019,  0.000,  0.000,  5,  1.03000,  -74.1603,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -74.1457,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -73.4595,  'LEWISVIL',  161.00,  17
5342,  1,  -0.131,  -3.201,  0.000,  0.000,  5,  1.03431,  -73.4728,  'LEWISVIL',  13.800,  17
5343,  1,  -3.225,  -20.747,  0.000,  0.000,  5,  1.03995,  -73.3862,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02875,  -74.2452,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99895,  -75.6092,  'HILLSBOR',  161.00,  14
5346,  1,  -0.042,  -149.596,  0.000,  0.000,  5,  1.03000,  -74.0633,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01027,  -76.0982,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00893,  -74.1532,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -73.3721,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03162,  -71.6002,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02872,  -72.9252,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -73.8092,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -73.4281,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -74.2444,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -72.8298,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -73.7696,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02988,  -73.0196,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02868,  -68.1872,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01909,  -70.5549,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -66.4250,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03249,  -69.9494,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -70.8255,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03249,  -69.9494,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03038,  -69.6208,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02803,  -69.2644,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -69.1688,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -69.1926,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -69.4466,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02719,  -69.1274,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -73.3044,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02346,  -73.3382,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02777,  -74.1180,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -74.4925,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -73.0437,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -73.9341,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -73.4019,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02195,  -72.4026,  'KILLEEN ',  161.00,  13
5378,  1,  -0.088,  -101.656,  0.000,  0.000,  5,  1.03000,  -73.3673,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -74.1676,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03246,  -70.2024,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -71.7599,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.2795,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.1499,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03044,  -71.3623,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02883,  -72.4790,  'DALLAS 3',  161.00,  16
5386,  1,  -0.002,  -73.117,  0.000,  0.000,  5,  1.03000,  -73.7738,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02067,  -74.9254,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -70.5049,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01935,  -72.0548,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00181,  -72.9213,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97890,  -76.3095,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95296,  -79.8292,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01265,  -73.4397,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04718,  -69.6439,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04443,  -69.9905,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03446,  -72.4487,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03392,  -72.1718,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03392,  -72.1718,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04477,  -69.3772,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -73.5748,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03070,  -69.1308,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -70.9763,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03070,  -69.1308,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03070,  -69.1308,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03070,  -69.1308,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03070,  -69.1308,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01440,  -75.4729,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02256,  -74.7840,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -73.7323,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03591,  -69.9839,  'KILLEEN ',  500.00,  13
5411,  1,  -0.027,  -32.680,  0.000,  0.000,  5,  1.03000,  -71.3572,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -74.1216,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03928,  -69.5147,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03634,  -72.2576,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03520,  -68.8906,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03512,  -68.8842,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03560,  -68.9596,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03593,  -68.9894,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03731,  -69.2075,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02870,  -73.3032,  'FORT WOR',  161.00,  17
5421,  1,  -0.001,  -109.126,  0.000,  0.000,  5,  1.03000,  -75.1597,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.002,  -9.624,  0.000,  0.000,  5,  1.03000,  -73.6188,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.6188,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.6188,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -73.8048,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00495,  -74.9523,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01569,  -73.6189,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02971,  -73.1150,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -74.9632,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02001,  -75.8080,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -73.4844,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01780,  -75.5160,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -73.9939,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -74.9789,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01953,  -75.0280,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -73.8051,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95454,  -79.1150,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -74.1165,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01996,  -72.4747,  'WAXAHACH',  161.00,  14
5440,  1,  -0.005,  -59.608,  0.000,  0.000,  5,  1.03000,  -73.9217,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -73.8223,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -74.1597,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -74.1609,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02629,  -69.5273,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -71.8040,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01544,  -74.5473,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -73.4710,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03319,  -71.5779,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03093,  -72.8583,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99645,  -76.6325,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03837,  -70.4053,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03021,  -71.6055,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -72.7117,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -74.1930,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -73.9971,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02008,  -76.3707,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -73.6236,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99477,  -73.6010,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97771,  -76.5448,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95493,  -79.6589,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02037,  -71.4265,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -73.7161,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -73.9770,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03387,  -71.6449,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03174,  -72.9126,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98131,  -77.3059,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -74.1270,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02360,  -73.8960,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02320,  -74.5430,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02002,  -74.2519,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -74.3244,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04022,  -71.2361,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -70.6314,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97542,  -77.3755,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -73.4816,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97649,  -77.5307,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -71.8955,  'HARKER H',  161.00,  13
5478,  1,  -0.004,  -82.266,  0.000,  0.000,  5,  1.03000,  -73.8217,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03353,  -71.3687,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02805,  -72.4530,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01883,  -74.1452,  'FORT WOR',  161.00,  17
5482,  1,  -0.002,  -106.936,  0.000,  0.000,  5,  1.03000,  -74.3767,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -73.3705,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02102,  -74.3978,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -70.9736,  'BLOOMING',  161.00,  14
6001,  1,  -0.000,  -63.086,  0.000,  0.000,  6,  1.03000,  -71.3763,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02251,  -71.9395,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03929,  -66.6946,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -64.6621,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03004,  -66.0776,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.2748,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.6666,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.2393,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.9324,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.1644,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02354,  -70.1328,  'MARION 2',  115.00,  22
6012,  1,  -0.000,  -24.816,  0.000,  0.000,  6,  1.03000,  -67.9245,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02218,  -71.7865,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01418,  -73.4421,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02769,  -71.9989,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02795,  -71.1682,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -70.8810,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -71.4049,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02639,  -71.5461,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02681,  -72.9725,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04093,  -69.0515,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03745,  -69.8578,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03267,  -71.0885,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -65.386,  0.000,  0.000,  6,  1.03000,  -72.1812,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.000,  -112.192,  0.000,  0.000,  6,  1.03000,  -71.6341,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02532,  -71.1214,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02634,  -69.1650,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02663,  -71.1758,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99549,  -76.5960,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01352,  -63.6504,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01968,  -64.8690,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02355,  -72.9294,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03671,  -68.8536,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03318,  -69.8342,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03008,  -70.8651,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -69.2854,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02478,  -70.5210,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03837,  -68.4680,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03249,  -69.8601,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -71.4521,  'AUSTIN 3',  115.00,  23
6041,  1,  -0.830,  -8.335,  0.000,  0.000,  6,  1.03998,  -68.4609,  'AUSTIN 3',  13.800,  23
6042,  1,  -4.977,  -5.345,  0.000,  0.000,  6,  1.03998,  -68.3872,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02708,  -70.6028,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02020,  -71.5987,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03532,  -68.4716,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03183,  -69.8660,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02680,  -71.4199,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03532,  -68.4716,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03532,  -68.4716,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03532,  -68.4716,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -18.929,  0.000,  0.000,  6,  1.03999,  -68.2424,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03532,  -68.4716,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -16.506,  0.000,  0.000,  6,  1.03999,  -68.2063,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -8.617,  0.000,  0.000,  6,  1.03999,  -67.9643,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00730,  -78.3727,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03053,  -66.8145,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03058,  -68.0431,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03027,  -68.7198,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97519,  -88.6624,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02454,  -72.0665,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02632,  -71.7192,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02741,  -58.5738,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02609,  -60.2053,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01857,  -62.0106,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01885,  -73.3189,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03180,  -67.1935,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02990,  -68.2193,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02579,  -70.0965,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.8351,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.3283,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.9093,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.4828,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.7177,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.7211,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02294,  -58.7441,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02258,  -60.2138,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02237,  -61.9588,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01514,  -57.6525,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01940,  -58.2374,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01800,  -58.0529,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03083,  -72.9746,  'MARBLE F',  115.00,  23
6082,  1,  -1.015,  -7.947,  0.000,  0.000,  6,  1.03979,  -72.9369,  'MARBLE F',  13.800,  23
6083,  1,  -1.015,  -7.067,  0.000,  0.000,  6,  1.03979,  -72.9532,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02803,  -71.9777,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02803,  -71.9777,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02803,  -71.9777,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02803,  -71.9777,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02803,  -71.9777,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02803,  -71.9777,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02803,  -71.9777,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -32.293,  0.000,  0.000,  6,  1.03000,  -71.9076,  'WIMBERLE',  115.00,  23
6092,  1,  0.000,  -25.974,  0.000,  0.000,  6,  1.03000,  -70.5278,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02239,  -71.0429,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02399,  -70.9609,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02460,  -72.7536,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.000,  -57.636,  0.000,  0.000,  6,  1.03000,  -73.2593,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02128,  -71.3051,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02407,  -72.0331,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01868,  -71.7295,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02016,  -72.3640,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -59.5116,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02651,  -61.2209,  'WINCHEST',  230.00,  25
6103,  1,  -0.000,  -30.877,  0.000,  0.000,  6,  1.03000,  -64.4719,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -59.5116,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -59.5116,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03117,  -59.3282,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03958,  -67.4362,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -67.6396,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99546,  -72.5821,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.4233,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.3121,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02199,  -72.8280,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -71.7316,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02027,  -71.8766,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02175,  -71.3650,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01106,  -73.3307,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02905,  -65.4981,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04017,  -68.9675,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03472,  -70.1136,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03280,  -71.1125,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02104,  -71.7875,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00058,  -66.0875,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02568,  -71.6421,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02802,  -69.7238,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01545,  -72.8577,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02550,  -71.3428,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.485,  0.000,  0.000,  6,  0.95110,  -76.7796,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02192,  -72.2729,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97585,  -78.7738,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02344,  -71.4102,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02670,  -71.0311,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -72.0884,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01309,  -72.8910,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00713,  -75.0679,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01710,  -62.1385,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02868,  -72.9165,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02119,  -72.5641,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01989,  -75.0828,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01631,  -72.7554,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99163,  -75.8682,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03154,  -66.3874,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.1566,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02996,  -69.7273,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03154,  -66.3874,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.8913,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.9836,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.6204,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.3184,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.8330,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02825,  -71.5473,  'SAN ANTO',  115.00,  26
6151,  1,  0.000,  -84.857,  0.000,  0.000,  6,  1.02991,  -69.4187,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -69.9827,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02596,  -70.3537,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01831,  -72.5555,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01959,  -72.4085,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02722,  -73.2619,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02039,  -73.6547,  'BOERNE 1',  115.00,  26
6158,  1,  -0.000,  -38.369,  0.000,  0.000,  6,  1.03000,  -62.9377,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -71.1494,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02494,  -71.6011,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03012,  -65.9886,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02980,  -67.9350,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02596,  -69.6638,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.3593,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.2872,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.6933,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.4374,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02228,  -71.8283,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03344,  -67.3522,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03017,  -69.5368,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02486,  -70.7455,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01454,  -64.2044,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01934,  -65.5969,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02483,  -71.2889,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02434,  -71.7850,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02460,  -71.4314,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.001,  -53.591,  0.000,  0.000,  6,  1.03000,  -69.9977,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02256,  -71.6505,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01981,  -72.1292,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01669,  -72.7365,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02181,  -71.5790,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02263,  -71.8002,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01332,  -66.0771,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -71.9641,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02325,  -72.0844,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02813,  -71.4560,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02676,  -71.6480,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01273,  -59.7333,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00539,  -63.3388,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01930,  -71.4151,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02326,  -70.9179,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02295,  -64.5164,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01439,  -65.6562,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02369,  -71.7384,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00896,  -62.3089,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02690,  -72.5161,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03215,  -67.7861,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02990,  -69.8865,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02919,  -70.7382,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01881,  -71.6612,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -71.8361,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02090,  -71.8796,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02243,  -71.5385,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02003,  -71.7057,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02892,  -70.9194,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00174,  -67.3281,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -33.200,  0.000,  0.000,  6,  1.03000,  -72.9507,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02782,  -72.0962,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00578,  -73.7555,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04382,  -69.0849,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03957,  -70.3265,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03205,  -72.5810,  'MARBLE F',  115.00,  23
6213,  1,  -2.765,  2.940,  0.000,  0.000,  6,  1.04258,  -69.0187,  'MARBLE F',  13.800,  23
6214,  1,  -8.585,  9.130,  0.000,  0.000,  6,  1.04144,  -68.9581,  'MARBLE F',  13.800,  23
6215,  1,  -8.585,  9.130,  0.000,  0.000,  6,  1.04321,  -69.0524,  'MARBLE F',  13.800,  23
6216,  1,  -8.585,  9.130,  0.000,  0.000,  6,  1.04244,  -69.0118,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02185,  -72.7620,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02067,  -71.0517,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02543,  -71.9771,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02250,  -71.0903,  'SAN ANTO',  115.00,  22
6221,  1,  -0.000,  -79.072,  0.000,  0.000,  6,  1.03000,  -75.5641,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03149,  -69.9770,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02968,  -70.7048,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02493,  -72.1252,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01859,  -71.7510,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99440,  -80.4631,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02845,  -71.0622,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02882,  -67.2041,  'SAN MARC',  500.00,  22
6229,  1,  -0.000,  -32.144,  0.000,  0.000,  6,  1.03000,  -68.9346,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -70.6395,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01831,  -71.9824,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02835,  -70.7485,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02343,  -71.8285,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03302,  -68.3803,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03162,  -69.2040,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02797,  -70.6255,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94213,  -78.6807,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02731,  -71.2763,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03444,  -66.3920,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03030,  -68.5237,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02659,  -69.9282,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03444,  -66.3920,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.3025,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.8895,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.1235,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.7422,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.9059,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.4047,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.9640,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02175,  -71.4954,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02453,  -71.9656,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01813,  -73.4459,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00236,  -72.6704,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03707,  -68.1070,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03510,  -68.9698,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02819,  -70.9620,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03472,  -67.7493,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03264,  -67.4221,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03707,  -68.1070,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03431,  -67.6768,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02133,  -71.8759,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02702,  -71.9924,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01637,  -70.1029,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01429,  -72.2165,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02370,  -66.1193,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.070,  -1.719,  0.000,  0.000,  6,  1.02589,  -66.1265,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.112,  -2.727,  0.000,  0.000,  6,  1.02717,  -66.1307,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.070,  -1.719,  0.000,  0.000,  6,  1.02589,  -66.1265,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.112,  -2.727,  0.000,  0.000,  6,  1.02717,  -66.1307,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.280,  -6.817,  0.000,  0.000,  6,  1.03232,  -66.1476,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.171,  -4.090,  0.000,  0.000,  6,  1.02924,  -66.1138,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.112,  -2.727,  0.000,  0.000,  6,  1.02717,  -66.1307,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.112,  -2.727,  0.000,  0.000,  6,  1.02717,  -66.1307,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.131,  -3.201,  0.000,  0.000,  6,  1.02777,  -66.1327,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02155,  -71.3187,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02219,  -72.6552,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02857,  -69.0586,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02611,  -70.1884,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02917,  -68.1761,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02416,  -70.0358,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02360,  -71.4641,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02635,  -73.3609,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02265,  -71.9815,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02373,  -71.0653,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02712,  -73.1843,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -83.381,  0.000,  0.000,  6,  1.03000,  -75.6378,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02765,  -69.8526,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02044,  -71.4567,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -72.0520,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03027,  -71.8309,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -71.7673,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03782,  -67.8304,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03430,  -69.1337,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02989,  -70.4840,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03593,  -67.5329,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03620,  -67.5763,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03330,  -67.1376,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02893,  -66.8566,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03045,  -67.9016,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03064,  -68.5386,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02893,  -66.8566,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02322,  -65.9795,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02703,  -66.5603,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02417,  -66.1203,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -65.9677,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02760,  -71.3833,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01926,  -71.6213,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02267,  -72.3130,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99777,  -75.7342,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02700,  -70.6775,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01792,  -65.0116,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02938,  -70.3115,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02545,  -71.9593,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02435,  -71.5724,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03580,  -70.1063,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03273,  -70.5437,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03019,  -71.0698,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02733,  -71.6951,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02521,  -72.1493,  'GEORGETO',  115.00,  23
6320,  1,  -0.000,  -87.302,  0.000,  0.000,  6,  1.03000,  -70.7006,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02305,  -70.2674,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02359,  -71.9715,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02008,  -71.5457,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02460,  -70.9188,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95420,  -78.1475,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01688,  -65.0580,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01159,  -66.2471,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00086,  -77.2641,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99733,  -74.6246,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02682,  -71.5872,  'AUSTIN 9',  115.00,  23
6331,  1,  0.003,  -76.156,  0.000,  0.000,  6,  1.03000,  -72.0846,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02033,  -72.0340,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03188,  -67.9212,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03017,  -69.4881,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02736,  -70.4865,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97463,  -79.5367,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02815,  -71.1653,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95502,  -75.8780,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02386,  -71.0717,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02295,  -72.1339,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01870,  -62.4829,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03638,  -68.9522,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03325,  -70.1900,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03094,  -71.0703,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02385,  -71.8756,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01881,  -74.2712,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.7047,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03725,  -69.7511,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02972,  -71.2293,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02440,  -71.4066,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02737,  -71.8306,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03216,  -70.4522,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02831,  -71.6161,  'ROUND RO',  115.00,  23
6356,  1,  -0.000,  -83.230,  0.000,  0.000,  6,  1.03000,  -71.6616,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99522,  -84.6558,  'DEVINE 0',  115.00,  26
6358,  1,  -0.002,  -73.181,  0.000,  0.000,  6,  1.03000,  -73.8335,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03837,  -70.5511,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03279,  -72.9516,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00077,  -61.5593,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03695,  -52.4113,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03115,  -54.4408,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02803,  -56.7659,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.1617,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.7010,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.3414,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.2868,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.1591,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -61.7614,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -60.5649,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00990,  -59.1443,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01777,  -60.2188,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01688,  -58.9948,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01688,  -58.9948,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02398,  -57.5888,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02038,  -59.5601,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -59.1638,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01095,  -61.9167,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01516,  -63.3608,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -59.1638,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -59.1638,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -59.1638,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -59.1638,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -59.1638,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02493,  -57.1123,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01974,  -59.6396,  'SPRING 1',  115.00,  5
7028,  1,  -0.000,  -123.745,  0.000,  0.000,  7,  1.02000,  -59.1352,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00030,  -60.9096,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99113,  -68.1127,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00030,  -60.9096,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00030,  -60.9096,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00030,  -60.9096,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00030,  -60.9096,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02984,  -58.1385,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02482,  -59.2230,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03363,  -55.2976,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02615,  -56.0257,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02245,  -58.2026,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03186,  -54.9931,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02681,  -56.8627,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01419,  -58.3547,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01211,  -60.6842,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00144,  -61.7162,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.7630,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02270,  -58.0806,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03290,  -55.6838,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02731,  -56.6693,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02446,  -59.1425,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01817,  -60.9292,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01985,  -59.5119,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01855,  -58.5552,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02489,  -56.1725,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01394,  -59.4751,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02016,  -58.4102,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02738,  -57.8890,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01951,  -59.8324,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99934,  -54.5881,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00324,  -56.5369,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01240,  -58.0867,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99934,  -54.5881,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99934,  -54.5881,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99934,  -54.5881,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99934,  -54.5881,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99934,  -54.5881,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99934,  -54.5881,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01022,  -60.4407,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -53.7485,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01106,  -55.9019,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01870,  -57.8987,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98284,  -56.7520,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02342,  -56.8748,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02937,  -55.0094,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02670,  -56.2154,  'GALVESTO',  115.00,  2
7075,  1,  -0.000,  -163.551,  0.000,  0.000,  7,  1.03000,  -57.3432,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03862,  -51.8097,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03634,  -53.1856,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02981,  -55.5925,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.6325,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.3005,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.2870,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.6016,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02969,  -54.5223,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02476,  -56.2089,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01747,  -56.9041,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01771,  -58.6161,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02003,  -57.8622,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00533,  -59.8401,  'RICHMOND',  115.00,  3
7089,  1,  -0.000,  -204.691,  0.000,  0.000,  7,  1.03000,  -60.1288,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01959,  -60.6678,  'PINEHURS',  115.00,  5
7091,  1,  -0.000,  -146.982,  0.000,  0.000,  7,  1.03000,  -59.7150,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01604,  -59.1672,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01293,  -59.5679,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02409,  -59.9824,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97537,  -44.1677,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98964,  -46.6315,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99283,  -48.5322,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -35.3973,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01814,  -58.3912,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02062,  -58.8120,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01493,  -60.0964,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -58.5594,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03689,  -51.8151,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03143,  -54.2006,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02882,  -56.4053,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.5758,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03689,  -51.8151,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03689,  -51.8151,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.6721,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.6438,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.1077,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.4462,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.1546,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.1543,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00870,  -59.6562,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01895,  -59.4851,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01450,  -60.0037,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01844,  -58.3130,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01110,  -60.1930,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01110,  -60.1930,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01110,  -60.1930,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98130,  -56.0388,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01543,  -59.2085,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03490,  -52.4712,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02619,  -55.5762,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02322,  -56.9893,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02376,  -59.4374,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01632,  -59.5504,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03540,  -51.7019,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03059,  -54.4200,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02382,  -56.5436,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03540,  -51.7019,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03252,  -50.8345,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03173,  -50.6116,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03133,  -50.5031,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03137,  -50.4572,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03265,  -50.6758,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03540,  -51.7019,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03540,  -51.7019,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03540,  -51.7019,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03540,  -51.7019,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01865,  -60.1654,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01931,  -58.0521,  'HOUSTON ',  115.00,  4
7145,  1,  -0.000,  -123.206,  0.000,  0.000,  7,  1.03000,  -60.2960,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.2960,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01813,  -58.8783,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -59.9438,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99688,  -60.3016,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03203,  -58.9815,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02854,  -60.0065,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01718,  -58.9217,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97938,  -51.7756,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02278,  -59.9568,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01395,  -59.0220,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02541,  -57.4965,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02139,  -59.1003,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01370,  -59.4415,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03545,  -55.5756,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02976,  -56.6536,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02479,  -58.3387,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2960,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.1396,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2595,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2915,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0655,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9546,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03545,  -55.5756,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03545,  -55.5756,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9092,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02829,  -55.1609,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02752,  -56.2691,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01224,  -59.8878,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01781,  -57.6726,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03513,  -56.1191,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02832,  -57.2616,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01738,  -59.6031,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01402,  -60.1259,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01435,  -58.4441,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01631,  -59.3922,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01506,  -60.0403,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01034,  -60.1797,  'PATTISON',  115.00,  3
7183,  1,  -0.000,  -184.513,  0.000,  0.000,  7,  1.03000,  -59.7203,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03084,  -53.9067,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02642,  -55.1240,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02831,  -52.7969,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02527,  -55.2579,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02105,  -57.9574,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02831,  -52.7969,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02831,  -52.7969,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02831,  -52.7969,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02831,  -52.7969,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02831,  -52.7969,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.7053,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.5316,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -52.1170,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -52.3604,  'HOUSTON ',  13.800,  3
7198,  1,  -0.000,  -87.213,  0.000,  0.000,  7,  1.03000,  -59.9584,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03410,  -55.7244,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02834,  -57.6710,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02502,  -59.5527,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01297,  -62.0966,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00747,  -56.5536,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03838,  -51.6938,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03508,  -53.3864,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03175,  -55.3603,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03838,  -51.6938,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5711,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.9167,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.4935,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.8311,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.2904,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02192,  -57.0812,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01508,  -58.6685,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01911,  -59.9628,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01431,  -59.3860,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01781,  -59.3996,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01854,  -61.1754,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01531,  -57.6984,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01335,  -59.4445,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01366,  -59.2865,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -58.6962,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01954,  -59.3795,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01399,  -59.4882,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01309,  -60.3930,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01839,  -59.0625,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03571,  -54.5911,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02702,  -56.6259,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02394,  -57.8669,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02180,  -58.6387,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02123,  -57.1474,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02805,  -56.6333,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01306,  -61.6848,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01946,  -60.0767,  'PORTER 0',  115.00,  5
7235,  1,  -0.000,  -88.085,  0.000,  0.000,  7,  1.03000,  -61.0200,  'CYPRESS ',  115.00,  3
7236,  1,  -0.000,  -93.493,  0.000,  0.000,  7,  1.03000,  -60.2142,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00870,  -59.0704,  'FULSHEAR',  115.00,  1
7238,  1,  -0.000,  -36.329,  0.000,  0.000,  7,  1.03000,  -57.7449,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02047,  -57.1355,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01625,  -59.3688,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01422,  -59.7326,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01680,  -59.7619,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02033,  -58.8487,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01571,  -58.0143,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01738,  -60.4048,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01116,  -60.5096,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00760,  -56.7529,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -59.8225,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01574,  -59.3238,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02140,  -58.8792,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01754,  -61.2897,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02588,  -54.0607,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01945,  -55.8442,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02718,  -60.3920,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01975,  -58.2937,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01614,  -58.8503,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01676,  -57.9449,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01704,  -58.8638,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02140,  -58.6241,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02263,  -57.8241,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00571,  -49.5580,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -73.655,  0.000,  0.000,  7,  1.01903,  -51.1618,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03535,  -51.8967,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03254,  -53.4499,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02481,  -56.2812,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03298,  -50.9884,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03535,  -51.8967,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03535,  -51.8967,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03535,  -51.8967,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03313,  -51.2171,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01577,  -60.5207,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01698,  -58.5462,  'HOUSTON ',  115.00,  3
7273,  1,  -0.000,  -72.729,  0.000,  0.000,  7,  1.03000,  -56.9541,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00374,  -64.4324,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -65.8774,  'VICTORIA',  115.00,  6
7276,  1,  -0.000,  -282.801,  0.000,  0.000,  7,  1.03000,  -59.6955,  'HOUSTON ',  115.00,  3
7277,  1,  -0.000,  -47.660,  0.000,  0.000,  7,  1.03000,  -61.7186,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03049,  -54.7500,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02716,  -56.1413,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03049,  -54.7500,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03049,  -54.7500,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03350,  -53.9001,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02363,  -56.3677,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03350,  -53.9001,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03350,  -53.9001,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03350,  -53.9001,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03350,  -53.9001,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03350,  -53.9001,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03350,  -53.9001,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01560,  -60.3470,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01040,  -60.1996,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02248,  -58.8670,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02248,  -56.7653,  'SANTA FE',  115.00,  2
7294,  1,  0.000,  -1.562,  0.000,  0.000,  7,  1.03000,  -55.9442,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01621,  -59.7741,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00993,  -60.3033,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01296,  -59.0780,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01531,  -59.7847,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00932,  -58.0811,  'EAGLE LA',  115.00,  1
7300,  1,  -0.000,  -70.235,  0.000,  0.000,  7,  1.03000,  -60.4761,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01537,  -58.1006,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00990,  -53.4977,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01365,  -59.1854,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00194,  -49.5478,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01204,  -53.1295,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01372,  -55.7493,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00194,  -49.5478,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00194,  -49.5478,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00194,  -49.5478,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00194,  -49.5478,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01341,  -49.1747,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02820,  -53.3886,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01701,  -55.6893,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00770,  -61.8414,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02434,  -59.9868,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01498,  -58.6190,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02008,  -57.1644,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01433,  -58.7159,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01688,  -59.7020,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03602,  -51.9809,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03164,  -52.9522,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02669,  -54.8327,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03327,  -51.5518,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03223,  -51.4016,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -51.3987,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03419,  -51.6975,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -53.6595,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01405,  -54.6776,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -53.6595,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01537,  -59.2807,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03553,  -53.2558,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02990,  -54.5698,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02197,  -57.4409,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03553,  -53.2558,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.5870,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01889,  -58.4053,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00837,  -62.9082,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01657,  -58.7285,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00832,  -55.9497,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01033,  -60.7243,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01818,  -52.4665,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02361,  -55.8709,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01118,  -58.5376,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01241,  -60.0528,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01756,  -58.4340,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03680,  -51.7377,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03204,  -53.5569,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02776,  -55.4647,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0641,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.1242,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.5983,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.7537,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.4282,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0074,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0008,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0776,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03680,  -51.7377,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.2623,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.1113,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.6892,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.3361,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01333,  -59.6207,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02027,  -56.9354,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00956,  -58.9658,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01923,  -59.2396,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03666,  -52.6252,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03130,  -54.7974,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02551,  -57.1884,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.0735,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.9237,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.0456,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.0872,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.4243,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.1919,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0950,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.2135,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.5536,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.2782,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.3811,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02277,  -55.4827,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01871,  -59.5782,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01517,  -58.9644,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01987,  -56.6554,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01327,  -59.4064,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01653,  -59.9902,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01449,  -59.3984,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01321,  -59.6178,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01896,  -59.9108,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0972,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03371,  -58.3854,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02730,  -59.1927,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02535,  -56.9962,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00838,  -57.5964,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01633,  -58.8730,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01885,  -59.8402,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01411,  -59.3959,  'HOUSTON ',  115.00,  3
7397,  1,  -0.000,  -63.560,  0.000,  0.000,  7,  1.03000,  -59.5543,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02143,  -57.7156,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01862,  -58.6436,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03512,  -52.9278,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03101,  -54.3773,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02688,  -56.7882,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02107,  -57.5784,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01364,  -60.2653,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02612,  -56.5249,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00501,  -55.9157,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00286,  -56.9630,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98935,  -58.7271,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02444,  -56.3077,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01656,  -58.8535,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01896,  -60.2124,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01798,  -56.5714,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01282,  -56.9042,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01257,  -58.4745,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00447,  -60.3802,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00454,  -61.2710,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02016,  -59.2022,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02021,  -58.9807,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02206,  -57.0086,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02691,  -58.1515,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02109,  -60.3937,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.1769,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03244,  -54.1341,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02416,  -56.3859,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01376,  -60.3856,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00142,  -55.2973,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01155,  -60.3913,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.7917,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02946,  -52.9220,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01820,  -55.3987,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02173,  -59.6286,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02242,  -72.6549,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02292,  -72.3543,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02370,  -76.3008,  'ARP 0   ',  115.00,  8
8003,  1,  -0.001,  -26.489,  0.000,  0.000,  8,  1.03000,  -72.7937,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02943,  -69.9983,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -36.012,  0.000,  0.000,  8,  1.03000,  -70.7398,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -22.589,  0.000,  0.000,  8,  1.03000,  -74.3418,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02463,  -74.7807,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01678,  -76.3360,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01851,  -61.9148,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01904,  -71.8579,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02249,  -71.7805,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02874,  -61.5327,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -35.059,  0.000,  0.000,  8,  1.03000,  -76.7742,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01490,  -74.8356,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02241,  -73.2512,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -26.746,  0.000,  0.000,  8,  1.03000,  -64.8967,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02196,  -74.9175,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03052,  -72.8514,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -50.760,  0.000,  0.000,  8,  1.03000,  -75.1190,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01825,  -76.0774,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03005,  -72.9344,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -5.914,  0.000,  0.000,  8,  1.03000,  -73.4428,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02725,  -71.6433,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02725,  -71.6433,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -26.818,  0.000,  0.000,  8,  1.03000,  -74.8859,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01907,  -76.9560,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02706,  -74.8903,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01739,  -76.9664,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01565,  -76.6513,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03948,  -57.8200,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03749,  -58.3772,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03308,  -60.8222,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.0104,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.1774,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.2465,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.2170,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01792,  -73.7229,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02540,  -72.9642,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02330,  -76.6208,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01767,  -74.9189,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -24.833,  0.000,  0.000,  8,  1.03000,  -74.1423,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01616,  -73.9031,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02599,  -68.3666,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02726,  -69.3210,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02656,  -70.9478,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02350,  -67.9820,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02392,  -68.0378,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.6339,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02438,  -68.1098,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02270,  -67.8485,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02450,  -68.1306,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02647,  -75.6187,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01736,  -75.7665,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01398,  -75.0440,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03057,  -73.4268,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02830,  -76.0313,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03125,  -68.3292,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03033,  -69.1841,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02815,  -70.5003,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02443,  -67.3808,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02303,  -67.1818,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03283,  -71.3055,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02129,  -74.6377,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02626,  -70.8767,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02082,  -74.2585,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02484,  -72.6175,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01737,  -67.8903,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02587,  -68.5139,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02536,  -69.8062,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00064,  -65.6120,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -66.5300,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01575,  -73.5566,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02062,  -76.3567,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03462,  -65.5566,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03593,  -67.3405,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03532,  -69.6005,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -64.1889,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -64.1140,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03081,  -64.4339,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03018,  -64.2630,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02048,  -76.2602,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03738,  -66.3992,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02908,  -67.8684,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00162,  -72.6227,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00328,  -72.6074,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00771,  -72.5643,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.1304,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.5558,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02776,  -75.7252,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02294,  -75.8416,  'ELKHART ',  115.00,  7
8091,  1,  -0.001,  -9.343,  0.000,  0.000,  8,  1.03000,  -72.5061,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01729,  -75.4281,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02815,  -71.4576,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02221,  -62.8650,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01612,  -64.4944,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02150,  -75.3012,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03537,  -69.3900,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03309,  -71.4171,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03537,  -69.3900,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02669,  -75.7355,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02004,  -73.7452,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97454,  -74.0579,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02096,  -70.9270,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02302,  -62.5288,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02995,  -70.1083,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02277,  -72.0196,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03040,  -71.9863,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02238,  -76.2240,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01566,  -74.6889,  'ATHENS 2',  115.00,  8
8110,  1,  -0.000,  -8.918,  0.000,  0.000,  8,  1.03000,  -74.0805,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02351,  -72.8859,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03820,  -69.0797,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03669,  -69.8345,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03410,  -71.1402,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03820,  -69.0797,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -68.3547,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -68.4558,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01545,  -75.6268,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03301,  -70.7608,  'HENDERSO',  115.00,  8
8120,  1,  0.000,  -35.035,  0.000,  0.000,  8,  1.03000,  -65.4302,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02690,  -73.7476,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02606,  -65.4798,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01830,  -74.4104,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02859,  -73.1646,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -23.680,  0.000,  0.000,  8,  1.03000,  -74.3421,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03428,  -68.7632,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03425,  -69.2517,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03450,  -70.2695,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03058,  -68.2414,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.4639,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -68.0979,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01388,  -74.0843,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03169,  -72.1247,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02929,  -73.7712,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02801,  -75.5003,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02595,  -75.6985,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02080,  -72.6729,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -30.537,  0.000,  0.000,  8,  1.03000,  -76.2285,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02108,  -63.2141,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01908,  -64.5206,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02349,  -67.4780,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02307,  -72.5406,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02987,  -63.3078,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02333,  -71.8035,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02702,  -74.3824,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01443,  -77.4790,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.3124,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02508,  -71.9230,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02099,  -74.1084,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02450,  -73.3618,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -24.298,  0.000,  0.000,  8,  1.03000,  -75.8589,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02865,  -64.4683,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01975,  -76.0264,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02292,  -76.2619,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03380,  -66.7923,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01614,  -66.2514,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99043,  -71.9742,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03537,  -59.4368,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.000,  -15.299,  0.000,  0.000,  8,  1.03000,  -62.0932,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02797,  -63.7973,  'BRYAN 1 ',  115.00,  7
11001,  1,  19.865,  5.587,  0.000,  0.000,  1,  1.01242,  -74.0321,  'ODESSA 2',  11.500,  9
11002,  1,  10.274,  2.900,  0.000,  0.000,  1,  1.02536,  -78.8173,  'PRESIDIO',  11.500,  9
11007,  1,  4.108,  1.162,  0.000,  0.000,  1,  1.02731,  -77.6932,  'VAN HORN',  11.500,  9
11012,  1,  1.472,  0.417,  0.000,  0.000,  1,  1.02730,  -81.4300,  'SANDERSO',  11.500,  9
11013,  1,  24.183,  6.790,  0.000,  0.000,  1,  1.01136,  -73.2038,  'MONAHANS',  11.500,  9
11014,  1,  1.619,  0.459,  0.000,  0.000,  1,  1.01473,  -73.1997,  'GRANDFAL',  11.500,  9
11015,  1,  5.007,  1.416,  0.000,  0.000,  1,  1.03109,  -78.5466,  'MARFA 0S',  11.500,  9
11016,  1,  2.272,  0.644,  0.000,  0.000,  1,  1.02131,  -78.3116,  'GARDEN C',  11.500,  9
11017,  1,  18.052,  5.080,  0.000,  0.000,  1,  1.00355,  -76.0151,  'ODESSA 4',  11.500,  9
11018,  1,  0.059,  0.017,  0.000,  0.000,  1,  1.00072,  -76.7877,  'NOTREES ',  11.500,  9
11019,  1,  44.617,  12.439,  0.000,  0.000,  1,  1.02735,  -74.2477,  'MIDLAND ',  11.500,  9
11024,  1,  53.502,  14.852,  0.000,  0.000,  1,  1.00063,  -77.3957,  'ODESSA 6',  11.500,  9
11027,  1,  45.608,  12.711,  0.000,  0.000,  1,  1.02735,  -77.8309,  'MIDLAND ',  11.500,  9
11028,  1,  3.824,  1.082,  0.000,  0.000,  1,  1.02971,  -65.4717,  'COAHOMA ',  11.500,  9
11029,  1,  83.768,  23.005,  0.000,  0.000,  1,  1.01681,  -79.7283,  'MIDLAND ',  11.500,  9
11030,  1,  8.607,  2.431,  0.000,  0.000,  1,  1.02660,  -76.9883,  'ALPINE 0',  11.500,  9
11031,  1,  3.417,  0.967,  0.000,  0.000,  1,  1.02195,  -75.7343,  'FORT DAV',  11.500,  9
11036,  1,  9.135,  2.579,  0.000,  0.000,  1,  1.00241,  -76.3913,  'CRANE 0S',  11.500,  9
11037,  1,  80.375,  22.083,  0.000,  0.000,  1,  1.00307,  -75.5194,  'ODESSA 5',  11.500,  9
11040,  1,  25.367,  7.120,  0.000,  0.000,  1,  1.01211,  -76.5139,  'ANDREWS ',  11.500,  9
11044,  1,  7.781,  2.198,  0.000,  0.000,  1,  1.02324,  -77.6843,  'BIG LAKE',  11.500,  9
11045,  1,  68.990,  19.048,  0.000,  0.000,  1,  1.01166,  -75.6736,  'MIDLAND ',  11.500,  9
11046,  1,  8.922,  2.520,  0.000,  0.000,  1,  1.02731,  -79.1251,  'OZONA 0S',  11.500,  9
11054,  1,  10.181,  2.873,  0.000,  0.000,  1,  1.01362,  -75.9158,  'STANTON ',  11.500,  9
11055,  1,  3.947,  1.117,  0.000,  0.000,  1,  1.01848,  -67.7348,  'ODONNELL',  11.500,  9
11058,  1,  10.002,  2.824,  0.000,  0.000,  1,  1.02332,  -76.6990,  'IRAAN 3 ',  11.500,  9
11064,  1,  82.638,  22.692,  0.000,  0.000,  1,  1.00789,  -75.0925,  'ODESSA 3',  11.500,  9
11067,  1,  52.060,  14.461,  0.000,  0.000,  1,  1.00341,  -76.5162,  'BIG SPRI',  11.500,  9
11068,  1,  44.139,  12.294,  0.000,  0.000,  1,  0.99389,  -79.8319,  'MIDLAND ',  11.500,  9
11071,  1,  87.809,  24.079,  0.000,  0.000,  1,  1.01757,  -73.0612,  'ODESSA 1',  11.500,  9
11083,  1,  26.635,  7.474,  0.000,  0.000,  1,  1.02104,  -75.4254,  'FORT STO',  11.500,  9
11085,  1,  14.307,  4.032,  0.000,  0.000,  1,  1.01161,  -73.6014,  'KERMIT 0',  11.500,  9
11086,  1,  37.923,  10.596,  0.000,  0.000,  1,  1.02003,  -75.4839,  'PECOS 0S',  11.500,  9
11087,  1,  0.896,  0.254,  0.000,  0.000,  1,  1.02730,  -78.0438,  'SHEFFIEL',  11.500,  9
11089,  1,  19.974,  5.616,  0.000,  0.000,  1,  1.00506,  -71.4957,  'LAMESA 0',  11.500,  9
11091,  1,  6.065,  1.715,  0.000,  0.000,  1,  1.03559,  -65.9624,  'RALLS 2 ',  16.100,  9
12001,  1,  32.709,  9.156,  0.000,  0.000,  2,  1.01761,  -71.3055,  'PARIS 3 ',  16.100,  11
12007,  1,  6.167,  1.743,  0.000,  0.000,  2,  1.02095,  -70.7552,  'HONEY GR',  16.100,  11
12008,  1,  11.372,  3.209,  0.000,  0.000,  2,  1.01146,  -64.5472,  'MEMPHIS ',  16.100,  10
12009,  1,  38.408,  10.732,  0.000,  0.000,  2,  1.02734,  -69.7876,  'IOWA PAR',  16.100,  11
12010,  1,  31.037,  8.696,  0.000,  0.000,  2,  1.02788,  -69.4513,  'VERNON 2',  16.100,  10
12014,  1,  35.408,  9.901,  0.000,  0.000,  2,  1.01000,  -66.4296,  'CHILDRES',  16.100,  10
12015,  1,  3.342,  0.946,  0.000,  0.000,  2,  1.02441,  -73.4646,  'FORESTBU',  16.100,  11
12016,  1,  34.400,  9.625,  0.000,  0.000,  2,  1.02294,  -73.5173,  'SHERMAN ',  16.100,  11
12020,  1,  19.140,  5.385,  0.000,  0.000,  2,  1.01697,  -68.9121,  'WICHITA ',  16.100,  11
12022,  1,  4.031,  1.141,  0.000,  0.000,  2,  1.02333,  -70.3513,  'PARIS 2 ',  16.100,  11
12025,  1,  20.603,  5.793,  0.000,  0.000,  2,  1.01466,  -68.6840,  'WICHITA ',  16.100,  11
12026,  1,  12.755,  3.598,  0.000,  0.000,  2,  1.04140,  -58.9788,  'WHEELER ',  16.100,  10
12027,  1,  2.507,  0.710,  0.000,  0.000,  2,  1.01736,  -71.6732,  'DEPORT 0',  16.100,  11
12028,  1,  10.986,  3.100,  0.000,  0.000,  2,  1.01866,  -69.8404,  'WICHITA ',  16.100,  11
12029,  1,  4.467,  1.264,  0.000,  0.000,  2,  1.02014,  -66.4434,  'SILVERTO',  16.100,  10
12030,  1,  27.752,  7.781,  0.000,  0.000,  2,  1.00860,  -73.1215,  'BONHAM 0',  16.100,  11
12031,  1,  3.354,  0.949,  0.000,  0.000,  2,  1.03906,  -68.1905,  'MATADOR ',  16.100,  10
12032,  1,  1.527,  0.432,  0.000,  0.000,  2,  1.02258,  -70.4069,  'ARTHUR C',  16.100,  11
12033,  1,  6.634,  1.875,  0.000,  0.000,  2,  1.00112,  -74.5929,  'LEONARD ',  16.100,  11
12034,  1,  2.956,  0.837,  0.000,  0.000,  2,  1.02478,  -73.1794,  'GORDONVI',  16.100,  11
12035,  1,  4.701,  1.330,  0.000,  0.000,  2,  1.03604,  -69.3031,  'KNOX CIT',  16.100,  10
12036,  1,  18.965,  5.336,  0.000,  0.000,  2,  1.01776,  -68.9099,  'WICHITA ',  16.100,  11
12037,  1,  1.403,  0.397,  0.000,  0.000,  2,  1.02679,  -73.4563,  'LINDSAY ',  16.100,  11
12038,  1,  1.169,  0.331,  0.000,  0.000,  2,  1.02233,  -71.2486,  'ECTOR 0S',  16.100,  11
12039,  1,  1.709,  0.484,  0.000,  0.000,  2,  1.01974,  -72.9688,  'SUNSET 0',  16.100,  11
12040,  1,  10.471,  2.956,  0.000,  0.000,  2,  1.02275,  -70.8394,  'CLARKSVI',  16.100,  11
12043,  1,  2.251,  0.637,  0.000,  0.000,  2,  1.02398,  -73.3338,  'SADLER 0',  16.100,  11
12044,  1,  13.347,  3.763,  0.000,  0.000,  2,  1.02567,  -72.6968,  'WHITESBO',  16.100,  11
12045,  1,  7.581,  2.142,  0.000,  0.000,  2,  1.01715,  -69.1201,  'SHEPPARD',  16.100,  11
12046,  1,  10.460,  2.952,  0.000,  0.000,  2,  1.02575,  -72.9831,  'POTTSBOR',  16.100,  11
12047,  1,  7.056,  1.994,  0.000,  0.000,  2,  1.02560,  -70.9899,  'BELLS 0S',  16.100,  11
12048,  1,  4.742,  1.341,  0.000,  0.000,  2,  1.03821,  -67.6415,  'CROSBYTO',  16.100,  10
12049,  1,  5.062,  1.432,  0.000,  0.000,  2,  1.02560,  -69.0295,  'ELECTRA ',  16.100,  10
12050,  1,  1.711,  0.484,  0.000,  0.000,  2,  1.00245,  -74.1280,  'PATTONVI',  16.100,  11
12051,  1,  13.541,  3.817,  0.000,  0.000,  2,  1.01886,  -71.6715,  'HENRIETT',  16.100,  11
12052,  1,  39.785,  11.107,  0.000,  0.000,  2,  1.01516,  -62.4611,  'PANHANDL',  16.100,  10
12053,  1,  11.709,  3.303,  0.000,  0.000,  2,  1.02121,  -71.8452,  'BOWIE 0S',  16.100,  11
12055,  1,  16.124,  4.541,  0.000,  0.000,  2,  1.01712,  -68.5576,  'WICHITA ',  16.100,  11
12060,  1,  1.841,  0.521,  0.000,  0.000,  2,  1.00429,  -73.2205,  'ROXTON 0',  16.100,  11
12063,  1,  32.533,  9.110,  0.000,  0.000,  2,  1.02734,  -72.6703,  'DENISON ',  16.100,  11
12064,  1,  5.452,  1.542,  0.000,  0.000,  2,  1.01386,  -71.7355,  'SUMNER 0',  16.100,  11
12065,  1,  74.361,  20.506,  0.000,  0.000,  2,  1.02738,  -73.9043,  'GAINESVI',  16.100,  11
12066,  1,  4.824,  1.364,  0.000,  0.000,  2,  1.03588,  -68.8384,  'ASPERMON',  16.100,  10
12067,  1,  38.219,  10.676,  0.000,  0.000,  2,  1.01268,  -68.7096,  'WICHITA ',  16.100,  11
12068,  1,  5.652,  1.598,  0.000,  0.000,  2,  1.01375,  -67.6643,  'WINDTHOR',  16.100,  11
12069,  1,  9.634,  2.720,  0.000,  0.000,  2,  1.02731,  -73.1291,  'HOWE 0SE',  16.100,  11
12072,  1,  5.587,  1.580,  0.000,  0.000,  2,  1.02687,  -72.1447,  'COLLINSV',  16.100,  11
12079,  1,  2.448,  0.693,  0.000,  0.000,  2,  1.03418,  -68.7988,  'PADUCAH ',  16.100,  10
12080,  1,  11.836,  3.339,  0.000,  0.000,  2,  1.02074,  -72.3740,  'NOCONA 0',  16.100,  11
12081,  1,  2.855,  0.808,  0.000,  0.000,  2,  1.01669,  -72.4635,  'DODD CIT',  16.100,  11
12082,  1,  18.280,  5.145,  0.000,  0.000,  2,  1.01942,  -69.1960,  'WICHITA ',  16.100,  11
12086,  1,  0.702,  0.199,  0.000,  0.000,  2,  1.02055,  -72.7525,  'MONTAGUE',  16.100,  11
12087,  1,  8.984,  2.537,  0.000,  0.000,  2,  1.03677,  -68.4674,  'SPUR 0SE',  16.100,  10
12090,  1,  1.418,  0.402,  0.000,  0.000,  2,  1.01600,  -72.2281,  'ANNONA 0',  16.100,  11
12091,  1,  7.248,  2.048,  0.000,  0.000,  2,  1.03312,  -69.6029,  'SEYMOUR ',  16.100,  10
12092,  1,  9.281,  2.621,  0.000,  0.000,  2,  1.02596,  -71.8509,  'DENISON ',  16.100,  11
12106,  1,  5.335,  1.509,  0.000,  0.000,  2,  1.00402,  -74.3010,  'WHITEWRI',  16.100,  11
12107,  1,  26.378,  7.403,  0.000,  0.000,  2,  1.02553,  -70.9370,  'SHERMAN ',  16.100,  11
12108,  1,  1.962,  0.556,  0.000,  0.000,  2,  1.03688,  -70.7497,  'ROCHESTE',  16.100,  10
12109,  1,  8.572,  2.421,  0.000,  0.000,  2,  1.02333,  -69.8912,  'BURKBURN',  16.100,  11
12110,  1,  2.556,  0.724,  0.000,  0.000,  2,  1.02731,  -73.1023,  'MUENSTER',  16.100,  11
12111,  1,  3.787,  1.071,  0.000,  0.000,  2,  1.03482,  -70.0994,  'ARCHER C',  16.100,  11
12112,  1,  3.329,  0.942,  0.000,  0.000,  2,  1.01870,  -70.4262,  'PETROLIA',  16.100,  11
12114,  1,  31.858,  8.923,  0.000,  0.000,  2,  1.02674,  -69.5023,  'PARIS 1 ',  16.100,  11
12121,  1,  1.334,  0.378,  0.000,  0.000,  2,  1.02096,  -71.3416,  'BAGWELL ',  16.100,  11
12122,  1,  3.460,  0.979,  0.000,  0.000,  2,  1.01645,  -71.5172,  'TELEPHON',  16.100,  11
12124,  1,  12.143,  3.425,  0.000,  0.000,  2,  0.99828,  -75.1569,  'VAN ALST',  16.100,  11
12125,  1,  2.009,  0.569,  0.000,  0.000,  2,  1.02208,  -72.4617,  'TIOGA 0S',  16.100,  11
12126,  1,  12.605,  3.555,  0.000,  0.000,  2,  1.02398,  -74.0115,  'VALLEY V',  16.100,  11
12129,  1,  2.809,  0.795,  0.000,  0.000,  2,  1.00690,  -74.1236,  'TRENTON ',  16.100,  11
12132,  1,  3.919,  1.109,  0.000,  0.000,  2,  1.03160,  -71.2806,  'HASKELL ',  11.500,  10
12133,  1,  1.446,  0.409,  0.000,  0.000,  2,  1.02505,  -72.7427,  'SAINT JO',  16.100,  11
13002,  1,  56.409,  15.651,  0.000,  0.000,  3,  1.01494,  -75.2091,  'KERRVILL',  11.500,  28
13005,  1,  3.398,  0.962,  0.000,  0.000,  3,  1.00483,  -84.9519,  'LEAKEY 0',  11.500,  28
13006,  1,  3.258,  0.922,  0.000,  0.000,  3,  1.02516,  -70.5151,  'HAMLIN 0',  11.500,  27
13007,  1,  5.514,  1.559,  0.000,  0.000,  3,  1.02611,  -70.9960,  'MERKEL 3',  11.500,  27
13008,  1,  14.450,  4.072,  0.000,  0.000,  3,  1.02323,  -76.2734,  'COLEMAN ',  11.500,  27
13009,  1,  5.775,  1.633,  0.000,  0.000,  3,  1.02841,  -79.7452,  'SONORA 0',  11.500,  28
13010,  1,  1.494,  0.423,  0.000,  0.000,  3,  1.00869,  -84.9692,  'CAMP WOO',  11.500,  28
13011,  1,  13.250,  3.736,  0.000,  0.000,  3,  1.00964,  -78.1750,  'LLANO 0S',  11.500,  28
13012,  1,  0.247,  0.070,  0.000,  0.000,  3,  1.00129,  -78.9035,  'WILLOW C',  11.500,  28
13013,  1,  23.115,  6.495,  0.000,  0.000,  3,  1.02733,  -72.5539,  'ABILENE ',  11.500,  27
13014,  1,  12.923,  3.645,  0.000,  0.000,  3,  1.02648,  -73.0803,  'KINGSLAN',  11.500,  28
13015,  1,  3.737,  1.057,  0.000,  0.000,  3,  1.01599,  -68.5561,  'ROSCOE 6',  11.500,  27
13021,  1,  0.689,  0.195,  0.000,  0.000,  3,  1.03119,  -71.0235,  'LUEDERS ',  11.500,  27
13022,  1,  8.876,  2.507,  0.000,  0.000,  3,  1.01833,  -68.0299,  'COLORADO',  11.500,  27
13023,  1,  2.757,  0.781,  0.000,  0.000,  3,  1.02784,  -70.1875,  'STAMFORD',  11.500,  27
13024,  1,  6.253,  1.767,  0.000,  0.000,  3,  1.02700,  -79.0662,  'ELDORADO',  11.500,  28
13025,  1,  5.457,  1.543,  0.000,  0.000,  3,  1.02428,  -75.6536,  'SAN SABA',  11.500,  28
13029,  1,  1.974,  0.559,  0.000,  0.000,  3,  1.03320,  -72.2555,  'LOMETA 0',  11.500,  28
13030,  1,  58.641,  16.265,  0.000,  0.000,  3,  1.02736,  -81.5621,  'SAN ANGE',  11.500,  27
13031,  1,  9.073,  2.562,  0.000,  0.000,  3,  1.01985,  -71.7997,  'TUSCOLA ',  11.500,  27
13032,  1,  28.410,  7.966,  0.000,  0.000,  3,  1.01965,  -72.0083,  'ABILENE ',  11.500,  27
13035,  1,  1.786,  0.506,  0.000,  0.000,  3,  1.02370,  -76.9039,  'CHEROKEE',  11.500,  28
13036,  1,  2.869,  0.812,  0.000,  0.000,  3,  1.02383,  -76.8120,  'RICHLAND',  11.500,  28
13040,  1,  11.466,  3.235,  0.000,  0.000,  3,  1.01437,  -78.0846,  'BALLINGE',  11.500,  27
13042,  1,  6.100,  1.724,  0.000,  0.000,  3,  1.02635,  -70.9173,  'SILVER 1',  11.500,  27
13049,  1,  6.821,  1.928,  0.000,  0.000,  3,  1.02752,  -70.6724,  'ANSON 0S',  11.500,  27
13051,  1,  144.475,  38.762,  0.000,  0.000,  3,  1.01634,  -85.1894,  'DEL RIO ',  11.500,  28
13052,  1,  3.486,  0.986,  0.000,  0.000,  3,  1.01270,  -81.1796,  'HUNT 0SE',  11.500,  28
13066,  1,  13.765,  3.881,  0.000,  0.000,  3,  1.02149,  -78.4980,  'BRADY 0S',  11.500,  28
13069,  1,  2.983,  0.844,  0.000,  0.000,  3,  1.02068,  -73.1693,  'OVALO 0S',  11.500,  27
13072,  1,  4.081,  1.155,  0.000,  0.000,  3,  1.02277,  -80.3252,  'MILES 0S',  11.500,  27
13075,  1,  4.555,  1.288,  0.000,  0.000,  3,  1.02389,  -80.1014,  'MASON 0S',  11.500,  28
13076,  1,  3.424,  0.969,  0.000,  0.000,  3,  1.00472,  -86.3420,  'BRACKETT',  11.500,  28
13077,  1,  27.767,  7.788,  0.000,  0.000,  3,  1.01938,  -72.4674,  'ABILENE ',  11.500,  27
13093,  1,  2.949,  0.835,  0.000,  0.000,  3,  1.01068,  -83.6618,  'ROCKSPRI',  11.500,  28
13099,  1,  5.407,  1.529,  0.000,  0.000,  3,  1.01906,  -72.3121,  'DYESS AF',  11.500,  27
13100,  1,  3.473,  0.983,  0.000,  0.000,  3,  1.01856,  -72.5062,  'HAWLEY 0',  11.500,  27
13101,  1,  4.220,  1.194,  0.000,  0.000,  3,  1.02226,  -73.3527,  'BUCHANAN',  11.500,  28
13102,  1,  41.581,  11.603,  0.000,  0.000,  3,  1.02012,  -72.3557,  'ABILENE ',  11.500,  27
13103,  1,  25.637,  7.195,  0.000,  0.000,  3,  1.01326,  -70.8539,  'SWEETWAT',  11.500,  27
13107,  1,  8.033,  2.269,  0.000,  0.000,  3,  1.01130,  -77.9471,  'INGRAM 0',  11.500,  28
13108,  1,  10.594,  2.990,  0.000,  0.000,  3,  1.02045,  -73.0002,  'KEMPNER ',  11.500,  28
13114,  1,  86.012,  23.602,  0.000,  0.000,  3,  1.01793,  -80.4733,  'SAN ANGE',  11.500,  27
13115,  1,  6.779,  1.916,  0.000,  0.000,  3,  1.02477,  -68.3615,  'ROTAN 0S',  11.500,  27
13123,  1,  25.434,  7.137,  0.000,  0.000,  3,  0.99967,  -87.7014,  'UVALDE 0',  11.500,  28
13124,  1,  27.540,  7.726,  0.000,  0.000,  3,  1.02733,  -76.2665,  'FREDERIC',  11.500,  28
13125,  1,  32.674,  9.147,  0.000,  0.000,  3,  1.01680,  -72.6507,  'ABILENE ',  11.500,  27
13126,  1,  4.155,  1.175,  0.000,  0.000,  3,  1.01173,  -87.2983,  'SABINAL ',  11.500,  28
13128,  1,  1.223,  0.346,  0.000,  0.000,  3,  1.01859,  -68.1528,  'LORAINE ',  11.500,  27
13130,  1,  69.337,  19.149,  0.000,  0.000,  3,  1.01898,  -76.0130,  'SAN ANGE',  11.500,  27
13132,  1,  6.355,  1.796,  0.000,  0.000,  3,  1.02247,  -79.4047,  'EDEN 0SE',  11.500,  28
13136,  1,  12.897,  3.637,  0.000,  0.000,  3,  1.01907,  -67.3576,  'SNYDER 2',  11.500,  27
13138,  1,  6.375,  1.802,  0.000,  0.000,  3,  1.02654,  -80.2928,  'MENARD 0',  11.500,  28
13139,  1,  8.397,  2.372,  0.000,  0.000,  3,  1.01158,  -75.4579,  'WINTERS ',  11.500,  27
13140,  1,  0.125,  0.036,  0.000,  0.000,  3,  1.02053,  -73.3869,  'GOLDSBOR',  11.500,  27
13142,  1,  3.755,  1.063,  0.000,  0.000,  3,  1.02731,  -79.9565,  'GOODFELL',  11.500,  27
13143,  1,  4.206,  1.190,  0.000,  0.000,  3,  1.02731,  -77.6802,  'SANTA AN',  11.500,  28
13144,  1,  3.159,  0.894,  0.000,  0.000,  3,  1.02431,  -78.6602,  'ROWENA 0',  11.500,  28
13145,  1,  1.380,  0.391,  0.000,  0.000,  3,  1.02343,  -70.2437,  'TRENT 2 ',  11.500,  27
13146,  1,  5.106,  1.444,  0.000,  0.000,  3,  1.02741,  -80.2252,  'JUNCTION',  11.500,  28
13147,  1,  14.420,  4.064,  0.000,  0.000,  3,  1.02731,  -72.9083,  'LAMPASAS',  11.500,  28
14002,  1,  0.356,  0.101,  0.000,  0.000,  4,  1.01511,  -87.6945,  'LAUGHLIN',  11.500,  20
14003,  1,  83.977,  23.066,  0.000,  0.000,  4,  1.02098,  -117.6745,  'EDINBURG',  11.500,  19
14005,  1,  92.324,  25.290,  0.000,  0.000,  4,  1.02739,  -94.5630,  'LAREDO 7',  11.500,  20
14006,  1,  1.936,  0.548,  0.000,  0.000,  4,  1.02532,  -93.5119,  'BRUNI 2 ',  11.500,  20
14007,  1,  119.436,  32.360,  0.000,  0.000,  4,  1.01787,  -118.6436,  'MCALLEN ',  11.500,  19
14008,  1,  22.641,  6.361,  0.000,  0.000,  4,  1.01516,  -72.7818,  'POTEET 0',  11.500,  20
14011,  1,  6.177,  1.746,  0.000,  0.000,  4,  1.01723,  -98.2930,  'HEBBRONV',  11.500,  19
14012,  1,  6.189,  1.750,  0.000,  0.000,  4,  1.02731,  -117.5317,  'PROGRESO',  11.500,  19
14013,  1,  55.133,  15.308,  0.000,  0.000,  4,  1.02066,  -118.1903,  'EDINBURG',  11.500,  19
14015,  1,  90.718,  24.865,  0.000,  0.000,  4,  1.02739,  -88.9993,  'EAGLE PA',  11.500,  20
14016,  1,  2.653,  0.751,  0.000,  0.000,  4,  1.02025,  -72.9334,  'CHARLOTT',  11.500,  20
14017,  1,  23.067,  6.481,  0.000,  0.000,  4,  1.02068,  -98.9215,  'CORPUS C',  11.500,  21
14018,  1,  4.465,  1.263,  0.000,  0.000,  4,  0.98629,  -88.1443,  'WOODSBOR',  11.500,  21
14019,  1,  77.557,  21.343,  0.000,  0.000,  4,  1.01188,  -117.8409,  'MERCEDES',  11.500,  19
14020,  1,  45.021,  12.542,  0.000,  0.000,  4,  1.00908,  -98.2289,  'CORPUS C',  11.500,  21
14021,  1,  14.389,  4.055,  0.000,  0.000,  4,  1.01835,  -117.7587,  'EDCOUCH ',  11.500,  19
14022,  1,  3.226,  0.913,  0.000,  0.000,  4,  1.01452,  -91.8500,  'ENCINAL ',  11.500,  20
14023,  1,  1.982,  0.561,  0.000,  0.000,  4,  1.01904,  -72.6450,  'MOORE 0S',  11.500,  20
14027,  1,  57.670,  15.998,  0.000,  0.000,  4,  1.02285,  -118.2814,  'MCALLEN ',  11.500,  19
14031,  1,  1.827,  0.518,  0.000,  0.000,  4,  1.01565,  -98.7123,  'SAN YGNA',  11.500,  20
14032,  1,  44.195,  12.316,  0.000,  0.000,  4,  1.00781,  -102.8156,  'KINGSVIL',  11.500,  21
14033,  1,  76.773,  21.135,  0.000,  0.000,  4,  1.01270,  -96.1413,  'LAREDO 6',  11.500,  20
14034,  1,  24.408,  6.854,  0.000,  0.000,  4,  1.01682,  -117.8873,  'HIDALGO ',  11.500,  19
14035,  1,  35.541,  9.936,  0.000,  0.000,  4,  1.00535,  -96.2535,  'CORPUS C',  11.500,  21
14036,  1,  21.143,  5.943,  0.000,  0.000,  4,  1.00794,  -82.8446,  'CRYSTAL ',  11.500,  20
14037,  1,  17.699,  4.982,  0.000,  0.000,  4,  1.00340,  -89.7216,  'SINTON 0',  11.500,  21
14038,  1,  53.958,  14.964,  0.000,  0.000,  4,  0.98070,  -81.4105,  'BEEVILLE',  11.500,  21
14040,  1,  133.576,  36.030,  0.000,  0.000,  4,  1.02743,  -112.8723,  'MISSION ',  11.500,  19
14042,  1,  86.917,  23.853,  0.000,  0.000,  4,  1.02439,  -116.4686,  'SAN JUAN',  11.500,  19
14043,  1,  2.434,  0.689,  0.000,  0.000,  4,  1.00625,  -105.1078,  'FALCON H',  11.500,  19
14048,  1,  10.182,  2.874,  0.000,  0.000,  4,  1.01250,  -113.8725,  'LA JOYA ',  11.500,  19
14051,  1,  30.071,  8.425,  0.000,  0.000,  4,  1.01309,  -101.0561,  'BISHOP 0',  11.500,  21
14053,  1,  0.038,  0.011,  0.000,  0.000,  4,  1.02169,  -106.0793,  'ARMSTRON',  11.500,  19
14054,  1,  3.456,  0.978,  0.000,  0.000,  4,  0.98970,  -85.9142,  'SKIDMORE',  11.500,  21
14055,  1,  4.773,  1.350,  0.000,  0.000,  4,  1.00933,  -96.1107,  'CORPUS C',  11.500,  21
14064,  1,  2.390,  0.676,  0.000,  0.000,  4,  1.00701,  -95.6414,  'CORPUS C',  11.500,  21
14066,  1,  77.646,  21.386,  0.000,  0.000,  4,  1.02738,  -117.9089,  'WESLACO ',  11.500,  19
14067,  1,  92.904,  25.419,  0.000,  0.000,  4,  1.01281,  -116.6045,  'HARLINGE',  11.500,  19
14068,  1,  11.033,  3.114,  0.000,  0.000,  4,  1.02638,  -118.3999,  'ELSA 0SE',  11.500,  19
14069,  1,  1.093,  0.309,  0.000,  0.000,  4,  1.00845,  -95.9865,  'CORPUS C',  11.500,  21
14071,  1,  155.697,  41.549,  0.000,  0.000,  4,  1.00796,  -110.8843,  'BROWNSVI',  11.500,  19
14072,  1,  14.469,  4.078,  0.000,  0.000,  4,  1.01281,  -96.4471,  'CORPUS C',  11.500,  21
14078,  1,  21.494,  6.041,  0.000,  0.000,  4,  1.00910,  -96.3752,  'CORPUS C',  11.500,  21
14079,  1,  124.888,  33.776,  0.000,  0.000,  4,  1.02102,  -115.1485,  'MISSION ',  11.500,  19
14086,  1,  13.081,  3.689,  0.000,  0.000,  4,  1.02732,  -114.9837,  'RIO HOND',  11.500,  19
14087,  1,  0.688,  0.195,  0.000,  0.000,  4,  1.02730,  -98.4942,  'CORPUS C',  11.500,  21
14088,  1,  152.120,  40.744,  0.000,  0.000,  4,  1.02745,  -117.8379,  'PHARR 0S',  11.500,  19
14089,  1,  3.987,  1.128,  0.000,  0.000,  4,  1.01769,  -117.0306,  'SANTA RO',  11.500,  19
14099,  1,  9.836,  2.777,  0.000,  0.000,  4,  1.00162,  -94.9742,  'ODEM 0SE',  11.500,  21
14100,  1,  18.250,  5.136,  0.000,  0.000,  4,  1.01167,  -96.4096,  'CORPUS C',  11.500,  21
14101,  1,  96.000,  26.231,  0.000,  0.000,  4,  1.01090,  -96.2160,  'LAREDO 3',  11.500,  20
14102,  1,  15.316,  4.315,  0.000,  0.000,  4,  1.01833,  -113.1779,  'OLMITO 0',  11.500,  19
14103,  1,  79.407,  21.857,  0.000,  0.000,  4,  1.02738,  -118.6012,  'EDINBURG',  11.500,  19
14106,  1,  23.795,  6.682,  0.000,  0.000,  4,  1.00989,  -112.4589,  'PORT ISA',  11.500,  19
14107,  1,  54.774,  15.212,  0.000,  0.000,  4,  1.02458,  -117.3693,  'DONNA 0S',  11.500,  19
14108,  1,  13.105,  3.695,  0.000,  0.000,  4,  1.01160,  -94.6859,  'INGLESID',  11.500,  21
14109,  1,  52.539,  14.594,  0.000,  0.000,  4,  1.00819,  -97.7358,  'CORPUS C',  11.500,  21
14110,  1,  43.051,  12.006,  0.000,  0.000,  4,  1.01800,  -116.0249,  'LOS FRES',  11.500,  19
14111,  1,  76.336,  21.019,  0.000,  0.000,  4,  1.01367,  -117.8260,  'HARLINGE',  11.500,  19
14112,  1,  2.566,  0.727,  0.000,  0.000,  4,  1.02432,  -105.6010,  'RIVIERA ',  11.500,  21
14117,  1,  7.588,  2.144,  0.000,  0.000,  4,  1.02127,  -73.1137,  'JOURDANT',  11.500,  20
14118,  1,  8.823,  2.492,  0.000,  0.000,  4,  1.00527,  -98.9912,  'GEORGE W',  11.500,  21
14119,  1,  45.382,  12.640,  0.000,  0.000,  4,  1.00584,  -106.9638,  'ROMA 0SE',  11.500,  19
14120,  1,  17.296,  4.869,  0.000,  0.000,  4,  1.01047,  -96.4475,  'CORPUS C',  11.500,  21
14121,  1,  3.219,  0.911,  0.000,  0.000,  4,  1.02731,  -117.9612,  'SANTA MA',  11.500,  19
14122,  1,  141.615,  38.074,  0.000,  0.000,  4,  1.02533,  -118.1264,  'MCALLEN ',  11.500,  19
14123,  1,  44.882,  12.505,  0.000,  0.000,  4,  1.01088,  -98.6401,  'CORPUS C',  11.500,  21
14124,  1,  15.743,  4.435,  0.000,  0.000,  4,  1.02100,  -111.1897,  'FALFURRI',  11.500,  19
14125,  1,  3.343,  0.946,  0.000,  0.000,  4,  0.98333,  -76.1027,  'PETTUS 0',  11.500,  21
14126,  1,  89.577,  24.542,  0.000,  0.000,  4,  1.01448,  -111.8517,  'BROWNSVI',  11.500,  19
14127,  1,  30.711,  8.605,  0.000,  0.000,  4,  1.02733,  -101.3661,  'ALICE 0S',  11.500,  21
14128,  1,  105.601,  28.785,  0.000,  0.000,  4,  1.02740,  -116.2025,  'RIO GRAN',  11.500,  19
14129,  1,  7.141,  2.018,  0.000,  0.000,  4,  1.03070,  -98.4632,  'PREMONT ',  11.500,  20
14130,  1,  5.048,  1.428,  0.000,  0.000,  4,  1.02731,  -99.1682,  'FREER 0S',  11.500,  20
14132,  1,  15.175,  4.276,  0.000,  0.000,  4,  1.02463,  -78.9654,  'PEARSALL',  11.500,  20
14139,  1,  6.740,  1.905,  0.000,  0.000,  4,  1.00408,  -98.2144,  'SANDIA 0',  11.500,  21
14143,  1,  9.382,  2.649,  0.000,  0.000,  4,  1.01182,  -81.7171,  'DILLEY 0',  11.500,  20
14144,  1,  9.960,  2.811,  0.000,  0.000,  4,  1.00908,  -99.3244,  'ORANGE G',  11.500,  21
14145,  1,  18.538,  5.216,  0.000,  0.000,  4,  1.00950,  -95.4448,  'PORTLAND',  11.500,  21
14147,  1,  139.320,  37.486,  0.000,  0.000,  4,  1.02436,  -95.4772,  'LAREDO 4',  11.500,  20
14148,  1,  8.913,  2.517,  0.000,  0.000,  4,  1.01085,  -99.6075,  'THREE RI',  11.500,  20
14149,  1,  36.438,  10.173,  0.000,  0.000,  4,  0.96991,  -86.2217,  'ROCKPORT',  11.500,  21
14150,  1,  4.110,  1.163,  0.000,  0.000,  4,  1.01001,  -96.9624,  'CORPUS C',  11.500,  21
14154,  1,  21.008,  5.906,  0.000,  0.000,  4,  1.01123,  -114.9752,  'PENITAS ',  11.500,  19
14155,  1,  11.070,  3.124,  0.000,  0.000,  4,  1.01357,  -113.3486,  'SULLIVAN',  11.500,  19
14156,  1,  52.915,  14.700,  0.000,  0.000,  4,  1.01352,  -97.8296,  'CORPUS C',  11.500,  21
14157,  1,  69.624,  19.227,  0.000,  0.000,  4,  1.02116,  -116.8857,  'MISSION ',  11.500,  19
14159,  1,  14.304,  4.031,  0.000,  0.000,  4,  1.01413,  -95.8665,  'CORPUS C',  11.500,  21
14164,  1,  1.172,  0.332,  0.000,  0.000,  4,  1.01211,  -112.4969,  'GRULLA 0',  11.500,  19
14167,  1,  2.767,  0.783,  0.000,  0.000,  4,  1.02180,  -118.0251,  'HARGILL ',  11.500,  19
14168,  1,  3.243,  0.918,  0.000,  0.000,  4,  1.01358,  -96.0049,  'CORPUS C',  11.500,  21
14169,  1,  20.668,  5.810,  0.000,  0.000,  4,  1.00167,  -96.4218,  'MATHIS 0',  11.500,  21
14170,  1,  12.676,  3.575,  0.000,  0.000,  4,  1.00879,  -95.7353,  'ARANSAS ',  11.500,  21
14171,  1,  106.116,  28.919,  0.000,  0.000,  4,  1.02741,  -115.1373,  'SAN BENI',  11.500,  19
14172,  1,  23.380,  6.568,  0.000,  0.000,  4,  1.01894,  -74.0019,  'PLEASANT',  11.500,  20
14173,  1,  5.018,  1.419,  0.000,  0.000,  4,  0.96515,  -76.4304,  'REFUGIO ',  11.500,  21
14174,  1,  12.989,  3.663,  0.000,  0.000,  4,  1.02732,  -71.7026,  'LYTLE 0S',  11.500,  20
14175,  1,  2.003,  0.567,  0.000,  0.000,  4,  1.02731,  -96.6422,  'LAREDO 2',  11.500,  20
14178,  1,  13.247,  3.735,  0.000,  0.000,  4,  1.00978,  -78.2032,  'GOLIAD 0',  11.500,  21
14179,  1,  7.022,  1.984,  0.000,  0.000,  4,  1.02171,  -99.5053,  'SAN DIEG',  11.500,  20
14180,  1,  5.432,  1.536,  0.000,  0.000,  4,  1.00840,  -96.5467,  'PORT ARA',  11.500,  21
14182,  1,  14.397,  4.056,  0.000,  0.000,  4,  0.97780,  -87.8784,  'TAFT 1 1',  11.500,  21
14185,  1,  24.143,  6.780,  0.000,  0.000,  4,  1.01801,  -103.3968,  'ZAPATA 0',  11.500,  19
14186,  1,  20.350,  5.724,  0.000,  0.000,  4,  1.02732,  -118.3227,  'SANTA RO',  11.500,  19
14187,  1,  10.556,  2.979,  0.000,  0.000,  4,  1.00495,  -89.1140,  'COTULLA ',  11.500,  20
14188,  1,  1.875,  0.531,  0.000,  0.000,  4,  1.02546,  -88.6027,  'QUEMADO ',  11.500,  20
14189,  1,  19.986,  5.620,  0.000,  0.000,  4,  1.00131,  -85.0061,  'CARRIZO ',  11.500,  20
14190,  1,  98.164,  26.808,  0.000,  0.000,  4,  1.01483,  -95.7123,  'LAREDO 5',  11.500,  20
14191,  1,  34.853,  9.749,  0.000,  0.000,  4,  1.01496,  -110.2530,  'RAYMONDV',  11.500,  19
14193,  1,  113.599,  30.843,  0.000,  0.000,  4,  1.01585,  -110.0660,  'BROWNSVI',  11.500,  19
15003,  1,  0.729,  0.207,  0.000,  0.000,  5,  1.02402,  -73.0118,  'GARLAND ',  16.100,  16
15004,  1,  32.190,  9.003,  0.000,  0.000,  5,  0.98129,  -76.1204,  'KERENS 0',  16.100,  14
15005,  1,  4.258,  1.205,  0.000,  0.000,  5,  1.01329,  -74.5021,  'LIPAN 0S',  16.100,  18
15006,  1,  2.932,  0.830,  0.000,  0.000,  5,  1.02737,  -72.7541,  'DALLAS 2',  16.100,  16
15007,  1,  35.501,  9.930,  0.000,  0.000,  5,  1.02825,  -72.1249,  'DENTON 4',  16.100,  17
15008,  1,  30.583,  8.568,  0.000,  0.000,  5,  1.02235,  -73.4316,  'ALBANY 2',  16.100,  15
15009,  1,  1.469,  0.416,  0.000,  0.000,  5,  1.02557,  -73.5148,  'DALLAS 2',  16.100,  16
15010,  1,  25.878,  7.264,  0.000,  0.000,  5,  1.02691,  -72.8556,  'PLANO 2 ',  16.100,  16
15011,  1,  50.110,  13.918,  0.000,  0.000,  5,  0.97938,  -74.3259,  'THORNTON',  16.100,  13
15012,  1,  3.622,  1.025,  0.000,  0.000,  5,  1.02635,  -72.4393,  'DENTON 5',  16.100,  17
15013,  1,  38.720,  10.818,  0.000,  0.000,  5,  1.02734,  -75.4707,  'EARLY 0S',  16.100,  15
15014,  1,  6.301,  1.781,  0.000,  0.000,  5,  1.02167,  -73.3932,  'DECATUR ',  16.100,  17
15016,  1,  8.274,  2.337,  0.000,  0.000,  5,  1.02871,  -71.9949,  'KELLER 2',  16.100,  17
15017,  1,  78.951,  21.720,  0.000,  0.000,  5,  1.01709,  -73.8111,  'PONDER 0',  16.100,  17
15022,  1,  6.963,  1.968,  0.000,  0.000,  5,  1.02752,  -71.9875,  'ALEDO 1 ',  16.100,  17
15024,  1,  169.263,  46.134,  0.000,  0.000,  5,  0.97757,  -76.5510,  'GATESVIL',  16.100,  13
15025,  1,  19.230,  5.411,  0.000,  0.000,  5,  1.02557,  -70.7801,  'CLEBURNE',  16.100,  18
15026,  1,  40.766,  11.380,  0.000,  0.000,  5,  1.02372,  -72.8449,  'FORT WOR',  16.100,  17
15027,  1,  46.694,  13.005,  0.000,  0.000,  5,  1.02030,  -73.6716,  'FORT WOR',  16.100,  17
15028,  1,  32.559,  9.118,  0.000,  0.000,  5,  1.02650,  -72.6339,  'FORT WOR',  16.100,  17
15029,  1,  5.278,  1.492,  0.000,  0.000,  5,  1.01024,  -72.0221,  'TROY 0SE',  16.100,  13
15030,  1,  4.446,  1.258,  0.000,  0.000,  5,  1.01688,  -74.6661,  'SPRINGTO',  16.100,  12
15031,  1,  96.891,  26.480,  0.000,  0.000,  5,  1.01874,  -73.4973,  'PRINCETO',  16.100,  16
15032,  1,  13.633,  3.844,  0.000,  0.000,  5,  1.02251,  -72.9046,  'DALLAS 2',  16.100,  16
15034,  1,  23.932,  6.722,  0.000,  0.000,  5,  1.02452,  -71.4842,  'DALLAS 1',  16.100,  16
15043,  1,  31.740,  8.889,  0.000,  0.000,  5,  1.01812,  -73.7614,  'ROYSE CI',  16.100,  16
15044,  1,  39.052,  10.907,  0.000,  0.000,  5,  1.02084,  -73.0551,  'BOYD 0SE',  16.100,  17
15046,  1,  20.778,  5.844,  0.000,  0.000,  5,  1.03883,  -69.6669,  'STEPHENV',  16.100,  18
15048,  1,  31.052,  8.700,  0.000,  0.000,  5,  1.02631,  -70.9736,  'MANSFIEL',  16.100,  17
15050,  1,  87.888,  24.109,  0.000,  0.000,  5,  1.02328,  -72.6995,  'GREENVIL',  16.100,  16
15053,  1,  18.124,  5.102,  0.000,  0.000,  5,  1.02696,  -72.3853,  'PLANO 4 ',  16.100,  16
15054,  1,  43.277,  12.045,  0.000,  0.000,  5,  0.96406,  -76.5012,  'GROESBEC',  16.100,  14
15056,  1,  9.443,  2.666,  0.000,  0.000,  5,  1.03304,  -68.8397,  'GRAHAM 1',  16.100,  12
15062,  1,  25.085,  7.042,  0.000,  0.000,  5,  1.01429,  -77.1873,  'MABANK 2',  11.500,  14
15064,  1,  11.898,  3.357,  0.000,  0.000,  5,  1.02825,  -71.8075,  'ARLINGTO',  16.100,  17
15070,  1,  28.167,  7.899,  0.000,  0.000,  5,  1.02234,  -73.1697,  'DALLAS 4',  16.100,  17
15071,  1,  21.811,  6.131,  0.000,  0.000,  5,  1.02163,  -70.6929,  'WACO 3 0',  16.100,  13
15072,  1,  35.249,  9.861,  0.000,  0.000,  5,  1.02769,  -72.5422,  'DALLAS 1',  16.100,  16
15073,  1,  27.078,  7.598,  0.000,  0.000,  5,  1.03238,  -71.8875,  'BANGS 0S',  16.100,  15
15074,  1,  5.698,  1.611,  0.000,  0.000,  5,  1.01877,  -73.6400,  'PROSPER ',  16.100,  16
15075,  1,  12.228,  3.449,  0.000,  0.000,  5,  1.00136,  -74.2461,  'EVANT 0S',  16.100,  18
15077,  1,  1.539,  0.436,  0.000,  0.000,  5,  1.02731,  -74.9521,  'TERRELL ',  11.500,  16
15078,  1,  3.524,  0.997,  0.000,  0.000,  5,  1.02740,  -72.0342,  'AUBREY 0',  16.100,  17
15079,  1,  37.505,  10.483,  0.000,  0.000,  5,  1.02643,  -71.7587,  'WACO 4 0',  16.100,  13
15080,  1,  14.866,  4.188,  0.000,  0.000,  5,  1.00408,  -73.8185,  'LORENA 0',  16.100,  13
15081,  1,  12.533,  3.535,  0.000,  0.000,  5,  1.02082,  -71.2010,  'FORT HOO',  16.100,  13
15082,  1,  26.941,  7.559,  0.000,  0.000,  5,  1.02580,  -72.9658,  'ARLINGTO',  16.100,  17
15084,  1,  44.912,  12.520,  0.000,  0.000,  5,  1.02814,  -71.9479,  'MCKINNEY',  16.100,  16
15085,  1,  66.511,  18.386,  0.000,  0.000,  5,  1.01775,  -73.3552,  'DALLAS 3',  16.100,  17
15086,  1,  16.556,  4.663,  0.000,  0.000,  5,  1.02443,  -72.7999,  'ARLINGTO',  16.100,  17
15087,  1,  36.956,  10.320,  0.000,  0.000,  5,  0.99928,  -74.3070,  'MILFORD ',  16.100,  14
15090,  1,  1.775,  0.503,  0.000,  0.000,  5,  1.02731,  -73.2926,  'DALLAS 1',  16.100,  16
15091,  1,  54.939,  15.226,  0.000,  0.000,  5,  0.98080,  -76.1583,  'FROST 0S',  16.100,  14
15092,  1,  1.578,  0.447,  0.000,  0.000,  5,  1.02366,  -72.4005,  'GRANDVIE',  16.100,  14
15093,  1,  5.751,  1.626,  0.000,  0.000,  5,  1.02731,  -74.1573,  'HASLET 0',  16.100,  17
15094,  1,  58.523,  16.232,  0.000,  0.000,  5,  1.01998,  -70.9038,  'BARDWELL',  16.100,  14
15095,  1,  0.762,  0.216,  0.000,  0.000,  5,  1.02548,  -72.8668,  'LAKE DAL',  16.100,  17
15096,  1,  13.772,  3.883,  0.000,  0.000,  5,  1.02688,  -72.6079,  'PLANO 1 ',  16.100,  16
15097,  1,  21.877,  6.149,  0.000,  0.000,  5,  1.02664,  -72.4003,  'EULESS 2',  16.100,  17
15098,  1,  35.064,  9.810,  0.000,  0.000,  5,  1.02734,  -73.3138,  'FORT WOR',  16.100,  17
15099,  1,  65.566,  18.139,  0.000,  0.000,  5,  1.02737,  -73.5005,  'FLOWER M',  16.100,  17
15100,  1,  28.650,  8.034,  0.000,  0.000,  5,  1.02266,  -72.8679,  'DALLAS 1',  16.100,  16
15101,  1,  6.372,  1.801,  0.000,  0.000,  5,  1.02284,  -75.4191,  'COMANCHE',  16.100,  15
15103,  1,  8.881,  2.508,  0.000,  0.000,  5,  1.02842,  -72.2307,  'RICHARDS',  16.100,  16
15104,  1,  108.878,  29.633,  0.000,  0.000,  5,  1.02362,  -72.5208,  'FORT WOR',  16.100,  17
15105,  1,  39.021,  10.900,  0.000,  0.000,  5,  1.02395,  -73.1769,  'IRVING 1',  16.100,  17
15108,  1,  51.845,  14.416,  0.000,  0.000,  5,  1.02735,  -72.5097,  'DALLAS 4',  16.100,  17
15109,  1,  22.308,  6.268,  0.000,  0.000,  5,  1.01392,  -73.4426,  'LANCASTE',  16.100,  16
15110,  1,  25.743,  7.223,  0.000,  0.000,  5,  1.00043,  -74.5872,  'PALO PIN',  16.100,  12
15111,  1,  1.474,  0.417,  0.000,  0.000,  5,  1.02643,  -73.0722,  'ADDISON ',  16.100,  16
15112,  1,  17.922,  5.045,  0.000,  0.000,  5,  1.01260,  -73.8270,  'HICO 0SE',  16.100,  18
15113,  1,  5.492,  1.553,  0.000,  0.000,  5,  1.02246,  -73.7618,  'KRUM 0SE',  16.100,  17
15114,  1,  11.310,  3.191,  0.000,  0.000,  5,  1.01403,  -74.1310,  'KAUFMAN ',  16.100,  16
15115,  1,  28.901,  8.102,  0.000,  0.000,  5,  1.02407,  -74.1433,  'CADDO MI',  16.100,  16
15116,  1,  13.029,  3.674,  0.000,  0.000,  5,  1.02706,  -72.7172,  'PLANO 7 ',  16.100,  16
15117,  1,  49.532,  13.782,  0.000,  0.000,  5,  1.02226,  -73.2475,  'FORT WOR',  16.100,  17
15118,  1,  53.307,  14.806,  0.000,  0.000,  5,  1.00799,  -75.5423,  'BAIRD 0S',  16.100,  15
15119,  1,  3.007,  0.851,  0.000,  0.000,  5,  1.02858,  -70.2295,  'PERRIN 0',  16.100,  12
15121,  1,  1.260,  0.357,  0.000,  0.000,  5,  1.04079,  -70.9925,  'BROWNWOO',  16.100,  15
15122,  1,  24.974,  7.012,  0.000,  0.000,  5,  1.02507,  -73.2394,  'DALLAS 6',  16.100,  16
15124,  1,  18.412,  5.179,  0.000,  0.000,  5,  0.98072,  -72.5311,  'MARLIN 1',  11.500,  13
15125,  1,  13.759,  3.879,  0.000,  0.000,  5,  1.02701,  -72.1792,  'ARLINGTO',  16.100,  17
15126,  1,  29.775,  8.345,  0.000,  0.000,  5,  1.02402,  -73.2860,  'DALLAS 8',  16.100,  16
15127,  1,  71.512,  19.726,  0.000,  0.000,  5,  1.00285,  -75.4912,  'JONESBOR',  16.100,  18
15128,  1,  1.746,  0.494,  0.000,  0.000,  5,  1.02242,  -73.2168,  'DALLAS 3',  16.100,  16
15129,  1,  33.880,  9.484,  0.000,  0.000,  5,  1.02989,  -73.5354,  'GOLDTHWA',  16.100,  18
15130,  1,  4.500,  1.273,  0.000,  0.000,  5,  1.02760,  -72.3514,  'PLANO 5 ',  16.100,  16
15132,  1,  25.922,  7.276,  0.000,  0.000,  5,  1.02751,  -69.7966,  'BELTON 1',  16.100,  13
15133,  1,  32.832,  9.189,  0.000,  0.000,  5,  1.00959,  -74.6949,  'TOLAR 0S',  16.100,  18
15134,  1,  4.686,  1.326,  0.000,  0.000,  5,  1.02343,  -73.8132,  'BRECKENR',  16.100,  15
15135,  1,  7.226,  2.042,  0.000,  0.000,  5,  1.02520,  -74.0023,  'EASTLAND',  16.100,  15
15136,  1,  16.840,  4.741,  0.000,  0.000,  5,  0.99791,  -74.2378,  'COOPER 0',  16.100,  16
15138,  1,  6.289,  1.778,  0.000,  0.000,  5,  1.02643,  -70.9732,  'WACO 1 1',  16.100,  13
15139,  1,  59.588,  16.522,  0.000,  0.000,  5,  1.02736,  -73.4344,  'DALLAS 4',  16.100,  16
15140,  1,  27.702,  7.764,  0.000,  0.000,  5,  0.97758,  -76.6070,  'GATESVIL',  16.100,  13
15141,  1,  3.655,  1.034,  0.000,  0.000,  5,  1.01272,  -74.0896,  'ANNA 0SE',  16.100,  16
15142,  1,  17.558,  4.941,  0.000,  0.000,  5,  1.00203,  -73.5741,  'MOODY 0S',  16.100,  13
15143,  1,  8.769,  2.477,  0.000,  0.000,  5,  1.02753,  -72.0911,  'FORT WOR',  16.100,  17
15144,  1,  44.880,  12.503,  0.000,  0.000,  5,  1.00670,  -72.7407,  'WACO 6 0',  16.100,  13
15145,  1,  28.913,  8.107,  0.000,  0.000,  5,  1.02624,  -72.6018,  'GRAND PR',  16.100,  17
15146,  1,  64.682,  17.897,  0.000,  0.000,  5,  1.02307,  -72.9425,  'ROWLETT ',  16.100,  16
15147,  1,  29.103,  8.159,  0.000,  0.000,  5,  1.02290,  -73.2388,  'PLANO 6 ',  16.100,  16
15148,  1,  66.752,  18.456,  0.000,  0.000,  5,  1.02344,  -73.2714,  'IRVING 5',  16.100,  17
15149,  1,  67.503,  18.658,  0.000,  0.000,  5,  1.02218,  -73.4457,  'DALLAS 7',  16.100,  16
15150,  1,  40.566,  11.322,  0.000,  0.000,  5,  1.02510,  -70.7371,  'BRYSON 2',  16.100,  12
15151,  1,  0.957,  0.271,  0.000,  0.000,  5,  1.01029,  -74.6400,  'MORGAN 0',  16.100,  18
15152,  1,  2.773,  0.785,  0.000,  0.000,  5,  1.02283,  -73.0669,  'SACHSE 0',  16.100,  16
15153,  1,  27.799,  7.797,  0.000,  0.000,  5,  1.02384,  -71.8864,  'PARADISE',  16.100,  12
15154,  1,  8.151,  2.302,  0.000,  0.000,  5,  1.00389,  -74.4703,  'RIO VIST',  16.100,  18
15155,  1,  6.408,  1.812,  0.000,  0.000,  5,  1.02407,  -73.9723,  'STRAWN 0',  16.100,  12
15156,  1,  1.210,  0.343,  0.000,  0.000,  5,  1.02322,  -75.5180,  'MAY-00SE',  16.100,  15
15157,  1,  2.791,  0.790,  0.000,  0.000,  5,  1.01672,  -73.2786,  'DESOTO 0',  16.100,  17
15158,  1,  86.603,  23.771,  0.000,  0.000,  5,  1.02529,  -72.7966,  'MESQUITE',  16.100,  16
15159,  1,  51.497,  14.296,  0.000,  0.000,  5,  0.98075,  -73.8391,  'ROSEBUD ',  16.100,  13
15160,  1,  6.802,  1.923,  0.000,  0.000,  5,  1.02964,  -71.8280,  'DENTON 2',  16.100,  17
15161,  1,  31.097,  8.712,  0.000,  0.000,  5,  1.02733,  -73.1795,  'DALLAS 4',  16.100,  16
15162,  1,  116.126,  31.266,  0.000,  0.000,  5,  0.94199,  -79.3746,  'AXTELL 0',  16.100,  14
15163,  1,  3.442,  0.974,  0.000,  0.000,  5,  1.02220,  -70.6957,  'NOLANVIL',  16.100,  13
15165,  1,  7.776,  2.197,  0.000,  0.000,  5,  1.03087,  -71.6911,  'DENTON 1',  16.100,  17
15168,  1,  30.389,  8.515,  0.000,  0.000,  5,  1.02448,  -73.4845,  'DALLAS 3',  16.100,  16
15171,  1,  50.248,  13.963,  0.000,  0.000,  5,  0.97396,  -76.8632,  'MERTENS ',  16.100,  14
15172,  1,  0.456,  0.129,  0.000,  0.000,  5,  1.02731,  -74.3354,  'WEATHERF',  16.100,  12
15173,  1,  32.707,  9.158,  0.000,  0.000,  5,  1.02701,  -72.4410,  'PLANO 3 ',  16.100,  16
15174,  1,  46.918,  13.044,  0.000,  0.000,  5,  0.97051,  -77.1139,  'MALONE 0',  16.100,  14
15175,  1,  2.067,  0.585,  0.000,  0.000,  5,  1.02928,  -72.0930,  'DENTON 3',  16.100,  17
15176,  1,  68.963,  19.036,  0.000,  0.000,  5,  1.00663,  -73.2994,  'GRAFORD ',  16.100,  12
15177,  1,  2.415,  0.684,  0.000,  0.000,  5,  1.02333,  -72.6670,  'ARLINGTO',  16.100,  17
15178,  1,  53.787,  14.941,  0.000,  0.000,  5,  1.02103,  -73.2367,  'ROCKWALL',  16.100,  16
15180,  1,  43.167,  12.041,  0.000,  0.000,  5,  1.02593,  -69.5322,  'CORSICAN',  16.100,  14
15181,  1,  44.217,  12.327,  0.000,  0.000,  5,  1.02320,  -73.1290,  'GARLAND ',  16.100,  16
15182,  1,  85.243,  23.336,  0.000,  0.000,  5,  0.97617,  -76.7541,  'GATESVIL',  16.100,  13
15183,  1,  2.157,  0.611,  0.000,  0.000,  5,  1.02684,  -73.2218,  'CARROLLT',  16.100,  16
15184,  1,  112.564,  30.571,  0.000,  0.000,  5,  1.01441,  -74.5033,  'FORT WOR',  16.100,  17
15185,  1,  102.201,  27.877,  0.000,  0.000,  5,  1.01981,  -74.0137,  'RHOME 0S',  16.100,  17
15186,  1,  11.189,  3.157,  0.000,  0.000,  5,  1.02073,  -72.3645,  'VENUS 0S',  16.100,  17
15187,  1,  17.031,  4.797,  0.000,  0.000,  5,  1.03216,  -69.7218,  'OLNEY 2 ',  16.100,  12
15188,  1,  6.724,  1.901,  0.000,  0.000,  5,  1.02432,  -73.0320,  'CARROLLT',  16.100,  16
15189,  1,  40.019,  11.174,  0.000,  0.000,  5,  1.02363,  -73.2155,  'DALLAS 2',  16.100,  16
15190,  1,  41.812,  11.660,  0.000,  0.000,  5,  1.00979,  -75.7199,  'GORDON 0',  16.100,  12
15191,  1,  2.436,  0.689,  0.000,  0.000,  5,  1.01478,  -74.7322,  'MERIDIAN',  16.100,  18
15193,  1,  3.779,  1.069,  0.000,  0.000,  5,  1.03210,  -69.1212,  'KILLEEN ',  16.100,  13
15194,  1,  49.235,  13.701,  0.000,  0.000,  5,  1.02231,  -72.8932,  'DUNCANVI',  16.100,  17
15195,  1,  28.828,  8.083,  0.000,  0.000,  5,  1.02659,  -72.9959,  'ARGYLE 0',  16.100,  17
15199,  1,  26.482,  7.431,  0.000,  0.000,  5,  1.02361,  -73.2472,  'FORT WOR',  16.100,  17
15200,  1,  16.297,  4.589,  0.000,  0.000,  5,  0.99796,  -75.4247,  'MINERAL ',  16.100,  12
15201,  1,  28.543,  7.992,  0.000,  0.000,  5,  0.96883,  -75.3274,  'COOLIDGE',  16.100,  14
15202,  1,  3.146,  0.890,  0.000,  0.000,  5,  1.01289,  -72.4383,  'RICE 0SE',  16.100,  14
15203,  1,  3.495,  0.989,  0.000,  0.000,  5,  1.02569,  -73.0195,  'DALLAS 3',  16.100,  16
15209,  1,  59.460,  16.460,  0.000,  0.000,  5,  1.00056,  -73.8261,  'WALNUT S',  16.100,  18
15210,  1,  2.333,  0.661,  0.000,  0.000,  5,  1.02643,  -72.5891,  'BEDFORD ',  16.100,  17
15211,  1,  23.781,  6.672,  0.000,  0.000,  5,  0.95042,  -78.3189,  'HUBBARD ',  16.100,  14
15212,  1,  3.682,  1.042,  0.000,  0.000,  5,  1.01108,  -73.4632,  'FERRIS 0',  16.100,  14
15213,  1,  18.630,  5.243,  0.000,  0.000,  5,  1.02360,  -72.9186,  'GARLAND ',  16.100,  16
15214,  1,  43.057,  12.009,  0.000,  0.000,  5,  1.02140,  -73.1299,  'DALLAS 3',  16.100,  16
15215,  1,  63.954,  17.696,  0.000,  0.000,  5,  1.01858,  -73.1193,  'PILOT PO',  16.100,  16
15216,  1,  11.458,  3.233,  0.000,  0.000,  5,  1.02360,  -73.2222,  'FORT WOR',  16.100,  17
15217,  1,  48.708,  13.559,  0.000,  0.000,  5,  1.02735,  -73.0367,  'NORTH RI',  16.100,  17
15218,  1,  58.368,  16.183,  0.000,  0.000,  5,  1.01708,  -74.1250,  'JUSTIN 0',  16.100,  17
15219,  1,  22.420,  6.301,  0.000,  0.000,  5,  1.02139,  -73.5689,  'SCURRY 0',  16.100,  14
15220,  1,  4.999,  1.414,  0.000,  0.000,  5,  1.02304,  -73.9247,  'SANGER 0',  16.100,  17
15221,  1,  25.982,  7.292,  0.000,  0.000,  5,  1.02173,  -71.1616,  'KILLEEN ',  16.100,  13
15222,  1,  61.230,  16.949,  0.000,  0.000,  5,  1.00316,  -74.5341,  'MABANK 1',  16.100,  14
15223,  1,  28.704,  8.037,  0.000,  0.000,  5,  0.95958,  -77.2817,  'MEXIA 0S',  16.100,  14
15224,  1,  21.888,  6.153,  0.000,  0.000,  5,  1.02628,  -73.0017,  'CARROLLT',  16.100,  16
15225,  1,  102.165,  27.870,  0.000,  0.000,  5,  1.02102,  -74.6159,  'NEVADA 0',  16.100,  16
15226,  1,  3.527,  0.998,  0.000,  0.000,  5,  1.02828,  -74.6626,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.219,  0.628,  0.000,  0.000,  5,  1.01961,  -74.0668,  'TERRELL ',  16.100,  16
15228,  1,  28.888,  8.099,  0.000,  0.000,  5,  1.02250,  -72.3424,  'DALLAS 1',  16.100,  16
15229,  1,  37.962,  10.608,  0.000,  0.000,  5,  1.02234,  -72.9687,  'DALLAS 1',  16.100,  16
15230,  1,  27.592,  7.740,  0.000,  0.000,  5,  1.02486,  -73.2563,  'DALLAS 2',  16.100,  16
15231,  1,  35.324,  9.877,  0.000,  0.000,  5,  1.01172,  -74.9789,  'HAMILTON',  16.100,  18
15232,  1,  8.040,  2.271,  0.000,  0.000,  5,  1.02586,  -73.1819,  'ARLINGTO',  16.100,  17
15233,  1,  31.525,  8.831,  0.000,  0.000,  5,  1.02635,  -72.8878,  'EULESS 1',  16.100,  17
15234,  1,  70.879,  19.566,  0.000,  0.000,  5,  1.02282,  -72.7706,  'FRISCO 1',  16.100,  16
15235,  1,  92.217,  25.238,  0.000,  0.000,  5,  1.01426,  -71.5885,  'SALADO 0',  16.100,  13
15244,  1,  11.629,  3.281,  0.000,  0.000,  5,  1.02300,  -73.3498,  'FORT WOR',  16.100,  17
15245,  1,  37.864,  10.582,  0.000,  0.000,  5,  1.02462,  -73.4835,  'GRAPEVIN',  16.100,  17
15246,  1,  102.302,  27.878,  0.000,  0.000,  5,  1.00820,  -72.5634,  'GLEN ROS',  16.100,  18
15247,  1,  11.743,  3.313,  0.000,  0.000,  5,  1.00140,  -74.2324,  'KOPPERL ',  16.100,  18
15248,  1,  1.822,  0.516,  0.000,  0.000,  5,  1.02657,  -72.6365,  'BEDFORD ',  16.100,  17
15249,  1,  65.141,  18.020,  0.000,  0.000,  5,  1.02218,  -73.0007,  'FORT WOR',  16.100,  17
15250,  1,  140.093,  37.681,  0.000,  0.000,  5,  1.02375,  -72.4202,  'DALLAS 5',  16.100,  16
15251,  1,  67.628,  18.694,  0.000,  0.000,  5,  1.02621,  -72.9269,  'GRAND PR',  16.100,  17
15252,  1,  74.306,  20.488,  0.000,  0.000,  5,  1.02429,  -73.2771,  'DALLAS 2',  16.100,  16
15253,  1,  47.884,  13.333,  0.000,  0.000,  5,  1.02563,  -72.7758,  'FLOWER M',  16.100,  17
15254,  1,  72.405,  19.978,  0.000,  0.000,  5,  1.02436,  -73.0753,  'ROANOKE ',  16.100,  17
15255,  1,  53.646,  14.891,  0.000,  0.000,  5,  0.99725,  -76.1042,  'MILLSAP ',  16.100,  12
15256,  1,  5.445,  1.540,  0.000,  0.000,  5,  1.00724,  -73.3641,  'FORRESTO',  16.100,  14
15257,  1,  0.549,  0.156,  0.000,  0.000,  5,  0.99940,  -74.1921,  'ITALY 0S',  16.100,  14
15258,  1,  4.723,  1.336,  0.000,  0.000,  5,  1.02244,  -72.9869,  'FORNEY 0',  16.100,  16
15259,  1,  40.523,  11.310,  0.000,  0.000,  5,  1.02040,  -74.1172,  'LAVON 0S',  16.100,  16
15264,  1,  2.982,  0.844,  0.000,  0.000,  5,  1.02731,  -74.2729,  'DE LEON ',  16.100,  15
15265,  1,  4.758,  1.346,  0.000,  0.000,  5,  1.02806,  -72.3391,  'KELLER 1',  16.100,  17
15266,  1,  64.172,  17.761,  0.000,  0.000,  5,  1.02537,  -72.7198,  'CEDAR HI',  16.100,  17
15267,  1,  84.353,  23.118,  0.000,  0.000,  5,  0.98841,  -75.8779,  'MC GREGO',  16.100,  13
15268,  1,  20.521,  5.768,  0.000,  0.000,  5,  0.99416,  -75.0554,  'COMMERCE',  16.100,  16
15269,  1,  7.791,  2.201,  0.000,  0.000,  5,  1.01870,  -71.4696,  'MIDLOTHI',  16.100,  17
15270,  1,  51.412,  14.269,  0.000,  0.000,  5,  0.97446,  -76.0842,  'WEST 0SE',  16.100,  13
15271,  1,  10.870,  3.067,  0.000,  0.000,  5,  0.99924,  -72.4585,  'BARTLETT',  16.100,  13
15272,  1,  5.414,  1.531,  0.000,  0.000,  5,  1.02404,  -73.2702,  'DALLAS 1',  16.100,  16
15273,  1,  11.159,  3.149,  0.000,  0.000,  5,  1.02708,  -73.0619,  'COPPELL ',  16.100,  17
15274,  1,  68.223,  18.848,  0.000,  0.000,  5,  1.01641,  -73.2422,  'WILMER 0',  16.100,  16
15275,  1,  4.251,  1.202,  0.000,  0.000,  5,  0.95839,  -77.7432,  'DAWSON 0',  16.100,  14
15276,  1,  1.862,  0.527,  0.000,  0.000,  5,  0.98715,  -73.0251,  'MART 0SE',  16.100,  14
15277,  1,  4.263,  1.206,  0.000,  0.000,  5,  1.02235,  -73.1097,  'LITTLE E',  16.100,  16
15278,  1,  53.033,  14.732,  0.000,  0.000,  5,  1.01492,  -70.5574,  'TEMPLE 2',  16.100,  13
15280,  1,  24.818,  6.969,  0.000,  0.000,  5,  1.02380,  -69.5543,  'TEMPLE 1',  16.100,  13
15284,  1,  39.585,  11.053,  0.000,  0.000,  5,  1.01770,  -73.9077,  'QUINLAN ',  16.100,  16
15285,  1,  24.688,  6.931,  0.000,  0.000,  5,  1.01859,  -72.7188,  'CHICO 0S',  16.100,  12
15286,  1,  3.701,  1.047,  0.000,  0.000,  5,  1.02362,  -72.2979,  'DUBLIN 2',  16.100,  18
15287,  1,  20.196,  5.680,  0.000,  0.000,  5,  1.02387,  -72.7832,  'ARLINGTO',  16.100,  17
15288,  1,  102.918,  28.001,  0.000,  0.000,  5,  0.99210,  -75.2598,  'WOLFE CI',  16.100,  16
15289,  1,  7.266,  2.053,  0.000,  0.000,  5,  1.02731,  -72.9622,  'DALLAS 2',  16.100,  16
15290,  1,  34.392,  9.618,  0.000,  0.000,  5,  1.00102,  -74.4141,  'WHITNEY ',  16.100,  18
15291,  1,  17.844,  5.023,  0.000,  0.000,  5,  1.02179,  -73.9714,  'FORT WOR',  16.100,  17
15292,  1,  169.550,  46.355,  0.000,  0.000,  5,  1.01861,  -73.8327,  'FORT WOR',  16.100,  17
15293,  1,  75.915,  20.912,  0.000,  0.000,  5,  1.01784,  -71.6289,  'JOSHUA 0',  16.100,  18
15294,  1,  35.022,  9.797,  0.000,  0.000,  5,  1.02375,  -73.4246,  'DALLAS 1',  16.100,  16
15296,  1,  45.305,  12.627,  0.000,  0.000,  5,  1.02608,  -72.0444,  'MCKINNEY',  16.100,  16
15305,  1,  36.202,  10.124,  0.000,  0.000,  5,  1.02840,  -72.1240,  'ALLEN 1 ',  16.100,  16
15306,  1,  81.816,  22.497,  0.000,  0.000,  5,  1.02514,  -73.0175,  'ALEDO 2 ',  16.100,  17
15307,  1,  49.804,  13.858,  0.000,  0.000,  5,  1.02667,  -72.8547,  'THE COLO',  16.100,  16
15308,  1,  72.958,  20.124,  0.000,  0.000,  5,  1.02376,  -72.7244,  'SUNNYVAL',  16.100,  16
15309,  1,  9.473,  2.675,  0.000,  0.000,  5,  1.02262,  -73.2738,  'DALLAS 1',  16.100,  16
15310,  1,  35.139,  9.830,  0.000,  0.000,  5,  1.02564,  -73.2314,  'FORT WOR',  16.100,  17
15311,  1,  36.371,  10.170,  0.000,  0.000,  5,  1.02533,  -73.4936,  'DALLAS 3',  16.100,  16
15312,  1,  15.206,  4.284,  0.000,  0.000,  5,  1.01696,  -74.2533,  'AZLE 0SE',  16.100,  17
15313,  1,  95.029,  25.999,  0.000,  0.000,  5,  1.02309,  -71.9198,  'HUTCHINS',  16.100,  16
15314,  1,  10.954,  3.091,  0.000,  0.000,  5,  0.99457,  -75.0093,  'VALLEY M',  16.100,  13
15315,  1,  6.930,  1.959,  0.000,  0.000,  5,  1.01858,  -73.6215,  'DENTON 6',  16.100,  17
15316,  1,  16.668,  4.694,  0.000,  0.000,  5,  1.02732,  -73.0261,  'MESQUITE',  16.100,  16
15323,  1,  69.184,  19.114,  0.000,  0.000,  5,  1.02670,  -72.3233,  'DALLAS 2',  16.100,  17
15327,  1,  136.846,  36.537,  0.000,  0.000,  5,  0.95028,  -77.9705,  'MOUNT CA',  16.100,  14
15328,  1,  1.805,  0.511,  0.000,  0.000,  5,  1.00862,  -73.8208,  'RIESEL 2',  16.100,  13
15329,  1,  5.562,  1.573,  0.000,  0.000,  5,  1.02091,  -72.9975,  'DALLAS 1',  16.100,  16
15330,  1,  99.396,  27.153,  0.000,  0.000,  5,  1.02547,  -72.5686,  'ARLINGTO',  16.100,  17
15331,  1,  30.544,  8.556,  0.000,  0.000,  5,  1.01216,  -74.0930,  'CELINA 0',  16.100,  16
15332,  1,  9.542,  2.694,  0.000,  0.000,  5,  1.02256,  -73.9923,  'FORT WOR',  16.100,  17
15333,  1,  103.068,  28.091,  0.000,  0.000,  5,  1.01319,  -73.4623,  'RED OAK ',  16.100,  14
15334,  1,  81.003,  22.265,  0.000,  0.000,  5,  1.01300,  -74.1989,  'CLYDE 0S',  16.100,  15
15335,  1,  11.237,  3.171,  0.000,  0.000,  5,  1.02355,  -73.2516,  'IRVING 2',  16.100,  17
15336,  1,  86.814,  23.825,  0.000,  0.000,  5,  1.02401,  -72.6446,  'ROWLETT ',  16.100,  16
15337,  1,  32.142,  9.002,  0.000,  0.000,  5,  1.02587,  -70.3849,  'JACKSBOR',  16.100,  12
15338,  1,  13.326,  3.757,  0.000,  0.000,  5,  1.01657,  -72.6355,  'GRANBURY',  16.100,  18
15339,  1,  38.399,  10.730,  0.000,  0.000,  5,  1.02734,  -73.3869,  'SOUTHLAK',  16.100,  17
15340,  1,  52.291,  14.535,  0.000,  0.000,  5,  1.02308,  -73.3769,  'DALLAS 2',  16.100,  16
15341,  1,  18.924,  5.325,  0.000,  0.000,  5,  1.02760,  -72.6982,  'LEWISVIL',  16.100,  17
15344,  1,  24.263,  6.814,  0.000,  0.000,  5,  1.02607,  -73.4716,  'DALLAS 3',  16.100,  16
15345,  1,  52.807,  14.660,  0.000,  0.000,  5,  0.99622,  -74.8435,  'HILLSBOR',  16.100,  14
15346,  1,  17.649,  4.969,  0.000,  0.000,  5,  1.02732,  -73.2917,  'FORT WOR',  16.100,  17
15347,  1,  61.726,  17.086,  0.000,  0.000,  5,  1.00758,  -75.3117,  'CISCO 0S',  16.100,  15
15348,  1,  10.541,  2.974,  0.000,  0.000,  5,  1.00619,  -73.4020,  'ITASCA 0',  16.100,  14
15349,  1,  4.709,  1.332,  0.000,  0.000,  5,  1.02222,  -72.6177,  'LANCASTE',  16.100,  16
15351,  1,  30.167,  8.454,  0.000,  0.000,  5,  1.02605,  -72.1747,  'GARLAND ',  16.100,  16
15352,  1,  76.753,  21.141,  0.000,  0.000,  5,  1.02262,  -73.0468,  'DALLAS 9',  16.100,  16
15353,  1,  26.530,  7.445,  0.000,  0.000,  5,  1.02514,  -72.6698,  'DUNCANVI',  16.100,  17
15354,  1,  26.490,  7.433,  0.000,  0.000,  5,  1.02224,  -73.4747,  'MESQUITE',  16.100,  16
15355,  1,  39.464,  11.023,  0.000,  0.000,  5,  1.01803,  -72.0892,  'MAYPEARL',  16.100,  14
15356,  1,  3.135,  0.887,  0.000,  0.000,  5,  1.02705,  -73.0034,  'GARLAND ',  16.100,  16
15357,  1,  51.240,  14.251,  0.000,  0.000,  5,  1.02723,  -72.2663,  'ALLEN 2 ',  16.100,  16
15362,  1,  43.035,  12.005,  0.000,  0.000,  5,  1.02740,  -70.1102,  'BRIDGEPO',  16.100,  12
15370,  1,  27.965,  7.844,  0.000,  0.000,  5,  1.02676,  -72.5465,  'LEWISVIL',  16.100,  17
15371,  1,  54.228,  15.061,  0.000,  0.000,  5,  1.02080,  -72.5859,  'SEAGOVIL',  16.100,  16
15372,  1,  57.173,  15.865,  0.000,  0.000,  5,  1.02512,  -73.3477,  'DALLAS 3',  16.100,  16
15373,  1,  15.355,  4.326,  0.000,  0.000,  5,  1.02032,  -73.7206,  'HALTOM C',  16.100,  17
15374,  1,  80.242,  22.076,  0.000,  0.000,  5,  1.02467,  -72.2926,  'BALCH SP',  16.100,  16
15375,  1,  28.196,  7.908,  0.000,  0.000,  5,  1.02507,  -73.1670,  'FORT WOR',  16.100,  17
15376,  1,  32.408,  9.075,  0.000,  0.000,  5,  1.02465,  -72.6445,  'DALLAS 4',  16.100,  17
15377,  1,  27.518,  7.718,  0.000,  0.000,  5,  1.01926,  -71.6681,  'KILLEEN ',  16.100,  13
15378,  1,  22.805,  6.408,  0.000,  0.000,  5,  1.02733,  -72.6078,  'WACO 5 0',  16.100,  13
15379,  1,  47.119,  13.123,  0.000,  0.000,  5,  1.02369,  -73.3978,  'FORT WOR',  16.100,  17
15381,  1,  105.140,  28.653,  0.000,  0.000,  5,  1.02198,  -71.0339,  'ENNIS 1S',  16.100,  14
15385,  1,  49.722,  13.836,  0.000,  0.000,  5,  1.02618,  -71.7362,  'DALLAS 3',  16.100,  16
15386,  1,  98.711,  26.976,  0.000,  0.000,  5,  1.02740,  -73.0071,  'RICHARDS',  16.100,  16
15387,  1,  36.310,  10.151,  0.000,  0.000,  5,  1.01798,  -74.1482,  'FORT WOR',  16.100,  17
15389,  1,  47.490,  13.221,  0.000,  0.000,  5,  1.01668,  -71.3292,  'WACO 2 1',  16.100,  13
15392,  1,  45.367,  12.608,  0.000,  0.000,  5,  0.95009,  -79.0449,  'ROGERS 2',  11.500,  13
15393,  1,  3.783,  1.070,  0.000,  0.000,  5,  1.00991,  -72.6970,  'CHINA SP',  16.100,  13
15400,  1,  7.096,  2.005,  0.000,  0.000,  5,  1.02098,  -72.8181,  'MCKINNEY',  16.100,  16
15402,  1,  52.492,  14.590,  0.000,  0.000,  5,  1.02303,  -70.2629,  'GRANBURY',  16.100,  18
15407,  1,  29.899,  8.377,  0.000,  0.000,  5,  1.01169,  -74.6928,  'CLIFTON ',  16.100,  18
15408,  1,  8.753,  2.472,  0.000,  0.000,  5,  1.01985,  -74.0074,  'FARMERSV',  16.100,  16
15409,  1,  5.296,  1.498,  0.000,  0.000,  5,  1.02284,  -72.9710,  'ARLINGTO',  16.100,  17
15411,  1,  58.341,  16.183,  0.000,  0.000,  5,  1.02736,  -70.6328,  'KILLEEN ',  16.100,  13
15412,  1,  49.633,  13.809,  0.000,  0.000,  5,  1.02239,  -73.3540,  'WYLIE 0S',  16.100,  16
15420,  1,  74.603,  20.568,  0.000,  0.000,  5,  1.02607,  -72.5461,  'FORT WOR',  16.100,  17
15421,  1,  6.381,  1.803,  0.000,  0.000,  5,  1.02731,  -74.3689,  'JOSEPHIN',  16.100,  16
15422,  1,  0.537,  0.152,  0.000,  0.000,  5,  1.02730,  -72.8549,  'LEWSIVIL',  16.100,  17
15425,  1,  75.777,  20.880,  0.000,  0.000,  5,  1.02308,  -73.0420,  'DALLAS 4',  16.100,  16
15426,  1,  27.966,  7.840,  0.000,  0.000,  5,  1.00221,  -74.1915,  'KEMP 0SE',  16.100,  14
15427,  1,  15.881,  4.473,  0.000,  0.000,  5,  1.01297,  -72.8699,  'WAXAHACH',  16.100,  14
15428,  1,  10.789,  3.045,  0.000,  0.000,  5,  1.02702,  -72.3601,  'HURST 0S',  16.100,  17
15429,  1,  48.950,  13.622,  0.000,  0.000,  5,  1.01946,  -74.1840,  'FORT WOR',  16.100,  17
15430,  1,  124.796,  33.743,  0.000,  0.000,  5,  1.01741,  -75.0162,  'WEATHERF',  16.100,  12
15431,  1,  22.604,  6.352,  0.000,  0.000,  5,  1.02522,  -72.7250,  'ROCKWALL',  16.100,  16
15432,  1,  45.064,  12.556,  0.000,  0.000,  5,  1.01511,  -74.7316,  'WEATHERF',  16.100,  12
15433,  1,  9.547,  2.696,  0.000,  0.000,  5,  1.02368,  -73.2272,  'FORT WOR',  16.100,  17
15434,  1,  50.370,  14.011,  0.000,  0.000,  5,  1.02378,  -74.1949,  'NEWARK 0',  16.100,  17
15435,  1,  11.684,  3.296,  0.000,  0.000,  5,  1.01682,  -74.2503,  'SANTO 0S',  16.100,  12
15436,  1,  1.367,  0.387,  0.000,  0.000,  5,  1.02650,  -73.0388,  'DALLAS 1',  16.100,  16
15437,  1,  26.392,  7.394,  0.000,  0.000,  5,  0.95165,  -78.3412,  'ELM MOTT',  16.100,  13
15438,  1,  2.860,  0.810,  0.000,  0.000,  5,  1.02376,  -73.3475,  'FORT WOR',  16.100,  17
15439,  1,  20.229,  5.689,  0.000,  0.000,  5,  1.01726,  -71.7411,  'WAXAHACH',  16.100,  14
15440,  1,  44.662,  12.451,  0.000,  0.000,  5,  1.02735,  -73.1525,  'ARLINGTO',  16.100,  17
15441,  1,  88.097,  24.169,  0.000,  0.000,  5,  1.02595,  -73.0563,  'FORT WOR',  16.100,  17
15442,  1,  83.119,  22.840,  0.000,  0.000,  5,  1.02273,  -73.3910,  'FORT WOR',  16.100,  17
15443,  1,  25.031,  7.028,  0.000,  0.000,  5,  1.02532,  -73.3895,  'FORT WOR',  16.100,  17
15446,  1,  26.920,  7.551,  0.000,  0.000,  5,  1.01273,  -73.7823,  'HEWITT 0',  16.100,  13
15447,  1,  18.235,  5.132,  0.000,  0.000,  5,  1.02337,  -72.7137,  'ARLINGTO',  16.100,  17
15449,  1,  89.608,  24.573,  0.000,  0.000,  5,  1.02832,  -72.1067,  'GRAND PR',  16.100,  17
15450,  1,  140.753,  37.723,  0.000,  0.000,  5,  0.99380,  -75.8517,  'MELISSA ',  16.100,  16
15452,  1,  4.729,  1.338,  0.000,  0.000,  5,  1.02752,  -70.8766,  'COPPERAS',  16.100,  13
15453,  1,  33.550,  9.391,  0.000,  0.000,  5,  1.02460,  -71.9665,  'CLEBURNE',  16.100,  17
15454,  1,  38.886,  10.862,  0.000,  0.000,  5,  1.02157,  -73.4249,  'GREENVIL',  16.100,  16
15455,  1,  13.955,  3.934,  0.000,  0.000,  5,  1.01987,  -73.2342,  'ALVORD 0',  16.100,  12
15456,  1,  3.042,  0.861,  0.000,  0.000,  5,  1.01736,  -75.5690,  'GORMAN 0',  16.100,  15
15457,  1,  4.328,  1.224,  0.000,  0.000,  5,  1.02546,  -72.8615,  'COLLEYVI',  16.100,  17
15460,  1,  40.180,  11.193,  0.000,  0.000,  5,  0.95206,  -78.8750,  'HOLLAND ',  11.500,  13
15461,  1,  5.085,  1.438,  0.000,  0.000,  5,  1.01765,  -70.7108,  'TEMPLE 3',  16.100,  13
15462,  1,  27.572,  7.734,  0.000,  0.000,  5,  1.02183,  -72.9562,  'DALLAS 3',  16.100,  16
15463,  1,  39.029,  10.903,  0.000,  0.000,  5,  1.02533,  -73.2089,  'IRVING 4',  16.100,  17
15465,  1,  61.295,  16.986,  0.000,  0.000,  5,  1.02910,  -72.1593,  'FRISCO 2',  16.100,  16
15466,  1,  84.664,  23.183,  0.000,  0.000,  5,  0.97857,  -76.5308,  'GATESVIL',  16.100,  13
15467,  1,  2.872,  0.813,  0.000,  0.000,  5,  1.02385,  -73.3577,  'DALLAS 2',  16.100,  16
15468,  1,  9.232,  2.607,  0.000,  0.000,  5,  1.02090,  -73.1338,  'DALLAS 3',  16.100,  17
15469,  1,  15.646,  4.408,  0.000,  0.000,  5,  1.02051,  -73.7699,  'FORT WOR',  16.100,  17
15470,  1,  3.274,  0.927,  0.000,  0.000,  5,  1.01730,  -73.4872,  'WOODWAY ',  16.100,  13
15471,  1,  24.281,  6.822,  0.000,  0.000,  5,  1.02449,  -73.5511,  'MINGUS 0',  16.100,  12
15472,  1,  0.529,  0.150,  0.000,  0.000,  5,  1.03755,  -70.5036,  'THROCKMO',  16.100,  15
15473,  1,  1.374,  0.389,  0.000,  0.000,  5,  1.02705,  -69.9199,  'NEMO 0SE',  16.100,  18
15474,  1,  1.565,  0.443,  0.000,  0.000,  5,  0.97257,  -76.6062,  'ABBOTT 0',  16.100,  14
15475,  1,  0.862,  0.244,  0.000,  0.000,  5,  1.02537,  -72.7221,  'ALVARADO',  16.100,  17
15476,  1,  22.761,  6.390,  0.000,  0.000,  5,  0.97366,  -76.7574,  'CORSICAN',  16.100,  14
15477,  1,  2.890,  0.818,  0.000,  0.000,  5,  1.02318,  -71.1659,  'HARKER H',  16.100,  13
15478,  1,  19.943,  5.610,  0.000,  0.000,  5,  1.02732,  -73.0543,  'IRVING 3',  16.100,  17
15480,  1,  66.520,  18.395,  0.000,  0.000,  5,  1.02542,  -71.7114,  'BURLESON',  16.100,  17
15481,  1,  75.709,  20.855,  0.000,  0.000,  5,  1.01618,  -73.3836,  'FORT WOR',  16.100,  17
15482,  1,  71.084,  19.626,  0.000,  0.000,  5,  1.02737,  -73.5996,  'DALLAS 2',  16.100,  16
15483,  1,  18.339,  5.162,  0.000,  0.000,  5,  1.02760,  -72.6107,  'NORTH RI',  16.100,  17
15484,  1,  35.053,  9.801,  0.000,  0.000,  5,  1.01833,  -73.6295,  'CROSS PL',  16.100,  15
15485,  1,  2.143,  0.607,  0.000,  0.000,  5,  1.02270,  -70.2606,  'BLOOMING',  16.100,  14
16001,  1,  1.288,  0.365,  0.000,  0.000,  6,  1.02731,  -70.6515,  'CONVERSE',  11.500,  22
16002,  1,  41.274,  11.518,  0.000,  0.000,  6,  1.01984,  -71.2126,  'SAN ANTO',  11.500,  26
16005,  1,  12.914,  3.642,  0.000,  0.000,  6,  1.02736,  -65.4453,  'BASTROP ',  11.500,  25
16011,  1,  44.422,  12.383,  0.000,  0.000,  6,  1.02086,  -69.4363,  'MARION 2',  11.500,  22
16012,  1,  15.295,  4.310,  0.000,  0.000,  6,  1.02732,  -67.2600,  'PAIGE 0S',  11.500,  25
16013,  1,  6.619,  1.871,  0.000,  0.000,  6,  1.01947,  -71.0626,  'SAN ANTO',  11.500,  26
16014,  1,  55.490,  15.394,  0.000,  0.000,  6,  1.01149,  -72.6977,  'WAELDER ',  11.500,  24
16015,  1,  3.212,  0.909,  0.000,  0.000,  6,  1.02499,  -71.2657,  'ATASCOSA',  11.500,  26
16016,  1,  9.039,  2.553,  0.000,  0.000,  6,  1.02525,  -70.4492,  'SAN ANTO',  11.500,  26
16017,  1,  66.543,  18.397,  0.000,  0.000,  6,  1.02044,  -70.1719,  'CIBOLO 0',  11.500,  22
16018,  1,  57.542,  15.964,  0.000,  0.000,  6,  1.02304,  -70.6840,  'AUSTIN 6',  11.500,  23
16019,  1,  1.807,  0.512,  0.000,  0.000,  6,  1.02368,  -70.8221,  'AUSTIN 2',  11.500,  23
16020,  1,  32.496,  9.100,  0.000,  0.000,  6,  1.02414,  -72.2232,  'HORSESHO',  11.500,  23
16023,  1,  7.444,  2.104,  0.000,  0.000,  6,  1.02999,  -70.3661,  'LEANDER ',  11.500,  23
16024,  1,  50.050,  13.926,  0.000,  0.000,  6,  1.02735,  -71.4424,  'AUSTIN 1',  11.500,  23
16025,  1,  31.189,  8.738,  0.000,  0.000,  6,  1.02733,  -70.9049,  'SAN ANTO',  11.500,  26
16026,  1,  22.053,  6.198,  0.000,  0.000,  6,  1.02264,  -70.4058,  'SAN ANTO',  11.500,  26
16027,  1,  12.591,  3.551,  0.000,  0.000,  6,  1.02365,  -68.4826,  'ELGIN 0S',  11.500,  23
16028,  1,  31.131,  8.721,  0.000,  0.000,  6,  1.02396,  -70.4580,  'AUSTIN 3',  11.500,  23
16029,  1,  64.333,  17.777,  0.000,  0.000,  6,  0.99276,  -75.8170,  'RUNGE 0S',  11.500,  24
16031,  1,  2.020,  0.572,  0.000,  0.000,  6,  1.01696,  -64.2685,  'YOAKUM 1',  11.500,  24
16032,  1,  14.827,  4.178,  0.000,  0.000,  6,  1.02085,  -72.1841,  'AUSTIN 3',  11.500,  23
16035,  1,  17.775,  5.004,  0.000,  0.000,  6,  1.02740,  -70.1491,  'PFLUGERV',  11.500,  23
16037,  1,  80.763,  22.212,  0.000,  0.000,  6,  1.02215,  -69.8165,  'SAN ANTO',  11.500,  22
16040,  1,  37.046,  10.356,  0.000,  0.000,  6,  1.02431,  -70.7291,  'AUSTIN 3',  11.500,  23
16043,  1,  26.244,  7.365,  0.000,  0.000,  6,  1.02440,  -69.8945,  'SAN ANTO',  11.500,  26
16044,  1,  40.311,  11.253,  0.000,  0.000,  6,  1.01752,  -70.8802,  'SAN ANTO',  11.500,  26
16047,  1,  8.802,  2.486,  0.000,  0.000,  6,  1.02410,  -70.6977,  'SAN ANTO',  11.500,  26
16055,  1,  67.664,  18.688,  0.000,  0.000,  6,  1.00461,  -77.5496,  'BERGHEIM',  11.500,  26
16058,  1,  2.774,  0.785,  0.000,  0.000,  6,  1.02758,  -68.0412,  'NEW BRAU',  11.500,  22
16059,  1,  114.455,  30.933,  0.000,  0.000,  6,  0.97246,  -87.6964,  'D HANIS ',  11.500,  26
16060,  1,  1.650,  0.467,  0.000,  0.000,  6,  1.02183,  -71.3353,  'SAN ANTO',  11.500,  26
16061,  1,  63.584,  17.601,  0.000,  0.000,  6,  1.02368,  -70.9922,  'AUSTIN 7',  11.500,  23
16064,  1,  66.960,  18.505,  0.000,  0.000,  6,  1.01591,  -61.4610,  'BRENHAM ',  11.500,  25
16065,  1,  49.687,  13.820,  0.000,  0.000,  6,  1.01618,  -72.5717,  'BERTRAM ',  11.500,  23
16091,  1,  5.988,  1.693,  0.000,  0.000,  6,  1.02731,  -71.1736,  'WIMBERLE',  11.500,  23
16092,  1,  23.854,  6.701,  0.000,  0.000,  6,  1.02733,  -69.8179,  'GONZALES',  11.500,  24
16093,  1,  17.766,  5.001,  0.000,  0.000,  6,  1.01969,  -70.3317,  'SAN ANTO',  11.500,  22
16094,  1,  22.550,  6.337,  0.000,  0.000,  6,  1.02130,  -70.2495,  'SAN ANTO',  11.500,  22
16095,  1,  48.302,  13.445,  0.000,  0.000,  6,  1.02194,  -72.0104,  'HUTTO 0S',  11.500,  23
16096,  1,  35.365,  9.893,  0.000,  0.000,  6,  1.02734,  -72.5018,  'LULING 0',  11.500,  24
16097,  1,  13.920,  3.924,  0.000,  0.000,  6,  1.01858,  -70.5906,  'SAN ANTO',  11.500,  26
16098,  1,  69.671,  19.240,  0.000,  0.000,  6,  1.02142,  -71.3029,  'AUSTIN 1',  11.500,  23
16099,  1,  74.523,  20.537,  0.000,  0.000,  6,  1.01602,  -71.0102,  'SAN ANTO',  11.500,  26
16100,  1,  6.956,  1.966,  0.000,  0.000,  6,  1.01745,  -71.6321,  'ADKINS 0',  11.500,  22
16103,  1,  8.872,  2.506,  0.000,  0.000,  6,  1.02731,  -63.8677,  'WINCHEST',  11.500,  25
16109,  1,  20.695,  5.817,  0.000,  0.000,  6,  0.99269,  -71.8733,  'ROCKDALE',  11.500,  25
16112,  1,  5.179,  1.465,  0.000,  0.000,  6,  1.01928,  -72.0862,  'NATALIA ',  11.500,  26
16113,  1,  5.900,  1.668,  0.000,  0.000,  6,  1.02216,  -71.0059,  'AUSTIN 2',  11.500,  23
16114,  1,  6.941,  1.962,  0.000,  0.000,  6,  1.01755,  -71.1531,  'SAN ANTO',  11.500,  26
16115,  1,  20.031,  5.634,  0.000,  0.000,  6,  1.01905,  -70.6489,  'SAN ANTO',  11.500,  22
16116,  1,  71.391,  19.689,  0.000,  0.000,  6,  1.00838,  -72.5915,  'TAYLOR 0',  11.500,  23
16117,  1,  20.891,  5.875,  0.000,  0.000,  6,  1.02637,  -64.8769,  'SMITHVIL',  11.500,  25
16120,  1,  13.205,  3.724,  0.000,  0.000,  6,  1.03012,  -70.3896,  'CEDAR PA',  11.500,  23
16121,  1,  152.834,  40.883,  0.000,  0.000,  6,  1.01847,  -71.0647,  'SAN ANTO',  11.500,  26
16122,  1,  43.633,  12.158,  0.000,  0.000,  6,  0.99784,  -65.4862,  'HALLETTS',  11.500,  24
16123,  1,  9.111,  2.573,  0.000,  0.000,  6,  1.02298,  -70.9172,  'AUSTIN 5',  11.500,  23
16124,  1,  18.678,  5.256,  0.000,  0.000,  6,  1.02534,  -69.0299,  'NEW BRAU',  11.500,  22
16125,  1,  30.596,  8.566,  0.000,  0.000,  6,  1.01275,  -72.1222,  'SUTHERLA',  11.500,  22
16126,  1,  1.997,  0.566,  0.000,  0.000,  6,  1.02279,  -70.6233,  'AUSTIN 3',  11.500,  23
16127,  1,  35.217,  9.830,  0.000,  0.000,  6,  0.94821,  -76.0509,  'CAMERON ',  11.500,  25
16128,  1,  9.502,  2.683,  0.000,  0.000,  6,  1.01921,  -71.5408,  'SAN ANTO',  11.500,  26
16129,  1,  33.133,  9.262,  0.000,  0.000,  6,  0.97303,  -77.9795,  'MEDINA 0',  11.500,  26
16130,  1,  2.674,  0.757,  0.000,  0.000,  6,  1.02073,  -70.6916,  'MANCHACA',  11.500,  23
16131,  1,  5.470,  1.547,  0.000,  0.000,  6,  1.02400,  -70.3158,  'SPRING B',  11.500,  22
16132,  1,  23.076,  6.483,  0.000,  0.000,  6,  1.01953,  -71.3592,  'AUSTIN 1',  11.500,  23
16133,  1,  23.918,  6.716,  0.000,  0.000,  6,  1.01037,  -72.1574,  'FLATONIA',  11.500,  25
16134,  1,  4.561,  1.290,  0.000,  0.000,  6,  1.00437,  -74.3027,  'GRANGER ',  11.500,  23
16135,  1,  2.918,  0.826,  0.000,  0.000,  6,  1.01437,  -61.5883,  'FAYETTEV',  11.500,  25
16136,  1,  9.441,  2.666,  0.000,  0.000,  6,  1.02599,  -72.1662,  'GEORGETO',  11.500,  23
16137,  1,  24.651,  6.921,  0.000,  0.000,  6,  1.01849,  -71.8277,  'AUSTIN 3',  11.500,  23
16138,  1,  16.028,  4.515,  0.000,  0.000,  6,  1.01719,  -74.3038,  'PIPE CRE',  11.500,  26
16139,  1,  9.208,  2.600,  0.000,  0.000,  6,  1.01358,  -72.0207,  'RED ROCK',  11.500,  25
16140,  1,  4.545,  1.286,  0.000,  0.000,  6,  0.98883,  -75.1063,  'JARRELL ',  11.500,  23
16150,  1,  4.295,  1.215,  0.000,  0.000,  6,  1.02556,  -70.8214,  'SAN ANTO',  11.500,  26
16151,  1,  58.158,  16.134,  0.000,  0.000,  6,  1.02727,  -68.7282,  'SCHULENB',  11.500,  25
16153,  1,  7.302,  2.063,  0.000,  0.000,  6,  1.02326,  -69.6509,  'SAN ANTO',  11.500,  26
16154,  1,  25.350,  7.116,  0.000,  0.000,  6,  1.01561,  -71.8222,  'DRIPPING',  11.500,  23
16155,  1,  13.948,  3.932,  0.000,  0.000,  6,  1.01688,  -71.6764,  'SAN ANTO',  11.500,  26
16156,  1,  20.127,  5.661,  0.000,  0.000,  6,  1.02454,  -72.5071,  'MARBLE F',  11.500,  23
16157,  1,  27.488,  7.710,  0.000,  0.000,  6,  1.01770,  -72.9000,  'BOERNE 1',  11.500,  26
16158,  1,  16.025,  4.514,  0.000,  0.000,  6,  1.02732,  -62.3603,  'WASHINGT',  11.500,  25
16159,  1,  3.547,  1.004,  0.000,  0.000,  6,  1.02039,  -70.4356,  'SCHERTZ ',  11.500,  22
16160,  1,  28.697,  8.046,  0.000,  0.000,  6,  1.02226,  -70.8776,  'AUSTIN 8',  11.500,  23
16168,  1,  36.309,  10.151,  0.000,  0.000,  6,  1.01960,  -71.1035,  'SAN ANTO',  11.500,  26
16171,  1,  70.219,  19.388,  0.000,  0.000,  6,  1.02222,  -70.0370,  'SAN ANTO',  11.500,  26
16173,  1,  36.546,  10.216,  0.000,  0.000,  6,  1.01665,  -64.9840,  'CUERO 2 ',  11.500,  24
16174,  1,  14.277,  4.024,  0.000,  0.000,  6,  1.02214,  -70.5710,  'SAN ANTO',  11.500,  22
16175,  1,  32.672,  9.147,  0.000,  0.000,  6,  1.02166,  -71.0589,  'AUSTIN 1',  11.500,  23
16176,  1,  42.995,  11.992,  0.000,  0.000,  6,  1.02193,  -70.7112,  'AUSTIN 3',  11.500,  23
16178,  1,  15.907,  4.481,  0.000,  0.000,  6,  1.01986,  -70.9286,  'SAN ANTO',  11.500,  26
16179,  1,  46.290,  12.891,  0.000,  0.000,  6,  1.01713,  -71.4018,  'SAN ANTO',  11.500,  26
16180,  1,  7.684,  2.171,  0.000,  0.000,  6,  1.01396,  -72.0018,  'LA VERNI',  11.500,  22
16181,  1,  21.381,  6.011,  0.000,  0.000,  6,  1.01911,  -70.8591,  'MANOR 0S',  11.500,  23
16182,  1,  29.002,  8.130,  0.000,  0.000,  6,  1.01994,  -71.0756,  'SAN ANTO',  11.500,  26
16183,  1,  28.954,  8.116,  0.000,  0.000,  6,  1.01060,  -65.4621,  'GIDDINGS',  11.500,  25
16184,  1,  16.201,  4.563,  0.000,  0.000,  6,  1.02173,  -71.2348,  'AUSTIN 3',  11.500,  23
16185,  1,  15.427,  4.346,  0.000,  0.000,  6,  1.02055,  -71.3542,  'AUSTIN 3',  11.500,  23
16186,  1,  8.554,  2.416,  0.000,  0.000,  6,  1.02544,  -70.7318,  'AUSTIN 3',  11.500,  23
16187,  1,  15.870,  4.471,  0.000,  0.000,  6,  1.02407,  -70.9218,  'AUSTIN 2',  11.500,  23
16189,  1,  61.037,  16.895,  0.000,  0.000,  6,  1.00269,  -62.7802,  'COLUMBUS',  11.500,  25
16190,  1,  11.824,  3.336,  0.000,  0.000,  6,  1.01659,  -70.7007,  'SHINER 0',  11.500,  24
16191,  1,  8.623,  2.435,  0.000,  0.000,  6,  1.02056,  -70.2081,  'SAN ANTO',  11.500,  22
16193,  1,  9.790,  2.764,  0.000,  0.000,  6,  1.01166,  -65.0475,  'CALDWELL',  11.500,  25
16194,  1,  12.848,  3.623,  0.000,  0.000,  6,  1.02099,  -71.0138,  'AUSTIN 1',  11.500,  23
16195,  1,  18.779,  5.289,  0.000,  0.000,  6,  1.00623,  -61.7644,  'INDUSTRY',  11.500,  25
16196,  1,  1.660,  0.470,  0.000,  0.000,  6,  1.02420,  -71.7747,  'DALE 0SE',  11.500,  23
16199,  1,  5.212,  1.474,  0.000,  0.000,  6,  1.02649,  -70.0254,  'SAN ANTO',  11.500,  26
16200,  1,  61.210,  16.953,  0.000,  0.000,  6,  1.01614,  -70.9430,  'SAN ANTO',  11.500,  26
16201,  1,  24.900,  6.991,  0.000,  0.000,  6,  1.02109,  -71.1097,  'SAN ANTO',  11.500,  26
16202,  1,  15.442,  4.350,  0.000,  0.000,  6,  1.01819,  -71.1555,  'MARTINDA',  11.500,  22
16203,  1,  8.793,  2.483,  0.000,  0.000,  6,  1.01973,  -70.8186,  'SAN ANTO',  11.500,  26
16204,  1,  40.075,  11.190,  0.000,  0.000,  6,  1.01735,  -70.9854,  'SAN ANTO',  11.500,  26
16205,  1,  5.233,  1.480,  0.000,  0.000,  6,  1.02623,  -70.2037,  'AUSTIN 2',  11.500,  23
16206,  1,  65.905,  18.205,  0.000,  0.000,  6,  0.99903,  -66.7038,  'LEXINGTO',  11.500,  25
16207,  1,  9.126,  2.577,  0.000,  0.000,  6,  1.02731,  -72.1985,  'LEANDER ',  11.500,  23
16208,  1,  14.273,  4.023,  0.000,  0.000,  6,  1.02513,  -71.3612,  'AUSTIN 1',  11.500,  23
16209,  1,  100.598,  27.412,  0.000,  0.000,  6,  1.00312,  -73.0147,  'MICO 0SE',  11.500,  26
16217,  1,  2.614,  0.740,  0.000,  0.000,  6,  1.01913,  -72.0215,  'AUSTIN 3',  11.500,  23
16218,  1,  21.348,  6.001,  0.000,  0.000,  6,  1.01797,  -70.3422,  'LOCKHART',  11.500,  23
16219,  1,  31.220,  8.745,  0.000,  0.000,  6,  1.02275,  -71.2465,  'AUSTIN 1',  11.500,  23
16220,  1,  40.850,  11.402,  0.000,  0.000,  6,  1.01983,  -70.3782,  'SAN ANTO',  11.500,  22
16221,  1,  60.359,  16.731,  0.000,  0.000,  6,  1.02736,  -74.7663,  'FALLS CI',  11.500,  22
16223,  1,  2.698,  0.764,  0.000,  0.000,  6,  1.02699,  -69.9921,  'AUSTIN 2',  11.500,  23
16224,  1,  63.710,  17.634,  0.000,  0.000,  6,  1.02228,  -71.3925,  'AUSTIN 2',  11.500,  23
16225,  1,  51.898,  14.424,  0.000,  0.000,  6,  1.01591,  -71.0315,  'SAN ANTO',  11.500,  26
16226,  1,  47.956,  13.337,  0.000,  0.000,  6,  0.99165,  -79.6178,  'BLANCO 0',  11.500,  26
16227,  1,  7.801,  2.204,  0.000,  0.000,  6,  1.02576,  -70.3445,  'AUSTIN 2',  11.500,  23
16230,  1,  58.883,  16.328,  0.000,  0.000,  6,  1.02330,  -69.9318,  'SAN MARC',  11.500,  22
16231,  1,  80.373,  22.100,  0.000,  0.000,  6,  1.01566,  -71.2591,  'BUDA 0SE',  11.500,  23
16232,  1,  16.763,  4.721,  0.000,  0.000,  6,  1.02566,  -70.0364,  'DEL VALL',  11.500,  23
16233,  1,  34.328,  9.605,  0.000,  0.000,  6,  1.02075,  -71.1026,  'AUSTIN 4',  11.500,  23
16236,  1,  26.174,  7.346,  0.000,  0.000,  6,  1.02529,  -69.9159,  'SAN ANTO',  11.500,  26
16237,  1,  107.948,  29.163,  0.000,  0.000,  6,  0.93930,  -77.9306,  'BURLINGT',  11.500,  25
16238,  1,  0.773,  0.219,  0.000,  0.000,  6,  1.02460,  -70.5560,  'AUSTIN 1',  11.500,  23
16241,  1,  51.565,  14.337,  0.000,  0.000,  6,  1.02394,  -69.2322,  'ELMENDOR',  11.500,  22
16250,  1,  44.657,  12.447,  0.000,  0.000,  6,  1.01907,  -70.7771,  'SAN ANTO',  11.500,  22
16251,  1,  30.026,  8.415,  0.000,  0.000,  6,  1.02184,  -71.2362,  'CANYON L',  11.500,  22
16252,  1,  39.371,  10.995,  0.000,  0.000,  6,  1.01544,  -72.6972,  'JOHNSON ',  11.500,  23
16253,  1,  5.259,  1.488,  0.000,  0.000,  6,  0.99959,  -71.9522,  'YORKTOWN',  11.500,  24
16256,  1,  4.922,  1.392,  0.000,  0.000,  6,  1.02549,  -70.2463,  'AUSTIN 2',  11.500,  23
16261,  1,  14.421,  4.064,  0.000,  0.000,  6,  1.01862,  -71.1513,  'LACKLAND',  11.500,  26
16262,  1,  13.877,  3.912,  0.000,  0.000,  6,  1.02433,  -71.2600,  'LIBERTY ',  11.500,  23
16264,  1,  11.900,  3.357,  0.000,  0.000,  6,  1.01156,  -71.4934,  'KENEDY 1',  11.500,  24
16275,  1,  11.532,  3.254,  0.000,  0.000,  6,  1.01884,  -70.6037,  'SAN ANTO',  11.500,  26
16276,  1,  26.020,  7.302,  0.000,  0.000,  6,  1.01950,  -71.9161,  'VON ORMY',  11.500,  26
16278,  1,  18.938,  5.329,  0.000,  0.000,  6,  1.02342,  -69.4883,  'KYLE 1SE',  11.500,  23
16280,  1,  82.170,  22.586,  0.000,  0.000,  6,  1.02152,  -69.3404,  'SEGUIN 2',  11.500,  22
16281,  1,  77.509,  21.342,  0.000,  0.000,  6,  1.02096,  -70.7444,  'UNIVERSA',  11.500,  22
16282,  1,  21.006,  5.906,  0.000,  0.000,  6,  1.02367,  -72.6052,  'SPICEWOO',  11.500,  23
16283,  1,  11.686,  3.297,  0.000,  0.000,  6,  1.01995,  -71.2537,  'SAINT HE',  11.500,  22
16284,  1,  2.069,  0.586,  0.000,  0.000,  6,  1.02101,  -70.3524,  'SAN ANTO',  11.500,  26
16286,  1,  25.954,  7.285,  0.000,  0.000,  6,  1.02733,  -74.8388,  'BOERNE 2',  11.500,  26
16288,  1,  70.219,  19.384,  0.000,  0.000,  6,  1.01779,  -70.7404,  'SAN ANTO',  11.500,  26
16289,  1,  80.105,  22.033,  0.000,  0.000,  6,  1.01948,  -71.3236,  'AUSTIN 2',  11.500,  23
16290,  1,  40.621,  11.341,  0.000,  0.000,  6,  1.02761,  -71.0980,  'AUSTIN 2',  11.500,  23
16291,  1,  23.547,  6.615,  0.000,  0.000,  6,  1.02109,  -71.0421,  'SAN ANTO',  11.500,  26
16306,  1,  6.913,  1.954,  0.000,  0.000,  6,  1.02491,  -70.6609,  'AUSTIN 1',  11.500,  23
16307,  1,  37.650,  10.520,  0.000,  0.000,  6,  1.01657,  -70.9033,  'SAN ANTO',  11.500,  26
16309,  1,  91.383,  24.986,  0.000,  0.000,  6,  0.99507,  -74.9677,  'HONDO 1S',  11.500,  26
16310,  1,  17.110,  4.818,  0.000,  0.000,  6,  1.02431,  -69.9680,  'SAN ANTO',  11.500,  22
16311,  1,  34.289,  9.589,  0.000,  0.000,  6,  1.01523,  -64.4104,  'NEW ULM ',  11.500,  25
16312,  1,  4.218,  1.193,  0.000,  0.000,  6,  1.02669,  -69.6060,  'SAN ANTO',  11.500,  22
16313,  1,  23.651,  6.644,  0.000,  0.000,  6,  1.02276,  -71.2290,  'AUSTIN 3',  11.500,  23
16314,  1,  9.838,  2.778,  0.000,  0.000,  6,  1.02165,  -70.8500,  'BULVERDE',  11.500,  26
16319,  1,  18.744,  5.275,  0.000,  0.000,  6,  1.02252,  -71.4159,  'GEORGETO',  11.500,  23
16320,  1,  22.287,  6.264,  0.000,  0.000,  6,  1.02733,  -69.9876,  'SAN ANTO',  11.500,  22
16322,  1,  14.416,  4.063,  0.000,  0.000,  6,  1.02089,  -71.2429,  'FLORESVI',  11.500,  22
16323,  1,  23.996,  6.739,  0.000,  0.000,  6,  1.01738,  -70.8282,  'SAN ANTO',  11.500,  26
16324,  1,  18.748,  5.276,  0.000,  0.000,  6,  1.02191,  -70.2075,  'SAN ANTO',  11.500,  22
16325,  1,  21.838,  6.132,  0.000,  0.000,  6,  0.95130,  -77.3909,  'BUCKHOLT',  11.500,  25
16326,  1,  1.863,  0.527,  0.000,  0.000,  6,  1.01415,  -64.4571,  'SOMERVIL',  11.500,  25
16327,  1,  7.185,  2.030,  0.000,  0.000,  6,  1.00885,  -65.6310,  'WEIMAR 0',  11.500,  25
16328,  1,  8.596,  2.428,  0.000,  0.000,  6,  0.99809,  -76.4674,  'COMFORT ',  11.500,  26
16329,  1,  9.262,  2.617,  0.000,  0.000,  6,  0.99455,  -73.8779,  'NORDHEIM',  11.500,  24
16330,  1,  0.706,  0.200,  0.000,  0.000,  6,  1.02411,  -70.8620,  'AUSTIN 9',  11.500,  23
16331,  1,  59.495,  16.497,  0.000,  0.000,  6,  1.02736,  -71.3475,  'AUSTIN 2',  11.500,  23
16332,  1,  36.401,  10.176,  0.000,  0.000,  6,  1.01764,  -71.3077,  'HELOTES ',  11.500,  26
16335,  1,  25.471,  7.150,  0.000,  0.000,  6,  1.02468,  -69.7800,  'SAN ANTO',  11.500,  26
16336,  1,  51.164,  14.200,  0.000,  0.000,  6,  0.97183,  -78.7305,  'BANDERA ',  11.500,  26
16337,  1,  8.595,  2.428,  0.000,  0.000,  6,  1.02546,  -70.4462,  'SAN ANTO',  11.500,  26
16338,  1,  43.351,  12.060,  0.000,  0.000,  6,  0.95215,  -75.1599,  'ROCKDALE',  11.500,  25
16339,  1,  11.462,  3.234,  0.000,  0.000,  6,  1.02116,  -70.3586,  'CEDAR CR',  11.500,  23
16340,  1,  22.664,  6.368,  0.000,  0.000,  6,  1.02026,  -71.4032,  'NIXON 0S',  11.500,  24
16341,  1,  17.845,  5.023,  0.000,  0.000,  6,  1.01599,  -61.9250,  'CHAPPELL',  11.500,  25
16344,  1,  5.007,  1.416,  0.000,  0.000,  6,  1.02825,  -70.3500,  'ROUND RO',  11.500,  23
16345,  1,  66.667,  18.432,  0.000,  0.000,  6,  1.02120,  -71.1484,  'AUSTIN 1',  11.500,  23
16346,  1,  8.323,  2.351,  0.000,  0.000,  6,  1.01609,  -73.5074,  'LEMING 0',  11.500,  26
16351,  1,  10.095,  2.850,  0.000,  0.000,  6,  1.02703,  -70.5074,  'AUSTIN 1',  11.500,  23
16352,  1,  65.147,  18.021,  0.000,  0.000,  6,  1.02175,  -70.6870,  'SAN ANTO',  11.500,  26
16353,  1,  75.888,  20.912,  0.000,  0.000,  6,  1.02474,  -71.1006,  'ROUND RO',  11.500,  23
16355,  1,  111.036,  30.201,  0.000,  0.000,  6,  1.02572,  -70.8889,  'ROUND RO',  11.500,  23
16356,  1,  61.559,  17.056,  0.000,  0.000,  6,  1.02736,  -70.9318,  'SAN ANTO',  11.500,  26
16357,  1,  12.275,  3.461,  0.000,  0.000,  6,  0.99244,  -83.7365,  'DEVINE 0',  11.500,  26
16358,  1,  40.184,  11.221,  0.000,  0.000,  6,  1.02734,  -73.0659,  'GEORGETO',  11.500,  23
16360,  1,  15.326,  4.318,  0.000,  0.000,  6,  1.03012,  -72.1965,  'BURNET 1',  11.500,  23
17001,  1,  3.554,  1.006,  0.000,  0.000,  7,  0.99800,  -61.0369,  'INEZ 0SE',  11.500,  6
17004,  1,  109.436,  29.783,  0.000,  0.000,  7,  1.02543,  -56.2981,  'PASADENA',  11.500,  4
17010,  1,  7.137,  2.017,  0.000,  0.000,  7,  1.00995,  -61.2225,  'PRAIRIE ',  11.500,  5
17011,  1,  15.495,  4.366,  0.000,  0.000,  7,  1.02511,  -60.0311,  'CONROE 1',  11.500,  5
17012,  1,  0.594,  0.168,  0.000,  0.000,  7,  1.00715,  -58.6540,  'SIMONTON',  11.500,  3
17013,  1,  68.677,  18.966,  0.000,  0.000,  7,  1.01511,  -59.7014,  'HOUSTON ',  11.500,  5
17014,  1,  27.678,  7.762,  0.000,  0.000,  7,  1.01417,  -58.4997,  'HOUSTON ',  11.500,  4
17016,  1,  40.143,  11.208,  0.000,  0.000,  7,  1.02130,  -57.1109,  'HOUSTON ',  11.500,  4
17017,  1,  66.982,  18.513,  0.000,  0.000,  7,  1.01772,  -59.0515,  'HOUSTON ',  11.500,  3
17020,  1,  24.289,  6.820,  0.000,  0.000,  7,  1.01245,  -62.7913,  'NURSERY ',  11.500,  6
17026,  1,  19.642,  5.526,  0.000,  0.000,  7,  1.02223,  -56.6417,  'BACLIFF ',  11.500,  4
17027,  1,  54.564,  15.150,  0.000,  0.000,  7,  1.01707,  -59.1302,  'SPRING 1',  11.500,  5
17028,  1,  37.789,  10.558,  0.000,  0.000,  7,  1.01731,  -58.6344,  'HOUSTON ',  11.500,  3
17036,  1,  31.165,  8.730,  0.000,  0.000,  7,  1.02214,  -58.7157,  'CONROE 5',  11.500,  5
17039,  1,  110.084,  29.938,  0.000,  0.000,  7,  1.01984,  -57.7155,  'SUGAR LA',  11.500,  3
17041,  1,  40.661,  11.351,  0.000,  0.000,  7,  1.02414,  -56.3945,  'DAYTON 1',  11.500,  4
17044,  1,  54.938,  15.241,  0.000,  0.000,  7,  0.99873,  -61.1902,  'VICTORIA',  11.500,  6
17049,  1,  156.234,  41.754,  0.000,  0.000,  7,  1.02190,  -58.6368,  'KATY 1 2',  11.500,  3
17050,  1,  29.425,  8.247,  0.000,  0.000,  7,  1.01547,  -60.3990,  'MAGNOLIA',  11.500,  5
17051,  1,  74.680,  20.580,  0.000,  0.000,  7,  1.01720,  -59.0046,  'HOUSTON ',  11.500,  3
17052,  1,  54.495,  15.131,  0.000,  0.000,  7,  1.01587,  -58.0660,  'MISSOURI',  11.500,  3
17053,  1,  58.092,  16.112,  0.000,  0.000,  7,  1.02223,  -55.7183,  'RICHMOND',  11.500,  3
17054,  1,  50.467,  14.032,  0.000,  0.000,  7,  1.01125,  -58.9747,  'HOUSTON ',  11.500,  4
17055,  1,  49.878,  13.874,  0.000,  0.000,  7,  1.01749,  -57.9218,  'HOUSTON ',  11.500,  3
17057,  1,  41.270,  11.516,  0.000,  0.000,  7,  1.01682,  -59.3199,  'SPRING 8',  11.500,  5
17067,  1,  41.079,  11.461,  0.000,  0.000,  7,  1.00751,  -59.9274,  'HOUSTON ',  11.500,  3
17069,  1,  25.052,  7.032,  0.000,  0.000,  7,  1.00834,  -55.4669,  'EL CAMPO',  11.500,  1
17070,  1,  48.363,  13.459,  0.000,  0.000,  7,  1.01602,  -57.4208,  'HOUSTON ',  11.500,  4
17071,  1,  2.489,  0.705,  0.000,  0.000,  7,  0.98001,  -56.3338,  'PORT O C',  11.500,  6
17072,  1,  62.404,  17.279,  0.000,  0.000,  7,  1.02077,  -56.4099,  'DICKINSO',  11.500,  4
17074,  1,  32.315,  9.049,  0.000,  0.000,  7,  1.02402,  -55.7586,  'GALVESTO',  11.500,  2
17075,  1,  69.807,  19.283,  0.000,  0.000,  7,  1.02737,  -56.8634,  'HOUSTON ',  11.500,  4
17084,  1,  105.895,  28.850,  0.000,  0.000,  7,  1.02215,  -55.7542,  'LEAGUE C',  11.500,  4
17085,  1,  2.095,  0.593,  0.000,  0.000,  7,  1.01474,  -56.4449,  'LIVERPOO',  11.500,  2
17086,  1,  25.296,  7.101,  0.000,  0.000,  7,  1.01501,  -58.1267,  'HOUSTON ',  11.500,  4
17087,  1,  37.744,  10.546,  0.000,  0.000,  7,  1.01735,  -57.3835,  'SUGAR LA',  11.500,  3
17088,  1,  55.125,  15.294,  0.000,  0.000,  7,  1.00262,  -59.3426,  'RICHMOND',  11.500,  3
17089,  1,  47.260,  13.163,  0.000,  0.000,  7,  1.02735,  -59.6004,  'HOUSTON ',  11.500,  3
17090,  1,  6.835,  1.932,  0.000,  0.000,  7,  1.01687,  -60.1406,  'PINEHURS',  11.500,  5
17091,  1,  126.311,  34.164,  0.000,  0.000,  7,  1.02742,  -59.1938,  'PEARLAND',  11.500,  3
17092,  1,  27.705,  7.770,  0.000,  0.000,  7,  1.01333,  -58.6700,  'HOUSTON ',  11.500,  3
17093,  1,  55.294,  15.345,  0.000,  0.000,  7,  1.01024,  -59.0670,  'HOUSTON ',  11.500,  3
17094,  1,  41.977,  11.712,  0.000,  0.000,  7,  1.02142,  -59.4626,  'HOUSTON ',  11.500,  3
17100,  1,  30.406,  8.519,  0.000,  0.000,  7,  1.01544,  -57.9053,  'HOUSTON ',  11.500,  4
17101,  1,  103.950,  28.332,  0.000,  0.000,  7,  1.01800,  -58.3162,  'HOUSTON ',  11.500,  3
17102,  1,  57.745,  16.011,  0.000,  0.000,  7,  1.01225,  -59.5841,  'TOMBALL ',  11.500,  5
17103,  1,  27.877,  7.817,  0.000,  0.000,  7,  1.01558,  -58.0704,  'HOUSTON ',  11.500,  4
17106,  1,  48.325,  13.454,  0.000,  0.000,  7,  1.02616,  -55.9430,  'DEER PAR',  11.500,  4
17116,  1,  7.127,  2.014,  0.000,  0.000,  7,  1.00596,  -59.1583,  'WALLIS 0',  11.500,  1
17117,  1,  45.995,  12.812,  0.000,  0.000,  7,  1.01627,  -58.9793,  'HOUSTON ',  11.500,  3
17118,  1,  68.044,  18.793,  0.000,  0.000,  7,  1.01183,  -59.4935,  'SPRING 4',  11.500,  5
17119,  1,  24.616,  6.911,  0.000,  0.000,  7,  1.01573,  -57.8281,  'SOUTH HO',  11.500,  4
17120,  1,  94.182,  25.748,  0.000,  0.000,  7,  1.00845,  -59.6831,  'HOUSTON ',  11.500,  3
17123,  1,  4.947,  1.399,  0.000,  0.000,  7,  0.97847,  -55.6348,  'SEADRIFT',  11.500,  6
17124,  1,  116.287,  31.532,  0.000,  0.000,  7,  1.01281,  -58.7111,  'HOUSTON ',  11.500,  3
17127,  1,  138.441,  37.248,  0.000,  0.000,  7,  1.02064,  -56.5226,  'SUGAR LA',  11.500,  3
17128,  1,  30.502,  8.546,  0.000,  0.000,  7,  1.02107,  -58.9274,  'CONROE 7',  11.500,  5
17129,  1,  3.767,  1.066,  0.000,  0.000,  7,  1.01359,  -59.0462,  'LOLITA 0',  11.500,  6
17132,  1,  43.451,  12.116,  0.000,  0.000,  7,  1.02115,  -56.0841,  'LAPORTE ',  11.500,  4
17143,  1,  36.056,  10.081,  0.000,  0.000,  7,  1.01596,  -59.6480,  'NEW CANE',  11.500,  5
17144,  1,  57.532,  15.957,  0.000,  0.000,  7,  1.01664,  -57.5709,  'HOUSTON ',  11.500,  4
17145,  1,  69.030,  19.073,  0.000,  0.000,  7,  1.02737,  -59.7646,  'HOUSTON ',  11.500,  4
17147,  1,  27.616,  7.745,  0.000,  0.000,  7,  1.01542,  -58.3840,  'HOUSTON ',  11.500,  3
17148,  1,  36.453,  10.189,  0.000,  0.000,  7,  1.01259,  -59.4338,  'HOUSTON ',  11.500,  3
17149,  1,  5.592,  1.581,  0.000,  0.000,  7,  0.99410,  -59.8054,  'BLOOMING',  11.500,  6
17151,  1,  21.265,  5.979,  0.000,  0.000,  7,  1.02586,  -59.4816,  'WILLIS 2',  11.500,  5
17152,  1,  2.259,  0.640,  0.000,  0.000,  7,  1.01445,  -58.4275,  'HOUSTON ',  11.500,  3
17153,  1,  21.279,  5.978,  0.000,  0.000,  7,  0.97657,  -51.4482,  'PALACIOS',  11.500,  1
17154,  1,  17.565,  4.945,  0.000,  0.000,  7,  1.02008,  -59.4388,  'CONROE 4',  11.500,  5
17155,  1,  38.476,  10.746,  0.000,  0.000,  7,  1.01125,  -58.5295,  'HOUSTON ',  11.500,  3
17157,  1,  87.565,  24.017,  0.000,  0.000,  7,  1.01875,  -58.5986,  'SPRING 2',  11.500,  5
17158,  1,  48.311,  13.443,  0.000,  0.000,  7,  1.01101,  -58.9420,  'KINGWOOD',  11.500,  4
17161,  1,  73.514,  20.273,  0.000,  0.000,  7,  1.02215,  -57.8468,  'HOUSTON ',  11.500,  3
17172,  1,  55.232,  15.337,  0.000,  0.000,  7,  1.02487,  -55.8105,  'TEXAS CI',  11.500,  2
17173,  1,  53.246,  14.787,  0.000,  0.000,  7,  1.00955,  -59.3820,  'KINGWOOD',  11.500,  4
17174,  1,  59.125,  16.388,  0.000,  0.000,  7,  1.01514,  -57.1996,  'HOUSTON ',  11.500,  4
17177,  1,  108.906,  29.619,  0.000,  0.000,  7,  1.01475,  -59.0968,  'SPRING 7',  11.500,  5
17178,  1,  58.230,  16.142,  0.000,  0.000,  7,  1.01134,  -59.6140,  'HOUSTON ',  11.500,  3
17179,  1,  37.536,  10.487,  0.000,  0.000,  7,  1.01165,  -57.9612,  'FRESNO 0',  11.500,  3
17180,  1,  44.875,  12.504,  0.000,  0.000,  7,  1.01362,  -58.8908,  'HOUSTON ',  11.500,  3
17181,  1,  71.133,  19.624,  0.000,  0.000,  7,  1.01239,  -59.5289,  'HOUSTON ',  11.500,  3
17182,  1,  0.987,  0.280,  0.000,  0.000,  7,  1.00759,  -59.6708,  'PATTISON',  11.500,  3
17183,  1,  107.410,  29.258,  0.000,  0.000,  7,  1.02741,  -59.1990,  'HOUSTON ',  11.500,  3
17185,  1,  76.473,  21.068,  0.000,  0.000,  7,  1.02379,  -54.6865,  'MISSOURI',  11.500,  3
17188,  1,  45.739,  12.743,  0.000,  0.000,  7,  1.01837,  -57.4760,  'HOUSTON ',  11.500,  3
17198,  1,  45.631,  12.717,  0.000,  0.000,  7,  1.02735,  -59.4329,  'TOMBALL ',  11.500,  5
17201,  1,  126.600,  34.222,  0.000,  0.000,  7,  1.02243,  -59.0393,  'CYPRESS ',  11.500,  5
17202,  1,  15.812,  4.454,  0.000,  0.000,  7,  1.01024,  -61.5515,  'HEMPSTEA',  11.500,  5
17203,  1,  14.173,  3.994,  0.000,  0.000,  7,  1.00473,  -56.1112,  'WEST COL',  11.500,  1
17213,  1,  32.758,  9.171,  0.000,  0.000,  7,  1.01924,  -56.6142,  'SANTA FE',  11.500,  2
17214,  1,  55.589,  15.426,  0.000,  0.000,  7,  1.01240,  -58.1809,  'HOUSTON ',  11.500,  3
17215,  1,  35.372,  9.892,  0.000,  0.000,  7,  1.01642,  -59.4485,  'SPRING 5',  11.500,  5
17216,  1,  55.571,  15.421,  0.000,  0.000,  7,  1.01163,  -58.8868,  'HOUSTON ',  11.500,  3
17217,  1,  36.883,  10.308,  0.000,  0.000,  7,  1.01512,  -58.8964,  'HOUSTON ',  11.500,  4
17218,  1,  21.598,  6.071,  0.000,  0.000,  7,  1.01583,  -60.6405,  'MONTGOME',  11.500,  5
17219,  1,  0.649,  0.184,  0.000,  0.000,  7,  1.01257,  -57.2276,  'HUNGERFO',  11.500,  1
17220,  1,  87.157,  23.895,  0.000,  0.000,  7,  1.01070,  -58.9452,  'HOUSTON ',  11.500,  3
17221,  1,  119.762,  32.425,  0.000,  0.000,  7,  1.01104,  -58.7897,  'HOUSTON ',  11.500,  3
17222,  1,  53.874,  14.961,  0.000,  0.000,  7,  1.01397,  -58.2066,  'HOUSTON ',  11.500,  3
17223,  1,  23.965,  6.731,  0.000,  0.000,  7,  1.01683,  -58.8749,  'HOUSTON ',  11.500,  5
17224,  1,  15.047,  4.239,  0.000,  0.000,  7,  1.01127,  -58.9875,  'HOUSTON ',  11.500,  3
17225,  1,  59.563,  16.503,  0.000,  0.000,  7,  1.01041,  -59.8775,  'HOUSTON ',  11.500,  3
17226,  1,  23.750,  6.670,  0.000,  0.000,  7,  1.01569,  -58.5646,  'HOUSTON ',  11.500,  3
17229,  1,  156.429,  41.800,  0.000,  0.000,  7,  1.02138,  -57.3841,  'HOUSTON ',  11.500,  3
17230,  1,  4.295,  1.215,  0.000,  0.000,  7,  1.01908,  -58.1448,  'BEASLEY ',  11.500,  1
17231,  1,  27.740,  7.780,  0.000,  0.000,  7,  1.01854,  -56.6800,  'HOUSTON ',  11.500,  4
17232,  1,  21.868,  6.147,  0.000,  0.000,  7,  1.02537,  -56.1679,  'LA MARQU',  11.500,  2
17233,  1,  13.574,  3.827,  0.000,  0.000,  7,  1.01033,  -61.1468,  'WALLER 0',  11.500,  5
17234,  1,  32.687,  9.151,  0.000,  0.000,  7,  1.01677,  -59.5600,  'PORTER 0',  11.500,  5
17235,  1,  77.571,  21.366,  0.000,  0.000,  7,  1.02738,  -60.4760,  'CYPRESS ',  11.500,  3
17236,  1,  19.077,  5.368,  0.000,  0.000,  7,  1.02732,  -59.6843,  'HOUSTON ',  11.500,  5
17237,  1,  7.720,  2.181,  0.000,  0.000,  7,  1.00595,  -58.5827,  'FULSHEAR',  11.500,  1
17238,  1,  25.946,  7.283,  0.000,  0.000,  7,  1.02733,  -57.2581,  'LIBERTY ',  11.500,  4
17239,  1,  19.601,  5.514,  0.000,  0.000,  7,  1.01776,  -56.6691,  'WINNIE 0',  11.500,  4
17240,  1,  50.281,  13.982,  0.000,  0.000,  7,  1.01356,  -58.8678,  'HOUSTON ',  11.500,  3
17241,  1,  47.225,  13.146,  0.000,  0.000,  7,  1.01153,  -59.2274,  'HOUSTON ',  11.500,  3
17242,  1,  37.250,  10.409,  0.000,  0.000,  7,  1.01411,  -59.2535,  'HOUSTON ',  11.500,  3
17243,  1,  38.478,  10.749,  0.000,  0.000,  7,  1.01764,  -58.3525,  'CROSBY 0',  11.500,  4
17244,  1,  18.802,  5.290,  0.000,  0.000,  7,  1.01299,  -57.5376,  'MANVEL 0',  11.500,  3
17245,  1,  68.342,  18.876,  0.000,  0.000,  7,  1.01472,  -59.8846,  'HOUSTON ',  11.500,  5
17246,  1,  101.935,  27.784,  0.000,  0.000,  7,  1.00851,  -59.9942,  'HOUSTON ',  11.500,  3
17247,  1,  5.906,  1.670,  0.000,  0.000,  7,  1.00484,  -56.3068,  'DAMON 0S',  11.500,  1
17248,  1,  117.865,  31.929,  0.000,  0.000,  7,  1.00892,  -59.3186,  'HOUSTON ',  11.500,  3
17249,  1,  37.971,  10.608,  0.000,  0.000,  7,  1.01304,  -58.8241,  'HOUSTON ',  11.500,  3
17250,  1,  16.620,  4.681,  0.000,  0.000,  7,  1.01870,  -58.3814,  'HOUSTON ',  11.500,  3
17251,  1,  22.938,  6.444,  0.000,  0.000,  7,  1.01483,  -60.7539,  'HOCKLEY ',  11.500,  5
17253,  1,  44.451,  12.389,  0.000,  0.000,  7,  1.01677,  -55.4013,  'ANGLETON',  11.500,  2
17254,  1,  15.999,  4.507,  0.000,  0.000,  7,  1.02449,  -59.8619,  'CONROE 3',  11.500,  5
17255,  1,  31.274,  8.759,  0.000,  0.000,  7,  1.01706,  -57.8079,  'HOUSTON ',  11.500,  3
17256,  1,  46.855,  13.046,  0.000,  0.000,  7,  1.01345,  -58.3585,  'HOUSTON ',  11.500,  3
17257,  1,  60.217,  16.683,  0.000,  0.000,  7,  1.01409,  -57.4682,  'PEARLAND',  11.500,  4
17258,  1,  22.978,  6.455,  0.000,  0.000,  7,  1.01433,  -58.3708,  'HOUSTON ',  11.500,  3
17259,  1,  72.226,  19.924,  0.000,  0.000,  7,  1.01875,  -58.1308,  'HOUSTON ',  11.500,  4
17260,  1,  80.014,  22.009,  0.000,  0.000,  7,  1.01999,  -57.3434,  'CHANNELV',  11.500,  4
17262,  1,  48.169,  13.407,  0.000,  0.000,  7,  1.01635,  -50.8012,  'BAY CITY',  11.500,  1
17265,  1,  37.053,  10.357,  0.000,  0.000,  7,  1.02214,  -55.8252,  'PASADENA',  11.500,  4
17271,  1,  14.586,  4.111,  0.000,  0.000,  7,  1.01305,  -60.0002,  'BROOKSHI',  11.500,  3
17272,  1,  25.068,  7.037,  0.000,  0.000,  7,  1.01427,  -58.0588,  'HOUSTON ',  11.500,  3
17273,  1,  19.049,  5.360,  0.000,  0.000,  7,  1.02732,  -56.4811,  'TEXAS CI',  11.500,  2
17275,  1,  17.254,  4.857,  0.000,  0.000,  7,  1.00142,  -65.2758,  'VICTORIA',  11.500,  6
17276,  1,  41.405,  11.557,  0.000,  0.000,  7,  1.02734,  -59.1746,  'HOUSTON ',  11.500,  3
17277,  1,  11.239,  3.171,  0.000,  0.000,  7,  1.02731,  -61.1625,  'GANADO 0',  11.500,  6
17279,  1,  79.587,  21.901,  0.000,  0.000,  7,  1.02453,  -55.6853,  'MONT BEL',  11.500,  4
17283,  1,  49.139,  13.674,  0.000,  0.000,  7,  1.02096,  -55.9114,  'BAYTOWN ',  11.500,  4
17290,  1,  35.049,  9.802,  0.000,  0.000,  7,  1.01289,  -59.8296,  'SPRING 6',  11.500,  5
17291,  1,  46.643,  12.985,  0.000,  0.000,  7,  1.00770,  -59.6904,  'HUMBLE 2',  11.500,  5
17292,  1,  45.821,  12.766,  0.000,  0.000,  7,  1.01981,  -58.3683,  'HOUSTON ',  11.500,  5
17293,  1,  9.520,  2.688,  0.000,  0.000,  7,  1.01978,  -56.3033,  'SANTA FE',  11.500,  2
17294,  1,  4.305,  1.218,  0.000,  0.000,  7,  1.02731,  -55.4888,  'PORT BOL',  11.500,  4
17295,  1,  61.252,  16.963,  0.000,  0.000,  7,  1.01354,  -59.2661,  'HOUSTON ',  11.500,  5
17296,  1,  56.339,  15.627,  0.000,  0.000,  7,  1.00724,  -59.7928,  'HOUSTON ',  11.500,  3
17297,  1,  59.764,  16.557,  0.000,  0.000,  7,  1.01028,  -58.5855,  'HOUSTON ',  11.500,  3
17298,  1,  64.167,  17.749,  0.000,  0.000,  7,  1.01264,  -59.2774,  'HOUSTON ',  11.500,  3
17299,  1,  10.100,  2.851,  0.000,  0.000,  7,  1.00658,  -57.6100,  'EAGLE LA',  11.500,  1
17300,  1,  27.510,  7.717,  0.000,  0.000,  7,  1.02733,  -59.9417,  'CONROE 2',  11.500,  5
17301,  1,  47.858,  13.320,  0.000,  0.000,  7,  1.01268,  -57.6227,  'WEBSTER ',  11.500,  4
17302,  1,  16.356,  4.605,  0.000,  0.000,  7,  1.00717,  -53.1059,  'SWEENY 0',  11.500,  1
17303,  1,  4.421,  1.251,  0.000,  0.000,  7,  1.01091,  -58.6904,  'BLESSING',  11.500,  1
17306,  1,  5.231,  1.479,  0.000,  0.000,  7,  1.01099,  -55.3142,  'WHARTON ',  11.500,  1
17313,  1,  54.711,  15.189,  0.000,  0.000,  7,  1.01434,  -55.2517,  'LAKE JAC',  11.500,  2
17314,  1,  11.864,  3.347,  0.000,  0.000,  7,  1.00496,  -61.3064,  'BELLVILL',  11.500,  5
17315,  1,  31.091,  8.709,  0.000,  0.000,  7,  1.02166,  -59.4666,  'KATY 4 0',  11.500,  3
17316,  1,  28.363,  7.952,  0.000,  0.000,  7,  1.01227,  -58.1325,  'HOUSTON ',  11.500,  3
17317,  1,  66.854,  18.478,  0.000,  0.000,  7,  1.01742,  -56.6979,  'FRIENDSW',  11.500,  4
17318,  1,  50.312,  13.990,  0.000,  0.000,  7,  1.01164,  -58.2283,  'HOUSTON ',  11.500,  4
17319,  1,  14.888,  4.195,  0.000,  0.000,  7,  1.01416,  -59.1945,  'HOUSTON ',  11.500,  5
17330,  1,  96.763,  26.435,  0.000,  0.000,  7,  1.01273,  -58.7822,  'HOUSTON ',  11.500,  3
17333,  1,  13.654,  3.850,  0.000,  0.000,  7,  1.01926,  -56.9676,  'PASADENA',  11.500,  4
17336,  1,  51.500,  14.315,  0.000,  0.000,  7,  1.01622,  -57.9184,  'STAFFORD',  11.500,  3
17337,  1,  12.286,  3.465,  0.000,  0.000,  7,  1.00563,  -62.3539,  'EDNA 0SE',  11.500,  6
17338,  1,  54.085,  15.018,  0.000,  0.000,  7,  1.01389,  -58.2383,  'HOUSTON ',  11.500,  4
17339,  1,  19.843,  5.580,  0.000,  0.000,  7,  1.00559,  -55.5168,  'NEEDVILL',  11.500,  1
17340,  1,  15.088,  4.251,  0.000,  0.000,  7,  1.00759,  -60.2060,  'SEALY 0S',  11.500,  3
17343,  1,  90.630,  24.811,  0.000,  0.000,  7,  1.00853,  -58.0566,  'KATY 3 2',  11.500,  3
17344,  1,  65.303,  18.054,  0.000,  0.000,  7,  1.00973,  -59.5440,  'HOUSTON ',  11.500,  3
17345,  1,  49.486,  13.765,  0.000,  0.000,  7,  1.01488,  -57.9480,  'HOUSTON ',  11.500,  4
17362,  1,  29.360,  8.228,  0.000,  0.000,  7,  1.01062,  -59.1184,  'HOUSTON ',  11.500,  3
17363,  1,  13.228,  3.730,  0.000,  0.000,  7,  1.01756,  -56.4727,  'GALVESTO',  11.500,  2
17364,  1,  6.180,  1.747,  0.000,  0.000,  7,  1.00681,  -58.4790,  'EAST BER',  11.500,  1
17365,  1,  52.341,  14.545,  0.000,  0.000,  7,  1.01656,  -58.7378,  'HOUSTON ',  11.500,  4
17380,  1,  29.001,  8.130,  0.000,  0.000,  7,  1.02008,  -55.0427,  'FREEPORT',  11.500,  2
17381,  1,  46.724,  13.011,  0.000,  0.000,  7,  1.01603,  -59.0710,  'HOUSTON ',  11.500,  4
17382,  1,  42.585,  11.876,  0.000,  0.000,  7,  1.01247,  -58.4716,  'HOUSTON ',  11.500,  3
17383,  1,  43.609,  12.158,  0.000,  0.000,  7,  1.01719,  -56.1980,  'ROSHARON',  11.500,  2
17384,  1,  43.128,  12.024,  0.000,  0.000,  7,  1.01057,  -58.9079,  'HOUSTON ',  11.500,  3
17385,  1,  66.363,  18.343,  0.000,  0.000,  7,  1.01386,  -59.4781,  'HOUSTON ',  11.500,  3
17386,  1,  54.654,  15.172,  0.000,  0.000,  7,  1.01180,  -58.8988,  'HOUSTON ',  11.500,  3
17387,  1,  95.059,  25.983,  0.000,  0.000,  7,  1.01056,  -59.1157,  'HUMBLE 1',  11.500,  4
17388,  1,  81.119,  22.299,  0.000,  0.000,  7,  1.01631,  -59.3975,  'HOUSTON ',  11.500,  3
17391,  1,  21.752,  6.115,  0.000,  0.000,  7,  1.02462,  -58.6833,  'WILLIS 1',  11.500,  5
17392,  1,  26.275,  7.373,  0.000,  0.000,  7,  1.02267,  -56.5272,  'BAYTOWN ',  11.500,  4
17393,  1,  4.743,  1.341,  0.000,  0.000,  7,  1.00562,  -57.1348,  'VAN VLEC',  11.500,  1
17394,  1,  18.590,  5.231,  0.000,  0.000,  7,  1.01361,  -58.3807,  'HUFFMAN ',  11.500,  4
17395,  1,  45.181,  12.589,  0.000,  0.000,  7,  1.01617,  -59.3283,  'HOUSTON ',  11.500,  3
17396,  1,  11.761,  3.318,  0.000,  0.000,  7,  1.01138,  -58.8968,  'HOUSTON ',  11.500,  3
17397,  1,  57.028,  15.827,  0.000,  0.000,  7,  1.02736,  -59.0359,  'ROSENBER',  11.500,  3
17398,  1,  40.334,  11.260,  0.000,  0.000,  7,  1.01875,  -57.2380,  'PASADENA',  11.500,  4
17399,  1,  28.648,  8.031,  0.000,  0.000,  7,  1.01592,  -58.1528,  'HOUSTON ',  11.500,  3
17403,  1,  34.916,  9.767,  0.000,  0.000,  7,  1.01839,  -57.1036,  'PASADENA',  11.500,  4
17404,  1,  105.536,  28.731,  0.000,  0.000,  7,  1.01100,  -59.7514,  'HOUSTON ',  11.500,  5
17405,  1,  24.510,  6.883,  0.000,  0.000,  7,  1.02343,  -56.0633,  'GALVESTO',  11.500,  2
17408,  1,  36.430,  10.176,  0.000,  0.000,  7,  0.98658,  -58.2669,  'POINT CO',  11.500,  6
17410,  1,  103.688,  28.255,  0.000,  0.000,  7,  1.01393,  -58.3611,  'KATY 2 1',  11.500,  3
17411,  1,  32.262,  9.033,  0.000,  0.000,  7,  1.01627,  -59.6939,  'SPRING 3',  11.500,  5
17412,  1,  4.736,  1.340,  0.000,  0.000,  7,  1.01525,  -56.1175,  'DANBURY ',  11.500,  2
17413,  1,  21.012,  5.907,  0.000,  0.000,  7,  1.01010,  -56.4498,  'WHARTON ',  11.500,  1
17417,  1,  53.480,  14.856,  0.000,  0.000,  7,  1.01749,  -58.7000,  'HOUSTON ',  11.500,  3
17418,  1,  25.847,  7.254,  0.000,  0.000,  7,  1.01752,  -58.4823,  'HOUSTON ',  11.500,  3
17419,  1,  56.195,  15.595,  0.000,  0.000,  7,  1.01940,  -56.5428,  'LA PORTE',  11.500,  4
17421,  1,  28.147,  7.893,  0.000,  0.000,  7,  1.01839,  -59.8698,  'MAGNOLIA',  11.500,  5
17424,  1,  66.497,  18.386,  0.000,  0.000,  7,  1.02152,  -55.9287,  'ALVIN 2S',  11.500,  2
17425,  1,  58.086,  16.103,  0.000,  0.000,  7,  1.01108,  -59.8695,  'HOUSTON ',  11.500,  3
17426,  1,  29.381,  8.232,  0.000,  0.000,  7,  0.99867,  -54.8834,  'BRAZORIA',  11.500,  2
17427,  1,  107.605,  29.265,  0.000,  0.000,  7,  1.00891,  -59.8774,  'HOUSTON ',  11.500,  3
17430,  1,  34.066,  9.531,  0.000,  0.000,  7,  1.01550,  -54.9650,  'FREEPORT',  11.500,  2
17431,  1,  17.746,  4.995,  0.000,  0.000,  7,  1.01903,  -59.1174,  'CONROE 6',  11.500,  5
17432,  1,  11.825,  3.336,  0.000,  0.000,  7,  1.01972,  -71.9156,  'MADISONV',  11.500,  5
18001,  1,  7.198,  2.034,  0.000,  0.000,  8,  1.02021,  -71.6198,  'NORMANGE',  11.500,  7
18002,  1,  4.408,  1.247,  0.000,  0.000,  8,  1.02099,  -75.4966,  'ARP 0SE ',  11.500,  8
18003,  1,  9.069,  2.561,  0.000,  0.000,  8,  1.02731,  -72.0443,  'CENTERVI',  11.500,  7
18005,  1,  53.112,  14.761,  0.000,  0.000,  8,  1.02735,  -70.0261,  'LUFKIN 3',  11.500,  8
18006,  1,  14.241,  4.014,  0.000,  0.000,  8,  1.02732,  -73.5653,  'FLINT 0S',  11.500,  8
18007,  1,  11.349,  3.202,  0.000,  0.000,  8,  1.02193,  -74.0020,  'BULLARD ',  11.500,  8
18008,  1,  14.786,  4.167,  0.000,  0.000,  8,  1.01406,  -75.5383,  'CHANDLER',  11.500,  8
18009,  1,  5.713,  1.615,  0.000,  0.000,  8,  1.01579,  -61.3671,  'PLANTERS',  11.500,  7
18010,  1,  3.738,  1.057,  0.000,  0.000,  8,  1.01632,  -71.1360,  'MARQUEZ ',  11.500,  7
18011,  1,  14.496,  4.085,  0.000,  0.000,  8,  1.01979,  -71.0564,  'TENNESSE',  11.500,  7
18012,  1,  4.347,  1.230,  0.000,  0.000,  8,  1.02604,  -60.9810,  'ANDERSON',  11.500,  7
18013,  1,  26.778,  7.514,  0.000,  0.000,  8,  1.02733,  -75.9553,  'MINEOLA ',  11.500,  8
18014,  1,  8.211,  2.320,  0.000,  0.000,  8,  1.01217,  -74.0661,  'LOVELADY',  11.500,  7
18015,  1,  8.718,  2.462,  0.000,  0.000,  8,  1.01971,  -72.5015,  'HUNTINGT',  11.500,  8
18016,  1,  31.134,  8.723,  0.000,  0.000,  8,  1.02733,  -64.2851,  'BRYAN 4 ',  11.500,  7
18017,  1,  6.782,  1.917,  0.000,  0.000,  8,  1.01924,  -74.1392,  'FRANKSTO',  11.500,  8
18019,  1,  69.171,  19.111,  0.000,  0.000,  8,  1.02737,  -74.3289,  'TYLER 4 ',  11.500,  8
18020,  1,  8.602,  2.430,  0.000,  0.000,  8,  1.01553,  -75.2827,  'BEN WHEE',  11.500,  8
18021,  1,  9.834,  2.776,  0.000,  0.000,  8,  1.02736,  -72.1824,  'GARRISON',  11.500,  8
18022,  1,  4.886,  1.382,  0.000,  0.000,  8,  1.02731,  -72.6820,  'ETOILE 0',  11.500,  8
18025,  1,  32.753,  9.171,  0.000,  0.000,  8,  1.02734,  -74.1000,  'PALESTIN',  11.500,  8
18026,  1,  28.927,  8.109,  0.000,  0.000,  8,  1.01638,  -76.1451,  'LINDALE ',  11.500,  8
18027,  1,  22.487,  6.319,  0.000,  0.000,  8,  1.02437,  -74.1072,  'WHITEHOU',  11.500,  8
18028,  1,  14.021,  3.952,  0.000,  0.000,  8,  1.01468,  -76.1571,  'OVERTON ',  11.500,  8
18029,  1,  19.785,  5.564,  0.000,  0.000,  8,  1.01293,  -75.8493,  'GRAND SA',  11.500,  8
18032,  1,  38.626,  10.793,  0.000,  0.000,  8,  1.03043,  -60.2786,  'SHIRO 2S',  11.500,  7
18037,  1,  8.799,  2.485,  0.000,  0.000,  8,  1.01520,  -72.9697,  'MIDWAY 0',  11.500,  7
18038,  1,  34.199,  9.569,  0.000,  0.000,  8,  1.02273,  -72.2164,  'SULPHUR ',  11.500,  8
18039,  1,  6.417,  1.814,  0.000,  0.000,  8,  1.02059,  -75.8114,  'VAN 0SE ',  11.500,  8
18040,  1,  7.935,  2.242,  0.000,  0.000,  8,  1.01495,  -74.1450,  'MURCHISO',  11.500,  8
18041,  1,  22.309,  6.270,  0.000,  0.000,  8,  1.02733,  -73.3693,  'NACOGDOC',  11.500,  8
18042,  1,  12.160,  3.430,  0.000,  0.000,  8,  1.01344,  -73.1486,  'DIBOLL 0',  11.500,  8
18052,  1,  9.328,  2.634,  0.000,  0.000,  8,  1.02378,  -74.8235,  'TYLER 8 ',  11.500,  8
18053,  1,  11.853,  3.344,  0.000,  0.000,  8,  1.01464,  -74.9781,  'ATHENS 1',  11.500,  8
18054,  1,  13.385,  3.773,  0.000,  0.000,  8,  1.01126,  -74.2718,  'BUFFALO ',  11.500,  7
18055,  1,  15.128,  4.263,  0.000,  0.000,  8,  1.02789,  -72.6656,  'RUSK 0SE',  11.500,  8
18056,  1,  6.271,  1.773,  0.000,  0.000,  8,  1.02561,  -75.2270,  'WINONA 0',  11.500,  8
18062,  1,  4.473,  1.265,  0.000,  0.000,  8,  1.03014,  -70.5791,  'CUSHING ',  11.500,  8
18063,  1,  45.003,  12.541,  0.000,  0.000,  8,  1.01862,  -73.8649,  'NACOGDOC',  11.500,  8
18064,  1,  13.236,  3.733,  0.000,  0.000,  8,  1.02357,  -70.1644,  'FAIRFIEL',  11.500,  7
18065,  1,  3.051,  0.863,  0.000,  0.000,  8,  1.01810,  -73.4929,  'TRINIDAD',  11.500,  7
18066,  1,  2.120,  0.600,  0.000,  0.000,  8,  1.02214,  -71.8764,  'DIKE 0SE',  11.500,  8
18072,  1,  40.328,  11.256,  0.000,  0.000,  8,  1.01306,  -72.8085,  'PALESTIN',  11.500,  8
18073,  1,  9.894,  2.793,  0.000,  0.000,  8,  1.01791,  -75.5546,  'EMORY 0S',  11.500,  8
18081,  1,  14.570,  4.106,  0.000,  0.000,  8,  1.01777,  -75.4600,  'TYLER 9 ',  11.500,  8
18086,  1,  15.714,  4.426,  0.000,  0.000,  8,  1.00497,  -71.8422,  'FRANKLIN',  11.500,  7
18089,  1,  9.310,  2.629,  0.000,  0.000,  8,  1.02507,  -74.9269,  'TYLER 3 ',  11.500,  8
18090,  1,  8.099,  2.288,  0.000,  0.000,  8,  1.02023,  -75.0461,  'ELKHART ',  11.500,  7
18091,  1,  6.108,  1.726,  0.000,  0.000,  8,  1.02731,  -71.7617,  'WORTHAM ',  11.500,  7
18092,  1,  3.656,  1.035,  0.000,  0.000,  8,  1.01456,  -74.6458,  'OAKWOOD ',  11.500,  7
18093,  1,  3.289,  0.931,  0.000,  0.000,  8,  1.02545,  -70.7333,  'COOKVILL',  11.500,  8
18095,  1,  100.624,  27.451,  0.000,  0.000,  8,  1.01349,  -63.9041,  'COLLEGE ',  11.500,  7
18096,  1,  3.447,  0.976,  0.000,  0.000,  8,  1.01879,  -74.5166,  'EDGEWOOD',  11.500,  8
18100,  1,  24.509,  6.882,  0.000,  0.000,  8,  1.02400,  -74.9380,  'TYLER 2 ',  11.500,  8
18101,  1,  6.831,  1.930,  0.000,  0.000,  8,  1.01732,  -72.9894,  'ALTO 0SE',  11.500,  8
18102,  1,  2.656,  0.752,  0.000,  0.000,  8,  0.97169,  -73.3475,  'CALVERT ',  11.500,  7
18103,  1,  5.630,  1.592,  0.000,  0.000,  8,  1.01824,  -70.2194,  'JEWETT 2',  11.500,  7
18104,  1,  34.468,  9.643,  0.000,  0.000,  8,  1.02034,  -61.9657,  'NAVASOTA',  11.500,  7
18106,  1,  63.537,  17.586,  0.000,  0.000,  8,  1.02012,  -71.2910,  'MOUNT PL',  11.500,  8
18107,  1,  5.043,  1.426,  0.000,  0.000,  8,  1.02771,  -71.2504,  'SCROGGIN',  11.500,  8
18108,  1,  19.099,  5.373,  0.000,  0.000,  8,  1.01968,  -75.4224,  'WILLS PO',  11.500,  8
18109,  1,  30.903,  8.656,  0.000,  0.000,  8,  1.01296,  -73.9212,  'ATHENS 2',  11.500,  8
18110,  1,  8.756,  2.473,  0.000,  0.000,  8,  1.02731,  -73.3086,  'POINT 0S',  11.500,  8
18111,  1,  57.893,  16.058,  0.000,  0.000,  8,  1.02085,  -72.1414,  'LUFKIN 2',  11.500,  8
18114,  1,  15.704,  4.424,  0.000,  0.000,  8,  1.03143,  -70.4155,  'JACKSONV',  11.500,  8
18118,  1,  32.368,  9.061,  0.000,  0.000,  8,  1.01275,  -74.8429,  'CROCKETT',  11.500,  7
18119,  1,  30.349,  8.506,  0.000,  0.000,  8,  1.03035,  -70.0438,  'HENDERSO',  11.500,  8
18120,  1,  14.074,  3.967,  0.000,  0.000,  8,  1.02732,  -64.8092,  'BRYAN 3 ',  11.500,  7
18121,  1,  50.215,  13.969,  0.000,  0.000,  8,  1.02424,  -72.9846,  'JACKSONV',  11.500,  8
18122,  1,  15.471,  4.359,  0.000,  0.000,  8,  1.02337,  -64.8620,  'BRYAN 5 ',  11.500,  7
18123,  1,  6.415,  1.813,  0.000,  0.000,  8,  1.01558,  -73.6448,  'MALAKOFF',  11.500,  8
18124,  1,  7.901,  2.233,  0.000,  0.000,  8,  1.02590,  -72.4101,  'CUMBY 0S',  11.500,  8
18125,  1,  19.130,  5.383,  0.000,  0.000,  8,  1.02732,  -73.5657,  'NACOGDOC',  11.500,  8
18132,  1,  15.477,  4.360,  0.000,  0.000,  8,  1.01116,  -73.3290,  'TEAGUE 0',  11.500,  7
18134,  1,  70.730,  19.530,  0.000,  0.000,  8,  1.02666,  -73.0054,  'TYLER 7 ',  11.500,  8
18135,  1,  38.350,  10.716,  0.000,  0.000,  8,  1.02535,  -74.7056,  'TYLER 6 ',  11.500,  8
18136,  1,  5.434,  1.536,  0.000,  0.000,  8,  1.02325,  -74.9024,  'YANTIS 0',  11.500,  8
18137,  1,  15.695,  4.422,  0.000,  0.000,  8,  1.01809,  -71.9349,  'POLLOK 0',  11.500,  8
18138,  1,  3.459,  0.979,  0.000,  0.000,  8,  1.02731,  -75.4191,  'TYLER 1 ',  11.500,  8
18140,  1,  58.275,  16.158,  0.000,  0.000,  8,  1.01641,  -63.9267,  'COLLEGE ',  11.500,  7
18141,  1,  9.187,  2.594,  0.000,  0.000,  8,  1.02079,  -66.8279,  'HEARNE 0',  11.500,  7
18142,  1,  8.557,  2.417,  0.000,  0.000,  8,  1.02036,  -71.8026,  'MOUNT VE',  11.500,  8
18143,  1,  6.988,  1.975,  0.000,  0.000,  8,  1.02718,  -62.7240,  'IOLA 0SE',  11.500,  7
18144,  1,  2.229,  0.631,  0.000,  0.000,  8,  1.02062,  -71.0781,  'STREETMA',  11.500,  7
18145,  1,  2.287,  0.648,  0.000,  0.000,  8,  1.02432,  -73.6082,  'COMO 0SE',  11.500,  8
18146,  1,  33.514,  9.377,  0.000,  0.000,  8,  1.01173,  -76.6639,  'HENDERSO',  11.500,  8
18150,  1,  3.493,  0.989,  0.000,  0.000,  8,  1.02179,  -72.6081,  'ZAVALLA ',  11.500,  8
18151,  1,  10.551,  2.978,  0.000,  0.000,  8,  1.02731,  -75.0560,  'GRAPELAN',  11.500,  7
18152,  1,  20.040,  5.637,  0.000,  0.000,  8,  1.02597,  -63.8655,  'BRYAN 2 ',  11.500,  7
18153,  1,  14.480,  4.081,  0.000,  0.000,  8,  1.01704,  -75.2310,  'CANTON 0',  11.500,  8
18154,  1,  12.732,  3.591,  0.000,  0.000,  8,  1.02022,  -75.4591,  'TYLER 5 ',  11.500,  8
18160,  1,  61.593,  17.063,  0.000,  0.000,  8,  1.02532,  -63.2069,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1033,  '1',  34.038,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1042,  '1',  -0.000,  -9.207,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -19.369,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -6.506,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  -14.318,  -11.095,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -11.512,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -8.903,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -10.871,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -21.330,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -9.647,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -28.566,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  78.884,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  179.412,  -23.321,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  46.570,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  2.056,  -222.463,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  49.380,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  42.421,  -17.894,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  42.971,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  32.230,  -12.733,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  41.683,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  106.308,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  134.948,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3028,  '1',  57.295,  -8.551,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -3.046,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3055,  '1',  30.019,  -1.815,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  30.019,  -0.978,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  30.019,  -1.315,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3081,  '1',  30.487,  -2.391,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3087,  '1',  -0.000,  -6.808,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  2.330,  -15.656,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  11.978,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  337.238,  43.657,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  20.065,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  23.002,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  13.895,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  20.268,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  15.533,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  20.591,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  20.854,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  22.589,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  42.029,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  105.600,  48.092,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  51.565,  -4.884,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  24.426,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  22.830,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4153,  '1',  34.675,  57.415,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  37.582,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  15.820,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  14.741,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4181,  '1',  57.321,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4192,  '1',  405.690,  26.131,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5020,  '1',  34.377,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  -26.607,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -26.361,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -25.201,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  12.369,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  42.971,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  64.456,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  42.971,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  39.106,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  47.135,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  37.435,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  50.628,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  164.760,  32.155,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  164.760,  33.343,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  164.760,  92.228,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  283.018,  -167.842,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  53.794,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  47.325,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  47.440,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  4.955,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  242.202,  7.773,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  4.570,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  2.641,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  3.466,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -16.150,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.713,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -19.871,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.927,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -12.146,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -12.595,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  3.179,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  3.462,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  258.680,  -7.126,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  258.680,  -7.373,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  467.518,  -1.496,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -18.385,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -34.191,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -1.288,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -1.531,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -2.388,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -1.476,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  29.608,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  172.840,  35.073,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  172.840,  41.121,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  172.840,  79.683,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  65.470,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  32.903,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  22.250,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  217.800,  88.962,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  12.211,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  22.194,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  14.248,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  13.175,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  11.884,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  82.888,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  132.610,  8.012,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  132.610,  6.131,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  132.610,  6.537,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  132.610,  7.569,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2285.188,  984.472,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  299.668,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  45.000,  31.362,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  17.131,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  16.655,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  26.696,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  14.061,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  28.265,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  28.472,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  29.170,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  18.701,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  26.032,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  28.898,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  15.932,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  13.107,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  38.546,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  133.950,  11.038,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  133.950,  9.211,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  133.950,  17.454,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  133.950,  27.547,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  17.302,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  25.456,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  6.574,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  9.864,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  6.289,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  48.313,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  57.273,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  24.228,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  18.956,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  19.389,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  26.786,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  49.108,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  48.696,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  51.827,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  130.620,  15.483,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  130.620,  35.600,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  130.620,  21.380,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  13.300,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  10.348,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  8.131,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  9.912,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  10.646,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  29.147,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  13.249,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  12.488,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  13.735,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  17.570,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  14.224,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  15.443,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  98.802,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  364.610,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  93.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  110.462,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  58.853,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  2.066,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  2.699,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  2.934,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.826,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  53.394,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -112.840,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  228.030,  -165.923,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  136.240,  -25.043,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  136.240,  -24.496,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  31.190,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  44.366,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  13.143,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  14.964,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -38.254,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -72.998,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  34.902,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04843,  0.00000,  24.78,  0.00,  0.00,  1.00000,  -1.306,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.09365,  0.00000,  12.81,  0.00,  0.00,  1.00000,  -1.391,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.23421,  0.00000,  5.12,  0.00,  0.00,  1.00000,  -1.371,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.65380,  0.00000,  1.84,  0.00,  0.00,  1.00000,  -1.437,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03979,  0.00000,  30.16,  0.00,  0.00,  1.00000,  -1.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.59412,  0.00000,  2.02,  0.00,  0.00,  1.00000,  -1.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.19215,  0.00000,  6.25,  0.00,  0.00,  1.00000,  -1.386,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.42346,  0.00000,  2.83,  0.00,  0.00,  1.00000,  -1.382,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05330,  0.00000,  22.51,  0.00,  0.00,  1.00000,  -1.341,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.16270,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -1.354,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02156,  0.00000,  55.65,  0.00,  0.00,  1.00000,  -1.310,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01798,  0.00000,  66.73,  0.00,  0.00,  1.00000,  -1.365,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02110,  0.00000,  56.88,  0.00,  0.00,  1.00000,  -1.373,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.25159,  0.00000,  4.77,  0.00,  0.00,  1.00000,  -1.154,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01149,  0.00000,  104.48,  0.00,  0.00,  1.00000,  -1.407,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.11178,  0.00000,  10.74,  0.00,  0.00,  1.00000,  -1.358,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.28161,  0.00000,  4.26,  0.00,  0.00,  1.00000,  -1.336,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10532,  0.00000,  11.39,  0.00,  0.00,  1.00000,  -1.347,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01197,  0.00000,  100.25,  0.00,  0.00,  1.00000,  -1.332,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03793,  0.00000,  31.64,  0.00,  0.00,  1.00000,  -1.350,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.12365,  0.00000,  9.70,  0.00,  0.00,  1.00000,  -1.371,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01395,  0.00000,  86.05,  0.00,  0.00,  1.00000,  -1.335,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10783,  0.00000,  11.13,  0.00,  0.00,  1.00000,  -1.396,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09451,  0.00000,  12.70,  0.00,  0.00,  1.00000,  -1.339,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.24376,  0.00000,  4.92,  0.00,  0.00,  1.00000,  -1.194,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09619,  0.00000,  12.47,  0.00,  0.00,  1.00000,  -1.353,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01164,  0.00000,  103.07,  0.00,  0.00,  1.00000,  -1.324,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01848,  0.00000,  64.93,  0.00,  0.00,  1.00000,  -1.349,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02180,  0.00000,  55.05,  0.00,  0.00,  1.00000,  -1.408,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01096,  0.00000,  109.52,  0.00,  0.00,  1.00000,  -1.288,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03612,  0.00000,  33.22,  0.00,  0.00,  1.00000,  -1.330,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06725,  0.00000,  17.84,  0.00,  0.00,  1.00000,  -1.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02537,  0.00000,  47.30,  0.00,  0.00,  1.00000,  -1.332,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.07403,  0.00000,  1.12,  0.00,  0.00,  1.00000,  -1.377,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04817,  0.00000,  24.91,  0.00,  0.00,  1.00000,  -1.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.15863,  0.00000,  7.56,  0.00,  0.00,  1.00000,  -1.163,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02941,  0.00000,  40.80,  0.00,  0.00,  1.00000,  -1.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.15601,  0.00000,  7.69,  0.00,  0.00,  1.00000,  -1.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.08460,  0.00000,  14.18,  0.00,  0.00,  1.00000,  -1.137,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02505,  0.00000,  47.90,  0.00,  0.00,  1.00000,  -1.230,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.03100,  0.00000,  38.71,  0.00,  0.00,  1.00000,  -1.224,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.02717,  0.00000,  44.16,  0.00,  0.00,  1.00000,  -1.171,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.28785,  0.00000,  4.17,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02797,  0.00000,  42.90,  0.00,  0.00,  1.00000,  -1.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.05027,  0.00000,  23.87,  0.00,  0.00,  1.00000,  -1.215,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.23865,  0.00000,  5.03,  0.00,  0.00,  1.00000,  -1.240,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.04670,  0.00000,  25.70,  0.00,  0.00,  1.00000,  -1.211,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.07543,  0.00000,  15.91,  0.00,  0.00,  1.00000,  -1.039,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.38376,  0.00000,  3.13,  0.00,  0.00,  1.00000,  -1.264,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08757,  0.00000,  13.70,  0.00,  0.00,  1.00000,  -1.231,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.21539,  0.00000,  5.57,  0.00,  0.00,  1.00000,  -1.171,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03467,  0.00000,  34.61,  0.00,  0.00,  1.00000,  -1.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.28688,  0.00000,  4.18,  0.00,  0.00,  1.00000,  -1.202,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.63025,  0.00000,  1.90,  0.00,  0.00,  1.00000,  -1.241,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.14503,  0.00000,  8.27,  0.00,  0.00,  1.00000,  -1.315,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.32544,  0.00000,  3.69,  0.00,  0.00,  1.00000,  -1.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.20468,  0.00000,  5.86,  0.00,  0.00,  1.00000,  -1.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.05073,  0.00000,  23.65,  0.00,  0.00,  1.00000,  -1.215,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.68588,  0.00000,  1.75,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.82282,  0.00000,  1.46,  0.00,  0.00,  1.00000,  -1.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.56308,  0.00000,  2.13,  0.00,  0.00,  1.00000,  -1.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.09189,  0.00000,  13.06,  0.00,  0.00,  1.00000,  -1.249,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.42751,  0.00000,  2.81,  0.00,  0.00,  1.00000,  -1.293,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.07209,  0.00000,  16.65,  0.00,  0.00,  1.00000,  -1.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.12691,  0.00000,  9.46,  0.00,  0.00,  1.00000,  -1.218,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.09198,  0.00000,  13.05,  0.00,  0.00,  1.00000,  -1.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.13636,  0.00000,  8.80,  0.00,  0.00,  1.00000,  -1.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.20290,  0.00000,  5.91,  0.00,  0.00,  1.00000,  -1.193,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.19007,  0.00000,  6.31,  0.00,  0.00,  1.00000,  -1.217,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.56224,  0.00000,  2.13,  0.00,  0.00,  1.00000,  -1.307,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.07105,  0.00000,  16.89,  0.00,  0.00,  1.00000,  -1.264,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02418,  0.00000,  49.62,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.08217,  0.00000,  14.60,  0.00,  0.00,  1.00000,  -1.267,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.05967,  0.00000,  20.11,  0.00,  0.00,  1.00000,  -1.208,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.52263,  0.00000,  2.30,  0.00,  0.00,  1.00000,  -1.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02957,  0.00000,  40.58,  0.00,  0.00,  1.00000,  -1.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.17645,  0.00000,  6.80,  0.00,  0.00,  1.00000,  -1.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01294,  0.00000,  92.75,  0.00,  0.00,  1.00000,  -1.303,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.19945,  0.00000,  6.02,  0.00,  0.00,  1.00000,  -1.214,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02517,  0.00000,  47.67,  0.00,  0.00,  1.00000,  -1.211,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.17022,  0.00000,  7.05,  0.00,  0.00,  1.00000,  -1.192,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.09987,  0.00000,  12.02,  0.00,  0.00,  1.00000,  -1.290,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.17221,  0.00000,  6.97,  0.00,  0.00,  1.00000,  -1.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.39310,  0.00000,  3.05,  0.00,  0.00,  1.00000,  -1.213,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.08129,  0.00000,  14.76,  0.00,  0.00,  1.00000,  -1.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.33698,  0.00000,  3.56,  0.00,  0.00,  1.00000,  -1.278,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.05263,  0.00000,  22.80,  0.00,  0.00,  1.00000,  -1.220,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  1.37027,  0.00000,  0.88,  0.00,  0.00,  1.00000,  -1.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.10709,  0.00000,  11.21,  0.00,  0.00,  1.00000,  -1.207,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.67858,  0.00000,  1.77,  0.00,  0.00,  1.00000,  -1.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.13274,  0.00000,  9.04,  0.00,  0.00,  1.00000,  -1.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.10367,  0.00000,  11.58,  0.00,  0.00,  1.00000,  -1.267,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
