0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01559,  -68.4812,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02774,  -74.9801,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02732,  -63.2556,  'O DONNEL',  115.00,  9
1004,  1,  -21.199,  30.380,  0.000,  0.000,  1,  1.02863,  -62.1417,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01612,  -71.1232,  'BIG SPRI',  115.00,  9
1006,  1,  -3.447,  4.940,  0.000,  0.000,  1,  1.01019,  -70.8372,  'BIG SPRI',  13.800,  9
1007,  1,  -0.003,  4.192,  0.000,  0.000,  1,  1.03000,  -73.7269,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02810,  -71.3931,  'IRAAN 2 ',  115.00,  9
1009,  1,  -8.288,  11.880,  0.000,  0.000,  1,  1.01738,  -70.9335,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.000,  7.360,  0.000,  0.000,  1,  1.03000,  -74.5209,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -74.5209,  'PRESIDIO',  22.000,  9
1012,  1,  -0.005,  -1.080,  0.000,  0.000,  1,  1.03000,  -76.9054,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01526,  -68.6832,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02117,  -68.8265,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03356,  -74.6830,  'MARFA 0 ',  115.00,  9
1016,  1,  0.001,  -31.653,  0.000,  0.000,  1,  1.02718,  -74.4068,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00682,  -71.0395,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00399,  -71.9944,  'NOTREES ',  115.00,  9
1019,  1,  -0.053,  -111.759,  0.000,  0.000,  1,  1.03000,  -68.8002,  'MIDLAND ',  115.00,  9
1020,  1,  -0.015,  -59.788,  0.000,  0.000,  1,  1.03000,  -69.4675,  'BIG SPRI',  115.00,  9
1021,  1,  -20.044,  28.730,  0.000,  0.000,  1,  1.00826,  -68.5517,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02769,  -62.8481,  'O DONNEL',  115.00,  9
1023,  1,  -18.085,  15.933,  0.000,  0.000,  1,  1.00991,  -61.6296,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00431,  -72.7425,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02224,  -69.7306,  'BIG SPRI',  115.00,  9
1026,  1,  -12.478,  17.880,  0.000,  0.000,  1,  1.00046,  -68.6915,  'BIG SPRI',  13.800,  9
1027,  1,  -0.005,  -39.251,  0.000,  0.000,  1,  1.03000,  -73.0500,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03256,  -62.4373,  'COAHOMA ',  115.00,  9
1029,  1,  0.018,  -41.546,  0.000,  0.000,  1,  1.01915,  -75.1574,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03287,  -73.1537,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02470,  -71.5420,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02787,  -70.5662,  'MCCAMEY ',  115.00,  9
1033,  1,  -27.932,  -12.896,  0.000,  0.000,  1,  1.02884,  -68.8400,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00996,  -72.8207,  'BIG SPRI',  115.00,  9
1035,  1,  -9.042,  9.934,  0.000,  0.000,  1,  1.00190,  -72.3610,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01682,  -72.3312,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00612,  -70.2969,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02400,  -70.9634,  'FORT STO',  115.00,  9
1039,  1,  -14.820,  17.891,  0.000,  0.000,  1,  1.00898,  -70.2374,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01223,  -71.9414,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00754,  -72.2648,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00754,  -72.2648,  'FORSAN 1',  13.800,  9
1043,  1,  -5.908,  5.258,  0.000,  0.000,  1,  1.00094,  -71.8247,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02497,  -73.0519,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01422,  -70.3241,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03212,  -74.7240,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01365,  -66.5164,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -62.8448,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -59.9916,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01365,  -66.5164,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01365,  -66.5164,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01365,  -66.5164,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01824,  -65.8024,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01693,  -71.7885,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02156,  -64.4109,  'ODONNELL',  115.00,  9
1056,  1,  -0.022,  -44.881,  0.000,  0.000,  1,  1.03000,  -72.7573,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -72.7573,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03242,  -72.5771,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03242,  -72.5771,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03242,  -72.5771,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01874,  -70.8520,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01874,  -70.8520,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01874,  -70.8520,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01062,  -69.6349,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00994,  -72.1735,  'BIG SPRI',  115.00,  9
1066,  1,  -14.318,  7.887,  0.000,  0.000,  1,  1.00081,  -71.1512,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00621,  -72.4002,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00245,  -76.0092,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03222,  -71.8580,  'IRAAN 1 ',  115.00,  9
1070,  1,  -16.126,  -22.454,  0.000,  0.000,  1,  1.04763,  -71.2953,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02108,  -67.4322,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -65.9745,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -63.1773,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -63.4104,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -64.2144,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01107,  -65.8360,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -63.5344,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02108,  -67.4322,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05536,  -63.2536,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02108,  -67.4322,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02358,  -66.4799,  'ODESSA 1',  230.00,  9
1082,  1,  -15.071,  21.600,  0.000,  0.000,  1,  1.02130,  -70.9210,  'FORT STO',  115.00,  9
1083,  1,  -0.008,  -27.103,  0.000,  0.000,  1,  1.03000,  -71.3999,  'FORT STO',  115.00,  9
1084,  1,  -11.604,  -24.600,  0.000,  0.000,  1,  1.03584,  -69.8878,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01594,  -69.0147,  'KERMIT 0',  115.00,  9
1086,  1,  0.008,  -31.426,  0.000,  0.000,  1,  1.02349,  -71.0288,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03417,  -73.7965,  'SHEFFIEL',  115.00,  9
1088,  1,  -7.535,  5.074,  0.000,  0.000,  1,  1.00933,  -73.5151,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00820,  -67.9233,  'LAMESA 0',  115.00,  9
1090,  1,  -7.234,  -32.054,  0.000,  0.000,  1,  1.02112,  -71.6536,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03970,  -63.9549,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01976,  -63.6137,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02760,  -61.3505,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02827,  -62.9483,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02147,  -60.4047,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02049,  -60.2419,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -59.6233,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02415,  -62.9481,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01785,  -64.8156,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.020,  -39.345,  0.000,  0.000,  2,  1.03000,  -63.1944,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03108,  -64.9482,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04364,  -60.2439,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03219,  -60.5983,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03566,  -59.5867,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01806,  -65.8359,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02733,  -66.1147,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02480,  -66.1870,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  215.371,  0.000,  0.000,  2,  1.03772,  -60.1621,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03519,  -60.2084,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -59.6381,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02553,  -62.0734,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03009,  -61.0876,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02592,  -62.6048,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03009,  -61.0876,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02582,  -60.4265,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02358,  -61.8652,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03576,  -60.5481,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01976,  -63.9688,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02543,  -63.0036,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02713,  -65.3787,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01249,  -65.2904,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04355,  -64.6723,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02558,  -62.6142,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00479,  -66.8148,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02688,  -65.8943,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03968,  -64.9611,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02560,  -62.1180,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02953,  -66.1209,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02530,  -63.6028,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02313,  -65.5690,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02520,  -63.1102,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02776,  -60.2277,  'PANHANDL',  161.00,  10
2042,  1,  -3.648,  11.460,  0.000,  0.000,  2,  1.01901,  -60.0576,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02597,  -66.0326,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02777,  -65.2331,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02533,  -62.2837,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02802,  -65.7092,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02834,  -63.4347,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04263,  -64.5844,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02843,  -63.1504,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00570,  -66.3797,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02400,  -64.6313,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01844,  -63.5228,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02423,  -64.1952,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02684,  -61.2694,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02624,  -61.7105,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02684,  -61.2694,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -59.6138,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02733,  -59.9992,  'WHITE DE',  161.00,  10
2059,  1,  -23.074,  11.520,  0.000,  0.000,  2,  1.01685,  -58.6888,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00745,  -65.4669,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02682,  -62.9546,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -62.0876,  'VERNON 1',  18.000,  10
2063,  1,  -0.009,  -33.539,  0.000,  0.000,  2,  1.03000,  -65.3799,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01664,  -63.9958,  'SUMNER 0',  161.00,  11
2065,  1,  -0.012,  -47.949,  0.000,  0.000,  2,  1.03000,  -66.4783,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03941,  -64.5790,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02110,  -61.9498,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02107,  -61.0721,  'WINDTHOR',  161.00,  11
2069,  1,  -0.021,  -35.371,  0.000,  0.000,  2,  1.03000,  -65.6566,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02223,  -60.8058,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01027,  -59.7402,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02962,  -64.5907,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03829,  -64.0966,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03214,  -64.1122,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03214,  -64.1122,  'JAYTON 2',  115.00,  10
2076,  1,  -3.014,  -1.921,  0.000,  0.000,  2,  1.03975,  -63.9819,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02862,  -65.6061,  'MUENSTER',  161.00,  11
2078,  1,  -24.869,  12.838,  0.000,  0.000,  2,  1.01997,  -64.6224,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03800,  -64.8999,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02497,  -65.2107,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01993,  -64.7654,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02594,  -62.4573,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02594,  -62.4573,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02594,  -62.4573,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02594,  -62.4573,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02427,  -65.4461,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04108,  -64.5597,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02114,  -60.9290,  'ARCHER 1',  161.00,  11
2089,  1,  -14.943,  9.730,  0.000,  0.000,  2,  1.00941,  -59.8851,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01870,  -64.5048,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03676,  -65.1611,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02866,  -64.4216,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03179,  -60.2168,  'PANHANDL',  161.00,  10
2094,  1,  -1.444,  1.440,  0.000,  0.000,  2,  1.03037,  -60.1350,  'PANHANDL',  13.800,  10
2095,  1,  -11.481,  11.450,  0.000,  0.000,  2,  1.02625,  -59.8906,  'PANHANDL',  13.800,  10
2096,  1,  -0.002,  134.663,  0.000,  0.000,  2,  1.03000,  -60.8657,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03192,  -61.0954,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03987,  -63.4985,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.837,  1.440,  0.000,  0.000,  2,  1.02952,  -60.8498,  'RALLS 1 ',  18.000,  10
2100,  1,  -12.551,  21.600,  0.000,  0.000,  2,  1.02112,  -60.5673,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02864,  -61.8541,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02987,  -62.8469,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02511,  -61.3046,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02397,  -61.1340,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02134,  -60.7115,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00775,  -66.5206,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02836,  -63.2758,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04021,  -64.4404,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02774,  -63.1952,  'BURKBURN',  161.00,  11
2110,  1,  -0.007,  -14.253,  0.000,  0.000,  2,  1.03000,  -65.8395,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03895,  -63.2105,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02500,  -63.5269,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03039,  -60.9936,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02942,  -61.7169,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02289,  -59.8274,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02648,  -60.3894,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02141,  -59.6463,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02049,  -59.4984,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02561,  -60.2574,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02094,  -59.5563,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02349,  -63.6164,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01991,  -63.7029,  'TELEPHON',  161.00,  11
2123,  1,  -8.328,  26.160,  0.000,  0.000,  2,  1.02576,  -60.0975,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00209,  -67.3914,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02498,  -64.8349,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02693,  -66.4961,  'VALLEY V',  161.00,  11
2127,  2,  -0.010,  218.564,  0.000,  0.000,  2,  1.04539,  -60.4117,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04075,  -60.5150,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01049,  -66.3535,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03888,  -64.6699,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03729,  -65.1168,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03555,  -65.3537,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02814,  -65.5401,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02266,  -68.5553,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01757,  -70.9365,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01756,  -65.1616,  'SWEETWAT',  115.00,  27
3004,  1,  -3.768,  5.400,  0.000,  0.000,  3,  1.01229,  -64.9400,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00966,  -80.7446,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02831,  -65.5164,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02895,  -66.1606,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02558,  -71.4160,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03202,  -75.1083,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01121,  -80.9278,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01158,  -73.8520,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00302,  -74.6298,  'WILLOW C',  115.00,  28
3013,  1,  -0.014,  -29.223,  0.000,  0.000,  3,  1.03000,  -67.7926,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02896,  -68.1034,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01844,  -63.9219,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01950,  -66.3746,  'BLACKWEL',  115.00,  27
3017,  1,  -17.030,  13.523,  0.000,  0.000,  3,  1.01000,  -65.6708,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03131,  -72.5128,  'CHRISTOV',  230.00,  27
3019,  1,  -0.010,  -7.400,  0.000,  0.000,  3,  1.03000,  -73.6613,  'CHRISTOV',  115.00,  27
3020,  1,  -15.071,  1.788,  0.000,  0.000,  3,  1.03028,  -71.9606,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03436,  -65.4713,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02074,  -63.6930,  'COLORADO',  115.00,  27
3023,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03106,  -65.3152,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -74.2972,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02628,  -70.4072,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04286,  -63.2666,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03504,  -65.7768,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -62.5103,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03560,  -66.8204,  'LOMETA 0',  115.00,  28
3030,  1,  -0.007,  -44.445,  0.000,  0.000,  3,  1.03000,  -76.7409,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02286,  -66.8988,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02193,  -67.2011,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02304,  -63.2002,  'SNYDER 1',  115.00,  27
3034,  1,  -13.111,  -4.107,  0.000,  0.000,  3,  1.02975,  -62.3022,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02526,  -71.8119,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02567,  -71.8208,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04146,  -62.7305,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02808,  -63.3493,  'ROSCOE 2',  115.00,  27
3039,  1,  -20.998,  4.817,  0.000,  0.000,  3,  1.04012,  -62.3872,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01740,  -73.2751,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04412,  -63.1606,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02952,  -66.0546,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04412,  -63.1606,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04412,  -63.1606,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -58.9835,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04855,  -62.9129,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.012,  -16.145,  0.000,  0.000,  3,  1.03000,  -64.1437,  'ROSCOE 5',  115.00,  27
3048,  1,  -24.213,  34.700,  0.000,  0.000,  3,  1.05441,  -62.5837,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03091,  -65.5299,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.002,  -7.116,  0.000,  0.000,  3,  1.03000,  -77.5376,  'DEL RIO ',  230.00,  28
3051,  1,  0.011,  -20.801,  0.000,  0.000,  3,  1.01982,  -80.3524,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01597,  -76.9936,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04102,  -63.8238,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03386,  -65.7376,  'WINGATE ',  115.00,  27
3055,  1,  -24.633,  1.934,  0.000,  0.000,  3,  1.04061,  -63.4396,  'WINGATE ',  13.800,  27
3056,  1,  -24.633,  1.062,  0.000,  0.000,  3,  1.04061,  -63.0989,  'WINGATE ',  13.800,  27
3057,  1,  -24.633,  1.345,  0.000,  0.000,  3,  1.04061,  -63.1193,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04018,  -64.7015,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03197,  -67.2752,  'STERLING',  115.00,  27
3060,  1,  -16.641,  -1.186,  0.000,  0.000,  3,  1.04164,  -63.6996,  'STERLING',  18.000,  27
3061,  1,  -16.641,  -1.711,  0.000,  0.000,  3,  1.04164,  -63.9864,  'STERLING',  18.000,  27
3062,  1,  -16.641,  -3.301,  0.000,  0.000,  3,  1.04164,  -64.3416,  'STERLING',  18.000,  27
3063,  1,  -16.641,  -2.233,  0.000,  0.000,  3,  1.04164,  -64.1886,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02348,  -64.7207,  'ROSCOE 4',  115.00,  27
3065,  1,  -8.087,  11.590,  0.000,  0.000,  3,  1.00953,  -64.0542,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02269,  -73.6223,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02781,  -65.5623,  'TRENT 1 ',  115.00,  27
3068,  1,  -15.071,  -25.869,  0.000,  0.000,  3,  1.03996,  -65.1888,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02328,  -68.3317,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01968,  -66.0896,  'NOLAN 0 ',  115.00,  27
3071,  1,  -17.100,  24.510,  0.000,  0.000,  3,  1.00472,  -65.4368,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02561,  -75.5104,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00505,  -82.9566,  'BRACKETT',  115.00,  28
3074,  1,  -10.027,  10.030,  0.000,  0.000,  3,  0.99928,  -82.6116,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02653,  -75.3656,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00728,  -82.3188,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02193,  -67.6701,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04183,  -62.6390,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03871,  -63.1692,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03108,  -63.3171,  'HERMLEIG',  115.00,  27
3081,  1,  -25.017,  3.588,  0.000,  0.000,  3,  1.04012,  -61.8327,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03894,  -63.6599,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03037,  -65.4774,  'MERKEL 1',  115.00,  27
3084,  1,  -23.359,  33.480,  0.000,  0.000,  3,  1.00578,  -62.3478,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02292,  -63.4967,  'LORAINE ',  115.00,  27
3086,  1,  -7.535,  10.800,  0.000,  0.000,  3,  1.00993,  -62.8756,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02292,  -63.4967,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04175,  -63.9191,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03357,  -65.5639,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02945,  -66.1469,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02410,  -66.9414,  'ABILENE ',  115.00,  27
3092,  1,  -20.094,  2.063,  0.000,  0.000,  3,  1.04023,  -63.0186,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01328,  -79.5886,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02718,  -66.2352,  'MERKEL 2',  115.00,  27
3095,  1,  -12.117,  -9.073,  0.000,  0.000,  3,  1.03994,  -65.4536,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03729,  -61.8668,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03604,  -62.0823,  'FLUVANNA',  115.00,  27
3098,  1,  -16.075,  -1.855,  0.000,  0.000,  3,  1.04000,  -60.7261,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02140,  -67.4571,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02055,  -67.3699,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02495,  -67.7567,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02201,  -67.0470,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01600,  -66.0942,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02069,  -66.7690,  'BUCHANAN',  115.00,  28
3105,  1,  -1.038,  0.740,  0.000,  0.000,  3,  1.01988,  -66.6895,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -64.6083,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01424,  -73.7130,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02286,  -67.7522,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03479,  -62.2361,  'FLUVANNA',  115.00,  27
3110,  1,  -8.439,  -3.325,  0.000,  0.000,  3,  1.03995,  -61.6750,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02773,  -66.3733,  'STERLING',  115.00,  27
3112,  1,  -7.515,  10.770,  0.000,  0.000,  3,  1.01484,  -65.7597,  'STERLING',  18.000,  27
3113,  1,  -7.515,  10.770,  0.000,  0.000,  3,  1.01484,  -65.7597,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02078,  -75.6327,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02793,  -64.0937,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01615,  -63.1127,  'SYNDER 0',  115.00,  27
3117,  1,  -6.330,  9.070,  0.000,  0.000,  3,  1.00609,  -62.6984,  'SYNDER 1',  13.800,  27
3118,  1,  -12.056,  17.280,  0.000,  0.000,  3,  1.00307,  -62.5492,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02404,  -83.8889,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02404,  -83.8889,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01803,  -63.8070,  'ROSCOE 1',  115.00,  27
3122,  1,  -19.793,  17.987,  0.000,  0.000,  3,  0.99995,  -62.5749,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00285,  -83.6278,  'UVALDE 0',  115.00,  28
3124,  1,  -0.007,  -27.851,  0.000,  0.000,  3,  1.03000,  -71.8258,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01843,  -67.4097,  'ABILENE ',  115.00,  27
3126,  1,  -0.006,  -46.562,  0.000,  0.000,  3,  1.01722,  -83.0727,  'SABINAL ',  115.00,  28
3127,  1,  -13.563,  19.440,  0.000,  0.000,  3,  1.01558,  -64.4791,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02126,  -63.6139,  'LORAINE ',  115.00,  27
3129,  1,  -12.710,  18.220,  0.000,  0.000,  3,  1.02028,  -63.7003,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02100,  -71.4414,  'SAN ANGE',  115.00,  27
3131,  1,  -11.454,  4.775,  0.000,  0.000,  3,  1.01996,  -66.3932,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02506,  -74.6483,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03670,  -62.2605,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03660,  -62.9240,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02908,  -63.0856,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02156,  -63.2496,  'SNYDER 2',  115.00,  27
3137,  1,  -10.168,  -2.705,  0.000,  0.000,  3,  1.03002,  -65.8683,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02949,  -75.5520,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01459,  -70.6620,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02325,  -68.5313,  'GOLDSBOR',  115.00,  27
3141,  1,  -9.192,  13.180,  0.000,  0.000,  3,  1.01837,  -64.9640,  'SWEETWAT',  115.00,  27
3142,  1,  -0.005,  -7.316,  0.000,  0.000,  3,  1.03000,  -75.1572,  'GOODFELL',  115.00,  27
3143,  1,  -0.002,  -9.121,  0.000,  0.000,  3,  1.03000,  -72.8792,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02696,  -73.8827,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02628,  -65.3753,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03067,  -75.5472,  'JUNCTION',  115.00,  28
3147,  1,  -0.007,  -5.298,  0.000,  0.000,  3,  1.03000,  -67.5929,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01778,  -83.5450,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02368,  -111.5874,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02885,  -87.6788,  'LAREDO 7',  230.00,  20
4005,  1,  -0.008,  -56.569,  0.000,  0.000,  4,  1.03001,  -89.8598,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02832,  -88.4169,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02083,  -112.4492,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01707,  -68.8831,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02684,  -97.7303,  'SARITA 3',  115.00,  21
4010,  1,  -20.255,  -8.539,  0.000,  0.000,  4,  1.02997,  -97.3557,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02097,  -93.0590,  'HEBBRONV',  115.00,  19
4012,  1,  -0.005,  -15.732,  0.000,  0.000,  4,  1.03001,  -110.8026,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02386,  -111.9394,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02966,  -83.5892,  'EAGLE PA',  230.00,  20
4015,  1,  -0.003,  -29.622,  0.000,  0.000,  4,  1.03001,  -84.4672,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02265,  -69.1544,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02467,  -92.9643,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99658,  -83.7638,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01416,  -111.2456,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01199,  -92.8948,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02091,  -111.3448,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01773,  -87.3126,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02107,  -68.7849,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02698,  -68.3033,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02541,  -69.0739,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -66.0884,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02557,  -112.2407,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00853,  -60.9198,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00879,  -62.6934,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -59.4828,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01986,  -93.4740,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01011,  -97.3357,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01581,  -91.2179,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01995,  -111.5525,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00805,  -91.2551,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01090,  -78.6798,  'CRYSTAL ',  115.00,  20
4037,  1,  0.002,  -66.600,  0.000,  0.000,  4,  1.01225,  -85.3677,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99077,  -77.7318,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02402,  -104.0205,  'MISSION ',  230.00,  19
4040,  1,  -0.027,  -195.353,  0.000,  0.000,  4,  1.03001,  -106.5001,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02163,  -106.9858,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02693,  -110.3835,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01037,  -99.5274,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01326,  -100.8547,  'FALCON H',  115.00,  19
4045,  1,  -2.178,  -4.714,  0.000,  0.000,  4,  1.01954,  -100.7317,  'FALCON H',  13.800,  19
4046,  1,  -0.665,  -4.864,  0.000,  0.000,  4,  1.01954,  -100.8418,  'FALCON H',  13.800,  19
4047,  1,  -4.563,  -6.729,  0.000,  0.000,  4,  1.01954,  -100.6437,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01577,  -107.6248,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01973,  -108.0931,  'SEBASTIA',  115.00,  19
4050,  1,  -20.094,  28.800,  0.000,  0.000,  4,  1.00871,  -107.6163,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01519,  -95.8020,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01519,  -95.8020,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02521,  -99.7593,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99967,  -81.8694,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01206,  -90.9699,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02051,  -86.0843,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01604,  -89.1831,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.7227,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.9420,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.1149,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.4786,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.0799,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.4451,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01009,  -90.7027,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01009,  -90.7027,  'CORPUS C',  18.000,  21
4066,  1,  -0.023,  -67.349,  0.000,  0.000,  4,  1.03001,  -111.8943,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01518,  -110.0018,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02890,  -112.3073,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01178,  -90.9233,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01832,  -99.7453,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01040,  -102.6169,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01570,  -91.1916,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02339,  -104.1233,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02868,  -105.8952,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02339,  -104.1233,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02339,  -104.1233,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02339,  -104.1233,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01171,  -91.2108,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02384,  -108.8106,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03132,  -92.5536,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02617,  -92.8884,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.5934,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.7487,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -91.5043,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.1915,  'CORPUS C',  13.800,  21
4086,  1,  -0.085,  -66.078,  0.000,  0.000,  4,  1.03001,  -107.7864,  'RIO HOND',  115.00,  19
4087,  1,  -0.028,  -80.634,  0.000,  0.000,  4,  1.03000,  -92.8353,  'CORPUS C',  115.00,  21
4088,  1,  -0.017,  -161.356,  0.000,  0.000,  4,  1.03001,  -111.8548,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02030,  -110.5718,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02030,  -110.5718,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02030,  -110.5718,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02030,  -110.5718,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02030,  -110.5718,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02030,  -110.5718,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02030,  -110.5718,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02030,  -110.5718,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02030,  -110.5718,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02030,  -110.5718,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00647,  -90.2403,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01456,  -91.1650,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01387,  -91.3308,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02052,  -104.8681,  'OLMITO 0',  115.00,  19
4103,  1,  -0.016,  -65.022,  0.000,  0.000,  4,  1.03001,  -112.5636,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01132,  -90.2800,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -89.2853,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01196,  -104.5407,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02714,  -111.3107,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01509,  -89.4951,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01049,  -92.4631,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02048,  -108.5788,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01609,  -111.3366,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02706,  -99.6234,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02761,  -88.7515,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02187,  -90.1810,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.6184,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.5652,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02396,  -69.4122,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00831,  -94.5175,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00953,  -101.2828,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01310,  -91.2423,  'CORPUS C',  115.00,  21
4121,  1,  -0.043,  -31.370,  0.000,  0.000,  4,  1.03001,  -111.3263,  'SANTA MA',  115.00,  19
4122,  1,  0.024,  -158.645,  0.000,  0.000,  4,  1.02842,  -111.8699,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01467,  -93.0287,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02379,  -105.2649,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99203,  -72.5204,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01664,  -103.2945,  'BROWNSVI',  115.00,  19
4127,  1,  -0.012,  -46.071,  0.000,  0.000,  4,  1.03001,  -96.4725,  'ALICE 0 ',  115.00,  21
4128,  1,  -0.001,  -67.945,  0.000,  0.000,  4,  1.03001,  -110.3284,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03263,  -94.4835,  'PREMONT ',  115.00,  20
4130,  1,  -0.002,  -10.068,  0.000,  0.000,  4,  1.03001,  -95.2374,  'FREER 0 ',  115.00,  20
4131,  1,  -0.008,  -87.045,  0.000,  0.000,  4,  1.03001,  -73.7755,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02742,  -74.8364,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03001,  -73.7755,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03001,  -73.7755,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03001,  -73.7755,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03001,  -73.7755,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03001,  -73.7755,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03001,  -73.7755,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00763,  -93.5784,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03228,  -94.8796,  'SARITA 1',  230.00,  21
4141,  1,  -0.008,  -21.325,  0.000,  0.000,  4,  1.03001,  -97.6336,  'SARITA 1',  115.00,  21
4142,  1,  -18.888,  -28.465,  0.000,  0.000,  4,  1.04000,  -94.6067,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01455,  -77.5843,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01238,  -94.6247,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01247,  -90.3509,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02382,  -88.7066,  'LAREDO 4',  230.00,  20
4147,  1,  0.004,  -105.638,  0.000,  0.000,  4,  1.02782,  -90.4062,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01323,  -95.3874,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98177,  -81.8067,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01300,  -91.7093,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03174,  -96.9127,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02796,  -98.1389,  'ARMSTRON',  115.00,  21
4153,  1,  -28.453,  -52.194,  0.000,  0.000,  4,  1.03999,  -96.6845,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01455,  -108.7054,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01683,  -107.1078,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -92.4510,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02421,  -110.5881,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02199,  -88.5931,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01723,  -90.5846,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -87.8204,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.6846,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.7123,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02199,  -88.5931,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01558,  -106.3315,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02496,  -97.5961,  'SARITA 2',  115.00,  21
4166,  1,  -20.195,  28.940,  0.000,  0.000,  4,  1.01197,  -97.0652,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02436,  -111.6429,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01663,  -90.7316,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00598,  -91.7327,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01209,  -90.5094,  'ARANSAS ',  115.00,  21
4171,  1,  -0.010,  -96.554,  0.000,  0.000,  4,  1.03000,  -107.2111,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02081,  -70.4352,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97818,  -72.6657,  'REFUGIO ',  115.00,  21
4174,  1,  -0.013,  -32.695,  0.000,  0.000,  4,  1.03000,  -67.6110,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.011,  -13.981,  0.000,  0.000,  4,  1.03001,  -92.0743,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03626,  -92.6438,  'BRUNI 1 ',  115.00,  20
4177,  1,  -15.071,  -6.223,  0.000,  0.000,  4,  1.03999,  -92.2009,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.002,  -46.407,  0.000,  0.000,  4,  1.01813,  -74.9161,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02373,  -95.5617,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01173,  -91.2595,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01128,  -84.4933,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98921,  -83.1277,  'TAFT 1 1',  115.00,  21
4183,  1,  -20.395,  -43.240,  0.000,  0.000,  4,  1.02431,  -98.0172,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02113,  -105.0257,  'SAN PERL',  115.00,  19
4185,  1,  0.005,  -21.553,  0.000,  0.000,  4,  1.02214,  -97.9533,  'ZAPATA 0',  115.00,  19
4186,  1,  0.039,  -57.063,  0.000,  0.000,  4,  1.02989,  -111.9822,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00822,  -84.7355,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02803,  -84.2558,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00453,  -80.7844,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01773,  -90.8148,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01846,  -103.6284,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -99.4271,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01834,  -101.2582,  'BROWNSVI',  115.00,  19
4194,  1,  -20.255,  -41.491,  0.000,  0.000,  4,  1.01992,  -108.3834,  'SEBASTIA',  115.00,  19
4195,  1,  -9.243,  13.250,  0.000,  0.000,  4,  1.02185,  -80.4012,  'OILTON 0',  500.00,  20
4196,  1,  0.006,  -175.334,  0.000,  0.000,  4,  1.03001,  -83.7602,  'OILTON 1',  230.00,  20
4197,  1,  -0.007,  -2.688,  0.000,  0.000,  4,  1.03001,  -86.6844,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02698,  -65.2587,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98396,  -69.0872,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01330,  -68.1102,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03010,  -65.0449,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03112,  -64.5410,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02405,  -67.6518,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -65.7786,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -65.1492,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97936,  -68.5633,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02929,  -64.8476,  'DENTON 5',  161.00,  17
5013,  1,  -0.046,  -50.282,  0.000,  0.000,  5,  1.03000,  -69.9393,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -66.0207,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03411,  -62.7188,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03145,  -64.3333,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02017,  -66.1831,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03959,  -61.4749,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02969,  -63.5703,  'JACKSBOR',  161.00,  12
5020,  1,  -26.525,  17.280,  0.000,  0.000,  5,  1.03408,  -61.0017,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03367,  -62.8039,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03065,  -64.4889,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03367,  -62.8039,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98143,  -70.3325,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -63.4740,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02668,  -65.2585,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -66.1452,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -64.9946,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01216,  -66.2003,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02043,  -67.1199,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02227,  -65.6879,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -65.1479,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -62.3832,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -63.6496,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -62.3832,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -62.3832,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -60.9142,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -60.8673,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -61.7177,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -60.3935,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -61.0029,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -60.7581,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02116,  -65.9743,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -65.3393,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04562,  -61.5494,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04166,  -62.9515,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -61.4631,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02933,  -63.4176,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03375,  -61.9885,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -64.8945,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03375,  -61.9885,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03187,  -63.7427,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -64.7125,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96521,  -70.4864,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03764,  -61.0249,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03751,  -61.5824,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03326,  -59.7182,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03103,  -59.1182,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01607,  -65.6138,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02077,  -66.3481,  'MABANK 2',  115.00,  14
5061,  1,  -0.002,  -16.228,  0.000,  0.000,  5,  1.03000,  -68.2138,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01696,  -69.9510,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03304,  -62.5552,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03099,  -64.1509,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03304,  -62.5552,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03304,  -62.5552,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -61.0806,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -61.0057,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -60.9067,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -65.4492,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -64.3518,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03041,  -64.8357,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03287,  -66.1305,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02176,  -66.0163,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00367,  -68.3582,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02384,  -66.6888,  'TERRELL ',  161.00,  16
5077,  1,  -0.004,  -19.972,  0.000,  0.000,  5,  1.03000,  -67.3344,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03036,  -64.4286,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -65.3881,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00569,  -67.8701,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02342,  -65.4825,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -65.3477,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03353,  -63.0003,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -64.2552,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02052,  -65.6589,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -65.1919,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00076,  -67.1832,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00630,  -67.1175,  'CLIFTON ',  161.00,  18
5089,  1,  -2.889,  -3.339,  0.000,  0.000,  5,  1.00952,  -66.9713,  'CLIFTON ',  13.800,  18
5090,  1,  -0.060,  -95.047,  0.000,  0.000,  5,  1.03000,  -65.5552,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98276,  -69.0634,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -64.9678,  'GRANDVIE',  161.00,  14
5093,  1,  -0.086,  -112.409,  0.000,  0.000,  5,  1.03000,  -66.5076,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -63.6301,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -65.2147,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -64.8939,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -64.7576,  'EULESS 2',  161.00,  17
5098,  1,  -0.036,  -65.998,  0.000,  0.000,  5,  1.03000,  -65.8481,  'FORT WOR',  161.00,  17
5099,  1,  -0.014,  -32.452,  0.000,  0.000,  5,  1.03000,  -65.8681,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -65.1055,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -69.7186,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03282,  -63.2969,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03116,  -64.5253,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -64.9296,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -65.5149,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -65.5149,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -65.5149,  'IRVING 1',  13.800,  17
5108,  1,  -0.066,  -82.014,  0.000,  0.000,  5,  1.03000,  -64.7887,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01698,  -65.7630,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00518,  -67.5233,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -65.3695,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01328,  -67.3437,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -66.1606,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01691,  -66.5767,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -66.3489,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -65.0172,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -65.6538,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00807,  -70.1251,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03221,  -62.6168,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05367,  -62.8974,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04223,  -65.0971,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02783,  -65.5011,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98260,  -68.7715,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98312,  -68.2179,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02971,  -64.5292,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -65.5699,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00308,  -69.2912,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -65.4848,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03085,  -68.0950,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03025,  -64.6611,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03441,  -62.9215,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02982,  -64.1116,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00870,  -68.3879,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -67.7824,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -67.5573,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00136,  -66.4675,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02951,  -63.4878,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -64.5521,  'WACO 1 1',  161.00,  13
5139,  1,  -0.024,  -53.653,  0.000,  0.000,  5,  1.03000,  -65.7443,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98027,  -70.5377,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01612,  -66.3103,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00369,  -67.6967,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -64.4426,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00912,  -66.1797,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02906,  -64.8840,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -65.1681,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -65.5779,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -65.5933,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -65.6914,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -63.3481,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01138,  -68.1858,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02587,  -65.2952,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -64.1654,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00530,  -67.8524,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -67.7674,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -70.0142,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01963,  -65.6026,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02796,  -65.0604,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98122,  -69.0350,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03261,  -64.2311,  'DENTON 2',  161.00,  17
5161,  1,  -0.029,  -47.295,  0.000,  0.000,  5,  1.03000,  -65.4394,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94365,  -72.8994,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -65.0165,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03714,  -63.0643,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03386,  -64.0978,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -62.5188,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03714,  -63.0643,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -65.7703,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -67.0391,  'DUBLIN 1',  161.00,  15
5170,  1,  -13.263,  8.640,  0.000,  0.000,  5,  1.02097,  -66.5536,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97596,  -69.8516,  'MERTENS ',  161.00,  14
5172,  1,  -0.069,  -74.628,  0.000,  0.000,  5,  1.03000,  -66.8312,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -64.7598,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97244,  -70.2217,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03224,  -64.4896,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01167,  -66.2044,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -65.0834,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -65.4748,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03217,  -61.4843,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02855,  -62.4177,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -65.3625,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98008,  -70.4723,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -65.5322,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01748,  -66.8916,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -66.3099,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -64.8847,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03657,  -62.6344,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -65.3613,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -65.4646,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01268,  -68.8093,  'GORDON 0',  161.00,  12
5191,  1,  0.004,  -61.878,  0.000,  0.000,  5,  1.01553,  -68.3604,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03433,  -63.0101,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03462,  -63.3994,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -65.1832,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02950,  -65.3771,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03686,  -61.2015,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03248,  -62.6014,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03458,  -61.0018,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -65.6481,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00244,  -68.3843,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97284,  -68.8814,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01576,  -65.1393,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -65.3284,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03555,  -61.3183,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03386,  -62.3709,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03032,  -59.7774,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03281,  -60.4923,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03206,  -60.2785,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00254,  -67.0610,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -64.9496,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95360,  -71.7857,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01391,  -65.9306,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -65.1608,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -65.3935,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02137,  -65.4961,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -65.6288,  'FORT WOR',  161.00,  17
5217,  1,  -0.065,  -65.536,  0.000,  0.000,  5,  1.03000,  -65.3953,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02038,  -66.4700,  'JUSTIN 0',  161.00,  17
5219,  1,  0.003,  -32.049,  0.000,  0.000,  5,  1.02458,  -65.8819,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -66.3674,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -65.4307,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00614,  -67.1653,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96145,  -71.0711,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -65.3128,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -66.8052,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -69.1698,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -66.4346,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -64.5433,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -65.2105,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02769,  -65.5172,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01301,  -68.8324,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -65.5514,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -65.2405,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -65.0599,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01639,  -65.9596,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03991,  -61.5523,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -61.1793,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03693,  -61.2916,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04720,  -63.4778,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04284,  -65.6379,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04081,  -66.1858,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04081,  -66.1858,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04189,  -63.0205,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -65.7893,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -65.8213,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01023,  -65.7435,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00320,  -67.5318,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -64.9884,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -65.4524,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -64.6506,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -65.2338,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -65.5538,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02842,  -65.1489,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -65.4415,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00130,  -69.0987,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00967,  -66.0244,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00151,  -66.9567,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -65.2245,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -66.3340,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03173,  -59.5307,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02143,  -63.2943,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -55.3574,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02668,  -56.5622,  'GLEN ROS',  13.800,  18
5264,  1,  -0.035,  -39.335,  0.000,  0.000,  5,  1.03000,  -67.6712,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03079,  -64.6838,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -65.0086,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99037,  -69.8399,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99776,  -67.2804,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02151,  -63.9729,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97669,  -69.4115,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00025,  -67.1222,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -65.5244,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -65.4062,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01936,  -65.5244,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96112,  -71.2103,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99087,  -66.6656,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -65.4707,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01655,  -64.9313,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03145,  -62.7129,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -63.8113,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02577,  -61.8495,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -61.9829,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -62.1534,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02053,  -66.1183,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -65.2199,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -65.7925,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -65.1232,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99570,  -67.4767,  'WOLFE CI',  161.00,  16
5289,  1,  -0.061,  -69.527,  0.000,  0.000,  5,  1.03000,  -65.2522,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00246,  -67.7033,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -66.3531,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -66.2308,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02142,  -64.1885,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02659,  -65.6852,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -62.9591,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -64.3129,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -62.9591,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -62.9591,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -62.9591,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -62.9591,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -62.9591,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.6575,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.9884,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03361,  -63.0170,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03108,  -64.4110,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -65.5217,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -65.1787,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -64.9620,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -65.5285,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -65.5966,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -65.7632,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02057,  -66.6732,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -64.0927,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99680,  -68.6505,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02163,  -65.9892,  'DENTON 6',  161.00,  17
5316,  1,  -0.045,  -70.364,  0.000,  0.000,  5,  1.03000,  -65.2901,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03082,  -60.8234,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03103,  -61.9537,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -60.0107,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -59.9218,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -60.0456,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03375,  -62.8733,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02951,  -64.5899,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.6238,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.6203,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -62.1049,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95433,  -71.4113,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01050,  -67.7549,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02385,  -65.2504,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02809,  -64.9227,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01529,  -66.4221,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -66.3739,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01614,  -65.8218,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01351,  -68.7565,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02636,  -65.5573,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -64.8677,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -62.9715,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02009,  -65.1580,  'GRANBURY',  161.00,  18
5339,  1,  -0.025,  -47.495,  0.000,  0.000,  5,  1.03000,  -65.7366,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -65.6362,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -65.0359,  'LEWISVIL',  161.00,  17
5342,  1,  -0.196,  -3.201,  0.000,  0.000,  5,  1.03435,  -65.0445,  'LEWISVIL',  13.800,  17
5343,  1,  -4.838,  -20.660,  0.000,  0.000,  5,  1.03995,  -64.9208,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -65.7663,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99681,  -68.0192,  'HILLSBOR',  161.00,  14
5346,  1,  -0.103,  -144.427,  0.000,  0.000,  5,  1.03000,  -65.7406,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00798,  -69.7690,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00789,  -66.1458,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -64.8508,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03187,  -63.0756,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02901,  -64.3969,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -65.2849,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -64.9478,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -65.7479,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02063,  -64.6288,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -65.2819,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -64.5790,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -61.3820,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01938,  -63.6107,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -59.7522,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03345,  -61.1872,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03065,  -62.1987,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03345,  -61.1872,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03138,  -60.5549,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -59.8685,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -59.6854,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02847,  -59.7304,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03024,  -60.2196,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -59.6058,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -64.9278,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -64.8011,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -65.6497,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02291,  -66.1269,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -64.5467,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -65.5966,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -64.9232,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -65.9173,  'KILLEEN ',  161.00,  13
5378,  1,  -0.137,  -104.955,  0.000,  0.000,  5,  1.03000,  -66.3014,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -65.7714,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03270,  -62.1211,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -63.7214,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.1982,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.0687,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03070,  -62.8639,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02908,  -63.9752,  'DALLAS 3',  161.00,  16
5386,  1,  -0.038,  -73.033,  0.000,  0.000,  5,  1.03000,  -65.2972,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02091,  -66.5716,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02700,  -63.1416,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01912,  -64.6956,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99976,  -66.8166,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97642,  -70.5924,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95037,  -74.1330,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01205,  -66.0290,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04819,  -62.7387,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04527,  -63.3043,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03434,  -65.8763,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03429,  -65.7135,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03429,  -65.7135,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04578,  -62.5330,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -65.1070,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -61.1287,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02630,  -62.8968,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -61.1287,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -61.1287,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -61.1287,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -61.1287,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01278,  -68.3195,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02308,  -66.2113,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -65.3773,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03578,  -63.4610,  'KILLEEN ',  500.00,  13
5411,  1,  -0.074,  -33.423,  0.000,  0.000,  5,  1.03000,  -64.9038,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -65.5992,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04042,  -61.6096,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03686,  -64.6524,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03635,  -60.9868,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03627,  -60.9804,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03675,  -61.0557,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03708,  -61.0854,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03846,  -61.3031,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -64.9209,  'FORT WOR',  161.00,  17
5421,  1,  -0.053,  -104.173,  0.000,  0.000,  5,  1.03000,  -66.5715,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.035,  -8.652,  0.000,  0.000,  5,  1.03000,  -65.1944,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -65.1944,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -65.1944,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -65.3231,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00519,  -66.9079,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01568,  -65.3726,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -64.7156,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -66.5832,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02081,  -67.5018,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02822,  -64.9586,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01893,  -67.2188,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02630,  -65.6080,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -66.5226,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01778,  -67.7647,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -65.3231,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95306,  -71.8462,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -65.7401,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01995,  -64.4205,  'WAXAHACH',  161.00,  14
5440,  1,  -0.034,  -59.569,  0.000,  0.000,  5,  1.03000,  -65.5319,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -65.5357,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -65.7942,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02805,  -65.8310,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -61.2953,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02325,  -63.5829,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01489,  -67.5992,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -65.1202,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03342,  -63.1001,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03102,  -64.3778,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99735,  -68.1256,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03832,  -63.7395,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -64.8900,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -64.5987,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02428,  -65.6266,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -65.8433,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01860,  -70.1050,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -65.2114,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99215,  -67.6071,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97485,  -71.0097,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94880,  -74.5555,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01968,  -64.9373,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -65.2320,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02793,  -65.5436,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03410,  -63.2189,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03176,  -64.4999,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98077,  -70.5118,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -65.6173,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -65.4157,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -66.2206,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01963,  -67.2418,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -66.9480,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04119,  -63.9500,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -62.6263,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97470,  -69.8275,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -65.2805,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97630,  -69.8549,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -65.4269,  'HARKER H',  161.00,  13
5478,  1,  -0.055,  -81.961,  0.000,  0.000,  5,  1.03000,  -65.3769,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03389,  -63.0171,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -64.1325,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01947,  -65.8797,  'FORT WOR',  161.00,  17
5482,  1,  -0.037,  -100.903,  0.000,  0.000,  5,  1.03000,  -65.8602,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -64.9607,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01881,  -68.0344,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -63.0628,  'BLOOMING',  161.00,  14
6001,  1,  -0.022,  -67.621,  0.000,  0.000,  6,  1.03000,  -66.5339,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02242,  -66.9104,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03944,  -61.0101,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03265,  -60.0900,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03120,  -61.6609,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.5902,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.9614,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.5547,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.2478,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.4798,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02326,  -65.2399,  'MARION 2',  115.00,  22
6012,  1,  -0.008,  -20.806,  0.000,  0.000,  6,  1.03000,  -63.3130,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02199,  -66.8354,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01323,  -69.1831,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02750,  -67.1460,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02799,  -66.1511,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02155,  -66.1304,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02439,  -65.9421,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02530,  -66.0733,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02672,  -67.1464,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04091,  -63.0943,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03741,  -63.9501,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03271,  -65.2247,  'LEANDER ',  115.00,  23
6024,  1,  -0.029,  -71.802,  0.000,  0.000,  6,  1.03000,  -66.8250,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.054,  -110.513,  0.000,  0.000,  6,  1.03000,  -66.6042,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02484,  -66.1851,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02608,  -64.4174,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02576,  -65.7782,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99565,  -72.8073,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01740,  -60.6337,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02284,  -61.6666,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02260,  -67.4587,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03655,  -63.0348,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03304,  -64.1398,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02975,  -65.2515,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02752,  -64.2578,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02490,  -65.5008,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03832,  -62.6169,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03201,  -64.2223,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -65.9669,  'AUSTIN 3',  115.00,  23
6041,  1,  -1.245,  -8.623,  0.000,  0.000,  6,  1.03999,  -62.6055,  'AUSTIN 3',  13.800,  23
6042,  1,  -7.466,  -5.508,  0.000,  0.000,  6,  1.03999,  -62.4953,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02668,  -65.6488,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -66.6228,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03540,  -63.2614,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03192,  -64.7358,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02673,  -66.3824,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03540,  -63.2614,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03540,  -63.2614,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03540,  -63.2614,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -18.644,  0.000,  0.000,  6,  1.04000,  -63.0322,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03540,  -63.2614,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -16.258,  0.000,  0.000,  6,  1.04000,  -62.9961,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -8.486,  0.000,  0.000,  6,  1.04000,  -62.7541,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00796,  -73.1097,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03083,  -61.7534,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03067,  -63.0018,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03028,  -63.7035,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98021,  -83.2665,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02468,  -67.0166,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -66.1622,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02963,  -56.4393,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02825,  -57.8549,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02131,  -59.9552,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01848,  -67.4153,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03196,  -62.0463,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02989,  -63.1736,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02492,  -65.2484,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.6877,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.1811,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03013,  -61.7622,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.3356,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.5705,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.5738,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02589,  -55.9759,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02473,  -57.4459,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02303,  -59.4916,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01811,  -54.8907,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02235,  -55.4721,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02096,  -55.2887,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03087,  -66.9855,  'MARBLE F',  115.00,  23
6082,  1,  -1.523,  -7.887,  0.000,  0.000,  6,  1.03979,  -66.9161,  'MARBLE F',  13.800,  23
6083,  1,  -1.523,  -6.986,  0.000,  0.000,  6,  1.03979,  -66.9283,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02767,  -66.3400,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02767,  -66.3400,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02767,  -66.3400,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02767,  -66.3400,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02767,  -66.3400,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02767,  -66.3400,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02767,  -66.3400,  'ROUND RO',  13.800,  23
6091,  1,  -0.022,  -41.825,  0.000,  0.000,  6,  1.03000,  -67.0744,  'WIMBERLE',  115.00,  23
6092,  1,  -0.008,  -23.563,  0.000,  0.000,  6,  1.03000,  -66.6126,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02211,  -66.0707,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -65.9388,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -67.2403,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.029,  -60.611,  0.000,  0.000,  6,  1.03000,  -68.7979,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02127,  -66.3109,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02307,  -66.5098,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01849,  -66.7797,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02035,  -67.5715,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02847,  -56.5523,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02925,  -57.8699,  'WINCHEST',  230.00,  25
6103,  1,  -0.017,  -23.315,  0.000,  0.000,  6,  1.03000,  -60.7044,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02847,  -56.5523,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02847,  -56.5523,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03426,  -56.3700,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03961,  -61.4785,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02688,  -62.6959,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99298,  -68.0559,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.4655,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.3544,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02125,  -68.1001,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02357,  -66.2962,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -66.8923,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02071,  -66.5311,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00753,  -68.2635,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02963,  -61.3858,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04015,  -63.0001,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03464,  -64.3221,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03276,  -65.3660,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02121,  -66.7619,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00068,  -63.4432,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02486,  -66.0983,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02786,  -64.7424,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01611,  -68.1710,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -66.0317,  'AUSTIN 3',  115.00,  23
6127,  1,  0.024,  -8.416,  0.000,  0.000,  6,  0.94721,  -72.1402,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02179,  -67.3866,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97563,  -73.7006,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02225,  -66.1946,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02572,  -66.2197,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02070,  -66.6788,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01229,  -69.0392,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00589,  -69.5611,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01702,  -60.0244,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02847,  -67.3468,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01924,  -67.1893,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02024,  -69.9321,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01493,  -68.1491,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98957,  -70.3473,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03184,  -61.3309,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03018,  -63.1329,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03005,  -64.7545,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03184,  -61.3309,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.2331,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.3476,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.4941,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.2620,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.7765,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02821,  -66.5304,  'SAN ANTO',  115.00,  26
6151,  1,  0.016,  -84.624,  0.000,  0.000,  6,  1.02849,  -66.6568,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03022,  -64.9386,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02621,  -65.3878,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01761,  -67.2554,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01905,  -67.6137,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02727,  -67.1986,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02089,  -68.5350,  'BOERNE 1',  115.00,  26
6158,  1,  -0.020,  -37.675,  0.000,  0.000,  6,  1.03000,  -61.5885,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02191,  -66.3638,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02350,  -66.1692,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03073,  -61.0511,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02997,  -62.9419,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02605,  -64.7475,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.4218,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.3496,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.7556,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.4998,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02230,  -66.8322,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03410,  -62.2655,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03049,  -64.4603,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02554,  -65.6302,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01844,  -61.1012,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -62.2734,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02444,  -66.3720,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02289,  -66.3709,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02368,  -66.3091,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.030,  -52.827,  0.000,  0.000,  6,  1.03000,  -64.9519,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02224,  -66.6587,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01959,  -67.1191,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01716,  -68.0106,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02077,  -66.5163,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -66.8612,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01329,  -62.4371,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02344,  -66.5175,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02230,  -66.6378,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02738,  -65.8784,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02587,  -66.1133,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01512,  -57.4068,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00637,  -60.9797,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01834,  -68.0940,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02272,  -65.9920,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -60.8490,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01667,  -62.2429,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02262,  -66.5012,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00789,  -60.7686,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02625,  -67.6518,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03231,  -62.7000,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02999,  -64.8260,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02926,  -65.7046,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01868,  -66.7163,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02352,  -66.8809,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02025,  -67.3152,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02227,  -66.5926,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01997,  -66.7312,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02826,  -65.4335,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00209,  -63.8626,  'LEXINGTO',  115.00,  25
6207,  1,  -0.020,  -36.726,  0.000,  0.000,  6,  1.03000,  -67.3819,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02764,  -66.4935,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00627,  -68.6852,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04385,  -63.1500,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03952,  -64.4030,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03200,  -66.7028,  'MARBLE F',  115.00,  23
6213,  1,  -4.148,  2.940,  0.000,  0.000,  6,  1.04261,  -63.0512,  'MARBLE F',  13.800,  23
6214,  1,  -12.877,  9.130,  0.000,  0.000,  6,  1.04148,  -62.9608,  'MARBLE F',  13.800,  23
6215,  1,  -12.877,  9.130,  0.000,  0.000,  6,  1.04324,  -63.1014,  'MARBLE F',  13.800,  23
6216,  1,  -12.877,  9.130,  0.000,  0.000,  6,  1.04248,  -63.0408,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02042,  -67.3492,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -65.9682,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02463,  -66.5206,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02255,  -66.0815,  'SAN ANTO',  115.00,  22
6221,  1,  -0.019,  -81.888,  0.000,  0.000,  6,  1.03000,  -71.3874,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03097,  -64.4083,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02906,  -65.2128,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02461,  -66.5483,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01843,  -66.7973,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99314,  -75.3926,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02774,  -65.5884,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02907,  -62.1190,  'SAN MARC',  500.00,  22
6229,  1,  -0.008,  -37.351,  0.000,  0.000,  6,  1.03000,  -63.7724,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02524,  -65.5048,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01662,  -66.8325,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02780,  -65.3788,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02231,  -66.3425,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03312,  -63.2540,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03170,  -64.1225,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02781,  -65.6436,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94029,  -73.6287,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02651,  -65.8093,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03524,  -61.3018,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03099,  -63.5497,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02705,  -64.9544,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03524,  -61.3018,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.2126,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.4362,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.7265,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.4939,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.8154,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.3148,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.8741,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02073,  -66.6558,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02267,  -67.2889,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01804,  -67.7733,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00608,  -69.0629,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03698,  -62.2800,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03484,  -63.2394,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02715,  -65.4491,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03464,  -61.9222,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03256,  -61.5949,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03698,  -62.2800,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03427,  -61.4507,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02136,  -66.8801,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02691,  -66.0932,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01940,  -65.9451,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01806,  -67.9843,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02686,  -62.7326,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.105,  -1.719,  0.000,  0.000,  6,  1.02904,  -62.7373,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.168,  -2.727,  0.000,  0.000,  6,  1.03032,  -62.7399,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.105,  -1.719,  0.000,  0.000,  6,  1.02904,  -62.7373,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.168,  -2.727,  0.000,  0.000,  6,  1.03032,  -62.7399,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.420,  -6.817,  0.000,  0.000,  6,  1.03547,  -62.7509,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.256,  -4.090,  0.000,  0.000,  6,  1.03238,  -62.7207,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.168,  -2.727,  0.000,  0.000,  6,  1.03032,  -62.7399,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.168,  -2.727,  0.000,  0.000,  6,  1.03032,  -62.7399,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.196,  -3.201,  0.000,  0.000,  6,  1.03092,  -62.7413,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02149,  -66.3749,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02199,  -67.8011,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02844,  -63.9481,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02542,  -65.0927,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02931,  -63.1758,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02447,  -65.1355,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02295,  -66.6505,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02653,  -67.5805,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02268,  -67.1684,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02365,  -66.1212,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02718,  -68.0479,  'BOERNE 2',  230.00,  26
6286,  1,  -0.023,  -82.493,  0.000,  0.000,  6,  1.03000,  -70.4702,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02784,  -64.8220,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02065,  -66.4496,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02041,  -66.6353,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03024,  -66.1600,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02366,  -66.7404,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03778,  -62.0411,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03400,  -63.5095,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02947,  -65.0868,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03589,  -61.7436,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03615,  -61.7870,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03326,  -61.3483,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02920,  -61.7872,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03064,  -62.8659,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03070,  -63.5182,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02920,  -61.7872,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02350,  -60.9105,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02730,  -61.4910,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02444,  -61.0512,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02348,  -60.8988,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02689,  -65.8648,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01943,  -66.6217,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02292,  -67.2532,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99844,  -70.6080,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02696,  -65.7296,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01507,  -62.7411,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02942,  -65.3601,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02450,  -66.5138,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02447,  -66.5363,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03581,  -64.1809,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03236,  -64.2137,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03001,  -64.8310,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02742,  -65.5641,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02551,  -66.0969,  'GEORGETO',  115.00,  23
6320,  1,  -0.043,  -90.250,  0.000,  0.000,  6,  1.03000,  -65.7604,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02425,  -65.7027,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02438,  -67.4569,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -66.5500,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02466,  -65.9683,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95129,  -72.9386,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01830,  -62.0653,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01086,  -63.7048,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00060,  -72.1304,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99908,  -70.9723,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02593,  -66.1631,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.051,  -79.814,  0.000,  0.000,  6,  1.03000,  -66.4525,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02011,  -67.0252,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03203,  -62.8383,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03019,  -64.4434,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02681,  -65.5495,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97431,  -74.4490,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02818,  -66.1410,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94732,  -71.7201,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02256,  -65.8451,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02285,  -67.8348,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01964,  -61.0258,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03621,  -63.1391,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03305,  -64.4484,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03075,  -65.3896,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02281,  -66.4279,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01794,  -69.7801,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.6998,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03712,  -63.8774,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02912,  -65.6064,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02467,  -66.3651,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -66.2053,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03192,  -64.7257,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02794,  -65.9520,  'ROUND RO',  115.00,  23
6356,  1,  -0.031,  -85.707,  0.000,  0.000,  6,  1.03000,  -66.6651,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99780,  -79.4975,  'DEVINE 0',  115.00,  26
6358,  1,  -0.041,  -78.469,  0.000,  0.000,  6,  1.03000,  -68.3381,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03823,  -64.6099,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03174,  -66.8174,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00461,  -58.5221,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03662,  -51.8336,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03041,  -54.0437,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02738,  -56.5674,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5839,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.1232,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.7637,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.7091,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5814,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01184,  -61.0552,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02743,  -60.3296,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00671,  -58.8465,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01589,  -60.0725,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01483,  -58.9258,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01483,  -58.9258,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02233,  -57.3837,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01873,  -59.4723,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02123,  -55.5960,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -58.5940,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01884,  -60.0922,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02123,  -55.5960,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02123,  -55.5960,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02123,  -55.5960,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02123,  -55.5960,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02123,  -55.5960,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02394,  -56.9490,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01763,  -59.5000,  'SPRING 1',  115.00,  5
7028,  1,  -0.212,  -174.024,  0.000,  0.000,  7,  1.02000,  -59.0954,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00625,  -57.5359,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99930,  -64.2413,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00625,  -57.5359,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00625,  -57.5359,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00625,  -57.5359,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00625,  -57.5359,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02913,  -57.3660,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02361,  -58.6530,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03290,  -54.6572,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02479,  -55.5586,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02081,  -58.0174,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03064,  -54.5129,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02505,  -56.6280,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01892,  -54.9130,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01655,  -57.3597,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00569,  -58.5422,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -54.3200,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02738,  -54.6413,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03225,  -55.0002,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -56.1552,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02317,  -58.8345,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01567,  -60.5191,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01822,  -59.4698,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01621,  -58.4928,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02311,  -55.8540,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01133,  -59.5024,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01860,  -58.2461,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02612,  -57.3117,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01754,  -59.5198,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00579,  -51.4174,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00929,  -53.3089,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01701,  -55.1447,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00579,  -51.4174,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00579,  -51.4174,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00579,  -51.4174,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00579,  -51.4174,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00579,  -51.4174,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00579,  -51.4174,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00759,  -60.4326,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01099,  -52.6655,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00950,  -55.1856,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01667,  -57.8082,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98815,  -54.0666,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02208,  -56.6938,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02828,  -54.6310,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02547,  -55.9907,  'GALVESTO',  115.00,  2
7075,  1,  -0.079,  -197.769,  0.000,  0.000,  7,  1.03000,  -57.2067,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03836,  -51.1252,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03569,  -52.6101,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02862,  -55.3271,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.6632,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.2510,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.2342,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.6249,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02859,  -54.1091,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02333,  -55.9657,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01491,  -56.6227,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01551,  -58.5497,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01854,  -57.6623,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00332,  -59.5332,  'RICHMOND',  115.00,  3
7089,  1,  -0.215,  -231.482,  0.000,  0.000,  7,  1.03000,  -60.0739,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01719,  -60.2139,  'PINEHURS',  115.00,  5
7091,  1,  -0.056,  -167.059,  0.000,  0.000,  7,  1.03000,  -59.7760,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01410,  -59.1004,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01057,  -59.5366,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02344,  -59.9672,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98044,  -42.1607,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99326,  -44.8510,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99618,  -46.6348,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -33.4300,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -58.2822,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01898,  -58.6954,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01231,  -59.9541,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01636,  -58.4513,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03658,  -51.2306,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03055,  -53.7407,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02813,  -56.1696,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.7655,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03658,  -51.2306,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03658,  -51.2306,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.0874,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.0591,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5231,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.8615,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5701,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5698,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00588,  -59.2875,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01692,  -59.3502,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01187,  -59.8761,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01653,  -58.2095,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00838,  -60.2132,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00838,  -60.2132,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00838,  -60.2132,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98642,  -53.4485,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01335,  -59.1367,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03438,  -51.7857,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02492,  -55.1227,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02183,  -56.6922,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02300,  -58.7677,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01899,  -56.8540,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03499,  -51.1261,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02940,  -53.9782,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02186,  -56.3322,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03499,  -51.1261,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03211,  -50.2580,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03131,  -50.0350,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03091,  -49.9263,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03095,  -49.8804,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03223,  -50.0991,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03499,  -51.1261,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03499,  -51.1261,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03499,  -51.1261,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03499,  -51.1261,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01653,  -60.1911,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01743,  -57.9133,  'HOUSTON ',  115.00,  4
7145,  1,  -0.053,  -141.098,  0.000,  0.000,  7,  1.03000,  -60.3207,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.3207,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01708,  -58.7989,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01314,  -59.8984,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00141,  -57.3128,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03253,  -57.8067,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02855,  -59.2719,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01546,  -58.8172,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98319,  -49.6727,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02115,  -59.8199,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01136,  -58.9807,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02368,  -57.1079,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01930,  -58.9116,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01030,  -59.4935,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03498,  -54.8877,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02867,  -56.1306,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02320,  -58.0457,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6083,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.4518,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.5716,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6037,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3777,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.2668,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03498,  -54.8877,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03498,  -54.8877,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.2209,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02726,  -54.7755,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02692,  -55.9765,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00882,  -59.9991,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01554,  -57.5719,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03453,  -55.4087,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02701,  -56.7548,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01493,  -59.4234,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01163,  -60.0871,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01229,  -58.3214,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01445,  -59.3280,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01253,  -60.0143,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00897,  -59.6114,  'PATTISON',  115.00,  3
7183,  1,  -0.130,  -210.351,  0.000,  0.000,  7,  1.03000,  -59.7124,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02980,  -53.3468,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02498,  -54.6736,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -51.9555,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02407,  -54.7336,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01951,  -57.7427,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -51.9555,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -51.9555,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -51.9555,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -51.9555,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -51.9555,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -50.5999,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -50.3842,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.1112,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.4135,  'HOUSTON ',  13.800,  3
7198,  1,  -0.045,  -103.314,  0.000,  0.000,  7,  1.03000,  -59.7933,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03380,  -54.9381,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02730,  -57.1474,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02402,  -59.3065,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01257,  -61.1972,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00528,  -55.6695,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03809,  -51.0649,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03438,  -52.8685,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03121,  -55.0673,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03809,  -51.0649,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.9420,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.2877,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.8646,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.2021,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.6613,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02065,  -56.8996,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01280,  -58.6243,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01715,  -59.6688,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01218,  -59.3422,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01595,  -59.3581,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01659,  -60.5307,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01403,  -57.1932,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01132,  -59.4167,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01147,  -59.2393,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01454,  -58.6233,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01748,  -59.2179,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01177,  -59.4767,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -60.4137,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -59.0201,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03522,  -53.9673,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02574,  -56.1622,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02242,  -57.5442,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02101,  -58.3536,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01936,  -56.9912,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02769,  -56.3887,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01206,  -61.0959,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01753,  -60.0250,  'PORTER 0',  115.00,  5
7235,  1,  -0.104,  -100.779,  0.000,  0.000,  7,  1.03000,  -60.7766,  'CYPRESS ',  115.00,  3
7236,  1,  -0.064,  -107.735,  0.000,  0.000,  7,  1.03000,  -60.1114,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00695,  -58.5877,  'FULSHEAR',  115.00,  1
7238,  1,  -0.022,  -46.833,  0.000,  0.000,  7,  1.03000,  -57.6878,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01883,  -57.0454,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01545,  -59.3492,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01200,  -59.7005,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01444,  -59.6654,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01811,  -58.8168,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01329,  -57.8595,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01586,  -60.3276,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00783,  -60.4970,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00552,  -55.9429,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00887,  -59.8755,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01375,  -59.2500,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02013,  -58.7696,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01576,  -60.9265,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02466,  -53.4343,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01696,  -55.4399,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02673,  -59.9190,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01810,  -58.1190,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01351,  -58.8249,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01422,  -57.8784,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01504,  -58.7686,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01982,  -58.6026,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02070,  -57.6646,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00708,  -48.1414,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -73.789,  0.000,  0.000,  7,  1.01997,  -49.8306,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03487,  -51.3206,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03172,  -52.9757,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02326,  -56.0452,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03249,  -50.4115,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03487,  -51.3206,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03487,  -51.3206,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03487,  -51.3206,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03265,  -50.6404,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01375,  -60.1459,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01494,  -58.4541,  'HOUSTON ',  115.00,  3
7273,  1,  -0.043,  -86.638,  0.000,  0.000,  7,  1.03000,  -56.7677,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00809,  -61.2214,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00807,  -62.6624,  'VICTORIA',  115.00,  6
7276,  1,  -0.164,  -323.932,  0.000,  0.000,  7,  1.03000,  -59.6664,  'HOUSTON ',  115.00,  3
7277,  1,  -0.014,  -43.527,  0.000,  0.000,  7,  1.03000,  -58.9698,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02925,  -54.3275,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02563,  -55.9476,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02925,  -54.3275,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02925,  -54.3275,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03260,  -53.3990,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02149,  -56.1538,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03260,  -53.3990,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03260,  -53.3990,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03260,  -53.3990,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03260,  -53.3990,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03260,  -53.3990,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03260,  -53.3990,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01312,  -60.2137,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00711,  -60.2291,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02072,  -58.6405,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02084,  -56.5697,  'SANTA FE',  115.00,  2
7294,  1,  -0.008,  -4.753,  0.000,  0.000,  7,  1.03000,  -55.7173,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01372,  -59.6837,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00723,  -60.3392,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01040,  -59.0496,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01332,  -59.7445,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00730,  -57.5559,  'EAGLE LA',  115.00,  1
7300,  1,  -0.036,  -83.433,  0.000,  0.000,  7,  1.03000,  -60.3561,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01307,  -58.0102,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00950,  -52.3413,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01545,  -56.8184,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00298,  -48.1354,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01226,  -51.9443,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01289,  -54.9572,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00298,  -48.1354,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00298,  -48.1354,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00298,  -48.1354,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00298,  -48.1354,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01443,  -47.7631,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02735,  -52.7225,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01488,  -55.1282,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00590,  -60.7684,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02325,  -59.6997,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01261,  -58.5326,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01783,  -57.0272,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01203,  -58.6545,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01442,  -59.5559,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03582,  -51.3800,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03099,  -52.3346,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02561,  -54.3885,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03307,  -50.9507,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03202,  -50.8005,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03200,  -50.7976,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03398,  -51.0965,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01505,  -52.6462,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01313,  -53.7422,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01505,  -52.6462,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01363,  -59.2180,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03511,  -52.6158,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02884,  -54.1146,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02027,  -57.2472,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03511,  -52.6158,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.9471,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01755,  -58.2687,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00916,  -60.1073,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01462,  -58.6660,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00649,  -55.1085,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00774,  -60.2236,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01756,  -51.5048,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02216,  -55.3261,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00757,  -58.3196,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01020,  -60.0072,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01571,  -58.3519,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03649,  -51.0006,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03112,  -52.9689,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02628,  -55.0729,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.3271,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.3869,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -48.8609,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.0164,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.6910,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.2702,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.2637,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.3407,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03649,  -51.0006,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.1683,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.2225,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.6984,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5991,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01105,  -59.6028,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01875,  -56.7269,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00717,  -58.5283,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01748,  -59.1619,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03630,  -52.0433,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03020,  -54.3468,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02390,  -56.9565,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.4918,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.3419,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.4638,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.5055,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.8425,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.6102,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5130,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.6314,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.9717,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.6962,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.7991,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02137,  -55.0994,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01704,  -59.5435,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01303,  -58.9096,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01796,  -56.3403,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01105,  -59.3771,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01423,  -59.9666,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01242,  -59.3989,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -59.7196,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01778,  -59.8586,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0771,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03381,  -57.3427,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02705,  -58.3545,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02372,  -56.9223,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00747,  -56.2345,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -58.8605,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01723,  -59.7770,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01152,  -59.3179,  'HOUSTON ',  115.00,  3
7397,  1,  -0.036,  -73.568,  0.000,  0.000,  7,  1.03000,  -59.4992,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01983,  -57.6103,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01692,  -58.5069,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03469,  -52.3105,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03007,  -53.8740,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02548,  -56.5083,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01927,  -57.4618,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01122,  -60.2292,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02510,  -56.3267,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01136,  -52.5369,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00898,  -53.6979,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99504,  -55.7548,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02291,  -55.8313,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01408,  -58.6994,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01698,  -60.0401,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01541,  -56.2511,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01136,  -56.2888,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01812,  -54.8420,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01028,  -56.9563,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00969,  -58.0176,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01882,  -59.1449,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01896,  -58.9071,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01995,  -56.8453,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -57.5318,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01881,  -59.8956,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.5852,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03154,  -53.6927,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02239,  -56.1650,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01119,  -60.3128,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99975,  -54.2854,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00900,  -60.4265,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.1234,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02893,  -52.1878,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01611,  -54.8482,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02012,  -59.2251,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02261,  -67.0115,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02285,  -66.0032,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02377,  -67.8876,  'ARP 0   ',  115.00,  8
8003,  1,  -0.007,  -24.801,  0.000,  0.000,  8,  1.03000,  -66.7412,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03010,  -63.7391,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.006,  -22.651,  0.000,  0.000,  8,  1.03000,  -64.3865,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.009,  -22.173,  0.000,  0.000,  8,  1.03000,  -66.0851,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02424,  -66.6068,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01637,  -68.0399,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01800,  -60.9976,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01892,  -65.2920,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02242,  -63.9217,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02850,  -60.1555,  'ANDERSON',  115.00,  7
8013,  1,  -0.006,  -36.079,  0.000,  0.000,  8,  1.03000,  -68.4334,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01717,  -68.3021,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02285,  -66.4606,  'HUNTINGT',  115.00,  8
8016,  1,  -0.005,  -33.834,  0.000,  0.000,  8,  1.03000,  -62.7791,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02169,  -66.7621,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03097,  -64.5219,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.015,  -40.039,  0.000,  0.000,  8,  1.03000,  -66.6575,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01839,  -67.7865,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03050,  -65.1328,  'GARRISON',  115.00,  8
8022,  1,  -0.001,  -5.880,  0.000,  0.000,  8,  1.03000,  -66.1035,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02763,  -65.1619,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02763,  -65.1619,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.005,  -24.869,  0.000,  0.000,  8,  1.03000,  -66.7094,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01879,  -68.6000,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02758,  -66.5079,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01729,  -68.5606,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01582,  -68.3251,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03968,  -56.5180,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03762,  -57.1084,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03282,  -59.3635,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.7084,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.8754,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.9445,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.9150,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01909,  -67.7112,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02488,  -64.5748,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02312,  -68.2702,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01796,  -66.7750,  'MURCHISO',  115.00,  8
8041,  1,  -0.002,  -24.437,  0.000,  0.000,  8,  1.03000,  -66.7072,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01763,  -67.1508,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02612,  -60.6628,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02732,  -61.5516,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02655,  -63.1121,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02363,  -60.2783,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02405,  -60.3341,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.9300,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02451,  -60.4061,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02283,  -60.1448,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02463,  -60.4269,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02642,  -67.1942,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01742,  -67.5303,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01499,  -67.2218,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03177,  -65.1405,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02842,  -67.5743,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03147,  -60.4687,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03066,  -61.4501,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02884,  -62.6798,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02466,  -59.5207,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02326,  -59.3218,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03378,  -62.9842,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02064,  -67.5663,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02713,  -63.0319,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02121,  -66.1526,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02427,  -64.2185,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01735,  -60.3647,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02599,  -61.3237,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02572,  -62.8405,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00061,  -58.0863,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -58.9955,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01550,  -65.6315,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02089,  -67.9857,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03427,  -56.0224,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03616,  -58.3612,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03653,  -60.9524,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.3246,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.2321,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03042,  -54.6283,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.4165,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02028,  -67.8939,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03749,  -60.0419,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02876,  -61.2505,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99990,  -66.0761,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00182,  -66.0527,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00693,  -65.9880,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.7732,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.1985,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02793,  -67.2584,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02337,  -68.1469,  'ELKHART ',  115.00,  7
8091,  1,  -0.008,  -8.429,  0.000,  0.000,  8,  1.03000,  -64.5111,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01812,  -67.6498,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02795,  -63.0000,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02345,  -60.3523,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01784,  -61.7972,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02179,  -66.9763,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03554,  -61.3403,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03389,  -63.1385,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03554,  -61.3403,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02694,  -67.3060,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01985,  -66.9378,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97341,  -69.2979,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02096,  -64.1605,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02288,  -61.2813,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02969,  -61.6345,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02224,  -63.5989,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03059,  -63.5111,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02300,  -67.8041,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01731,  -66.4571,  'ATHENS 2',  115.00,  8
8110,  1,  -0.006,  -10.624,  0.000,  0.000,  8,  1.03000,  -65.7830,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02433,  -66.2271,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03846,  -61.0451,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03708,  -61.7473,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03529,  -62.9354,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03846,  -61.0451,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.3200,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.4210,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01793,  -68.5529,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03455,  -62.2852,  'HENDERSO',  115.00,  8
8120,  1,  -0.010,  -26.581,  0.000,  0.000,  8,  1.03000,  -62.6649,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02948,  -65.3747,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02706,  -62.9694,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01923,  -66.2574,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02835,  -64.7881,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.002,  -26.256,  0.000,  0.000,  8,  1.03000,  -67.5767,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03419,  -60.2528,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03418,  -60.7549,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03449,  -61.7839,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03050,  -59.7309,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -58.9535,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.5876,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01482,  -66.2431,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03230,  -63.8801,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03021,  -65.4172,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02813,  -67.0371,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02597,  -67.3266,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02083,  -66.0932,  'POLLOK 0',  115.00,  8
8138,  1,  -0.008,  -29.765,  0.000,  0.000,  8,  1.03000,  -67.7901,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02230,  -60.6656,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01993,  -61.8409,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02514,  -64.0051,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02239,  -64.1463,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03003,  -61.1924,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02389,  -63.9655,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02704,  -65.9762,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01433,  -69.0666,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.4298,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02521,  -63.9681,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02145,  -66.0049,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02433,  -66.4216,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.005,  -21.694,  0.000,  0.000,  8,  1.03000,  -68.2497,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02858,  -62.3060,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02003,  -67.6941,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02289,  -67.8719,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03404,  -60.3920,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01876,  -61.8199,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99030,  -67.2257,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03611,  -57.7363,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.019,  -2.767,  0.000,  0.000,  8,  1.03000,  -59.7413,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02783,  -61.5770,  'BRYAN 1 ',  115.00,  7
11001,  1,  20.612,  5.796,  0.000,  0.000,  1,  1.01288,  -67.8217,  'ODESSA 2',  11.500,  9
11002,  1,  10.843,  3.060,  0.000,  0.000,  1,  1.02505,  -74.1946,  'PRESIDIO',  11.500,  9
11007,  1,  4.463,  1.263,  0.000,  0.000,  1,  1.02731,  -72.9610,  'VAN HORN',  11.500,  9
11012,  1,  1.873,  0.530,  0.000,  0.000,  1,  1.02731,  -76.0839,  'SANDERSO',  11.500,  9
11013,  1,  25.883,  7.263,  0.000,  0.000,  1,  1.01255,  -68.0206,  'MONAHANS',  11.500,  9
11014,  1,  1.695,  0.480,  0.000,  0.000,  1,  1.01845,  -68.1552,  'GRANDFAL',  11.500,  9
11015,  1,  5.284,  1.495,  0.000,  0.000,  1,  1.03088,  -73.8968,  'MARFA 0S',  11.500,  9
11016,  1,  2.375,  0.673,  0.000,  0.000,  1,  1.02448,  -73.6318,  'GARDEN C',  11.500,  9
11017,  1,  18.808,  5.292,  0.000,  0.000,  1,  1.00408,  -70.3448,  'ODESSA 4',  11.500,  9
11018,  1,  0.062,  0.018,  0.000,  0.000,  1,  1.00116,  -71.2852,  'NOTREES ',  11.500,  9
11019,  1,  45.147,  12.584,  0.000,  0.000,  1,  1.02735,  -68.1203,  'MIDLAND ',  11.500,  9
11024,  1,  54.491,  15.122,  0.000,  0.000,  1,  1.00160,  -72.0208,  'ODESSA 6',  11.500,  9
11027,  1,  45.717,  12.740,  0.000,  0.000,  1,  1.02735,  -72.2959,  'MIDLAND ',  11.500,  9
11028,  1,  3.961,  1.121,  0.000,  0.000,  1,  1.02987,  -61.8658,  'COAHOMA ',  11.500,  9
11029,  1,  84.827,  23.286,  0.000,  0.000,  1,  1.01650,  -74.3777,  'MIDLAND ',  11.500,  9
11030,  1,  10.360,  2.925,  0.000,  0.000,  1,  1.03019,  -72.3949,  'ALPINE 0',  11.500,  9
11031,  1,  4.045,  1.144,  0.000,  0.000,  1,  1.02200,  -70.8196,  'FORT DAV',  11.500,  9
11036,  1,  9.570,  2.702,  0.000,  0.000,  1,  1.01410,  -71.6032,  'CRANE 0S',  11.500,  9
11037,  1,  84.013,  23.051,  0.000,  0.000,  1,  1.00345,  -69.6159,  'ODESSA 5',  11.500,  9
11040,  1,  33.108,  9.265,  0.000,  0.000,  1,  1.00952,  -71.2251,  'ANDREWS ',  11.500,  9
11044,  1,  9.229,  2.606,  0.000,  0.000,  1,  1.02227,  -72.3029,  'BIG LAKE',  11.500,  9
11045,  1,  68.998,  19.050,  0.000,  0.000,  1,  1.01155,  -69.6339,  'MIDLAND ',  11.500,  9
11046,  1,  8.917,  2.519,  0.000,  0.000,  1,  1.02944,  -73.9385,  'OZONA 0S',  11.500,  9
11054,  1,  11.371,  3.208,  0.000,  0.000,  1,  1.01421,  -71.0699,  'STANTON ',  11.500,  9
11055,  1,  4.132,  1.169,  0.000,  0.000,  1,  1.01885,  -63.8162,  'ODONNELL',  11.500,  9
11058,  1,  10.446,  2.949,  0.000,  0.000,  1,  1.02974,  -71.8288,  'IRAAN 3 ',  11.500,  9
11064,  1,  86.379,  23.685,  0.000,  0.000,  1,  1.00795,  -68.9606,  'ODESSA 3',  11.500,  9
11067,  1,  55.798,  15.478,  0.000,  0.000,  1,  1.00350,  -71.6824,  'BIG SPRI',  11.500,  9
11068,  1,  46.101,  12.833,  0.000,  0.000,  1,  0.99973,  -75.2325,  'MIDLAND ',  11.500,  9
11071,  1,  88.461,  24.253,  0.000,  0.000,  1,  1.01844,  -66.7853,  'ODESSA 1',  11.500,  9
11083,  1,  28.111,  7.884,  0.000,  0.000,  1,  1.02733,  -70.6746,  'FORT STO',  11.500,  9
11085,  1,  14.988,  4.223,  0.000,  0.000,  1,  1.01322,  -68.3455,  'KERMIT 0',  11.500,  9
11086,  1,  39.349,  10.989,  0.000,  0.000,  1,  1.02082,  -70.3165,  'PECOS 0S',  11.500,  9
11087,  1,  0.933,  0.265,  0.000,  0.000,  1,  1.03148,  -73.0250,  'SHEFFIEL',  11.500,  9
11089,  1,  21.045,  5.915,  0.000,  0.000,  1,  1.00546,  -67.2814,  'LAMESA 0',  11.500,  9
11091,  1,  6.204,  1.754,  0.000,  0.000,  1,  1.03703,  -63.3498,  'RALLS 2 ',  16.100,  9
12001,  1,  35.905,  10.039,  0.000,  0.000,  2,  1.01707,  -63.0347,  'PARIS 3 ',  16.100,  11
12007,  1,  5.602,  1.584,  0.000,  0.000,  2,  1.02144,  -62.3762,  'HONEY GR',  16.100,  11
12008,  1,  9.321,  2.632,  0.000,  0.000,  2,  1.01513,  -64.2177,  'MEMPHIS ',  16.100,  10
12009,  1,  37.183,  10.394,  0.000,  0.000,  2,  1.02734,  -62.6123,  'IOWA PAR',  16.100,  11
12010,  1,  31.868,  8.926,  0.000,  0.000,  2,  1.02842,  -64.3343,  'VERNON 2',  16.100,  10
12014,  1,  30.181,  8.457,  0.000,  0.000,  2,  1.01536,  -65.2200,  'CHILDRES',  16.100,  10
12015,  1,  3.570,  1.010,  0.000,  0.000,  2,  1.02463,  -65.4844,  'FORESTBU',  16.100,  11
12016,  1,  39.453,  11.019,  0.000,  0.000,  2,  1.02213,  -65.5579,  'SHERMAN ',  16.100,  11
12020,  1,  20.294,  5.708,  0.000,  0.000,  2,  1.02285,  -61.5155,  'WICHITA ',  16.100,  11
12022,  1,  4.689,  1.326,  0.000,  0.000,  2,  1.02321,  -62.0371,  'PARIS 2 ',  16.100,  11
12025,  1,  17.952,  5.053,  0.000,  0.000,  2,  1.02088,  -61.3129,  'WICHITA ',  16.100,  11
12026,  1,  10.532,  2.973,  0.000,  0.000,  2,  1.03309,  -60.0064,  'WHEELER ',  16.100,  10
12027,  1,  2.306,  0.653,  0.000,  0.000,  2,  1.01703,  -63.3837,  'DEPORT 0',  16.100,  11
12028,  1,  10.326,  2.915,  0.000,  0.000,  2,  1.02273,  -62.4295,  'WICHITA ',  16.100,  11
12029,  1,  3.668,  1.038,  0.000,  0.000,  2,  1.02443,  -64.7613,  'SILVERTO',  16.100,  10
12030,  1,  24.912,  6.993,  0.000,  0.000,  2,  1.00977,  -64.6898,  'BONHAM 0',  16.100,  11
12031,  1,  2.872,  0.813,  0.000,  0.000,  2,  1.04089,  -64.0509,  'MATADOR ',  16.100,  10
12032,  1,  1.815,  0.514,  0.000,  0.000,  2,  1.02288,  -62.0467,  'ARTHUR C',  16.100,  11
12033,  1,  6.137,  1.735,  0.000,  0.000,  2,  1.00203,  -66.1960,  'LEONARD ',  16.100,  11
12034,  1,  3.490,  0.987,  0.000,  0.000,  2,  1.02418,  -65.2682,  'GORDONVI',  16.100,  11
12035,  1,  4.445,  1.258,  0.000,  0.000,  2,  1.03702,  -64.3385,  'KNOX CIT',  16.100,  10
12036,  1,  20.547,  5.778,  0.000,  0.000,  2,  1.02291,  -61.5592,  'WICHITA ',  16.100,  11
12037,  1,  1.499,  0.424,  0.000,  0.000,  2,  1.02684,  -65.4883,  'LINDSAY ',  16.100,  11
12038,  1,  1.473,  0.417,  0.000,  0.000,  2,  1.02259,  -63.0184,  'ECTOR 0S',  16.100,  11
12039,  1,  1.867,  0.529,  0.000,  0.000,  2,  1.02042,  -64.9525,  'SUNSET 0',  16.100,  11
12040,  1,  11.540,  3.256,  0.000,  0.000,  2,  1.02250,  -62.5344,  'CLARKSVI',  16.100,  11
12043,  1,  2.721,  0.770,  0.000,  0.000,  2,  1.02327,  -65.4050,  'SADLER 0',  16.100,  11
12044,  1,  17.698,  4.983,  0.000,  0.000,  2,  1.02508,  -64.6176,  'WHITESBO',  16.100,  11
12045,  1,  8.620,  2.435,  0.000,  0.000,  2,  1.02263,  -61.7223,  'SHEPPARD',  16.100,  11
12046,  1,  12.921,  3.644,  0.000,  0.000,  2,  1.02533,  -65.0851,  'POTTSBOR',  16.100,  11
12047,  1,  8.772,  2.478,  0.000,  0.000,  2,  1.02565,  -62.8501,  'BELLS 0S',  16.100,  11
12048,  1,  4.538,  1.284,  0.000,  0.000,  2,  1.03997,  -63.9654,  'CROSBYTO',  16.100,  10
12049,  1,  5.318,  1.504,  0.000,  0.000,  2,  1.02573,  -62.5708,  'ELECTRA ',  16.100,  10
12050,  1,  2.055,  0.582,  0.000,  0.000,  2,  1.00294,  -65.7675,  'PATTONVI',  16.100,  11
12051,  1,  14.101,  3.974,  0.000,  0.000,  2,  1.02130,  -64.0302,  'HENRIETT',  16.100,  11
12052,  1,  33.589,  9.399,  0.000,  0.000,  2,  1.01575,  -62.9468,  'PANHANDL',  16.100,  10
12053,  1,  12.543,  3.538,  0.000,  0.000,  2,  1.02153,  -63.6015,  'BOWIE 0S',  16.100,  11
12055,  1,  18.408,  5.181,  0.000,  0.000,  2,  1.02355,  -61.1581,  'WICHITA ',  16.100,  11
12060,  1,  2.285,  0.647,  0.000,  0.000,  2,  1.00470,  -64.8687,  'ROXTON 0',  16.100,  11
12063,  1,  40.298,  11.252,  0.000,  0.000,  2,  1.02734,  -64.7596,  'DENISON ',  16.100,  11
12064,  1,  6.516,  1.842,  0.000,  0.000,  2,  1.01391,  -63.4135,  'SUMNER 0',  16.100,  11
12065,  1,  71.354,  19.699,  0.000,  0.000,  2,  1.02737,  -65.8388,  'GAINESVI',  16.100,  11
12066,  1,  5.132,  1.451,  0.000,  0.000,  2,  1.03674,  -63.9633,  'ASPERMON',  16.100,  10
12067,  1,  40.938,  11.426,  0.000,  0.000,  2,  1.01842,  -61.3986,  'WICHITA ',  16.100,  11
12068,  1,  5.472,  1.547,  0.000,  0.000,  2,  1.01835,  -60.5362,  'WINDTHOR',  16.100,  11
12069,  1,  12.108,  3.416,  0.000,  0.000,  2,  1.02732,  -65.0315,  'HOWE 0SE',  16.100,  11
12072,  1,  5.013,  1.418,  0.000,  0.000,  2,  1.02693,  -63.9846,  'COLLINSV',  16.100,  11
12079,  1,  2.513,  0.711,  0.000,  0.000,  2,  1.03533,  -64.2800,  'PADUCAH ',  16.100,  10
12080,  1,  11.288,  3.185,  0.000,  0.000,  2,  1.02227,  -64.5985,  'NOCONA 0',  16.100,  11
12081,  1,  2.557,  0.724,  0.000,  0.000,  2,  1.01721,  -64.1662,  'DODD CIT',  16.100,  11
12082,  1,  19.723,  5.548,  0.000,  0.000,  2,  1.02325,  -61.8922,  'WICHITA ',  16.100,  11
12086,  1,  0.799,  0.226,  0.000,  0.000,  2,  1.02156,  -64.8305,  'MONTAGUE',  16.100,  11
12087,  1,  7.561,  2.137,  0.000,  0.000,  2,  1.03842,  -63.9427,  'SPUR 0SE',  16.100,  10
12090,  1,  1.260,  0.357,  0.000,  0.000,  2,  1.01597,  -63.9114,  'ANNONA 0',  16.100,  11
12091,  1,  6.297,  1.780,  0.000,  0.000,  2,  1.03409,  -64.5378,  'SEYMOUR ',  16.100,  10
12092,  1,  9.013,  2.546,  0.000,  0.000,  2,  1.02597,  -63.8194,  'DENISON ',  16.100,  11
12106,  1,  5.111,  1.445,  0.000,  0.000,  2,  1.00500,  -65.9038,  'WHITEWRI',  16.100,  11
12107,  1,  25.550,  7.172,  0.000,  0.000,  2,  1.02568,  -62.6939,  'SHERMAN ',  16.100,  11
12108,  1,  1.669,  0.473,  0.000,  0.000,  2,  1.03755,  -63.8262,  'ROCHESTE',  16.100,  10
12109,  1,  8.007,  2.262,  0.000,  0.000,  2,  1.02505,  -62.6155,  'BURKBURN',  16.100,  11
12110,  1,  2.349,  0.665,  0.000,  0.000,  2,  1.02731,  -65.2112,  'MUENSTER',  16.100,  11
12111,  1,  3.558,  1.007,  0.000,  0.000,  2,  1.03628,  -62.6191,  'ARCHER C',  16.100,  11
12112,  1,  3.288,  0.930,  0.000,  0.000,  2,  1.02230,  -62.9441,  'PETROLIA',  16.100,  11
12114,  1,  34.902,  9.765,  0.000,  0.000,  2,  1.02675,  -61.1611,  'PARIS 1 ',  16.100,  11
12121,  1,  1.405,  0.398,  0.000,  0.000,  2,  1.02078,  -63.0336,  'BAGWELL ',  16.100,  11
12122,  1,  3.059,  0.866,  0.000,  0.000,  2,  1.01719,  -63.1223,  'TELEPHON',  16.100,  11
12124,  1,  10.556,  2.979,  0.000,  0.000,  2,  0.99932,  -66.7655,  'VAN ALST',  16.100,  11
12125,  1,  1.757,  0.497,  0.000,  0.000,  2,  1.02227,  -64.2293,  'TIOGA 0S',  16.100,  11
12126,  1,  11.789,  3.326,  0.000,  0.000,  2,  1.02423,  -65.8595,  'VALLEY V',  16.100,  11
12129,  1,  2.568,  0.727,  0.000,  0.000,  2,  1.00775,  -65.7366,  'TRENTON ',  16.100,  11
12132,  1,  3.520,  0.996,  0.000,  0.000,  2,  1.03287,  -64.7283,  'HASKELL ',  11.500,  10
12133,  1,  1.249,  0.354,  0.000,  0.000,  2,  1.02544,  -64.9190,  'SAINT JO',  16.100,  11
13002,  1,  57.592,  15.972,  0.000,  0.000,  3,  1.01490,  -70.2320,  'KERRVILL',  11.500,  28
13005,  1,  3.340,  0.945,  0.000,  0.000,  3,  1.00691,  -79.8774,  'LEAKEY 0',  11.500,  28
13006,  1,  3.194,  0.904,  0.000,  0.000,  3,  1.02561,  -64.8954,  'HAMLIN 0',  11.500,  27
13007,  1,  5.867,  1.659,  0.000,  0.000,  3,  1.02625,  -65.5278,  'MERKEL 3',  11.500,  27
13008,  1,  15.053,  4.241,  0.000,  0.000,  3,  1.02288,  -70.6950,  'COLEMAN ',  11.500,  27
13009,  1,  5.765,  1.630,  0.000,  0.000,  3,  1.02934,  -74.3162,  'SONORA 0',  11.500,  28
13010,  1,  1.661,  0.470,  0.000,  0.000,  3,  1.00846,  -80.0557,  'CAMP WOO',  11.500,  28
13011,  1,  13.862,  3.907,  0.000,  0.000,  3,  1.00885,  -73.1031,  'LLANO 0S',  11.500,  28
13012,  1,  0.243,  0.069,  0.000,  0.000,  3,  1.00025,  -73.8765,  'WILLOW C',  11.500,  28
13013,  1,  24.686,  6.932,  0.000,  0.000,  3,  1.02733,  -67.1302,  'ABILENE ',  11.500,  27
13014,  1,  12.996,  3.665,  0.000,  0.000,  3,  1.02627,  -67.4367,  'KINGSLAN',  11.500,  28
13015,  1,  3.623,  1.025,  0.000,  0.000,  3,  1.01572,  -63.3390,  'ROSCOE 6',  11.500,  27
13021,  1,  0.691,  0.196,  0.000,  0.000,  3,  1.03168,  -64.8450,  'LUEDERS ',  11.500,  27
13022,  1,  10.730,  3.028,  0.000,  0.000,  3,  1.01803,  -63.1117,  'COLORADO',  11.500,  27
13023,  1,  2.841,  0.804,  0.000,  0.000,  3,  1.02837,  -64.6949,  'STAMFORD',  11.500,  27
13024,  1,  6.137,  1.735,  0.000,  0.000,  3,  1.02731,  -73.5213,  'ELDORADO',  11.500,  28
13025,  1,  5.754,  1.627,  0.000,  0.000,  3,  1.02357,  -69.7030,  'SAN SABA',  11.500,  28
13029,  1,  2.385,  0.675,  0.000,  0.000,  3,  1.03293,  -66.1694,  'LOMETA 0',  11.500,  28
13030,  1,  57.423,  15.934,  0.000,  0.000,  3,  1.02736,  -75.9223,  'SAN ANGE',  11.500,  27
13031,  1,  8.936,  2.523,  0.000,  0.000,  3,  1.02016,  -66.2593,  'TUSCOLA ',  11.500,  27
13032,  1,  29.653,  8.311,  0.000,  0.000,  3,  1.01925,  -66.5574,  'ABILENE ',  11.500,  27
13035,  1,  1.881,  0.533,  0.000,  0.000,  3,  1.02255,  -71.0842,  'CHEROKEE',  11.500,  28
13036,  1,  2.886,  0.817,  0.000,  0.000,  3,  1.02296,  -71.0926,  'RICHLAND',  11.500,  28
13040,  1,  11.200,  3.161,  0.000,  0.000,  3,  1.01468,  -72.5301,  'BALLINGE',  11.500,  27
13042,  1,  5.914,  1.672,  0.000,  0.000,  3,  1.02683,  -65.4230,  'SILVER 1',  11.500,  27
13049,  1,  6.831,  1.931,  0.000,  0.000,  3,  1.02823,  -64.9061,  'ANSON 0S',  11.500,  27
13051,  1,  139.203,  37.428,  0.000,  0.000,  3,  1.01724,  -79.4813,  'DEL RIO ',  11.500,  28
13052,  1,  3.594,  1.017,  0.000,  0.000,  3,  1.01324,  -76.1851,  'HUNT 0SE',  11.500,  28
13066,  1,  15.766,  4.441,  0.000,  0.000,  3,  1.01999,  -72.8657,  'BRADY 0S',  11.500,  28
13069,  1,  3.074,  0.870,  0.000,  0.000,  3,  1.02057,  -67.6668,  'OVALO 0S',  11.500,  27
13072,  1,  3.971,  1.124,  0.000,  0.000,  3,  1.02290,  -74.7179,  'MILES 0S',  11.500,  27
13075,  1,  4.756,  1.345,  0.000,  0.000,  3,  1.02383,  -74.5746,  'MASON 0S',  11.500,  28
13076,  1,  3.789,  1.072,  0.000,  0.000,  3,  1.00452,  -81.4266,  'BRACKETT',  11.500,  28
13077,  1,  28.452,  7.978,  0.000,  0.000,  3,  1.01924,  -67.0181,  'ABILENE ',  11.500,  27
13093,  1,  3.416,  0.967,  0.000,  0.000,  3,  1.01054,  -78.7377,  'ROCKSPRI',  11.500,  28
13099,  1,  5.504,  1.556,  0.000,  0.000,  3,  1.01868,  -66.8094,  'DYESS AF',  11.500,  27
13100,  1,  3.540,  1.002,  0.000,  0.000,  3,  1.01784,  -66.7246,  'HAWLEY 0',  11.500,  27
13101,  1,  4.458,  1.261,  0.000,  0.000,  3,  1.02225,  -67.1002,  'BUCHANAN',  11.500,  28
13102,  1,  43.961,  12.256,  0.000,  0.000,  3,  1.01933,  -66.4058,  'ABILENE ',  11.500,  27
13103,  1,  25.676,  7.206,  0.000,  0.000,  3,  1.01329,  -65.4759,  'SWEETWAT',  11.500,  27
13107,  1,  8.044,  2.272,  0.000,  0.000,  3,  1.01151,  -72.9636,  'INGRAM 0',  11.500,  28
13108,  1,  10.498,  2.963,  0.000,  0.000,  3,  1.02015,  -67.0978,  'KEMPNER ',  11.500,  28
13114,  1,  84.270,  23.140,  0.000,  0.000,  3,  1.01814,  -74.8430,  'SAN ANGE',  11.500,  27
13115,  1,  7.231,  2.043,  0.000,  0.000,  3,  1.02524,  -63.4979,  'ROTAN 0S',  11.500,  27
13123,  1,  26.383,  7.401,  0.000,  0.000,  3,  1.00010,  -82.7177,  'UVALDE 0',  11.500,  28
13124,  1,  28.564,  8.010,  0.000,  0.000,  3,  1.02733,  -71.0931,  'FREDERIC',  11.500,  28
13125,  1,  34.895,  9.760,  0.000,  0.000,  3,  1.01574,  -66.7659,  'ABILENE ',  11.500,  27
13126,  1,  4.237,  1.198,  0.000,  0.000,  3,  1.01449,  -82.1568,  'SABINAL ',  11.500,  28
13128,  1,  1.280,  0.362,  0.000,  0.000,  3,  1.01854,  -63.0335,  'LORAINE ',  11.500,  27
13130,  1,  71.369,  19.695,  0.000,  0.000,  3,  1.01835,  -70.7246,  'SAN ANGE',  11.500,  27
13132,  1,  6.477,  1.831,  0.000,  0.000,  3,  1.02236,  -73.8714,  'EDEN 0SE',  11.500,  28
13136,  1,  12.841,  3.621,  0.000,  0.000,  3,  1.01886,  -62.6752,  'SNYDER 2',  11.500,  27
13138,  1,  6.204,  1.754,  0.000,  0.000,  3,  1.02679,  -74.7548,  'MENARD 0',  11.500,  28
13139,  1,  8.697,  2.456,  0.000,  0.000,  3,  1.01186,  -69.9656,  'WINTERS ',  11.500,  27
13140,  1,  0.123,  0.035,  0.000,  0.000,  3,  1.02053,  -67.8629,  'GOLDSBOR',  11.500,  27
13142,  1,  3.706,  1.049,  0.000,  0.000,  3,  1.02731,  -74.3663,  'GOODFELL',  11.500,  27
13143,  1,  4.333,  1.225,  0.000,  0.000,  3,  1.02731,  -72.1282,  'SANTA AN',  11.500,  28
13144,  1,  3.136,  0.888,  0.000,  0.000,  3,  1.02426,  -73.1172,  'ROWENA 0',  11.500,  28
13145,  1,  1.429,  0.405,  0.000,  0.000,  3,  1.02358,  -64.7589,  'TRENT 2 ',  11.500,  27
13146,  1,  5.239,  1.482,  0.000,  0.000,  3,  1.02798,  -74.7488,  'JUNCTION',  11.500,  28
13147,  1,  15.939,  4.490,  0.000,  0.000,  3,  1.02732,  -66.9340,  'LAMPASAS',  11.500,  28
14002,  1,  0.452,  0.128,  0.000,  0.000,  4,  1.01504,  -82.6202,  'LAUGHLIN',  11.500,  20
14003,  1,  82.212,  22.596,  0.000,  0.000,  4,  1.02105,  -110.1668,  'EDINBURG',  11.500,  19
14005,  1,  93.819,  25.686,  0.000,  0.000,  4,  1.02740,  -88.8122,  'LAREDO 7',  11.500,  20
14006,  1,  1.972,  0.558,  0.000,  0.000,  4,  1.02562,  -87.3961,  'BRUNI 2 ',  11.500,  20
14007,  1,  116.983,  31.726,  0.000,  0.000,  4,  1.01823,  -111.0164,  'MCALLEN ',  11.500,  19
14008,  1,  23.076,  6.482,  0.000,  0.000,  4,  1.01436,  -68.2150,  'POTEET 0',  11.500,  20
14011,  1,  6.813,  1.925,  0.000,  0.000,  4,  1.01825,  -91.9646,  'HEBBRONV',  11.500,  19
14012,  1,  6.413,  1.813,  0.000,  0.000,  4,  1.02732,  -109.3892,  'PROGRESO',  11.500,  19
14013,  1,  54.190,  15.051,  0.000,  0.000,  4,  1.02120,  -110.5124,  'EDINBURG',  11.500,  19
14015,  1,  90.935,  24.923,  0.000,  0.000,  4,  1.02740,  -83.5137,  'EAGLE PA',  11.500,  20
14016,  1,  2.672,  0.757,  0.000,  0.000,  4,  1.01994,  -68.4758,  'CHARLOTT',  11.500,  20
14017,  1,  26.842,  7.531,  0.000,  0.000,  4,  1.02198,  -91.8678,  'CORPUS C',  11.500,  21
14018,  1,  4.805,  1.359,  0.000,  0.000,  4,  0.99379,  -82.8581,  'WOODSBOR',  11.500,  21
14019,  1,  78.903,  21.702,  0.000,  0.000,  4,  1.01150,  -109.8408,  'MERCEDES',  11.500,  19
14020,  1,  46.009,  12.812,  0.000,  0.000,  4,  1.00929,  -91.8128,  'CORPUS C',  11.500,  21
14021,  1,  14.464,  4.076,  0.000,  0.000,  4,  1.01820,  -109.9313,  'EDCOUCH ',  11.500,  19
14022,  1,  3.158,  0.894,  0.000,  0.000,  4,  1.01500,  -86.3222,  'ENCINAL ',  11.500,  20
14023,  1,  2.020,  0.572,  0.000,  0.000,  4,  1.01835,  -68.1143,  'MOORE 0S',  11.500,  20
14027,  1,  59.351,  16.454,  0.000,  0.000,  4,  1.02292,  -110.8066,  'MCALLEN ',  11.500,  19
14031,  1,  1.828,  0.518,  0.000,  0.000,  4,  1.01713,  -92.3736,  'SAN YGNA',  11.500,  20
14032,  1,  47.853,  13.316,  0.000,  0.000,  4,  1.00741,  -96.1782,  'KINGSVIL',  11.500,  21
14033,  1,  76.910,  21.172,  0.000,  0.000,  4,  1.01315,  -90.1612,  'LAREDO 6',  11.500,  20
14034,  1,  23.921,  6.718,  0.000,  0.000,  4,  1.01725,  -110.1363,  'HIDALGO ',  11.500,  19
14035,  1,  37.629,  10.511,  0.000,  0.000,  4,  1.00533,  -90.2060,  'CORPUS C',  11.500,  21
14036,  1,  21.163,  5.949,  0.000,  0.000,  4,  1.00818,  -77.8472,  'CRYSTAL ',  11.500,  20
14037,  1,  17.744,  4.994,  0.000,  0.000,  4,  1.00952,  -84.4169,  'SINTON 0',  11.500,  21
14038,  1,  54.046,  14.992,  0.000,  0.000,  4,  0.98802,  -76.9379,  'BEEVILLE',  11.500,  21
14040,  1,  131.241,  35.431,  0.000,  0.000,  4,  1.02744,  -105.1618,  'MISSION ',  11.500,  19
14042,  1,  92.832,  25.420,  0.000,  0.000,  4,  1.02432,  -108.9805,  'SAN JUAN',  11.500,  19
14043,  1,  2.419,  0.684,  0.000,  0.000,  4,  1.00762,  -98.3314,  'FALCON H',  11.500,  19
14048,  1,  10.471,  2.955,  0.000,  0.000,  4,  1.01305,  -106.2816,  'LA JOYA ',  11.500,  19
14051,  1,  32.140,  8.998,  0.000,  0.000,  4,  1.01249,  -94.6659,  'BISHOP 0',  11.500,  21
14053,  1,  0.041,  0.011,  0.000,  0.000,  4,  1.02254,  -98.5442,  'ARMSTRON',  11.500,  19
14054,  1,  3.470,  0.982,  0.000,  0.000,  4,  0.99689,  -80.9933,  'SKIDMORE',  11.500,  21
14055,  1,  5.482,  1.550,  0.000,  0.000,  4,  1.00932,  -89.9215,  'CORPUS C',  11.500,  21
14064,  1,  2.738,  0.775,  0.000,  0.000,  4,  1.00734,  -89.6611,  'CORPUS C',  11.500,  21
14066,  1,  85.621,  23.513,  0.000,  0.000,  4,  1.02739,  -110.4618,  'WESLACO ',  11.500,  19
14067,  1,  97.098,  26.523,  0.000,  0.000,  4,  1.01254,  -108.6177,  'HARLINGE',  11.500,  19
14068,  1,  12.197,  3.441,  0.000,  0.000,  4,  1.02621,  -110.8687,  'ELSA 0SE',  11.500,  19
14069,  1,  1.272,  0.360,  0.000,  0.000,  4,  1.00903,  -89.8760,  'CORPUS C',  11.500,  21
14071,  1,  159.924,  43.788,  0.000,  0.000,  4,  1.00775,  -101.3656,  'BROWNSVI',  11.500,  19
14072,  1,  16.496,  4.645,  0.000,  0.000,  4,  1.01298,  -90.1355,  'CORPUS C',  11.500,  21
14078,  1,  24.895,  6.988,  0.000,  0.000,  4,  1.00899,  -90.1585,  'CORPUS C',  11.500,  21
14079,  1,  123.386,  33.390,  0.000,  0.000,  4,  1.02125,  -107.4383,  'MISSION ',  11.500,  19
14086,  1,  12.851,  3.624,  0.000,  0.000,  4,  1.02732,  -106.4255,  'RIO HOND',  11.500,  19
14087,  1,  0.747,  0.211,  0.000,  0.000,  4,  1.02731,  -91.7357,  'CORPUS C',  11.500,  21
14088,  1,  177.009,  48.554,  0.000,  0.000,  4,  1.02740,  -110.4217,  'PHARR 0S',  11.500,  19
14089,  1,  4.370,  1.236,  0.000,  0.000,  4,  1.01758,  -109.1724,  'SANTA RO',  11.500,  19
14099,  1,  10.636,  3.002,  0.000,  0.000,  4,  1.00372,  -89.2107,  'ODEM 0SE',  11.500,  21
14100,  1,  23.201,  6.517,  0.000,  0.000,  4,  1.01185,  -90.1105,  'CORPUS C',  11.500,  21
14101,  1,  95.782,  26.174,  0.000,  0.000,  4,  1.01123,  -90.2741,  'LAREDO 3',  11.500,  20
14102,  1,  16.501,  4.647,  0.000,  0.000,  4,  1.01782,  -103.5680,  'OLMITO 0',  11.500,  19
14103,  1,  91.261,  25.009,  0.000,  0.000,  4,  1.02740,  -111.1195,  'EDINBURG',  11.500,  19
14106,  1,  25.635,  7.194,  0.000,  0.000,  4,  1.00924,  -103.2553,  'PORT ISA',  11.500,  19
14107,  1,  56.606,  15.710,  0.000,  0.000,  4,  1.02449,  -109.8913,  'DONNA 0S',  11.500,  19
14108,  1,  14.170,  3.994,  0.000,  0.000,  4,  1.01236,  -88.4691,  'INGLESID',  11.500,  21
14109,  1,  56.679,  15.719,  0.000,  0.000,  4,  1.00780,  -91.3902,  'CORPUS C',  11.500,  21
14110,  1,  43.750,  12.197,  0.000,  0.000,  4,  1.01780,  -107.2139,  'LOS FRES',  11.500,  19
14111,  1,  77.383,  21.299,  0.000,  0.000,  4,  1.01343,  -109.9283,  'HARLINGE',  11.500,  19
14112,  1,  2.770,  0.784,  0.000,  0.000,  4,  1.02436,  -98.4082,  'RIVIERA ',  11.500,  21
14117,  1,  7.718,  2.180,  0.000,  0.000,  4,  1.02125,  -68.7277,  'JOURDANT',  11.500,  20
14118,  1,  8.955,  2.529,  0.000,  0.000,  4,  1.00556,  -93.4113,  'GEORGE W',  11.500,  21
14119,  1,  46.877,  13.049,  0.000,  0.000,  4,  1.00682,  -100.0570,  'ROMA 0SE',  11.500,  19
14120,  1,  22.962,  6.450,  0.000,  0.000,  4,  1.01038,  -90.1880,  'CORPUS C',  11.500,  21
14121,  1,  3.155,  0.893,  0.000,  0.000,  4,  1.02731,  -109.9037,  'SANTA MA',  11.500,  19
14122,  1,  137.832,  37.112,  0.000,  0.000,  4,  1.02586,  -110.4395,  'MCALLEN ',  11.500,  19
14123,  1,  43.088,  12.014,  0.000,  0.000,  4,  1.01197,  -91.9415,  'CORPUS C',  11.500,  21
14124,  1,  15.805,  4.453,  0.000,  0.000,  4,  1.02109,  -103.9545,  'FALFURRI',  11.500,  19
14125,  1,  3.394,  0.961,  0.000,  0.000,  4,  0.98923,  -71.8162,  'PETTUS 0',  11.500,  21
14126,  1,  92.581,  25.335,  0.000,  0.000,  4,  1.01400,  -102.0260,  'BROWNSVI',  11.500,  19
14127,  1,  33.985,  9.512,  0.000,  0.000,  4,  1.02734,  -95.3094,  'ALICE 0S',  11.500,  21
14128,  1,  109.094,  29.699,  0.000,  0.000,  4,  1.02742,  -108.9232,  'RIO GRAN',  11.500,  19
14129,  1,  9.608,  2.713,  0.000,  0.000,  4,  1.02995,  -93.3525,  'PREMONT ',  11.500,  20
14130,  1,  5.574,  1.576,  0.000,  0.000,  4,  1.02732,  -94.0959,  'FREER 0S',  11.500,  20
14132,  1,  19.168,  5.393,  0.000,  0.000,  4,  1.02474,  -74.0536,  'PEARSALL',  11.500,  20
14139,  1,  7.624,  2.154,  0.000,  0.000,  4,  1.00488,  -92.4893,  'SANDIA 0',  11.500,  21
14143,  1,  10.708,  3.022,  0.000,  0.000,  4,  1.01182,  -76.7670,  'DILLEY 0',  11.500,  20
14144,  1,  10.484,  2.959,  0.000,  0.000,  4,  1.00965,  -93.5122,  'ORANGE G',  11.500,  21
14145,  1,  24.610,  6.909,  0.000,  0.000,  4,  1.00975,  -89.3129,  'PORTLAND',  11.500,  21
14147,  1,  143.969,  38.672,  0.000,  0.000,  4,  1.02525,  -89.3512,  'LAREDO 4',  11.500,  20
14148,  1,  9.382,  2.649,  0.000,  0.000,  4,  1.01049,  -94.2607,  'THREE RI',  11.500,  20
14149,  1,  38.396,  10.714,  0.000,  0.000,  4,  0.97898,  -80.9521,  'ROCKPORT',  11.500,  21
14150,  1,  4.996,  1.413,  0.000,  0.000,  4,  1.01027,  -90.6470,  'CORPUS C',  11.500,  21
14154,  1,  20.565,  5.783,  0.000,  0.000,  4,  1.01183,  -107.3446,  'PENITAS ',  11.500,  19
14155,  1,  11.514,  3.249,  0.000,  0.000,  4,  1.01411,  -105.7725,  'SULLIVAN',  11.500,  19
14156,  1,  56.735,  15.738,  0.000,  0.000,  4,  1.01327,  -91.3726,  'CORPUS C',  11.500,  21
14157,  1,  68.519,  18.930,  0.000,  0.000,  4,  1.02157,  -109.1843,  'MISSION ',  11.500,  19
14159,  1,  15.686,  4.419,  0.000,  0.000,  4,  1.01451,  -89.5374,  'CORPUS C',  11.500,  21
14164,  1,  1.155,  0.327,  0.000,  0.000,  4,  1.01285,  -105.0111,  'GRULLA 0',  11.500,  19
14167,  1,  2.874,  0.813,  0.000,  0.000,  4,  1.02165,  -110.2206,  'HARGILL ',  11.500,  19
14168,  1,  4.011,  1.135,  0.000,  0.000,  4,  1.01390,  -89.6825,  'CORPUS C',  11.500,  21
14169,  1,  21.141,  5.942,  0.000,  0.000,  4,  1.00324,  -90.6775,  'MATHIS 0',  11.500,  21
14170,  1,  14.030,  3.955,  0.000,  0.000,  4,  1.00936,  -89.4690,  'ARANSAS ',  11.500,  21
14171,  1,  108.268,  29.482,  0.000,  0.000,  4,  1.02741,  -105.8603,  'SAN BENI',  11.500,  19
14172,  1,  27.776,  7.790,  0.000,  0.000,  4,  1.01812,  -69.7362,  'PLEASANT',  11.500,  20
14173,  1,  6.312,  1.784,  0.000,  0.000,  4,  0.97534,  -71.9749,  'REFUGIO ',  11.500,  21
14174,  1,  14.482,  4.082,  0.000,  0.000,  4,  1.02732,  -66.9518,  'LYTLE 0S',  11.500,  20
14175,  1,  2.187,  0.619,  0.000,  0.000,  4,  1.02732,  -90.9880,  'LAREDO 2',  11.500,  20
14178,  1,  14.452,  4.073,  0.000,  0.000,  4,  1.01542,  -74.1415,  'GOLIAD 0',  11.500,  21
14179,  1,  9.392,  2.652,  0.000,  0.000,  4,  1.02102,  -94.4209,  'SAN DIEG',  11.500,  20
14180,  1,  5.845,  1.652,  0.000,  0.000,  4,  1.00899,  -90.2064,  'PORT ARA',  11.500,  21
14182,  1,  14.612,  4.116,  0.000,  0.000,  4,  0.98641,  -82.2415,  'TAFT 1 1',  11.500,  21
14185,  1,  23.814,  6.689,  0.000,  0.000,  4,  1.01945,  -96.7723,  'ZAPATA 0',  11.500,  19
14186,  1,  21.452,  6.031,  0.000,  0.000,  4,  1.02721,  -110.5483,  'SANTA RO',  11.500,  19
14187,  1,  11.097,  3.131,  0.000,  0.000,  4,  1.00548,  -83.8001,  'COTULLA ',  11.500,  20
14188,  1,  2.151,  0.609,  0.000,  0.000,  4,  1.02533,  -83.3080,  'QUEMADO ',  11.500,  20
14189,  1,  20.090,  5.649,  0.000,  0.000,  4,  1.00178,  -79.9220,  'CARRIZO ',  11.500,  20
14190,  1,  102.296,  27.892,  0.000,  0.000,  4,  1.01510,  -89.7631,  'LAREDO 5',  11.500,  20
14191,  1,  35.420,  9.905,  0.000,  0.000,  4,  1.01577,  -102.3521,  'RAYMONDV',  11.500,  19
14193,  1,  115.834,  31.422,  0.000,  0.000,  4,  1.01572,  -100.0233,  'BROWNSVI',  11.500,  19
15003,  1,  0.725,  0.205,  0.000,  0.000,  5,  1.02427,  -64.6436,  'GARLAND ',  16.100,  16
15004,  1,  32.371,  9.053,  0.000,  0.000,  5,  0.98117,  -68.4523,  'KERENS 0',  16.100,  14
15005,  1,  5.215,  1.475,  0.000,  0.000,  5,  1.01056,  -67.4596,  'LIPAN 0S',  16.100,  18
15006,  1,  3.325,  0.941,  0.000,  0.000,  5,  1.02741,  -64.4304,  'DALLAS 2',  16.100,  16
15007,  1,  40.231,  11.234,  0.000,  0.000,  5,  1.02847,  -63.9342,  'DENTON 4',  16.100,  17
15008,  1,  32.644,  9.139,  0.000,  0.000,  5,  1.02137,  -66.9980,  'ALBANY 2',  16.100,  15
15009,  1,  1.701,  0.482,  0.000,  0.000,  5,  1.02564,  -65.1530,  'DALLAS 2',  16.100,  16
15010,  1,  30.274,  8.484,  0.000,  0.000,  5,  1.02688,  -64.5334,  'PLANO 2 ',  16.100,  16
15011,  1,  63.311,  17.489,  0.000,  0.000,  5,  0.97659,  -67.9429,  'THORNTON',  16.100,  13
15012,  1,  3.526,  0.998,  0.000,  0.000,  5,  1.02660,  -64.2374,  'DENTON 5',  16.100,  17
15013,  1,  41.192,  11.498,  0.000,  0.000,  5,  1.02734,  -69.2395,  'EARLY 0S',  16.100,  15
15014,  1,  6.249,  1.767,  0.000,  0.000,  5,  1.02212,  -65.3945,  'DECATUR ',  16.100,  17
15016,  1,  8.499,  2.401,  0.000,  0.000,  5,  1.02877,  -63.7298,  'KELLER 2',  16.100,  17
15017,  1,  78.900,  21.707,  0.000,  0.000,  5,  1.01752,  -65.5589,  'PONDER 0',  16.100,  17
15022,  1,  6.712,  1.897,  0.000,  0.000,  5,  1.02796,  -63.8835,  'ALEDO 1 ',  16.100,  17
15024,  1,  152.482,  41.679,  0.000,  0.000,  5,  0.97870,  -69.6772,  'GATESVIL',  16.100,  13
15025,  1,  23.313,  6.550,  0.000,  0.000,  5,  1.02543,  -62.8889,  'CLEBURNE',  16.100,  18
15026,  1,  38.213,  10.677,  0.000,  0.000,  5,  1.02402,  -64.6437,  'FORT WOR',  16.100,  17
15027,  1,  43.842,  12.224,  0.000,  0.000,  5,  1.02060,  -65.5184,  'FORT WOR',  16.100,  17
15028,  1,  39.779,  11.110,  0.000,  0.000,  5,  1.02637,  -64.3820,  'FORT WOR',  16.100,  17
15029,  1,  4.955,  1.401,  0.000,  0.000,  5,  1.00942,  -65.5843,  'TROY 0SE',  16.100,  13
15030,  1,  4.572,  1.293,  0.000,  0.000,  5,  1.01772,  -66.4790,  'SPRINGTO',  16.100,  12
15031,  1,  87.512,  24.004,  0.000,  0.000,  5,  1.01964,  -65.0701,  'PRINCETO',  16.100,  16
15032,  1,  14.263,  4.020,  0.000,  0.000,  5,  1.02274,  -64.5363,  'DALLAS 2',  16.100,  16
15034,  1,  24.325,  6.832,  0.000,  0.000,  5,  1.02495,  -63.0619,  'DALLAS 1',  16.100,  16
15043,  1,  30.707,  8.603,  0.000,  0.000,  5,  1.01847,  -65.3527,  'ROYSE CI',  16.100,  16
15044,  1,  37.781,  10.557,  0.000,  0.000,  5,  1.02179,  -64.7254,  'BOYD 0SE',  16.100,  17
15046,  1,  19.183,  5.399,  0.000,  0.000,  5,  1.03901,  -62.3619,  'STEPHENV',  16.100,  18
15048,  1,  30.779,  8.624,  0.000,  0.000,  5,  1.02666,  -62.8322,  'MANSFIEL',  16.100,  17
15050,  1,  88.977,  24.398,  0.000,  0.000,  5,  1.02329,  -64.2868,  'GREENVIL',  16.100,  16
15053,  1,  29.234,  8.196,  0.000,  0.000,  5,  1.02681,  -64.1044,  'PLANO 4 ',  16.100,  16
15054,  1,  43.520,  12.110,  0.000,  0.000,  5,  0.96238,  -69.8495,  'GROESBEC',  16.100,  14
15056,  1,  9.597,  2.710,  0.000,  0.000,  5,  1.03484,  -61.0209,  'GRAHAM 1',  16.100,  12
15062,  1,  25.157,  7.062,  0.000,  0.000,  5,  1.01425,  -69.2644,  'MABANK 2',  11.500,  14
15064,  1,  13.800,  3.891,  0.000,  0.000,  5,  1.02831,  -63.5510,  'ARLINGTO',  16.100,  17
15070,  1,  29.915,  8.384,  0.000,  0.000,  5,  1.02244,  -64.8327,  'DALLAS 4',  16.100,  17
15071,  1,  23.396,  6.573,  0.000,  0.000,  5,  1.02166,  -63.7553,  'WACO 3 0',  16.100,  13
15072,  1,  33.445,  9.362,  0.000,  0.000,  5,  1.02774,  -64.2245,  'DALLAS 1',  16.100,  16
15073,  1,  34.212,  9.574,  0.000,  0.000,  5,  1.03022,  -65.4942,  'BANGS 0S',  16.100,  15
15074,  1,  5.526,  1.562,  0.000,  0.000,  5,  1.01904,  -65.3933,  'PROSPER ',  16.100,  16
15075,  1,  12.603,  3.554,  0.000,  0.000,  5,  1.00092,  -67.7136,  'EVANT 0S',  16.100,  18
15077,  1,  1.568,  0.444,  0.000,  0.000,  5,  1.02731,  -66.6800,  'TERRELL ',  11.500,  16
15078,  1,  3.434,  0.972,  0.000,  0.000,  5,  1.02767,  -63.8246,  'AUBREY 0',  16.100,  17
15079,  1,  37.341,  10.437,  0.000,  0.000,  5,  1.02646,  -64.7686,  'WACO 4 0',  16.100,  13
15080,  1,  16.194,  4.560,  0.000,  0.000,  5,  1.00294,  -67.2319,  'LORENA 0',  16.100,  13
15081,  1,  12.562,  3.543,  0.000,  0.000,  5,  1.02072,  -64.8672,  'FORT HOO',  16.100,  13
15082,  1,  30.280,  8.486,  0.000,  0.000,  5,  1.02577,  -64.7296,  'ARLINGTO',  16.100,  17
15084,  1,  44.486,  12.403,  0.000,  0.000,  5,  1.02816,  -63.6538,  'MCKINNEY',  16.100,  16
15085,  1,  68.259,  18.857,  0.000,  0.000,  5,  1.01786,  -65.0434,  'DALLAS 3',  16.100,  17
15086,  1,  16.287,  4.587,  0.000,  0.000,  5,  1.02446,  -64.5778,  'ARLINGTO',  16.100,  17
15087,  1,  36.098,  10.083,  0.000,  0.000,  5,  0.99802,  -66.5625,  'MILFORD ',  16.100,  14
15090,  1,  1.863,  0.527,  0.000,  0.000,  5,  1.02731,  -64.9318,  'DALLAS 1',  16.100,  16
15091,  1,  55.166,  15.287,  0.000,  0.000,  5,  0.98000,  -68.4302,  'FROST 0S',  16.100,  14
15092,  1,  1.617,  0.458,  0.000,  0.000,  5,  1.02354,  -64.3586,  'GRANDVIE',  16.100,  14
15093,  1,  5.880,  1.662,  0.000,  0.000,  5,  1.02731,  -65.8677,  'HASLET 0',  16.100,  17
15094,  1,  52.906,  14.705,  0.000,  0.000,  5,  1.02037,  -63.0474,  'BARDWELL',  16.100,  14
15095,  1,  0.966,  0.274,  0.000,  0.000,  5,  1.02554,  -64.5991,  'LAKE DAL',  16.100,  17
15096,  1,  15.854,  4.466,  0.000,  0.000,  5,  1.02688,  -64.2825,  'PLANO 1 ',  16.100,  16
15097,  1,  24.791,  6.961,  0.000,  0.000,  5,  1.02657,  -64.1490,  'EULESS 2',  16.100,  17
15098,  1,  34.860,  9.753,  0.000,  0.000,  5,  1.02734,  -65.2196,  'FORT WOR',  16.100,  17
15099,  1,  65.270,  18.059,  0.000,  0.000,  5,  1.02737,  -65.2393,  'FLOWER M',  16.100,  17
15100,  1,  28.723,  8.054,  0.000,  0.000,  5,  1.02299,  -64.4944,  'DALLAS 1',  16.100,  16
15101,  1,  6.410,  1.812,  0.000,  0.000,  5,  1.02242,  -69.0276,  'COMANCHE',  16.100,  15
15103,  1,  8.348,  2.358,  0.000,  0.000,  5,  1.02848,  -63.9188,  'RICHARDS',  16.100,  16
15104,  1,  102.306,  27.914,  0.000,  0.000,  5,  1.02396,  -64.3207,  'FORT WOR',  16.100,  17
15105,  1,  39.446,  11.017,  0.000,  0.000,  5,  1.02403,  -64.8956,  'IRVING 1',  16.100,  17
15108,  1,  51.606,  14.350,  0.000,  0.000,  5,  1.02735,  -64.1787,  'DALLAS 4',  16.100,  17
15109,  1,  20.957,  5.892,  0.000,  0.000,  5,  1.01427,  -65.1495,  'LANCASTE',  16.100,  16
15110,  1,  26.093,  7.321,  0.000,  0.000,  5,  1.00244,  -66.8918,  'PALO PIN',  16.100,  12
15111,  1,  1.625,  0.460,  0.000,  0.000,  5,  1.02643,  -64.7503,  'ADDISON ',  16.100,  16
15112,  1,  22.001,  6.184,  0.000,  0.000,  5,  1.01055,  -66.7065,  'HICO 0SE',  16.100,  18
15113,  1,  5.455,  1.542,  0.000,  0.000,  5,  1.02284,  -65.5312,  'KRUM 0SE',  16.100,  17
15114,  1,  12.315,  3.473,  0.000,  0.000,  5,  1.01419,  -65.9490,  'KAUFMAN ',  16.100,  16
15115,  1,  29.375,  8.234,  0.000,  0.000,  5,  1.02407,  -65.7150,  'CADDO MI',  16.100,  16
15116,  1,  13.224,  3.729,  0.000,  0.000,  5,  1.02713,  -64.4035,  'PLANO 7 ',  16.100,  16
15117,  1,  49.096,  13.663,  0.000,  0.000,  5,  1.02242,  -65.0338,  'FORT WOR',  16.100,  17
15118,  1,  60.341,  16.713,  0.000,  0.000,  5,  1.00537,  -69.4450,  'BAIRD 0S',  16.100,  15
15119,  1,  2.947,  0.834,  0.000,  0.000,  5,  1.02952,  -62.0425,  'PERRIN 0',  16.100,  12
15121,  1,  1.272,  0.360,  0.000,  0.000,  5,  1.03957,  -64.4696,  'BROWNWOO',  16.100,  15
15122,  1,  24.772,  6.956,  0.000,  0.000,  5,  1.02515,  -64.8809,  'DALLAS 6',  16.100,  16
15124,  1,  18.515,  5.208,  0.000,  0.000,  5,  0.98031,  -67.5991,  'MARLIN 1',  11.500,  13
15125,  1,  13.363,  3.768,  0.000,  0.000,  5,  1.02702,  -63.9240,  'ARLINGTO',  16.100,  17
15126,  1,  33.553,  9.391,  0.000,  0.000,  5,  1.02402,  -64.9496,  'DALLAS 8',  16.100,  16
15127,  1,  83.660,  22.965,  0.000,  0.000,  5,  1.00039,  -68.6310,  'JONESBOR',  16.100,  18
15128,  1,  1.961,  0.555,  0.000,  0.000,  5,  1.02257,  -64.8675,  'DALLAS 3',  16.100,  16
15129,  1,  42.805,  11.944,  0.000,  0.000,  5,  1.02820,  -67.4265,  'GOLDTHWA',  16.100,  18
15130,  1,  6.202,  1.753,  0.000,  0.000,  5,  1.02756,  -64.0531,  'PLANO 5 ',  16.100,  16
15132,  1,  30.290,  8.489,  0.000,  0.000,  5,  1.02715,  -63.5136,  'BELTON 1',  16.100,  13
15133,  1,  41.492,  11.573,  0.000,  0.000,  5,  1.00598,  -67.7374,  'TOLAR 0S',  16.100,  18
15134,  1,  4.655,  1.317,  0.000,  0.000,  5,  1.02266,  -67.1249,  'BRECKENR',  16.100,  15
15135,  1,  8.362,  2.362,  0.000,  0.000,  5,  1.02468,  -66.9017,  'EASTLAND',  16.100,  15
15136,  1,  16.173,  4.554,  0.000,  0.000,  5,  0.99860,  -65.8586,  'COOPER 0',  16.100,  16
15138,  1,  5.999,  1.696,  0.000,  0.000,  5,  1.02647,  -63.9471,  'WACO 1 1',  16.100,  13
15139,  1,  59.467,  16.489,  0.000,  0.000,  5,  1.02736,  -65.1177,  'DALLAS 4',  16.100,  16
15140,  1,  29.185,  8.174,  0.000,  0.000,  5,  0.97746,  -69.8817,  'GATESVIL',  16.100,  13
15141,  1,  3.956,  1.119,  0.000,  0.000,  5,  1.01339,  -65.6881,  'ANNA 0SE',  16.100,  16
15142,  1,  21.171,  5.950,  0.000,  0.000,  5,  1.00095,  -67.0637,  'MOODY 0S',  16.100,  13
15143,  1,  8.148,  2.302,  0.000,  0.000,  5,  1.02758,  -63.8384,  'FORT WOR',  16.100,  17
15144,  1,  43.694,  12.178,  0.000,  0.000,  5,  1.00641,  -65.5673,  'WACO 6 0',  16.100,  13
15145,  1,  27.602,  7.743,  0.000,  0.000,  5,  1.02639,  -64.2733,  'GRAND PR',  16.100,  17
15146,  1,  60.678,  16.814,  0.000,  0.000,  5,  1.02341,  -64.5555,  'ROWLETT ',  16.100,  16
15147,  1,  30.662,  8.591,  0.000,  0.000,  5,  1.02296,  -64.9586,  'PLANO 6 ',  16.100,  16
15148,  1,  61.766,  17.109,  0.000,  0.000,  5,  1.02355,  -64.9731,  'IRVING 5',  16.100,  17
15149,  1,  62.678,  17.355,  0.000,  0.000,  5,  1.02248,  -65.0707,  'DALLAS 7',  16.100,  16
15150,  1,  41.273,  11.517,  0.000,  0.000,  5,  1.02638,  -62.7642,  'BRYSON 2',  16.100,  12
15151,  1,  1.006,  0.285,  0.000,  0.000,  5,  1.00864,  -67.5360,  'MORGAN 0',  16.100,  18
15152,  1,  2.870,  0.812,  0.000,  0.000,  5,  1.02316,  -64.6806,  'SACHSE 0',  16.100,  16
15153,  1,  27.289,  7.656,  0.000,  0.000,  5,  1.02489,  -63.5687,  'PARADISE',  16.100,  12
15154,  1,  9.396,  2.653,  0.000,  0.000,  5,  1.00254,  -67.2150,  'RIO VIST',  16.100,  18
15155,  1,  6.501,  1.838,  0.000,  0.000,  5,  1.02339,  -67.1095,  'STRAWN 0',  16.100,  12
15156,  1,  1.199,  0.339,  0.000,  0.000,  5,  1.02257,  -69.3179,  'MAY-00SE',  16.100,  15
15157,  1,  2.578,  0.730,  0.000,  0.000,  5,  1.01691,  -64.9891,  'DESOTO 0',  16.100,  17
15158,  1,  89.331,  24.495,  0.000,  0.000,  5,  1.02534,  -64.4478,  'MESQUITE',  16.100,  16
15159,  1,  53.683,  14.888,  0.000,  0.000,  5,  0.97845,  -68.4042,  'ROSEBUD ',  16.100,  13
15160,  1,  6.883,  1.945,  0.000,  0.000,  5,  1.02993,  -63.6283,  'DENTON 2',  16.100,  17
15161,  1,  30.801,  8.630,  0.000,  0.000,  5,  1.02733,  -64.8181,  'DALLAS 4',  16.100,  16
15162,  1,  118.736,  31.927,  0.000,  0.000,  5,  0.94085,  -72.2479,  'AXTELL 0',  16.100,  14
15163,  1,  3.201,  0.906,  0.000,  0.000,  5,  1.02189,  -64.4081,  'NOLANVIL',  16.100,  13
15165,  1,  7.707,  2.178,  0.000,  0.000,  5,  1.03118,  -63.4960,  'DENTON 1',  16.100,  17
15168,  1,  29.063,  8.148,  0.000,  0.000,  5,  1.02458,  -65.1460,  'DALLAS 3',  16.100,  16
15171,  1,  49.176,  13.671,  0.000,  0.000,  5,  0.97316,  -69.2126,  'MERTENS ',  16.100,  14
15172,  1,  0.513,  0.145,  0.000,  0.000,  5,  1.02731,  -66.1856,  'WEATHERF',  16.100,  12
15173,  1,  33.187,  9.291,  0.000,  0.000,  5,  1.02691,  -64.1507,  'PLANO 3 ',  16.100,  16
15174,  1,  48.719,  13.535,  0.000,  0.000,  5,  0.96963,  -69.5806,  'MALONE 0',  16.100,  14
15175,  1,  1.924,  0.545,  0.000,  0.000,  5,  1.02955,  -63.8826,  'DENTON 3',  16.100,  17
15176,  1,  66.106,  18.270,  0.000,  0.000,  5,  1.00899,  -65.5888,  'GRAFORD ',  16.100,  12
15177,  1,  2.472,  0.700,  0.000,  0.000,  5,  1.02326,  -64.4724,  'ARLINGTO',  16.100,  17
15178,  1,  51.336,  14.274,  0.000,  0.000,  5,  1.02137,  -64.8589,  'ROCKWALL',  16.100,  16
15180,  1,  51.619,  14.354,  0.000,  0.000,  5,  1.02590,  -61.8506,  'CORSICAN',  16.100,  14
15181,  1,  41.208,  11.501,  0.000,  0.000,  5,  1.02351,  -64.7464,  'GARLAND ',  16.100,  16
15182,  1,  78.740,  21.615,  0.000,  0.000,  5,  0.97732,  -69.8176,  'GATESVIL',  16.100,  13
15183,  1,  2.004,  0.567,  0.000,  0.000,  5,  1.02689,  -64.9097,  'CARROLLT',  16.100,  16
15184,  1,  104.518,  28.474,  0.000,  0.000,  5,  1.01485,  -66.2578,  'FORT WOR',  16.100,  17
15185,  1,  92.264,  25.263,  0.000,  0.000,  5,  1.02057,  -65.6803,  'RHOME 0S',  16.100,  17
15186,  1,  14.952,  4.213,  0.000,  0.000,  5,  1.02056,  -64.2799,  'VENUS 0S',  16.100,  17
15187,  1,  15.937,  4.490,  0.000,  0.000,  5,  1.03391,  -62.0554,  'OLNEY 2 ',  16.100,  12
15188,  1,  8.947,  2.527,  0.000,  0.000,  5,  1.02438,  -64.7443,  'CARROLLT',  16.100,  16
15189,  1,  37.030,  10.351,  0.000,  0.000,  5,  1.02387,  -64.8463,  'DALLAS 2',  16.100,  16
15190,  1,  47.618,  13.250,  0.000,  0.000,  5,  1.00999,  -68.1472,  'GORDON 0',  16.100,  12
15191,  1,  2.340,  0.662,  0.000,  0.000,  5,  1.01280,  -67.7031,  'MERIDIAN',  16.100,  18
15193,  1,  3.701,  1.047,  0.000,  0.000,  5,  1.03194,  -62.8091,  'KILLEEN ',  16.100,  13
15194,  1,  47.280,  13.167,  0.000,  0.000,  5,  1.02246,  -64.5713,  'DUNCANVI',  16.100,  17
15195,  1,  27.153,  7.618,  0.000,  0.000,  5,  1.02683,  -64.7573,  'ARGYLE 0',  16.100,  17
15199,  1,  25.029,  7.027,  0.000,  0.000,  5,  1.02387,  -65.0267,  'FORT WOR',  16.100,  17
15200,  1,  15.715,  4.426,  0.000,  0.000,  5,  0.99968,  -67.7407,  'MINERAL ',  16.100,  12
15201,  1,  28.147,  7.882,  0.000,  0.000,  5,  0.97001,  -68.2633,  'COOLIDGE',  16.100,  14
15202,  1,  3.185,  0.901,  0.000,  0.000,  5,  1.01303,  -64.5379,  'RICE 0SE',  16.100,  14
15203,  1,  3.440,  0.973,  0.000,  0.000,  5,  1.02571,  -64.7106,  'DALLAS 3',  16.100,  16
15209,  1,  58.535,  16.210,  0.000,  0.000,  5,  0.99982,  -66.4404,  'WALNUT S',  16.100,  18
15210,  1,  2.534,  0.717,  0.000,  0.000,  5,  1.02643,  -64.3378,  'BEDFORD ',  16.100,  17
15211,  1,  23.251,  6.525,  0.000,  0.000,  5,  0.95071,  -71.1408,  'HUBBARD ',  16.100,  14
15212,  1,  3.701,  1.047,  0.000,  0.000,  5,  1.01117,  -65.3174,  'FERRIS 0',  16.100,  14
15213,  1,  18.182,  5.118,  0.000,  0.000,  5,  1.02389,  -64.5478,  'GARLAND ',  16.100,  16
15214,  1,  42.251,  11.787,  0.000,  0.000,  5,  1.02158,  -64.7789,  'DALLAS 3',  16.100,  16
15215,  1,  64.499,  17.844,  0.000,  0.000,  5,  1.01872,  -64.8826,  'PILOT PO',  16.100,  16
15216,  1,  10.763,  3.038,  0.000,  0.000,  5,  1.02372,  -65.0078,  'FORT WOR',  16.100,  17
15217,  1,  45.083,  12.566,  0.000,  0.000,  5,  1.02735,  -64.7747,  'NORTH RI',  16.100,  17
15218,  1,  57.195,  15.865,  0.000,  0.000,  5,  1.01771,  -65.8406,  'JUSTIN 0',  16.100,  17
15219,  1,  20.608,  5.796,  0.000,  0.000,  5,  1.02189,  -65.2583,  'SCURRY 0',  16.100,  14
15220,  1,  4.799,  1.357,  0.000,  0.000,  5,  1.02334,  -65.7339,  'SANGER 0',  16.100,  17
15221,  1,  24.587,  6.904,  0.000,  0.000,  5,  1.02177,  -64.8152,  'KILLEEN ',  16.100,  13
15222,  1,  59.613,  16.512,  0.000,  0.000,  5,  1.00343,  -66.5389,  'MABANK 1',  16.100,  14
15223,  1,  27.731,  7.767,  0.000,  0.000,  5,  0.95859,  -70.4287,  'MEXIA 0S',  16.100,  14
15224,  1,  20.126,  5.661,  0.000,  0.000,  5,  1.02636,  -64.6946,  'CARROLLT',  16.100,  16
15225,  1,  95.726,  26.178,  0.000,  0.000,  5,  1.02136,  -66.1662,  'NEVADA 0',  16.100,  16
15226,  1,  3.266,  0.924,  0.000,  0.000,  5,  1.02758,  -68.4831,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.047,  0.580,  0.000,  0.000,  5,  1.01973,  -65.8036,  'TERRELL ',  16.100,  16
15228,  1,  26.703,  7.493,  0.000,  0.000,  5,  1.02288,  -63.9421,  'DALLAS 1',  16.100,  16
15229,  1,  37.251,  10.412,  0.000,  0.000,  5,  1.02265,  -64.5979,  'DALLAS 1',  16.100,  16
15230,  1,  27.054,  7.590,  0.000,  0.000,  5,  1.02501,  -64.8969,  'DALLAS 2',  16.100,  16
15231,  1,  34.518,  9.654,  0.000,  0.000,  5,  1.01031,  -68.1695,  'HAMILTON',  16.100,  18
15232,  1,  8.156,  2.304,  0.000,  0.000,  5,  1.02590,  -64.9296,  'ARLINGTO',  16.100,  17
15233,  1,  30.798,  8.629,  0.000,  0.000,  5,  1.02631,  -64.6237,  'EULESS 1',  16.100,  17
15234,  1,  69.871,  19.296,  0.000,  0.000,  5,  1.02312,  -64.4495,  'FRISCO 1',  16.100,  16
15235,  1,  92.152,  25.220,  0.000,  0.000,  5,  1.01374,  -65.3433,  'SALADO 0',  16.100,  13
15244,  1,  11.678,  3.295,  0.000,  0.000,  5,  1.02311,  -65.1662,  'FORT WOR',  16.100,  17
15245,  1,  37.057,  10.359,  0.000,  0.000,  5,  1.02465,  -65.1960,  'GRAPEVIN',  16.100,  17
15246,  1,  99.885,  27.244,  0.000,  0.000,  5,  1.00758,  -65.1375,  'GLEN ROS',  16.100,  18
15247,  1,  10.847,  3.061,  0.000,  0.000,  5,  1.00044,  -66.9022,  'KOPPERL ',  16.100,  18
15248,  1,  1.779,  0.504,  0.000,  0.000,  5,  1.02659,  -64.3757,  'BEDFORD ',  16.100,  17
15249,  1,  64.876,  17.949,  0.000,  0.000,  5,  1.02290,  -64.8353,  'FORT WOR',  16.100,  17
15250,  1,  127.395,  34.432,  0.000,  0.000,  5,  1.02410,  -64.0463,  'DALLAS 5',  16.100,  16
15251,  1,  66.608,  18.420,  0.000,  0.000,  5,  1.02630,  -64.6171,  'GRAND PR',  16.100,  17
15252,  1,  72.625,  20.037,  0.000,  0.000,  5,  1.02435,  -64.9335,  'DALLAS 2',  16.100,  16
15253,  1,  49.056,  13.653,  0.000,  0.000,  5,  1.02577,  -64.5342,  'FLOWER M',  16.100,  17
15254,  1,  71.360,  19.697,  0.000,  0.000,  5,  1.02427,  -64.8232,  'ROANOKE ',  16.100,  17
15255,  1,  52.634,  14.616,  0.000,  0.000,  5,  0.99858,  -68.4438,  'MILLSAP ',  16.100,  12
15256,  1,  5.625,  1.591,  0.000,  0.000,  5,  1.00692,  -65.4141,  'FORRESTO',  16.100,  14
15257,  1,  0.556,  0.158,  0.000,  0.000,  5,  0.99873,  -66.3391,  'ITALY 0S',  16.100,  14
15258,  1,  4.607,  1.303,  0.000,  0.000,  5,  1.02273,  -64.6115,  'FORNEY 0',  16.100,  16
15259,  1,  39.893,  11.137,  0.000,  0.000,  5,  1.02070,  -65.7038,  'LAVON 0S',  16.100,  16
15264,  1,  3.143,  0.890,  0.000,  0.000,  5,  1.02731,  -67.0110,  'DE LEON ',  16.100,  15
15265,  1,  4.582,  1.296,  0.000,  0.000,  5,  1.02810,  -64.0749,  'KELLER 1',  16.100,  17
15266,  1,  59.378,  16.463,  0.000,  0.000,  5,  1.02547,  -64.3967,  'CEDAR HI',  16.100,  17
15267,  1,  86.948,  23.803,  0.000,  0.000,  5,  0.98766,  -69.1844,  'MC GREGO',  16.100,  13
15268,  1,  19.880,  5.590,  0.000,  0.000,  5,  0.99499,  -66.6612,  'COMMERCE',  16.100,  16
15269,  1,  7.540,  2.130,  0.000,  0.000,  5,  1.01880,  -63.3859,  'MIDLOTHI',  16.100,  17
15270,  1,  47.520,  13.209,  0.000,  0.000,  5,  0.97390,  -68.7794,  'WEST 0SE',  16.100,  13
15271,  1,  10.925,  3.083,  0.000,  0.000,  5,  0.99748,  -66.5031,  'BARTLETT',  16.100,  13
15272,  1,  5.449,  1.541,  0.000,  0.000,  5,  1.02422,  -64.9047,  'DALLAS 1',  16.100,  16
15273,  1,  11.432,  3.226,  0.000,  0.000,  5,  1.02707,  -64.7857,  'COPPELL ',  16.100,  17
15274,  1,  67.131,  18.554,  0.000,  0.000,  5,  1.01671,  -64.9125,  'WILMER 0',  16.100,  16
15275,  1,  4.020,  1.137,  0.000,  0.000,  5,  0.95822,  -70.5660,  'DAWSON 0',  16.100,  14
15276,  1,  2.036,  0.577,  0.000,  0.000,  5,  0.98806,  -66.0650,  'MART 0SE',  16.100,  14
15277,  1,  4.624,  1.308,  0.000,  0.000,  5,  1.02246,  -64.8538,  'LITTLE E',  16.100,  16
15278,  1,  55.448,  15.389,  0.000,  0.000,  5,  1.01387,  -64.3327,  'TEMPLE 2',  16.100,  13
15280,  1,  26.995,  7.574,  0.000,  0.000,  5,  1.02330,  -63.2225,  'TEMPLE 1',  16.100,  13
15284,  1,  39.722,  11.091,  0.000,  0.000,  5,  1.01785,  -65.4949,  'QUINLAN ',  16.100,  16
15285,  1,  25.518,  7.162,  0.000,  0.000,  5,  1.01901,  -64.6109,  'CHICO 0S',  16.100,  12
15286,  1,  3.420,  0.968,  0.000,  0.000,  5,  1.02263,  -65.1698,  'DUBLIN 2',  16.100,  18
15287,  1,  20.588,  5.790,  0.000,  0.000,  5,  1.02392,  -64.5108,  'ARLINGTO',  16.100,  17
15288,  1,  100.862,  27.466,  0.000,  0.000,  5,  0.99302,  -66.8564,  'WOLFE CI',  16.100,  16
15289,  1,  7.177,  2.028,  0.000,  0.000,  5,  1.02731,  -64.6342,  'DALLAS 2',  16.100,  16
15290,  1,  33.526,  9.379,  0.000,  0.000,  5,  0.99972,  -67.0715,  'WHITNEY ',  16.100,  18
15291,  1,  16.972,  4.779,  0.000,  0.000,  5,  1.02221,  -65.7210,  'FORT WOR',  16.100,  17
15292,  1,  152.724,  41.868,  0.000,  0.000,  5,  1.01957,  -65.6023,  'FORT WOR',  16.100,  17
15293,  1,  69.022,  19.063,  0.000,  0.000,  5,  1.01876,  -63.5978,  'JOSHUA 0',  16.100,  18
15294,  1,  35.357,  9.890,  0.000,  0.000,  5,  1.02392,  -65.0630,  'DALLAS 1',  16.100,  16
15296,  1,  41.878,  11.687,  0.000,  0.000,  5,  1.02646,  -63.7121,  'MCKINNEY',  16.100,  16
15305,  1,  38.465,  10.748,  0.000,  0.000,  5,  1.02842,  -63.8065,  'ALLEN 1 ',  16.100,  16
15306,  1,  85.129,  23.380,  0.000,  0.000,  5,  1.02535,  -64.9010,  'ALEDO 2 ',  16.100,  17
15307,  1,  44.983,  12.539,  0.000,  0.000,  5,  1.02678,  -64.5625,  'THE COLO',  16.100,  16
15308,  1,  75.523,  20.812,  0.000,  0.000,  5,  1.02400,  -64.3524,  'SUNNYVAL',  16.100,  16
15309,  1,  9.112,  2.573,  0.000,  0.000,  5,  1.02285,  -64.9102,  'DALLAS 1',  16.100,  16
15310,  1,  34.901,  9.764,  0.000,  0.000,  5,  1.02568,  -64.9742,  'FORT WOR',  16.100,  17
15311,  1,  35.736,  9.995,  0.000,  0.000,  5,  1.02540,  -65.1382,  'DALLAS 3',  16.100,  16
15312,  1,  14.970,  4.218,  0.000,  0.000,  5,  1.01786,  -66.0400,  'AZLE 0SE',  16.100,  17
15313,  1,  85.830,  23.564,  0.000,  0.000,  5,  1.02355,  -63.4988,  'HUTCHINS',  16.100,  16
15314,  1,  10.630,  3.000,  0.000,  0.000,  5,  0.99402,  -68.0085,  'VALLEY M',  16.100,  13
15315,  1,  6.781,  1.917,  0.000,  0.000,  5,  1.01891,  -65.3669,  'DENTON 6',  16.100,  17
15316,  1,  15.519,  4.372,  0.000,  0.000,  5,  1.02732,  -64.6714,  'MESQUITE',  16.100,  16
15323,  1,  65.162,  18.030,  0.000,  0.000,  5,  1.02688,  -63.9839,  'DALLAS 2',  16.100,  17
15327,  1,  127.530,  34.196,  0.000,  0.000,  5,  0.95157,  -70.7719,  'MOUNT CA',  16.100,  14
15328,  1,  1.960,  0.555,  0.000,  0.000,  5,  1.00775,  -67.1135,  'RIESEL 2',  16.100,  13
15329,  1,  5.744,  1.624,  0.000,  0.000,  5,  1.02114,  -64.6387,  'DALLAS 1',  16.100,  16
15330,  1,  97.765,  26.723,  0.000,  0.000,  5,  1.02548,  -64.3123,  'ARLINGTO',  16.100,  17
15331,  1,  31.744,  8.888,  0.000,  0.000,  5,  1.01258,  -65.7989,  'CELINA 0',  16.100,  16
15332,  1,  10.703,  3.021,  0.000,  0.000,  5,  1.02261,  -65.7411,  'FORT WOR',  16.100,  17
15333,  1,  93.120,  25.477,  0.000,  0.000,  5,  1.01350,  -65.2081,  'RED OAK ',  16.100,  14
15334,  1,  86.003,  23.591,  0.000,  0.000,  5,  1.01085,  -68.0944,  'CLYDE 0S',  16.100,  15
15335,  1,  10.955,  3.092,  0.000,  0.000,  5,  1.02366,  -64.9376,  'IRVING 2',  16.100,  17
15336,  1,  84.682,  23.259,  0.000,  0.000,  5,  1.02433,  -64.2594,  'ROWLETT ',  16.100,  16
15337,  1,  38.294,  10.701,  0.000,  0.000,  5,  1.02645,  -62.3941,  'JACKSBOR',  16.100,  12
15338,  1,  12.561,  3.543,  0.000,  0.000,  5,  1.01738,  -64.5518,  'GRANBURY',  16.100,  18
15339,  1,  35.536,  9.940,  0.000,  0.000,  5,  1.02734,  -65.1101,  'SOUTHLAK',  16.100,  17
15340,  1,  49.051,  13.651,  0.000,  0.000,  5,  1.02324,  -65.0156,  'DALLAS 2',  16.100,  16
15341,  1,  22.722,  6.385,  0.000,  0.000,  5,  1.02763,  -64.4213,  'LEWISVIL',  16.100,  17
15344,  1,  22.454,  6.310,  0.000,  0.000,  5,  1.02610,  -65.1405,  'DALLAS 3',  16.100,  16
15345,  1,  63.405,  17.528,  0.000,  0.000,  5,  0.99408,  -67.3882,  'HILLSBOR',  16.100,  14
15346,  1,  17.739,  4.994,  0.000,  0.000,  5,  1.02732,  -65.1140,  'FORT WOR',  16.100,  17
15347,  1,  64.638,  17.870,  0.000,  0.000,  5,  1.00529,  -69.0952,  'CISCO 0S',  16.100,  15
15348,  1,  12.697,  3.580,  0.000,  0.000,  5,  1.00514,  -65.5353,  'ITASCA 0',  16.100,  14
15349,  1,  4.724,  1.336,  0.000,  0.000,  5,  1.02249,  -64.2447,  'LANCASTE',  16.100,  16
15351,  1,  29.359,  8.230,  0.000,  0.000,  5,  1.02633,  -63.7948,  'GARLAND ',  16.100,  16
15352,  1,  71.043,  19.611,  0.000,  0.000,  5,  1.02295,  -64.6707,  'DALLAS 9',  16.100,  16
15353,  1,  24.991,  7.017,  0.000,  0.000,  5,  1.02522,  -64.3372,  'DUNCANVI',  16.100,  17
15354,  1,  24.956,  7.007,  0.000,  0.000,  5,  1.02243,  -65.1262,  'MESQUITE',  16.100,  16
15355,  1,  36.480,  10.201,  0.000,  0.000,  5,  1.01794,  -64.0312,  'MAYPEARL',  16.100,  14
15356,  1,  3.111,  0.880,  0.000,  0.000,  5,  1.02709,  -64.6636,  'GARLAND ',  16.100,  16
15357,  1,  49.094,  13.664,  0.000,  0.000,  5,  1.02719,  -63.9728,  'ALLEN 2 ',  16.100,  16
15362,  1,  50.896,  14.158,  0.000,  0.000,  5,  1.02801,  -61.6332,  'BRIDGEPO',  16.100,  12
15370,  1,  26.962,  7.565,  0.000,  0.000,  5,  1.02697,  -64.3158,  'LEWISVIL',  16.100,  17
15371,  1,  53.131,  14.763,  0.000,  0.000,  5,  1.02133,  -64.1971,  'SEAGOVIL',  16.100,  16
15372,  1,  59.373,  16.462,  0.000,  0.000,  5,  1.02512,  -65.0270,  'DALLAS 3',  16.100,  16
15373,  1,  19.903,  5.598,  0.000,  0.000,  5,  1.02021,  -65.5008,  'HALTOM C',  16.100,  17
15374,  1,  82.929,  22.793,  0.000,  0.000,  5,  1.02484,  -63.9435,  'BALCH SP',  16.100,  16
15375,  1,  29.044,  8.143,  0.000,  0.000,  5,  1.02520,  -64.9747,  'FORT WOR',  16.100,  17
15376,  1,  33.459,  9.366,  0.000,  0.000,  5,  1.02478,  -64.3135,  'DALLAS 4',  16.100,  17
15377,  1,  26.749,  7.505,  0.000,  0.000,  5,  1.01920,  -65.2959,  'KILLEEN ',  16.100,  13
15378,  1,  23.642,  6.642,  0.000,  0.000,  5,  1.02733,  -65.6651,  'WACO 5 0',  16.100,  13
15379,  1,  46.476,  12.947,  0.000,  0.000,  5,  1.02375,  -65.1479,  'FORT WOR',  16.100,  17
15381,  1,  113.075,  30.723,  0.000,  0.000,  5,  1.02206,  -63.1355,  'ENNIS 1S',  16.100,  14
15385,  1,  53.542,  14.878,  0.000,  0.000,  5,  1.02643,  -63.3803,  'DALLAS 3',  16.100,  16
15386,  1,  97.223,  26.584,  0.000,  0.000,  5,  1.02740,  -64.6784,  'RICHARDS',  16.100,  16
15387,  1,  37.386,  10.448,  0.000,  0.000,  5,  1.01823,  -65.9398,  'FORT WOR',  16.100,  17
15389,  1,  48.567,  13.515,  0.000,  0.000,  5,  1.01644,  -64.0984,  'WACO 2 1',  16.100,  13
15392,  1,  45.397,  12.615,  0.000,  0.000,  5,  0.94750,  -73.4513,  'ROGERS 2',  11.500,  13
15393,  1,  3.945,  1.116,  0.000,  0.000,  5,  1.00931,  -65.4161,  'CHINA SP',  16.100,  13
15400,  1,  6.733,  1.903,  0.000,  0.000,  5,  1.02139,  -64.4975,  'MCKINNEY',  16.100,  16
15402,  1,  55.259,  15.344,  0.000,  0.000,  5,  1.02365,  -62.3236,  'GRANBURY',  16.100,  18
15407,  1,  30.782,  8.622,  0.000,  0.000,  5,  1.01007,  -67.6658,  'CLIFTON ',  16.100,  18
15408,  1,  8.879,  2.507,  0.000,  0.000,  5,  1.02037,  -65.5836,  'FARMERSV',  16.100,  16
15409,  1,  5.161,  1.460,  0.000,  0.000,  5,  1.02305,  -64.7614,  'ARLINGTO',  16.100,  17
15411,  1,  56.047,  15.560,  0.000,  0.000,  5,  1.02736,  -64.2918,  'KILLEEN ',  16.100,  13
15412,  1,  49.911,  13.885,  0.000,  0.000,  5,  1.02261,  -64.9799,  'WYLIE 0S',  16.100,  16
15420,  1,  89.613,  24.568,  0.000,  0.000,  5,  1.02590,  -64.3101,  'FORT WOR',  16.100,  17
15421,  1,  6.324,  1.787,  0.000,  0.000,  5,  1.02731,  -65.9305,  'JOSEPHIN',  16.100,  16
15422,  1,  0.574,  0.162,  0.000,  0.000,  5,  1.02731,  -64.5774,  'LEWSIVIL',  16.100,  17
15425,  1,  75.456,  20.794,  0.000,  0.000,  5,  1.02321,  -64.7080,  'DALLAS 4',  16.100,  16
15426,  1,  26.746,  7.501,  0.000,  0.000,  5,  1.00245,  -66.2871,  'KEMP 0SE',  16.100,  14
15427,  1,  19.852,  5.584,  0.000,  0.000,  5,  1.01296,  -64.7673,  'WAXAHACH',  16.100,  14
15428,  1,  11.585,  3.269,  0.000,  0.000,  5,  1.02705,  -64.1072,  'HURST 0S',  16.100,  17
15429,  1,  49.562,  13.789,  0.000,  0.000,  5,  1.01964,  -65.9497,  'FORT WOR',  16.100,  17
15430,  1,  112.702,  30.616,  0.000,  0.000,  5,  1.01820,  -66.8539,  'WEATHERF',  16.100,  12
15431,  1,  20.510,  5.768,  0.000,  0.000,  5,  1.02554,  -64.3475,  'ROCKWALL',  16.100,  16
15432,  1,  42.809,  11.938,  0.000,  0.000,  5,  1.01625,  -66.5779,  'WEATHERF',  16.100,  12
15433,  1,  10.505,  2.965,  0.000,  0.000,  5,  1.02360,  -64.9875,  'FORT WOR',  16.100,  17
15434,  1,  48.803,  13.583,  0.000,  0.000,  5,  1.02409,  -65.8857,  'NEWARK 0',  16.100,  17
15435,  1,  10.551,  2.978,  0.000,  0.000,  5,  1.01506,  -67.1154,  'SANTO 0S',  16.100,  12
15436,  1,  1.342,  0.380,  0.000,  0.000,  5,  1.02652,  -64.7046,  'DALLAS 1',  16.100,  16
15437,  1,  32.991,  9.217,  0.000,  0.000,  5,  0.95017,  -71.2009,  'ELM MOTT',  16.100,  13
15438,  1,  2.896,  0.820,  0.000,  0.000,  5,  1.02401,  -65.1169,  'FORT WOR',  16.100,  17
15439,  1,  19.895,  5.596,  0.000,  0.000,  5,  1.01724,  -63.8274,  'WAXAHACH',  16.100,  14
15440,  1,  43.904,  12.243,  0.000,  0.000,  5,  1.02735,  -64.9089,  'ARLINGTO',  16.100,  17
15441,  1,  93.160,  25.509,  0.000,  0.000,  5,  1.02603,  -64.9140,  'FORT WOR',  16.100,  17
15442,  1,  82.767,  22.746,  0.000,  0.000,  5,  1.02283,  -65.1713,  'FORT WOR',  16.100,  17
15443,  1,  24.925,  6.998,  0.000,  0.000,  5,  1.02537,  -65.2048,  'FORT WOR',  16.100,  17
15446,  1,  26.755,  7.506,  0.000,  0.000,  5,  1.01218,  -66.9559,  'HEWITT 0',  16.100,  13
15447,  1,  18.426,  5.186,  0.000,  0.000,  5,  1.02362,  -64.5082,  'ARLINGTO',  16.100,  17
15449,  1,  87.875,  24.113,  0.000,  0.000,  5,  1.02841,  -63.7739,  'GRAND PR',  16.100,  17
15450,  1,  139.376,  37.379,  0.000,  0.000,  5,  0.99471,  -67.4921,  'MELISSA ',  16.100,  16
15452,  1,  5.374,  1.520,  0.000,  0.000,  5,  1.02761,  -64.2779,  'COPPERAS',  16.100,  13
15453,  1,  34.880,  9.758,  0.000,  0.000,  5,  1.02444,  -63.9950,  'CLEBURNE',  16.100,  17
15454,  1,  38.721,  10.817,  0.000,  0.000,  5,  1.02161,  -65.0079,  'GREENVIL',  16.100,  16
15455,  1,  13.525,  3.814,  0.000,  0.000,  5,  1.02048,  -65.2219,  'ALVORD 0',  16.100,  12
15456,  1,  3.404,  0.963,  0.000,  0.000,  5,  1.01588,  -69.4141,  'GORMAN 0',  16.100,  15
15457,  1,  4.795,  1.356,  0.000,  0.000,  5,  1.02546,  -64.5960,  'COLLEYVI',  16.100,  17
15460,  1,  45.315,  12.593,  0.000,  0.000,  5,  0.94592,  -73.8684,  'HOLLAND ',  11.500,  13
15461,  1,  5.955,  1.684,  0.000,  0.000,  5,  1.01696,  -64.3354,  'TEMPLE 3',  16.100,  13
15462,  1,  32.495,  9.099,  0.000,  0.000,  5,  1.02192,  -64.6198,  'DALLAS 3',  16.100,  16
15463,  1,  44.824,  12.495,  0.000,  0.000,  5,  1.02527,  -64.9226,  'IRVING 4',  16.100,  17
15465,  1,  67.478,  18.657,  0.000,  0.000,  5,  1.02913,  -63.8932,  'FRISCO 2',  16.100,  16
15466,  1,  95.484,  26.029,  0.000,  0.000,  5,  0.97804,  -69.8557,  'GATESVIL',  16.100,  13
15467,  1,  3.293,  0.932,  0.000,  0.000,  5,  1.02399,  -64.9962,  'DALLAS 2',  16.100,  16
15468,  1,  10.433,  2.945,  0.000,  0.000,  5,  1.02104,  -64.8012,  'DALLAS 3',  16.100,  17
15469,  1,  17.368,  4.890,  0.000,  0.000,  5,  1.02071,  -65.5924,  'FORT WOR',  16.100,  17
15470,  1,  3.254,  0.921,  0.000,  0.000,  5,  1.01691,  -66.5997,  'WOODWAY ',  16.100,  13
15471,  1,  24.116,  6.776,  0.000,  0.000,  5,  1.02403,  -66.3037,  'MINGUS 0',  16.100,  12
15472,  1,  0.516,  0.146,  0.000,  0.000,  5,  1.03852,  -63.3435,  'THROCKMO',  16.100,  15
15473,  1,  2.020,  0.572,  0.000,  0.000,  5,  1.02708,  -62.0543,  'NEMO 0SE',  16.100,  18
15474,  1,  1.739,  0.492,  0.000,  0.000,  5,  0.97185,  -69.1906,  'ABBOTT 0',  16.100,  14
15475,  1,  1.071,  0.303,  0.000,  0.000,  5,  1.02527,  -64.6640,  'ALVARADO',  16.100,  17
15476,  1,  22.632,  6.354,  0.000,  0.000,  5,  0.97347,  -69.2156,  'CORSICAN',  16.100,  14
15477,  1,  3.046,  0.862,  0.000,  0.000,  5,  1.02315,  -64.8100,  'HARKER H',  16.100,  13
15478,  1,  21.190,  5.958,  0.000,  0.000,  5,  1.02733,  -64.7566,  'IRVING 3',  16.100,  17
15480,  1,  67.898,  18.767,  0.000,  0.000,  5,  1.02577,  -63.5356,  'BURLESON',  16.100,  17
15481,  1,  73.920,  20.376,  0.000,  0.000,  5,  1.01682,  -65.2615,  'FORT WOR',  16.100,  17
15482,  1,  64.601,  17.879,  0.000,  0.000,  5,  1.02737,  -65.2315,  'DALLAS 2',  16.100,  16
15483,  1,  18.249,  5.137,  0.000,  0.000,  5,  1.02762,  -64.3475,  'NORTH RI',  16.100,  17
15484,  1,  34.905,  9.760,  0.000,  0.000,  5,  1.01612,  -67.3793,  'CROSS PL',  16.100,  15
15485,  1,  2.090,  0.592,  0.000,  0.000,  5,  1.02291,  -62.4874,  'BLOOMING',  16.100,  14
16001,  1,  1.324,  0.375,  0.000,  0.000,  6,  1.02731,  -65.8935,  'CONVERSE',  11.500,  22
16002,  1,  40.102,  11.196,  0.000,  0.000,  6,  1.01975,  -66.2712,  'SAN ANTO',  11.500,  26
16005,  1,  12.547,  3.539,  0.000,  0.000,  6,  1.02852,  -61.1043,  'BASTROP ',  11.500,  25
16011,  1,  43.688,  12.181,  0.000,  0.000,  6,  1.02059,  -64.6289,  'MARION 2',  11.500,  22
16012,  1,  14.503,  4.088,  0.000,  0.000,  6,  1.02732,  -62.7288,  'PAIGE 0S',  11.500,  25
16013,  1,  7.059,  1.995,  0.000,  0.000,  6,  1.01928,  -66.1979,  'SAN ANTO',  11.500,  26
16014,  1,  56.798,  15.749,  0.000,  0.000,  6,  1.01055,  -68.5138,  'WAELDER ',  11.500,  24
16015,  1,  3.322,  0.940,  0.000,  0.000,  6,  1.02480,  -66.4974,  'ATASCOSA',  11.500,  26
16016,  1,  9.688,  2.735,  0.000,  0.000,  6,  1.02530,  -65.5194,  'SAN ANTO',  11.500,  26
16017,  1,  99.155,  27.077,  0.000,  0.000,  6,  1.01893,  -65.5057,  'CIBOLO 0',  11.500,  22
16018,  1,  59.812,  16.579,  0.000,  0.000,  6,  1.02174,  -65.3177,  'AUSTIN 6',  11.500,  23
16019,  1,  1.818,  0.515,  0.000,  0.000,  6,  1.02260,  -65.4457,  'AUSTIN 2',  11.500,  23
16020,  1,  32.859,  9.200,  0.000,  0.000,  6,  1.02405,  -66.4986,  'HORSESHO',  11.500,  23
16023,  1,  6.920,  1.956,  0.000,  0.000,  6,  1.03002,  -64.6044,  'LEANDER ',  11.500,  23
16024,  1,  49.287,  13.718,  0.000,  0.000,  6,  1.02735,  -66.1794,  'AUSTIN 1',  11.500,  23
16025,  1,  32.631,  9.137,  0.000,  0.000,  6,  1.02734,  -65.9625,  'SAN ANTO',  11.500,  26
16026,  1,  31.491,  8.820,  0.000,  0.000,  6,  1.02216,  -65.5560,  'SAN ANTO',  11.500,  26
16027,  1,  13.194,  3.721,  0.000,  0.000,  6,  1.02339,  -63.8178,  'ELGIN 0S',  11.500,  23
16028,  1,  31.793,  8.904,  0.000,  0.000,  6,  1.02308,  -65.1552,  'AUSTIN 3',  11.500,  23
16029,  1,  67.886,  18.733,  0.000,  0.000,  6,  0.99293,  -72.0940,  'RUNGE 0S',  11.500,  24
16031,  1,  2.004,  0.567,  0.000,  0.000,  6,  1.02013,  -61.1184,  'YOAKUM 1',  11.500,  24
16032,  1,  13.948,  3.932,  0.000,  0.000,  6,  1.01990,  -66.8098,  'AUSTIN 3',  11.500,  23
16035,  1,  17.576,  4.948,  0.000,  0.000,  6,  1.02707,  -64.6337,  'PFLUGERV',  11.500,  23
16037,  1,  79.645,  21.914,  0.000,  0.000,  6,  1.02227,  -64.8836,  'SAN ANTO',  11.500,  22
16040,  1,  44.633,  12.442,  0.000,  0.000,  6,  1.02328,  -65.3405,  'AUSTIN 3',  11.500,  23
16043,  1,  25.930,  7.278,  0.000,  0.000,  6,  1.02399,  -65.0272,  'SAN ANTO',  11.500,  26
16044,  1,  40.760,  11.376,  0.000,  0.000,  6,  1.01754,  -65.9908,  'SAN ANTO',  11.500,  26
16047,  1,  10.594,  2.990,  0.000,  0.000,  6,  1.02404,  -65.7480,  'SAN ANTO',  11.500,  26
16055,  1,  60.897,  16.864,  0.000,  0.000,  6,  1.00526,  -72.3775,  'BERGHEIM',  11.500,  26
16058,  1,  2.892,  0.819,  0.000,  0.000,  6,  1.02759,  -63.1122,  'NEW BRAU',  11.500,  22
16059,  1,  106.028,  28.771,  0.000,  0.000,  6,  0.97749,  -82.3885,  'D HANIS ',  11.500,  26
16060,  1,  1.533,  0.434,  0.000,  0.000,  6,  1.02197,  -66.3732,  'SAN ANTO',  11.500,  26
16061,  1,  63.983,  17.709,  0.000,  0.000,  6,  1.02330,  -65.5324,  'AUSTIN 7',  11.500,  23
16064,  1,  62.091,  17.193,  0.000,  0.000,  6,  1.01865,  -59.4383,  'BRENHAM ',  11.500,  25
16065,  1,  51.187,  14.229,  0.000,  0.000,  6,  1.01580,  -66.7714,  'BERTRAM ',  11.500,  23
16091,  1,  6.041,  1.708,  0.000,  0.000,  6,  1.02731,  -66.4246,  'WIMBERLE',  11.500,  23
16092,  1,  25.024,  7.026,  0.000,  0.000,  6,  1.02733,  -65.9708,  'GONZALES',  11.500,  24
16093,  1,  17.510,  4.929,  0.000,  0.000,  6,  1.01941,  -65.4464,  'SAN ANTO',  11.500,  22
16094,  1,  21.793,  6.126,  0.000,  0.000,  6,  1.02146,  -65.3148,  'SAN ANTO',  11.500,  22
16095,  1,  49.152,  13.677,  0.000,  0.000,  6,  1.02149,  -66.5935,  'HUTTO 0S',  11.500,  23
16096,  1,  36.513,  10.209,  0.000,  0.000,  6,  1.02734,  -68.1180,  'LULING 0',  11.500,  24
16097,  1,  14.475,  4.080,  0.000,  0.000,  6,  1.01857,  -65.6834,  'SAN ANTO',  11.500,  26
16098,  1,  74.241,  20.466,  0.000,  0.000,  6,  1.02043,  -65.8769,  'AUSTIN 1',  11.500,  23
16099,  1,  77.937,  21.449,  0.000,  0.000,  6,  1.01584,  -66.1468,  'SAN ANTO',  11.500,  26
16100,  1,  6.998,  1.978,  0.000,  0.000,  6,  1.01763,  -66.9229,  'ADKINS 0',  11.500,  22
16103,  1,  9.127,  2.578,  0.000,  0.000,  6,  1.02731,  -60.1657,  'WINCHEST',  11.500,  25
16109,  1,  20.895,  5.872,  0.000,  0.000,  6,  0.99020,  -67.4286,  'ROCKDALE',  11.500,  25
16112,  1,  6.016,  1.701,  0.000,  0.000,  6,  1.01854,  -67.4413,  'NATALIA ',  11.500,  26
16113,  1,  6.323,  1.787,  0.000,  0.000,  6,  1.02086,  -65.6665,  'AUSTIN 2',  11.500,  23
16114,  1,  7.250,  2.049,  0.000,  0.000,  6,  1.01752,  -66.2557,  'SAN ANTO',  11.500,  26
16115,  1,  23.258,  6.534,  0.000,  0.000,  6,  1.01802,  -65.9002,  'SAN ANTO',  11.500,  22
16116,  1,  83.597,  22.942,  0.000,  0.000,  6,  1.00486,  -67.6164,  'TAYLOR 0',  11.500,  23
16117,  1,  22.292,  6.265,  0.000,  0.000,  6,  1.02696,  -60.8356,  'SMITHVIL',  11.500,  25
16120,  1,  13.177,  3.716,  0.000,  0.000,  6,  1.03008,  -64.7432,  'CEDAR PA',  11.500,  23
16121,  1,  143.517,  38.530,  0.000,  0.000,  6,  1.01863,  -66.1265,  'SAN ANTO',  11.500,  26
16122,  1,  43.338,  12.077,  0.000,  0.000,  6,  0.99794,  -62.8876,  'HALLETTS',  11.500,  24
16123,  1,  9.331,  2.635,  0.000,  0.000,  6,  1.02216,  -65.4708,  'AUSTIN 5',  11.500,  23
16124,  1,  18.446,  5.192,  0.000,  0.000,  6,  1.02517,  -64.1354,  'NEW BRAU',  11.500,  22
16125,  1,  29.519,  8.268,  0.000,  0.000,  6,  1.01340,  -67.5164,  'SUTHERLA',  11.500,  22
16126,  1,  1.812,  0.513,  0.000,  0.000,  6,  1.02185,  -65.4056,  'AUSTIN 3',  11.500,  23
16127,  1,  35.207,  9.826,  0.000,  0.000,  6,  0.94431,  -71.4973,  'CAMERON ',  11.500,  25
16128,  1,  10.003,  2.824,  0.000,  0.000,  6,  1.01908,  -66.7398,  'SAN ANTO',  11.500,  26
16129,  1,  34.417,  9.616,  0.000,  0.000,  6,  0.97281,  -72.9949,  'MEDINA 0',  11.500,  26
16130,  1,  3.178,  0.899,  0.000,  0.000,  6,  1.01954,  -65.5681,  'MANCHACA',  11.500,  23
16131,  1,  5.718,  1.617,  0.000,  0.000,  6,  1.02302,  -65.5891,  'SPRING B',  11.500,  22
16132,  1,  22.432,  6.304,  0.000,  0.000,  6,  1.01800,  -66.0454,  'AUSTIN 1',  11.500,  23
16133,  1,  23.903,  6.712,  0.000,  0.000,  6,  1.00957,  -68.3734,  'FLATONIA',  11.500,  25
16134,  1,  4.840,  1.369,  0.000,  0.000,  6,  1.00313,  -68.8932,  'GRANGER ',  11.500,  23
16135,  1,  3.068,  0.868,  0.000,  0.000,  6,  1.01429,  -59.5108,  'FAYETTEV',  11.500,  25
16136,  1,  9.792,  2.765,  0.000,  0.000,  6,  1.02578,  -66.6938,  'GEORGETO',  11.500,  23
16137,  1,  33.247,  9.305,  0.000,  0.000,  6,  1.01655,  -66.5485,  'AUSTIN 3',  11.500,  23
16138,  1,  15.832,  4.460,  0.000,  0.000,  6,  1.01753,  -69.2424,  'PIPE CRE',  11.500,  26
16139,  1,  9.564,  2.701,  0.000,  0.000,  6,  1.01221,  -67.4961,  'RED ROCK',  11.500,  25
16140,  1,  4.589,  1.298,  0.000,  0.000,  6,  0.98676,  -69.6839,  'JARRELL ',  11.500,  23
16150,  1,  4.662,  1.319,  0.000,  0.000,  6,  1.02551,  -65.8918,  'SAN ANTO',  11.500,  26
16151,  1,  60.786,  16.846,  0.000,  0.000,  6,  1.02585,  -66.0157,  'SCHULENB',  11.500,  25
16153,  1,  8.302,  2.345,  0.000,  0.000,  6,  1.02351,  -64.7713,  'SAN ANTO',  11.500,  26
16154,  1,  26.185,  7.348,  0.000,  0.000,  6,  1.01490,  -66.6152,  'DRIPPING',  11.500,  23
16155,  1,  14.918,  4.204,  0.000,  0.000,  6,  1.01634,  -66.9657,  'SAN ANTO',  11.500,  26
16156,  1,  20.538,  5.776,  0.000,  0.000,  6,  1.02459,  -66.5494,  'MARBLE F',  11.500,  23
16157,  1,  25.632,  7.195,  0.000,  0.000,  6,  1.01819,  -67.8690,  'BOERNE 1',  11.500,  26
16158,  1,  15.488,  4.363,  0.000,  0.000,  6,  1.02732,  -61.0342,  'WASHINGT',  11.500,  25
16159,  1,  3.476,  0.984,  0.000,  0.000,  6,  1.01920,  -65.7347,  'SCHERTZ ',  11.500,  22
16160,  1,  42.883,  11.960,  0.000,  0.000,  6,  1.02083,  -65.5417,  'AUSTIN 8',  11.500,  23
16168,  1,  36.286,  10.145,  0.000,  0.000,  6,  1.01962,  -66.1945,  'SAN ANTO',  11.500,  26
16171,  1,  63.161,  17.486,  0.000,  0.000,  6,  1.02290,  -65.0100,  'SAN ANTO',  11.500,  26
16173,  1,  33.969,  9.505,  0.000,  0.000,  6,  1.02005,  -61.7148,  'CUERO 2 ',  11.500,  24
16174,  1,  16.916,  4.763,  0.000,  0.000,  6,  1.02175,  -65.7401,  'SAN ANTO',  11.500,  22
16175,  1,  46.654,  12.994,  0.000,  0.000,  6,  1.02022,  -65.7406,  'AUSTIN 1',  11.500,  23
16176,  1,  55.506,  15.409,  0.000,  0.000,  6,  1.02102,  -65.6790,  'AUSTIN 3',  11.500,  23
16178,  1,  25.645,  7.198,  0.000,  0.000,  6,  1.01955,  -66.0241,  'SAN ANTO',  11.500,  26
16179,  1,  48.541,  13.507,  0.000,  0.000,  6,  1.01691,  -66.4792,  'SAN ANTO',  11.500,  26
16180,  1,  7.745,  2.188,  0.000,  0.000,  6,  1.01444,  -67.3577,  'LA VERNI',  11.500,  22
16181,  1,  19.807,  5.571,  0.000,  0.000,  6,  1.01807,  -65.8856,  'MANOR 0S',  11.500,  23
16182,  1,  30.306,  8.492,  0.000,  0.000,  6,  1.01951,  -66.2230,  'SAN ANTO',  11.500,  26
16183,  1,  29.208,  8.186,  0.000,  0.000,  6,  1.01058,  -61.8854,  'GIDDINGS',  11.500,  25
16184,  1,  15.091,  4.252,  0.000,  0.000,  6,  1.02074,  -65.8840,  'AUSTIN 3',  11.500,  23
16185,  1,  15.342,  4.323,  0.000,  0.000,  6,  1.01959,  -66.0035,  'AUSTIN 3',  11.500,  23
16186,  1,  8.800,  2.485,  0.000,  0.000,  6,  1.02468,  -65.2521,  'AUSTIN 3',  11.500,  23
16187,  1,  17.345,  4.884,  0.000,  0.000,  6,  1.02318,  -65.4844,  'AUSTIN 2',  11.500,  23
16189,  1,  63.140,  17.464,  0.000,  0.000,  6,  1.00367,  -60.4609,  'COLUMBUS',  11.500,  25
16190,  1,  12.071,  3.405,  0.000,  0.000,  6,  1.01562,  -67.4383,  'SHINER 0',  11.500,  24
16191,  1,  9.870,  2.786,  0.000,  0.000,  6,  1.02001,  -65.3685,  'SAN ANTO',  11.500,  22
16193,  1,  9.725,  2.746,  0.000,  0.000,  6,  1.01395,  -61.6910,  'CALDWELL',  11.500,  25
16194,  1,  11.939,  3.368,  0.000,  0.000,  6,  1.01991,  -65.8689,  'AUSTIN 1',  11.500,  23
16195,  1,  18.883,  5.318,  0.000,  0.000,  6,  1.00515,  -60.2517,  'INDUSTRY',  11.500,  25
16196,  1,  1.586,  0.449,  0.000,  0.000,  6,  1.02354,  -66.9957,  'DALE 0SE',  11.500,  23
16199,  1,  5.266,  1.489,  0.000,  0.000,  6,  1.02656,  -65.0794,  'SAN ANTO',  11.500,  26
16200,  1,  62.150,  17.207,  0.000,  0.000,  6,  1.01601,  -66.0844,  'SAN ANTO',  11.500,  26
16201,  1,  25.813,  7.245,  0.000,  0.000,  6,  1.02083,  -66.2410,  'SAN ANTO',  11.500,  26
16202,  1,  16.354,  4.605,  0.000,  0.000,  6,  1.01755,  -66.6712,  'MARTINDA',  11.500,  22
16203,  1,  8.498,  2.400,  0.000,  0.000,  6,  1.01956,  -65.9591,  'SAN ANTO',  11.500,  26
16204,  1,  40.643,  11.346,  0.000,  0.000,  6,  1.01729,  -66.0976,  'SAN ANTO',  11.500,  26
16205,  1,  4.931,  1.394,  0.000,  0.000,  6,  1.02556,  -64.8141,  'AUSTIN 2',  11.500,  23
16206,  1,  69.324,  19.124,  0.000,  0.000,  6,  0.99939,  -63.2981,  'LEXINGTO',  11.500,  25
16207,  1,  9.110,  2.573,  0.000,  0.000,  6,  1.02731,  -66.7267,  'LEANDER ',  11.500,  23
16208,  1,  13.234,  3.732,  0.000,  0.000,  6,  1.02495,  -65.8562,  'AUSTIN 1',  11.500,  23
16209,  1,  96.342,  26.297,  0.000,  0.000,  6,  1.00361,  -68.0321,  'MICO 0SE',  11.500,  26
16217,  1,  3.629,  1.027,  0.000,  0.000,  6,  1.01771,  -66.7044,  'AUSTIN 3',  11.500,  23
16218,  1,  23.332,  6.554,  0.000,  0.000,  6,  1.01668,  -65.3486,  'LOCKHART',  11.500,  23
16219,  1,  34.410,  9.627,  0.000,  0.000,  6,  1.02195,  -65.8859,  'AUSTIN 1',  11.500,  23
16220,  1,  45.462,  12.667,  0.000,  0.000,  6,  1.01987,  -65.4566,  'SAN ANTO',  11.500,  22
16221,  1,  64.961,  17.977,  0.000,  0.000,  6,  1.02737,  -70.6623,  'FALLS CI',  11.500,  22
16223,  1,  2.676,  0.758,  0.000,  0.000,  6,  1.02636,  -64.5964,  'AUSTIN 2',  11.500,  23
16224,  1,  63.358,  17.538,  0.000,  0.000,  6,  1.02196,  -65.9131,  'AUSTIN 2',  11.500,  23
16225,  1,  50.882,  14.147,  0.000,  0.000,  6,  1.01576,  -66.1642,  'SAN ANTO',  11.500,  26
16226,  1,  51.993,  14.436,  0.000,  0.000,  6,  0.99039,  -74.6370,  'BLANCO 0',  11.500,  26
16227,  1,  7.988,  2.257,  0.000,  0.000,  6,  1.02504,  -64.9668,  'AUSTIN 2',  11.500,  23
16230,  1,  62.966,  17.433,  0.000,  0.000,  6,  1.02260,  -64.8871,  'SAN MARC',  11.500,  22
16231,  1,  88.908,  24.365,  0.000,  0.000,  6,  1.01398,  -66.2006,  'BUDA 0SE',  11.500,  23
16232,  1,  17.139,  4.826,  0.000,  0.000,  6,  1.02511,  -64.7608,  'DEL VALL',  11.500,  23
16233,  1,  34.601,  9.680,  0.000,  0.000,  6,  1.01962,  -65.7133,  'AUSTIN 4',  11.500,  23
16236,  1,  25.758,  7.230,  0.000,  0.000,  6,  1.02513,  -65.0210,  'SAN ANTO',  11.500,  26
16237,  1,  100.065,  27.125,  0.000,  0.000,  6,  0.93745,  -72.9689,  'BURLINGT',  11.500,  25
16238,  1,  0.791,  0.224,  0.000,  0.000,  6,  1.02380,  -65.1851,  'AUSTIN 1',  11.500,  23
16241,  1,  50.552,  14.061,  0.000,  0.000,  6,  1.02439,  -64.3446,  'ELMENDOR',  11.500,  22
16250,  1,  53.856,  14.959,  0.000,  0.000,  6,  1.01806,  -66.0228,  'SAN ANTO',  11.500,  22
16251,  1,  42.478,  11.849,  0.000,  0.000,  6,  1.01999,  -66.6428,  'CANYON L',  11.500,  22
16252,  1,  38.130,  10.653,  0.000,  0.000,  6,  1.01535,  -67.1236,  'JOHNSON ',  11.500,  23
16253,  1,  5.382,  1.522,  0.000,  0.000,  6,  1.00332,  -68.4035,  'YORKTOWN',  11.500,  24
16256,  1,  5.051,  1.429,  0.000,  0.000,  6,  1.02445,  -64.8305,  'AUSTIN 2',  11.500,  23
16261,  1,  13.743,  3.874,  0.000,  0.000,  6,  1.01865,  -66.2425,  'LACKLAND',  11.500,  26
16262,  1,  15.140,  4.266,  0.000,  0.000,  6,  1.02422,  -65.4636,  'LIBERTY ',  11.500,  23
16264,  1,  11.039,  3.115,  0.000,  0.000,  6,  1.01534,  -67.3309,  'KENEDY 1',  11.500,  24
16275,  1,  12.511,  3.529,  0.000,  0.000,  6,  1.01878,  -65.7460,  'SAN ANTO',  11.500,  26
16276,  1,  26.765,  7.509,  0.000,  0.000,  6,  1.01930,  -67.1468,  'VON ORMY',  11.500,  26
16278,  1,  20.406,  5.739,  0.000,  0.000,  6,  1.02273,  -64.4821,  'KYLE 1SE',  11.500,  23
16280,  1,  80.068,  22.026,  0.000,  0.000,  6,  1.02184,  -64.5251,  'SEGUIN 2',  11.500,  22
16281,  1,  74.944,  20.655,  0.000,  0.000,  6,  1.02030,  -66.0153,  'UNIVERSA',  11.500,  22
16282,  1,  21.191,  5.958,  0.000,  0.000,  6,  1.02384,  -66.9253,  'SPICEWOO',  11.500,  23
16283,  1,  11.899,  3.357,  0.000,  0.000,  6,  1.01998,  -66.5244,  'SAINT HE',  11.500,  22
16284,  1,  1.922,  0.544,  0.000,  0.000,  6,  1.02094,  -65.4944,  'SAN ANTO',  11.500,  26
16286,  1,  27.815,  7.802,  0.000,  0.000,  6,  1.02733,  -69.7611,  'BOERNE 2',  11.500,  26
16288,  1,  65.568,  18.132,  0.000,  0.000,  6,  1.01799,  -65.8202,  'SAN ANTO',  11.500,  26
16289,  1,  96.407,  26.351,  0.000,  0.000,  6,  1.01779,  -66.0029,  'AUSTIN 2',  11.500,  23
16290,  1,  41.076,  11.466,  0.000,  0.000,  6,  1.02758,  -65.5259,  'AUSTIN 2',  11.500,  23
16291,  1,  25.926,  7.277,  0.000,  0.000,  6,  1.02097,  -66.1029,  'SAN ANTO',  11.500,  26
16306,  1,  6.989,  1.975,  0.000,  0.000,  6,  1.02419,  -65.2393,  'AUSTIN 1',  11.500,  23
16307,  1,  36.840,  10.297,  0.000,  0.000,  6,  1.01674,  -65.9906,  'SAN ANTO',  11.500,  26
16309,  1,  87.383,  23.932,  0.000,  0.000,  6,  0.99575,  -69.9300,  'HONDO 1S',  11.500,  26
16310,  1,  18.069,  5.086,  0.000,  0.000,  6,  1.02428,  -65.1064,  'SAN ANTO',  11.500,  22
16311,  1,  53.093,  14.743,  0.000,  0.000,  6,  1.01238,  -62.1823,  'NEW ULM ',  11.500,  25
16312,  1,  4.152,  1.175,  0.000,  0.000,  6,  1.02673,  -64.7408,  'SAN ANTO',  11.500,  22
16313,  1,  25.941,  7.281,  0.000,  0.000,  6,  1.02182,  -65.8793,  'AUSTIN 3',  11.500,  23
16314,  1,  9.471,  2.674,  0.000,  0.000,  6,  1.02176,  -65.9015,  'BULVERDE',  11.500,  26
16319,  1,  17.367,  4.890,  0.000,  0.000,  6,  1.02282,  -65.4687,  'GEORGETO',  11.500,  23
16320,  1,  23.337,  6.556,  0.000,  0.000,  6,  1.02733,  -65.1335,  'SAN ANTO',  11.500,  22
16322,  1,  14.769,  4.162,  0.000,  0.000,  6,  1.02168,  -66.8061,  'FLORESVI',  11.500,  22
16323,  1,  23.687,  6.653,  0.000,  0.000,  6,  1.01752,  -65.9194,  'SAN ANTO',  11.500,  26
16324,  1,  18.485,  5.202,  0.000,  0.000,  6,  1.02197,  -65.3432,  'SAN ANTO',  11.500,  22
16325,  1,  24.880,  6.976,  0.000,  0.000,  6,  0.94839,  -72.2765,  'BUCKHOLT',  11.500,  25
16326,  1,  2.234,  0.632,  0.000,  0.000,  6,  1.01557,  -61.5148,  'SOMERVIL',  11.500,  25
16327,  1,  9.733,  2.747,  0.000,  0.000,  6,  1.00812,  -63.1336,  'WEIMAR 0',  11.500,  25
16328,  1,  8.718,  2.462,  0.000,  0.000,  6,  0.99783,  -71.4234,  'COMFORT ',  11.500,  26
16329,  1,  11.433,  3.228,  0.000,  0.000,  6,  0.99631,  -70.2872,  'NORDHEIM',  11.500,  24
16330,  1,  0.779,  0.221,  0.000,  0.000,  6,  1.02322,  -65.5333,  'AUSTIN 9',  11.500,  23
16331,  1,  58.331,  16.181,  0.000,  0.000,  6,  1.02736,  -65.8135,  'AUSTIN 2',  11.500,  23
16332,  1,  36.200,  10.121,  0.000,  0.000,  6,  1.01742,  -66.3864,  'HELOTES ',  11.500,  26
16335,  1,  35.623,  9.963,  0.000,  0.000,  6,  1.02414,  -64.9295,  'SAN ANTO',  11.500,  26
16336,  1,  51.479,  14.285,  0.000,  0.000,  6,  0.97151,  -73.7318,  'BANDERA ',  11.500,  26
16337,  1,  8.922,  2.520,  0.000,  0.000,  6,  1.02549,  -65.5093,  'SAN ANTO',  11.500,  26
16338,  1,  60.793,  16.779,  0.000,  0.000,  6,  0.94445,  -71.0844,  'ROCKDALE',  11.500,  25
16339,  1,  11.666,  3.291,  0.000,  0.000,  6,  1.01985,  -65.2243,  'CEDAR CR',  11.500,  23
16340,  1,  22.980,  6.457,  0.000,  0.000,  6,  1.02016,  -67.1790,  'NIXON 0S',  11.500,  24
16341,  1,  17.427,  4.906,  0.000,  0.000,  6,  1.01693,  -60.4920,  'CHAPPELL',  11.500,  25
16344,  1,  4.930,  1.394,  0.000,  0.000,  6,  1.02806,  -64.7684,  'ROUND RO',  11.500,  23
16345,  1,  66.684,  18.435,  0.000,  0.000,  6,  1.02016,  -65.7967,  'AUSTIN 1',  11.500,  23
16346,  1,  8.576,  2.422,  0.000,  0.000,  6,  1.01522,  -69.0954,  'LEMING 0',  11.500,  26
16351,  1,  9.960,  2.812,  0.000,  0.000,  6,  1.02643,  -64.9831,  'AUSTIN 1',  11.500,  23
16352,  1,  60.371,  16.730,  0.000,  0.000,  6,  1.02202,  -65.7330,  'SAN ANTO',  11.500,  26
16353,  1,  75.623,  20.841,  0.000,  0.000,  6,  1.02446,  -65.5735,  'ROUND RO',  11.500,  23
16355,  1,  116.063,  31.507,  0.000,  0.000,  6,  1.02535,  -65.3238,  'ROUND RO',  11.500,  23
16356,  1,  64.550,  17.865,  0.000,  0.000,  6,  1.02737,  -66.0224,  'SAN ANTO',  11.500,  26
16357,  1,  14.118,  3.978,  0.000,  0.000,  6,  0.99502,  -78.6651,  'DEVINE 0',  11.500,  26
16358,  1,  43.512,  12.136,  0.000,  0.000,  6,  1.02734,  -67.6662,  'GEORGETO',  11.500,  23
16360,  1,  16.924,  4.766,  0.000,  0.000,  6,  1.02907,  -66.1702,  'BURNET 1',  11.500,  23
17001,  1,  3.993,  1.130,  0.000,  0.000,  7,  1.00185,  -58.0482,  'INEZ 0SE',  11.500,  6
17004,  1,  121.180,  32.831,  0.000,  0.000,  7,  1.02479,  -56.1032,  'PASADENA',  11.500,  4
17010,  1,  8.167,  2.307,  0.000,  0.000,  7,  1.00910,  -60.5290,  'PRAIRIE ',  11.500,  5
17011,  1,  17.991,  5.064,  0.000,  0.000,  7,  1.02475,  -59.7998,  'CONROE 1',  11.500,  5
17012,  1,  0.663,  0.188,  0.000,  0.000,  7,  1.00395,  -58.3644,  'SIMONTON',  11.500,  3
17013,  1,  74.443,  20.512,  0.000,  0.000,  7,  1.01322,  -59.5592,  'HOUSTON ',  11.500,  5
17014,  1,  30.140,  8.444,  0.000,  0.000,  7,  1.01213,  -58.4336,  'HOUSTON ',  11.500,  4
17016,  1,  43.807,  12.214,  0.000,  0.000,  7,  1.01965,  -56.9106,  'HOUSTON ',  11.500,  4
17017,  1,  74.170,  20.443,  0.000,  0.000,  7,  1.01608,  -58.9665,  'HOUSTON ',  11.500,  3
17020,  1,  27.613,  7.744,  0.000,  0.000,  7,  1.01614,  -59.5757,  'NURSERY ',  11.500,  6
17026,  1,  21.452,  6.031,  0.000,  0.000,  7,  1.02125,  -56.4818,  'BACLIFF ',  11.500,  4
17027,  1,  62.427,  17.281,  0.000,  0.000,  7,  1.01496,  -58.9948,  'SPRING 1',  11.500,  5
17028,  1,  45.144,  12.579,  0.000,  0.000,  7,  1.01732,  -58.5948,  'HOUSTON ',  11.500,  3
17036,  1,  38.220,  10.679,  0.000,  0.000,  7,  1.02093,  -58.1564,  'CONROE 5',  11.500,  5
17039,  1,  128.522,  34.702,  0.000,  0.000,  7,  1.01821,  -57.5347,  'SUGAR LA',  11.500,  3
17041,  1,  47.558,  13.242,  0.000,  0.000,  7,  1.02238,  -56.1653,  'DAYTON 1',  11.500,  4
17044,  1,  57.744,  16.005,  0.000,  0.000,  7,  1.00298,  -58.0667,  'VICTORIA',  11.500,  6
17049,  1,  171.440,  46.996,  0.000,  0.000,  7,  1.02055,  -58.3339,  'KATY 1 2',  11.500,  3
17050,  1,  34.848,  9.747,  0.000,  0.000,  7,  1.01297,  -59.9982,  'MAGNOLIA',  11.500,  5
17051,  1,  84.509,  23.200,  0.000,  0.000,  7,  1.01557,  -58.9645,  'HOUSTON ',  11.500,  3
17052,  1,  65.655,  18.151,  0.000,  0.000,  7,  1.01354,  -58.0067,  'MISSOURI',  11.500,  3
17053,  1,  63.293,  17.520,  0.000,  0.000,  7,  1.02046,  -55.4067,  'RICHMOND',  11.500,  3
17054,  1,  51.839,  14.404,  0.000,  0.000,  7,  1.00863,  -59.0039,  'HOUSTON ',  11.500,  4
17055,  1,  54.078,  15.017,  0.000,  0.000,  7,  1.01593,  -57.7618,  'HOUSTON ',  11.500,  3
17057,  1,  46.666,  12.995,  0.000,  0.000,  7,  1.01486,  -59.0144,  'SPRING 8',  11.500,  5
17067,  1,  44.975,  12.528,  0.000,  0.000,  7,  1.00487,  -59.9219,  'HOUSTON ',  11.500,  3
17069,  1,  31.291,  8.762,  0.000,  0.000,  7,  1.00678,  -54.7644,  'EL CAMPO',  11.500,  1
17070,  1,  53.045,  14.735,  0.000,  0.000,  7,  1.01399,  -57.3336,  'HOUSTON ',  11.500,  4
17071,  1,  2.643,  0.748,  0.000,  0.000,  7,  0.98534,  -53.6889,  'PORT O C',  11.500,  6
17072,  1,  68.874,  19.024,  0.000,  0.000,  7,  1.01943,  -56.2329,  'DICKINSO',  11.500,  4
17074,  1,  37.727,  10.543,  0.000,  0.000,  7,  1.02280,  -55.5386,  'GALVESTO',  11.500,  2
17075,  1,  76.279,  21.020,  0.000,  0.000,  7,  1.02738,  -56.7288,  'HOUSTON ',  11.500,  4
17084,  1,  117.259,  31.805,  0.000,  0.000,  7,  1.02073,  -55.5162,  'LEAGUE C',  11.500,  4
17085,  1,  2.524,  0.715,  0.000,  0.000,  7,  1.01217,  -56.1707,  'LIVERPOO',  11.500,  2
17086,  1,  27.710,  7.771,  0.000,  0.000,  7,  1.01280,  -58.0634,  'HOUSTON ',  11.500,  4
17087,  1,  40.922,  11.420,  0.000,  0.000,  7,  1.01585,  -57.1882,  'SUGAR LA',  11.500,  3
17088,  1,  56.623,  15.699,  0.000,  0.000,  7,  1.00061,  -59.0429,  'RICHMOND',  11.500,  3
17089,  1,  48.018,  13.370,  0.000,  0.000,  7,  1.02735,  -59.5460,  'HOUSTON ',  11.500,  3
17090,  1,  7.699,  2.175,  0.000,  0.000,  7,  1.01446,  -59.6968,  'PINEHURS',  11.500,  5
17091,  1,  138.898,  37.390,  0.000,  0.000,  7,  1.02744,  -59.2532,  'PEARLAND',  11.500,  3
17092,  1,  30.855,  8.643,  0.000,  0.000,  7,  1.01139,  -58.6060,  'HOUSTON ',  11.500,  3
17093,  1,  59.965,  16.610,  0.000,  0.000,  7,  1.00788,  -59.0383,  'HOUSTON ',  11.500,  3
17094,  1,  46.278,  12.891,  0.000,  0.000,  7,  1.02077,  -59.4478,  'HOUSTON ',  11.500,  3
17100,  1,  33.002,  9.236,  0.000,  0.000,  7,  1.01346,  -57.7999,  'HOUSTON ',  11.500,  4
17101,  1,  112.824,  30.642,  0.000,  0.000,  7,  1.01636,  -58.2028,  'HOUSTON ',  11.500,  3
17102,  1,  62.674,  17.344,  0.000,  0.000,  7,  1.00962,  -59.4467,  'TOMBALL ',  11.500,  5
17103,  1,  30.232,  8.470,  0.000,  0.000,  7,  1.01366,  -57.9658,  'HOUSTON ',  11.500,  4
17106,  1,  53.257,  14.800,  0.000,  0.000,  7,  1.02548,  -55.7117,  'DEER PAR',  11.500,  4
17116,  1,  7.946,  2.245,  0.000,  0.000,  7,  1.00313,  -58.7987,  'WALLIS 0',  11.500,  1
17117,  1,  50.707,  14.099,  0.000,  0.000,  7,  1.01424,  -58.8484,  'HOUSTON ',  11.500,  3
17118,  1,  73.666,  20.299,  0.000,  0.000,  7,  1.00920,  -59.3705,  'SPRING 4',  11.500,  5
17119,  1,  26.674,  7.483,  0.000,  0.000,  7,  1.01383,  -57.7281,  'SOUTH HO',  11.500,  4
17120,  1,  104.754,  28.515,  0.000,  0.000,  7,  1.00573,  -59.7054,  'HOUSTON ',  11.500,  3
17123,  1,  5.228,  1.478,  0.000,  0.000,  7,  0.98361,  -53.0835,  'SEADRIFT',  11.500,  6
17124,  1,  129.507,  34.930,  0.000,  0.000,  7,  1.01074,  -58.6423,  'HOUSTON ',  11.500,  3
17127,  1,  154.400,  42.328,  0.000,  0.000,  7,  1.01921,  -56.2303,  'SUGAR LA',  11.500,  3
17128,  1,  30.240,  8.474,  0.000,  0.000,  7,  1.02031,  -58.2698,  'CONROE 7',  11.500,  5
17129,  1,  4.063,  1.149,  0.000,  0.000,  7,  1.01627,  -56.3939,  'LOLITA 0',  11.500,  6
17132,  1,  47.757,  13.295,  0.000,  0.000,  7,  1.01918,  -55.8780,  'LAPORTE ',  11.500,  4
17143,  1,  42.231,  11.779,  0.000,  0.000,  7,  1.01384,  -59.6750,  'NEW CANE',  11.500,  5
17144,  1,  59.077,  16.375,  0.000,  0.000,  7,  1.01476,  -57.4361,  'HOUSTON ',  11.500,  4
17145,  1,  74.361,  20.506,  0.000,  0.000,  7,  1.02738,  -59.7884,  'HOUSTON ',  11.500,  4
17147,  1,  30.928,  8.663,  0.000,  0.000,  7,  1.01438,  -58.3066,  'HOUSTON ',  11.500,  3
17148,  1,  40.004,  11.166,  0.000,  0.000,  7,  1.01043,  -59.3911,  'HOUSTON ',  11.500,  3
17149,  1,  6.356,  1.797,  0.000,  0.000,  7,  0.99864,  -56.8635,  'BLOOMING',  11.500,  6
17151,  1,  24.817,  6.968,  0.000,  0.000,  7,  1.02587,  -58.7595,  'WILLIS 2',  11.500,  5
17152,  1,  2.512,  0.711,  0.000,  0.000,  7,  1.01273,  -58.3262,  'HOUSTON ',  11.500,  3
17153,  1,  22.659,  6.363,  0.000,  0.000,  7,  0.98038,  -49.3773,  'PALACIOS',  11.500,  1
17154,  1,  23.260,  6.534,  0.000,  0.000,  7,  1.01845,  -59.3055,  'CONROE 4',  11.500,  5
17155,  1,  45.965,  12.800,  0.000,  0.000,  7,  1.00866,  -58.4913,  'HOUSTON ',  11.500,  3
17157,  1,  105.230,  28.664,  0.000,  0.000,  7,  1.01668,  -58.4150,  'SPRING 2',  11.500,  5
17158,  1,  57.450,  15.928,  0.000,  0.000,  7,  1.00760,  -58.9962,  'KINGWOOD',  11.500,  4
17161,  1,  88.344,  24.226,  0.000,  0.000,  7,  1.02057,  -57.5601,  'HOUSTON ',  11.500,  3
17172,  1,  56.918,  15.795,  0.000,  0.000,  7,  1.02427,  -55.5232,  'TEXAS CI',  11.500,  2
17173,  1,  63.116,  17.460,  0.000,  0.000,  7,  1.00613,  -59.4946,  'KINGWOOD',  11.500,  4
17174,  1,  70.645,  19.493,  0.000,  0.000,  7,  1.01287,  -57.1026,  'HOUSTON ',  11.500,  4
17177,  1,  125.621,  33.938,  0.000,  0.000,  7,  1.01232,  -58.9224,  'SPRING 7',  11.500,  5
17178,  1,  63.149,  17.471,  0.000,  0.000,  7,  1.00895,  -59.5781,  'HOUSTON ',  11.500,  3
17179,  1,  37.687,  10.528,  0.000,  0.000,  7,  1.00958,  -57.8425,  'FRESNO 0',  11.500,  3
17180,  1,  53.609,  14.888,  0.000,  0.000,  7,  1.01177,  -58.8292,  'HOUSTON ',  11.500,  3
17181,  1,  81.492,  22.390,  0.000,  0.000,  7,  1.00987,  -59.5056,  'HOUSTON ',  11.500,  3
17182,  1,  1.126,  0.319,  0.000,  0.000,  7,  1.00622,  -59.1136,  'PATTISON',  11.500,  3
17183,  1,  116.429,  31.608,  0.000,  0.000,  7,  1.02742,  -59.1907,  'HOUSTON ',  11.500,  3
17185,  1,  83.519,  22.947,  0.000,  0.000,  7,  1.02235,  -54.2450,  'MISSOURI',  11.500,  3
17188,  1,  50.271,  13.981,  0.000,  0.000,  7,  1.01684,  -57.2662,  'HOUSTON ',  11.500,  3
17198,  1,  52.573,  14.614,  0.000,  0.000,  7,  1.02736,  -59.2703,  'TOMBALL ',  11.500,  5
17201,  1,  141.784,  38.101,  0.000,  0.000,  7,  1.02144,  -58.7981,  'CYPRESS ',  11.500,  5
17202,  1,  16.867,  4.749,  0.000,  0.000,  7,  1.00984,  -60.6678,  'HEMPSTEA',  11.500,  5
17203,  1,  14.967,  4.217,  0.000,  0.000,  7,  1.00253,  -55.2445,  'WEST COL',  11.500,  1
17213,  1,  35.552,  9.942,  0.000,  0.000,  7,  1.01797,  -56.4367,  'SANTA FE',  11.500,  2
17214,  1,  62.890,  17.402,  0.000,  0.000,  7,  1.01012,  -58.1396,  'HOUSTON ',  11.500,  3
17215,  1,  36.436,  10.185,  0.000,  0.000,  7,  1.01446,  -59.1613,  'SPRING 5',  11.500,  5
17216,  1,  61.111,  16.921,  0.000,  0.000,  7,  1.00949,  -58.8455,  'HOUSTON ',  11.500,  3
17217,  1,  44.810,  12.486,  0.000,  0.000,  7,  1.01326,  -58.8572,  'HOUSTON ',  11.500,  4
17218,  1,  22.218,  6.244,  0.000,  0.000,  7,  1.01388,  -60.0086,  'MONTGOME',  11.500,  5
17219,  1,  0.748,  0.212,  0.000,  0.000,  7,  1.01129,  -56.7322,  'HUNGERFO',  11.500,  1
17220,  1,  97.388,  26.591,  0.000,  0.000,  7,  1.00867,  -58.9197,  'HOUSTON ',  11.500,  3
17221,  1,  133.377,  35.912,  0.000,  0.000,  7,  1.00886,  -58.7452,  'HOUSTON ',  11.500,  3
17222,  1,  60.235,  16.686,  0.000,  0.000,  7,  1.01186,  -58.1367,  'HOUSTON ',  11.500,  3
17223,  1,  28.544,  8.003,  0.000,  0.000,  7,  1.01477,  -58.7178,  'HOUSTON ',  11.500,  5
17224,  1,  17.932,  5.047,  0.000,  0.000,  7,  1.00904,  -58.9782,  'HOUSTON ',  11.500,  3
17225,  1,  71.579,  19.739,  0.000,  0.000,  7,  1.00757,  -59.9004,  'HOUSTON ',  11.500,  3
17226,  1,  26.174,  7.344,  0.000,  0.000,  7,  1.01424,  -58.5241,  'HOUSTON ',  11.500,  3
17229,  1,  168.471,  46.181,  0.000,  0.000,  7,  1.01980,  -57.0669,  'HOUSTON ',  11.500,  3
17230,  1,  4.605,  1.302,  0.000,  0.000,  7,  1.01830,  -57.8650,  'BEASLEY ',  11.500,  1
17231,  1,  28.493,  7.989,  0.000,  0.000,  7,  1.01666,  -56.5280,  'HOUSTON ',  11.500,  4
17232,  1,  22.464,  6.313,  0.000,  0.000,  7,  1.02501,  -55.9274,  'LA MARQU',  11.500,  2
17233,  1,  14.559,  4.103,  0.000,  0.000,  7,  1.00933,  -60.5688,  'WALLER 0',  11.500,  5
17234,  1,  35.345,  9.884,  0.000,  0.000,  7,  1.01483,  -59.5108,  'PORTER 0',  11.500,  5
17235,  1,  84.253,  23.149,  0.000,  0.000,  7,  1.02739,  -60.2363,  'CYPRESS ',  11.500,  3
17236,  1,  20.976,  5.898,  0.000,  0.000,  7,  1.02733,  -59.5829,  'HOUSTON ',  11.500,  5
17237,  1,  8.385,  2.369,  0.000,  0.000,  7,  1.00419,  -58.1099,  'FULSHEAR',  11.500,  1
17238,  1,  29.098,  8.159,  0.000,  0.000,  7,  1.02733,  -57.2015,  'LIBERTY ',  11.500,  4
17239,  1,  21.153,  5.947,  0.000,  0.000,  7,  1.01613,  -56.5818,  'WINNIE 0',  11.500,  4
17240,  1,  54.826,  15.219,  0.000,  0.000,  7,  1.01276,  -58.8489,  'HOUSTON ',  11.500,  3
17241,  1,  51.576,  14.333,  0.000,  0.000,  7,  1.00931,  -59.1978,  'HOUSTON ',  11.500,  3
17242,  1,  42.472,  11.844,  0.000,  0.000,  7,  1.01174,  -59.1608,  'HOUSTON ',  11.500,  3
17243,  1,  48.343,  13.454,  0.000,  0.000,  7,  1.01543,  -58.3231,  'CROSBY 0',  11.500,  4
17244,  1,  21.653,  6.086,  0.000,  0.000,  7,  1.01057,  -57.3876,  'MANVEL 0',  11.500,  3
17245,  1,  68.946,  19.037,  0.000,  0.000,  7,  1.01319,  -59.8099,  'HOUSTON ',  11.500,  5
17246,  1,  122.809,  33.192,  0.000,  0.000,  7,  1.00519,  -59.9849,  'HOUSTON ',  11.500,  3
17247,  1,  6.471,  1.829,  0.000,  0.000,  7,  1.00276,  -55.5128,  'DAMON 0S',  11.500,  1
17248,  1,  141.643,  38.003,  0.000,  0.000,  7,  1.00626,  -59.3731,  'HOUSTON ',  11.500,  3
17249,  1,  41.471,  11.570,  0.000,  0.000,  7,  1.01105,  -58.7533,  'HOUSTON ',  11.500,  3
17250,  1,  17.073,  4.807,  0.000,  0.000,  7,  1.01742,  -58.2745,  'HOUSTON ',  11.500,  3
17251,  1,  23.030,  6.470,  0.000,  0.000,  7,  1.01305,  -60.3984,  'HOCKLEY ',  11.500,  5
17253,  1,  55.849,  15.498,  0.000,  0.000,  7,  1.01428,  -55.0063,  'ANGLETON',  11.500,  2
17254,  1,  21.138,  5.943,  0.000,  0.000,  7,  1.02404,  -59.3971,  'CONROE 3',  11.500,  5
17255,  1,  36.877,  10.307,  0.000,  0.000,  7,  1.01541,  -57.6375,  'HOUSTON ',  11.500,  3
17256,  1,  55.319,  15.352,  0.000,  0.000,  7,  1.01082,  -58.3359,  'HOUSTON ',  11.500,  3
17257,  1,  72.033,  19.865,  0.000,  0.000,  7,  1.01155,  -57.4052,  'PEARLAND',  11.500,  4
17258,  1,  27.613,  7.744,  0.000,  0.000,  7,  1.01233,  -58.2789,  'HOUSTON ',  11.500,  3
17259,  1,  83.179,  22.849,  0.000,  0.000,  7,  1.01717,  -58.1108,  'HOUSTON ',  11.500,  4
17260,  1,  87.666,  24.042,  0.000,  0.000,  7,  1.01806,  -57.1883,  'CHANNELV',  11.500,  4
17262,  1,  49.402,  13.744,  0.000,  0.000,  7,  1.01729,  -49.4919,  'BAY CITY',  11.500,  1
17265,  1,  38.048,  10.631,  0.000,  0.000,  7,  1.02058,  -55.5945,  'PASADENA',  11.500,  4
17271,  1,  16.221,  4.569,  0.000,  0.000,  7,  1.01103,  -59.6336,  'BROOKSHI',  11.500,  3
17272,  1,  27.880,  7.818,  0.000,  0.000,  7,  1.01223,  -57.9700,  'HOUSTON ',  11.500,  3
17273,  1,  22.126,  6.219,  0.000,  0.000,  7,  1.02733,  -56.2975,  'TEXAS CI',  11.500,  2
17275,  1,  17.762,  4.999,  0.000,  0.000,  7,  1.00533,  -62.1125,  'VICTORIA',  11.500,  6
17276,  1,  47.391,  13.198,  0.000,  0.000,  7,  1.02735,  -59.1455,  'HOUSTON ',  11.500,  3
17277,  1,  12.299,  3.469,  0.000,  0.000,  7,  1.02732,  -58.4614,  'GANADO 0',  11.500,  6
17279,  1,  90.359,  24.763,  0.000,  0.000,  7,  1.02301,  -55.4961,  'MONT BEL',  11.500,  4
17283,  1,  56.441,  15.662,  0.000,  0.000,  7,  1.01883,  -55.7030,  'BAYTOWN ',  11.500,  4
17290,  1,  39.874,  11.131,  0.000,  0.000,  7,  1.01042,  -59.7009,  'SPRING 6',  11.500,  5
17291,  1,  53.523,  14.860,  0.000,  0.000,  7,  1.00440,  -59.7225,  'HUMBLE 2',  11.500,  5
17292,  1,  49.755,  13.841,  0.000,  0.000,  7,  1.01805,  -58.1471,  'HOUSTON ',  11.500,  5
17293,  1,  10.464,  2.954,  0.000,  0.000,  7,  1.01813,  -56.1123,  'SANTA FE',  11.500,  2
17294,  1,  4.732,  1.339,  0.000,  0.000,  7,  1.02731,  -55.2654,  'PORT BOL',  11.500,  4
17295,  1,  67.255,  18.581,  0.000,  0.000,  7,  1.01105,  -59.1795,  'HOUSTON ',  11.500,  5
17296,  1,  61.956,  17.145,  0.000,  0.000,  7,  1.00453,  -59.8305,  'HOUSTON ',  11.500,  3
17297,  1,  66.475,  18.367,  0.000,  0.000,  7,  1.00772,  -58.5600,  'HOUSTON ',  11.500,  3
17298,  1,  70.150,  19.358,  0.000,  0.000,  7,  1.01065,  -59.2396,  'HOUSTON ',  11.500,  3
17299,  1,  10.366,  2.926,  0.000,  0.000,  7,  1.00455,  -57.0957,  'EAGLE LA',  11.500,  1
17300,  1,  29.716,  8.330,  0.000,  0.000,  7,  1.02733,  -59.8232,  'CONROE 2',  11.500,  5
17301,  1,  48.281,  13.434,  0.000,  0.000,  7,  1.01037,  -57.5359,  'WEBSTER ',  11.500,  4
17302,  1,  17.280,  4.864,  0.000,  0.000,  7,  1.00677,  -51.9698,  'SWEENY 0',  11.500,  1
17303,  1,  4.672,  1.322,  0.000,  0.000,  7,  1.01272,  -56.3625,  'BLESSING',  11.500,  1
17306,  1,  5.597,  1.582,  0.000,  0.000,  7,  1.01015,  -54.5365,  'WHARTON ',  11.500,  1
17313,  1,  58.034,  16.090,  0.000,  0.000,  7,  1.01220,  -54.7023,  'LAKE JAC',  11.500,  2
17314,  1,  12.726,  3.588,  0.000,  0.000,  7,  1.00315,  -60.2537,  'BELLVILL',  11.500,  5
17315,  1,  33.958,  9.502,  0.000,  0.000,  7,  1.02057,  -59.1852,  'KATY 4 0',  11.500,  3
17316,  1,  30.979,  8.676,  0.000,  0.000,  7,  1.00990,  -58.0496,  'HOUSTON ',  11.500,  3
17317,  1,  77.107,  21.227,  0.000,  0.000,  7,  1.01518,  -56.5650,  'FRIENDSW',  11.500,  4
17318,  1,  54.951,  15.251,  0.000,  0.000,  7,  1.00934,  -58.1700,  'HOUSTON ',  11.500,  4
17319,  1,  16.485,  4.642,  0.000,  0.000,  7,  1.01170,  -59.0532,  'HOUSTON ',  11.500,  5
17330,  1,  104.354,  28.422,  0.000,  0.000,  7,  1.01099,  -58.7219,  'HOUSTON ',  11.500,  3
17333,  1,  15.941,  4.490,  0.000,  0.000,  7,  1.01756,  -56.7786,  'PASADENA',  11.500,  4
17336,  1,  55.892,  15.510,  0.000,  0.000,  7,  1.01487,  -57.7851,  'STAFFORD',  11.500,  3
17337,  1,  13.141,  3.705,  0.000,  0.000,  7,  1.00642,  -59.6007,  'EDNA 0SE',  11.500,  6
17338,  1,  58.607,  16.245,  0.000,  0.000,  7,  1.01194,  -58.1786,  'HOUSTON ',  11.500,  4
17339,  1,  22.186,  6.233,  0.000,  0.000,  7,  1.00376,  -54.6919,  'NEEDVILL',  11.500,  1
17340,  1,  19.030,  5.353,  0.000,  0.000,  7,  1.00501,  -59.7164,  'SEALY 0S',  11.500,  3
17343,  1,  107.860,  29.323,  0.000,  0.000,  7,  1.00492,  -57.8458,  'KATY 3 2',  11.500,  3
17344,  1,  65.567,  18.123,  0.000,  0.000,  7,  1.00751,  -59.5011,  'HOUSTON ',  11.500,  3
17345,  1,  50.279,  13.981,  0.000,  0.000,  7,  1.01303,  -57.8688,  'HOUSTON ',  11.500,  4
17362,  1,  31.972,  8.951,  0.000,  0.000,  7,  1.00833,  -59.1028,  'HOUSTON ',  11.500,  3
17363,  1,  14.339,  4.041,  0.000,  0.000,  7,  1.01604,  -56.2690,  'GALVESTO',  11.500,  2
17364,  1,  6.672,  1.886,  0.000,  0.000,  7,  1.00442,  -58.0513,  'EAST BER',  11.500,  1
17365,  1,  52.559,  14.604,  0.000,  0.000,  7,  1.01480,  -58.6628,  'HOUSTON ',  11.500,  4
17380,  1,  31.114,  8.715,  0.000,  0.000,  7,  1.01868,  -54.6671,  'FREEPORT',  11.500,  2
17381,  1,  51.739,  14.380,  0.000,  0.000,  7,  1.01436,  -59.0382,  'HOUSTON ',  11.500,  4
17382,  1,  46.577,  12.969,  0.000,  0.000,  7,  1.01033,  -58.4196,  'HOUSTON ',  11.500,  3
17383,  1,  44.798,  12.483,  0.000,  0.000,  7,  1.01527,  -55.8900,  'ROSHARON',  11.500,  2
17384,  1,  43.286,  12.067,  0.000,  0.000,  7,  1.00834,  -58.8811,  'HOUSTON ',  11.500,  3
17385,  1,  79.280,  21.803,  0.000,  0.000,  7,  1.01157,  -59.4569,  'HOUSTON ',  11.500,  3
17386,  1,  68.667,  18.959,  0.000,  0.000,  7,  1.00974,  -58.9010,  'HOUSTON ',  11.500,  3
17387,  1,  109.617,  29.786,  0.000,  0.000,  7,  1.00760,  -59.2184,  'HUMBLE 1',  11.500,  4
17388,  1,  81.446,  22.385,  0.000,  0.000,  7,  1.01513,  -59.3470,  'HOUSTON ',  11.500,  3
17391,  1,  22.373,  6.288,  0.000,  0.000,  7,  1.02437,  -57.8596,  'WILLIS 1',  11.500,  5
17392,  1,  35.026,  9.797,  0.000,  0.000,  7,  1.02104,  -56.4558,  'BAYTOWN ',  11.500,  4
17393,  1,  5.294,  1.497,  0.000,  0.000,  7,  1.00472,  -55.7972,  'VAN VLEC',  11.500,  1
17394,  1,  20.424,  5.743,  0.000,  0.000,  7,  1.01051,  -58.3712,  'HUFFMAN ',  11.500,  4
17395,  1,  45.352,  12.635,  0.000,  0.000,  7,  1.01454,  -59.2675,  'HOUSTON ',  11.500,  3
17396,  1,  14.025,  3.953,  0.000,  0.000,  7,  1.00879,  -58.8224,  'HOUSTON ',  11.500,  3
17397,  1,  67.330,  18.615,  0.000,  0.000,  7,  1.02737,  -58.9813,  'ROSENBER',  11.500,  3
17398,  1,  43.540,  12.140,  0.000,  0.000,  7,  1.01715,  -57.1358,  'PASADENA',  11.500,  4
17399,  1,  31.067,  8.701,  0.000,  0.000,  7,  1.01422,  -58.0198,  'HOUSTON ',  11.500,  3
17403,  1,  37.836,  10.572,  0.000,  0.000,  7,  1.01658,  -56.9905,  'PASADENA',  11.500,  4
17404,  1,  116.002,  31.446,  0.000,  0.000,  7,  1.00859,  -59.7181,  'HOUSTON ',  11.500,  5
17405,  1,  26.893,  7.545,  0.000,  0.000,  7,  1.02241,  -55.8692,  'GALVESTO',  11.500,  2
17408,  1,  38.331,  10.700,  0.000,  0.000,  7,  0.99229,  -55.3398,  'POINT CO',  11.500,  6
17410,  1,  118.730,  32.160,  0.000,  0.000,  7,  1.01145,  -58.2119,  'KATY 2 1',  11.500,  3
17411,  1,  36.786,  10.281,  0.000,  0.000,  7,  1.01429,  -59.5262,  'SPRING 3',  11.500,  5
17412,  1,  5.173,  1.463,  0.000,  0.000,  7,  1.01268,  -55.8050,  'DANBURY ',  11.500,  2
17413,  1,  26.245,  7.363,  0.000,  0.000,  7,  1.00864,  -55.8464,  'WHARTON ',  11.500,  1
17417,  1,  59.478,  16.484,  0.000,  0.000,  7,  1.01615,  -58.6447,  'HOUSTON ',  11.500,  3
17418,  1,  28.527,  7.998,  0.000,  0.000,  7,  1.01627,  -58.4109,  'HOUSTON ',  11.500,  3
17419,  1,  67.130,  18.552,  0.000,  0.000,  7,  1.01729,  -56.3840,  'LA PORTE',  11.500,  4
17421,  1,  34.654,  9.694,  0.000,  0.000,  7,  1.01612,  -59.3823,  'MAGNOLIA',  11.500,  5
17424,  1,  72.114,  19.895,  0.000,  0.000,  7,  1.01974,  -55.7131,  'ALVIN 2S',  11.500,  2
17425,  1,  62.704,  17.351,  0.000,  0.000,  7,  1.00851,  -59.8003,  'HOUSTON ',  11.500,  3
17426,  1,  31.153,  8.722,  0.000,  0.000,  7,  0.99700,  -53.8906,  'BRAZORIA',  11.500,  2
17427,  1,  119.594,  32.367,  0.000,  0.000,  7,  1.00637,  -59.9143,  'HOUSTON ',  11.500,  3
17430,  1,  38.373,  10.718,  0.000,  0.000,  7,  1.01342,  -54.4258,  'FREEPORT',  11.500,  2
17431,  1,  20.657,  5.808,  0.000,  0.000,  7,  1.01742,  -58.7221,  'CONROE 6',  11.500,  5
17432,  1,  13.595,  3.833,  0.000,  0.000,  7,  1.01991,  -66.3703,  'MADISONV',  11.500,  5
18001,  1,  6.876,  1.943,  0.000,  0.000,  8,  1.02014,  -65.3794,  'NORMANGE',  11.500,  7
18002,  1,  4.990,  1.411,  0.000,  0.000,  8,  1.02107,  -67.2299,  'ARP 0SE ',  11.500,  8
18003,  1,  8.778,  2.479,  0.000,  0.000,  8,  1.02731,  -66.0972,  'CENTERVI',  11.500,  7
18005,  1,  48.028,  13.373,  0.000,  0.000,  8,  1.02735,  -63.7835,  'LUFKIN 3',  11.500,  8
18006,  1,  17.361,  4.888,  0.000,  0.000,  8,  1.02732,  -65.4526,  'FLINT 0S',  11.500,  8
18007,  1,  13.881,  3.913,  0.000,  0.000,  8,  1.02154,  -65.9710,  'BULLARD ',  11.500,  8
18008,  1,  15.638,  4.405,  0.000,  0.000,  8,  1.01366,  -67.3873,  'CHANDLER',  11.500,  8
18009,  1,  5.916,  1.673,  0.000,  0.000,  8,  1.01528,  -60.4659,  'PLANTERS',  11.500,  7
18010,  1,  3.623,  1.025,  0.000,  0.000,  8,  1.01620,  -64.6847,  'MARQUEZ ',  11.500,  7
18011,  1,  14.746,  4.155,  0.000,  0.000,  8,  1.01971,  -63.3346,  'TENNESSE',  11.500,  7
18012,  1,  4.359,  1.233,  0.000,  0.000,  8,  1.02580,  -59.6277,  'ANDERSON',  11.500,  7
18013,  1,  28.029,  7.861,  0.000,  0.000,  8,  1.02733,  -67.7598,  'MINEOLA ',  11.500,  8
18014,  1,  7.905,  2.233,  0.000,  0.000,  8,  1.01444,  -67.6440,  'LOVELADY',  11.500,  7
18015,  1,  9.744,  2.751,  0.000,  0.000,  8,  1.02015,  -65.8287,  'HUNTINGT',  11.500,  8
18016,  1,  43.772,  12.207,  0.000,  0.000,  8,  1.02734,  -62.2041,  'BRYAN 4 ',  11.500,  7
18017,  1,  7.463,  2.109,  0.000,  0.000,  8,  1.01898,  -66.1262,  'FRANKSTO',  11.500,  8
18019,  1,  52.958,  14.719,  0.000,  0.000,  8,  1.02736,  -66.0149,  'TYLER 4 ',  11.500,  8
18020,  1,  8.886,  2.510,  0.000,  0.000,  8,  1.01567,  -67.1361,  'BEN WHEE',  11.500,  8
18021,  1,  9.603,  2.711,  0.000,  0.000,  8,  1.02781,  -64.5163,  'GARRISON',  11.500,  8
18022,  1,  4.972,  1.406,  0.000,  0.000,  8,  1.02731,  -65.4706,  'ETOILE 0',  11.500,  8
18025,  1,  33.848,  9.474,  0.000,  0.000,  8,  1.02734,  -66.0659,  'PALESTIN',  11.500,  8
18026,  1,  29.941,  8.390,  0.000,  0.000,  8,  1.01610,  -67.9351,  'LINDALE ',  11.500,  8
18027,  1,  23.421,  6.580,  0.000,  0.000,  8,  1.02490,  -65.8704,  'WHITEHOU',  11.500,  8
18028,  1,  14.550,  4.101,  0.000,  0.000,  8,  1.01458,  -67.8979,  'OVERTON ',  11.500,  8
18029,  1,  19.947,  5.610,  0.000,  0.000,  8,  1.01310,  -67.6680,  'GRAND SA',  11.500,  8
18032,  1,  40.066,  11.189,  0.000,  0.000,  8,  1.03017,  -58.8452,  'SHIRO 2S',  11.500,  7
18037,  1,  8.864,  2.503,  0.000,  0.000,  8,  1.01637,  -67.0614,  'MIDWAY 0',  11.500,  7
18038,  1,  36.249,  10.135,  0.000,  0.000,  8,  1.02220,  -63.9738,  'SULPHUR ',  11.500,  8
18039,  1,  6.657,  1.882,  0.000,  0.000,  8,  1.02041,  -67.6065,  'VAN 0SE ',  11.500,  8
18040,  1,  8.709,  2.460,  0.000,  0.000,  8,  1.01524,  -66.1428,  'MURCHISO',  11.500,  8
18041,  1,  24.122,  6.775,  0.000,  0.000,  8,  1.02733,  -66.0638,  'NACOGDOC',  11.500,  8
18042,  1,  12.913,  3.641,  0.000,  0.000,  8,  1.01491,  -66.5124,  'DIBOLL 0',  11.500,  8
18052,  1,  9.693,  2.737,  0.000,  0.000,  8,  1.02372,  -66.5459,  'TYLER 8 ',  11.500,  8
18053,  1,  12.416,  3.502,  0.000,  0.000,  8,  1.01470,  -66.8854,  'ATHENS 1',  11.500,  8
18054,  1,  12.488,  3.522,  0.000,  0.000,  8,  1.01226,  -66.5849,  'BUFFALO ',  11.500,  7
18055,  1,  15.517,  4.372,  0.000,  0.000,  8,  1.02910,  -64.5226,  'RUSK 0SE',  11.500,  8
18056,  1,  5.974,  1.689,  0.000,  0.000,  8,  1.02572,  -66.9174,  'WINONA 0',  11.500,  8
18062,  1,  4.681,  1.324,  0.000,  0.000,  8,  1.03109,  -62.4019,  'CUSHING ',  11.500,  8
18063,  1,  46.899,  13.060,  0.000,  0.000,  8,  1.01796,  -66.9174,  'NACOGDOC',  11.500,  8
18064,  1,  10.513,  2.968,  0.000,  0.000,  8,  1.02444,  -62.4555,  'FAIRFIEL',  11.500,  7
18065,  1,  3.309,  0.936,  0.000,  0.000,  8,  1.01849,  -65.5278,  'TRINIDAD',  11.500,  7
18066,  1,  2.183,  0.618,  0.000,  0.000,  8,  1.02156,  -63.6243,  'DIKE 0SE',  11.500,  8
18072,  1,  42.106,  11.745,  0.000,  0.000,  8,  1.01281,  -65.0218,  'PALESTIN',  11.500,  8
18073,  1,  9.885,  2.791,  0.000,  0.000,  8,  1.01818,  -67.3292,  'EMORY 0S',  11.500,  8
18081,  1,  14.393,  4.056,  0.000,  0.000,  8,  1.01757,  -67.2397,  'TYLER 9 ',  11.500,  8
18086,  1,  15.022,  4.232,  0.000,  0.000,  8,  1.00418,  -65.3814,  'FRANKLIN',  11.500,  7
18089,  1,  8.452,  2.388,  0.000,  0.000,  8,  1.02524,  -66.6074,  'TYLER 3 ',  11.500,  8
18090,  1,  7.842,  2.216,  0.000,  0.000,  8,  1.02066,  -67.4852,  'ELKHART ',  11.500,  7
18091,  1,  5.549,  1.569,  0.000,  0.000,  8,  1.02731,  -63.9060,  'WORTHAM ',  11.500,  7
18092,  1,  3.321,  0.940,  0.000,  0.000,  8,  1.01539,  -67.0022,  'OAKWOOD ',  11.500,  7
18093,  1,  2.478,  0.702,  0.000,  0.000,  8,  1.02525,  -62.4233,  'COOKVILL',  11.500,  8
18095,  1,  87.540,  24.004,  0.000,  0.000,  8,  1.01520,  -61.2518,  'COLLEGE ',  11.500,  7
18096,  1,  3.125,  0.884,  0.000,  0.000,  8,  1.01907,  -66.3366,  'EDGEWOOD',  11.500,  8
18100,  1,  22.570,  6.343,  0.000,  0.000,  8,  1.02426,  -66.6552,  'TYLER 2 ',  11.500,  8
18101,  1,  6.679,  1.888,  0.000,  0.000,  8,  1.01713,  -66.3007,  'ALTO 0SE',  11.500,  8
18102,  1,  3.055,  0.865,  0.000,  0.000,  8,  0.97055,  -68.6718,  'CALVERT ',  11.500,  7
18103,  1,  5.094,  1.440,  0.000,  0.000,  8,  1.01824,  -63.5708,  'JEWETT 2',  11.500,  7
18104,  1,  33.030,  9.246,  0.000,  0.000,  8,  1.02020,  -60.7396,  'NAVASOTA',  11.500,  7
18106,  1,  65.498,  18.115,  0.000,  0.000,  8,  1.01958,  -63.0176,  'MOUNT PL',  11.500,  8
18107,  1,  3.743,  1.059,  0.000,  0.000,  8,  1.02790,  -62.9228,  'SCROGGIN',  11.500,  8
18108,  1,  15.040,  4.238,  0.000,  0.000,  8,  1.02030,  -67.1487,  'WILLS PO',  11.500,  8
18109,  1,  22.536,  6.332,  0.000,  0.000,  8,  1.01460,  -65.8311,  'ATHENS 2',  11.500,  8
18110,  1,  11.745,  3.314,  0.000,  0.000,  8,  1.02732,  -65.1557,  'POINT 0S',  11.500,  8
18111,  1,  48.208,  13.420,  0.000,  0.000,  8,  1.02166,  -65.5977,  'LUFKIN 2',  11.500,  8
18114,  1,  12.742,  3.594,  0.000,  0.000,  8,  1.03262,  -62.3524,  'JACKSONV',  11.500,  8
18118,  1,  26.164,  7.342,  0.000,  0.000,  8,  1.01522,  -67.8896,  'CROCKETT',  11.500,  7
18119,  1,  22.542,  6.336,  0.000,  0.000,  8,  1.03189,  -61.7143,  'HENDERSO',  11.500,  8
18120,  1,  10.677,  3.013,  0.000,  0.000,  8,  1.02731,  -62.0919,  'BRYAN 3 ',  11.500,  7
18121,  1,  38.621,  10.791,  0.000,  0.000,  8,  1.02682,  -64.7550,  'JACKSONV',  11.500,  8
18122,  1,  12.008,  3.387,  0.000,  0.000,  8,  1.02436,  -62.3941,  'BRYAN 5 ',  11.500,  7
18123,  1,  7.102,  2.007,  0.000,  0.000,  8,  1.01651,  -65.6329,  'MALAKOFF',  11.500,  8
18124,  1,  8.002,  2.261,  0.000,  0.000,  8,  1.02565,  -64.1798,  'CUMBY 0S',  11.500,  8
18125,  1,  22.467,  6.314,  0.000,  0.000,  8,  1.02733,  -66.9180,  'NACOGDOC',  11.500,  8
18132,  1,  14.887,  4.194,  0.000,  0.000,  8,  1.01210,  -65.6235,  'TEAGUE 0',  11.500,  7
18134,  1,  54.399,  15.112,  0.000,  0.000,  8,  1.02756,  -64.7961,  'TYLER 7 ',  11.500,  8
18135,  1,  34.806,  9.738,  0.000,  0.000,  8,  1.02547,  -66.3898,  'TYLER 6 ',  11.500,  8
18136,  1,  5.821,  1.645,  0.000,  0.000,  8,  1.02327,  -66.6764,  'YANTIS 0',  11.500,  8
18137,  1,  16.113,  4.539,  0.000,  0.000,  8,  1.01812,  -65.4698,  'POLLOK 0',  11.500,  8
18138,  1,  3.707,  1.049,  0.000,  0.000,  8,  1.02731,  -67.1277,  'TYLER 1 ',  11.500,  8
18140,  1,  60.793,  16.841,  0.000,  0.000,  8,  1.01726,  -61.2926,  'COLLEGE ',  11.500,  7
18141,  1,  9.466,  2.673,  0.000,  0.000,  8,  1.02244,  -63.4136,  'HEARNE 0',  11.500,  7
18142,  1,  9.348,  2.639,  0.000,  0.000,  8,  1.01968,  -63.5553,  'MOUNT VE',  11.500,  8
18143,  1,  7.493,  2.117,  0.000,  0.000,  8,  1.02734,  -60.6450,  'IOLA 0SE',  11.500,  7
18144,  1,  2.461,  0.697,  0.000,  0.000,  8,  1.02118,  -63.3761,  'STREETMA',  11.500,  7
18145,  1,  2.520,  0.713,  0.000,  0.000,  8,  1.02434,  -65.3485,  'COMO 0SE',  11.500,  8
18146,  1,  33.757,  9.445,  0.000,  0.000,  8,  1.01163,  -68.3982,  'HENDERSO',  11.500,  8
18150,  1,  3.736,  1.057,  0.000,  0.000,  8,  1.02162,  -65.7889,  'ZAVALLA ',  11.500,  8
18151,  1,  10.576,  2.985,  0.000,  0.000,  8,  1.02732,  -67.5793,  'GRAPELAN',  11.500,  7
18152,  1,  20.851,  5.864,  0.000,  0.000,  8,  1.02590,  -61.7407,  'BRYAN 2 ',  11.500,  7
18153,  1,  14.673,  4.135,  0.000,  0.000,  8,  1.01732,  -67.0436,  'CANTON 0',  11.500,  8
18154,  1,  13.527,  3.814,  0.000,  0.000,  8,  1.02019,  -67.2154,  'TYLER 5 ',  11.500,  8
18160,  1,  65.741,  18.185,  0.000,  0.000,  8,  1.02519,  -61.0251,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1042,  '1',  -0.000,  -4.128,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -22.559,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -8.295,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  29.781,  -14.537,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -12.184,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -9.607,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -11.751,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -21.330,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -10.374,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -28.749,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  42.365,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  83.836,  19.037,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  217.098,  -277.016,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2062,  '1',  37.916,  -18.148,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  33.157,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2127,  '1',  38.807,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3028,  '1',  44.209,  -9.591,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -4.564,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  -0.000,  -9.463,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  27.789,  -18.135,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  8.974,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  194.155,  11.082,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  16.255,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  18.501,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  11.255,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  16.400,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  12.440,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  16.786,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  17.355,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  18.791,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  77.927,  35.073,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  40.599,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  39.788,  -4.391,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  23.494,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  21.944,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  59.330,  33.360,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  14.096,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  13.001,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4181,  '1',  44.230,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4192,  '1',  629.970,  8.957,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  -28.454,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -28.119,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -26.854,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  10.552,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  33.157,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  49.735,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  33.157,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  36.330,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  49.146,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  31.776,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  33.255,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  88.790,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  261.614,  -170.149,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  52.081,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  45.822,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  36.605,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  3.695,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  5.836,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  3.488,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  1.994,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  2.537,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -17.477,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -7.260,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -20.130,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -8.594,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -13.143,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -13.601,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  2.847,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  3.127,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -6.783,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -7.137,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  352.186,  -8.712,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -21.831,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -40.836,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -5.089,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -4.942,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -10.491,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -5.815,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  25.270,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  30.563,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  35.458,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  67.770,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  55.794,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  28.106,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  18.935,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  80.154,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  13.559,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  24.564,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  15.821,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  14.671,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  13.228,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  57.955,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  164.630,  9.896,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  7.777,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  8.288,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  9.368,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2212.283,  894.303,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  253.313,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  34.136,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  18.830,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  18.312,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  29.434,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  15.478,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  31.195,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  31.403,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  32.223,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  20.666,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  28.744,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  31.911,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  17.613,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  14.491,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  42.486,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  14.791,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  12.486,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  23.038,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  36.111,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  20.478,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  30.044,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  7.913,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  11.727,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  7.436,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  52.985,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  62.898,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  26.581,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  20.732,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  21.302,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  29.418,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  53.828,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  53.374,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  57.027,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  17.436,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  39.029,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  23.681,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  14.585,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  11.500,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.038,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  11.009,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  11.828,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  32.302,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  14.714,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  13.867,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  15.230,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  19.538,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  15.791,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  17.139,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  101.326,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  135.188,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  71.148,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  1.091,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.470,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  1.557,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  1.517,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  52.892,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -112.840,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  229.516,  -165.688,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -22.539,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -22.244,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -24.699,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  29.936,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  42.482,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  11.090,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  12.581,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -37.519,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -71.560,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  30.525,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04668,  0.00000,  25.71,  0.00,  0.00,  1.00000,  -1.195,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08873,  0.00000,  13.52,  0.00,  0.00,  1.00000,  -1.309,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.21557,  0.00000,  5.57,  0.00,  0.00,  1.00000,  -1.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.51367,  0.00000,  2.34,  0.00,  0.00,  1.00000,  -1.342,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03717,  0.00000,  32.28,  0.00,  0.00,  1.00000,  -1.199,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.56767,  0.00000,  2.11,  0.00,  0.00,  1.00000,  -1.201,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18207,  0.00000,  6.59,  0.00,  0.00,  1.00000,  -1.304,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.40513,  0.00000,  2.96,  0.00,  0.00,  1.00000,  -1.299,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05115,  0.00000,  23.46,  0.00,  0.00,  1.00000,  -1.240,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.52542,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02131,  0.00000,  56.31,  0.00,  0.00,  1.00000,  -1.201,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01766,  0.00000,  67.96,  0.00,  0.00,  1.00000,  -1.270,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02105,  0.00000,  57.02,  0.00,  0.00,  1.00000,  -1.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.24288,  0.00000,  4.94,  0.00,  0.00,  1.00000,  -1.090,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01134,  0.00000,  105.80,  0.00,  0.00,  1.00000,  -1.312,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.09287,  0.00000,  12.92,  0.00,  0.00,  1.00000,  -1.277,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.23787,  0.00000,  5.04,  0.00,  0.00,  1.00000,  -1.249,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10054,  0.00000,  11.94,  0.00,  0.00,  1.00000,  -1.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01145,  0.00000,  104.78,  0.00,  0.00,  1.00000,  -1.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02906,  0.00000,  41.29,  0.00,  0.00,  1.00000,  -1.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.10425,  0.00000,  11.51,  0.00,  0.00,  1.00000,  -1.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01394,  0.00000,  86.06,  0.00,  0.00,  1.00000,  -1.228,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10789,  0.00000,  11.12,  0.00,  0.00,  1.00000,  -1.304,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08461,  0.00000,  14.18,  0.00,  0.00,  1.00000,  -1.253,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23287,  0.00000,  5.15,  0.00,  0.00,  1.00000,  -1.124,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09210,  0.00000,  13.03,  0.00,  0.00,  1.00000,  -1.267,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01114,  0.00000,  107.73,  0.00,  0.00,  1.00000,  -1.215,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01724,  0.00000,  69.59,  0.00,  0.00,  1.00000,  -1.264,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02087,  0.00000,  57.50,  0.00,  0.00,  1.00000,  -1.327,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01088,  0.00000,  110.33,  0.00,  0.00,  1.00000,  -1.177,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03423,  0.00000,  35.06,  0.00,  0.00,  1.00000,  -1.246,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06419,  0.00000,  18.69,  0.00,  0.00,  1.00000,  -1.205,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02445,  0.00000,  49.08,  0.00,  0.00,  1.00000,  -1.240,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.03082,  0.00000,  1.16,  0.00,  0.00,  1.00000,  -1.288,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04572,  0.00000,  26.25,  0.00,  0.00,  1.00000,  -1.186,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.15509,  0.00000,  7.74,  0.00,  0.00,  1.00000,  -1.116,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02680,  0.00000,  44.78,  0.00,  0.00,  1.00000,  -1.110,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.17175,  0.00000,  6.99,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10322,  0.00000,  11.63,  0.00,  0.00,  1.00000,  -1.131,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02588,  0.00000,  46.38,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.03019,  0.00000,  39.75,  0.00,  0.00,  1.00000,  -1.134,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03188,  0.00000,  37.64,  0.00,  0.00,  1.00000,  -1.149,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.26951,  0.00000,  4.45,  0.00,  0.00,  1.00000,  -1.154,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02439,  0.00000,  49.21,  0.00,  0.00,  1.00000,  -1.155,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04741,  0.00000,  25.31,  0.00,  0.00,  1.00000,  -1.083,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.20517,  0.00000,  5.85,  0.00,  0.00,  1.00000,  -1.093,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.05360,  0.00000,  22.39,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.09135,  0.00000,  13.14,  0.00,  0.00,  1.00000,  -1.057,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.41730,  0.00000,  2.88,  0.00,  0.00,  1.00000,  -1.117,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.09318,  0.00000,  12.88,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.26231,  0.00000,  4.57,  0.00,  0.00,  1.00000,  -1.141,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03862,  0.00000,  31.07,  0.00,  0.00,  1.00000,  -1.140,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.33495,  0.00000,  3.58,  0.00,  0.00,  1.00000,  -1.129,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.53019,  0.00000,  2.26,  0.00,  0.00,  1.00000,  -1.093,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.15677,  0.00000,  7.65,  0.00,  0.00,  1.00000,  -1.166,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.27571,  0.00000,  4.35,  0.00,  0.00,  1.00000,  -1.150,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.21644,  0.00000,  5.54,  0.00,  0.00,  1.00000,  -1.134,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.04683,  0.00000,  25.63,  0.00,  0.00,  1.00000,  -1.084,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.64194,  0.00000,  1.87,  0.00,  0.00,  1.00000,  -1.154,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.65305,  0.00000,  1.84,  0.00,  0.00,  1.00000,  -1.110,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.51525,  0.00000,  2.33,  0.00,  0.00,  1.00000,  -1.145,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08337,  0.00000,  14.39,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.35365,  0.00000,  3.39,  0.00,  0.00,  1.00000,  -1.153,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05436,  0.00000,  22.07,  0.00,  0.00,  1.00000,  -1.139,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.11161,  0.00000,  10.75,  0.00,  0.00,  1.00000,  -1.087,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.07446,  0.00000,  16.12,  0.00,  0.00,  1.00000,  -1.147,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.10967,  0.00000,  10.94,  0.00,  0.00,  1.00000,  -1.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.21203,  0.00000,  5.66,  0.00,  0.00,  1.00000,  -1.127,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.18092,  0.00000,  6.63,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.46815,  0.00000,  2.56,  0.00,  0.00,  1.00000,  -1.159,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06823,  0.00000,  17.59,  0.00,  0.00,  1.00000,  -1.128,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02864,  0.00000,  41.89,  0.00,  0.00,  1.00000,  -1.109,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.07670,  0.00000,  15.64,  0.00,  0.00,  1.00000,  -1.121,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.05227,  0.00000,  22.96,  0.00,  0.00,  1.00000,  -1.077,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.42115,  0.00000,  2.85,  0.00,  0.00,  1.00000,  -1.143,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02388,  0.00000,  50.26,  0.00,  0.00,  1.00000,  -1.141,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.14765,  0.00000,  8.13,  0.00,  0.00,  1.00000,  -1.117,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01348,  0.00000,  89.00,  0.00,  0.00,  1.00000,  -1.160,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.18749,  0.00000,  6.40,  0.00,  0.00,  1.00000,  -1.127,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02350,  0.00000,  51.06,  0.00,  0.00,  1.00000,  -1.081,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.17582,  0.00000,  6.82,  0.00,  0.00,  1.00000,  -1.066,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.07946,  0.00000,  15.10,  0.00,  0.00,  1.00000,  -1.146,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.19193,  0.00000,  6.25,  0.00,  0.00,  1.00000,  -1.127,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.38285,  0.00000,  3.13,  0.00,  0.00,  1.00000,  -1.133,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.08524,  0.00000,  14.08,  0.00,  0.00,  1.00000,  -1.138,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.37623,  0.00000,  3.19,  0.00,  0.00,  1.00000,  -1.131,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.04878,  0.00000,  24.60,  0.00,  0.00,  1.00000,  -1.090,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  1.20480,  0.00000,  1.00,  0.00,  0.00,  1.00000,  -1.142,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.12724,  0.00000,  9.43,  0.00,  0.00,  1.00000,  -1.127,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.76344,  0.00000,  1.57,  0.00,  0.00,  1.00000,  -1.126,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.15278,  0.00000,  7.85,  0.00,  0.00,  1.00000,  -1.137,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.10675,  0.00000,  11.24,  0.00,  0.00,  1.00000,  -1.125,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  12106,  '1',  0.00000,  0.18824,  0.00000,  6.37,  0.00,  0.00,  1.00000,  -1.161,  0.00000,  0.00000,  0.00000,  0.00000,  1
