0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00303,  -50.5751,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02765,  -48.0509,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02131,  -53.7073,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02585,  -54.2891,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01820,  -47.6264,  'BIG SPRI',  115.00,  9
1006,  1,  -9.468,  4.940,  0.000,  0.000,  1,  1.01299,  -46.9069,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02919,  -46.3995,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01568,  -48.7415,  'IRAAN 2 ',  115.00,  9
1009,  1,  -22.767,  11.880,  0.000,  0.000,  1,  1.00528,  -47.5011,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.000,  4.944,  0.000,  0.000,  1,  1.02944,  -47.7319,  'PRESIDIO',  115.00,  9
1011,  1,  -5.242,  0.000,  0.000,  0.000,  1,  1.03008,  -47.3638,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -10.006,  0.000,  0.000,  1,  1.02628,  -61.0141,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99973,  -39.4921,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00405,  -41.1366,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03294,  -47.6523,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.347,  0.000,  0.000,  1,  1.02220,  -49.9353,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99116,  -48.7352,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99189,  -48.8708,  'NOTREES ',  115.00,  9
1019,  1,  0.002,  -149.396,  0.000,  0.000,  1,  1.02219,  -50.6662,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -64.092,  0.000,  0.000,  1,  1.03000,  -50.5214,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00861,  -48.0965,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02290,  -53.4345,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.1648,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99224,  -48.9587,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02381,  -49.1613,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00403,  -46.5471,  'BIG SPRI',  13.800,  9
1027,  1,  -0.004,  -79.265,  0.000,  0.000,  1,  1.02803,  -54.0396,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02805,  -54.1061,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.302,  0.000,  0.000,  1,  1.01614,  -52.6551,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02062,  -48.0139,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01318,  -43.5890,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00513,  -48.1414,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -48.4104,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00973,  -47.8825,  'BIG SPRI',  115.00,  9
1035,  1,  -24.839,  12.788,  0.000,  0.000,  1,  0.99972,  -46.6528,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00001,  -49.2891,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99074,  -49.9813,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01365,  -46.1813,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -44.1857,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00017,  -50.2361,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00908,  -47.2072,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -44.7212,  'FORSAN 1',  13.800,  9
1043,  1,  -16.228,  7.383,  0.000,  0.000,  1,  0.99986,  -46.0109,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02326,  -58.8403,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00268,  -52.4081,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -6.916,  0.000,  0.000,  1,  1.03000,  -58.7237,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99763,  -36.8691,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -28.0098,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -20.8635,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99763,  -36.8691,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99763,  -36.8691,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99763,  -36.8691,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00457,  -42.2106,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01989,  -52.4720,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01634,  -53.9866,  'ODONNELL',  115.00,  9
1056,  1,  0.002,  -43.525,  0.000,  0.000,  1,  1.03000,  -50.8071,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00745,  -47.9934,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02308,  -51.1738,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02308,  -51.1738,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02308,  -51.1738,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02249,  -47.2139,  'BIG SPRI',  115.00,  9
1062,  1,  -0.844,  0.000,  0.000,  0.000,  1,  1.02260,  -47.1537,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02113,  -39.8024,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99679,  -51.9367,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01115,  -47.3059,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -44.5323,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00849,  -47.6993,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99168,  -52.2232,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02180,  -49.4015,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -47.7707,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00951,  -49.3810,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -42.8698,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -41.1920,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -41.5676,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -43.1320,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -46.2884,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -41.8215,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00951,  -49.3810,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04598,  -58.6848,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00951,  -49.3810,  'ODESSA 1',  18.000,  9
1081,  2,  -0.000,  -9.812,  0.000,  0.000,  1,  1.01000,  -45.8122,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01236,  -46.4548,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.082,  0.000,  0.000,  1,  1.01761,  -46.0327,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03490,  -51.0289,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99852,  -40.8880,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -30.458,  0.000,  0.000,  1,  1.00753,  -42.3168,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -9.036,  0.000,  0.000,  1,  1.03000,  -54.5510,  'SHEFFIEL',  115.00,  9
1088,  1,  -20.699,  1.064,  0.000,  0.000,  1,  0.99945,  -49.6680,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00207,  -54.6768,  'LAMESA 0',  115.00,  9
1090,  1,  -19.871,  -40.150,  0.000,  0.000,  1,  1.01084,  -47.1318,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03630,  -61.8533,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01311,  -66.3115,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02496,  -64.1653,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02519,  -66.0860,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -63.2166,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -63.0556,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -62.4356,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01792,  -65.6732,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01557,  -65.1257,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.004,  -76.256,  0.000,  0.000,  2,  1.03000,  -64.3152,  'IOWA PAR',  161.00,  11
2010,  1,  -0.000,  -18.699,  0.000,  0.000,  2,  1.03000,  -64.0360,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03797,  -61.7269,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02781,  -62.2654,  'PANHANDL',  161.00,  10
2013,  1,  -2.993,  28.890,  0.000,  0.000,  2,  1.02986,  -61.6738,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01529,  -65.4377,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02025,  -70.2555,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02456,  -69.8577,  'SHERMAN ',  161.00,  11
2017,  1,  0.001,  212.894,  0.000,  0.000,  2,  1.03174,  -60.7609,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03241,  -61.2792,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03174,  -60.7609,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01789,  -63.1009,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02645,  -63.4059,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01978,  -65.2558,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02645,  -63.4059,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02214,  -62.1220,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01605,  -62.6587,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02669,  -62.5922,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01153,  -66.8204,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01770,  -64.5142,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02389,  -64.4351,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00245,  -68.7301,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03732,  -61.3839,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01957,  -65.2749,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99004,  -70.9992,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02613,  -69.5333,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03278,  -61.8020,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01837,  -63.1295,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02799,  -70.0820,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02055,  -66.8980,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00678,  -69.6720,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01820,  -65.8171,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02166,  -62.2130,  'PANHANDL',  161.00,  10
2042,  1,  -0.300,  11.460,  0.000,  0.000,  2,  1.01279,  -62.1862,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02544,  -69.6840,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02622,  -68.7930,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01738,  -63.4397,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02701,  -69.3372,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02557,  -66.6572,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03790,  -62.2918,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02747,  -63.1816,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98808,  -70.3719,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01471,  -67.3301,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01637,  -64.4116,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00727,  -67.6347,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02098,  -61.7528,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01959,  -62.4835,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02098,  -61.7528,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -59.5871,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01981,  -62.2295,  'WHITE DE',  161.00,  10
2059,  1,  -1.003,  11.520,  0.000,  0.000,  2,  1.00834,  -62.1387,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99323,  -69.0580,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02691,  -62.0118,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -60.3867,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -42.339,  0.000,  0.000,  2,  1.02882,  -68.9858,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00649,  -67.0709,  'SUMNER 0',  161.00,  11
2065,  1,  -0.004,  -64.781,  0.000,  0.000,  2,  1.03000,  -70.3190,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03299,  -60.2913,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01356,  -62.6484,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01352,  -61.3385,  'WINDTHOR',  161.00,  11
2069,  1,  -0.080,  -54.977,  0.000,  0.000,  2,  1.03000,  -69.3714,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01462,  -60.9447,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00257,  -59.6896,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02821,  -68.0810,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03339,  -58.8725,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02614,  -58.4568,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02614,  -58.4568,  'JAYTON 2',  115.00,  10
2076,  1,  -8.280,  -6.390,  0.000,  0.000,  2,  1.03820,  -58.5577,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02749,  -69.4693,  'MUENSTER',  161.00,  11
2078,  1,  -28.911,  11.296,  0.000,  0.000,  2,  1.01995,  -68.3284,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03482,  -63.4648,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01548,  -68.5582,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01240,  -68.3503,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01911,  -63.6331,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01911,  -63.6331,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01911,  -63.6331,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01911,  -63.6331,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01038,  -69.2699,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03529,  -60.2665,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01358,  -61.1413,  'ARCHER 1',  161.00,  11
2089,  1,  -17.371,  9.730,  0.000,  0.000,  2,  1.00176,  -59.9117,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00764,  -67.6525,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02989,  -63.4510,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02658,  -67.8288,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03049,  -61.8083,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03049,  -61.8083,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03049,  -61.8083,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  105.555,  0.000,  0.000,  2,  1.03000,  -58.2554,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03077,  -58.0956,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03715,  -61.2587,  'RALLS 1 ',  161.00,  10
2099,  1,  -6.843,  1.440,  0.000,  0.000,  2,  1.02953,  -58.1266,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02091,  -55.8771,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02541,  -64.7644,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02679,  -65.9783,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02187,  -64.2114,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02073,  -64.0397,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01809,  -63.6145,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99542,  -70.5180,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02427,  -66.5284,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03047,  -63.4820,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02220,  -64.7112,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -34.828,  0.000,  0.000,  2,  1.03000,  -69.7792,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02581,  -63.5407,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01664,  -65.4002,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02683,  -63.2706,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02521,  -64.1346,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01911,  -61.0072,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02289,  -62.0970,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01724,  -60.6499,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01624,  -60.3634,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02198,  -61.8406,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01680,  -60.4774,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01504,  -66.4746,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01205,  -66.6577,  'TELEPHON',  161.00,  11
2123,  1,  -0.685,  26.160,  0.000,  0.000,  2,  1.01906,  -62.1895,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98804,  -71.6681,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01868,  -68.3474,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02431,  -70.3478,  'VALLEY V',  161.00,  11
2127,  1,  -19.067,  234.473,  0.000,  0.000,  2,  1.03974,  -61.5557,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03409,  -62.1470,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99896,  -70.3543,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03001,  -63.3968,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02779,  -63.2499,  'HASKELL ',  115.00,  10
2132,  1,  -0.001,  -5.979,  0.000,  0.000,  2,  1.03000,  -64.0164,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02507,  -69.3323,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00836,  -75.8407,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99973,  -78.7215,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01870,  -55.4731,  'SWEETWAT',  115.00,  27
3004,  1,  -10.351,  5.400,  0.000,  0.000,  3,  1.01360,  -54.8830,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98066,  -89.1081,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02184,  -59.5234,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02721,  -58.9737,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02160,  -66.9308,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02656,  -64.1385,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99657,  -88.2078,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98359,  -83.5422,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96708,  -85.1389,  'WILLOW C',  115.00,  28
3013,  1,  -0.000,  -52.556,  0.000,  0.000,  3,  1.03000,  -61.6915,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01916,  -73.6557,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01659,  -54.5179,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01953,  -57.7642,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -55.8552,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02981,  -61.6733,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -22.075,  0.000,  0.000,  3,  1.03000,  -63.0295,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -60.1572,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02488,  -62.4560,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01027,  -55.7953,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -19.242,  0.000,  0.000,  3,  1.03000,  -59.8889,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02720,  -63.6829,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02196,  -70.0958,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03722,  -60.4003,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02915,  -62.4627,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -59.5213,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02889,  -70.9814,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -82.678,  0.000,  0.000,  3,  1.03000,  -71.0728,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01811,  -59.6692,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01528,  -60.6968,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01299,  -56.1502,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -53.6543,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02269,  -70.3905,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02165,  -69.2266,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03713,  -56.3072,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02007,  -55.3501,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -55.3662,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01424,  -66.6568,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03742,  -55.3414,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02066,  -52.2946,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03742,  -55.3414,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03742,  -55.3414,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.1433,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03749,  -58.1210,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.001,  -38.431,  0.000,  0.000,  3,  1.03000,  -54.9484,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04420,  -60.1447,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02426,  -60.7248,  'ANSON 0 ',  115.00,  27
3050,  1,  0.008,  -67.436,  0.000,  0.000,  3,  1.01859,  -66.5466,  'DEL RIO ',  230.00,  28
3051,  1,  0.001,  -20.354,  0.000,  0.000,  3,  1.00883,  -68.3062,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99386,  -85.0273,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03638,  -56.6680,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02906,  -58.5383,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -55.6131,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -54.6713,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -54.7307,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03600,  -54.2447,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02322,  -51.5376,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.4768,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.2692,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.2505,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.8279,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02326,  -54.2366,  'ROSCOE 4',  115.00,  27
3065,  1,  -22.215,  11.590,  0.000,  0.000,  3,  1.01077,  -52.5530,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02198,  -70.5275,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02851,  -56.8226,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -55.7680,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01824,  -62.1062,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02045,  -57.7113,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00612,  -56.0022,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02397,  -69.7481,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99817,  -89.2635,  'BRACKETT',  115.00,  28
3074,  1,  -27.543,  -1.579,  0.000,  0.000,  3,  0.99938,  -88.3342,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02281,  -69.7759,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99675,  -89.0945,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01740,  -61.2645,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03654,  -56.3307,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03308,  -56.8609,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02286,  -55.7722,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -54.1198,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03317,  -56.9137,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02839,  -57.7772,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -53.3231,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01469,  -54.8480,  'LORAINE ',  115.00,  27
3086,  1,  -20.699,  10.800,  0.000,  0.000,  3,  1.00298,  -53.2539,  'LORAINE ',  13.200,  27
3087,  1,  -24.007,  10.800,  0.000,  0.000,  3,  1.00328,  -53.0122,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03379,  -59.3835,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02385,  -62.0046,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02211,  -62.6434,  'ABILENE ',  161.00,  27
3091,  1,  0.001,  -26.367,  0.000,  0.000,  3,  1.02000,  -63.5089,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -56.9005,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99586,  -87.1774,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02434,  -58.5994,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -56.3405,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03391,  -55.4846,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03121,  -54.8182,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.3387,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01533,  -61.3716,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01298,  -63.1392,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02156,  -69.9819,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01745,  -63.4831,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01705,  -56.9311,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01826,  -69.9032,  'BUCHANAN',  115.00,  28
3105,  1,  -5.418,  0.740,  0.000,  0.000,  3,  1.01799,  -69.5086,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -67.2198,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99418,  -81.6351,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01697,  -72.8106,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03019,  -54.3129,  'FLUVANNA',  115.00,  27
3110,  1,  -23.183,  -5.739,  0.000,  0.000,  3,  1.03987,  -52.7407,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01908,  -51.2808,  'STERLING',  115.00,  27
3112,  1,  -20.644,  10.770,  0.000,  0.000,  3,  1.00746,  -49.7048,  'STERLING',  18.000,  27
3113,  1,  -20.644,  10.770,  0.000,  0.000,  3,  1.00746,  -49.7048,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02177,  -66.1096,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02187,  -58.1411,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00993,  -56.0059,  'SYNDER 0',  115.00,  27
3117,  1,  -17.387,  9.070,  0.000,  0.000,  3,  0.99992,  -54.8767,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -54.5111,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02438,  -87.2027,  'BRACKETT',  115.00,  28
3120,  1,  -16.708,  0.000,  0.000,  0.000,  3,  1.02467,  -86.3744,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01764,  -54.2535,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -50.9660,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98750,  -90.9072,  'UVALDE 0',  115.00,  28
3124,  1,  0.002,  -46.122,  0.000,  0.000,  3,  1.01239,  -80.6293,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00932,  -64.0883,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -43.810,  0.000,  0.000,  3,  0.98669,  -91.4725,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01664,  -54.5617,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01536,  -54.7753,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02177,  -54.0238,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01909,  -53.3010,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -58.2615,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02186,  -69.6882,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03264,  -55.4528,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03070,  -56.4143,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01993,  -56.4486,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00916,  -56.4836,  'SNYDER 2',  115.00,  27
3137,  1,  -27.930,  -14.752,  0.000,  0.000,  3,  1.02991,  -58.2618,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02720,  -69.2062,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01170,  -63.1882,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01781,  -62.3687,  'GOLDSBOR',  115.00,  27
3141,  1,  -25.251,  13.180,  0.000,  0.000,  3,  1.01941,  -55.1873,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -12.431,  0.000,  0.000,  3,  1.03000,  -70.0266,  'GOODFELL',  115.00,  27
3143,  1,  -0.001,  -16.171,  0.000,  0.000,  3,  1.03000,  -68.4338,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02433,  -69.2458,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02222,  -58.1690,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -7.158,  0.000,  0.000,  3,  1.03000,  -66.9400,  'JUNCTION',  115.00,  28
3147,  1,  -0.007,  -21.699,  0.000,  0.000,  3,  1.03000,  -72.2684,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01500,  -88.0949,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01894,  -117.9938,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01981,  -92.7999,  'LAREDO 7',  230.00,  20
4005,  1,  0.001,  -72.742,  0.000,  0.000,  4,  1.01942,  -96.6168,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02638,  -93.6970,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00965,  -119.8121,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01112,  -76.1729,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02482,  -97.6621,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -96.6237,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01381,  -98.7066,  'HEBBRONV',  115.00,  19
4012,  1,  -0.029,  -39.184,  0.000,  0.000,  4,  1.03003,  -116.1024,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01006,  -118.9407,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02247,  -86.5741,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -79.560,  0.000,  0.000,  4,  1.02998,  -87.7726,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01618,  -76.3382,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02044,  -92.5664,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99470,  -86.0247,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00643,  -115.5254,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00025,  -93.2057,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00745,  -116.2248,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00299,  -94.5462,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01475,  -76.0950,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02324,  -74.6458,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02061,  -75.8548,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.4275,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02196,  -119.3055,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00754,  -65.7582,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00692,  -67.7089,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -64.1927,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01331,  -99.0647,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00120,  -99.1497,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00620,  -97.2247,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00980,  -118.4674,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00090,  -91.2277,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99168,  -86.2665,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -66.159,  0.000,  0.000,  4,  1.00890,  -87.8046,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98875,  -82.2742,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01721,  -108.6700,  'MISSION ',  230.00,  19
4040,  1,  -0.183,  -442.658,  0.000,  0.000,  4,  1.03004,  -112.3137,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01521,  -112.4823,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02408,  -116.7868,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00453,  -105.0923,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00917,  -106.2038,  'FALCON H',  115.00,  19
4045,  1,  -11.373,  -7.145,  0.000,  0.000,  4,  1.01964,  -105.4322,  'FALCON H',  13.800,  19
4046,  1,  -3.470,  -7.868,  0.000,  0.000,  4,  1.01964,  -106.0095,  'FALCON H',  13.800,  19
4047,  1,  -23.829,  -10.446,  0.000,  0.000,  4,  1.01964,  -105.0211,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00679,  -113.9481,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01371,  -110.6793,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00310,  -109.4095,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00406,  -97.5977,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00406,  -97.5977,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01871,  -100.4347,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99786,  -85.3027,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00509,  -90.4159,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02008,  -83.5543,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01146,  -87.9726,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.9097,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.3264,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.7328,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.4364,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.6591,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.3770,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00366,  -90.7980,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00366,  -90.7980,  'CORPUS C',  18.000,  21
4066,  1,  -0.035,  -103.231,  0.000,  0.000,  4,  1.03004,  -118.4754,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00593,  -113.5057,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02606,  -118.4271,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00611,  -90.7051,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01567,  -100.2295,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00564,  -103.7592,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00953,  -90.4664,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01677,  -108.8376,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02694,  -111.4322,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01677,  -108.8376,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01677,  -108.8376,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01677,  -108.8376,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00338,  -90.7198,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01665,  -115.3551,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02845,  -91.1746,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02252,  -92.2926,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.4429,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.8171,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.8013,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.2351,  'CORPUS C',  13.800,  21
4086,  1,  -0.116,  -92.100,  0.000,  0.000,  4,  1.03002,  -110.2825,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -117.330,  0.000,  0.000,  4,  1.03001,  -92.4839,  'CORPUS C',  115.00,  21
4088,  1,  -0.152,  -254.107,  0.000,  0.000,  4,  1.03004,  -118.7554,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -115.3148,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -115.3148,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -115.3148,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -115.3148,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -115.3148,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -115.3148,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -115.3148,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -115.3148,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -115.3148,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -115.3148,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00088,  -91.4034,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00678,  -90.4491,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00646,  -97.0897,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01548,  -106.8210,  'OLMITO 0',  115.00,  19
4103,  1,  -0.009,  -101.653,  0.000,  0.000,  4,  1.03003,  -119.0477,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00594,  -90.0571,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -88.9084,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00757,  -106.1488,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02467,  -117.8791,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00975,  -88.4027,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00444,  -92.0849,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01814,  -111.2318,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00657,  -115.3812,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02272,  -101.4463,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02203,  -94.1996,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01431,  -96.0040,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.0662,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.0157,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01835,  -76.3864,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99952,  -97.3270,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00391,  -106.8340,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00484,  -90.6190,  'CORPUS C',  115.00,  21
4121,  1,  -0.011,  -50.327,  0.000,  0.000,  4,  1.03003,  -116.1471,  'SANTA MA',  115.00,  19
4122,  1,  -0.010,  -154.954,  0.000,  0.000,  4,  1.01642,  -118.9645,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00594,  -93.0219,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01183,  -108.8897,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99024,  -77.7278,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01279,  -104.6984,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -73.991,  0.000,  0.000,  4,  1.02813,  -99.4790,  'ALICE 0 ',  115.00,  21
4128,  1,  0.002,  -72.771,  0.000,  0.000,  4,  1.01963,  -115.3944,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03264,  -98.4920,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -16.100,  0.000,  0.000,  4,  1.03001,  -99.3516,  'FREER 0 ',  115.00,  20
4131,  1,  0.011,  -117.077,  0.000,  0.000,  4,  1.02384,  -80.1482,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01851,  -81.4820,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02384,  -80.1482,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02384,  -80.1482,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02384,  -80.1482,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02384,  -80.1482,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02384,  -80.1482,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02384,  -80.1482,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99989,  -95.8344,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03015,  -95.4795,  'SARITA 1',  230.00,  21
4141,  1,  -0.002,  -61.356,  0.000,  0.000,  4,  1.03002,  -98.8594,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -94.7160,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99971,  -84.7165,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00558,  -97.1682,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00656,  -89.6782,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01956,  -93.8997,  'LAREDO 4',  230.00,  20
4147,  1,  0.112,  -104.299,  0.000,  0.000,  4,  1.02130,  -95.9688,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00552,  -98.8544,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98171,  -83.8773,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00394,  -91.3507,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02360,  -97.7406,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02304,  -98.4651,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03339,  -97.0778,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00430,  -115.2669,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00854,  -113.3180,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01138,  -92.0244,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01327,  -117.5580,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01810,  -86.2069,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01097,  -89.4760,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.3375,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.6008,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.6614,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01810,  -86.2069,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00740,  -112.4660,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02371,  -97.4926,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01081,  -96.0613,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01260,  -116.4833,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01010,  -89.7198,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99947,  -93.3318,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00404,  -89.8189,  'ARANSAS ',  115.00,  21
4171,  1,  0.001,  -104.980,  0.000,  0.000,  4,  1.02461,  -110.0268,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01528,  -77.5660,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97985,  -75.9169,  'REFUGIO ',  115.00,  21
4174,  1,  -0.014,  -69.056,  0.000,  0.000,  4,  1.03000,  -75.5208,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.024,  -22.397,  0.000,  0.000,  4,  1.03002,  -96.9439,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03736,  -96.3339,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -95.0992,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -46.170,  0.000,  0.000,  4,  1.01553,  -79.7838,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02058,  -99.5867,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00323,  -90.7616,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01483,  -83.0930,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99150,  -84.0196,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01768,  -98.2473,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01228,  -107.0115,  'SAN PERL',  115.00,  19
4185,  1,  0.004,  -21.060,  0.000,  0.000,  4,  1.01042,  -104.0673,  'ZAPATA 0',  115.00,  19
4186,  1,  0.000,  -56.042,  0.000,  0.000,  4,  1.02065,  -116.7614,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99015,  -92.2947,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02829,  -87.5583,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98441,  -88.4687,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00930,  -96.7318,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00969,  -105.1615,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -99.7900,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01656,  -102.1121,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01157,  -111.2713,  'SEBASTIA',  115.00,  19
4195,  1,  -25.391,  13.250,  0.000,  0.000,  4,  1.02184,  -85.2083,  'OILTON 0',  500.00,  20
4196,  1,  0.005,  -212.419,  0.000,  0.000,  4,  1.03003,  -88.5868,  'OILTON 1',  230.00,  20
4197,  1,  -0.014,  -14.711,  0.000,  0.000,  4,  1.03003,  -91.8384,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -69.1013,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93880,  -77.1515,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98564,  -72.3065,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -68.7586,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -67.8150,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00321,  -67.6552,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -69.7161,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -69.1355,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92476,  -77.9379,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -68.2002,  'DENTON 5',  161.00,  17
5013,  1,  0.002,  -59.298,  0.000,  0.000,  5,  0.99412,  -74.2899,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01160,  -70.3618,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -65.2377,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -67.5864,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01267,  -69.8712,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03013,  -61.8421,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01655,  -64.6950,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -61.2823,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -65.0844,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -67.2793,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -65.0844,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93707,  -77.0141,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -66.2338,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -68.7877,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -69.6668,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -68.5724,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98895,  -71.1941,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01552,  -70.4267,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -69.3734,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02065,  -68.9982,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -65.1806,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02192,  -66.9165,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -65.1806,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -65.1806,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02001,  -63.1203,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -63.0548,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02255,  -64.2476,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -62.3958,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -63.2454,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -62.9026,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01625,  -69.9186,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01732,  -68.3754,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03455,  -61.6701,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -63.9642,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -63.8317,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -66.3878,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03015,  -64.9121,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02163,  -68.5530,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03015,  -64.9121,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02891,  -67.8868,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -68.4661,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89818,  -81.2468,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -61.4729,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -62.2479,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02342,  -59.4999,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02085,  -58.5928,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00203,  -71.4090,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01181,  -72.4529,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -22.361,  0.000,  0.000,  5,  1.03000,  -74.2144,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01791,  -75.8276,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -65.0975,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -67.3419,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -65.0975,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -65.0975,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -62.8852,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -62.4206,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -62.6489,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02033,  -69.3739,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00316,  -69.1954,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02852,  -68.4693,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01744,  -66.6965,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01589,  -69.9378,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97775,  -74.2231,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01527,  -72.3930,  'TERRELL ',  161.00,  16
5077,  1,  -0.002,  -52.900,  0.000,  0.000,  5,  1.03000,  -74.2452,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02355,  -67.8066,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00704,  -70.0989,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97598,  -73.3662,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01522,  -70.4911,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02630,  -69.1166,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02939,  -65.9297,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -67.8206,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01310,  -69.6992,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02262,  -68.9044,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97066,  -72.6449,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97925,  -72.6682,  'CLIFTON ',  161.00,  18
5089,  1,  -15.086,  -31.875,  0.000,  0.000,  5,  1.00948,  -71.9153,  'CLIFTON ',  13.800,  18
5090,  1,  -0.040,  -180.227,  0.000,  0.000,  5,  1.03000,  -69.5307,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93636,  -76.1516,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01936,  -68.4481,  'GRANDVIE',  161.00,  14
5093,  1,  -0.057,  -178.204,  0.000,  0.000,  5,  1.03000,  -70.0675,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01392,  -67.6382,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -68.8102,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -68.7043,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02587,  -68.2262,  'EULESS 2',  161.00,  17
5098,  1,  -0.017,  -112.346,  0.000,  0.000,  5,  1.03000,  -69.3980,  'FORT WOR',  161.00,  17
5099,  1,  -0.007,  -68.815,  0.000,  0.000,  5,  1.03000,  -69.8320,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02104,  -68.9470,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98568,  -74.4071,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -66.3582,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -68.0616,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02079,  -68.4024,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -69.2588,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -69.2588,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -69.2588,  'IRVING 1',  13.800,  17
5108,  1,  -0.029,  -200.736,  0.000,  0.000,  5,  1.03000,  -68.3218,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00749,  -69.7785,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98593,  -70.1189,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -69.1837,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97604,  -72.0599,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02072,  -69.9376,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00121,  -71.8347,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -70.4330,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -68.6855,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01939,  -69.4904,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97778,  -71.0946,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02162,  -64.5079,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04151,  -63.3083,  'BROWNWOO',  500.00,  15
5121,  1,  -0.007,  -14.528,  0.000,  0.000,  5,  1.03000,  -65.6503,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -69.4978,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92443,  -78.9050,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93251,  -77.9474,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -67.8831,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -69.5742,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95778,  -75.2169,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02094,  -69.4309,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00235,  -72.3127,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02700,  -68.3012,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -66.8888,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01928,  -68.7468,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97426,  -73.1429,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00748,  -68.9722,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01808,  -70.3107,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98467,  -70.4268,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01250,  -67.3784,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00938,  -68.9878,  'WACO 1 1',  161.00,  13
5139,  1,  -0.027,  -86.442,  0.000,  0.000,  5,  1.03000,  -69.6084,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93511,  -77.4546,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00768,  -70.3021,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97421,  -73.1938,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02694,  -67.7441,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97955,  -71.1527,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -68.6246,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02187,  -68.9367,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -69.4968,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02267,  -69.4272,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02269,  -69.5678,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01656,  -65.1161,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97120,  -73.9260,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02194,  -69.1144,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01867,  -66.8110,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96649,  -73.7341,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01126,  -69.6881,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99041,  -73.6633,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01116,  -69.5922,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -68.8146,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91889,  -79.3285,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -67.4272,  'DENTON 2',  161.00,  17
5161,  1,  -0.082,  -83.932,  0.000,  0.000,  5,  1.03000,  -69.3911,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88251,  -81.8581,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01434,  -69.9217,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03167,  -65.7413,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02866,  -67.1963,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -64.6833,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03167,  -65.7413,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -69.7352,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01628,  -69.8681,  'DUBLIN 1',  161.00,  15
5170,  1,  -15.418,  8.640,  0.000,  0.000,  5,  1.01089,  -69.2938,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92109,  -77.9380,  'MERTENS ',  161.00,  14
5172,  1,  -0.046,  -116.969,  0.000,  0.000,  5,  1.03000,  -70.0008,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -68.4822,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91241,  -78.9109,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -67.7441,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99301,  -68.3180,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02005,  -68.7849,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01862,  -69.4599,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -65.0989,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02114,  -66.3034,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -69.2322,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93158,  -77.5344,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -69.3346,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01455,  -70.5721,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01847,  -69.7007,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01324,  -68.5933,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -63.1618,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -69.1407,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -69.4149,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00259,  -72.1929,  'GORDON 0',  161.00,  12
5191,  1,  0.011,  -56.972,  0.000,  0.000,  5,  0.97442,  -73.8875,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -66.9961,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -67.5171,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02009,  -68.9667,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -69.0313,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -62.0693,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02091,  -64.0442,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -61.8331,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -69.2561,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98450,  -71.2414,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92345,  -76.5183,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99921,  -70.0329,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02601,  -69.1435,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02695,  -62.8097,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -64.2656,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02158,  -60.8653,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02418,  -61.7675,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -61.4978,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95878,  -72.7804,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02593,  -68.4926,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89420,  -80.8520,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99894,  -70.2823,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02292,  -68.9830,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01885,  -69.3572,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01486,  -69.1406,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -69.3015,  'FORT WOR',  161.00,  17
5217,  1,  -0.027,  -160.612,  0.000,  0.000,  5,  1.03000,  -69.0761,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01379,  -70.1529,  'JUSTIN 0',  161.00,  17
5219,  1,  0.002,  -31.200,  0.000,  0.000,  5,  1.01092,  -70.4656,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02196,  -70.2267,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01857,  -70.4004,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98456,  -73.0297,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89715,  -81.3368,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02700,  -69.0534,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02094,  -71.1365,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99676,  -73.5448,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01272,  -71.6736,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01968,  -68.1765,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02054,  -69.1029,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -69.4729,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96911,  -73.9102,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02695,  -69.3953,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -68.9114,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02049,  -68.6267,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00463,  -71.1788,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03143,  -61.5493,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02129,  -61.2551,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -61.2416,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03564,  -66.0644,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -69.0657,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -69.9176,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -69.9176,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03028,  -65.5214,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -69.2711,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -69.7160,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97622,  -70.1300,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96131,  -73.3865,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02615,  -68.5270,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02013,  -68.4898,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02228,  -68.2721,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -69.1237,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -69.5039,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -68.6574,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02277,  -69.0556,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98533,  -72.1993,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98789,  -70.8242,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97187,  -72.3849,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02059,  -69.0619,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01799,  -70.6900,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02076,  -61.1572,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99672,  -66.5712,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01291,  -56.8926,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01562,  -58.1241,  'GLEN ROS',  13.800,  18
5264,  1,  -0.001,  -95.278,  0.000,  0.000,  5,  1.02810,  -70.7428,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -68.1004,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02698,  -68.6097,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95187,  -76.2673,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97737,  -71.7100,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00882,  -67.4548,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92623,  -76.6681,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96739,  -73.7498,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -69.4743,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -69.1406,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01192,  -69.4281,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90196,  -80.5022,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95269,  -73.1048,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02054,  -69.1001,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99862,  -69.7001,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -66.5982,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01305,  -68.0829,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01622,  -64.9012,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01724,  -65.1640,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01862,  -65.5008,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01545,  -70.0992,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00454,  -69.0876,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99298,  -68.9439,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02355,  -68.7794,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97607,  -71.9275,  'WOLFE CI',  161.00,  16
5289,  1,  -0.087,  -174.070,  0.000,  0.000,  5,  1.03000,  -69.0515,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96903,  -73.6160,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -69.8404,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01715,  -69.4731,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01337,  -66.8538,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -69.5665,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -65.8087,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -67.6916,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -65.8087,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -65.8087,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -65.8087,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -65.8087,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -65.8087,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.2806,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.9234,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -65.9524,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -67.9888,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -68.5365,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -68.7943,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02241,  -68.6476,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -69.4436,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -69.3482,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -69.7228,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01458,  -70.0465,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02033,  -67.5158,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95566,  -74.5559,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01503,  -69.6666,  'DENTON 6',  161.00,  17
5316,  1,  -0.021,  -133.432,  0.000,  0.000,  5,  1.03000,  -69.1876,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02050,  -62.7484,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02208,  -64.2334,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01502,  -61.1483,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01469,  -60.9763,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01532,  -61.2176,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03003,  -65.7557,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -68.2031,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.0614,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.0562,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -64.8373,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89686,  -80.1396,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98093,  -73.1994,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01837,  -69.1187,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -68.4297,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00613,  -70.4556,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02299,  -69.9899,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00522,  -69.9029,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99265,  -67.8116,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -69.4236,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02260,  -68.5284,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01601,  -64.7896,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01333,  -68.1893,  'GRANBURY',  161.00,  18
5339,  1,  -0.010,  -91.493,  0.000,  0.000,  5,  1.03000,  -69.6475,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02311,  -69.5717,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02860,  -68.6064,  'LEWISVIL',  161.00,  17
5342,  1,  -1.023,  -3.201,  0.000,  0.000,  5,  1.03276,  -68.5571,  'LEWISVIL',  13.800,  17
5343,  1,  -25.266,  -24.072,  0.000,  0.000,  5,  1.03995,  -67.9638,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02829,  -69.6450,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96281,  -73.9882,  'HILLSBOR',  161.00,  14
5346,  1,  -0.055,  -265.125,  0.000,  0.000,  5,  1.03000,  -69.2904,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98005,  -70.4892,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98393,  -70.8645,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01970,  -68.5606,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -66.1073,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -67.9065,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02108,  -69.2165,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -68.5996,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02027,  -70.0309,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00741,  -68.3693,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -69.3418,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02535,  -68.3217,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -65.5182,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00055,  -68.5588,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -63.7716,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -62.8705,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02040,  -64.3959,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -62.8705,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -62.0737,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02085,  -61.2082,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02027,  -60.9776,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02035,  -61.0342,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02220,  -61.6510,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01998,  -60.8774,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -68.3339,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01495,  -68.6052,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -69.4912,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01972,  -69.8735,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -68.1181,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -69.1782,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -68.6030,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01387,  -70.9788,  'KILLEEN ',  161.00,  13
5378,  1,  -0.003,  -114.268,  0.000,  0.000,  5,  1.00536,  -71.3114,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -69.5212,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -65.5586,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01487,  -67.7503,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -64.4101,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -64.2484,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -65.8831,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -67.3604,  'DALLAS 3',  161.00,  16
5386,  1,  0.307,  -169.450,  0.000,  0.000,  5,  1.02911,  -69.4018,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01802,  -70.2298,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01029,  -66.9399,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99654,  -69.1328,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97085,  -72.7259,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93783,  -77.9785,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89817,  -83.4116,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98683,  -71.0560,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04027,  -60.6072,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03652,  -60.5469,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01897,  -64.5660,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01978,  -63.6932,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01978,  -63.6932,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.3661,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01721,  -68.7248,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -63.1248,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01759,  -65.2298,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -63.1248,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -63.1248,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -63.1248,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -63.1248,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97258,  -74.0800,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01848,  -70.1904,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01954,  -69.1408,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -67.3818,  'KILLEEN ',  500.00,  13
5411,  1,  -0.078,  -183.446,  0.000,  0.000,  5,  1.03000,  -69.5892,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02065,  -69.6295,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03078,  -62.3472,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -66.6114,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -61.1234,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -61.1101,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -61.2578,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -61.3187,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02886,  -61.7455,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -68.3811,  'FORT WOR',  161.00,  17
5421,  1,  -0.078,  -161.584,  0.000,  0.000,  5,  1.03000,  -70.7619,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.023,  -61.087,  0.000,  0.000,  5,  1.03000,  -68.8415,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -68.8415,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -68.8415,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02117,  -69.1786,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98170,  -72.9605,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00092,  -69.4957,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02649,  -68.1399,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01943,  -70.2093,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01718,  -70.7034,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -68.8731,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01291,  -70.2211,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -69.3274,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -70.0455,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99647,  -71.4549,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -69.1618,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89399,  -80.3154,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -69.3607,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00647,  -68.6916,  'WAXAHACH',  161.00,  14
5440,  1,  -0.014,  -123.651,  0.000,  0.000,  5,  1.03000,  -69.4058,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -68.8728,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02232,  -69.4804,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -69.4169,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01933,  -63.3368,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01178,  -66.8287,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98556,  -72.9855,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02061,  -68.7152,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02937,  -66.0048,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02990,  -67.7166,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98171,  -72.6893,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -67.3411,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01201,  -68.9935,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -67.7495,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02039,  -69.4668,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00661,  -70.2145,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98483,  -72.7481,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -68.8378,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96062,  -73.7914,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93825,  -78.4312,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90140,  -83.5053,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00200,  -69.5365,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01976,  -69.0261,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -69.4503,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -66.1781,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -67.9378,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93657,  -77.3731,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -69.5608,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01816,  -69.3619,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02102,  -69.8173,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99062,  -72.5704,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01613,  -69.8573,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02994,  -63.5486,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02133,  -65.1213,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91931,  -77.7952,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -68.7884,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92648,  -78.3297,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02174,  -70.3031,  'HARKER H',  161.00,  13
5478,  1,  -0.000,  -126.634,  0.000,  0.000,  5,  1.02727,  -69.2654,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -65.6416,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02221,  -67.2974,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01396,  -69.2153,  'FORT WOR',  161.00,  17
5482,  1,  -0.025,  -146.803,  0.000,  0.000,  5,  1.03000,  -69.8068,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02796,  -68.4998,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99909,  -68.0669,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01720,  -67.0254,  'BLOOMING',  161.00,  14
6001,  1,  -0.037,  -122.442,  0.000,  0.000,  6,  1.03000,  -73.8133,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01147,  -74.5903,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03810,  -64.2829,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03078,  -65.1465,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03021,  -67.7016,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.2746,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.4733,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.4020,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.8080,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.2573,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01942,  -71.0448,  'MARION 2',  115.00,  22
6012,  1,  -0.002,  -28.080,  0.000,  0.000,  6,  1.03000,  -69.4089,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01371,  -74.3445,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99653,  -77.0189,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02450,  -74.5292,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02399,  -73.2649,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01472,  -72.9481,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01711,  -71.3456,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01719,  -71.7454,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01807,  -72.1779,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03924,  -66.9044,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03486,  -68.1780,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02906,  -69.9743,  'LEANDER ',  115.00,  23
6024,  1,  -0.003,  -132.369,  0.000,  0.000,  6,  1.03000,  -73.0048,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.211,  -218.722,  0.000,  0.000,  6,  1.03000,  -73.9854,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01880,  -73.1588,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -70.4922,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01980,  -71.1474,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99359,  -78.9354,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00830,  -66.9239,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01101,  -68.5504,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01921,  -73.2104,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03281,  -67.3943,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02899,  -68.7841,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02508,  -70.3616,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02234,  -70.3653,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01846,  -72.3382,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03706,  -66.4120,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02729,  -68.8632,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01785,  -71.6164,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.502,  -15.006,  0.000,  0.000,  6,  1.03999,  -66.3458,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.7717,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02068,  -72.3900,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00934,  -74.3154,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03155,  -68.3146,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02555,  -70.7838,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01906,  -73.6694,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03155,  -68.3146,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03155,  -68.3146,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03155,  -68.3146,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03875,  -68.0862,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03155,  -68.3146,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03980,  -68.0501,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -15.639,  0.000,  0.000,  6,  1.03999,  -67.8077,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96686,  -84.1153,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02928,  -65.8613,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02803,  -67.8876,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02677,  -69.0273,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94210,  -92.2903,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01684,  -74.5346,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02114,  -71.6495,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02235,  -63.9776,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01946,  -65.7524,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00742,  -69.6415,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00918,  -72.8149,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03043,  -66.2097,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02678,  -68.1691,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01985,  -71.4348,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.5191,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.5373,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.6619,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.8357,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.2915,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.2991,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01882,  -62.7653,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01495,  -64.4636,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00782,  -67.3383,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01098,  -61.6648,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01526,  -62.2544,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01386,  -62.0685,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02641,  -71.5621,  'MARBLE F',  115.00,  23
6082,  1,  -7.951,  -11.489,  0.000,  0.000,  6,  1.03971,  -71.1019,  'MARBLE F',  13.800,  23
6083,  1,  -7.951,  -9.872,  0.000,  0.000,  6,  1.03971,  -71.0761,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02666,  -70.5067,  'ROUND RO',  115.00,  23
6085,  1,  -0.640,  0.000,  0.000,  0.000,  6,  1.02674,  -70.4615,  'ROUND RO',  13.800,  23
6086,  1,  -13.704,  0.000,  0.000,  0.000,  6,  1.02824,  -69.5398,  'ROUND RO',  13.800,  23
6087,  1,  -3.350,  0.000,  0.000,  0.000,  6,  1.02707,  -70.2701,  'ROUND RO',  13.800,  23
6088,  1,  -4.842,  0.000,  0.000,  0.000,  6,  1.02679,  -70.2580,  'ROUND RO',  13.800,  23
6089,  1,  -6.346,  0.000,  0.000,  0.000,  6,  1.02743,  -70.0586,  'ROUND RO',  13.800,  23
6090,  1,  -18.588,  0.000,  0.000,  0.000,  6,  1.02689,  -69.5059,  'ROUND RO',  13.800,  23
6091,  1,  -0.002,  -70.654,  0.000,  0.000,  6,  1.03000,  -73.5057,  'WIMBERLE',  115.00,  23
6092,  1,  -0.003,  -36.104,  0.000,  0.000,  6,  1.03000,  -73.7403,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01495,  -73.0811,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01795,  -72.9723,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02286,  -72.3066,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.000,  -95.200,  0.000,  0.000,  6,  1.02849,  -76.1056,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01393,  -73.5059,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01790,  -72.0065,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00884,  -74.3665,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01183,  -75.3117,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02205,  -63.2332,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -64.3248,  'WINCHEST',  230.00,  25
6103,  1,  -0.004,  -72.798,  0.000,  0.000,  6,  1.03000,  -67.9942,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02205,  -63.2332,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02205,  -63.2332,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02788,  -63.0485,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03640,  -65.5189,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01914,  -68.2851,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96913,  -75.3742,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.5053,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.3937,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01656,  -75.4415,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01509,  -72.0361,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01047,  -74.5576,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01104,  -74.0509,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00517,  -73.8561,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02862,  -68.0467,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03911,  -66.8522,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03221,  -68.7672,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03040,  -70.3355,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01690,  -73.9626,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95719,  -73.3039,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01916,  -71.5081,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02210,  -70.7418,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00395,  -75.9216,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01811,  -71.6092,  'AUSTIN 3',  115.00,  23
6127,  1,  0.003,  -7.704,  0.000,  0.000,  6,  0.90625,  -80.8822,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01280,  -75.3280,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93922,  -83.0266,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01470,  -71.9456,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02010,  -72.6489,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01173,  -72.5160,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98610,  -77.8363,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98953,  -75.7077,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99709,  -68.6833,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02765,  -72.0594,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01288,  -72.9482,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99566,  -78.9638,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99762,  -75.3782,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96263,  -77.1239,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.3151,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02678,  -68.8428,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02737,  -71.3199,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.3151,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.0057,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.1650,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.5669,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.2458,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.7606,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -73.8838,  'SAN ANTO',  115.00,  26
6151,  1,  0.001,  -79.695,  0.000,  0.000,  6,  0.99809,  -75.7473,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02643,  -71.2864,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01775,  -72.5950,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00097,  -73.8575,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01106,  -75.0211,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02270,  -71.7543,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00827,  -76.5990,  'BOERNE 1',  115.00,  26
6158,  1,  -0.018,  -69.014,  0.000,  0.000,  6,  1.03000,  -72.2692,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01511,  -73.4396,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01574,  -71.7294,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02956,  -65.2077,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02774,  -67.8488,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02306,  -70.2994,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.6972,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.5243,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.4993,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.8847,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01462,  -74.2998,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03150,  -67.4962,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02660,  -70.3160,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01853,  -72.2725,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00762,  -67.6030,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00894,  -69.3514,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01942,  -73.7939,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01441,  -72.1023,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01733,  -72.1870,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.064,  -226.959,  0.000,  0.000,  6,  1.03000,  -71.0580,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01758,  -73.4981,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00467,  -75.2062,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00632,  -75.7616,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01948,  -72.5549,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01807,  -74.0837,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99790,  -71.1545,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01698,  -72.1601,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01313,  -72.5049,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02138,  -71.2565,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01947,  -71.6181,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00264,  -64.6519,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98736,  -68.8497,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98959,  -77.0961,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01515,  -72.9486,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01567,  -67.8928,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00461,  -70.6342,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01233,  -72.5445,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98123,  -70.7893,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01972,  -74.3289,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02916,  -68.0372,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02511,  -71.1582,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02526,  -72.5661,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00362,  -74.8854,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -74.2451,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01331,  -74.1188,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01501,  -74.1090,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00982,  -74.4068,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02300,  -70.6158,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98270,  -73.0795,  'LEXINGTO',  115.00,  25
6207,  1,  -0.002,  -67.506,  0.000,  0.000,  6,  1.03000,  -73.1096,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02460,  -72.0629,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99903,  -75.7492,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04027,  -66.6403,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03487,  -68.2899,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02547,  -71.4551,  'MARBLE F',  115.00,  23
6213,  1,  -21.661,  0.963,  0.000,  0.000,  6,  1.03995,  -66.1262,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.6580,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.3872,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.0716,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01540,  -73.1234,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00975,  -71.9045,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01905,  -72.3011,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01643,  -73.0950,  'SAN ANTO',  115.00,  22
6221,  1,  -0.006,  -93.975,  0.000,  0.000,  6,  1.03000,  -78.0422,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02629,  -69.1137,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02393,  -70.3139,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01636,  -72.5243,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00665,  -74.5677,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94996,  -86.7517,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02201,  -70.9074,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02766,  -66.1273,  'SAN MARC',  500.00,  22
6229,  1,  -0.005,  -106.833,  0.000,  0.000,  6,  1.03000,  -68.5374,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02043,  -71.0629,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00589,  -72.9177,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01702,  -71.0489,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01419,  -71.9848,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02952,  -68.6097,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02838,  -69.8963,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02262,  -72.3281,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89794,  -82.4418,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01989,  -71.2777,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03386,  -66.2651,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02593,  -69.4634,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01757,  -72.0664,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03386,  -66.2651,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.9113,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.0341,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.3813,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.2993,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.6607,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.0383,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.4906,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01055,  -74.4425,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01873,  -73.9257,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00697,  -73.2922,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00326,  -74.3595,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03469,  -65.8407,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03152,  -67.3096,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02085,  -70.6043,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03234,  -65.1471,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03025,  -64.5142,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03469,  -65.8407,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03198,  -64.8072,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01317,  -74.3806,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02071,  -71.1198,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01471,  -71.7302,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01256,  -73.7421,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01466,  -69.7689,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.548,  -1.719,  0.000,  0.000,  6,  1.01693,  -69.7418,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.01825,  -69.7254,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.548,  -1.719,  0.000,  0.000,  6,  1.01693,  -69.7418,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.01825,  -69.7254,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.192,  -6.817,  0.000,  0.000,  6,  1.02360,  -69.6606,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.339,  -4.090,  0.000,  0.000,  6,  1.02028,  -69.6733,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.01825,  -69.7254,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.01825,  -69.7254,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.023,  -3.201,  0.000,  0.000,  6,  1.01888,  -69.7183,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00943,  -74.2611,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01034,  -76.3075,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02648,  -68.9172,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02084,  -70.5331,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02679,  -68.1259,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02139,  -70.7570,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01788,  -73.9000,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02215,  -73.0945,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01744,  -74.6813,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01524,  -73.4868,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00968,  -75.6083,  'BOERNE 2',  230.00,  26
6286,  1,  0.000,  -108.831,  0.000,  0.000,  6,  1.00706,  -79.5068,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02243,  -71.1828,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01150,  -73.7878,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01280,  -72.3064,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02788,  -71.6194,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01325,  -74.3427,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03539,  -65.4518,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02881,  -67.8124,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01990,  -70.5333,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03357,  -64.7374,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03383,  -64.8414,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03075,  -63.7866,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02783,  -65.6428,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02896,  -67.5375,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02780,  -68.6988,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02783,  -65.6428,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02184,  -63.5384,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02596,  -64.9323,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02292,  -63.8769,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02189,  -63.5120,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01972,  -71.4079,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00968,  -74.0658,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01746,  -73.4540,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98557,  -77.8044,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02354,  -72.7611,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99127,  -71.2894,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02752,  -72.2359,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01738,  -72.2710,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01560,  -73.7906,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03272,  -68.5537,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -68.6250,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02509,  -69.4359,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02155,  -70.4008,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01899,  -71.1031,  'GEORGETO',  115.00,  23
6320,  1,  -0.177,  -207.273,  0.000,  0.000,  6,  1.03000,  -72.8937,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01788,  -71.9218,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01697,  -74.3057,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01008,  -74.0642,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01668,  -73.4393,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90726,  -81.5738,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00546,  -71.3507,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97882,  -72.8271,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96318,  -81.9495,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99593,  -76.6863,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02040,  -71.8225,  'AUSTIN 9',  115.00,  23
6331,  1,  0.001,  -155.633,  0.000,  0.000,  6,  1.02828,  -72.1071,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01149,  -74.3941,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02886,  -68.2272,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02787,  -70.4263,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02146,  -72.1839,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92426,  -85.6119,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02463,  -73.2725,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90546,  -80.4565,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00776,  -71.8089,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01982,  -74.8710,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00894,  -71.4448,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03249,  -67.5122,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02985,  -68.9885,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02826,  -70.1166,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01363,  -72.3254,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01147,  -77.0668,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.5111,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03477,  -68.1242,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02370,  -70.8331,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01971,  -73.6219,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02495,  -71.1056,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02917,  -69.2020,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02584,  -70.2676,  'ROUND RO',  115.00,  23
6356,  1,  -0.046,  -181.888,  0.000,  0.000,  6,  1.03000,  -74.0921,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97175,  -87.3177,  'DEVINE 0',  115.00,  26
6358,  1,  -0.008,  -111.385,  0.000,  0.000,  6,  1.03000,  -73.6036,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03421,  -68.4681,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02499,  -69.8484,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99123,  -65.0419,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03491,  -59.5536,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02691,  -62.6191,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02452,  -66.0768,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0005,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.6707,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2240,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1563,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9975,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99490,  -72.1636,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02421,  -71.0407,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99089,  -69.0106,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00818,  -70.2780,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00691,  -69.1131,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00691,  -69.1131,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -67.0068,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01233,  -69.7068,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -60.7534,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01117,  -63.7964,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01091,  -66.2610,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -60.7534,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -60.7534,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -60.7534,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -60.7534,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -60.7534,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01979,  -66.5876,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00946,  -69.7032,  'SPRING 1',  115.00,  5
7028,  1,  -0.506,  -359.645,  0.000,  0.000,  7,  1.02001,  -69.4400,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00304,  -62.4331,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99853,  -68.4199,  'PORT LAV',  115.00,  6
7031,  1,  -14.828,  0.000,  0.000,  0.000,  7,  1.00477,  -61.3371,  'PORT LAV',  13.800,  6
7032,  1,  -3.822,  0.000,  0.000,  0.000,  7,  1.00352,  -62.1503,  'PORT LAV',  13.800,  6
7033,  1,  -3.822,  0.000,  0.000,  0.000,  7,  1.00352,  -62.1503,  'PORT LAV',  13.800,  6
7034,  1,  -2.242,  0.000,  0.000,  0.000,  7,  1.00332,  -62.2671,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02376,  -66.1960,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01607,  -68.1444,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02824,  -62.9368,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01821,  -64.4906,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01405,  -67.8176,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02481,  -63.1882,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01729,  -66.2589,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01460,  -59.9915,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01250,  -62.4858,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99630,  -64.5184,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.8351,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02314,  -59.4555,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02744,  -63.3337,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02020,  -65.0417,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01814,  -68.6110,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00304,  -71.2205,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01197,  -69.7790,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00949,  -68.5377,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01668,  -65.1406,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00221,  -69.9138,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01244,  -68.2089,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01939,  -66.3961,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -69.5878,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99900,  -56.6587,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00245,  -58.6322,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00719,  -61.3430,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99900,  -56.6587,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99900,  -56.6587,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99900,  -56.6587,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99900,  -56.6587,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99900,  -56.6587,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99900,  -56.6587,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99711,  -71.0516,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99721,  -60.6740,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99391,  -64.1725,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00849,  -67.7415,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97420,  -60.4216,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01654,  -66.2227,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02351,  -63.3921,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02085,  -65.2875,  'GALVESTO',  115.00,  2
7075,  1,  -0.216,  -341.255,  0.000,  0.000,  7,  1.03000,  -66.9876,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03703,  -58.7543,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03270,  -60.6640,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02499,  -64.3667,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0066,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5138,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4935,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9609,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02354,  -62.7047,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01687,  -65.2832,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00475,  -65.9180,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00713,  -68.6325,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -67.4584,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98823,  -69.9977,  'RICHMOND',  115.00,  3
7089,  1,  -0.369,  -332.094,  0.000,  0.000,  7,  1.03000,  -70.4552,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00524,  -70.7267,  'PINEHURS',  115.00,  5
7091,  1,  -0.066,  -249.506,  0.000,  0.000,  7,  1.03000,  -70.4549,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00682,  -69.3489,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00255,  -69.8621,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02121,  -70.4270,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96729,  -47.6885,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97950,  -50.9496,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98180,  -52.8531,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -38.8540,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00800,  -68.3003,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01223,  -68.7695,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00196,  -70.1571,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00831,  -68.5409,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03507,  -58.8542,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02653,  -62.2023,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02513,  -65.5214,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2767,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03507,  -58.8542,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03507,  -58.8542,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4333,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3982,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9752,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1527,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0338,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0333,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98910,  -69.6141,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00932,  -69.4112,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00211,  -69.9895,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00844,  -68.2228,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99984,  -70.6447,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99984,  -70.6447,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99984,  -70.6447,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97202,  -59.8220,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00643,  -69.2930,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03174,  -59.8631,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01878,  -64.0671,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01571,  -66.1740,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01467,  -68.2859,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00489,  -63.8243,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03305,  -58.7311,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02448,  -62.4354,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01457,  -65.6503,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03305,  -58.7311,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03016,  -57.6500,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02934,  -57.3722,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02892,  -57.2368,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02900,  -57.1801,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03024,  -57.3002,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03305,  -58.7311,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03305,  -58.7311,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03305,  -58.7311,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03305,  -58.7311,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00995,  -70.8775,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00954,  -67.7972,  'HOUSTON ',  115.00,  4
7145,  1,  -0.078,  -223.216,  0.000,  0.000,  7,  1.03000,  -71.1764,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -71.1764,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01318,  -69.0008,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00424,  -70.3428,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98822,  -63.7622,  'BLOOMING',  115.00,  6
7150,  1,  -0.033,  -15.204,  0.000,  0.000,  7,  1.03000,  -66.3840,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02496,  -68.8683,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00848,  -68.9930,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96705,  -56.0770,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01460,  -70.2527,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00208,  -69.2598,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01641,  -66.3220,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01140,  -68.8501,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99946,  -69.9492,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03194,  -63.0266,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02363,  -64.8896,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -67.5431,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.4837,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1802,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.4130,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.4751,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.0365,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.8219,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03194,  -63.0266,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03194,  -63.0266,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7055,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02231,  -63.5698,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02376,  -65.1699,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99895,  -70.5936,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00685,  -67.3648,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03128,  -63.6149,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02105,  -65.6572,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00557,  -69.3884,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00166,  -70.6045,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00345,  -68.3342,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00741,  -69.6060,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00330,  -70.4307,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99221,  -70.1325,  'PATTISON',  115.00,  3
7183,  1,  -0.340,  -311.347,  0.000,  0.000,  7,  1.03001,  -70.2037,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02459,  -61.9073,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01718,  -63.8031,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02459,  -60.1260,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01859,  -63.6053,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01321,  -67.5542,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02459,  -60.1260,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02459,  -60.1260,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02459,  -60.1260,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02459,  -60.1260,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02459,  -60.1260,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.5037,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.2457,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.1164,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.4786,  'HOUSTON ',  13.800,  3
7198,  1,  -0.267,  -163.662,  0.000,  0.000,  7,  1.03000,  -69.8565,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02960,  -63.1313,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02152,  -66.1912,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01925,  -69.1908,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99568,  -72.2885,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98709,  -64.4566,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03678,  -58.7028,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03137,  -60.9979,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02941,  -64.0686,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03678,  -58.7028,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5796,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9254,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2120,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6312,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9590,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01477,  -66.4695,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00474,  -68.7190,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00727,  -69.8460,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -69.6696,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00896,  -69.6839,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00530,  -71.0004,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00133,  -66.7923,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00459,  -69.7244,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00423,  -69.4621,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00603,  -68.7625,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00974,  -69.2024,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00416,  -69.8470,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00213,  -70.8391,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01104,  -69.3262,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03221,  -62.0148,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01981,  -65.0728,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01618,  -66.9217,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01400,  -68.2465,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01197,  -66.5833,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02559,  -65.7775,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99579,  -72.2282,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00913,  -70.6778,  'PORTER 0',  115.00,  5
7235,  1,  -0.162,  -163.198,  0.000,  0.000,  7,  1.03001,  -71.4892,  'CYPRESS ',  115.00,  3
7236,  1,  -0.102,  -166.487,  0.000,  0.000,  7,  1.03000,  -70.4952,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99094,  -68.6909,  'FULSHEAR',  115.00,  1
7238,  1,  -0.011,  -86.015,  0.000,  0.000,  7,  1.03000,  -67.8098,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00909,  -67.1170,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01138,  -69.8331,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00345,  -70.1188,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00561,  -69.8737,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01120,  -68.9330,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00384,  -67.6566,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00958,  -70.7643,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99743,  -70.9423,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98764,  -64.9263,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00109,  -70.3077,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00560,  -69.5454,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01504,  -68.9145,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00532,  -71.7924,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01725,  -61.6294,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00681,  -64.2762,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02258,  -70.0962,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01148,  -68.0503,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00614,  -68.9530,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00459,  -67.8379,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00765,  -68.9090,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01414,  -68.7904,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01381,  -67.3156,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99268,  -55.0126,  'BAY CITY',  230.00,  1
7262,  1,  -0.001,  -71.311,  0.000,  0.000,  7,  1.00271,  -57.2656,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03267,  -59.0071,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02801,  -61.1960,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01690,  -65.2991,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03027,  -57.7399,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03267,  -59.0071,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03267,  -59.0071,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03267,  -59.0071,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03045,  -58.1596,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00182,  -70.5560,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00682,  -68.5364,  'HOUSTON ',  115.00,  3
7273,  1,  -0.089,  -147.874,  0.000,  0.000,  7,  1.03000,  -66.3303,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00722,  -66.0407,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00564,  -67.7363,  'VICTORIA',  115.00,  6
7276,  1,  -0.232,  -481.113,  0.000,  0.000,  7,  1.03000,  -70.0806,  'HOUSTON ',  115.00,  3
7277,  1,  0.001,  -51.954,  0.000,  0.000,  7,  1.01259,  -66.5193,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -62.8698,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02124,  -65.2039,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -62.8698,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -62.8698,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02882,  -61.5807,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -65.4761,  'BAYTOWN ',  115.00,  4
7284,  1,  -3.822,  0.000,  0.000,  0.000,  7,  1.02929,  -61.3119,  'BAYTOWN ',  13.200,  4
7285,  1,  -10.813,  0.000,  0.000,  0.000,  7,  1.02892,  -61.0565,  'BAYTOWN ',  13.200,  4
7286,  1,  -10.813,  0.000,  0.000,  0.000,  7,  1.03010,  -60.8208,  'BAYTOWN ',  13.200,  4
7287,  1,  -10.813,  0.000,  0.000,  0.000,  7,  1.03010,  -60.8208,  'BAYTOWN ',  13.200,  4
7288,  1,  -10.813,  0.000,  0.000,  0.000,  7,  1.03010,  -60.8208,  'BAYTOWN ',  13.200,  4
7289,  1,  -21.631,  0.000,  0.000,  0.000,  7,  1.02904,  -60.7515,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00335,  -70.5515,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99504,  -70.8568,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01396,  -68.3921,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01353,  -66.0525,  'SANTA FE',  115.00,  2
7294,  1,  -0.006,  -18.580,  0.000,  0.000,  7,  1.03000,  -65.0495,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00412,  -69.9618,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99833,  -70.8616,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00150,  -69.2927,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00589,  -70.1084,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98937,  -67.4355,  'EAGLE LA',  115.00,  1
7300,  1,  -0.032,  -143.901,  0.000,  0.000,  7,  1.03000,  -71.1320,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00394,  -67.9119,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98873,  -60.4664,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99992,  -64.1556,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98988,  -55.0449,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99966,  -59.6791,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99908,  -63.7864,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98988,  -55.0449,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98988,  -55.0449,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98988,  -55.0449,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98988,  -55.0449,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00152,  -54.2960,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02149,  -60.5021,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00319,  -63.7858,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98018,  -71.2997,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01823,  -69.9120,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00314,  -68.7064,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00869,  -66.7121,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00185,  -68.8887,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00505,  -69.6294,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03475,  -58.4261,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02724,  -59.8575,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02051,  -62.6341,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03204,  -57.5968,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03091,  -57.3053,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03088,  -57.2996,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03293,  -57.8780,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00305,  -60.6060,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99919,  -62.0820,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00305,  -60.6060,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00637,  -69.5507,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03244,  -60.5891,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02393,  -62.6572,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01302,  -66.8918,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03244,  -60.5891,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9214,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01225,  -68.2802,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98188,  -67.9606,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00701,  -68.8178,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98901,  -63.9168,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99006,  -70.7278,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00908,  -59.4340,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01437,  -64.1693,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99296,  -68.2927,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00064,  -70.5102,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00866,  -68.3770,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03489,  -58.9374,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02658,  -61.4193,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02054,  -64.1310,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0007,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6928,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9609,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1774,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6271,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2067,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2001,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2781,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03489,  -58.9374,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7460,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0072,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3802,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1589,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00283,  -69.9944,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01159,  -66.1544,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98875,  -68.7488,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01015,  -69.3969,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03445,  -59.7790,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -62.8243,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01747,  -66.3883,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7093,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4191,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.6553,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7359,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3893,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.9387,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8766,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0238,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4471,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1044,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2323,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01515,  -63.6007,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00976,  -70.0179,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00493,  -69.1053,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00796,  -65.9997,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00274,  -69.7278,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00587,  -70.3900,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00607,  -69.7308,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00164,  -70.2189,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01271,  -70.2639,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.8153,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03126,  -65.7932,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02121,  -67.4589,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01895,  -66.6924,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98943,  -64.5934,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00267,  -69.1549,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01108,  -70.0966,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00260,  -69.4817,  'HOUSTON ',  115.00,  3
7397,  1,  -0.156,  -105.165,  0.000,  0.000,  7,  1.03001,  -69.6401,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01367,  -67.4495,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01020,  -68.5620,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03216,  -60.1588,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02560,  -62.3047,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01932,  -65.8313,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01233,  -67.2286,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00152,  -70.7409,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02085,  -65.7921,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00528,  -57.7241,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00248,  -58.9801,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98294,  -62.0079,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01554,  -64.8034,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00496,  -68.6494,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00837,  -70.3994,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00517,  -65.3973,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99674,  -65.6196,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01337,  -59.9923,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00616,  -61.9944,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00338,  -63.6918,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01408,  -69.4051,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01442,  -69.1120,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01239,  -66.3356,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -66.6904,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00758,  -70.2276,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0123,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02748,  -62.0300,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01463,  -65.5199,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00223,  -70.6165,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97712,  -62.8954,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00121,  -70.9082,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4049,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02396,  -59.7474,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00580,  -63.3155,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01159,  -69.0811,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01889,  -75.6356,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01285,  -73.6456,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02185,  -75.0962,  'ARP 0   ',  115.00,  8
8003,  1,  0.002,  -42.305,  0.000,  0.000,  8,  1.02840,  -74.9592,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02929,  -70.6424,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -55.746,  0.000,  0.000,  8,  1.03000,  -71.4369,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -40.522,  0.000,  0.000,  8,  1.03000,  -72.6001,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02037,  -73.3134,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00282,  -75.7543,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00842,  -71.5298,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00346,  -72.4463,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01626,  -69.2143,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02394,  -69.6961,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -51.468,  0.000,  0.000,  8,  1.01457,  -77.0596,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01339,  -76.3674,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01892,  -73.7725,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -52.747,  0.000,  0.000,  8,  1.03000,  -72.7185,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01558,  -73.5224,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02819,  -70.4824,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.001,  -105.597,  0.000,  0.000,  8,  1.03000,  -73.7070,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00426,  -75.4582,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02918,  -71.2465,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -9.980,  0.000,  0.000,  8,  1.03000,  -72.8464,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02670,  -72.2417,  'LUFKIN 1',  115.00,  8
8024,  1,  -16.816,  0.000,  0.000,  0.000,  8,  1.02861,  -71.0556,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -33.792,  0.000,  0.000,  8,  1.03000,  -72.7998,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00209,  -77.0981,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02580,  -73.2006,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01398,  -75.9268,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00187,  -76.0509,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03936,  -63.9161,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03631,  -64.9344,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03019,  -68.3078,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.3505,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.6734,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.8070,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.7500,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01524,  -76.1177,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02032,  -69.1023,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00902,  -76.4814,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00768,  -73.5442,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -35.876,  0.000,  0.000,  8,  1.03000,  -73.4686,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01354,  -74.6085,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02156,  -64.5558,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02381,  -65.8941,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02238,  -68.0829,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01905,  -64.1678,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01948,  -64.2242,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.8250,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01994,  -64.2968,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01825,  -64.0331,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02006,  -64.3178,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02225,  -74.5563,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00314,  -74.8993,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00843,  -73.4488,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03047,  -70.7929,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02619,  -75.0291,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02745,  -64.6200,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02715,  -66.0033,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02460,  -67.5683,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02061,  -63.6645,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01920,  -63.4640,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03163,  -68.1123,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01858,  -74.6609,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02240,  -68.0165,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01178,  -72.4405,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01969,  -68.5695,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01187,  -64.1311,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01865,  -65.9548,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01614,  -68.4237,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -61.8420,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -62.3328,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00614,  -71.6483,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00709,  -75.7631,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03310,  -58.6434,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03436,  -61.8961,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03461,  -65.4368,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -56.6142,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -56.5042,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -56.9768,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -56.7245,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00871,  -75.6738,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03421,  -64.5065,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01849,  -66.1830,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96196,  -73.8292,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96653,  -73.7688,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97867,  -73.6040,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.2354,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.6629,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02474,  -74.7189,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02057,  -74.8553,  'ELKHART ',  115.00,  7
8091,  1,  -0.004,  -18.572,  0.000,  0.000,  8,  1.03000,  -70.1685,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01282,  -74.0895,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02516,  -66.9890,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01475,  -69.2479,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00690,  -71.4342,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00758,  -74.3226,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03326,  -66.0891,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03184,  -68.3067,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03373,  -63.8216,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02592,  -74.3634,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01694,  -74.1853,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93625,  -77.9051,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00734,  -70.5692,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01667,  -71.7164,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02707,  -65.1391,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01835,  -67.5972,  'MOUNT PL',  115.00,  8
8107,  1,  -0.002,  -17.415,  0.000,  0.000,  8,  1.03000,  -68.5778,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01012,  -75.6822,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00659,  -72.9933,  'ATHENS 2',  115.00,  8
8110,  1,  -0.002,  -32.936,  0.000,  0.000,  8,  1.03000,  -71.9232,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02182,  -73.5126,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03673,  -65.8314,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03498,  -66.7220,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03298,  -68.1777,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03673,  -65.8314,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.1068,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.2084,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01514,  -76.0983,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03225,  -67.2599,  'HENDERSO',  115.00,  8
8120,  1,  -0.006,  -71.118,  0.000,  0.000,  8,  1.02999,  -73.1333,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02707,  -71.1485,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02265,  -73.4793,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00912,  -72.6540,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02388,  -69.9052,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -31.726,  0.000,  0.000,  8,  1.02836,  -74.9426,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03283,  -63.2798,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03270,  -64.0414,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03384,  -65.6066,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.7578,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -61.9804,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.6149,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00730,  -72.1683,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02966,  -69.5897,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02847,  -71.6663,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02551,  -74.3788,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01273,  -74.9315,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01764,  -73.4112,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -43.222,  0.000,  0.000,  8,  1.03000,  -75.1070,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01220,  -69.7859,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00647,  -71.8248,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02260,  -74.2524,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01746,  -68.4300,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02505,  -71.2400,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01834,  -69.2113,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01729,  -72.6557,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01127,  -76.5105,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.3815,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01941,  -69.3763,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01226,  -72.2462,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02075,  -73.5892,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.001,  -28.734,  0.000,  0.000,  8,  1.03000,  -75.1384,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02776,  -71.9296,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00362,  -75.6057,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01256,  -75.8191,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02923,  -64.8651,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00820,  -68.6470,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95610,  -75.7182,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03544,  -65.4420,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.008,  -78.770,  0.000,  0.000,  8,  1.03000,  -67.9490,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02732,  -70.6599,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.365,  5.167,  0.000,  0.000,  1,  1.00027,  -50.2417,  'ODESSA 2',  11.500,  9
11002,  1,  10.578,  2.985,  0.000,  0.000,  1,  1.02496,  -47.7354,  'PRESIDIO',  11.500,  9
11007,  1,  4.669,  1.321,  0.000,  0.000,  1,  1.02650,  -46.1113,  'VAN HORN',  11.500,  9
11012,  1,  2.329,  0.659,  0.000,  0.000,  1,  1.02358,  -60.4739,  'SANDERSO',  11.500,  9
11013,  1,  25.915,  7.270,  0.000,  0.000,  1,  0.99697,  -39.3557,  'MONAHANS',  11.500,  9
11014,  1,  1.965,  0.556,  0.000,  0.000,  1,  1.00128,  -40.9668,  'GRANDFAL',  11.500,  9
11015,  1,  5.155,  1.458,  0.000,  0.000,  1,  1.03025,  -47.3385,  'MARFA 0S',  11.500,  9
11016,  1,  2.571,  0.728,  0.000,  0.000,  1,  1.01948,  -49.5926,  'GARDEN C',  11.500,  9
11017,  1,  15.709,  4.424,  0.000,  0.000,  1,  0.98837,  -48.4472,  'ODESSA 4',  11.500,  9
11018,  1,  0.057,  0.017,  0.000,  0.000,  1,  0.98903,  -48.5786,  'NOTREES ',  11.500,  9
11019,  1,  54.327,  15.087,  0.000,  0.000,  1,  1.01952,  -50.3107,  'MIDLAND ',  11.500,  9
11024,  1,  56.526,  15.665,  0.000,  0.000,  1,  0.98950,  -48.6655,  'ODESSA 6',  11.500,  9
11027,  1,  87.395,  23.982,  0.000,  0.000,  1,  1.02542,  -53.6193,  'MIDLAND ',  11.500,  9
11028,  1,  7.420,  2.096,  0.000,  0.000,  1,  1.02536,  -53.6847,  'COAHOMA ',  11.500,  9
11029,  1,  71.738,  19.788,  0.000,  0.000,  1,  1.01348,  -52.2713,  'MIDLAND ',  11.500,  9
11030,  1,  18.200,  5.123,  0.000,  0.000,  1,  1.01792,  -47.7063,  'ALPINE 0',  11.500,  9
11031,  1,  7.877,  2.226,  0.000,  0.000,  1,  1.01044,  -43.3665,  'FORT DAV',  11.500,  9
11036,  1,  11.836,  3.338,  0.000,  0.000,  1,  0.99724,  -48.9815,  'CRANE 0S',  11.500,  9
11037,  1,  90.967,  24.864,  0.000,  0.000,  1,  0.98803,  -49.6720,  'ODESSA 5',  11.500,  9
11040,  1,  39.493,  11.021,  0.000,  0.000,  1,  0.99743,  -49.9117,  'ANDREWS ',  11.500,  9
11044,  1,  9.025,  2.548,  0.000,  0.000,  1,  1.02055,  -58.3411,  'BIG LAKE',  11.500,  9
11045,  1,  88.259,  24.170,  0.000,  0.000,  1,  1.00000,  -52.0431,  'MIDLAND ',  11.500,  9
11046,  1,  9.977,  2.817,  0.000,  0.000,  1,  1.02731,  -58.2197,  'OZONA 0S',  11.500,  9
11054,  1,  13.457,  3.794,  0.000,  0.000,  1,  1.01718,  -52.0874,  'STANTON ',  11.500,  9
11055,  1,  3.304,  0.935,  0.000,  0.000,  1,  1.01361,  -53.5793,  'ODONNELL',  11.500,  9
11058,  1,  12.228,  3.450,  0.000,  0.000,  1,  1.02037,  -50.8086,  'IRAAN 3 ',  11.500,  9
11064,  1,  115.628,  31.308,  0.000,  0.000,  1,  0.99412,  -51.5865,  'ODESSA 3',  11.500,  9
11067,  1,  53.622,  14.888,  0.000,  0.000,  1,  1.00579,  -47.4102,  'BIG SPRI',  11.500,  9
11068,  1,  53.962,  14.969,  0.000,  0.000,  1,  0.98894,  -51.8737,  'MIDLAND ',  11.500,  9
11071,  1,  80.106,  22.017,  0.000,  0.000,  1,  1.00684,  -49.0614,  'ODESSA 1',  11.500,  9
11083,  1,  27.422,  7.691,  0.000,  0.000,  1,  1.01491,  -45.7629,  'FORT STO',  11.500,  9
11085,  1,  18.537,  5.215,  0.000,  0.000,  1,  0.99576,  -40.7285,  'KERMIT 0',  11.500,  9
11086,  1,  35.060,  9.803,  0.000,  0.000,  1,  1.00481,  -42.1224,  'PECOS 0S',  11.500,  9
11087,  1,  0.779,  0.221,  0.000,  0.000,  1,  1.02730,  -54.1197,  'SHEFFIEL',  11.500,  9
11089,  1,  31.299,  8.762,  0.000,  0.000,  1,  0.99933,  -54.2728,  'LAMESA 0',  11.500,  9
11091,  1,  8.145,  2.301,  0.000,  0.000,  1,  1.03363,  -61.2883,  'RALLS 2 ',  16.100,  9
12001,  1,  30.675,  8.592,  0.000,  0.000,  2,  1.01040,  -65.6925,  'PARIS 3 ',  16.100,  11
12007,  1,  4.992,  1.412,  0.000,  0.000,  2,  1.01519,  -65.0603,  'HONEY GR',  16.100,  11
12008,  1,  9.541,  2.694,  0.000,  0.000,  2,  1.01284,  -64.5248,  'MEMPHIS ',  16.100,  10
12009,  1,  29.353,  8.229,  0.000,  0.000,  2,  1.02733,  -63.7137,  'IOWA PAR',  16.100,  11
12010,  1,  54.352,  15.099,  0.000,  0.000,  2,  1.02736,  -63.4394,  'VERNON 2',  16.100,  10
12014,  1,  29.649,  8.309,  0.000,  0.000,  2,  1.01258,  -64.8316,  'CHILDRES',  16.100,  10
12015,  1,  3.640,  1.030,  0.000,  0.000,  2,  1.01753,  -69.5602,  'FORESTBU',  16.100,  11
12016,  1,  38.541,  10.767,  0.000,  0.000,  2,  1.02189,  -69.1649,  'SHERMAN ',  16.100,  11
12020,  1,  40.498,  11.303,  0.000,  0.000,  2,  1.01520,  -62.5330,  'WICHITA ',  16.100,  11
12022,  1,  8.269,  2.336,  0.000,  0.000,  2,  1.01707,  -64.6482,  'PARIS 2 ',  16.100,  11
12025,  1,  34.632,  9.687,  0.000,  0.000,  2,  1.01335,  -62.1004,  'WICHITA ',  16.100,  11
12026,  1,  22.291,  6.264,  0.000,  0.000,  2,  1.02401,  -62.0240,  'WHEELER ',  16.100,  10
12027,  1,  2.037,  0.577,  0.000,  0.000,  2,  1.00878,  -66.1943,  'DEPORT 0',  16.100,  11
12028,  1,  10.014,  2.827,  0.000,  0.000,  2,  1.01498,  -63.9218,  'WICHITA ',  16.100,  11
12029,  1,  3.654,  1.034,  0.000,  0.000,  2,  1.02118,  -63.8376,  'SILVERTO',  16.100,  10
12030,  1,  25.890,  7.263,  0.000,  0.000,  2,  0.99970,  -68.0805,  'BONHAM 0',  16.100,  11
12031,  1,  5.623,  1.590,  0.000,  0.000,  2,  1.03465,  -60.8261,  'MATADOR ',  16.100,  10
12032,  1,  2.647,  0.749,  0.000,  0.000,  2,  1.01684,  -64.6673,  'ARTHUR C',  16.100,  11
12033,  1,  8.701,  2.457,  0.000,  0.000,  2,  0.98724,  -70.3239,  'LEONARD ',  16.100,  11
12034,  1,  3.260,  0.923,  0.000,  0.000,  2,  1.02342,  -68.8445,  'GORDONVI',  16.100,  11
12035,  1,  4.263,  1.206,  0.000,  0.000,  2,  1.03009,  -61.2415,  'KNOX CIT',  16.100,  10
12036,  1,  38.819,  10.842,  0.000,  0.000,  2,  1.01568,  -62.5606,  'WICHITA ',  16.100,  11
12037,  1,  3.584,  1.013,  0.000,  0.000,  2,  1.02529,  -69.3819,  'LINDSAY ',  16.100,  11
12038,  1,  1.689,  0.478,  0.000,  0.000,  2,  1.01783,  -66.2610,  'ECTOR 0S',  16.100,  11
12039,  1,  6.142,  1.736,  0.000,  0.000,  2,  1.00403,  -69.0012,  'SUNSET 0',  16.100,  11
12040,  1,  10.935,  3.086,  0.000,  0.000,  2,  1.01548,  -65.2014,  'CLARKSVI',  16.100,  11
12043,  1,  2.557,  0.724,  0.000,  0.000,  2,  1.02273,  -68.9933,  'SADLER 0',  16.100,  11
12044,  1,  18.190,  5.120,  0.000,  0.000,  2,  1.02353,  -68.1171,  'WHITESBO',  16.100,  11
12045,  1,  21.432,  6.025,  0.000,  0.000,  2,  1.01467,  -62.8665,  'SHEPPARD',  16.100,  11
12046,  1,  14.002,  3.947,  0.000,  0.000,  2,  1.02432,  -68.6509,  'POTTSBOR',  16.100,  11
12047,  1,  9.167,  2.589,  0.000,  0.000,  2,  1.02287,  -66.0192,  'BELLS 0S',  16.100,  11
12048,  1,  6.233,  1.762,  0.000,  0.000,  2,  1.03523,  -61.7176,  'CROSBYTO',  16.100,  10
12049,  1,  11.085,  3.129,  0.000,  0.000,  2,  1.02478,  -62.6024,  'ELECTRA ',  16.100,  10
12050,  1,  2.685,  0.760,  0.000,  0.000,  2,  0.98527,  -69.7098,  'PATTONVI',  16.100,  11
12051,  1,  14.135,  3.984,  0.000,  0.000,  2,  1.01199,  -66.6917,  'HENRIETT',  16.100,  11
12052,  1,  29.665,  8.313,  0.000,  0.000,  2,  1.01367,  -63.8223,  'PANHANDL',  16.100,  10
12053,  1,  29.695,  8.319,  0.000,  0.000,  2,  1.00454,  -66.9989,  'BOWIE 0S',  16.100,  11
12055,  1,  46.586,  12.974,  0.000,  0.000,  2,  1.01691,  -61.9246,  'WICHITA ',  16.100,  11
12060,  1,  2.531,  0.716,  0.000,  0.000,  2,  0.99044,  -68.4130,  'ROXTON 0',  16.100,  11
12063,  1,  52.506,  14.595,  0.000,  0.000,  2,  1.02617,  -68.3038,  'DENISON ',  16.100,  11
12064,  1,  5.825,  1.647,  0.000,  0.000,  2,  1.00374,  -66.4459,  'SUMNER 0',  16.100,  11
12065,  1,  69.767,  19.272,  0.000,  0.000,  2,  1.02737,  -69.6126,  'GAINESVI',  16.100,  11
12066,  1,  7.176,  2.028,  0.000,  0.000,  2,  1.03031,  -59.7569,  'ASPERMON',  16.100,  10
12067,  1,  41.664,  11.623,  0.000,  0.000,  2,  1.01086,  -62.0930,  'WICHITA ',  16.100,  11
12068,  1,  4.320,  1.222,  0.000,  0.000,  2,  1.01079,  -60.8060,  'WINDTHOR',  16.100,  11
12069,  1,  14.763,  4.161,  0.000,  0.000,  2,  1.02732,  -68.6815,  'HOWE 0SE',  16.100,  11
12072,  1,  5.562,  1.573,  0.000,  0.000,  2,  1.02551,  -67.4155,  'COLLINSV',  16.100,  11
12079,  1,  4.286,  1.213,  0.000,  0.000,  2,  1.03214,  -62.8732,  'PADUCAH ',  16.100,  10
12080,  1,  15.270,  4.302,  0.000,  0.000,  2,  1.01276,  -67.8976,  'NOCONA 0',  16.100,  11
12081,  1,  2.822,  0.799,  0.000,  0.000,  2,  1.00966,  -67.6966,  'DODD CIT',  16.100,  11
12082,  1,  54.407,  15.107,  0.000,  0.000,  2,  1.01644,  -63.0547,  'WICHITA ',  16.100,  11
12086,  1,  2.069,  0.585,  0.000,  0.000,  2,  1.00763,  -68.6023,  'MONTAGUE',  16.100,  11
12087,  1,  7.871,  2.224,  0.000,  0.000,  2,  1.03262,  -59.7302,  'SPUR 0SE',  16.100,  10
12090,  1,  1.525,  0.432,  0.000,  0.000,  2,  1.00488,  -67.0160,  'ANNONA 0',  16.100,  11
12091,  1,  18.809,  5.293,  0.000,  0.000,  2,  1.02721,  -62.8646,  'SEYMOUR ',  16.100,  10
12092,  1,  8.982,  2.537,  0.000,  0.000,  2,  1.02388,  -67.1693,  'DENISON ',  16.100,  11
12106,  1,  7.036,  1.988,  0.000,  0.000,  2,  0.99263,  -69.8450,  'WHITEWRI',  16.100,  11
12107,  1,  38.050,  10.631,  0.000,  0.000,  2,  1.02160,  -65.8940,  'SHERMAN ',  16.100,  11
12108,  1,  1.646,  0.466,  0.000,  0.000,  2,  1.02778,  -62.8944,  'ROCHESTE',  16.100,  10
12109,  1,  33.435,  9.357,  0.000,  0.000,  2,  1.01951,  -64.1108,  'BURKBURN',  16.100,  11
12110,  1,  7.994,  2.259,  0.000,  0.000,  2,  1.02731,  -69.0823,  'MUENSTER',  16.100,  11
12111,  1,  11.726,  3.308,  0.000,  0.000,  2,  1.02311,  -62.9568,  'ARCHER C',  16.100,  11
12112,  1,  3.512,  0.994,  0.000,  0.000,  2,  1.01391,  -64.7935,  'PETROLIA',  16.100,  11
12114,  1,  35.321,  9.879,  0.000,  0.000,  2,  1.02254,  -63.5410,  'PARIS 1 ',  16.100,  11
12121,  1,  1.504,  0.426,  0.000,  0.000,  2,  1.01230,  -65.8508,  'BAGWELL ',  16.100,  11
12122,  1,  3.361,  0.951,  0.000,  0.000,  2,  1.00931,  -66.0339,  'TELEPHON',  16.100,  11
12124,  1,  10.737,  3.030,  0.000,  0.000,  2,  0.98523,  -70.9834,  'VAN ALST',  16.100,  11
12125,  1,  2.908,  0.823,  0.000,  0.000,  2,  1.01596,  -67.6871,  'TIOGA 0S',  16.100,  11
12126,  1,  11.626,  3.280,  0.000,  0.000,  2,  1.02161,  -69.6467,  'VALLEY V',  16.100,  11
12129,  1,  3.094,  0.876,  0.000,  0.000,  2,  0.99618,  -69.6802,  'TRENTON ',  16.100,  11
12132,  1,  10.607,  2.994,  0.000,  0.000,  2,  1.02731,  -63.4200,  'HASKELL ',  11.500,  10
12133,  1,  5.266,  1.489,  0.000,  0.000,  2,  1.02237,  -68.6482,  'SAINT JO',  16.100,  11
13002,  1,  77.930,  21.424,  0.000,  0.000,  3,  0.99703,  -77.9004,  'KERRVILL',  11.500,  28
13005,  1,  6.776,  1.915,  0.000,  0.000,  3,  0.97783,  -88.1275,  'LEAKEY 0',  11.500,  28
13006,  1,  7.034,  1.988,  0.000,  0.000,  3,  1.01913,  -59.0137,  'HAMLIN 0',  11.500,  27
13007,  1,  10.395,  2.934,  0.000,  0.000,  3,  1.02452,  -58.4681,  'MERKEL 3',  11.500,  27
13008,  1,  16.207,  4.564,  0.000,  0.000,  3,  1.01890,  -66.2921,  'COLEMAN ',  11.500,  27
13009,  1,  12.005,  3.387,  0.000,  0.000,  3,  1.02386,  -63.5435,  'SONORA 0',  11.500,  28
13010,  1,  3.133,  0.886,  0.000,  0.000,  3,  0.99379,  -87.2247,  'CAMP WOO',  11.500,  28
13011,  1,  11.474,  3.236,  0.000,  0.000,  3,  0.98078,  -82.6555,  'LLANO 0S',  11.500,  28
13012,  1,  0.414,  0.118,  0.000,  0.000,  3,  0.96420,  -84.2440,  'WILLOW C',  11.500,  28
13013,  1,  48.918,  13.616,  0.000,  0.000,  3,  1.02735,  -61.1356,  'ABILENE ',  11.500,  27
13014,  1,  10.130,  2.859,  0.000,  0.000,  3,  1.01645,  -72.9021,  'KINGSLAN',  11.500,  28
13015,  1,  3.613,  1.022,  0.000,  0.000,  3,  1.01386,  -54.1011,  'ROSCOE 6',  11.500,  27
13021,  1,  2.324,  0.658,  0.000,  0.000,  3,  1.02217,  -61.8920,  'LUEDERS ',  11.500,  27
13022,  1,  21.632,  6.079,  0.000,  0.000,  3,  1.00755,  -55.3629,  'COLORADO',  11.500,  27
13023,  1,  12.513,  3.530,  0.000,  0.000,  3,  1.02731,  -59.3646,  'STAMFORD',  11.500,  27
13024,  1,  10.650,  3.005,  0.000,  0.000,  3,  1.02451,  -63.0951,  'ELDORADO',  11.500,  28
13025,  1,  7.285,  2.058,  0.000,  0.000,  3,  1.01925,  -69.4015,  'SAN SABA',  11.500,  28
13029,  1,  2.860,  0.810,  0.000,  0.000,  3,  1.02619,  -70.2646,  'LOMETA 0',  11.500,  28
13030,  1,  120.413,  32.641,  0.000,  0.000,  3,  1.02742,  -70.3532,  'SAN ANGE',  11.500,  27
13031,  1,  9.328,  2.634,  0.000,  0.000,  3,  1.01539,  -59.1609,  'TUSCOLA ',  11.500,  27
13032,  1,  57.159,  15.853,  0.000,  0.000,  3,  1.01260,  -60.1735,  'ABILENE ',  11.500,  27
13035,  1,  2.000,  0.566,  0.000,  0.000,  3,  1.01998,  -69.6903,  'CHEROKEE',  11.500,  28
13036,  1,  5.813,  1.644,  0.000,  0.000,  3,  1.01894,  -68.5478,  'RICHLAND',  11.500,  28
13040,  1,  12.159,  3.430,  0.000,  0.000,  3,  1.01152,  -66.0307,  'BALLINGE',  11.500,  27
13042,  1,  5.898,  1.667,  0.000,  0.000,  3,  1.01795,  -51.9123,  'SILVER 1',  11.500,  27
13049,  1,  6.029,  1.705,  0.000,  0.000,  3,  1.02155,  -60.1917,  'ANSON 0S',  11.500,  27
13051,  1,  120.944,  32.714,  0.000,  0.000,  3,  1.00619,  -67.6570,  'DEL RIO ',  11.500,  28
13052,  1,  5.463,  1.544,  0.000,  0.000,  3,  0.99107,  -84.1028,  'HUNT 0SE',  11.500,  28
13066,  1,  18.799,  5.290,  0.000,  0.000,  3,  1.01928,  -69.8256,  'BRADY 0S',  11.500,  28
13069,  1,  3.227,  0.913,  0.000,  0.000,  3,  1.01551,  -61.5552,  'OVALO 0S',  11.500,  27
13072,  1,  6.664,  1.884,  0.000,  0.000,  3,  1.02126,  -69.0578,  'MILES 0S',  11.500,  27
13075,  1,  6.309,  1.784,  0.000,  0.000,  3,  1.02010,  -69.0863,  'MASON 0S',  11.500,  28
13076,  1,  6.542,  1.849,  0.000,  0.000,  3,  0.99397,  -88.0956,  'BRACKETT',  11.500,  28
13077,  1,  42.967,  11.981,  0.000,  0.000,  3,  1.01471,  -60.7291,  'ABILENE ',  11.500,  27
13093,  1,  3.574,  1.012,  0.000,  0.000,  3,  0.99307,  -86.2131,  'ROCKSPRI',  11.500,  28
13099,  1,  7.026,  1.986,  0.000,  0.000,  3,  1.01260,  -60.8366,  'DYESS AF',  11.500,  27
13100,  1,  6.871,  1.942,  0.000,  0.000,  3,  1.01024,  -62.5757,  'HAWLEY 0',  11.500,  27
13101,  1,  3.531,  0.999,  0.000,  0.000,  3,  1.01885,  -69.2900,  'BUCHANAN',  11.500,  28
13102,  1,  39.679,  11.078,  0.000,  0.000,  3,  1.01476,  -62.9090,  'ABILENE ',  11.500,  27
13103,  1,  19.383,  5.453,  0.000,  0.000,  3,  1.01434,  -56.4717,  'SWEETWAT',  11.500,  27
13107,  1,  9.369,  2.645,  0.000,  0.000,  3,  0.99139,  -80.7693,  'INGRAM 0',  11.500,  28
13108,  1,  14.416,  4.063,  0.000,  0.000,  3,  1.01425,  -72.0741,  'KEMPNER ',  11.500,  28
13114,  1,  76.044,  20.947,  0.000,  0.000,  3,  1.01913,  -65.4851,  'SAN ANGE',  11.500,  27
13115,  1,  7.468,  2.110,  0.000,  0.000,  3,  1.01915,  -57.6555,  'ROTAN 0S',  11.500,  27
13123,  1,  36.244,  10.124,  0.000,  0.000,  3,  0.98473,  -89.8872,  'UVALDE 0',  11.500,  28
13124,  1,  39.033,  10.899,  0.000,  0.000,  3,  1.00969,  -79.7612,  'FREDERIC',  11.500,  28
13125,  1,  69.148,  19.085,  0.000,  0.000,  3,  1.00664,  -63.5122,  'ABILENE ',  11.500,  27
13126,  1,  7.837,  2.214,  0.000,  0.000,  3,  0.98388,  -90.4436,  'SABINAL ',  11.500,  28
13128,  1,  2.390,  0.677,  0.000,  0.000,  3,  1.01262,  -54.3553,  'LORAINE ',  11.500,  27
13130,  1,  69.186,  19.106,  0.000,  0.000,  3,  1.01643,  -52.9028,  'SAN ANGE',  11.500,  27
13132,  1,  6.992,  1.976,  0.000,  0.000,  3,  1.01915,  -69.0011,  'EDEN 0SE',  11.500,  28
13136,  1,  51.761,  14.381,  0.000,  0.000,  3,  1.00646,  -56.0404,  'SNYDER 2',  11.500,  27
13138,  1,  9.409,  2.657,  0.000,  0.000,  3,  1.02451,  -68.5221,  'MENARD 0',  11.500,  28
13139,  1,  7.653,  2.162,  0.000,  0.000,  3,  1.00896,  -62.6253,  'WINTERS ',  11.500,  27
13140,  1,  0.230,  0.065,  0.000,  0.000,  3,  1.01508,  -61.8136,  'GOLDSBOR',  11.500,  27
13142,  1,  7.347,  2.076,  0.000,  0.000,  3,  1.02731,  -69.3253,  'GOODFELL',  11.500,  27
13143,  1,  5.440,  1.538,  0.000,  0.000,  3,  1.02731,  -67.7604,  'SANTA AN',  11.500,  28
13144,  1,  6.001,  1.698,  0.000,  0.000,  3,  1.02162,  -68.5639,  'ROWENA 0',  11.500,  28
13145,  1,  2.623,  0.743,  0.000,  0.000,  3,  1.01950,  -57.6826,  'TRENT 2 ',  11.500,  27
13146,  1,  7.275,  2.056,  0.000,  0.000,  3,  1.02731,  -66.2926,  'JUNCTION',  11.500,  28
13147,  1,  17.963,  5.057,  0.000,  0.000,  3,  1.02732,  -71.5280,  'LAMPASAS',  11.500,  28
14002,  1,  0.740,  0.210,  0.000,  0.000,  4,  1.01225,  -87.0935,  'LAUGHLIN',  11.500,  20
14003,  1,  118.741,  32.176,  0.000,  0.000,  4,  1.01633,  -116.4660,  'EDINBURG',  11.500,  19
14005,  1,  145.888,  39.120,  0.000,  0.000,  4,  1.01683,  -95.4620,  'LAREDO 7',  11.500,  20
14006,  1,  1.865,  0.528,  0.000,  0.000,  4,  1.02368,  -92.5859,  'BRUNI 2 ',  11.500,  20
14007,  1,  186.542,  50.990,  0.000,  0.000,  4,  1.00699,  -118.2621,  'MCALLEN ',  11.500,  19
14008,  1,  18.122,  5.100,  0.000,  0.000,  4,  1.00839,  -75.3839,  'POTEET 0',  11.500,  20
14011,  1,  6.944,  1.962,  0.000,  0.000,  4,  1.01108,  -97.5211,  'HEBBRONV',  11.500,  19
14012,  1,  8.314,  2.349,  0.000,  0.000,  4,  1.02734,  -114.5962,  'PROGRESO',  11.500,  19
14013,  1,  104.093,  28.346,  0.000,  0.000,  4,  1.00742,  -117.4057,  'EDINBURG',  11.500,  19
14015,  1,  122.083,  33.072,  0.000,  0.000,  4,  1.02740,  -86.7614,  'EAGLE PA',  11.500,  20
14016,  1,  5.000,  1.414,  0.000,  0.000,  4,  1.01345,  -75.5409,  'CHARLOTT',  11.500,  20
14017,  1,  52.912,  14.701,  0.000,  0.000,  4,  1.01777,  -91.4811,  'CORPUS C',  11.500,  21
14018,  1,  4.846,  1.370,  0.000,  0.000,  4,  0.99191,  -85.0816,  'WOODSBOR',  11.500,  21
14019,  1,  108.104,  29.382,  0.000,  0.000,  4,  1.00378,  -114.0541,  'MERCEDES',  11.500,  19
14020,  1,  96.409,  26.313,  0.000,  0.000,  4,  0.99758,  -92.1309,  'CORPUS C',  11.500,  21
14021,  1,  20.668,  5.810,  0.000,  0.000,  4,  1.00471,  -114.7402,  'EDCOUCH ',  11.500,  19
14022,  1,  4.936,  1.396,  0.000,  0.000,  4,  1.00022,  -93.4453,  'ENCINAL ',  11.500,  20
14023,  1,  5.081,  1.437,  0.000,  0.000,  4,  1.01202,  -75.3035,  'MOORE 0S',  11.500,  20
14027,  1,  65.320,  18.066,  0.000,  0.000,  4,  1.01931,  -117.7516,  'MCALLEN ',  11.500,  19
14031,  1,  2.644,  0.749,  0.000,  0.000,  4,  1.01057,  -97.8735,  'SAN YGNA',  11.500,  20
14032,  1,  59.885,  16.582,  0.000,  0.000,  4,  0.99849,  -97.9702,  'KINGSVIL',  11.500,  21
14033,  1,  139.433,  37.431,  0.000,  0.000,  4,  1.00358,  -96.0733,  'LAREDO 6',  11.500,  20
14034,  1,  40.155,  11.206,  0.000,  0.000,  4,  1.00709,  -116.9410,  'HIDALGO ',  11.500,  19
14035,  1,  35.555,  9.938,  0.000,  0.000,  4,  0.99816,  -90.1867,  'CORPUS C',  11.500,  21
14036,  1,  31.095,  8.704,  0.000,  0.000,  4,  0.98891,  -85.3227,  'CRYSTAL ',  11.500,  20
14037,  1,  24.869,  6.981,  0.000,  0.000,  4,  1.00617,  -86.8147,  'SINTON 0',  11.500,  21
14038,  1,  64.487,  17.812,  0.000,  0.000,  4,  0.98600,  -81.4034,  'BEEVILLE',  11.500,  21
14040,  1,  277.362,  76.007,  0.000,  0.000,  4,  1.02743,  -110.8729,  'MISSION ',  11.500,  19
14042,  1,  113.085,  30.723,  0.000,  0.000,  4,  1.02148,  -115.2747,  'SAN JUAN',  11.500,  19
14043,  1,  2.540,  0.719,  0.000,  0.000,  4,  1.00177,  -103.8053,  'FALCON H',  11.500,  19
14048,  1,  12.625,  3.560,  0.000,  0.000,  4,  1.00404,  -112.5039,  'LA JOYA ',  11.500,  19
14051,  1,  55.843,  15.488,  0.000,  0.000,  4,  1.00135,  -96.4421,  'BISHOP 0',  11.500,  21
14053,  1,  0.052,  0.015,  0.000,  0.000,  4,  1.01602,  -99.2143,  'ARMSTRON',  11.500,  19
14054,  1,  4.455,  1.260,  0.000,  0.000,  4,  0.99508,  -84.3687,  'SKIDMORE',  11.500,  21
14055,  1,  8.790,  2.482,  0.000,  0.000,  4,  1.00233,  -89.3845,  'CORPUS C',  11.500,  21
14064,  1,  4.305,  1.218,  0.000,  0.000,  4,  1.00089,  -89.7615,  'CORPUS C',  11.500,  21
14066,  1,  96.746,  26.458,  0.000,  0.000,  4,  1.02743,  -116.9277,  'WESLACO ',  11.500,  19
14067,  1,  111.618,  30.295,  0.000,  0.000,  4,  1.00328,  -112.0701,  'HARLINGE',  11.500,  19
14068,  1,  14.777,  4.164,  0.000,  0.000,  4,  1.02337,  -116.8843,  'ELSA 0SE',  11.500,  19
14069,  1,  2.482,  0.703,  0.000,  0.000,  4,  1.00335,  -89.6676,  'CORPUS C',  11.500,  21
14071,  1,  194.130,  53.027,  0.000,  0.000,  4,  1.00297,  -102.4941,  'BROWNSVI',  11.500,  19
14072,  1,  26.925,  7.552,  0.000,  0.000,  4,  1.00681,  -89.4293,  'CORPUS C',  11.500,  21
14078,  1,  44.550,  12.410,  0.000,  0.000,  4,  1.00066,  -89.6850,  'CORPUS C',  11.500,  21
14079,  1,  187.558,  51.332,  0.000,  0.000,  4,  1.01401,  -113.8751,  'MISSION ',  11.500,  19
14086,  1,  15.674,  4.416,  0.000,  0.000,  4,  1.02733,  -108.8780,  'RIO HOND',  11.500,  19
14087,  1,  1.267,  0.359,  0.000,  0.000,  4,  1.02731,  -91.3903,  'CORPUS C',  11.500,  21
14088,  1,  223.385,  61.119,  0.000,  0.000,  4,  1.02744,  -117.2028,  'PHARR 0S',  11.500,  19
14089,  1,  4.945,  1.399,  0.000,  0.000,  4,  1.00377,  -113.8470,  'SANTA RO',  11.500,  19
14099,  1,  14.006,  3.948,  0.000,  0.000,  4,  0.99812,  -90.3595,  'ODEM 0SE',  11.500,  21
14100,  1,  34.367,  9.612,  0.000,  0.000,  4,  1.00406,  -89.4153,  'CORPUS C',  11.500,  21
14101,  1,  100.141,  27.303,  0.000,  0.000,  4,  1.00380,  -95.9404,  'LAREDO 3',  11.500,  20
14102,  1,  18.780,  5.284,  0.000,  0.000,  4,  1.01276,  -105.4919,  'OLMITO 0',  11.500,  19
14103,  1,  119.004,  32.276,  0.000,  0.000,  4,  1.02745,  -117.4901,  'EDINBURG',  11.500,  19
14106,  1,  29.176,  8.176,  0.000,  0.000,  4,  1.00485,  -104.8399,  'PORT ISA',  11.500,  19
14107,  1,  70.857,  19.559,  0.000,  0.000,  4,  1.02203,  -116.3473,  'DONNA 0S',  11.500,  19
14108,  1,  18.394,  5.176,  0.000,  0.000,  4,  1.00702,  -87.4015,  'INGLESID',  11.500,  21
14109,  1,  66.541,  18.379,  0.000,  0.000,  4,  1.00175,  -91.0251,  'CORPUS C',  11.500,  21
14110,  1,  45.141,  12.578,  0.000,  0.000,  4,  1.01545,  -109.8229,  'LOS FRES',  11.500,  19
14111,  1,  82.995,  22.781,  0.000,  0.000,  4,  1.00389,  -113.9122,  'HARLINGE',  11.500,  19
14112,  1,  3.274,  0.927,  0.000,  0.000,  4,  1.02000,  -100.2036,  'RIVIERA ',  11.500,  21
14117,  1,  15.914,  4.482,  0.000,  0.000,  4,  1.01564,  -75.5860,  'JOURDANT',  11.500,  20
14118,  1,  12.278,  3.463,  0.000,  0.000,  4,  0.99675,  -96.1812,  'GEORGE W',  11.500,  21
14119,  1,  60.350,  16.710,  0.000,  0.000,  4,  1.00121,  -105.5172,  'ROMA 0SE',  11.500,  19
14120,  1,  32.338,  9.051,  0.000,  0.000,  4,  1.00211,  -89.5843,  'CORPUS C',  11.500,  21
14121,  1,  3.261,  0.923,  0.000,  0.000,  4,  1.02733,  -114.6401,  'SANTA MA',  11.500,  19
14122,  1,  142.365,  38.217,  0.000,  0.000,  4,  1.01383,  -117.4224,  'MCALLEN ',  11.500,  19
14123,  1,  56.144,  15.571,  0.000,  0.000,  4,  1.00323,  -91.9441,  'CORPUS C',  11.500,  21
14124,  1,  26.776,  7.511,  0.000,  0.000,  4,  1.00911,  -107.5285,  'FALFURRI',  11.500,  19
14125,  1,  3.231,  0.914,  0.000,  0.000,  4,  0.98743,  -76.9346,  'PETTUS 0',  11.500,  21
14126,  1,  100.157,  27.321,  0.000,  0.000,  4,  1.01015,  -103.4092,  'BROWNSVI',  11.500,  19
14127,  1,  61.266,  16.976,  0.000,  0.000,  4,  1.02548,  -98.2651,  'ALICE 0S',  11.500,  21
14128,  1,  118.165,  32.029,  0.000,  0.000,  4,  1.01702,  -113.9114,  'RIO GRAN',  11.500,  19
14129,  1,  11.951,  3.372,  0.000,  0.000,  4,  1.02996,  -97.2909,  'PREMONT ',  11.500,  20
14130,  1,  8.758,  2.474,  0.000,  0.000,  4,  1.02732,  -98.1383,  'FREER 0S',  11.500,  20
14132,  1,  28.812,  8.077,  0.000,  0.000,  4,  1.01581,  -80.5925,  'PEARSALL',  11.500,  20
14139,  1,  8.824,  2.492,  0.000,  0.000,  4,  0.99712,  -94.7142,  'SANDIA 0',  11.500,  21
14143,  1,  13.330,  3.758,  0.000,  0.000,  4,  0.99695,  -83.7908,  'DILLEY 0',  11.500,  20
14144,  1,  13.707,  3.864,  0.000,  0.000,  4,  1.00283,  -96.0185,  'ORANGE G',  11.500,  21
14145,  1,  34.659,  9.692,  0.000,  0.000,  4,  1.00384,  -88.6581,  'PORTLAND',  11.500,  21
14147,  1,  172.818,  47.268,  0.000,  0.000,  4,  1.01867,  -94.8231,  'LAREDO 4',  11.500,  20
14148,  1,  12.266,  3.459,  0.000,  0.000,  4,  1.00277,  -97.6754,  'THREE RI',  11.500,  20
14149,  1,  55.882,  15.484,  0.000,  0.000,  4,  0.97893,  -82.9866,  'ROCKPORT',  11.500,  21
14150,  1,  7.419,  2.096,  0.000,  0.000,  4,  1.00118,  -90.3043,  'CORPUS C',  11.500,  21
14154,  1,  29.650,  8.307,  0.000,  0.000,  4,  1.00156,  -113.8023,  'PENITAS ',  11.500,  19
14155,  1,  21.130,  5.940,  0.000,  0.000,  4,  1.00581,  -111.8829,  'SULLIVAN',  11.500,  19
14156,  1,  66.380,  18.343,  0.000,  0.000,  4,  1.00870,  -90.9582,  'CORPUS C',  11.500,  21
14157,  1,  115.978,  31.444,  0.000,  0.000,  4,  1.01064,  -116.0437,  'MISSION ',  11.500,  19
14159,  1,  23.389,  6.569,  0.000,  0.000,  4,  1.00824,  -88.4547,  'CORPUS C',  11.500,  21
14164,  1,  2.404,  0.681,  0.000,  0.000,  4,  1.00464,  -111.0471,  'GRULLA 0',  11.500,  19
14167,  1,  2.879,  0.814,  0.000,  0.000,  4,  1.00986,  -114.9886,  'HARGILL ',  11.500,  19
14168,  1,  5.364,  1.517,  0.000,  0.000,  4,  1.00735,  -88.6952,  'CORPUS C',  11.500,  21
14169,  1,  22.716,  6.381,  0.000,  0.000,  4,  0.99671,  -92.2558,  'MATHIS 0',  11.500,  21
14170,  1,  25.068,  7.035,  0.000,  0.000,  4,  1.00130,  -88.7991,  'ARANSAS ',  11.500,  21
14171,  1,  141.565,  38.047,  0.000,  0.000,  4,  1.02204,  -108.6322,  'SAN BENI',  11.500,  19
14172,  1,  40.656,  11.346,  0.000,  0.000,  4,  1.01258,  -76.7482,  'PLEASANT',  11.500,  20
14173,  1,  8.147,  2.301,  0.000,  0.000,  4,  0.97702,  -75.1673,  'REFUGIO ',  11.500,  21
14174,  1,  15.917,  4.484,  0.000,  0.000,  4,  1.02732,  -74.7235,  'LYTLE 0S',  11.500,  20
14175,  1,  2.976,  0.842,  0.000,  0.000,  4,  1.02732,  -95.7724,  'LAREDO 2',  11.500,  20
14178,  1,  14.839,  4.181,  0.000,  0.000,  4,  1.01280,  -78.9270,  'GOLIAD 0',  11.500,  21
14179,  1,  12.774,  3.602,  0.000,  0.000,  4,  1.01788,  -98.3789,  'SAN DIEG',  11.500,  20
14180,  1,  6.299,  1.780,  0.000,  0.000,  4,  1.00047,  -89.7262,  'PORT ARA',  11.500,  21
14182,  1,  20.158,  5.667,  0.000,  0.000,  4,  0.98872,  -83.1151,  'TAFT 1 1',  11.500,  21
14185,  1,  40.274,  11.239,  0.000,  0.000,  4,  1.00771,  -102.7918,  'ZAPATA 0',  11.500,  19
14186,  1,  24.140,  6.779,  0.000,  0.000,  4,  1.01795,  -115.2533,  'SANTA RO',  11.500,  19
14187,  1,  14.477,  4.079,  0.000,  0.000,  4,  0.98735,  -91.2474,  'COTULLA ',  11.500,  20
14188,  1,  1.986,  0.563,  0.000,  0.000,  4,  1.02559,  -86.5526,  'QUEMADO ',  11.500,  20
14189,  1,  31.413,  8.791,  0.000,  0.000,  4,  0.98162,  -87.4949,  'CARRIZO ',  11.500,  20
14190,  1,  111.922,  30.382,  0.000,  0.000,  4,  1.00666,  -95.5857,  'LAREDO 5',  11.500,  20
14191,  1,  36.546,  10.214,  0.000,  0.000,  4,  1.00698,  -103.8676,  'RAYMONDV',  11.500,  19
14193,  1,  145.572,  39.030,  0.000,  0.000,  4,  1.01397,  -100.8641,  'BROWNSVI',  11.500,  19
15003,  1,  2.062,  0.584,  0.000,  0.000,  5,  1.02121,  -68.4224,  'GARLAND ',  16.100,  16
15004,  1,  82.259,  22.474,  0.000,  0.000,  5,  0.93593,  -76.4323,  'KERENS 0',  16.100,  14
15005,  1,  5.725,  1.619,  0.000,  0.000,  5,  0.98282,  -71.6135,  'LIPAN 0S',  16.100,  18
15006,  1,  6.382,  1.804,  0.000,  0.000,  5,  1.02628,  -68.0805,  'DALLAS 2',  16.100,  16
15007,  1,  68.538,  18.936,  0.000,  0.000,  5,  1.02228,  -67.1575,  'DENTON 4',  16.100,  17
15008,  1,  52.343,  14.535,  0.000,  0.000,  5,  1.00050,  -67.0235,  'ALBANY 2',  16.100,  15
15009,  1,  6.897,  1.949,  0.000,  0.000,  5,  1.02478,  -69.0228,  'DALLAS 2',  16.100,  16
15010,  1,  42.977,  11.988,  0.000,  0.000,  5,  1.02494,  -68.4521,  'PLANO 2 ',  16.100,  16
15011,  1,  94.224,  25.579,  0.000,  0.000,  5,  0.92187,  -77.2243,  'THORNTON',  16.100,  13
15012,  1,  5.193,  1.468,  0.000,  0.000,  5,  1.02013,  -67.5381,  'DENTON 5',  16.100,  17
15013,  1,  61.072,  16.896,  0.000,  0.000,  5,  0.99139,  -73.5525,  'EARLY 0S',  16.100,  15
15014,  1,  13.986,  3.942,  0.000,  0.000,  5,  1.00887,  -69.6738,  'DECATUR ',  16.100,  17
15016,  1,  36.608,  10.235,  0.000,  0.000,  5,  1.02466,  -66.9304,  'KELLER 2',  16.100,  17
15017,  1,  101.452,  27.659,  0.000,  0.000,  5,  1.01003,  -69.1906,  'PONDER 0',  16.100,  17
15022,  1,  10.491,  2.961,  0.000,  0.000,  5,  1.02270,  -66.6307,  'ALEDO 1 ',  16.100,  17
15024,  1,  159.966,  43.468,  0.000,  0.000,  5,  0.93422,  -76.2992,  'GATESVIL',  16.100,  13
15025,  1,  25.802,  7.242,  0.000,  0.000,  5,  1.01782,  -65.6084,  'CLEBURNE',  16.100,  18
15026,  1,  46.288,  12.893,  0.000,  0.000,  5,  1.01946,  -68.1161,  'FORT WOR',  16.100,  17
15027,  1,  39.666,  11.076,  0.000,  0.000,  5,  1.01806,  -68.9813,  'FORT WOR',  16.100,  17
15028,  1,  47.329,  13.181,  0.000,  0.000,  5,  1.02329,  -67.9006,  'FORT WOR',  16.100,  17
15029,  1,  5.469,  1.546,  0.000,  0.000,  5,  0.98615,  -70.5166,  'TROY 0SE',  16.100,  13
15030,  1,  7.244,  2.047,  0.000,  0.000,  5,  1.01279,  -69.7334,  'SPRINGTO',  16.100,  12
15031,  1,  91.344,  25.010,  0.000,  0.000,  5,  1.01439,  -68.6969,  'PRINCETO',  16.100,  16
15032,  1,  21.086,  5.928,  0.000,  0.000,  5,  1.01795,  -68.3244,  'DALLAS 2',  16.100,  16
15034,  1,  28.772,  8.067,  0.000,  0.000,  5,  1.01923,  -66.2777,  'DALLAS 1',  16.100,  16
15043,  1,  35.702,  9.982,  0.000,  0.000,  5,  1.01355,  -69.2334,  'ROYSE CI',  16.100,  16
15044,  1,  43.926,  12.244,  0.000,  0.000,  5,  1.01463,  -67.7160,  'BOYD 0SE',  16.100,  17
15046,  1,  19.744,  5.554,  0.000,  0.000,  5,  1.02285,  -63.3733,  'STEPHENV',  16.100,  18
15048,  1,  49.932,  13.890,  0.000,  0.000,  5,  1.01999,  -65.7575,  'MANSFIEL',  16.100,  17
15050,  1,  112.084,  30.457,  0.000,  0.000,  5,  1.01902,  -67.8859,  'GREENVIL',  16.100,  16
15053,  1,  51.993,  14.454,  0.000,  0.000,  5,  1.02255,  -67.7969,  'PLANO 4 ',  16.100,  16
15054,  1,  110.590,  29.695,  0.000,  0.000,  5,  0.89523,  -80.5144,  'GROESBEC',  16.100,  14
15056,  1,  14.185,  3.998,  0.000,  0.000,  5,  1.02459,  -61.6851,  'GRAHAM 1',  16.100,  12
15062,  1,  23.385,  6.569,  0.000,  0.000,  5,  1.01521,  -75.0375,  'MABANK 2',  11.500,  14
15064,  1,  20.941,  5.888,  0.000,  0.000,  5,  1.02498,  -66.6898,  'ARLINGTO',  16.100,  17
15070,  1,  45.766,  12.749,  0.000,  0.000,  5,  1.01765,  -68.6939,  'DALLAS 4',  16.100,  17
15071,  1,  51.646,  14.347,  0.000,  0.000,  5,  1.00045,  -68.5369,  'WACO 3 0',  16.100,  13
15072,  1,  38.986,  10.891,  0.000,  0.000,  5,  1.02586,  -67.7967,  'DALLAS 1',  16.100,  16
15073,  1,  50.916,  14.154,  0.000,  0.000,  5,  1.01476,  -66.0662,  'BANGS 0S',  16.100,  15
15074,  1,  5.479,  1.549,  0.000,  0.000,  5,  1.01316,  -69.2526,  'PROSPER ',  16.100,  16
15075,  1,  16.298,  4.588,  0.000,  0.000,  5,  0.97492,  -73.5059,  'EVANT 0S',  16.100,  18
15077,  1,  1.950,  0.552,  0.000,  0.000,  5,  1.02730,  -73.4703,  'TERRELL ',  11.500,  16
15078,  1,  17.680,  4.977,  0.000,  0.000,  5,  1.02085,  -67.1507,  'AUBREY 0',  16.100,  17
15079,  1,  47.884,  13.322,  0.000,  0.000,  5,  1.00433,  -69.4204,  'WACO 4 0',  16.100,  13
15080,  1,  17.594,  4.950,  0.000,  0.000,  5,  0.97315,  -72.6661,  'LORENA 0',  16.100,  13
15081,  1,  19.989,  5.622,  0.000,  0.000,  5,  1.01251,  -69.7969,  'FORT HOO',  16.100,  13
15082,  1,  45.292,  12.622,  0.000,  0.000,  5,  1.02364,  -68.4350,  'ARLINGTO',  16.100,  17
15084,  1,  61.255,  16.971,  0.000,  0.000,  5,  1.02378,  -67.1614,  'MCKINNEY',  16.100,  16
15085,  1,  98.018,  26.761,  0.000,  0.000,  5,  1.01045,  -69.0211,  'DALLAS 3',  16.100,  17
15086,  1,  34.216,  9.574,  0.000,  0.000,  5,  1.01994,  -68.2302,  'ARLINGTO',  16.100,  17
15087,  1,  56.005,  15.503,  0.000,  0.000,  5,  0.96786,  -71.9637,  'MILFORD ',  16.100,  14
15090,  1,  1.940,  0.549,  0.000,  0.000,  5,  1.02730,  -68.8381,  'DALLAS 1',  16.100,  16
15091,  1,  61.972,  17.082,  0.000,  0.000,  5,  0.93346,  -75.4532,  'FROST 0S',  16.100,  14
15092,  1,  3.331,  0.943,  0.000,  0.000,  5,  1.01664,  -67.7853,  'GRANDVIE',  16.100,  14
15093,  1,  11.071,  3.124,  0.000,  0.000,  5,  1.02731,  -69.3655,  'HASLET 0',  16.100,  17
15094,  1,  55.197,  15.323,  0.000,  0.000,  5,  1.01123,  -66.9952,  'BARDWELL',  16.100,  14
15095,  1,  1.442,  0.408,  0.000,  0.000,  5,  1.02263,  -68.1349,  'LAKE DAL',  16.100,  17
15096,  1,  19.047,  5.359,  0.000,  0.000,  5,  1.02394,  -68.0295,  'PLANO 1 ',  16.100,  16
15097,  1,  42.235,  11.783,  0.000,  0.000,  5,  1.02321,  -67.5605,  'EULESS 2',  16.100,  17
15098,  1,  50.181,  13.962,  0.000,  0.000,  5,  1.02735,  -68.7077,  'FORT WOR',  16.100,  17
15099,  1,  99.434,  27.166,  0.000,  0.000,  5,  1.02740,  -69.1341,  'FLOWER M',  16.100,  17
15100,  1,  39.304,  10.977,  0.000,  0.000,  5,  1.01835,  -68.2737,  'DALLAS 1',  16.100,  16
15101,  1,  16.071,  4.525,  0.000,  0.000,  5,  0.98287,  -73.6774,  'COMANCHE',  16.100,  15
15103,  1,  17.387,  4.895,  0.000,  0.000,  5,  1.02594,  -67.3959,  'RICHARDS',  16.100,  16
15104,  1,  156.785,  41.874,  0.000,  0.000,  5,  1.01822,  -67.7388,  'FORT WOR',  16.100,  17
15105,  1,  45.435,  12.661,  0.000,  0.000,  5,  1.02111,  -68.5772,  'IRVING 1',  16.100,  17
15108,  1,  57.005,  15.820,  0.000,  0.000,  5,  1.02736,  -67.6503,  'DALLAS 4',  16.100,  17
15109,  1,  24.718,  6.938,  0.000,  0.000,  5,  1.00476,  -69.1051,  'LANCASTE',  16.100,  16
15110,  1,  37.887,  10.576,  0.000,  0.000,  5,  0.98315,  -69.4638,  'PALO PIN',  16.100,  12
15111,  1,  1.943,  0.550,  0.000,  0.000,  5,  1.02566,  -68.4988,  'ADDISON ',  16.100,  16
15112,  1,  27.272,  7.644,  0.000,  0.000,  5,  0.97322,  -71.3825,  'HICO 0SE',  16.100,  18
15113,  1,  9.608,  2.713,  0.000,  0.000,  5,  1.01801,  -69.2474,  'KRUM 0SE',  16.100,  17
15114,  1,  15.802,  4.450,  0.000,  0.000,  5,  0.99845,  -71.1323,  'KAUFMAN ',  16.100,  16
15115,  1,  34.744,  9.719,  0.000,  0.000,  5,  1.02236,  -69.7297,  'CADDO MI',  16.100,  16
15116,  1,  11.719,  3.306,  0.000,  0.000,  5,  1.02519,  -68.0097,  'PLANO 7 ',  16.100,  16
15117,  1,  105.317,  28.687,  0.000,  0.000,  5,  1.01676,  -68.8093,  'FORT WOR',  16.100,  17
15118,  1,  76.790,  21.096,  0.000,  0.000,  5,  0.97502,  -70.4319,  'BAIRD 0S',  16.100,  15
15119,  1,  5.662,  1.601,  0.000,  0.000,  5,  1.01891,  -63.9115,  'PERRIN 0',  16.100,  12
15121,  1,  3.092,  0.875,  0.000,  0.000,  5,  1.02731,  -65.0254,  'BROWNWOO',  16.100,  15
15122,  1,  55.439,  15.392,  0.000,  0.000,  5,  1.02284,  -68.8103,  'DALLAS 6',  16.100,  16
15124,  1,  47.050,  13.056,  0.000,  0.000,  5,  0.92958,  -77.2228,  'MARLIN 1',  11.500,  13
15125,  1,  18.104,  5.096,  0.000,  0.000,  5,  1.02364,  -67.2229,  'ARLINGTO',  16.100,  17
15126,  1,  43.405,  12.104,  0.000,  0.000,  5,  1.02179,  -68.8864,  'DALLAS 8',  16.100,  16
15127,  1,  118.762,  32.007,  0.000,  0.000,  5,  0.95502,  -74.5068,  'JONESBOR',  16.100,  18
15128,  1,  2.595,  0.735,  0.000,  0.000,  5,  1.01822,  -68.7493,  'DALLAS 3',  16.100,  16
15129,  1,  63.705,  17.616,  0.000,  0.000,  5,  0.99964,  -71.6006,  'GOLDTHWA',  16.100,  18
15130,  1,  7.350,  2.077,  0.000,  0.000,  5,  1.02431,  -67.6331,  'PLANO 5 ',  16.100,  16
15132,  1,  71.646,  19.766,  0.000,  0.000,  5,  1.01663,  -68.0788,  'BELTON 1',  16.100,  13
15133,  1,  67.558,  18.623,  0.000,  0.000,  5,  0.97148,  -72.4487,  'TOLAR 0S',  16.100,  18
15134,  1,  8.199,  2.316,  0.000,  0.000,  5,  1.00473,  -68.3129,  'BRECKENR',  16.100,  15
15135,  1,  20.348,  5.722,  0.000,  0.000,  5,  1.01537,  -69.6168,  'EASTLAND',  16.100,  15
15136,  1,  15.232,  4.290,  0.000,  0.000,  5,  0.98186,  -69.7677,  'COOPER 0',  16.100,  16
15138,  1,  5.303,  1.499,  0.000,  0.000,  5,  1.00663,  -68.3262,  'WACO 1 1',  16.100,  13
15139,  1,  72.939,  20.124,  0.000,  0.000,  5,  1.02737,  -68.9143,  'DALLAS 4',  16.100,  16
15140,  1,  63.873,  17.596,  0.000,  0.000,  5,  0.93221,  -76.7351,  'GATESVIL',  16.100,  13
15141,  1,  4.774,  1.350,  0.000,  0.000,  5,  1.00493,  -69.6194,  'ANNA 0SE',  16.100,  16
15142,  1,  22.295,  6.260,  0.000,  0.000,  5,  0.97138,  -72.4988,  'MOODY 0S',  16.100,  13
15143,  1,  10.524,  2.971,  0.000,  0.000,  5,  1.02425,  -67.0857,  'FORT WOR',  16.100,  17
15144,  1,  57.394,  15.891,  0.000,  0.000,  5,  0.97677,  -70.4870,  'WACO 6 0',  16.100,  13
15145,  1,  40.086,  11.192,  0.000,  0.000,  5,  1.02220,  -67.9530,  'GRAND PR',  16.100,  17
15146,  1,  71.515,  19.733,  0.000,  0.000,  5,  1.01922,  -68.2627,  'ROWLETT ',  16.100,  16
15147,  1,  67.104,  18.546,  0.000,  0.000,  5,  1.01805,  -68.8143,  'PLANO 6 ',  16.100,  16
15148,  1,  77.356,  21.300,  0.000,  0.000,  5,  1.02003,  -68.7439,  'IRVING 5',  16.100,  17
15149,  1,  61.967,  17.161,  0.000,  0.000,  5,  1.02004,  -68.8820,  'DALLAS 7',  16.100,  16
15150,  1,  64.917,  17.947,  0.000,  0.000,  5,  1.01390,  -64.5143,  'BRYSON 2',  16.100,  12
15151,  1,  3.381,  0.956,  0.000,  0.000,  5,  0.96834,  -73.2219,  'MORGAN 0',  16.100,  18
15152,  1,  2.853,  0.807,  0.000,  0.000,  5,  1.01923,  -68.4373,  'SACHSE 0',  16.100,  16
15153,  1,  53.823,  14.948,  0.000,  0.000,  5,  1.01600,  -66.1775,  'PARADISE',  16.100,  12
15154,  1,  14.751,  4.154,  0.000,  0.000,  5,  0.96363,  -73.0390,  'RIO VIST',  16.100,  18
15155,  1,  11.475,  3.238,  0.000,  0.000,  5,  1.00853,  -69.0123,  'STRAWN 0',  16.100,  12
15156,  1,  3.448,  0.976,  0.000,  0.000,  5,  0.98760,  -72.9411,  'MAY-00SE',  16.100,  15
15157,  1,  5.164,  1.460,  0.000,  0.000,  5,  1.00842,  -68.9182,  'DESOTO 0',  16.100,  17
15158,  1,  93.336,  25.551,  0.000,  0.000,  5,  1.02357,  -68.1383,  'MESQUITE',  16.100,  16
15159,  1,  126.028,  33.678,  0.000,  0.000,  5,  0.91602,  -78.5989,  'ROSEBUD ',  16.100,  13
15160,  1,  8.037,  2.270,  0.000,  0.000,  5,  1.02419,  -66.7745,  'DENTON 2',  16.100,  17
15161,  1,  34.206,  9.572,  0.000,  0.000,  5,  1.02733,  -68.7009,  'DALLAS 4',  16.100,  16
15162,  1,  133.038,  35.234,  0.000,  0.000,  5,  0.87954,  -81.1397,  'AXTELL 0',  16.100,  14
15163,  1,  4.616,  1.305,  0.000,  0.000,  5,  1.01160,  -69.2384,  'NOLANVIL',  16.100,  13
15165,  1,  9.716,  2.743,  0.000,  0.000,  5,  1.02597,  -66.5458,  'DENTON 1',  16.100,  17
15168,  1,  43.833,  12.222,  0.000,  0.000,  5,  1.02276,  -69.0436,  'DALLAS 3',  16.100,  16
15171,  1,  92.574,  25.160,  0.000,  0.000,  5,  0.91818,  -77.2295,  'MERTENS ',  16.100,  14
15172,  1,  0.590,  0.167,  0.000,  0.000,  5,  1.02730,  -69.3000,  'WEATHERF',  16.100,  12
15173,  1,  52.174,  14.503,  0.000,  0.000,  5,  1.02312,  -67.8121,  'PLANO 3 ',  16.100,  16
15174,  1,  117.503,  31.506,  0.000,  0.000,  5,  0.90952,  -78.1979,  'MALONE 0',  16.100,  14
15175,  1,  2.888,  0.817,  0.000,  0.000,  5,  1.02477,  -67.0852,  'DENTON 3',  16.100,  17
15176,  1,  89.730,  24.543,  0.000,  0.000,  5,  0.99030,  -67.6861,  'GRAFORD ',  16.100,  12
15177,  1,  6.244,  1.765,  0.000,  0.000,  5,  1.01733,  -68.1155,  'ARLINGTO',  16.100,  17
15178,  1,  72.824,  20.081,  0.000,  0.000,  5,  1.01596,  -68.7801,  'ROCKWALL',  16.100,  16
15180,  1,  75.845,  20.894,  0.000,  0.000,  5,  1.01850,  -65.6761,  'CORSICAN',  16.100,  14
15181,  1,  60.692,  16.816,  0.000,  0.000,  5,  1.02008,  -68.5522,  'GARLAND ',  16.100,  16
15182,  1,  153.240,  41.623,  0.000,  0.000,  5,  0.92871,  -76.8179,  'GATESVIL',  16.100,  13
15183,  1,  2.589,  0.733,  0.000,  0.000,  5,  1.02588,  -68.6469,  'CARROLLT',  16.100,  16
15184,  1,  103.332,  28.158,  0.000,  0.000,  5,  1.01192,  -69.8773,  'FORT WOR',  16.100,  17
15185,  1,  91.982,  25.180,  0.000,  0.000,  5,  1.01584,  -69.0170,  'RHOME 0S',  16.100,  17
15186,  1,  24.214,  6.799,  0.000,  0.000,  5,  1.01052,  -67.9345,  'VENUS 0S',  16.100,  17
15187,  1,  17.648,  4.969,  0.000,  0.000,  5,  1.02196,  -62.5858,  'OLNEY 2 ',  16.100,  12
15188,  1,  14.446,  4.072,  0.000,  0.000,  5,  1.02036,  -68.4619,  'CARROLLT',  16.100,  16
15189,  1,  46.376,  12.918,  0.000,  0.000,  5,  1.02066,  -68.7311,  'DALLAS 2',  16.100,  16
15190,  1,  67.216,  18.555,  0.000,  0.000,  5,  0.99989,  -71.4828,  'GORDON 0',  16.100,  12
15191,  1,  2.694,  0.762,  0.000,  0.000,  5,  0.97157,  -73.1802,  'MERIDIAN',  16.100,  18
15193,  1,  6.090,  1.722,  0.000,  0.000,  5,  1.02511,  -66.8618,  'KILLEEN ',  16.100,  13
15194,  1,  71.193,  19.646,  0.000,  0.000,  5,  1.01744,  -68.2941,  'DUNCANVI',  16.100,  17
15195,  1,  40.214,  11.228,  0.000,  0.000,  5,  1.02336,  -68.3515,  'ARGYLE 0',  16.100,  17
15199,  1,  33.222,  9.299,  0.000,  0.000,  5,  1.02050,  -68.5753,  'FORT WOR',  16.100,  17
15200,  1,  18.032,  5.073,  0.000,  0.000,  5,  0.98169,  -70.5683,  'MINERAL ',  16.100,  12
15201,  1,  59.540,  16.416,  0.000,  0.000,  5,  0.92051,  -75.8313,  'COOLIDGE',  16.100,  14
15202,  1,  3.874,  1.096,  0.000,  0.000,  5,  0.99643,  -69.3641,  'RICE 0SE',  16.100,  14
15203,  1,  7.602,  2.148,  0.000,  0.000,  5,  1.02331,  -68.4617,  'DALLAS 3',  16.100,  16
15209,  1,  129.357,  34.670,  0.000,  0.000,  5,  0.95603,  -72.1116,  'WALNUT S',  16.100,  18
15210,  1,  3.185,  0.901,  0.000,  0.000,  5,  1.02322,  -67.8222,  'BEDFORD ',  16.100,  17
15211,  1,  32.790,  9.147,  0.000,  0.000,  5,  0.89112,  -80.1326,  'HUBBARD ',  16.100,  14
15212,  1,  5.408,  1.529,  0.000,  0.000,  5,  0.99616,  -69.6095,  'FERRIS 0',  16.100,  14
15213,  1,  30.151,  8.449,  0.000,  0.000,  5,  1.02023,  -68.3071,  'GARLAND ',  16.100,  16
15214,  1,  82.482,  22.662,  0.000,  0.000,  5,  1.01620,  -68.6790,  'DALLAS 3',  16.100,  16
15215,  1,  76.945,  21.180,  0.000,  0.000,  5,  1.01220,  -68.4704,  'PILOT PO',  16.100,  16
15216,  1,  19.318,  5.435,  0.000,  0.000,  5,  1.02024,  -68.6200,  'FORT WOR',  16.100,  17
15217,  1,  47.235,  13.156,  0.000,  0.000,  5,  1.02735,  -68.3913,  'NORTH RI',  16.100,  17
15218,  1,  78.081,  21.482,  0.000,  0.000,  5,  1.01112,  -69.4662,  'JUSTIN 0',  16.100,  17
15219,  1,  32.629,  9.133,  0.000,  0.000,  5,  1.00820,  -69.7765,  'SCURRY 0',  16.100,  14
15220,  1,  11.638,  3.283,  0.000,  0.000,  5,  1.01926,  -69.5302,  'SANGER 0',  16.100,  17
15221,  1,  36.938,  10.324,  0.000,  0.000,  5,  1.01588,  -69.7043,  'KILLEEN ',  16.100,  13
15222,  1,  64.631,  17.847,  0.000,  0.000,  5,  0.98181,  -72.3253,  'MABANK 1',  16.100,  14
15223,  1,  27.271,  7.627,  0.000,  0.000,  5,  0.89408,  -80.6045,  'MEXIA 0S',  16.100,  14
15224,  1,  26.799,  7.519,  0.000,  0.000,  5,  1.02433,  -68.3722,  'CARROLLT',  16.100,  16
15225,  1,  111.326,  30.257,  0.000,  0.000,  5,  1.01832,  -70.4251,  'NEVADA 0',  16.100,  16
15226,  1,  11.691,  3.297,  0.000,  0.000,  5,  0.99398,  -72.8175,  'ZEPHYR 0',  16.100,  15
15227,  1,  5.147,  1.455,  0.000,  0.000,  5,  1.00998,  -70.9616,  'TERRELL ',  16.100,  16
15228,  1,  65.431,  18.094,  0.000,  0.000,  5,  1.01702,  -67.5181,  'DALLAS 1',  16.100,  16
15229,  1,  72.721,  20.056,  0.000,  0.000,  5,  1.01789,  -68.4274,  'DALLAS 1',  16.100,  16
15230,  1,  31.324,  8.774,  0.000,  0.000,  5,  1.02279,  -68.7859,  'DALLAS 2',  16.100,  16
15231,  1,  58.782,  16.257,  0.000,  0.000,  5,  0.96630,  -73.2088,  'HAMILTON',  16.100,  18
15232,  1,  10.905,  3.078,  0.000,  0.000,  5,  1.02426,  -68.7081,  'ARLINGTO',  16.100,  17
15233,  1,  41.465,  11.572,  0.000,  0.000,  5,  1.02387,  -68.2331,  'EULESS 1',  16.100,  17
15234,  1,  76.691,  21.119,  0.000,  0.000,  5,  1.01785,  -67.9595,  'FRISCO 1',  16.100,  16
15235,  1,  104.060,  28.322,  0.000,  0.000,  5,  1.00197,  -70.4840,  'SALADO 0',  16.100,  13
15244,  1,  15.468,  4.358,  0.000,  0.000,  5,  1.01955,  -68.5909,  'FORT WOR',  16.100,  17
15245,  1,  48.072,  13.383,  0.000,  0.000,  5,  1.02279,  -69.0247,  'GRAPEVIN',  16.100,  17
15246,  1,  109.257,  29.602,  0.000,  0.000,  5,  0.97349,  -69.4860,  'GLEN ROS',  16.100,  18
15247,  1,  16.336,  4.598,  0.000,  0.000,  5,  0.95843,  -72.7039,  'KOPPERL ',  16.100,  18
15248,  1,  2.502,  0.708,  0.000,  0.000,  5,  1.02344,  -67.8558,  'BEDFORD ',  16.100,  17
15249,  1,  79.173,  21.782,  0.000,  0.000,  5,  1.01748,  -67.8254,  'FORT WOR',  16.100,  17
15250,  1,  130.994,  35.342,  0.000,  0.000,  5,  1.01969,  -67.6093,  'DALLAS 5',  16.100,  16
15251,  1,  132.410,  35.714,  0.000,  0.000,  5,  1.02243,  -68.4432,  'GRAND PR',  16.100,  17
15252,  1,  95.535,  26.130,  0.000,  0.000,  5,  1.02252,  -68.8167,  'DALLAS 2',  16.100,  16
15253,  1,  57.475,  15.944,  0.000,  0.000,  5,  1.02153,  -67.9859,  'FLOWER M',  16.100,  17
15254,  1,  92.933,  25.439,  0.000,  0.000,  5,  1.02014,  -68.3787,  'ROANOKE ',  16.100,  17
15255,  1,  57.322,  15.878,  0.000,  0.000,  5,  0.98257,  -71.5085,  'MILLSAP ',  16.100,  12
15256,  1,  6.654,  1.881,  0.000,  0.000,  5,  0.98508,  -70.1545,  'FORRESTO',  16.100,  14
15257,  1,  0.906,  0.257,  0.000,  0.000,  5,  0.96901,  -71.7068,  'ITALY 0S',  16.100,  14
15258,  1,  7.179,  2.029,  0.000,  0.000,  5,  1.01787,  -68.3871,  'FORNEY 0',  16.100,  16
15259,  1,  88.159,  24.164,  0.000,  0.000,  5,  1.01535,  -69.9895,  'LAVON 0S',  16.100,  16
15264,  1,  6.779,  1.916,  0.000,  0.000,  5,  1.02540,  -70.0309,  'DE LEON ',  16.100,  15
15265,  1,  11.024,  3.111,  0.000,  0.000,  5,  1.02490,  -67.4351,  'KELLER 1',  16.100,  17
15266,  1,  74.365,  20.504,  0.000,  0.000,  5,  1.02434,  -67.9361,  'CEDAR HI',  16.100,  17
15267,  1,  109.035,  29.476,  0.000,  0.000,  5,  0.94908,  -75.5464,  'MC GREGO',  16.100,  13
15268,  1,  32.644,  9.128,  0.000,  0.000,  5,  0.97456,  -71.0371,  'COMMERCE',  16.100,  16
15269,  1,  28.473,  7.981,  0.000,  0.000,  5,  1.00609,  -66.8206,  'MIDLOTHI',  16.100,  17
15270,  1,  64.376,  17.719,  0.000,  0.000,  5,  0.92330,  -75.9745,  'WEST 0SE',  16.100,  13
15271,  1,  20.483,  5.756,  0.000,  0.000,  5,  0.96454,  -73.0533,  'BARTLETT',  16.100,  13
15272,  1,  7.667,  2.166,  0.000,  0.000,  5,  1.02156,  -68.7885,  'DALLAS 1',  16.100,  16
15273,  1,  13.394,  3.777,  0.000,  0.000,  5,  1.02704,  -68.4550,  'COPPELL ',  16.100,  17
15274,  1,  81.787,  22.470,  0.000,  0.000,  5,  1.00926,  -68.7561,  'WILMER 0',  16.100,  16
15275,  1,  8.796,  2.481,  0.000,  0.000,  5,  0.89888,  -79.7771,  'DAWSON 0',  16.100,  14
15276,  1,  2.721,  0.770,  0.000,  0.000,  5,  0.94977,  -72.4380,  'MART 0SE',  16.100,  14
15277,  1,  5.948,  1.681,  0.000,  0.000,  5,  1.01782,  -68.4247,  'LITTLE E',  16.100,  16
15278,  1,  60.995,  16.878,  0.000,  0.000,  5,  0.99590,  -69.0378,  'TEMPLE 2',  16.100,  13
15280,  1,  25.990,  7.293,  0.000,  0.000,  5,  1.01033,  -67.4331,  'TEMPLE 1',  16.100,  13
15284,  1,  50.505,  14.043,  0.000,  0.000,  5,  1.01276,  -69.4116,  'QUINLAN ',  16.100,  16
15285,  1,  30.127,  8.438,  0.000,  0.000,  5,  1.00180,  -68.4295,  'CHICO 0S',  16.100,  12
15286,  1,  9.408,  2.656,  0.000,  0.000,  5,  0.99019,  -68.3012,  'DUBLIN 2',  16.100,  18
15287,  1,  23.674,  6.650,  0.000,  0.000,  5,  1.02086,  -68.1064,  'ARLINGTO',  16.100,  17
15288,  1,  138.211,  36.990,  0.000,  0.000,  5,  0.97337,  -71.2523,  'WOLFE CI',  16.100,  16
15289,  1,  8.762,  2.475,  0.000,  0.000,  5,  1.02731,  -68.3672,  'DALLAS 2',  16.100,  16
15290,  1,  64.957,  17.920,  0.000,  0.000,  5,  0.96623,  -72.9198,  'WHITNEY ',  16.100,  18
15291,  1,  19.557,  5.502,  0.000,  0.000,  5,  1.01943,  -69.1505,  'FORT WOR',  16.100,  17
15292,  1,  163.971,  44.821,  0.000,  0.000,  5,  1.01451,  -68.7947,  'FORT WOR',  16.100,  17
15293,  1,  70.965,  19.578,  0.000,  0.000,  5,  1.01070,  -66.2251,  'JOSHUA 0',  16.100,  18
15294,  1,  38.661,  10.800,  0.000,  0.000,  5,  1.02224,  -68.8784,  'DALLAS 1',  16.100,  16
15296,  1,  102.614,  27.989,  0.000,  0.000,  5,  1.02101,  -67.0375,  'MCKINNEY',  16.100,  16
15305,  1,  53.818,  14.952,  0.000,  0.000,  5,  1.02525,  -67.3251,  'ALLEN 1 ',  16.100,  16
15306,  1,  94.177,  25.770,  0.000,  0.000,  5,  1.02140,  -67.8673,  'ALEDO 2 ',  16.100,  17
15307,  1,  46.855,  13.051,  0.000,  0.000,  5,  1.02496,  -68.1169,  'THE COLO',  16.100,  16
15308,  1,  69.498,  19.191,  0.000,  0.000,  5,  1.01976,  -67.9781,  'SUNNYVAL',  16.100,  16
15309,  1,  8.597,  2.428,  0.000,  0.000,  5,  1.01974,  -68.7602,  'DALLAS 1',  16.100,  16
15310,  1,  71.502,  19.735,  0.000,  0.000,  5,  1.02458,  -68.6616,  'FORT WOR',  16.100,  17
15311,  1,  37.544,  10.493,  0.000,  0.000,  5,  1.02446,  -69.0298,  'DALLAS 3',  16.100,  16
15312,  1,  34.601,  9.678,  0.000,  0.000,  5,  1.01188,  -69.3609,  'AZLE 0SE',  16.100,  17
15313,  1,  90.253,  24.727,  0.000,  0.000,  5,  1.01769,  -66.8682,  'HUTCHINS',  16.100,  16
15314,  1,  8.582,  2.423,  0.000,  0.000,  5,  0.95275,  -73.8600,  'VALLEY M',  16.100,  13
15315,  1,  8.022,  2.266,  0.000,  0.000,  5,  1.01230,  -68.9871,  'DENTON 6',  16.100,  17
15316,  1,  22.536,  6.333,  0.000,  0.000,  5,  1.02732,  -68.5009,  'MESQUITE',  16.100,  16
15323,  1,  140.153,  37.692,  0.000,  0.000,  5,  1.02274,  -67.5384,  'DALLAS 2',  16.100,  17
15327,  1,  152.345,  41.227,  0.000,  0.000,  5,  0.89389,  -79.4281,  'MOUNT CA',  16.100,  14
15328,  1,  2.278,  0.645,  0.000,  0.000,  5,  0.97809,  -72.4963,  'RIESEL 2',  16.100,  13
15329,  1,  7.903,  2.233,  0.000,  0.000,  5,  1.01565,  -68.4452,  'DALLAS 1',  16.100,  16
15330,  1,  115.540,  31.363,  0.000,  0.000,  5,  1.02213,  -67.7616,  'ARLINGTO',  16.100,  17
15331,  1,  41.171,  11.484,  0.000,  0.000,  5,  1.00341,  -69.7718,  'CELINA 0',  16.100,  16
15332,  1,  13.713,  3.866,  0.000,  0.000,  5,  1.02029,  -69.2965,  'FORT WOR',  16.100,  17
15333,  1,  97.374,  26.576,  0.000,  0.000,  5,  1.00255,  -69.2298,  'RED OAK ',  16.100,  14
15334,  1,  84.318,  23.112,  0.000,  0.000,  5,  0.98993,  -67.1890,  'CLYDE 0S',  16.100,  15
15335,  1,  21.833,  6.137,  0.000,  0.000,  5,  1.02015,  -68.7401,  'IRVING 2',  16.100,  17
15336,  1,  102.918,  28.066,  0.000,  0.000,  5,  1.01998,  -67.8608,  'ROWLETT ',  16.100,  16
15337,  1,  57.913,  16.058,  0.000,  0.000,  5,  1.01333,  -64.1941,  'JACKSBOR',  16.100,  12
15338,  1,  12.213,  3.445,  0.000,  0.000,  5,  1.01060,  -67.5374,  'GRANBURY',  16.100,  18
15339,  1,  64.827,  17.940,  0.000,  0.000,  5,  1.02736,  -68.9528,  'SOUTHLAK',  16.100,  17
15340,  1,  54.388,  15.105,  0.000,  0.000,  5,  1.02045,  -68.8853,  'DALLAS 2',  16.100,  16
15341,  1,  31.921,  8.940,  0.000,  0.000,  5,  1.02593,  -67.9313,  'LEWISVIL',  16.100,  17
15344,  1,  27.078,  7.597,  0.000,  0.000,  5,  1.02562,  -68.9520,  'DALLAS 3',  16.100,  16
15345,  1,  89.077,  24.314,  0.000,  0.000,  5,  0.96002,  -73.2932,  'HILLSBOR',  16.100,  14
15346,  1,  25.920,  7.276,  0.000,  0.000,  5,  1.02733,  -68.6019,  'FORT WOR',  16.100,  17
15347,  1,  77.423,  21.263,  0.000,  0.000,  5,  0.97729,  -69.8344,  'CISCO 0S',  16.100,  15
15348,  1,  17.935,  5.045,  0.000,  0.000,  5,  0.98112,  -70.1987,  'ITASCA 0',  16.100,  14
15349,  1,  7.553,  2.134,  0.000,  0.000,  5,  1.01698,  -67.8955,  'LANCASTE',  16.100,  16
15351,  1,  51.089,  14.207,  0.000,  0.000,  5,  1.02205,  -67.2476,  'GARLAND ',  16.100,  16
15352,  1,  140.881,  37.860,  0.000,  0.000,  5,  1.01850,  -68.5384,  'DALLAS 9',  16.100,  16
15353,  1,  25.946,  7.282,  0.000,  0.000,  5,  1.02276,  -67.9278,  'DUNCANVI',  16.100,  17
15354,  1,  34.390,  9.621,  0.000,  0.000,  5,  1.01758,  -69.3396,  'MESQUITE',  16.100,  16
15355,  1,  62.466,  17.288,  0.000,  0.000,  5,  1.00472,  -67.7205,  'MAYPEARL',  16.100,  14
15356,  1,  3.764,  1.065,  0.000,  0.000,  5,  1.02588,  -68.6539,  'GARLAND ',  16.100,  16
15357,  1,  104.266,  28.425,  0.000,  0.000,  5,  1.02274,  -67.6549,  'ALLEN 2 ',  16.100,  16
15362,  1,  69.054,  19.071,  0.000,  0.000,  5,  1.01775,  -63.8027,  'BRIDGEPO',  16.100,  12
15370,  1,  25.619,  7.191,  0.000,  0.000,  5,  1.02250,  -67.6670,  'LEWISVIL',  16.100,  17
15371,  1,  61.220,  16.953,  0.000,  0.000,  5,  1.01227,  -67.9443,  'SEAGOVIL',  16.100,  16
15372,  1,  55.459,  15.398,  0.000,  0.000,  5,  1.02409,  -68.8025,  'DALLAS 3',  16.100,  16
15373,  1,  27.832,  7.805,  0.000,  0.000,  5,  1.01702,  -69.1854,  'HALTOM C',  16.100,  17
15374,  1,  101.804,  27.776,  0.000,  0.000,  5,  1.02114,  -67.4565,  'BALCH SP',  16.100,  16
15375,  1,  48.021,  13.369,  0.000,  0.000,  5,  1.02277,  -68.4964,  'FORT WOR',  16.100,  17
15376,  1,  38.924,  10.873,  0.000,  0.000,  5,  1.02101,  -67.9330,  'DALLAS 4',  16.100,  17
15377,  1,  33.768,  9.448,  0.000,  0.000,  5,  1.01116,  -70.2776,  'KILLEEN ',  16.100,  13
15378,  1,  32.281,  9.035,  0.000,  0.000,  5,  1.00263,  -70.6135,  'WACO 5 0',  16.100,  13
15379,  1,  51.790,  14.398,  0.000,  0.000,  5,  1.02201,  -68.8341,  'FORT WOR',  16.100,  17
15381,  1,  137.964,  37.094,  0.000,  0.000,  5,  1.01227,  -67.1043,  'ENNIS 1S',  16.100,  14
15385,  1,  68.450,  18.912,  0.000,  0.000,  5,  1.02228,  -66.7108,  'DALLAS 3',  16.100,  16
15386,  1,  193.254,  52.874,  0.000,  0.000,  5,  1.02650,  -68.7122,  'RICHARDS',  16.100,  16
15387,  1,  53.298,  14.805,  0.000,  0.000,  5,  1.01534,  -69.5373,  'FORT WOR',  16.100,  17
15389,  1,  44.011,  12.259,  0.000,  0.000,  5,  0.99379,  -68.4827,  'WACO 2 1',  16.100,  13
15392,  1,  63.168,  17.362,  0.000,  0.000,  5,  0.89515,  -82.6415,  'ROGERS 2',  11.500,  13
15393,  1,  3.860,  1.092,  0.000,  0.000,  5,  0.98401,  -70.3834,  'CHINA SP',  16.100,  13
15400,  1,  7.849,  2.217,  0.000,  0.000,  5,  1.01449,  -68.0594,  'MCKINNEY',  16.100,  16
15402,  1,  53.859,  14.958,  0.000,  0.000,  5,  1.01491,  -64.6250,  'GRANBURY',  16.100,  18
15407,  1,  51.226,  14.215,  0.000,  0.000,  5,  0.96977,  -73.3714,  'CLIFTON ',  16.100,  18
15408,  1,  15.673,  4.415,  0.000,  0.000,  5,  1.01577,  -69.4981,  'FARMERSV',  16.100,  16
15409,  1,  24.771,  6.955,  0.000,  0.000,  5,  1.01684,  -68.4657,  'ARLINGTO',  16.100,  17
15411,  1,  77.984,  21.476,  0.000,  0.000,  5,  1.02737,  -68.8955,  'KILLEEN ',  16.100,  13
15412,  1,  67.688,  18.703,  0.000,  0.000,  5,  1.01800,  -68.9447,  'WYLIE 0S',  16.100,  16
15420,  1,  127.522,  34.453,  0.000,  0.000,  5,  1.02129,  -67.7148,  'FORT WOR',  16.100,  17
15421,  1,  6.561,  1.853,  0.000,  0.000,  5,  1.02731,  -70.0478,  'JOSEPHIN',  16.100,  16
15422,  1,  1.543,  0.437,  0.000,  0.000,  5,  1.02730,  -68.1609,  'LEWSIVIL',  16.100,  17
15425,  1,  99.150,  27.074,  0.000,  0.000,  5,  1.01855,  -68.5011,  'DALLAS 4',  16.100,  16
15426,  1,  28.972,  8.115,  0.000,  0.000,  5,  0.97890,  -72.2607,  'KEMP 0SE',  16.100,  14
15427,  1,  28.757,  8.059,  0.000,  0.000,  5,  0.99817,  -68.8344,  'WAXAHACH',  16.100,  14
15428,  1,  14.436,  4.069,  0.000,  0.000,  5,  1.02379,  -67.4751,  'HURST 0S',  16.100,  17
15429,  1,  58.084,  16.107,  0.000,  0.000,  5,  1.01676,  -69.5157,  'FORT WOR',  16.100,  17
15430,  1,  120.215,  32.553,  0.000,  0.000,  5,  1.01457,  -70.0034,  'WEATHERF',  16.100,  12
15431,  1,  40.375,  11.272,  0.000,  0.000,  5,  1.02129,  -68.1981,  'ROCKWALL',  16.100,  16
15432,  1,  47.506,  13.222,  0.000,  0.000,  5,  1.01021,  -69.5341,  'WEATHERF',  16.100,  12
15433,  1,  30.028,  8.415,  0.000,  0.000,  5,  1.02084,  -68.6449,  'FORT WOR',  16.100,  17
15434,  1,  63.230,  17.504,  0.000,  0.000,  5,  1.02208,  -69.3492,  'NEWARK 0',  16.100,  17
15435,  1,  11.257,  3.175,  0.000,  0.000,  5,  0.99369,  -70.7644,  'SANTO 0S',  16.100,  12
15436,  1,  3.271,  0.926,  0.000,  0.000,  5,  1.02594,  -68.4770,  'DALLAS 1',  16.100,  16
15437,  1,  47.790,  13.231,  0.000,  0.000,  5,  0.89093,  -79.6058,  'ELM MOTT',  16.100,  13
15438,  1,  4.897,  1.385,  0.000,  0.000,  5,  1.02103,  -68.6774,  'FORT WOR',  16.100,  17
15439,  1,  29.704,  8.322,  0.000,  0.000,  5,  1.00373,  -68.0383,  'WAXAHACH',  16.100,  14
15440,  1,  69.972,  19.327,  0.000,  0.000,  5,  1.02737,  -68.7154,  'ARLINGTO',  16.100,  17
15441,  1,  108.770,  29.605,  0.000,  0.000,  5,  1.02395,  -68.1951,  'FORT WOR',  16.100,  17
15442,  1,  88.969,  24.389,  0.000,  0.000,  5,  1.01969,  -68.7964,  'FORT WOR',  16.100,  17
15443,  1,  26.792,  7.518,  0.000,  0.000,  5,  1.02431,  -68.7293,  'FORT WOR',  16.100,  17
15446,  1,  27.764,  7.781,  0.000,  0.000,  5,  0.98277,  -72.2807,  'HEWITT 0',  16.100,  13
15447,  1,  22.780,  6.400,  0.000,  0.000,  5,  1.01791,  -68.0464,  'ARLINGTO',  16.100,  17
15449,  1,  93.943,  25.719,  0.000,  0.000,  5,  1.02730,  -67.0557,  'GRAND PR',  16.100,  17
15450,  1,  181.904,  49.602,  0.000,  0.000,  5,  0.97898,  -71.9939,  'MELISSA ',  16.100,  16
15452,  1,  7.408,  2.093,  0.000,  0.000,  5,  1.00927,  -68.3289,  'COPPERAS',  16.100,  13
15453,  1,  37.118,  10.374,  0.000,  0.000,  5,  1.01872,  -67.0968,  'CLEBURNE',  16.100,  17
15454,  1,  41.623,  11.613,  0.000,  0.000,  5,  1.01771,  -68.7851,  'GREENVIL',  16.100,  16
15455,  1,  37.757,  10.547,  0.000,  0.000,  5,  1.00389,  -69.5345,  'ALVORD 0',  16.100,  12
15456,  1,  7.661,  2.164,  0.000,  0.000,  5,  0.98201,  -72.0483,  'GORMAN 0',  16.100,  15
15457,  1,  9.762,  2.756,  0.000,  0.000,  5,  1.02191,  -68.1627,  'COLLEYVI',  16.100,  17
15460,  1,  59.248,  16.321,  0.000,  0.000,  5,  0.89838,  -82.7287,  'HOLLAND ',  11.500,  13
15461,  1,  6.066,  1.715,  0.000,  0.000,  5,  0.99923,  -68.8734,  'TEMPLE 3',  16.100,  13
15462,  1,  35.317,  9.877,  0.000,  0.000,  5,  1.01707,  -68.3528,  'DALLAS 3',  16.100,  16
15463,  1,  62.444,  17.291,  0.000,  0.000,  5,  1.02194,  -68.7646,  'IRVING 4',  16.100,  17
15465,  1,  117.693,  31.933,  0.000,  0.000,  5,  1.02604,  -67.2743,  'FRISCO 2',  16.100,  16
15466,  1,  124.841,  33.451,  0.000,  0.000,  5,  0.93375,  -76.6530,  'GATESVIL',  16.100,  13
15467,  1,  3.349,  0.948,  0.000,  0.000,  5,  1.02141,  -68.8736,  'DALLAS 2',  16.100,  16
15468,  1,  20.791,  5.846,  0.000,  0.000,  5,  1.01545,  -68.6845,  'DALLAS 3',  16.100,  17
15469,  1,  28.783,  8.069,  0.000,  0.000,  5,  1.01832,  -69.1289,  'FORT WOR',  16.100,  17
15470,  1,  4.295,  1.215,  0.000,  0.000,  5,  0.98782,  -71.8671,  'WOODWAY ',  16.100,  13
15471,  1,  32.113,  8.994,  0.000,  0.000,  5,  1.01343,  -69.1732,  'MINGUS 0',  16.100,  12
15472,  1,  1.004,  0.284,  0.000,  0.000,  5,  1.02724,  -62.9604,  'THROCKMO',  16.100,  15
15473,  1,  3.624,  1.025,  0.000,  0.000,  5,  1.01862,  -64.5145,  'NEMO 0SE',  16.100,  18
15474,  1,  2.822,  0.798,  0.000,  0.000,  5,  0.91628,  -77.0919,  'ABBOTT 0',  16.100,  14
15475,  1,  1.851,  0.524,  0.000,  0.000,  5,  1.02067,  -68.1155,  'ALVARADO',  16.100,  17
15476,  1,  30.254,  8.456,  0.000,  0.000,  5,  0.92351,  -77.6068,  'CORSICAN',  16.100,  14
15477,  1,  4.092,  1.158,  0.000,  0.000,  5,  1.01902,  -69.6054,  'HARKER H',  16.100,  13
15478,  1,  36.220,  10.128,  0.000,  0.000,  5,  1.02460,  -68.5802,  'IRVING 3',  16.100,  17
15480,  1,  78.030,  21.479,  0.000,  0.000,  5,  1.01957,  -66.6517,  'BURLESON',  16.100,  17
15481,  1,  94.850,  25.930,  0.000,  0.000,  5,  1.01131,  -68.5448,  'FORT WOR',  16.100,  17
15482,  1,  66.400,  18.365,  0.000,  0.000,  5,  1.02737,  -69.1094,  'DALLAS 2',  16.100,  16
15483,  1,  48.144,  13.404,  0.000,  0.000,  5,  1.02530,  -67.8272,  'NORTH RI',  16.100,  17
15484,  1,  45.865,  12.763,  0.000,  0.000,  5,  0.99636,  -67.4326,  'CROSS PL',  16.100,  15
15485,  1,  4.735,  1.340,  0.000,  0.000,  5,  1.01447,  -66.3897,  'BLOOMING',  16.100,  14
16001,  1,  2.645,  0.749,  0.000,  0.000,  6,  1.02731,  -73.0458,  'CONVERSE',  11.500,  22
16002,  1,  84.683,  23.236,  0.000,  0.000,  6,  1.00880,  -73.8286,  'SAN ANTO',  11.500,  26
16005,  1,  26.496,  7.436,  0.000,  0.000,  6,  1.02754,  -67.0405,  'BASTROP ',  11.500,  25
16011,  1,  42.026,  11.724,  0.000,  0.000,  6,  1.01673,  -70.3365,  'MARION 2',  11.500,  22
16012,  1,  18.860,  5.308,  0.000,  0.000,  6,  1.02732,  -68.7182,  'PAIGE 0S',  11.500,  25
16013,  1,  6.815,  1.926,  0.000,  0.000,  6,  1.01097,  -73.5846,  'SAN ANTO',  11.500,  26
16014,  1,  57.270,  15.866,  0.000,  0.000,  6,  0.99380,  -76.2311,  'WAELDER ',  11.500,  24
16015,  1,  2.943,  0.833,  0.000,  0.000,  6,  1.02179,  -73.7549,  'ATASCOSA',  11.500,  26
16016,  1,  18.481,  5.201,  0.000,  0.000,  6,  1.02129,  -72.5131,  'SAN ANTO',  11.500,  26
16017,  1,  136.204,  36.646,  0.000,  0.000,  6,  1.01212,  -72.2115,  'CIBOLO 0',  11.500,  22
16018,  1,  69.041,  19.064,  0.000,  0.000,  6,  1.01444,  -70.6345,  'AUSTIN 6',  11.500,  23
16019,  1,  1.514,  0.429,  0.000,  0.000,  6,  1.01446,  -71.0273,  'AUSTIN 2',  11.500,  23
16020,  1,  49.056,  13.650,  0.000,  0.000,  6,  1.01539,  -71.4513,  'HORSESHO',  11.500,  23
16023,  1,  8.335,  2.354,  0.000,  0.000,  6,  1.02637,  -69.2748,  'LEANDER ',  11.500,  23
16024,  1,  96.671,  26.439,  0.000,  0.000,  6,  1.02740,  -72.2514,  'AUSTIN 1',  11.500,  23
16025,  1,  65.542,  18.132,  0.000,  0.000,  6,  1.02737,  -73.2149,  'SAN ANTO',  11.500,  26
16026,  1,  42.539,  11.864,  0.000,  0.000,  6,  1.01612,  -72.4143,  'SAN ANTO',  11.500,  26
16027,  1,  12.892,  3.636,  0.000,  0.000,  6,  1.02301,  -69.7870,  'ELGIN 0S',  11.500,  23
16028,  1,  30.195,  8.461,  0.000,  0.000,  6,  1.01711,  -70.4370,  'AUSTIN 3',  11.500,  23
16029,  1,  68.324,  18.849,  0.000,  0.000,  6,  0.99087,  -78.1175,  'RUNGE 0S',  11.500,  24
16031,  1,  5.325,  1.506,  0.000,  0.000,  6,  1.00826,  -67.8945,  'YOAKUM 1',  11.500,  24
16032,  1,  13.384,  3.774,  0.000,  0.000,  6,  1.01650,  -72.4646,  'AUSTIN 3',  11.500,  23
16035,  1,  27.675,  7.763,  0.000,  0.000,  6,  1.02240,  -69.6594,  'PFLUGERV',  11.500,  23
16037,  1,  197.217,  53.918,  0.000,  0.000,  6,  1.01583,  -71.6083,  'SAN ANTO',  11.500,  22
16040,  1,  113.835,  30.902,  0.000,  0.000,  6,  1.01523,  -70.8998,  'AUSTIN 3',  11.500,  23
16043,  1,  60.592,  16.787,  0.000,  0.000,  6,  1.01802,  -71.6569,  'SAN ANTO',  11.500,  26
16044,  1,  126.496,  34.143,  0.000,  0.000,  6,  1.00672,  -73.5607,  'SAN ANTO',  11.500,  26
16047,  1,  13.966,  3.937,  0.000,  0.000,  6,  1.01634,  -72.9157,  'SAN ANTO',  11.500,  26
16055,  1,  122.012,  32.859,  0.000,  0.000,  6,  0.96412,  -83.2385,  'BERGHEIM',  11.500,  26
16058,  1,  3.964,  1.121,  0.000,  0.000,  6,  1.02407,  -68.3466,  'NEW BRAU',  11.500,  22
16059,  1,  139.358,  37.110,  0.000,  0.000,  6,  0.93931,  -91.3024,  'D HANIS ',  11.500,  26
16060,  1,  1.504,  0.426,  0.000,  0.000,  6,  1.01411,  -73.7682,  'SAN ANTO',  11.500,  26
16061,  1,  58.250,  16.153,  0.000,  0.000,  6,  1.01847,  -70.9289,  'AUSTIN 7',  11.500,  23
16064,  1,  119.152,  32.248,  0.000,  0.000,  6,  1.00478,  -68.9703,  'BRENHAM ',  11.500,  25
16065,  1,  71.745,  19.781,  0.000,  0.000,  6,  1.00649,  -72.0866,  'BERTRAM ',  11.500,  23
16091,  1,  6.909,  1.953,  0.000,  0.000,  6,  1.02731,  -72.7437,  'WIMBERLE',  11.500,  23
16092,  1,  24.609,  6.911,  0.000,  0.000,  6,  1.02733,  -72.9742,  'GONZALES',  11.500,  24
16093,  1,  20.936,  5.886,  0.000,  0.000,  6,  1.01223,  -72.3420,  'SAN ANTO',  11.500,  22
16094,  1,  30.656,  8.588,  0.000,  0.000,  6,  1.01525,  -72.2319,  'SAN ANTO',  11.500,  22
16095,  1,  46.971,  13.080,  0.000,  0.000,  6,  1.02019,  -71.5728,  'HUTTO 0S',  11.500,  23
16096,  1,  34.685,  9.705,  0.000,  0.000,  6,  1.02582,  -75.2996,  'LULING 0',  11.500,  24
16097,  1,  17.820,  5.016,  0.000,  0.000,  6,  1.01121,  -72.7604,  'SAN ANTO',  11.500,  26
16098,  1,  70.906,  19.566,  0.000,  0.000,  6,  1.01524,  -71.2830,  'AUSTIN 1',  11.500,  23
16099,  1,  85.532,  23.457,  0.000,  0.000,  6,  1.00617,  -73.6115,  'SAN ANTO',  11.500,  26
16100,  1,  15.769,  4.442,  0.000,  0.000,  6,  1.00910,  -74.5370,  'ADKINS 0',  11.500,  22
16103,  1,  26.239,  7.365,  0.000,  0.000,  6,  1.02733,  -67.3282,  'WINCHEST',  11.500,  25
16109,  1,  24.374,  6.837,  0.000,  0.000,  6,  0.96629,  -74.6472,  'ROCKDALE',  11.500,  25
16112,  1,  6.758,  1.910,  0.000,  0.000,  6,  1.01383,  -74.6595,  'NATALIA ',  11.500,  26
16113,  1,  12.062,  3.402,  0.000,  0.000,  6,  1.01237,  -71.3151,  'AUSTIN 2',  11.500,  23
16114,  1,  16.635,  4.684,  0.000,  0.000,  6,  1.00773,  -73.7975,  'SAN ANTO',  11.500,  26
16115,  1,  63.894,  17.672,  0.000,  0.000,  6,  1.00835,  -73.2990,  'SAN ANTO',  11.500,  22
16116,  1,  84.210,  23.101,  0.000,  0.000,  6,  1.00249,  -73.1140,  'TAYLOR 0',  11.500,  23
16117,  1,  29.820,  8.358,  0.000,  0.000,  6,  1.02595,  -67.3812,  'SMITHVIL',  11.500,  25
16120,  1,  13.522,  3.813,  0.000,  0.000,  6,  1.02771,  -69.6283,  'CEDAR PA',  11.500,  23
16121,  1,  117.546,  31.861,  0.000,  0.000,  6,  1.01428,  -73.2060,  'SAN ANTO',  11.500,  26
16122,  1,  84.838,  23.192,  0.000,  0.000,  6,  0.95439,  -72.6278,  'HALLETTS',  11.500,  24
16123,  1,  11.574,  3.266,  0.000,  0.000,  6,  1.01645,  -70.7921,  'AUSTIN 5',  11.500,  23
16124,  1,  37.175,  10.390,  0.000,  0.000,  6,  1.01942,  -70.0360,  'NEW BRAU',  11.500,  22
16125,  1,  50.256,  13.961,  0.000,  0.000,  6,  1.00123,  -75.1448,  'SUTHERLA',  11.500,  22
16126,  1,  1.607,  0.455,  0.000,  0.000,  6,  1.01538,  -70.8925,  'AUSTIN 3',  11.500,  23
16127,  1,  34.688,  9.670,  0.000,  0.000,  6,  0.90322,  -80.1439,  'CAMERON ',  11.500,  25
16128,  1,  12.260,  3.458,  0.000,  0.000,  6,  1.01006,  -74.5520,  'SAN ANTO',  11.500,  26
16129,  1,  28.772,  8.050,  0.000,  0.000,  6,  0.93628,  -82.2042,  'MEDINA 0',  11.500,  26
16130,  1,  5.158,  1.459,  0.000,  0.000,  6,  1.01197,  -71.2266,  'MANCHACA',  11.500,  23
16131,  1,  10.957,  3.092,  0.000,  0.000,  6,  1.01739,  -71.9119,  'SPRING B',  11.500,  22
16132,  1,  38.026,  10.621,  0.000,  0.000,  6,  1.00902,  -71.7902,  'AUSTIN 1',  11.500,  23
16133,  1,  54.417,  15.089,  0.000,  0.000,  6,  0.98334,  -77.0461,  'FLATONIA',  11.500,  25
16134,  1,  7.380,  2.085,  0.000,  0.000,  6,  0.98673,  -74.9508,  'GRANGER ',  11.500,  23
16135,  1,  2.851,  0.807,  0.000,  0.000,  6,  0.99430,  -68.0402,  'FAYETTEV',  11.500,  25
16136,  1,  14.348,  4.044,  0.000,  0.000,  6,  1.02496,  -71.3249,  'GEORGETO',  11.500,  23
16137,  1,  34.882,  9.755,  0.000,  0.000,  6,  1.01017,  -72.2136,  'AUSTIN 3',  11.500,  23
16138,  1,  35.793,  10.002,  0.000,  0.000,  6,  0.99290,  -78.1431,  'PIPE CRE',  11.500,  26
16139,  1,  13.318,  3.755,  0.000,  0.000,  6,  0.99485,  -74.6178,  'RED ROCK',  11.500,  25
16140,  1,  4.843,  1.370,  0.000,  0.000,  6,  0.95974,  -76.3744,  'JARRELL ',  11.500,  23
16150,  1,  4.935,  1.396,  0.000,  0.000,  6,  1.02143,  -73.1211,  'SAN ANTO',  11.500,  26
16151,  1,  70.232,  19.366,  0.000,  0.000,  6,  0.99538,  -74.9799,  'SCHULENB',  11.500,  25
16153,  1,  10.478,  2.957,  0.000,  0.000,  6,  1.01503,  -71.8614,  'SAN ANTO',  11.500,  26
16154,  1,  76.093,  20.936,  0.000,  0.000,  6,  0.99827,  -73.1200,  'DRIPPING',  11.500,  23
16155,  1,  19.480,  5.479,  0.000,  0.000,  6,  1.00833,  -74.2523,  'SAN ANTO',  11.500,  26
16156,  1,  21.176,  5.953,  0.000,  0.000,  6,  1.02001,  -71.0303,  'MARBLE F',  11.500,  23
16157,  1,  23.425,  6.579,  0.000,  0.000,  6,  1.00554,  -75.8056,  'BOERNE 1',  11.500,  26
16158,  1,  21.786,  6.124,  0.000,  0.000,  6,  1.02733,  -71.5284,  'WASHINGT',  11.500,  25
16159,  1,  4.390,  1.242,  0.000,  0.000,  6,  1.01238,  -72.6941,  'SCHERTZ ',  11.500,  22
16160,  1,  60.706,  16.814,  0.000,  0.000,  6,  1.01307,  -71.0130,  'AUSTIN 8',  11.500,  23
16168,  1,  82.609,  22.690,  0.000,  0.000,  6,  1.01197,  -73.5398,  'SAN ANTO',  11.500,  26
16171,  1,  103.402,  28.184,  0.000,  0.000,  6,  1.01590,  -71.5437,  'SAN ANTO',  11.500,  26
16173,  1,  79.875,  21.955,  0.000,  0.000,  6,  1.00627,  -68.6838,  'CUERO 2 ',  11.500,  24
16174,  1,  18.310,  5.153,  0.000,  0.000,  6,  1.01671,  -73.0377,  'SAN ANTO',  11.500,  22
16175,  1,  63.022,  17.439,  0.000,  0.000,  6,  1.01173,  -71.3808,  'AUSTIN 1',  11.500,  23
16176,  1,  70.007,  19.324,  0.000,  0.000,  6,  1.01467,  -71.4610,  'AUSTIN 3',  11.500,  23
16178,  1,  37.455,  10.466,  0.000,  0.000,  6,  1.01488,  -72.7489,  'SAN ANTO',  11.500,  26
16179,  1,  123.778,  33.426,  0.000,  0.000,  6,  1.00203,  -74.4410,  'SAN ANTO',  11.500,  26
16180,  1,  8.088,  2.285,  0.000,  0.000,  6,  1.00357,  -74.9849,  'LA VERNI',  11.500,  22
16181,  1,  26.634,  7.473,  0.000,  0.000,  6,  1.01678,  -71.8202,  'MANOR 0S',  11.500,  23
16182,  1,  29.707,  8.325,  0.000,  0.000,  6,  1.01537,  -73.3238,  'SAN ANTO',  11.500,  26
16183,  1,  70.402,  19.411,  0.000,  0.000,  6,  0.99519,  -70.4674,  'GIDDINGS',  11.500,  25
16184,  1,  13.587,  3.830,  0.000,  0.000,  6,  1.01426,  -71.4349,  'AUSTIN 3',  11.500,  23
16185,  1,  36.451,  10.188,  0.000,  0.000,  6,  1.01042,  -71.7778,  'AUSTIN 3',  11.500,  23
16186,  1,  15.122,  4.261,  0.000,  0.000,  6,  1.01867,  -70.5425,  'AUSTIN 3',  11.500,  23
16187,  1,  32.324,  9.050,  0.000,  0.000,  6,  1.01677,  -70.8998,  'AUSTIN 2',  11.500,  23
16189,  1,  59.481,  16.460,  0.000,  0.000,  6,  0.98461,  -68.2148,  'COLUMBUS',  11.500,  25
16190,  1,  15.023,  4.232,  0.000,  0.000,  6,  0.98680,  -76.3148,  'SHINER 0',  11.500,  24
16191,  1,  10.787,  3.044,  0.000,  0.000,  6,  1.01242,  -72.2116,  'SAN ANTO',  11.500,  22
16193,  1,  14.112,  3.977,  0.000,  0.000,  6,  1.00186,  -69.9489,  'CALDWELL',  11.500,  25
16194,  1,  23.513,  6.604,  0.000,  0.000,  6,  1.00961,  -71.8176,  'AUSTIN 1',  11.500,  23
16195,  1,  36.330,  10.156,  0.000,  0.000,  6,  0.97843,  -70.1275,  'INDUSTRY',  11.500,  25
16196,  1,  2.313,  0.655,  0.000,  0.000,  6,  1.01699,  -73.5631,  'DALE 0SE',  11.500,  23
16199,  1,  16.157,  4.551,  0.000,  0.000,  6,  1.02257,  -71.8252,  'SAN ANTO',  11.500,  26
16200,  1,  184.339,  50.345,  0.000,  0.000,  6,  1.00095,  -74.1269,  'SAN ANTO',  11.500,  26
16201,  1,  26.056,  7.312,  0.000,  0.000,  6,  1.01753,  -73.4801,  'SAN ANTO',  11.500,  26
16202,  1,  32.127,  8.993,  0.000,  0.000,  6,  1.01060,  -73.3632,  'MARTINDA',  11.500,  22
16203,  1,  13.584,  3.829,  0.000,  0.000,  6,  1.01229,  -73.3519,  'SAN ANTO',  11.500,  26
16204,  1,  79.986,  21.990,  0.000,  0.000,  6,  1.00715,  -73.6500,  'SAN ANTO',  11.500,  26
16205,  1,  4.023,  1.138,  0.000,  0.000,  6,  1.02029,  -69.9114,  'AUSTIN 2',  11.500,  23
16206,  1,  95.729,  26.097,  0.000,  0.000,  6,  0.97998,  -72.3762,  'LEXINGTO',  11.500,  25
16207,  1,  9.431,  2.663,  0.000,  0.000,  6,  1.02731,  -72.3545,  'LEANDER ',  11.500,  23
16208,  1,  22.272,  6.260,  0.000,  0.000,  6,  1.02192,  -71.3315,  'AUSTIN 1',  11.500,  23
16209,  1,  92.583,  25.295,  0.000,  0.000,  6,  0.99635,  -74.9808,  'MICO 0SE',  11.500,  26
16217,  1,  5.422,  1.533,  0.000,  0.000,  6,  1.01267,  -72.3831,  'AUSTIN 3',  11.500,  23
16218,  1,  43.482,  12.120,  0.000,  0.000,  6,  1.00704,  -71.1914,  'LOCKHART',  11.500,  23
16219,  1,  34.227,  9.575,  0.000,  0.000,  6,  1.01636,  -71.5713,  'AUSTIN 1',  11.500,  23
16220,  1,  44.748,  12.469,  0.000,  0.000,  6,  1.01374,  -72.3540,  'SAN ANTO',  11.500,  22
16221,  1,  52.615,  14.626,  0.000,  0.000,  6,  1.02736,  -77.2009,  'FALLS CI',  11.500,  22
16223,  1,  7.001,  1.978,  0.000,  0.000,  6,  1.02123,  -69.6137,  'AUSTIN 2',  11.500,  23
16224,  1,  141.977,  38.119,  0.000,  0.000,  6,  1.01377,  -71.7934,  'AUSTIN 2',  11.500,  23
16225,  1,  83.419,  22.894,  0.000,  0.000,  6,  1.00397,  -73.8115,  'SAN ANTO',  11.500,  26
16226,  1,  67.098,  18.474,  0.000,  0.000,  6,  0.94711,  -85.8502,  'BLANCO 0',  11.500,  26
16227,  1,  8.181,  2.311,  0.000,  0.000,  6,  1.01930,  -70.1989,  'AUSTIN 2',  11.500,  23
16230,  1,  100.745,  27.492,  0.000,  0.000,  6,  1.01781,  -70.3532,  'SAN MARC',  11.500,  22
16231,  1,  119.655,  32.374,  0.000,  0.000,  6,  1.00324,  -72.1912,  'BUDA 0SE',  11.500,  23
16232,  1,  51.851,  14.411,  0.000,  0.000,  6,  1.01434,  -70.3431,  'DEL VALL',  11.500,  23
16233,  1,  59.799,  16.568,  0.000,  0.000,  6,  1.01151,  -71.2656,  'AUSTIN 4',  11.500,  23
16236,  1,  51.800,  14.399,  0.000,  0.000,  6,  1.01995,  -71.5941,  'SAN ANTO',  11.500,  26
16237,  1,  99.425,  26.843,  0.000,  0.000,  6,  0.89498,  -81.6889,  'BURLINGT',  11.500,  25
16238,  1,  0.754,  0.214,  0.000,  0.000,  6,  1.01716,  -70.5649,  'AUSTIN 1',  11.500,  23
16241,  1,  125.995,  34.042,  0.000,  0.000,  6,  1.01496,  -71.3422,  'ELMENDOR',  11.500,  22
16250,  1,  135.284,  36.395,  0.000,  0.000,  6,  1.00794,  -73.6842,  'SAN ANTO',  11.500,  22
16251,  1,  58.380,  16.187,  0.000,  0.000,  6,  1.01607,  -73.1679,  'CANYON L',  11.500,  22
16252,  1,  35.741,  9.991,  0.000,  0.000,  6,  1.00424,  -72.5579,  'JOHNSON ',  11.500,  23
16253,  1,  7.338,  2.074,  0.000,  0.000,  6,  1.00049,  -73.6106,  'YORKTOWN',  11.500,  24
16256,  1,  7.115,  2.011,  0.000,  0.000,  6,  1.01814,  -69.9023,  'AUSTIN 2',  11.500,  23
16261,  1,  12.971,  3.657,  0.000,  0.000,  6,  1.01044,  -73.6207,  'LACKLAND',  11.500,  26
16262,  1,  22.824,  6.413,  0.000,  0.000,  6,  1.01801,  -70.4089,  'LIBERTY ',  11.500,  23
16264,  1,  21.667,  6.090,  0.000,  0.000,  6,  1.00984,  -72.9940,  'KENEDY 1',  11.500,  24
16275,  1,  32.869,  9.198,  0.000,  0.000,  6,  1.00671,  -73.5073,  'SAN ANTO',  11.500,  26
16276,  1,  76.949,  21.176,  0.000,  0.000,  6,  1.00766,  -75.5170,  'VON ORMY',  11.500,  26
16278,  1,  23.608,  6.631,  0.000,  0.000,  6,  1.01814,  -69.8323,  'KYLE 1SE',  11.500,  23
16280,  1,  89.899,  24.635,  0.000,  0.000,  6,  1.01876,  -70.0517,  'SEGUIN 2',  11.500,  22
16281,  1,  105.232,  28.662,  0.000,  0.000,  6,  1.01525,  -73.1434,  'UNIVERSA',  11.500,  22
16282,  1,  43.516,  12.133,  0.000,  0.000,  6,  1.01948,  -72.3477,  'SPICEWOO',  11.500,  23
16283,  1,  13.381,  3.773,  0.000,  0.000,  6,  1.01472,  -73.9116,  'SAINT HE',  11.500,  22
16284,  1,  5.869,  1.659,  0.000,  0.000,  6,  1.01251,  -72.7403,  'SAN ANTO',  11.500,  26
16286,  1,  53.062,  14.734,  0.000,  0.000,  6,  1.00436,  -78.6640,  'BOERNE 2',  11.500,  26
16288,  1,  55.436,  15.382,  0.000,  0.000,  6,  1.00881,  -73.0400,  'SAN ANTO',  11.500,  26
16289,  1,  127.099,  34.311,  0.000,  0.000,  6,  1.01019,  -71.5830,  'AUSTIN 2',  11.500,  23
16290,  1,  61.323,  16.990,  0.000,  0.000,  6,  1.02524,  -70.8924,  'AUSTIN 2',  11.500,  23
16291,  1,  55.215,  15.324,  0.000,  0.000,  6,  1.01056,  -73.5834,  'SAN ANTO',  11.500,  26
16306,  1,  13.300,  3.750,  0.000,  0.000,  6,  1.01701,  -70.6930,  'AUSTIN 1',  11.500,  23
16307,  1,  44.790,  12.478,  0.000,  0.000,  6,  1.00697,  -73.3152,  'SAN ANTO',  11.500,  26
16309,  1,  83.731,  22.945,  0.000,  0.000,  6,  0.98284,  -77.0154,  'HONDO 1S',  11.500,  26
16310,  1,  17.832,  5.020,  0.000,  0.000,  6,  1.02084,  -72.0186,  'SAN ANTO',  11.500,  22
16311,  1,  69.678,  19.202,  0.000,  0.000,  6,  0.98854,  -70.6075,  'NEW ULM ',  11.500,  25
16312,  1,  5.267,  1.489,  0.000,  0.000,  6,  1.02483,  -71.4985,  'SAN ANTO',  11.500,  22
16313,  1,  34.663,  9.696,  0.000,  0.000,  6,  1.01468,  -71.5435,  'AUSTIN 3',  11.500,  23
16314,  1,  20.934,  5.885,  0.000,  0.000,  6,  1.01289,  -73.0384,  'BULVERDE',  11.500,  26
16319,  1,  22.072,  6.203,  0.000,  0.000,  6,  1.01629,  -70.3943,  'GEORGETO',  11.500,  23
16320,  1,  29.145,  8.171,  0.000,  0.000,  6,  1.02734,  -72.1422,  'SAN ANTO',  11.500,  22
16322,  1,  35.985,  10.061,  0.000,  0.000,  6,  1.01428,  -73.5431,  'FLORESVI',  11.500,  22
16323,  1,  50.937,  14.157,  0.000,  0.000,  6,  1.00738,  -73.3131,  'SAN ANTO',  11.500,  26
16324,  1,  18.516,  5.210,  0.000,  0.000,  6,  1.01397,  -72.6921,  'SAN ANTO',  11.500,  22
16325,  1,  44.334,  12.305,  0.000,  0.000,  6,  0.90424,  -80.8219,  'BUCKHOLT',  11.500,  25
16326,  1,  1.984,  0.562,  0.000,  0.000,  6,  1.00270,  -70.6519,  'SOMERVIL',  11.500,  25
16327,  1,  11.799,  3.327,  0.000,  0.000,  6,  0.97599,  -72.1328,  'WEIMAR 0',  11.500,  25
16328,  1,  10.546,  2.975,  0.000,  0.000,  6,  0.96031,  -81.1151,  'COMFORT ',  11.500,  26
16329,  1,  13.567,  3.827,  0.000,  0.000,  6,  0.99315,  -75.9049,  'NORDHEIM',  11.500,  24
16330,  1,  0.901,  0.255,  0.000,  0.000,  6,  1.01768,  -71.0997,  'AUSTIN 9',  11.500,  23
16331,  1,  95.632,  26.162,  0.000,  0.000,  6,  1.02567,  -71.3711,  'AUSTIN 2',  11.500,  23
16332,  1,  59.744,  16.551,  0.000,  0.000,  6,  1.00880,  -73.6358,  'HELOTES ',  11.500,  26
16335,  1,  43.829,  12.219,  0.000,  0.000,  6,  1.01879,  -71.4536,  'SAN ANTO',  11.500,  26
16336,  1,  103.951,  28.089,  0.000,  0.000,  6,  0.92138,  -84.7650,  'BANDERA ',  11.500,  26
16337,  1,  9.215,  2.602,  0.000,  0.000,  6,  1.02192,  -72.5200,  'SAN ANTO',  11.500,  26
16338,  1,  82.237,  22.409,  0.000,  0.000,  6,  0.90250,  -79.7268,  'ROCKDALE',  11.500,  25
16339,  1,  25.843,  7.251,  0.000,  0.000,  6,  1.00503,  -71.0996,  'CEDAR CR',  11.500,  23
16340,  1,  22.427,  6.302,  0.000,  0.000,  6,  1.01711,  -74.0955,  'NIXON 0S',  11.500,  24
16341,  1,  16.105,  4.535,  0.000,  0.000,  6,  1.00620,  -70.7405,  'CHAPPELL',  11.500,  25
16344,  1,  4.622,  1.307,  0.000,  0.000,  6,  1.02557,  -69.4154,  'ROUND RO',  11.500,  23
16345,  1,  136.783,  36.789,  0.000,  0.000,  6,  1.01103,  -71.6009,  'AUSTIN 1',  11.500,  23
16346,  1,  14.106,  3.976,  0.000,  0.000,  6,  1.00873,  -76.2619,  'LEMING 0',  11.500,  26
16351,  1,  17.537,  4.937,  0.000,  0.000,  6,  1.02101,  -70.1241,  'AUSTIN 1',  11.500,  23
16352,  1,  93.694,  25.635,  0.000,  0.000,  6,  1.01708,  -72.8683,  'SAN ANTO',  11.500,  26
16353,  1,  74.022,  20.409,  0.000,  0.000,  6,  1.02232,  -70.3905,  'ROUND RO',  11.500,  23
16355,  1,  114.348,  31.056,  0.000,  0.000,  6,  1.02324,  -69.5662,  'ROUND RO',  11.500,  23
16356,  1,  105.708,  28.813,  0.000,  0.000,  6,  1.02741,  -73.3197,  'SAN ANTO',  11.500,  26
16357,  1,  14.435,  4.066,  0.000,  0.000,  6,  0.96890,  -86.3792,  'DEVINE 0',  11.500,  26
16358,  1,  45.660,  12.725,  0.000,  0.000,  6,  1.02734,  -72.8398,  'GEORGETO',  11.500,  23
16360,  1,  19.663,  5.531,  0.000,  0.000,  6,  1.02230,  -69.1553,  'BURNET 1',  11.500,  23
17001,  1,  4.923,  1.392,  0.000,  0.000,  7,  0.98843,  -64.4691,  'INEZ 0SE',  11.500,  6
17004,  1,  179.010,  48.957,  0.000,  0.000,  7,  1.02190,  -65.4495,  'PASADENA',  11.500,  4
17010,  1,  16.452,  4.631,  0.000,  0.000,  7,  0.99212,  -71.4621,  'PRAIRIE ',  11.500,  5
17011,  1,  38.806,  10.840,  0.000,  0.000,  7,  1.02153,  -70.3273,  'CONROE 1',  11.500,  5
17012,  1,  0.844,  0.239,  0.000,  0.000,  7,  0.98809,  -68.3688,  'SIMONTON',  11.500,  3
17013,  1,  104.714,  28.503,  0.000,  0.000,  7,  1.00553,  -69.5947,  'HOUSTON ',  11.500,  5
17014,  1,  40.200,  11.218,  0.000,  0.000,  7,  1.00419,  -68.4516,  'HOUSTON ',  11.500,  4
17016,  1,  76.753,  21.130,  0.000,  0.000,  7,  1.01263,  -66.3731,  'HOUSTON ',  11.500,  4
17017,  1,  109.570,  29.780,  0.000,  0.000,  7,  1.00970,  -69.0290,  'HOUSTON ',  11.500,  3
17020,  1,  50.487,  14.035,  0.000,  0.000,  7,  1.00821,  -65.6452,  'NURSERY ',  11.500,  6
17026,  1,  34.583,  9.675,  0.000,  0.000,  7,  1.01710,  -65.9565,  'BACLIFF ',  11.500,  4
17027,  1,  80.784,  22.197,  0.000,  0.000,  7,  1.00679,  -69.0286,  'SPRING 1',  11.500,  5
17028,  1,  62.663,  17.346,  0.000,  0.000,  7,  1.01734,  -68.7589,  'HOUSTON ',  11.500,  3
17036,  1,  52.093,  14.476,  0.000,  0.000,  7,  1.01339,  -67.4900,  'CONROE 5',  11.500,  5
17039,  1,  168.915,  46.164,  0.000,  0.000,  7,  1.01141,  -67.1709,  'SUGAR LA',  11.500,  3
17041,  1,  94.213,  25.768,  0.000,  0.000,  7,  1.01465,  -65.6361,  'DAYTON 1',  11.500,  4
17044,  1,  72.575,  19.990,  0.000,  0.000,  7,  0.99359,  -63.9490,  'VICTORIA',  11.500,  6
17049,  1,  192.022,  52.496,  0.000,  0.000,  7,  1.01551,  -67.9462,  'KATY 1 2',  11.500,  3
17050,  1,  58.687,  16.259,  0.000,  0.000,  7,  1.00033,  -70.5264,  'MAGNOLIA',  11.500,  5
17051,  1,  99.644,  27.185,  0.000,  0.000,  7,  1.00932,  -69.1003,  'HOUSTON ',  11.500,  3
17052,  1,  83.566,  22.937,  0.000,  0.000,  7,  1.00682,  -67.8834,  'MISSOURI',  11.500,  3
17053,  1,  82.501,  22.664,  0.000,  0.000,  7,  1.01403,  -64.5379,  'RICHMOND',  11.500,  3
17054,  1,  70.949,  19.561,  0.000,  0.000,  7,  0.99951,  -69.2434,  'HOUSTON ',  11.500,  4
17055,  1,  71.360,  19.682,  0.000,  0.000,  7,  1.00977,  -67.5572,  'HOUSTON ',  11.500,  3
17057,  1,  56.698,  15.723,  0.000,  0.000,  7,  1.00523,  -68.9169,  'SPRING 8',  11.500,  5
17067,  1,  59.598,  16.500,  0.000,  0.000,  7,  0.99438,  -70.3670,  'HOUSTON ',  11.500,  3
17069,  1,  44.690,  12.444,  0.000,  0.000,  7,  0.99116,  -63.6117,  'EL CAMPO',  11.500,  1
17070,  1,  77.530,  21.328,  0.000,  0.000,  7,  1.00581,  -67.1022,  'HOUSTON ',  11.500,  4
17071,  1,  3.517,  0.995,  0.000,  0.000,  7,  0.97135,  -59.9493,  'PORT O C',  11.500,  6
17072,  1,  81.296,  22.343,  0.000,  0.000,  7,  1.01389,  -65.6013,  'DICKINSO',  11.500,  4
17074,  1,  49.589,  13.796,  0.000,  0.000,  7,  1.01818,  -64.6779,  'GALVESTO',  11.500,  2
17075,  1,  128.202,  34.650,  0.000,  0.000,  7,  1.02743,  -66.3389,  'HOUSTON ',  11.500,  4
17084,  1,  173.211,  47.347,  0.000,  0.000,  7,  1.01423,  -64.6778,  'LEAGUE C',  11.500,  4
17085,  1,  3.212,  0.909,  0.000,  0.000,  7,  1.00199,  -65.3146,  'LIVERPOO',  11.500,  2
17086,  1,  38.427,  10.731,  0.000,  0.000,  7,  1.00441,  -67.9791,  'HOUSTON ',  11.500,  4
17087,  1,  54.000,  14.993,  0.000,  0.000,  7,  1.00979,  -66.8197,  'SUGAR LA',  11.500,  3
17088,  1,  76.887,  21.131,  0.000,  0.000,  7,  0.98550,  -69.3416,  'RICHMOND',  11.500,  3
17089,  1,  55.207,  15.331,  0.000,  0.000,  7,  1.02736,  -69.7460,  'HOUSTON ',  11.500,  3
17090,  1,  9.510,  2.685,  0.000,  0.000,  7,  1.00248,  -70.0389,  'PINEHURS',  11.500,  5
17091,  1,  199.926,  54.698,  0.000,  0.000,  7,  1.02740,  -69.7457,  'PEARLAND',  11.500,  3
17092,  1,  34.079,  9.532,  0.000,  0.000,  7,  1.00409,  -68.6834,  'HOUSTON ',  11.500,  3
17093,  1,  79.784,  21.921,  0.000,  0.000,  7,  0.99986,  -69.1922,  'HOUSTON ',  11.500,  3
17094,  1,  54.605,  15.163,  0.000,  0.000,  7,  1.01855,  -69.7273,  'HOUSTON ',  11.500,  3
17100,  1,  46.171,  12.855,  0.000,  0.000,  7,  1.00529,  -67.6517,  'HOUSTON ',  11.500,  4
17101,  1,  157.833,  43.129,  0.000,  0.000,  7,  1.00958,  -68.1081,  'HOUSTON ',  11.500,  3
17102,  1,  87.686,  24.017,  0.000,  0.000,  7,  0.99928,  -69.4828,  'TOMBALL ',  11.500,  5
17103,  1,  46.841,  13.039,  0.000,  0.000,  7,  1.00560,  -67.8878,  'HOUSTON ',  11.500,  4
17106,  1,  67.315,  18.607,  0.000,  0.000,  7,  1.02248,  -64.9033,  'DEER PAR',  11.500,  4
17116,  1,  9.699,  2.738,  0.000,  0.000,  7,  0.98630,  -68.9638,  'WALLIS 0',  11.500,  1
17117,  1,  59.831,  16.573,  0.000,  0.000,  7,  1.00662,  -68.7418,  'HOUSTON ',  11.500,  3
17118,  1,  82.252,  22.577,  0.000,  0.000,  7,  0.99943,  -69.3179,  'SPRING 4',  11.500,  5
17119,  1,  36.013,  10.066,  0.000,  0.000,  7,  1.00572,  -67.5752,  'SOUTH HO',  11.500,  4
17120,  1,  133.589,  35.921,  0.000,  0.000,  7,  0.99720,  -69.9641,  'HOUSTON ',  11.500,  3
17123,  1,  5.828,  1.648,  0.000,  0.000,  7,  0.96916,  -59.3628,  'SEADRIFT',  11.500,  6
17124,  1,  143.038,  38.346,  0.000,  0.000,  7,  1.00382,  -68.6289,  'HOUSTON ',  11.500,  3
17127,  1,  226.338,  61.871,  0.000,  0.000,  7,  1.01307,  -65.5543,  'SUGAR LA',  11.500,  3
17128,  1,  52.484,  14.582,  0.000,  0.000,  7,  1.01198,  -67.6305,  'CONROE 7',  11.500,  5
17129,  1,  5.406,  1.528,  0.000,  0.000,  7,  1.00213,  -63.2575,  'LOLITA 0',  11.500,  6
17132,  1,  65.946,  18.228,  0.000,  0.000,  7,  1.01189,  -65.0409,  'LAPORTE ',  11.500,  4
17143,  1,  51.490,  14.308,  0.000,  0.000,  7,  1.00725,  -70.1819,  'NEW CANE',  11.500,  5
17144,  1,  71.273,  19.656,  0.000,  0.000,  7,  1.00686,  -67.1558,  'HOUSTON ',  11.500,  4
17145,  1,  117.469,  31.877,  0.000,  0.000,  7,  1.02742,  -70.4546,  'HOUSTON ',  11.500,  4
17147,  1,  42.864,  11.952,  0.000,  0.000,  7,  1.01048,  -68.3345,  'HOUSTON ',  11.500,  3
17148,  1,  53.821,  14.939,  0.000,  0.000,  7,  1.00153,  -69.6627,  'HOUSTON ',  11.500,  3
17149,  1,  8.943,  2.525,  0.000,  0.000,  7,  0.98541,  -63.2152,  'BLOOMING',  11.500,  6
17151,  1,  34.493,  9.650,  0.000,  0.000,  7,  1.02228,  -68.1920,  'WILLIS 2',  11.500,  5
17152,  1,  3.204,  0.907,  0.000,  0.000,  7,  1.00572,  -68.3319,  'HOUSTON ',  11.500,  3
17153,  1,  26.541,  7.439,  0.000,  0.000,  7,  0.96421,  -55.6891,  'PALACIOS',  11.500,  1
17154,  1,  45.389,  12.644,  0.000,  0.000,  7,  1.01191,  -69.5631,  'CONROE 4',  11.500,  5
17155,  1,  63.802,  17.639,  0.000,  0.000,  7,  0.99938,  -68.6009,  'HOUSTON ',  11.500,  3
17157,  1,  126.035,  34.033,  0.000,  0.000,  7,  1.00878,  -68.1883,  'SPRING 2',  11.500,  5
17158,  1,  70.858,  19.534,  0.000,  0.000,  7,  0.99676,  -69.2812,  'KINGWOOD',  11.500,  4
17161,  1,  105.810,  28.810,  0.000,  0.000,  7,  1.01440,  -66.8981,  'HOUSTON ',  11.500,  3
17172,  1,  65.853,  18.212,  0.000,  0.000,  7,  1.02111,  -64.5593,  'TEXAS CI',  11.500,  2
17173,  1,  78.096,  21.467,  0.000,  0.000,  7,  0.99625,  -69.9149,  'KINGWOOD',  11.500,  4
17174,  1,  98.354,  26.836,  0.000,  0.000,  7,  1.00419,  -66.7338,  'HOUSTON ',  11.500,  4
17177,  1,  165.831,  45.294,  0.000,  0.000,  7,  1.00290,  -68.7234,  'SPRING 7',  11.500,  5
17178,  1,  97.844,  26.692,  0.000,  0.000,  7,  0.99899,  -69.9227,  'HOUSTON ',  11.500,  3
17179,  1,  48.511,  13.492,  0.000,  0.000,  7,  1.00073,  -67.6900,  'FRESNO 0',  11.500,  3
17180,  1,  74.413,  20.494,  0.000,  0.000,  7,  1.00473,  -68.9353,  'HOUSTON ',  11.500,  3
17181,  1,  114.370,  31.001,  0.000,  0.000,  7,  1.00065,  -69.7501,  'HOUSTON ',  11.500,  3
17182,  1,  1.707,  0.484,  0.000,  0.000,  7,  0.98941,  -69.4695,  'PATTISON',  11.500,  3
17183,  1,  163.772,  44.804,  0.000,  0.000,  7,  1.02740,  -69.4988,  'HOUSTON ',  11.500,  3
17185,  1,  134.641,  36.256,  0.000,  0.000,  7,  1.01458,  -63.2233,  'MISSOURI',  11.500,  3
17188,  1,  69.418,  19.162,  0.000,  0.000,  7,  1.01054,  -66.9131,  'HOUSTON ',  11.500,  3
17198,  1,  65.140,  18.024,  0.000,  0.000,  7,  1.02737,  -69.1577,  'TOMBALL ',  11.500,  5
17201,  1,  196.488,  53.721,  0.000,  0.000,  7,  1.01662,  -68.5147,  'CYPRESS ',  11.500,  5
17202,  1,  35.082,  9.806,  0.000,  0.000,  7,  0.99292,  -71.5839,  'HEMPSTEA',  11.500,  5
17203,  1,  18.913,  5.319,  0.000,  0.000,  7,  0.98429,  -63.8986,  'WEST COL',  11.500,  1
17213,  1,  49.571,  13.787,  0.000,  0.000,  7,  1.01208,  -65.8457,  'SANTA FE',  11.500,  2
17214,  1,  72.820,  20.065,  0.000,  0.000,  7,  1.00205,  -68.0667,  'HOUSTON ',  11.500,  3
17215,  1,  70.887,  19.550,  0.000,  0.000,  7,  1.00458,  -69.1712,  'SPRING 5',  11.500,  5
17216,  1,  87.545,  23.983,  0.000,  0.000,  7,  1.00149,  -69.0013,  'HOUSTON ',  11.500,  3
17217,  1,  59.818,  16.569,  0.000,  0.000,  7,  1.00626,  -69.0102,  'HOUSTON ',  11.500,  4
17218,  1,  28.084,  7.873,  0.000,  0.000,  7,  1.00257,  -70.3077,  'MONTGOME',  11.500,  5
17219,  1,  1.222,  0.346,  0.000,  0.000,  7,  0.99855,  -66.1774,  'HUNGERFO',  11.500,  1
17220,  1,  130.928,  35.261,  0.000,  0.000,  7,  1.00195,  -69.0547,  'HOUSTON ',  11.500,  3
17221,  1,  147.312,  39.414,  0.000,  0.000,  7,  1.00161,  -68.7974,  'HOUSTON ',  11.500,  3
17222,  1,  88.085,  24.129,  0.000,  0.000,  7,  1.00336,  -68.1081,  'HOUSTON ',  11.500,  3
17223,  1,  39.934,  11.146,  0.000,  0.000,  7,  1.00703,  -68.5363,  'HOUSTON ',  11.500,  5
17224,  1,  23.711,  6.658,  0.000,  0.000,  7,  1.00142,  -69.1757,  'HOUSTON ',  11.500,  3
17225,  1,  85.731,  23.500,  0.000,  0.000,  7,  0.99945,  -70.1526,  'HOUSTON ',  11.500,  3
17226,  1,  33.084,  9.258,  0.000,  0.000,  7,  1.00833,  -68.6565,  'HOUSTON ',  11.500,  3
17229,  1,  196.986,  53.846,  0.000,  0.000,  7,  1.01354,  -66.2884,  'HOUSTON ',  11.500,  3
17230,  1,  6.670,  1.885,  0.000,  0.000,  7,  1.01127,  -67.5925,  'BEASLEY ',  11.500,  1
17231,  1,  38.691,  10.805,  0.000,  0.000,  7,  1.00926,  -65.9605,  'HOUSTON ',  11.500,  4
17232,  1,  33.558,  9.393,  0.000,  0.000,  7,  1.02291,  -65.1545,  'LA MARQU',  11.500,  2
17233,  1,  32.326,  9.045,  0.000,  0.000,  7,  0.99303,  -71.5246,  'WALLER 0',  11.500,  5
17234,  1,  70.900,  19.556,  0.000,  0.000,  7,  1.00644,  -69.9866,  'PORTER 0',  11.500,  5
17235,  1,  116.599,  31.652,  0.000,  0.000,  7,  1.02742,  -70.7620,  'CYPRESS ',  11.500,  3
17236,  1,  29.155,  8.174,  0.000,  0.000,  7,  1.02733,  -69.7854,  'HOUSTON ',  11.500,  5
17237,  1,  11.605,  3.274,  0.000,  0.000,  7,  0.98815,  -68.0546,  'FULSHEAR',  11.500,  1
17238,  1,  46.184,  12.869,  0.000,  0.000,  7,  1.02735,  -67.1468,  'LIBERTY ',  11.500,  4
17239,  1,  38.283,  10.691,  0.000,  0.000,  7,  1.00638,  -66.4879,  'WINNIE 0',  11.500,  4
17240,  1,  85.873,  23.552,  0.000,  0.000,  7,  1.00872,  -69.1542,  'HOUSTON ',  11.500,  3
17241,  1,  83.145,  22.816,  0.000,  0.000,  7,  1.00077,  -69.4435,  'HOUSTON ',  11.500,  3
17242,  1,  61.638,  17.058,  0.000,  0.000,  7,  1.00291,  -69.2003,  'HOUSTON ',  11.500,  3
17243,  1,  61.620,  17.058,  0.000,  0.000,  7,  1.00852,  -68.2700,  'CROSBY 0',  11.500,  4
17244,  1,  27.415,  7.687,  0.000,  0.000,  7,  1.00109,  -67.0238,  'MANVEL 0',  11.500,  3
17245,  1,  75.872,  20.887,  0.000,  0.000,  7,  1.00690,  -70.0711,  'HOUSTON ',  11.500,  5
17246,  1,  156.289,  42.663,  0.000,  0.000,  7,  0.99474,  -70.2592,  'HOUSTON ',  11.500,  3
17247,  1,  7.466,  2.109,  0.000,  0.000,  7,  0.98484,  -64.3594,  'DAMON 0S',  11.500,  1
17248,  1,  169.626,  46.315,  0.000,  0.000,  7,  0.99841,  -69.6317,  'HOUSTON ',  11.500,  3
17249,  1,  60.051,  16.629,  0.000,  0.000,  7,  1.00290,  -68.8777,  'HOUSTON ',  11.500,  3
17250,  1,  25.505,  7.158,  0.000,  0.000,  7,  1.01232,  -68.2477,  'HOUSTON ',  11.500,  3
17251,  1,  29.644,  8.305,  0.000,  0.000,  7,  1.00259,  -71.0859,  'HOCKLEY ',  11.500,  5
17253,  1,  71.187,  19.630,  0.000,  0.000,  7,  1.00412,  -63.6992,  'ANGLETON',  11.500,  2
17254,  1,  32.132,  8.997,  0.000,  0.000,  7,  1.01990,  -69.4009,  'CONROE 3',  11.500,  5
17255,  1,  43.742,  12.191,  0.000,  0.000,  7,  1.00878,  -67.4024,  'HOUSTON ',  11.500,  3
17256,  1,  63.131,  17.462,  0.000,  0.000,  7,  1.00344,  -68.2951,  'HOUSTON ',  11.500,  3
17257,  1,  104.062,  28.326,  0.000,  0.000,  7,  1.00193,  -67.2011,  'PEARLAND',  11.500,  4
17258,  1,  33.072,  9.254,  0.000,  0.000,  7,  1.00493,  -68.2502,  'HOUSTON ',  11.500,  3
17259,  1,  105.312,  28.674,  0.000,  0.000,  7,  1.01151,  -68.1267,  'HOUSTON ',  11.500,  4
17260,  1,  101.149,  27.583,  0.000,  0.000,  7,  1.01117,  -66.6780,  'CHANNELV',  11.500,  4
17262,  1,  68.720,  18.964,  0.000,  0.000,  7,  1.00001,  -56.8155,  'BAY CITY',  11.500,  1
17265,  1,  45.903,  12.785,  0.000,  0.000,  7,  1.01421,  -64.6935,  'PASADENA',  11.500,  4
17271,  1,  20.605,  5.793,  0.000,  0.000,  7,  0.99906,  -69.8749,  'BROOKSHI',  11.500,  3
17272,  1,  33.109,  9.264,  0.000,  0.000,  7,  1.00409,  -67.8850,  'HOUSTON ',  11.500,  3
17273,  1,  28.151,  7.895,  0.000,  0.000,  7,  1.02733,  -65.6932,  'TEXAS CI',  11.500,  2
17275,  1,  29.161,  8.172,  0.000,  0.000,  7,  1.00291,  -67.1005,  'VICTORIA',  11.500,  6
17276,  1,  70.042,  19.345,  0.000,  0.000,  7,  1.02737,  -69.3779,  'HOUSTON ',  11.500,  3
17277,  1,  14.708,  4.144,  0.000,  0.000,  7,  1.00986,  -65.8971,  'GANADO 0',  11.500,  6
17279,  1,  111.696,  30.355,  0.000,  0.000,  7,  1.01863,  -64.5954,  'MONT BEL',  11.500,  4
17283,  1,  86.439,  23.705,  0.000,  0.000,  7,  1.01057,  -64.8713,  'BAYTOWN ',  11.500,  4
17290,  1,  47.266,  13.153,  0.000,  0.000,  7,  1.00063,  -69.8687,  'SPRING 6',  11.500,  5
17291,  1,  78.789,  21.646,  0.000,  0.000,  7,  0.99233,  -70.1779,  'HUMBLE 2',  11.500,  5
17292,  1,  73.004,  20.124,  0.000,  0.000,  7,  1.01129,  -67.7356,  'HOUSTON ',  11.500,  5
17293,  1,  14.449,  4.072,  0.000,  0.000,  7,  1.01080,  -65.4372,  'SANTA FE',  11.500,  2
17294,  1,  6.552,  1.853,  0.000,  0.000,  7,  1.02731,  -64.4347,  'PORT BOL',  11.500,  4
17295,  1,  88.825,  24.322,  0.000,  0.000,  7,  1.00145,  -69.2885,  'HOUSTON ',  11.500,  5
17296,  1,  88.755,  24.293,  0.000,  0.000,  7,  0.99563,  -70.1790,  'HOUSTON ',  11.500,  3
17297,  1,  80.162,  22.021,  0.000,  0.000,  7,  0.99881,  -68.6339,  'HOUSTON ',  11.500,  3
17298,  1,  83.856,  23.008,  0.000,  0.000,  7,  1.00321,  -69.4306,  'HOUSTON ',  11.500,  3
17299,  1,  16.765,  4.719,  0.000,  0.000,  7,  0.98657,  -66.8228,  'EAGLE LA',  11.500,  1
17300,  1,  49.761,  13.846,  0.000,  0.000,  7,  1.02735,  -70.4111,  'CONROE 2',  11.500,  5
17301,  1,  53.131,  14.751,  0.000,  0.000,  7,  1.00123,  -67.2746,  'WEBSTER ',  11.500,  4
17302,  1,  23.131,  6.494,  0.000,  0.000,  7,  0.98594,  -59.9762,  'SWEENY 0',  11.500,  1
17303,  1,  5.961,  1.686,  0.000,  0.000,  7,  0.99715,  -63.5884,  'BLESSING',  11.500,  1
17306,  1,  6.027,  1.703,  0.000,  0.000,  7,  0.99630,  -63.2265,  'WHARTON ',  11.500,  1
17313,  1,  82.003,  22.513,  0.000,  0.000,  7,  1.00050,  -63.2214,  'LAKE JAC',  11.500,  2
17314,  1,  27.966,  7.836,  0.000,  0.000,  7,  0.97738,  -70.6302,  'BELLVILL',  11.500,  5
17315,  1,  54.899,  15.240,  0.000,  0.000,  7,  1.01555,  -69.2244,  'KATY 4 0',  11.500,  3
17316,  1,  50.083,  13.921,  0.000,  0.000,  7,  1.00043,  -68.0561,  'HOUSTON ',  11.500,  3
17317,  1,  113.930,  30.902,  0.000,  0.000,  7,  1.00605,  -66.0906,  'FRIENDSW',  11.500,  4
17318,  1,  88.840,  24.322,  0.000,  0.000,  7,  0.99917,  -68.2366,  'HOUSTON ',  11.500,  4
17319,  1,  24.353,  6.836,  0.000,  0.000,  7,  1.00231,  -68.9609,  'HOUSTON ',  11.500,  5
17330,  1,  156.317,  42.696,  0.000,  0.000,  7,  1.00370,  -68.8821,  'HOUSTON ',  11.500,  3
17333,  1,  20.953,  5.891,  0.000,  0.000,  7,  1.01030,  -66.2624,  'PASADENA',  11.500,  4
17336,  1,  77.931,  21.440,  0.000,  0.000,  7,  1.00958,  -67.6274,  'STAFFORD',  11.500,  3
17337,  1,  21.878,  6.145,  0.000,  0.000,  7,  0.97907,  -67.3477,  'EDNA 0SE',  11.500,  6
17338,  1,  79.126,  21.752,  0.000,  0.000,  7,  1.00433,  -68.1613,  'HOUSTON ',  11.500,  4
17339,  1,  32.443,  9.076,  0.000,  0.000,  7,  0.98624,  -63.3659,  'NEEDVILL',  11.500,  1
17340,  1,  27.231,  7.634,  0.000,  0.000,  7,  0.98728,  -70.0569,  'SEALY 0S',  11.500,  3
17343,  1,  145.525,  38.911,  0.000,  0.000,  7,  0.99032,  -67.6610,  'KATY 3 2',  11.500,  3
17344,  1,  84.396,  23.144,  0.000,  0.000,  7,  0.99795,  -69.8311,  'HOUSTON ',  11.500,  3
17345,  1,  57.807,  16.023,  0.000,  0.000,  7,  1.00596,  -67.7264,  'HOUSTON ',  11.500,  4
17362,  1,  42.643,  11.887,  0.000,  0.000,  7,  1.00010,  -69.3219,  'HOUSTON ',  11.500,  3
17363,  1,  20.169,  5.672,  0.000,  0.000,  7,  1.00886,  -65.5394,  'GALVESTO',  11.500,  2
17364,  1,  13.142,  3.705,  0.000,  0.000,  7,  0.98595,  -68.1139,  'EAST BER',  11.500,  1
17365,  1,  71.191,  19.635,  0.000,  0.000,  7,  1.00747,  -68.7269,  'HOUSTON ',  11.500,  4
17380,  1,  37.158,  10.383,  0.000,  0.000,  7,  1.01245,  -63.0266,  'FREEPORT',  11.500,  2
17381,  1,  76.432,  21.037,  0.000,  0.000,  7,  1.00708,  -69.3375,  'HOUSTON ',  11.500,  4
17382,  1,  54.609,  15.154,  0.000,  0.000,  7,  1.00222,  -68.4460,  'HOUSTON ',  11.500,  3
17383,  1,  66.921,  18.485,  0.000,  0.000,  7,  1.00527,  -65.3914,  'ROSHARON',  11.500,  2
17384,  1,  60.552,  16.763,  0.000,  0.000,  7,  1.00003,  -69.0601,  'HOUSTON ',  11.500,  3
17385,  1,  110.044,  29.886,  0.000,  0.000,  7,  1.00322,  -69.7072,  'HOUSTON ',  11.500,  3
17386,  1,  87.526,  23.981,  0.000,  0.000,  7,  1.00339,  -69.0594,  'HOUSTON ',  11.500,  3
17387,  1,  139.973,  37.549,  0.000,  0.000,  7,  0.99901,  -69.5438,  'HUMBLE 1',  11.500,  4
17388,  1,  104.836,  28.546,  0.000,  0.000,  7,  1.01007,  -69.5760,  'HOUSTON ',  11.500,  3
17391,  1,  29.915,  8.383,  0.000,  0.000,  7,  1.01852,  -66.8111,  'WILLIS 1',  11.500,  5
17392,  1,  50.071,  13.925,  0.000,  0.000,  7,  1.01627,  -66.0603,  'BAYTOWN ',  11.500,  4
17393,  1,  7.001,  1.978,  0.000,  0.000,  7,  0.98662,  -64.0304,  'VAN VLEC',  11.500,  1
17394,  1,  32.371,  9.059,  0.000,  0.000,  7,  0.99993,  -68.4973,  'HUFFMAN ',  11.500,  4
17395,  1,  61.083,  16.912,  0.000,  0.000,  7,  1.00839,  -69.4134,  'HOUSTON ',  11.500,  3
17396,  1,  21.384,  6.009,  0.000,  0.000,  7,  0.99985,  -68.8185,  'HOUSTON ',  11.500,  3
17397,  1,  76.839,  21.170,  0.000,  0.000,  7,  1.02738,  -68.9452,  'ROSENBER',  11.500,  3
17398,  1,  50.795,  14.121,  0.000,  0.000,  7,  1.01098,  -66.8098,  'PASADENA',  11.500,  4
17399,  1,  41.941,  11.697,  0.000,  0.000,  7,  1.00749,  -67.9066,  'HOUSTON ',  11.500,  3
17403,  1,  51.781,  14.389,  0.000,  0.000,  7,  1.00963,  -66.5941,  'PASADENA',  11.500,  4
17404,  1,  160.603,  43.853,  0.000,  0.000,  7,  0.99884,  -70.0567,  'HOUSTON ',  11.500,  5
17405,  1,  41.007,  11.444,  0.000,  0.000,  7,  1.01817,  -65.1737,  'GALVESTO',  11.500,  2
17408,  1,  51.521,  14.301,  0.000,  0.000,  7,  0.98017,  -61.4976,  'POINT CO',  11.500,  6
17410,  1,  165.296,  45.146,  0.000,  0.000,  7,  1.00229,  -67.9980,  'KATY 2 1',  11.500,  3
17411,  1,  53.385,  14.823,  0.000,  0.000,  7,  1.00567,  -69.7138,  'SPRING 3',  11.500,  5
17412,  1,  5.821,  1.646,  0.000,  0.000,  7,  1.00241,  -64.8025,  'DANBURY ',  11.500,  2
17413,  1,  37.484,  10.467,  0.000,  0.000,  7,  0.99399,  -65.0303,  'WHARTON ',  11.500,  1
17417,  1,  70.634,  19.489,  0.000,  0.000,  7,  1.01141,  -68.7308,  'HOUSTON ',  11.500,  3
17418,  1,  33.672,  9.421,  0.000,  0.000,  7,  1.01172,  -68.4424,  'HOUSTON ',  11.500,  3
17419,  1,  79.977,  21.986,  0.000,  0.000,  7,  1.00973,  -65.7166,  'LA PORTE',  11.500,  4
17421,  1,  57.389,  15.910,  0.000,  0.000,  7,  1.00488,  -69.5459,  'MAGNOLIA',  11.500,  5
17424,  1,  111.735,  30.348,  0.000,  0.000,  7,  1.01200,  -64.9127,  'ALVIN 2S',  11.500,  2
17425,  1,  73.152,  20.151,  0.000,  0.000,  7,  0.99953,  -69.9338,  'HOUSTON ',  11.500,  3
17426,  1,  40.902,  11.400,  0.000,  0.000,  7,  0.97432,  -62.3762,  'BRAZORIA',  11.500,  2
17427,  1,  137.098,  36.818,  0.000,  0.000,  7,  0.99857,  -70.2216,  'HOUSTON ',  11.500,  3
17430,  1,  45.052,  12.548,  0.000,  0.000,  7,  1.00308,  -62.7564,  'FREEPORT',  11.500,  2
17431,  1,  25.899,  7.267,  0.000,  0.000,  7,  1.00887,  -68.4151,  'CONROE 6',  11.500,  5
17432,  1,  16.001,  4.507,  0.000,  0.000,  7,  1.01617,  -74.8478,  'MADISONV',  11.500,  5
18001,  1,  8.704,  2.458,  0.000,  0.000,  8,  1.01011,  -72.8989,  'NORMANGE',  11.500,  7
18002,  1,  7.143,  2.018,  0.000,  0.000,  8,  1.01914,  -74.3147,  'ARP 0SE ',  11.500,  8
18003,  1,  11.674,  3.294,  0.000,  0.000,  8,  1.02571,  -74.1733,  'CENTERVI',  11.500,  7
18005,  1,  80.623,  22.181,  0.000,  0.000,  8,  1.02738,  -70.7108,  'LUFKIN 3',  11.500,  8
18006,  1,  22.940,  6.446,  0.000,  0.000,  8,  1.02732,  -71.8538,  'FLINT 0S',  11.500,  8
18007,  1,  19.177,  5.395,  0.000,  0.000,  8,  1.01766,  -72.5646,  'BULLARD ',  11.500,  8
18008,  1,  20.914,  5.879,  0.000,  0.000,  8,  1.00007,  -74.9817,  'CHANDLER',  11.500,  8
18009,  1,  9.716,  2.743,  0.000,  0.000,  8,  1.00567,  -70.8245,  'PLANTERS',  11.500,  7
18010,  1,  5.750,  1.625,  0.000,  0.000,  8,  1.00070,  -71.7307,  'MARQUEZ ',  11.500,  7
18011,  1,  19.313,  5.433,  0.000,  0.000,  8,  1.01355,  -68.5414,  'TENNESSE',  11.500,  7
18012,  1,  6.436,  1.819,  0.000,  0.000,  8,  1.02124,  -69.0065,  'ANDERSON',  11.500,  7
18013,  1,  64.779,  17.914,  0.000,  0.000,  8,  1.01190,  -76.2515,  'MINEOLA ',  11.500,  8
18014,  1,  11.221,  3.166,  0.000,  0.000,  8,  1.01066,  -75.5725,  'LOVELADY',  11.500,  7
18015,  1,  16.251,  4.577,  0.000,  0.000,  8,  1.01620,  -73.0171,  'HUNTINGT',  11.500,  8
18016,  1,  63.514,  17.585,  0.000,  0.000,  8,  1.02736,  -71.9699,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.910,  2.797,  0.000,  0.000,  8,  1.01286,  -72.7750,  'FRANKSTO',  11.500,  8
18019,  1,  60.584,  16.792,  0.000,  0.000,  8,  1.02736,  -72.9415,  'TYLER 4 ',  11.500,  8
18020,  1,  16.723,  4.709,  0.000,  0.000,  8,  1.00151,  -74.6892,  'BEN WHEE',  11.500,  8
18021,  1,  9.661,  2.728,  0.000,  0.000,  8,  1.02649,  -70.5247,  'GARRISON',  11.500,  8
18022,  1,  5.091,  1.440,  0.000,  0.000,  8,  1.02731,  -72.0958,  'ETOILE 0',  11.500,  8
18025,  1,  36.515,  10.210,  0.000,  0.000,  8,  1.02734,  -72.0501,  'PALESTIN',  11.500,  8
18026,  1,  48.315,  13.439,  0.000,  0.000,  8,  0.99936,  -76.3028,  'LINDALE ',  11.500,  8
18027,  1,  30.700,  8.601,  0.000,  0.000,  8,  1.02312,  -72.4481,  'WHITEHOU',  11.500,  8
18028,  1,  19.164,  5.391,  0.000,  0.000,  8,  1.01126,  -75.1391,  'OVERTON ',  11.500,  8
18029,  1,  19.540,  5.495,  0.000,  0.000,  8,  0.99911,  -75.2742,  'GRAND SA',  11.500,  8
18032,  1,  45.512,  12.684,  0.000,  0.000,  8,  1.02754,  -67.6359,  'SHIRO 2S',  11.500,  7
18037,  1,  9.625,  2.718,  0.000,  0.000,  8,  1.01251,  -75.3253,  'MIDWAY 0',  11.500,  7
18038,  1,  39.230,  10.956,  0.000,  0.000,  8,  1.01764,  -68.4271,  'SULPHUR ',  11.500,  8
18039,  1,  11.017,  3.109,  0.000,  0.000,  8,  1.00628,  -75.6893,  'VAN 0SE ',  11.500,  8
18040,  1,  10.280,  2.902,  0.000,  0.000,  8,  1.00493,  -72.8049,  'MURCHISO',  11.500,  8
18041,  1,  35.048,  9.805,  0.000,  0.000,  8,  1.02734,  -72.7072,  'NACOGDOC',  11.500,  8
18042,  1,  17.386,  4.894,  0.000,  0.000,  8,  1.01082,  -73.8442,  'DIBOLL 0',  11.500,  8
18052,  1,  14.129,  3.983,  0.000,  0.000,  8,  1.01954,  -73.7839,  'TYLER 8 ',  11.500,  8
18053,  1,  15.827,  4.457,  0.000,  0.000,  8,  1.00039,  -74.1412,  'ATHENS 1',  11.500,  8
18054,  1,  13.490,  3.803,  0.000,  0.000,  8,  1.00569,  -72.7103,  'BUFFALO ',  11.500,  7
18055,  1,  16.730,  4.712,  0.000,  0.000,  8,  1.02780,  -70.0777,  'RUSK 0SE',  11.500,  8
18056,  1,  11.354,  3.203,  0.000,  0.000,  8,  1.02349,  -74.2444,  'WINONA 0',  11.500,  8
18062,  1,  5.081,  1.437,  0.000,  0.000,  8,  1.02894,  -67.4427,  'CUSHING ',  11.500,  8
18063,  1,  50.913,  14.155,  0.000,  0.000,  8,  1.01590,  -73.8904,  'NACOGDOC',  11.500,  8
18064,  1,  13.180,  3.717,  0.000,  0.000,  8,  1.01969,  -67.3580,  'FAIRFIEL',  11.500,  7
18065,  1,  3.591,  1.016,  0.000,  0.000,  8,  1.00903,  -71.7160,  'TRINIDAD',  11.500,  7
18066,  1,  2.360,  0.668,  0.000,  0.000,  8,  1.01697,  -67.9043,  'DIKE 0SE',  11.500,  8
18072,  1,  53.932,  14.971,  0.000,  0.000,  8,  1.00343,  -70.9437,  'PALESTIN',  11.500,  8
18073,  1,  12.494,  3.524,  0.000,  0.000,  8,  1.00435,  -74.9856,  'EMORY 0S',  11.500,  8
18081,  1,  24.002,  6.739,  0.000,  0.000,  8,  1.00598,  -74.8962,  'TYLER 9 ',  11.500,  8
18086,  1,  23.409,  6.570,  0.000,  0.000,  8,  0.97585,  -72.8965,  'FRANKLIN',  11.500,  7
18089,  1,  21.282,  5.984,  0.000,  0.000,  8,  1.02205,  -73.9411,  'TYLER 3 ',  11.500,  8
18090,  1,  9.091,  2.567,  0.000,  0.000,  8,  1.01786,  -74.0794,  'ELKHART ',  11.500,  7
18091,  1,  7.464,  2.109,  0.000,  0.000,  8,  1.02731,  -69.4648,  'WORTHAM ',  11.500,  7
18092,  1,  4.494,  1.271,  0.000,  0.000,  8,  1.01008,  -73.3352,  'OAKWOOD ',  11.500,  7
18093,  1,  2.833,  0.802,  0.000,  0.000,  8,  1.02245,  -66.3457,  'COOKVILL',  11.500,  8
18095,  1,  106.157,  28.877,  0.000,  0.000,  8,  1.00425,  -70.7323,  'COLLEGE ',  11.500,  7
18096,  1,  11.994,  3.383,  0.000,  0.000,  8,  1.00484,  -73.5698,  'EDGEWOOD',  11.500,  8
18100,  1,  24.214,  6.800,  0.000,  0.000,  8,  1.02324,  -73.5906,  'TYLER 2 ',  11.500,  8
18101,  1,  7.854,  2.219,  0.000,  0.000,  8,  1.01421,  -73.4248,  'ALTO 0SE',  11.500,  8
18102,  1,  4.374,  1.237,  0.000,  0.000,  8,  0.93328,  -77.1762,  'CALVERT ',  11.500,  7
18103,  1,  7.126,  2.013,  0.000,  0.000,  8,  1.00459,  -69.8821,  'JEWETT 2',  11.500,  7
18104,  1,  49.371,  13.733,  0.000,  0.000,  8,  1.01399,  -70.9991,  'NAVASOTA',  11.500,  7
18106,  1,  74.935,  20.647,  0.000,  0.000,  8,  1.01569,  -66.9503,  'MOUNT PL',  11.500,  8
18107,  1,  7.238,  2.045,  0.000,  0.000,  8,  1.02731,  -67.9017,  'SCROGGIN',  11.500,  8
18108,  1,  46.717,  13.005,  0.000,  0.000,  8,  1.00741,  -74.9029,  'WILLS PO',  11.500,  8
18109,  1,  33.680,  9.422,  0.000,  0.000,  8,  1.00386,  -72.2647,  'ATHENS 2',  11.500,  8
18110,  1,  21.283,  5.985,  0.000,  0.000,  8,  1.02732,  -71.1888,  'POINT 0S',  11.500,  8
18111,  1,  61.579,  17.055,  0.000,  0.000,  8,  1.01916,  -72.7587,  'LUFKIN 2',  11.500,  8
18114,  1,  16.151,  4.550,  0.000,  0.000,  8,  1.03031,  -67.5056,  'JACKSONV',  11.500,  8
18118,  1,  26.890,  7.543,  0.000,  0.000,  8,  1.01243,  -75.3064,  'CROCKETT',  11.500,  7
18119,  1,  31.366,  8.787,  0.000,  0.000,  8,  1.02959,  -66.6045,  'HENDERSO',  11.500,  8
18120,  1,  29.484,  8.265,  0.000,  0.000,  8,  1.02733,  -72.3775,  'BRYAN 3 ',  11.500,  7
18121,  1,  48.903,  13.611,  0.000,  0.000,  8,  1.02441,  -70.4306,  'JACKSONV',  11.500,  8
18122,  1,  27.371,  7.677,  0.000,  0.000,  8,  1.01996,  -72.7250,  'BRYAN 5 ',  11.500,  7
18123,  1,  10.464,  2.953,  0.000,  0.000,  8,  1.00638,  -71.9286,  'MALAKOFF',  11.500,  8
18124,  1,  22.716,  6.384,  0.000,  0.000,  8,  1.02119,  -69.2122,  'CUMBY 0S',  11.500,  8
18125,  1,  28.559,  8.008,  0.000,  0.000,  8,  1.02569,  -74.1571,  'NACOGDOC',  11.500,  8
18132,  1,  18.855,  5.304,  0.000,  0.000,  8,  1.00456,  -71.4534,  'TEAGUE 0',  11.500,  7
18134,  1,  68.882,  19.032,  0.000,  0.000,  8,  1.02583,  -70.9379,  'TYLER 7 ',  11.500,  8
18135,  1,  68.722,  18.986,  0.000,  0.000,  8,  1.02287,  -73.6061,  'TYLER 6 ',  11.500,  8
18136,  1,  7.649,  2.161,  0.000,  0.000,  8,  1.01000,  -74.1625,  'YANTIS 0',  11.500,  8
18137,  1,  23.143,  6.502,  0.000,  0.000,  8,  1.01493,  -72.6634,  'POLLOK 0',  11.500,  8
18138,  1,  5.007,  1.416,  0.000,  0.000,  8,  1.02731,  -74.3170,  'TYLER 1 ',  11.500,  8
18140,  1,  151.476,  40.470,  0.000,  0.000,  8,  1.00386,  -71.1165,  'COLLEGE ',  11.500,  7
18141,  1,  18.610,  5.237,  0.000,  0.000,  8,  1.01990,  -73.4847,  'HEARNE 0',  11.500,  7
18142,  1,  13.010,  3.669,  0.000,  0.000,  8,  1.01474,  -67.7695,  'MOUNT VE',  11.500,  8
18143,  1,  24.636,  6.918,  0.000,  0.000,  8,  1.02236,  -70.5223,  'IOLA 0SE',  11.500,  7
18144,  1,  3.447,  0.976,  0.000,  0.000,  8,  1.01562,  -68.5362,  'STREETMA',  11.500,  7
18145,  1,  3.674,  1.039,  0.000,  0.000,  8,  1.01456,  -71.9216,  'COMO 0SE',  11.500,  8
18146,  1,  37.493,  10.474,  0.000,  0.000,  8,  1.00856,  -75.7155,  'HENDERSO',  11.500,  8
18150,  1,  5.091,  1.440,  0.000,  0.000,  8,  1.01804,  -72.8351,  'ZAVALLA ',  11.500,  8
18151,  1,  11.787,  3.325,  0.000,  0.000,  8,  1.02732,  -74.3479,  'GRAPELAN',  11.500,  7
18152,  1,  40.206,  11.227,  0.000,  0.000,  8,  1.02509,  -71.1971,  'BRYAN 2 ',  11.500,  7
18153,  1,  44.554,  12.411,  0.000,  0.000,  8,  1.00089,  -74.8347,  'CANTON 0',  11.500,  8
18154,  1,  24.997,  7.016,  0.000,  0.000,  8,  1.00984,  -75.0348,  'TYLER 5 ',  11.500,  8
18160,  1,  77.825,  21.430,  0.000,  0.000,  8,  1.02469,  -69.9500,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  58.233,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1021,  '1',  55.061,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  49.677,  -11.937,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  34.277,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  76.724,  -38.089,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1039,  '1',  40.710,  -16.126,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  39.019,  -8.778,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  234.140,  9.783,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  234.140,  29.352,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  38.411,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  129.391,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1066,  '1',  39.330,  -9.713,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  44.298,  25.774,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  135.206,  -0.095,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -2.766,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  2.853,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  2.404,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  0.827,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  1.837,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  9.849,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  41.398,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  31.875,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -35.298,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -30.637,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -18.687,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  -0.000,  -3.505,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  284.758,  -232.118,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2062,  '1',  71.660,  -18.939,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  38.546,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2100,  '1',  102.651,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
3017,  '1',  46.781,  -13.656,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  41.398,  0.019,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  51.395,  8.574,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  36.014,  10.636,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  57.681,  9.211,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  7.276,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  66.513,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  67.664,  11.930,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  67.664,  6.752,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  67.664,  6.218,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  45.711,  3.933,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  45.711,  5.160,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  45.711,  9.239,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  45.711,  6.438,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  41.398,  24.153,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  46.973,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  68.721,  4.971,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  64.165,  -32.244,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  55.197,  7.841,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  33.284,  9.840,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  44.158,  4.815,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  35.003,  -16.690,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3118,  '1',  33.118,  -13.772,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  54.369,  -18.054,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  37.258,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  34.914,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  31.462,  -1.928,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  55.639,  13.630,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  20.562,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  211.403,  18.939,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  55.197,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  17.493,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  18.986,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  12.805,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  17.926,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  13.620,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  18.946,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  26.790,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  28.267,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  48.251,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  55.381,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  46.255,  7.699,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  34.215,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  32.133,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  51.885,  36.081,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  78.159,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  142.390,  50.224,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  142.390,  24.450,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  142.390,  21.641,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  55.473,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  41.398,  3.373,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  51.419,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  56.025,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  896.490,  82.342,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  55.639,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5020,  '1',  30.837,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  -32.378,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  -24.979,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  -29.419,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  272.950,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  272.920,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  380.393,  12.072,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  11.849,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  376.910,  9.182,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  31.420,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  38.546,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  57.819,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  38.546,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  62.528,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  82.972,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  51.470,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  53.238,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  142.960,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  279.467,  -108.307,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  88.022,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  77.473,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  42.555,  -2.914,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1090.500,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  153.360,  14.311,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  25.020,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  13.051,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  8.085,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  10.450,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  38.988,  9.537,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -4.979,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -1.531,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -5.480,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -1.688,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -3.572,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -4.274,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  33.770,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  34.340,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  10.048,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  9.947,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  340.752,  3.618,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -1.044,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -0.749,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  2.723,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  1.824,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  4.498,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  2.750,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  67.249,  -1.502,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  67.249,  -4.701,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  67.249,  -2.287,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  32.944,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  40.240,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  46.496,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  88.021,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  72.231,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  36.571,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  24.875,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  148.500,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  223.976,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  20.897,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  37.278,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  24.291,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  22.661,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  20.477,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  109.300,  80.742,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  196.640,  18.647,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  196.640,  14.860,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  196.640,  15.435,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  196.640,  17.866,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2406.276,  1145.751,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  373.597,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  49.488,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  27.458,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  26.733,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  42.785,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  22.747,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  45.379,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  45.638,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  51.715,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  33.274,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  46.205,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  51.253,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  28.410,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  23.477,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  70.065,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  198.620,  37.107,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  198.620,  31.820,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  198.620,  58.250,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  198.620,  90.702,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  35.339,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  51.510,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  14.232,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  20.472,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  13.105,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  82.858,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  92.408,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  40.454,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  32.449,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  33.180,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  43.235,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  78.602,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  77.928,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  84.319,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  193.670,  25.908,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  193.670,  57.393,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  193.670,  35.010,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  59.570,  21.324,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  62.220,  17.367,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  62.220,  13.776,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  62.220,  16.676,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  62.220,  17.862,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  62.220,  48.456,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  62.220,  22.123,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  21.316,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  23.284,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  29.796,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  24.152,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  26.142,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  314.820,  176.443,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  550.080,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  255.259,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  500.600,  156.511,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  136.260,  3.087,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  136.260,  3.655,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  136.260,  3.758,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  136.260,  3.706,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  70.527,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -79.245,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  301.194,  -112.423,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  202.010,  -15.303,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  202.010,  -15.482,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  202.010,  -20.591,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  202.010,  -17.277,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  68.411,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  100.284,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  43.568,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  24.942,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  28.662,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -62.303,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -26.017,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -49.054,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  101.449,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05239,  0.00000,  22.91,  0.00,  0.00,  1.00000,  -0.883,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.09096,  0.00000,  13.19,  0.00,  0.00,  1.00000,  -0.839,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.20605,  0.00000,  5.82,  0.00,  0.00,  1.00000,  -0.810,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.41317,  0.00000,  2.90,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03713,  0.00000,  32.32,  0.00,  0.00,  1.00000,  -0.690,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.48971,  0.00000,  2.45,  0.00,  0.00,  1.00000,  -0.718,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18664,  0.00000,  6.43,  0.00,  0.00,  1.00000,  -0.832,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.37416,  0.00000,  3.21,  0.00,  0.00,  1.00000,  -0.872,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06125,  0.00000,  19.59,  0.00,  0.00,  1.00000,  -0.851,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.85928,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.853,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01771,  0.00000,  67.76,  0.00,  0.00,  1.00000,  -0.884,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01702,  0.00000,  70.50,  0.00,  0.00,  1.00000,  -0.855,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01101,  0.00000,  109.00,  0.00,  0.00,  1.00000,  -0.943,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.12967,  0.00000,  9.25,  0.00,  0.00,  1.00000,  -0.944,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01341,  0.00000,  89.47,  0.00,  0.00,  1.00000,  -0.919,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.05286,  0.00000,  22.70,  0.00,  0.00,  1.00000,  -0.838,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.12214,  0.00000,  9.82,  0.00,  0.00,  1.00000,  -0.761,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08129,  0.00000,  14.76,  0.00,  0.00,  1.00000,  -0.860,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01058,  0.00000,  113.46,  0.00,  0.00,  1.00000,  -0.872,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02436,  0.00000,  49.26,  0.00,  0.00,  1.00000,  -0.877,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.10661,  0.00000,  11.26,  0.00,  0.00,  1.00000,  -1.027,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01090,  0.00000,  110.08,  0.00,  0.00,  1.00000,  -0.915,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09644,  0.00000,  12.44,  0.00,  0.00,  1.00000,  -1.025,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07150,  0.00000,  16.78,  0.00,  0.00,  1.00000,  -0.916,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.29123,  0.00000,  4.12,  0.00,  0.00,  1.00000,  -0.942,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07868,  0.00000,  15.25,  0.00,  0.00,  1.00000,  -0.893,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00832,  0.00000,  144.21,  0.00,  0.00,  1.00000,  -0.907,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01794,  0.00000,  66.88,  0.00,  0.00,  1.00000,  -0.833,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01783,  0.00000,  67.30,  0.00,  0.00,  1.00000,  -0.912,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01201,  0.00000,  99.91,  0.00,  0.00,  1.00000,  -0.862,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03509,  0.00000,  34.20,  0.00,  0.00,  1.00000,  -0.804,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05190,  0.00000,  23.12,  0.00,  0.00,  1.00000,  -0.714,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02744,  0.00000,  43.73,  0.00,  0.00,  1.00000,  -0.739,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.23422,  0.00000,  0.97,  0.00,  0.00,  1.00000,  -0.952,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03074,  0.00000,  39.04,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11813,  0.00000,  10.16,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03137,  0.00000,  38.26,  0.00,  0.00,  1.00000,  -1.157,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.19275,  0.00000,  6.23,  0.00,  0.00,  1.00000,  -1.146,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10084,  0.00000,  11.90,  0.00,  0.00,  1.00000,  -1.137,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03278,  0.00000,  36.61,  0.00,  0.00,  1.00000,  -1.123,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01770,  0.00000,  67.79,  0.00,  0.00,  1.00000,  -1.118,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03245,  0.00000,  36.98,  0.00,  0.00,  1.00000,  -1.142,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.26434,  0.00000,  4.54,  0.00,  0.00,  1.00000,  -1.226,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02496,  0.00000,  48.07,  0.00,  0.00,  1.00000,  -1.219,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.02376,  0.00000,  50.51,  0.00,  0.00,  1.00000,  -1.101,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.11635,  0.00000,  10.31,  0.00,  0.00,  1.00000,  -1.139,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02778,  0.00000,  43.19,  0.00,  0.00,  1.00000,  -1.094,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04316,  0.00000,  27.80,  0.00,  0.00,  1.00000,  -1.093,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.47238,  0.00000,  2.54,  0.00,  0.00,  1.00000,  -1.166,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.09608,  0.00000,  12.49,  0.00,  0.00,  1.00000,  -1.126,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.26332,  0.00000,  4.56,  0.00,  0.00,  1.00000,  -1.125,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03716,  0.00000,  32.29,  0.00,  0.00,  1.00000,  -1.200,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.17109,  0.00000,  7.01,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.36345,  0.00000,  3.30,  0.00,  0.00,  1.00000,  -1.139,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.11058,  0.00000,  10.85,  0.00,  0.00,  1.00000,  -1.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.29514,  0.00000,  4.07,  0.00,  0.00,  1.00000,  -1.214,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.22571,  0.00000,  5.32,  0.00,  0.00,  1.00000,  -1.079,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02478,  0.00000,  48.42,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.26846,  0.00000,  4.47,  0.00,  0.00,  1.00000,  -1.223,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.56952,  0.00000,  2.11,  0.00,  0.00,  1.00000,  -1.168,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.15664,  0.00000,  7.66,  0.00,  0.00,  1.00000,  -1.216,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08798,  0.00000,  13.64,  0.00,  0.00,  1.00000,  -1.149,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.37632,  0.00000,  3.19,  0.00,  0.00,  1.00000,  -1.216,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05289,  0.00000,  22.69,  0.00,  0.00,  1.00000,  -1.201,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04489,  0.00000,  26.73,  0.00,  0.00,  1.00000,  -1.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.06872,  0.00000,  17.46,  0.00,  0.00,  1.00000,  -1.210,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.10496,  0.00000,  11.43,  0.00,  0.00,  1.00000,  -1.163,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.15435,  0.00000,  7.77,  0.00,  0.00,  1.00000,  -1.087,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.08679,  0.00000,  13.83,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.35840,  0.00000,  3.35,  0.00,  0.00,  1.00000,  -1.228,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06807,  0.00000,  17.63,  0.00,  0.00,  1.00000,  -1.175,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03243,  0.00000,  37.00,  0.00,  0.00,  1.00000,  -1.124,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03240,  0.00000,  37.04,  0.00,  0.00,  1.00000,  -1.181,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02065,  0.00000,  58.10,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.38009,  0.00000,  3.16,  0.00,  0.00,  1.00000,  -1.205,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.01832,  0.00000,  65.49,  0.00,  0.00,  1.00000,  -1.204,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.16517,  0.00000,  7.27,  0.00,  0.00,  1.00000,  -1.171,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01379,  0.00000,  87.02,  0.00,  0.00,  1.00000,  -1.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.13409,  0.00000,  8.95,  0.00,  0.00,  1.00000,  -1.052,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02309,  0.00000,  51.97,  0.00,  0.00,  1.00000,  -1.093,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.22273,  0.00000,  5.39,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.06517,  0.00000,  18.41,  0.00,  0.00,  1.00000,  -1.211,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.17297,  0.00000,  6.94,  0.00,  0.00,  1.00000,  -1.188,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
