0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01195,  -41.2217,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02715,  -40.0585,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02318,  -31.9531,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02625,  -32.9557,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01783,  -31.4983,  'BIG SPRI',  115.00,  9
1006,  1,  -14.268,  4.940,  0.000,  0.000,  1,  1.01315,  -30.4320,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  3.772,  0.000,  0.000,  1,  1.03000,  -39.8178,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02069,  -33.8907,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01058,  -32.0555,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  6.127,  0.000,  0.000,  1,  1.03000,  -39.3229,  'PRESIDIO',  115.00,  9
1011,  1,  -1.129,  0.000,  0.000,  0.000,  1,  1.03014,  -39.2437,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -10.007,  0.000,  0.000,  1,  1.02634,  -45.9701,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01428,  -36.6287,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01904,  -34.7058,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03376,  -40.0193,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.562,  0.000,  0.000,  1,  1.02571,  -32.7973,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00589,  -40.5283,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00452,  -41.0186,  'NOTREES ',  115.00,  9
1019,  1,  -0.002,  -151.509,  0.000,  0.000,  1,  1.02939,  -40.9365,  'MIDLAND ',  115.00,  9
1020,  1,  0.001,  -55.430,  0.000,  0.000,  1,  1.03000,  -33.6580,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00837,  -30.0281,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02471,  -31.3884,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -26.4820,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00439,  -41.3982,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02424,  -32.2811,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00547,  -28.4130,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -69.841,  0.000,  0.000,  1,  1.03000,  -40.0150,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02911,  -32.0484,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -42.032,  0.000,  0.000,  1,  1.02509,  -40.2452,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02717,  -36.7191,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02336,  -38.7166,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00579,  -34.9821,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00358,  -37.0663,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01327,  -30.4814,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00342,  -28.6571,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00116,  -34.6849,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00314,  -41.3574,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01904,  -33.0636,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00066,  -30.0770,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00923,  -42.0758,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01166,  -29.7221,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -25.4351,  'FORSAN 1',  13.800,  9
1043,  1,  -24.454,  8.470,  0.000,  0.000,  1,  1.00103,  -27.9304,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02535,  -41.6448,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01276,  -41.8086,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -4.519,  0.000,  0.000,  1,  1.03000,  -42.4072,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01075,  -34.7987,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -31.1249,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -28.2590,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01075,  -34.7987,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01075,  -34.7987,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01075,  -34.7987,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00770,  -35.4391,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01965,  -35.6282,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01830,  -32.6791,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -32.792,  0.000,  0.000,  1,  1.03000,  -35.3401,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00583,  -30.4759,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02605,  -35.8990,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02605,  -35.8990,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02605,  -35.8990,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02129,  -31.9796,  'BIG SPRI',  115.00,  9
1062,  1,  -0.262,  0.000,  0.000,  0.000,  1,  1.02132,  -31.9609,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02269,  -29.6890,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00725,  -42.0432,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01295,  -29.9034,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -25.7404,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01151,  -30.5159,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99533,  -35.4895,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02590,  -34.2520,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -31.7731,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01681,  -40.4552,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -37.0711,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -36.2064,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -36.4276,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -37.2329,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -38.8558,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -36.5539,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01681,  -40.4552,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04757,  -45.3094,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01681,  -40.4552,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -36.5879,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01904,  -32.2690,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.533,  0.000,  0.000,  1,  1.02611,  -34.3517,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03717,  -35.3300,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01428,  -37.2439,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.545,  0.000,  0.000,  1,  1.02542,  -38.8532,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -3.256,  0.000,  0.000,  1,  1.03000,  -39.0505,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -33.7476,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00532,  -34.8312,  'LAMESA 0',  115.00,  9
1090,  1,  -29.943,  -25.490,  0.000,  0.000,  1,  1.01944,  -40.1300,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04144,  -39.1348,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02180,  -53.5027,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02702,  -51.3067,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02802,  -52.8179,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02089,  -50.3597,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -50.1969,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -49.5789,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02518,  -52.9570,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03136,  -39.9737,  'MEMPHIS ',  161.00,  10
2009,  1,  0.015,  -77.212,  0.000,  0.000,  2,  1.03000,  -47.5450,  'IOWA PAR',  161.00,  11
2010,  1,  0.009,  -12.026,  0.000,  0.000,  2,  1.03000,  -43.5345,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05244,  -37.9473,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04071,  -36.7133,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04454,  -37.1918,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03092,  -40.7366,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02277,  -55.0050,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02609,  -55.7417,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  216.903,  0.000,  0.000,  2,  1.04140,  -37.2496,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03975,  -36.8572,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -36.3540,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01438,  -47.1201,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02992,  -51.2477,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02643,  -52.6502,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02992,  -51.2477,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02565,  -50.5864,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01229,  -46.7572,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04225,  -37.4499,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02154,  -53.8771,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01614,  -48.3495,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03677,  -40.3475,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01465,  -55.1038,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04001,  -39.4824,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02620,  -52.6782,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00542,  -56.7318,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02769,  -55.4940,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03449,  -40.4732,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01577,  -46.9886,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02850,  -54.9146,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02527,  -53.4712,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01196,  -54.4640,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02615,  -53.1256,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03937,  -35.5309,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03103,  -34.2197,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02701,  -55.6107,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02787,  -54.5214,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01432,  -47.4172,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02850,  -55.3397,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02820,  -53.2625,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04122,  -40.2626,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02716,  -45.2553,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00595,  -56.3973,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01533,  -51.4898,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03174,  -38.9558,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01285,  -53.2926,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01554,  -46.0474,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01522,  -46.5926,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01554,  -46.0474,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -44.6490,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03928,  -35.2533,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02931,  -33.0938,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00827,  -55.4357,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02639,  -43.3129,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -41.7746,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -30.896,  0.000,  0.000,  2,  1.03000,  -55.0624,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01744,  -53.9911,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -49.321,  0.000,  0.000,  2,  1.03000,  -55.4550,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03423,  -38.7739,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01035,  -46.7620,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01122,  -45.6589,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -32.795,  0.000,  0.000,  2,  1.03000,  -55.3419,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01249,  -45.3840,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00040,  -43.7635,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02933,  -54.3165,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03379,  -37.2756,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02546,  -36.4271,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02546,  -36.4271,  'JAYTON 2',  115.00,  10
2076,  1,  -12.476,  -6.390,  0.000,  0.000,  2,  1.03871,  -36.7955,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02788,  -54.0201,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -52.5529,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03604,  -42.3148,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01757,  -52.8868,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02027,  -54.6345,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01788,  -47.2678,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01788,  -47.2678,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01788,  -47.2678,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01788,  -47.2678,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01439,  -53.8746,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03700,  -38.5082,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01138,  -45.4907,  'ARCHER 1',  161.00,  11
2089,  1,  -22.396,  9.602,  0.000,  0.000,  2,  0.99967,  -43.9029,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01979,  -54.4741,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03223,  -42.3853,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02866,  -54.1733,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03906,  -36.4292,  'PANHANDL',  161.00,  10
2094,  1,  -2.808,  1.440,  0.000,  0.000,  2,  1.03767,  -36.2736,  'PANHANDL',  13.800,  10
2095,  1,  -22.327,  11.450,  0.000,  0.000,  2,  1.03367,  -35.8125,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  143.810,  0.000,  0.000,  2,  1.03000,  -35.6276,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03118,  -35.5681,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04149,  -38.5651,  'RALLS 1 ',  161.00,  10
2099,  1,  -4.996,  1.440,  0.000,  0.000,  2,  1.02953,  -35.5335,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02112,  -33.8896,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02773,  -51.7622,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02883,  -52.6607,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02420,  -51.2117,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02306,  -51.0408,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02042,  -50.6175,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00898,  -56.3596,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02707,  -53.0833,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03270,  -46.9077,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02270,  -48.0671,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -27.797,  0.000,  0.000,  2,  1.03000,  -54.4323,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02860,  -48.5549,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01568,  -49.3351,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03021,  -51.1824,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02949,  -51.8519,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02271,  -50.0158,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02629,  -50.5780,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02122,  -49.8347,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02030,  -49.6867,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02543,  -50.4460,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02075,  -49.7447,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02451,  -53.6146,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02132,  -53.6589,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03852,  -35.1642,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00363,  -57.1549,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02290,  -54.5348,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02631,  -55.6554,  'VALLEY V',  161.00,  11
2127,  2,  0.009,  222.012,  0.000,  0.000,  2,  1.05360,  -38.7386,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04659,  -38.0893,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01124,  -56.2384,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03223,  -46.4489,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02756,  -45.6162,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -4.824,  0.000,  0.000,  2,  1.03000,  -46.1470,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02594,  -53.8218,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02249,  -67.6828,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01763,  -69.7115,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02115,  -34.5443,  'SWEETWAT',  115.00,  27
3004,  1,  -15.598,  5.400,  0.000,  0.000,  3,  1.01615,  -33.6644,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01533,  -76.3908,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02114,  -39.3464,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02759,  -38.5031,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01866,  -48.7599,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02796,  -46.6323,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01895,  -74.8355,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01076,  -73.4842,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00065,  -74.5419,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -48.915,  0.000,  0.000,  3,  1.03000,  -41.1467,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02714,  -65.3762,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01907,  -33.0625,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01929,  -37.1190,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -34.2491,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03031,  -44.4180,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -15.510,  0.000,  0.000,  3,  1.03000,  -45.4018,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -42.1339,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02452,  -44.1153,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01306,  -33.0383,  'COLORADO',  115.00,  27
3023,  1,  0.005,  -19.097,  0.000,  0.000,  3,  1.03000,  -39.2179,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02798,  -46.0543,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01564,  -56.9473,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03713,  -44.2502,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02694,  -45.2008,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.1163,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03094,  -59.8323,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -56.500,  0.000,  0.000,  3,  1.03000,  -50.6670,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01573,  -39.9377,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01702,  -40.1936,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01842,  -31.9764,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -28.1593,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01876,  -55.8132,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01760,  -53.1325,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03513,  -37.1806,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01953,  -34.0605,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -35.7605,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01393,  -46.4536,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03579,  -39.1085,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02167,  -34.6562,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03579,  -39.1085,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03579,  -39.1085,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -34.9052,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03348,  -42.3662,  'ROSCOE 5',  230.00,  27
3047,  1,  0.002,  -51.425,  0.000,  0.000,  3,  1.03000,  -35.4671,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04408,  -46.0671,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02277,  -40.9925,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.001,  -67.703,  0.000,  0.000,  3,  1.02059,  -52.4334,  'DEL RIO ',  230.00,  28
3051,  1,  -0.001,  -20.458,  0.000,  0.000,  3,  1.01140,  -53.8268,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02022,  -73.6477,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03597,  -39.2141,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02493,  -39.7298,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -37.6221,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.2023,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.2913,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03677,  -37.6964,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02324,  -34.3419,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -33.5246,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -34.7190,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.1951,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -35.5590,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02499,  -34.4596,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01346,  -31.9754,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02208,  -53.8608,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03017,  -35.7132,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -34.1165,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01704,  -42.3817,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02145,  -36.7163,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00738,  -34.1695,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02393,  -49.7784,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01370,  -74.7901,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00561,  -73.4058,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02606,  -51.1742,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01545,  -74.9763,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01751,  -40.8781,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03370,  -37.2780,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03072,  -36.2906,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02144,  -34.6709,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -33.9394,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03171,  -39.4820,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02612,  -38.0670,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -34.0781,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01605,  -32.9584,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00526,  -30.6043,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00597,  -29.8475,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03341,  -42.5186,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02577,  -44.9800,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02329,  -45.2639,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -22.591,  0.000,  0.000,  3,  1.02000,  -45.6495,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.7721,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02046,  -74.5250,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02565,  -37.8471,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -34.3983,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03403,  -33.8096,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03140,  -32.9281,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -29.0639,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01616,  -41.1838,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01359,  -44.3662,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01804,  -60.3289,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01785,  -45.5909,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01802,  -36.1514,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01707,  -61.7215,  'BUCHANAN',  115.00,  28
3105,  1,  -1.038,  0.740,  0.000,  0.000,  3,  1.01626,  -61.6414,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -61.0536,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01687,  -71.5960,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01823,  -62.6384,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03080,  -32.2641,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -29.8680,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02109,  -33.5873,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01040,  -31.2631,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01040,  -31.2631,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02284,  -47.6952,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02122,  -35.8133,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01277,  -32.1081,  'SYNDER 0',  115.00,  27
3117,  1,  -26.201,  9.070,  0.000,  0.000,  3,  1.00278,  -30.4227,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00027,  -29.8691,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03118,  -74.5688,  'BRACKETT',  115.00,  28
3120,  1,  -8.342,  0.000,  0.000,  0.000,  3,  1.03135,  -74.1606,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02036,  -32.9377,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -28.0161,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01230,  -76.3822,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -35.121,  0.000,  0.000,  3,  1.03000,  -71.2652,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01124,  -45.8683,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -46.910,  0.000,  0.000,  3,  1.02101,  -77.9076,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02005,  -33.2837,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01674,  -33.0069,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02551,  -33.2755,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02205,  -36.6606,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -37.3095,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02523,  -51.0671,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03154,  -34.7065,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03025,  -35.3199,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02220,  -33.8482,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01483,  -32.3543,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -37.8916,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02845,  -50.7533,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01105,  -42.8057,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01516,  -42.8978,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02211,  -34.2538,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -11.894,  0.000,  0.000,  3,  1.03000,  -51.3939,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -15.623,  0.000,  0.000,  3,  1.03000,  -50.0300,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02669,  -50.6884,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02245,  -37.6181,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -4.284,  0.000,  0.000,  3,  1.03000,  -48.9109,  'JUNCTION',  115.00,  28
3147,  1,  0.001,  -13.485,  0.000,  0.000,  3,  1.03000,  -61.4414,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02559,  -74.7016,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02319,  -105.5727,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02556,  -81.0716,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -68.571,  0.000,  0.000,  4,  1.03001,  -84.2790,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02774,  -83.4222,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01718,  -107.2210,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01750,  -67.9121,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02818,  -88.3357,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.7630,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01869,  -88.1559,  'HEBBRONV',  115.00,  19
4012,  1,  -0.014,  -18.011,  0.000,  0.000,  4,  1.03001,  -104.6088,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02096,  -106.3109,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02402,  -74.5615,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -63.853,  0.000,  0.000,  4,  1.03001,  -75.5538,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02277,  -67.8322,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02477,  -87.2502,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00979,  -79.6185,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01547,  -103.4725,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01062,  -87.4456,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01922,  -104.0101,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01876,  -82.2992,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02154,  -67.6912,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02819,  -66.2495,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02629,  -67.3425,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -64.0358,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02464,  -106.8245,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01279,  -60.1389,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01365,  -61.7856,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -58.2272,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02020,  -88.0604,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01031,  -90.9321,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01565,  -85.3901,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01715,  -106.1333,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01103,  -85.6524,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01033,  -75.1156,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -68.177,  0.000,  0.000,  4,  1.02415,  -81.0333,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00490,  -74.8330,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02352,  -98.4363,  'MISSION ',  230.00,  19
4040,  1,  -0.015,  -248.363,  0.000,  0.000,  4,  1.03001,  -101.1968,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02140,  -101.4206,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02684,  -104.7950,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01029,  -94.2580,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01284,  -95.7031,  'FALCON H',  115.00,  19
4045,  1,  -2.178,  -4.982,  0.000,  0.000,  4,  1.01947,  -95.5820,  'FALCON H',  13.800,  19
4046,  1,  -0.665,  -5.132,  0.000,  0.000,  4,  1.01947,  -95.6922,  'FALCON H',  13.800,  19
4047,  1,  -4.563,  -7.110,  0.000,  0.000,  4,  1.01947,  -95.4933,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01456,  -102.3042,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02071,  -99.5787,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01042,  -97.7077,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01336,  -90.0096,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01336,  -90.0096,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02529,  -91.2638,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01338,  -78.1977,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01250,  -85.4724,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02320,  -80.7211,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01742,  -83.7210,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.3595,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.5758,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7531,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.1157,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7160,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.0842,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01326,  -85.1348,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01326,  -85.1348,  'CORPUS C',  18.000,  21
4066,  1,  -0.008,  -66.997,  0.000,  0.000,  4,  1.03001,  -106.0538,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01608,  -101.8121,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02887,  -105.9081,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01390,  -85.3613,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01876,  -94.7684,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01105,  -97.2185,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -85.6505,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02300,  -98.5761,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02861,  -100.5277,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02300,  -98.5761,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02300,  -98.5761,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02300,  -98.5761,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01181,  -85.7409,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02167,  -103.6454,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03273,  -86.4286,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02667,  -87.0922,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.4692,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.6243,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.4460,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.0678,  'CORPUS C',  13.800,  21
4086,  1,  -0.000,  -57.810,  0.000,  0.000,  4,  1.03000,  -100.1469,  'RIO HOND',  115.00,  19
4087,  1,  -0.000,  -78.378,  0.000,  0.000,  4,  1.03000,  -87.1768,  'CORPUS C',  115.00,  21
4088,  1,  -0.060,  -177.876,  0.000,  0.000,  4,  1.03001,  -106.3894,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01779,  -103.3172,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01779,  -103.3172,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01779,  -103.3172,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01779,  -103.3172,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01779,  -103.3172,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01779,  -103.3172,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01779,  -103.3172,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01779,  -103.3172,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01779,  -103.3172,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01779,  -103.3172,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01294,  -84.8858,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01486,  -85.6449,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01460,  -85.2304,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02157,  -99.5492,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -66.323,  0.000,  0.000,  4,  1.03001,  -106.4048,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01351,  -84.5896,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -83.0984,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01347,  -98.4219,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02693,  -105.6093,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01633,  -84.0324,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01061,  -86.9326,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02251,  -101.4527,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01765,  -103.3026,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02647,  -92.3766,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02702,  -82.9074,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02193,  -84.3167,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -81.7743,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -81.7213,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02443,  -67.8240,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01239,  -88.1874,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00935,  -96.0669,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01332,  -85.7377,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -33.647,  0.000,  0.000,  4,  1.03000,  -104.1947,  'SANTA MA',  115.00,  19
4122,  1,  -0.014,  -157.808,  0.000,  0.000,  4,  1.02571,  -106.4891,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01409,  -87.4805,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02224,  -98.3403,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00302,  -70.4629,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01786,  -98.2594,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -47.739,  0.000,  0.000,  4,  1.03000,  -90.8194,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -65.780,  0.000,  0.000,  4,  1.03001,  -103.5048,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03490,  -85.2733,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -9.443,  0.000,  0.000,  4,  1.03000,  -86.5551,  'FREER 0 ',  115.00,  20
4131,  1,  0.000,  -67.424,  0.000,  0.000,  4,  1.03000,  -70.4337,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02745,  -71.4130,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.4337,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.4337,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.4337,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.4337,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.4337,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.4337,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01233,  -87.7461,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03381,  -87.8454,  'SARITA 1',  230.00,  21
4141,  1,  -0.000,  -21.756,  0.000,  0.000,  4,  1.03000,  -90.2803,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.6897,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01487,  -74.0006,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01561,  -88.8504,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01338,  -84.8271,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02455,  -83.4475,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -105.811,  0.000,  0.000,  4,  1.02865,  -84.9186,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01577,  -88.2557,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99591,  -77.9035,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01293,  -86.2028,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03239,  -89.9323,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02786,  -89.5129,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.9338,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01289,  -103.3791,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01574,  -101.7974,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01639,  -86.8527,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02120,  -105.3895,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02330,  -82.9945,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01786,  -85.0429,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.2214,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.0875,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.1136,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02330,  -82.9945,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01458,  -101.0396,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02702,  -88.1114,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01407,  -85.9768,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02348,  -104.2256,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01721,  -85.1937,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01200,  -86.1654,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01265,  -85.0582,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -87.346,  0.000,  0.000,  4,  1.03000,  -101.4628,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02102,  -68.9376,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99376,  -70.2168,  'REFUGIO ',  115.00,  21
4174,  1,  -0.000,  -42.712,  0.000,  0.000,  4,  1.03000,  -67.2493,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -10.622,  0.000,  0.000,  4,  1.03000,  -84.2010,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03847,  -82.7386,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -80.8740,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -45.215,  0.000,  0.000,  4,  1.03000,  -72.4216,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02443,  -87.3227,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01206,  -85.7733,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01830,  -79.3968,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00160,  -78.7465,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02588,  -91.9068,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02185,  -97.1652,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.359,  0.000,  0.000,  4,  1.01752,  -93.2635,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.003,  -54.168,  0.000,  0.000,  4,  1.03000,  -104.4625,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00969,  -80.2329,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03236,  -75.0798,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00486,  -76.9723,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01807,  -84.9224,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01947,  -95.4428,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -94.9928,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01869,  -96.5804,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -100.0451,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02569,  -76.1957,  'OILTON 0',  500.00,  20
4196,  1,  -0.000,  -88.732,  0.000,  0.000,  4,  1.03001,  -79.0903,  'OILTON 1',  230.00,  20
4197,  1,  -0.000,  -4.871,  0.000,  0.000,  4,  1.03001,  -81.6642,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -55.4132,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97039,  -61.7352,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00306,  -56.7542,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -55.0885,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -53.9856,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01185,  -50.8554,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -55.8570,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -55.3572,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96218,  -63.5367,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -54.2921,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -61.861,  0.000,  0.000,  5,  1.01539,  -59.3195,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01625,  -55.0269,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03092,  -52.0229,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02950,  -53.8884,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01807,  -55.6146,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03082,  -47.8583,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02112,  -50.1761,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -47.1385,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02937,  -51.7650,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -53.5422,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02937,  -51.7650,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96762,  -63.2503,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -52.8302,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -55.0200,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -55.6141,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -54.8625,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00571,  -59.6476,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01950,  -55.9105,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -55.5880,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02389,  -55.3497,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -52.4847,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -53.8120,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -52.4847,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -52.4847,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -51.0101,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -50.9630,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -51.8167,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02201,  -50.4874,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -51.0991,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02283,  -50.8534,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02048,  -56.1211,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02118,  -54.2667,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03660,  -48.3110,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03176,  -50.2948,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -51.4535,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -53.2916,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03330,  -52.2922,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -55.0583,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03330,  -52.2922,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03227,  -54.4455,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -54.8493,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94491,  -65.4249,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02929,  -47.9247,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -48.5278,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -46.5966,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02262,  -45.9867,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01250,  -57.3740,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01870,  -58.1924,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -16.736,  0.000,  0.000,  5,  1.03000,  -59.8701,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01837,  -61.4238,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03110,  -52.1674,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02956,  -53.9029,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03110,  -52.1674,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03110,  -52.1674,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -50.6911,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -50.6166,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -50.5177,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02385,  -55.5505,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01570,  -56.9009,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -54.8639,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -52.4130,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02150,  -55.8434,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99713,  -61.7196,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02088,  -57.9773,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -32.724,  0.000,  0.000,  5,  1.03000,  -59.3421,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -54.0158,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02192,  -57.3766,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99757,  -60.7522,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02086,  -59.5517,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -55.2843,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03197,  -52.8924,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -54.3430,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01817,  -55.8785,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -55.1523,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98877,  -58.4106,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99504,  -58.6265,  'CLIFTON ',  161.00,  18
5089,  1,  -2.889,  -15.187,  0.000,  0.000,  5,  1.00932,  -58.5043,  'CLIFTON ',  13.800,  18
5090,  1,  0.001,  -118.641,  0.000,  0.000,  5,  1.03000,  -55.7128,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96523,  -61.0716,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -54.7997,  'GRANDVIE',  161.00,  14
5093,  1,  0.001,  -128.305,  0.000,  0.000,  5,  1.03000,  -55.7664,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02057,  -54.6796,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -55.0422,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -55.0417,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -54.5942,  'EULESS 2',  161.00,  17
5098,  1,  0.001,  -80.950,  0.000,  0.000,  5,  1.03000,  -55.4292,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -44.288,  0.000,  0.000,  5,  1.03000,  -55.6433,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -55.3070,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00885,  -59.3588,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03129,  -53.2538,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03025,  -54.5512,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -54.7591,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -55.3724,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -55.3724,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -55.3724,  'IRVING 1',  13.800,  17
5108,  1,  0.001,  -116.522,  0.000,  0.000,  5,  1.03000,  -54.7340,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01422,  -56.0401,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99692,  -54.6734,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -55.4051,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99850,  -57.2550,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02401,  -55.5431,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01280,  -57.6286,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -56.4442,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -55.0212,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -55.5368,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99233,  -54.3781,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -50.9173,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04129,  -50.7606,  'BROWNWOO',  500.00,  15
5121,  1,  0.001,  -7.600,  0.000,  0.000,  5,  1.03000,  -51.9332,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02705,  -55.6902,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96344,  -66.2225,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96972,  -66.0631,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -54.3304,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -55.7333,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98667,  -60.2291,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -55.6349,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01670,  -59.1910,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02906,  -54.7276,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03032,  -56.9217,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -58.2381,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99593,  -57.5606,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01532,  -52.4424,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02314,  -54.4602,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00215,  -56.4203,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02188,  -55.0742,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -56.4771,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -57.889,  0.000,  0.000,  5,  1.03000,  -55.7109,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96723,  -63.5421,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01659,  -56.2312,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99577,  -60.8410,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02889,  -54.2018,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99805,  -57.7479,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -54.9461,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -55.3126,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -55.5417,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -55.5188,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -55.7773,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02049,  -51.1748,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99612,  -59.2258,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -55.4496,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02275,  -52.9208,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98987,  -58.9918,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01827,  -53.3974,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01027,  -58.2771,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01689,  -55.8376,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -55.2723,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95986,  -66.2627,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -53.6966,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -54.530,  0.000,  0.000,  5,  1.03000,  -55.6486,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92628,  -65.9752,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02121,  -59.1485,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03392,  -52.3138,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03133,  -53.5061,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.7693,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03392,  -52.3138,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02684,  -55.8128,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02227,  -54.2671,  'DUBLIN 1',  161.00,  15
5170,  1,  -19.878,  8.640,  0.000,  0.000,  5,  1.01697,  -53.5380,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95535,  -62.3091,  'MERTENS ',  161.00,  14
5172,  1,  0.001,  -83.126,  0.000,  0.000,  5,  1.03000,  -55.5637,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -54.8600,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94981,  -63.0439,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03012,  -53.9670,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00310,  -53.1035,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02321,  -55.1271,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02235,  -55.7669,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02987,  -52.7934,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02560,  -53.7392,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -55.5330,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96310,  -63.4913,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02933,  -55.4977,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -56.3378,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02164,  -55.4098,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01863,  -55.0763,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -48.7618,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -55.3067,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -55.6374,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00953,  -56.6078,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -60.001,  0.000,  0.000,  5,  1.00001,  -59.1233,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03050,  -57.0111,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03137,  -57.5821,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -55.2783,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02809,  -54.9701,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -48.6119,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -50.2603,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02685,  -48.3091,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -55.3058,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99580,  -55.6216,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95720,  -62.5979,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01130,  -56.3976,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -55.3504,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02935,  -49.6210,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02793,  -50.8050,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -48.0613,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02660,  -48.7849,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -48.5686,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98569,  -57.5635,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -54.7829,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93636,  -65.3518,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00877,  -56.4874,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -55.3296,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02237,  -55.6096,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01958,  -55.2066,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -55.3578,  'FORT WOR',  161.00,  17
5217,  1,  0.001,  -97.141,  0.000,  0.000,  5,  1.03000,  -55.0945,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01849,  -55.7828,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.835,  0.000,  0.000,  5,  1.02115,  -56.5602,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -55.6475,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02254,  -59.5011,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00113,  -58.5874,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94251,  -65.5175,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02852,  -55.2783,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02385,  -56.8764,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01558,  -59.3400,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01952,  -57.4570,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -54.7403,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -55.4291,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -55.6687,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99439,  -58.9477,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -55.4700,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -55.1061,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -54.9823,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01333,  -60.1637,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03013,  -46.9185,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01856,  -46.0952,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -46.5217,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03725,  -55.4087,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03209,  -57.5075,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -58.5489,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -58.5489,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03191,  -54.7122,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02484,  -55.2433,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02687,  -55.6702,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99742,  -55.5005,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98677,  -58.3638,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02812,  -54.7349,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02384,  -54.5019,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -54.8142,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -55.3039,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -55.6770,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -54.7993,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -55.0732,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99647,  -56.4380,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00170,  -56.9834,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99028,  -58.1993,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -55.4503,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02229,  -56.5155,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -48.2254,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01117,  -52.6269,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01724,  -43.9966,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -45.2176,  'GLEN ROS',  13.800,  18
5264,  1,  0.001,  -67.104,  0.000,  0.000,  5,  1.03000,  -55.0792,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02936,  -54.3000,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -54.9642,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97994,  -62.6575,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99765,  -57.3180,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01601,  -54.3533,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95996,  -61.7731,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98949,  -62.2738,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -55.6830,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -55.2833,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01749,  -55.7372,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94350,  -64.8987,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97855,  -60.1251,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02389,  -55.2055,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01069,  -59.0926,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -56.5802,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02130,  -57.7243,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -55.7100,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02262,  -55.8444,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02385,  -56.0162,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02026,  -56.2546,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00998,  -54.2619,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00987,  -54.6360,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -55.1109,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99612,  -57.4499,  'WOLFE CI',  161.00,  16
5289,  1,  0.001,  -96.068,  0.000,  0.000,  5,  1.03000,  -55.3113,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98846,  -59.2164,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -55.6280,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02110,  -55.2962,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01873,  -53.2684,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -55.7587,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03227,  -52.8942,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -54.2841,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03227,  -52.8942,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03227,  -52.8942,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03227,  -52.8942,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03227,  -52.8942,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03227,  -52.8942,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.5921,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.9232,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03224,  -52.9804,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03032,  -54.5046,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -54.5213,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -55.0756,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02539,  -55.1236,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -55.6755,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -55.3178,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -55.8530,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01908,  -55.6842,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -54.2600,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98195,  -60.4602,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01983,  -55.5253,  'DENTON 6',  161.00,  17
5316,  1,  0.001,  -88.787,  0.000,  0.000,  5,  1.03000,  -55.5358,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -49.8849,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -51.1401,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01946,  -49.0626,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01904,  -48.9726,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01972,  -49.0979,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03219,  -52.7202,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -54.6389,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -50.4688,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -50.4647,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.9524,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93763,  -65.0905,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00226,  -60.3313,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02220,  -55.4566,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -54.7704,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01546,  -56.2347,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -55.7573,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01270,  -56.1478,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00195,  -51.1251,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -55.5528,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -55.0124,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -50.9985,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01812,  -54.3847,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -64.021,  0.000,  0.000,  5,  1.03000,  -55.5988,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -55.7499,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02966,  -54.9247,  'LEWISVIL',  161.00,  17
5342,  1,  -0.196,  -3.201,  0.000,  0.000,  5,  1.03371,  -54.9334,  'LEWISVIL',  13.800,  17
5343,  1,  -4.838,  -22.029,  0.000,  0.000,  5,  1.03994,  -54.8103,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -55.7605,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98275,  -59.5185,  'HILLSBOR',  161.00,  14
5346,  1,  0.002,  -185.268,  0.000,  0.000,  5,  1.03000,  -55.3013,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99377,  -53.5310,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99796,  -57.0147,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02348,  -55.0180,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03024,  -53.1077,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -54.5274,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -55.4946,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -54.9682,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -56.1955,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01471,  -55.0122,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -55.5392,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02812,  -54.7242,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02619,  -54.6277,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01243,  -56.7492,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -52.6527,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -49.7972,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02426,  -50.8991,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -49.7972,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -49.1583,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02353,  -48.4645,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02297,  -48.2795,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -48.3251,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -48.8194,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02269,  -48.1991,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02809,  -54.5040,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -55.1244,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -55.6457,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -55.8078,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02629,  -54.7314,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -55.2594,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -54.9721,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01974,  -59.8522,  'KILLEEN ',  161.00,  13
5378,  1,  -0.000,  -118.284,  0.000,  0.000,  5,  1.02289,  -58.3750,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02607,  -55.4698,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03094,  -52.9769,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -54.6756,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.0539,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.9241,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -52.9928,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02764,  -54.1326,  'DALLAS 3',  161.00,  16
5386,  1,  0.001,  -108.704,  0.000,  0.000,  5,  1.03000,  -55.5539,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -56.0267,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01952,  -54.4332,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01011,  -56.1296,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99065,  -61.6498,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96766,  -66.2611,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93862,  -70.2160,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00191,  -57.4922,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04011,  -45.3494,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03605,  -44.6869,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -47.9615,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02028,  -46.3971,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02028,  -46.3971,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -45.0387,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02332,  -55.0194,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -50.2074,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02249,  -51.9246,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -50.2074,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -50.2074,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -50.2074,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -50.2074,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99805,  -59.5177,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02312,  -56.1780,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -55.2724,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03066,  -56.9635,  'KILLEEN ',  500.00,  13
5411,  1,  0.001,  -89.493,  0.000,  0.000,  5,  1.03000,  -58.8853,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -55.7558,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03274,  -48.9987,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03115,  -52.1077,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -48.3666,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02855,  -48.3601,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -48.4365,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02937,  -48.4667,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03076,  -48.6876,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02660,  -54.5361,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -105.947,  0.000,  0.000,  5,  1.03000,  -56.6285,  'JOSEPHIN',  161.00,  16
5422,  1,  0.001,  -25.785,  0.000,  0.000,  5,  1.03000,  -55.0809,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -55.0809,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -55.0809,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -55.3781,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99911,  -58.5804,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01020,  -55.9113,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -54.4959,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -55.9476,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02029,  -56.0634,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -55.2712,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01679,  -55.6491,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -55.3672,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -55.7307,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00983,  -55.9482,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -55.4037,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93490,  -64.7441,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -55.3582,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01567,  -55.3753,  'WAXAHACH',  161.00,  14
5440,  1,  0.001,  -82.235,  0.000,  0.000,  5,  1.03000,  -55.4849,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -54.9109,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -55.4818,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -55.4101,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02281,  -51.3096,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01805,  -53.8874,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00658,  -59.8873,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02350,  -54.9838,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03167,  -52.8840,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03067,  -54.2493,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99907,  -57.8238,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03083,  -56.4134,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02176,  -57.6056,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -54.1262,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -55.7503,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01217,  -54.8856,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00248,  -56.8096,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -54.9781,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98257,  -62.6612,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96746,  -66.9382,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94084,  -70.5824,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01422,  -58.6343,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02324,  -55.3492,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -55.5486,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03223,  -53.0018,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03039,  -54.3955,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96838,  -63.5102,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -55.7418,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02188,  -55.6018,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -55.7198,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01112,  -59.3933,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02244,  -54.4644,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03237,  -47.6405,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02535,  -51.8902,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95502,  -62.4161,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -55.0267,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96118,  -62.8092,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -59.3861,  'HARKER H',  161.00,  13
5478,  1,  0.001,  -115.964,  0.000,  0.000,  5,  1.03000,  -55.4198,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03077,  -52.4054,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -53.9291,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01810,  -55.2367,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -105.757,  0.000,  0.000,  5,  1.03000,  -55.9234,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -54.6236,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00752,  -52.3454,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -54.2505,  'BLOOMING',  161.00,  14
6001,  1,  -0.000,  -79.971,  0.000,  0.000,  6,  1.03000,  -66.1450,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01822,  -66.7627,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03875,  -58.0464,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03373,  -58.9448,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03161,  -60.9116,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.6270,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.9976,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.5912,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.2842,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.5165,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02351,  -64.3340,  'MARION 2',  115.00,  22
6012,  1,  -0.000,  -16.164,  0.000,  0.000,  6,  1.03000,  -62.2008,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01973,  -66.4947,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01118,  -68.4475,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02704,  -66.5782,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02696,  -65.7329,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01973,  -65.6520,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02308,  -63.5341,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02353,  -63.7533,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02431,  -64.0526,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03978,  -60.0959,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03644,  -60.8320,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03152,  -62.0168,  'LEANDER ',  115.00,  23
6024,  1,  0.000,  -91.841,  0.000,  0.000,  6,  1.03000,  -64.8189,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.000,  -141.188,  0.000,  0.000,  6,  1.03000,  -66.3135,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -65.6667,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02650,  -63.0294,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02488,  -63.5573,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00329,  -70.6969,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01687,  -61.1852,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01943,  -62.5021,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02263,  -64.9044,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03541,  -59.4802,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03268,  -61.0921,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02958,  -62.4452,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02631,  -63.6193,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02325,  -65.0760,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03791,  -60.1202,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03099,  -61.8104,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02412,  -63.6512,  'AUSTIN 3',  115.00,  23
6041,  1,  -1.245,  -10.669,  0.000,  0.000,  6,  1.03998,  -60.1092,  'AUSTIN 3',  13.800,  23
6042,  1,  -7.466,  -6.832,  0.000,  0.000,  6,  1.03998,  -59.9988,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02498,  -65.0492,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01667,  -66.4527,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03421,  -61.9654,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03045,  -63.8638,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02419,  -66.0351,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03421,  -61.9654,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03421,  -61.9654,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03421,  -61.9654,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -23.407,  0.000,  0.000,  6,  1.03997,  -61.7367,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03421,  -61.9654,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -20.398,  0.000,  0.000,  6,  1.03997,  -61.7004,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -10.659,  0.000,  0.000,  6,  1.03997,  -61.4582,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99887,  -74.0260,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03066,  -60.6553,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03006,  -62.0435,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -62.8720,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98187,  -78.8360,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02278,  -66.7527,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02623,  -63.5245,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02861,  -59.0245,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02600,  -60.2997,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01538,  -63.6666,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01439,  -63.6128,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03164,  -60.8195,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02928,  -62.2061,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02386,  -64.5733,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.4612,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.9543,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.5354,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.1088,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.3438,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.3473,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02581,  -57.5466,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02386,  -58.9257,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02082,  -61.3047,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01804,  -56.4612,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02228,  -57.0427,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02089,  -56.8593,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02896,  -63.5667,  'MARBLE F',  115.00,  23
6082,  1,  -1.523,  -9.546,  0.000,  0.000,  6,  1.03975,  -63.5025,  'MARBLE F',  13.800,  23
6083,  1,  -1.523,  -8.473,  0.000,  0.000,  6,  1.03975,  -63.5197,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02939,  -62.6339,  'ROUND RO',  115.00,  23
6085,  1,  -0.385,  0.000,  0.000,  0.000,  6,  1.02944,  -62.6068,  'ROUND RO',  13.800,  23
6086,  1,  -8.250,  0.000,  0.000,  0.000,  6,  1.03038,  -62.0545,  'ROUND RO',  13.800,  23
6087,  1,  -1.887,  0.000,  0.000,  0.000,  6,  1.02963,  -62.5012,  'ROUND RO',  13.800,  23
6088,  1,  -2.915,  0.000,  0.000,  0.000,  6,  1.02947,  -62.4849,  'ROUND RO',  13.800,  23
6089,  1,  -3.821,  0.000,  0.000,  0.000,  6,  1.02986,  -62.3654,  'ROUND RO',  13.800,  23
6090,  1,  -11.191,  0.000,  0.000,  0.000,  6,  1.02957,  -62.0345,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -52.699,  0.000,  0.000,  6,  1.03000,  -65.8589,  'WIMBERLE',  115.00,  23
6092,  1,  -0.000,  -24.668,  0.000,  0.000,  6,  1.03000,  -66.5105,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02017,  -65.6799,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02263,  -65.5528,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02569,  -63.9233,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -60.960,  0.000,  0.000,  6,  1.03000,  -67.7808,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01963,  -65.9381,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02297,  -63.8723,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01619,  -66.4883,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01780,  -67.2679,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02881,  -57.8461,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02949,  -58.5955,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -35.417,  0.000,  0.000,  6,  1.03000,  -61.1903,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02881,  -57.8461,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02881,  -57.8461,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03460,  -57.6639,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03831,  -57.3214,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02715,  -60.5474,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99103,  -65.8143,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.3082,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.1969,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02170,  -67.2782,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02182,  -63.9894,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01765,  -66.6219,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01761,  -66.3102,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01000,  -65.4078,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03007,  -61.1679,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03953,  -60.1755,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03431,  -61.3550,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03231,  -62.5032,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02084,  -66.3339,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98831,  -65.7977,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02438,  -63.4550,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -64.1054,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01275,  -67.7582,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02348,  -63.9756,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.330,  0.000,  0.000,  6,  0.94236,  -69.5707,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01913,  -67.1490,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96113,  -74.0433,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02085,  -64.3103,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02303,  -65.4768,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01897,  -64.3721,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00835,  -69.0190,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00295,  -65.7209,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01147,  -62.5432,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02938,  -63.6617,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01890,  -64.7265,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01662,  -70.0490,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01140,  -67.0788,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98446,  -66.3818,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03179,  -60.5065,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02957,  -62.4385,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02948,  -64.2562,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03179,  -60.5065,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.4086,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.5231,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.1824,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.4376,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.9521,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02688,  -66.2061,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -84.188,  0.000,  0.000,  6,  1.02584,  -67.8563,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02917,  -64.2544,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02362,  -65.1094,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01338,  -65.4618,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01807,  -66.9914,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02496,  -63.6289,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01952,  -68.3277,  'BOERNE 1',  115.00,  26
6158,  1,  -0.003,  -47.136,  0.000,  0.000,  6,  1.03000,  -65.9645,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02006,  -65.9548,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02193,  -63.8139,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03091,  -60.1378,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02987,  -61.9662,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02632,  -63.7969,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.5084,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.4361,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.8421,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.5864,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02030,  -66.4841,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03452,  -61.3528,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03009,  -63.5102,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02408,  -64.9306,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01628,  -61.7507,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01706,  -63.2072,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02303,  -66.0906,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02114,  -64.0638,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02229,  -64.6367,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.000,  -83.301,  0.000,  0.000,  6,  1.03000,  -64.1265,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02104,  -66.0581,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01399,  -67.1099,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01424,  -67.6256,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02149,  -64.5309,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02153,  -66.4131,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00738,  -63.6199,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02262,  -64.1408,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02054,  -64.3354,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02639,  -63.3364,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02493,  -63.6100,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01433,  -59.3091,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00522,  -62.6538,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01528,  -68.6446,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02046,  -65.5971,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02430,  -61.0552,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01652,  -63.2136,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02025,  -64.6045,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99755,  -64.4793,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02474,  -66.1890,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03172,  -61.7975,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02878,  -64.1504,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02825,  -65.2090,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01403,  -66.6880,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02282,  -66.5272,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01866,  -66.5914,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02002,  -66.3412,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01708,  -66.5085,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -63.0937,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00012,  -64.8016,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -42.893,  0.000,  0.000,  6,  1.03000,  -64.7637,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02755,  -63.8539,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00633,  -67.9178,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04065,  -59.5025,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03653,  -60.8318,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02983,  -63.4724,  'MARBLE F',  115.00,  23
6213,  1,  -4.148,  1.838,  0.000,  0.000,  6,  1.03988,  -59.4035,  'MARBLE F',  13.800,  23
6214,  1,  -12.877,  3.077,  0.000,  0.000,  6,  1.03988,  -59.3138,  'MARBLE F',  13.800,  23
6215,  1,  -12.877,  9.130,  0.000,  0.000,  6,  1.04004,  -59.4536,  'MARBLE F',  13.800,  23
6216,  1,  -12.877,  5.154,  0.000,  0.000,  6,  1.03988,  -59.3931,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02031,  -64.8463,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01744,  -64.4556,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02391,  -64.1520,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02133,  -65.6555,  'SAN ANTO',  115.00,  22
6221,  1,  -0.000,  -66.891,  0.000,  0.000,  6,  1.03000,  -69.6247,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.0063,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02816,  -62.8839,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02277,  -64.1459,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01491,  -66.6236,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98944,  -75.5866,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02676,  -63.2732,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02909,  -60.9294,  'SAN MARC',  500.00,  22
6229,  1,  0.000,  -49.582,  0.000,  0.000,  6,  1.03000,  -62.2871,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02402,  -63.9263,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01511,  -64.9642,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02467,  -63.4445,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -63.9302,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03225,  -62.2154,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03094,  -63.1994,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02636,  -65.0175,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93479,  -70.6309,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02537,  -63.5002,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03599,  -60.4079,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03021,  -62.8411,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02400,  -64.6990,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03599,  -60.4079,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.3189,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.5431,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.8330,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.5999,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.9211,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.4212,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.9805,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01744,  -66.5191,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02107,  -66.3491,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01664,  -64.9426,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01467,  -67.3685,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03607,  -59.6382,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03388,  -60.6136,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02596,  -62.9977,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03372,  -59.2798,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03164,  -58.9519,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03607,  -59.6382,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03331,  -59.2071,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01926,  -66.5410,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02475,  -62.5827,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02190,  -64.6898,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02143,  -66.5854,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02188,  -63.5683,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.105,  -1.719,  0.000,  0.000,  6,  1.02407,  -63.5731,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.168,  -2.727,  0.000,  0.000,  6,  1.02536,  -63.5757,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.105,  -1.719,  0.000,  0.000,  6,  1.02407,  -63.5731,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.168,  -2.727,  0.000,  0.000,  6,  1.02536,  -63.5757,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.420,  -6.817,  0.000,  0.000,  6,  1.03053,  -63.5868,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.256,  -4.090,  0.000,  0.000,  6,  1.02743,  -63.5563,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.168,  -2.727,  0.000,  0.000,  6,  1.02536,  -63.5757,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.168,  -2.727,  0.000,  0.000,  6,  1.02536,  -63.5757,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.196,  -3.201,  0.000,  0.000,  6,  1.02596,  -63.5771,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01765,  -66.2824,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01777,  -67.7463,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02830,  -62.5681,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02451,  -63.6097,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02917,  -62.1958,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02496,  -64.1553,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02183,  -66.2466,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02475,  -64.6639,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02150,  -66.7908,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -65.8113,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02520,  -67.5972,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -113.521,  0.000,  0.000,  6,  1.02853,  -70.5803,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02653,  -64.1800,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01820,  -66.1054,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01998,  -64.1470,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02991,  -63.5074,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01989,  -66.5357,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03665,  -59.2710,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03241,  -61.0403,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02679,  -63.0737,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03476,  -58.9729,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03503,  -59.0164,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03213,  -58.5767,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02911,  -60.6565,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03047,  -61.8559,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02988,  -62.6479,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02911,  -60.6565,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02340,  -59.7797,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02721,  -60.3603,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02434,  -59.9204,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02338,  -59.7680,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02557,  -63.4211,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01695,  -66.2934,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02305,  -65.8931,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99638,  -69.7205,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02627,  -65.3217,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01192,  -64.4598,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02902,  -64.9317,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02320,  -64.1886,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02216,  -66.2065,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03536,  -60.6238,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02909,  -58.8093,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02684,  -59.8979,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02473,  -61.1899,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02328,  -62.1293,  'GEORGETO',  115.00,  23
6320,  1,  -0.000,  -121.057,  0.000,  0.000,  6,  1.03000,  -65.4070,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02408,  -64.7988,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02259,  -66.6601,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01711,  -66.3016,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02221,  -65.7409,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94314,  -69.6333,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01412,  -64.1923,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00482,  -65.5569,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98836,  -72.7260,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00761,  -69.0623,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02483,  -63.9169,  'AUSTIN 9',  115.00,  23
6331,  1,  0.000,  -105.062,  0.000,  0.000,  6,  1.03000,  -63.8841,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -66.6881,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03143,  -61.9431,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02971,  -63.6312,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02528,  -64.9272,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95084,  -76.0689,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02725,  -65.7443,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94126,  -69.5561,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01822,  -64.0841,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02279,  -67.2276,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01592,  -65.2445,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03510,  -59.6136,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03298,  -61.2803,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03129,  -62.1956,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02118,  -64.1383,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01790,  -68.5851,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.0913,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03623,  -60.9550,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02814,  -63.0156,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02354,  -66.0291,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02820,  -62.9940,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03212,  -61.6174,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02912,  -62.4529,  'ROUND RO',  115.00,  23
6356,  1,  0.000,  -117.067,  0.000,  0.000,  6,  1.03000,  -66.3722,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99987,  -75.4926,  'DEVINE 0',  115.00,  26
6358,  1,  0.000,  -71.384,  0.000,  0.000,  6,  1.03000,  -64.6662,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03548,  -60.8919,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02145,  -61.0461,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00511,  -59.4239,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03634,  -56.7041,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02979,  -59.0679,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02688,  -61.7378,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4543,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9936,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6342,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5796,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4518,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00614,  -65.9506,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02618,  -65.5170,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00141,  -63.7774,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01382,  -65.1005,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01311,  -64.1574,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01311,  -64.1574,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02087,  -62.5262,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01729,  -64.6150,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02355,  -55.9241,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01804,  -58.4853,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01965,  -60.3998,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02355,  -55.9241,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02355,  -55.9241,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02355,  -55.9241,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02355,  -55.9241,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02355,  -55.9241,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02296,  -62.2590,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01551,  -64.6604,  'SPRING 1',  115.00,  5
7028,  1,  -0.083,  -215.965,  0.000,  0.000,  7,  1.02000,  -64.3220,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01148,  -57.3886,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00951,  -63.0887,  'PORT LAV',  115.00,  6
7031,  1,  -10.194,  0.000,  0.000,  0.000,  7,  1.01270,  -56.6473,  'PORT LAV',  13.800,  6
7032,  1,  -2.627,  0.000,  0.000,  0.000,  7,  1.01181,  -57.1974,  'PORT LAV',  13.800,  6
7033,  1,  -2.627,  0.000,  0.000,  0.000,  7,  1.01181,  -57.1974,  'PORT LAV',  13.800,  6
7034,  1,  -1.119,  0.000,  0.000,  0.000,  7,  1.01162,  -57.3071,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02789,  -61.7705,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02174,  -63.3075,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03184,  -59.2963,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02311,  -60.4201,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01869,  -63.1345,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02912,  -59.4935,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02282,  -61.8850,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02126,  -55.2860,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01914,  -57.3862,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00711,  -59.0873,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -54.6924,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02971,  -55.0156,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03121,  -59.5691,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02481,  -60.8812,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02211,  -63.6811,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01202,  -65.4533,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01690,  -64.7161,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01503,  -63.7044,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02148,  -61.0105,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00866,  -64.9147,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01739,  -63.3985,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02442,  -61.9669,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01448,  -64.5543,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -52.1982,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01179,  -53.9520,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01928,  -56.2918,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -52.1982,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -52.1982,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -52.1982,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -52.1982,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -52.1982,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -52.1982,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00495,  -65.7411,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00597,  -56.4511,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00316,  -59.5054,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01449,  -63.1198,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98885,  -55.3720,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02085,  -61.9624,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02685,  -59.7236,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02387,  -61.2861,  'GALVESTO',  115.00,  2
7075,  1,  -0.008,  -227.566,  0.000,  0.000,  7,  1.03000,  -62.4397,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03808,  -56.0199,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03497,  -57.5336,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02754,  -60.5366,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.5577,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.1455,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.1286,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.5194,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02741,  -59.1558,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02207,  -61.1553,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01182,  -61.5709,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01331,  -63.8427,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01717,  -62.7686,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99790,  -64.5955,  'RICHMOND',  115.00,  3
7089,  1,  -0.120,  -247.131,  0.000,  0.000,  7,  1.03000,  -65.1774,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01358,  -65.1149,  'PINEHURS',  115.00,  5
7091,  1,  -0.014,  -181.886,  0.000,  0.000,  7,  1.03000,  -65.1075,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01270,  -64.3060,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00902,  -64.7150,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02297,  -65.2178,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97745,  -44.0366,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98940,  -47.2205,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99264,  -48.8205,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -35.2825,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01419,  -63.5337,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01691,  -63.8977,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00989,  -65.0347,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01437,  -63.7092,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03628,  -56.1313,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02970,  -58.7197,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02759,  -61.3111,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6664,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03628,  -56.1313,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03628,  -56.1313,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9880,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9597,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4239,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7621,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4710,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4706,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99995,  -64.1928,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01528,  -64.4374,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00996,  -64.9169,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01458,  -63.4759,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00745,  -65.2742,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00745,  -65.2742,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00745,  -65.2742,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98692,  -54.8441,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01253,  -64.2735,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03383,  -56.7240,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02338,  -60.0562,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02038,  -61.7355,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02116,  -63.3319,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02005,  -58.4527,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03460,  -56.0356,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02828,  -58.9505,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02003,  -61.5014,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03460,  -56.0356,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03172,  -55.1669,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03092,  -54.9437,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03052,  -54.8350,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -54.7890,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03184,  -55.0079,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03460,  -56.0356,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03460,  -56.0356,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03460,  -56.0356,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03460,  -56.0356,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01448,  -65.6101,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01553,  -63.1447,  'HOUSTON ',  115.00,  4
7145,  1,  -0.007,  -164.400,  0.000,  0.000,  7,  1.03000,  -65.7849,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -65.7849,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01617,  -63.9897,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01114,  -65.1430,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00213,  -58.2820,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03196,  -61.5763,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02811,  -63.5981,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01399,  -64.0165,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98183,  -51.5589,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01925,  -65.0443,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00914,  -64.2536,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02202,  -61.9945,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01743,  -63.9893,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00715,  -64.9045,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03435,  -59.4537,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02761,  -60.8720,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02193,  -62.9717,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1746,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0180,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1378,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1699,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.9439,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8329,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03435,  -59.4537,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03435,  -59.4537,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7863,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02580,  -59.8510,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02597,  -61.1902,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00596,  -65.4366,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01351,  -62.8389,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -59.9239,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -61.4763,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01302,  -64.4233,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00921,  -65.3512,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01001,  -63.5340,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01309,  -64.5254,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01010,  -65.2582,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00332,  -64.4351,  'PATTISON',  115.00,  3
7183,  1,  -0.050,  -241.711,  0.000,  0.000,  7,  1.03000,  -65.0730,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02841,  -58.3608,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02275,  -59.8443,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02681,  -56.7115,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02283,  -59.6595,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01820,  -62.8675,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02681,  -56.7115,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02681,  -56.7115,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02681,  -56.7115,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02681,  -56.7115,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02681,  -56.7115,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.3553,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.1396,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.8671,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.1697,  'HOUSTON ',  13.800,  3
7198,  1,  -0.009,  -114.362,  0.000,  0.000,  7,  1.03000,  -64.7010,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03298,  -59.3812,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02607,  -61.8164,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02305,  -64.1750,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00667,  -65.9856,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99942,  -59.7743,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03782,  -55.9577,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03371,  -57.7966,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03072,  -60.2758,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03782,  -55.9577,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.8348,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.1804,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7574,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0949,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.5540,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01818,  -62.2899,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01136,  -63.8534,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01398,  -64.7402,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01065,  -64.5585,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01427,  -64.6222,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01278,  -65.3623,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00920,  -61.7771,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01019,  -64.5773,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01031,  -64.3753,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01252,  -63.8944,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01578,  -64.2703,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01039,  -64.7102,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00883,  -65.5086,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01564,  -64.2869,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03470,  -58.6653,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02439,  -60.9598,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02105,  -62.4572,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01833,  -63.0946,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01755,  -62.2316,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02701,  -61.6713,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00682,  -66.0512,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01499,  -65.3840,  'PORTER 0',  115.00,  5
7235,  1,  -0.073,  -114.753,  0.000,  0.000,  7,  1.03000,  -65.7316,  'CYPRESS ',  115.00,  3
7236,  1,  -0.009,  -120.575,  0.000,  0.000,  7,  1.03000,  -65.2594,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00142,  -63.3581,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -58.960,  0.000,  0.000,  7,  1.03000,  -63.1310,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01409,  -62.6913,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01448,  -64.6262,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01012,  -64.9128,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01242,  -64.8000,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01656,  -64.0955,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01067,  -62.9961,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01463,  -65.5039,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00583,  -65.5556,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99985,  -60.1464,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00753,  -65.0711,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01191,  -64.4949,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01909,  -63.9685,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01263,  -65.9109,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02212,  -58.0910,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01364,  -60.2218,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02575,  -64.6545,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01672,  -63.2704,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01231,  -64.0355,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01176,  -63.1876,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01350,  -63.9610,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01831,  -63.9298,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01949,  -62.7969,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00164,  -51.2845,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.905,  0.000,  0.000,  7,  1.01383,  -53.1787,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -56.2389,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03090,  -57.9646,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02170,  -61.2281,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03204,  -55.3290,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -56.2389,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -56.2389,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -56.2389,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03219,  -55.5581,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00989,  -64.9838,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01302,  -63.6967,  'HOUSTON ',  115.00,  3
7273,  1,  -0.004,  -105.774,  0.000,  0.000,  7,  1.03000,  -62.1037,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01274,  -60.4445,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01244,  -61.8134,  'VICTORIA',  115.00,  6
7276,  1,  -0.024,  -360.182,  0.000,  0.000,  7,  1.03000,  -64.9283,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -49.275,  0.000,  0.000,  7,  1.03000,  -60.6523,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02809,  -59.3086,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02428,  -61.2173,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02809,  -59.3086,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02809,  -59.3086,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03184,  -58.2751,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01923,  -61.3535,  'BAYTOWN ',  115.00,  4
7284,  1,  -1.907,  0.000,  0.000,  0.000,  7,  1.03208,  -58.1417,  'BAYTOWN ',  13.200,  4
7285,  1,  -7.434,  0.000,  0.000,  0.000,  7,  1.03192,  -57.9168,  'BAYTOWN ',  13.200,  4
7286,  1,  -7.434,  0.000,  0.000,  0.000,  7,  1.03274,  -57.7555,  'BAYTOWN ',  13.200,  4
7287,  1,  -7.434,  0.000,  0.000,  0.000,  7,  1.03274,  -57.7555,  'BAYTOWN ',  13.200,  4
7288,  1,  -7.434,  0.000,  0.000,  0.000,  7,  1.03274,  -57.7555,  'BAYTOWN ',  13.200,  4
7289,  1,  -14.871,  0.000,  0.000,  0.000,  7,  1.03202,  -57.7084,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01060,  -65.3363,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00380,  -65.5879,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01928,  -63.6358,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01837,  -61.8978,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -9.701,  0.000,  0.000,  7,  1.03000,  -61.0438,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01150,  -64.8561,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00623,  -65.4323,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00887,  -64.2755,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01199,  -64.9324,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00029,  -62.2695,  'EAGLE LA',  115.00,  1
7300,  1,  -0.003,  -105.015,  0.000,  0.000,  7,  1.03000,  -65.6827,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01116,  -63.2659,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00251,  -55.9992,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01509,  -58.8629,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99778,  -51.3631,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00797,  -55.5810,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00777,  -59.1571,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99778,  -51.3631,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99778,  -51.3631,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99778,  -51.3631,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99778,  -51.3631,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00929,  -50.9869,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02518,  -57.3193,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01108,  -59.7201,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99620,  -65.0474,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02201,  -64.5939,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01050,  -63.7944,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01533,  -62.3310,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00974,  -63.9573,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01246,  -64.6047,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03537,  -56.1928,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02947,  -57.0550,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02373,  -59.3304,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03262,  -55.7631,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -55.6128,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03154,  -55.6099,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03353,  -55.9091,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01092,  -56.5861,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00853,  -57.7767,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01092,  -56.5861,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01207,  -64.4492,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03465,  -57.4327,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -59.0830,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01854,  -62.4335,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03465,  -57.4327,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7642,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01630,  -63.4289,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00421,  -61.7599,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01289,  -63.9370,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00102,  -59.2592,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00151,  -64.9807,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01408,  -55.7652,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01997,  -60.0417,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00299,  -63.2808,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00799,  -65.2837,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01431,  -63.5863,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03612,  -55.9633,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02990,  -57.9689,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02480,  -60.1867,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2898,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3493,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.8232,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9787,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6535,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2328,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2263,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3035,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03612,  -55.9633,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.4875,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3370,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9146,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5619,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00945,  -64.8167,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01573,  -62.0887,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00032,  -63.3789,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01591,  -64.4057,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03596,  -56.9106,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02923,  -59.2757,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02266,  -62.0579,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3592,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2093,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3312,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3728,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7099,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4776,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3801,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4985,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8389,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5633,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6662,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01916,  -60.1195,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01555,  -64.8533,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01130,  -64.1637,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01514,  -61.6181,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00955,  -64.6091,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01214,  -65.1884,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01112,  -64.6045,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00806,  -65.1083,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01676,  -65.0640,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1648,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03319,  -61.3391,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02597,  -62.6548,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02183,  -62.3650,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00331,  -59.6590,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01012,  -64.2545,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01605,  -64.9439,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00998,  -64.3662,  'HOUSTON ',  115.00,  3
7397,  1,  -0.013,  -80.317,  0.000,  0.000,  7,  1.03000,  -64.3852,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01825,  -62.8879,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01553,  -63.6822,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03424,  -57.1600,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02912,  -58.7986,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02420,  -61.5961,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01751,  -62.7281,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00923,  -65.4457,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02360,  -61.6747,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01383,  -53.1637,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01175,  -54.2656,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99641,  -56.7753,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02103,  -60.6347,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01219,  -63.7137,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01451,  -65.1826,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01223,  -61.1445,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00565,  -60.7503,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02078,  -55.1700,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01446,  -56.9760,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01280,  -58.3928,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01789,  -64.3852,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01798,  -64.1272,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01807,  -62.0462,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02385,  -62.1235,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01523,  -64.7682,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4447,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03044,  -58.7076,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02008,  -61.4305,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00919,  -65.3663,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99249,  -58.1763,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00834,  -65.4860,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7889,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02683,  -56.6713,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01282,  -59.4104,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01787,  -64.0931,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02049,  -63.9052,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02045,  -61.1365,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02447,  -60.0786,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -28.563,  0.000,  0.000,  8,  1.03000,  -62.6644,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02986,  -59.6993,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -32.567,  0.000,  0.000,  8,  1.03000,  -60.2285,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -22.795,  0.000,  0.000,  8,  1.03000,  -58.2200,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02395,  -58.6991,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01371,  -60.4464,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01556,  -65.6366,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01491,  -59.8556,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02207,  -55.5882,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02755,  -64.1794,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -48.128,  0.000,  0.000,  8,  1.03000,  -61.0585,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01728,  -63.8764,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02246,  -61.6366,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -41.207,  0.000,  0.000,  8,  1.03000,  -65.6075,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02101,  -58.8360,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03051,  -56.6363,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -55.935,  0.000,  0.000,  8,  1.03000,  -59.0212,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01451,  -60.1875,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03070,  -58.7984,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -5.851,  0.000,  0.000,  8,  1.03000,  -60.3939,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02759,  -60.7773,  'LUFKIN 1',  115.00,  8
8024,  1,  -11.560,  0.000,  0.000,  0.000,  8,  1.02894,  -59.9629,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -21.097,  0.000,  0.000,  8,  1.03000,  -59.3694,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01691,  -61.2129,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02806,  -58.6693,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01866,  -60.6978,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01354,  -60.5753,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03986,  -60.2511,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03764,  -60.9276,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03255,  -63.1529,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.4416,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.6085,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.6776,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.6481,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01825,  -64.0276,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02583,  -55.2983,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02160,  -60.8328,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01634,  -58.8099,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -18.964,  0.000,  0.000,  8,  1.03000,  -60.6141,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01836,  -62.3631,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02429,  -52.0773,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02618,  -53.1019,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02596,  -54.7769,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02179,  -51.6914,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02221,  -51.7474,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -51.3453,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02268,  -51.8197,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02100,  -51.5574,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02279,  -51.8405,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02586,  -59.5927,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01372,  -59.8189,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01449,  -59.7812,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03193,  -57.8416,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02765,  -59.9673,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03001,  -52.1729,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02957,  -53.4063,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02768,  -54.6628,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02319,  -51.2222,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02178,  -51.0228,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03387,  -55.9415,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02215,  -61.8314,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02593,  -55.0225,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01903,  -58.0976,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02569,  -54.8121,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01491,  -51.7630,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02356,  -54.0197,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02342,  -56.2228,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -49.4789,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -50.0715,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01546,  -57.3435,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01798,  -60.3098,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03463,  -48.6590,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03619,  -51.1408,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03650,  -53.9849,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -47.2913,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -47.2164,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03082,  -47.5363,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03020,  -47.3654,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01838,  -60.3611,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03630,  -54.5871,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02506,  -55.2850,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98815,  -60.7154,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99111,  -60.6832,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99899,  -60.5943,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -53.3175,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -53.7436,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02672,  -59.7376,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02327,  -61.3179,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -9.865,  0.000,  0.000,  8,  1.03000,  -56.2968,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01778,  -60.4454,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02929,  -53.5299,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01961,  -62.9916,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01251,  -64.6950,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01553,  -59.3035,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03511,  -54.2263,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03401,  -56.0411,  'CUSHING ',  115.00,  8
8099,  1,  -29.951,  0.000,  0.000,  0.000,  8,  1.03560,  -52.6732,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02741,  -59.5282,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02137,  -61.7658,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96725,  -66.9571,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01722,  -58.1484,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02119,  -65.6752,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03043,  -52.0997,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02455,  -53.9616,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -2.042,  0.000,  0.000,  8,  1.03000,  -54.6868,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01713,  -60.4172,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01496,  -58.4683,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -18.581,  0.000,  0.000,  8,  1.03000,  -57.4734,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02387,  -61.6422,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03804,  -53.2412,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03689,  -54.0897,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03511,  -55.3700,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03804,  -53.2412,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.5161,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.6173,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01855,  -63.2986,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03439,  -55.4481,  'HENDERSO',  115.00,  8
8120,  1,  -0.000,  -45.087,  0.000,  0.000,  8,  1.03000,  -65.4900,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02951,  -57.9863,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02389,  -66.0164,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01702,  -58.2274,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02779,  -55.9194,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -27.172,  0.000,  0.000,  8,  1.03000,  -62.4133,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03395,  -50.6582,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03409,  -51.2611,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03477,  -52.4520,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03025,  -50.1361,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -49.3588,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -49.9930,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01366,  -58.5911,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03205,  -56.0475,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03016,  -57.5803,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02718,  -59.5017,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02459,  -59.5301,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02200,  -61.4154,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -28.871,  0.000,  0.000,  8,  1.03000,  -60.0514,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01755,  -63.3871,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01252,  -64.8872,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02552,  -65.4503,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02412,  -54.6565,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02855,  -64.6437,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02291,  -55.9464,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02559,  -57.8079,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01611,  -61.1610,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.2386,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02373,  -55.7821,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01934,  -57.9448,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02333,  -61.3436,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -21.230,  0.000,  0.000,  8,  1.03000,  -61.7829,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02846,  -65.0160,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01315,  -60.3310,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02068,  -60.4267,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03218,  -54.7258,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01838,  -60.0940,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98333,  -65.0998,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03693,  -60.9244,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -28.376,  0.000,  0.000,  8,  1.03000,  -62.0381,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02831,  -64.0516,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.112,  4.818,  0.000,  0.000,  1,  1.00922,  -41.0426,  'ODESSA 2',  11.500,  9
11002,  1,  10.336,  2.917,  0.000,  0.000,  1,  1.02446,  -39.8837,  'PRESIDIO',  11.500,  9
11007,  1,  4.893,  1.384,  0.000,  0.000,  1,  1.02731,  -39.6443,  'VAN HORN',  11.500,  9
11012,  1,  2.195,  0.622,  0.000,  0.000,  1,  1.02364,  -45.6929,  'SANDERSO',  11.500,  9
11013,  1,  22.175,  6.231,  0.000,  0.000,  1,  1.01157,  -36.5272,  'MONAHANS',  11.500,  9
11014,  1,  1.835,  0.520,  0.000,  0.000,  1,  1.01632,  -34.6328,  'GRANDFAL',  11.500,  9
11015,  1,  5.037,  1.425,  0.000,  0.000,  1,  1.03108,  -39.8385,  'MARFA 0S',  11.500,  9
11016,  1,  2.381,  0.674,  0.000,  0.000,  1,  1.02300,  -32.7507,  'GARDEN C',  11.500,  9
11017,  1,  14.801,  4.171,  0.000,  0.000,  1,  1.00314,  -40.3678,  'ODESSA 4',  11.500,  9
11018,  1,  0.053,  0.015,  0.000,  0.000,  1,  1.00169,  -40.8501,  'NOTREES ',  11.500,  9
11019,  1,  45.803,  12.763,  0.000,  0.000,  1,  1.02674,  -40.7441,  'MIDLAND ',  11.500,  9
11024,  1,  49.192,  13.679,  0.000,  0.000,  1,  1.00168,  -41.2241,  'ODESSA 6',  11.500,  9
11027,  1,  63.519,  17.587,  0.000,  0.000,  1,  1.02736,  -39.8380,  'MIDLAND ',  11.500,  9
11028,  1,  5.899,  1.668,  0.000,  0.000,  1,  1.02642,  -32.0115,  'COAHOMA ',  11.500,  9
11029,  1,  68.398,  18.899,  0.000,  0.000,  1,  1.02245,  -40.0692,  'MIDLAND ',  11.500,  9
11030,  1,  13.552,  3.821,  0.000,  0.000,  1,  1.02448,  -36.6025,  'ALPINE 0',  11.500,  9
11031,  1,  6.236,  1.763,  0.000,  0.000,  1,  1.02065,  -38.5691,  'FORT DAV',  11.500,  9
11036,  1,  9.600,  2.710,  0.000,  0.000,  1,  0.99839,  -34.6316,  'CRANE 0S',  11.500,  9
11037,  1,  84.230,  23.104,  0.000,  0.000,  1,  1.00046,  -41.1854,  'ODESSA 5',  11.500,  9
11040,  1,  38.184,  10.664,  0.000,  0.000,  1,  1.00652,  -41.8845,  'ANDREWS ',  11.500,  9
11044,  1,  8.325,  2.351,  0.000,  0.000,  1,  1.02265,  -41.4442,  'BIG LAKE',  11.500,  9
11045,  1,  71.120,  19.618,  0.000,  0.000,  1,  1.01009,  -41.6183,  'MIDLAND ',  11.500,  9
11046,  1,  9.178,  2.592,  0.000,  0.000,  1,  1.02731,  -42.1885,  'OZONA 0S',  11.500,  9
11054,  1,  10.892,  3.073,  0.000,  0.000,  1,  1.01694,  -35.5384,  'STANTON ',  11.500,  9
11055,  1,  3.279,  0.928,  0.000,  0.000,  1,  1.01558,  -32.6423,  'ODONNELL',  11.500,  9
11058,  1,  11.391,  3.215,  0.000,  0.000,  1,  1.02335,  -35.7979,  'IRAAN 3 ',  11.500,  9
11064,  1,  96.483,  26.346,  0.000,  0.000,  1,  1.00459,  -41.8548,  'ODESSA 3',  11.500,  9
11067,  1,  49.249,  13.698,  0.000,  0.000,  1,  1.00881,  -30.5240,  'BIG SPRI',  11.500,  9
11068,  1,  50.271,  13.967,  0.000,  0.000,  1,  0.99259,  -35.4286,  'MIDLAND ',  11.500,  9
11071,  1,  75.463,  20.786,  0.000,  0.000,  1,  1.01415,  -40.2843,  'ODESSA 1',  11.500,  9
11083,  1,  26.795,  7.519,  0.000,  0.000,  1,  1.02343,  -34.2775,  'FORT STO',  11.500,  9
11085,  1,  15.035,  4.236,  0.000,  0.000,  1,  1.01156,  -37.1316,  'KERMIT 0',  11.500,  9
11086,  1,  32.668,  9.146,  0.000,  0.000,  1,  1.02274,  -38.7011,  'PECOS 0S',  11.500,  9
11087,  1,  0.734,  0.208,  0.000,  0.000,  1,  1.02730,  -38.8903,  'SHEFFIEL',  11.500,  9
11089,  1,  27.217,  7.632,  0.000,  0.000,  1,  1.00258,  -34.7706,  'LAMESA 0',  11.500,  9
11091,  1,  7.568,  2.139,  0.000,  0.000,  1,  1.03878,  -38.9616,  'RALLS 2 ',  16.100,  9
12001,  1,  26.765,  7.509,  0.000,  0.000,  2,  1.01911,  -53.0983,  'PARIS 3 ',  16.100,  11
12007,  1,  3.673,  1.039,  0.000,  0.000,  2,  1.02248,  -52.5586,  'HONEY GR',  16.100,  11
12008,  1,  8.116,  2.293,  0.000,  0.000,  2,  1.02868,  -39.7957,  'MEMPHIS ',  16.100,  10
12009,  1,  27.862,  7.815,  0.000,  0.000,  2,  1.02733,  -47.2362,  'IOWA PAR',  16.100,  11
12010,  1,  47.813,  13.314,  0.000,  0.000,  2,  1.02735,  -43.2960,  'VERNON 2',  16.100,  10
12014,  1,  24.025,  6.749,  0.000,  0.000,  2,  1.02825,  -40.5458,  'CHILDRES',  16.100,  10
12015,  1,  3.199,  0.905,  0.000,  0.000,  2,  1.02005,  -54.5733,  'FORESTBU',  16.100,  11
12016,  1,  30.798,  8.629,  0.000,  0.000,  2,  1.02341,  -55.2937,  'SHERMAN ',  16.100,  11
12020,  1,  31.929,  8.939,  0.000,  0.000,  2,  1.01167,  -46.8350,  'WICHITA ',  16.100,  11
12022,  1,  5.198,  1.470,  0.000,  0.000,  2,  1.02372,  -52.2559,  'PARIS 2 ',  16.100,  11
12025,  1,  30.328,  8.496,  0.000,  0.000,  2,  1.00957,  -46.4807,  'WICHITA ',  16.100,  11
12026,  1,  16.599,  4.675,  0.000,  0.000,  2,  1.03960,  -37.3052,  'WHEELER ',  16.100,  10
12027,  1,  1.662,  0.470,  0.000,  0.000,  2,  1.01883,  -53.4664,  'DEPORT 0',  16.100,  11
12028,  1,  8.668,  2.448,  0.000,  0.000,  2,  1.01341,  -48.0410,  'WICHITA ',  16.100,  11
12029,  1,  2.842,  0.804,  0.000,  0.000,  2,  1.03410,  -40.1577,  'SILVERTO',  16.100,  10
12030,  1,  17.715,  4.986,  0.000,  0.000,  2,  1.01193,  -54.6789,  'BONHAM 0',  16.100,  11
12031,  1,  4.943,  1.398,  0.000,  0.000,  2,  1.03734,  -39.3046,  'MATADOR ',  16.100,  10
12032,  1,  2.272,  0.643,  0.000,  0.000,  2,  1.02350,  -52.2836,  'ARTHUR C',  16.100,  11
12033,  1,  6.146,  1.738,  0.000,  0.000,  2,  1.00266,  -56.2885,  'LEONARD ',  16.100,  11
12034,  1,  2.712,  0.768,  0.000,  0.000,  2,  1.02499,  -55.0487,  'GORDONVI',  16.100,  11
12035,  1,  3.831,  1.084,  0.000,  0.000,  2,  1.03181,  -40.2836,  'KNOX CIT',  16.100,  10
12036,  1,  29.121,  8.162,  0.000,  0.000,  2,  1.01307,  -46.7043,  'WICHITA ',  16.100,  11
12037,  1,  3.203,  0.906,  0.000,  0.000,  2,  1.02580,  -54.4787,  'LINDSAY ',  16.100,  11
12038,  1,  1.277,  0.362,  0.000,  0.000,  2,  1.02256,  -53.0637,  'ECTOR 0S',  16.100,  11
12039,  1,  4.306,  1.218,  0.000,  0.000,  2,  1.00922,  -54.0532,  'SUNSET 0',  16.100,  11
12040,  1,  9.376,  2.648,  0.000,  0.000,  2,  1.02345,  -52.7232,  'CLARKSVI',  16.100,  11
12043,  1,  2.194,  0.621,  0.000,  0.000,  2,  1.02431,  -55.1641,  'SADLER 0',  16.100,  11
12044,  1,  15.252,  4.298,  0.000,  0.000,  2,  1.02518,  -54.0930,  'WHITESBO',  16.100,  11
12045,  1,  19.315,  5.434,  0.000,  0.000,  2,  1.01160,  -47.1269,  'SHEPPARD',  16.100,  11
12046,  1,  11.050,  3.118,  0.000,  0.000,  2,  1.02581,  -54.8963,  'POTTSBOR',  16.100,  11
12047,  1,  7.266,  2.054,  0.000,  0.000,  2,  1.02551,  -52.8557,  'BELLS 0S',  16.100,  11
12048,  1,  4.660,  1.318,  0.000,  0.000,  2,  1.03856,  -40.0699,  'CROSBYTO',  16.100,  10
12049,  1,  7.725,  2.183,  0.000,  0.000,  2,  1.02446,  -44.9894,  'ELECTRA ',  16.100,  10
12050,  1,  2.282,  0.646,  0.000,  0.000,  2,  1.00319,  -55.9592,  'PATTONVI',  16.100,  11
12051,  1,  14.368,  4.049,  0.000,  0.000,  2,  1.01261,  -51.1273,  'HENRIETT',  16.100,  11
12052,  1,  25.320,  7.109,  0.000,  0.000,  2,  1.02907,  -38.7952,  'PANHANDL',  16.100,  10
12053,  1,  26.522,  7.440,  0.000,  0.000,  2,  1.01013,  -52.9013,  'BOWIE 0S',  16.100,  11
12055,  1,  31.644,  8.861,  0.000,  0.000,  2,  1.01251,  -46.3157,  'WICHITA ',  16.100,  11
12060,  1,  2.100,  0.594,  0.000,  0.000,  2,  1.00552,  -55.0119,  'ROXTON 0',  16.100,  11
12063,  1,  40.058,  11.186,  0.000,  0.000,  2,  1.02734,  -54.6223,  'DENISON ',  16.100,  11
12064,  1,  4.842,  1.370,  0.000,  0.000,  2,  1.01472,  -53.5826,  'SUMNER 0',  16.100,  11
12065,  1,  63.631,  17.617,  0.000,  0.000,  2,  1.02736,  -55.0081,  'GAINESVI',  16.100,  11
12066,  1,  5.112,  1.446,  0.000,  0.000,  2,  1.03155,  -38.6143,  'ASPERMON',  16.100,  10
12067,  1,  36.565,  10.219,  0.000,  0.000,  2,  1.00763,  -46.4874,  'WICHITA ',  16.100,  11
12068,  1,  4.100,  1.160,  0.000,  0.000,  2,  1.00848,  -45.4027,  'WINDTHOR',  16.100,  11
12069,  1,  10.986,  3.101,  0.000,  0.000,  2,  1.02731,  -54.8969,  'HOWE 0SE',  16.100,  11
12072,  1,  3.878,  1.097,  0.000,  0.000,  2,  1.02664,  -53.8901,  'COLLINSV',  16.100,  11
12079,  1,  3.771,  1.067,  0.000,  0.000,  2,  1.03336,  -42.0915,  'PADUCAH ',  16.100,  10
12080,  1,  10.555,  2.979,  0.000,  0.000,  2,  1.01485,  -52.4976,  'NOCONA 0',  16.100,  11
12081,  1,  2.055,  0.582,  0.000,  0.000,  2,  1.01755,  -54.2119,  'DODD CIT',  16.100,  11
12082,  1,  36.221,  10.126,  0.000,  0.000,  2,  1.01519,  -46.9764,  'WICHITA ',  16.100,  11
12086,  1,  1.402,  0.397,  0.000,  0.000,  2,  1.01166,  -53.4715,  'MONTAGUE',  16.100,  11
12087,  1,  7.111,  2.010,  0.000,  0.000,  2,  1.03433,  -38.3505,  'SPUR 0SE',  16.100,  10
12090,  1,  1.257,  0.356,  0.000,  0.000,  2,  1.01707,  -54.0548,  'ANNONA 0',  16.100,  11
12091,  1,  13.257,  3.739,  0.000,  0.000,  2,  1.02955,  -42.1645,  'SEYMOUR ',  16.100,  10
12092,  1,  7.919,  2.237,  0.000,  0.000,  2,  1.02597,  -53.7501,  'DENISON ',  16.100,  11
12106,  1,  6.215,  1.757,  0.000,  0.000,  2,  1.00623,  -55.9189,  'WHITEWRI',  16.100,  11
12107,  1,  27.611,  7.745,  0.000,  0.000,  2,  1.02439,  -52.6808,  'SHERMAN ',  16.100,  11
12108,  1,  1.529,  0.433,  0.000,  0.000,  2,  1.03001,  -46.6074,  'ROCHESTE',  16.100,  10
12109,  1,  20.870,  5.868,  0.000,  0.000,  2,  1.02000,  -47.7567,  'BURKBURN',  16.100,  11
12110,  1,  5.397,  1.526,  0.000,  0.000,  2,  1.02731,  -54.0033,  'MUENSTER',  16.100,  11
12111,  1,  10.800,  3.048,  0.000,  0.000,  2,  1.02591,  -48.2300,  'ARCHER C',  16.100,  11
12112,  1,  3.483,  0.986,  0.000,  0.000,  2,  1.01295,  -49.0099,  'PETROLIA',  16.100,  11
12114,  1,  34.243,  9.583,  0.000,  0.000,  2,  1.02682,  -51.4683,  'PARIS 1 ',  16.100,  11
12121,  1,  1.300,  0.368,  0.000,  0.000,  2,  1.02180,  -53.2055,  'BAGWELL ',  16.100,  11
12122,  1,  3.078,  0.871,  0.000,  0.000,  2,  1.01860,  -53.2522,  'TELEPHON',  16.100,  11
12124,  1,  9.722,  2.745,  0.000,  0.000,  2,  1.00087,  -56.7062,  'VAN ALST',  16.100,  11
12125,  1,  2.325,  0.658,  0.000,  0.000,  2,  1.02019,  -54.1112,  'TIOGA 0S',  16.100,  11
12126,  1,  10.091,  2.849,  0.000,  0.000,  2,  1.02361,  -55.2087,  'VALLEY V',  16.100,  11
12129,  1,  2.706,  0.766,  0.000,  0.000,  2,  1.00850,  -55.7974,  'TRENTON ',  16.100,  11
12132,  1,  7.273,  2.055,  0.000,  0.000,  2,  1.02731,  -45.8629,  'HASKELL ',  11.500,  10
12133,  1,  2.958,  0.837,  0.000,  0.000,  2,  1.02323,  -53.4075,  'SAINT JO',  16.100,  11
13002,  1,  61.033,  16.904,  0.000,  0.000,  3,  1.01496,  -69.0285,  'KERRVILL',  11.500,  28
13005,  1,  5.128,  1.450,  0.000,  0.000,  3,  1.01260,  -75.5937,  'LEAKEY 0',  11.500,  28
13006,  1,  6.361,  1.798,  0.000,  0.000,  3,  1.01843,  -39.1902,  'HAMLIN 0',  11.500,  27
13007,  1,  8.250,  2.331,  0.000,  0.000,  3,  1.02490,  -38.3550,  'MERKEL 3',  11.500,  27
13008,  1,  13.747,  3.875,  0.000,  0.000,  3,  1.01595,  -48.4419,  'COLEMAN ',  11.500,  27
13009,  1,  10.514,  2.968,  0.000,  0.000,  3,  1.02527,  -46.3419,  'SONORA 0',  11.500,  28
13010,  1,  2.225,  0.630,  0.000,  0.000,  3,  1.01623,  -74.0616,  'CAMP WOO',  11.500,  28
13011,  1,  11.539,  3.255,  0.000,  0.000,  3,  1.00802,  -72.7427,  'LLANO 0S',  11.500,  28
13012,  1,  0.360,  0.102,  0.000,  0.000,  3,  0.99787,  -73.7930,  'WILLOW C',  11.500,  28
13013,  1,  42.366,  11.821,  0.000,  0.000,  3,  1.02734,  -40.9500,  'ABILENE ',  11.500,  27
13014,  1,  9.447,  2.668,  0.000,  0.000,  3,  1.02444,  -64.7590,  'KINGSLAN',  11.500,  28
13015,  1,  3.280,  0.928,  0.000,  0.000,  3,  1.01635,  -33.0183,  'ROSCOE 6',  11.500,  27
13021,  1,  2.085,  0.590,  0.000,  0.000,  3,  1.02181,  -43.8722,  'LUEDERS ',  11.500,  27
13022,  1,  13.984,  3.941,  0.000,  0.000,  3,  1.01034,  -33.0009,  'COLORADO',  11.500,  27
13023,  1,  6.713,  1.898,  0.000,  0.000,  3,  1.02731,  -39.0548,  'STAMFORD',  11.500,  27
13024,  1,  9.233,  2.607,  0.000,  0.000,  3,  1.02528,  -45.7740,  'ELDORADO',  11.500,  28
13025,  1,  5.586,  1.579,  0.000,  0.000,  3,  1.01291,  -56.4894,  'SAN SABA',  11.500,  28
13029,  1,  2.263,  0.641,  0.000,  0.000,  3,  1.02824,  -59.3079,  'LOMETA 0',  11.500,  28
13030,  1,  74.442,  20.528,  0.000,  0.000,  3,  1.02738,  -50.3041,  'SAN ANGE',  11.500,  27
13031,  1,  8.174,  2.309,  0.000,  0.000,  3,  1.01301,  -39.7769,  'TUSCOLA ',  11.500,  27
13032,  1,  49.775,  13.844,  0.000,  0.000,  3,  1.01433,  -40.0269,  'ABILENE ',  11.500,  27
13035,  1,  1.698,  0.481,  0.000,  0.000,  3,  1.01604,  -55.3718,  'CHEROKEE',  11.500,  28
13036,  1,  4.262,  1.206,  0.000,  0.000,  3,  1.01488,  -52.7392,  'RICHLAND',  11.500,  28
13040,  1,  11.188,  3.157,  0.000,  0.000,  3,  1.01120,  -46.1810,  'BALLINGE',  11.500,  27
13042,  1,  5.355,  1.514,  0.000,  0.000,  3,  1.01895,  -34.5816,  'SILVER 1',  11.500,  27
13049,  1,  5.562,  1.573,  0.000,  0.000,  3,  1.02006,  -40.8059,  'ANSON 0S',  11.500,  27
13051,  1,  110.310,  29.969,  0.000,  0.000,  3,  1.00876,  -53.4280,  'DEL RIO ',  11.500,  28
13052,  1,  4.299,  1.216,  0.000,  0.000,  3,  1.01750,  -72.8932,  'HUNT 0SE',  11.500,  28
13066,  1,  16.545,  4.659,  0.000,  0.000,  3,  1.01937,  -53.4502,  'BRADY 0S',  11.500,  28
13069,  1,  2.749,  0.778,  0.000,  0.000,  3,  1.01431,  -42.1769,  'OVALO 0S',  11.500,  27
13072,  1,  4.934,  1.396,  0.000,  0.000,  3,  1.02122,  -49.4372,  'MILES 0S',  11.500,  27
13075,  1,  4.850,  1.372,  0.000,  0.000,  3,  1.02336,  -50.8064,  'MASON 0S',  11.500,  28
13076,  1,  4.859,  1.374,  0.000,  0.000,  3,  1.01271,  -74.2036,  'BRACKETT',  11.500,  28
13077,  1,  39.792,  11.109,  0.000,  0.000,  3,  1.01482,  -40.6989,  'ABILENE ',  11.500,  27
13093,  1,  2.795,  0.791,  0.000,  0.000,  3,  1.01774,  -73.7550,  'ROCKSPRI',  11.500,  28
13099,  1,  5.779,  1.634,  0.000,  0.000,  3,  1.01344,  -41.0008,  'DYESS AF',  11.500,  27
13100,  1,  5.168,  1.462,  0.000,  0.000,  3,  1.01086,  -44.1303,  'HAWLEY 0',  11.500,  27
13101,  1,  3.333,  0.943,  0.000,  0.000,  3,  1.01532,  -59.8093,  'BUCHANAN',  11.500,  28
13102,  1,  36.435,  10.185,  0.000,  0.000,  3,  1.01516,  -45.3290,  'ABILENE ',  11.500,  27
13103,  1,  18.956,  5.333,  0.000,  0.000,  3,  1.01531,  -36.0543,  'SWEETWAT',  11.500,  27
13107,  1,  8.608,  2.431,  0.000,  0.000,  3,  1.01415,  -70.8809,  'INGRAM 0',  11.500,  28
13108,  1,  12.023,  3.392,  0.000,  0.000,  3,  1.01551,  -62.0781,  'KEMPNER ',  11.500,  28
13114,  1,  69.159,  19.101,  0.000,  0.000,  3,  1.02020,  -47.3915,  'SAN ANGE',  11.500,  27
13115,  1,  6.718,  1.898,  0.000,  0.000,  3,  1.01851,  -35.7187,  'ROTAN 0S',  11.500,  27
13123,  1,  26.015,  7.300,  0.000,  0.000,  3,  1.00958,  -75.5883,  'UVALDE 0',  11.500,  28
13124,  1,  32.238,  9.028,  0.000,  0.000,  3,  1.02734,  -70.5423,  'FREDERIC',  11.500,  28
13125,  1,  59.887,  16.589,  0.000,  0.000,  3,  1.00856,  -45.6086,  'ABILENE ',  11.500,  27
13126,  1,  5.823,  1.646,  0.000,  0.000,  3,  1.01829,  -77.0781,  'SABINAL ',  11.500,  28
13128,  1,  1.665,  0.472,  0.000,  0.000,  3,  1.01401,  -32.9662,  'LORAINE ',  11.500,  27
13130,  1,  61.519,  17.040,  0.000,  0.000,  3,  1.01939,  -36.5504,  'SAN ANGE',  11.500,  27
13132,  1,  5.524,  1.562,  0.000,  0.000,  3,  1.02253,  -50.7020,  'EDEN 0SE',  11.500,  28
13136,  1,  28.011,  7.854,  0.000,  0.000,  3,  1.01212,  -32.3269,  'SNYDER 2',  11.500,  27
13138,  1,  8.405,  2.375,  0.000,  0.000,  3,  1.02576,  -50.3904,  'MENARD 0',  11.500,  28
13139,  1,  7.781,  2.198,  0.000,  0.000,  3,  1.00831,  -42.5998,  'WINTERS ',  11.500,  27
13140,  1,  0.171,  0.048,  0.000,  0.000,  3,  1.01242,  -42.6858,  'GOLDSBOR',  11.500,  27
13142,  1,  6.287,  1.778,  0.000,  0.000,  3,  1.02731,  -51.0183,  'GOODFELL',  11.500,  27
13143,  1,  4.010,  1.134,  0.000,  0.000,  3,  1.02731,  -49.6782,  'SANTA AN',  11.500,  28
13144,  1,  4.321,  1.223,  0.000,  0.000,  3,  1.02399,  -50.3284,  'ROWENA 0',  11.500,  28
13145,  1,  2.183,  0.618,  0.000,  0.000,  3,  1.01973,  -37.4908,  'TRENT 2 ',  11.500,  27
13146,  1,  6.209,  1.755,  0.000,  0.000,  3,  1.02731,  -48.5786,  'JUNCTION',  11.500,  28
13147,  1,  15.269,  4.303,  0.000,  0.000,  3,  1.02732,  -60.8899,  'LAMPASAS',  11.500,  28
14002,  1,  0.558,  0.158,  0.000,  0.000,  4,  1.02288,  -73.9232,  'LAUGHLIN',  11.500,  20
14003,  1,  92.183,  25.241,  0.000,  0.000,  4,  1.02057,  -104.2580,  'EDINBURG',  11.500,  19
14005,  1,  119.619,  32.435,  0.000,  0.000,  4,  1.02742,  -83.3290,  'LAREDO 7',  11.500,  20
14006,  1,  1.681,  0.476,  0.000,  0.000,  4,  1.02504,  -82.4895,  'BRUNI 2 ',  11.500,  20
14007,  1,  156.835,  42.867,  0.000,  0.000,  4,  1.01455,  -105.8838,  'MCALLEN ',  11.500,  19
14008,  1,  17.385,  4.894,  0.000,  0.000,  4,  1.01479,  -67.2607,  'POTEET 0',  11.500,  20
14011,  1,  5.568,  1.574,  0.000,  0.000,  4,  1.01597,  -87.1499,  'HEBBRONV',  11.500,  19
14012,  1,  6.148,  1.738,  0.000,  0.000,  4,  1.02732,  -103.3040,  'PROGRESO',  11.500,  19
14013,  1,  63.671,  17.620,  0.000,  0.000,  4,  1.01830,  -104.9856,  'EDINBURG',  11.500,  19
14015,  1,  104.080,  28.386,  0.000,  0.000,  4,  1.02741,  -74.7561,  'EAGLE PA',  11.500,  20
14016,  1,  3.861,  1.093,  0.000,  0.000,  4,  1.02006,  -67.1767,  'CHARLOTT',  11.500,  20
14017,  1,  34.270,  9.589,  0.000,  0.000,  4,  1.02209,  -86.2537,  'CORPUS C',  11.500,  21
14018,  1,  4.122,  1.166,  0.000,  0.000,  4,  1.00704,  -78.7709,  'WOODSBOR',  11.500,  21
14019,  1,  80.939,  22.246,  0.000,  0.000,  4,  1.01282,  -102.2026,  'MERCEDES',  11.500,  19
14020,  1,  70.371,  19.415,  0.000,  0.000,  4,  1.00794,  -86.4606,  'CORPUS C',  11.500,  21
14021,  1,  15.206,  4.284,  0.000,  0.000,  4,  1.01651,  -102.7269,  'EDCOUCH ',  11.500,  19
14022,  1,  3.578,  1.013,  0.000,  0.000,  4,  1.01604,  -81.3954,  'ENCINAL ',  11.500,  20
14023,  1,  3.282,  0.929,  0.000,  0.000,  4,  1.01882,  -67.0394,  'MOORE 0S',  11.500,  20
14027,  1,  52.126,  14.489,  0.000,  0.000,  4,  1.02198,  -105.4865,  'MCALLEN ',  11.500,  19
14031,  1,  1.970,  0.558,  0.000,  0.000,  4,  1.01748,  -87.0545,  'SAN YGNA',  11.500,  20
14032,  1,  47.423,  13.199,  0.000,  0.000,  4,  1.00761,  -89.8866,  'KINGSVIL',  11.500,  21
14033,  1,  97.385,  26.600,  0.000,  0.000,  4,  1.01301,  -84.4355,  'LAREDO 6',  11.500,  20
14034,  1,  28.107,  7.881,  0.000,  0.000,  4,  1.01445,  -104.8152,  'HIDALGO ',  11.500,  19
14035,  1,  30.990,  8.679,  0.000,  0.000,  4,  1.00831,  -84.6982,  'CORPUS C',  11.500,  21
14036,  1,  22.545,  6.334,  0.000,  0.000,  4,  1.00760,  -74.3460,  'CRYSTAL ',  11.500,  20
14037,  1,  18.604,  5.236,  0.000,  0.000,  4,  1.02146,  -80.1459,  'SINTON 0',  11.500,  21
14038,  1,  50.875,  14.138,  0.000,  0.000,  4,  1.00218,  -74.0742,  'BEEVILLE',  11.500,  21
14040,  1,  193.657,  52.982,  0.000,  0.000,  4,  1.02740,  -99.9516,  'MISSION ',  11.500,  19
14042,  1,  88.111,  24.169,  0.000,  0.000,  4,  1.02422,  -103.4902,  'SAN JUAN',  11.500,  19
14043,  1,  2.109,  0.597,  0.000,  0.000,  4,  1.00754,  -93.1544,  'FALCON H',  11.500,  19
14048,  1,  9.243,  2.610,  0.000,  0.000,  4,  1.01183,  -101.0557,  'LA JOYA ',  11.500,  19
14051,  1,  38.457,  10.740,  0.000,  0.000,  4,  1.01066,  -88.9769,  'BISHOP 0',  11.500,  21
14053,  1,  0.046,  0.013,  0.000,  0.000,  4,  1.02261,  -90.1973,  'ARMSTRON',  11.500,  19
14054,  1,  3.412,  0.965,  0.000,  0.000,  4,  1.01064,  -77.3711,  'SKIDMORE',  11.500,  21
14055,  1,  7.207,  2.036,  0.000,  0.000,  4,  1.00976,  -84.5198,  'CORPUS C',  11.500,  21
14064,  1,  3.254,  0.921,  0.000,  0.000,  4,  1.01052,  -84.1873,  'CORPUS C',  11.500,  21
14066,  1,  77.731,  21.408,  0.000,  0.000,  4,  1.02739,  -104.7238,  'WESLACO ',  11.500,  19
14067,  1,  85.165,  23.371,  0.000,  0.000,  4,  1.01343,  -100.5705,  'HARLINGE',  11.500,  19
14068,  1,  11.305,  3.190,  0.000,  0.000,  4,  1.02618,  -104.5818,  'ELSA 0SE',  11.500,  19
14069,  1,  1.701,  0.482,  0.000,  0.000,  4,  1.01116,  -84.4092,  'CORPUS C',  11.500,  21
14071,  1,  156.010,  41.629,  0.000,  0.000,  4,  1.00845,  -96.0624,  'BROWNSVI',  11.500,  19
14072,  1,  20.776,  5.842,  0.000,  0.000,  4,  1.01364,  -84.6908,  'CORPUS C',  11.500,  21
14078,  1,  31.895,  8.930,  0.000,  0.000,  4,  1.00909,  -84.7843,  'CORPUS C',  11.500,  21
14079,  1,  154.216,  41.232,  0.000,  0.000,  4,  1.01910,  -102.3659,  'MISSION ',  11.500,  19
14086,  1,  12.271,  3.462,  0.000,  0.000,  4,  1.02732,  -98.9200,  'RIO HOND',  11.500,  19
14087,  1,  0.844,  0.239,  0.000,  0.000,  4,  1.02731,  -86.1764,  'CORPUS C',  11.500,  21
14088,  1,  187.986,  51.430,  0.000,  0.000,  4,  1.02741,  -105.0535,  'PHARR 0S',  11.500,  19
14089,  1,  4.020,  1.137,  0.000,  0.000,  4,  1.01506,  -102.0476,  'SANTA RO',  11.500,  19
14099,  1,  10.754,  3.035,  0.000,  0.000,  4,  1.01020,  -83.9430,  'ODEM 0SE',  11.500,  21
14100,  1,  23.689,  6.653,  0.000,  0.000,  4,  1.01215,  -84.6868,  'CORPUS C',  11.500,  21
14101,  1,  82.780,  22.735,  0.000,  0.000,  4,  1.01194,  -84.2798,  'LAREDO 3',  11.500,  20
14102,  1,  14.301,  4.031,  0.000,  0.000,  4,  1.01887,  -98.3414,  'OLMITO 0',  11.500,  19
14103,  1,  89.580,  24.564,  0.000,  0.000,  4,  1.02740,  -105.0686,  'EDINBURG',  11.500,  19
14106,  1,  22.218,  6.243,  0.000,  0.000,  4,  1.01075,  -97.2423,  'PORT ISA',  11.500,  19
14107,  1,  57.361,  15.915,  0.000,  0.000,  4,  1.02428,  -104.2901,  'DONNA 0S',  11.500,  19
14108,  1,  13.402,  3.779,  0.000,  0.000,  4,  1.01361,  -83.1009,  'INGLESID',  11.500,  21
14109,  1,  61.535,  17.035,  0.000,  0.000,  4,  1.00793,  -85.9565,  'CORPUS C',  11.500,  21
14110,  1,  35.317,  9.878,  0.000,  0.000,  4,  1.01983,  -100.2106,  'LOS FRES',  11.500,  19
14111,  1,  64.553,  17.855,  0.000,  0.000,  4,  1.01499,  -102.0333,  'HARLINGE',  11.500,  19
14112,  1,  2.641,  0.748,  0.000,  0.000,  4,  1.02376,  -91.2890,  'RIVIERA ',  11.500,  21
14117,  1,  11.756,  3.316,  0.000,  0.000,  4,  1.02173,  -67.1669,  'JOURDANT',  11.500,  20
14118,  1,  8.673,  2.449,  0.000,  0.000,  4,  1.00965,  -87.1876,  'GEORGE W',  11.500,  21
14119,  1,  42.901,  11.961,  0.000,  0.000,  4,  1.00664,  -94.9327,  'ROMA 0SE',  11.500,  19
14120,  1,  23.407,  6.575,  0.000,  0.000,  4,  1.01060,  -84.7796,  'CORPUS C',  11.500,  21
14121,  1,  2.563,  0.726,  0.000,  0.000,  4,  1.02731,  -102.8972,  'SANTA MA',  11.500,  19
14122,  1,  117.659,  31.916,  0.000,  0.000,  4,  1.02312,  -105.1559,  'MCALLEN ',  11.500,  19
14123,  1,  45.823,  12.763,  0.000,  0.000,  4,  1.01139,  -86.4912,  'CORPUS C',  11.500,  21
14124,  1,  22.077,  6.205,  0.000,  0.000,  4,  1.01954,  -97.1529,  'FALFURRI',  11.500,  19
14125,  1,  2.671,  0.756,  0.000,  0.000,  4,  1.00025,  -69.7825,  'PETTUS 0',  11.500,  21
14126,  1,  77.458,  21.321,  0.000,  0.000,  4,  1.01521,  -97.0780,  'BROWNSVI',  11.500,  19
14127,  1,  38.562,  10.775,  0.000,  0.000,  4,  1.02734,  -89.7554,  'ALICE 0S',  11.500,  21
14128,  1,  94.946,  25.984,  0.000,  0.000,  4,  1.02740,  -102.2193,  'RIO GRAN',  11.500,  19
14129,  1,  8.273,  2.337,  0.000,  0.000,  4,  1.03222,  -84.3011,  'PREMONT ',  11.500,  20
14130,  1,  5.876,  1.661,  0.000,  0.000,  4,  1.02731,  -85.5654,  'FREER 0S',  11.500,  20
14132,  1,  19.127,  5.382,  0.000,  0.000,  4,  1.02476,  -70.6902,  'PEARSALL',  11.500,  20
14139,  1,  7.149,  2.020,  0.000,  0.000,  4,  1.00959,  -86.7541,  'SANDIA 0',  11.500,  21
14143,  1,  10.739,  3.031,  0.000,  0.000,  4,  1.01214,  -73.2457,  'DILLEY 0',  11.500,  20
14144,  1,  11.053,  3.119,  0.000,  0.000,  4,  1.01288,  -87.8356,  'ORANGE G',  11.500,  21
14145,  1,  25.088,  7.042,  0.000,  0.000,  4,  1.01066,  -83.8849,  'PORTLAND',  11.500,  21
14147,  1,  125.880,  34.048,  0.000,  0.000,  4,  1.02607,  -83.9588,  'LAREDO 4',  11.500,  20
14148,  1,  9.891,  2.792,  0.000,  0.000,  4,  1.01305,  -87.2511,  'THREE RI',  11.500,  20
14149,  1,  41.253,  11.503,  0.000,  0.000,  4,  0.99316,  -77.1012,  'ROCKPORT',  11.500,  21
14150,  1,  5.595,  1.582,  0.000,  0.000,  4,  1.01019,  -85.2370,  'CORPUS C',  11.500,  21
14154,  1,  21.894,  6.153,  0.000,  0.000,  4,  1.01017,  -102.1135,  'PENITAS ',  11.500,  19
14155,  1,  13.795,  3.889,  0.000,  0.000,  4,  1.01301,  -100.5564,  'SULLIVAN',  11.500,  19
14156,  1,  51.554,  14.329,  0.000,  0.000,  4,  1.01371,  -85.8719,  'CORPUS C',  11.500,  21
14157,  1,  94.599,  25.875,  0.000,  0.000,  4,  1.01857,  -104.0801,  'MISSION ',  11.500,  19
14159,  1,  16.809,  4.733,  0.000,  0.000,  4,  1.01515,  -84.0922,  'CORPUS C',  11.500,  21
14164,  1,  1.663,  0.471,  0.000,  0.000,  4,  1.01185,  -99.8131,  'GRULLA 0',  11.500,  19
14167,  1,  2.282,  0.646,  0.000,  0.000,  4,  1.02077,  -102.9342,  'HARGILL ',  11.500,  19
14168,  1,  3.949,  1.117,  0.000,  0.000,  4,  1.01448,  -84.2410,  'CORPUS C',  11.500,  21
14169,  1,  18.319,  5.155,  0.000,  0.000,  4,  1.00927,  -85.2012,  'MATHIS 0',  11.500,  21
14170,  1,  16.590,  4.671,  0.000,  0.000,  4,  1.00992,  -84.1127,  'ARANSAS ',  11.500,  21
14171,  1,  101.283,  27.652,  0.000,  0.000,  4,  1.02740,  -100.2129,  'SAN BENI',  11.500,  19
14172,  1,  27.339,  7.669,  0.000,  0.000,  4,  1.01832,  -68.2646,  'PLEASANT',  11.500,  20
14173,  1,  5.647,  1.596,  0.000,  0.000,  4,  0.99097,  -69.5510,  'REFUGIO ',  11.500,  21
14174,  1,  13.137,  3.705,  0.000,  0.000,  4,  1.02732,  -66.5965,  'LYTLE 0S',  11.500,  20
14175,  1,  2.223,  0.629,  0.000,  0.000,  4,  1.02731,  -83.2525,  'LAREDO 2',  11.500,  20
14178,  1,  11.536,  3.255,  0.000,  0.000,  4,  1.02732,  -71.6786,  'GOLIAD 0',  11.500,  21
14179,  1,  9.042,  2.554,  0.000,  0.000,  4,  1.02172,  -86.3253,  'SAN DIEG',  11.500,  20
14180,  1,  4.952,  1.400,  0.000,  0.000,  4,  1.00932,  -84.8160,  'PORT ARA',  11.500,  21
14182,  1,  13.796,  3.888,  0.000,  0.000,  4,  0.99884,  -77.9231,  'TAFT 1 1',  11.500,  21
14185,  1,  33.003,  9.237,  0.000,  0.000,  4,  1.01482,  -92.1695,  'ZAPATA 0',  11.500,  19
14186,  1,  18.466,  5.197,  0.000,  0.000,  4,  1.02733,  -103.1603,  'SANTA RO',  11.500,  19
14187,  1,  10.207,  2.881,  0.000,  0.000,  4,  1.00695,  -79.3747,  'COTULLA ',  11.500,  20
14188,  1,  1.617,  0.458,  0.000,  0.000,  4,  1.02967,  -74.2880,  'QUEMADO ',  11.500,  20
14189,  1,  23.396,  6.571,  0.000,  0.000,  4,  1.00211,  -76.1763,  'CARRIZO ',  11.500,  20
14190,  1,  88.275,  24.199,  0.000,  0.000,  4,  1.01543,  -83.9735,  'LAREDO 5',  11.500,  20
14191,  1,  28.592,  8.017,  0.000,  0.000,  4,  1.01678,  -94.3088,  'RAYMONDV',  11.500,  19
14193,  1,  113.689,  30.866,  0.000,  0.000,  4,  1.01607,  -95.4273,  'BROWNSVI',  11.500,  19
15003,  1,  1.395,  0.395,  0.000,  0.000,  5,  1.02339,  -54.9710,  'GARLAND ',  16.100,  16
15004,  1,  49.674,  13.789,  0.000,  0.000,  5,  0.96758,  -61.2448,  'KERENS 0',  16.100,  14
15005,  1,  4.519,  1.278,  0.000,  0.000,  5,  1.00030,  -56.3129,  'LIPAN 0S',  16.100,  18
15006,  1,  4.908,  1.388,  0.000,  0.000,  5,  1.02704,  -54.6482,  'DALLAS 2',  16.100,  16
15007,  1,  50.946,  14.169,  0.000,  0.000,  5,  1.02574,  -53.5660,  'DENTON 4',  16.100,  17
15008,  1,  36.967,  10.329,  0.000,  0.000,  5,  1.00915,  -50.5078,  'ALBANY 2',  16.100,  15
15009,  1,  4.704,  1.330,  0.000,  0.000,  5,  1.02548,  -55.4049,  'DALLAS 2',  16.100,  16
15010,  1,  30.761,  8.619,  0.000,  0.000,  5,  1.02661,  -54.9127,  'PLANO 2 ',  16.100,  16
15011,  1,  81.707,  22.374,  0.000,  0.000,  5,  0.95939,  -63.0249,  'THORNTON',  16.100,  13
15012,  1,  4.335,  1.226,  0.000,  0.000,  5,  1.02395,  -53.8688,  'DENTON 5',  16.100,  17
15013,  1,  51.114,  14.208,  0.000,  0.000,  5,  1.01271,  -58.8201,  'EARLY 0S',  16.100,  15
15014,  1,  9.719,  2.744,  0.000,  0.000,  5,  1.01353,  -54.6017,  'DECATUR ',  16.100,  17
15016,  1,  19.850,  5.584,  0.000,  0.000,  5,  1.02682,  -53.4693,  'KELLER 2',  16.100,  17
15017,  1,  79.811,  21.948,  0.000,  0.000,  5,  1.01542,  -55.1771,  'PONDER 0',  16.100,  17
15022,  1,  8.818,  2.490,  0.000,  0.000,  5,  1.02551,  -53.1305,  'ALEDO 1 ',  16.100,  17
15024,  1,  133.575,  35.788,  0.000,  0.000,  5,  0.96489,  -62.7368,  'GATESVIL',  16.100,  13
15025,  1,  20.476,  5.758,  0.000,  0.000,  5,  1.02175,  -52.4348,  'CLEBURNE',  16.100,  18
15026,  1,  37.552,  10.494,  0.000,  0.000,  5,  1.02176,  -54.5863,  'FORT WOR',  16.100,  17
15027,  1,  34.930,  9.771,  0.000,  0.000,  5,  1.02035,  -55.1715,  'FORT WOR',  16.100,  17
15028,  1,  38.704,  10.814,  0.000,  0.000,  5,  1.02547,  -54.4278,  'FORT WOR',  16.100,  17
15029,  1,  4.509,  1.275,  0.000,  0.000,  5,  1.00295,  -59.1530,  'TROY 0SE',  16.100,  13
15030,  1,  5.224,  1.477,  0.000,  0.000,  5,  1.01678,  -55.4665,  'SPRINGTO',  16.100,  12
15031,  1,  75.012,  20.672,  0.000,  0.000,  5,  1.01957,  -55.1467,  'PRINCETO',  16.100,  16
15032,  1,  16.303,  4.592,  0.000,  0.000,  5,  1.02119,  -54.9109,  'DALLAS 2',  16.100,  16
15034,  1,  26.733,  7.501,  0.000,  0.000,  5,  1.02308,  -53.3981,  'DALLAS 1',  16.100,  16
15043,  1,  30.689,  8.598,  0.000,  0.000,  5,  1.01779,  -55.6723,  'ROYSE CI',  16.100,  16
15044,  1,  37.758,  10.550,  0.000,  0.000,  5,  1.01850,  -53.8495,  'BOYD 0SE',  16.100,  17
15046,  1,  16.536,  4.657,  0.000,  0.000,  5,  1.02909,  -49.9363,  'STEPHENV',  16.100,  18
15048,  1,  41.843,  11.676,  0.000,  0.000,  5,  1.02297,  -52.8868,  'MANSFIEL',  16.100,  17
15050,  1,  85.463,  23.465,  0.000,  0.000,  5,  1.02323,  -54.6225,  'GREENVIL',  16.100,  16
15053,  1,  47.171,  13.137,  0.000,  0.000,  5,  1.02514,  -54.4151,  'PLANO 4 ',  16.100,  16
15054,  1,  66.783,  18.382,  0.000,  0.000,  5,  0.94205,  -64.9023,  'GROESBEC',  16.100,  14
15056,  1,  12.139,  3.424,  0.000,  0.000,  5,  1.02615,  -48.2031,  'GRAHAM 1',  16.100,  12
15062,  1,  22.533,  6.331,  0.000,  0.000,  5,  1.01567,  -60.8847,  'MABANK 2',  11.500,  14
15064,  1,  16.006,  4.509,  0.000,  0.000,  5,  1.02688,  -53.4836,  'ARLINGTO',  16.100,  17
15070,  1,  33.226,  9.300,  0.000,  0.000,  5,  1.02117,  -55.1082,  'DALLAS 4',  16.100,  17
15071,  1,  45.616,  12.706,  0.000,  0.000,  5,  1.01301,  -56.4435,  'WACO 3 0',  16.100,  13
15072,  1,  31.229,  8.749,  0.000,  0.000,  5,  1.02712,  -54.4275,  'DALLAS 1',  16.100,  16
15073,  1,  44.152,  12.307,  0.000,  0.000,  5,  1.01807,  -52.0287,  'BANGS 0S',  16.100,  15
15074,  1,  4.862,  1.375,  0.000,  0.000,  5,  1.01879,  -55.3984,  'PROSPER ',  16.100,  16
15075,  1,  13.242,  3.733,  0.000,  0.000,  5,  0.99435,  -61.1983,  'EVANT 0S',  16.100,  18
15077,  1,  1.521,  0.431,  0.000,  0.000,  5,  1.02731,  -58.8274,  'TERRELL ',  11.500,  16
15078,  1,  11.988,  3.382,  0.000,  0.000,  5,  1.02464,  -53.5967,  'AUBREY 0',  16.100,  17
15079,  1,  36.254,  10.136,  0.000,  0.000,  5,  1.01924,  -56.9043,  'WACO 4 0',  16.100,  13
15080,  1,  15.172,  4.274,  0.000,  0.000,  5,  0.99480,  -60.2473,  'LORENA 0',  16.100,  13
15081,  1,  15.128,  4.263,  0.000,  0.000,  5,  1.01815,  -59.0426,  'FORT HOO',  16.100,  13
15082,  1,  35.115,  9.823,  0.000,  0.000,  5,  1.02485,  -54.8429,  'ARLINGTO',  16.100,  17
15084,  1,  48.168,  13.411,  0.000,  0.000,  5,  1.02651,  -53.9163,  'MCKINNEY',  16.100,  16
15085,  1,  73.982,  20.392,  0.000,  0.000,  5,  1.01551,  -55.4364,  'DALLAS 3',  16.100,  17
15086,  1,  29.963,  8.397,  0.000,  0.000,  5,  1.02227,  -54.7158,  'ARLINGTO',  16.100,  17
15087,  1,  42.591,  11.863,  0.000,  0.000,  5,  0.98600,  -57.9565,  'MILFORD ',  16.100,  14
15090,  1,  1.668,  0.472,  0.000,  0.000,  5,  1.02731,  -55.2614,  'DALLAS 1',  16.100,  16
15091,  1,  58.984,  16.306,  0.000,  0.000,  5,  0.96241,  -60.5991,  'FROST 0S',  16.100,  14
15092,  1,  2.145,  0.607,  0.000,  0.000,  5,  1.02030,  -54.3714,  'GRANDVIE',  16.100,  14
15093,  1,  7.830,  2.212,  0.000,  0.000,  5,  1.02731,  -55.3140,  'HASLET 0',  16.100,  17
15094,  1,  45.323,  12.632,  0.000,  0.000,  5,  1.01789,  -54.2559,  'BARDWELL',  16.100,  14
15095,  1,  1.169,  0.331,  0.000,  0.000,  5,  1.02463,  -54.6052,  'LAKE DAL',  16.100,  17
15096,  1,  14.795,  4.170,  0.000,  0.000,  5,  1.02630,  -54.6030,  'PLANO 1 ',  16.100,  16
15097,  1,  31.394,  8.794,  0.000,  0.000,  5,  1.02539,  -54.1642,  'EULESS 2',  16.100,  17
15098,  1,  41.360,  11.544,  0.000,  0.000,  5,  1.02734,  -54.9827,  'FORT WOR',  16.100,  17
15099,  1,  72.446,  19.992,  0.000,  0.000,  5,  1.02737,  -55.1930,  'FLOWER M',  16.100,  17
15100,  1,  29.448,  8.255,  0.000,  0.000,  5,  1.02154,  -54.8686,  'DALLAS 1',  16.100,  16
15101,  1,  10.554,  2.978,  0.000,  0.000,  5,  1.00610,  -58.8658,  'COMANCHE',  16.100,  15
15103,  1,  11.858,  3.345,  0.000,  0.000,  5,  1.02756,  -54.1198,  'RICHARDS',  16.100,  16
15104,  1,  138.606,  37.291,  0.000,  0.000,  5,  1.02103,  -54.3308,  'FORT WOR',  16.100,  17
15105,  1,  36.931,  10.324,  0.000,  0.000,  5,  1.02351,  -54.9308,  'IRVING 1',  16.100,  17
15108,  1,  46.235,  12.882,  0.000,  0.000,  5,  1.02735,  -54.2996,  'DALLAS 4',  16.100,  17
15109,  1,  21.539,  6.054,  0.000,  0.000,  5,  1.01150,  -55.5993,  'LANCASTE',  16.100,  16
15110,  1,  35.699,  9.977,  0.000,  0.000,  5,  0.99417,  -54.2753,  'PALO PIN',  16.100,  12
15111,  1,  1.689,  0.478,  0.000,  0.000,  5,  1.02627,  -54.9601,  'ADDISON ',  16.100,  16
15112,  1,  25.917,  7.271,  0.000,  0.000,  5,  0.99574,  -56.8100,  'HICO 0SE',  16.100,  18
15113,  1,  6.763,  1.911,  0.000,  0.000,  5,  1.02131,  -55.1008,  'KRUM 0SE',  16.100,  17
15114,  1,  13.367,  3.769,  0.000,  0.000,  5,  1.01007,  -57.1616,  'KAUFMAN ',  16.100,  16
15115,  1,  32.282,  9.039,  0.000,  0.000,  5,  1.02397,  -55.9834,  'CADDO MI',  16.100,  16
15116,  1,  11.190,  3.158,  0.000,  0.000,  5,  1.02656,  -54.5826,  'PLANO 7 ',  16.100,  16
15117,  1,  90.206,  24.717,  0.000,  0.000,  5,  1.01956,  -55.0964,  'FORT WOR',  16.100,  17
15118,  1,  62.053,  17.163,  0.000,  0.000,  5,  0.98960,  -53.9904,  'BAIRD 0S',  16.100,  15
15119,  1,  4.408,  1.247,  0.000,  0.000,  5,  1.02232,  -50.5547,  'PERRIN 0',  16.100,  12
15121,  1,  2.122,  0.601,  0.000,  0.000,  5,  1.02731,  -51.5478,  'BROWNWOO',  16.100,  15
15122,  1,  38.526,  10.763,  0.000,  0.000,  5,  1.02438,  -55.2421,  'DALLAS 6',  16.100,  16
15124,  1,  28.413,  7.957,  0.000,  0.000,  5,  0.96688,  -65.4979,  'MARLIN 1',  11.500,  13
15125,  1,  14.071,  3.967,  0.000,  0.000,  5,  1.02569,  -53.9048,  'ARLINGTO',  16.100,  17
15126,  1,  33.764,  9.449,  0.000,  0.000,  5,  1.02360,  -55.2853,  'DALLAS 8',  16.100,  16
15127,  1,  85.006,  23.296,  0.000,  0.000,  5,  0.98394,  -59.7456,  'JONESBOR',  16.100,  18
15128,  1,  2.183,  0.618,  0.000,  0.000,  5,  1.02126,  -55.1910,  'DALLAS 3',  16.100,  16
15129,  1,  55.242,  15.336,  0.000,  0.000,  5,  1.01402,  -58.6925,  'GOLDTHWA',  16.100,  18
15130,  1,  5.798,  1.639,  0.000,  0.000,  5,  1.02637,  -54.2943,  'PLANO 5 ',  16.100,  16
15132,  1,  42.886,  11.962,  0.000,  0.000,  5,  1.02303,  -57.7469,  'BELTON 1',  16.100,  13
15133,  1,  49.048,  13.635,  0.000,  0.000,  5,  0.99319,  -57.1132,  'TOLAR 0S',  16.100,  18
15134,  1,  5.771,  1.632,  0.000,  0.000,  5,  1.01259,  -52.0634,  'BRECKENR',  16.100,  15
15135,  1,  17.595,  4.953,  0.000,  0.000,  5,  1.02044,  -54.0376,  'EASTLAND',  16.100,  15
15136,  1,  13.824,  3.896,  0.000,  0.000,  5,  0.99939,  -55.9860,  'COOPER 0',  16.100,  16
15138,  1,  4.696,  1.328,  0.000,  0.000,  5,  1.01914,  -56.0207,  'WACO 1 1',  16.100,  13
15139,  1,  57.144,  15.858,  0.000,  0.000,  5,  1.02736,  -55.2595,  'DALLAS 4',  16.100,  16
15140,  1,  39.070,  10.895,  0.000,  0.000,  5,  0.96440,  -63.0240,  'GATESVIL',  16.100,  13
15141,  1,  3.692,  1.045,  0.000,  0.000,  5,  1.01386,  -55.7846,  'ANNA 0SE',  16.100,  16
15142,  1,  19.205,  5.401,  0.000,  0.000,  5,  0.99299,  -60.3366,  'MOODY 0S',  16.100,  13
15143,  1,  7.763,  2.194,  0.000,  0.000,  5,  1.02619,  -53.7779,  'FORT WOR',  16.100,  17
15144,  1,  46.636,  12.978,  0.000,  0.000,  5,  0.99532,  -57.2949,  'WACO 6 0',  16.100,  13
15145,  1,  31.799,  8.906,  0.000,  0.000,  5,  1.02512,  -54.5103,  'GRAND PR',  16.100,  17
15146,  1,  57.584,  15.974,  0.000,  0.000,  5,  1.02231,  -54.8732,  'ROWLETT ',  16.100,  16
15147,  1,  41.047,  11.457,  0.000,  0.000,  5,  1.02198,  -55.0987,  'PLANO 6 ',  16.100,  16
15148,  1,  60.292,  16.710,  0.000,  0.000,  5,  1.02294,  -55.0753,  'IRVING 5',  16.100,  17
15149,  1,  52.515,  14.596,  0.000,  0.000,  5,  1.02215,  -55.3301,  'DALLAS 7',  16.100,  16
15150,  1,  53.685,  14.907,  0.000,  0.000,  5,  1.01783,  -50.8123,  'BRYSON 2',  16.100,  12
15151,  1,  1.807,  0.511,  0.000,  0.000,  5,  0.99333,  -58.7491,  'MORGAN 0',  16.100,  18
15152,  1,  2.253,  0.638,  0.000,  0.000,  5,  1.02216,  -55.0080,  'SACHSE 0',  16.100,  16
15153,  1,  37.475,  10.473,  0.000,  0.000,  5,  1.02007,  -52.5255,  'PARADISE',  16.100,  12
15154,  1,  10.271,  2.899,  0.000,  0.000,  5,  0.98707,  -58.5262,  'RIO VIST',  16.100,  18
15155,  1,  7.374,  2.084,  0.000,  0.000,  5,  1.01554,  -52.9985,  'STRAWN 0',  16.100,  12
15156,  1,  3.018,  0.854,  0.000,  0.000,  5,  1.00752,  -57.8014,  'MAY-00SE',  16.100,  15
15157,  1,  4.351,  1.231,  0.000,  0.000,  5,  1.01416,  -55.3975,  'DESOTO 0',  16.100,  17
15158,  1,  84.336,  23.167,  0.000,  0.000,  5,  1.02484,  -54.8311,  'MESQUITE',  16.100,  16
15159,  1,  83.684,  22.891,  0.000,  0.000,  5,  0.95705,  -65.7062,  'ROSEBUD ',  16.100,  13
15160,  1,  5.984,  1.692,  0.000,  0.000,  5,  1.02728,  -53.2804,  'DENTON 2',  16.100,  17
15161,  1,  26.043,  7.310,  0.000,  0.000,  5,  1.02733,  -55.1983,  'DALLAS 4',  16.100,  16
15162,  1,  110.420,  29.746,  0.000,  0.000,  5,  0.92342,  -65.4682,  'AXTELL 0',  16.100,  14
15163,  1,  3.229,  0.914,  0.000,  0.000,  5,  1.01850,  -58.6461,  'NOLANVIL',  16.100,  13
15165,  1,  7.803,  2.205,  0.000,  0.000,  5,  1.02864,  -53.0918,  'DENTON 1',  16.100,  17
15168,  1,  30.959,  8.673,  0.000,  0.000,  5,  1.02417,  -55.3629,  'DALLAS 3',  16.100,  16
15171,  1,  63.903,  17.638,  0.000,  0.000,  5,  0.95251,  -61.8273,  'MERTENS ',  16.100,  14
15172,  1,  0.451,  0.128,  0.000,  0.000,  5,  1.02730,  -55.1149,  'WEATHERF',  16.100,  12
15173,  1,  37.016,  10.348,  0.000,  0.000,  5,  1.02549,  -54.4253,  'PLANO 3 ',  16.100,  16
15174,  1,  84.365,  23.055,  0.000,  0.000,  5,  0.94698,  -62.5564,  'MALONE 0',  16.100,  14
15175,  1,  2.151,  0.609,  0.000,  0.000,  5,  1.02742,  -53.5459,  'DENTON 3',  16.100,  17
15176,  1,  65.558,  18.115,  0.000,  0.000,  5,  1.00040,  -52.7260,  'GRAFORD ',  16.100,  12
15177,  1,  4.302,  1.217,  0.000,  0.000,  5,  1.02050,  -54.6928,  'ARLINGTO',  16.100,  17
15178,  1,  59.490,  16.490,  0.000,  0.000,  5,  1.01969,  -55.3223,  'ROCKWALL',  16.100,  16
15180,  1,  65.206,  18.039,  0.000,  0.000,  5,  1.02296,  -53.3267,  'CORSICAN',  16.100,  14
15181,  1,  47.682,  13.276,  0.000,  0.000,  5,  1.02260,  -55.0895,  'GARLAND ',  16.100,  16
15182,  1,  127.972,  34.355,  0.000,  0.000,  5,  0.96035,  -62.9791,  'GATESVIL',  16.100,  13
15183,  1,  1.910,  0.541,  0.000,  0.000,  5,  1.02663,  -55.0507,  'CARROLLT',  16.100,  16
15184,  1,  87.572,  24.013,  0.000,  0.000,  5,  1.01537,  -55.8878,  'FORT WOR',  16.100,  17
15185,  1,  76.842,  21.160,  0.000,  0.000,  5,  1.01899,  -54.9722,  'RHOME 0S',  16.100,  17
15186,  1,  21.192,  5.958,  0.000,  0.000,  5,  1.01593,  -54.6477,  'VENUS 0S',  16.100,  17
15187,  1,  14.337,  4.042,  0.000,  0.000,  5,  1.02474,  -48.4344,  'OLNEY 2 ',  16.100,  12
15188,  1,  12.629,  3.562,  0.000,  0.000,  5,  1.02340,  -54.8663,  'CARROLLT',  16.100,  16
15189,  1,  36.146,  10.107,  0.000,  0.000,  5,  1.02299,  -55.1917,  'DALLAS 2',  16.100,  16
15190,  1,  56.598,  15.693,  0.000,  0.000,  5,  1.00683,  -56.1621,  'GORDON 0',  16.100,  12
15191,  1,  2.255,  0.638,  0.000,  0.000,  5,  0.99723,  -58.6441,  'MERIDIAN',  16.100,  18
15193,  1,  4.037,  1.142,  0.000,  0.000,  5,  1.02868,  -57.0967,  'KILLEEN ',  16.100,  13
15194,  1,  56.345,  15.638,  0.000,  0.000,  5,  1.02085,  -54.8411,  'DUNCANVI',  16.100,  17
15195,  1,  32.596,  9.127,  0.000,  0.000,  5,  1.02542,  -54.5336,  'ARGYLE 0',  16.100,  17
15199,  1,  25.711,  7.217,  0.000,  0.000,  5,  1.02250,  -54.8664,  'FORT WOR',  16.100,  17
15200,  1,  15.097,  4.253,  0.000,  0.000,  5,  0.99303,  -55.2082,  'MINERAL ',  16.100,  12
15201,  1,  50.874,  14.105,  0.000,  0.000,  5,  0.95435,  -62.1088,  'COOLIDGE',  16.100,  14
15202,  1,  2.898,  0.820,  0.000,  0.000,  5,  1.00855,  -55.9537,  'RICE 0SE',  16.100,  14
15203,  1,  5.015,  1.418,  0.000,  0.000,  5,  1.02505,  -54.9076,  'DALLAS 3',  16.100,  16
15209,  1,  85.337,  23.359,  0.000,  0.000,  5,  0.98296,  -57.1277,  'WALNUT S',  16.100,  18
15210,  1,  2.640,  0.747,  0.000,  0.000,  5,  1.02516,  -54.3499,  'BEDFORD ',  16.100,  17
15211,  1,  23.804,  6.676,  0.000,  0.000,  5,  0.93342,  -64.8419,  'HUBBARD ',  16.100,  14
15212,  1,  4.359,  1.233,  0.000,  0.000,  5,  1.00602,  -56.0447,  'FERRIS 0',  16.100,  14
15213,  1,  22.492,  6.321,  0.000,  0.000,  5,  1.02280,  -54.8895,  'GARLAND ',  16.100,  16
15214,  1,  70.061,  19.344,  0.000,  0.000,  5,  1.01972,  -55.1677,  'DALLAS 3',  16.100,  16
15215,  1,  64.096,  17.733,  0.000,  0.000,  5,  1.01692,  -54.7747,  'PILOT PO',  16.100,  16
15216,  1,  14.265,  4.021,  0.000,  0.000,  5,  1.02233,  -54.9177,  'FORT WOR',  16.100,  17
15217,  1,  37.480,  10.476,  0.000,  0.000,  5,  1.02734,  -54.6539,  'NORTH RI',  16.100,  17
15218,  1,  62.273,  17.240,  0.000,  0.000,  5,  1.01582,  -55.3420,  'JUSTIN 0',  16.100,  17
15219,  1,  22.847,  6.420,  0.000,  0.000,  5,  1.01846,  -56.1030,  'SCURRY 0',  16.100,  14
15220,  1,  7.077,  2.000,  0.000,  0.000,  5,  1.02222,  -55.2024,  'SANGER 0',  16.100,  17
15221,  1,  29.602,  8.297,  0.000,  0.000,  5,  1.01985,  -58.9911,  'KILLEEN ',  16.100,  13
15222,  1,  47.569,  13.234,  0.000,  0.000,  5,  0.99840,  -58.1164,  'MABANK 1',  16.100,  14
15223,  1,  23.562,  6.608,  0.000,  0.000,  5,  0.93958,  -64.9965,  'MEXIA 0S',  16.100,  14
15224,  1,  20.637,  5.804,  0.000,  0.000,  5,  1.02584,  -54.8359,  'CARROLLT',  16.100,  16
15225,  1,  82.833,  22.762,  0.000,  0.000,  5,  1.02122,  -56.4110,  'NEVADA 0',  16.100,  16
15226,  1,  7.534,  2.128,  0.000,  0.000,  5,  1.01285,  -58.8401,  'ZEPHYR 0',  16.100,  15
15227,  1,  3.593,  1.017,  0.000,  0.000,  5,  1.01680,  -56.9859,  'TERRELL ',  16.100,  16
15228,  1,  45.652,  12.720,  0.000,  0.000,  5,  1.02100,  -54.3123,  'DALLAS 1',  16.100,  16
15229,  1,  61.770,  17.108,  0.000,  0.000,  5,  1.02108,  -54.9890,  'DALLAS 1',  16.100,  16
15230,  1,  25.502,  7.159,  0.000,  0.000,  5,  1.02450,  -55.2209,  'DALLAS 2',  16.100,  16
15231,  1,  49.136,  13.658,  0.000,  0.000,  5,  0.99165,  -58.4778,  'HAMILTON',  16.100,  18
15232,  1,  7.932,  2.241,  0.000,  0.000,  5,  1.02552,  -55.0246,  'ARLINGTO',  16.100,  17
15233,  1,  30.873,  8.650,  0.000,  0.000,  5,  1.02553,  -54.6671,  'EULESS 1',  16.100,  17
15234,  1,  62.027,  17.179,  0.000,  0.000,  5,  1.02221,  -54.5488,  'FRISCO 1',  16.100,  16
15235,  1,  82.231,  22.585,  0.000,  0.000,  5,  1.01067,  -59.6518,  'SALADO 0',  16.100,  13
15244,  1,  12.277,  3.463,  0.000,  0.000,  5,  1.02214,  -54.8053,  'FORT WOR',  16.100,  17
15245,  1,  37.986,  10.615,  0.000,  0.000,  5,  1.02420,  -55.2227,  'GRAPEVIN',  16.100,  17
15246,  1,  86.754,  23.762,  0.000,  0.000,  5,  0.99473,  -55.0874,  'GLEN ROS',  16.100,  18
15247,  1,  13.254,  3.736,  0.000,  0.000,  5,  0.98397,  -57.9128,  'KOPPERL ',  16.100,  18
15248,  1,  2.009,  0.569,  0.000,  0.000,  5,  1.02542,  -54.3024,  'BEDFORD ',  16.100,  17
15249,  1,  58.854,  16.318,  0.000,  0.000,  5,  1.02119,  -54.0779,  'FORT WOR',  16.100,  17
15250,  1,  106.965,  29.132,  0.000,  0.000,  5,  1.02277,  -54.3831,  'DALLAS 5',  16.100,  16
15251,  1,  91.173,  24.983,  0.000,  0.000,  5,  1.02546,  -54.8615,  'GRAND PR',  16.100,  17
15252,  1,  73.032,  20.146,  0.000,  0.000,  5,  1.02400,  -55.2296,  'DALLAS 2',  16.100,  16
15253,  1,  46.881,  13.058,  0.000,  0.000,  5,  1.02454,  -54.3667,  'FLOWER M',  16.100,  17
15254,  1,  67.867,  18.756,  0.000,  0.000,  5,  1.02299,  -54.6374,  'ROANOKE ',  16.100,  17
15255,  1,  44.730,  12.457,  0.000,  0.000,  5,  0.99373,  -56.0096,  'MILLSAP ',  16.100,  12
15256,  1,  5.452,  1.542,  0.000,  0.000,  5,  0.99893,  -56.5397,  'FORRESTO',  16.100,  14
15257,  1,  0.635,  0.180,  0.000,  0.000,  5,  0.98748,  -57.7472,  'ITALY 0S',  16.100,  14
15258,  1,  5.386,  1.523,  0.000,  0.000,  5,  1.02127,  -55.0096,  'FORNEY 0',  16.100,  16
15259,  1,  58.158,  16.125,  0.000,  0.000,  5,  1.01963,  -56.0580,  'LAVON 0S',  16.100,  16
15264,  1,  4.525,  1.280,  0.000,  0.000,  5,  1.02731,  -54.6388,  'DE LEON ',  16.100,  15
15265,  1,  6.341,  1.793,  0.000,  0.000,  5,  1.02667,  -53.8739,  'KELLER 1',  16.100,  17
15266,  1,  57.962,  16.079,  0.000,  0.000,  5,  1.02514,  -54.5280,  'CEDAR HI',  16.100,  17
15267,  1,  89.274,  24.398,  0.000,  0.000,  5,  0.97720,  -62.1395,  'MC GREGO',  16.100,  13
15268,  1,  24.137,  6.775,  0.000,  0.000,  5,  0.99489,  -56.8729,  'COMMERCE',  16.100,  16
15269,  1,  17.940,  5.049,  0.000,  0.000,  5,  1.01330,  -53.9401,  'MIDLOTHI',  16.100,  17
15270,  1,  46.875,  13.025,  0.000,  0.000,  5,  0.95711,  -61.2948,  'WEST 0SE',  16.100,  13
15271,  1,  14.712,  4.145,  0.000,  0.000,  5,  0.98669,  -61.7515,  'BARTLETT',  16.100,  13
15272,  1,  5.600,  1.584,  0.000,  0.000,  5,  1.02352,  -55.2360,  'DALLAS 1',  16.100,  16
15273,  1,  10.925,  3.083,  0.000,  0.000,  5,  1.02708,  -54.8396,  'COPPELL ',  16.100,  17
15274,  1,  61.756,  17.102,  0.000,  0.000,  5,  1.01482,  -55.2982,  'WILMER 0',  16.100,  16
15275,  1,  7.477,  2.111,  0.000,  0.000,  5,  0.94056,  -64.3872,  'DAWSON 0',  16.100,  14
15276,  1,  2.193,  0.621,  0.000,  0.000,  5,  0.97571,  -59.6530,  'MART 0SE',  16.100,  14
15277,  1,  4.285,  1.212,  0.000,  0.000,  5,  1.02118,  -54.7692,  'LITTLE E',  16.100,  16
15278,  1,  51.595,  14.337,  0.000,  0.000,  5,  1.00800,  -58.6022,  'TEMPLE 2',  16.100,  13
15280,  1,  22.006,  6.185,  0.000,  0.000,  5,  1.01860,  -57.2467,  'TEMPLE 1',  16.100,  13
15284,  1,  40.096,  11.194,  0.000,  0.000,  5,  1.01758,  -55.8037,  'QUINLAN ',  16.100,  16
15285,  1,  30.793,  8.623,  0.000,  0.000,  5,  1.00726,  -53.8567,  'CHICO 0S',  16.100,  12
15286,  1,  8.096,  2.287,  0.000,  0.000,  5,  1.00712,  -54.2243,  'DUBLIN 2',  16.100,  18
15287,  1,  19.704,  5.543,  0.000,  0.000,  5,  1.02271,  -54.6746,  'ARLINGTO',  16.100,  17
15288,  1,  101.232,  27.564,  0.000,  0.000,  5,  0.99344,  -57.0042,  'WOLFE CI',  16.100,  16
15289,  1,  6.716,  1.898,  0.000,  0.000,  5,  1.02731,  -54.8669,  'DALLAS 2',  16.100,  16
15290,  1,  54.951,  15.236,  0.000,  0.000,  5,  0.98571,  -58.7485,  'WHITNEY ',  16.100,  18
15291,  1,  16.153,  4.550,  0.000,  0.000,  5,  1.02177,  -55.1837,  'FORT WOR',  16.100,  17
15292,  1,  137.130,  36.904,  0.000,  0.000,  5,  1.01851,  -54.8612,  'FORT WOR',  16.100,  17
15293,  1,  57.925,  16.063,  0.000,  0.000,  5,  1.01606,  -52.8713,  'JOSHUA 0',  16.100,  18
15294,  1,  33.307,  9.323,  0.000,  0.000,  5,  1.02367,  -55.3101,  'DALLAS 1',  16.100,  16
15296,  1,  71.596,  19.762,  0.000,  0.000,  5,  1.02515,  -53.8598,  'MCKINNEY',  16.100,  16
15305,  1,  38.864,  10.858,  0.000,  0.000,  5,  1.02767,  -54.0739,  'ALLEN 1 ',  16.100,  16
15306,  1,  74.318,  20.491,  0.000,  0.000,  5,  1.02398,  -54.0941,  'ALEDO 2 ',  16.100,  17
15307,  1,  38.521,  10.763,  0.000,  0.000,  5,  1.02624,  -54.6364,  'THE COLO',  16.100,  16
15308,  1,  65.769,  18.189,  0.000,  0.000,  5,  1.02274,  -54.6871,  'SUNNYVAL',  16.100,  16
15309,  1,  8.292,  2.342,  0.000,  0.000,  5,  1.02210,  -55.2301,  'DALLAS 1',  16.100,  16
15310,  1,  50.589,  14.072,  0.000,  0.000,  5,  1.02534,  -54.8753,  'FORT WOR',  16.100,  17
15311,  1,  35.038,  9.802,  0.000,  0.000,  5,  1.02521,  -55.4013,  'DALLAS 3',  16.100,  16
15312,  1,  26.027,  7.304,  0.000,  0.000,  5,  1.01638,  -55.2445,  'AZLE 0SE',  16.100,  17
15313,  1,  74.481,  20.532,  0.000,  0.000,  5,  1.02173,  -53.8396,  'HUTCHINS',  16.100,  16
15314,  1,  8.589,  2.426,  0.000,  0.000,  5,  0.97913,  -59.9782,  'VALLEY M',  16.100,  13
15315,  1,  6.639,  1.877,  0.000,  0.000,  5,  1.01711,  -55.0876,  'DENTON 6',  16.100,  17
15316,  1,  18.555,  5.222,  0.000,  0.000,  5,  1.02732,  -55.0875,  'MESQUITE',  16.100,  16
15323,  1,  118.623,  32.171,  0.000,  0.000,  5,  1.02541,  -54.2082,  'DALLAS 2',  16.100,  17
15327,  1,  128.908,  34.474,  0.000,  0.000,  5,  0.93482,  -64.5834,  'MOUNT CA',  16.100,  14
15328,  1,  1.605,  0.455,  0.000,  0.000,  5,  0.99949,  -59.8285,  'RIESEL 2',  16.100,  13
15329,  1,  6.346,  1.794,  0.000,  0.000,  5,  1.01949,  -55.0176,  'DALLAS 1',  16.100,  16
15330,  1,  105.897,  28.855,  0.000,  0.000,  5,  1.02419,  -54.3387,  'ARLINGTO',  16.100,  17
15331,  1,  29.759,  8.339,  0.000,  0.000,  5,  1.01275,  -55.7892,  'CELINA 0',  16.100,  16
15332,  1,  10.228,  2.887,  0.000,  0.000,  5,  1.02244,  -55.3100,  'FORT WOR',  16.100,  17
15333,  1,  81.240,  22.323,  0.000,  0.000,  5,  1.01004,  -55.7067,  'RED OAK ',  16.100,  14
15334,  1,  69.514,  19.177,  0.000,  0.000,  5,  0.99924,  -50.7836,  'CLYDE 0S',  16.100,  15
15335,  1,  18.638,  5.245,  0.000,  0.000,  5,  1.02282,  -55.1087,  'IRVING 2',  16.100,  17
15336,  1,  93.793,  25.671,  0.000,  0.000,  5,  1.02304,  -54.5776,  'ROWLETT ',  16.100,  16
15337,  1,  49.538,  13.782,  0.000,  0.000,  5,  1.01739,  -50.6396,  'JACKSBOR',  16.100,  12
15338,  1,  11.218,  3.165,  0.000,  0.000,  5,  1.01540,  -53.9688,  'GRANBURY',  16.100,  18
15339,  1,  53.617,  14.899,  0.000,  0.000,  5,  1.02736,  -55.1493,  'SOUTHLAK',  16.100,  17
15340,  1,  41.936,  11.701,  0.000,  0.000,  5,  1.02266,  -55.3026,  'DALLAS 2',  16.100,  16
15341,  1,  27.281,  7.654,  0.000,  0.000,  5,  1.02699,  -54.4874,  'LEWISVIL',  16.100,  17
15344,  1,  20.955,  5.892,  0.000,  0.000,  5,  1.02610,  -55.3095,  'DALLAS 3',  16.100,  16
15345,  1,  76.128,  20.922,  0.000,  0.000,  5,  0.98000,  -59.0520,  'HILLSBOR',  16.100,  14
15346,  1,  20.895,  5.876,  0.000,  0.000,  5,  1.02732,  -54.8570,  'FORT WOR',  16.100,  17
15347,  1,  62.986,  17.413,  0.000,  0.000,  5,  0.99104,  -53.1565,  'CISCO 0S',  16.100,  15
15348,  1,  15.410,  4.340,  0.000,  0.000,  5,  0.99519,  -56.5746,  'ITASCA 0',  16.100,  14
15349,  1,  6.164,  1.743,  0.000,  0.000,  5,  1.02077,  -54.5854,  'LANCASTE',  16.100,  16
15351,  1,  39.419,  11.010,  0.000,  0.000,  5,  1.02493,  -54.0991,  'GARLAND ',  16.100,  16
15352,  1,  96.437,  26.366,  0.000,  0.000,  5,  1.02159,  -55.0529,  'DALLAS 9',  16.100,  16
15353,  1,  22.455,  6.311,  0.000,  0.000,  5,  1.02443,  -54.5327,  'DUNCANVI',  16.100,  17
15354,  1,  26.286,  7.377,  0.000,  0.000,  5,  1.02094,  -55.7422,  'MESQUITE',  16.100,  16
15355,  1,  51.388,  14.287,  0.000,  0.000,  5,  1.01202,  -54.5889,  'MAYPEARL',  16.100,  14
15356,  1,  3.227,  0.913,  0.000,  0.000,  5,  1.02683,  -55.0913,  'GARLAND ',  16.100,  16
15357,  1,  72.611,  20.034,  0.000,  0.000,  5,  1.02549,  -54.2919,  'ALLEN 2 ',  16.100,  16
15362,  1,  48.142,  13.402,  0.000,  0.000,  5,  1.02160,  -50.5376,  'BRIDGEPO',  16.100,  12
15370,  1,  23.066,  6.481,  0.000,  0.000,  5,  1.02542,  -54.0756,  'LEWISVIL',  16.100,  17
15371,  1,  48.582,  13.521,  0.000,  0.000,  5,  1.01918,  -54.6916,  'SEAGOVIL',  16.100,  16
15372,  1,  48.612,  13.532,  0.000,  0.000,  5,  1.02505,  -55.1977,  'DALLAS 3',  16.100,  16
15373,  1,  24.629,  6.915,  0.000,  0.000,  5,  1.01949,  -55.3627,  'HALTOM C',  16.100,  17
15374,  1,  86.912,  23.850,  0.000,  0.000,  5,  1.02367,  -54.3009,  'BALCH SP',  16.100,  16
15375,  1,  38.248,  10.687,  0.000,  0.000,  5,  1.02405,  -54.8192,  'FORT WOR',  16.100,  17
15376,  1,  31.722,  8.885,  0.000,  0.000,  5,  1.02353,  -54.5374,  'DALLAS 4',  16.100,  17
15377,  1,  27.440,  7.697,  0.000,  0.000,  5,  1.01705,  -59.3390,  'KILLEEN ',  16.100,  13
15378,  1,  25.923,  7.276,  0.000,  0.000,  5,  1.02020,  -57.8843,  'WACO 5 0',  16.100,  13
15379,  1,  41.247,  11.512,  0.000,  0.000,  5,  1.02341,  -55.0266,  'FORT WOR',  16.100,  17
15381,  1,  108.591,  29.548,  0.000,  0.000,  5,  1.01916,  -54.2506,  'ENNIS 1S',  16.100,  14
15385,  1,  56.247,  15.613,  0.000,  0.000,  5,  1.02499,  -53.7111,  'DALLAS 3',  16.100,  16
15386,  1,  133.079,  35.903,  0.000,  0.000,  5,  1.02743,  -55.1052,  'RICHARDS',  16.100,  16
15387,  1,  37.931,  10.598,  0.000,  0.000,  5,  1.01829,  -55.5790,  'FORT WOR',  16.100,  17
15389,  1,  38.004,  10.615,  0.000,  0.000,  5,  1.00740,  -55.6916,  'WACO 2 1',  16.100,  13
15392,  1,  49.621,  13.756,  0.000,  0.000,  5,  0.93571,  -69.6182,  'ROGERS 2',  11.500,  13
15393,  1,  2.981,  0.844,  0.000,  0.000,  5,  0.99914,  -57.0394,  'CHINA SP',  16.100,  13
15400,  1,  6.287,  1.777,  0.000,  0.000,  5,  1.02062,  -54.5869,  'MCKINNEY',  16.100,  16
15402,  1,  41.237,  11.508,  0.000,  0.000,  5,  1.01981,  -51.5470,  'GRANBURY',  16.100,  18
15407,  1,  38.418,  10.725,  0.000,  0.000,  5,  0.99531,  -59.0337,  'CLIFTON ',  16.100,  18
15408,  1,  10.071,  2.843,  0.000,  0.000,  5,  1.02042,  -55.7255,  'FARMERSV',  16.100,  16
15409,  1,  12.660,  3.571,  0.000,  0.000,  5,  1.01999,  -54.8361,  'ARLINGTO',  16.100,  17
15411,  1,  59.766,  16.570,  0.000,  0.000,  5,  1.02736,  -58.3784,  'KILLEEN ',  16.100,  13
15412,  1,  49.121,  13.669,  0.000,  0.000,  5,  1.02170,  -55.3093,  'WYLIE 0S',  16.100,  16
15420,  1,  107.477,  29.265,  0.000,  0.000,  5,  1.02400,  -54.1087,  'FORT WOR',  16.100,  17
15421,  1,  5.861,  1.656,  0.000,  0.000,  5,  1.02731,  -56.1611,  'JOSEPHIN',  16.100,  16
15422,  1,  1.195,  0.339,  0.000,  0.000,  5,  1.02731,  -54.6405,  'LEWSIVIL',  16.100,  17
15425,  1,  69.579,  19.216,  0.000,  0.000,  5,  1.02202,  -54.9380,  'DALLAS 4',  16.100,  16
15426,  1,  26.417,  7.409,  0.000,  0.000,  5,  0.99635,  -58.1116,  'KEMP 0SE',  16.100,  14
15427,  1,  25.773,  7.233,  0.000,  0.000,  5,  1.00748,  -55.4771,  'WAXAHACH',  16.100,  14
15428,  1,  11.414,  3.221,  0.000,  0.000,  5,  1.02574,  -54.0673,  'HURST 0S',  16.100,  17
15429,  1,  43.082,  12.015,  0.000,  0.000,  5,  1.01966,  -55.4999,  'FORT WOR',  16.100,  17
15430,  1,  97.661,  26.682,  0.000,  0.000,  5,  1.01766,  -55.6158,  'WEATHERF',  16.100,  12
15431,  1,  36.764,  10.278,  0.000,  0.000,  5,  1.02357,  -54.8313,  'ROCKWALL',  16.100,  16
15432,  1,  42.547,  11.866,  0.000,  0.000,  5,  1.01410,  -55.2124,  'WEATHERF',  16.100,  12
15433,  1,  19.767,  5.560,  0.000,  0.000,  5,  1.02268,  -54.9266,  'FORT WOR',  16.100,  17
15434,  1,  54.017,  15.005,  0.000,  0.000,  5,  1.02342,  -55.2829,  'NEWARK 0',  16.100,  17
15435,  1,  9.144,  2.582,  0.000,  0.000,  5,  1.00708,  -55.5137,  'SANTO 0S',  16.100,  12
15436,  1,  2.292,  0.649,  0.000,  0.000,  5,  1.02640,  -54.9586,  'DALLAS 1',  16.100,  16
15437,  1,  42.832,  11.908,  0.000,  0.000,  5,  0.93198,  -64.2468,  'ELM MOTT',  16.100,  13
15438,  1,  3.102,  0.878,  0.000,  0.000,  5,  1.02289,  -54.9174,  'FORT WOR',  16.100,  17
15439,  1,  20.113,  5.656,  0.000,  0.000,  5,  1.01296,  -54.9446,  'WAXAHACH',  16.100,  14
15440,  1,  50.744,  14.115,  0.000,  0.000,  5,  1.02735,  -55.0374,  'ARLINGTO',  16.100,  17
15441,  1,  84.564,  23.229,  0.000,  0.000,  5,  1.02530,  -54.4756,  'FORT WOR',  16.100,  17
15442,  1,  70.412,  19.440,  0.000,  0.000,  5,  1.02191,  -55.0400,  'FORT WOR',  16.100,  17
15443,  1,  21.204,  5.962,  0.000,  0.000,  5,  1.02513,  -54.9662,  'FORT WOR',  16.100,  17
15446,  1,  24.922,  6.995,  0.000,  0.000,  5,  1.00384,  -59.3875,  'HEWITT 0',  16.100,  13
15447,  1,  16.288,  4.587,  0.000,  0.000,  5,  1.02080,  -54.5518,  'ARLINGTO',  16.100,  17
15449,  1,  72.108,  19.902,  0.000,  0.000,  5,  1.02804,  -53.8227,  'GRAND PR',  16.100,  17
15450,  1,  129.284,  34.821,  0.000,  0.000,  5,  0.99642,  -57.3684,  'MELISSA ',  16.100,  16
15452,  1,  5.448,  1.541,  0.000,  0.000,  5,  1.01905,  -57.1296,  'COPPERAS',  16.100,  13
15453,  1,  33.351,  9.335,  0.000,  0.000,  5,  1.02189,  -53.7080,  'CLEBURNE',  16.100,  17
15454,  1,  32.941,  9.222,  0.000,  0.000,  5,  1.02162,  -55.3040,  'GREENVIL',  16.100,  16
15455,  1,  28.047,  7.865,  0.000,  0.000,  5,  1.00946,  -54.4672,  'ALVORD 0',  16.100,  12
15456,  1,  5.653,  1.598,  0.000,  0.000,  5,  0.99972,  -56.3681,  'GORMAN 0',  16.100,  15
15457,  1,  6.867,  1.941,  0.000,  0.000,  5,  1.02433,  -54.5425,  'COLLEYVI',  16.100,  17
15460,  1,  45.830,  12.729,  0.000,  0.000,  5,  0.93793,  -69.9752,  'HOLLAND ',  11.500,  13
15461,  1,  5.056,  1.430,  0.000,  0.000,  5,  1.01149,  -58.1482,  'TEMPLE 3',  16.100,  13
15462,  1,  28.921,  8.108,  0.000,  0.000,  5,  1.02055,  -54.9110,  'DALLAS 3',  16.100,  16
15463,  1,  45.686,  12.731,  0.000,  0.000,  5,  1.02502,  -55.1024,  'IRVING 4',  16.100,  17
15465,  1,  92.419,  25.317,  0.000,  0.000,  5,  1.02778,  -53.9667,  'FRISCO 2',  16.100,  16
15466,  1,  96.568,  26.285,  0.000,  0.000,  5,  0.96562,  -62.9912,  'GATESVIL',  16.100,  13
15467,  1,  2.789,  0.789,  0.000,  0.000,  5,  1.02336,  -55.2939,  'DALLAS 2',  16.100,  16
15468,  1,  14.663,  4.132,  0.000,  0.000,  5,  1.01918,  -55.1606,  'DALLAS 3',  16.100,  17
15469,  1,  21.854,  6.143,  0.000,  0.000,  5,  1.02056,  -55.2751,  'FORT WOR',  16.100,  17
15470,  1,  3.478,  0.984,  0.000,  0.000,  5,  1.00838,  -58.8972,  'WOODWAY ',  16.100,  13
15471,  1,  27.510,  7.719,  0.000,  0.000,  5,  1.01974,  -54.0424,  'MINGUS 0',  16.100,  12
15472,  1,  0.686,  0.194,  0.000,  0.000,  5,  1.02968,  -47.3277,  'THROCKMO',  16.100,  15
15473,  1,  3.008,  0.851,  0.000,  0.000,  5,  1.02265,  -51.5103,  'NEMO 0SE',  16.100,  18
15474,  1,  1.917,  0.543,  0.000,  0.000,  5,  0.95211,  -61.9330,  'ABBOTT 0',  16.100,  14
15475,  1,  1.297,  0.367,  0.000,  0.000,  5,  1.02307,  -54.5915,  'ALVARADO',  16.100,  17
15476,  1,  25.974,  7.280,  0.000,  0.000,  5,  0.95831,  -62.3114,  'CORSICAN',  16.100,  14
15477,  1,  3.346,  0.947,  0.000,  0.000,  5,  1.02206,  -58.8759,  'HARKER H',  16.100,  13
15478,  1,  26.913,  7.552,  0.000,  0.000,  5,  1.02733,  -54.9734,  'IRVING 3',  16.100,  17
15480,  1,  76.512,  21.077,  0.000,  0.000,  5,  1.02251,  -53.5138,  'BURLESON',  16.100,  17
15481,  1,  79.240,  21.797,  0.000,  0.000,  5,  1.01545,  -54.8058,  'FORT WOR',  16.100,  17
15482,  1,  54.285,  15.081,  0.000,  0.000,  5,  1.02736,  -55.4683,  'DALLAS 2',  16.100,  16
15483,  1,  26.851,  7.534,  0.000,  0.000,  5,  1.02665,  -54.1919,  'NORTH RI',  16.100,  17
15484,  1,  32.186,  9.006,  0.000,  0.000,  5,  1.00479,  -51.9765,  'CROSS PL',  16.100,  15
15485,  1,  3.756,  1.063,  0.000,  0.000,  5,  1.02016,  -53.8319,  'BLOOMING',  16.100,  14
16001,  1,  1.888,  0.535,  0.000,  0.000,  6,  1.02731,  -65.5115,  'CONVERSE',  11.500,  22
16002,  1,  71.216,  19.649,  0.000,  0.000,  6,  1.01556,  -66.1305,  'SAN ANTO',  11.500,  26
16005,  1,  22.282,  6.263,  0.000,  0.000,  6,  1.02894,  -60.3678,  'BASTROP ',  11.500,  25
16011,  1,  33.124,  9.272,  0.000,  0.000,  6,  1.02083,  -63.7387,  'MARION 2',  11.500,  22
16012,  1,  14.104,  3.976,  0.000,  0.000,  6,  1.02732,  -61.6361,  'PAIGE 0S',  11.500,  25
16013,  1,  5.378,  1.521,  0.000,  0.000,  6,  1.01701,  -65.8656,  'SAN ANTO',  11.500,  26
16014,  1,  47.819,  13.303,  0.000,  0.000,  6,  1.00848,  -67.7934,  'WAELDER ',  11.500,  24
16015,  1,  2.372,  0.672,  0.000,  0.000,  6,  1.02433,  -65.9401,  'ATASCOSA',  11.500,  26
16016,  1,  13.632,  3.843,  0.000,  0.000,  6,  1.02427,  -65.1097,  'SAN ANTO',  11.500,  26
16017,  1,  114.851,  31.172,  0.000,  0.000,  6,  1.01712,  -65.0376,  'CIBOLO 0',  11.500,  22
16018,  1,  49.316,  13.722,  0.000,  0.000,  6,  1.02041,  -62.9532,  'AUSTIN 6',  11.500,  23
16019,  1,  1.300,  0.368,  0.000,  0.000,  6,  1.02082,  -63.1682,  'AUSTIN 2',  11.500,  23
16020,  1,  39.746,  11.100,  0.000,  0.000,  6,  1.02164,  -63.4613,  'HORSESHO',  11.500,  23
16023,  1,  6.492,  1.835,  0.000,  0.000,  6,  1.02883,  -61.4538,  'LEANDER ',  11.500,  23
16024,  1,  84.162,  23.125,  0.000,  0.000,  6,  1.02738,  -64.2085,  'AUSTIN 1',  11.500,  23
16025,  1,  56.277,  15.622,  0.000,  0.000,  6,  1.02736,  -65.6770,  'SAN ANTO',  11.500,  26
16026,  1,  37.901,  10.590,  0.000,  0.000,  6,  1.02047,  -65.0486,  'SAN ANTO',  11.500,  26
16027,  1,  12.653,  3.569,  0.000,  0.000,  6,  1.02381,  -62.4538,  'ELGIN 0S',  11.500,  23
16028,  1,  25.784,  7.237,  0.000,  0.000,  6,  1.02219,  -62.9742,  'AUSTIN 3',  11.500,  23
16029,  1,  57.879,  16.040,  0.000,  0.000,  6,  1.00058,  -70.0121,  'RUNGE 0S',  11.500,  24
16031,  1,  3.020,  0.855,  0.000,  0.000,  6,  1.01670,  -61.9431,  'YOAKUM 1',  11.500,  24
16032,  1,  12.068,  3.404,  0.000,  0.000,  6,  1.01993,  -64.3001,  'AUSTIN 3',  11.500,  23
16035,  1,  20.857,  5.865,  0.000,  0.000,  6,  1.02690,  -61.8766,  'PFLUGERV',  11.500,  23
16037,  1,  136.645,  36.790,  0.000,  0.000,  6,  1.02066,  -64.4681,  'SAN ANTO',  11.500,  22
16040,  1,  63.702,  17.631,  0.000,  0.000,  6,  1.02147,  -63.0672,  'AUSTIN 3',  11.500,  23
16043,  1,  35.402,  9.902,  0.000,  0.000,  6,  1.02230,  -64.4399,  'SAN ANTO',  11.500,  26
16044,  1,  86.780,  23.800,  0.000,  0.000,  6,  1.01402,  -65.8276,  'SAN ANTO',  11.500,  26
16047,  1,  9.654,  2.726,  0.000,  0.000,  6,  1.02149,  -65.4094,  'SAN ANTO',  11.500,  26
16055,  1,  102.527,  27.918,  0.000,  0.000,  6,  0.99620,  -73.2880,  'BERGHEIM',  11.500,  26
16058,  1,  2.832,  0.802,  0.000,  0.000,  6,  1.02651,  -62.2964,  'NEW BRAU',  11.500,  22
16059,  1,  108.399,  29.389,  0.000,  0.000,  6,  0.97916,  -78.0335,  'D HANIS ',  11.500,  26
16060,  1,  1.357,  0.384,  0.000,  0.000,  6,  1.02007,  -66.1160,  'SAN ANTO',  11.500,  26
16061,  1,  49.324,  13.726,  0.000,  0.000,  6,  1.02357,  -62.9405,  'AUSTIN 7',  11.500,  23
16064,  1,  103.899,  28.307,  0.000,  0.000,  6,  1.01275,  -63.0914,  'BRENHAM ',  11.500,  25
16065,  1,  59.798,  16.567,  0.000,  0.000,  6,  1.01171,  -63.0396,  'BERTRAM ',  11.500,  23
16091,  1,  5.299,  1.499,  0.000,  0.000,  6,  1.02731,  -65.2304,  'WIMBERLE',  11.500,  23
16092,  1,  21.447,  6.030,  0.000,  0.000,  6,  1.02732,  -65.8706,  'GONZALES',  11.500,  24
16093,  1,  17.735,  4.992,  0.000,  0.000,  6,  1.01746,  -65.0646,  'SAN ANTO',  11.500,  22
16094,  1,  22.291,  6.265,  0.000,  0.000,  6,  1.01993,  -64.9372,  'SAN ANTO',  11.500,  22
16095,  1,  40.378,  11.273,  0.000,  0.000,  6,  1.02302,  -63.3330,  'HUTTO 0S',  11.500,  23
16096,  1,  25.011,  7.023,  0.000,  0.000,  6,  1.02733,  -67.1188,  'LULING 0',  11.500,  24
16097,  1,  14.127,  3.982,  0.000,  0.000,  6,  1.01692,  -65.3189,  'SAN ANTO',  11.500,  26
16098,  1,  63.833,  17.665,  0.000,  0.000,  6,  1.02032,  -63.2856,  'AUSTIN 1',  11.500,  23
16099,  1,  64.856,  17.936,  0.000,  0.000,  6,  1.01352,  -65.8631,  'SAN ANTO',  11.500,  26
16100,  1,  13.733,  3.871,  0.000,  0.000,  6,  1.01508,  -66.6273,  'ADKINS 0',  11.500,  22
16103,  1,  16.389,  4.616,  0.000,  0.000,  6,  1.02732,  -60.6433,  'WINCHEST',  11.500,  25
16109,  1,  17.026,  4.792,  0.000,  0.000,  6,  0.98825,  -65.2285,  'ROCKDALE',  11.500,  25
16112,  1,  4.746,  1.342,  0.000,  0.000,  6,  1.01898,  -66.6334,  'NATALIA ',  11.500,  26
16113,  1,  8.897,  2.513,  0.000,  0.000,  6,  1.01911,  -63.4019,  'AUSTIN 2',  11.500,  23
16114,  1,  9.445,  2.667,  0.000,  0.000,  6,  1.01493,  -65.9929,  'SAN ANTO',  11.500,  26
16115,  1,  43.281,  12.068,  0.000,  0.000,  6,  1.01492,  -65.6866,  'SAN ANTO',  11.500,  22
16116,  1,  69.897,  19.287,  0.000,  0.000,  6,  1.00732,  -64.8080,  'TAYLOR 0',  11.500,  23
16117,  1,  18.195,  5.122,  0.000,  0.000,  6,  1.02739,  -60.6212,  'SMITHVIL',  11.500,  25
16120,  1,  10.894,  3.075,  0.000,  0.000,  6,  1.02963,  -61.9309,  'CEDAR PA',  11.500,  23
16121,  1,  108.816,  29.604,  0.000,  0.000,  6,  1.01822,  -65.7064,  'SAN ANTO',  11.500,  26
16122,  1,  65.034,  17.960,  0.000,  0.000,  6,  0.98557,  -65.2152,  'HALLETTS',  11.500,  24
16123,  1,  9.688,  2.735,  0.000,  0.000,  6,  1.02168,  -62.8741,  'AUSTIN 5',  11.500,  23
16124,  1,  31.870,  8.925,  0.000,  0.000,  6,  1.02306,  -63.5118,  'NEW BRAU',  11.500,  22
16125,  1,  36.444,  10.180,  0.000,  0.000,  6,  1.01005,  -67.1145,  'SUTHERLA',  11.500,  22
16126,  1,  1.289,  0.365,  0.000,  0.000,  6,  1.02077,  -63.3866,  'AUSTIN 3',  11.500,  23
16127,  1,  30.009,  8.393,  0.000,  0.000,  6,  0.93944,  -68.9791,  'CAMERON ',  11.500,  25
16128,  1,  8.256,  2.332,  0.000,  0.000,  6,  1.01642,  -66.5092,  'SAN ANTO',  11.500,  26
16129,  1,  26.189,  7.339,  0.000,  0.000,  6,  0.95826,  -73.3495,  'MEDINA 0',  11.500,  26
16130,  1,  3.615,  1.023,  0.000,  0.000,  6,  1.01813,  -63.7182,  'MANCHACA',  11.500,  23
16131,  1,  8.997,  2.541,  0.000,  0.000,  6,  1.02032,  -64.8621,  'SPRING B',  11.500,  22
16132,  1,  27.694,  7.767,  0.000,  0.000,  6,  1.01627,  -63.7809,  'AUSTIN 1',  11.500,  23
16133,  1,  35.202,  9.842,  0.000,  0.000,  6,  1.00563,  -68.3580,  'FLATONIA',  11.500,  25
16134,  1,  4.916,  1.390,  0.000,  0.000,  6,  1.00018,  -65.1233,  'GRANGER ',  11.500,  23
16135,  1,  2.570,  0.727,  0.000,  0.000,  6,  1.00872,  -61.9918,  'FAYETTEV',  11.500,  25
16136,  1,  10.248,  2.893,  0.000,  0.000,  6,  1.02669,  -63.0722,  'GEORGETO',  11.500,  23
16137,  1,  28.112,  7.883,  0.000,  0.000,  6,  1.01620,  -64.1292,  'AUSTIN 3',  11.500,  23
16138,  1,  22.669,  6.369,  0.000,  0.000,  6,  1.01391,  -69.3612,  'PIPE CRE',  11.500,  26
16139,  1,  11.473,  3.237,  0.000,  0.000,  6,  1.00867,  -66.4484,  'RED ROCK',  11.500,  25
16140,  1,  3.968,  1.123,  0.000,  0.000,  6,  0.98164,  -65.7936,  'JARRELL ',  11.500,  23
16150,  1,  3.927,  1.111,  0.000,  0.000,  6,  1.02418,  -65.5747,  'SAN ANTO',  11.500,  26
16151,  1,  58.460,  16.214,  0.000,  0.000,  6,  1.02319,  -67.1971,  'SCHULENB',  11.500,  25
16153,  1,  7.683,  2.171,  0.000,  0.000,  6,  1.02091,  -64.5005,  'SAN ANTO',  11.500,  26
16154,  1,  43.227,  12.051,  0.000,  0.000,  6,  1.01068,  -64.8575,  'DRIPPING',  11.500,  23
16155,  1,  14.092,  3.972,  0.000,  0.000,  6,  1.01536,  -66.3555,  'SAN ANTO',  11.500,  26
16156,  1,  18.638,  5.245,  0.000,  0.000,  6,  1.02227,  -63.0444,  'MARBLE F',  11.500,  23
16157,  1,  20.831,  5.857,  0.000,  0.000,  6,  1.01682,  -67.6669,  'BOERNE 1',  11.500,  26
16158,  1,  15.841,  4.462,  0.000,  0.000,  6,  1.02732,  -65.3342,  'WASHINGT',  11.500,  25
16159,  1,  3.732,  1.056,  0.000,  0.000,  6,  1.01734,  -65.3348,  'SCHERTZ ',  11.500,  22
16160,  1,  53.660,  14.906,  0.000,  0.000,  6,  1.01926,  -63.2293,  'AUSTIN 8',  11.500,  23
16168,  1,  53.439,  14.845,  0.000,  0.000,  6,  1.01763,  -65.8546,  'SAN ANTO',  11.500,  26
16171,  1,  73.891,  20.373,  0.000,  0.000,  6,  1.02144,  -64.3243,  'SAN ANTO',  11.500,  26
16173,  1,  71.352,  19.685,  0.000,  0.000,  6,  1.01440,  -62.6384,  'CUERO 2 ',  11.500,  24
16174,  1,  14.601,  4.115,  0.000,  0.000,  6,  1.02033,  -65.4652,  'SAN ANTO',  11.500,  22
16175,  1,  56.151,  15.583,  0.000,  0.000,  6,  1.01848,  -63.4756,  'AUSTIN 1',  11.500,  23
16176,  1,  61.531,  17.043,  0.000,  0.000,  6,  1.01963,  -64.0373,  'AUSTIN 3',  11.500,  23
16178,  1,  32.147,  9.001,  0.000,  0.000,  6,  1.01835,  -65.4353,  'SAN ANTO',  11.500,  26
16179,  1,  81.593,  22.415,  0.000,  0.000,  6,  1.01133,  -66.4761,  'SAN ANTO',  11.500,  26
16180,  1,  6.072,  1.717,  0.000,  0.000,  6,  1.01151,  -66.9825,  'LA VERNI',  11.500,  22
16181,  1,  22.811,  6.409,  0.000,  0.000,  6,  1.01879,  -63.9343,  'MANOR 0S',  11.500,  23
16182,  1,  25.371,  7.122,  0.000,  0.000,  6,  1.01883,  -65.7836,  'SAN ANTO',  11.500,  26
16183,  1,  61.281,  16.964,  0.000,  0.000,  6,  1.00469,  -63.0541,  'GIDDINGS',  11.500,  25
16184,  1,  11.924,  3.364,  0.000,  0.000,  6,  1.01992,  -63.5498,  'AUSTIN 3',  11.500,  23
16185,  1,  21.639,  6.082,  0.000,  0.000,  6,  1.01784,  -63.7431,  'AUSTIN 3',  11.500,  23
16186,  1,  11.631,  3.282,  0.000,  0.000,  6,  1.02369,  -62.7556,  'AUSTIN 3',  11.500,  23
16187,  1,  21.879,  6.150,  0.000,  0.000,  6,  1.02224,  -63.0259,  'AUSTIN 2',  11.500,  23
16189,  1,  53.106,  14.744,  0.000,  0.000,  6,  1.00251,  -62.1072,  'COLUMBUS',  11.500,  25
16190,  1,  10.923,  3.082,  0.000,  0.000,  6,  1.01255,  -67.9827,  'SHINER 0',  11.500,  24
16191,  1,  9.296,  2.625,  0.000,  0.000,  6,  1.01774,  -64.9830,  'SAN ANTO',  11.500,  22
16193,  1,  8.847,  2.499,  0.000,  0.000,  6,  1.01380,  -62.6452,  'CALDWELL',  11.500,  25
16194,  1,  16.844,  4.743,  0.000,  0.000,  6,  1.01754,  -64.0079,  'AUSTIN 1',  11.500,  23
16195,  1,  31.364,  8.789,  0.000,  0.000,  6,  0.99479,  -63.9093,  'INDUSTRY',  11.500,  25
16196,  1,  1.946,  0.551,  0.000,  0.000,  6,  1.02204,  -65.5602,  'DALE 0SE',  11.500,  23
16199,  1,  10.461,  2.953,  0.000,  0.000,  6,  1.02556,  -64.5936,  'SAN ANTO',  11.500,  26
16200,  1,  102.397,  27.911,  0.000,  0.000,  6,  1.01139,  -66.0615,  'SAN ANTO',  11.500,  26
16201,  1,  25.441,  7.141,  0.000,  0.000,  6,  1.02013,  -65.8944,  'SAN ANTO',  11.500,  26
16202,  1,  26.447,  7.420,  0.000,  0.000,  6,  1.01596,  -65.9618,  'MARTINDA',  11.500,  22
16203,  1,  10.627,  2.999,  0.000,  0.000,  6,  1.01731,  -65.7146,  'SAN ANTO',  11.500,  26
16204,  1,  52.063,  14.471,  0.000,  0.000,  6,  1.01440,  -65.8820,  'SAN ANTO',  11.500,  26
16205,  1,  3.836,  1.085,  0.000,  0.000,  6,  1.02470,  -62.5161,  'AUSTIN 2',  11.500,  23
16206,  1,  62.181,  17.200,  0.000,  0.000,  6,  0.99740,  -64.2231,  'LEXINGTO',  11.500,  25
16207,  1,  7.923,  2.238,  0.000,  0.000,  6,  1.02731,  -64.1543,  'LEANDER ',  11.500,  23
16208,  1,  17.620,  4.961,  0.000,  0.000,  6,  1.02487,  -63.2628,  'AUSTIN 1',  11.500,  23
16209,  1,  80.582,  22.131,  0.000,  0.000,  6,  1.00366,  -67.2782,  'MICO 0SE',  11.500,  26
16217,  1,  4.233,  1.197,  0.000,  0.000,  6,  1.01759,  -64.2454,  'AUSTIN 3',  11.500,  23
16218,  1,  29.431,  8.249,  0.000,  0.000,  6,  1.01474,  -63.8645,  'LOCKHART',  11.500,  23
16219,  1,  27.748,  7.782,  0.000,  0.000,  6,  1.02123,  -63.5594,  'AUSTIN 1',  11.500,  23
16220,  1,  37.055,  10.357,  0.000,  0.000,  6,  1.01864,  -65.0395,  'SAN ANTO',  11.500,  22
16221,  1,  46.617,  12.987,  0.000,  0.000,  6,  1.02735,  -68.9305,  'FALLS CI',  11.500,  22
16223,  1,  4.404,  1.246,  0.000,  0.000,  6,  1.02546,  -62.3092,  'AUSTIN 2',  11.500,  23
16224,  1,  90.887,  24.898,  0.000,  0.000,  6,  1.02014,  -63.5547,  'AUSTIN 2',  11.500,  23
16225,  1,  71.708,  19.778,  0.000,  0.000,  6,  1.01224,  -65.9974,  'SAN ANTO',  11.500,  26
16226,  1,  44.261,  12.325,  0.000,  0.000,  6,  0.98667,  -74.8320,  'BLANCO 0',  11.500,  26
16227,  1,  6.372,  1.801,  0.000,  0.000,  6,  1.02406,  -62.6931,  'AUSTIN 2',  11.500,  23
16230,  1,  76.673,  21.119,  0.000,  0.000,  6,  1.02138,  -63.3376,  'SAN MARC',  11.500,  22
16231,  1,  83.984,  23.057,  0.000,  0.000,  6,  1.01246,  -64.3667,  'BUDA 0SE',  11.500,  23
16232,  1,  33.864,  9.477,  0.000,  0.000,  6,  1.02199,  -62.8635,  'DEL VALL',  11.500,  23
16233,  1,  49.094,  13.660,  0.000,  0.000,  6,  1.01786,  -63.3450,  'AUSTIN 4',  11.500,  23
16236,  1,  40.706,  11.363,  0.000,  0.000,  6,  1.02369,  -64.4074,  'SAN ANTO',  11.500,  26
16237,  1,  90.893,  24.729,  0.000,  0.000,  6,  0.93193,  -70.0310,  'BURLINGT',  11.500,  25
16238,  1,  0.612,  0.173,  0.000,  0.000,  6,  1.02266,  -62.9176,  'AUSTIN 1',  11.500,  23
16241,  1,  86.507,  23.739,  0.000,  0.000,  6,  1.02137,  -64.0968,  'ELMENDOR',  11.500,  22
16250,  1,  83.707,  22.986,  0.000,  0.000,  6,  1.01479,  -65.8920,  'SAN ANTO',  11.500,  22
16251,  1,  51.362,  14.279,  0.000,  0.000,  6,  1.01840,  -65.7212,  'CANYON L',  11.500,  22
16252,  1,  27.452,  7.700,  0.000,  0.000,  6,  1.01394,  -64.3439,  'JOHNSON ',  11.500,  23
16253,  1,  4.934,  1.396,  0.000,  0.000,  6,  1.01194,  -66.7296,  'YORKTOWN',  11.500,  24
16256,  1,  4.273,  1.209,  0.000,  0.000,  6,  1.02326,  -62.4232,  'AUSTIN 2',  11.500,  23
16261,  1,  11.940,  3.368,  0.000,  0.000,  6,  1.01654,  -65.9116,  'LACKLAND',  11.500,  26
16262,  1,  14.260,  4.019,  0.000,  0.000,  6,  1.02206,  -62.0167,  'LIBERTY ',  11.500,  23
16264,  1,  19.083,  5.369,  0.000,  0.000,  6,  1.01873,  -65.9531,  'KENEDY 1',  11.500,  24
16275,  1,  22.385,  6.290,  0.000,  0.000,  6,  1.01494,  -65.6592,  'SAN ANTO',  11.500,  26
16276,  1,  48.064,  13.378,  0.000,  0.000,  6,  1.01509,  -67.0974,  'VON ORMY',  11.500,  26
16278,  1,  17.536,  4.937,  0.000,  0.000,  6,  1.02181,  -63.0261,  'KYLE 1SE',  11.500,  23
16280,  1,  70.429,  19.445,  0.000,  0.000,  6,  1.02232,  -63.5616,  'SEGUIN 2',  11.500,  22
16281,  1,  73.412,  20.243,  0.000,  0.000,  6,  1.01919,  -65.6197,  'UNIVERSA',  11.500,  22
16282,  1,  29.887,  8.376,  0.000,  0.000,  6,  1.02207,  -64.0616,  'SPICEWOO',  11.500,  23
16283,  1,  8.838,  2.496,  0.000,  0.000,  6,  1.01879,  -66.1548,  'SAINT HE',  11.500,  22
16284,  1,  4.111,  1.163,  0.000,  0.000,  6,  1.01859,  -65.1926,  'SAN ANTO',  11.500,  26
16286,  1,  39.140,  10.933,  0.000,  0.000,  6,  1.02587,  -69.8709,  'BOERNE 2',  11.500,  26
16288,  1,  49.019,  13.638,  0.000,  0.000,  6,  1.01552,  -65.4847,  'SAN ANTO',  11.500,  26
16289,  1,  87.853,  24.091,  0.000,  0.000,  6,  1.01734,  -63.5586,  'AUSTIN 2',  11.500,  23
16290,  1,  49.684,  13.826,  0.000,  0.000,  6,  1.02726,  -62.9200,  'AUSTIN 2',  11.500,  23
16291,  1,  35.137,  9.828,  0.000,  0.000,  6,  1.01720,  -65.9058,  'SAN ANTO',  11.500,  26
16306,  1,  11.567,  3.264,  0.000,  0.000,  6,  1.02287,  -62.8397,  'AUSTIN 1',  11.500,  23
16307,  1,  31.231,  8.747,  0.000,  0.000,  6,  1.01425,  -65.6708,  'SAN ANTO',  11.500,  26
16309,  1,  78.424,  21.551,  0.000,  0.000,  6,  0.99367,  -69.0605,  'HONDO 1S',  11.500,  26
16310,  1,  14.850,  4.185,  0.000,  0.000,  6,  1.02358,  -64.7063,  'SAN ANTO',  11.500,  22
16311,  1,  59.861,  16.577,  0.000,  0.000,  6,  1.00923,  -63.8745,  'NEW ULM ',  11.500,  25
16312,  1,  4.398,  1.244,  0.000,  0.000,  6,  1.02633,  -64.3204,  'SAN ANTO',  11.500,  22
16313,  1,  24.328,  6.832,  0.000,  0.000,  6,  1.02051,  -63.5962,  'AUSTIN 3',  11.500,  23
16314,  1,  12.178,  3.435,  0.000,  0.000,  6,  1.01945,  -65.5800,  'BULVERDE',  11.500,  26
16319,  1,  18.874,  5.311,  0.000,  0.000,  6,  1.02059,  -61.5727,  'GEORGETO',  11.500,  23
16320,  1,  25.136,  7.057,  0.000,  0.000,  6,  1.02733,  -64.7864,  'SAN ANTO',  11.500,  22
16322,  1,  31.109,  8.714,  0.000,  0.000,  6,  1.01991,  -66.0252,  'FLORESVI',  11.500,  22
16323,  1,  43.735,  12.192,  0.000,  0.000,  6,  1.01442,  -65.6786,  'SAN ANTO',  11.500,  26
16324,  1,  16.457,  4.635,  0.000,  0.000,  6,  1.01951,  -65.1224,  'SAN ANTO',  11.500,  22
16325,  1,  33.477,  9.350,  0.000,  0.000,  6,  0.94023,  -69.0396,  'BUCKHOLT',  11.500,  25
16326,  1,  1.601,  0.453,  0.000,  0.000,  6,  1.01139,  -63.6093,  'SOMERVIL',  11.500,  25
16327,  1,  9.624,  2.717,  0.000,  0.000,  6,  1.00206,  -64.9602,  'WEIMAR 0',  11.500,  25
16328,  1,  7.790,  2.201,  0.000,  0.000,  6,  0.98555,  -72.0226,  'COMFORT ',  11.500,  26
16329,  1,  10.149,  2.867,  0.000,  0.000,  6,  1.00486,  -68.4013,  'NORDHEIM',  11.500,  24
16330,  1,  0.689,  0.195,  0.000,  0.000,  6,  1.02212,  -63.3276,  'AUSTIN 9',  11.500,  23
16331,  1,  82.206,  22.604,  0.000,  0.000,  6,  1.02738,  -63.2900,  'AUSTIN 2',  11.500,  23
16332,  1,  46.126,  12.847,  0.000,  0.000,  6,  1.01445,  -66.0584,  'HELOTES ',  11.500,  26
16335,  1,  40.099,  11.196,  0.000,  0.000,  6,  1.02261,  -64.3198,  'SAN ANTO',  11.500,  26
16336,  1,  92.589,  25.212,  0.000,  0.000,  6,  0.94803,  -75.3528,  'BANDERA ',  11.500,  26
16337,  1,  8.392,  2.370,  0.000,  0.000,  6,  1.02455,  -65.1206,  'SAN ANTO',  11.500,  26
16338,  1,  71.353,  19.596,  0.000,  0.000,  6,  0.93839,  -68.9662,  'ROCKDALE',  11.500,  25
16339,  1,  16.428,  4.626,  0.000,  0.000,  6,  1.01551,  -63.4986,  'CEDAR CR',  11.500,  23
16340,  1,  20.985,  5.900,  0.000,  0.000,  6,  1.02009,  -66.5826,  'NIXON 0S',  11.500,  24
16341,  1,  13.176,  3.715,  0.000,  0.000,  6,  1.01320,  -64.6413,  'CHAPPELL',  11.500,  25
16344,  1,  4.107,  1.162,  0.000,  0.000,  6,  1.02860,  -61.6297,  'ROUND RO',  11.500,  23
16345,  1,  77.394,  21.309,  0.000,  0.000,  6,  1.01853,  -63.5488,  'AUSTIN 1',  11.500,  23
16346,  1,  11.583,  3.268,  0.000,  0.000,  6,  1.01519,  -67.9215,  'LEMING 0',  11.500,  26
16351,  1,  13.488,  3.803,  0.000,  0.000,  6,  1.02545,  -62.4385,  'AUSTIN 1',  11.500,  23
16352,  1,  66.362,  18.348,  0.000,  0.000,  6,  1.02089,  -65.4042,  'SAN ANTO',  11.500,  26
16353,  1,  61.743,  17.104,  0.000,  0.000,  6,  1.02555,  -62.4172,  'ROUND RO',  11.500,  23
16355,  1,  90.530,  24.814,  0.000,  0.000,  6,  1.02651,  -61.8847,  'ROUND RO',  11.500,  23
16356,  1,  85.251,  23.414,  0.000,  0.000,  6,  1.02739,  -65.7347,  'SAN ANTO',  11.500,  26
16357,  1,  11.022,  3.110,  0.000,  0.000,  6,  0.99710,  -74.7280,  'DEVINE 0',  11.500,  26
16358,  1,  33.684,  9.428,  0.000,  0.000,  6,  1.02734,  -64.0585,  'GEORGETO',  11.500,  23
16360,  1,  15.052,  4.241,  0.000,  0.000,  6,  1.01874,  -60.5104,  'BURNET 1',  11.500,  23
17001,  1,  4.386,  1.241,  0.000,  0.000,  7,  1.00235,  -58.9339,  'INEZ 0SE',  11.500,  6
17004,  1,  126.758,  34.269,  0.000,  0.000,  7,  1.02430,  -61.1843,  'PASADENA',  11.500,  4
17010,  1,  11.713,  3.304,  0.000,  0.000,  7,  1.00339,  -65.3456,  'PRAIRIE ',  11.500,  5
17011,  1,  29.065,  8.148,  0.000,  0.000,  7,  1.02350,  -64.8984,  'CONROE 1',  11.500,  5
17012,  1,  0.651,  0.184,  0.000,  0.000,  7,  0.99864,  -63.2155,  'SIMONTON',  11.500,  3
17013,  1,  91.896,  25.149,  0.000,  0.000,  7,  1.01117,  -64.5020,  'HOUSTON ',  11.500,  5
17014,  1,  29.902,  8.378,  0.000,  0.000,  7,  1.01040,  -63.5761,  'HOUSTON ',  11.500,  4
17016,  1,  54.134,  15.034,  0.000,  0.000,  7,  1.01821,  -61.9652,  'HOUSTON ',  11.500,  4
17017,  1,  77.584,  21.354,  0.000,  0.000,  7,  1.01464,  -64.0213,  'HOUSTON ',  11.500,  3
17020,  1,  32.603,  9.127,  0.000,  0.000,  7,  1.01695,  -59.8772,  'NURSERY ',  11.500,  6
17026,  1,  25.946,  7.282,  0.000,  0.000,  7,  1.02027,  -61.7005,  'BACLIFF ',  11.500,  4
17027,  1,  70.113,  19.351,  0.000,  0.000,  7,  1.01285,  -64.0678,  'SPRING 1',  11.500,  5
17028,  1,  52.919,  14.703,  0.000,  0.000,  7,  1.01733,  -63.7306,  'HOUSTON ',  11.500,  3
17036,  1,  43.038,  12.003,  0.000,  0.000,  7,  1.01907,  -62.7320,  'CONROE 5',  11.500,  5
17039,  1,  147.174,  39.444,  0.000,  0.000,  7,  1.01611,  -62.5651,  'SUGAR LA',  11.500,  3
17041,  1,  63.592,  17.600,  0.000,  0.000,  7,  1.02017,  -61.3332,  'DAYTON 1',  11.500,  4
17044,  1,  66.531,  18.379,  0.000,  0.000,  7,  1.00442,  -58.6010,  'VICTORIA',  11.500,  6
17049,  1,  169.211,  46.267,  0.000,  0.000,  7,  1.01948,  -63.0986,  'KATY 1 2',  11.500,  3
17050,  1,  38.212,  10.673,  0.000,  0.000,  7,  1.00932,  -64.8505,  'MAGNOLIA',  11.500,  5
17051,  1,  81.965,  22.522,  0.000,  0.000,  7,  1.01425,  -64.1210,  'HOUSTON ',  11.500,  3
17052,  1,  66.806,  18.461,  0.000,  0.000,  7,  1.01236,  -63.1290,  'MISSOURI',  11.500,  3
17053,  1,  74.367,  20.498,  0.000,  0.000,  7,  1.01884,  -60.4753,  'RICHMOND',  11.500,  3
17054,  1,  63.518,  17.569,  0.000,  0.000,  7,  1.00597,  -64.3250,  'HOUSTON ',  11.500,  4
17055,  1,  59.977,  16.618,  0.000,  0.000,  7,  1.01472,  -62.8259,  'HOUSTON ',  11.500,  3
17057,  1,  51.847,  14.408,  0.000,  0.000,  7,  1.01179,  -63.9647,  'SPRING 8',  11.500,  5
17067,  1,  50.407,  14.011,  0.000,  0.000,  7,  1.00223,  -65.1409,  'HOUSTON ',  11.500,  3
17069,  1,  40.280,  11.239,  0.000,  0.000,  7,  1.00043,  -59.0161,  'EL CAMPO',  11.500,  1
17070,  1,  62.286,  17.240,  0.000,  0.000,  7,  1.01181,  -62.5552,  'HOUSTON ',  11.500,  4
17071,  1,  3.056,  0.865,  0.000,  0.000,  7,  0.98604,  -54.9709,  'PORT O C',  11.500,  6
17072,  1,  73.646,  20.304,  0.000,  0.000,  7,  1.01820,  -61.4113,  'DICKINSO',  11.500,  4
17074,  1,  43.202,  12.049,  0.000,  0.000,  7,  1.02120,  -60.7437,  'GALVESTO',  11.500,  2
17075,  1,  86.034,  23.623,  0.000,  0.000,  7,  1.02739,  -61.8708,  'HOUSTON ',  11.500,  4
17084,  1,  122.657,  33.197,  0.000,  0.000,  7,  1.01947,  -60.6169,  'LEAGUE C',  11.500,  4
17085,  1,  2.568,  0.727,  0.000,  0.000,  7,  1.00908,  -61.0361,  'LIVERPOO',  11.500,  2
17086,  1,  33.197,  9.290,  0.000,  0.000,  7,  1.01060,  -63.2667,  'HOUSTON ',  11.500,  4
17087,  1,  45.386,  12.644,  0.000,  0.000,  7,  1.01448,  -62.2072,  'SUGAR LA',  11.500,  3
17088,  1,  66.343,  18.320,  0.000,  0.000,  7,  0.99518,  -64.0231,  'RICHMOND',  11.500,  3
17089,  1,  47.120,  13.124,  0.000,  0.000,  7,  1.02735,  -64.5607,  'HOUSTON ',  11.500,  3
17090,  1,  7.379,  2.085,  0.000,  0.000,  7,  1.01085,  -64.5165,  'PINEHURS',  11.500,  5
17091,  1,  142.596,  38.332,  0.000,  0.000,  7,  1.02744,  -64.4920,  'PEARLAND',  11.500,  3
17092,  1,  27.475,  7.705,  0.000,  0.000,  7,  1.00999,  -63.7226,  'HOUSTON ',  11.500,  3
17093,  1,  69.805,  19.261,  0.000,  0.000,  7,  1.00634,  -64.1283,  'HOUSTON ',  11.500,  3
17094,  1,  47.651,  13.267,  0.000,  0.000,  7,  1.02030,  -64.6077,  'HOUSTON ',  11.500,  3
17100,  1,  37.715,  10.537,  0.000,  0.000,  7,  1.01149,  -62.9621,  'HOUSTON ',  11.500,  4
17101,  1,  128.939,  34.795,  0.000,  0.000,  7,  1.01431,  -63.3169,  'HOUSTON ',  11.500,  3
17102,  1,  71.626,  19.751,  0.000,  0.000,  7,  1.00721,  -64.4416,  'TOMBALL ',  11.500,  5
17103,  1,  37.933,  10.597,  0.000,  0.000,  7,  1.01167,  -63.1344,  'HOUSTON ',  11.500,  4
17106,  1,  55.819,  15.497,  0.000,  0.000,  7,  1.02494,  -60.7644,  'DEER PAR',  11.500,  4
17116,  1,  8.539,  2.411,  0.000,  0.000,  7,  0.99718,  -63.6252,  'WALLIS 0',  11.500,  1
17117,  1,  52.212,  14.508,  0.000,  0.000,  7,  1.01259,  -63.8489,  'HOUSTON ',  11.500,  3
17118,  1,  72.913,  20.096,  0.000,  0.000,  7,  1.00728,  -64.3257,  'SPRING 4',  11.500,  5
17119,  1,  30.546,  8.557,  0.000,  0.000,  7,  1.01187,  -62.9050,  'SOUTH HO',  11.500,  4
17120,  1,  100.653,  27.440,  0.000,  0.000,  7,  1.00479,  -64.6795,  'HOUSTON ',  11.500,  3
17123,  1,  5.081,  1.437,  0.000,  0.000,  7,  0.98410,  -54.4544,  'SEADRIFT',  11.500,  6
17124,  1,  115.319,  31.273,  0.000,  0.000,  7,  1.00990,  -63.6908,  'HOUSTON ',  11.500,  3
17127,  1,  170.517,  46.618,  0.000,  0.000,  7,  1.01776,  -61.1888,  'SUGAR LA',  11.500,  3
17128,  1,  35.562,  9.945,  0.000,  0.000,  7,  1.01847,  -62.7565,  'CONROE 7',  11.500,  5
17129,  1,  4.146,  1.173,  0.000,  0.000,  7,  1.01733,  -57.9637,  'LOLITA 0',  11.500,  6
17132,  1,  52.479,  14.583,  0.000,  0.000,  7,  1.01736,  -60.9592,  'LAPORTE ',  11.500,  4
17143,  1,  47.203,  13.140,  0.000,  0.000,  7,  1.01179,  -65.0020,  'NEW CANE',  11.500,  5
17144,  1,  64.189,  17.756,  0.000,  0.000,  7,  1.01286,  -62.5785,  'HOUSTON ',  11.500,  4
17145,  1,  93.841,  25.691,  0.000,  0.000,  7,  1.02739,  -65.1577,  'HOUSTON ',  11.500,  4
17147,  1,  31.651,  8.863,  0.000,  0.000,  7,  1.01347,  -63.4081,  'HOUSTON ',  11.500,  3
17148,  1,  41.438,  11.559,  0.000,  0.000,  7,  1.00844,  -64.5467,  'HOUSTON ',  11.500,  3
17149,  1,  6.865,  1.940,  0.000,  0.000,  7,  0.99936,  -57.8152,  'BLOOMING',  11.500,  6
17151,  1,  24.594,  6.906,  0.000,  0.000,  7,  1.02543,  -63.0109,  'WILLIS 2',  11.500,  5
17152,  1,  2.414,  0.684,  0.000,  0.000,  7,  1.01125,  -63.4367,  'HOUSTON ',  11.500,  3
17153,  1,  21.566,  6.058,  0.000,  0.000,  7,  0.97902,  -51.2324,  'PALACIOS',  11.500,  1
17154,  1,  34.215,  9.573,  0.000,  0.000,  7,  1.01656,  -64.4410,  'CONROE 4',  11.500,  5
17155,  1,  53.882,  14.958,  0.000,  0.000,  7,  1.00644,  -63.6749,  'HOUSTON ',  11.500,  3
17157,  1,  105.447,  28.717,  0.000,  0.000,  7,  1.01480,  -63.4063,  'SPRING 2',  11.500,  5
17158,  1,  60.599,  16.779,  0.000,  0.000,  7,  1.00445,  -64.3166,  'KINGWOOD',  11.500,  4
17161,  1,  88.526,  24.272,  0.000,  0.000,  7,  1.01930,  -62.4018,  'HOUSTON ',  11.500,  3
17172,  1,  59.770,  16.568,  0.000,  0.000,  7,  1.02332,  -60.6473,  'TEXAS CI',  11.500,  2
17173,  1,  69.830,  19.265,  0.000,  0.000,  7,  1.00327,  -64.8406,  'KINGWOOD',  11.500,  4
17174,  1,  77.618,  21.358,  0.000,  0.000,  7,  1.01085,  -62.2801,  'HOUSTON ',  11.500,  4
17177,  1,  128.660,  34.711,  0.000,  0.000,  7,  1.01041,  -63.8374,  'SPRING 7',  11.500,  5
17178,  1,  79.236,  21.784,  0.000,  0.000,  7,  1.00653,  -64.7532,  'HOUSTON ',  11.500,  3
17179,  1,  40.320,  11.252,  0.000,  0.000,  7,  1.00730,  -62.9669,  'FRESNO 0',  11.500,  3
17180,  1,  62.842,  17.390,  0.000,  0.000,  7,  1.01041,  -63.9377,  'HOUSTON ',  11.500,  3
17181,  1,  97.908,  26.726,  0.000,  0.000,  7,  1.00745,  -64.6609,  'HOUSTON ',  11.500,  3
17182,  1,  1.246,  0.353,  0.000,  0.000,  7,  1.00055,  -63.8596,  'PATTISON',  11.500,  3
17183,  1,  143.726,  38.619,  0.000,  0.000,  7,  1.02744,  -64.4581,  'HOUSTON ',  11.500,  3
17185,  1,  101.014,  27.567,  0.000,  0.000,  7,  1.02014,  -59.3281,  'MISSOURI',  11.500,  3
17188,  1,  55.241,  15.334,  0.000,  0.000,  7,  1.01553,  -62.3034,  'HOUSTON ',  11.500,  3
17198,  1,  52.971,  14.723,  0.000,  0.000,  7,  1.02735,  -64.0927,  'TOMBALL ',  11.500,  5
17201,  1,  145.094,  38.937,  0.000,  0.000,  7,  1.02048,  -63.5829,  'CYPRESS ',  11.500,  5
17202,  1,  25.270,  7.092,  0.000,  0.000,  7,  1.00393,  -65.3793,  'HEMPSTEA',  11.500,  5
17203,  1,  15.836,  4.459,  0.000,  0.000,  7,  0.99666,  -59.2844,  'WEST COL',  11.500,  1
17213,  1,  43.600,  12.155,  0.000,  0.000,  7,  1.01550,  -61.7358,  'SANTA FE',  11.500,  2
17214,  1,  58.109,  16.108,  0.000,  0.000,  7,  1.00867,  -63.2793,  'HOUSTON ',  11.500,  3
17215,  1,  55.830,  15.491,  0.000,  0.000,  7,  1.01130,  -64.1478,  'SPRING 5',  11.500,  5
17216,  1,  64.001,  17.700,  0.000,  0.000,  7,  1.00796,  -63.9728,  'HOUSTON ',  11.500,  3
17217,  1,  51.619,  14.345,  0.000,  0.000,  7,  1.01159,  -64.0315,  'HOUSTON ',  11.500,  4
17218,  1,  26.328,  7.387,  0.000,  0.000,  7,  1.01006,  -64.7604,  'MONTGOME',  11.500,  5
17219,  1,  0.989,  0.280,  0.000,  0.000,  7,  1.00645,  -61.2416,  'HUNGERFO',  11.500,  1
17220,  1,  105.742,  28.776,  0.000,  0.000,  7,  1.00754,  -63.9918,  'HOUSTON ',  11.500,  3
17221,  1,  118.764,  32.157,  0.000,  0.000,  7,  1.00768,  -63.7932,  'HOUSTON ',  11.500,  3
17222,  1,  66.356,  18.337,  0.000,  0.000,  7,  1.00984,  -63.3183,  'HOUSTON ',  11.500,  3
17223,  1,  33.691,  9.427,  0.000,  0.000,  7,  1.01308,  -63.6842,  'HOUSTON ',  11.500,  5
17224,  1,  19.181,  5.396,  0.000,  0.000,  7,  1.00766,  -64.1222,  'HOUSTON ',  11.500,  3
17225,  1,  71.727,  19.777,  0.000,  0.000,  7,  1.00615,  -64.9083,  'HOUSTON ',  11.500,  3
17226,  1,  27.433,  7.694,  0.000,  0.000,  7,  1.01293,  -63.7007,  'HOUSTON ',  11.500,  3
17229,  1,  173.271,  47.373,  0.000,  0.000,  7,  1.01843,  -61.8972,  'HOUSTON ',  11.500,  3
17230,  1,  5.365,  1.517,  0.000,  0.000,  7,  1.01561,  -62.5264,  'BEASLEY ',  11.500,  1
17231,  1,  33.385,  9.343,  0.000,  0.000,  7,  1.01485,  -61.6793,  'HOUSTON ',  11.500,  4
17232,  1,  27.538,  7.725,  0.000,  0.000,  7,  1.02433,  -61.1189,  'LA MARQU',  11.500,  2
17233,  1,  20.329,  5.716,  0.000,  0.000,  7,  1.00408,  -65.4436,  'WALLER 0',  11.500,  5
17234,  1,  48.949,  13.618,  0.000,  0.000,  7,  1.01230,  -64.7793,  'PORTER 0',  11.500,  5
17235,  1,  86.420,  23.725,  0.000,  0.000,  7,  1.02739,  -65.1052,  'CYPRESS ',  11.500,  3
17236,  1,  22.122,  6.218,  0.000,  0.000,  7,  1.02733,  -64.6414,  'HOUSTON ',  11.500,  5
17237,  1,  8.601,  2.429,  0.000,  0.000,  7,  0.99865,  -62.8034,  'FULSHEAR',  11.500,  1
17238,  1,  32.665,  9.147,  0.000,  0.000,  7,  1.02734,  -62.5501,  'LIBERTY ',  11.500,  4
17239,  1,  30.263,  8.478,  0.000,  0.000,  7,  1.01138,  -62.1345,  'WINNIE 0',  11.500,  4
17240,  1,  62.239,  17.228,  0.000,  0.000,  7,  1.01180,  -64.0353,  'HOUSTON ',  11.500,  3
17241,  1,  62.380,  17.263,  0.000,  0.000,  7,  1.00743,  -64.3216,  'HOUSTON ',  11.500,  3
17242,  1,  47.201,  13.139,  0.000,  0.000,  7,  1.00972,  -64.2082,  'HOUSTON ',  11.500,  3
17243,  1,  52.140,  14.489,  0.000,  0.000,  7,  1.01388,  -63.5117,  'CROSBY 0',  11.500,  4
17244,  1,  24.176,  6.788,  0.000,  0.000,  7,  1.00794,  -62.4377,  'MANVEL 0',  11.500,  3
17245,  1,  63.611,  17.598,  0.000,  0.000,  7,  1.01195,  -64.8975,  'HOUSTON ',  11.500,  5
17246,  1,  124.962,  33.739,  0.000,  0.000,  7,  1.00319,  -64.9578,  'HOUSTON ',  11.500,  3
17247,  1,  5.924,  1.675,  0.000,  0.000,  7,  0.99708,  -59.6495,  'DAMON 0S',  11.500,  1
17248,  1,  141.935,  38.071,  0.000,  0.000,  7,  1.00492,  -64.4798,  'HOUSTON ',  11.500,  3
17249,  1,  46.192,  12.863,  0.000,  0.000,  7,  1.00921,  -63.9091,  'HOUSTON ',  11.500,  3
17250,  1,  20.930,  5.885,  0.000,  0.000,  7,  1.01639,  -63.3842,  'HOUSTON ',  11.500,  3
17251,  1,  24.639,  6.917,  0.000,  0.000,  7,  1.00991,  -65.2996,  'HOCKLEY ',  11.500,  5
17253,  1,  60.235,  16.685,  0.000,  0.000,  7,  1.01096,  -59.7086,  'ANGLETON',  11.500,  2
17254,  1,  25.323,  7.109,  0.000,  0.000,  7,  1.02307,  -64.0514,  'CONROE 3',  11.500,  5
17255,  1,  36.819,  10.290,  0.000,  0.000,  7,  1.01403,  -62.7008,  'HOUSTON ',  11.500,  3
17256,  1,  53.468,  14.848,  0.000,  0.000,  7,  1.00962,  -63.4572,  'HOUSTON ',  11.500,  3
17257,  1,  80.420,  22.104,  0.000,  0.000,  7,  1.00909,  -62.6246,  'PEARLAND',  11.500,  4
17258,  1,  27.670,  7.759,  0.000,  0.000,  7,  1.01079,  -63.3827,  'HOUSTON ',  11.500,  3
17259,  1,  92.871,  25.415,  0.000,  0.000,  7,  1.01568,  -63.3469,  'HOUSTON ',  11.500,  4
17260,  1,  80.256,  22.070,  0.000,  0.000,  7,  1.01684,  -62.2326,  'CHANNELV',  11.500,  4
17262,  1,  55.027,  15.273,  0.000,  0.000,  7,  1.01115,  -52.7882,  'BAY CITY',  11.500,  1
17265,  1,  41.340,  11.536,  0.000,  0.000,  7,  1.01902,  -60.6889,  'PASADENA',  11.500,  4
17271,  1,  17.199,  4.842,  0.000,  0.000,  7,  1.00715,  -64.3915,  'BROOKSHI',  11.500,  3
17272,  1,  29.045,  8.141,  0.000,  0.000,  7,  1.01030,  -63.1236,  'HOUSTON ',  11.500,  3
17273,  1,  24.943,  7.004,  0.000,  0.000,  7,  1.02733,  -61.5407,  'TEXAS CI',  11.500,  2
17275,  1,  24.770,  6.954,  0.000,  0.000,  7,  1.00972,  -61.2738,  'VICTORIA',  11.500,  6
17276,  1,  60.212,  16.691,  0.000,  0.000,  7,  1.02736,  -64.3160,  'HOUSTON ',  11.500,  3
17277,  1,  12.823,  3.616,  0.000,  0.000,  7,  1.02732,  -60.1147,  'GANADO 0',  11.500,  6
17279,  1,  95.993,  26.249,  0.000,  0.000,  7,  1.02166,  -60.6756,  'MONT BEL',  11.500,  4
17283,  1,  67.813,  18.736,  0.000,  0.000,  7,  1.01657,  -60.8146,  'BAYTOWN ',  11.500,  4
17290,  1,  40.904,  11.413,  0.000,  0.000,  7,  1.00789,  -64.7371,  'SPRING 6',  11.500,  5
17291,  1,  63.209,  17.481,  0.000,  0.000,  7,  1.00109,  -64.9917,  'HUMBLE 2',  11.500,  5
17292,  1,  56.599,  15.703,  0.000,  0.000,  7,  1.01661,  -63.0571,  'HOUSTON ',  11.500,  5
17293,  1,  11.498,  3.244,  0.000,  0.000,  7,  1.01565,  -61.3504,  'SANTA FE',  11.500,  2
17294,  1,  4.881,  1.381,  0.000,  0.000,  7,  1.02731,  -60.4993,  'PORT BOL',  11.500,  4
17295,  1,  67.651,  18.685,  0.000,  0.000,  7,  1.00882,  -64.2644,  'HOUSTON ',  11.500,  5
17296,  1,  64.886,  17.935,  0.000,  0.000,  7,  1.00354,  -64.8361,  'HOUSTON ',  11.500,  3
17297,  1,  63.031,  17.437,  0.000,  0.000,  7,  1.00618,  -63.6967,  'HOUSTON ',  11.500,  3
17298,  1,  66.224,  18.301,  0.000,  0.000,  7,  1.00931,  -64.3388,  'HOUSTON ',  11.500,  3
17299,  1,  13.863,  3.907,  0.000,  0.000,  7,  0.99753,  -61.7351,  'EAGLE LA',  11.500,  1
17300,  1,  39.881,  11.138,  0.000,  0.000,  7,  1.02734,  -65.0573,  'CONROE 2',  11.500,  5
17301,  1,  44.545,  12.411,  0.000,  0.000,  7,  1.00845,  -62.7022,  'WEBSTER ',  11.500,  4
17302,  1,  19.675,  5.532,  0.000,  0.000,  7,  0.99976,  -55.5717,  'SWEENY 0',  11.500,  1
17303,  1,  4.898,  1.386,  0.000,  0.000,  7,  1.01236,  -58.3719,  'BLESSING',  11.500,  1
17306,  1,  5.507,  1.557,  0.000,  0.000,  7,  1.00501,  -58.6688,  'WHARTON ',  11.500,  1
17313,  1,  62.792,  17.375,  0.000,  0.000,  7,  1.00839,  -59.2184,  'LAKE JAC',  11.500,  2
17314,  1,  18.702,  5.261,  0.000,  0.000,  7,  0.99343,  -64.4690,  'BELLVILL',  11.500,  5
17315,  1,  38.467,  10.746,  0.000,  0.000,  7,  1.01933,  -63.9956,  'KATY 4 0',  11.500,  3
17316,  1,  35.093,  9.812,  0.000,  0.000,  7,  1.00779,  -63.2222,  'HOUSTON ',  11.500,  3
17317,  1,  85.531,  23.468,  0.000,  0.000,  7,  1.01268,  -61.7792,  'FRIENDSW',  11.500,  4
17318,  1,  62.249,  17.227,  0.000,  0.000,  7,  1.00705,  -63.3830,  'HOUSTON ',  11.500,  4
17319,  1,  17.244,  4.854,  0.000,  0.000,  7,  1.00973,  -64.0164,  'HOUSTON ',  11.500,  5
17330,  1,  119.464,  32.343,  0.000,  0.000,  7,  1.00944,  -63.8639,  'HOUSTON ',  11.500,  3
17333,  1,  18.255,  5.138,  0.000,  0.000,  7,  1.01583,  -61.8766,  'PASADENA',  11.500,  4
17336,  1,  68.545,  18.929,  0.000,  0.000,  7,  1.01364,  -62.8569,  'STAFFORD',  11.500,  3
17337,  1,  18.133,  5.103,  0.000,  0.000,  7,  1.00146,  -61.2301,  'EDNA 0SE',  11.500,  6
17338,  1,  67.115,  18.542,  0.000,  0.000,  7,  1.01022,  -63.3598,  'HOUSTON ',  11.500,  4
17339,  1,  24.440,  6.860,  0.000,  0.000,  7,  0.99827,  -58.7765,  'NEEDVILL',  11.500,  1
17340,  1,  22.046,  6.194,  0.000,  0.000,  7,  0.99876,  -64.3977,  'SEALY 0S',  11.500,  3
17343,  1,  118.842,  32.155,  0.000,  0.000,  7,  1.00034,  -62.7257,  'KATY 3 2',  11.500,  3
17344,  1,  70.146,  19.352,  0.000,  0.000,  7,  1.00530,  -64.6882,  'HOUSTON ',  11.500,  3
17345,  1,  49.339,  13.724,  0.000,  0.000,  7,  1.01162,  -63.0137,  'HOUSTON ',  11.500,  4
17362,  1,  31.719,  8.881,  0.000,  0.000,  7,  1.00673,  -64.2278,  'HOUSTON ',  11.500,  3
17363,  1,  17.700,  4.983,  0.000,  0.000,  7,  1.01302,  -61.5407,  'GALVESTO',  11.500,  2
17364,  1,  9.113,  2.573,  0.000,  0.000,  7,  0.99755,  -62.8251,  'EAST BER',  11.500,  1
17365,  1,  59.520,  16.493,  0.000,  0.000,  7,  1.01324,  -63.8171,  'HOUSTON ',  11.500,  4
17380,  1,  32.127,  8.995,  0.000,  0.000,  7,  1.01646,  -59.6023,  'FREEPORT',  11.500,  2
17381,  1,  54.120,  15.027,  0.000,  0.000,  7,  1.01287,  -64.2573,  'HOUSTON ',  11.500,  4
17382,  1,  49.252,  13.699,  0.000,  0.000,  7,  1.00860,  -63.5843,  'HOUSTON ',  11.500,  3
17383,  1,  54.916,  15.243,  0.000,  0.000,  7,  1.01246,  -61.0790,  'ROSHARON',  11.500,  2
17384,  1,  46.202,  12.865,  0.000,  0.000,  7,  1.00685,  -64.0238,  'HOUSTON ',  11.500,  3
17385,  1,  92.934,  25.421,  0.000,  0.000,  7,  1.00949,  -64.5901,  'HOUSTON ',  11.500,  3
17386,  1,  74.059,  20.404,  0.000,  0.000,  7,  1.00844,  -64.0176,  'HOUSTON ',  11.500,  3
17387,  1,  111.525,  30.277,  0.000,  0.000,  7,  1.00542,  -64.5158,  'HUMBLE 1',  11.500,  4
17388,  1,  87.134,  23.895,  0.000,  0.000,  7,  1.01412,  -64.4630,  'HOUSTON ',  11.500,  3
17391,  1,  22.640,  6.362,  0.000,  0.000,  7,  1.02328,  -62.0863,  'WILLIS 1',  11.500,  5
17392,  1,  43.811,  12.214,  0.000,  0.000,  7,  1.01916,  -61.8058,  'BAYTOWN ',  11.500,  4
17393,  1,  5.616,  1.587,  0.000,  0.000,  7,  1.00055,  -59.1668,  'VAN VLEC',  11.500,  1
17394,  1,  26.470,  7.425,  0.000,  0.000,  7,  1.00739,  -63.6748,  'HUFFMAN ',  11.500,  4
17395,  1,  47.620,  13.255,  0.000,  0.000,  7,  1.01336,  -64.3458,  'HOUSTON ',  11.500,  3
17396,  1,  16.799,  4.730,  0.000,  0.000,  7,  1.00725,  -63.7847,  'HOUSTON ',  11.500,  3
17397,  1,  65.078,  18.008,  0.000,  0.000,  7,  1.02737,  -63.7824,  'ROSENBER',  11.500,  3
17398,  1,  44.676,  12.450,  0.000,  0.000,  7,  1.01556,  -62.3234,  'PASADENA',  11.500,  4
17399,  1,  35.496,  9.925,  0.000,  0.000,  7,  1.01283,  -63.1066,  'HOUSTON ',  11.500,  3
17403,  1,  42.551,  11.868,  0.000,  0.000,  7,  1.01482,  -62.1671,  'PASADENA',  11.500,  4
17404,  1,  119.659,  32.385,  0.000,  0.000,  7,  1.00659,  -64.8460,  'HOUSTON ',  11.500,  5
17405,  1,  32.218,  9.021,  0.000,  0.000,  7,  1.02092,  -61.1257,  'GALVESTO',  11.500,  2
17408,  1,  44.238,  12.321,  0.000,  0.000,  7,  0.99367,  -56.3411,  'POINT CO',  11.500,  6
17410,  1,  136.187,  36.631,  0.000,  0.000,  7,  1.00959,  -63.1411,  'KATY 2 1',  11.500,  3
17411,  1,  40.881,  11.408,  0.000,  0.000,  7,  1.01182,  -64.5819,  'SPRING 3',  11.500,  5
17412,  1,  5.186,  1.467,  0.000,  0.000,  7,  1.00949,  -60.6168,  'DANBURY ',  11.500,  2
17413,  1,  33.785,  9.450,  0.000,  0.000,  7,  1.00292,  -60.2365,  'WHARTON ',  11.500,  1
17417,  1,  61.964,  17.156,  0.000,  0.000,  7,  1.01523,  -63.7948,  'HOUSTON ',  11.500,  3
17418,  1,  30.503,  8.546,  0.000,  0.000,  7,  1.01528,  -63.5413,  'HOUSTON ',  11.500,  3
17419,  1,  68.888,  19.024,  0.000,  0.000,  7,  1.01541,  -61.4965,  'LA PORTE',  11.500,  4
17421,  1,  46.605,  12.977,  0.000,  0.000,  7,  1.01254,  -64.1740,  'MAGNOLIA',  11.500,  5
17424,  1,  90.485,  24.788,  0.000,  0.000,  7,  1.01745,  -60.8894,  'ALVIN 2S',  11.500,  2
17425,  1,  64.340,  17.790,  0.000,  0.000,  7,  1.00650,  -64.7681,  'HOUSTON ',  11.500,  3
17426,  1,  33.331,  9.322,  0.000,  0.000,  7,  0.98972,  -57.7220,  'BRAZORIA',  11.500,  2
17427,  1,  109.949,  29.868,  0.000,  0.000,  7,  1.00569,  -64.8866,  'HOUSTON ',  11.500,  3
17430,  1,  37.883,  10.582,  0.000,  0.000,  7,  1.01012,  -58.9122,  'FREEPORT',  11.500,  2
17431,  1,  19.949,  5.610,  0.000,  0.000,  7,  1.01516,  -63.5079,  'CONROE 6',  11.500,  5
17432,  1,  14.272,  4.023,  0.000,  0.000,  7,  1.01779,  -63.3206,  'MADISONV',  11.500,  5
18001,  1,  5.870,  1.660,  0.000,  0.000,  8,  1.01774,  -60.6002,  'NORMANGE',  11.500,  7
18002,  1,  5.521,  1.561,  0.000,  0.000,  8,  1.02177,  -59.5566,  'ARP 0SE ',  11.500,  8
18003,  1,  8.041,  2.272,  0.000,  0.000,  8,  1.02731,  -62.0917,  'CENTERVI',  11.500,  7
18005,  1,  54.199,  15.057,  0.000,  0.000,  8,  1.02736,  -59.6983,  'LUFKIN 3',  11.500,  8
18006,  1,  17.207,  4.845,  0.000,  0.000,  8,  1.02732,  -57.7249,  'FLINT 0S',  11.500,  8
18007,  1,  13.031,  3.675,  0.000,  0.000,  8,  1.02125,  -58.2017,  'BULLARD ',  11.500,  8
18008,  1,  16.475,  4.640,  0.000,  0.000,  8,  1.01098,  -59.9292,  'CHANDLER',  11.500,  8
18009,  1,  6.232,  1.762,  0.000,  0.000,  8,  1.01283,  -65.0269,  'PLANTERS',  11.500,  7
18010,  1,  3.774,  1.068,  0.000,  0.000,  8,  1.01218,  -59.3476,  'MARQUEZ ',  11.500,  7
18011,  1,  13.145,  3.706,  0.000,  0.000,  8,  1.01937,  -55.1471,  'TENNESSE',  11.500,  7
18012,  1,  4.560,  1.290,  0.000,  0.000,  8,  1.02485,  -63.5827,  'ANDERSON',  11.500,  7
18013,  1,  40.427,  11.288,  0.000,  0.000,  8,  1.02734,  -60.5138,  'MINEOLA ',  11.500,  8
18014,  1,  8.789,  2.482,  0.000,  0.000,  8,  1.01456,  -63.2956,  'LOVELADY',  11.500,  7
18015,  1,  10.654,  3.007,  0.000,  0.000,  8,  1.01975,  -61.0895,  'HUNTINGT',  11.500,  8
18016,  1,  50.700,  14.103,  0.000,  0.000,  8,  1.02735,  -64.9833,  'BRYAN 4 ',  11.500,  7
18017,  1,  7.369,  2.082,  0.000,  0.000,  8,  1.01829,  -58.3392,  'FRANKSTO',  11.500,  8
18019,  1,  54.831,  15.229,  0.000,  0.000,  8,  1.02736,  -58.5120,  'TYLER 4 ',  11.500,  8
18020,  1,  12.470,  3.517,  0.000,  0.000,  8,  1.01178,  -59.6740,  'BEN WHEE',  11.500,  8
18021,  1,  7.110,  2.009,  0.000,  0.000,  8,  1.02801,  -58.2924,  'GARRISON',  11.500,  8
18022,  1,  3.590,  1.016,  0.000,  0.000,  8,  1.02731,  -59.8608,  'ETOILE 0',  11.500,  8
18025,  1,  25.025,  7.027,  0.000,  0.000,  8,  1.02733,  -58.8542,  'PALESTIN',  11.500,  8
18026,  1,  31.475,  8.815,  0.000,  0.000,  8,  1.01421,  -60.6790,  'LINDALE ',  11.500,  8
18027,  1,  19.697,  5.541,  0.000,  0.000,  8,  1.02537,  -58.1682,  'WHITEHOU',  11.500,  8
18028,  1,  13.440,  3.789,  0.000,  0.000,  8,  1.01594,  -60.1711,  'OVERTON ',  11.500,  8
18029,  1,  14.661,  4.131,  0.000,  0.000,  8,  1.01081,  -60.0560,  'GRAND SA',  11.500,  8
18032,  1,  34.743,  9.721,  0.000,  0.000,  8,  1.02989,  -62.5690,  'SHIRO 2S',  11.500,  7
18037,  1,  7.249,  2.049,  0.000,  0.000,  8,  1.01552,  -63.4432,  'MIDWAY 0',  11.500,  7
18038,  1,  30.062,  8.425,  0.000,  0.000,  8,  1.02315,  -54.8584,  'SULPHUR ',  11.500,  8
18039,  1,  8.068,  2.279,  0.000,  0.000,  8,  1.01889,  -60.3006,  'VAN 0SE ',  11.500,  8
18040,  1,  7.343,  2.075,  0.000,  0.000,  8,  1.01361,  -58.3185,  'MURCHISO',  11.500,  8
18041,  1,  22.901,  6.435,  0.000,  0.000,  8,  1.02733,  -60.0772,  'NACOGDOC',  11.500,  8
18042,  1,  11.959,  3.373,  0.000,  0.000,  8,  1.01564,  -61.8076,  'DIBOLL 0',  11.500,  8
18052,  1,  9.120,  2.576,  0.000,  0.000,  8,  1.02316,  -59.0777,  'TYLER 8 ',  11.500,  8
18053,  1,  10.160,  2.868,  0.000,  0.000,  8,  1.01099,  -59.3127,  'ATHENS 1',  11.500,  8
18054,  1,  10.458,  2.952,  0.000,  0.000,  8,  1.01176,  -59.2748,  'BUFFALO ',  11.500,  7
18055,  1,  13.418,  3.784,  0.000,  0.000,  8,  1.02925,  -57.3511,  'RUSK 0SE',  11.500,  8
18056,  1,  7.312,  2.066,  0.000,  0.000,  8,  1.02496,  -59.4440,  'WINONA 0',  11.500,  8
18062,  1,  4.213,  1.192,  0.000,  0.000,  8,  1.03119,  -55.4822,  'CUSHING ',  11.500,  8
18063,  1,  36.314,  10.152,  0.000,  0.000,  8,  1.01947,  -61.2812,  'NACOGDOC',  11.500,  8
18064,  1,  11.561,  3.262,  0.000,  0.000,  8,  1.02324,  -54.5873,  'FAIRFIEL',  11.500,  7
18065,  1,  2.819,  0.798,  0.000,  0.000,  8,  1.01631,  -57.6158,  'TRINIDAD',  11.500,  7
18066,  1,  1.630,  0.461,  0.000,  0.000,  8,  1.02298,  -54.3808,  'DIKE 0SE',  11.500,  8
18072,  1,  37.439,  10.461,  0.000,  0.000,  8,  1.01277,  -56.8786,  'PALESTIN',  11.500,  8
18073,  1,  8.578,  2.423,  0.000,  0.000,  8,  1.01526,  -59.7905,  'EMORY 0S',  11.500,  8
18081,  1,  16.690,  4.699,  0.000,  0.000,  8,  1.01567,  -59.8405,  'TYLER 9 ',  11.500,  8
18086,  1,  15.797,  4.449,  0.000,  0.000,  8,  0.99623,  -60.0906,  'FRANKLIN',  11.500,  7
18089,  1,  14.090,  3.972,  0.000,  0.000,  8,  1.02403,  -59.2193,  'TYLER 3 ',  11.500,  8
18090,  1,  7.114,  2.011,  0.000,  0.000,  8,  1.02056,  -60.7756,  'ELKHART ',  11.500,  7
18091,  1,  5.258,  1.487,  0.000,  0.000,  8,  1.02731,  -55.8352,  'WORTHAM ',  11.500,  7
18092,  1,  3.073,  0.870,  0.000,  0.000,  8,  1.01506,  -59.9240,  'OAKWOOD ',  11.500,  7
18093,  1,  2.501,  0.708,  0.000,  0.000,  8,  1.02659,  -53.1172,  'COOKVILL',  11.500,  8
18095,  1,  90.701,  24.832,  0.000,  0.000,  8,  1.00986,  -64.1050,  'COLLEGE ',  11.500,  7
18096,  1,  7.222,  2.041,  0.000,  0.000,  8,  1.01280,  -58.8044,  'EDGEWOOD',  11.500,  8
18100,  1,  19.516,  5.490,  0.000,  0.000,  8,  1.02473,  -59.0129,  'TYLER 2 ',  11.500,  8
18101,  1,  6.166,  1.743,  0.000,  0.000,  8,  1.01866,  -61.2176,  'ALTO 0SE',  11.500,  8
18102,  1,  3.567,  1.009,  0.000,  0.000,  8,  0.96437,  -66.3795,  'CALVERT ',  11.500,  7
18103,  1,  5.014,  1.418,  0.000,  0.000,  8,  1.01449,  -57.6677,  'JEWETT 2',  11.500,  7
18104,  1,  38.588,  10.779,  0.000,  0.000,  8,  1.01851,  -65.0589,  'NAVASOTA',  11.500,  7
18106,  1,  55.229,  15.335,  0.000,  0.000,  8,  1.02189,  -53.5462,  'MOUNT PL',  11.500,  8
18107,  1,  6.229,  1.761,  0.000,  0.000,  8,  1.02731,  -54.2533,  'SCROGGIN',  11.500,  8
18108,  1,  39.421,  11.007,  0.000,  0.000,  8,  1.01444,  -59.8970,  'WILLS PO',  11.500,  8
18109,  1,  26.450,  7.421,  0.000,  0.000,  8,  1.01225,  -57.9844,  'ATHENS 2',  11.500,  8
18110,  1,  18.423,  5.186,  0.000,  0.000,  8,  1.02732,  -56.9913,  'POINT 0S',  11.500,  8
18111,  1,  53.343,  14.821,  0.000,  0.000,  8,  1.02121,  -61.0935,  'LUFKIN 2',  11.500,  8
18114,  1,  14.098,  3.974,  0.000,  0.000,  8,  1.03244,  -54.9194,  'JACKSONV',  11.500,  8
18118,  1,  23.273,  6.538,  0.000,  0.000,  8,  1.01585,  -62.7266,  'CROCKETT',  11.500,  7
18119,  1,  26.116,  7.331,  0.000,  0.000,  8,  1.03173,  -54.9969,  'HENDERSO',  11.500,  8
18120,  1,  17.390,  4.896,  0.000,  0.000,  8,  1.02732,  -64.8680,  'BRYAN 3 ',  11.500,  7
18121,  1,  39.701,  11.088,  0.000,  0.000,  8,  1.02685,  -57.4957,  'JACKSONV',  11.500,  8
18122,  1,  23.087,  6.486,  0.000,  0.000,  8,  1.02120,  -65.3913,  'BRYAN 5 ',  11.500,  7
18123,  1,  7.015,  1.983,  0.000,  0.000,  8,  1.01429,  -57.7455,  'MALAKOFF',  11.500,  8
18124,  1,  15.078,  4.250,  0.000,  0.000,  8,  1.02510,  -55.4666,  'CUMBY 0S',  11.500,  8
18125,  1,  21.742,  6.112,  0.000,  0.000,  8,  1.02733,  -61.8450,  'NACOGDOC',  11.500,  8
18132,  1,  15.713,  4.426,  0.000,  0.000,  8,  1.01093,  -58.1064,  'TEAGUE 0',  11.500,  7
18134,  1,  55.920,  15.526,  0.000,  0.000,  8,  1.02751,  -57.0961,  'TYLER 7 ',  11.500,  8
18135,  1,  55.058,  15.290,  0.000,  0.000,  8,  1.02453,  -58.9870,  'TYLER 6 ',  11.500,  8
18136,  1,  4.939,  1.397,  0.000,  0.000,  8,  1.02189,  -59.0176,  'YANTIS 0',  11.500,  8
18137,  1,  16.374,  4.612,  0.000,  0.000,  8,  1.01930,  -60.8726,  'POLLOK 0',  11.500,  8
18138,  1,  3.122,  0.884,  0.000,  0.000,  8,  1.02731,  -59.5243,  'TYLER 1 ',  11.500,  8
18140,  1,  124.935,  33.753,  0.000,  0.000,  8,  1.00991,  -64.2938,  'COLLEGE ',  11.500,  7
18141,  1,  13.258,  3.738,  0.000,  0.000,  8,  1.02283,  -64.8334,  'HEARNE 0',  11.500,  7
18142,  1,  9.338,  2.637,  0.000,  0.000,  8,  1.02142,  -54.2295,  'MOUNT VE',  11.500,  8
18143,  1,  15.690,  4.421,  0.000,  0.000,  8,  1.02587,  -64.0378,  'IOLA 0SE',  11.500,  7
18144,  1,  2.584,  0.732,  0.000,  0.000,  8,  1.02020,  -55.4981,  'STREETMA',  11.500,  7
18145,  1,  2.771,  0.784,  0.000,  0.000,  8,  1.02288,  -57.3245,  'COMO 0SE',  11.500,  8
18146,  1,  29.957,  8.394,  0.000,  0.000,  8,  1.01341,  -60.6288,  'HENDERSO',  11.500,  8
18150,  1,  3.604,  1.020,  0.000,  0.000,  8,  1.02062,  -60.8007,  'ZAVALLA ',  11.500,  8
18151,  1,  9.030,  2.550,  0.000,  0.000,  8,  1.02731,  -61.2256,  'GRAPELAN',  11.500,  7
18152,  1,  31.460,  8.813,  0.000,  0.000,  8,  1.02579,  -64.4038,  'BRYAN 2 ',  11.500,  7
18153,  1,  34.823,  9.739,  0.000,  0.000,  8,  1.01044,  -59.8165,  'CANTON 0',  11.500,  8
18154,  1,  18.039,  5.077,  0.000,  0.000,  8,  1.01798,  -59.9026,  'TYLER 5 ',  11.500,  8
18160,  1,  55.654,  15.452,  0.000,  0.000,  8,  1.02566,  -63.4563,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  87.751,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  34.308,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1021,  '1',  82.971,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  74.859,  -12.841,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  51.653,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  115.615,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  37.429,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  61.346,  -21.240,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  67.595,  -10.482,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -18.158,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -5.826,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  66.541,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  40.104,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1066,  '1',  59.266,  -10.789,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  66.752,  19.549,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  70.258,  -10.297,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -8.885,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -6.149,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -7.430,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -14.770,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -6.802,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -23.054,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  62.382,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  48.032,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  31.191,  -5.455,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -42.906,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -26.538,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  49.605,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  142.998,  -13.635,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  30.938,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  182.100,  -192.605,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  39.357,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  67.811,  -17.608,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  49.694,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  37.273,  -11.821,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2100,  '1',  74.936,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  70.623,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  124.870,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  70.495,  -12.957,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  62.382,  -0.458,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  66.259,  8.907,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  54.270,  5.539,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  86.920,  16.073,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  10.156,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  100.228,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  101.963,  13.413,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  101.963,  8.407,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  101.963,  7.497,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  68.881,  4.216,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  68.881,  4.801,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  68.881,  7.148,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  68.881,  5.157,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  33.476,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  62.382,  20.551,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  70.783,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  41.505,  -14.370,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  103.555,  10.360,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  96.690,  -28.788,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  31.191,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  41.588,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  83.177,  9.324,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  50.155,  7.949,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  66.541,  5.695,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  7.734,  -13.853,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  34.934,  4.588,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  31.108,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  31.108,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3118,  '1',  49.906,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  81.929,  -20.129,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  56.144,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  52.612,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  47.411,  -9.547,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  42.087,  17.086,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  38.051,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  83.842,  3.184,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  5.244,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  258.890,  -20.587,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  83.177,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  11.511,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  12.896,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  7.967,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  11.583,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  8.588,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  12.047,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  14.453,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  15.641,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  29.283,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  33.860,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  59.633,  -9.795,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  24.614,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  23.009,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  78.186,  22.348,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  117.778,  45.745,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  27.768,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  11.814,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  10.696,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  83.592,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  62.382,  0.908,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  66.290,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  84.424,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  405.690,  11.833,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  83.842,  16.039,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  38.261,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  39.756,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  -9.889,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -10.443,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -10.237,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  22.838,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  49.694,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  74.542,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  49.694,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  44.804,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  60.508,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  39.595,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  41.073,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  111.539,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  316.995,  -144.755,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  64.804,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  56.989,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  54.863,  -1.383,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  9.489,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  14.812,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  8.464,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  4.968,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  6.808,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -14.776,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.145,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -18.138,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.237,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -11.112,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -11.552,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  15.375,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  15.772,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -6.473,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -6.815,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  288.516,  -10.356,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -21.226,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -39.668,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -6.200,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -5.938,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -12.859,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -7.083,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  21.238,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  25.799,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  29.819,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  56.803,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  46.800,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  23.647,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  15.855,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  257.214,  144.514,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  14.746,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  26.654,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  17.208,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  15.989,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  14.412,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  45.569,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  164.630,  11.671,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  9.162,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  9.662,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  11.098,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2284.570,  974.264,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  280.631,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  37.182,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  20.457,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  19.900,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  32.058,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  16.837,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  34.003,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  34.211,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  36.286,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  23.283,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  32.355,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  35.922,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  19.852,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  16.334,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  47.731,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  21.535,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  18.304,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  33.856,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  52.948,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  23.560,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  34.497,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  9.213,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  13.536,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.548,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  58.113,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  69.707,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  29.429,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  22.881,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  23.618,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  32.605,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  59.541,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  59.037,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  63.321,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  130.620,  18.771,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  130.620,  43.326,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  130.620,  26.004,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  16.141,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  12.569,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.879,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  12.028,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  12.924,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  35.230,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  16.074,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  15.147,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  16.618,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  21.365,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  17.245,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  18.713,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  112.479,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  164.328,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  97.034,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  70.480,  0.249,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  0.410,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  0.369,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  0.386,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  59.971,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -100.189,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  283.683,  -141.705,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  136.240,  -25.112,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  136.240,  -24.561,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  43.897,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  63.456,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  14.412,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  16.437,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -35.441,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -67.494,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  48.273,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05622,  0.00000,  21.34,  0.00,  0.00,  1.00000,  -0.719,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.09309,  0.00000,  12.89,  0.00,  0.00,  1.00000,  -0.699,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.19665,  0.00000,  6.10,  0.00,  0.00,  1.00000,  -0.694,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.43826,  0.00000,  2.74,  0.00,  0.00,  1.00000,  -0.802,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04339,  0.00000,  27.66,  0.00,  0.00,  1.00000,  -0.639,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.52436,  0.00000,  2.29,  0.00,  0.00,  1.00000,  -0.605,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.19101,  0.00000,  6.28,  0.00,  0.00,  1.00000,  -0.698,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.40408,  0.00000,  2.97,  0.00,  0.00,  1.00000,  -0.572,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06500,  0.00000,  18.46,  0.00,  0.00,  1.00000,  -0.707,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  18.10736,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.715,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02101,  0.00000,  57.13,  0.00,  0.00,  1.00000,  -0.714,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01956,  0.00000,  61.35,  0.00,  0.00,  1.00000,  -0.722,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01515,  0.00000,  79.22,  0.00,  0.00,  1.00000,  -0.698,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.16311,  0.00000,  7.36,  0.00,  0.00,  1.00000,  -0.559,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01407,  0.00000,  85.31,  0.00,  0.00,  1.00000,  -0.702,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07099,  0.00000,  16.90,  0.00,  0.00,  1.00000,  -0.640,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.15428,  0.00000,  7.78,  0.00,  0.00,  1.00000,  -0.675,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10022,  0.00000,  11.97,  0.00,  0.00,  1.00000,  -0.605,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01142,  0.00000,  105.06,  0.00,  0.00,  1.00000,  -0.721,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02520,  0.00000,  47.62,  0.00,  0.00,  1.00000,  -0.734,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11557,  0.00000,  10.38,  0.00,  0.00,  1.00000,  -0.726,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01353,  0.00000,  88.70,  0.00,  0.00,  1.00000,  -0.729,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10483,  0.00000,  11.45,  0.00,  0.00,  1.00000,  -0.740,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08834,  0.00000,  13.58,  0.00,  0.00,  1.00000,  -0.621,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.29340,  0.00000,  4.09,  0.00,  0.00,  1.00000,  -0.570,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08446,  0.00000,  14.21,  0.00,  0.00,  1.00000,  -0.626,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00997,  0.00000,  120.34,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01954,  0.00000,  61.42,  0.00,  0.00,  1.00000,  -0.532,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01914,  0.00000,  62.70,  0.00,  0.00,  1.00000,  -0.619,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01275,  0.00000,  94.12,  0.00,  0.00,  1.00000,  -0.706,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03591,  0.00000,  33.42,  0.00,  0.00,  1.00000,  -0.599,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06399,  0.00000,  18.75,  0.00,  0.00,  1.00000,  -0.650,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02945,  0.00000,  40.74,  0.00,  0.00,  1.00000,  -0.678,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.30988,  0.00000,  0.92,  0.00,  0.00,  1.00000,  -0.681,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03535,  0.00000,  33.95,  0.00,  0.00,  1.00000,  -0.607,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.12713,  0.00000,  9.44,  0.00,  0.00,  1.00000,  -0.683,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03595,  0.00000,  33.38,  0.00,  0.00,  1.00000,  -0.934,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.26193,  0.00000,  4.58,  0.00,  0.00,  1.00000,  -0.924,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.11855,  0.00000,  10.12,  0.00,  0.00,  1.00000,  -0.698,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03453,  0.00000,  34.75,  0.00,  0.00,  1.00000,  -0.830,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02012,  0.00000,  59.63,  0.00,  0.00,  1.00000,  -0.760,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04005,  0.00000,  29.97,  0.00,  0.00,  1.00000,  -0.711,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.30080,  0.00000,  3.99,  0.00,  0.00,  1.00000,  -0.960,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.03124,  0.00000,  38.41,  0.00,  0.00,  1.00000,  -0.973,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03013,  0.00000,  39.82,  0.00,  0.00,  1.00000,  -0.822,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.18508,  0.00000,  6.48,  0.00,  0.00,  1.00000,  -0.919,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03172,  0.00000,  37.83,  0.00,  0.00,  1.00000,  -0.816,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05796,  0.00000,  20.70,  0.00,  0.00,  1.00000,  -0.654,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.57906,  0.00000,  2.07,  0.00,  0.00,  1.00000,  -0.940,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.11100,  0.00000,  10.81,  0.00,  0.00,  1.00000,  -0.844,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.33855,  0.00000,  3.54,  0.00,  0.00,  1.00000,  -0.704,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.05431,  0.00000,  22.09,  0.00,  0.00,  1.00000,  -0.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.19466,  0.00000,  6.16,  0.00,  0.00,  1.00000,  -0.689,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.42340,  0.00000,  2.83,  0.00,  0.00,  1.00000,  -0.919,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.15655,  0.00000,  7.67,  0.00,  0.00,  1.00000,  -0.990,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.35478,  0.00000,  3.38,  0.00,  0.00,  1.00000,  -0.969,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.25116,  0.00000,  4.78,  0.00,  0.00,  1.00000,  -0.706,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03304,  0.00000,  36.32,  0.00,  0.00,  1.00000,  -0.820,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.30039,  0.00000,  3.99,  0.00,  0.00,  1.00000,  -0.958,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.75320,  0.00000,  1.59,  0.00,  0.00,  1.00000,  -0.933,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.22343,  0.00000,  5.37,  0.00,  0.00,  1.00000,  -0.951,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10261,  0.00000,  11.69,  0.00,  0.00,  1.00000,  -0.927,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.43854,  0.00000,  2.74,  0.00,  0.00,  1.00000,  -0.971,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06308,  0.00000,  19.02,  0.00,  0.00,  1.00000,  -0.952,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04981,  0.00000,  24.09,  0.00,  0.00,  1.00000,  -0.828,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.08707,  0.00000,  13.78,  0.00,  0.00,  1.00000,  -0.966,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.13242,  0.00000,  9.06,  0.00,  0.00,  1.00000,  -0.930,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.20647,  0.00000,  5.81,  0.00,  0.00,  1.00000,  -0.702,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.12455,  0.00000,  9.63,  0.00,  0.00,  1.00000,  -0.790,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.42169,  0.00000,  2.85,  0.00,  0.00,  1.00000,  -0.984,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06696,  0.00000,  17.92,  0.00,  0.00,  1.00000,  -0.899,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03800,  0.00000,  31.58,  0.00,  0.00,  1.00000,  -0.680,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03628,  0.00000,  33.08,  0.00,  0.00,  1.00000,  -0.930,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03040,  0.00000,  39.47,  0.00,  0.00,  1.00000,  -0.813,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.45808,  0.00000,  2.62,  0.00,  0.00,  1.00000,  -0.968,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02402,  0.00000,  49.96,  0.00,  0.00,  1.00000,  -0.961,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.19871,  0.00000,  6.04,  0.00,  0.00,  1.00000,  -0.942,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01512,  0.00000,  79.36,  0.00,  0.00,  1.00000,  -0.968,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.18820,  0.00000,  6.38,  0.00,  0.00,  1.00000,  -0.676,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02631,  0.00000,  45.61,  0.00,  0.00,  1.00000,  -0.816,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.23465,  0.00000,  5.11,  0.00,  0.00,  1.00000,  -0.797,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.08758,  0.00000,  13.70,  0.00,  0.00,  1.00000,  -0.966,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
