0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00449,  -51.9572,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02566,  -46.1168,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02053,  -41.5976,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02319,  -43.3872,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01260,  -41.6364,  'BIG SPRI',  115.00,  9
1006,  1,  -18.262,  4.940,  0.000,  0.000,  1,  1.00830,  -40.2680,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03055,  -45.4290,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01893,  -39.7676,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00891,  -37.4189,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.001,  3.627,  0.000,  0.000,  1,  1.03038,  -45.2997,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03038,  -45.2997,  'PRESIDIO',  22.000,  9
1012,  1,  0.011,  -9.684,  0.000,  0.000,  1,  1.00963,  -55.0472,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00406,  -40.6291,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01156,  -38.9713,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03307,  -45.9678,  'MARFA 0 ',  115.00,  9
1016,  1,  0.001,  -31.490,  0.000,  0.000,  1,  1.02453,  -40.9887,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98790,  -49.6137,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98944,  -49.7025,  'NOTREES ',  115.00,  9
1019,  1,  0.003,  -149.263,  0.000,  0.000,  1,  1.02174,  -51.5390,  'MIDLAND ',  115.00,  9
1020,  1,  -0.012,  -77.559,  0.000,  0.000,  1,  1.03000,  -43.9447,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00781,  -39.3086,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02243,  -40.9169,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -34.6378,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99028,  -49.7460,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02290,  -42.3283,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00454,  -37.4003,  'BIG SPRI',  13.800,  9
1027,  1,  -0.009,  -66.879,  0.000,  0.000,  1,  1.03000,  -49.4676,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02638,  -41.8508,  'COAHOMA ',  115.00,  9
1029,  1,  0.023,  -40.721,  0.000,  0.000,  1,  1.00898,  -50.3487,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02501,  -42.1572,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01878,  -43.4497,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00024,  -41.3844,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -44.5205,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01013,  -39.3528,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00038,  -37.0121,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99835,  -41.0536,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98669,  -51.4885,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01706,  -38.2492,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -34.4248,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00310,  -50.6336,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00887,  -38.8377,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -33.3472,  'FORSAN 1',  13.800,  9
1043,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -36.5420,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02040,  -53.1642,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00704,  -52.2110,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -9.082,  0.000,  0.000,  1,  1.03001,  -51.3704,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00152,  -38.2760,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -31.1614,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -25.4795,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00152,  -38.2760,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00152,  -38.2760,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00152,  -38.2760,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00540,  -42.1498,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01980,  -45.1094,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01632,  -42.2886,  'ODONNELL',  115.00,  9
1056,  1,  -0.014,  -54.283,  0.000,  0.000,  1,  1.03000,  -44.8412,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00400,  -38.6077,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02451,  -42.2944,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02451,  -42.2944,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02451,  -42.2944,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01556,  -42.5792,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01556,  -42.5792,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01556,  -42.5792,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00083,  -52.6149,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01091,  -38.9002,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -33.5736,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00694,  -39.9765,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99635,  -42.6198,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02440,  -40.1564,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -36.9734,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00866,  -51.2898,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -48.7388,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -43.0987,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -46.2105,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -48.0588,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -49.6907,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -47.3815,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00866,  -51.2898,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04066,  -60.9317,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00866,  -51.2898,  'ODESSA 1',  18.000,  9
1081,  2,  0.001,  -11.309,  0.000,  0.000,  1,  1.01000,  -44.4055,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01826,  -37.3844,  'FORT STO',  115.00,  9
1083,  1,  0.005,  -27.282,  0.000,  0.000,  1,  1.02144,  -39.5424,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03456,  -45.6392,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00269,  -41.9553,  'KERMIT 0',  115.00,  9
1086,  1,  0.008,  -30.593,  0.000,  0.000,  1,  1.00988,  -43.5737,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.005,  -17.183,  0.000,  0.000,  1,  1.03001,  -46.5054,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -40.0830,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00636,  -44.2416,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01280,  -47.5464,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03947,  -49.6805,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00969,  -74.9485,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02425,  -72.3833,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02378,  -74.4245,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -71.4346,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -71.2736,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -70.6530,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01609,  -74.1440,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02788,  -48.7953,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.025,  -113.618,  0.000,  0.000,  2,  1.03000,  -63.8018,  'IOWA PAR',  161.00,  11
2010,  1,  -0.006,  -19.373,  0.000,  0.000,  2,  1.03000,  -56.5276,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04954,  -47.4365,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03623,  -44.7983,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04135,  -45.3156,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02813,  -50.0277,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01969,  -75.0909,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02177,  -78.4143,  'SHERMAN ',  161.00,  11
2017,  1,  0.001,  216.359,  0.000,  0.000,  2,  1.04010,  -47.2725,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03544,  -45.7561,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -46.0022,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00428,  -63.6662,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02549,  -71.7502,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01828,  -73.6959,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02549,  -71.7502,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02118,  -70.4638,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00104,  -63.3090,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03587,  -46.4569,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00851,  -75.4249,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00780,  -65.2025,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03429,  -50.0371,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00067,  -77.1981,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03810,  -50.6274,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01805,  -73.7108,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99016,  -79.2715,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02281,  -78.1217,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03324,  -52.2670,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00688,  -63.4445,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02782,  -75.0469,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01934,  -75.2328,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00425,  -74.2684,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01618,  -74.3098,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03691,  -42.8724,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02846,  -40.5171,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02228,  -78.2646,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02564,  -75.5549,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00457,  -64.0249,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02361,  -77.9237,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02365,  -75.0565,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03905,  -51.4936,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02625,  -60.1886,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98768,  -78.7271,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00684,  -69.7071,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02751,  -47.4278,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00571,  -73.1518,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00354,  -62.5347,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00437,  -63.0844,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00354,  -62.5347,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -61.1141,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03710,  -42.5600,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02723,  -39.4973,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99226,  -77.4719,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02591,  -57.3141,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -55.4420,  'VERNON 1',  18.000,  10
2063,  1,  0.007,  -42.086,  0.000,  0.000,  2,  1.02574,  -77.5257,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00507,  -75.5202,  'SUMNER 0',  161.00,  11
2065,  1,  -0.017,  -64.607,  0.000,  0.000,  2,  1.03000,  -76.1181,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03168,  -50.2206,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99918,  -63.3289,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00444,  -61.8244,  'WINDTHOR',  161.00,  11
2069,  1,  -0.095,  -63.327,  0.000,  0.000,  2,  1.03000,  -77.6653,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00668,  -61.4849,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -58.8815,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02748,  -76.2754,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03038,  -48.4672,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02131,  -47.3586,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02131,  -47.3586,  'JAYTON 2',  115.00,  10
2076,  1,  -15.969,  -6.390,  0.000,  0.000,  2,  1.03542,  -47.8454,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02738,  -73.5417,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -71.1915,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03437,  -54.6017,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01093,  -71.7629,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01156,  -76.6737,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01168,  -63.6224,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01168,  -63.6224,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01168,  -63.6224,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01168,  -63.6224,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00701,  -73.3120,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03439,  -49.6702,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00529,  -61.5952,  'ARCHER 1',  161.00,  11
2089,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -59.0455,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00563,  -76.1629,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03328,  -54.5968,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02378,  -76.3296,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03692,  -44.1474,  'PANHANDL',  161.00,  10
2094,  1,  -9.251,  1.440,  0.000,  0.000,  2,  1.03560,  -43.6358,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03168,  -42.1285,  'PANHANDL',  13.800,  10
2096,  1,  -0.002,  134.517,  0.000,  0.000,  2,  1.03000,  -45.6141,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03090,  -45.6196,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03995,  -49.0353,  'RALLS 1 ',  161.00,  10
2099,  1,  -6.186,  1.440,  0.000,  0.000,  2,  1.02953,  -45.4977,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02100,  -43.4639,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02450,  -72.9201,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02530,  -74.0013,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02095,  -72.3661,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01981,  -72.1941,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01716,  -71.7681,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99511,  -78.8252,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02222,  -74.5618,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02317,  -63.2865,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02006,  -64.4799,  'BURKBURN',  161.00,  11
2110,  1,  -0.010,  -35.599,  0.000,  0.000,  2,  1.03000,  -74.2050,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01585,  -66.3612,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00695,  -66.6079,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02590,  -71.6222,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02389,  -72.5508,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01817,  -69.3546,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02195,  -70.4464,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01630,  -68.9966,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01530,  -68.7096,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02104,  -70.1896,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01585,  -68.8238,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01299,  -74.9761,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01017,  -75.1336,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03719,  -42.2950,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98840,  -79.8753,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01528,  -76.2167,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02406,  -76.7131,  'VALLEY V',  161.00,  11
2127,  2,  0.002,  220.953,  0.000,  0.000,  2,  1.05109,  -49.3531,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04020,  -47.8635,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99876,  -78.6508,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02394,  -62.4822,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01956,  -60.9902,  'HASKELL ',  115.00,  10
2132,  1,  -0.002,  -9.913,  0.000,  0.000,  2,  1.03000,  -61.3448,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02424,  -73.2099,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01158,  -82.7128,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00055,  -85.6613,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01994,  -45.7131,  'SWEETWAT',  115.00,  27
3004,  1,  -19.965,  5.400,  0.000,  0.000,  3,  1.01501,  -44.5869,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96910,  -95.0187,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01487,  -51.9218,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02558,  -50.4884,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01031,  -61.9747,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02627,  -57.7166,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99416,  -92.9651,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99872,  -89.7364,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98763,  -90.7017,  'WILLOW C',  115.00,  28
3013,  1,  -0.006,  -54.708,  0.000,  0.000,  3,  1.03000,  -53.3279,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01975,  -81.0385,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01768,  -43.8528,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01694,  -48.7657,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -45.0909,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02846,  -55.9097,  'CHRISTOV',  230.00,  27
3019,  1,  -0.012,  -37.457,  0.000,  0.000,  3,  1.03000,  -57.0834,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -52.9828,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01435,  -58.7647,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01013,  -43.1429,  'COLORADO',  115.00,  27
3023,  1,  -0.006,  -32.858,  0.000,  0.000,  3,  1.03000,  -51.5626,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02699,  -57.6047,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00619,  -71.0968,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03321,  -59.4926,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02347,  -60.2817,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -57.6656,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02763,  -77.8658,  'LOMETA 0',  115.00,  28
3030,  1,  -0.008,  -55.447,  0.000,  0.000,  3,  1.03000,  -62.5933,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01029,  -52.2537,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01528,  -52.3575,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01907,  -41.1341,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -36.2321,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01014,  -69.6695,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00975,  -66.6658,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03134,  -49.6016,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01517,  -45.0368,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.7794,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01005,  -58.6734,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03218,  -52.4117,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01626,  -46.0863,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03218,  -52.4117,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03218,  -52.4117,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.1970,  'SILVER 4',  13.800,  27
3046,  1,  0.029,  -135.172,  0.000,  0.000,  3,  1.03000,  -57.0952,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.003,  -72.732,  0.000,  0.000,  3,  1.03000,  -47.3226,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03829,  -62.4491,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01542,  -54.2062,  'ANSON 0 ',  115.00,  27
3050,  1,  0.064,  -65.113,  0.000,  0.000,  3,  1.00087,  -63.2951,  'DEL RIO ',  230.00,  28
3051,  1,  0.013,  -19.449,  0.000,  0.000,  3,  0.98612,  -65.1756,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98951,  -91.2089,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03332,  -52.3920,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01954,  -52.4039,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.3511,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.5281,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.6435,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03482,  -49.5987,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01985,  -45.1765,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.2481,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.7809,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.6752,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.8594,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02398,  -45.8423,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01305,  -42.6809,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01720,  -67.1551,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03002,  -47.0057,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.9583,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01177,  -54.9291,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02117,  -48.1898,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00712,  -44.9405,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02274,  -61.9616,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99613,  -93.0053,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -91.2129,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02074,  -64.0831,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99463,  -93.2196,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01471,  -53.2170,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02899,  -49.6879,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02566,  -47.8204,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01656,  -45.7931,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.4003,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02862,  -52.8351,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02280,  -50.2595,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -45.9041,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01283,  -43.5210,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00260,  -40.5120,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00328,  -39.5367,  'LORAINE ',  13.200,  27
3088,  1,  -0.004,  -69.404,  0.000,  0.000,  3,  1.03000,  -57.1054,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01830,  -60.2732,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01902,  -60.4048,  'ABILENE ',  161.00,  27
3091,  1,  -0.018,  -50.486,  0.000,  0.000,  3,  1.02000,  -60.5821,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.2945,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99282,  -92.4972,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02438,  -49.5840,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.1509,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03157,  -44.1781,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02853,  -43.0159,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.0878,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01332,  -53.7494,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01105,  -58.4383,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01047,  -75.0107,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01520,  -60.5887,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01476,  -47.7109,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01275,  -76.1296,  'BUCHANAN',  115.00,  28
3105,  1,  -5.303,  0.740,  0.000,  0.000,  3,  1.01246,  -75.7390,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -73.6743,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99238,  -88.3337,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01376,  -80.6943,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02812,  -42.1425,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -39.0696,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01702,  -44.4745,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00689,  -41.4987,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00689,  -41.4987,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01974,  -59.7924,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01705,  -46.5647,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01211,  -41.5282,  'SYNDER 0',  115.00,  27
3117,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00202,  -39.3715,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -38.6701,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01752,  -91.1461,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01752,  -91.1461,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01978,  -43.7805,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -37.4956,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98162,  -95.3568,  'UVALDE 0',  115.00,  28
3124,  1,  0.019,  -47.270,  0.000,  0.000,  3,  1.02490,  -87.0409,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01172,  -60.4851,  'ABILENE ',  115.00,  27
3126,  1,  -0.000,  -42.208,  0.000,  0.000,  3,  0.96852,  -97.3853,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01971,  -44.1306,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01384,  -43.6397,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02656,  -44.3664,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01645,  -47.5350,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -48.9068,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01896,  -64.1649,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02751,  -45.7538,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02641,  -46.4037,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02001,  -43.9974,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01542,  -41.5650,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02849,  -49.8030,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02655,  -63.3096,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00628,  -54.8933,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00898,  -55.4960,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02135,  -45.3550,  'SWEETWAT',  115.00,  27
3142,  1,  -0.005,  -17.748,  0.000,  0.000,  3,  1.03000,  -64.0116,  'GOODFELL',  115.00,  27
3143,  1,  -0.001,  -17.819,  0.000,  0.000,  3,  1.02380,  -63.2571,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02073,  -63.8313,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01847,  -49.5827,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.002,  -9.874,  0.000,  0.000,  3,  1.03000,  -60.9229,  'JUNCTION',  115.00,  28
3147,  1,  -0.023,  -30.356,  0.000,  0.000,  3,  1.03000,  -79.8012,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01017,  -91.9557,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02322,  -110.4662,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02579,  -91.7768,  'LAREDO 7',  230.00,  20
4005,  1,  -0.051,  -63.639,  0.000,  0.000,  4,  1.03001,  -94.8262,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02856,  -92.3096,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02071,  -111.4046,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00896,  -83.2071,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02789,  -91.1566,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -89.1427,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02172,  -96.0487,  'HEBBRONV',  115.00,  19
4012,  1,  -0.022,  -21.423,  0.000,  0.000,  4,  1.03002,  -108.9688,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02319,  -110.7091,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02111,  -87.1506,  'EAGLE PA',  230.00,  20
4015,  1,  0.002,  -79.347,  0.000,  0.000,  4,  1.02858,  -88.5191,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01873,  -82.6099,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02262,  -91.3375,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01395,  -87.1176,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01093,  -108.2109,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00241,  -92.4381,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01349,  -108.9573,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01875,  -93.9297,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01708,  -82.5059,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02522,  -80.3844,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02296,  -81.9131,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.1679,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02541,  -111.4615,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00903,  -72.1797,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00771,  -74.1443,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -70.7898,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02416,  -96.0879,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00126,  -96.4795,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01503,  -94.8950,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -110.3232,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00279,  -90.9477,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00516,  -89.4298,  'CRYSTAL ',  115.00,  20
4037,  1,  0.004,  -68.385,  0.000,  0.000,  4,  1.02572,  -88.8490,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00596,  -86.0456,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02301,  -102.5365,  'MISSION ',  230.00,  19
4040,  1,  -0.172,  -228.333,  0.000,  0.000,  4,  1.03003,  -105.2480,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01947,  -105.9656,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02485,  -109.8335,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01519,  -100.0764,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01601,  -100.7148,  'FALCON H',  115.00,  19
4045,  1,  -11.131,  -1.733,  0.000,  0.000,  4,  1.01954,  -99.9269,  'FALCON H',  13.800,  19
4046,  1,  -3.396,  -2.437,  0.000,  0.000,  4,  1.01954,  -100.4881,  'FALCON H',  13.800,  19
4047,  1,  -23.322,  -2.752,  0.000,  0.000,  4,  1.01954,  -99.5420,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01580,  -106.6240,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01932,  -103.4528,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00912,  -101.0602,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00411,  -95.8863,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00411,  -95.8863,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02304,  -94.4557,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01583,  -87.6050,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00543,  -90.2401,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02402,  -84.0050,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01334,  -87.9761,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.6435,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.8588,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.0375,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.8935,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.1161,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.8371,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00742,  -90.3924,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00742,  -90.3924,  'CORPUS C',  18.000,  21
4066,  1,  -0.068,  -113.247,  0.000,  0.000,  4,  1.03002,  -111.7028,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01134,  -106.3532,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02660,  -111.3708,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00870,  -90.3577,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01692,  -96.1731,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00472,  -99.6647,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01068,  -90.2293,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02254,  -102.7149,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02853,  -104.6108,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02254,  -102.7149,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02254,  -102.7149,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02254,  -102.7149,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00422,  -90.5025,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02183,  -107.8106,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03300,  -88.6958,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02550,  -90.8111,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.8988,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.1987,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.7906,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.7630,  'CORPUS C',  13.800,  21
4086,  1,  -0.182,  -76.987,  0.000,  0.000,  4,  1.03001,  -103.9310,  'RIO HOND',  115.00,  19
4087,  1,  -0.055,  -114.999,  0.000,  0.000,  4,  1.03001,  -91.7489,  'CORPUS C',  115.00,  21
4088,  1,  -0.130,  -180.017,  0.000,  0.000,  4,  1.03003,  -111.1727,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01479,  -107.8787,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01479,  -107.8787,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01479,  -107.8787,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01479,  -107.8787,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01479,  -107.8787,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01479,  -107.8787,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01479,  -107.8787,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01479,  -107.8787,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01479,  -107.8787,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01479,  -107.8787,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00988,  -91.1250,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00867,  -90.1494,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01276,  -94.7514,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01791,  -102.0002,  'OLMITO 0',  115.00,  19
4103,  1,  -0.020,  -81.688,  0.000,  0.000,  4,  1.03002,  -111.6288,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00901,  -89.3688,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -86.9790,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00805,  -101.3425,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02521,  -110.9525,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01151,  -88.3822,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00120,  -92.1118,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01806,  -105.3540,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01083,  -108.2964,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02576,  -96.5575,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02736,  -92.6689,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02086,  -94.1620,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -91.5357,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -91.4826,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02062,  -82.5887,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00847,  -95.3623,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01314,  -101.2158,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00641,  -90.3405,  'CORPUS C',  115.00,  21
4121,  1,  -0.050,  -42.116,  0.000,  0.000,  4,  1.03002,  -108.8541,  'SANTA MA',  115.00,  19
4122,  1,  0.032,  -158.493,  0.000,  0.000,  4,  1.02795,  -110.7218,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00647,  -92.3122,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02094,  -102.9235,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00390,  -82.6311,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01406,  -100.2537,  'BROWNSVI',  115.00,  19
4127,  1,  -0.019,  -68.323,  0.000,  0.000,  4,  1.03001,  -97.6213,  'ALICE 0 ',  115.00,  21
4128,  1,  0.016,  -73.943,  0.000,  0.000,  4,  1.02780,  -108.7582,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03382,  -93.7449,  'PREMONT ',  115.00,  20
4130,  1,  -0.003,  -13.764,  0.000,  0.000,  4,  1.03001,  -95.0251,  'FREER 0 ',  115.00,  20
4131,  1,  0.321,  -117.554,  0.000,  0.000,  4,  1.02593,  -85.0692,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01988,  -86.2936,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02593,  -85.0692,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02593,  -85.0692,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02593,  -85.0692,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02593,  -85.0692,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02593,  -85.0692,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02593,  -85.0692,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00876,  -94.5291,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03438,  -91.5295,  'SARITA 1',  230.00,  21
4141,  1,  -0.016,  -34.859,  0.000,  0.000,  4,  1.03001,  -94.3086,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.0487,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00966,  -88.4556,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01307,  -95.6392,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00756,  -89.4582,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02646,  -92.4040,  'LAREDO 4',  230.00,  20
4147,  1,  0.003,  -105.990,  0.000,  0.000,  4,  1.02953,  -94.0163,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01248,  -95.9650,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00360,  -85.0283,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00602,  -90.9142,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03173,  -93.1983,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02672,  -92.5329,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -91.9165,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01399,  -107.7349,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01706,  -106.1009,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00974,  -91.7852,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02307,  -109.5073,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02149,  -86.1650,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01295,  -89.2632,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.6629,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.4669,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.5136,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02149,  -86.1650,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01645,  -105.4502,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02699,  -90.9474,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01383,  -88.2189,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01736,  -109.3103,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01200,  -89.4900,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00819,  -92.6813,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00581,  -89.6497,  'ARANSAS ',  115.00,  21
4171,  1,  0.019,  -105.632,  0.000,  0.000,  4,  1.02778,  -104.6122,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01476,  -84.3684,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99883,  -79.3005,  'REFUGIO ',  115.00,  21
4174,  1,  -0.039,  -52.774,  0.000,  0.000,  4,  1.03000,  -81.8909,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.012,  -13.412,  0.000,  0.000,  4,  1.03001,  -93.1260,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03871,  -90.9324,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.5449,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.005,  -46.980,  0.000,  0.000,  4,  1.02439,  -84.6749,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02195,  -95.7502,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00444,  -90.4932,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02414,  -83.3833,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00966,  -84.7580,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02445,  -94.0979,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01922,  -100.7461,  'SAN PERL',  115.00,  19
4185,  1,  0.006,  -21.557,  0.000,  0.000,  4,  1.02226,  -99.7132,  'ZAPATA 0',  115.00,  19
4186,  1,  0.000,  -56.389,  0.000,  0.000,  4,  1.02380,  -109.7006,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00883,  -92.8641,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02322,  -90.1905,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00261,  -90.7434,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01625,  -94.7519,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01534,  -99.0604,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -95.7881,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01693,  -97.9426,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01802,  -104.1233,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02867,  -86.0907,  'OILTON 0',  500.00,  20
4196,  1,  0.007,  -14.483,  0.000,  0.000,  4,  1.03002,  -88.4725,  'OILTON 1',  230.00,  20
4197,  1,  -0.009,  -5.228,  0.000,  0.000,  4,  1.03002,  -90.8953,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -77.3133,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94721,  -84.1999,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98321,  -77.2649,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -76.8293,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -75.3117,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99186,  -68.3582,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -77.8261,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -77.1381,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94163,  -84.0010,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01911,  -75.7149,  'DENTON 5',  161.00,  17
5013,  1,  0.015,  -59.058,  0.000,  0.000,  5,  0.99211,  -78.3041,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01076,  -75.0336,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -72.7698,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -75.1197,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00871,  -77.4646,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -65.9821,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00411,  -69.1265,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01319,  -64.7999,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02199,  -72.2709,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -74.5556,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02199,  -72.2709,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95122,  -82.7681,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01678,  -74.0059,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01965,  -76.7020,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01871,  -77.5595,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -76.5148,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99090,  -78.8581,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01553,  -77.1702,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01817,  -77.4567,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02066,  -77.1197,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -73.5085,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02150,  -75.1617,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -73.5085,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -73.5085,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -71.7356,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -71.6793,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02187,  -72.7049,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -71.1123,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -71.8420,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -71.5483,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01284,  -78.5133,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01392,  -75.3848,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -66.5846,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02104,  -68.8809,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01968,  -72.1523,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01979,  -74.5008,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -73.2940,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -77.1884,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -73.2940,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -75.7978,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -76.3896,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91808,  -86.7592,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01751,  -66.3552,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01677,  -67.1217,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01299,  -64.6691,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01055,  -63.8936,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00383,  -79.2011,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01328,  -80.2714,  'MABANK 2',  115.00,  14
5061,  1,  -0.006,  -24.812,  0.000,  0.000,  5,  1.03001,  -82.6568,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01332,  -84.8614,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02744,  -73.0667,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02636,  -75.2778,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02744,  -73.0667,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02744,  -73.0667,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -71.2297,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -71.1381,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -71.0153,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02008,  -77.4361,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00420,  -76.4879,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02833,  -76.5280,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01271,  -70.1603,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01677,  -77.9916,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98088,  -81.3996,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01648,  -80.1188,  'TERRELL ',  161.00,  16
5077,  1,  -0.010,  -42.133,  0.000,  0.000,  5,  1.03000,  -81.4698,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02115,  -75.3107,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00843,  -77.1883,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97832,  -80.7082,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01633,  -77.9782,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -77.0352,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -74.0728,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -75.7950,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01292,  -77.8270,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02186,  -76.8339,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97926,  -79.6430,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98622,  -78.8143,  'CLIFTON ',  161.00,  18
5089,  1,  -14.765,  -24.185,  0.000,  0.000,  5,  1.00926,  -78.0670,  'CLIFTON ',  13.800,  18
5090,  1,  -0.114,  -183.127,  0.000,  0.000,  5,  1.03000,  -77.6244,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95121,  -82.5700,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01851,  -76.4264,  'GRANDVIE',  161.00,  14
5093,  1,  -0.106,  -206.950,  0.000,  0.000,  5,  1.03000,  -77.5417,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01533,  -75.5009,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02418,  -76.6828,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -76.8006,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -76.1764,  'EULESS 2',  161.00,  17
5098,  1,  -0.092,  -136.427,  0.000,  0.000,  5,  1.03000,  -77.3777,  'FORT WOR',  161.00,  17
5099,  1,  -0.025,  -75.884,  0.000,  0.000,  5,  1.03000,  -77.4620,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02130,  -77.0330,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98580,  -78.6010,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -74.4702,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -76.1117,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01813,  -76.3708,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02259,  -77.1810,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02259,  -77.1810,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02259,  -77.1810,  'IRVING 1',  13.800,  17
5108,  1,  -0.133,  -231.550,  0.000,  0.000,  5,  1.03000,  -76.4529,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00794,  -77.8821,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97142,  -75.2070,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02823,  -77.2480,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98024,  -77.5144,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01937,  -77.0201,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00238,  -79.8019,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02349,  -78.9926,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -76.7239,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01942,  -77.1486,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96221,  -72.9968,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01477,  -70.7930,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03522,  -67.9418,  'BROWNWOO',  500.00,  15
5121,  1,  -0.014,  -31.618,  0.000,  0.000,  5,  1.02662,  -69.5224,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02565,  -77.5791,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95032,  -84.2140,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95225,  -84.2064,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -75.8328,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -77.6402,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96635,  -80.5206,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02082,  -77.5219,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00217,  -77.3639,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -76.3010,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -74.7137,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02091,  -76.2762,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97480,  -78.1852,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99604,  -70.8965,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00835,  -74.2949,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98403,  -78.8094,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01271,  -74.5184,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01026,  -76.1312,  'WACO 1 1',  161.00,  13
5139,  1,  -0.060,  -96.710,  0.000,  0.000,  5,  1.03000,  -77.6764,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94748,  -83.4918,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00778,  -78.5728,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97754,  -80.5526,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -75.6481,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98345,  -77.8875,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -76.5946,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02023,  -77.2533,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -77.3715,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02188,  -77.3662,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02155,  -77.7829,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00647,  -70.9575,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97994,  -79.5039,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02028,  -77.4435,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01442,  -73.5597,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97643,  -79.3286,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00038,  -72.4739,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98516,  -77.2066,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01158,  -77.6611,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02563,  -77.1196,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94910,  -84.2032,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -74.9027,  'DENTON 2',  161.00,  17
5161,  1,  -0.051,  -92.700,  0.000,  0.000,  5,  1.03000,  -77.6246,  'DALLAS 4',  161.00,  16
5162,  1,  0.622,  -0.000,  0.000,  0.000,  5,  0.87973,  -89.5889,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01564,  -77.4594,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -73.0611,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -74.6487,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -72.5187,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -73.0611,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -77.7246,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00757,  -74.1660,  'DUBLIN 1',  161.00,  15
5170,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00227,  -72.9654,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94094,  -83.6104,  'MERTENS ',  161.00,  14
5172,  1,  -0.091,  -131.974,  0.000,  0.000,  5,  1.03000,  -76.8790,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -76.4374,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93388,  -84.1818,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -75.2579,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97893,  -73.1351,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01988,  -76.7775,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01675,  -77.8096,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -73.1154,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -74.2206,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02129,  -77.5381,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94796,  -82.9776,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -77.3605,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01153,  -78.5222,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01644,  -76.9441,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01364,  -76.5937,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01390,  -67.0768,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -77.0765,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -77.5002,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99422,  -77.5646,  'GORDON 0',  161.00,  12
5191,  1,  0.007,  -57.850,  0.000,  0.000,  5,  0.98191,  -79.3916,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -75.0146,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -75.4721,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01951,  -77.0838,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02451,  -76.5133,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01781,  -67.5130,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01122,  -69.6664,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01554,  -67.0169,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -77.0280,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97007,  -76.5451,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92568,  -83.9686,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00104,  -77.9088,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -77.1380,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01989,  -69.3430,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01875,  -70.8189,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01447,  -67.3715,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01710,  -68.2863,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01630,  -68.0128,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97093,  -77.9210,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -76.3852,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89729,  -88.1378,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00162,  -78.1356,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02232,  -77.1798,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01891,  -77.4515,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01078,  -77.1283,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02208,  -77.0420,  'FORT WOR',  161.00,  17
5217,  1,  -0.172,  -174.374,  0.000,  0.000,  5,  1.03000,  -76.7388,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01101,  -77.5195,  'JUSTIN 0',  161.00,  17
5219,  1,  0.010,  -31.246,  0.000,  0.000,  5,  1.01166,  -78.5500,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02167,  -76.9051,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01937,  -77.8898,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98614,  -80.9508,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91175,  -87.4473,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -77.0347,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02092,  -79.4577,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99637,  -77.9388,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01356,  -79.5819,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01990,  -76.2989,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -77.1911,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -77.5540,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97179,  -78.8830,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -77.2622,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -76.8195,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02015,  -76.7362,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00554,  -78.7828,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01852,  -64.2396,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00894,  -62.6972,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01553,  -63.5892,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03252,  -72.3028,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -75.0421,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02867,  -76.2974,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02867,  -76.2974,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -71.1760,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02040,  -76.9079,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -77.5354,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98099,  -75.9537,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97233,  -78.7469,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -76.2894,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01844,  -75.7000,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02233,  -76.3980,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -77.0173,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -77.5873,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02191,  -76.4101,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02212,  -76.6831,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97174,  -77.6685,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99316,  -78.3885,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98026,  -79.5792,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01860,  -77.4161,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01890,  -78.8158,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01663,  -68.0121,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99794,  -72.8131,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -63.7188,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01146,  -64.9541,  'GLEN ROS',  13.800,  18
5264,  1,  0.001,  -93.585,  0.000,  0.000,  5,  1.01893,  -75.3213,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -75.6683,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -76.7398,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95819,  -82.9933,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97789,  -79.9610,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -75.5852,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93292,  -83.3471,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97579,  -80.9047,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -77.5870,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02962,  -77.0066,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01164,  -77.6209,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90921,  -87.4452,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95440,  -80.6333,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01814,  -76.9622,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99883,  -77.7001,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02205,  -74.6637,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01304,  -76.1160,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01631,  -73.7844,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01725,  -73.9202,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01848,  -74.0939,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01071,  -78.9442,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00173,  -74.1840,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99332,  -73.9859,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -76.8739,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97659,  -80.1695,  'WOLFE CI',  161.00,  16
5289,  1,  -0.111,  -185.926,  0.000,  0.000,  5,  1.03000,  -77.1294,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97858,  -79.5429,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02131,  -77.3067,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01668,  -76.6067,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00974,  -74.4346,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02407,  -77.7337,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -74.0900,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02395,  -75.7870,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -74.0900,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -74.0900,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -74.0900,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -74.0900,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -74.0900,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -72.7869,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.1183,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -74.1695,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02754,  -76.1293,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02120,  -75.8688,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -76.6856,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02046,  -76.9899,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02205,  -77.5839,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -77.0172,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -77.8194,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01513,  -76.9467,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02030,  -75.6950,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96502,  -80.4969,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01143,  -77.3718,  'DENTON 6',  161.00,  17
5316,  1,  -0.081,  -150.097,  0.000,  0.000,  5,  1.03000,  -77.4707,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01648,  -70.0023,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01833,  -71.7043,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01110,  -69.1663,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01067,  -69.0749,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01136,  -69.2023,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -73.8541,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -76.2100,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -71.5988,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -71.5933,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03899,  -73.0855,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89896,  -87.5754,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98309,  -80.4118,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01829,  -77.2575,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02349,  -76.3992,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00729,  -78.4905,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02202,  -77.6050,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00654,  -77.8985,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97758,  -68.7928,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -77.4292,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02085,  -76.8496,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00794,  -70.6281,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00988,  -75.9211,  'GRANBURY',  161.00,  18
5339,  1,  -0.062,  -100.697,  0.000,  0.000,  5,  1.03000,  -77.4389,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -77.7072,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02832,  -76.4841,  'LEWISVIL',  161.00,  17
5342,  1,  -1.001,  -3.201,  0.000,  0.000,  5,  1.03248,  -76.4363,  'LEWISVIL',  13.800,  17
5343,  1,  -24.728,  -24.673,  0.000,  0.000,  5,  1.03994,  -75.8555,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -77.7369,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97290,  -80.3554,  'HILLSBOR',  161.00,  14
5346,  1,  -0.010,  -274.943,  0.000,  0.000,  5,  1.02834,  -77.0226,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96564,  -71.8857,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98993,  -78.3197,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01955,  -76.7010,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -74.3173,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -76.1885,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02157,  -77.2683,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -76.7102,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01973,  -78.2788,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00838,  -76.4176,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -77.3670,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02610,  -76.2355,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02228,  -73.3630,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00129,  -76.1818,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -71.2280,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01958,  -69.8365,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01489,  -71.0881,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01958,  -69.8365,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01747,  -69.1868,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01500,  -68.4814,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01443,  -68.2933,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01452,  -68.3396,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01631,  -68.8422,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01415,  -68.2115,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -76.0048,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01376,  -76.9233,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -77.5861,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01868,  -77.6700,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -76.3458,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -76.9654,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -76.6834,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01503,  -78.4151,  'KILLEEN ',  161.00,  13
5378,  1,  0.004,  -114.701,  0.000,  0.000,  5,  1.00727,  -78.3453,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -77.2361,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -73.6299,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01589,  -75.7025,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -72.4814,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -72.3197,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -74.1040,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -75.5506,  'DALLAS 3',  161.00,  16
5386,  1,  -0.065,  -160.892,  0.000,  0.000,  5,  1.03000,  -77.3413,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01583,  -78.0552,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01047,  -74.1060,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99804,  -76.1477,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97242,  -80.5331,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93320,  -86.6300,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88812,  -92.7662,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99130,  -77.6323,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03383,  -61.4168,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -60.2956,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00835,  -64.4807,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00532,  -62.1400,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00532,  -62.1400,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03750,  -60.9152,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01778,  -76.8058,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01744,  -70.4165,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01319,  -72.7719,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01744,  -70.4165,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01744,  -70.4165,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01744,  -70.4165,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01744,  -70.4165,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98095,  -79.7520,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -78.4263,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01899,  -76.8787,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -74.8575,  'KILLEEN ',  500.00,  13
5411,  1,  -0.130,  -174.236,  0.000,  0.000,  5,  1.03000,  -77.1164,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02023,  -77.8335,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02241,  -67.9708,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01853,  -71.7361,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01826,  -67.3258,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01818,  -67.3192,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01867,  -67.3972,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01901,  -67.4280,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -67.6534,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02315,  -75.9278,  'FORT WOR',  161.00,  17
5421,  1,  -0.118,  -171.960,  0.000,  0.000,  5,  1.03000,  -79.1660,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.066,  -73.985,  0.000,  0.000,  5,  1.03000,  -76.7244,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -76.7244,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -76.7244,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -77.2442,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98448,  -80.7222,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00326,  -77.4201,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -76.0144,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01770,  -77.9009,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01654,  -77.2898,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -77.1313,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00931,  -76.8105,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02311,  -77.0804,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02360,  -77.4787,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99172,  -76.3036,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -77.2492,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89425,  -87.6330,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -77.0748,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00859,  -76.5574,  'WAXAHACH',  161.00,  14
5440,  1,  -0.120,  -131.546,  0.000,  0.000,  5,  1.03000,  -77.2999,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -76.4641,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02122,  -77.2423,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02539,  -77.1734,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01717,  -72.1210,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01210,  -75.0753,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98769,  -80.0628,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01875,  -76.6191,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -74.0249,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02940,  -75.8239,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98353,  -80.6914,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -74.3294,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01380,  -75.8032,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01860,  -75.7098,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01740,  -78.1491,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00467,  -74.8510,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97494,  -75.6644,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -76.6020,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96006,  -81.7778,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93334,  -87.2540,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89188,  -92.9362,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00277,  -77.4209,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -77.1968,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -77.3762,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02798,  -74.1175,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -75.8005,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94732,  -83.6298,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -77.6776,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01817,  -77.4624,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01896,  -77.6579,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99359,  -79.4894,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00723,  -74.5910,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02112,  -64.6296,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01756,  -72.7221,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93343,  -83.7838,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02283,  -76.7661,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93372,  -85.4584,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -77.7979,  'HARKER H',  161.00,  13
5478,  1,  0.009,  -126.614,  0.000,  0.000,  5,  1.02719,  -77.1996,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -73.2597,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01924,  -75.3143,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01098,  -77.0398,  'FORT WOR',  161.00,  17
5482,  1,  -0.065,  -149.546,  0.000,  0.000,  5,  1.03000,  -77.8974,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -76.1025,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98773,  -70.4836,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01827,  -74.9057,  'BLOOMING',  161.00,  14
6001,  1,  -0.064,  -112.735,  0.000,  0.000,  6,  1.03000,  -80.8016,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01784,  -81.0529,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03816,  -72.5768,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03042,  -73.3759,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03030,  -75.9846,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.7650,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.2744,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.6960,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.1020,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.5512,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01829,  -78.7094,  'MARION 2',  115.00,  22
6012,  1,  -0.015,  -40.127,  0.000,  0.000,  6,  1.03000,  -77.9415,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01609,  -81.1217,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99294,  -85.1538,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02468,  -81.1960,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02545,  -80.2245,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01606,  -80.0945,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01911,  -79.1063,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -79.3507,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01597,  -79.7124,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03888,  -74.6991,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03413,  -76.1066,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02760,  -78.0455,  'LEANDER ',  115.00,  23
6024,  1,  -0.062,  -136.151,  0.000,  0.000,  6,  1.03000,  -81.1165,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.271,  -192.739,  0.000,  0.000,  6,  1.03000,  -80.8715,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01986,  -80.1200,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02346,  -79.1699,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02094,  -78.9197,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97672,  -87.2909,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00664,  -74.1165,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00968,  -75.8581,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01747,  -81.1410,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03228,  -75.5052,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -76.8997,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02459,  -78.4153,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -77.4878,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02128,  -79.1940,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03729,  -74.3364,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02866,  -76.6899,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02103,  -79.2046,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.364,  -13.786,  0.000,  0.000,  6,  1.03998,  -74.2715,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.7097,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02272,  -79.2653,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01281,  -81.0436,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03282,  -75.6786,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02841,  -77.8838,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02358,  -80.3641,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03282,  -75.6786,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03282,  -75.6786,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03282,  -75.6786,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.112,  0.000,  0.000,  6,  1.03998,  -75.4507,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03282,  -75.6786,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -25.357,  0.000,  0.000,  6,  1.03998,  -75.4140,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -13.262,  0.000,  0.000,  6,  1.03998,  -75.1716,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99126,  -89.1237,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02959,  -73.5740,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02878,  -75.3916,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02799,  -76.4102,  'NEW BRAU',  115.00,  22
6059,  1,  0.945,  -0.001,  0.000,  0.000,  6,  0.91105,  -99.3058,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02003,  -81.3012,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02099,  -79.6285,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -72.3125,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02075,  -73.9685,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01329,  -77.0637,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00608,  -80.9347,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03083,  -73.8592,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02756,  -75.6559,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02059,  -78.7578,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.1685,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.1872,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.3113,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.4855,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.9410,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.9485,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01773,  -70.8281,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01290,  -72.5475,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00479,  -75.4883,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00989,  -69.7253,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01417,  -70.3162,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01277,  -70.1298,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02428,  -78.9245,  'MARBLE F',  115.00,  23
6082,  1,  -7.782,  -13.330,  0.000,  0.000,  6,  1.03964,  -78.4799,  'MARBLE F',  13.800,  23
6083,  1,  -7.782,  -11.530,  0.000,  0.000,  6,  1.03964,  -78.4608,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -79.8142,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -79.8142,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -79.8142,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -79.8142,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -79.8142,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -79.8142,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -79.8142,  'ROUND RO',  13.800,  23
6091,  1,  -0.040,  -69.054,  0.000,  0.000,  6,  1.03000,  -80.9924,  'WIMBERLE',  115.00,  23
6092,  1,  -0.031,  -46.621,  0.000,  0.000,  6,  1.03000,  -82.0042,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01730,  -79.9821,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02078,  -79.7958,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01907,  -81.3399,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.003,  -94.319,  0.000,  0.000,  6,  1.02371,  -84.3354,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01556,  -80.4418,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01673,  -80.1433,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01000,  -81.3493,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01600,  -81.8377,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02099,  -71.3119,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02279,  -72.4359,  'WINCHEST',  230.00,  25
6103,  1,  -0.031,  -69.723,  0.000,  0.000,  6,  1.03000,  -76.0517,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02099,  -71.3119,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02099,  -71.3119,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02682,  -71.1269,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03640,  -73.5823,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01902,  -76.3943,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96656,  -83.6490,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.5687,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.4571,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01571,  -82.1870,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01804,  -79.6551,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01325,  -81.3338,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01472,  -80.7856,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99234,  -83.5289,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02828,  -76.2767,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03882,  -74.7111,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03119,  -76.8890,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02908,  -78.4861,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01673,  -81.0072,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95784,  -80.7161,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01872,  -79.5546,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02429,  -77.9324,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01104,  -82.1206,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01992,  -79.2440,  'AUSTIN 3',  115.00,  23
6127,  1,  0.038,  -7.581,  0.000,  0.000,  6,  0.89894,  -89.5300,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01619,  -81.8064,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94677,  -89.9921,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01738,  -79.4480,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02037,  -80.0626,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01439,  -80.1402,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98476,  -85.6989,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98773,  -84.9023,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99605,  -76.7141,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02591,  -81.4106,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01182,  -80.8957,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01007,  -85.0332,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99598,  -83.2977,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95918,  -86.1472,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03076,  -73.7946,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02796,  -76.1267,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02813,  -78.4135,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03076,  -73.7946,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.6945,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.8090,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.0739,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.7255,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.2402,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02649,  -80.7478,  'SAN ANTO',  115.00,  26
6151,  1,  0.044,  -77.759,  0.000,  0.000,  6,  0.98588,  -84.5678,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02811,  -78.3071,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -79.0585,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00817,  -80.7280,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01054,  -82.0375,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01957,  -79.0322,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01145,  -83.4387,  'BOERNE 1',  115.00,  26
6158,  1,  -0.032,  -54.409,  0.000,  0.000,  6,  1.03000,  -79.8019,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01668,  -80.4869,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01790,  -79.4663,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02960,  -72.9250,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02776,  -75.4590,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02211,  -78.0109,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.7084,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.5691,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.3544,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.8594,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -81.1037,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03249,  -74.6854,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02673,  -77.4823,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01607,  -79.8060,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00538,  -74.8782,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00583,  -76.8507,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02098,  -80.6480,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -79.7515,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01982,  -79.6055,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.137,  -184.237,  0.000,  0.000,  6,  1.03000,  -78.1719,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01856,  -80.4908,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01445,  -81.3596,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01217,  -82.0972,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01398,  -81.3852,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01701,  -81.2494,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99840,  -79.2211,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01757,  -80.0041,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01644,  -80.1069,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02230,  -79.0826,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02057,  -79.4335,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99816,  -72.6494,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97817,  -77.4915,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98292,  -85.4406,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01777,  -79.8689,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01685,  -75.9952,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00739,  -78.5258,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01570,  -80.0318,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98397,  -78.5296,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01905,  -82.1573,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03024,  -75.3863,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02693,  -78.2322,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02673,  -79.5584,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00989,  -81.2730,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01911,  -81.3927,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00894,  -82.2547,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01708,  -80.9653,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01168,  -81.2935,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02394,  -78.4530,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98698,  -80.7500,  'LEXINGTO',  115.00,  25
6207,  1,  -0.041,  -68.741,  0.000,  0.000,  6,  1.03000,  -80.7791,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02359,  -80.2325,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99615,  -83.1553,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03985,  -74.1299,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03354,  -75.7551,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02382,  -78.9148,  'MARBLE F',  115.00,  23
6213,  1,  -21.201,  0.037,  0.000,  0.000,  6,  1.03993,  -73.6269,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.1685,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.8824,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.5734,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01404,  -81.0591,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01412,  -79.1753,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01984,  -80.2070,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01796,  -80.0440,  'SAN ANTO',  115.00,  22
6221,  1,  0.026,  -104.956,  0.000,  0.000,  6,  1.02448,  -85.7160,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02721,  -76.9922,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02504,  -78.1373,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02008,  -80.1710,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00957,  -81.3592,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97542,  -91.6504,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02352,  -78.6997,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02791,  -73.9259,  'SAN MARC',  500.00,  22
6229,  1,  -0.015,  -86.820,  0.000,  0.000,  6,  1.03000,  -76.2133,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02234,  -78.5357,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01011,  -80.2683,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02110,  -78.4775,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01608,  -79.7550,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03063,  -75.9260,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02915,  -77.1009,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02371,  -79.3065,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88586,  -91.8554,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02199,  -79.0036,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03519,  -73.4671,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02891,  -76.3428,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02401,  -78.3489,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03519,  -73.4671,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.3778,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.6015,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.8917,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.6592,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.9807,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.4800,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.0394,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01502,  -81.0275,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01834,  -81.4263,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00644,  -80.7648,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00109,  -80.8746,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03498,  -73.8941,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03200,  -75.3125,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02251,  -78.4130,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03263,  -73.2009,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03054,  -72.5684,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03498,  -73.8941,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03226,  -73.0615,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01549,  -81.1996,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01865,  -79.2109,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01833,  -77.8348,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01764,  -79.5118,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01174,  -77.3460,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.536,  -1.719,  0.000,  0.000,  6,  1.01401,  -77.3196,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.01534,  -77.3036,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.536,  -1.719,  0.000,  0.000,  6,  1.01401,  -77.3196,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.01534,  -77.3036,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.145,  -6.817,  0.000,  0.000,  6,  1.02069,  -77.2405,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.311,  -4.090,  0.000,  0.000,  6,  1.01737,  -77.2521,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.01534,  -77.3036,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.01534,  -77.3036,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.001,  -3.201,  0.000,  0.000,  6,  1.01596,  -77.2967,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01509,  -80.6897,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01745,  -82.3005,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02690,  -76.5434,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02218,  -78.0657,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02677,  -75.7331,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01992,  -78.5605,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01852,  -80.9609,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02206,  -80.4656,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01969,  -81.4787,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01782,  -80.3021,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01855,  -82.2437,  'BOERNE 2',  230.00,  26
6286,  1,  -0.013,  -112.012,  0.000,  0.000,  6,  1.02166,  -85.5579,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02431,  -78.2133,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01374,  -80.6958,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01371,  -80.1440,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02663,  -79.7859,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01954,  -80.8354,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03566,  -73.5543,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -75.7068,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02312,  -78.0720,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03382,  -72.9787,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03408,  -73.0626,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03109,  -72.2130,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02807,  -73.4663,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02916,  -75.1543,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02873,  -76.1327,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02807,  -73.4663,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -71.7713,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02620,  -72.8939,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02325,  -72.0438,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02226,  -71.7498,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02074,  -79.1957,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01206,  -80.9470,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01723,  -80.2908,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97999,  -85.7220,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02364,  -79.8367,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98446,  -79.6856,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02786,  -79.2770,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02002,  -79.8653,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01962,  -80.5665,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03184,  -76.5677,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02765,  -76.4536,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02351,  -77.3909,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01903,  -78.5083,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01582,  -79.3226,  'GEORGETO',  115.00,  23
6320,  1,  -0.133,  -177.436,  0.000,  0.000,  6,  1.03000,  -79.8432,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02128,  -78.4495,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -80.8487,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01280,  -80.9027,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02064,  -80.0394,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89952,  -90.5762,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00752,  -79.3357,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97227,  -81.0039,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98020,  -87.8309,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98486,  -84.1582,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02156,  -79.6803,  'AUSTIN 9',  115.00,  23
6331,  1,  0.019,  -155.384,  0.000,  0.000,  6,  1.02746,  -80.2320,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01552,  -81.0573,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02993,  -75.5602,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02853,  -77.5743,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02312,  -79.1167,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94365,  -91.1336,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02555,  -80.2343,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90033,  -88.8680,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01085,  -79.3141,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01537,  -83.2432,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01420,  -78.8373,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03189,  -75.6306,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02854,  -77.2044,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02632,  -78.5431,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01743,  -79.8556,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00965,  -84.0363,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.4038,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03426,  -76.0539,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -78.6836,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02228,  -80.4097,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02218,  -79.7146,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02753,  -77.5105,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -79.1960,  'ROUND RO',  115.00,  23
6356,  1,  -0.092,  -171.464,  0.000,  0.000,  6,  1.03000,  -81.1335,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95228,  -93.3516,  'DEVINE 0',  115.00,  26
6358,  1,  -0.075,  -140.694,  0.000,  0.000,  6,  1.02999,  -83.0510,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03174,  -75.8929,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01171,  -76.2277,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98819,  -72.1670,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03547,  -68.7632,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02826,  -71.4032,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02564,  -74.4370,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5132,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0526,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6931,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6387,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5108,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00462,  -79.3081,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02589,  -79.1051,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99394,  -76.9347,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01173,  -78.3552,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00973,  -77.2608,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00973,  -77.2608,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01812,  -75.4047,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -77.8466,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01418,  -68.0232,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01060,  -70.6202,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01123,  -73.1664,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01418,  -68.0232,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01418,  -68.0232,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01418,  -68.0232,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01418,  -68.0232,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01418,  -68.0232,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02135,  -74.8946,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01229,  -77.9874,  'SPRING 1',  115.00,  5
7028,  1,  -0.406,  -301.022,  0.000,  0.000,  7,  1.02001,  -77.4886,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00286,  -69.2437,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00683,  -73.7169,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00286,  -69.2437,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00286,  -69.2437,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00286,  -69.2437,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00286,  -69.2437,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02512,  -75.2141,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01783,  -76.9441,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02947,  -71.8207,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01977,  -73.0708,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01600,  -76.0548,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02757,  -71.9217,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02138,  -74.4667,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01159,  -67.1579,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01081,  -69.4190,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99205,  -71.8207,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02986,  -66.0004,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02015,  -66.6187,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02867,  -72.2036,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02145,  -73.6647,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01917,  -76.9030,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00661,  -79.2616,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01417,  -77.9292,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01126,  -76.7705,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01813,  -73.7157,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00485,  -78.0712,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01422,  -76.4662,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02130,  -75.1863,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01038,  -78.1061,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99295,  -63.7063,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99825,  -65.6246,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00515,  -68.3082,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99295,  -63.7063,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99295,  -63.7063,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99295,  -63.7063,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99295,  -63.7063,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99295,  -63.7063,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99295,  -63.7063,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00071,  -79.1253,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99432,  -68.4998,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99458,  -71.6786,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01202,  -75.8648,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97250,  -67.0521,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01859,  -74.5722,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02469,  -72.0697,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02200,  -73.7778,  'GALVESTO',  115.00,  2
7075,  1,  -0.109,  -279.490,  0.000,  0.000,  7,  1.03000,  -75.2154,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03754,  -67.9027,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03400,  -69.6649,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02681,  -72.8721,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4402,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0278,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0108,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4019,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02532,  -71.4038,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01946,  -73.6858,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00659,  -74.1333,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00988,  -76.8554,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01431,  -75.6931,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98998,  -77.9055,  'RICHMOND',  115.00,  3
7089,  1,  -0.344,  -303.711,  0.000,  0.000,  7,  1.03001,  -78.5696,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00811,  -78.9234,  'PINEHURS',  115.00,  5
7091,  1,  -0.088,  -203.697,  0.000,  0.000,  7,  1.03000,  -78.1398,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00909,  -77.4870,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00511,  -77.9588,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02163,  -78.5366,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95418,  -54.4110,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96921,  -57.9430,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97326,  -59.6966,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -45.4701,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01106,  -76.4814,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01456,  -76.8717,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00615,  -78.3909,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01141,  -76.6898,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03563,  -68.0114,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02794,  -71.0235,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02631,  -73.9480,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5467,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03563,  -68.0114,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03563,  -68.0114,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.5909,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.5558,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1324,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.3103,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1909,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1905,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99214,  -77.4272,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01206,  -77.6915,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00586,  -78.2640,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01143,  -76.3913,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00334,  -78.6033,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00334,  -78.6033,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00334,  -78.6033,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97003,  -66.4479,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00832,  -77.4995,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03250,  -68.9105,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02031,  -72.6287,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01756,  -74.5111,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01635,  -77.1416,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00487,  -70.7765,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03378,  -67.8784,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02634,  -71.2850,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01741,  -74.1228,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03378,  -67.8784,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03089,  -66.7989,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03007,  -66.5214,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02965,  -66.3862,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02973,  -66.3296,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03100,  -66.6493,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03378,  -67.8784,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03378,  -67.8784,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03378,  -67.8784,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03378,  -67.8784,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01246,  -78.8677,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01237,  -76.0417,  'HOUSTON ',  115.00,  4
7145,  1,  -0.074,  -187.647,  0.000,  0.000,  7,  1.03000,  -79.0356,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -79.0356,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01430,  -77.0976,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00799,  -78.3960,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98652,  -70.6585,  'BLOOMING',  115.00,  6
7150,  1,  -0.031,  -2.747,  0.000,  0.000,  7,  1.03000,  -75.5231,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02549,  -77.5595,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01062,  -77.1590,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96284,  -62.7191,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01699,  -78.4520,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00481,  -77.4101,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01892,  -74.9965,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01413,  -77.2399,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00397,  -77.9541,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03277,  -72.1449,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02520,  -73.7324,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01913,  -76.0759,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.8667,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7098,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.8294,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.8617,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.6357,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.5245,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03277,  -72.1449,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03277,  -72.1449,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.1506,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02333,  -72.2019,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02402,  -73.7236,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00305,  -78.5460,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00987,  -75.6481,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -72.7811,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02306,  -74.4576,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00919,  -77.7261,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00611,  -78.6033,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00563,  -76.5096,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00950,  -77.7575,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00662,  -78.5549,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99806,  -77.5905,  'PATTISON',  115.00,  3
7183,  1,  -0.274,  -270.962,  0.000,  0.000,  7,  1.03001,  -78.1572,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02592,  -70.7158,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01947,  -72.3980,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02452,  -69.0178,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01992,  -72.2698,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01503,  -75.8636,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02452,  -69.0178,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02452,  -69.0178,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02452,  -69.0178,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02452,  -69.0178,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02452,  -69.0178,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.6602,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.4444,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.1732,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.4764,  'HOUSTON ',  13.800,  3
7198,  1,  -0.151,  -140.412,  0.000,  0.000,  7,  1.03000,  -78.0608,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03066,  -72.0748,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02360,  -74.8532,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02145,  -77.4257,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00578,  -79.3381,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98979,  -71.9113,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03727,  -67.8335,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03243,  -69.9794,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03023,  -72.6180,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03727,  -67.8335,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7104,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.0562,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.3428,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7620,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0901,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01720,  -74.7355,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00743,  -76.8869,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00995,  -78.3084,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00707,  -77.7549,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01156,  -77.7754,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00689,  -79.3115,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00250,  -74.4763,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00705,  -77.7658,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00667,  -77.5599,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00929,  -76.8895,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01276,  -77.4862,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00634,  -77.9374,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00453,  -78.9495,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -77.3537,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03302,  -71.0650,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02124,  -73.7093,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01790,  -75.3851,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01469,  -76.0782,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01453,  -74.9468,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02584,  -74.2331,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00514,  -79.4708,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01302,  -78.6444,  'PORTER 0',  115.00,  5
7235,  1,  -0.158,  -142.829,  0.000,  0.000,  7,  1.03001,  -79.3459,  'CYPRESS ',  115.00,  3
7236,  1,  -0.093,  -148.089,  0.000,  0.000,  7,  1.03000,  -78.7418,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99386,  -76.3637,  'FULSHEAR',  115.00,  1
7238,  1,  -0.028,  -64.015,  0.000,  0.000,  7,  1.03000,  -75.7493,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01256,  -75.2200,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01319,  -77.7950,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00627,  -78.1895,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00891,  -78.0880,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01355,  -77.1626,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00622,  -75.8176,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01136,  -78.9928,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00121,  -78.9731,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99019,  -72.4390,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00326,  -78.3840,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00843,  -77.6649,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01657,  -77.0944,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00931,  -79.5237,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01736,  -70.1709,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00809,  -72.5410,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02322,  -78.5493,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01344,  -76.3141,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00801,  -77.1679,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00852,  -75.9469,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00983,  -77.0987,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01647,  -76.8072,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01643,  -75.7194,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98591,  -62.4418,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -70.771,  0.000,  0.000,  7,  0.99891,  -64.4074,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03349,  -68.1201,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02935,  -70.0986,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01903,  -73.8099,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03111,  -67.0318,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03349,  -68.1201,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03349,  -68.1201,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03349,  -68.1201,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03127,  -67.2739,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00468,  -78.4358,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00951,  -76.6865,  'HOUSTON ',  115.00,  3
7273,  1,  -0.060,  -129.296,  0.000,  0.000,  7,  1.03000,  -74.6830,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00911,  -72.4042,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00655,  -74.1677,  'VICTORIA',  115.00,  6
7276,  1,  -0.250,  -426.012,  0.000,  0.000,  7,  1.03000,  -78.1668,  'HOUSTON ',  115.00,  3
7277,  1,  -0.003,  -52.042,  0.000,  0.000,  7,  1.01346,  -73.4406,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02621,  -71.7065,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02349,  -73.5941,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02621,  -71.7065,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02621,  -71.7065,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -70.6091,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01717,  -73.8732,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -70.6091,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -70.6091,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -70.6091,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -70.6091,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -70.6091,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -70.6091,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00692,  -78.7947,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00031,  -78.8069,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01644,  -76.8038,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01685,  -74.2916,  'SANTA FE',  115.00,  2
7294,  1,  -0.011,  -13.042,  0.000,  0.000,  7,  1.03000,  -73.4622,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00789,  -78.1424,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00243,  -78.7596,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00434,  -77.4260,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00845,  -78.2124,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99192,  -75.0381,  'EAGLE LA',  115.00,  1
7300,  1,  -0.047,  -121.428,  0.000,  0.000,  7,  1.03000,  -79.1890,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00683,  -76.1894,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99017,  -67.4064,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00081,  -71.1635,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98144,  -62.7599,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99552,  -67.5873,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99834,  -71.4972,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98144,  -62.7599,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98144,  -62.7599,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98144,  -62.7599,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98144,  -62.7599,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99319,  -61.9983,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02123,  -69.1607,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00534,  -71.8325,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98594,  -78.7850,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01951,  -77.9817,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00629,  -76.8518,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01277,  -74.8663,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00581,  -76.9624,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00866,  -77.9122,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03477,  -67.3118,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02711,  -68.6102,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02071,  -71.2878,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03206,  -66.4825,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03093,  -66.1910,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03089,  -66.1853,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03295,  -66.7637,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00056,  -68.6359,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99839,  -69.8972,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00056,  -68.6359,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00868,  -77.6505,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03328,  -69.6921,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02563,  -71.4707,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01560,  -75.2397,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03328,  -69.6921,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.0241,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01379,  -76.4417,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98262,  -74.9402,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00978,  -76.9387,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99100,  -71.4724,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99383,  -78.4773,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00592,  -67.8850,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01526,  -72.6923,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99597,  -76.3455,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00371,  -78.6149,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01104,  -76.5727,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03527,  -68.0654,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02766,  -70.2787,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02184,  -72.7840,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.2604,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.1362,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.5071,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6932,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7553,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.3348,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.3282,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.4060,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03527,  -68.0654,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.2319,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.2874,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7626,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6642,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00545,  -78.0775,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01426,  -74.4379,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99282,  -76.3514,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01298,  -77.5553,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03505,  -69.0167,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02718,  -71.7423,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01998,  -74.8796,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4656,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.3156,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4376,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4793,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.8162,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.5842,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1149,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.2621,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6851,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.3426,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.4705,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01555,  -72.2197,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -78.0457,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00770,  -77.2466,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01110,  -74.3858,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00528,  -77.8258,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00880,  -78.4851,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -77.8087,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00529,  -78.1819,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01372,  -78.4253,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.5662,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03148,  -75.0567,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02190,  -76.5304,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02142,  -74.8180,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99217,  -71.8509,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00721,  -77.1977,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01317,  -78.2459,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00587,  -77.5566,  'HOUSTON ',  115.00,  3
7397,  1,  -0.113,  -102.106,  0.000,  0.000,  7,  1.03001,  -77.6646,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01612,  -75.6518,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01219,  -76.7795,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03298,  -69.3360,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02703,  -71.1860,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02171,  -74.3507,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01495,  -75.4848,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00585,  -78.7402,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02213,  -74.1977,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00022,  -64.8040,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99866,  -65.9604,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98154,  -68.6918,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01707,  -73.3511,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00801,  -76.8169,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01125,  -78.6812,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00683,  -73.6294,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99762,  -73.2402,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00998,  -67.1603,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00477,  -68.9268,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00060,  -70.8777,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01527,  -77.5004,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01553,  -77.1999,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01517,  -74.7517,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02046,  -75.4193,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00977,  -78.5673,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9612,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02918,  -70.7133,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01830,  -73.7720,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00580,  -78.7068,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98174,  -69.8436,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00449,  -78.8578,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.7103,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02282,  -68.4998,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00729,  -71.4937,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01372,  -77.6948,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01886,  -83.0860,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01760,  -80.6163,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02169,  -82.7144,  'ARP 0   ',  115.00,  8
8003,  1,  -0.032,  -36.390,  0.000,  0.000,  8,  1.03000,  -82.0603,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02934,  -79.6639,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.009,  -49.832,  0.000,  0.000,  8,  1.03000,  -80.4404,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.015,  -40.505,  0.000,  0.000,  8,  1.03000,  -80.6451,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02144,  -81.1891,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00986,  -82.8049,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01163,  -79.5961,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01027,  -79.3581,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01759,  -76.8865,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02654,  -78.1478,  'ANDERSON',  115.00,  7
8013,  1,  -0.008,  -53.070,  0.000,  0.000,  8,  1.03000,  -83.2449,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01179,  -84.6063,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02003,  -82.7736,  'HUNTINGT',  115.00,  8
8016,  1,  -0.007,  -42.062,  0.000,  0.000,  8,  1.03000,  -80.5781,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01742,  -81.2678,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02867,  -78.4699,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.023,  -82.661,  0.000,  0.000,  8,  1.03000,  -81.2818,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01213,  -82.3247,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02901,  -80.4851,  'GARRISON',  115.00,  8
8022,  1,  -0.002,  -9.802,  0.000,  0.000,  8,  1.03001,  -82.0034,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02639,  -81.3474,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02639,  -81.3474,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.011,  -39.013,  0.000,  0.000,  8,  1.03000,  -82.0907,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01236,  -83.8020,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02529,  -81.1027,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01474,  -83.4505,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00880,  -82.9824,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03955,  -73.9767,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03692,  -74.6682,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03187,  -77.1464,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.1671,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.3341,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.4032,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.3737,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01438,  -83.9061,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02040,  -76.9129,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01965,  -83.1892,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01114,  -80.9981,  'MURCHISO',  115.00,  8
8041,  1,  -0.011,  -33.548,  0.000,  0.000,  8,  1.03001,  -82.5560,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01433,  -83.4923,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02156,  -72.3169,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02398,  -73.6730,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02304,  -75.8206,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01906,  -71.9290,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01948,  -71.9853,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.5861,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01994,  -72.0579,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01826,  -71.7943,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02006,  -72.0789,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02491,  -81.9027,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00994,  -81.9678,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00850,  -81.6812,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02932,  -80.0970,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02801,  -82.3368,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02746,  -72.7488,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02737,  -73.9433,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02444,  -75.5522,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02062,  -71.7933,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01921,  -71.5928,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03091,  -77.4643,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01727,  -83.8268,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02209,  -76.0123,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01414,  -80.0838,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01919,  -76.5635,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01206,  -71.6094,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02042,  -73.5632,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01967,  -75.7580,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -69.3206,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -69.6598,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00830,  -79.2318,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01471,  -82.6000,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03337,  -68.5444,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03440,  -71.5202,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03410,  -74.9567,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.8456,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.7532,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.1488,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.9377,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01645,  -82.6815,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03468,  -72.3902,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02135,  -73.8299,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97432,  -80.4488,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97866,  -80.3613,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99023,  -80.1255,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.1195,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.5467,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02706,  -82.0070,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02014,  -83.4660,  'ELKHART ',  115.00,  7
8091,  1,  -0.017,  -17.081,  0.000,  0.000,  8,  1.03000,  -77.8674,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01263,  -82.4741,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02371,  -75.2101,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01559,  -77.6690,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00627,  -79.8044,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01624,  -80.8428,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03315,  -75.2020,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03120,  -77.6178,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03315,  -75.2020,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02535,  -82.0523,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01662,  -83.2325,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93625,  -85.9538,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01297,  -77.6722,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01963,  -79.6038,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02610,  -73.4419,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01604,  -75.9601,  'MOUNT PL',  115.00,  8
8107,  1,  -0.007,  -8.540,  0.000,  0.000,  8,  1.03000,  -76.2941,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01602,  -82.4830,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00859,  -80.6329,  'ATHENS 2',  115.00,  8
8110,  1,  -0.011,  -21.180,  0.000,  0.000,  8,  1.03000,  -78.8803,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02147,  -82.5968,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03670,  -74.2945,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03512,  -75.2852,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03243,  -76.9760,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03670,  -74.2945,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.5699,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.6714,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01369,  -84.7729,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03149,  -76.7254,  'HENDERSO',  115.00,  8
8120,  1,  -0.017,  -47.888,  0.000,  0.000,  8,  1.03000,  -80.5496,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02538,  -80.3986,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02581,  -80.8982,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01142,  -80.2813,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02455,  -77.3981,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.003,  -31.754,  0.000,  0.000,  8,  1.02882,  -83.9644,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03264,  -71.5974,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03242,  -72.3222,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03324,  -73.7443,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -71.0754,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.2980,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.9325,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00802,  -80.1974,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02991,  -77.7495,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02797,  -79.7827,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02728,  -81.7517,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02309,  -81.6416,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01860,  -82.3141,  'POLLOK 0',  115.00,  8
8138,  1,  -0.011,  -36.471,  0.000,  0.000,  8,  1.03000,  -82.5822,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01347,  -78.1219,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00866,  -79.8352,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02482,  -81.4521,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01670,  -76.5190,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02944,  -79.0386,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01872,  -77.1269,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02437,  -79.7412,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01282,  -83.9273,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -75.2479,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02032,  -77.1889,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01448,  -79.8993,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02177,  -82.6293,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.007,  -29.516,  0.000,  0.000,  8,  1.03001,  -83.8833,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02791,  -80.0150,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01360,  -82.0917,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01929,  -82.7509,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02970,  -72.7532,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01065,  -76.8641,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96207,  -83.3066,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03623,  -75.0548,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.039,  -64.016,  0.000,  0.000,  8,  1.03000,  -76.8298,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02745,  -79.0493,  'BRYAN 1 ',  115.00,  7
11001,  1,  20.420,  5.741,  0.000,  0.000,  1,  1.00174,  -51.5980,  'ODESSA 2',  11.500,  9
11002,  1,  13.552,  3.821,  0.000,  0.000,  1,  1.02296,  -45.8370,  'PRESIDIO',  11.500,  9
11007,  1,  6.718,  1.899,  0.000,  0.000,  1,  1.02786,  -45.1564,  'VAN HORN',  11.500,  9
11012,  1,  2.281,  0.646,  0.000,  0.000,  1,  1.00688,  -54.6285,  'SANDERSO',  11.500,  9
11013,  1,  25.510,  7.158,  0.000,  0.000,  1,  1.00131,  -40.4680,  'MONAHANS',  11.500,  9
11014,  1,  2.081,  0.589,  0.000,  0.000,  1,  1.00881,  -38.8310,  'GRANDFAL',  11.500,  9
11015,  1,  6.604,  1.867,  0.000,  0.000,  1,  1.03039,  -45.6832,  'MARFA 0S',  11.500,  9
11016,  1,  3.008,  0.852,  0.000,  0.000,  1,  1.02182,  -40.7996,  'GARDEN C',  11.500,  9
11017,  1,  19.525,  5.490,  0.000,  0.000,  1,  0.98511,  -49.3140,  'ODESSA 4',  11.500,  9
11018,  1,  0.070,  0.020,  0.000,  0.000,  1,  0.98657,  -49.3985,  'NOTREES ',  11.500,  9
11019,  1,  46.324,  12.903,  0.000,  0.000,  1,  1.01907,  -51.1686,  'MIDLAND ',  11.500,  9
11024,  1,  66.353,  18.315,  0.000,  0.000,  1,  0.98754,  -49.4412,  'ODESSA 6',  11.500,  9
11027,  1,  46.511,  12.958,  0.000,  0.000,  1,  1.02735,  -49.1249,  'MIDLAND ',  11.500,  9
11028,  1,  9.557,  2.698,  0.000,  0.000,  1,  1.02368,  -41.6448,  'COAHOMA ',  11.500,  9
11029,  1,  90.130,  24.675,  0.000,  0.000,  1,  1.00631,  -50.0126,  'MIDLAND ',  11.500,  9
11030,  1,  13.017,  3.671,  0.000,  0.000,  1,  1.02231,  -41.9472,  'ALPINE 0',  11.500,  9
11031,  1,  4.995,  1.413,  0.000,  0.000,  1,  1.01606,  -43.2237,  'FORT DAV',  11.500,  9
11036,  1,  9.610,  2.713,  0.000,  0.000,  1,  0.99558,  -40.8915,  'CRANE 0S',  11.500,  9
11037,  1,  106.402,  28.891,  0.000,  0.000,  1,  0.98399,  -51.1574,  'ODESSA 5',  11.500,  9
11040,  1,  35.043,  9.797,  0.000,  0.000,  1,  1.00037,  -50.2990,  'ANDREWS ',  11.500,  9
11044,  1,  12.847,  3.622,  0.000,  0.000,  1,  1.01769,  -52.7669,  'BIG LAKE',  11.500,  9
11045,  1,  68.403,  18.883,  0.000,  0.000,  1,  1.00435,  -51.8445,  'MIDLAND ',  11.500,  9
11046,  1,  11.258,  3.177,  0.000,  0.000,  1,  1.02732,  -50.9946,  'OZONA 0S',  11.500,  9
11054,  1,  11.158,  3.148,  0.000,  0.000,  1,  1.01709,  -44.8533,  'STANTON ',  11.500,  9
11055,  1,  4.531,  1.281,  0.000,  0.000,  1,  1.01359,  -42.0853,  'ODONNELL',  11.500,  9
11058,  1,  10.497,  2.963,  0.000,  0.000,  1,  1.02181,  -42.0826,  'IRAAN 3 ',  11.500,  9
11064,  1,  86.631,  23.736,  0.000,  0.000,  1,  0.99815,  -52.2482,  'ODESSA 3',  11.500,  9
11067,  1,  81.197,  22.304,  0.000,  0.000,  1,  1.00427,  -39.8236,  'BIG SPRI',  11.500,  9
11068,  1,  46.323,  12.891,  0.000,  0.000,  1,  0.99360,  -42.4325,  'MIDLAND ',  11.500,  9
11071,  1,  89.577,  24.528,  0.000,  0.000,  1,  1.00600,  -50.9377,  'ODESSA 1',  11.500,  9
11083,  1,  35.133,  9.827,  0.000,  0.000,  1,  1.01876,  -39.3817,  'FORT STO',  11.500,  9
11085,  1,  15.051,  4.240,  0.000,  0.000,  1,  0.99993,  -41.7726,  'KERMIT 0',  11.500,  9
11086,  1,  38.982,  10.884,  0.000,  0.000,  1,  1.00717,  -43.3548,  'PECOS 0S',  11.500,  9
11087,  1,  0.969,  0.275,  0.000,  0.000,  1,  1.02731,  -46.2144,  'SHEFFIEL',  11.500,  9
11089,  1,  23.197,  6.515,  0.000,  0.000,  1,  1.00362,  -44.0149,  'LAMESA 0',  11.500,  9
11091,  1,  9.537,  2.693,  0.000,  0.000,  1,  1.03681,  -49.3246,  'RALLS 2 ',  16.100,  9
12001,  1,  42.306,  11.797,  0.000,  0.000,  2,  1.00698,  -74.1822,  'PARIS 3 ',  16.100,  11
12007,  1,  6.737,  1.904,  0.000,  0.000,  2,  1.01336,  -73.3849,  'HONEY GR',  16.100,  11
12008,  1,  7.039,  1.989,  0.000,  0.000,  2,  1.02519,  -48.4665,  'MEMPHIS ',  16.100,  10
12009,  1,  39.633,  11.069,  0.000,  0.000,  2,  1.02734,  -63.2091,  'IOWA PAR',  16.100,  11
12010,  1,  57.776,  16.030,  0.000,  0.000,  2,  1.02736,  -56.0618,  'VERNON 2',  16.100,  10
12014,  1,  23.232,  6.528,  0.000,  0.000,  2,  1.02545,  -49.6770,  'CHILDRES',  16.100,  10
12015,  1,  4.401,  1.245,  0.000,  0.000,  2,  1.01697,  -74.3116,  'FORESTBU',  16.100,  11
12016,  1,  50.524,  14.051,  0.000,  0.000,  2,  1.01910,  -77.5748,  'SHERMAN ',  16.100,  11
12020,  1,  24.307,  6.824,  0.000,  0.000,  2,  1.00153,  -63.1029,  'WICHITA ',  16.100,  11
12022,  1,  5.911,  1.671,  0.000,  0.000,  2,  1.01556,  -72.9424,  'PARIS 2 ',  16.100,  11
12025,  1,  38.736,  10.813,  0.000,  0.000,  2,  0.99830,  -62.7555,  'WICHITA ',  16.100,  11
12026,  1,  19.860,  5.587,  0.000,  0.000,  2,  1.03321,  -46.1608,  'WHEELER ',  16.100,  10
12027,  1,  2.858,  0.809,  0.000,  0.000,  2,  1.00576,  -74.6516,  'DEPORT 0',  16.100,  11
12028,  1,  12.597,  3.552,  0.000,  0.000,  2,  1.00505,  -64.6085,  'WICHITA ',  16.100,  11
12029,  1,  2.799,  0.792,  0.000,  0.000,  2,  1.03161,  -49.6801,  'SILVERTO',  16.100,  10
12030,  1,  31.109,  8.709,  0.000,  0.000,  2,  0.99793,  -76.4024,  'BONHAM 0',  16.100,  11
12031,  1,  2.900,  0.821,  0.000,  0.000,  2,  1.03543,  -50.2564,  'MATADOR ',  16.100,  10
12032,  1,  2.221,  0.629,  0.000,  0.000,  2,  1.01532,  -72.9573,  'ARTHUR C',  16.100,  11
12033,  1,  8.114,  2.292,  0.000,  0.000,  2,  0.98736,  -78.4515,  'LEONARD ',  16.100,  11
12034,  1,  4.232,  1.197,  0.000,  0.000,  2,  1.02009,  -77.2862,  'GORDONVI',  16.100,  11
12035,  1,  4.147,  1.173,  0.000,  0.000,  2,  1.03055,  -51.8722,  'KNOX CIT',  16.100,  10
12036,  1,  40.217,  11.223,  0.000,  0.000,  2,  1.00416,  -62.8823,  'WICHITA ',  16.100,  11
12037,  1,  1.656,  0.468,  0.000,  0.000,  2,  1.02512,  -74.2600,  'LINDSAY ',  16.100,  11
12038,  1,  1.889,  0.535,  0.000,  0.000,  2,  1.01662,  -74.4514,  'ECTOR 0S',  16.100,  11
12039,  1,  2.091,  0.592,  0.000,  0.000,  2,  1.00148,  -73.5200,  'SUNSET 0',  16.100,  11
12040,  1,  13.077,  3.688,  0.000,  0.000,  2,  1.01346,  -73.5478,  'CLARKSVI',  16.100,  11
12043,  1,  3.510,  0.993,  0.000,  0.000,  2,  1.01957,  -77.4272,  'SADLER 0',  16.100,  11
12044,  1,  21.930,  6.164,  0.000,  0.000,  2,  1.02296,  -74.7613,  'WHITESBO',  16.100,  11
12045,  1,  18.161,  5.111,  0.000,  0.000,  2,  1.00182,  -63.4550,  'SHEPPARD',  16.100,  11
12046,  1,  18.151,  5.109,  0.000,  0.000,  2,  1.02092,  -77.0908,  'POTTSBOR',  16.100,  11
12047,  1,  12.088,  3.410,  0.000,  0.000,  2,  1.02094,  -74.2736,  'BELLS 0S',  16.100,  11
12048,  1,  4.251,  1.203,  0.000,  0.000,  2,  1.03639,  -51.1065,  'CROSBYTO',  16.100,  10
12049,  1,  5.594,  1.582,  0.000,  0.000,  2,  1.02355,  -59.6627,  'ELECTRA ',  16.100,  10
12050,  1,  3.298,  0.933,  0.000,  0.000,  2,  0.98487,  -77.9194,  'PATTONVI',  16.100,  11
12051,  1,  18.072,  5.085,  0.000,  0.000,  2,  1.00410,  -69.0355,  'HENRIETT',  16.100,  11
12052,  1,  25.439,  7.141,  0.000,  0.000,  2,  1.02483,  -47.1232,  'PANHANDL',  16.100,  10
12053,  1,  13.895,  3.916,  0.000,  0.000,  2,  1.00296,  -72.4213,  'BOWIE 0S',  16.100,  11
12055,  1,  21.124,  5.937,  0.000,  0.000,  2,  1.00162,  -62.5311,  'WICHITA ',  16.100,  11
12060,  1,  2.898,  0.820,  0.000,  0.000,  2,  0.98946,  -76.6809,  'ROXTON 0',  16.100,  11
12063,  1,  50.976,  14.176,  0.000,  0.000,  2,  1.02309,  -76.6976,  'DENISON ',  16.100,  11
12064,  1,  8.123,  2.295,  0.000,  0.000,  2,  1.00231,  -74.7490,  'SUMNER 0',  16.100,  11
12065,  1,  68.133,  18.832,  0.000,  0.000,  2,  1.02737,  -75.3102,  'GAINESVI',  16.100,  11
12066,  1,  4.603,  1.302,  0.000,  0.000,  2,  1.02899,  -49.8631,  'ASPERMON',  16.100,  10
12067,  1,  50.519,  14.038,  0.000,  0.000,  2,  0.99645,  -62.7771,  'WICHITA ',  16.100,  11
12068,  1,  5.833,  1.649,  0.000,  0.000,  2,  1.00168,  -61.2930,  'WINDTHOR',  16.100,  11
12069,  1,  15.483,  4.363,  0.000,  0.000,  2,  1.02732,  -76.8304,  'HOWE 0SE',  16.100,  11
12072,  1,  6.245,  1.766,  0.000,  0.000,  2,  1.02479,  -75.4673,  'COLLINSV',  16.100,  11
12079,  1,  4.556,  1.289,  0.000,  0.000,  2,  1.03169,  -54.1651,  'PADUCAH ',  16.100,  10
12080,  1,  10.538,  2.974,  0.000,  0.000,  2,  1.00819,  -71.0510,  'NOCONA 0',  16.100,  11
12081,  1,  3.167,  0.896,  0.000,  0.000,  2,  1.00882,  -75.8754,  'DODD CIT',  16.100,  11
12082,  1,  22.366,  6.284,  0.000,  0.000,  2,  1.00896,  -63.0519,  'WICHITA ',  16.100,  11
12086,  1,  0.912,  0.258,  0.000,  0.000,  2,  1.00425,  -72.5774,  'MONTAGUE',  16.100,  11
12087,  1,  6.708,  1.896,  0.000,  0.000,  2,  1.03171,  -49.3195,  'SPUR 0SE',  16.100,  10
12090,  1,  2.003,  0.567,  0.000,  0.000,  2,  1.00287,  -75.3799,  'ANNONA 0',  16.100,  11
12091,  1,  6.507,  1.839,  0.000,  0.000,  2,  1.03060,  -54.1614,  'SEYMOUR ',  16.100,  10
12092,  1,  14.779,  4.165,  0.000,  0.000,  2,  1.02108,  -75.5244,  'DENISON ',  16.100,  11
12106,  1,  8.630,  2.437,  0.000,  0.000,  2,  0.99232,  -78.0073,  'WHITEWRI',  16.100,  11
12107,  1,  44.508,  12.406,  0.000,  0.000,  2,  1.01955,  -73.7891,  'SHERMAN ',  16.100,  11
12108,  1,  1.677,  0.475,  0.000,  0.000,  2,  1.02045,  -62.7095,  'ROCHESTE',  16.100,  10
12109,  1,  12.197,  3.440,  0.000,  0.000,  2,  1.01734,  -63.8856,  'BURKBURN',  16.100,  11
12110,  1,  3.324,  0.941,  0.000,  0.000,  2,  1.02731,  -73.4306,  'MUENSTER',  16.100,  11
12111,  1,  10.083,  2.846,  0.000,  0.000,  2,  1.01312,  -65.7383,  'ARCHER C',  16.100,  11
12112,  1,  4.069,  1.151,  0.000,  0.000,  2,  1.00419,  -65.9904,  'PETROLIA',  16.100,  11
12114,  1,  43.370,  12.094,  0.000,  0.000,  2,  1.02122,  -71.8115,  'PARIS 1 ',  16.100,  11
12121,  1,  1.701,  0.481,  0.000,  0.000,  2,  1.01025,  -74.2059,  'BAGWELL ',  16.100,  11
12122,  1,  5.196,  1.469,  0.000,  0.000,  2,  1.00743,  -74.3636,  'TELEPHON',  16.100,  11
12124,  1,  16.747,  4.714,  0.000,  0.000,  2,  0.98561,  -79.0467,  'VAN ALST',  16.100,  11
12125,  1,  2.984,  0.844,  0.000,  0.000,  2,  1.01254,  -75.4224,  'TIOGA 0S',  16.100,  11
12126,  1,  11.825,  3.336,  0.000,  0.000,  2,  1.02136,  -75.9010,  'VALLEY V',  16.100,  11
12129,  1,  4.724,  1.336,  0.000,  0.000,  2,  0.99599,  -77.8319,  'TRENTON ',  16.100,  11
12132,  1,  4.130,  1.169,  0.000,  0.000,  2,  1.02731,  -60.7948,  'HASKELL ',  11.500,  10
12133,  1,  1.900,  0.538,  0.000,  0.000,  2,  1.02153,  -72.4588,  'SAINT JO',  16.100,  11
13002,  1,  87.097,  23.859,  0.000,  0.000,  3,  0.99786,  -84.7181,  'KERRVILL',  11.500,  28
13005,  1,  5.535,  1.565,  0.000,  0.000,  3,  0.96624,  -93.9488,  'LEAKEY 0',  11.500,  28
13006,  1,  7.477,  2.113,  0.000,  0.000,  3,  1.01214,  -51.5519,  'HAMLIN 0',  11.500,  27
13007,  1,  9.318,  2.631,  0.000,  0.000,  3,  1.02288,  -50.1323,  'MERKEL 3',  11.500,  27
13008,  1,  19.148,  5.386,  0.000,  0.000,  3,  1.00758,  -61.4342,  'COLEMAN ',  11.500,  27
13009,  1,  10.349,  2.921,  0.000,  0.000,  3,  1.02357,  -57.2337,  'SONORA 0',  11.500,  28
13010,  1,  2.873,  0.813,  0.000,  0.000,  3,  0.99137,  -91.9017,  'CAMP WOO',  11.500,  28
13011,  1,  19.628,  5.520,  0.000,  0.000,  3,  0.99596,  -88.7241,  'LLANO 0S',  11.500,  28
13012,  1,  0.413,  0.117,  0.000,  0.000,  3,  0.98481,  -89.6851,  'WILLOW C',  11.500,  28
13013,  1,  38.123,  10.653,  0.000,  0.000,  3,  1.02734,  -52.9178,  'ABILENE ',  11.500,  27
13014,  1,  15.980,  4.501,  0.000,  0.000,  3,  1.01704,  -80.1553,  'KINGSLAN',  11.500,  28
13015,  1,  5.081,  1.437,  0.000,  0.000,  3,  1.01495,  -43.6208,  'ROSCOE 6',  11.500,  27
13021,  1,  1.818,  0.515,  0.000,  0.000,  3,  1.01161,  -58.2759,  'LUEDERS ',  11.500,  27
13022,  1,  12.299,  3.468,  0.000,  0.000,  3,  1.00739,  -42.9313,  'COLORADO',  11.500,  27
13023,  1,  3.790,  1.072,  0.000,  0.000,  3,  1.02731,  -51.1833,  'STAMFORD',  11.500,  27
13024,  1,  11.281,  3.183,  0.000,  0.000,  3,  1.02430,  -57.1230,  'ELDORADO',  11.500,  28
13025,  1,  8.167,  2.307,  0.000,  0.000,  3,  1.00344,  -70.4016,  'SAN SABA',  11.500,  28
13029,  1,  3.089,  0.875,  0.000,  0.000,  3,  1.02493,  -77.0300,  'LOMETA 0',  11.500,  28
13030,  1,  61.495,  17.039,  0.000,  0.000,  3,  1.02736,  -62.0215,  'SAN ANGE',  11.500,  27
13031,  1,  11.956,  3.372,  0.000,  0.000,  3,  1.00755,  -51.8829,  'TUSCOLA ',  11.500,  27
13032,  1,  45.250,  12.607,  0.000,  0.000,  3,  1.01259,  -51.9796,  'ABILENE ',  11.500,  27
13035,  1,  3.054,  0.865,  0.000,  0.000,  3,  1.00739,  -68.9949,  'CHEROKEE',  11.500,  28
13036,  1,  3.539,  1.001,  0.000,  0.000,  3,  1.00700,  -66.0441,  'RICHLAND',  11.500,  28
13040,  1,  14.586,  4.111,  0.000,  0.000,  3,  1.00731,  -58.1909,  'BALLINGE',  11.500,  27
13042,  1,  8.294,  2.342,  0.000,  0.000,  3,  1.01354,  -45.8168,  'SILVER 1',  11.500,  27
13049,  1,  8.187,  2.313,  0.000,  0.000,  3,  1.01269,  -53.7959,  'ANSON 0S',  11.500,  27
13051,  1,  139.423,  37.341,  0.000,  0.000,  3,  0.98345,  -64.6062,  'DEL RIO ',  11.500,  28
13052,  1,  4.859,  1.374,  0.000,  0.000,  3,  0.98670,  -90.1814,  'HUNT 0SE',  11.500,  28
13066,  1,  16.532,  4.655,  0.000,  0.000,  3,  1.01449,  -66.5169,  'BRADY 0S',  11.500,  28
13069,  1,  3.882,  1.098,  0.000,  0.000,  3,  1.00903,  -54.5100,  'OVALO 0S',  11.500,  27
13072,  1,  6.047,  1.710,  0.000,  0.000,  3,  1.02003,  -61.4083,  'MILES 0S',  11.500,  27
13075,  1,  6.723,  1.900,  0.000,  0.000,  3,  1.01803,  -63.4947,  'MASON 0S',  11.500,  28
13076,  1,  6.450,  1.823,  0.000,  0.000,  3,  0.99184,  -92.1513,  'BRACKETT',  11.500,  28
13077,  1,  49.586,  13.791,  0.000,  0.000,  3,  1.01202,  -52.8247,  'ABILENE ',  11.500,  27
13093,  1,  3.878,  1.097,  0.000,  0.000,  3,  0.99002,  -91.4434,  'ROCKSPRI',  11.500,  28
13099,  1,  9.332,  2.635,  0.000,  0.000,  3,  1.01059,  -53.3493,  'DYESS AF',  11.500,  27
13100,  1,  4.580,  1.296,  0.000,  0.000,  3,  1.00830,  -57.9588,  'HAWLEY 0',  11.500,  27
13101,  1,  6.343,  1.793,  0.000,  0.000,  3,  1.00773,  -74.2426,  'BUCHANAN',  11.500,  28
13102,  1,  58.367,  16.180,  0.000,  0.000,  3,  1.01252,  -60.0672,  'ABILENE ',  11.500,  27
13103,  1,  31.394,  8.792,  0.000,  0.000,  3,  1.01205,  -47.4146,  'SWEETWAT',  11.500,  27
13107,  1,  13.248,  3.735,  0.000,  0.000,  3,  0.98959,  -87.3530,  'INGRAM 0',  11.500,  28
13108,  1,  18.732,  5.271,  0.000,  0.000,  3,  1.01104,  -79.8235,  'KEMPNER ',  11.500,  28
13114,  1,  93.722,  25.641,  0.000,  0.000,  3,  1.01711,  -59.2801,  'SAN ANGE',  11.500,  27
13115,  1,  9.013,  2.545,  0.000,  0.000,  3,  1.01433,  -46.2861,  'ROTAN 0S',  11.500,  27
13123,  1,  36.420,  10.171,  0.000,  0.000,  3,  0.97883,  -94.2660,  'UVALDE 0',  11.500,  28
13124,  1,  39.498,  11.031,  0.000,  0.000,  3,  1.02223,  -86.0476,  'FREDERIC',  11.500,  28
13125,  1,  53.889,  14.962,  0.000,  0.000,  3,  1.00903,  -59.9691,  'ABILENE ',  11.500,  27
13126,  1,  6.874,  1.942,  0.000,  0.000,  3,  0.96565,  -96.2750,  'SABINAL ',  11.500,  28
13128,  1,  1.784,  0.505,  0.000,  0.000,  3,  1.01110,  -43.4154,  'LORAINE ',  11.500,  27
13130,  1,  82.952,  22.785,  0.000,  0.000,  3,  1.01380,  -47.2400,  'SAN ANGE',  11.500,  27
13132,  1,  6.661,  1.883,  0.000,  0.000,  3,  1.01624,  -63.5770,  'EDEN 0SE',  11.500,  28
13136,  1,  14.417,  4.063,  0.000,  0.000,  3,  1.01270,  -41.3753,  'SNYDER 2',  11.500,  27
13138,  1,  10.317,  2.913,  0.000,  0.000,  3,  1.02385,  -62.7288,  'MENARD 0',  11.500,  28
13139,  1,  11.825,  3.335,  0.000,  0.000,  3,  1.00353,  -54.4808,  'WINTERS ',  11.500,  27
13140,  1,  0.130,  0.037,  0.000,  0.000,  3,  1.00622,  -55.0699,  'GOLDSBOR',  11.500,  27
13142,  1,  6.136,  1.735,  0.000,  0.000,  3,  1.02731,  -63.4151,  'GOODFELL',  11.500,  27
13143,  1,  4.634,  1.311,  0.000,  0.000,  3,  1.02109,  -62.6800,  'SANTA AN',  11.500,  28
13144,  1,  3.572,  1.011,  0.000,  0.000,  3,  1.01801,  -63.2473,  'ROWENA 0',  11.500,  28
13145,  1,  1.943,  0.550,  0.000,  0.000,  3,  1.01574,  -49.2498,  'TRENT 2 ',  11.500,  27
13146,  1,  10.559,  2.980,  0.000,  0.000,  3,  1.02732,  -60.3803,  'JUNCTION',  11.500,  28
13147,  1,  26.748,  7.506,  0.000,  0.000,  3,  1.02733,  -78.9291,  'LAMPASAS',  11.500,  28
14002,  1,  0.689,  0.195,  0.000,  0.000,  4,  1.00741,  -90.8921,  'LAUGHLIN',  11.500,  20
14003,  1,  81.669,  22.451,  0.000,  0.000,  4,  1.02059,  -109.0649,  'EDINBURG',  11.500,  19
14005,  1,  109.480,  29.799,  0.000,  0.000,  4,  1.02742,  -93.6914,  'LAREDO 7',  11.500,  20
14006,  1,  2.293,  0.649,  0.000,  0.000,  4,  1.02587,  -91.2202,  'BRUNI 2 ',  11.500,  20
14007,  1,  110.844,  30.132,  0.000,  0.000,  4,  1.01810,  -109.9894,  'MCALLEN ',  11.500,  19
14008,  1,  28.042,  7.862,  0.000,  0.000,  4,  1.00623,  -82.2974,  'POTEET 0',  11.500,  20
14011,  1,  9.382,  2.649,  0.000,  0.000,  4,  1.01901,  -94.9010,  'HEBBRONV',  11.500,  19
14012,  1,  9.987,  2.819,  0.000,  0.000,  4,  1.02733,  -107.5867,  'PROGRESO',  11.500,  19
14013,  1,  50.880,  14.149,  0.000,  0.000,  4,  1.02052,  -109.3036,  'EDINBURG',  11.500,  19
14015,  1,  122.680,  33.222,  0.000,  0.000,  4,  1.02599,  -87.4960,  'EAGLE PA',  11.500,  20
14016,  1,  3.241,  0.917,  0.000,  0.000,  4,  1.01601,  -81.7003,  'CHARLOTT',  11.500,  20
14017,  1,  51.013,  14.185,  0.000,  0.000,  4,  1.01995,  -90.2710,  'CORPUS C',  11.500,  21
14018,  1,  5.223,  1.477,  0.000,  0.000,  4,  1.01121,  -86.1341,  'WOODSBOR',  11.500,  21
14019,  1,  96.729,  26.417,  0.000,  0.000,  4,  1.00828,  -106.8619,  'MERCEDES',  11.500,  19
14020,  1,  83.625,  22.942,  0.000,  0.000,  4,  0.99972,  -91.3739,  'CORPUS C',  11.500,  21
14021,  1,  22.849,  6.419,  0.000,  0.000,  4,  1.01078,  -107.5924,  'EDCOUCH ',  11.500,  19
14022,  1,  3.750,  1.061,  0.000,  0.000,  4,  1.01603,  -92.8223,  'ENCINAL ',  11.500,  20
14023,  1,  2.256,  0.639,  0.000,  0.000,  4,  1.01435,  -81.5999,  'MOORE 0S',  11.500,  20
14027,  1,  63.638,  17.614,  0.000,  0.000,  4,  1.02276,  -110.0404,  'MCALLEN ',  11.500,  19
14031,  1,  1.968,  0.558,  0.000,  0.000,  4,  1.02145,  -94.9369,  'SAN YGNA',  11.500,  20
14032,  1,  69.385,  19.141,  0.000,  0.000,  4,  0.99856,  -95.3461,  'KINGSVIL',  11.500,  21
14033,  1,  80.532,  22.138,  0.000,  0.000,  4,  1.01237,  -93.7745,  'LAREDO 6',  11.500,  20
14034,  1,  22.081,  6.206,  0.000,  0.000,  4,  1.01730,  -108.9277,  'HIDALGO ',  11.500,  19
14035,  1,  51.826,  14.396,  0.000,  0.000,  4,  1.00008,  -89.9092,  'CORPUS C',  11.500,  21
14036,  1,  22.114,  6.213,  0.000,  0.000,  4,  1.00242,  -88.4157,  'CRYSTAL ',  11.500,  20
14037,  1,  18.824,  5.297,  0.000,  0.000,  4,  1.02303,  -87.8230,  'SINTON 0',  11.500,  21
14038,  1,  58.276,  16.150,  0.000,  0.000,  4,  1.00326,  -85.0895,  'BEEVILLE',  11.500,  21
14040,  1,  129.853,  35.075,  0.000,  0.000,  4,  1.02745,  -103.9308,  'MISSION ',  11.500,  19
14042,  1,  155.502,  42.634,  0.000,  0.000,  4,  1.02223,  -108.4402,  'SAN JUAN',  11.500,  19
14043,  1,  2.144,  0.607,  0.000,  0.000,  4,  1.01245,  -98.8651,  'FALCON H',  11.500,  19
14048,  1,  9.490,  2.680,  0.000,  0.000,  4,  1.01308,  -105.2976,  'LA JOYA ',  11.500,  19
14051,  1,  58.759,  16.278,  0.000,  0.000,  4,  1.00140,  -94.7601,  'BISHOP 0',  11.500,  21
14053,  1,  0.060,  0.017,  0.000,  0.000,  4,  1.02036,  -93.3347,  'ARMSTRON',  11.500,  19
14054,  1,  3.781,  1.070,  0.000,  0.000,  4,  1.01310,  -86.6110,  'SKIDMORE',  11.500,  21
14055,  1,  12.360,  3.486,  0.000,  0.000,  4,  1.00268,  -89.2110,  'CORPUS C',  11.500,  21
14064,  1,  5.960,  1.685,  0.000,  0.000,  4,  1.00467,  -89.3586,  'CORPUS C',  11.500,  21
14066,  1,  133.560,  36.025,  0.000,  0.000,  4,  1.02746,  -110.2728,  'WESLACO ',  11.500,  19
14067,  1,  116.963,  31.695,  0.000,  0.000,  4,  1.00871,  -105.0361,  'HARLINGE',  11.500,  19
14068,  1,  18.404,  5.180,  0.000,  0.000,  4,  1.02391,  -109.9502,  'ELSA 0SE',  11.500,  19
14069,  1,  2.419,  0.685,  0.000,  0.000,  4,  1.00595,  -89.3231,  'CORPUS C',  11.500,  21
14071,  1,  222.227,  60.769,  0.000,  0.000,  4,  1.00206,  -98.4709,  'BROWNSVI',  11.500,  19
14072,  1,  30.501,  8.544,  0.000,  0.000,  4,  1.00796,  -89.1948,  'CORPUS C',  11.500,  21
14078,  1,  46.599,  12.970,  0.000,  0.000,  4,  1.00150,  -89.4702,  'CORPUS C',  11.500,  21
14079,  1,  182.283,  49.958,  0.000,  0.000,  4,  1.01921,  -106.4559,  'MISSION ',  11.500,  19
14086,  1,  17.607,  4.957,  0.000,  0.000,  4,  1.02733,  -102.6368,  'RIO HOND',  11.500,  19
14087,  1,  1.106,  0.313,  0.000,  0.000,  4,  1.02731,  -90.6677,  'CORPUS C',  11.500,  21
14088,  1,  168.240,  46.148,  0.000,  0.000,  4,  1.02742,  -109.7507,  'PHARR 0S',  11.500,  19
14089,  1,  6.598,  1.865,  0.000,  0.000,  4,  1.01206,  -106.5314,  'SANTA RO',  11.500,  19
14099,  1,  10.620,  2.997,  0.000,  0.000,  4,  1.00714,  -90.0757,  'ODEM 0SE',  11.500,  21
14100,  1,  35.077,  9.808,  0.000,  0.000,  4,  1.00595,  -89.1184,  'CORPUS C',  11.500,  21
14101,  1,  105.208,  28.643,  0.000,  0.000,  4,  1.01012,  -93.6359,  'LAREDO 3',  11.500,  20
14102,  1,  17.186,  4.839,  0.000,  0.000,  4,  1.01520,  -100.7523,  'OLMITO 0',  11.500,  19
14103,  1,  113.890,  30.948,  0.000,  0.000,  4,  1.02743,  -110.2002,  'EDINBURG',  11.500,  19
14106,  1,  26.700,  7.490,  0.000,  0.000,  4,  1.00532,  -100.1164,  'PORT ISA',  11.500,  19
14107,  1,  87.075,  23.892,  0.000,  0.000,  4,  1.02259,  -109.5406,  'DONNA 0S',  11.500,  19
14108,  1,  20.955,  5.891,  0.000,  0.000,  4,  1.00879,  -87.3790,  'INGLESID',  11.500,  21
14109,  1,  97.322,  26.554,  0.000,  0.000,  4,  0.99853,  -91.0547,  'CORPUS C',  11.500,  21
14110,  1,  50.610,  14.073,  0.000,  0.000,  4,  1.01538,  -104.0472,  'LOS FRES',  11.500,  19
14111,  1,  87.868,  24.080,  0.000,  0.000,  4,  1.00817,  -106.9460,  'HARLINGE',  11.500,  19
14112,  1,  4.057,  1.148,  0.000,  0.000,  4,  1.02306,  -95.3966,  'RIVIERA ',  11.500,  21
14117,  1,  9.710,  2.741,  0.000,  0.000,  4,  1.01791,  -81.6776,  'JOURDANT',  11.500,  20
14118,  1,  10.199,  2.879,  0.000,  0.000,  4,  1.00572,  -94.2406,  'GEORGE W',  11.500,  21
14119,  1,  43.368,  12.090,  0.000,  0.000,  4,  1.01044,  -99.9867,  'ROMA 0SE',  11.500,  19
14120,  1,  31.966,  8.948,  0.000,  0.000,  4,  1.00369,  -89.3086,  'CORPUS C',  11.500,  21
14121,  1,  3.656,  1.035,  0.000,  0.000,  4,  1.02732,  -107.4740,  'SANTA MA',  11.500,  19
14122,  1,  125.341,  33.908,  0.000,  0.000,  4,  1.02536,  -109.3111,  'MCALLEN ',  11.500,  19
14123,  1,  79.695,  21.903,  0.000,  0.000,  4,  1.00379,  -91.2458,  'CORPUS C',  11.500,  21
14124,  1,  14.491,  4.084,  0.000,  0.000,  4,  1.01823,  -101.6563,  'FALFURRI',  11.500,  19
14125,  1,  3.592,  1.016,  0.000,  0.000,  4,  1.00114,  -81.7369,  'PETTUS 0',  11.500,  21
14126,  1,  110.455,  30.014,  0.000,  0.000,  4,  1.01143,  -99.0403,  'BROWNSVI',  11.500,  19
14127,  1,  54.568,  15.158,  0.000,  0.000,  4,  1.02736,  -96.4377,  'ALICE 0S',  11.500,  21
14128,  1,  120.128,  32.561,  0.000,  0.000,  4,  1.02521,  -107.3821,  'RIO GRAN',  11.500,  19
14129,  1,  12.439,  3.508,  0.000,  0.000,  4,  1.03115,  -92.6251,  'PREMONT ',  11.500,  20
14130,  1,  5.843,  1.652,  0.000,  0.000,  4,  1.02732,  -93.8869,  'FREER 0S',  11.500,  20
14132,  1,  20.685,  5.816,  0.000,  0.000,  4,  1.01717,  -85.3186,  'PEARSALL',  11.500,  20
14139,  1,  7.924,  2.238,  0.000,  0.000,  4,  1.00601,  -93.4217,  'SANDIA 0',  11.500,  21
14143,  1,  11.812,  3.332,  0.000,  0.000,  4,  1.00692,  -87.4536,  'DILLEY 0',  11.500,  20
14144,  1,  10.879,  3.070,  0.000,  0.000,  4,  1.01034,  -94.5078,  'ORANGE G',  11.500,  21
14145,  1,  34.261,  9.582,  0.000,  0.000,  4,  1.00484,  -88.4405,  'PORTLAND',  11.500,  21
14147,  1,  147.355,  39.537,  0.000,  0.000,  4,  1.02698,  -92.8960,  'LAREDO 4',  11.500,  20
14148,  1,  9.735,  2.748,  0.000,  0.000,  4,  1.00975,  -94.8285,  'THREE RI',  11.500,  20
14149,  1,  39.852,  11.121,  0.000,  0.000,  4,  1.00087,  -84.0924,  'ROCKPORT',  11.500,  21
14150,  1,  8.383,  2.368,  0.000,  0.000,  4,  1.00327,  -89.8727,  'CORPUS C',  11.500,  21
14154,  1,  27.323,  7.663,  0.000,  0.000,  4,  1.01128,  -106.3909,  'PENITAS ',  11.500,  19
14155,  1,  10.767,  3.039,  0.000,  0.000,  4,  1.01434,  -104.7822,  'SULLIVAN',  11.500,  19
14156,  1,  82.048,  22.534,  0.000,  0.000,  4,  1.00707,  -90.7245,  'CORPUS C',  11.500,  21
14157,  1,  66.443,  18.369,  0.000,  0.000,  4,  1.02042,  -108.1228,  'MISSION ',  11.500,  19
14159,  1,  28.929,  8.109,  0.000,  0.000,  4,  1.01024,  -88.2430,  'CORPUS C',  11.500,  21
14164,  1,  1.119,  0.317,  0.000,  0.000,  4,  1.01372,  -104.1436,  'GRULLA 0',  11.500,  19
14167,  1,  3.732,  1.055,  0.000,  0.000,  4,  1.01463,  -107.9353,  'HARGILL ',  11.500,  19
14168,  1,  5.197,  1.470,  0.000,  0.000,  4,  1.00926,  -88.4670,  'CORPUS C',  11.500,  21
14169,  1,  24.951,  7.003,  0.000,  0.000,  4,  1.00546,  -91.6067,  'MATHIS 0',  11.500,  21
14170,  1,  22.537,  6.331,  0.000,  0.000,  4,  1.00307,  -88.6305,  'ARANSAS ',  11.500,  21
14171,  1,  126.552,  34.218,  0.000,  0.000,  4,  1.02520,  -103.3084,  'SAN BENI',  11.500,  19
14172,  1,  27.497,  7.712,  0.000,  0.000,  4,  1.01205,  -83.4323,  'PLEASANT',  11.500,  20
14173,  1,  8.020,  2.265,  0.000,  0.000,  4,  0.99606,  -78.4699,  'REFUGIO ',  11.500,  21
14174,  1,  15.577,  4.389,  0.000,  0.000,  4,  1.02732,  -80.9822,  'LYTLE 0S',  11.500,  20
14175,  1,  2.337,  0.662,  0.000,  0.000,  4,  1.02732,  -92.0209,  'LAREDO 2',  11.500,  20
14178,  1,  14.906,  4.200,  0.000,  0.000,  4,  1.02170,  -83.7233,  'GOLIAD 0',  11.500,  21
14179,  1,  15.252,  4.297,  0.000,  0.000,  4,  1.01924,  -94.6075,  'SAN DIEG',  11.500,  20
14180,  1,  8.656,  2.444,  0.000,  0.000,  4,  1.00168,  -89.4608,  'PORT ARA',  11.500,  21
14182,  1,  16.640,  4.685,  0.000,  0.000,  4,  1.00693,  -83.8202,  'TAFT 1 1',  11.500,  21
14185,  1,  32.711,  9.157,  0.000,  0.000,  4,  1.01958,  -98.5008,  'ZAPATA 0',  11.500,  19
14186,  1,  29.015,  8.134,  0.000,  0.000,  4,  1.02111,  -108.3120,  'SANTA RO',  11.500,  19
14187,  1,  11.603,  3.273,  0.000,  0.000,  4,  1.00609,  -91.7860,  'COTULLA ',  11.500,  20
14188,  1,  2.862,  0.810,  0.000,  0.000,  4,  1.02051,  -89.1439,  'QUEMADO ',  11.500,  20
14189,  1,  21.764,  6.116,  0.000,  0.000,  4,  0.99986,  -89.7091,  'CARRIZO ',  11.500,  20
14190,  1,  121.141,  32.788,  0.000,  0.000,  4,  1.01364,  -93.6326,  'LAREDO 5',  11.500,  20
14191,  1,  40.974,  11.434,  0.000,  0.000,  4,  1.01264,  -97.8665,  'RAYMONDV',  11.500,  19
14193,  1,  148.412,  39.749,  0.000,  0.000,  4,  1.01435,  -96.7664,  'BROWNSVI',  11.500,  19
15003,  1,  0.926,  0.262,  0.000,  0.000,  5,  1.02045,  -76.4916,  'GARLAND ',  16.100,  16
15004,  1,  48.540,  13.467,  0.000,  0.000,  5,  0.94433,  -83.3462,  'KERENS 0',  16.100,  14
15005,  1,  7.491,  2.116,  0.000,  0.000,  5,  0.98039,  -76.4880,  'LIPAN 0S',  16.100,  18
15006,  1,  4.642,  1.313,  0.000,  0.000,  5,  1.02614,  -76.0102,  'DALLAS 2',  16.100,  16
15007,  1,  75.798,  20.881,  0.000,  0.000,  5,  1.01860,  -74.5269,  'DENTON 4',  16.100,  17
15008,  1,  38.587,  10.769,  0.000,  0.000,  5,  0.98910,  -67.7268,  'ALBANY 2',  16.100,  15
15009,  1,  2.273,  0.643,  0.000,  0.000,  5,  1.02447,  -76.9913,  'DALLAS 2',  16.100,  16
15010,  1,  36.067,  10.086,  0.000,  0.000,  5,  1.02550,  -76.3143,  'PLANO 2 ',  16.100,  16
15011,  1,  86.781,  23.674,  0.000,  0.000,  5,  0.93878,  -83.1582,  'THORNTON',  16.100,  13
15012,  1,  5.451,  1.542,  0.000,  0.000,  5,  1.01639,  -74.9253,  'DENTON 5',  16.100,  17
15013,  1,  60.027,  16.612,  0.000,  0.000,  5,  0.98937,  -77.4988,  'EARLY 0S',  16.100,  15
15014,  1,  8.800,  2.485,  0.000,  0.000,  5,  1.00802,  -74.2648,  'DECATUR ',  16.100,  17
15016,  1,  13.714,  3.866,  0.000,  0.000,  5,  1.02356,  -74.3331,  'KELLER 2',  16.100,  17
15017,  1,  117.392,  31.796,  0.000,  0.000,  5,  1.00608,  -76.6555,  'PONDER 0',  16.100,  17
15022,  1,  8.440,  2.384,  0.000,  0.000,  5,  1.01982,  -73.7827,  'ALEDO 1 ',  16.100,  17
15024,  1,  136.700,  36.501,  0.000,  0.000,  5,  0.94845,  -81.9344,  'GATESVIL',  16.100,  13
15025,  1,  33.964,  9.503,  0.000,  0.000,  5,  1.01408,  -73.2485,  'CLEBURNE',  16.100,  18
15026,  1,  57.124,  15.846,  0.000,  0.000,  5,  1.01698,  -75.8945,  'FORT WOR',  16.100,  17
15027,  1,  54.767,  15.205,  0.000,  0.000,  5,  1.01604,  -76.7381,  'FORT WOR',  16.100,  17
15028,  1,  51.064,  14.202,  0.000,  0.000,  5,  1.02238,  -75.7050,  'FORT WOR',  16.100,  17
15029,  1,  7.009,  1.980,  0.000,  0.000,  5,  0.98810,  -78.0445,  'TROY 0SE',  16.100,  13
15030,  1,  7.479,  2.113,  0.000,  0.000,  5,  1.01280,  -76.3590,  'SPRINGTO',  16.100,  12
15031,  1,  77.501,  21.333,  0.000,  0.000,  5,  1.01551,  -76.6377,  'PRINCETO',  16.100,  16
15032,  1,  25.237,  7.084,  0.000,  0.000,  5,  1.01796,  -76.3039,  'DALLAS 2',  16.100,  16
15034,  1,  37.852,  10.577,  0.000,  0.000,  5,  1.01881,  -74.3792,  'DALLAS 1',  16.100,  16
15043,  1,  39.337,  10.983,  0.000,  0.000,  5,  1.01014,  -77.6815,  'ROYSE CI',  16.100,  16
15044,  1,  48.399,  13.466,  0.000,  0.000,  5,  1.01123,  -74.6064,  'BOYD 0SE',  16.100,  17
15046,  1,  16.202,  4.564,  0.000,  0.000,  5,  1.01834,  -68.2086,  'STEPHENV',  16.100,  18
15048,  1,  53.379,  14.828,  0.000,  0.000,  5,  1.01712,  -73.7317,  'MANSFIEL',  16.100,  17
15050,  1,  122.277,  33.090,  0.000,  0.000,  5,  1.01642,  -76.3731,  'GREENVIL',  16.100,  16
15053,  1,  37.523,  10.487,  0.000,  0.000,  5,  1.02324,  -75.5812,  'PLANO 4 ',  16.100,  16
15054,  1,  65.258,  17.944,  0.000,  0.000,  5,  0.91513,  -85.9007,  'GROESBEC',  16.100,  14
15056,  1,  11.358,  3.205,  0.000,  0.000,  5,  1.01405,  -66.4846,  'GRAHAM 1',  16.100,  12
15062,  1,  31.808,  8.906,  0.000,  0.000,  5,  1.01061,  -83.9183,  'MABANK 2',  11.500,  14
15064,  1,  20.959,  5.893,  0.000,  0.000,  5,  1.02367,  -74.4883,  'ARLINGTO',  16.100,  17
15070,  1,  38.770,  10.829,  0.000,  0.000,  5,  1.01740,  -76.6154,  'DALLAS 4',  16.100,  17
15071,  1,  46.991,  13.077,  0.000,  0.000,  5,  1.00148,  -75.7008,  'WACO 3 0',  16.100,  13
15072,  1,  45.520,  12.685,  0.000,  0.000,  5,  1.02567,  -75.7147,  'DALLAS 1',  16.100,  16
15073,  1,  46.894,  13.054,  0.000,  0.000,  5,  1.01001,  -69.4744,  'BANGS 0S',  16.100,  15
15074,  1,  7.326,  2.070,  0.000,  0.000,  5,  1.01404,  -77.1647,  'PROSPER ',  16.100,  16
15075,  1,  20.174,  5.670,  0.000,  0.000,  5,  0.97807,  -80.5533,  'EVANT 0S',  16.100,  18
15077,  1,  2.429,  0.688,  0.000,  0.000,  5,  1.02731,  -80.5686,  'TERRELL ',  11.500,  16
15078,  1,  4.421,  1.250,  0.000,  0.000,  5,  1.01843,  -74.5261,  'AUBREY 0',  16.100,  17
15079,  1,  44.882,  12.502,  0.000,  0.000,  5,  1.00572,  -76.3844,  'WACO 4 0',  16.100,  13
15080,  1,  22.652,  6.360,  0.000,  0.000,  5,  0.97551,  -79.8769,  'LORENA 0',  16.100,  13
15081,  1,  19.063,  5.363,  0.000,  0.000,  5,  1.01361,  -77.1521,  'FORT HOO',  16.100,  13
15082,  1,  43.552,  12.145,  0.000,  0.000,  5,  1.02318,  -76.2156,  'ARLINGTO',  16.100,  17
15084,  1,  64.335,  17.804,  0.000,  0.000,  5,  1.02400,  -74.9962,  'MCKINNEY',  16.100,  16
15085,  1,  113.102,  30.699,  0.000,  0.000,  5,  1.01029,  -77.0070,  'DALLAS 3',  16.100,  17
15086,  1,  33.520,  9.381,  0.000,  0.000,  5,  1.01918,  -76.0219,  'ARLINGTO',  16.100,  17
15087,  1,  48.934,  13.590,  0.000,  0.000,  5,  0.97647,  -78.8292,  'MILFORD ',  16.100,  14
15090,  1,  2.743,  0.776,  0.000,  0.000,  5,  1.02731,  -76.7902,  'DALLAS 1',  16.100,  16
15091,  1,  82.808,  22.640,  0.000,  0.000,  5,  0.94839,  -81.7396,  'FROST 0S',  16.100,  14
15092,  1,  2.532,  0.717,  0.000,  0.000,  5,  1.01579,  -75.6250,  'GRANDVIE',  16.100,  14
15093,  1,  9.091,  2.567,  0.000,  0.000,  5,  1.02732,  -76.7090,  'HASLET 0',  16.100,  17
15094,  1,  46.814,  13.038,  0.000,  0.000,  5,  1.01264,  -74.7190,  'BARDWELL',  16.100,  14
15095,  1,  1.838,  0.521,  0.000,  0.000,  5,  1.02147,  -75.8711,  'LAKE DAL',  16.100,  17
15096,  1,  21.284,  5.984,  0.000,  0.000,  5,  1.02395,  -75.9843,  'PLANO 1 ',  16.100,  16
15097,  1,  46.709,  13.009,  0.000,  0.000,  5,  1.02209,  -75.3729,  'EULESS 2',  16.100,  17
15098,  1,  57.004,  15.820,  0.000,  0.000,  5,  1.02736,  -76.5479,  'FORT WOR',  16.100,  17
15099,  1,  94.325,  25.819,  0.000,  0.000,  5,  1.02740,  -76.6307,  'FLOWER M',  16.100,  17
15100,  1,  42.755,  11.925,  0.000,  0.000,  5,  1.01863,  -76.2181,  'DALLAS 1',  16.100,  16
15101,  1,  9.617,  2.714,  0.000,  0.000,  5,  0.98298,  -77.7978,  'COMANCHE',  16.100,  15
15103,  1,  10.514,  2.968,  0.000,  0.000,  5,  1.02570,  -75.3056,  'RICHARDS',  16.100,  16
15104,  1,  191.331,  52.437,  0.000,  0.000,  5,  1.01550,  -75.5694,  'FORT WOR',  16.100,  17
15105,  1,  57.544,  15.962,  0.000,  0.000,  5,  1.01993,  -76.3622,  'IRVING 1',  16.100,  17
15108,  1,  75.143,  20.716,  0.000,  0.000,  5,  1.02738,  -75.6391,  'DALLAS 4',  16.100,  17
15109,  1,  29.789,  8.346,  0.000,  0.000,  5,  1.00522,  -77.0665,  'LANCASTE',  16.100,  16
15110,  1,  39.322,  10.965,  0.000,  0.000,  5,  0.96860,  -74.4800,  'PALO PIN',  16.100,  12
15111,  1,  2.352,  0.666,  0.000,  0.000,  5,  1.02553,  -76.4222,  'ADDISON ',  16.100,  16
15112,  1,  29.137,  8.161,  0.000,  0.000,  5,  0.97744,  -76.7365,  'HICO 0SE',  16.100,  18
15113,  1,  7.800,  2.204,  0.000,  0.000,  5,  1.01666,  -76.2075,  'KRUM 0SE',  16.100,  17
15114,  1,  15.341,  4.322,  0.000,  0.000,  5,  0.99962,  -78.9590,  'KAUFMAN ',  16.100,  16
15115,  1,  45.710,  12.734,  0.000,  0.000,  5,  1.02082,  -78.1412,  'CADDO MI',  16.100,  16
15116,  1,  16.302,  4.592,  0.000,  0.000,  5,  1.02506,  -75.9077,  'PLANO 7 ',  16.100,  16
15117,  1,  70.284,  19.401,  0.000,  0.000,  5,  1.01676,  -76.3336,  'FORT WOR',  16.100,  17
15118,  1,  91.359,  24.917,  0.000,  0.000,  5,  0.95942,  -72.3197,  'BAIRD 0S',  16.100,  15
15119,  1,  4.257,  1.204,  0.000,  0.000,  5,  1.01204,  -70.0939,  'PERRIN 0',  16.100,  12
15121,  1,  1.920,  0.544,  0.000,  0.000,  5,  1.02391,  -68.8332,  'BROWNWOO',  16.100,  15
15122,  1,  34.883,  9.758,  0.000,  0.000,  5,  1.02298,  -76.7502,  'DALLAS 6',  16.100,  16
15124,  1,  27.764,  7.774,  0.000,  0.000,  5,  0.94936,  -83.3462,  'MARLIN 1',  11.500,  13
15125,  1,  20.486,  5.761,  0.000,  0.000,  5,  1.02239,  -75.0349,  'ARLINGTO',  16.100,  17
15126,  1,  44.113,  12.298,  0.000,  0.000,  5,  1.02196,  -76.8113,  'DALLAS 8',  16.100,  16
15127,  1,  99.668,  27.105,  0.000,  0.000,  5,  0.96358,  -79.7070,  'JONESBOR',  16.100,  18
15128,  1,  2.686,  0.760,  0.000,  0.000,  5,  1.01810,  -76.6989,  'DALLAS 3',  16.100,  16
15129,  1,  58.673,  16.256,  0.000,  0.000,  5,  0.99946,  -76.5637,  'GOLDTHWA',  16.100,  18
15130,  1,  9.408,  2.657,  0.000,  0.000,  5,  1.02445,  -75.4929,  'PLANO 5 ',  16.100,  16
15132,  1,  40.756,  11.375,  0.000,  0.000,  5,  1.01823,  -75.4749,  'BELTON 1',  16.100,  13
15133,  1,  61.692,  17.047,  0.000,  0.000,  5,  0.97201,  -77.4021,  'TOLAR 0S',  16.100,  18
15134,  1,  6.656,  1.881,  0.000,  0.000,  5,  0.99325,  -70.2160,  'BRECKENR',  16.100,  15
15135,  1,  22.688,  6.373,  0.000,  0.000,  5,  1.00562,  -73.5415,  'EASTLAND',  16.100,  15
15136,  1,  20.696,  5.816,  0.000,  0.000,  5,  0.98122,  -78.0045,  'COOPER 0',  16.100,  16
15138,  1,  8.490,  2.398,  0.000,  0.000,  5,  1.00752,  -75.3438,  'WACO 1 1',  16.100,  13
15139,  1,  83.173,  22.861,  0.000,  0.000,  5,  1.02739,  -76.8413,  'DALLAS 4',  16.100,  16
15140,  1,  35.904,  10.019,  0.000,  0.000,  5,  0.94459,  -82.6504,  'GATESVIL',  16.100,  13
15141,  1,  5.136,  1.452,  0.000,  0.000,  5,  1.00503,  -77.7454,  'ANNA 0SE',  16.100,  16
15142,  1,  28.564,  8.000,  0.000,  0.000,  5,  0.97472,  -79.7250,  'MOODY 0S',  16.100,  13
15143,  1,  12.888,  3.635,  0.000,  0.000,  5,  1.02306,  -74.8528,  'FORT WOR',  16.100,  17
15144,  1,  60.177,  16.646,  0.000,  0.000,  5,  0.98069,  -77.0994,  'WACO 6 0',  16.100,  13
15145,  1,  50.100,  13.937,  0.000,  0.000,  5,  1.02215,  -75.7837,  'GRAND PR',  16.100,  17
15146,  1,  82.374,  22.635,  0.000,  0.000,  5,  1.01759,  -76.4356,  'ROWLETT ',  16.100,  16
15147,  1,  37.720,  10.540,  0.000,  0.000,  5,  1.01910,  -76.5502,  'PLANO 6 ',  16.100,  16
15148,  1,  82.414,  22.648,  0.000,  0.000,  5,  1.01924,  -76.5448,  'IRVING 5',  16.100,  17
15149,  1,  80.266,  22.076,  0.000,  0.000,  5,  1.01891,  -76.9546,  'DALLAS 7',  16.100,  16
15150,  1,  80.906,  22.219,  0.000,  0.000,  5,  1.00379,  -70.2644,  'BRYSON 2',  16.100,  12
15151,  1,  1.463,  0.414,  0.000,  0.000,  5,  0.97710,  -78.6917,  'MORGAN 0',  16.100,  18
15152,  1,  4.058,  1.148,  0.000,  0.000,  5,  1.01756,  -76.6225,  'SACHSE 0',  16.100,  16
15153,  1,  34.389,  9.619,  0.000,  0.000,  5,  1.01171,  -72.8126,  'PARADISE',  16.100,  12
15154,  1,  10.371,  2.926,  0.000,  0.000,  5,  0.97360,  -78.5236,  'RIO VIST',  16.100,  18
15155,  1,  9.434,  2.664,  0.000,  0.000,  5,  0.99761,  -71.7610,  'STRAWN 0',  16.100,  12
15156,  1,  2.919,  0.826,  0.000,  0.000,  5,  0.98234,  -76.4285,  'MAY-00SE',  16.100,  15
15157,  1,  4.830,  1.366,  0.000,  0.000,  5,  1.00884,  -76.8455,  'DESOTO 0',  16.100,  17
15158,  1,  130.800,  35.303,  0.000,  0.000,  5,  1.02305,  -76.2987,  'MESQUITE',  16.100,  16
15159,  1,  65.319,  17.997,  0.000,  0.000,  5,  0.94624,  -83.3471,  'ROSEBUD ',  16.100,  13
15160,  1,  10.085,  2.847,  0.000,  0.000,  5,  1.02105,  -74.1224,  'DENTON 2',  16.100,  17
15161,  1,  42.815,  11.944,  0.000,  0.000,  5,  1.02735,  -76.7905,  'DALLAS 4',  16.100,  16
15162,  1,  173.501,  47.095,  0.000,  0.000,  5,  0.87670,  -88.7358,  'AXTELL 0',  16.100,  14
15163,  1,  4.588,  1.298,  0.000,  0.000,  5,  1.01291,  -76.6431,  'NOLANVIL',  16.100,  13
15165,  1,  9.158,  2.586,  0.000,  0.000,  5,  1.02253,  -73.8714,  'DENTON 1',  16.100,  17
15168,  1,  30.553,  8.561,  0.000,  0.000,  5,  1.02281,  -76.8933,  'DALLAS 3',  16.100,  16
15171,  1,  55.338,  15.319,  0.000,  0.000,  5,  0.93804,  -82.7753,  'MERTENS ',  16.100,  14
15172,  1,  0.649,  0.184,  0.000,  0.000,  5,  1.02731,  -76.0579,  'WEATHERF',  16.100,  12
15173,  1,  42.772,  11.931,  0.000,  0.000,  5,  1.02358,  -75.6277,  'PLANO 3 ',  16.100,  16
15174,  1,  58.586,  16.177,  0.000,  0.000,  5,  0.93097,  -83.3463,  'MALONE 0',  16.100,  14
15175,  1,  2.884,  0.816,  0.000,  0.000,  5,  1.02176,  -74.4708,  'DENTON 3',  16.100,  17
15176,  1,  92.137,  25.151,  0.000,  0.000,  5,  0.97619,  -72.4353,  'GRAFORD ',  16.100,  12
15177,  1,  3.381,  0.957,  0.000,  0.000,  5,  1.01716,  -75.9686,  'ARLINGTO',  16.100,  17
15178,  1,  78.854,  21.692,  0.000,  0.000,  5,  1.01410,  -76.9858,  'ROCKWALL',  16.100,  16
15180,  1,  67.625,  18.687,  0.000,  0.000,  5,  1.01904,  -73.4544,  'CORSICAN',  16.100,  14
15181,  1,  75.307,  20.750,  0.000,  0.000,  5,  1.01865,  -76.7143,  'GARLAND ',  16.100,  16
15182,  1,  102.884,  27.881,  0.000,  0.000,  5,  0.94515,  -82.1444,  'GATESVIL',  16.100,  13
15183,  1,  3.170,  0.897,  0.000,  0.000,  5,  1.02594,  -76.5324,  'CARROLLT',  16.100,  16
15184,  1,  133.847,  36.033,  0.000,  0.000,  5,  1.00891,  -77.6916,  'FORT WOR',  16.100,  17
15185,  1,  77.205,  21.251,  0.000,  0.000,  5,  1.01378,  -76.1358,  'RHOME 0S',  16.100,  17
15186,  1,  19.001,  5.346,  0.000,  0.000,  5,  1.01092,  -75.7946,  'VENUS 0S',  16.100,  17
15187,  1,  21.547,  6.057,  0.000,  0.000,  5,  1.01118,  -66.4435,  'OLNEY 2 ',  16.100,  12
15188,  1,  11.394,  3.215,  0.000,  0.000,  5,  1.02037,  -76.2589,  'CARROLLT',  16.100,  16
15189,  1,  49.409,  13.747,  0.000,  0.000,  5,  1.02084,  -76.6748,  'DALLAS 2',  16.100,  16
15190,  1,  60.849,  16.832,  0.000,  0.000,  5,  0.99149,  -76.7698,  'GORDON 0',  16.100,  12
15191,  1,  2.764,  0.782,  0.000,  0.000,  5,  0.97908,  -78.5791,  'MERIDIAN',  16.100,  18
15193,  1,  4.703,  1.330,  0.000,  0.000,  5,  1.02467,  -74.6783,  'KILLEEN ',  16.100,  13
15194,  1,  90.849,  24.883,  0.000,  0.000,  5,  1.01688,  -76.2698,  'DUNCANVI',  16.100,  17
15195,  1,  38.323,  10.707,  0.000,  0.000,  5,  1.02183,  -75.7041,  'ARGYLE 0',  16.100,  17
15199,  1,  36.793,  10.284,  0.000,  0.000,  5,  1.01886,  -76.2129,  'FORT WOR',  16.100,  17
15200,  1,  21.939,  6.161,  0.000,  0.000,  5,  0.96723,  -75.7964,  'MINERAL ',  16.100,  12
15201,  1,  54.572,  15.083,  0.000,  0.000,  5,  0.92274,  -83.1480,  'COOLIDGE',  16.100,  14
15202,  1,  4.153,  1.175,  0.000,  0.000,  5,  0.99827,  -77.1004,  'RICE 0SE',  16.100,  14
15203,  1,  4.407,  1.247,  0.000,  0.000,  5,  1.02338,  -76.3163,  'DALLAS 3',  16.100,  16
15209,  1,  74.979,  20.591,  0.000,  0.000,  5,  0.96815,  -77.1472,  'WALNUT S',  16.100,  18
15210,  1,  3.091,  0.875,  0.000,  0.000,  5,  1.02239,  -75.5777,  'BEDFORD ',  16.100,  17
15211,  1,  29.099,  8.133,  0.000,  0.000,  5,  0.89421,  -87.2860,  'HUBBARD ',  16.100,  14
15212,  1,  6.452,  1.824,  0.000,  0.000,  5,  0.99885,  -77.3226,  'FERRIS 0',  16.100,  14
15213,  1,  32.157,  9.004,  0.000,  0.000,  5,  1.01963,  -76.3613,  'GARLAND ',  16.100,  16
15214,  1,  76.695,  21.118,  0.000,  0.000,  5,  1.01626,  -76.6317,  'DALLAS 3',  16.100,  16
15215,  1,  93.539,  25.577,  0.000,  0.000,  5,  1.00813,  -76.3228,  'PILOT PO',  16.100,  16
15216,  1,  13.014,  3.670,  0.000,  0.000,  5,  1.01938,  -76.2262,  'FORT WOR',  16.100,  17
15217,  1,  58.243,  16.156,  0.000,  0.000,  5,  1.02736,  -75.9201,  'NORTH RI',  16.100,  17
15218,  1,  82.313,  22.605,  0.000,  0.000,  5,  1.00834,  -76.7070,  'JUSTIN 0',  16.100,  17
15219,  1,  24.660,  6.923,  0.000,  0.000,  5,  1.00893,  -77.7188,  'SCURRY 0',  16.100,  14
15220,  1,  6.726,  1.901,  0.000,  0.000,  5,  1.01895,  -76.0920,  'SANGER 0',  16.100,  17
15221,  1,  35.063,  9.807,  0.000,  0.000,  5,  1.01668,  -77.0620,  'KILLEEN ',  16.100,  13
15222,  1,  80.870,  22.188,  0.000,  0.000,  5,  0.98341,  -80.1060,  'MABANK 1',  16.100,  14
15223,  1,  34.292,  9.563,  0.000,  0.000,  5,  0.90874,  -86.5860,  'MEXIA 0S',  16.100,  14
15224,  1,  24.907,  6.993,  0.000,  0.000,  5,  1.02443,  -76.2138,  'CARROLLT',  16.100,  16
15225,  1,  125.539,  33.935,  0.000,  0.000,  5,  1.01832,  -78.6009,  'NEVADA 0',  16.100,  16
15226,  1,  4.273,  1.208,  0.000,  0.000,  5,  0.99359,  -77.1351,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.611,  0.739,  0.000,  0.000,  5,  1.01082,  -78.7307,  'TERRELL ',  16.100,  16
15228,  1,  35.057,  9.805,  0.000,  0.000,  5,  1.01722,  -75.4983,  'DALLAS 1',  16.100,  16
15229,  1,  67.618,  18.685,  0.000,  0.000,  5,  1.01810,  -76.3740,  'DALLAS 1',  16.100,  16
15230,  1,  38.184,  10.669,  0.000,  0.000,  5,  1.02280,  -76.7257,  'DALLAS 2',  16.100,  16
15231,  1,  64.763,  17.869,  0.000,  0.000,  5,  0.96900,  -78.0914,  'HAMILTON',  16.100,  18
15232,  1,  11.712,  3.304,  0.000,  0.000,  5,  1.02406,  -76.4377,  'ARLINGTO',  16.100,  17
15233,  1,  38.361,  10.718,  0.000,  0.000,  5,  1.02328,  -76.0035,  'EULESS 1',  16.100,  17
15234,  1,  90.980,  24.919,  0.000,  0.000,  5,  1.01752,  -75.9277,  'FRISCO 1',  16.100,  16
15235,  1,  125.836,  33.959,  0.000,  0.000,  5,  1.00290,  -77.9542,  'SALADO 0',  16.100,  13
15244,  1,  18.718,  5.267,  0.000,  0.000,  5,  1.01770,  -76.0961,  'FORT WOR',  16.100,  17
15245,  1,  54.231,  15.063,  0.000,  0.000,  5,  1.02240,  -76.7079,  'GRAPEVIN',  16.100,  17
15246,  1,  124.686,  33.582,  0.000,  0.000,  5,  0.97829,  -75.2022,  'GLEN ROS',  16.100,  18
15247,  1,  16.944,  4.768,  0.000,  0.000,  5,  0.96948,  -77.9570,  'KOPPERL ',  16.100,  18
15248,  1,  2.779,  0.787,  0.000,  0.000,  5,  1.02273,  -75.4833,  'BEDFORD ',  16.100,  17
15249,  1,  80.211,  22.056,  0.000,  0.000,  5,  1.01580,  -74.9114,  'FORT WOR',  16.100,  17
15250,  1,  106.338,  28.961,  0.000,  0.000,  5,  1.01972,  -75.5930,  'DALLAS 5',  16.100,  16
15251,  1,  85.952,  23.594,  0.000,  0.000,  5,  1.02271,  -76.1985,  'GRAND PR',  16.100,  17
15252,  1,  93.545,  25.605,  0.000,  0.000,  5,  1.02256,  -76.7587,  'DALLAS 2',  16.100,  16
15253,  1,  68.021,  18.794,  0.000,  0.000,  5,  1.01926,  -75.6055,  'FLOWER M',  16.100,  17
15254,  1,  93.240,  25.519,  0.000,  0.000,  5,  1.01950,  -75.8734,  'ROANOKE ',  16.100,  17
15255,  1,  68.121,  18.773,  0.000,  0.000,  5,  0.96895,  -76.8981,  'MILLSAP ',  16.100,  12
15256,  1,  7.951,  2.246,  0.000,  0.000,  5,  0.99036,  -77.5805,  'FORRESTO',  16.100,  14
15257,  1,  0.799,  0.226,  0.000,  0.000,  5,  0.97743,  -78.7653,  'ITALY 0S',  16.100,  14
15258,  1,  8.715,  2.461,  0.000,  0.000,  5,  1.01588,  -76.5973,  'FORNEY 0',  16.100,  16
15259,  1,  51.100,  14.204,  0.000,  0.000,  5,  1.01623,  -77.9723,  'LAVON 0S',  16.100,  16
15264,  1,  3.867,  1.094,  0.000,  0.000,  5,  1.01621,  -74.5388,  'DE LEON ',  16.100,  15
15265,  1,  5.805,  1.641,  0.000,  0.000,  5,  1.02429,  -74.8713,  'KELLER 1',  16.100,  17
15266,  1,  79.228,  21.805,  0.000,  0.000,  5,  1.02416,  -75.9244,  'CEDAR HI',  16.100,  17
15267,  1,  115.651,  31.194,  0.000,  0.000,  5,  0.95542,  -82.1468,  'MC GREGO',  16.100,  13
15268,  1,  29.633,  8.296,  0.000,  0.000,  5,  0.97507,  -79.1432,  'COMMERCE',  16.100,  16
15269,  1,  9.526,  2.689,  0.000,  0.000,  5,  1.00726,  -74.8076,  'MIDLOTHI',  16.100,  17
15270,  1,  62.102,  17.119,  0.000,  0.000,  5,  0.93001,  -82.5275,  'WEST 0SE',  16.100,  13
15271,  1,  15.208,  4.283,  0.000,  0.000,  5,  0.97295,  -80.0730,  'BARTLETT',  16.100,  13
15272,  1,  7.591,  2.145,  0.000,  0.000,  5,  1.02160,  -76.7593,  'DALLAS 1',  16.100,  16
15273,  1,  15.852,  4.466,  0.000,  0.000,  5,  1.02694,  -76.1836,  'COPPELL ',  16.100,  17
15274,  1,  93.609,  25.601,  0.000,  0.000,  5,  1.00899,  -76.8059,  'WILMER 0',  16.100,  16
15275,  1,  8.404,  2.371,  0.000,  0.000,  5,  0.90615,  -86.5876,  'DAWSON 0',  16.100,  14
15276,  1,  2.798,  0.792,  0.000,  0.000,  5,  0.95148,  -79.8326,  'MART 0SE',  16.100,  14
15277,  1,  6.035,  1.706,  0.000,  0.000,  5,  1.01541,  -76.1519,  'LITTLE E',  16.100,  16
15278,  1,  67.702,  18.686,  0.000,  0.000,  5,  0.99612,  -76.8977,  'TEMPLE 2',  16.100,  13
15280,  1,  36.125,  10.098,  0.000,  0.000,  5,  1.01034,  -75.3258,  'TEMPLE 1',  16.100,  13
15284,  1,  71.633,  19.754,  0.000,  0.000,  5,  1.00803,  -78.1071,  'QUINLAN ',  16.100,  16
15285,  1,  39.582,  11.045,  0.000,  0.000,  5,  0.99900,  -73.4398,  'CHICO 0S',  16.100,  12
15286,  1,  4.525,  1.280,  0.000,  0.000,  5,  0.99052,  -73.2545,  'DUBLIN 2',  16.100,  18
15287,  1,  27.759,  7.785,  0.000,  0.000,  5,  1.02049,  -76.0598,  'ARLINGTO',  16.100,  17
15288,  1,  128.538,  34.544,  0.000,  0.000,  5,  0.97388,  -79.3496,  'WOLFE CI',  16.100,  16
15289,  1,  10.684,  3.015,  0.000,  0.000,  5,  1.02732,  -76.3039,  'DALLAS 2',  16.100,  16
15290,  1,  41.805,  11.648,  0.000,  0.000,  5,  0.97579,  -78.7317,  'WHITNEY ',  16.100,  18
15291,  1,  26.002,  7.297,  0.000,  0.000,  5,  1.01861,  -76.4871,  'FORT WOR',  16.100,  17
15292,  1,  128.161,  34.595,  0.000,  0.000,  5,  1.01408,  -75.8041,  'FORT WOR',  16.100,  17
15293,  1,  57.589,  15.966,  0.000,  0.000,  5,  1.00705,  -73.6773,  'JOSHUA 0',  16.100,  18
15294,  1,  48.651,  13.540,  0.000,  0.000,  5,  1.02140,  -76.9037,  'DALLAS 1',  16.100,  16
15296,  1,  54.979,  15.266,  0.000,  0.000,  5,  1.02129,  -74.9911,  'MCKINNEY',  16.100,  16
15305,  1,  59.710,  16.553,  0.000,  0.000,  5,  1.02489,  -75.3237,  'ALLEN 1 ',  16.100,  16
15306,  1,  125.396,  33.901,  0.000,  0.000,  5,  1.01861,  -75.0743,  'ALEDO 2 ',  16.100,  17
15307,  1,  39.832,  11.123,  0.000,  0.000,  5,  1.02485,  -75.8704,  'THE COLO',  16.100,  16
15308,  1,  105.064,  28.621,  0.000,  0.000,  5,  1.01784,  -76.1766,  'SUNNYVAL',  16.100,  16
15309,  1,  11.319,  3.194,  0.000,  0.000,  5,  1.01934,  -76.7586,  'DALLAS 1',  16.100,  16
15310,  1,  49.591,  13.799,  0.000,  0.000,  5,  1.02451,  -76.1965,  'FORT WOR',  16.100,  17
15311,  1,  56.314,  15.631,  0.000,  0.000,  5,  1.02414,  -76.9851,  'DALLAS 3',  16.100,  16
15312,  1,  20.603,  5.793,  0.000,  0.000,  5,  1.01241,  -76.1398,  'AZLE 0SE',  16.100,  17
15313,  1,  72.411,  19.973,  0.000,  0.000,  5,  1.01765,  -74.9044,  'HUTCHINS',  16.100,  16
15314,  1,  14.066,  3.963,  0.000,  0.000,  5,  0.96215,  -79.6854,  'VALLEY M',  16.100,  13
15315,  1,  10.353,  2.922,  0.000,  0.000,  5,  1.00869,  -76.5614,  'DENTON 6',  16.100,  17
15316,  1,  24.635,  6.918,  0.000,  0.000,  5,  1.02733,  -76.6392,  'MESQUITE',  16.100,  16
15323,  1,  92.347,  25.288,  0.000,  0.000,  5,  1.02250,  -75.4055,  'DALLAS 2',  16.100,  17
15327,  1,  161.724,  43.967,  0.000,  0.000,  5,  0.89599,  -86.7273,  'MOUNT CA',  16.100,  14
15328,  1,  2.791,  0.790,  0.000,  0.000,  5,  0.98026,  -79.5801,  'RIESEL 2',  16.100,  13
15329,  1,  8.281,  2.339,  0.000,  0.000,  5,  1.01557,  -76.4418,  'DALLAS 1',  16.100,  16
15330,  1,  145.266,  38.983,  0.000,  0.000,  5,  1.02092,  -75.5930,  'ARLINGTO',  16.100,  17
15331,  1,  38.170,  10.659,  0.000,  0.000,  5,  1.00457,  -77.6650,  'CELINA 0',  16.100,  16
15332,  1,  14.800,  4.171,  0.000,  0.000,  5,  1.01931,  -76.7794,  'FORT WOR',  16.100,  17
15333,  1,  83.267,  22.853,  0.000,  0.000,  5,  1.00387,  -77.0842,  'RED OAK ',  16.100,  14
15334,  1,  105.903,  28.740,  0.000,  0.000,  5,  0.97485,  -68.1703,  'CLYDE 0S',  16.100,  15
15335,  1,  19.852,  5.584,  0.000,  0.000,  5,  1.01949,  -76.6065,  'IRVING 2',  16.100,  17
15336,  1,  130.528,  35.217,  0.000,  0.000,  5,  1.01825,  -76.0383,  'ROWLETT ',  16.100,  16
15337,  1,  52.128,  14.481,  0.000,  0.000,  5,  1.00524,  -69.9391,  'JACKSBOR',  16.100,  12
15338,  1,  16.793,  4.728,  0.000,  0.000,  5,  1.00714,  -75.1377,  'GRANBURY',  16.100,  18
15339,  1,  73.560,  20.291,  0.000,  0.000,  5,  1.02738,  -76.6080,  'SOUTHLAK',  16.100,  17
15340,  1,  66.577,  18.406,  0.000,  0.000,  5,  1.02009,  -76.8790,  'DALLAS 2',  16.100,  16
15341,  1,  27.944,  7.838,  0.000,  0.000,  5,  1.02565,  -75.6715,  'LEWISVIL',  16.100,  17
15344,  1,  32.542,  9.112,  0.000,  0.000,  5,  1.02532,  -76.9028,  'DALLAS 3',  16.100,  16
15345,  1,  77.979,  21.401,  0.000,  0.000,  5,  0.97012,  -79.5367,  'HILLSBOR',  16.100,  14
15346,  1,  30.925,  8.664,  0.000,  0.000,  5,  1.02567,  -76.2006,  'FORT WOR',  16.100,  17
15347,  1,  79.882,  21.895,  0.000,  0.000,  5,  0.96285,  -71.2237,  'CISCO 0S',  16.100,  15
15348,  1,  15.285,  4.304,  0.000,  0.000,  5,  0.98714,  -77.5165,  'ITASCA 0',  16.100,  14
15349,  1,  6.553,  1.852,  0.000,  0.000,  5,  1.01683,  -75.8937,  'LANCASTE',  16.100,  16
15351,  1,  38.299,  10.700,  0.000,  0.000,  5,  1.02049,  -75.3864,  'GARLAND ',  16.100,  16
15352,  1,  94.140,  25.756,  0.000,  0.000,  5,  1.01894,  -76.4490,  'DALLAS 9',  16.100,  16
15353,  1,  33.906,  9.489,  0.000,  0.000,  5,  1.02257,  -75.8968,  'DUNCANVI',  16.100,  17
15354,  1,  39.937,  11.150,  0.000,  0.000,  5,  1.01704,  -77.4437,  'MESQUITE',  16.100,  16
15355,  1,  70.753,  19.521,  0.000,  0.000,  5,  1.00570,  -75.6271,  'MAYPEARL',  16.100,  14
15356,  1,  5.009,  1.417,  0.000,  0.000,  5,  1.02633,  -76.5384,  'GARLAND ',  16.100,  16
15357,  1,  67.500,  18.658,  0.000,  0.000,  5,  1.02346,  -75.4295,  'ALLEN 2 ',  16.100,  16
15362,  1,  71.995,  19.856,  0.000,  0.000,  5,  1.01222,  -70.3836,  'BRIDGEPO',  16.100,  12
15370,  1,  33.893,  9.484,  0.000,  0.000,  5,  1.01983,  -75.2066,  'LEWISVIL',  16.100,  17
15371,  1,  81.563,  22.410,  0.000,  0.000,  5,  1.01110,  -76.1182,  'SEAGOVIL',  16.100,  16
15372,  1,  73.085,  20.159,  0.000,  0.000,  5,  1.02357,  -76.7565,  'DALLAS 3',  16.100,  16
15373,  1,  23.481,  6.595,  0.000,  0.000,  5,  1.01598,  -76.8467,  'HALTOM C',  16.100,  17
15374,  1,  98.988,  27.035,  0.000,  0.000,  5,  1.02072,  -75.5407,  'BALCH SP',  16.100,  16
15375,  1,  36.683,  10.255,  0.000,  0.000,  5,  1.02095,  -76.1493,  'FORT WOR',  16.100,  17
15376,  1,  40.628,  11.341,  0.000,  0.000,  5,  1.02069,  -75.8725,  'DALLAS 4',  16.100,  17
15377,  1,  29.894,  8.376,  0.000,  0.000,  5,  1.01232,  -77.5827,  'KILLEEN ',  16.100,  13
15378,  1,  38.678,  10.800,  0.000,  0.000,  5,  1.00455,  -77.5224,  'WACO 5 0',  16.100,  13
15379,  1,  60.438,  16.748,  0.000,  0.000,  5,  1.02147,  -76.4147,  'FORT WOR',  16.100,  17
15381,  1,  141.615,  38.026,  0.000,  0.000,  5,  1.01330,  -74.9164,  'ENNIS 1S',  16.100,  14
15385,  1,  66.074,  18.272,  0.000,  0.000,  5,  1.02192,  -74.7582,  'DALLAS 3',  16.100,  16
15386,  1,  125.458,  33.944,  0.000,  0.000,  5,  1.02743,  -76.5120,  'RICHARDS',  16.100,  16
15387,  1,  44.153,  12.306,  0.000,  0.000,  5,  1.01314,  -77.2282,  'FORT WOR',  16.100,  17
15389,  1,  58.044,  16.081,  0.000,  0.000,  5,  0.99532,  -75.3734,  'WACO 2 1',  16.100,  13
15392,  1,  70.162,  19.204,  0.000,  0.000,  5,  0.88508,  -91.8483,  'ROGERS 2',  11.500,  13
15393,  1,  5.696,  1.610,  0.000,  0.000,  5,  0.98850,  -76.8397,  'CHINA SP',  16.100,  13
15400,  1,  9.164,  2.588,  0.000,  0.000,  5,  1.01506,  -75.9985,  'MCKINNEY',  16.100,  16
15402,  1,  81.814,  22.477,  0.000,  0.000,  5,  1.01053,  -72.0399,  'GRANBURY',  16.100,  18
15407,  1,  36.364,  10.155,  0.000,  0.000,  5,  0.97816,  -78.9343,  'CLIFTON ',  16.100,  18
15408,  1,  12.886,  3.634,  0.000,  0.000,  5,  1.01632,  -77.5895,  'FARMERSV',  16.100,  16
15409,  1,  6.861,  1.939,  0.000,  0.000,  5,  1.01627,  -76.0689,  'ARLINGTO',  16.100,  17
15411,  1,  70.651,  19.509,  0.000,  0.000,  5,  1.02737,  -76.2911,  'KILLEEN ',  16.100,  13
15412,  1,  79.329,  21.823,  0.000,  0.000,  5,  1.01758,  -77.0057,  'WYLIE 0S',  16.100,  16
15420,  1,  112.259,  30.504,  0.000,  0.000,  5,  1.02054,  -75.1303,  'FORT WOR',  16.100,  17
15421,  1,  8.859,  2.501,  0.000,  0.000,  5,  1.02732,  -78.3050,  'JOSEPHIN',  16.100,  16
15422,  1,  0.853,  0.242,  0.000,  0.000,  5,  1.02731,  -75.9060,  'LEWSIVIL',  16.100,  17
15425,  1,  117.968,  31.981,  0.000,  0.000,  5,  1.01801,  -76.4263,  'DALLAS 4',  16.100,  16
15426,  1,  32.045,  8.965,  0.000,  0.000,  5,  0.98169,  -79.8834,  'KEMP 0SE',  16.100,  14
15427,  1,  29.120,  8.160,  0.000,  0.000,  5,  1.00052,  -76.6177,  'WAXAHACH',  16.100,  14
15428,  1,  14.363,  4.048,  0.000,  0.000,  5,  1.02280,  -75.2130,  'HURST 0S',  16.100,  17
15429,  1,  70.741,  19.522,  0.000,  0.000,  5,  1.01504,  -77.0746,  'FORT WOR',  16.100,  17
15430,  1,  94.045,  25.722,  0.000,  0.000,  5,  1.01390,  -76.4754,  'WEATHERF',  16.100,  12
15431,  1,  52.463,  14.580,  0.000,  0.000,  5,  1.01987,  -76.3134,  'ROCKWALL',  16.100,  16
15432,  1,  58.651,  16.253,  0.000,  0.000,  5,  1.00661,  -76.0122,  'WEATHERF',  16.100,  12
15433,  1,  14.483,  4.082,  0.000,  0.000,  5,  1.02041,  -76.2628,  'FORT WOR',  16.100,  17
15434,  1,  88.137,  24.171,  0.000,  0.000,  5,  1.02097,  -76.6537,  'NEWARK 0',  16.100,  17
15435,  1,  8.821,  2.491,  0.000,  0.000,  5,  0.98892,  -75.5336,  'SANTO 0S',  16.100,  12
15436,  1,  2.241,  0.634,  0.000,  0.000,  5,  1.02592,  -76.4231,  'DALLAS 1',  16.100,  16
15437,  1,  48.393,  13.394,  0.000,  0.000,  5,  0.89120,  -86.7948,  'ELM MOTT',  16.100,  13
15438,  1,  4.905,  1.387,  0.000,  0.000,  5,  1.01974,  -76.2580,  'FORT WOR',  16.100,  17
15439,  1,  33.328,  9.325,  0.000,  0.000,  5,  1.00587,  -75.7643,  'WAXAHACH',  16.100,  14
15440,  1,  65.381,  18.089,  0.000,  0.000,  5,  1.02737,  -76.4714,  'ARLINGTO',  16.100,  17
15441,  1,  112.028,  30.450,  0.000,  0.000,  5,  1.02176,  -75.6559,  'FORT WOR',  16.100,  17
15442,  1,  104.362,  28.441,  0.000,  0.000,  5,  1.01860,  -76.4238,  'FORT WOR',  16.100,  17
15443,  1,  31.428,  8.803,  0.000,  0.000,  5,  1.02271,  -76.3518,  'FORT WOR',  16.100,  17
15446,  1,  36.108,  10.086,  0.000,  0.000,  5,  0.98491,  -79.2318,  'HEWITT 0',  16.100,  13
15447,  1,  26.626,  7.470,  0.000,  0.000,  5,  1.01605,  -75.8141,  'ARLINGTO',  16.100,  17
15449,  1,  103.357,  28.195,  0.000,  0.000,  5,  1.02680,  -75.0218,  'GRAND PR',  16.100,  17
15450,  1,  168.113,  45.926,  0.000,  0.000,  5,  0.98081,  -79.8531,  'MELISSA ',  16.100,  16
15452,  1,  10.483,  2.959,  0.000,  0.000,  5,  1.01107,  -75.0177,  'COPPERAS',  16.100,  13
15453,  1,  53.964,  14.987,  0.000,  0.000,  5,  1.01593,  -74.9208,  'CLEBURNE',  16.100,  17
15454,  1,  48.824,  13.585,  0.000,  0.000,  5,  1.01472,  -77.3188,  'GREENVIL',  16.100,  16
15455,  1,  38.965,  10.879,  0.000,  0.000,  5,  1.00195,  -74.0919,  'ALVORD 0',  16.100,  12
15456,  1,  8.557,  2.416,  0.000,  0.000,  5,  0.97210,  -74.9252,  'GORMAN 0',  16.100,  15
15457,  1,  6.619,  1.871,  0.000,  0.000,  5,  1.02128,  -75.7919,  'COLLEYVI',  16.100,  17
15460,  1,  65.277,  17.917,  0.000,  0.000,  5,  0.88884,  -92.0094,  'HOLLAND ',  11.500,  13
15461,  1,  9.305,  2.627,  0.000,  0.000,  5,  1.00000,  -76.6191,  'TEMPLE 3',  16.100,  13
15462,  1,  50.805,  14.126,  0.000,  0.000,  5,  1.01636,  -76.3814,  'DALLAS 3',  16.100,  16
15463,  1,  57.313,  15.901,  0.000,  0.000,  5,  1.02170,  -76.5521,  'IRVING 4',  16.100,  17
15465,  1,  98.477,  26.911,  0.000,  0.000,  5,  1.02546,  -75.0001,  'FRISCO 2',  16.100,  16
15466,  1,  137.546,  36.692,  0.000,  0.000,  5,  0.94455,  -82.7861,  'GATESVIL',  16.100,  13
15467,  1,  4.970,  1.406,  0.000,  0.000,  5,  1.02125,  -76.8487,  'DALLAS 2',  16.100,  16
15468,  1,  14.921,  4.205,  0.000,  0.000,  5,  1.01545,  -76.6433,  'DALLAS 3',  16.100,  17
15469,  1,  34.027,  9.520,  0.000,  0.000,  5,  1.01626,  -76.8345,  'FORT WOR',  16.100,  17
15470,  1,  5.772,  1.632,  0.000,  0.000,  5,  0.99080,  -78.6618,  'WOODWAY ',  16.100,  13
15471,  1,  49.777,  13.845,  0.000,  0.000,  5,  1.00452,  -73.8336,  'MINGUS 0',  16.100,  12
15472,  1,  1.060,  0.300,  0.000,  0.000,  5,  1.01840,  -64.0314,  'THROCKMO',  16.100,  15
15473,  1,  2.824,  0.799,  0.000,  0.000,  5,  1.01484,  -71.9864,  'NEMO 0SE',  16.100,  18
15474,  1,  2.433,  0.688,  0.000,  0.000,  5,  0.93045,  -82.9559,  'ABBOTT 0',  16.100,  14
15475,  1,  1.778,  0.504,  0.000,  0.000,  5,  1.02012,  -75.9543,  'ALVARADO',  16.100,  17
15476,  1,  41.193,  11.460,  0.000,  0.000,  5,  0.93079,  -84.6007,  'CORSICAN',  16.100,  14
15477,  1,  6.579,  1.860,  0.000,  0.000,  5,  1.01951,  -76.9687,  'HARKER H',  16.100,  13
15478,  1,  42.432,  11.838,  0.000,  0.000,  5,  1.02453,  -76.3757,  'IRVING 3',  16.100,  17
15480,  1,  112.672,  30.604,  0.000,  0.000,  5,  1.01662,  -74.5315,  'BURLESON',  16.100,  17
15481,  1,  99.413,  27.123,  0.000,  0.000,  5,  1.00834,  -76.2356,  'FORT WOR',  16.100,  17
15482,  1,  54.022,  15.009,  0.000,  0.000,  5,  1.02736,  -77.0584,  'DALLAS 2',  16.100,  16
15483,  1,  28.600,  8.020,  0.000,  0.000,  5,  1.02501,  -75.2972,  'NORTH RI',  16.100,  17
15484,  1,  54.570,  15.127,  0.000,  0.000,  5,  0.98498,  -69.8197,  'CROSS PL',  16.100,  15
15485,  1,  3.005,  0.851,  0.000,  0.000,  5,  1.01554,  -74.1311,  'BLOOMING',  16.100,  14
16001,  1,  2.861,  0.810,  0.000,  0.000,  6,  1.02731,  -79.9120,  'CONVERSE',  11.500,  22
16002,  1,  55.408,  15.379,  0.000,  0.000,  6,  1.01517,  -80.1714,  'SAN ANTO',  11.500,  26
16005,  1,  17.336,  4.881,  0.000,  0.000,  6,  1.02762,  -75.1786,  'BASTROP ',  11.500,  25
16011,  1,  59.180,  16.403,  0.000,  0.000,  6,  1.01562,  -77.8684,  'MARION 2',  11.500,  22
16012,  1,  21.857,  6.145,  0.000,  0.000,  6,  1.02732,  -77.1017,  'PAIGE 0S',  11.500,  25
16013,  1,  10.041,  2.835,  0.000,  0.000,  6,  1.01336,  -80.2408,  'SAN ANTO',  11.500,  26
16014,  1,  71.017,  19.564,  0.000,  0.000,  6,  0.99021,  -84.2279,  'WAELDER ',  11.500,  24
16015,  1,  4.384,  1.240,  0.000,  0.000,  6,  1.02197,  -80.3049,  'ATASCOSA',  11.500,  26
16016,  1,  14.908,  4.201,  0.000,  0.000,  6,  1.02275,  -79.3496,  'SAN ANTO',  11.500,  26
16017,  1,  135.205,  36.396,  0.000,  0.000,  6,  1.01346,  -79.2316,  'CIBOLO 0',  11.500,  22
16018,  1,  64.201,  17.762,  0.000,  0.000,  6,  1.01645,  -78.2574,  'AUSTIN 6',  11.500,  23
16019,  1,  2.252,  0.637,  0.000,  0.000,  6,  1.01751,  -78.4965,  'AUSTIN 2',  11.500,  23
16020,  1,  61.447,  17.016,  0.000,  0.000,  6,  1.01330,  -78.8563,  'HORSESHO',  11.500,  23
16023,  1,  12.029,  3.393,  0.000,  0.000,  6,  1.02491,  -77.2065,  'LEANDER ',  11.500,  23
16024,  1,  97.185,  26.575,  0.000,  0.000,  6,  1.02740,  -80.2213,  'AUSTIN 1',  11.500,  23
16025,  1,  62.969,  17.437,  0.000,  0.000,  6,  1.02737,  -79.9806,  'SAN ANTO',  11.500,  26
16026,  1,  40.434,  11.286,  0.000,  0.000,  6,  1.01717,  -79.2527,  'SAN ANTO',  11.500,  26
16027,  1,  19.826,  5.577,  0.000,  0.000,  6,  1.02077,  -78.3154,  'ELGIN 0S',  11.500,  23
16028,  1,  48.634,  13.535,  0.000,  0.000,  6,  1.01827,  -78.0723,  'AUSTIN 3',  11.500,  23
16029,  1,  98.271,  26.752,  0.000,  0.000,  6,  0.97398,  -86.3466,  'RUNGE 0S',  11.500,  24
16031,  1,  2.479,  0.702,  0.000,  0.000,  6,  1.00693,  -75.0760,  'YOAKUM 1',  11.500,  24
16032,  1,  24.100,  6.768,  0.000,  0.000,  6,  1.01476,  -80.2585,  'AUSTIN 3',  11.500,  23
16035,  1,  32.904,  9.212,  0.000,  0.000,  6,  1.02191,  -77.5728,  'PFLUGERV',  11.500,  23
16037,  1,  92.411,  25.299,  0.000,  0.000,  6,  1.01865,  -78.3413,  'SAN ANTO',  11.500,  22
16040,  1,  67.285,  18.595,  0.000,  0.000,  6,  1.01837,  -78.3520,  'AUSTIN 3',  11.500,  23
16043,  1,  31.559,  8.839,  0.000,  0.000,  6,  1.02003,  -78.4100,  'SAN ANTO',  11.500,  26
16044,  1,  55.500,  15.400,  0.000,  0.000,  6,  1.01012,  -80.1675,  'SAN ANTO',  11.500,  26
16047,  1,  13.209,  3.725,  0.000,  0.000,  6,  1.02088,  -79.4886,  'SAN ANTO',  11.500,  26
16055,  1,  89.882,  24.585,  0.000,  0.000,  6,  0.98855,  -88.1305,  'BERGHEIM',  11.500,  26
16058,  1,  3.330,  0.942,  0.000,  0.000,  6,  1.02530,  -75.5992,  'NEW BRAU',  11.500,  22
16059,  1,  172.408,  46.927,  0.000,  0.000,  6,  0.90812,  -98.2356,  'D HANIS ',  11.500,  26
16060,  1,  2.642,  0.748,  0.000,  0.000,  6,  1.01731,  -80.4131,  'SAN ANTO',  11.500,  26
16061,  1,  76.635,  21.105,  0.000,  0.000,  6,  1.01835,  -78.7686,  'AUSTIN 7',  11.500,  23
16064,  1,  85.290,  23.400,  0.000,  0.000,  6,  1.01063,  -76.2563,  'BRENHAM ',  11.500,  25
16065,  1,  76.393,  21.021,  0.000,  0.000,  6,  1.00340,  -80.0679,  'BERTRAM ',  11.500,  23
16091,  1,  10.245,  2.892,  0.000,  0.000,  6,  1.02732,  -80.0995,  'WIMBERLE',  11.500,  23
16092,  1,  29.662,  8.315,  0.000,  0.000,  6,  1.02733,  -81.0936,  'GONZALES',  11.500,  24
16093,  1,  25.129,  7.054,  0.000,  0.000,  6,  1.01459,  -79.1199,  'SAN ANTO',  11.500,  22
16094,  1,  23.666,  6.647,  0.000,  0.000,  6,  1.01808,  -78.9331,  'SAN ANTO',  11.500,  22
16095,  1,  62.419,  17.280,  0.000,  0.000,  6,  1.01641,  -80.4522,  'HUTTO 0S',  11.500,  23
16096,  1,  46.225,  12.877,  0.000,  0.000,  6,  1.02104,  -83.3905,  'LULING 0',  11.500,  24
16097,  1,  21.892,  6.152,  0.000,  0.000,  6,  1.01284,  -79.5734,  'SAN ANTO',  11.500,  26
16098,  1,  107.826,  29.336,  0.000,  0.000,  6,  1.01410,  -79.2788,  'AUSTIN 1',  11.500,  23
16099,  1,  111.104,  30.172,  0.000,  0.000,  6,  1.00736,  -80.4709,  'SAN ANTO',  11.500,  26
16100,  1,  9.425,  2.661,  0.000,  0.000,  6,  1.01327,  -80.9444,  'ADKINS 0',  11.500,  22
16103,  1,  13.180,  3.717,  0.000,  0.000,  6,  1.02732,  -75.2448,  'WINCHEST',  11.500,  25
16109,  1,  24.623,  6.906,  0.000,  0.000,  6,  0.96371,  -82.7805,  'ROCKDALE',  11.500,  25
16112,  1,  9.501,  2.683,  0.000,  0.000,  6,  1.01299,  -81.2880,  'NATALIA ',  11.500,  26
16113,  1,  9.730,  2.747,  0.000,  0.000,  6,  1.01532,  -78.7978,  'AUSTIN 2',  11.500,  23
16114,  1,  9.513,  2.686,  0.000,  0.000,  6,  1.01051,  -80.4523,  'SAN ANTO',  11.500,  26
16115,  1,  33.311,  9.322,  0.000,  0.000,  6,  1.01202,  -79.9121,  'SAN ANTO',  11.500,  22
16116,  1,  126.207,  34.010,  0.000,  0.000,  6,  0.98967,  -82.6320,  'TAYLOR 0',  11.500,  23
16117,  1,  36.821,  10.294,  0.000,  0.000,  6,  1.02561,  -75.4677,  'SMITHVIL',  11.500,  25
16120,  1,  18.856,  5.306,  0.000,  0.000,  6,  1.02640,  -77.6378,  'CEDAR PA',  11.500,  23
16121,  1,  188.167,  51.559,  0.000,  0.000,  6,  1.01409,  -80.1264,  'SAN ANTO',  11.500,  26
16122,  1,  72.811,  20.008,  0.000,  0.000,  6,  0.95501,  -79.9096,  'HALLETTS',  11.500,  24
16123,  1,  16.655,  4.690,  0.000,  0.000,  6,  1.01600,  -78.6984,  'AUSTIN 5',  11.500,  23
16124,  1,  24.455,  6.867,  0.000,  0.000,  6,  1.02160,  -77.0986,  'NEW BRAU',  11.500,  22
16125,  1,  32.043,  8.966,  0.000,  0.000,  6,  1.00833,  -81.2277,  'SUTHERLA',  11.500,  22
16126,  1,  2.305,  0.653,  0.000,  0.000,  6,  1.01720,  -78.3919,  'AUSTIN 3',  11.500,  23
16127,  1,  37.231,  10.364,  0.000,  0.000,  6,  0.89588,  -88.6517,  'CAMERON ',  11.500,  25
16128,  1,  17.518,  4.931,  0.000,  0.000,  6,  1.01347,  -80.9135,  'SAN ANTO',  11.500,  26
16129,  1,  43.342,  12.053,  0.000,  0.000,  6,  0.94388,  -89.0379,  'MEDINA 0',  11.500,  26
16130,  1,  4.750,  1.344,  0.000,  0.000,  6,  1.01466,  -78.5951,  'MANCHACA',  11.500,  23
16131,  1,  14.098,  3.974,  0.000,  0.000,  6,  1.01766,  -79.1958,  'SPRING B',  11.500,  22
16132,  1,  24.294,  6.821,  0.000,  0.000,  6,  1.01167,  -79.2783,  'AUSTIN 1',  11.500,  23
16133,  1,  28.932,  8.104,  0.000,  0.000,  6,  0.98197,  -84.7728,  'FLATONIA',  11.500,  25
16134,  1,  6.663,  1.883,  0.000,  0.000,  6,  0.98492,  -83.9868,  'GRANGER ',  11.500,  23
16135,  1,  4.846,  1.370,  0.000,  0.000,  6,  0.99326,  -75.9318,  'FAYETTEV',  11.500,  25
16136,  1,  12.443,  3.510,  0.000,  0.000,  6,  1.02321,  -80.5146,  'GEORGETO',  11.500,  23
16137,  1,  51.488,  14.309,  0.000,  0.000,  6,  1.00912,  -80.0234,  'AUSTIN 3',  11.500,  23
16138,  1,  19.744,  5.553,  0.000,  0.000,  6,  1.00734,  -84.0905,  'PIPE CRE',  11.500,  26
16139,  1,  14.531,  4.095,  0.000,  0.000,  6,  0.99321,  -82.4007,  'RED ROCK',  11.500,  25
16140,  1,  5.928,  1.676,  0.000,  0.000,  6,  0.95628,  -85.2444,  'JARRELL ',  11.500,  23
16150,  1,  6.714,  1.898,  0.000,  0.000,  6,  1.02379,  -79.8626,  'SAN ANTO',  11.500,  26
16151,  1,  99.575,  27.114,  0.000,  0.000,  6,  0.98317,  -83.6602,  'SCHULENB',  11.500,  25
16153,  1,  11.384,  3.212,  0.000,  0.000,  6,  1.02003,  -78.2067,  'SAN ANTO',  11.500,  26
16154,  1,  42.851,  11.946,  0.000,  0.000,  6,  1.00546,  -79.8625,  'DRIPPING',  11.500,  23
16155,  1,  25.883,  7.263,  0.000,  0.000,  6,  1.00782,  -81.1466,  'SAN ANTO',  11.500,  26
16156,  1,  33.837,  9.468,  0.000,  0.000,  6,  1.01688,  -78.1843,  'MARBLE F',  11.500,  23
16157,  1,  42.733,  11.915,  0.000,  0.000,  6,  1.00875,  -82.5223,  'BOERNE 1',  11.500,  26
16158,  1,  16.818,  4.736,  0.000,  0.000,  6,  1.02732,  -78.9294,  'WASHINGT',  11.500,  25
16159,  1,  5.276,  1.492,  0.000,  0.000,  6,  1.01395,  -79.6165,  'SCHERTZ ',  11.500,  22
16160,  1,  61.873,  17.132,  0.000,  0.000,  6,  1.01523,  -78.6124,  'AUSTIN 8',  11.500,  23
16168,  1,  43.921,  12.243,  0.000,  0.000,  6,  1.01444,  -80.2221,  'SAN ANTO',  11.500,  26
16171,  1,  143.314,  38.456,  0.000,  0.000,  6,  1.01348,  -78.9481,  'SAN ANTO',  11.500,  26
16173,  1,  92.639,  25.332,  0.000,  0.000,  6,  1.00316,  -76.0554,  'CUERO 2 ',  11.500,  24
16174,  1,  27.031,  7.583,  0.000,  0.000,  6,  1.01829,  -79.7703,  'SAN ANTO',  11.500,  22
16175,  1,  59.903,  16.598,  0.000,  0.000,  6,  1.01445,  -78.8935,  'AUSTIN 1',  11.500,  23
16176,  1,  64.867,  17.942,  0.000,  0.000,  6,  1.01716,  -78.7472,  'AUSTIN 3',  11.500,  23
16178,  1,  34.081,  9.535,  0.000,  0.000,  6,  1.01587,  -79.6184,  'SAN ANTO',  11.500,  26
16179,  1,  62.424,  17.275,  0.000,  0.000,  6,  1.01177,  -80.4763,  'SAN ANTO',  11.500,  26
16180,  1,  9.953,  2.810,  0.000,  0.000,  6,  1.00944,  -81.2035,  'LA VERNI',  11.500,  22
16181,  1,  34.071,  9.532,  0.000,  0.000,  6,  1.01127,  -80.5021,  'MANOR 0S',  11.500,  23
16182,  1,  40.700,  11.359,  0.000,  0.000,  6,  1.01431,  -80.3653,  'SAN ANTO',  11.500,  26
16183,  1,  80.232,  22.036,  0.000,  0.000,  6,  0.99570,  -78.3925,  'GIDDINGS',  11.500,  25
16184,  1,  22.788,  6.402,  0.000,  0.000,  6,  1.01486,  -79.1412,  'AUSTIN 3',  11.500,  23
16185,  1,  20.983,  5.899,  0.000,  0.000,  6,  1.01372,  -79.2434,  'AUSTIN 3',  11.500,  23
16186,  1,  10.820,  3.054,  0.000,  0.000,  6,  1.01959,  -78.2309,  'AUSTIN 3',  11.500,  23
16187,  1,  21.954,  6.170,  0.000,  0.000,  6,  1.01787,  -78.5775,  'AUSTIN 2',  11.500,  23
16189,  1,  84.268,  23.073,  0.000,  0.000,  6,  0.97542,  -76.7163,  'COLUMBUS',  11.500,  25
16190,  1,  15.966,  4.496,  0.000,  0.000,  6,  0.98011,  -84.5212,  'SHINER 0',  11.500,  24
16191,  1,  12.203,  3.442,  0.000,  0.000,  6,  1.01505,  -79.0081,  'SAN ANTO',  11.500,  22
16193,  1,  10.595,  2.990,  0.000,  0.000,  6,  1.00464,  -77.6994,  'CALDWELL',  11.500,  25
16194,  1,  20.010,  5.628,  0.000,  0.000,  6,  1.01299,  -79.1704,  'AUSTIN 1',  11.500,  23
16195,  1,  36.773,  10.279,  0.000,  0.000,  6,  0.98118,  -77.7292,  'INDUSTRY',  11.500,  25
16196,  1,  1.857,  0.526,  0.000,  0.000,  6,  1.01633,  -81.2553,  'DALE 0SE',  11.500,  23
16199,  1,  8.821,  2.491,  0.000,  0.000,  6,  1.02403,  -78.6938,  'SAN ANTO',  11.500,  26
16200,  1,  108.605,  29.522,  0.000,  0.000,  6,  1.00725,  -80.3961,  'SAN ANTO',  11.500,  26
16201,  1,  43.872,  12.230,  0.000,  0.000,  6,  1.01643,  -80.5039,  'SAN ANTO',  11.500,  26
16202,  1,  34.287,  9.589,  0.000,  0.000,  6,  1.00622,  -81.3616,  'MARTINDA',  11.500,  22
16203,  1,  9.951,  2.809,  0.000,  0.000,  6,  1.01435,  -80.0861,  'SAN ANTO',  11.500,  26
16204,  1,  95.945,  26.218,  0.000,  0.000,  6,  1.00903,  -80.4143,  'SAN ANTO',  11.500,  26
16205,  1,  7.192,  2.032,  0.000,  0.000,  6,  1.02123,  -77.6105,  'AUSTIN 2',  11.500,  23
16206,  1,  82.142,  22.524,  0.000,  0.000,  6,  0.98425,  -79.9075,  'LEXINGTO',  11.500,  25
16207,  1,  13.293,  3.748,  0.000,  0.000,  6,  1.02732,  -79.8899,  'LEANDER ',  11.500,  23
16208,  1,  19.127,  5.382,  0.000,  0.000,  6,  1.02090,  -79.3594,  'AUSTIN 1',  11.500,  23
16209,  1,  115.184,  31.179,  0.000,  0.000,  6,  0.99349,  -82.2607,  'MICO 0SE',  11.500,  26
16217,  1,  5.121,  1.448,  0.000,  0.000,  6,  1.01130,  -80.1816,  'AUSTIN 3',  11.500,  23
16218,  1,  29.532,  8.276,  0.000,  0.000,  6,  1.01141,  -78.3306,  'LOCKHART',  11.500,  23
16219,  1,  49.247,  13.701,  0.000,  0.000,  6,  1.01716,  -79.3382,  'AUSTIN 1',  11.500,  23
16220,  1,  62.658,  17.344,  0.000,  0.000,  6,  1.01529,  -79.1800,  'SAN ANTO',  11.500,  22
16221,  1,  86.845,  23.832,  0.000,  0.000,  6,  1.02185,  -84.7463,  'FALLS CI',  11.500,  22
16223,  1,  3.312,  0.937,  0.000,  0.000,  6,  1.02233,  -77.2992,  'AUSTIN 2',  11.500,  23
16224,  1,  75.530,  20.808,  0.000,  0.000,  6,  1.01743,  -79.3025,  'AUSTIN 2',  11.500,  23
16225,  1,  103.980,  28.316,  0.000,  0.000,  6,  1.00692,  -80.4811,  'SAN ANTO',  11.500,  26
16226,  1,  57.409,  15.893,  0.000,  0.000,  6,  0.97263,  -90.6316,  'BLANCO 0',  11.500,  26
16227,  1,  12.981,  3.660,  0.000,  0.000,  6,  1.02082,  -77.8534,  'AUSTIN 2',  11.500,  23
16230,  1,  82.855,  22.766,  0.000,  0.000,  6,  1.01970,  -77.6934,  'SAN MARC',  11.500,  22
16231,  1,  102.493,  27.928,  0.000,  0.000,  6,  1.00747,  -79.4087,  'BUDA 0SE',  11.500,  23
16232,  1,  23.755,  6.672,  0.000,  0.000,  6,  1.01841,  -77.6376,  'DEL VALL',  11.500,  23
16233,  1,  39.985,  11.162,  0.000,  0.000,  6,  1.01339,  -78.8980,  'AUSTIN 4',  11.500,  23
16236,  1,  33.751,  9.445,  0.000,  0.000,  6,  1.02103,  -78.4494,  'SAN ANTO',  11.500,  26
16237,  1,  136.070,  35.999,  0.000,  0.000,  6,  0.88291,  -90.9569,  'BURLINGT',  11.500,  25
16238,  1,  1.169,  0.331,  0.000,  0.000,  6,  1.01927,  -78.1536,  'AUSTIN 1',  11.500,  23
16241,  1,  61.138,  16.937,  0.000,  0.000,  6,  1.02136,  -77.5082,  'ELMENDOR',  11.500,  22
16250,  1,  81.256,  22.331,  0.000,  0.000,  6,  1.01237,  -80.1494,  'SAN ANTO',  11.500,  22
16251,  1,  61.746,  17.098,  0.000,  0.000,  6,  1.01567,  -80.5378,  'CANYON L',  11.500,  22
16252,  1,  45.451,  12.658,  0.000,  0.000,  6,  1.00372,  -79.9005,  'JOHNSON ',  11.500,  23
16253,  1,  8.534,  2.411,  0.000,  0.000,  6,  0.99832,  -80.0142,  'YORKTOWN',  11.500,  24
16256,  1,  8.094,  2.287,  0.000,  0.000,  6,  1.01980,  -77.5727,  'AUSTIN 2',  11.500,  23
16261,  1,  19.851,  5.583,  0.000,  0.000,  6,  1.01277,  -80.3181,  'LACKLAND',  11.500,  26
16262,  1,  19.891,  5.595,  0.000,  0.000,  6,  1.01595,  -78.3608,  'LIBERTY ',  11.500,  23
16264,  1,  23.892,  6.710,  0.000,  0.000,  6,  1.01494,  -78.6575,  'KENEDY 1',  11.500,  24
16275,  1,  15.820,  4.456,  0.000,  0.000,  6,  1.01237,  -79.8175,  'SAN ANTO',  11.500,  26
16276,  1,  38.652,  10.796,  0.000,  0.000,  6,  1.01476,  -81.3976,  'VON ORMY',  11.500,  26
16278,  1,  32.179,  9.010,  0.000,  0.000,  6,  1.01950,  -77.2319,  'KYLE 1SE',  11.500,  23
16280,  1,  99.022,  27.038,  0.000,  0.000,  6,  1.01730,  -77.7203,  'SEGUIN 2',  11.500,  22
16281,  1,  118.297,  32.061,  0.000,  0.000,  6,  1.01591,  -80.0802,  'UNIVERSA',  11.500,  22
16282,  1,  33.851,  9.472,  0.000,  0.000,  6,  1.01938,  -79.5900,  'SPICEWOO',  11.500,  23
16283,  1,  18.473,  5.199,  0.000,  0.000,  6,  1.01699,  -80.5878,  'SAINT HE',  11.500,  22
16284,  1,  3.180,  0.900,  0.000,  0.000,  6,  1.01509,  -79.4338,  'SAN ANTO',  11.500,  26
16286,  1,  42.804,  11.938,  0.000,  0.000,  6,  1.01899,  -84.5938,  'BOERNE 2',  11.500,  26
16288,  1,  80.419,  22.106,  0.000,  0.000,  6,  1.01108,  -79.8248,  'SAN ANTO',  11.500,  26
16289,  1,  120.209,  32.541,  0.000,  0.000,  6,  1.01109,  -79.2827,  'AUSTIN 2',  11.500,  23
16290,  1,  76.811,  21.158,  0.000,  0.000,  6,  1.02400,  -78.9174,  'AUSTIN 2',  11.500,  23
16291,  1,  33.508,  9.378,  0.000,  0.000,  6,  1.01685,  -79.9559,  'SAN ANTO',  11.500,  26
16306,  1,  17.562,  4.944,  0.000,  0.000,  6,  1.01804,  -78.3436,  'AUSTIN 1',  11.500,  23
16307,  1,  43.210,  12.046,  0.000,  0.000,  6,  1.00936,  -80.0734,  'SAN ANTO',  11.500,  26
16309,  1,  140.184,  37.509,  0.000,  0.000,  6,  0.97731,  -84.8011,  'HONDO 1S',  11.500,  26
16310,  1,  32.883,  9.205,  0.000,  0.000,  6,  1.02096,  -78.9704,  'SAN ANTO',  11.500,  22
16311,  1,  71.278,  19.623,  0.000,  0.000,  6,  0.98171,  -78.8647,  'NEW ULM ',  11.500,  25
16312,  1,  7.757,  2.192,  0.000,  0.000,  6,  1.02517,  -78.4162,  'SAN ANTO',  11.500,  22
16313,  1,  29.850,  8.365,  0.000,  0.000,  6,  1.01733,  -79.0023,  'AUSTIN 3',  11.500,  23
16314,  1,  11.949,  3.371,  0.000,  0.000,  6,  1.01691,  -79.6916,  'BULVERDE',  11.500,  26
16319,  1,  28.815,  8.078,  0.000,  0.000,  6,  1.01311,  -78.4735,  'GEORGETO',  11.500,  23
16320,  1,  42.198,  11.774,  0.000,  0.000,  6,  1.02735,  -78.9702,  'SAN ANTO',  11.500,  22
16322,  1,  23.463,  6.591,  0.000,  0.000,  6,  1.01753,  -79.9682,  'FLORESVI',  11.500,  22
16323,  1,  50.558,  14.055,  0.000,  0.000,  6,  1.01010,  -80.0292,  'SAN ANTO',  11.500,  26
16324,  1,  24.244,  6.808,  0.000,  0.000,  6,  1.01794,  -79.1727,  'SAN ANTO',  11.500,  22
16325,  1,  37.229,  10.365,  0.000,  0.000,  6,  0.89646,  -89.6788,  'BUCKHOLT',  11.500,  25
16326,  1,  3.438,  0.973,  0.000,  0.000,  6,  1.00477,  -78.4950,  'SOMERVIL',  11.500,  25
16327,  1,  12.571,  3.543,  0.000,  0.000,  6,  0.96942,  -80.1745,  'WEIMAR 0',  11.500,  25
16328,  1,  11.314,  3.191,  0.000,  0.000,  6,  0.97737,  -86.8730,  'COMFORT ',  11.500,  26
16329,  1,  21.070,  5.925,  0.000,  0.000,  6,  0.98206,  -83.2590,  'NORDHEIM',  11.500,  24
16330,  1,  1.293,  0.366,  0.000,  0.000,  6,  1.01884,  -78.8190,  'AUSTIN 9',  11.500,  23
16331,  1,  119.202,  32.321,  0.000,  0.000,  6,  1.02487,  -79.3549,  'AUSTIN 2',  11.500,  23
16332,  1,  45.584,  12.698,  0.000,  0.000,  6,  1.01283,  -80.1782,  'HELOTES ',  11.500,  26
16335,  1,  46.695,  13.005,  0.000,  0.000,  6,  1.02045,  -78.2635,  'SAN ANTO',  11.500,  26
16336,  1,  71.051,  19.521,  0.000,  0.000,  6,  0.94079,  -90.1637,  'BANDERA ',  11.500,  26
16337,  1,  17.144,  4.827,  0.000,  0.000,  6,  1.02285,  -79.3591,  'SAN ANTO',  11.500,  26
16338,  1,  79.478,  21.677,  0.000,  0.000,  6,  0.89734,  -87.9991,  'ROCKDALE',  11.500,  25
16339,  1,  16.734,  4.712,  0.000,  0.000,  6,  1.00812,  -78.4703,  'CEDAR CR',  11.500,  23
16340,  1,  31.976,  8.953,  0.000,  0.000,  6,  1.01267,  -82.3261,  'NIXON 0S',  11.500,  24
16341,  1,  20.694,  5.818,  0.000,  0.000,  6,  1.01148,  -77.9980,  'CHAPPELL',  11.500,  25
16344,  1,  6.007,  1.698,  0.000,  0.000,  6,  1.02362,  -77.6967,  'ROUND RO',  11.500,  23
16345,  1,  75.635,  20.834,  0.000,  0.000,  6,  1.01478,  -78.9954,  'AUSTIN 1',  11.500,  23
16346,  1,  17.816,  5.015,  0.000,  0.000,  6,  1.00691,  -83.1115,  'LEMING 0',  11.500,  26
16351,  1,  21.010,  5.908,  0.000,  0.000,  6,  1.02163,  -77.8368,  'AUSTIN 1',  11.500,  23
16352,  1,  75.977,  20.930,  0.000,  0.000,  6,  1.01963,  -79.5348,  'SAN ANTO',  11.500,  26
16353,  1,  86.389,  23.705,  0.000,  0.000,  6,  1.01955,  -78.8519,  'ROUND RO',  11.500,  23
16355,  1,  147.796,  39.621,  0.000,  0.000,  6,  1.02053,  -78.3414,  'ROUND RO',  11.500,  23
16356,  1,  139.485,  37.540,  0.000,  0.000,  6,  1.02744,  -80.2380,  'SAN ANTO',  11.500,  26
16357,  1,  23.258,  6.525,  0.000,  0.000,  6,  0.94938,  -92.3318,  'DEVINE 0',  11.500,  26
16358,  1,  69.726,  19.261,  0.000,  0.000,  6,  1.02736,  -82.1222,  'GEORGETO',  11.500,  23
16360,  1,  28.165,  7.896,  0.000,  0.000,  6,  1.00900,  -75.4370,  'BURNET 1',  11.500,  23
17001,  1,  6.563,  1.855,  0.000,  0.000,  7,  0.98538,  -71.4731,  'INEZ 0SE',  11.500,  6
17004,  1,  149.924,  40.170,  0.000,  0.000,  7,  1.02308,  -73.6624,  'PASADENA',  11.500,  4
17010,  1,  8.946,  2.526,  0.000,  0.000,  7,  1.00186,  -78.4708,  'PRAIRIE ',  11.500,  5
17011,  1,  20.467,  5.756,  0.000,  0.000,  7,  1.02320,  -78.2488,  'CONROE 1',  11.500,  5
17012,  1,  0.812,  0.230,  0.000,  0.000,  7,  0.99114,  -76.1507,  'SIMONTON',  11.500,  3
17013,  1,  84.505,  23.189,  0.000,  0.000,  7,  1.00907,  -77.5268,  'HOUSTON ',  11.500,  5
17014,  1,  37.859,  10.575,  0.000,  0.000,  7,  1.00702,  -76.4536,  'HOUSTON ',  11.500,  4
17016,  1,  55.496,  15.403,  0.000,  0.000,  7,  1.01544,  -74.6210,  'HOUSTON ',  11.500,  4
17017,  1,  91.764,  25.116,  0.000,  0.000,  7,  1.01187,  -77.0241,  'HOUSTON ',  11.500,  3
17020,  1,  42.842,  11.945,  0.000,  0.000,  7,  1.00853,  -72.4295,  'NURSERY ',  11.500,  6
17026,  1,  29.865,  8.370,  0.000,  0.000,  7,  1.01866,  -74.1164,  'BACLIFF ',  11.500,  4
17027,  1,  80.242,  22.057,  0.000,  0.000,  7,  1.00963,  -77.1648,  'SPRING 1',  11.500,  5
17028,  1,  59.791,  16.569,  0.000,  0.000,  7,  1.01734,  -76.6666,  'HOUSTON ',  11.500,  3
17036,  1,  49.670,  13.816,  0.000,  0.000,  7,  1.01515,  -76.1339,  'CONROE 5',  11.500,  5
17039,  1,  162.689,  44.568,  0.000,  0.000,  7,  1.01336,  -75.2608,  'SUGAR LA',  11.500,  3
17041,  1,  54.792,  15.214,  0.000,  0.000,  7,  1.01871,  -73.6960,  'DAYTON 1',  11.500,  4
17044,  1,  95.662,  26.100,  0.000,  0.000,  7,  0.98935,  -71.1285,  'VICTORIA',  11.500,  6
17049,  1,  193.423,  53.000,  0.000,  0.000,  7,  1.01654,  -76.0909,  'KATY 1 2',  11.500,  3
17050,  1,  45.530,  12.680,  0.000,  0.000,  7,  1.00389,  -78.4229,  'MAGNOLIA',  11.500,  5
17051,  1,  102.448,  27.925,  0.000,  0.000,  7,  1.01153,  -77.1056,  'HOUSTON ',  11.500,  3
17052,  1,  77.462,  21.314,  0.000,  0.000,  7,  1.00859,  -75.9702,  'MISSOURI',  11.500,  3
17053,  1,  83.161,  22.842,  0.000,  0.000,  7,  1.01549,  -72.9614,  'RICHMOND',  11.500,  3
17054,  1,  76.746,  21.115,  0.000,  0.000,  7,  1.00216,  -77.2552,  'HOUSTON ',  11.500,  4
17055,  1,  68.499,  18.915,  0.000,  0.000,  7,  1.01155,  -75.6681,  'HOUSTON ',  11.500,  3
17057,  1,  60.012,  16.623,  0.000,  0.000,  7,  1.00769,  -77.2835,  'SPRING 8',  11.500,  5
17067,  1,  56.629,  15.699,  0.000,  0.000,  7,  0.99799,  -78.2954,  'HOUSTON ',  11.500,  3
17069,  1,  33.429,  9.350,  0.000,  0.000,  7,  0.99182,  -70.9856,  'EL CAMPO',  11.500,  1
17070,  1,  60.277,  16.695,  0.000,  0.000,  7,  1.00933,  -75.0795,  'HOUSTON ',  11.500,  4
17071,  1,  2.593,  0.734,  0.000,  0.000,  7,  0.96964,  -66.4659,  'PORT O C',  11.500,  6
17072,  1,  81.109,  22.296,  0.000,  0.000,  7,  1.01594,  -73.8025,  'DICKINSO',  11.500,  4
17074,  1,  47.861,  13.324,  0.000,  0.000,  7,  1.01932,  -73.0185,  'GALVESTO',  11.500,  2
17075,  1,  97.223,  26.584,  0.000,  0.000,  7,  1.02740,  -74.4227,  'HOUSTON ',  11.500,  4
17084,  1,  145.074,  38.916,  0.000,  0.000,  7,  1.01688,  -72.9306,  'LEAGUE C',  11.500,  4
17085,  1,  2.978,  0.843,  0.000,  0.000,  7,  1.00383,  -73.3842,  'LIVERPOO',  11.500,  2
17086,  1,  40.119,  11.197,  0.000,  0.000,  7,  1.00717,  -76.0551,  'HOUSTON ',  11.500,  4
17087,  1,  51.835,  14.404,  0.000,  0.000,  7,  1.01162,  -74.9084,  'SUGAR LA',  11.500,  3
17088,  1,  82.406,  22.600,  0.000,  0.000,  7,  0.98726,  -77.1090,  'RICHMOND',  11.500,  3
17089,  1,  61.544,  17.052,  0.000,  0.000,  7,  1.02737,  -77.7184,  'HOUSTON ',  11.500,  3
17090,  1,  9.012,  2.545,  0.000,  0.000,  7,  1.00536,  -78.0890,  'PINEHURS',  11.500,  5
17091,  1,  149.434,  40.066,  0.000,  0.000,  7,  1.02745,  -77.2961,  'PEARLAND',  11.500,  3
17092,  1,  34.469,  9.641,  0.000,  0.000,  7,  1.00637,  -76.6765,  'HOUSTON ',  11.500,  3
17093,  1,  77.461,  21.306,  0.000,  0.000,  7,  1.00242,  -77.1445,  'HOUSTON ',  11.500,  3
17094,  1,  54.495,  15.133,  0.000,  0.000,  7,  1.01896,  -77.6946,  'HOUSTON ',  11.500,  3
17100,  1,  37.528,  10.484,  0.000,  0.000,  7,  1.00835,  -75.6864,  'HOUSTON ',  11.500,  4
17101,  1,  128.298,  34.623,  0.000,  0.000,  7,  1.01195,  -76.0661,  'HOUSTON ',  11.500,  3
17102,  1,  71.270,  19.651,  0.000,  0.000,  7,  1.00346,  -77.5679,  'TOMBALL ',  11.500,  5
17103,  1,  34.338,  9.605,  0.000,  0.000,  7,  1.00869,  -75.8908,  'HOUSTON ',  11.500,  4
17106,  1,  59.202,  16.415,  0.000,  0.000,  7,  1.02366,  -73.1812,  'DEER PAR',  11.500,  4
17116,  1,  9.337,  2.636,  0.000,  0.000,  7,  0.98934,  -76.6367,  'WALLIS 0',  11.500,  1
17117,  1,  59.711,  16.542,  0.000,  0.000,  7,  1.00937,  -76.8743,  'HOUSTON ',  11.500,  3
17118,  1,  83.724,  22.973,  0.000,  0.000,  7,  1.00318,  -77.4435,  'SPRING 4',  11.500,  5
17119,  1,  30.685,  8.595,  0.000,  0.000,  7,  1.00871,  -75.5975,  'SOUTH HO',  11.500,  4
17120,  1,  110.598,  30.023,  0.000,  0.000,  7,  1.00068,  -77.7796,  'HOUSTON ',  11.500,  3
17123,  1,  5.192,  1.468,  0.000,  0.000,  7,  0.96717,  -65.8752,  'SEADRIFT',  11.500,  6
17124,  1,  144.678,  38.768,  0.000,  0.000,  7,  1.00571,  -76.6896,  'HOUSTON ',  11.500,  3
17127,  1,  172.157,  47.178,  0.000,  0.000,  7,  1.01492,  -73.7423,  'SUGAR LA',  11.500,  3
17128,  1,  46.756,  13.019,  0.000,  0.000,  7,  1.01367,  -76.3295,  'CONROE 7',  11.500,  5
17129,  1,  4.008,  1.134,  0.000,  0.000,  7,  1.00211,  -70.0881,  'LOLITA 0',  11.500,  6
17132,  1,  56.370,  15.640,  0.000,  0.000,  7,  1.01474,  -73.3622,  'LAPORTE ',  11.500,  4
17143,  1,  52.474,  14.578,  0.000,  0.000,  7,  1.00977,  -78.0295,  'NEW CANE',  11.500,  5
17144,  1,  76.249,  20.991,  0.000,  0.000,  7,  1.00971,  -75.2530,  'HOUSTON ',  11.500,  4
17145,  1,  96.597,  26.418,  0.000,  0.000,  7,  1.02740,  -78.1763,  'HOUSTON ',  11.500,  4
17147,  1,  34.615,  9.682,  0.000,  0.000,  7,  1.01159,  -76.2884,  'HOUSTON ',  11.500,  3
17148,  1,  43.399,  12.096,  0.000,  0.000,  7,  1.00528,  -77.5709,  'HOUSTON ',  11.500,  3
17149,  1,  7.644,  2.160,  0.000,  0.000,  7,  0.98371,  -69.9929,  'BLOOMING',  11.500,  6
17151,  1,  29.113,  8.162,  0.000,  0.000,  7,  1.02281,  -76.7306,  'WILLIS 2',  11.500,  5
17152,  1,  2.652,  0.751,  0.000,  0.000,  7,  1.00787,  -76.3526,  'HOUSTON ',  11.500,  3
17153,  1,  21.612,  6.069,  0.000,  0.000,  7,  0.95997,  -62.2203,  'PALACIOS',  11.500,  1
17154,  1,  33.799,  9.457,  0.000,  0.000,  7,  1.01429,  -77.6164,  'CONROE 4',  11.500,  5
17155,  1,  60.878,  16.852,  0.000,  0.000,  7,  1.00211,  -76.6057,  'HOUSTON ',  11.500,  3
17157,  1,  130.113,  35.088,  0.000,  0.000,  7,  1.01152,  -76.4284,  'SPRING 2',  11.500,  5
17158,  1,  70.537,  19.453,  0.000,  0.000,  7,  1.00127,  -77.1411,  'KINGWOOD',  11.500,  4
17161,  1,  109.233,  29.709,  0.000,  0.000,  7,  1.01652,  -75.2794,  'HOUSTON ',  11.500,  3
17172,  1,  74.689,  20.587,  0.000,  0.000,  7,  1.02138,  -72.9631,  'TEXAS CI',  11.500,  2
17173,  1,  71.454,  19.697,  0.000,  0.000,  7,  1.00035,  -77.7237,  'KINGWOOD',  11.500,  4
17174,  1,  85.269,  23.389,  0.000,  0.000,  7,  1.00720,  -74.8689,  'HOUSTON ',  11.500,  4
17177,  1,  149.670,  40.030,  0.000,  0.000,  7,  1.00659,  -76.9114,  'SPRING 7',  11.500,  5
17178,  1,  71.726,  19.773,  0.000,  0.000,  7,  1.00342,  -77.7766,  'HOUSTON ',  11.500,  3
17179,  1,  52.164,  14.489,  0.000,  0.000,  7,  1.00292,  -75.7200,  'FRESNO 0',  11.500,  3
17180,  1,  71.002,  19.583,  0.000,  0.000,  7,  1.00682,  -76.9419,  'HOUSTON ',  11.500,  3
17181,  1,  102.928,  28.034,  0.000,  0.000,  7,  1.00396,  -77.7285,  'HOUSTON ',  11.500,  3
17182,  1,  1.381,  0.391,  0.000,  0.000,  7,  0.99527,  -76.7904,  'PATTISON',  11.500,  3
17183,  1,  132.165,  35.668,  0.000,  0.000,  7,  1.02744,  -77.3132,  'HOUSTON ',  11.500,  3
17185,  1,  116.274,  31.539,  0.000,  0.000,  7,  1.01686,  -71.6654,  'MISSOURI',  11.500,  3
17188,  1,  59.338,  16.443,  0.000,  0.000,  7,  1.01236,  -75.0752,  'HOUSTON ',  11.500,  3
17198,  1,  65.775,  18.196,  0.000,  0.000,  7,  1.02737,  -77.2184,  'TOMBALL ',  11.500,  5
17201,  1,  158.310,  43.393,  0.000,  0.000,  7,  1.01883,  -76.6020,  'CYPRESS ',  11.500,  5
17202,  1,  17.454,  4.913,  0.000,  0.000,  7,  1.00304,  -78.4990,  'HEMPSTEA',  11.500,  5
17203,  1,  16.137,  4.543,  0.000,  0.000,  7,  0.98700,  -71.2198,  'WEST COL',  11.500,  1
17213,  1,  45.179,  12.588,  0.000,  0.000,  7,  1.01451,  -73.9644,  'SANTA FE',  11.500,  2
17214,  1,  72.431,  19.964,  0.000,  0.000,  7,  1.00474,  -76.0887,  'HOUSTON ',  11.500,  3
17215,  1,  63.733,  17.628,  0.000,  0.000,  7,  1.00726,  -77.4827,  'SPRING 5',  11.500,  5
17216,  1,  65.746,  18.168,  0.000,  0.000,  7,  1.00438,  -76.9419,  'HOUSTON ',  11.500,  3
17217,  1,  49.675,  13.814,  0.000,  0.000,  7,  1.00886,  -76.9572,  'HOUSTON ',  11.500,  4
17218,  1,  34.890,  9.756,  0.000,  0.000,  7,  1.00417,  -78.4717,  'MONTGOME',  11.500,  5
17219,  1,  0.869,  0.246,  0.000,  0.000,  7,  0.99973,  -73.7257,  'HUNGERFO',  11.500,  1
17220,  1,  108.537,  29.497,  0.000,  0.000,  7,  1.00440,  -76.9527,  'HOUSTON ',  11.500,  3
17221,  1,  149.001,  39.850,  0.000,  0.000,  7,  1.00406,  -76.7507,  'HOUSTON ',  11.500,  3
17222,  1,  67.155,  18.549,  0.000,  0.000,  7,  1.00661,  -76.0893,  'HOUSTON ',  11.500,  3
17223,  1,  34.365,  9.612,  0.000,  0.000,  7,  1.01005,  -76.6718,  'HOUSTON ',  11.500,  5
17224,  1,  23.671,  6.647,  0.000,  0.000,  7,  1.00361,  -77.1221,  'HOUSTON ',  11.500,  3
17225,  1,  88.505,  24.238,  0.000,  0.000,  7,  1.00186,  -78.1185,  'HOUSTON ',  11.500,  3
17226,  1,  29.096,  8.155,  0.000,  0.000,  7,  1.01052,  -76.5412,  'HOUSTON ',  11.500,  3
17229,  1,  187.208,  51.293,  0.000,  0.000,  7,  1.01526,  -74.6008,  'HOUSTON ',  11.500,  3
17230,  1,  5.309,  1.501,  0.000,  0.000,  7,  1.01195,  -75.2865,  'BEASLEY ',  11.500,  1
17231,  1,  41.468,  11.569,  0.000,  0.000,  7,  1.01183,  -74.1749,  'HOUSTON ',  11.500,  4
17232,  1,  30.075,  8.428,  0.000,  0.000,  7,  1.02316,  -73.4619,  'LA MARQU',  11.500,  2
17233,  1,  16.559,  4.662,  0.000,  0.000,  7,  1.00239,  -78.6301,  'WALLER 0',  11.500,  5
17234,  1,  42.126,  11.749,  0.000,  0.000,  7,  1.01031,  -77.8096,  'PORTER 0',  11.500,  5
17235,  1,  104.023,  28.371,  0.000,  0.000,  7,  1.02741,  -78.4811,  'CYPRESS ',  11.500,  3
17236,  1,  27.303,  7.660,  0.000,  0.000,  7,  1.02733,  -77.8876,  'HOUSTON ',  11.500,  5
17237,  1,  10.353,  2.922,  0.000,  0.000,  7,  0.99107,  -75.5898,  'FULSHEAR',  11.500,  1
17238,  1,  32.678,  9.150,  0.000,  0.000,  7,  1.02734,  -74.9474,  'LIBERTY ',  11.500,  4
17239,  1,  33.515,  9.377,  0.000,  0.000,  7,  1.00985,  -74.4454,  'WINNIE 0',  11.500,  4
17240,  1,  70.099,  19.345,  0.000,  0.000,  7,  1.01052,  -76.9748,  'HOUSTON ',  11.500,  3
17241,  1,  71.803,  19.794,  0.000,  0.000,  7,  1.00358,  -77.3699,  'HOUSTON ',  11.500,  3
17242,  1,  51.871,  14.411,  0.000,  0.000,  7,  1.00620,  -77.2673,  'HOUSTON ',  11.500,  3
17243,  1,  57.944,  16.065,  0.000,  0.000,  7,  1.01087,  -76.3531,  'CROSBY 0',  11.500,  4
17244,  1,  24.541,  6.889,  0.000,  0.000,  7,  1.00348,  -75.0394,  'MANVEL 0',  11.500,  3
17245,  1,  85.378,  23.420,  0.000,  0.000,  7,  1.00870,  -78.1537,  'HOUSTON ',  11.500,  5
17246,  1,  144.894,  38.791,  0.000,  0.000,  7,  0.99858,  -78.1453,  'HOUSTON ',  11.500,  3
17247,  1,  6.975,  1.971,  0.000,  0.000,  7,  0.98739,  -71.7378,  'DAMON 0S',  11.500,  1
17248,  1,  174.729,  47.830,  0.000,  0.000,  7,  1.00058,  -77.5630,  'HOUSTON ',  11.500,  3
17249,  1,  46.492,  12.943,  0.000,  0.000,  7,  1.00572,  -76.8521,  'HOUSTON ',  11.500,  3
17250,  1,  22.857,  6.422,  0.000,  0.000,  7,  1.01386,  -76.2829,  'HOUSTON ',  11.500,  3
17251,  1,  31.877,  8.924,  0.000,  0.000,  7,  1.00658,  -78.6776,  'HOCKLEY ',  11.500,  5
17253,  1,  66.940,  18.491,  0.000,  0.000,  7,  1.00540,  -71.8180,  'ANGLETON',  11.500,  2
17254,  1,  35.816,  10.015,  0.000,  0.000,  7,  1.02054,  -77.7055,  'CONROE 3',  11.500,  5
17255,  1,  43.450,  12.112,  0.000,  0.000,  7,  1.01074,  -75.5194,  'HOUSTON ',  11.500,  3
17256,  1,  66.374,  18.338,  0.000,  0.000,  7,  1.00532,  -76.3642,  'HOUSTON ',  11.500,  3
17257,  1,  87.255,  23.914,  0.000,  0.000,  7,  1.00586,  -75.1640,  'PEARLAND',  11.500,  4
17258,  1,  34.142,  9.550,  0.000,  0.000,  7,  1.00711,  -76.2943,  'HOUSTON ',  11.500,  3
17259,  1,  94.271,  25.781,  0.000,  0.000,  7,  1.01383,  -76.0007,  'HOUSTON ',  11.500,  4
17260,  1,  94.493,  25.839,  0.000,  0.000,  7,  1.01379,  -74.9320,  'CHANNELV',  11.500,  4
17262,  1,  54.106,  15.014,  0.000,  0.000,  7,  0.99618,  -63.8366,  'BAY CITY',  11.500,  1
17265,  1,  49.108,  13.663,  0.000,  0.000,  7,  1.01635,  -73.0531,  'PASADENA',  11.500,  4
17271,  1,  17.964,  5.055,  0.000,  0.000,  7,  1.00193,  -77.6136,  'BROOKSHI',  11.500,  3
17272,  1,  32.684,  9.147,  0.000,  0.000,  7,  1.00679,  -75.8896,  'HOUSTON ',  11.500,  3
17273,  1,  24.975,  7.013,  0.000,  0.000,  7,  1.02733,  -73.8997,  'TEXAS CI',  11.500,  2
17275,  1,  29.558,  8.282,  0.000,  0.000,  7,  1.00382,  -73.4185,  'VICTORIA',  11.500,  6
17276,  1,  52.546,  14.607,  0.000,  0.000,  7,  1.02736,  -77.3226,  'HOUSTON ',  11.500,  3
17277,  1,  12.451,  3.511,  0.000,  0.000,  7,  1.01073,  -72.6965,  'GANADO 0',  11.500,  6
17279,  1,  98.198,  26.828,  0.000,  0.000,  7,  1.02087,  -72.8365,  'MONT BEL',  11.500,  4
17283,  1,  62.889,  17.406,  0.000,  0.000,  7,  1.01450,  -73.1172,  'BAYTOWN ',  11.500,  4
17290,  1,  44.356,  12.358,  0.000,  0.000,  7,  1.00420,  -77.9638,  'SPRING 6',  11.500,  5
17291,  1,  59.419,  16.454,  0.000,  0.000,  7,  0.99759,  -77.9831,  'HUMBLE 2',  11.500,  5
17292,  1,  56.795,  15.755,  0.000,  0.000,  7,  1.01376,  -75.9975,  'HOUSTON ',  11.500,  5
17293,  1,  12.351,  3.484,  0.000,  0.000,  7,  1.01413,  -73.5286,  'SANTA FE',  11.500,  2
17294,  1,  5.076,  1.436,  0.000,  0.000,  7,  1.02731,  -72.7002,  'PORT BOL',  11.500,  4
17295,  1,  79.245,  21.786,  0.000,  0.000,  7,  1.00522,  -77.3218,  'HOUSTON ',  11.500,  5
17296,  1,  66.655,  18.408,  0.000,  0.000,  7,  0.99973,  -77.9342,  'HOUSTON ',  11.500,  3
17297,  1,  73.890,  20.351,  0.000,  0.000,  7,  1.00165,  -76.6218,  'HOUSTON ',  11.500,  3
17298,  1,  74.083,  20.407,  0.000,  0.000,  7,  1.00577,  -77.3900,  'HOUSTON ',  11.500,  3
17299,  1,  16.088,  4.530,  0.000,  0.000,  7,  0.98913,  -74.2895,  'EAGLE LA',  11.500,  1
17300,  1,  46.402,  12.928,  0.000,  0.000,  7,  1.02735,  -78.3271,  'CONROE 2',  11.500,  5
17301,  1,  59.788,  16.559,  0.000,  0.000,  7,  1.00413,  -75.4040,  'WEBSTER ',  11.500,  4
17302,  1,  17.286,  4.864,  0.000,  0.000,  7,  0.98738,  -66.7931,  'SWEENY 0',  11.500,  1
17303,  1,  5.112,  1.446,  0.000,  0.000,  7,  0.99804,  -70.4727,  'BLESSING',  11.500,  1
17306,  1,  6.056,  1.711,  0.000,  0.000,  7,  0.99556,  -70.8032,  'WHARTON ',  11.500,  1
17313,  1,  62.351,  17.251,  0.000,  0.000,  7,  1.00264,  -71.1249,  'LAKE JAC',  11.500,  2
17314,  1,  14.475,  4.078,  0.000,  0.000,  7,  0.98313,  -77.9779,  'BELLVILL',  11.500,  5
17315,  1,  43.116,  12.023,  0.000,  0.000,  7,  1.01682,  -77.1516,  'KATY 4 0',  11.500,  3
17316,  1,  39.334,  10.979,  0.000,  0.000,  7,  1.00357,  -76.0555,  'HOUSTON ',  11.500,  3
17317,  1,  96.867,  26.458,  0.000,  0.000,  7,  1.01012,  -74.0976,  'FRIENDSW',  11.500,  4
17318,  1,  69.772,  19.249,  0.000,  0.000,  7,  1.00312,  -76.1647,  'HOUSTON ',  11.500,  4
17319,  1,  20.396,  5.734,  0.000,  0.000,  7,  1.00592,  -77.0948,  'HOUSTON ',  11.500,  5
17330,  1,  136.513,  36.700,  0.000,  0.000,  7,  1.00606,  -76.8377,  'HOUSTON ',  11.500,  3
17333,  1,  20.223,  5.687,  0.000,  0.000,  7,  1.01289,  -74.4616,  'PASADENA',  11.500,  4
17336,  1,  71.026,  19.594,  0.000,  0.000,  7,  1.01112,  -75.6445,  'STAFFORD',  11.500,  3
17337,  1,  14.518,  4.090,  0.000,  0.000,  7,  0.97981,  -74.2043,  'EDNA 0SE',  11.500,  6
17338,  1,  67.420,  18.621,  0.000,  0.000,  7,  1.00710,  -76.1371,  'HOUSTON ',  11.500,  4
17339,  1,  24.734,  6.941,  0.000,  0.000,  7,  0.98822,  -70.7871,  'NEEDVILL',  11.500,  1
17340,  1,  25.957,  7.281,  0.000,  0.000,  7,  0.99106,  -77.6665,  'SEALY 0S',  11.500,  3
17343,  1,  131.265,  35.315,  0.000,  0.000,  7,  0.99332,  -75.5695,  'KATY 3 2',  11.500,  3
17344,  1,  90.753,  24.831,  0.000,  0.000,  7,  1.00104,  -77.7906,  'HOUSTON ',  11.500,  3
17345,  1,  64.443,  17.820,  0.000,  0.000,  7,  1.00835,  -75.7761,  'HOUSTON ',  11.500,  4
17362,  1,  40.160,  11.206,  0.000,  0.000,  7,  1.00273,  -77.2607,  'HOUSTON ',  11.500,  3
17363,  1,  16.277,  4.584,  0.000,  0.000,  7,  1.01153,  -73.6751,  'GALVESTO',  11.500,  2
17364,  1,  7.874,  2.224,  0.000,  0.000,  7,  0.99002,  -75.5788,  'EAST BER',  11.500,  1
17365,  1,  65.467,  18.098,  0.000,  0.000,  7,  1.01030,  -76.7395,  'HOUSTON ',  11.500,  4
17380,  1,  39.257,  10.961,  0.000,  0.000,  7,  1.01285,  -71.4943,  'FREEPORT',  11.500,  2
17381,  1,  64.011,  17.705,  0.000,  0.000,  7,  1.01001,  -77.2217,  'HOUSTON ',  11.500,  4
17382,  1,  55.107,  15.291,  0.000,  0.000,  7,  1.00500,  -76.4419,  'HOUSTON ',  11.500,  3
17383,  1,  59.974,  16.612,  0.000,  0.000,  7,  1.00841,  -73.6274,  'ROSHARON',  11.500,  2
17384,  1,  54.284,  15.066,  0.000,  0.000,  7,  1.00257,  -77.0135,  'HOUSTON ',  11.500,  3
17385,  1,  105.001,  28.580,  0.000,  0.000,  7,  1.00615,  -77.6576,  'HOUSTON ',  11.500,  3
17386,  1,  82.304,  22.599,  0.000,  0.000,  7,  1.00525,  -76.9938,  'HOUSTON ',  11.500,  3
17387,  1,  117.721,  31.873,  0.000,  0.000,  7,  1.00264,  -77.3634,  'HUMBLE 1',  11.500,  4
17388,  1,  112.732,  30.605,  0.000,  0.000,  7,  1.01109,  -77.5935,  'HOUSTON ',  11.500,  3
17391,  1,  32.125,  8.995,  0.000,  0.000,  7,  1.01921,  -75.7231,  'WILLIS 1',  11.500,  5
17392,  1,  39.643,  11.069,  0.000,  0.000,  7,  1.01874,  -74.0411,  'BAYTOWN ',  11.500,  4
17393,  1,  5.466,  1.545,  0.000,  0.000,  7,  0.98937,  -71.1577,  'VAN VLEC',  11.500,  1
17394,  1,  29.092,  8.152,  0.000,  0.000,  7,  1.00448,  -76.3943,  'HUFFMAN ',  11.500,  4
17395,  1,  56.666,  15.717,  0.000,  0.000,  7,  1.01048,  -77.4179,  'HOUSTON ',  11.500,  3
17396,  1,  16.899,  4.757,  0.000,  0.000,  7,  1.00312,  -76.7485,  'HOUSTON ',  11.500,  3
17397,  1,  80.786,  22.225,  0.000,  0.000,  7,  1.02739,  -76.8292,  'ROSENBER',  11.500,  3
17398,  1,  48.374,  13.462,  0.000,  0.000,  7,  1.01343,  -74.8659,  'PASADENA',  11.500,  4
17399,  1,  40.772,  11.376,  0.000,  0.000,  7,  1.00948,  -75.9781,  'HOUSTON ',  11.500,  3
17403,  1,  44.502,  12.402,  0.000,  0.000,  7,  1.01226,  -74.7031,  'PASADENA',  11.500,  4
17404,  1,  124.442,  33.605,  0.000,  0.000,  7,  1.00321,  -77.9114,  'HOUSTON ',  11.500,  5
17405,  1,  34.726,  9.714,  0.000,  0.000,  7,  1.01944,  -73.4309,  'GALVESTO',  11.500,  2
17408,  1,  41.055,  11.443,  0.000,  0.000,  7,  0.97875,  -68.0663,  'POINT CO',  11.500,  6
17410,  1,  147.037,  39.362,  0.000,  0.000,  7,  1.00540,  -76.0193,  'KATY 2 1',  11.500,  3
17411,  1,  44.926,  12.516,  0.000,  0.000,  7,  1.00855,  -77.8477,  'SPRING 3',  11.500,  5
17412,  1,  5.856,  1.656,  0.000,  0.000,  7,  1.00408,  -72.8888,  'DANBURY ',  11.500,  2
17413,  1,  28.038,  7.859,  0.000,  0.000,  7,  0.99487,  -72.5166,  'WHARTON ',  11.500,  1
17417,  1,  69.727,  19.247,  0.000,  0.000,  7,  1.01260,  -76.6831,  'HOUSTON ',  11.500,  3
17418,  1,  33.594,  9.400,  0.000,  0.000,  7,  1.01282,  -76.3876,  'HOUSTON ',  11.500,  3
17419,  1,  83.410,  22.904,  0.000,  0.000,  7,  1.01252,  -73.9825,  'LA PORTE',  11.500,  4
17421,  1,  63.346,  17.523,  0.000,  0.000,  7,  1.00709,  -77.7373,  'MAGNOLIA',  11.500,  5
17424,  1,  81.909,  22.509,  0.000,  0.000,  7,  1.01565,  -73.0166,  'ALVIN 2S',  11.500,  2
17425,  1,  69.666,  19.220,  0.000,  0.000,  7,  1.00311,  -77.8787,  'HOUSTON ',  11.500,  3
17426,  1,  30.303,  8.483,  0.000,  0.000,  7,  0.97894,  -69.1974,  'BRAZORIA',  11.500,  2
17427,  1,  131.004,  35.280,  0.000,  0.000,  7,  1.00186,  -78.0284,  'HOUSTON ',  11.500,  3
17430,  1,  41.004,  11.439,  0.000,  0.000,  7,  1.00457,  -70.7899,  'FREEPORT',  11.500,  2
17431,  1,  26.263,  7.368,  0.000,  0.000,  7,  1.01101,  -76.8758,  'CONROE 6',  11.500,  5
17432,  1,  16.602,  4.675,  0.000,  0.000,  7,  1.01615,  -82.1679,  'MADISONV',  11.500,  5
18001,  1,  7.345,  2.075,  0.000,  0.000,  8,  1.01488,  -79.7427,  'NORMANGE',  11.500,  7
18002,  1,  7.020,  1.984,  0.000,  0.000,  8,  1.01898,  -81.7999,  'ARP 0SE ',  11.500,  8
18003,  1,  8.395,  2.372,  0.000,  0.000,  8,  1.02731,  -81.1487,  'CENTERVI',  11.500,  7
18005,  1,  62.748,  17.377,  0.000,  0.000,  8,  1.02737,  -79.5569,  'LUFKIN 3',  11.500,  8
18006,  1,  25.280,  7.098,  0.000,  0.000,  8,  1.02733,  -79.7583,  'FLINT 0S',  11.500,  8
18007,  1,  18.676,  5.256,  0.000,  0.000,  8,  1.01874,  -80.3015,  'BULLARD ',  11.500,  8
18008,  1,  22.291,  6.263,  0.000,  0.000,  8,  1.00713,  -81.9013,  'CHANDLER',  11.500,  8
18009,  1,  6.591,  1.863,  0.000,  0.000,  8,  1.00889,  -78.7462,  'PLANTERS',  11.500,  7
18010,  1,  3.398,  0.961,  0.000,  0.000,  8,  1.00753,  -78.5143,  'MARQUEZ ',  11.500,  7
18011,  1,  16.133,  4.544,  0.000,  0.000,  8,  1.01487,  -76.0781,  'TENNESSE',  11.500,  7
18012,  1,  4.577,  1.295,  0.000,  0.000,  8,  1.02384,  -77.3076,  'ANDERSON',  11.500,  7
18013,  1,  32.082,  8.985,  0.000,  0.000,  8,  1.02734,  -82.3127,  'MINEOLA ',  11.500,  8
18014,  1,  12.097,  3.413,  0.000,  0.000,  8,  1.00906,  -83.6691,  'LOVELADY',  11.500,  7
18015,  1,  11.502,  3.245,  0.000,  0.000,  8,  1.01732,  -81.8597,  'HUNTINGT',  11.500,  8
18016,  1,  49.409,  13.751,  0.000,  0.000,  8,  1.02735,  -79.6921,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.637,  2.721,  0.000,  0.000,  8,  1.01469,  -80.3830,  'FRANKSTO',  11.500,  8
18019,  1,  84.080,  23.103,  0.000,  0.000,  8,  1.02739,  -80.3838,  'TYLER 4 ',  11.500,  8
18020,  1,  10.954,  3.091,  0.000,  0.000,  8,  1.00939,  -81.4271,  'BEN WHEE',  11.500,  8
18021,  1,  9.919,  2.800,  0.000,  0.000,  8,  1.02633,  -79.6020,  'GARRISON',  11.500,  8
18022,  1,  5.902,  1.669,  0.000,  0.000,  8,  1.02731,  -81.0927,  'ETOILE 0',  11.500,  8
18025,  1,  41.604,  11.612,  0.000,  0.000,  8,  1.02735,  -81.1786,  'PALESTIN',  11.500,  8
18026,  1,  48.936,  13.613,  0.000,  0.000,  8,  1.00967,  -82.8783,  'LINDALE ',  11.500,  8
18027,  1,  29.353,  8.228,  0.000,  0.000,  8,  1.02261,  -80.2126,  'WHITEHOU',  11.500,  8
18028,  1,  18.116,  5.099,  0.000,  0.000,  8,  1.01202,  -82.5305,  'OVERTON ',  11.500,  8
18029,  1,  23.406,  6.573,  0.000,  0.000,  8,  1.00607,  -82.0769,  'GRAND SA',  11.500,  8
18032,  1,  40.423,  11.287,  0.000,  0.000,  8,  1.02922,  -76.3183,  'SHIRO 2S',  11.500,  7
18037,  1,  10.201,  2.880,  0.000,  0.000,  8,  1.01165,  -82.9784,  'MIDWAY 0',  11.500,  7
18038,  1,  38.097,  10.644,  0.000,  0.000,  8,  1.01772,  -76.1010,  'SULPHUR ',  11.500,  8
18039,  1,  11.445,  3.229,  0.000,  0.000,  8,  1.01693,  -82.2686,  'VAN 0SE ',  11.500,  8
18040,  1,  9.276,  2.619,  0.000,  0.000,  8,  1.00840,  -80.1247,  'MURCHISO',  11.500,  8
18041,  1,  26.236,  7.363,  0.000,  0.000,  8,  1.02733,  -81.6357,  'NACOGDOC',  11.500,  8
18042,  1,  13.607,  3.836,  0.000,  0.000,  8,  1.01161,  -82.5719,  'DIBOLL 0',  11.500,  8
18052,  1,  12.097,  3.413,  0.000,  0.000,  8,  1.02222,  -80.9991,  'TYLER 8 ',  11.500,  8
18053,  1,  15.822,  4.456,  0.000,  0.000,  8,  1.00720,  -81.0787,  'ATHENS 1',  11.500,  8
18054,  1,  14.064,  3.964,  0.000,  0.000,  8,  1.00576,  -80.7987,  'BUFFALO ',  11.500,  7
18055,  1,  18.202,  5.124,  0.000,  0.000,  8,  1.02663,  -79.2204,  'RUSK 0SE',  11.500,  8
18056,  1,  5.373,  1.519,  0.000,  0.000,  8,  1.02531,  -81.4224,  'WINONA 0',  11.500,  8
18062,  1,  5.898,  1.667,  0.000,  0.000,  8,  1.02822,  -76.6320,  'CUSHING ',  11.500,  8
18063,  1,  59.600,  16.516,  0.000,  0.000,  8,  1.01460,  -82.8974,  'NACOGDOC',  11.500,  8
18064,  1,  16.636,  4.685,  0.000,  0.000,  8,  1.01939,  -75.2144,  'FAIRFIEL',  11.500,  7
18065,  1,  3.753,  1.062,  0.000,  0.000,  8,  1.01140,  -79.2232,  'TRINIDAD',  11.500,  7
18066,  1,  2.653,  0.751,  0.000,  0.000,  8,  1.01646,  -75.7590,  'DIKE 0SE',  11.500,  8
18072,  1,  53.345,  14.812,  0.000,  0.000,  8,  1.00560,  -78.3923,  'PALESTIN',  11.500,  8
18073,  1,  14.108,  3.977,  0.000,  0.000,  8,  1.01199,  -81.6949,  'EMORY 0S',  11.500,  8
18081,  1,  14.867,  4.189,  0.000,  0.000,  8,  1.01374,  -81.7731,  'TYLER 9 ',  11.500,  8
18086,  1,  13.154,  3.708,  0.000,  0.000,  8,  0.98743,  -79.2905,  'FRANKLIN',  11.500,  7
18089,  1,  11.418,  3.222,  0.000,  0.000,  8,  1.02436,  -81.0993,  'TYLER 3 ',  11.500,  8
18090,  1,  10.643,  3.004,  0.000,  0.000,  8,  1.01743,  -82.5400,  'ELKHART ',  11.500,  7
18091,  1,  7.788,  2.200,  0.000,  0.000,  8,  1.02731,  -77.0291,  'WORTHAM ',  11.500,  7
18092,  1,  4.660,  1.318,  0.000,  0.000,  8,  1.00989,  -81.5734,  'OAKWOOD ',  11.500,  7
18093,  1,  3.727,  1.055,  0.000,  0.000,  8,  1.02100,  -74.4245,  'COOKVILL',  11.500,  8
18095,  1,  128.032,  34.526,  0.000,  0.000,  8,  1.00364,  -78.9568,  'COLLEGE ',  11.500,  7
18096,  1,  3.761,  1.064,  0.000,  0.000,  8,  1.01351,  -79.9667,  'EDGEWOOD',  11.500,  8
18100,  1,  31.036,  8.694,  0.000,  0.000,  8,  1.02267,  -81.1457,  'TYLER 2 ',  11.500,  8
18101,  1,  8.851,  2.500,  0.000,  0.000,  8,  1.01389,  -82.3141,  'ALTO 0SE',  11.500,  8
18102,  1,  3.536,  1.000,  0.000,  0.000,  8,  0.93327,  -85.0842,  'CALVERT ',  11.500,  7
18103,  1,  5.559,  1.571,  0.000,  0.000,  8,  1.01023,  -76.8549,  'JEWETT 2',  11.500,  7
18104,  1,  39.761,  11.101,  0.000,  0.000,  8,  1.01694,  -78.7454,  'NAVASOTA',  11.500,  7
18106,  1,  85.896,  23.566,  0.000,  0.000,  8,  1.01339,  -75.1694,  'MOUNT PL',  11.500,  8
18107,  1,  8.373,  2.365,  0.000,  0.000,  8,  1.02731,  -75.4832,  'SCROGGIN',  11.500,  8
18108,  1,  43.782,  12.204,  0.000,  0.000,  8,  1.01333,  -81.5785,  'WILLS PO',  11.500,  8
18109,  1,  37.588,  10.500,  0.000,  0.000,  8,  1.00587,  -79.7686,  'ATHENS 2',  11.500,  8
18110,  1,  13.245,  3.735,  0.000,  0.000,  8,  1.02732,  -78.0243,  'POINT 0S',  11.500,  8
18111,  1,  70.130,  19.362,  0.000,  0.000,  8,  1.01882,  -81.6844,  'LUFKIN 2',  11.500,  8
18114,  1,  19.494,  5.484,  0.000,  0.000,  8,  1.02976,  -76.1507,  'JACKSONV',  11.500,  8
18118,  1,  32.516,  9.102,  0.000,  0.000,  8,  1.01098,  -83.8308,  'CROCKETT',  11.500,  7
18119,  1,  36.070,  10.088,  0.000,  0.000,  8,  1.02883,  -75.9054,  'HENDERSO',  11.500,  8
18120,  1,  15.597,  4.394,  0.000,  0.000,  8,  1.02732,  -79.6641,  'BRYAN 3 ',  11.500,  7
18121,  1,  58.297,  16.168,  0.000,  0.000,  8,  1.02273,  -79.5207,  'JACKSONV',  11.500,  8
18122,  1,  16.390,  4.616,  0.000,  0.000,  8,  1.02312,  -80.0108,  'BRYAN 5 ',  11.500,  7
18123,  1,  8.076,  2.281,  0.000,  0.000,  8,  1.00868,  -79.4202,  'MALAKOFF',  11.500,  8
18124,  1,  17.819,  5.017,  0.000,  0.000,  8,  1.02186,  -76.5734,  'CUMBY 0S',  11.500,  8
18125,  1,  23.801,  6.686,  0.000,  0.000,  8,  1.02615,  -83.0207,  'NACOGDOC',  11.500,  8
18132,  1,  15.400,  4.338,  0.000,  0.000,  8,  1.00527,  -79.3414,  'TEAGUE 0',  11.500,  7
18134,  1,  82.113,  22.576,  0.000,  0.000,  8,  1.02535,  -78.9130,  'TYLER 7 ',  11.500,  8
18135,  1,  46.540,  12.965,  0.000,  0.000,  8,  1.02462,  -80.8483,  'TYLER 6 ',  11.500,  8
18136,  1,  6.103,  1.725,  0.000,  0.000,  8,  1.02038,  -80.7444,  'YANTIS 0',  11.500,  8
18137,  1,  18.016,  5.072,  0.000,  0.000,  8,  1.01589,  -81.4097,  'POLLOK 0',  11.500,  8
18138,  1,  3.821,  1.081,  0.000,  0.000,  8,  1.02731,  -81.6616,  'TYLER 1 ',  11.500,  8
18140,  1,  118.540,  32.094,  0.000,  0.000,  8,  1.00603,  -78.9845,  'COLLEGE ',  11.500,  7
18141,  1,  10.128,  2.859,  0.000,  0.000,  8,  1.02212,  -80.5562,  'HEARNE 0',  11.500,  7
18142,  1,  10.625,  2.999,  0.000,  0.000,  8,  1.01398,  -75.7179,  'MOUNT VE',  11.500,  8
18143,  1,  8.054,  2.275,  0.000,  0.000,  8,  1.02675,  -78.1799,  'IOLA 0SE',  11.500,  7
18144,  1,  3.131,  0.886,  0.000,  0.000,  8,  1.01599,  -76.3131,  'STREETMA',  11.500,  7
18145,  1,  3.267,  0.924,  0.000,  0.000,  8,  1.02166,  -78.8759,  'COMO 0SE',  11.500,  8
18146,  1,  33.717,  9.433,  0.000,  0.000,  8,  1.01011,  -83.0009,  'HENDERSO',  11.500,  8
18150,  1,  4.681,  1.324,  0.000,  0.000,  8,  1.01906,  -81.7161,  'ZAVALLA ',  11.500,  8
18151,  1,  9.893,  2.793,  0.000,  0.000,  8,  1.02732,  -82.9399,  'GRAPELAN',  11.500,  7
18152,  1,  35.059,  9.808,  0.000,  0.000,  8,  1.02524,  -79.1410,  'BRYAN 2 ',  11.500,  7
18153,  1,  13.834,  3.899,  0.000,  0.000,  8,  1.01087,  -81.1965,  'CANTON 0',  11.500,  8
18154,  1,  13.837,  3.900,  0.000,  0.000,  8,  1.01658,  -81.8383,  'TYLER 5 ',  11.500,  8
18160,  1,  70.985,  19.597,  0.000,  0.000,  8,  1.02482,  -78.1925,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  112.316,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  43.911,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  106.198,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  95.814,  -9.785,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  66.112,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  147.980,  -27.965,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  47.907,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  78.518,  -19.055,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  86.517,  -7.075,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1043,  '1',  31.299,  -7.009,  12.520,  -8.470,  1.00000,  0,  70.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  58.800,  17.640
1048,  '1',  188.620,  -0.192,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  15.404,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  85.168,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  75.857,  -8.443,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  85.438,  21.904,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  52.995,  -0.515,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -2.108,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  72.473,  0.953,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  0.826,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  1.899,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  0.023,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  11.286,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  79.845,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  61.477,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  39.923,  -4.893,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  38.325,  40.150,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -30.339,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -26.396,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -15.973,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  139.188,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  202.832,  -2.051,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  55.543,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  184.514,  -102.686,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  55.825,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  82.670,  -16.543,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  79.842,  -11.679,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  59.885,  -10.983,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2089,  '1',  35.982,  -4.219,  14.400,  -9.730,  1.00000,  0,  81.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  67.600,  20.280
2095,  '1',  73.549,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  92.786,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  126.790,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  201.095,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  90.229,  -9.072,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  79.845,  2.819,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  106.457,  21.990,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  69.462,  4.664,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  111.251,  29.175,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  16.531,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  128.285,  51.330,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  130.506,  23.023,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  130.506,  14.560,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  130.506,  13.447,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  88.164,  7.250,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  88.164,  8.117,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  88.164,  12.096,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  88.164,  8.907,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  42.847,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  79.845,  20.995,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  90.598,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  53.124,  6.065,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  132.543,  19.392,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  123.757,  -23.228,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  39.923,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  53.230,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  106.461,  14.840,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  64.196,  8.526,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  85.168,  8.903,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  32.144,  -12.309,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  44.713,  6.211,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  39.816,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  39.816,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3117,  '1',  33.535,  -9.070,  13.420,  -9.070,  1.00000,  0,  75.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  63.000,  18.900
3118,  '1',  63.876,  -16.787,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  104.864,  -18.558,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  71.861,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  67.340,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  60.683,  -3.446,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  53.869,  21.560,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  48.702,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  107.312,  3.846,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  14.441,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  187.832,  7.205,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  106.461,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  10.059,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  11.180,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  6.961,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  10.851,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  7.963,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  11.983,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  15.699,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  16.576,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  28.865,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  33.644,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  95.811,  0.099,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  23.971,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  22.398,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  100.073,  20.304,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  150.748,  49.404,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  35.517,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  16.921,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  14.657,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  106.993,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  79.845,  0.296,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  106.506,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  108.057,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  784.350,  48.405,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  107.312,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  48.972,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  63.874,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  265.280,  -29.465,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  265.280,  -27.869,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -21.876,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  265.280,  -33.277,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  265.280,  -25.418,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  26.338,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  23.897,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  22.070,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  47.743,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5170,  '1',  31.937,  -8.640,  12.780,  -8.640,  1.00000,  0,  72.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  60.000,  18.000
5198,  '1',  79.842,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  119.764,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  79.842,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -79.510,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  37.704,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  45.484,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  65.318,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  88.012,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  56.066,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  57.540,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  341.989,  -108.950,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  88.548,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  77.935,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  88.146,  35.270,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  13.945,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  22.841,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  12.648,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  7.844,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  10.104,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  38.159,  8.764,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -8.409,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -2.947,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -9.804,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -3.412,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -6.151,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -6.876,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  33.769,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  34.339,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -0.563,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -0.680,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  337.529,  -1.780,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -9.674,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -17.392,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  2.126,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  1.333,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  4.061,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  2.231,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  65.818,  0.071,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  65.818,  1.427,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  65.818,  0.437,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  25.530,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  30.870,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  35.821,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  68.477,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  56.374,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  28.394,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  19.134,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  231.538,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  18.371,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  33.032,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  21.441,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  20.014,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  18.028,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  7.457,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  8.131,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  7.424,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  10.026,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  8.903,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  8.314,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  164.630,  15.031,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  11.783,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  12.260,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  14.371,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2612.356,  1464.788,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  493.544,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  43.863,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  24.378,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  23.728,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  37.818,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  20.176,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  40.065,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  40.323,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  46.510,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  29.868,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  41.440,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  46.014,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  25.483,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  20.970,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  301.750,  61.866,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  37.190,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  31.809,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  58.969,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  92.031,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  29.745,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  43.431,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  11.872,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  17.190,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  11.086,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  261.960,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  73.485,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  269.890,  85.373,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  269.890,  36.647,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  269.890,  28.882,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  269.890,  29.735,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  39.963,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  72.735,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  72.114,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  77.856,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  23.396,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  53.031,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  32.061,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  19.734,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  15.486,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  12.176,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  14.806,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  15.916,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  43.220,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  19.783,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  18.983,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  20.755,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  26.468,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  21.503,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  23.274,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  162.411,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  467.420,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  214.761,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  331.760,  155.168,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  1.719,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  2.262,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  2.444,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.360,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  70.509,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -80.568,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  326.712,  -113.760,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -17.567,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -17.526,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -22.838,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -19.439,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  62.897,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  92.001,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  25.116,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  28.865,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -58.259,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -24.397,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -45.883,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  94.240,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04712,  0.00000,  25.47,  0.00,  0.00,  1.00000,  -0.907,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07100,  0.00000,  16.90,  0.00,  0.00,  1.00000,  -0.805,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.14322,  0.00000,  8.38,  0.00,  0.00,  1.00000,  -0.793,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.42171,  0.00000,  2.85,  0.00,  0.00,  1.00000,  -0.961,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03772,  0.00000,  31.82,  0.00,  0.00,  1.00000,  -0.709,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.46239,  0.00000,  2.60,  0.00,  0.00,  1.00000,  -0.680,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.14568,  0.00000,  8.24,  0.00,  0.00,  1.00000,  -0.802,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.31988,  0.00000,  3.75,  0.00,  0.00,  1.00000,  -0.716,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.04928,  0.00000,  24.35,  0.00,  0.00,  1.00000,  -0.866,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  13.70752,  0.00000,  0.09,  0.00,  0.00,  1.00000,  -0.868,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02077,  0.00000,  57.78,  0.00,  0.00,  1.00000,  -0.900,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01450,  0.00000,  82.76,  0.00,  0.00,  1.00000,  -0.869,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02069,  0.00000,  58.01,  0.00,  0.00,  1.00000,  -0.864,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.10067,  0.00000,  11.92,  0.00,  0.00,  1.00000,  -0.731,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01067,  0.00000,  112.41,  0.00,  0.00,  1.00000,  -0.879,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07391,  0.00000,  16.24,  0.00,  0.00,  1.00000,  -0.736,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.19263,  0.00000,  6.23,  0.00,  0.00,  1.00000,  -0.759,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10012,  0.00000,  11.99,  0.00,  0.00,  1.00000,  -0.717,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.00904,  0.00000,  132.71,  0.00,  0.00,  1.00000,  -0.899,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02746,  0.00000,  43.71,  0.00,  0.00,  1.00000,  -0.884,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.07489,  0.00000,  16.02,  0.00,  0.00,  1.00000,  -0.928,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01407,  0.00000,  85.31,  0.00,  0.00,  1.00000,  -0.911,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.08546,  0.00000,  14.04,  0.00,  0.00,  1.00000,  -0.897,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08623,  0.00000,  13.92,  0.00,  0.00,  1.00000,  -0.788,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.21236,  0.00000,  5.65,  0.00,  0.00,  1.00000,  -0.738,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09166,  0.00000,  13.09,  0.00,  0.00,  1.00000,  -0.738,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01111,  0.00000,  108.05,  0.00,  0.00,  1.00000,  -0.919,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01185,  0.00000,  101.27,  0.00,  0.00,  1.00000,  -0.698,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02077,  0.00000,  57.78,  0.00,  0.00,  1.00000,  -0.744,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01074,  0.00000,  111.72,  0.00,  0.00,  1.00000,  -0.895,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02739,  0.00000,  43.82,  0.00,  0.00,  1.00000,  -0.690,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06392,  0.00000,  18.77,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02468,  0.00000,  48.62,  0.00,  0.00,  1.00000,  -0.761,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  0.99297,  0.00000,  1.21,  0.00,  0.00,  1.00000,  -0.812,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04148,  0.00000,  28.93,  0.00,  0.00,  1.00000,  -0.773,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.10088,  0.00000,  11.90,  0.00,  0.00,  1.00000,  -0.867,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02274,  0.00000,  52.77,  0.00,  0.00,  1.00000,  -1.308,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.14282,  0.00000,  8.40,  0.00,  0.00,  1.00000,  -1.294,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.13668,  0.00000,  8.78,  0.00,  0.00,  1.00000,  -0.852,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02428,  0.00000,  49.43,  0.00,  0.00,  1.00000,  -1.114,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01665,  0.00000,  72.06,  0.00,  0.00,  1.00000,  -0.987,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04141,  0.00000,  28.98,  0.00,  0.00,  1.00000,  -0.873,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.21859,  0.00000,  5.49,  0.00,  0.00,  1.00000,  -1.311,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01904,  0.00000,  63.02,  0.00,  0.00,  1.00000,  -1.369,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03958,  0.00000,  30.32,  0.00,  0.00,  1.00000,  -1.111,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.16277,  0.00000,  7.37,  0.00,  0.00,  1.00000,  -1.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02484,  0.00000,  48.31,  0.00,  0.00,  1.00000,  -1.105,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04845,  0.00000,  24.77,  0.00,  0.00,  1.00000,  -0.811,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.33667,  0.00000,  3.56,  0.00,  0.00,  1.00000,  -1.317,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.07638,  0.00000,  15.71,  0.00,  0.00,  1.00000,  -1.138,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.34371,  0.00000,  3.49,  0.00,  0.00,  1.00000,  -0.874,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03093,  0.00000,  38.80,  0.00,  0.00,  1.00000,  -1.348,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.33175,  0.00000,  3.62,  0.00,  0.00,  1.00000,  -0.884,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.43315,  0.00000,  2.77,  0.00,  0.00,  1.00000,  -1.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.11858,  0.00000,  10.12,  0.00,  0.00,  1.00000,  -1.384,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.22734,  0.00000,  5.28,  0.00,  0.00,  1.00000,  -1.364,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.23200,  0.00000,  5.17,  0.00,  0.00,  1.00000,  -0.912,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02392,  0.00000,  50.16,  0.00,  0.00,  1.00000,  -1.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.58108,  0.00000,  2.07,  0.00,  0.00,  1.00000,  -1.310,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.50944,  0.00000,  2.36,  0.00,  0.00,  1.00000,  -1.313,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.46019,  0.00000,  2.61,  0.00,  0.00,  1.00000,  -1.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.07357,  0.00000,  16.31,  0.00,  0.00,  1.00000,  -1.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.27408,  0.00000,  4.38,  0.00,  0.00,  1.00000,  -1.366,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04387,  0.00000,  27.35,  0.00,  0.00,  1.00000,  -1.319,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05298,  0.00000,  22.65,  0.00,  0.00,  1.00000,  -1.118,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.05301,  0.00000,  22.64,  0.00,  0.00,  1.00000,  -1.360,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.07959,  0.00000,  15.08,  0.00,  0.00,  1.00000,  -1.310,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.22631,  0.00000,  5.30,  0.00,  0.00,  1.00000,  -0.899,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.17200,  0.00000,  6.98,  0.00,  0.00,  1.00000,  -1.051,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
