0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01359,  -58.2273,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02641,  -61.3519,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02621,  -48.2302,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02811,  -48.3866,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01694,  -54.1402,  'BIG SPRI',  115.00,  9
1006,  1,  -9.358,  4.940,  0.000,  0.000,  1,  1.01172,  -53.4269,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  3.895,  0.000,  0.000,  1,  1.02998,  -60.4268,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02049,  -55.9367,  'IRAAN 2 ',  115.00,  9
1009,  1,  -22.502,  11.880,  0.000,  0.000,  1,  1.01014,  -54.7220,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.336,  0.000,  0.000,  1,  1.02998,  -60.6984,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02998,  -60.6984,  'PRESIDIO',  22.000,  9
1012,  1,  -0.020,  -8.730,  0.000,  0.000,  1,  1.02984,  -65.5078,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01190,  -56.3839,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01728,  -55.3136,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03307,  -61.1407,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.505,  0.000,  0.000,  1,  1.02476,  -56.1913,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00354,  -59.4325,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00154,  -60.1763,  'NOTREES ',  115.00,  9
1019,  1,  0.001,  -135.680,  0.000,  0.000,  1,  1.03000,  -58.2196,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -55.096,  0.000,  0.000,  1,  1.02999,  -54.5378,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00860,  -52.1406,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02728,  -47.6303,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.4009,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00178,  -60.7550,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02354,  -53.9151,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00372,  -51.3284,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -48.134,  0.000,  0.000,  1,  1.03000,  -59.2509,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03191,  -47.5627,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.260,  0.000,  0.000,  1,  1.01562,  -61.4101,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02815,  -58.3641,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02335,  -58.7423,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01113,  -56.0463,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00770,  -56.2862,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01141,  -54.1133,  'BIG SPRI',  115.00,  9
1035,  1,  -24.550,  12.960,  0.000,  0.000,  1,  1.00127,  -52.9010,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00354,  -56.6278,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00272,  -59.4074,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01722,  -55.3575,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -53.3872,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01400,  -60.1265,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01005,  -53.3884,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -50.8544,  'FORSAN 1',  13.800,  9
1043,  1,  -16.039,  8.139,  0.000,  0.000,  1,  0.99986,  -52.2057,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02548,  -60.7269,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01400,  -59.3017,  'MIDLAND ',  115.00,  9
1046,  1,  0.002,  -1.834,  0.000,  0.000,  1,  1.02981,  -61.9819,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01010,  -54.2671,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -50.5929,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -47.7241,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01010,  -54.2671,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01010,  -54.2671,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01010,  -54.2671,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00864,  -53.9951,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01757,  -56.0003,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02064,  -49.3239,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -51.890,  0.000,  0.000,  1,  1.03000,  -56.7915,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00743,  -53.9231,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02614,  -57.6157,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02614,  -57.6157,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02614,  -57.6157,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01964,  -54.4426,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01964,  -54.4426,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01964,  -54.4426,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00905,  -59.1641,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01188,  -53.4620,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -50.7207,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00989,  -53.9088,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99536,  -58.5196,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02555,  -56.3751,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -54.7607,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01867,  -57.3379,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -54.2976,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -53.0864,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -53.3128,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -54.1176,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -55.7384,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -53.4381,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01867,  -57.3379,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05262,  -57.6810,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01867,  -57.3379,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01178,  -54.8322,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01630,  -54.8870,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.404,  0.000,  0.000,  1,  1.02367,  -56.3500,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03673,  -55.6980,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01248,  -56.8076,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -31.137,  0.000,  0.000,  1,  1.01877,  -58.8801,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02980,  -59.9185,  'SHEFFIEL',  115.00,  9
1088,  1,  -20.458,  6.530,  0.000,  0.000,  1,  0.99939,  -56.5554,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00768,  -52.6207,  'LAMESA 0',  115.00,  9
1090,  1,  -19.639,  -29.715,  0.000,  0.000,  1,  1.01951,  -59.4198,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03731,  -50.3321,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01764,  -63.5196,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02674,  -60.9752,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02763,  -62.5906,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02060,  -60.0277,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -59.8655,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -59.2472,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02338,  -62.7137,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01215,  -48.9815,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.000,  -75.014,  0.000,  0.000,  2,  1.03000,  -57.4063,  'IOWA PAR',  161.00,  11
2010,  1,  0.002,  -1.708,  0.000,  0.000,  2,  1.03000,  -54.4184,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05371,  -44.6675,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03827,  -42.7406,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04570,  -42.9170,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01049,  -50.9133,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02629,  -63.8775,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02484,  -65.8131,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  217.360,  0.000,  0.000,  2,  1.04250,  -45.0946,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03791,  -43.7389,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -43.8282,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01527,  -56.7881,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02917,  -60.8665,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02439,  -62.4551,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02917,  -60.8665,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02490,  -60.2043,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01304,  -56.4258,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04289,  -43.5754,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01758,  -63.8751,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01797,  -57.8995,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02104,  -50.8944,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01178,  -65.0377,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04105,  -52.1239,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02475,  -62.3866,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00287,  -66.6852,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02686,  -65.5320,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03804,  -53.2976,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01653,  -56.7058,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02922,  -63.9927,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02452,  -63.2744,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02019,  -63.0490,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02350,  -62.9675,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03945,  -40.7972,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03105,  -38.5668,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02597,  -65.6657,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02753,  -64.1108,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01561,  -57.0378,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02799,  -65.3503,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02785,  -63.0724,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03993,  -51.9701,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02775,  -55.4640,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00253,  -66.3773,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01875,  -60.6365,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01595,  -46.8513,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02071,  -62.1488,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01483,  -55.9587,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01528,  -56.3638,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01483,  -55.9587,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -55.1589,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04042,  -40.3739,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03059,  -37.3384,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00452,  -65.4459,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02663,  -53.8336,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -52.3977,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -34.735,  0.000,  0.000,  2,  1.03000,  -65.0209,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01440,  -63.9074,  'SUMNER 0',  161.00,  11
2065,  1,  -0.001,  -55.648,  0.000,  0.000,  2,  1.03000,  -64.9161,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03761,  -52.4580,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01117,  -56.3788,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01225,  -55.0575,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -38.908,  0.000,  0.000,  2,  1.03000,  -65.2812,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01374,  -54.7480,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00153,  -52.4787,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02905,  -64.1754,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03649,  -51.6249,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02977,  -51.2746,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02977,  -51.2746,  'JAYTON 2',  115.00,  10
2076,  1,  -8.183,  -4.321,  0.000,  0.000,  2,  1.03982,  -51.3115,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02849,  -62.8330,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -60.7733,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03595,  -53.5148,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02149,  -61.8204,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01896,  -64.4903,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01904,  -56.9614,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01904,  -56.9614,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01904,  -56.9614,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01904,  -56.9614,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02106,  -62.5896,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03885,  -52.0607,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01253,  -54.8508,  'ARCHER 1',  161.00,  11
2089,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00053,  -52.6258,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01635,  -64.4224,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03578,  -54.0451,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02853,  -64.0465,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03868,  -42.2935,  'PANHANDL',  161.00,  10
2094,  1,  -7.694,  1.440,  0.000,  0.000,  2,  1.03734,  -41.8693,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03346,  -40.6187,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  145.806,  0.000,  0.000,  2,  1.03000,  -46.2804,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03176,  -46.6210,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03814,  -49.7448,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.682,  1.440,  0.000,  0.000,  2,  1.02952,  -46.2674,  'RALLS 1 ',  18.000,  10
2100,  1,  -10.228,  21.600,  0.000,  0.000,  2,  1.02111,  -46.0356,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02754,  -61.4270,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02840,  -62.3799,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02401,  -60.8763,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02287,  -60.7053,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02023,  -60.2819,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00664,  -66.2997,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02620,  -62.8593,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03644,  -58.3625,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02428,  -57.7231,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -18.170,  0.000,  0.000,  2,  1.03000,  -63.3417,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03425,  -58.8883,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01809,  -58.7608,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02952,  -60.7844,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02863,  -61.4882,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02201,  -59.6162,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02560,  -60.1791,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02052,  -59.4348,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01960,  -59.2866,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02474,  -60.0469,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02005,  -59.3447,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02157,  -63.4936,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01905,  -63.4743,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03985,  -40.2081,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00145,  -67.0946,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02317,  -64.1820,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02608,  -65.2442,  'VALLEY V',  161.00,  11
2127,  2,  0.000,  223.014,  0.000,  0.000,  2,  1.05597,  -46.1591,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04658,  -44.8275,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00917,  -66.1622,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03548,  -58.1578,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03154,  -57.8019,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02991,  -58.0243,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02729,  -62.6495,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01796,  -72.0584,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00933,  -74.8289,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01891,  -52.1688,  'SWEETWAT',  115.00,  27
3004,  1,  -10.231,  5.400,  0.000,  0.000,  3,  1.01380,  -51.5857,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99308,  -83.9630,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02517,  -54.5015,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02862,  -54.4471,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02333,  -63.1085,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03023,  -64.1726,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00703,  -82.7948,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01228,  -77.1946,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00434,  -77.9782,  'WILLOW C',  115.00,  28
3013,  1,  -0.000,  -31.403,  0.000,  0.000,  3,  1.03000,  -56.2998,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02634,  -71.0187,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01828,  -50.4953,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01852,  -54.2110,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -52.3237,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03083,  -62.0027,  'CHRISTOV',  230.00,  27
3019,  1,  0.001,  -16.614,  0.000,  0.000,  3,  1.02996,  -63.1555,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -60.5047,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02929,  -57.1465,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01649,  -49.7430,  'COLORADO',  115.00,  27
3023,  1,  -0.000,  -6.005,  0.000,  0.000,  3,  1.02999,  -54.0843,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02880,  -63.7290,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02396,  -67.5837,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03986,  -56.1348,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02980,  -57.7869,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -54.5398,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03420,  -67.2002,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -53.549,  0.000,  0.000,  3,  1.02995,  -67.3226,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01966,  -55.8371,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01898,  -55.9535,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02313,  -48.4691,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -45.9712,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02586,  -67.5097,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02466,  -65.8984,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03824,  -51.9017,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02309,  -50.3675,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.9717,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01286,  -63.1715,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04071,  -54.0974,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02660,  -53.1893,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04071,  -54.0974,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04071,  -54.0974,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.9096,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04166,  -55.6430,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.001,  -32.387,  0.000,  0.000,  3,  1.03000,  -52.2636,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.05002,  -57.7226,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02663,  -55.3537,  'ANSON 0 ',  115.00,  27
3050,  1,  0.035,  -59.303,  0.000,  0.000,  3,  1.02994,  -68.9813,  'DEL RIO ',  230.00,  28
3051,  1,  0.133,  -20.592,  0.000,  0.000,  3,  1.01461,  -71.8501,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00541,  -80.3200,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03862,  -54.2314,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02938,  -55.2697,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.1884,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.2600,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.3174,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03828,  -54.1239,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02840,  -53.7174,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.3920,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.1738,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.1400,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.7234,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02444,  -52.0461,  'ROSCOE 4',  115.00,  27
3065,  1,  -21.957,  11.590,  0.000,  0.000,  3,  1.01194,  -50.3850,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02570,  -67.1802,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02903,  -52.8301,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.7877,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02065,  -57.7713,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02090,  -53.6243,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00656,  -51.9360,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02395,  -66.1287,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00314,  -83.8466,  'BRACKETT',  115.00,  28
3074,  1,  -27.223,  6.033,  0.000,  0.000,  3,  0.99986,  -82.9268,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02532,  -66.5854,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00491,  -83.5473,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02014,  -56.3710,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03773,  -51.8486,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03446,  -51.1505,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02583,  -50.5930,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.6639,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03567,  -54.3180,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02789,  -54.2208,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00135,  -50.7811,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01836,  -49.8667,  'LORAINE ',  115.00,  27
3086,  1,  -20.458,  10.800,  0.000,  0.000,  3,  1.00667,  -48.3016,  'LORAINE ',  13.200,  27
3087,  1,  -24.477,  10.800,  0.000,  0.000,  3,  1.00704,  -48.0101,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03734,  -55.8846,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02872,  -57.9975,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02500,  -58.2192,  'ABILENE ',  161.00,  27
3091,  1,  -0.001,  -1.327,  0.000,  0.000,  3,  1.02000,  -58.5213,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.4355,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00688,  -82.0338,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02632,  -54.2671,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.0287,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03631,  -47.9460,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03470,  -47.6959,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.8407,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01887,  -56.4942,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01730,  -57.9926,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02173,  -68.5466,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01837,  -58.5619,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01565,  -53.5865,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01831,  -69.0597,  'BUCHANAN',  115.00,  28
3105,  1,  -1.038,  0.740,  0.000,  0.000,  3,  1.01750,  -68.9798,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -68.5088,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00463,  -77.4373,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01680,  -69.4988,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03382,  -47.5036,  'FLUVANNA',  115.00,  27
3110,  1,  -22.913,  -2.902,  0.000,  0.000,  3,  1.03993,  -45.9361,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02561,  -52.8277,  'STERLING',  115.00,  27
3112,  1,  -20.404,  10.770,  0.000,  0.000,  3,  1.01405,  -51.2891,  'STERLING',  18.000,  27
3113,  1,  -20.404,  10.770,  0.000,  0.000,  3,  1.01405,  -51.2891,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01969,  -65.5282,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02574,  -51.0059,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01706,  -48.5037,  'SYNDER 0',  115.00,  27
3117,  1,  -17.185,  9.070,  0.000,  0.000,  3,  1.00712,  -47.4033,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00444,  -47.0359,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02316,  -83.2979,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02316,  -83.2979,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01941,  -50.4411,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -47.1915,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99663,  -85.2709,  'UVALDE 0',  115.00,  28
3124,  1,  -0.000,  -27.629,  0.000,  0.000,  3,  1.03000,  -75.1482,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01598,  -58.6501,  'ABILENE ',  115.00,  27
3126,  1,  -0.000,  -44.739,  0.000,  0.000,  3,  0.99709,  -86.1610,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01762,  -51.0621,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01773,  -50.0564,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02341,  -50.6989,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02076,  -57.2362,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -54.0657,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02368,  -66.1771,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03436,  -49.4222,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03402,  -50.3350,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02744,  -49.4998,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02108,  -48.6539,  'SNYDER 2',  115.00,  27
3137,  1,  -27.605,  -9.185,  0.000,  0.000,  3,  1.02992,  -54.1385,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02853,  -66.4582,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01008,  -59.7083,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01953,  -58.2332,  'GOLDSBOR',  115.00,  27
3141,  1,  -24.957,  13.180,  0.000,  0.000,  3,  1.02001,  -51.8925,  'SWEETWAT',  115.00,  27
3142,  1,  0.001,  -8.004,  0.000,  0.000,  3,  1.02992,  -66.6853,  'GOODFELL',  115.00,  27
3143,  1,  -0.001,  -13.105,  0.000,  0.000,  3,  1.02995,  -64.6419,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02583,  -65.5546,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02481,  -53.5867,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02980,  -65.4118,  'JUNCTION',  115.00,  28
3147,  1,  -0.002,  -7.250,  0.000,  0.000,  3,  1.03000,  -68.4391,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01656,  -83.5587,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02357,  -105.6181,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02893,  -85.4664,  'LAREDO 7',  230.00,  20
4005,  1,  -0.011,  -49.438,  0.000,  0.000,  4,  1.02999,  -87.7771,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02870,  -86.3877,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01978,  -106.7121,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01712,  -71.7815,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02777,  -89.9781,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -88.9483,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02224,  -90.6572,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -15.627,  0.000,  0.000,  4,  1.03000,  -104.8856,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02233,  -106.0992,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02944,  -81.2996,  'EAGLE PA',  230.00,  20
4015,  1,  -0.001,  -29.947,  0.000,  0.000,  4,  1.02998,  -82.2573,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02352,  -71.7223,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02654,  -86.7467,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01546,  -80.5458,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01257,  -104.9042,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01461,  -86.9309,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01827,  -105.0215,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01927,  -86.1871,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02196,  -71.4894,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02795,  -70.3226,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02655,  -71.3809,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.1086,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02545,  -106.3105,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01312,  -62.7477,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01323,  -64.5445,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -60.6215,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02146,  -90.9241,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01697,  -90.4321,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01580,  -88.9107,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01925,  -105.8810,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01369,  -85.3394,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01088,  -79.9021,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -68.875,  0.000,  0.000,  4,  1.02938,  -81.9574,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00918,  -77.1552,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02469,  -98.3963,  'MISSION ',  230.00,  19
4040,  1,  -0.011,  -196.167,  0.000,  0.000,  4,  1.03000,  -100.9500,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02224,  -101.2533,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02677,  -104.4916,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01189,  -96.3017,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01404,  -97.4952,  'FALCON H',  115.00,  19
4045,  1,  -2.178,  -4.039,  0.000,  0.000,  4,  1.01946,  -97.3674,  'FALCON H',  13.800,  19
4046,  1,  -0.665,  -4.189,  0.000,  0.000,  4,  1.01946,  -97.4775,  'FALCON H',  13.800,  19
4047,  1,  -4.563,  -5.771,  0.000,  0.000,  4,  1.01946,  -97.2815,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01579,  -102.4328,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02031,  -101.0451,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00977,  -99.8061,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01988,  -89.3032,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01988,  -89.3032,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02492,  -92.5696,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01874,  -79.7757,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01518,  -85.0388,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02486,  -80.6830,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01934,  -83.4637,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.3215,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.5359,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7159,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.0779,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.6774,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.0475,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01581,  -84.8575,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01581,  -84.8575,  'CORPUS C',  18.000,  21
4066,  1,  -0.001,  -54.041,  0.000,  0.000,  4,  1.03000,  -105.6675,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01464,  -103.2511,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02864,  -106.0656,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01644,  -85.0528,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01910,  -93.5573,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01248,  -96.1721,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01852,  -85.3157,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02420,  -98.5290,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02891,  -100.3491,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02420,  -98.5290,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02420,  -98.5290,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02420,  -98.5290,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01519,  -85.2523,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02316,  -103.2434,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03341,  -86.0867,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02817,  -86.6205,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.6252,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.2827,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.1819,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.7265,  'CORPUS C',  13.800,  21
4086,  1,  0.000,  -66.922,  0.000,  0.000,  4,  1.03000,  -101.1475,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -69.979,  0.000,  0.000,  4,  1.03000,  -86.7730,  'CORPUS C',  115.00,  21
4088,  1,  -0.002,  -151.691,  0.000,  0.000,  4,  1.03000,  -105.8754,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01859,  -104.1458,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01859,  -104.1458,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01859,  -104.1458,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01859,  -104.1458,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01859,  -104.1458,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01859,  -104.1458,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01859,  -104.1458,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01859,  -104.1458,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01859,  -104.1458,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01859,  -104.1458,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01601,  -85.0817,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01759,  -85.2785,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01288,  -88.9956,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01940,  -99.1697,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -63.424,  0.000,  0.000,  4,  1.03000,  -106.4733,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01572,  -84.0920,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -81.9961,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01356,  -98.0272,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02743,  -105.2251,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -83.7772,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01133,  -86.6286,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01861,  -102.4759,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01420,  -104.8327,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02672,  -92.9870,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02809,  -86.5138,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02195,  -87.9483,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.3807,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.3272,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02494,  -71.8481,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01275,  -89.1973,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01058,  -97.8500,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01633,  -85.3303,  'CORPUS C',  115.00,  21
4121,  1,  0.002,  -36.223,  0.000,  0.000,  4,  1.03000,  -105.1963,  'SANTA MA',  115.00,  19
4122,  1,  -0.001,  -158.073,  0.000,  0.000,  4,  1.02656,  -106.2322,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01655,  -87.0265,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02316,  -98.8511,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00657,  -73.2487,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01541,  -97.5499,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -40.833,  0.000,  0.000,  4,  1.03000,  -90.5539,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -69.641,  0.000,  0.000,  4,  1.03000,  -104.1079,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03336,  -89.2391,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -7.657,  0.000,  0.000,  4,  1.03000,  -89.9315,  'FREER 0 ',  115.00,  20
4131,  1,  -0.001,  -93.805,  0.000,  0.000,  4,  1.02999,  -75.4124,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02585,  -76.5348,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -75.4124,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -75.4124,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -75.4124,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -75.4124,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -75.4124,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -75.4124,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01349,  -88.2043,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03430,  -88.5651,  'SARITA 1',  230.00,  21
4141,  1,  -0.000,  -11.353,  0.000,  0.000,  4,  1.03000,  -90.9171,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.8092,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01445,  -78.9262,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01666,  -89.0895,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01573,  -84.4313,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02556,  -86.4466,  'LAREDO 4',  230.00,  20
4147,  1,  0.091,  -105.776,  0.000,  0.000,  4,  1.02847,  -88.1941,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01622,  -90.0618,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00216,  -78.8256,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01611,  -85.7937,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03278,  -90.4516,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02810,  -90.8215,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.8014,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01420,  -103.4488,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01698,  -101.9447,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01661,  -86.5759,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02272,  -105.0102,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02458,  -82.8903,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02002,  -84.7497,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.1168,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.9847,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.0093,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02458,  -82.8903,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01613,  -101.4052,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02631,  -89.7862,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01344,  -88.3786,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02183,  -105.3179,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01948,  -84.8846,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01389,  -86.5158,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01466,  -84.7611,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -105.912,  0.000,  0.000,  4,  1.02913,  -101.5896,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02131,  -73.1256,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99909,  -71.8961,  'REFUGIO ',  115.00,  21
4174,  1,  -0.002,  -32.932,  0.000,  0.000,  4,  1.03000,  -70.6150,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.017,  -13.485,  0.000,  0.000,  4,  1.03000,  -88.4668,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03761,  -87.5545,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.3339,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -44.828,  0.000,  0.000,  4,  1.03000,  -75.2095,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02479,  -90.2287,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01434,  -85.4222,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02181,  -79.5019,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00687,  -79.4170,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02574,  -91.5546,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02127,  -98.2021,  'SAN PERL',  115.00,  19
4185,  1,  0.002,  -21.574,  0.000,  0.000,  4,  1.02262,  -95.1872,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -56.829,  0.000,  0.000,  4,  1.02776,  -105.6293,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01035,  -84.4772,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02764,  -82.9703,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00570,  -81.6050,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01764,  -88.5729,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01765,  -96.7498,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -93.4186,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01761,  -95.4039,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -101.4536,  'SEBASTIA',  115.00,  19
4195,  1,  -25.095,  13.250,  0.000,  0.000,  4,  1.02612,  -79.3310,  'OILTON 0',  500.00,  20
4196,  1,  -0.012,  -70.246,  0.000,  0.000,  4,  1.02999,  -82.1158,  'OILTON 1',  230.00,  20
4197,  1,  -0.011,  -3.716,  0.000,  0.000,  4,  1.02999,  -84.7905,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -65.0826,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97575,  -70.4063,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01028,  -65.8673,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -64.7519,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -63.6227,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01811,  -62.1627,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02803,  -65.5870,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -64.9111,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97342,  -70.5096,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -63.9656,  'DENTON 5',  161.00,  17
5013,  1,  -0.017,  -62.442,  0.000,  0.000,  5,  1.03000,  -68.0476,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02290,  -63.6688,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03178,  -61.7009,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03035,  -63.5081,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01691,  -65.4574,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03298,  -57.9309,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -60.2198,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -56.9232,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03061,  -61.6086,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -63.4509,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03061,  -61.6086,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97001,  -71.7017,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -62.6876,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -64.6968,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02235,  -65.5270,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -64.4852,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00531,  -67.8539,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -65.9694,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02059,  -65.4888,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -65.0033,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -62.0816,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -63.4495,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -62.0816,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -62.0816,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -60.6078,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02346,  -60.5607,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -61.4139,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02229,  -60.0854,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -60.6968,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02311,  -60.4512,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01914,  -65.9386,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02112,  -64.1644,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04117,  -58.7417,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03719,  -60.4761,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -61.0162,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -62.8941,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03290,  -61.7837,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02449,  -64.8530,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03290,  -61.7837,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03075,  -63.8207,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -64.3573,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95635,  -72.5611,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03161,  -57.8976,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03162,  -58.4798,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -56.5756,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -55.9684,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01336,  -66.5403,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01901,  -67.4005,  'MABANK 2',  115.00,  14
5061,  1,  -0.000,  -17.871,  0.000,  0.000,  5,  1.03000,  -69.3246,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01657,  -71.1116,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03165,  -61.8300,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03011,  -63.5385,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03165,  -61.8300,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03165,  -61.8300,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -60.3541,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -60.2795,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -60.1805,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -65.2313,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02034,  -65.2540,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02985,  -64.5171,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -62.8431,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02098,  -65.6712,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99985,  -69.6741,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02196,  -67.0908,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -23.455,  0.000,  0.000,  5,  1.03000,  -67.9531,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -63.5829,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -66.1038,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99795,  -69.2589,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02117,  -67.2189,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02803,  -64.8711,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03220,  -62.5080,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -63.8851,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01780,  -65.6039,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -64.7165,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99571,  -67.3008,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00183,  -67.2294,  'CLIFTON ',  161.00,  18
5089,  1,  -2.889,  -7.969,  0.000,  0.000,  5,  1.00937,  -67.0925,  'CLIFTON ',  13.800,  18
5090,  1,  -0.002,  -118.351,  0.000,  0.000,  5,  1.03000,  -65.3822,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97545,  -69.5925,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -64.4736,  'GRANDVIE',  161.00,  14
5093,  1,  -0.057,  -132.736,  0.000,  0.000,  5,  1.03000,  -65.6333,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02063,  -64.0376,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -64.7052,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -64.6395,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02860,  -64.2137,  'EULESS 2',  161.00,  17
5098,  1,  -0.009,  -83.106,  0.000,  0.000,  5,  1.03000,  -65.3081,  'FORT WOR',  161.00,  17
5099,  1,  -0.001,  -46.633,  0.000,  0.000,  5,  1.03000,  -65.3132,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -64.9546,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -68.0578,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03150,  -62.8616,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03045,  -64.1794,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -64.3857,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -65.0662,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -65.0662,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -65.0662,  'IRVING 1',  13.800,  17
5108,  1,  -0.008,  -119.809,  0.000,  0.000,  5,  1.03000,  -64.4502,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01421,  -65.7198,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99899,  -64.5394,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02891,  -65.0880,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00717,  -66.3382,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -65.2403,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01345,  -66.9997,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -66.3011,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -64.6889,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -65.0796,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00067,  -65.5106,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -60.6481,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04815,  -60.5880,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03497,  -62.1480,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -65.3324,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96453,  -72.6782,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96607,  -72.5242,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -63.9574,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -65.3689,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99672,  -68.8841,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -65.3080,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -67.1377,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -64.3135,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03158,  -64.5071,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02697,  -65.7862,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00496,  -66.5265,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -63.0564,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -63.9983,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99799,  -66.4942,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -63.9161,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -65.1936,  'WACO 1 1',  161.00,  13
5139,  1,  -0.001,  -61.395,  0.000,  0.000,  5,  1.03000,  -65.4291,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96872,  -72.0470,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01490,  -66.1496,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99559,  -69.2509,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -63.8385,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00294,  -66.6060,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -64.5557,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -65.0042,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -65.2367,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -65.2040,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02415,  -65.5215,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -60.9182,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00471,  -67.9689,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02450,  -65.1445,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -62.7518,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99886,  -67.6788,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02312,  -63.5429,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -67.5141,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01705,  -65.5055,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -64.9531,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96327,  -72.7412,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03056,  -63.3140,  'DENTON 2',  161.00,  17
5161,  1,  -0.001,  -58.361,  0.000,  0.000,  5,  1.03000,  -65.3199,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93748,  -73.8881,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02149,  -66.7886,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03442,  -61.9431,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03174,  -63.1437,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.3984,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03442,  -61.9431,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -65.4994,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -63.6169,  'DUBLIN 1',  161.00,  15
5170,  1,  -27.977,  8.640,  0.000,  0.000,  5,  1.02085,  -62.6019,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96810,  -70.4899,  'MERTENS ',  161.00,  14
5172,  1,  -0.042,  -89.585,  0.000,  0.000,  5,  1.03000,  -65.6411,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02887,  -64.4122,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96411,  -70.9786,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03040,  -63.6177,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00467,  -63.1081,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -64.6690,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -65.3938,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -61.9380,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -62.8236,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -65.2125,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96873,  -71.7101,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02931,  -65.2000,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01615,  -66.3130,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02104,  -65.3344,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02142,  -64.5009,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03126,  -58.9399,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02615,  -64.9807,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -65.3016,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01091,  -66.2198,  'GORDON 0',  161.00,  12
5191,  1,  0.004,  -61.072,  0.000,  0.000,  5,  1.00889,  -67.9339,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03136,  -64.6712,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03204,  -65.1307,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -64.9529,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -64.6351,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03139,  -58.4888,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -60.0354,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -58.0654,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -65.0401,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99685,  -65.5314,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96388,  -70.5805,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01231,  -65.6867,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -65.0090,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03116,  -59.4304,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02956,  -60.6064,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -57.8762,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -58.5973,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02765,  -58.3817,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99474,  -66.5455,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -64.4079,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94407,  -73.4249,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01054,  -65.9591,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -64.9937,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02268,  -65.2487,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01987,  -64.8479,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -65.0088,  'FORT WOR',  161.00,  17
5217,  1,  -0.018,  -88.875,  0.000,  0.000,  5,  1.03000,  -64.7572,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01778,  -65.6209,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.845,  0.000,  0.000,  5,  1.02130,  -66.0808,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02484,  -65.2771,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02297,  -67.1424,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00184,  -67.8994,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95203,  -73.0539,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02848,  -64.9635,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02324,  -66.7537,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02987,  -67.6884,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02022,  -66.7519,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -64.3782,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -65.0625,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -65.3305,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00740,  -67.7077,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -65.0927,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02849,  -64.7469,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -64.7308,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01192,  -67.9227,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03187,  -57.1204,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01908,  -55.8194,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02891,  -56.5650,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04280,  -63.4518,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03965,  -65.3808,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03896,  -66.2075,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03896,  -66.2075,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03750,  -62.4836,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02484,  -65.0431,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -65.3204,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00320,  -64.9381,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99594,  -67.1901,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02854,  -64.3768,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02331,  -64.4904,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -64.4850,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -64.8982,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -65.3439,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02723,  -64.4737,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -64.7356,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99661,  -66.3723,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00568,  -66.1708,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99645,  -67.1766,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -65.0975,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02225,  -66.2457,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -58.1371,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01573,  -62.2542,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02010,  -53.9318,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02277,  -55.1459,  'GLEN ROS',  13.800,  18
5264,  1,  -0.008,  -46.779,  0.000,  0.000,  5,  1.03000,  -64.5206,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02998,  -63.9286,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -64.6720,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98202,  -71.1206,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99423,  -67.3186,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01891,  -63.7086,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97028,  -70.0770,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98855,  -69.7660,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -65.3637,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -64.9220,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01712,  -65.4462,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95158,  -72.9130,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98382,  -68.2053,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -64.8989,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00906,  -66.9917,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -64.3218,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02122,  -65.5807,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -63.4531,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02350,  -63.5872,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -63.7588,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01884,  -66.0986,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01862,  -62.9016,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01944,  -64.0917,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -64.7552,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99230,  -67.5044,  'WOLFE CI',  161.00,  16
5289,  1,  -0.003,  -98.208,  0.000,  0.000,  5,  1.03000,  -64.9823,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99721,  -67.7388,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -65.5550,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01995,  -65.3399,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01819,  -63.3580,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -65.4933,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03247,  -62.5054,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -63.9511,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03247,  -62.5054,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03247,  -62.5054,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03247,  -62.5054,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03247,  -62.5054,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03247,  -62.5054,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.2034,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.5344,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03239,  -62.5827,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03025,  -64.1132,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02619,  -64.5312,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02880,  -64.7493,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -64.7917,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -65.3596,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02805,  -64.9843,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -65.5607,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01859,  -65.6882,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -63.9161,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98858,  -69.0831,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01896,  -65.3204,  'DENTON 6',  161.00,  17
5316,  1,  -0.003,  -92.384,  0.000,  0.000,  5,  1.03000,  -65.2035,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -59.7012,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -60.9715,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02174,  -58.8825,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -58.7930,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02200,  -58.9177,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03252,  -62.3600,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -64.2563,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.1090,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.1050,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.5920,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94363,  -73.2690,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00330,  -68.9513,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -65.1235,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -64.3877,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01440,  -66.0803,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02448,  -65.6352,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01319,  -65.7781,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00491,  -63.3007,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -65.2376,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -64.6782,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -60.6257,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01773,  -64.3919,  'GRANBURY',  161.00,  18
5339,  1,  -0.004,  -54.761,  0.000,  0.000,  5,  1.03000,  -65.2182,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -65.4628,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -64.5687,  'LEWISVIL',  161.00,  17
5342,  1,  -0.196,  -3.201,  0.000,  0.000,  5,  1.03379,  -64.5774,  'LEWISVIL',  13.800,  17
5343,  1,  -4.838,  -21.855,  0.000,  0.000,  5,  1.03994,  -64.4541,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -65.4964,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99208,  -68.0526,  'HILLSBOR',  161.00,  14
5346,  1,  -0.046,  -176.165,  0.000,  0.000,  5,  1.03000,  -65.0519,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00065,  -64.7950,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00388,  -66.0663,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -64.6786,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -62.7138,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -64.1669,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -65.1342,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -64.6642,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -65.7826,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01815,  -64.3315,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -65.0887,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -64.2319,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -62.8117,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01551,  -64.9430,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -61.3666,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02966,  -59.5560,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -60.5214,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02966,  -59.5560,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -58.9190,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02514,  -58.2275,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -58.0430,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -58.0884,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -58.5812,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -57.9629,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -64.1777,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -64.7753,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -65.3766,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -65.5316,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -64.4046,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -64.9761,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -64.6433,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02024,  -67.5654,  'KILLEEN ',  161.00,  13
5378,  1,  -0.004,  -118.970,  0.000,  0.000,  5,  1.02585,  -67.0916,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -65.1704,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03140,  -62.3096,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02232,  -64.0425,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.3866,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.2568,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02917,  -62.5830,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -63.7754,  'DALLAS 3',  161.00,  16
5386,  1,  -0.002,  -92.069,  0.000,  0.000,  5,  1.03000,  -65.0777,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01983,  -65.9439,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02287,  -63.4538,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01422,  -65.0772,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98732,  -69.4131,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95857,  -74.2897,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93050,  -78.1526,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00739,  -66.2725,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04316,  -56.8845,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03998,  -56.7120,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02854,  -59.7023,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02681,  -58.6640,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02681,  -58.6640,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04075,  -56.4477,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02285,  -64.7606,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -60.0256,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02280,  -61.9570,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -60.0256,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -60.0256,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -60.0256,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -60.0256,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00585,  -68.2635,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02209,  -66.0724,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -64.8211,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03266,  -64.7361,  'KILLEEN ',  500.00,  13
5411,  1,  -0.039,  -77.833,  0.000,  0.000,  5,  1.03000,  -66.5489,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -65.4388,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03551,  -59.0664,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03403,  -61.7721,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03141,  -58.4377,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03133,  -58.4312,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03182,  -58.5072,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03215,  -58.5372,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03354,  -58.7569,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -64.1244,  'FORT WOR',  161.00,  17
5421,  1,  -0.000,  -117.956,  0.000,  0.000,  5,  1.03000,  -66.5070,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.002,  -25.085,  0.000,  0.000,  5,  1.03000,  -64.7296,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -64.7296,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -64.7296,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -65.0780,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00073,  -67.7491,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01281,  -65.2761,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -64.1294,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02104,  -65.8979,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01965,  -66.1712,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -64.8291,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01739,  -65.6084,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -65.0136,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -65.5860,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01542,  -65.1844,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02908,  -65.0728,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94778,  -72.5988,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -65.1081,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -64.7143,  'WAXAHACH',  161.00,  14
5440,  1,  -0.005,  -73.986,  0.000,  0.000,  5,  1.03000,  -65.0888,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -64.6979,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -65.1614,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -65.1636,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02428,  -60.8607,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -63.2740,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00830,  -68.6079,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -64.5781,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03203,  -62.5442,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03073,  -63.9584,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99781,  -67.6724,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03421,  -64.4771,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -65.7420,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -64.0075,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -65.5740,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02070,  -63.3836,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01454,  -66.7777,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -64.6294,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97709,  -70.4823,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95505,  -75.1248,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92295,  -79.5191,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01392,  -66.6603,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -65.0459,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -65.1984,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03250,  -62.6169,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -64.0042,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96940,  -72.0488,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -65.4464,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02196,  -65.2779,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02256,  -65.5893,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01398,  -68.0881,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02607,  -63.8182,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03703,  -58.6194,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -61.7291,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96732,  -70.5405,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -64.7717,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96711,  -71.3420,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -67.0792,  'HARKER H',  161.00,  13
5478,  1,  -0.004,  -107.807,  0.000,  0.000,  5,  1.03000,  -65.0444,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03162,  -62.1314,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -63.5606,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01796,  -65.1529,  'FORT WOR',  161.00,  17
5482,  1,  -0.001,  -118.865,  0.000,  0.000,  5,  1.03000,  -65.6782,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -64.2616,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00997,  -63.8197,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -63.4718,  'BLOOMING',  161.00,  14
6001,  1,  -0.011,  -79.261,  0.000,  0.000,  6,  1.03000,  -69.8443,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02070,  -70.2749,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03904,  -63.6748,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03300,  -63.5669,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03136,  -65.3558,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.2552,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.6261,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.2196,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.9126,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.1448,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02238,  -68.4851,  'MARION 2',  115.00,  22
6012,  1,  -0.000,  -23.042,  0.000,  0.000,  6,  1.03000,  -66.9797,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02124,  -70.0167,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00545,  -73.7084,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02731,  -70.1235,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02746,  -69.3891,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02040,  -69.4168,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02279,  -68.9959,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02383,  -69.1485,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02285,  -70.0363,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04016,  -65.5860,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03626,  -66.5638,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03060,  -67.9869,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -81.228,  0.000,  0.000,  6,  1.03000,  -70.0264,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.181,  -142.640,  0.000,  0.000,  6,  1.03000,  -70.0651,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02505,  -69.1715,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02553,  -68.0481,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02428,  -68.8095,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99611,  -75.2814,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01763,  -63.9298,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02164,  -65.2622,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02021,  -70.8080,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03520,  -65.6380,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03173,  -66.9637,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02825,  -68.2309,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02639,  -67.3721,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02305,  -68.8275,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03800,  -65.3083,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03104,  -67.0982,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02447,  -69.0382,  'AUSTIN 3',  115.00,  23
6041,  1,  -1.245,  -10.229,  0.000,  0.000,  6,  1.03998,  -65.2972,  'AUSTIN 3',  13.800,  23
6042,  1,  -7.466,  -6.548,  0.000,  0.000,  6,  1.03998,  -65.1868,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02691,  -68.5660,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01890,  -69.8937,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03482,  -66.1151,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03109,  -67.7869,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02552,  -69.6814,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03482,  -66.1151,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03482,  -66.1151,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03482,  -66.1151,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -20.945,  0.000,  0.000,  6,  1.03999,  -65.8861,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03482,  -66.1151,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -18.258,  0.000,  0.000,  6,  1.03999,  -65.8499,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.536,  0.000,  0.000,  6,  1.03999,  -65.6078,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00651,  -76.9152,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03060,  -64.7038,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03018,  -66.0183,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02959,  -66.7684,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94799,  -87.3497,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02244,  -70.5468,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02424,  -69.2675,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02848,  -61.8573,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02646,  -63.2817,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01697,  -66.3180,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01257,  -70.0607,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03171,  -64.9717,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02928,  -66.2082,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02402,  -68.4652,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.6134,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.1065,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.6876,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.2610,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.4960,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.4994,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02511,  -60.6417,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02337,  -62.0694,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02075,  -64.3261,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01733,  -59.5548,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02158,  -60.1371,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02019,  -59.9535,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02859,  -69.7842,  'MARBLE F',  115.00,  23
6082,  1,  -1.523,  -9.874,  0.000,  0.000,  6,  1.03974,  -69.7210,  'MARBLE F',  13.800,  23
6083,  1,  -1.523,  -8.766,  0.000,  0.000,  6,  1.03974,  -69.7392,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -69.2676,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -69.2676,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -69.2676,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -69.2676,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -69.2676,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -69.2676,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -69.2676,  'ROUND RO',  13.800,  23
6091,  1,  -0.001,  -32.516,  0.000,  0.000,  6,  1.03000,  -69.6691,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -30.596,  0.000,  0.000,  6,  1.03000,  -70.8080,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02060,  -69.4031,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -69.3287,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02230,  -70.5809,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.000,  -75.021,  0.000,  0.000,  6,  1.03000,  -72.9190,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01906,  -69.7041,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02133,  -69.6431,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01738,  -70.0354,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01977,  -70.7605,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02798,  -61.0927,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02889,  -62.1522,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -24.588,  0.000,  0.000,  6,  1.03000,  -64.7770,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02798,  -61.0927,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02798,  -61.0927,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03377,  -60.9102,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03863,  -63.8050,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02493,  -66.0551,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98238,  -72.0713,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.7919,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.6806,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02104,  -71.0201,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02214,  -69.3706,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01868,  -70.2026,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01910,  -69.8826,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00566,  -71.6992,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02934,  -65.2985,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03969,  -65.5726,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03386,  -67.0908,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03199,  -68.2743,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01831,  -70.3250,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00270,  -67.3834,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02303,  -69.1900,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02679,  -67.8723,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01558,  -71.2116,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02323,  -69.0556,  'AUSTIN 3',  115.00,  23
6127,  1,  0.003,  -7.934,  0.000,  0.000,  6,  0.91967,  -77.4029,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02106,  -70.5393,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97277,  -77.1257,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02120,  -69.2246,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02603,  -68.9874,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01861,  -69.8315,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00276,  -73.8452,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99702,  -73.3860,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01312,  -65.3026,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02824,  -70.5848,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01647,  -70.4731,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01644,  -73.8634,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00834,  -72.2027,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97489,  -74.3335,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03182,  -64.1349,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02975,  -66.1129,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02988,  -67.8463,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03182,  -64.1349,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.0370,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.1515,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.8436,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.0660,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.5805,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02752,  -69.8384,  'SAN ANTO',  115.00,  26
6151,  1,  -0.001,  -83.306,  0.000,  0.000,  6,  1.02046,  -71.5563,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02978,  -67.9970,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02544,  -68.5102,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01342,  -70.4014,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -70.5852,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -70.0168,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01540,  -72.4905,  'BOERNE 1',  115.00,  26
6158,  1,  -0.003,  -47.701,  0.000,  0.000,  6,  1.03000,  -68.5864,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02065,  -69.6890,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02197,  -69.2346,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03063,  -64.0104,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02936,  -66.0039,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02498,  -68.0379,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.3810,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.3088,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.7148,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.4590,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02121,  -70.0908,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03445,  -64.9695,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03035,  -67.3086,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02446,  -68.6795,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01745,  -64.5222,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01949,  -66.0384,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02316,  -69.6977,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -69.4440,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02251,  -69.2461,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.019,  -75.834,  0.000,  0.000,  6,  1.03000,  -67.9541,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02171,  -69.7872,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01681,  -70.6280,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01654,  -71.1141,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01933,  -70.0163,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02291,  -69.9312,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01351,  -66.5765,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02095,  -69.7188,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01975,  -69.8455,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02586,  -68.8836,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02428,  -69.1563,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01315,  -62.1281,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00291,  -65.7775,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00883,  -73.0167,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02139,  -69.2788,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -65.2666,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01526,  -66.9982,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02098,  -69.7008,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00158,  -66.8021,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02521,  -71.2963,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03203,  -65.5708,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02937,  -67.9090,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02879,  -68.9022,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01872,  -69.8227,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02399,  -70.0441,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01752,  -71.2476,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02120,  -69.8753,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01853,  -70.0371,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02683,  -68.4554,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99980,  -68.4772,  'LEXINGTO',  115.00,  25
6207,  1,  -0.000,  -48.556,  0.000,  0.000,  6,  1.03000,  -70.6140,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02685,  -69.6444,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00578,  -71.8049,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04219,  -65.2755,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03730,  -66.7341,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02924,  -69.4644,  'MARBLE F',  115.00,  23
6213,  1,  -4.148,  2.940,  0.000,  0.000,  6,  1.04095,  -65.1764,  'MARBLE F',  13.800,  23
6214,  1,  -12.877,  8.788,  0.000,  0.000,  6,  1.03991,  -65.0858,  'MARBLE F',  13.800,  23
6215,  1,  -12.877,  9.130,  0.000,  0.000,  6,  1.04158,  -65.2268,  'MARBLE F',  13.800,  23
6216,  1,  -12.877,  9.130,  0.000,  0.000,  6,  1.04081,  -65.1659,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01778,  -70.6651,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01780,  -69.1037,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02343,  -69.6391,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02031,  -69.4864,  'SAN ANTO',  115.00,  22
6221,  1,  -0.001,  -86.950,  0.000,  0.000,  6,  1.03000,  -74.2616,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02991,  -67.3098,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02786,  -68.1934,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02277,  -69.7479,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -70.0275,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99513,  -78.7386,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -68.5919,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02887,  -65.0858,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -50.721,  0.000,  0.000,  6,  1.03000,  -66.7672,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02421,  -68.5370,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01593,  -69.8703,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02615,  -68.4791,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02017,  -69.4698,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03275,  -66.1283,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03148,  -67.0281,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02772,  -68.6084,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90517,  -79.7785,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02538,  -68.8295,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03596,  -63.9446,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03097,  -66.3744,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -68.0420,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03596,  -63.9446,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.8557,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.0798,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.3698,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.1367,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.4579,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.9579,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.5172,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01883,  -70.0448,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02542,  -69.7072,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01266,  -70.8849,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01164,  -70.6545,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03632,  -64.9616,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03395,  -66.0135,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02571,  -68.4538,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03398,  -64.6034,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03190,  -64.2757,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03632,  -64.9616,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03361,  -64.1313,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02009,  -70.1518,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02319,  -68.8276,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02260,  -67.9784,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02271,  -69.6937,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -66.5409,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.105,  -1.719,  0.000,  0.000,  6,  1.02607,  -66.5457,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.168,  -2.727,  0.000,  0.000,  6,  1.02735,  -66.5484,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.105,  -1.719,  0.000,  0.000,  6,  1.02607,  -66.5457,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.168,  -2.727,  0.000,  0.000,  6,  1.02735,  -66.5484,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.420,  -6.817,  0.000,  0.000,  6,  1.03251,  -66.5594,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.256,  -4.090,  0.000,  0.000,  6,  1.02942,  -66.5290,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.168,  -2.727,  0.000,  0.000,  6,  1.02735,  -66.5484,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.168,  -2.727,  0.000,  0.000,  6,  1.02735,  -66.5484,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.196,  -3.201,  0.000,  0.000,  6,  1.02795,  -66.5497,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02113,  -69.5257,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -70.8451,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02805,  -66.9763,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02452,  -68.1633,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02852,  -66.2617,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02257,  -68.5787,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02169,  -70.0234,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02476,  -70.7168,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02214,  -70.4434,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02326,  -69.2568,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02548,  -71.4608,  'BOERNE 2',  230.00,  26
6286,  1,  -0.001,  -101.826,  0.000,  0.000,  6,  1.03000,  -74.1206,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02702,  -67.8932,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01892,  -69.7466,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01851,  -69.7444,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02979,  -69.2310,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02195,  -70.1037,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03706,  -64.6916,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03287,  -66.3453,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02775,  -68.1765,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03516,  -64.3937,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03543,  -64.4372,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03253,  -63.9978,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02897,  -64.7481,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03021,  -65.8885,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03008,  -66.5739,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02897,  -64.7481,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02326,  -63.8710,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02707,  -64.4519,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02421,  -64.0119,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02324,  -63.8593,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02555,  -68.9015,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01776,  -69.9154,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -69.9539,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99694,  -73.7345,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02688,  -68.8742,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01156,  -67.5191,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02934,  -68.5033,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02294,  -69.6546,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02246,  -69.9630,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03465,  -66.7322,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03014,  -66.1068,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02688,  -66.9906,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02340,  -68.0422,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02090,  -68.8077,  'GEORGETO',  115.00,  23
6320,  1,  -0.057,  -103.435,  0.000,  0.000,  6,  1.03000,  -68.9501,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02526,  -68.2822,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02466,  -70.2459,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01855,  -69.8480,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02413,  -69.1381,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92131,  -78.3022,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01597,  -67.3440,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00807,  -68.1564,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99880,  -75.8019,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00150,  -73.0086,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02481,  -69.2489,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.002,  -106.982,  0.000,  0.000,  6,  1.03000,  -69.5794,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01848,  -70.3274,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03174,  -65.7165,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03004,  -67.4063,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02720,  -68.4429,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97177,  -77.9865,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02773,  -69.4354,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92566,  -76.3766,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01834,  -69.1765,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02124,  -71.9716,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01643,  -67.8420,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03484,  -65.7576,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03176,  -67.2579,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02922,  -68.3852,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02158,  -69.4923,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01786,  -72.6124,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.3340,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03616,  -66.5640,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02769,  -68.5703,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02257,  -69.8624,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02510,  -69.3648,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03108,  -67.5310,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02789,  -68.7610,  'ROUND RO',  115.00,  23
6356,  1,  -0.021,  -101.692,  0.000,  0.000,  6,  1.03000,  -69.9731,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97747,  -82.4533,  'DEVINE 0',  115.00,  26
6358,  1,  -0.004,  -104.274,  0.000,  0.000,  6,  1.03000,  -71.9022,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03595,  -66.9364,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02489,  -68.4860,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00490,  -62.0064,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03638,  -58.7020,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02984,  -61.0268,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02688,  -63.6524,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4522,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9916,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6321,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5775,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4497,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00840,  -68.1288,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02724,  -67.2862,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00158,  -65.8631,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01528,  -67.0374,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01318,  -66.0422,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01318,  -66.0422,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02127,  -64.3899,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01767,  -66.5184,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02166,  -58.9507,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01740,  -61.2801,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01980,  -63.2135,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02166,  -58.9507,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02166,  -58.9507,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02166,  -58.9507,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02166,  -58.9507,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02166,  -58.9507,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02276,  -64.2270,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01707,  -66.4333,  'SPRING 1',  115.00,  5
7028,  1,  -0.077,  -213.611,  0.000,  0.000,  7,  1.02000,  -66.1986,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01053,  -60.1839,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01139,  -65.3921,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01053,  -60.1839,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01053,  -60.1839,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01053,  -60.1839,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01053,  -60.1839,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02822,  -64.0762,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02227,  -65.5013,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03194,  -61.3790,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02331,  -62.3895,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01962,  -64.9684,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03001,  -61.4273,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02427,  -63.6239,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01938,  -58.2145,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01795,  -60.2112,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00491,  -61.9820,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.6214,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02783,  -57.9431,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03126,  -61.6928,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02462,  -62.9831,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02111,  -65.9776,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01195,  -67.7850,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01696,  -66.5768,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01424,  -65.6206,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02083,  -62.9436,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00933,  -66.6852,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01751,  -65.2649,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02477,  -64.1361,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01462,  -66.6525,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00483,  -54.9267,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00944,  -56.6770,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01744,  -58.8477,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00483,  -54.9267,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00483,  -54.9267,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00483,  -54.9267,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00483,  -54.9267,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00483,  -54.9267,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00483,  -54.9267,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00577,  -67.5610,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00574,  -58.5260,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00473,  -61.3535,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01493,  -64.9751,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98773,  -57.7511,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02034,  -63.9800,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02662,  -61.7199,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02372,  -63.2300,  'GALVESTO',  115.00,  2
7075,  1,  -0.006,  -221.649,  0.000,  0.000,  7,  1.03000,  -64.3265,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03818,  -58.0117,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03532,  -59.5142,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02845,  -62.2877,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5496,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1374,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1205,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5113,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02727,  -61.1324,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02148,  -63.1934,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01193,  -63.5202,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01371,  -65.6881,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01723,  -64.6685,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99663,  -66.7676,  'RICHMOND',  115.00,  3
7089,  1,  -0.101,  -252.410,  0.000,  0.000,  7,  1.03000,  -67.1851,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01350,  -67.4514,  'PINEHURS',  115.00,  5
7091,  1,  -0.013,  -168.202,  0.000,  0.000,  7,  1.03000,  -66.7686,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01293,  -66.1650,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00911,  -66.6200,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02341,  -67.0300,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97317,  -46.2262,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98569,  -49.4252,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98930,  -51.0591,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -37.4384,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01451,  -65.3885,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01817,  -65.6465,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01096,  -66.9430,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01487,  -65.5299,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03633,  -58.1203,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02980,  -60.6815,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02768,  -63.2221,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6554,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03633,  -58.1203,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03633,  -58.1203,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9769,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9487,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4129,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7511,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4599,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4596,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00033,  -66.2888,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -66.3255,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01076,  -66.8393,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01487,  -65.3230,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00729,  -67.2443,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00729,  -67.2443,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00729,  -67.2443,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98548,  -57.2142,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01170,  -66.2400,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -58.5959,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02347,  -61.9859,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02042,  -63.6513,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02156,  -65.5946,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01900,  -60.8596,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -58.0224,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02867,  -60.8959,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02077,  -63.3533,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -58.0224,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03178,  -57.1538,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03099,  -56.9306,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03059,  -56.8219,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03063,  -56.7759,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03191,  -56.9948,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -58.0224,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -58.0224,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -58.0224,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -58.0224,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01593,  -67.2325,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01571,  -65.0222,  'HOUSTON ',  115.00,  4
7145,  1,  -0.005,  -141.778,  0.000,  0.000,  7,  1.03000,  -67.2458,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.2458,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01621,  -65.8747,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01236,  -66.9100,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00241,  -60.7506,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03225,  -64.2596,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02886,  -65.8632,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01462,  -65.8395,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97886,  -53.8655,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02007,  -66.8605,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00939,  -66.1132,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02275,  -63.9882,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01849,  -65.8541,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00942,  -66.5302,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03447,  -61.5918,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02792,  -62.9326,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02244,  -64.9443,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3127,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1561,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2759,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3080,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0820,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9710,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03447,  -61.5918,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03447,  -61.5918,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9245,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02535,  -61.8669,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02507,  -63.2683,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00812,  -67.0453,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -64.7910,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03400,  -62.1005,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02607,  -63.5645,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01349,  -66.4114,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01099,  -67.0647,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -65.4137,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01333,  -66.3967,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01138,  -67.0531,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00394,  -66.5968,  'PATTISON',  115.00,  3
7183,  1,  -0.033,  -220.306,  0.000,  0.000,  7,  1.03000,  -66.7370,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02829,  -60.2584,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02262,  -61.7419,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02674,  -58.6265,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02297,  -61.5739,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01842,  -64.7342,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02674,  -58.6265,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02674,  -58.6265,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02674,  -58.6265,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02674,  -58.6265,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02674,  -58.6265,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.2703,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.0545,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.7821,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.0847,  'HOUSTON ',  13.800,  3
7198,  1,  -0.104,  -116.448,  0.000,  0.000,  7,  1.03000,  -66.8542,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03306,  -61.5544,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02627,  -63.9617,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02322,  -66.2997,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00926,  -68.1965,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99826,  -61.9703,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03788,  -57.9520,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03381,  -59.7974,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03105,  -62.0659,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03788,  -57.9520,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8291,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1748,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7517,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0892,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5483,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02125,  -63.9706,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01122,  -65.7669,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01429,  -66.8033,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01118,  -66.4009,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01482,  -66.4358,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01164,  -67.8608,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00975,  -63.7909,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00980,  -66.5338,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00988,  -66.3388,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01283,  -65.7465,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01666,  -66.1686,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -66.5860,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00870,  -67.5134,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01596,  -66.1016,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03478,  -60.7414,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02458,  -62.9904,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02155,  -64.4120,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01858,  -65.1698,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01741,  -64.1718,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02644,  -63.7007,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00885,  -68.2325,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01675,  -67.0160,  'PORTER 0',  115.00,  5
7235,  1,  -0.115,  -122.146,  0.000,  0.000,  7,  1.03000,  -68.1286,  'CYPRESS ',  115.00,  3
7236,  1,  -0.009,  -118.439,  0.000,  0.000,  7,  1.03000,  -67.1906,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00100,  -65.5000,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -50.090,  0.000,  0.000,  7,  1.03000,  -64.7242,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01750,  -64.1592,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -66.4908,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -66.7980,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -66.6772,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01696,  -65.8512,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01118,  -64.8590,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01484,  -67.4057,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00596,  -67.5719,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99882,  -62.3252,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00740,  -66.9811,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01233,  -66.3344,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01919,  -65.8216,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01321,  -68.1611,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02180,  -60.1055,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01344,  -62.2320,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -66.6952,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01696,  -65.1325,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01142,  -65.9693,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01223,  -65.0471,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01371,  -65.8286,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01916,  -65.6695,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01988,  -64.6398,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99866,  -53.4973,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.410,  0.000,  0.000,  7,  1.01039,  -55.4763,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03447,  -58.2265,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03089,  -59.9419,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02143,  -63.1982,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03209,  -57.3167,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03447,  -58.2265,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03447,  -58.2265,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03447,  -58.2265,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03224,  -57.5458,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -67.2626,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01312,  -65.5670,  'HOUSTON ',  115.00,  3
7273,  1,  -0.003,  -106.582,  0.000,  0.000,  7,  1.03000,  -64.0484,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -63.0517,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01203,  -64.5723,  'VICTORIA',  115.00,  6
7276,  1,  -0.018,  -346.194,  0.000,  0.000,  7,  1.03000,  -66.7423,  'HOUSTON ',  115.00,  3
7277,  1,  -0.002,  -43.374,  0.000,  0.000,  7,  1.03000,  -62.8626,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02861,  -61.2428,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02548,  -62.9105,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02861,  -61.2428,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02861,  -61.2428,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03201,  -60.3171,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02062,  -63.1428,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03201,  -60.3171,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03201,  -60.3171,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03201,  -60.3171,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03201,  -60.3171,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03201,  -60.3171,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03201,  -60.3171,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01136,  -67.2670,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00605,  -67.2554,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01997,  -65.5671,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02063,  -63.6150,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -7.028,  0.000,  0.000,  7,  1.03000,  -62.7864,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01306,  -66.6396,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00626,  -67.3944,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00876,  -66.1645,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01242,  -66.7869,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00136,  -64.2391,  'EAGLE LA',  115.00,  1
7300,  1,  -0.004,  -92.199,  0.000,  0.000,  7,  1.03000,  -67.3991,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01055,  -65.2502,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99931,  -58.3014,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01387,  -61.2450,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99585,  -53.4808,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00707,  -57.7163,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00807,  -61.1667,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99585,  -53.4808,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99585,  -53.4808,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99585,  -53.4808,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99585,  -53.4808,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00739,  -53.1032,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02487,  -59.3519,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01027,  -61.8318,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99973,  -67.2359,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02140,  -66.9224,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -65.6831,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01631,  -64.1380,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00980,  -65.8417,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01301,  -66.5589,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03541,  -58.1871,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02959,  -59.0428,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02588,  -61.0480,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03266,  -57.7575,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03161,  -57.6071,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03158,  -57.6042,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03357,  -57.9034,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01016,  -58.6954,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00767,  -59.9113,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01016,  -58.6954,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01312,  -66.2317,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03468,  -59.4263,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02793,  -61.0458,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01870,  -64.3263,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03468,  -59.4263,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7578,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01642,  -65.3065,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -63.8859,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01340,  -65.7683,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99997,  -61.4254,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00256,  -67.1752,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01349,  -57.7729,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01994,  -62.0613,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00294,  -65.3521,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00859,  -67.1091,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01448,  -65.4668,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03610,  -57.8018,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02977,  -59.8586,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02430,  -62.1083,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1283,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1879,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6616,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8172,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4920,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0714,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0648,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1420,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03610,  -57.8018,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9691,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0237,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4994,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4004,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00965,  -66.6866,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01946,  -63.6839,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00146,  -65.3850,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01629,  -66.2313,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03603,  -58.9017,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02959,  -61.2486,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02303,  -63.9335,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3502,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2003,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3222,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3639,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7009,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4687,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3712,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4896,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8300,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5544,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6573,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02229,  -61.7463,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01580,  -66.6155,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01179,  -66.0051,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01470,  -63.5544,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00945,  -66.4899,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01295,  -67.0286,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01121,  -66.4836,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01000,  -66.7457,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01687,  -66.9606,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5924,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03344,  -63.8737,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02609,  -65.0619,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02357,  -63.9234,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00205,  -61.9241,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01232,  -65.8942,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01637,  -66.8228,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01015,  -66.3085,  'HOUSTON ',  115.00,  3
7397,  1,  -0.013,  -84.977,  0.000,  0.000,  7,  1.03000,  -66.5241,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -64.7523,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01582,  -65.5362,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03430,  -59.1492,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02929,  -60.7569,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02452,  -63.4835,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01776,  -64.6061,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01061,  -67.1925,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02351,  -63.5985,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -55.9665,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00954,  -57.0031,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99624,  -59.1804,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02118,  -62.6352,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01262,  -65.6409,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01494,  -67.1456,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01222,  -63.1175,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00654,  -62.7035,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01853,  -58.1402,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01305,  -59.8209,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01094,  -61.2738,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01764,  -66.2130,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01779,  -65.9670,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01864,  -63.9090,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02406,  -64.3557,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01510,  -67.1137,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4418,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03080,  -60.6420,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02141,  -63.2060,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01032,  -67.3053,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98959,  -60.4789,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00786,  -67.4991,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8376,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02636,  -58.7338,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01182,  -61.5473,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01852,  -66.1728,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02135,  -70.5397,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02160,  -68.5647,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02317,  -69.4264,  'ARP 0   ',  115.00,  8
8003,  1,  -0.001,  -26.704,  0.000,  0.000,  8,  1.03000,  -69.7331,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02976,  -67.3731,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -38.708,  0.000,  0.000,  8,  1.03000,  -68.0790,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -28.457,  0.000,  0.000,  8,  1.03000,  -67.5879,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02315,  -68.1078,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01406,  -69.4067,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01439,  -68.2161,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01728,  -67.4989,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02198,  -64.8422,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02674,  -66.8919,  'ANDERSON',  115.00,  7
8013,  1,  0.003,  -40.757,  0.000,  0.000,  8,  1.03000,  -69.6542,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01636,  -71.6485,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02228,  -69.9662,  'HUNTINGT',  115.00,  8
8016,  1,  -0.000,  -32.112,  0.000,  0.000,  8,  1.03000,  -68.2418,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02018,  -68.2061,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03034,  -65.7625,  'TYLER 4 ',  230.00,  8
8019,  1,  0.001,  -51.858,  0.000,  0.000,  8,  1.03000,  -68.0623,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01764,  -68.8588,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02981,  -67.7203,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -7.319,  0.000,  0.000,  8,  1.03000,  -69.1427,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02729,  -68.8320,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02729,  -68.8320,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -29.536,  0.000,  0.000,  8,  1.03000,  -69.0008,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01891,  -69.8552,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02713,  -67.9683,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01611,  -70.1585,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01499,  -69.3406,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03971,  -62.8550,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03731,  -63.5268,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03136,  -65.9290,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.0454,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.2124,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.2815,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.2520,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01805,  -71.1623,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02267,  -64.8172,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02252,  -69.5783,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01633,  -67.9870,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -27.447,  0.000,  0.000,  8,  1.03000,  -69.6515,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01600,  -70.7770,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02503,  -61.3309,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02659,  -62.3304,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02600,  -64.0285,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02253,  -60.9455,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02295,  -61.0015,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.5986,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02341,  -61.0736,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02174,  -60.8118,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02353,  -61.0944,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02606,  -68.5849,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01566,  -68.6481,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01142,  -69.3325,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03011,  -67.2879,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02810,  -69.0826,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03050,  -61.2510,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02995,  -62.4111,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02767,  -63.7887,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02367,  -60.3012,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02227,  -60.1019,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03229,  -64.9273,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02081,  -70.7508,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02571,  -64.1827,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01934,  -67.2510,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02234,  -64.4309,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01600,  -61.1532,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02481,  -62.5965,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02471,  -64.4639,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -58.8708,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -60.2014,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01484,  -66.6345,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02008,  -68.9297,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03401,  -56.6860,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03549,  -59.4732,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03566,  -62.5884,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.9880,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.8955,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03016,  -55.2912,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -55.0799,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01928,  -69.2585,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03674,  -61.9711,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02720,  -62.9922,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99569,  -67.9919,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99799,  -68.0144,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00411,  -68.0707,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.7018,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.1276,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02759,  -68.7158,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02175,  -70.7591,  'ELKHART ',  115.00,  7
8091,  1,  -0.001,  -10.691,  0.000,  0.000,  8,  1.03000,  -65.5905,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01519,  -69.9704,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02701,  -63.1282,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02191,  -65.9022,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01604,  -67.3923,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02035,  -67.6335,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03446,  -63.0016,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03246,  -65.0789,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03446,  -63.0016,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02652,  -68.8079,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02023,  -70.2975,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95156,  -74.1612,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01927,  -66.0936,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02066,  -68.3107,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02901,  -61.6673,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02144,  -63.6842,  'MOUNT PL',  115.00,  8
8107,  1,  0.004,  -1.096,  0.000,  0.000,  8,  1.03000,  -63.8969,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02215,  -68.6302,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01486,  -67.6866,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -11.546,  0.000,  0.000,  8,  1.03000,  -66.0848,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02351,  -69.8671,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03796,  -62.2580,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03653,  -63.0893,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03456,  -64.5008,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03796,  -62.2580,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.5330,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.6342,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01645,  -71.8791,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03337,  -64.1915,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -33.492,  0.000,  0.000,  8,  1.03000,  -68.3647,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02817,  -67.4482,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02642,  -68.5949,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01696,  -67.4316,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02707,  -65.0112,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -29.944,  0.000,  0.000,  8,  1.03000,  -71.0899,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03362,  -60.1795,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03361,  -60.7643,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03403,  -61.9022,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.6572,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -58.8801,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.5144,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01102,  -68.0599,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03168,  -65.1734,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02964,  -66.8477,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02789,  -68.4572,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02547,  -68.2701,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02159,  -69.5686,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -33.390,  0.000,  0.000,  8,  1.03000,  -69.3261,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02045,  -66.2387,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01714,  -67.5071,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02517,  -69.2213,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02045,  -64.3545,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02912,  -67.3547,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02198,  -65.2271,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02623,  -66.7273,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01222,  -70.7629,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -63.3752,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02404,  -64.9313,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01958,  -67.1079,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02333,  -69.8132,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -26.378,  0.000,  0.000,  8,  1.03000,  -71.0794,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02865,  -67.7647,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01897,  -68.5746,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02282,  -69.1571,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03275,  -62.2631,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01500,  -65.7067,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97425,  -71.6994,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03655,  -63.7612,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.003,  -17.084,  0.000,  0.000,  8,  1.03000,  -65.2554,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02839,  -66.9821,  'BRYAN 1 ',  115.00,  7
11001,  1,  21.648,  6.084,  0.000,  0.000,  1,  1.01087,  -57.7491,  'ODESSA 2',  11.500,  9
11002,  1,  12.216,  3.446,  0.000,  0.000,  1,  1.02372,  -60.8057,  'PRESIDIO',  11.500,  9
11007,  1,  3.502,  0.991,  0.000,  0.000,  1,  1.02729,  -59.8932,  'VAN HORN',  11.500,  9
11012,  1,  1.305,  0.370,  0.000,  0.000,  1,  1.02715,  -64.8856,  'SANDERSO',  11.500,  9
11013,  1,  26.142,  7.334,  0.000,  0.000,  1,  1.00918,  -55.9396,  'MONAHANS',  11.500,  9
11014,  1,  1.775,  0.503,  0.000,  0.000,  1,  1.01455,  -54.8823,  'GRANDFAL',  11.500,  9
11015,  1,  5.954,  1.684,  0.000,  0.000,  1,  1.03039,  -60.5915,  'MARFA 0S',  11.500,  9
11016,  1,  2.489,  0.705,  0.000,  0.000,  1,  1.02205,  -55.7369,  'GARDEN C',  11.500,  9
11017,  1,  19.724,  5.547,  0.000,  0.000,  1,  1.00079,  -58.9441,  'ODESSA 4',  11.500,  9
11018,  1,  0.063,  0.018,  0.000,  0.000,  1,  0.99871,  -59.6761,  'NOTREES ',  11.500,  9
11019,  1,  49.765,  13.848,  0.000,  0.000,  1,  1.02735,  -57.7245,  'MIDLAND ',  11.500,  9
11024,  1,  56.809,  15.749,  0.000,  0.000,  1,  0.99906,  -60.2454,  'ODESSA 6',  11.500,  9
11027,  1,  46.594,  12.981,  0.000,  0.000,  1,  1.02734,  -58.7378,  'MIDLAND ',  11.500,  9
11028,  1,  3.660,  1.036,  0.000,  0.000,  1,  1.02922,  -47.2516,  'COAHOMA ',  11.500,  9
11029,  1,  92.867,  25.410,  0.000,  0.000,  1,  1.01297,  -60.8742,  'MIDLAND ',  11.500,  9
11030,  1,  10.149,  2.865,  0.000,  0.000,  1,  1.02546,  -57.8683,  'ALPINE 0',  11.500,  9
11031,  1,  3.993,  1.130,  0.000,  0.000,  1,  1.02064,  -58.2448,  'FORT DAV',  11.500,  9
11036,  1,  10.018,  2.827,  0.000,  0.000,  1,  1.00078,  -56.1883,  'CRANE 0S',  11.500,  9
11037,  1,  88.040,  24.112,  0.000,  0.000,  1,  1.00004,  -58.9202,  'ODESSA 5',  11.500,  9
11040,  1,  27.622,  7.746,  0.000,  0.000,  1,  1.01128,  -59.6146,  'ANDREWS ',  11.500,  9
11044,  1,  7.983,  2.255,  0.000,  0.000,  1,  1.02278,  -60.1926,  'BIG LAKE',  11.500,  9
11045,  1,  69.029,  19.058,  0.000,  0.000,  1,  1.01133,  -58.8043,  'MIDLAND ',  11.500,  9
11046,  1,  8.946,  2.527,  0.000,  0.000,  1,  1.02712,  -61.4213,  'OZONA 0S',  11.500,  9
11054,  1,  10.852,  3.062,  0.000,  0.000,  1,  1.01485,  -55.5567,  'STANTON ',  11.500,  9
11055,  1,  4.318,  1.222,  0.000,  0.000,  1,  1.01792,  -48.9935,  'ODONNELL',  11.500,  9
11058,  1,  10.951,  3.091,  0.000,  0.000,  1,  1.02345,  -57.1350,  'IRAAN 3 ',  11.500,  9
11064,  1,  90.519,  24.778,  0.000,  0.000,  1,  1.00638,  -58.6743,  'ODESSA 3',  11.500,  9
11067,  1,  41.833,  11.668,  0.000,  0.000,  1,  1.00718,  -53.5099,  'BIG SPRI',  11.500,  9
11068,  1,  48.329,  13.438,  0.000,  0.000,  1,  0.99262,  -58.0561,  'MIDLAND ',  11.500,  9
11071,  1,  97.114,  26.534,  0.000,  0.000,  1,  1.01604,  -56.8698,  'ODESSA 1',  11.500,  9
11083,  1,  31.671,  8.870,  0.000,  0.000,  1,  1.02099,  -55.8940,  'FORT STO',  11.500,  9
11085,  1,  15.689,  4.419,  0.000,  0.000,  1,  1.00975,  -56.3553,  'KERMIT 0',  11.500,  9
11086,  1,  41.326,  11.531,  0.000,  0.000,  1,  1.01608,  -58.3849,  'PECOS 0S',  11.500,  9
11087,  1,  0.979,  0.278,  0.000,  0.000,  1,  1.02710,  -59.3939,  'SHEFFIEL',  11.500,  9
11089,  1,  21.967,  6.172,  0.000,  0.000,  1,  1.00495,  -52.2466,  'LAMESA 0',  11.500,  9
11091,  1,  5.957,  1.684,  0.000,  0.000,  1,  1.03464,  -49.9673,  'RALLS 2 ',  16.100,  9
12001,  1,  38.700,  10.809,  0.000,  0.000,  2,  1.01494,  -62.9447,  'PARIS 3 ',  16.100,  11
12007,  1,  5.069,  1.434,  0.000,  0.000,  2,  1.02067,  -62.1469,  'HONEY GR',  16.100,  11
12008,  1,  11.258,  3.177,  0.000,  0.000,  2,  1.00942,  -48.6661,  'MEMPHIS ',  16.100,  10
12009,  1,  42.358,  11.819,  0.000,  0.000,  2,  1.02734,  -56.9254,  'IOWA PAR',  16.100,  11
12010,  1,  35.438,  9.913,  0.000,  0.000,  2,  1.02734,  -53.9896,  'VERNON 2',  16.100,  10
12014,  1,  36.668,  10.248,  0.000,  0.000,  2,  1.00777,  -50.5659,  'CHILDRES',  16.100,  10
12015,  1,  3.197,  0.905,  0.000,  0.000,  2,  1.02358,  -63.2874,  'FORESTBU',  16.100,  11
12016,  1,  39.010,  10.897,  0.000,  0.000,  2,  1.02217,  -65.1907,  'SHERMAN ',  16.100,  11
12020,  1,  22.245,  6.251,  0.000,  0.000,  2,  1.01255,  -56.3332,  'WICHITA ',  16.100,  11
12022,  1,  4.863,  1.376,  0.000,  0.000,  2,  1.02168,  -61.8917,  'PARIS 2 ',  16.100,  11
12025,  1,  18.029,  5.074,  0.000,  0.000,  2,  1.01031,  -55.9796,  'WICHITA ',  16.100,  11
12026,  1,  12.455,  3.513,  0.000,  0.000,  2,  1.04024,  -43.3229,  'WHEELER ',  16.100,  10
12027,  1,  2.023,  0.572,  0.000,  0.000,  2,  1.01486,  -63.2940,  'DEPORT 0',  16.100,  11
12028,  1,  8.796,  2.484,  0.000,  0.000,  2,  1.01525,  -57.4224,  'WICHITA ',  16.100,  11
12029,  1,  4.407,  1.247,  0.000,  0.000,  2,  1.01832,  -50.5362,  'SILVERTO',  16.100,  10
12030,  1,  22.661,  6.366,  0.000,  0.000,  2,  1.00906,  -64.4426,  'BONHAM 0',  16.100,  11
12031,  1,  3.045,  0.862,  0.000,  0.000,  2,  1.03839,  -51.7241,  'MATADOR ',  16.100,  10
12032,  1,  1.894,  0.536,  0.000,  0.000,  2,  1.02205,  -61.8241,  'ARTHUR C',  16.100,  11
12033,  1,  3.808,  1.077,  0.000,  0.000,  2,  1.00010,  -66.0709,  'LEONARD ',  16.100,  11
12034,  1,  3.647,  1.032,  0.000,  0.000,  2,  1.02416,  -64.9125,  'GORDONVI',  16.100,  11
12035,  1,  5.113,  1.446,  0.000,  0.000,  2,  1.03537,  -52.8803,  'KNOX CIT',  16.100,  10
12036,  1,  22.308,  6.269,  0.000,  0.000,  2,  1.01382,  -56.2510,  'WICHITA ',  16.100,  11
12037,  1,  1.637,  0.463,  0.000,  0.000,  2,  1.02652,  -63.3977,  'LINDSAY ',  16.100,  11
12038,  1,  1.501,  0.425,  0.000,  0.000,  2,  1.02181,  -62.6966,  'ECTOR 0S',  16.100,  11
12039,  1,  2.020,  0.572,  0.000,  0.000,  2,  1.01747,  -62.4797,  'SUNSET 0',  16.100,  11
12040,  1,  12.403,  3.498,  0.000,  0.000,  2,  1.02080,  -62.3961,  'CLARKSVI',  16.100,  11
12043,  1,  2.749,  0.778,  0.000,  0.000,  2,  1.02327,  -65.0447,  'SADLER 0',  16.100,  11
12044,  1,  16.896,  4.758,  0.000,  0.000,  2,  1.02484,  -63.5154,  'WHITESBO',  16.100,  11
12045,  1,  9.165,  2.588,  0.000,  0.000,  2,  1.01289,  -56.5781,  'SHEPPARD',  16.100,  11
12046,  1,  13.272,  3.742,  0.000,  0.000,  2,  1.02530,  -64.7328,  'POTTSBOR',  16.100,  11
12047,  1,  8.987,  2.538,  0.000,  0.000,  2,  1.02515,  -62.4947,  'BELLS 0S',  16.100,  11
12048,  1,  5.213,  1.474,  0.000,  0.000,  2,  1.03726,  -51.5741,  'CROSBYTO',  16.100,  10
12049,  1,  5.853,  1.655,  0.000,  0.000,  2,  1.02506,  -55.0192,  'ELECTRA ',  16.100,  10
12050,  1,  2.135,  0.604,  0.000,  0.000,  2,  0.99976,  -65.7688,  'PATTONVI',  16.100,  11
12051,  1,  14.015,  3.950,  0.000,  0.000,  2,  1.01603,  -60.1108,  'HENRIETT',  16.100,  11
12052,  1,  40.970,  11.432,  0.000,  0.000,  2,  1.01326,  -46.5690,  'PANHANDL',  16.100,  10
12053,  1,  13.687,  3.858,  0.000,  0.000,  2,  1.01801,  -61.5946,  'BOWIE 0S',  16.100,  11
12055,  1,  19.538,  5.496,  0.000,  0.000,  2,  1.01256,  -55.9163,  'WICHITA ',  16.100,  11
12060,  1,  2.342,  0.663,  0.000,  0.000,  2,  1.00175,  -64.8515,  'ROXTON 0',  16.100,  11
12063,  1,  41.345,  11.540,  0.000,  0.000,  2,  1.02734,  -64.4070,  'DENISON ',  16.100,  11
12064,  1,  6.780,  1.916,  0.000,  0.000,  2,  1.01166,  -63.3292,  'SUMNER 0',  16.100,  11
12065,  1,  81.425,  22.395,  0.000,  0.000,  2,  1.02738,  -64.3040,  'GAINESVI',  16.100,  11
12066,  1,  5.043,  1.426,  0.000,  0.000,  2,  1.03494,  -52.0558,  'ASPERMON',  16.100,  10
12067,  1,  36.756,  10.272,  0.000,  0.000,  2,  1.00845,  -55.9354,  'WICHITA ',  16.100,  11
12068,  1,  6.234,  1.762,  0.000,  0.000,  2,  1.00951,  -54.6360,  'WINDTHOR',  16.100,  11
12069,  1,  12.350,  3.484,  0.000,  0.000,  2,  1.02732,  -64.6628,  'HOWE 0SE',  16.100,  11
12072,  1,  4.567,  1.292,  0.000,  0.000,  2,  1.02636,  -63.5772,  'COLLINSV',  16.100,  11
12079,  1,  2.795,  0.791,  0.000,  0.000,  2,  1.03327,  -53.0958,  'PADUCAH ',  16.100,  10
12080,  1,  10.261,  2.896,  0.000,  0.000,  2,  1.01878,  -61.2712,  'NOCONA 0',  16.100,  11
12081,  1,  2.344,  0.664,  0.000,  0.000,  2,  1.01624,  -63.8971,  'DODD CIT',  16.100,  11
12082,  1,  21.194,  5.958,  0.000,  0.000,  2,  1.01633,  -56.4995,  'WICHITA ',  16.100,  11
12086,  1,  0.849,  0.240,  0.000,  0.000,  2,  1.01834,  -62.0274,  'MONTAGUE',  16.100,  11
12087,  1,  7.951,  2.246,  0.000,  0.000,  2,  1.03619,  -51.6641,  'SPUR 0SE',  16.100,  10
12090,  1,  1.185,  0.336,  0.000,  0.000,  2,  1.01361,  -63.8331,  'ANNONA 0',  16.100,  11
12091,  1,  5.713,  1.615,  0.000,  0.000,  2,  1.03310,  -53.6170,  'SEYMOUR ',  16.100,  10
12092,  1,  6.546,  1.850,  0.000,  0.000,  2,  1.02583,  -63.4512,  'DENISON ',  16.100,  11
12106,  1,  8.095,  2.287,  0.000,  0.000,  2,  1.00389,  -65.6880,  'WHITEWRI',  16.100,  11
12107,  1,  40.985,  11.440,  0.000,  0.000,  2,  1.02354,  -62.2870,  'SHERMAN ',  16.100,  11
12108,  1,  2.246,  0.636,  0.000,  0.000,  2,  1.03376,  -57.8584,  'ROCHESTE',  16.100,  10
12109,  1,  12.299,  3.469,  0.000,  0.000,  2,  1.02158,  -57.2424,  'BURKBURN',  16.100,  11
12110,  1,  3.535,  1.001,  0.000,  0.000,  2,  1.02731,  -62.7572,  'MUENSTER',  16.100,  11
12111,  1,  2.860,  0.810,  0.000,  0.000,  2,  1.03157,  -58.3771,  'ARCHER C',  16.100,  11
12112,  1,  3.187,  0.902,  0.000,  0.000,  2,  1.01536,  -58.2685,  'PETROLIA',  16.100,  11
12114,  1,  29.514,  8.273,  0.000,  0.000,  2,  1.02596,  -60.9374,  'PARIS 1 ',  16.100,  11
12121,  1,  1.353,  0.383,  0.000,  0.000,  2,  1.01885,  -62.9151,  'BAGWELL ',  16.100,  11
12122,  1,  4.393,  1.243,  0.000,  0.000,  2,  1.01633,  -62.8988,  'TELEPHON',  16.100,  11
12124,  1,  15.324,  4.317,  0.000,  0.000,  2,  0.99869,  -66.4748,  'VAN ALST',  16.100,  11
12125,  1,  2.629,  0.744,  0.000,  0.000,  2,  1.02046,  -63.5898,  'TIOGA 0S',  16.100,  11
12126,  1,  12.705,  3.583,  0.000,  0.000,  2,  1.02338,  -64.6305,  'VALLEY V',  16.100,  11
12129,  1,  1.376,  0.390,  0.000,  0.000,  2,  1.00642,  -65.5502,  'TRENTON ',  16.100,  11
12132,  1,  3.267,  0.924,  0.000,  0.000,  2,  1.02722,  -57.5326,  'HASKELL ',  11.500,  10
12133,  1,  1.820,  0.515,  0.000,  0.000,  2,  1.02459,  -62.0798,  'SAINT JO',  16.100,  11
13002,  1,  81.076,  22.275,  0.000,  0.000,  3,  1.00666,  -74.0654,  'KERRVILL',  11.500,  28
13005,  1,  5.079,  1.436,  0.000,  0.000,  3,  0.99029,  -83.0581,  'LEAKEY 0',  11.500,  28
13006,  1,  3.665,  1.037,  0.000,  0.000,  3,  1.02247,  -54.0761,  'HAMLIN 0',  11.500,  27
13007,  1,  4.866,  1.376,  0.000,  0.000,  3,  1.02593,  -54.0192,  'MERKEL 3',  11.500,  27
13008,  1,  13.884,  3.914,  0.000,  0.000,  3,  1.02063,  -62.5349,  'COLEMAN ',  11.500,  27
13009,  1,  5.870,  1.660,  0.000,  0.000,  3,  1.02754,  -63.5733,  'SONORA 0',  11.500,  28
13010,  1,  1.173,  0.332,  0.000,  0.000,  3,  1.00427,  -81.8948,  'CAMP WOO',  11.500,  28
13011,  1,  14.030,  3.954,  0.000,  0.000,  3,  1.00955,  -76.3867,  'LLANO 0S',  11.500,  28
13012,  1,  0.372,  0.106,  0.000,  0.000,  3,  1.00157,  -77.1652,  'WILLOW C',  11.500,  28
13013,  1,  20.214,  5.686,  0.000,  0.000,  3,  1.02732,  -55.8382,  'ABILENE ',  11.500,  27
13014,  1,  14.310,  4.034,  0.000,  0.000,  3,  1.02365,  -70.3038,  'KINGSLAN',  11.500,  28
13015,  1,  5.162,  1.460,  0.000,  0.000,  3,  1.01556,  -50.1471,  'ROSCOE 6',  11.500,  27
13021,  1,  1.021,  0.289,  0.000,  0.000,  3,  1.02659,  -56.6708,  'LUEDERS ',  11.500,  27
13022,  1,  11.047,  3.117,  0.000,  0.000,  3,  1.01376,  -49.4098,  'COLORADO',  11.500,  27
13023,  1,  2.623,  0.743,  0.000,  0.000,  3,  1.02730,  -53.6613,  'STAMFORD',  11.500,  27
13024,  1,  8.795,  2.484,  0.000,  0.000,  3,  1.02611,  -63.1389,  'ELDORADO',  11.500,  28
13025,  1,  4.891,  1.383,  0.000,  0.000,  3,  1.02125,  -66.9313,  'SAN SABA',  11.500,  28
13029,  1,  2.421,  0.685,  0.000,  0.000,  3,  1.03152,  -66.5441,  'LOMETA 0',  11.500,  28
13030,  1,  66.024,  18.263,  0.000,  0.000,  3,  1.02732,  -66.6686,  'SAN ANGE',  11.500,  27
13031,  1,  7.512,  2.122,  0.000,  0.000,  3,  1.01694,  -55.3941,  'TUSCOLA ',  11.500,  27
13032,  1,  46.241,  12.879,  0.000,  0.000,  3,  1.01630,  -55.5093,  'ABILENE ',  11.500,  27
13035,  1,  1.165,  0.330,  0.000,  0.000,  3,  1.02316,  -66.8566,  'CHEROKEE',  11.500,  28
13036,  1,  2.872,  0.813,  0.000,  0.000,  3,  1.02195,  -65.2747,  'RICHLAND',  11.500,  28
13040,  1,  14.749,  4.156,  0.000,  0.000,  3,  1.01013,  -62.6078,  'BALLINGE',  11.500,  27
13042,  1,  8.427,  2.380,  0.000,  0.000,  3,  1.02390,  -52.7854,  'SILVER 1',  11.500,  27
13049,  1,  7.053,  1.993,  0.000,  0.000,  3,  1.02393,  -54.9120,  'ANSON 0S',  11.500,  27
13051,  1,  160.790,  43.946,  0.000,  0.000,  3,  1.01197,  -71.1331,  'DEL RIO ',  11.500,  28
13052,  1,  3.765,  1.065,  0.000,  0.000,  3,  1.00265,  -79.4650,  'HUNT 0SE',  11.500,  28
13066,  1,  14.513,  4.090,  0.000,  0.000,  3,  1.02301,  -66.5330,  'BRADY 0S',  11.500,  28
13069,  1,  3.921,  1.109,  0.000,  0.000,  3,  1.01793,  -57.2936,  'OVALO 0S',  11.500,  27
13072,  1,  3.934,  1.113,  0.000,  0.000,  3,  1.02125,  -65.5018,  'MILES 0S',  11.500,  27
13075,  1,  4.865,  1.376,  0.000,  0.000,  3,  1.02261,  -65.9491,  'MASON 0S',  11.500,  28
13076,  1,  2.727,  0.772,  0.000,  0.000,  3,  1.00214,  -82.6364,  'BRACKETT',  11.500,  28
13077,  1,  30.140,  8.445,  0.000,  0.000,  3,  1.01745,  -55.9183,  'ABILENE ',  11.500,  27
13093,  1,  3.643,  1.031,  0.000,  0.000,  3,  1.00413,  -81.1472,  'ROCKSPRI',  11.500,  28
13099,  1,  5.903,  1.669,  0.000,  0.000,  3,  1.01615,  -56.0406,  'DYESS AF',  11.500,  27
13100,  1,  3.786,  1.071,  0.000,  0.000,  3,  1.01457,  -57.5145,  'HAWLEY 0',  11.500,  27
13101,  1,  4.412,  1.248,  0.000,  0.000,  3,  1.01901,  -67.8797,  'BUCHANAN',  11.500,  28
13102,  1,  42.544,  11.865,  0.000,  0.000,  3,  1.01569,  -58.0728,  'ABILENE ',  11.500,  27
13103,  1,  28.705,  8.047,  0.000,  0.000,  3,  1.01294,  -53.1871,  'SWEETWAT',  11.500,  27
13107,  1,  11.336,  3.198,  0.000,  0.000,  3,  1.00187,  -76.6334,  'INGRAM 0',  11.500,  28
13108,  1,  16.242,  4.574,  0.000,  0.000,  3,  1.01409,  -68.8205,  'KEMPNER ',  11.500,  28
13114,  1,  93.419,  25.561,  0.000,  0.000,  3,  1.01706,  -64.9161,  'SAN ANGE',  11.500,  27
13115,  1,  6.691,  1.891,  0.000,  0.000,  3,  1.02304,  -50.6410,  'ROTAN 0S',  11.500,  27
13123,  1,  27.321,  7.660,  0.000,  0.000,  3,  0.99387,  -84.3391,  'UVALDE 0',  11.500,  28
13124,  1,  25.673,  7.207,  0.000,  0.000,  3,  1.02733,  -74.3576,  'FREDERIC',  11.500,  28
13125,  1,  28.574,  8.011,  0.000,  0.000,  3,  1.01327,  -58.1619,  'ABILENE ',  11.500,  27
13126,  1,  2.709,  0.767,  0.000,  0.000,  3,  0.99430,  -85.2132,  'SABINAL ',  11.500,  28
13128,  1,  1.822,  0.516,  0.000,  0.000,  3,  1.01500,  -49.7164,  'LORAINE ',  11.500,  27
13130,  1,  72.315,  19.948,  0.000,  0.000,  3,  1.01811,  -56.7677,  'SAN ANGE',  11.500,  27
13132,  1,  7.043,  1.990,  0.000,  0.000,  3,  1.02097,  -65.5495,  'EDEN 0SE',  11.500,  28
13136,  1,  13.137,  3.704,  0.000,  0.000,  3,  1.01837,  -48.3349,  'SNYDER 2',  11.500,  27
13138,  1,  7.212,  2.038,  0.000,  0.000,  3,  1.02583,  -65.8208,  'MENARD 0',  11.500,  28
13139,  1,  8.940,  2.524,  0.000,  0.000,  3,  1.00734,  -59.2079,  'WINTERS ',  11.500,  27
13140,  1,  0.132,  0.037,  0.000,  0.000,  3,  1.01680,  -57.7485,  'GOLDSBOR',  11.500,  27
13142,  1,  5.059,  1.431,  0.000,  0.000,  3,  1.02723,  -66.0425,  'GOODFELL',  11.500,  27
13143,  1,  5.545,  1.568,  0.000,  0.000,  3,  1.02726,  -64.0348,  'SANTA AN',  11.500,  28
13144,  1,  4.299,  1.217,  0.000,  0.000,  3,  1.02313,  -64.9357,  'ROWENA 0',  11.500,  28
13145,  1,  2.019,  0.572,  0.000,  0.000,  3,  1.02210,  -53.1777,  'TRENT 2 ',  11.500,  27
13146,  1,  3.160,  0.894,  0.000,  0.000,  3,  1.02710,  -64.7913,  'JUNCTION',  11.500,  28
13147,  1,  8.450,  2.387,  0.000,  0.000,  3,  1.02731,  -67.7657,  'LAMPASAS',  11.500,  28
14002,  1,  0.393,  0.111,  0.000,  0.000,  4,  1.01382,  -82.6351,  'LAUGHLIN',  11.500,  20
14003,  1,  85.867,  23.569,  0.000,  0.000,  4,  1.02094,  -104.3024,  'EDINBURG',  11.500,  19
14005,  1,  85.910,  23.590,  0.000,  0.000,  4,  1.02738,  -86.7661,  'LAREDO 7',  11.500,  20
14006,  1,  1.909,  0.540,  0.000,  0.000,  4,  1.02600,  -85.4023,  'BRUNI 2 ',  11.500,  20
14007,  1,  122.080,  33.041,  0.000,  0.000,  4,  1.01717,  -105.3811,  'MCALLEN ',  11.500,  19
14008,  1,  22.870,  6.425,  0.000,  0.000,  4,  1.01441,  -71.0630,  'POTEET 0',  11.500,  20
14011,  1,  5.822,  1.646,  0.000,  0.000,  4,  1.01953,  -89.6038,  'HEBBRONV',  11.500,  19
14012,  1,  4.134,  1.170,  0.000,  0.000,  4,  1.02731,  -103.5761,  'PROGRESO',  11.500,  19
14013,  1,  51.668,  14.364,  0.000,  0.000,  4,  1.01967,  -104.7763,  'EDINBURG',  11.500,  19
14015,  1,  91.147,  24.979,  0.000,  0.000,  4,  1.02738,  -81.3426,  'EAGLE PA',  11.500,  20
14016,  1,  2.655,  0.752,  0.000,  0.000,  4,  1.02081,  -70.9982,  'CHARLOTT',  11.500,  20
14017,  1,  15.552,  4.382,  0.000,  0.000,  4,  1.02385,  -85.7573,  'CORPUS C',  11.500,  21
14018,  1,  4.483,  1.268,  0.000,  0.000,  4,  1.01272,  -79.6761,  'WOODSBOR',  11.500,  21
14019,  1,  96.503,  26.361,  0.000,  0.000,  4,  1.00993,  -103.6124,  'MERCEDES',  11.500,  19
14020,  1,  60.114,  16.653,  0.000,  0.000,  4,  1.01193,  -85.9507,  'CORPUS C',  11.500,  21
14021,  1,  18.221,  5.128,  0.000,  0.000,  4,  1.01556,  -103.7216,  'EDCOUCH ',  11.500,  19
14022,  1,  3.737,  1.058,  0.000,  0.000,  4,  1.01654,  -85.2149,  'ENCINAL ',  11.500,  20
14023,  1,  1.617,  0.458,  0.000,  0.000,  4,  1.01924,  -70.7709,  'MOORE 0S',  11.500,  20
14027,  1,  51.781,  14.396,  0.000,  0.000,  4,  1.02279,  -104.9807,  'MCALLEN ',  11.500,  19
14031,  1,  1.605,  0.455,  0.000,  0.000,  4,  1.01875,  -89.8670,  'SAN YGNA',  11.500,  20
14032,  1,  29.308,  8.214,  0.000,  0.000,  4,  1.01426,  -89.3883,  'KINGSVIL',  11.500,  21
14033,  1,  67.084,  18.536,  0.000,  0.000,  4,  1.01313,  -87.8947,  'LAREDO 6',  11.500,  20
14034,  1,  24.221,  6.802,  0.000,  0.000,  4,  1.01655,  -104.5651,  'HIDALGO ',  11.500,  19
14035,  1,  30.931,  8.663,  0.000,  0.000,  4,  1.01098,  -84.3879,  'CORPUS C',  11.500,  21
14036,  1,  20.195,  5.679,  0.000,  0.000,  4,  1.00815,  -79.0484,  'CRYSTAL ',  11.500,  20
14037,  1,  16.857,  4.747,  0.000,  0.000,  4,  1.02670,  -81.0486,  'SINTON 0',  11.500,  21
14038,  1,  51.475,  14.304,  0.000,  0.000,  4,  1.00648,  -76.3513,  'BEEVILLE',  11.500,  21
14040,  1,  152.116,  40.743,  0.000,  0.000,  4,  1.02745,  -99.7091,  'MISSION ',  11.500,  19
14042,  1,  121.497,  32.912,  0.000,  0.000,  4,  1.02418,  -103.1921,  'SAN JUAN',  11.500,  19
14043,  1,  2.553,  0.722,  0.000,  0.000,  4,  1.00915,  -95.1608,  'FALCON H',  11.500,  19
14048,  1,  10.210,  2.882,  0.000,  0.000,  4,  1.01307,  -101.1807,  'LA JOYA ',  11.500,  19
14051,  1,  15.731,  4.431,  0.000,  0.000,  4,  1.01717,  -88.2760,  'BISHOP 0',  11.500,  21
14053,  1,  0.036,  0.010,  0.000,  0.000,  4,  1.02224,  -91.4807,  'ARMSTRON',  11.500,  19
14054,  1,  3.468,  0.981,  0.000,  0.000,  4,  1.01602,  -78.9159,  'SKIDMORE',  11.500,  21
14055,  1,  3.342,  0.946,  0.000,  0.000,  4,  1.01245,  -84.0910,  'CORPUS C',  11.500,  21
14064,  1,  1.685,  0.477,  0.000,  0.000,  4,  1.01308,  -83.9122,  'CORPUS C',  11.500,  21
14066,  1,  61.550,  17.053,  0.000,  0.000,  4,  1.02736,  -104.3442,  'WESLACO ',  11.500,  19
14067,  1,  84.166,  23.104,  0.000,  0.000,  4,  1.01199,  -101.9860,  'HARLINGE',  11.500,  19
14068,  1,  8.872,  2.506,  0.000,  0.000,  4,  1.02595,  -104.7368,  'ELSA 0SE',  11.500,  19
14069,  1,  0.736,  0.208,  0.000,  0.000,  4,  1.01371,  -84.1034,  'CORPUS C',  11.500,  21
14071,  1,  141.335,  37.939,  0.000,  0.000,  4,  1.00988,  -95.0328,  'BROWNSVI',  11.500,  19
14072,  1,  10.349,  2.921,  0.000,  0.000,  4,  1.01580,  -84.3596,  'CORPUS C',  11.500,  21
14078,  1,  14.693,  4.140,  0.000,  0.000,  4,  1.01247,  -84.3008,  'CORPUS C',  11.500,  21
14079,  1,  122.338,  33.118,  0.000,  0.000,  4,  1.02056,  -101.9694,  'MISSION ',  11.500,  19
14086,  1,  15.336,  4.322,  0.000,  0.000,  4,  1.02732,  -99.9032,  'RIO HOND',  11.500,  19
14087,  1,  0.554,  0.157,  0.000,  0.000,  4,  1.02730,  -85.7796,  'CORPUS C',  11.500,  21
14088,  1,  151.536,  40.597,  0.000,  0.000,  4,  1.02745,  -104.5485,  'PHARR 0S',  11.500,  19
14089,  1,  2.712,  0.768,  0.000,  0.000,  4,  1.01587,  -102.8609,  'SANTA RO',  11.500,  19
14099,  1,  10.506,  2.965,  0.000,  0.000,  4,  1.01329,  -84.1323,  'ODEM 0SE',  11.500,  21
14100,  1,  20.145,  5.666,  0.000,  0.000,  4,  1.01488,  -84.3240,  'CORPUS C',  11.500,  21
14101,  1,  113.564,  30.818,  0.000,  0.000,  4,  1.01025,  -87.9811,  'LAREDO 3',  11.500,  20
14102,  1,  16.169,  4.554,  0.000,  0.000,  4,  1.01670,  -97.9709,  'OLMITO 0',  11.500,  19
14103,  1,  85.782,  23.556,  0.000,  0.000,  4,  1.02738,  -105.1360,  'EDINBURG',  11.500,  19
14106,  1,  25.121,  7.051,  0.000,  0.000,  4,  1.01085,  -96.8544,  'PORT ISA',  11.500,  19
14107,  1,  37.219,  10.404,  0.000,  0.000,  4,  1.02477,  -103.9122,  'DONNA 0S',  11.500,  19
14108,  1,  16.098,  4.534,  0.000,  0.000,  4,  1.01547,  -82.8482,  'INGLESID',  11.500,  21
14109,  1,  64.351,  17.795,  0.000,  0.000,  4,  1.00864,  -85.6571,  'CORPUS C',  11.500,  21
14110,  1,  50.439,  14.026,  0.000,  0.000,  4,  1.01593,  -101.2201,  'LOS FRES',  11.500,  19
14111,  1,  89.410,  24.493,  0.000,  0.000,  4,  1.01155,  -103.5404,  'HARLINGE',  11.500,  19
14112,  1,  3.145,  0.890,  0.000,  0.000,  4,  1.02402,  -91.8885,  'RIVIERA ',  11.500,  21
14117,  1,  8.948,  2.527,  0.000,  0.000,  4,  1.02224,  -71.1203,  'JOURDANT',  11.500,  20
14118,  1,  10.365,  2.925,  0.000,  0.000,  4,  1.01002,  -88.1795,  'GEORGE W',  11.500,  21
14119,  1,  49.138,  13.668,  0.000,  0.000,  4,  1.00788,  -96.6834,  'ROMA 0SE',  11.500,  19
14120,  1,  21.241,  5.971,  0.000,  0.000,  4,  1.01362,  -84.3762,  'CORPUS C',  11.500,  21
14121,  1,  3.675,  1.040,  0.000,  0.000,  4,  1.02731,  -103.8813,  'SANTA MA',  11.500,  19
14122,  1,  157.693,  42.130,  0.000,  0.000,  4,  1.02400,  -104.9026,  'MCALLEN ',  11.500,  19
14123,  1,  50.279,  13.981,  0.000,  0.000,  4,  1.01387,  -86.0425,  'CORPUS C',  11.500,  21
14124,  1,  16.585,  4.671,  0.000,  0.000,  4,  1.02046,  -97.6539,  'FALFURRI',  11.500,  19
14125,  1,  4.040,  1.143,  0.000,  0.000,  4,  1.00381,  -72.5158,  'PETTUS 0',  11.500,  21
14126,  1,  102.903,  28.046,  0.000,  0.000,  4,  1.01278,  -96.3835,  'BROWNSVI',  11.500,  19
14127,  1,  41.854,  11.680,  0.000,  0.000,  4,  1.02734,  -89.4946,  'ALICE 0S',  11.500,  21
14128,  1,  108.984,  29.670,  0.000,  0.000,  4,  1.02741,  -102.8119,  'RIO GRAN',  11.500,  19
14129,  1,  8.524,  2.408,  0.000,  0.000,  4,  1.03068,  -88.1992,  'PREMONT ',  11.500,  20
14130,  1,  5.647,  1.597,  0.000,  0.000,  4,  1.02731,  -88.8830,  'FREER 0S',  11.500,  20
14132,  1,  16.635,  4.685,  0.000,  0.000,  4,  1.02316,  -75.7243,  'PEARSALL',  11.500,  20
14139,  1,  7.160,  2.023,  0.000,  0.000,  4,  1.01075,  -87.2031,  'SANDIA 0',  11.500,  21
14143,  1,  10.891,  3.073,  0.000,  0.000,  4,  1.01172,  -78.0858,  'DILLEY 0',  11.500,  20
14144,  1,  10.581,  2.986,  0.000,  0.000,  4,  1.01394,  -88.0694,  'ORANGE G',  11.500,  21
14145,  1,  22.766,  6.396,  0.000,  0.000,  4,  1.01302,  -83.4935,  'PORTLAND',  11.500,  21
14147,  1,  163.171,  44.639,  0.000,  0.000,  4,  1.02586,  -87.1774,  'LAREDO 4',  11.500,  20
14148,  1,  9.469,  2.673,  0.000,  0.000,  4,  1.01349,  -89.0253,  'THREE RI',  11.500,  20
14149,  1,  38.720,  10.810,  0.000,  0.000,  4,  0.99943,  -78.0002,  'ROCKPORT',  11.500,  21
14150,  1,  4.491,  1.270,  0.000,  0.000,  4,  1.01338,  -84.8317,  'CORPUS C',  11.500,  21
14154,  1,  23.828,  6.692,  0.000,  0.000,  4,  1.01149,  -102.1807,  'PENITAS ',  11.500,  19
14155,  1,  12.036,  3.396,  0.000,  0.000,  4,  1.01426,  -100.6999,  'SULLIVAN',  11.500,  19
14156,  1,  68.265,  18.855,  0.000,  0.000,  4,  1.01395,  -85.5997,  'CORPUS C',  11.500,  21
14157,  1,  77.383,  21.306,  0.000,  0.000,  4,  1.02008,  -103.7060,  'MISSION ',  11.500,  19
14159,  1,  19.201,  5.402,  0.000,  0.000,  4,  1.01732,  -83.8019,  'CORPUS C',  11.500,  21
14164,  1,  1.305,  0.370,  0.000,  0.000,  4,  1.01339,  -100.1707,  'GRULLA 0',  11.500,  19
14167,  1,  3.646,  1.031,  0.000,  0.000,  4,  1.01911,  -104.0092,  'HARGILL ',  11.500,  19
14168,  1,  3.459,  0.979,  0.000,  0.000,  4,  1.01675,  -83.9350,  'CORPUS C',  11.500,  21
14169,  1,  23.708,  6.658,  0.000,  0.000,  4,  1.01118,  -85.5436,  'MATHIS 0',  11.500,  21
14170,  1,  17.281,  4.865,  0.000,  0.000,  4,  1.01194,  -83.8186,  'ARANSAS ',  11.500,  21
14171,  1,  125.817,  34.033,  0.000,  0.000,  4,  1.02656,  -100.3384,  'SAN BENI',  11.500,  19
14172,  1,  25.025,  7.026,  0.000,  0.000,  4,  1.01862,  -72.3792,  'PLEASANT',  11.500,  20
14173,  1,  5.992,  1.694,  0.000,  0.000,  4,  0.99632,  -71.1951,  'REFUGIO ',  11.500,  21
14174,  1,  14.531,  4.096,  0.000,  0.000,  4,  1.02732,  -69.9035,  'LYTLE 0S',  11.500,  20
14175,  1,  2.229,  0.631,  0.000,  0.000,  4,  1.02730,  -87.4438,  'LAREDO 2',  11.500,  20
14178,  1,  14.716,  4.147,  0.000,  0.000,  4,  1.02732,  -74.4179,  'GOLIAD 0',  11.500,  21
14179,  1,  8.658,  2.445,  0.000,  0.000,  4,  1.02209,  -89.1803,  'SAN DIEG',  11.500,  20
14180,  1,  6.990,  1.975,  0.000,  0.000,  4,  1.01161,  -84.4686,  'PORT ARA',  11.500,  21
14182,  1,  16.911,  4.761,  0.000,  0.000,  4,  1.00413,  -78.5762,  'TAFT 1 1',  11.500,  21
14185,  1,  26.945,  7.559,  0.000,  0.000,  4,  1.01993,  -94.0543,  'ZAPATA 0',  11.500,  19
14186,  1,  25.523,  7.165,  0.000,  0.000,  4,  1.02508,  -104.3090,  'SANTA RO',  11.500,  19
14187,  1,  11.020,  3.109,  0.000,  0.000,  4,  1.00761,  -83.5443,  'COTULLA ',  11.500,  20
14188,  1,  1.918,  0.543,  0.000,  0.000,  4,  1.02494,  -82.0455,  'QUEMADO ',  11.500,  20
14189,  1,  22.393,  6.291,  0.000,  0.000,  4,  1.00296,  -80.7272,  'CARRIZO ',  11.500,  20
14190,  1,  107.461,  29.243,  0.000,  0.000,  4,  1.01501,  -87.5607,  'LAREDO 5',  11.500,  20
14191,  1,  40.835,  11.397,  0.000,  0.000,  4,  1.01496,  -95.5950,  'RAYMONDV',  11.500,  19
14193,  1,  134.548,  36.233,  0.000,  0.000,  4,  1.01502,  -94.2726,  'BROWNSVI',  11.500,  19
15003,  1,  0.899,  0.255,  0.000,  0.000,  5,  1.02330,  -64.4717,  'GARLAND ',  16.100,  16
15004,  1,  39.404,  10.987,  0.000,  0.000,  5,  0.97294,  -69.7581,  'KERENS 0',  16.100,  14
15005,  1,  4.973,  1.407,  0.000,  0.000,  5,  1.00753,  -65.2592,  'LIPAN 0S',  16.100,  18
15006,  1,  3.296,  0.933,  0.000,  0.000,  5,  1.02707,  -64.1430,  'DALLAS 2',  16.100,  16
15007,  1,  39.898,  11.142,  0.000,  0.000,  5,  1.02618,  -63.0344,  'DENTON 4',  16.100,  17
15008,  1,  33.367,  9.337,  0.000,  0.000,  5,  1.01541,  -61.6110,  'ALBANY 2',  16.100,  15
15009,  1,  1.669,  0.473,  0.000,  0.000,  5,  1.02533,  -64.9653,  'DALLAS 2',  16.100,  16
15010,  1,  27.714,  7.774,  0.000,  0.000,  5,  1.02660,  -64.2999,  'PLANO 2 ',  16.100,  16
15011,  1,  59.735,  16.520,  0.000,  0.000,  5,  0.97063,  -69.8625,  'THORNTON',  16.100,  13
15012,  1,  4.189,  1.185,  0.000,  0.000,  5,  1.02413,  -63.3734,  'DENTON 5',  16.100,  17
15013,  1,  42.176,  11.768,  0.000,  0.000,  5,  1.02734,  -67.3810,  'EARLY 0S',  16.100,  15
15014,  1,  7.532,  2.128,  0.000,  0.000,  5,  1.02019,  -63.0858,  'DECATUR ',  16.100,  17
15016,  1,  10.502,  2.964,  0.000,  0.000,  5,  1.02766,  -62.9203,  'KELLER 2',  16.100,  17
15017,  1,  95.613,  26.133,  0.000,  0.000,  5,  1.01427,  -64.8494,  'PONDER 0',  16.100,  17
15022,  1,  7.918,  2.237,  0.000,  0.000,  5,  1.02582,  -62.8660,  'ALEDO 1 ',  16.100,  17
15024,  1,  170.882,  46.560,  0.000,  0.000,  5,  0.96725,  -71.0376,  'GATESVIL',  16.100,  13
15025,  1,  21.269,  5.980,  0.000,  0.000,  5,  1.02269,  -62.1192,  'CLEBURNE',  16.100,  18
15026,  1,  45.986,  12.812,  0.000,  0.000,  5,  1.02240,  -64.0936,  'FORT WOR',  16.100,  17
15027,  1,  52.359,  14.552,  0.000,  0.000,  5,  1.01968,  -64.9122,  'FORT WOR',  16.100,  17
15028,  1,  36.509,  10.209,  0.000,  0.000,  5,  1.02590,  -63.8822,  'FORT WOR',  16.100,  17
15029,  1,  5.978,  1.690,  0.000,  0.000,  5,  1.00256,  -67.2166,  'TROY 0SE',  16.100,  13
15030,  1,  5.653,  1.598,  0.000,  0.000,  5,  1.01616,  -65.3504,  'SPRINGTO',  16.100,  12
15031,  1,  97.863,  26.735,  0.000,  0.000,  5,  1.01797,  -64.8765,  'PRINCETO',  16.100,  16
15032,  1,  17.846,  5.024,  0.000,  0.000,  5,  1.02129,  -64.3960,  'DALLAS 2',  16.100,  16
15034,  1,  26.506,  7.438,  0.000,  0.000,  5,  1.02311,  -62.8674,  'DALLAS 1',  16.100,  16
15043,  1,  36.214,  10.124,  0.000,  0.000,  5,  1.01645,  -65.3199,  'ROYSE CI',  16.100,  16
15044,  1,  44.556,  12.418,  0.000,  0.000,  5,  1.01844,  -63.5746,  'BOYD 0SE',  16.100,  17
15046,  1,  20.987,  5.902,  0.000,  0.000,  5,  1.03453,  -59.9343,  'STEPHENV',  16.100,  18
15048,  1,  37.076,  10.364,  0.000,  0.000,  5,  1.02424,  -62.3205,  'MANSFIEL',  16.100,  17
15050,  1,  103.120,  28.123,  0.000,  0.000,  5,  1.02188,  -64.2477,  'GREENVIL',  16.100,  16
15053,  1,  21.102,  5.933,  0.000,  0.000,  5,  1.02610,  -63.7562,  'PLANO 4 ',  16.100,  16
15054,  1,  52.976,  14.678,  0.000,  0.000,  5,  0.95350,  -71.8992,  'GROESBEC',  16.100,  14
15056,  1,  9.728,  2.747,  0.000,  0.000,  5,  1.02894,  -57.9784,  'GRAHAM 1',  16.100,  12
15062,  1,  25.868,  7.259,  0.000,  0.000,  5,  1.01387,  -70.4053,  'MABANK 2',  11.500,  14
15064,  1,  12.579,  3.548,  0.000,  0.000,  5,  1.02743,  -62.9504,  'ARLINGTO',  16.100,  17
15070,  1,  29.260,  8.202,  0.000,  0.000,  5,  1.02114,  -64.6201,  'DALLAS 4',  16.100,  17
15071,  1,  22.701,  6.378,  0.000,  0.000,  5,  1.01764,  -64.6460,  'WACO 3 0',  16.100,  13
15072,  1,  41.146,  11.485,  0.000,  0.000,  5,  1.02719,  -63.9122,  'DALLAS 1',  16.100,  16
15073,  1,  32.279,  9.038,  0.000,  0.000,  5,  1.02308,  -62.2716,  'BANGS 0S',  16.100,  15
15074,  1,  6.427,  1.817,  0.000,  0.000,  5,  1.01827,  -65.0553,  'PROSPER ',  16.100,  16
15075,  1,  7.524,  2.126,  0.000,  0.000,  5,  0.99708,  -69.0110,  'EVANT 0S',  16.100,  18
15077,  1,  0.963,  0.273,  0.000,  0.000,  5,  1.02730,  -67.2881,  'TERRELL ',  11.500,  16
15078,  1,  2.692,  0.762,  0.000,  0.000,  5,  1.02572,  -62.9957,  'AUBREY 0',  16.100,  17
15079,  1,  41.720,  11.641,  0.000,  0.000,  5,  1.02231,  -65.4762,  'WACO 4 0',  16.100,  13
15080,  1,  15.535,  4.375,  0.000,  0.000,  5,  0.99518,  -68.6051,  'LORENA 0',  16.100,  13
15081,  1,  16.783,  4.726,  0.000,  0.000,  5,  1.01847,  -66.5758,  'FORT HOO',  16.100,  13
15082,  1,  28.300,  7.936,  0.000,  0.000,  5,  1.02536,  -64.2618,  'ARLINGTO',  16.100,  17
15084,  1,  53.560,  14.883,  0.000,  0.000,  5,  1.02714,  -63.2913,  'MCKINNEY',  16.100,  16
15085,  1,  94.357,  25.806,  0.000,  0.000,  5,  1.01516,  -64.9924,  'DALLAS 3',  16.100,  17
15086,  1,  21.154,  5.948,  0.000,  0.000,  5,  1.02341,  -64.1119,  'ARLINGTO',  16.100,  17
15087,  1,  46.366,  12.898,  0.000,  0.000,  5,  0.99297,  -66.6837,  'MILFORD ',  16.100,  14
15090,  1,  2.025,  0.573,  0.000,  0.000,  5,  1.02731,  -64.7620,  'DALLAS 1',  16.100,  16
15091,  1,  63.364,  17.494,  0.000,  0.000,  5,  0.97266,  -68.9589,  'FROST 0S',  16.100,  14
15092,  1,  0.932,  0.264,  0.000,  0.000,  5,  1.02184,  -63.8749,  'GRANDVIE',  16.100,  14
15093,  1,  3.450,  0.976,  0.000,  0.000,  5,  1.02731,  -65.0088,  'HASLET 0',  16.100,  17
15094,  1,  59.080,  16.382,  0.000,  0.000,  5,  1.01796,  -63.4506,  'BARDWELL',  16.100,  14
15095,  1,  0.907,  0.257,  0.000,  0.000,  5,  1.02461,  -64.0996,  'LAKE DAL',  16.100,  17
15096,  1,  15.601,  4.395,  0.000,  0.000,  5,  1.02624,  -64.0334,  'PLANO 1 ',  16.100,  16
15097,  1,  24.587,  6.904,  0.000,  0.000,  5,  1.02592,  -63.6153,  'EULESS 2',  16.100,  17
15098,  1,  42.084,  11.744,  0.000,  0.000,  5,  1.02734,  -64.6892,  'FORT WOR',  16.100,  17
15099,  1,  78.872,  21.713,  0.000,  0.000,  5,  1.02738,  -64.6942,  'FLOWER M',  16.100,  17
15100,  1,  34.888,  9.760,  0.000,  0.000,  5,  1.02166,  -64.3477,  'DALLAS 1',  16.100,  16
15101,  1,  7.804,  2.205,  0.000,  0.000,  5,  1.02067,  -67.3977,  'COMANCHE',  16.100,  15
15103,  1,  10.098,  2.851,  0.000,  0.000,  5,  1.02776,  -63.5797,  'RICHARDS',  16.100,  16
15104,  1,  123.661,  33.464,  0.000,  0.000,  5,  1.02205,  -63.7884,  'FORT WOR',  16.100,  17
15105,  1,  44.500,  12.405,  0.000,  0.000,  5,  1.02322,  -64.4557,  'IRVING 1',  16.100,  17
15108,  1,  62.082,  17.197,  0.000,  0.000,  5,  1.02736,  -63.8463,  'DALLAS 4',  16.100,  17
15109,  1,  25.323,  7.107,  0.000,  0.000,  5,  1.01149,  -65.1102,  'LANCASTE',  16.100,  16
15110,  1,  23.844,  6.695,  0.000,  0.000,  5,  0.99624,  -63.9668,  'PALO PIN',  16.100,  12
15111,  1,  1.354,  0.383,  0.000,  0.000,  5,  1.02621,  -64.4741,  'ADDISON ',  16.100,  16
15112,  1,  20.106,  5.654,  0.000,  0.000,  5,  1.00444,  -65.7253,  'HICO 0SE',  16.100,  18
15113,  1,  6.581,  1.860,  0.000,  0.000,  5,  1.02110,  -64.6290,  'KRUM 0SE',  16.100,  17
15114,  1,  12.856,  3.625,  0.000,  0.000,  5,  1.01072,  -66.3685,  'KAUFMAN ',  16.100,  16
15115,  1,  32.009,  8.963,  0.000,  0.000,  5,  1.02353,  -65.6688,  'CADDO MI',  16.100,  16
15116,  1,  13.840,  3.902,  0.000,  0.000,  5,  1.02656,  -64.0816,  'PLANO 7 ',  16.100,  16
15117,  1,  59.141,  16.396,  0.000,  0.000,  5,  1.02128,  -64.4709,  'FORT WOR',  16.100,  17
15118,  1,  59.876,  16.582,  0.000,  0.000,  5,  0.99795,  -64.9193,  'BAIRD 0S',  16.100,  15
15119,  1,  3.520,  0.996,  0.000,  0.000,  5,  1.02497,  -60.1129,  'PERRIN 0',  16.100,  12
15121,  1,  1.552,  0.440,  0.000,  0.000,  5,  1.03229,  -61.5793,  'BROWNWOO',  16.100,  15
15122,  1,  29.855,  8.367,  0.000,  0.000,  5,  1.02453,  -64.7159,  'DALLAS 6',  16.100,  16
15124,  1,  22.538,  6.327,  0.000,  0.000,  5,  0.96321,  -71.8509,  'MARLIN 1',  11.500,  13
15125,  1,  15.853,  4.466,  0.000,  0.000,  5,  1.02623,  -63.3632,  'ARLINGTO',  16.100,  17
15126,  1,  33.369,  9.340,  0.000,  0.000,  5,  1.02355,  -64.7528,  'DALLAS 8',  16.100,  16
15127,  1,  76.585,  21.073,  0.000,  0.000,  5,  0.99401,  -68.2382,  'JONESBOR',  16.100,  18
15128,  1,  2.067,  0.585,  0.000,  0.000,  5,  1.02133,  -64.6952,  'DALLAS 3',  16.100,  16
15129,  1,  40.387,  11.278,  0.000,  0.000,  5,  1.02711,  -66.4872,  'GOLDTHWA',  16.100,  18
15130,  1,  5.437,  1.538,  0.000,  0.000,  5,  1.02686,  -63.7124,  'PLANO 5 ',  16.100,  16
15132,  1,  29.589,  8.294,  0.000,  0.000,  5,  1.02429,  -65.1620,  'BELTON 1',  16.100,  13
15133,  1,  39.037,  10.898,  0.000,  0.000,  5,  1.00223,  -65.9127,  'TOLAR 0S',  16.100,  18
15134,  1,  5.616,  1.588,  0.000,  0.000,  5,  1.01826,  -62.4861,  'BRECKENR',  16.100,  15
15135,  1,  8.208,  2.318,  0.000,  0.000,  5,  1.02378,  -63.4059,  'EASTLAND',  16.100,  15
15136,  1,  19.604,  5.513,  0.000,  0.000,  5,  0.99522,  -65.8887,  'COOPER 0',  16.100,  16
15138,  1,  7.389,  2.088,  0.000,  0.000,  5,  1.02245,  -64.5817,  'WACO 1 1',  16.100,  13
15139,  1,  59.884,  16.602,  0.000,  0.000,  5,  1.02736,  -64.8081,  'DALLAS 4',  16.100,  16
15140,  1,  35.468,  9.906,  0.000,  0.000,  5,  0.96589,  -71.3787,  'GATESVIL',  16.100,  13
15141,  1,  4.870,  1.377,  0.000,  0.000,  5,  1.01217,  -65.5317,  'ANNA 0SE',  16.100,  16
15142,  1,  24.268,  6.811,  0.000,  0.000,  5,  0.99282,  -68.5999,  'MOODY 0S',  16.100,  13
15143,  1,  8.812,  2.489,  0.000,  0.000,  5,  1.02675,  -63.2459,  'FORT WOR',  16.100,  17
15144,  1,  47.331,  13.170,  0.000,  0.000,  5,  1.00022,  -65.9930,  'WACO 6 0',  16.100,  13
15145,  1,  33.652,  9.419,  0.000,  0.000,  5,  1.02550,  -63.9519,  'GRAND PR',  16.100,  17
15146,  1,  72.016,  19.871,  0.000,  0.000,  5,  1.02194,  -64.3962,  'ROWLETT ',  16.100,  16
15147,  1,  37.262,  10.415,  0.000,  0.000,  5,  1.02196,  -64.6245,  'PLANO 6 ',  16.100,  16
15148,  1,  67.120,  18.555,  0.000,  0.000,  5,  1.02273,  -64.5916,  'IRVING 5',  16.100,  17
15149,  1,  68.201,  18.845,  0.000,  0.000,  5,  1.02150,  -64.9049,  'DALLAS 7',  16.100,  16
15150,  1,  46.251,  12.880,  0.000,  0.000,  5,  1.02104,  -60.3824,  'BRYSON 2',  16.100,  12
15151,  1,  1.128,  0.319,  0.000,  0.000,  5,  1.00195,  -67.3302,  'MORGAN 0',  16.100,  18
15152,  1,  3.211,  0.909,  0.000,  0.000,  5,  1.02179,  -64.5341,  'SACHSE 0',  16.100,  16
15153,  1,  30.758,  8.617,  0.000,  0.000,  5,  1.02089,  -62.1841,  'PARADISE',  16.100,  12
15154,  1,  8.976,  2.535,  0.000,  0.000,  5,  0.99608,  -67.0516,  'RIO VIST',  16.100,  18
15155,  1,  6.760,  1.911,  0.000,  0.000,  5,  1.02041,  -62.9619,  'STRAWN 0',  16.100,  12
15156,  1,  1.352,  0.383,  0.000,  0.000,  5,  1.02111,  -66.8631,  'MAY-00SE',  16.100,  15
15157,  1,  2.807,  0.795,  0.000,  0.000,  5,  1.01432,  -64.8966,  'DESOTO 0',  16.100,  17
15158,  1,  92.762,  25.402,  0.000,  0.000,  5,  1.02469,  -64.3431,  'MESQUITE',  16.100,  16
15159,  1,  64.104,  17.686,  0.000,  0.000,  5,  0.96045,  -72.0675,  'ROSEBUD ',  16.100,  13
15160,  1,  7.177,  2.028,  0.000,  0.000,  5,  1.02788,  -62.7294,  'DENTON 2',  16.100,  17
15161,  1,  32.693,  9.154,  0.000,  0.000,  5,  1.02733,  -64.7008,  'DALLAS 4',  16.100,  16
15162,  1,  111.868,  30.153,  0.000,  0.000,  5,  0.93465,  -73.2278,  'AXTELL 0',  16.100,  14
15163,  1,  3.459,  0.979,  0.000,  0.000,  5,  1.01877,  -66.1526,  'NOLANVIL',  16.100,  13
15165,  1,  7.791,  2.201,  0.000,  0.000,  5,  1.02906,  -62.5609,  'DENTON 1',  16.100,  17
15168,  1,  30.529,  8.554,  0.000,  0.000,  5,  1.02410,  -64.8804,  'DALLAS 3',  16.100,  16
15171,  1,  50.394,  13.998,  0.000,  0.000,  5,  0.96528,  -69.8495,  'MERTENS ',  16.100,  14
15172,  1,  0.595,  0.169,  0.000,  0.000,  5,  1.02730,  -65.0164,  'WEATHERF',  16.100,  12
15173,  1,  35.299,  9.874,  0.000,  0.000,  5,  1.02621,  -63.8101,  'PLANO 3 ',  16.100,  16
15174,  1,  58.791,  16.258,  0.000,  0.000,  5,  0.96129,  -70.3347,  'MALONE 0',  16.100,  14
15175,  1,  2.076,  0.588,  0.000,  0.000,  5,  1.02770,  -63.0279,  'DENTON 3',  16.100,  17
15176,  1,  72.497,  19.980,  0.000,  0.000,  5,  1.00198,  -62.5543,  'GRAFORD ',  16.100,  12
15177,  1,  2.770,  0.784,  0.000,  0.000,  5,  1.02209,  -64.0666,  'ARLINGTO',  16.100,  17
15178,  1,  56.375,  15.644,  0.000,  0.000,  5,  1.01965,  -64.7813,  'ROCKWALL',  16.100,  16
15180,  1,  45.180,  12.592,  0.000,  0.000,  5,  1.02437,  -62.2512,  'CORSICAN',  16.100,  14
15181,  1,  44.418,  12.382,  0.000,  0.000,  5,  1.02237,  -64.6004,  'GARLAND ',  16.100,  16
15182,  1,  85.732,  23.448,  0.000,  0.000,  5,  0.96596,  -71.0477,  'GATESVIL',  16.100,  13
15183,  1,  2.168,  0.614,  0.000,  0.000,  5,  1.02661,  -64.5837,  'CARROLLT',  16.100,  16
15184,  1,  113.728,  30.871,  0.000,  0.000,  5,  1.01353,  -65.6908,  'FORT WOR',  16.100,  17
15185,  1,  103.061,  28.099,  0.000,  0.000,  5,  1.01842,  -64.7243,  'RHOME 0S',  16.100,  17
15186,  1,  11.253,  3.175,  0.000,  0.000,  5,  1.01871,  -63.9049,  'VENUS 0S',  16.100,  17
15187,  1,  16.899,  4.759,  0.000,  0.000,  5,  1.02858,  -58.4309,  'OLNEY 2 ',  16.100,  12
15188,  1,  6.762,  1.911,  0.000,  0.000,  5,  1.02345,  -64.3715,  'CARROLLT',  16.100,  16
15189,  1,  40.240,  11.235,  0.000,  0.000,  5,  1.02305,  -64.6872,  'DALLAS 2',  16.100,  16
15190,  1,  42.053,  11.725,  0.000,  0.000,  5,  1.00820,  -65.6049,  'GORDON 0',  16.100,  12
15191,  1,  2.507,  0.710,  0.000,  0.000,  5,  1.00614,  -67.2913,  'MERIDIAN',  16.100,  18
15193,  1,  3.932,  1.112,  0.000,  0.000,  5,  1.02935,  -64.5129,  'KILLEEN ',  16.100,  13
15194,  1,  58.133,  16.123,  0.000,  0.000,  5,  1.02092,  -64.3468,  'DUNCANVI',  16.100,  17
15195,  1,  32.458,  9.089,  0.000,  0.000,  5,  1.02552,  -64.0298,  'ARGYLE 0',  16.100,  17
15199,  1,  30.072,  8.427,  0.000,  0.000,  5,  1.02263,  -64.4307,  'FORT WOR',  16.100,  17
15200,  1,  16.767,  4.720,  0.000,  0.000,  5,  0.99408,  -64.9440,  'MINERAL ',  16.100,  12
15201,  1,  31.739,  8.873,  0.000,  0.000,  5,  0.96103,  -69.9438,  'COOLIDGE',  16.100,  14
15202,  1,  3.486,  0.986,  0.000,  0.000,  5,  1.00957,  -65.0796,  'RICE 0SE',  16.100,  14
15203,  1,  3.879,  1.097,  0.000,  0.000,  5,  1.02516,  -64.3976,  'DALLAS 3',  16.100,  16
15209,  1,  65.993,  18.215,  0.000,  0.000,  5,  0.99201,  -65.9427,  'WALNUT S',  16.100,  18
15210,  1,  2.553,  0.723,  0.000,  0.000,  5,  1.02571,  -63.8064,  'BEDFORD ',  16.100,  17
15211,  1,  26.196,  7.340,  0.000,  0.000,  5,  0.94115,  -72.7639,  'HUBBARD ',  16.100,  14
15212,  1,  4.181,  1.183,  0.000,  0.000,  5,  1.00780,  -65.3492,  'FERRIS 0',  16.100,  14
15213,  1,  20.481,  5.760,  0.000,  0.000,  5,  1.02274,  -64.3849,  'GARLAND ',  16.100,  16
15214,  1,  47.620,  13.258,  0.000,  0.000,  5,  1.02001,  -64.6383,  'DALLAS 3',  16.100,  16
15215,  1,  61.025,  16.903,  0.000,  0.000,  5,  1.01721,  -64.2475,  'PILOT PO',  16.100,  16
15216,  1,  11.878,  3.351,  0.000,  0.000,  5,  1.02305,  -64.3995,  'FORT WOR',  16.100,  17
15217,  1,  49.074,  13.659,  0.000,  0.000,  5,  1.02735,  -64.1479,  'NORTH RI',  16.100,  17
15218,  1,  60.741,  16.825,  0.000,  0.000,  5,  1.01511,  -65.0092,  'JUSTIN 0',  16.100,  17
15219,  1,  22.564,  6.341,  0.000,  0.000,  5,  1.01861,  -65.4574,  'SCURRY 0',  16.100,  14
15220,  1,  5.260,  1.488,  0.000,  0.000,  5,  1.02213,  -64.6641,  'SANGER 0',  16.100,  17
15221,  1,  26.158,  7.341,  0.000,  0.000,  5,  1.02028,  -66.4987,  'KILLEEN ',  16.100,  13
15222,  1,  61.679,  17.067,  0.000,  0.000,  5,  0.99913,  -67.2650,  'MABANK 1',  16.100,  14
15223,  1,  30.944,  8.653,  0.000,  0.000,  5,  0.94914,  -72.3890,  'MEXIA 0S',  16.100,  14
15224,  1,  22.026,  6.191,  0.000,  0.000,  5,  1.02580,  -64.3522,  'CARROLLT',  16.100,  16
15225,  1,  102.205,  27.880,  0.000,  0.000,  5,  1.02062,  -66.1165,  'NEVADA 0',  16.100,  16
15226,  1,  3.546,  1.003,  0.000,  0.000,  5,  1.02718,  -67.0282,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.232,  0.632,  0.000,  0.000,  5,  1.01750,  -66.1179,  'TERRELL ',  16.100,  16
15228,  1,  29.051,  8.144,  0.000,  0.000,  5,  1.02113,  -63.7819,  'DALLAS 1',  16.100,  16
15229,  1,  41.984,  11.714,  0.000,  0.000,  5,  1.02130,  -64.4541,  'DALLAS 1',  16.100,  16
15230,  1,  25.667,  7.205,  0.000,  0.000,  5,  1.02453,  -64.7141,  'DALLAS 2',  16.100,  16
15231,  1,  38.889,  10.857,  0.000,  0.000,  5,  1.00468,  -67.0706,  'HAMILTON',  16.100,  18
15232,  1,  9.222,  2.604,  0.000,  0.000,  5,  1.02565,  -64.4793,  'ARLINGTO',  16.100,  17
15233,  1,  34.697,  9.708,  0.000,  0.000,  5,  1.02583,  -64.1393,  'EULESS 1',  16.100,  17
15234,  1,  77.425,  21.320,  0.000,  0.000,  5,  1.02163,  -64.1278,  'FRISCO 1',  16.100,  16
15235,  1,  103.928,  28.305,  0.000,  0.000,  5,  1.00928,  -67.2770,  'SALADO 0',  16.100,  13
15244,  1,  13.191,  3.719,  0.000,  0.000,  5,  1.02214,  -64.4342,  'FORT WOR',  16.100,  17
15245,  1,  39.385,  11.000,  0.000,  0.000,  5,  1.02425,  -64.7044,  'GRAPEVIN',  16.100,  17
15246,  1,  112.451,  30.503,  0.000,  0.000,  5,  1.00055,  -64.3540,  'GLEN ROS',  16.100,  18
15247,  1,  11.810,  3.331,  0.000,  0.000,  5,  0.99316,  -66.5747,  'KOPPERL ',  16.100,  18
15248,  1,  1.894,  0.536,  0.000,  0.000,  5,  1.02585,  -63.7757,  'BEDFORD ',  16.100,  17
15249,  1,  67.056,  18.536,  0.000,  0.000,  5,  1.02066,  -63.8927,  'FORT WOR',  16.100,  17
15250,  1,  140.997,  37.907,  0.000,  0.000,  5,  1.02267,  -63.8853,  'DALLAS 5',  16.100,  16
15251,  1,  70.517,  19.472,  0.000,  0.000,  5,  1.02581,  -64.2880,  'GRAND PR',  16.100,  17
15252,  1,  77.250,  21.276,  0.000,  0.000,  5,  1.02392,  -64.7279,  'DALLAS 2',  16.100,  16
15253,  1,  45.702,  12.735,  0.000,  0.000,  5,  1.02457,  -63.8722,  'FLOWER M',  16.100,  17
15254,  1,  75.518,  20.812,  0.000,  0.000,  5,  1.02348,  -64.1306,  'ROANOKE ',  16.100,  17
15255,  1,  55.849,  15.487,  0.000,  0.000,  5,  0.99388,  -65.7705,  'MILLSAP ',  16.100,  12
15256,  1,  5.144,  1.455,  0.000,  0.000,  5,  1.00292,  -65.5624,  'FORRESTO',  16.100,  14
15257,  1,  0.579,  0.164,  0.000,  0.000,  5,  0.99366,  -66.5608,  'ITALY 0S',  16.100,  14
15258,  1,  5.026,  1.421,  0.000,  0.000,  5,  1.02110,  -64.4886,  'FORNEY 0',  16.100,  16
15259,  1,  44.976,  12.532,  0.000,  0.000,  5,  1.01958,  -65.6184,  'LAVON 0S',  16.100,  16
15264,  1,  3.820,  1.081,  0.000,  0.000,  5,  1.02731,  -63.9155,  'DE LEON ',  16.100,  15
15265,  1,  4.786,  1.354,  0.000,  0.000,  5,  1.02729,  -63.3338,  'KELLER 1',  16.100,  17
15266,  1,  64.525,  17.856,  0.000,  0.000,  5,  1.02520,  -64.0664,  'CEDAR HI',  16.100,  17
15267,  1,  88.308,  24.148,  0.000,  0.000,  5,  0.97929,  -70.4526,  'MC GREGO',  16.100,  13
15268,  1,  21.732,  6.105,  0.000,  0.000,  5,  0.99146,  -66.7029,  'COMMERCE',  16.100,  16
15269,  1,  7.836,  2.214,  0.000,  0.000,  5,  1.01619,  -63.1291,  'MIDLOTHI',  16.100,  17
15270,  1,  51.703,  14.343,  0.000,  0.000,  5,  0.96747,  -69.4412,  'WEST 0SE',  16.100,  13
15271,  1,  12.341,  3.480,  0.000,  0.000,  5,  0.98575,  -69.1140,  'BARTLETT',  16.100,  13
15272,  1,  6.156,  1.740,  0.000,  0.000,  5,  1.02351,  -64.7477,  'DALLAS 1',  16.100,  16
15273,  1,  10.651,  3.006,  0.000,  0.000,  5,  1.02709,  -64.3102,  'COPPELL ',  16.100,  17
15274,  1,  71.112,  19.623,  0.000,  0.000,  5,  1.01446,  -64.8382,  'WILMER 0',  16.100,  16
15275,  1,  4.835,  1.367,  0.000,  0.000,  5,  0.94866,  -72.2512,  'DAWSON 0',  16.100,  14
15276,  1,  2.518,  0.713,  0.000,  0.000,  5,  0.98099,  -67.5862,  'MART 0SE',  16.100,  14
15277,  1,  5.697,  1.611,  0.000,  0.000,  5,  1.02099,  -64.2937,  'LITTLE E',  16.100,  16
15278,  1,  67.137,  18.543,  0.000,  0.000,  5,  1.00637,  -66.3653,  'TEMPLE 2',  16.100,  13
15280,  1,  31.132,  8.720,  0.000,  0.000,  5,  1.01853,  -64.9661,  'TEMPLE 1',  16.100,  13
15284,  1,  42.510,  11.857,  0.000,  0.000,  5,  1.01616,  -65.4774,  'QUINLAN ',  16.100,  16
15285,  1,  24.772,  6.954,  0.000,  0.000,  5,  1.01591,  -62.3365,  'CHICO 0S',  16.100,  12
15286,  1,  3.722,  1.053,  0.000,  0.000,  5,  1.01671,  -63.5049,  'DUBLIN 2',  16.100,  18
15287,  1,  19.987,  5.622,  0.000,  0.000,  5,  1.02331,  -64.1501,  'ARLINGTO',  16.100,  17
15288,  1,  107.108,  29.086,  0.000,  0.000,  5,  0.98961,  -66.8876,  'WOLFE CI',  16.100,  16
15289,  1,  7.297,  2.062,  0.000,  0.000,  5,  1.02731,  -64.3692,  'DALLAS 2',  16.100,  16
15290,  1,  37.762,  10.545,  0.000,  0.000,  5,  0.99446,  -67.1124,  'WHITNEY ',  16.100,  18
15291,  1,  17.514,  4.931,  0.000,  0.000,  5,  1.02106,  -64.9382,  'FORT WOR',  16.100,  17
15292,  1,  171.079,  46.773,  0.000,  0.000,  5,  1.01733,  -64.7308,  'FORT WOR',  16.100,  17
15293,  1,  76.385,  21.035,  0.000,  0.000,  5,  1.01553,  -62.7853,  'JOSHUA 0',  16.100,  18
15294,  1,  38.588,  10.780,  0.000,  0.000,  5,  1.02323,  -64.8754,  'DALLAS 1',  16.100,  16
15296,  1,  45.560,  12.697,  0.000,  0.000,  5,  1.02512,  -63.3582,  'MCKINNEY',  16.100,  16
15305,  1,  44.619,  12.439,  0.000,  0.000,  5,  1.02760,  -63.5149,  'ALLEN 1 ',  16.100,  16
15306,  1,  98.203,  26.836,  0.000,  0.000,  5,  1.02358,  -63.9297,  'ALEDO 2 ',  16.100,  17
15307,  1,  50.285,  13.989,  0.000,  0.000,  5,  1.02615,  -64.1414,  'THE COLO',  16.100,  16
15308,  1,  82.636,  22.710,  0.000,  0.000,  5,  1.02247,  -64.1869,  'SUNNYVAL',  16.100,  16
15309,  1,  10.337,  2.918,  0.000,  0.000,  5,  1.02186,  -64.7454,  'DALLAS 1',  16.100,  16
15310,  1,  40.048,  11.183,  0.000,  0.000,  5,  1.02539,  -64.3731,  'FORT WOR',  16.100,  17
15311,  1,  40.891,  11.415,  0.000,  0.000,  5,  1.02507,  -64.9397,  'DALLAS 3',  16.100,  16
15312,  1,  17.138,  4.825,  0.000,  0.000,  5,  1.01588,  -65.0745,  'AZLE 0SE',  16.100,  17
15313,  1,  95.946,  26.238,  0.000,  0.000,  5,  1.02169,  -63.3273,  'HUTCHINS',  16.100,  16
15314,  1,  11.990,  3.382,  0.000,  0.000,  5,  0.98578,  -68.4430,  'VALLEY M',  16.100,  13
15315,  1,  7.199,  2.034,  0.000,  0.000,  5,  1.01624,  -64.7127,  'DENTON 6',  16.100,  17
15316,  1,  18.227,  5.131,  0.000,  0.000,  5,  1.02732,  -64.5865,  'MESQUITE',  16.100,  16
15323,  1,  77.888,  21.449,  0.000,  0.000,  5,  1.02578,  -63.6574,  'DALLAS 2',  16.100,  17
15327,  1,  149.593,  39.660,  0.000,  0.000,  5,  0.94086,  -72.6113,  'MOUNT CA',  16.100,  14
15328,  1,  2.087,  0.591,  0.000,  0.000,  5,  1.00053,  -68.2970,  'RIESEL 2',  16.100,  13
15329,  1,  6.623,  1.872,  0.000,  0.000,  5,  1.01946,  -64.5159,  'DALLAS 1',  16.100,  16
15330,  1,  99.154,  27.088,  0.000,  0.000,  5,  1.02474,  -63.7876,  'ARLINGTO',  16.100,  17
15331,  1,  38.324,  10.704,  0.000,  0.000,  5,  1.01170,  -65.4641,  'CELINA 0',  16.100,  16
15332,  1,  13.387,  3.775,  0.000,  0.000,  5,  1.02178,  -65.0163,  'FORT WOR',  16.100,  17
15333,  1,  104.078,  28.349,  0.000,  0.000,  5,  1.01055,  -65.1684,  'RED OAK ',  16.100,  14
15334,  1,  94.813,  25.904,  0.000,  0.000,  5,  1.00224,  -62.7432,  'CLYDE 0S',  16.100,  15
15335,  1,  12.339,  3.480,  0.000,  0.000,  5,  1.02271,  -64.6246,  'IRVING 2',  16.100,  17
15336,  1,  91.955,  25.185,  0.000,  0.000,  5,  1.02281,  -64.0749,  'ROWLETT ',  16.100,  16
15337,  1,  36.150,  10.108,  0.000,  0.000,  5,  1.02162,  -60.0943,  'JACKSBOR',  16.100,  12
15338,  1,  14.424,  4.065,  0.000,  0.000,  5,  1.01501,  -63.8017,  'GRANBURY',  16.100,  18
15339,  1,  38.610,  10.788,  0.000,  0.000,  5,  1.02734,  -64.6010,  'SOUTHLAK',  16.100,  17
15340,  1,  51.689,  14.371,  0.000,  0.000,  5,  1.02242,  -64.8463,  'DALLAS 2',  16.100,  16
15341,  1,  20.763,  5.839,  0.000,  0.000,  5,  1.02707,  -63.9630,  'LEWISVIL',  16.100,  17
15344,  1,  24.396,  6.851,  0.000,  0.000,  5,  1.02590,  -64.8758,  'DALLAS 3',  16.100,  16
15345,  1,  57.940,  16.048,  0.000,  0.000,  5,  0.98934,  -67.4265,  'HILLSBOR',  16.100,  14
15346,  1,  20.038,  5.637,  0.000,  0.000,  5,  1.02732,  -64.4375,  'FORT WOR',  16.100,  17
15347,  1,  67.763,  18.705,  0.000,  0.000,  5,  0.99794,  -64.2162,  'CISCO 0S',  16.100,  15
15348,  1,  11.486,  3.240,  0.000,  0.000,  5,  1.00112,  -65.4618,  'ITASCA 0',  16.100,  14
15349,  1,  5.336,  1.509,  0.000,  0.000,  5,  1.02080,  -64.0773,  'LANCASTE',  16.100,  16
15351,  1,  33.063,  9.256,  0.000,  0.000,  5,  1.02485,  -63.5705,  'GARLAND ',  16.100,  16
15352,  1,  77.172,  21.252,  0.000,  0.000,  5,  1.02177,  -64.5241,  'DALLAS 9',  16.100,  16
15353,  1,  29.086,  8.155,  0.000,  0.000,  5,  1.02444,  -64.0595,  'DUNCANVI',  16.100,  17
15354,  1,  29.842,  8.363,  0.000,  0.000,  5,  1.02101,  -65.1619,  'MESQUITE',  16.100,  16
15355,  1,  39.687,  11.084,  0.000,  0.000,  5,  1.01546,  -63.7419,  'MAYPEARL',  16.100,  14
15356,  1,  3.226,  0.913,  0.000,  0.000,  5,  1.02688,  -64.4741,  'GARLAND ',  16.100,  16
15357,  1,  53.848,  14.961,  0.000,  0.000,  5,  1.02634,  -63.6328,  'ALLEN 2 ',  16.100,  16
15362,  1,  55.885,  15.514,  0.000,  0.000,  5,  1.02390,  -59.9896,  'BRIDGEPO',  16.100,  12
15370,  1,  28.902,  8.104,  0.000,  0.000,  5,  1.02548,  -63.5804,  'LEWISVIL',  16.100,  17
15371,  1,  57.407,  15.924,  0.000,  0.000,  5,  1.01875,  -64.1746,  'SEAGOVIL',  16.100,  16
15372,  1,  65.286,  18.061,  0.000,  0.000,  5,  1.02470,  -64.7592,  'DALLAS 3',  16.100,  16
15373,  1,  18.563,  5.224,  0.000,  0.000,  5,  1.01949,  -64.9168,  'HALTOM C',  16.100,  17
15374,  1,  99.842,  27.265,  0.000,  0.000,  5,  1.02352,  -63.8054,  'BALCH SP',  16.100,  16
15375,  1,  34.909,  9.766,  0.000,  0.000,  5,  1.02434,  -64.3660,  'FORT WOR',  16.100,  17
15376,  1,  40.261,  11.241,  0.000,  0.000,  5,  1.02364,  -64.0398,  'DALLAS 4',  16.100,  17
15377,  1,  27.612,  7.744,  0.000,  0.000,  5,  1.01755,  -66.9172,  'KILLEEN ',  16.100,  13
15378,  1,  27.284,  7.654,  0.000,  0.000,  5,  1.02317,  -66.4459,  'WACO 5 0',  16.100,  13
15379,  1,  52.352,  14.552,  0.000,  0.000,  5,  1.02327,  -64.5581,  'FORT WOR',  16.100,  17
15381,  1,  124.872,  33.769,  0.000,  0.000,  5,  1.01973,  -63.4535,  'ENNIS 1S',  16.100,  14
15385,  1,  59.124,  16.394,  0.000,  0.000,  5,  1.02502,  -63.1857,  'DALLAS 3',  16.100,  16
15386,  1,  102.929,  28.085,  0.000,  0.000,  5,  1.02740,  -64.4629,  'RICHARDS',  16.100,  16
15387,  1,  36.668,  10.249,  0.000,  0.000,  5,  1.01714,  -65.3244,  'FORT WOR',  16.100,  17
15389,  1,  57.846,  16.039,  0.000,  0.000,  5,  1.01154,  -64.4787,  'WACO 2 1',  16.100,  13
15392,  1,  47.600,  13.203,  0.000,  0.000,  5,  0.92756,  -77.4274,  'ROGERS 2',  11.500,  13
15393,  1,  4.417,  1.250,  0.000,  0.000,  5,  1.00463,  -65.6605,  'CHINA SP',  16.100,  13
15400,  1,  8.284,  2.340,  0.000,  0.000,  5,  1.02014,  -64.1586,  'MCKINNEY',  16.100,  16
15402,  1,  61.899,  17.143,  0.000,  0.000,  5,  1.02015,  -61.4039,  'GRANBURY',  16.100,  18
15407,  1,  36.989,  10.334,  0.000,  0.000,  5,  1.00312,  -67.6184,  'CLIFTON ',  16.100,  18
15408,  1,  9.233,  2.607,  0.000,  0.000,  5,  1.01938,  -65.4483,  'FARMERSV',  16.100,  16
15409,  1,  5.325,  1.506,  0.000,  0.000,  5,  1.02164,  -64.2165,  'ARLINGTO',  16.100,  17
15411,  1,  58.696,  16.280,  0.000,  0.000,  5,  1.02736,  -65.9084,  'KILLEEN ',  16.100,  13
15412,  1,  53.370,  14.828,  0.000,  0.000,  5,  1.02145,  -64.8237,  'WYLIE 0S',  16.100,  16
15420,  1,  77.553,  21.356,  0.000,  0.000,  5,  1.02504,  -63.5286,  'FORT WOR',  16.100,  17
15421,  1,  5.471,  1.546,  0.000,  0.000,  5,  1.02731,  -65.8673,  'JOSEPHIN',  16.100,  16
15422,  1,  0.669,  0.190,  0.000,  0.000,  5,  1.02730,  -64.1208,  'LEWSIVIL',  16.100,  17
15425,  1,  92.546,  25.340,  0.000,  0.000,  5,  1.02183,  -64.4688,  'DALLAS 4',  16.100,  16
15426,  1,  25.374,  7.120,  0.000,  0.000,  5,  0.99798,  -67.1186,  'KEMP 0SE',  16.100,  14
15427,  1,  11.395,  3.215,  0.000,  0.000,  5,  1.01008,  -64.6757,  'WAXAHACH',  16.100,  14
15428,  1,  11.044,  3.117,  0.000,  0.000,  5,  1.02627,  -63.5322,  'HURST 0S',  16.100,  17
15429,  1,  59.172,  16.403,  0.000,  0.000,  5,  1.01838,  -65.2779,  'FORT WOR',  16.100,  17
15430,  1,  125.790,  33.997,  0.000,  0.000,  5,  1.01705,  -65.5479,  'WEATHERF',  16.100,  12
15431,  1,  31.447,  8.809,  0.000,  0.000,  5,  1.02390,  -64.2221,  'ROCKWALL',  16.100,  16
15432,  1,  35.634,  9.964,  0.000,  0.000,  5,  1.01470,  -64.9973,  'WEATHERF',  16.100,  12
15433,  1,  9.986,  2.819,  0.000,  0.000,  5,  1.02309,  -64.4042,  'FORT WOR',  16.100,  17
15434,  1,  35.777,  10.006,  0.000,  0.000,  5,  1.02344,  -64.9663,  'NEWARK 0',  16.100,  17
15435,  1,  11.765,  3.319,  0.000,  0.000,  5,  1.01270,  -64.5828,  'SANTO 0S',  16.100,  12
15436,  1,  0.890,  0.252,  0.000,  0.000,  5,  1.02638,  -64.4590,  'DALLAS 1',  16.100,  16
15437,  1,  18.937,  5.322,  0.000,  0.000,  5,  0.94486,  -71.9474,  'ELM MOTT',  16.100,  13
15438,  1,  3.722,  1.053,  0.000,  0.000,  5,  1.02290,  -64.4972,  'FORT WOR',  16.100,  17
15439,  1,  24.763,  6.952,  0.000,  0.000,  5,  1.01432,  -64.1192,  'WAXAHACH',  16.100,  14
15440,  1,  54.621,  15.172,  0.000,  0.000,  5,  1.02736,  -64.4738,  'ARLINGTO',  16.100,  17
15441,  1,  77.604,  21.372,  0.000,  0.000,  5,  1.02553,  -64.0916,  'FORT WOR',  16.100,  17
15442,  1,  72.745,  20.067,  0.000,  0.000,  5,  1.02232,  -64.5502,  'FORT WOR',  16.100,  17
15443,  1,  21.907,  6.158,  0.000,  0.000,  5,  1.02514,  -64.5494,  'FORT WOR',  16.100,  17
15446,  1,  32.685,  9.147,  0.000,  0.000,  5,  1.00557,  -67.9541,  'HEWITT 0',  16.100,  13
15447,  1,  15.436,  4.349,  0.000,  0.000,  5,  1.02202,  -63.9774,  'ARLINGTO',  16.100,  17
15449,  1,  79.763,  21.953,  0.000,  0.000,  5,  1.02811,  -63.3623,  'GRAND PR',  16.100,  17
15450,  1,  123.446,  33.322,  0.000,  0.000,  5,  0.99516,  -67.0465,  'MELISSA ',  16.100,  16
15452,  1,  7.676,  2.169,  0.000,  0.000,  5,  1.02223,  -65.1208,  'COPPERAS',  16.100,  13
15453,  1,  47.016,  13.094,  0.000,  0.000,  5,  1.02215,  -63.4166,  'CLEBURNE',  16.100,  17
15454,  1,  34.032,  9.523,  0.000,  0.000,  5,  1.02045,  -64.9575,  'GREENVIL',  16.100,  16
15455,  1,  12.398,  3.497,  0.000,  0.000,  5,  1.01799,  -62.8078,  'ALVORD 0',  16.100,  12
15456,  1,  4.012,  1.135,  0.000,  0.000,  5,  1.01181,  -66.1493,  'GORMAN 0',  16.100,  15
15457,  1,  5.639,  1.594,  0.000,  0.000,  5,  1.02467,  -64.0250,  'COLLEYVI',  16.100,  17
15460,  1,  53.497,  14.795,  0.000,  0.000,  5,  0.92000,  -78.7805,  'HOLLAND ',  11.500,  13
15461,  1,  7.054,  1.993,  0.000,  0.000,  5,  1.01118,  -66.0346,  'TEMPLE 3',  16.100,  13
15462,  1,  36.482,  10.199,  0.000,  0.000,  5,  1.02037,  -64.4387,  'DALLAS 3',  16.100,  16
15463,  1,  47.844,  13.322,  0.000,  0.000,  5,  1.02492,  -64.5839,  'IRVING 4',  16.100,  17
15465,  1,  79.245,  21.814,  0.000,  0.000,  5,  1.02810,  -63.4073,  'FRISCO 2',  16.100,  16
15466,  1,  112.723,  30.477,  0.000,  0.000,  5,  0.96666,  -71.3796,  'GATESVIL',  16.100,  13
15467,  1,  3.885,  1.099,  0.000,  0.000,  5,  1.02326,  -64.8293,  'DALLAS 2',  16.100,  16
15468,  1,  12.322,  3.476,  0.000,  0.000,  5,  1.01925,  -64.6678,  'DALLAS 3',  16.100,  17
15469,  1,  20.434,  5.746,  0.000,  0.000,  5,  1.01986,  -64.9732,  'FORT WOR',  16.100,  17
15470,  1,  4.223,  1.195,  0.000,  0.000,  5,  1.01124,  -67.4373,  'WOODWAY ',  16.100,  13
15471,  1,  14.587,  4.113,  0.000,  0.000,  5,  1.02337,  -63.2294,  'MINGUS 0',  16.100,  12
15472,  1,  0.638,  0.181,  0.000,  0.000,  5,  1.03436,  -58.1102,  'THROCKMO',  16.100,  15
15473,  1,  1.684,  0.477,  0.000,  0.000,  5,  1.02406,  -61.1760,  'NEMO 0SE',  16.100,  18
15474,  1,  2.046,  0.579,  0.000,  0.000,  5,  0.96444,  -69.9003,  'ABBOTT 0',  16.100,  14
15475,  1,  1.289,  0.365,  0.000,  0.000,  5,  1.02412,  -64.1654,  'ALVARADO',  16.100,  17
15476,  1,  29.401,  8.230,  0.000,  0.000,  5,  0.96427,  -70.6880,  'CORSICAN',  16.100,  14
15477,  1,  4.265,  1.207,  0.000,  0.000,  5,  1.02226,  -66.4346,  'HARKER H',  16.100,  13
15478,  1,  29.955,  8.396,  0.000,  0.000,  5,  1.02733,  -64.4301,  'IRVING 3',  16.100,  17
15480,  1,  77.693,  21.394,  0.000,  0.000,  5,  1.02359,  -62.9761,  'BURLESON',  16.100,  17
15481,  1,  66.280,  18.322,  0.000,  0.000,  5,  1.01530,  -64.5492,  'FORT WOR',  16.100,  17
15482,  1,  71.697,  19.791,  0.000,  0.000,  5,  1.02737,  -65.0529,  'DALLAS 2',  16.100,  16
15483,  1,  23.017,  6.468,  0.000,  0.000,  5,  1.02707,  -63.6612,  'NORTH RI',  16.100,  17
15484,  1,  42.811,  11.932,  0.000,  0.000,  5,  1.00726,  -63.2477,  'CROSS PL',  16.100,  15
15485,  1,  2.577,  0.730,  0.000,  0.000,  5,  1.02090,  -62.8915,  'BLOOMING',  16.100,  14
16001,  1,  1.730,  0.490,  0.000,  0.000,  6,  1.02731,  -69.1463,  'CONVERSE',  11.500,  22
16002,  1,  38.564,  10.772,  0.000,  0.000,  6,  1.01802,  -69.5789,  'SAN ANTO',  11.500,  26
16005,  1,  12.066,  3.404,  0.000,  0.000,  6,  1.02868,  -64.7347,  'BASTROP ',  11.500,  25
16011,  1,  41.357,  11.541,  0.000,  0.000,  6,  1.01971,  -67.8186,  'MARION 2',  11.500,  22
16012,  1,  15.385,  4.335,  0.000,  0.000,  6,  1.02732,  -66.3317,  'PAIGE 0S',  11.500,  25
16013,  1,  9.416,  2.659,  0.000,  0.000,  6,  1.01853,  -69.3246,  'SAN ANTO',  11.500,  26
16014,  1,  74.829,  20.598,  0.000,  0.000,  6,  1.00276,  -72.9687,  'WAELDER ',  11.500,  24
16015,  1,  4.380,  1.239,  0.000,  0.000,  6,  1.02461,  -69.4233,  'ATASCOSA',  11.500,  26
16016,  1,  13.428,  3.786,  0.000,  0.000,  6,  1.02477,  -68.7016,  'SAN ANTO',  11.500,  26
16017,  1,  99.509,  27.168,  0.000,  0.000,  6,  1.01778,  -68.7360,  'CIBOLO 0',  11.500,  22
16018,  1,  70.750,  19.529,  0.000,  0.000,  6,  1.02014,  -68.3200,  'AUSTIN 6',  11.500,  23
16019,  1,  2.300,  0.651,  0.000,  0.000,  6,  1.02112,  -68.4689,  'AUSTIN 2',  11.500,  23
16020,  1,  40.474,  11.299,  0.000,  0.000,  6,  1.02017,  -69.3422,  'HORSESHO',  11.500,  23
16023,  1,  11.486,  3.241,  0.000,  0.000,  6,  1.02792,  -67.3207,  'LEANDER ',  11.500,  23
16024,  1,  48.299,  13.448,  0.000,  0.000,  6,  1.02735,  -69.3252,  'AUSTIN 1',  11.500,  23
16025,  1,  34.425,  9.633,  0.000,  0.000,  6,  1.02734,  -69.3632,  'SAN ANTO',  11.500,  26
16026,  1,  20.448,  5.751,  0.000,  0.000,  6,  1.02236,  -68.4903,  'SAN ANTO',  11.500,  26
16027,  1,  15.262,  4.300,  0.000,  0.000,  6,  1.02283,  -67.3859,  'ELGIN 0S',  11.500,  23
16028,  1,  41.471,  11.573,  0.000,  0.000,  6,  1.02161,  -68.1353,  'AUSTIN 3',  11.500,  23
16029,  1,  71.544,  19.714,  0.000,  0.000,  6,  0.99339,  -74.5246,  'RUNGE 0S',  11.500,  24
16031,  1,  1.923,  0.544,  0.000,  0.000,  6,  1.01893,  -64.6527,  'YOAKUM 1',  11.500,  24
16032,  1,  22.107,  6.213,  0.000,  0.000,  6,  1.01751,  -70.1032,  'AUSTIN 3',  11.500,  23
16035,  1,  22.646,  6.364,  0.000,  0.000,  6,  1.02557,  -67.5628,  'PFLUGERV',  11.500,  23
16037,  1,  102.868,  28.054,  0.000,  0.000,  6,  1.02043,  -68.1543,  'SAN ANTO',  11.500,  22
16040,  1,  55.577,  15.429,  0.000,  0.000,  6,  1.02181,  -68.3599,  'AUSTIN 3',  11.500,  23
16043,  1,  25.163,  7.065,  0.000,  0.000,  6,  1.02423,  -67.8934,  'SAN ANTO',  11.500,  26
16044,  1,  36.889,  10.310,  0.000,  0.000,  6,  1.01621,  -69.2062,  'SAN ANTO',  11.500,  26
16047,  1,  11.455,  3.232,  0.000,  0.000,  6,  1.02282,  -68.9908,  'SAN ANTO',  11.500,  26
16055,  1,  74.371,  20.487,  0.000,  0.000,  6,  1.00382,  -76.1184,  'BERGHEIM',  11.500,  26
16058,  1,  3.487,  0.987,  0.000,  0.000,  6,  1.02690,  -66.1244,  'NEW BRAU',  11.500,  22
16059,  1,  145.887,  38.762,  0.000,  0.000,  6,  0.94523,  -86.4405,  'D HANIS ',  11.500,  26
16060,  1,  2.525,  0.715,  0.000,  0.000,  6,  1.01972,  -69.8443,  'SAN ANTO',  11.500,  26
16061,  1,  73.726,  20.330,  0.000,  0.000,  6,  1.02160,  -68.5854,  'AUSTIN 7',  11.500,  23
16064,  1,  90.561,  24.802,  0.000,  0.000,  6,  1.01432,  -65.6949,  'BRENHAM ',  11.500,  25
16065,  1,  61.545,  17.038,  0.000,  0.000,  6,  1.00989,  -69.3770,  'BERTRAM ',  11.500,  23
16091,  1,  4.075,  1.153,  0.000,  0.000,  6,  1.02731,  -68.9742,  'WIMBERLE',  11.500,  23
16092,  1,  30.081,  8.431,  0.000,  0.000,  6,  1.02733,  -70.0932,  'GONZALES',  11.500,  24
16093,  1,  17.118,  4.820,  0.000,  0.000,  6,  1.01789,  -68.7225,  'SAN ANTO',  11.500,  22
16094,  1,  22.542,  6.334,  0.000,  0.000,  6,  1.01950,  -68.6476,  'SAN ANTO',  11.500,  22
16095,  1,  59.353,  16.452,  0.000,  0.000,  6,  1.01964,  -69.8779,  'HUTTO 0S',  11.500,  23
16096,  1,  32.103,  8.991,  0.000,  0.000,  6,  1.02733,  -72.1674,  'LULING 0',  11.500,  24
16097,  1,  19.460,  5.474,  0.000,  0.000,  6,  1.01635,  -69.0197,  'SAN ANTO',  11.500,  26
16098,  1,  82.998,  22.803,  0.000,  0.000,  6,  1.01869,  -68.9574,  'AUSTIN 1',  11.500,  23
16099,  1,  82.114,  22.562,  0.000,  0.000,  6,  1.01473,  -69.3471,  'SAN ANTO',  11.500,  26
16100,  1,  6.433,  1.818,  0.000,  0.000,  6,  1.01705,  -70.0570,  'ADKINS 0',  11.500,  22
16103,  1,  7.826,  2.211,  0.000,  0.000,  6,  1.02731,  -64.1674,  'WINCHEST',  11.500,  25
16109,  1,  19.560,  5.499,  0.000,  0.000,  6,  0.97957,  -71.3863,  'ROCKDALE',  11.500,  25
16112,  1,  8.422,  2.379,  0.000,  0.000,  6,  1.01833,  -70.3107,  'NATALIA ',  11.500,  26
16113,  1,  8.764,  2.475,  0.000,  0.000,  6,  1.01944,  -68.6889,  'AUSTIN 2',  11.500,  23
16114,  1,  9.792,  2.764,  0.000,  0.000,  6,  1.01597,  -69.5100,  'SAN ANTO',  11.500,  26
16115,  1,  28.740,  8.057,  0.000,  0.000,  6,  1.01640,  -69.1951,  'SAN ANTO',  11.500,  22
16116,  1,  83.910,  23.022,  0.000,  0.000,  6,  1.00298,  -70.9943,  'TAYLOR 0',  11.500,  23
16117,  1,  28.885,  8.099,  0.000,  0.000,  6,  1.02667,  -64.6805,  'SMITHVIL',  11.500,  25
16120,  1,  12.413,  3.502,  0.000,  0.000,  6,  1.02931,  -67.6016,  'CEDAR PA',  11.500,  23
16121,  1,  194.366,  53.137,  0.000,  0.000,  6,  1.01567,  -69.6305,  'SAN ANTO',  11.500,  26
16122,  1,  32.897,  9.205,  0.000,  0.000,  6,  0.99996,  -66.7571,  'HALLETTS',  11.500,  24
16123,  1,  12.777,  3.603,  0.000,  0.000,  6,  1.02033,  -68.5106,  'AUSTIN 5',  11.500,  23
16124,  1,  23.994,  6.739,  0.000,  0.000,  6,  1.02411,  -67.2119,  'NEW BRAU',  11.500,  22
16125,  1,  30.678,  8.589,  0.000,  0.000,  6,  1.01288,  -70.5046,  'SUTHERLA',  11.500,  22
16126,  1,  2.181,  0.617,  0.000,  0.000,  6,  1.02052,  -68.3783,  'AUSTIN 3',  11.500,  23
16127,  1,  38.390,  10.689,  0.000,  0.000,  6,  0.91669,  -76.7060,  'CAMERON ',  11.500,  25
16128,  1,  12.967,  3.657,  0.000,  0.000,  6,  1.01835,  -69.8383,  'SAN ANTO',  11.500,  26
16129,  1,  36.630,  10.225,  0.000,  0.000,  6,  0.96995,  -76.3638,  'MEDINA 0',  11.500,  26
16130,  1,  3.026,  0.857,  0.000,  0.000,  6,  1.01849,  -68.5464,  'MANCHACA',  11.500,  23
16131,  1,  7.168,  2.026,  0.000,  0.000,  6,  1.02333,  -68.3084,  'SPRING B',  11.500,  22
16132,  1,  28.244,  7.919,  0.000,  0.000,  6,  1.01591,  -69.1454,  'AUSTIN 1',  11.500,  23
16133,  1,  31.233,  8.744,  0.000,  0.000,  6,  1.00002,  -73.1061,  'FLATONIA',  11.500,  25
16134,  1,  6.641,  1.877,  0.000,  0.000,  6,  0.99424,  -72.6613,  'GRANGER ',  11.500,  23
16135,  1,  2.500,  0.708,  0.000,  0.000,  6,  1.01038,  -64.7013,  'FAYETTEV',  11.500,  25
16136,  1,  11.855,  3.345,  0.000,  0.000,  6,  1.02555,  -69.8756,  'GEORGETO',  11.500,  23
16137,  1,  38.216,  10.675,  0.000,  0.000,  6,  1.01377,  -69.7781,  'AUSTIN 3',  11.500,  23
16138,  1,  20.845,  5.861,  0.000,  0.000,  6,  1.01373,  -73.1093,  'PIPE CRE',  11.500,  26
16139,  1,  7.947,  2.245,  0.000,  0.000,  6,  1.00559,  -71.4862,  'RED ROCK',  11.500,  25
16140,  1,  6.075,  1.717,  0.000,  0.000,  6,  0.97205,  -73.6179,  'JARRELL ',  11.500,  23
16150,  1,  6.221,  1.759,  0.000,  0.000,  6,  1.02483,  -69.1430,  'SAN ANTO',  11.500,  26
16151,  1,  69.511,  19.195,  0.000,  0.000,  6,  1.01780,  -70.8382,  'SCHULENB',  11.500,  25
16153,  1,  9.371,  2.646,  0.000,  0.000,  6,  1.02274,  -67.8401,  'SAN ANTO',  11.500,  26
16154,  1,  35.057,  9.804,  0.000,  0.000,  6,  1.01071,  -69.7109,  'DRIPPING',  11.500,  23
16155,  1,  11.303,  3.189,  0.000,  0.000,  6,  1.01667,  -69.8851,  'SAN ANTO',  11.500,  26
16156,  1,  24.760,  6.952,  0.000,  0.000,  6,  1.02203,  -69.3211,  'MARBLE F',  11.500,  23
16157,  1,  40.987,  11.437,  0.000,  0.000,  6,  1.01271,  -71.7613,  'BOERNE 1',  11.500,  26
16158,  1,  16.020,  4.512,  0.000,  0.000,  6,  1.02732,  -67.9103,  'WASHINGT',  11.500,  25
16159,  1,  4.139,  1.171,  0.000,  0.000,  6,  1.01793,  -69.0033,  'SCHERTZ ',  11.500,  22
16160,  1,  40.114,  11.199,  0.000,  0.000,  6,  1.01929,  -68.5555,  'AUSTIN 8',  11.500,  23
16168,  1,  47.414,  13.201,  0.000,  0.000,  6,  1.01854,  -69.3974,  'SAN ANTO',  11.500,  26
16171,  1,  77.208,  21.262,  0.000,  0.000,  6,  1.02182,  -68.0074,  'SAN ANTO',  11.500,  26
16173,  1,  56.248,  15.608,  0.000,  0.000,  6,  1.01682,  -65.4176,  'CUERO 2 ',  11.500,  24
16174,  1,  20.992,  5.902,  0.000,  0.000,  6,  1.02047,  -69.0092,  'SAN ANTO',  11.500,  22
16175,  1,  30.294,  8.488,  0.000,  0.000,  6,  1.01879,  -68.7617,  'AUSTIN 1',  11.500,  23
16176,  1,  42.091,  11.743,  0.000,  0.000,  6,  1.01983,  -68.5661,  'AUSTIN 3',  11.500,  23
16178,  1,  23.412,  6.577,  0.000,  0.000,  6,  1.01901,  -69.0987,  'SAN ANTO',  11.500,  26
16179,  1,  60.953,  16.879,  0.000,  0.000,  6,  1.01414,  -69.9299,  'SAN ANTO',  11.500,  26
16180,  1,  8.659,  2.445,  0.000,  0.000,  6,  1.01382,  -70.4078,  'LA VERNI',  11.500,  22
16181,  1,  27.307,  7.660,  0.000,  0.000,  6,  1.01663,  -69.3262,  'MANOR 0S',  11.500,  23
16182,  1,  26.096,  7.323,  0.000,  0.000,  6,  1.02022,  -69.2389,  'SAN ANTO',  11.500,  26
16183,  1,  19.712,  5.545,  0.000,  0.000,  6,  1.01079,  -65.9526,  'GIDDINGS',  11.500,  25
16184,  1,  22.873,  6.426,  0.000,  0.000,  6,  1.01825,  -69.0323,  'AUSTIN 3',  11.500,  23
16185,  1,  19.684,  5.537,  0.000,  0.000,  6,  1.01705,  -69.1580,  'AUSTIN 3',  11.500,  23
16186,  1,  9.412,  2.658,  0.000,  0.000,  6,  1.02317,  -68.2065,  'AUSTIN 3',  11.500,  23
16187,  1,  21.149,  5.946,  0.000,  0.000,  6,  1.02159,  -68.4761,  'AUSTIN 2',  11.500,  23
16189,  1,  70.667,  19.485,  0.000,  0.000,  6,  1.00021,  -65.1790,  'COLUMBUS',  11.500,  25
16190,  1,  16.205,  4.564,  0.000,  0.000,  6,  1.00609,  -72.2854,  'SHINER 0',  11.500,  24
16191,  1,  8.222,  2.322,  0.000,  0.000,  6,  1.01867,  -68.5995,  'SAN ANTO',  11.500,  22
16193,  1,  11.861,  3.346,  0.000,  0.000,  6,  1.01253,  -66.3651,  'CALDWELL',  11.500,  25
16194,  1,  19.528,  5.494,  0.000,  0.000,  6,  1.01828,  -69.0146,  'AUSTIN 1',  11.500,  23
16195,  1,  24.533,  6.893,  0.000,  0.000,  6,  0.99883,  -66.1871,  'INDUSTRY',  11.500,  25
16196,  1,  1.546,  0.438,  0.000,  0.000,  6,  1.02250,  -70.5779,  'DALE 0SE',  11.500,  23
16199,  1,  3.510,  0.993,  0.000,  0.000,  6,  1.02610,  -68.2218,  'SAN ANTO',  11.500,  26
16200,  1,  39.777,  11.106,  0.000,  0.000,  6,  1.01603,  -69.1367,  'SAN ANTO',  11.500,  26
16201,  1,  19.297,  5.429,  0.000,  0.000,  6,  1.02130,  -69.3488,  'SAN ANTO',  11.500,  26
16202,  1,  20.640,  5.803,  0.000,  0.000,  6,  1.01481,  -70.5380,  'MARTINDA',  11.500,  22
16203,  1,  10.531,  2.972,  0.000,  0.000,  6,  1.01849,  -69.1857,  'SAN ANTO',  11.500,  26
16204,  1,  53.325,  14.816,  0.000,  0.000,  6,  1.01585,  -69.3475,  'SAN ANTO',  11.500,  26
16205,  1,  6.987,  1.975,  0.000,  0.000,  6,  1.02413,  -67.7849,  'AUSTIN 2',  11.500,  23
16206,  1,  78.213,  21.498,  0.000,  0.000,  6,  0.99710,  -67.8350,  'LEXINGTO',  11.500,  25
16207,  1,  8.573,  2.422,  0.000,  0.000,  6,  1.02731,  -69.9025,  'LEANDER ',  11.500,  23
16208,  1,  19.197,  5.401,  0.000,  0.000,  6,  1.02416,  -68.9531,  'AUSTIN 1',  11.500,  23
16209,  1,  92.144,  25.191,  0.000,  0.000,  6,  1.00311,  -71.0981,  'MICO 0SE',  11.500,  26
16217,  1,  3.453,  0.977,  0.000,  0.000,  6,  1.01506,  -69.9654,  'AUSTIN 3',  11.500,  23
16218,  1,  28.450,  7.976,  0.000,  0.000,  6,  1.01509,  -68.4311,  'LOCKHART',  11.500,  23
16219,  1,  33.758,  9.447,  0.000,  0.000,  6,  1.02074,  -68.9513,  'AUSTIN 1',  11.500,  23
16220,  1,  46.495,  12.949,  0.000,  0.000,  6,  1.01763,  -68.8045,  'SAN ANTO',  11.500,  22
16221,  1,  77.864,  21.445,  0.000,  0.000,  6,  1.02738,  -73.4864,  'FALLS CI',  11.500,  22
16223,  1,  2.566,  0.726,  0.000,  0.000,  6,  1.02517,  -67.5263,  'AUSTIN 2',  11.500,  23
16224,  1,  82.803,  22.753,  0.000,  0.000,  6,  1.02013,  -69.0589,  'AUSTIN 2',  11.500,  23
16225,  1,  50.507,  14.044,  0.000,  0.000,  6,  1.01483,  -69.3391,  'SAN ANTO',  11.500,  26
16226,  1,  44.216,  12.315,  0.000,  0.000,  6,  0.99238,  -77.9226,  'BLANCO 0',  11.500,  26
16227,  1,  5.444,  1.540,  0.000,  0.000,  6,  1.02395,  -67.9191,  'AUSTIN 2',  11.500,  23
16230,  1,  76.390,  21.043,  0.000,  0.000,  6,  1.02158,  -67.8677,  'SAN MARC',  11.500,  22
16231,  1,  78.567,  21.615,  0.000,  0.000,  6,  1.01327,  -69.1863,  'BUDA 0SE',  11.500,  23
16232,  1,  14.984,  4.222,  0.000,  0.000,  6,  1.02346,  -67.8088,  'DEL VALL',  11.500,  23
16233,  1,  42.545,  11.867,  0.000,  0.000,  6,  1.01749,  -68.7884,  'AUSTIN 4',  11.500,  23
16236,  1,  32.637,  9.138,  0.000,  0.000,  6,  1.02505,  -67.9342,  'SAN ANTO',  11.500,  26
16237,  1,  144.908,  38.282,  0.000,  0.000,  6,  0.90229,  -79.0612,  'BURLINGT',  11.500,  25
16238,  1,  1.098,  0.311,  0.000,  0.000,  6,  1.02267,  -68.1539,  'AUSTIN 1',  11.500,  23
16241,  1,  65.732,  18.181,  0.000,  0.000,  6,  1.02348,  -67.3793,  'ELMENDOR',  11.500,  22
16250,  1,  67.075,  18.537,  0.000,  0.000,  6,  1.01617,  -69.3548,  'SAN ANTO',  11.500,  22
16251,  1,  22.395,  6.294,  0.000,  0.000,  6,  1.02273,  -69.0163,  'CANYON L',  11.500,  22
16252,  1,  46.646,  12.988,  0.000,  0.000,  6,  1.00997,  -70.1867,  'JOHNSON ',  11.500,  23
16253,  1,  7.132,  2.016,  0.000,  0.000,  6,  1.00890,  -69.9614,  'YORKTOWN',  11.500,  24
16256,  1,  6.715,  1.898,  0.000,  0.000,  6,  1.02301,  -67.7844,  'AUSTIN 2',  11.500,  23
16261,  1,  15.070,  4.246,  0.000,  0.000,  6,  1.01738,  -69.4586,  'LACKLAND',  11.500,  26
16262,  1,  17.131,  4.824,  0.000,  0.000,  6,  1.02049,  -68.1542,  'LIBERTY ',  11.500,  23
16264,  1,  16.465,  4.637,  0.000,  0.000,  6,  1.02001,  -69.0058,  'KENEDY 1',  11.500,  24
16275,  1,  15.230,  4.291,  0.000,  0.000,  6,  1.01842,  -68.8423,  'SAN ANTO',  11.500,  26
16276,  1,  22.950,  6.448,  0.000,  0.000,  6,  1.01951,  -70.1376,  'VON ORMY',  11.500,  26
16278,  1,  21.295,  5.987,  0.000,  0.000,  6,  1.02183,  -67.5002,  'KYLE 1SE',  11.500,  23
16280,  1,  99.813,  27.251,  0.000,  0.000,  6,  1.01996,  -67.9103,  'SEGUIN 2',  11.500,  22
16281,  1,  92.935,  25.439,  0.000,  0.000,  6,  1.01906,  -69.3307,  'UNIVERSA',  11.500,  22
16282,  1,  27.638,  7.752,  0.000,  0.000,  6,  1.02208,  -70.0089,  'SPICEWOO',  11.500,  23
16283,  1,  15.580,  4.389,  0.000,  0.000,  6,  1.01944,  -69.7429,  'SAINT HE',  11.500,  22
16284,  1,  3.102,  0.878,  0.000,  0.000,  6,  1.02055,  -68.5759,  'SAN ANTO',  11.500,  26
16286,  1,  38.553,  10.772,  0.000,  0.000,  6,  1.02734,  -73.3479,  'BOERNE 2',  11.500,  26
16288,  1,  87.740,  24.059,  0.000,  0.000,  6,  1.01628,  -69.0616,  'SAN ANTO',  11.500,  26
16289,  1,  104.250,  28.406,  0.000,  0.000,  6,  1.01588,  -69.0600,  'AUSTIN 2',  11.500,  23
16290,  1,  50.594,  14.074,  0.000,  0.000,  6,  1.02714,  -68.5439,  'AUSTIN 2',  11.500,  23
16291,  1,  31.666,  8.869,  0.000,  0.000,  6,  1.01926,  -69.4093,  'SAN ANTO',  11.500,  26
16306,  1,  6.326,  1.788,  0.000,  0.000,  6,  1.02284,  -68.2244,  'AUSTIN 1',  11.500,  23
16307,  1,  39.946,  11.152,  0.000,  0.000,  6,  1.01507,  -69.2287,  'SAN ANTO',  11.500,  26
16309,  1,  95.070,  25.955,  0.000,  0.000,  6,  0.99425,  -73.0038,  'HONDO 1S',  11.500,  26
16310,  1,  10.646,  3.005,  0.000,  0.000,  6,  1.02419,  -68.1963,  'SAN ANTO',  11.500,  22
16311,  1,  48.342,  13.446,  0.000,  0.000,  6,  1.00886,  -66.8808,  'NEW ULM ',  11.500,  25
16312,  1,  3.354,  0.949,  0.000,  0.000,  6,  1.02665,  -67.8293,  'SAN ANTO',  11.500,  22
16313,  1,  29.702,  8.325,  0.000,  0.000,  6,  1.02025,  -68.9671,  'AUSTIN 3',  11.500,  23
16314,  1,  9.461,  2.671,  0.000,  0.000,  6,  1.01975,  -69.2706,  'BULVERDE',  11.500,  26
16319,  1,  24.177,  6.790,  0.000,  0.000,  6,  1.01820,  -68.1371,  'GEORGETO',  11.500,  23
16320,  1,  18.881,  5.313,  0.000,  0.000,  6,  1.02732,  -68.2677,  'SAN ANTO',  11.500,  22
16322,  1,  20.233,  5.691,  0.000,  0.000,  6,  1.02197,  -69.5463,  'FLORESVI',  11.500,  22
16323,  1,  31.154,  8.726,  0.000,  0.000,  6,  1.01586,  -69.1617,  'SAN ANTO',  11.500,  26
16324,  1,  23.892,  6.711,  0.000,  0.000,  6,  1.02144,  -68.4584,  'SAN ANTO',  11.500,  22
16325,  1,  30.620,  8.557,  0.000,  0.000,  6,  0.91832,  -77.5873,  'BUCKHOLT',  11.500,  25
16326,  1,  2.766,  0.783,  0.000,  0.000,  6,  1.01324,  -66.7041,  'SOMERVIL',  11.500,  25
16327,  1,  9.607,  2.712,  0.000,  0.000,  6,  1.00532,  -67.5108,  'WEIMAR 0',  11.500,  25
16328,  1,  11.701,  3.301,  0.000,  0.000,  6,  0.99603,  -75.0330,  'COMFORT ',  11.500,  26
16329,  1,  14.305,  4.034,  0.000,  0.000,  6,  0.99874,  -72.2855,  'NORDHEIM',  11.500,  24
16330,  1,  1.111,  0.315,  0.000,  0.000,  6,  1.02210,  -68.5665,  'AUSTIN 9',  11.500,  23
16331,  1,  57.901,  16.064,  0.000,  0.000,  6,  1.02736,  -68.8860,  'AUSTIN 2',  11.500,  23
16332,  1,  46.434,  12.932,  0.000,  0.000,  6,  1.01580,  -69.6328,  'HELOTES ',  11.500,  26
16335,  1,  25.837,  7.252,  0.000,  0.000,  6,  1.02452,  -67.7721,  'SAN ANTO',  11.500,  26
16336,  1,  51.848,  14.384,  0.000,  0.000,  6,  0.96896,  -77.2107,  'BANDERA ',  11.500,  26
16337,  1,  8.489,  2.398,  0.000,  0.000,  6,  1.02503,  -68.7468,  'SAN ANTO',  11.500,  26
16338,  1,  58.699,  16.196,  0.000,  0.000,  6,  0.92273,  -75.6891,  'ROCKDALE',  11.500,  25
16339,  1,  16.097,  4.534,  0.000,  0.000,  6,  1.01562,  -68.5022,  'CEDAR CR',  11.500,  23
16340,  1,  26.542,  7.447,  0.000,  0.000,  6,  1.01854,  -71.2455,  'NIXON 0S',  11.500,  24
16341,  1,  22.490,  6.319,  0.000,  0.000,  6,  1.01372,  -67.1929,  'CHAPPELL',  11.500,  25
16344,  1,  5.784,  1.635,  0.000,  0.000,  6,  1.02653,  -67.7134,  'ROUND RO',  11.500,  23
16345,  1,  63.994,  17.708,  0.000,  0.000,  6,  1.01892,  -68.8090,  'AUSTIN 1',  11.500,  23
16346,  1,  11.418,  3.222,  0.000,  0.000,  6,  1.01514,  -71.8785,  'LEMING 0',  11.500,  26
16351,  1,  12.658,  3.570,  0.000,  0.000,  6,  1.02500,  -67.8968,  'AUSTIN 1',  11.500,  23
16352,  1,  84.845,  23.296,  0.000,  0.000,  6,  1.01994,  -69.1717,  'SAN ANTO',  11.500,  26
16353,  1,  96.754,  26.451,  0.000,  0.000,  6,  1.02248,  -68.6801,  'ROUND RO',  11.500,  23
16355,  1,  100.885,  27.544,  0.000,  0.000,  6,  1.02528,  -68.0840,  'ROUND RO',  11.500,  23
16356,  1,  81.054,  22.296,  0.000,  0.000,  6,  1.02738,  -69.2727,  'SAN ANTO',  11.500,  26
16357,  1,  18.526,  5.210,  0.000,  0.000,  6,  0.97465,  -81.5930,  'DEVINE 0',  11.500,  26
16358,  1,  55.527,  15.419,  0.000,  0.000,  6,  1.02736,  -71.1683,  'GEORGETO',  11.500,  23
16360,  1,  24.136,  6.778,  0.000,  0.000,  6,  1.02220,  -67.8169,  'BURNET 1',  11.500,  23
17001,  1,  2.541,  0.719,  0.000,  0.000,  7,  1.00213,  -61.4716,  'INEZ 0SE',  11.500,  6
17004,  1,  137.772,  37.091,  0.000,  0.000,  7,  1.02430,  -63.0655,  'PASADENA',  11.500,  4
17010,  1,  9.041,  2.553,  0.000,  0.000,  7,  1.00566,  -67.4832,  'PRAIRIE ',  11.500,  5
17011,  1,  19.987,  5.622,  0.000,  0.000,  7,  1.02456,  -66.6356,  'CONROE 1',  11.500,  5
17012,  1,  0.751,  0.213,  0.000,  0.000,  7,  0.99881,  -65.2646,  'SIMONTON',  11.500,  3
17013,  1,  68.353,  18.877,  0.000,  0.000,  7,  1.01261,  -66.4036,  'HOUSTON ',  11.500,  5
17014,  1,  34.868,  9.752,  0.000,  0.000,  7,  1.01047,  -65.4280,  'HOUSTON ',  11.500,  4
17016,  1,  51.137,  14.218,  0.000,  0.000,  7,  1.01860,  -63.7959,  'HOUSTON ',  11.500,  4
17017,  1,  84.326,  23.151,  0.000,  0.000,  7,  1.01503,  -65.8911,  'HOUSTON ',  11.500,  3
17020,  1,  33.775,  9.451,  0.000,  0.000,  7,  1.01711,  -62.6417,  'NURSERY ',  11.500,  6
17026,  1,  25.064,  7.037,  0.000,  0.000,  7,  1.02007,  -63.6344,  'BACLIFF ',  11.500,  4
17027,  1,  47.482,  13.218,  0.000,  0.000,  7,  1.01439,  -65.8081,  'SPRING 1',  11.500,  5
17028,  1,  50.490,  14.041,  0.000,  0.000,  7,  1.01733,  -65.5745,  'HOUSTON ',  11.500,  3
17036,  1,  40.632,  11.342,  0.000,  0.000,  7,  1.01959,  -64.8869,  'CONROE 5',  11.500,  5
17039,  1,  144.341,  38.732,  0.000,  0.000,  7,  1.01704,  -64.3661,  'SUGAR LA',  11.500,  3
17041,  1,  52.925,  14.707,  0.000,  0.000,  7,  1.02161,  -63.0402,  'DAYTON 1',  11.500,  4
17044,  1,  82.421,  22.626,  0.000,  0.000,  7,  1.00223,  -61.4476,  'VICTORIA',  11.500,  6
17049,  1,  202.285,  55.314,  0.000,  0.000,  7,  1.01849,  -65.3561,  'KATY 1 2',  11.500,  3
17050,  1,  40.658,  11.346,  0.000,  0.000,  7,  1.00924,  -67.1416,  'MAGNOLIA',  11.500,  5
17051,  1,  101.942,  27.799,  0.000,  0.000,  7,  1.01433,  -65.9492,  'HOUSTON ',  11.500,  3
17052,  1,  71.653,  19.763,  0.000,  0.000,  7,  1.01157,  -65.0126,  'MISSOURI',  11.500,  3
17053,  1,  80.202,  22.057,  0.000,  0.000,  7,  1.01818,  -62.3754,  'RICHMOND',  11.500,  3
17054,  1,  69.815,  19.264,  0.000,  0.000,  7,  1.00665,  -66.0639,  'HOUSTON ',  11.500,  4
17055,  1,  49.622,  13.802,  0.000,  0.000,  7,  1.01483,  -64.6597,  'HOUSTON ',  11.500,  3
17057,  1,  57.549,  15.958,  0.000,  0.000,  7,  1.01194,  -66.0261,  'SPRING 8',  11.500,  5
17067,  1,  53.293,  14.797,  0.000,  0.000,  7,  1.00306,  -66.9282,  'HOUSTON ',  11.500,  3
17069,  1,  31.356,  8.779,  0.000,  0.000,  7,  1.00200,  -60.8302,  'EL CAMPO',  11.500,  1
17070,  1,  63.004,  17.435,  0.000,  0.000,  7,  1.01225,  -64.3776,  'HOUSTON ',  11.500,  4
17071,  1,  3.002,  0.850,  0.000,  0.000,  7,  0.98492,  -57.3097,  'PORT O C',  11.500,  6
17072,  1,  79.404,  21.844,  0.000,  0.000,  7,  1.01769,  -63.3942,  'DICKINSO',  11.500,  4
17074,  1,  42.371,  11.820,  0.000,  0.000,  7,  1.02104,  -62.6538,  'GALVESTO',  11.500,  2
17075,  1,  89.180,  24.458,  0.000,  0.000,  7,  1.02739,  -63.7247,  'HOUSTON ',  11.500,  4
17084,  1,  133.314,  35.932,  0.000,  0.000,  7,  1.01890,  -62.6201,  'LEAGUE C',  11.500,  4
17085,  1,  2.754,  0.780,  0.000,  0.000,  7,  1.00919,  -62.9514,  'LIVERPOO',  11.500,  2
17086,  1,  33.229,  9.299,  0.000,  0.000,  7,  1.01100,  -65.0794,  'HOUSTON ',  11.500,  4
17087,  1,  37.550,  10.492,  0.000,  0.000,  7,  1.01453,  -64.0740,  'SUGAR LA',  11.500,  3
17088,  1,  76.195,  20.958,  0.000,  0.000,  7,  0.99392,  -66.1588,  'RICHMOND',  11.500,  3
17089,  1,  52.139,  14.496,  0.000,  0.000,  7,  1.02735,  -66.5335,  'HOUSTON ',  11.500,  3
17090,  1,  6.489,  1.834,  0.000,  0.000,  7,  1.01076,  -66.8122,  'PINEHURS',  11.500,  5
17091,  1,  125.078,  33.846,  0.000,  0.000,  7,  1.02742,  -66.1242,  'PEARLAND',  11.500,  3
17092,  1,  34.725,  9.712,  0.000,  0.000,  7,  1.01022,  -65.5489,  'HOUSTON ',  11.500,  3
17093,  1,  54.985,  15.258,  0.000,  0.000,  7,  1.00641,  -66.0001,  'HOUSTON ',  11.500,  3
17094,  1,  40.949,  11.429,  0.000,  0.000,  7,  1.02074,  -66.3878,  'HOUSTON ',  11.500,  3
17100,  1,  30.188,  8.458,  0.000,  0.000,  7,  1.01180,  -64.7843,  'HOUSTON ',  11.500,  4
17101,  1,  103.205,  28.131,  0.000,  0.000,  7,  1.01554,  -65.0339,  'HOUSTON ',  11.500,  3
17102,  1,  57.331,  15.896,  0.000,  0.000,  7,  1.00827,  -66.3154,  'TOMBALL ',  11.500,  5
17103,  1,  27.720,  7.774,  0.000,  0.000,  7,  1.01216,  -64.9228,  'HOUSTON ',  11.500,  4
17106,  1,  47.883,  13.333,  0.000,  0.000,  7,  1.02502,  -62.6419,  'DEER PAR',  11.500,  4
17116,  1,  6.912,  1.953,  0.000,  0.000,  7,  0.99756,  -65.6843,  'WALLIS 0',  11.500,  1
17117,  1,  44.868,  12.502,  0.000,  0.000,  7,  1.01334,  -65.7033,  'HOUSTON ',  11.500,  3
17118,  1,  68.446,  18.898,  0.000,  0.000,  7,  1.00808,  -66.2137,  'SPRING 4',  11.500,  5
17119,  1,  24.515,  6.883,  0.000,  0.000,  7,  1.01216,  -64.7195,  'SOUTH HO',  11.500,  4
17120,  1,  93.184,  25.478,  0.000,  0.000,  7,  1.00463,  -66.6153,  'HOUSTON ',  11.500,  3
17123,  1,  5.188,  1.467,  0.000,  0.000,  7,  0.98266,  -56.7848,  'SEADRIFT',  11.500,  6
17124,  1,  145.751,  39.054,  0.000,  0.000,  7,  1.00910,  -65.6238,  'HOUSTON ',  11.500,  3
17127,  1,  175.232,  47.911,  0.000,  0.000,  7,  1.01779,  -63.0711,  'SUGAR LA',  11.500,  3
17128,  1,  34.289,  9.594,  0.000,  0.000,  7,  1.01888,  -64.9793,  'CONROE 7',  11.500,  5
17129,  1,  4.508,  1.275,  0.000,  0.000,  7,  1.01628,  -60.3297,  'LOLITA 0',  11.500,  6
17132,  1,  43.062,  12.009,  0.000,  0.000,  7,  1.01810,  -62.7780,  'LAPORTE ',  11.500,  4
17143,  1,  44.316,  12.351,  0.000,  0.000,  7,  1.01324,  -66.5945,  'NEW CANE',  11.500,  5
17144,  1,  78.313,  21.547,  0.000,  0.000,  7,  1.01305,  -64.4231,  'HOUSTON ',  11.500,  4
17145,  1,  59.901,  16.606,  0.000,  0.000,  7,  1.02736,  -66.5931,  'HOUSTON ',  11.500,  4
17147,  1,  35.048,  9.802,  0.000,  0.000,  7,  1.01351,  -65.2602,  'HOUSTON ',  11.500,  3
17148,  1,  36.216,  10.123,  0.000,  0.000,  7,  1.00965,  -66.2815,  'HOUSTON ',  11.500,  3
17149,  1,  5.239,  1.482,  0.000,  0.000,  7,  0.99964,  -60.2404,  'BLOOMING',  11.500,  6
17151,  1,  19.730,  5.550,  0.000,  0.000,  7,  1.02618,  -65.2358,  'WILLIS 2',  11.500,  5
17152,  1,  2.235,  0.633,  0.000,  0.000,  7,  1.01188,  -65.2273,  'HOUSTON ',  11.500,  3
17153,  1,  22.124,  6.214,  0.000,  0.000,  7,  0.97604,  -53.5023,  'PALACIOS',  11.500,  1
17154,  1,  26.606,  7.465,  0.000,  0.000,  7,  1.01737,  -66.2248,  'CONROE 4',  11.500,  5
17155,  1,  51.408,  14.285,  0.000,  0.000,  7,  1.00669,  -65.5017,  'HOUSTON ',  11.500,  3
17157,  1,  112.884,  30.657,  0.000,  0.000,  7,  1.01587,  -65.2375,  'SPRING 2',  11.500,  5
17158,  1,  57.579,  15.963,  0.000,  0.000,  7,  1.00672,  -65.9114,  'KINGWOOD',  11.500,  4
17161,  1,  94.769,  25.923,  0.000,  0.000,  7,  1.01981,  -64.3394,  'HOUSTON ',  11.500,  3
17172,  1,  75.099,  20.698,  0.000,  0.000,  7,  1.02243,  -62.6900,  'TEXAS CI',  11.500,  2
17173,  1,  65.687,  18.153,  0.000,  0.000,  7,  1.00543,  -66.4190,  'KINGWOOD',  11.500,  4
17174,  1,  79.015,  21.731,  0.000,  0.000,  7,  1.01057,  -64.1986,  'HOUSTON ',  11.500,  4
17177,  1,  149.189,  39.929,  0.000,  0.000,  7,  1.01090,  -65.7904,  'SPRING 7',  11.500,  5
17178,  1,  57.904,  16.052,  0.000,  0.000,  7,  1.00830,  -66.4349,  'HOUSTON ',  11.500,  3
17179,  1,  41.846,  11.671,  0.000,  0.000,  7,  1.00753,  -64.8135,  'FRESNO 0',  11.500,  3
17180,  1,  59.958,  16.610,  0.000,  0.000,  7,  1.01065,  -65.7761,  'HOUSTON ',  11.500,  3
17181,  1,  79.843,  21.949,  0.000,  0.000,  7,  1.00871,  -66.4232,  'HOUSTON ',  11.500,  3
17182,  1,  1.380,  0.391,  0.000,  0.000,  7,  1.00117,  -65.9829,  'PATTISON',  11.500,  3
17183,  1,  106.904,  29.126,  0.000,  0.000,  7,  1.02741,  -66.0932,  'HOUSTON ',  11.500,  3
17185,  1,  97.583,  26.665,  0.000,  0.000,  7,  1.02000,  -61.1928,  'MISSOURI',  11.500,  3
17188,  1,  45.329,  12.629,  0.000,  0.000,  7,  1.01574,  -64.1372,  'HOUSTON ',  11.500,  3
17198,  1,  61.231,  16.967,  0.000,  0.000,  7,  1.02736,  -66.2082,  'TOMBALL ',  11.500,  5
17201,  1,  160.659,  43.933,  0.000,  0.000,  7,  1.02060,  -65.6704,  'CYPRESS ',  11.500,  5
17202,  1,  16.211,  4.565,  0.000,  0.000,  7,  1.00652,  -67.5488,  'HEMPSTEA',  11.500,  5
17203,  1,  14.794,  4.168,  0.000,  0.000,  7,  0.99549,  -61.4434,  'WEST COL',  11.500,  1
17213,  1,  32.528,  9.107,  0.000,  0.000,  7,  1.01857,  -63.3840,  'SANTA FE',  11.500,  2
17214,  1,  68.442,  18.897,  0.000,  0.000,  7,  1.00855,  -65.1595,  'HOUSTON ',  11.500,  3
17215,  1,  56.912,  15.785,  0.000,  0.000,  7,  1.01161,  -66.1746,  'SPRING 5',  11.500,  5
17216,  1,  55.026,  15.271,  0.000,  0.000,  7,  1.00848,  -65.7825,  'HOUSTON ',  11.500,  3
17217,  1,  41.390,  11.547,  0.000,  0.000,  7,  1.01212,  -65.8130,  'HOUSTON ',  11.500,  4
17218,  1,  32.566,  9.116,  0.000,  0.000,  7,  1.00893,  -67.2165,  'MONTGOME',  11.500,  5
17219,  1,  0.829,  0.235,  0.000,  0.000,  7,  1.00700,  -63.2197,  'HUNGERFO',  11.500,  1
17220,  1,  110.222,  29.942,  0.000,  0.000,  7,  1.00716,  -65.9146,  'HOUSTON ',  11.500,  3
17221,  1,  150.107,  40.144,  0.000,  0.000,  7,  1.00728,  -65.7228,  'HOUSTON ',  11.500,  3
17222,  1,  68.195,  18.832,  0.000,  0.000,  7,  1.01016,  -65.1378,  'HOUSTON ',  11.500,  3
17223,  1,  31.902,  8.933,  0.000,  0.000,  7,  1.01396,  -65.5484,  'HOUSTON ',  11.500,  5
17224,  1,  20.044,  5.636,  0.000,  0.000,  7,  1.00751,  -65.9654,  'HOUSTON ',  11.500,  3
17225,  1,  76.786,  21.130,  0.000,  0.000,  7,  1.00602,  -66.8783,  'HOUSTON ',  11.500,  3
17226,  1,  23.533,  6.610,  0.000,  0.000,  7,  1.01324,  -65.4834,  'HOUSTON ',  11.500,  3
17229,  1,  156.712,  41.859,  0.000,  0.000,  7,  1.01899,  -63.8174,  'HOUSTON ',  11.500,  3
17230,  1,  5.515,  1.559,  0.000,  0.000,  7,  1.01585,  -64.5651,  'BEASLEY ',  11.500,  1
17231,  1,  38.343,  10.711,  0.000,  0.000,  7,  1.01471,  -63.5857,  'HOUSTON ',  11.500,  4
17232,  1,  30.384,  8.514,  0.000,  0.000,  7,  1.02376,  -63.1135,  'LA MARQU',  11.500,  2
17233,  1,  16.640,  4.685,  0.000,  0.000,  7,  1.00611,  -67.5847,  'WALLER 0',  11.500,  5
17234,  1,  40.804,  11.387,  0.000,  0.000,  7,  1.01406,  -66.3810,  'PORTER 0',  11.500,  5
17235,  1,  97.724,  26.716,  0.000,  0.000,  7,  1.02740,  -67.4604,  'CYPRESS ',  11.500,  3
17236,  1,  23.869,  6.705,  0.000,  0.000,  7,  1.02733,  -66.5389,  'HOUSTON ',  11.500,  5
17237,  1,  9.726,  2.746,  0.000,  0.000,  7,  0.99823,  -64.9084,  'FULSHEAR',  11.500,  1
17238,  1,  31.340,  8.780,  0.000,  0.000,  7,  1.02733,  -64.1155,  'LIBERTY ',  11.500,  4
17239,  1,  24.361,  6.840,  0.000,  0.000,  7,  1.01479,  -63.5732,  'WINNIE 0',  11.500,  4
17240,  1,  63.937,  17.687,  0.000,  0.000,  7,  1.01184,  -65.8673,  'HOUSTON ',  11.500,  3
17241,  1,  60.261,  16.690,  0.000,  0.000,  7,  1.00775,  -66.1735,  'HOUSTON ',  11.500,  3
17242,  1,  51.972,  14.441,  0.000,  0.000,  7,  1.01054,  -66.0518,  'HOUSTON ',  11.500,  3
17243,  1,  51.201,  14.234,  0.000,  0.000,  7,  1.01428,  -65.2363,  'CROSBY 0',  11.500,  4
17244,  1,  18.718,  5.266,  0.000,  0.000,  7,  1.00845,  -64.2676,  'MANVEL 0',  11.500,  3
17245,  1,  76.191,  20.978,  0.000,  0.000,  7,  1.01217,  -66.7659,  'HOUSTON ',  11.500,  5
17246,  1,  134.029,  36.058,  0.000,  0.000,  7,  1.00334,  -66.9387,  'HOUSTON ',  11.500,  3
17247,  1,  5.918,  1.673,  0.000,  0.000,  7,  0.99605,  -61.7915,  'DAMON 0S',  11.500,  1
17248,  1,  151.945,  40.594,  0.000,  0.000,  7,  1.00480,  -66.3566,  'HOUSTON ',  11.500,  3
17249,  1,  49.272,  13.705,  0.000,  0.000,  7,  1.00964,  -65.7160,  'HOUSTON ',  11.500,  3
17250,  1,  23.092,  6.487,  0.000,  0.000,  7,  1.01649,  -65.2049,  'HOUSTON ',  11.500,  3
17251,  1,  25.571,  7.176,  0.000,  0.000,  7,  1.01049,  -67.5099,  'HOCKLEY ',  11.500,  5
17253,  1,  59.150,  16.392,  0.000,  0.000,  7,  1.01076,  -61.6840,  'ANGLETON',  11.500,  2
17254,  1,  24.167,  6.787,  0.000,  0.000,  7,  1.02397,  -66.0555,  'CONROE 3',  11.500,  5
17255,  1,  41.086,  11.465,  0.000,  0.000,  7,  1.01427,  -64.5302,  'HOUSTON ',  11.500,  3
17256,  1,  61.516,  17.030,  0.000,  0.000,  7,  1.00874,  -65.3582,  'HOUSTON ',  11.500,  3
17257,  1,  80.589,  22.149,  0.000,  0.000,  7,  1.00956,  -64.4513,  'PEARLAND',  11.500,  4
17258,  1,  29.621,  8.300,  0.000,  0.000,  7,  1.01100,  -65.2176,  'HOUSTON ',  11.500,  3
17259,  1,  71.903,  19.835,  0.000,  0.000,  7,  1.01650,  -65.0555,  'HOUSTON ',  11.500,  4
17260,  1,  80.172,  22.048,  0.000,  0.000,  7,  1.01723,  -64.0430,  'CHANNELV',  11.500,  4
17262,  1,  60.698,  16.809,  0.000,  0.000,  7,  1.00770,  -55.0494,  'BAY CITY',  11.500,  1
17265,  1,  50.437,  14.027,  0.000,  0.000,  7,  1.01876,  -62.6249,  'PASADENA',  11.500,  4
17271,  1,  18.687,  5.258,  0.000,  0.000,  7,  1.00721,  -66.6305,  'BROOKSHI',  11.500,  3
17272,  1,  31.488,  8.817,  0.000,  0.000,  7,  1.01041,  -64.9611,  'HOUSTON ',  11.500,  3
17273,  1,  24.690,  6.933,  0.000,  0.000,  7,  1.02733,  -63.4515,  'TEXAS CI',  11.500,  2
17275,  1,  26.941,  7.557,  0.000,  0.000,  7,  1.00931,  -63.9850,  'VICTORIA',  11.500,  6
17276,  1,  46.467,  12.945,  0.000,  0.000,  7,  1.02735,  -66.0984,  'HOUSTON ',  11.500,  3
17277,  1,  12.381,  3.492,  0.000,  0.000,  7,  1.02732,  -62.2864,  'GANADO 0',  11.500,  6
17279,  1,  89.091,  24.427,  0.000,  0.000,  7,  1.02286,  -62.3381,  'MONT BEL',  11.500,  4
17283,  1,  55.182,  15.319,  0.000,  0.000,  7,  1.01795,  -62.5713,  'BAYTOWN ',  11.500,  4
17290,  1,  39.315,  10.976,  0.000,  0.000,  7,  1.00865,  -66.6333,  'SPRING 6',  11.500,  5
17291,  1,  52.370,  14.545,  0.000,  0.000,  7,  1.00334,  -66.6276,  'HUMBLE 2',  11.500,  5
17292,  1,  45.455,  12.664,  0.000,  0.000,  7,  1.01729,  -64.9539,  'HOUSTON ',  11.500,  5
17293,  1,  9.435,  2.664,  0.000,  0.000,  7,  1.01791,  -63.0353,  'SANTA FE',  11.500,  2
17294,  1,  4.266,  1.207,  0.000,  0.000,  7,  1.02731,  -62.2115,  'PORT BOL',  11.500,  4
17295,  1,  60.801,  16.838,  0.000,  0.000,  7,  1.01037,  -66.0151,  'HOUSTON ',  11.500,  5
17296,  1,  55.787,  15.474,  0.000,  0.000,  7,  1.00355,  -66.7640,  'HOUSTON ',  11.500,  3
17297,  1,  58.372,  16.177,  0.000,  0.000,  7,  1.00607,  -65.5528,  'HOUSTON ',  11.500,  3
17298,  1,  64.073,  17.721,  0.000,  0.000,  7,  1.00974,  -66.1605,  'HOUSTON ',  11.500,  3
17299,  1,  13.370,  3.769,  0.000,  0.000,  7,  0.99860,  -63.6691,  'EAGLE LA',  11.500,  1
17300,  1,  34.893,  9.762,  0.000,  0.000,  7,  1.02734,  -66.7437,  'CONROE 2',  11.500,  5
17301,  1,  53.354,  14.816,  0.000,  0.000,  7,  1.00786,  -64.6526,  'WEBSTER ',  11.500,  4
17302,  1,  19.717,  5.544,  0.000,  0.000,  7,  0.99655,  -57.8373,  'SWEENY 0',  11.500,  1
17303,  1,  5.331,  1.508,  0.000,  0.000,  7,  1.01113,  -60.7138,  'BLESSING',  11.500,  1
17306,  1,  5.431,  1.535,  0.000,  0.000,  7,  1.00532,  -60.6430,  'WHARTON ',  11.500,  1
17313,  1,  65.414,  18.081,  0.000,  0.000,  7,  1.00758,  -61.2941,  'LAKE JAC',  11.500,  2
17314,  1,  14.547,  4.099,  0.000,  0.000,  7,  0.99696,  -66.6154,  'BELLVILL',  11.500,  5
17315,  1,  39.680,  11.079,  0.000,  0.000,  7,  1.01872,  -66.2841,  'KATY 4 0',  11.500,  3
17316,  1,  36.199,  10.117,  0.000,  0.000,  7,  1.00773,  -65.0781,  'HOUSTON ',  11.500,  3
17317,  1,  85.050,  23.341,  0.000,  0.000,  7,  1.01366,  -63.5537,  'FRIENDSW',  11.500,  4
17318,  1,  64.211,  17.757,  0.000,  0.000,  7,  1.00711,  -65.2346,  'HOUSTON ',  11.500,  4
17319,  1,  18.743,  5.273,  0.000,  0.000,  7,  1.01028,  -65.9359,  'HOUSTON ',  11.500,  5
17330,  1,  83.460,  22.914,  0.000,  0.000,  7,  1.01046,  -65.6142,  'HOUSTON ',  11.500,  3
17333,  1,  17.903,  5.039,  0.000,  0.000,  7,  1.01599,  -63.7362,  'PASADENA',  11.500,  4
17336,  1,  51.138,  14.215,  0.000,  0.000,  7,  1.01374,  -64.7017,  'STAFFORD',  11.500,  3
17337,  1,  12.535,  3.535,  0.000,  0.000,  7,  1.00689,  -63.3131,  'EDNA 0SE',  11.500,  6
17338,  1,  53.864,  14.956,  0.000,  0.000,  7,  1.01071,  -65.1586,  'HOUSTON ',  11.500,  4
17339,  1,  25.117,  7.048,  0.000,  0.000,  7,  0.99722,  -60.9060,  'NEEDVILL',  11.500,  1
17340,  1,  21.544,  6.054,  0.000,  0.000,  7,  0.99981,  -66.5526,  'SEALY 0S',  11.500,  3
17343,  1,  120.526,  32.589,  0.000,  0.000,  7,  1.00030,  -64.7610,  'KATY 3 2',  11.500,  3
17344,  1,  72.801,  20.065,  0.000,  0.000,  7,  1.00591,  -66.4812,  'HOUSTON ',  11.500,  3
17345,  1,  54.595,  15.155,  0.000,  0.000,  7,  1.01179,  -64.8612,  'HOUSTON ',  11.500,  4
17362,  1,  36.988,  10.335,  0.000,  0.000,  7,  1.00693,  -66.0649,  'HOUSTON ',  11.500,  3
17363,  1,  13.166,  3.712,  0.000,  0.000,  7,  1.01675,  -63.1042,  'GALVESTO',  11.500,  2
17364,  1,  7.686,  2.172,  0.000,  0.000,  7,  0.99869,  -64.7949,  'EAST BER',  11.500,  1
17365,  1,  58.345,  16.175,  0.000,  0.000,  7,  1.01361,  -65.6105,  'HOUSTON ',  11.500,  4
17380,  1,  25.674,  7.206,  0.000,  0.000,  7,  1.01959,  -61.1975,  'FREEPORT',  11.500,  2
17381,  1,  58.823,  16.304,  0.000,  0.000,  7,  1.01312,  -65.9885,  'HOUSTON ',  11.500,  4
17382,  1,  42.083,  11.737,  0.000,  0.000,  7,  1.00908,  -65.3930,  'HOUSTON ',  11.500,  3
17383,  1,  60.591,  16.782,  0.000,  0.000,  7,  1.01203,  -62.9819,  'ROSHARON',  11.500,  2
17384,  1,  48.092,  13.381,  0.000,  0.000,  7,  1.00675,  -65.8718,  'HOUSTON ',  11.500,  3
17385,  1,  88.668,  24.295,  0.000,  0.000,  7,  1.01029,  -66.3974,  'HOUSTON ',  11.500,  3
17386,  1,  72.727,  20.047,  0.000,  0.000,  7,  1.00854,  -65.8637,  'HOUSTON ',  11.500,  3
17387,  1,  94.411,  25.806,  0.000,  0.000,  7,  1.00734,  -66.1225,  'HUMBLE 1',  11.500,  4
17388,  1,  90.433,  24.769,  0.000,  0.000,  7,  1.01423,  -66.3264,  'HOUSTON ',  11.500,  3
17391,  1,  24.097,  6.768,  0.000,  0.000,  7,  1.02341,  -64.4512,  'WILLIS 1',  11.500,  5
17392,  1,  33.753,  9.446,  0.000,  0.000,  7,  1.02088,  -63.3353,  'BAYTOWN ',  11.500,  4
17393,  1,  5.825,  1.646,  0.000,  0.000,  7,  0.99928,  -61.3938,  'VAN VLEC',  11.500,  1
17394,  1,  22.454,  6.308,  0.000,  0.000,  7,  1.00959,  -65.2835,  'HUFFMAN ',  11.500,  4
17395,  1,  50.376,  14.008,  0.000,  0.000,  7,  1.01369,  -66.1916,  'HOUSTON ',  11.500,  3
17396,  1,  15.679,  4.416,  0.000,  0.000,  7,  1.00741,  -65.6929,  'HOUSTON ',  11.500,  3
17397,  1,  74.873,  20.643,  0.000,  0.000,  7,  1.02738,  -65.8839,  'ROSENBER',  11.500,  3
17398,  1,  40.406,  11.279,  0.000,  0.000,  7,  1.01589,  -64.1548,  'PASADENA',  11.500,  4
17399,  1,  37.084,  10.363,  0.000,  0.000,  7,  1.01312,  -64.9280,  'HOUSTON ',  11.500,  3
17403,  1,  45.105,  12.568,  0.000,  0.000,  7,  1.01507,  -64.0121,  'PASADENA',  11.500,  4
17404,  1,  104.579,  28.474,  0.000,  0.000,  7,  1.00797,  -66.5609,  'HOUSTON ',  11.500,  5
17405,  1,  32.328,  9.052,  0.000,  0.000,  7,  1.02083,  -63.0161,  'GALVESTO',  11.500,  2
17408,  1,  35.567,  9.940,  0.000,  0.000,  7,  0.99349,  -58.7045,  'POINT CO',  11.500,  6
17410,  1,  116.373,  31.546,  0.000,  0.000,  7,  1.00999,  -65.0343,  'KATY 2 1',  11.500,  3
17411,  1,  45.014,  12.542,  0.000,  0.000,  7,  1.01225,  -66.5102,  'SPRING 3',  11.500,  5
17412,  1,  6.066,  1.715,  0.000,  0.000,  7,  1.00948,  -62.5553,  'DANBURY ',  11.500,  2
17413,  1,  26.300,  7.378,  0.000,  0.000,  7,  1.00381,  -62.1547,  'WHARTON ',  11.500,  1
17417,  1,  67.175,  18.562,  0.000,  0.000,  7,  1.01498,  -65.5910,  'HOUSTON ',  11.500,  3
17418,  1,  32.888,  9.206,  0.000,  0.000,  7,  1.01509,  -65.3492,  'HOUSTON ',  11.500,  3
17419,  1,  73.367,  20.227,  0.000,  0.000,  7,  1.01598,  -63.3262,  'LA PORTE',  11.500,  4
17421,  1,  45.747,  12.742,  0.000,  0.000,  7,  1.01241,  -66.4787,  'MAGNOLIA',  11.500,  5
17424,  1,  66.124,  18.283,  0.000,  0.000,  7,  1.01876,  -62.6326,  'ALVIN 2S',  11.500,  2
17425,  1,  58.191,  16.129,  0.000,  0.000,  7,  1.00763,  -66.6721,  'HOUSTON ',  11.500,  3
17426,  1,  35.433,  9.901,  0.000,  0.000,  7,  0.98681,  -59.9877,  'BRAZORIA',  11.500,  2
17427,  1,  134.860,  36.276,  0.000,  0.000,  7,  1.00524,  -66.8652,  'HOUSTON ',  11.500,  3
17430,  1,  40.884,  11.407,  0.000,  0.000,  7,  1.00911,  -61.0130,  'FREEPORT',  11.500,  2
17431,  1,  16.084,  4.530,  0.000,  0.000,  7,  1.01581,  -65.5506,  'CONROE 6',  11.500,  5
17432,  1,  13.946,  3.931,  0.000,  0.000,  7,  1.01864,  -69.8385,  'MADISONV',  11.500,  5
18001,  1,  8.305,  2.346,  0.000,  0.000,  8,  1.01889,  -67.8976,  'NORMANGE',  11.500,  7
18002,  1,  4.634,  1.311,  0.000,  0.000,  8,  1.02046,  -68.7427,  'ARP 0SE ',  11.500,  8
18003,  1,  8.208,  2.319,  0.000,  0.000,  8,  1.02731,  -69.0371,  'CENTERVI',  11.500,  7
18005,  1,  72.136,  19.908,  0.000,  0.000,  8,  1.02737,  -67.4117,  'LUFKIN 3',  11.500,  8
18006,  1,  20.871,  5.869,  0.000,  0.000,  8,  1.02732,  -66.9292,  'FLINT 0S',  11.500,  8
18007,  1,  16.698,  4.702,  0.000,  0.000,  8,  1.02045,  -67.4471,  'BULLARD ',  11.500,  8
18008,  1,  21.113,  5.935,  0.000,  0.000,  8,  1.01134,  -68.7328,  'CHANDLER',  11.500,  8
18009,  1,  7.168,  2.026,  0.000,  0.000,  8,  1.01166,  -67.5627,  'PLANTERS',  11.500,  7
18010,  1,  3.375,  0.955,  0.000,  0.000,  8,  1.01455,  -66.8550,  'MARQUEZ ',  11.500,  7
18011,  1,  12.044,  3.397,  0.000,  0.000,  8,  1.01928,  -64.2397,  'TENNESSE',  11.500,  7
18012,  1,  3.707,  1.049,  0.000,  0.000,  8,  1.02404,  -66.2487,  'ANDERSON',  11.500,  7
18013,  1,  34.145,  9.555,  0.000,  0.000,  8,  1.02734,  -68.9595,  'MINEOLA ',  11.500,  8
18014,  1,  5.948,  1.682,  0.000,  0.000,  8,  1.01363,  -70.9331,  'LOVELADY',  11.500,  7
18015,  1,  9.141,  2.582,  0.000,  0.000,  8,  1.01957,  -69.2739,  'HUNTINGT',  11.500,  8
18016,  1,  40.894,  11.417,  0.000,  0.000,  8,  1.02734,  -67.5717,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.595,  2.709,  0.000,  0.000,  8,  1.01747,  -67.5468,  'FRANKSTO',  11.500,  8
18019,  1,  61.514,  17.044,  0.000,  0.000,  8,  1.02736,  -67.3954,  'TYLER 4 ',  11.500,  8
18020,  1,  8.750,  2.471,  0.000,  0.000,  8,  1.01492,  -68.1907,  'BEN WHEE',  11.500,  8
18021,  1,  9.978,  2.817,  0.000,  0.000,  8,  1.02712,  -67.0596,  'GARRISON',  11.500,  8
18022,  1,  4.971,  1.406,  0.000,  0.000,  8,  1.02731,  -68.4570,  'ETOILE 0',  11.500,  8
18025,  1,  33.285,  9.318,  0.000,  0.000,  8,  1.02734,  -68.3175,  'PALESTIN',  11.500,  8
18026,  1,  29.430,  8.249,  0.000,  0.000,  8,  1.01621,  -69.1684,  'LINDALE ',  11.500,  8
18027,  1,  22.889,  6.431,  0.000,  0.000,  8,  1.02445,  -67.3059,  'WHITEHOU',  11.500,  8
18028,  1,  14.267,  4.021,  0.000,  0.000,  8,  1.01339,  -69.4693,  'OVERTON ',  11.500,  8
18029,  1,  20.153,  5.667,  0.000,  0.000,  8,  1.01227,  -68.6669,  'GRAND SA',  11.500,  8
18032,  1,  49.616,  13.807,  0.000,  0.000,  8,  1.02871,  -65.2979,  'SHIRO 2S',  11.500,  7
18037,  1,  8.751,  2.472,  0.000,  0.000,  8,  1.01533,  -70.4536,  'MIDWAY 0',  11.500,  7
18038,  1,  43.657,  12.173,  0.000,  0.000,  8,  1.01999,  -64.2144,  'SULPHUR ',  11.500,  8
18039,  1,  6.530,  1.846,  0.000,  0.000,  8,  1.01981,  -68.8925,  'VAN 0SE ',  11.500,  8
18040,  1,  10.257,  2.895,  0.000,  0.000,  8,  1.01360,  -67.3355,  'MURCHISO',  11.500,  8
18041,  1,  29.315,  8.218,  0.000,  0.000,  8,  1.02733,  -68.9568,  'NACOGDOC',  11.500,  8
18042,  1,  16.253,  4.577,  0.000,  0.000,  8,  1.01328,  -70.0771,  'DIBOLL 0',  11.500,  8
18052,  1,  9.493,  2.681,  0.000,  0.000,  8,  1.02336,  -67.9129,  'TYLER 8 ',  11.500,  8
18053,  1,  12.070,  3.405,  0.000,  0.000,  8,  1.01294,  -67.9858,  'ATHENS 1',  11.500,  8
18054,  1,  13.497,  3.805,  0.000,  0.000,  8,  1.00869,  -68.6627,  'BUFFALO ',  11.500,  7
18055,  1,  20.506,  5.768,  0.000,  0.000,  8,  1.02744,  -66.6344,  'RUSK 0SE',  11.500,  8
18056,  1,  7.236,  2.045,  0.000,  0.000,  8,  1.02541,  -68.3998,  'WINONA 0',  11.500,  8
18062,  1,  6.028,  1.704,  0.000,  0.000,  8,  1.02961,  -64.3127,  'CUSHING ',  11.500,  8
18063,  1,  45.134,  12.577,  0.000,  0.000,  8,  1.01813,  -70.0464,  'NACOGDOC',  11.500,  8
18064,  1,  11.792,  3.327,  0.000,  0.000,  8,  1.02301,  -63.5879,  'FAIRFIEL',  11.500,  7
18065,  1,  3.902,  1.104,  0.000,  0.000,  8,  1.01662,  -66.6093,  'TRINIDAD',  11.500,  7
18066,  1,  2.153,  0.609,  0.000,  0.000,  8,  1.01962,  -63.8352,  'DIKE 0SE',  11.500,  8
18072,  1,  41.056,  11.456,  0.000,  0.000,  8,  1.01214,  -66.0082,  'PALESTIN',  11.500,  8
18073,  1,  10.603,  2.993,  0.000,  0.000,  8,  1.01737,  -68.2578,  'EMORY 0S',  11.500,  8
18081,  1,  14.580,  4.109,  0.000,  0.000,  8,  1.01656,  -68.5817,  'TYLER 9 ',  11.500,  8
18086,  1,  15.764,  4.440,  0.000,  0.000,  8,  1.00136,  -67.4309,  'FRANKLIN',  11.500,  7
18089,  1,  10.022,  2.829,  0.000,  0.000,  8,  1.02489,  -68.0400,  'TYLER 3 ',  11.500,  8
18090,  1,  8.744,  2.470,  0.000,  0.000,  8,  1.01904,  -70.0536,  'ELKHART ',  11.500,  7
18091,  1,  6.609,  1.868,  0.000,  0.000,  8,  1.02731,  -64.9668,  'WORTHAM ',  11.500,  7
18092,  1,  3.955,  1.119,  0.000,  0.000,  8,  1.01246,  -69.2855,  'OAKWOOD ',  11.500,  7
18093,  1,  2.969,  0.841,  0.000,  0.000,  8,  1.02431,  -62.5505,  'COOKVILL',  11.500,  8
18095,  1,  84.429,  23.176,  0.000,  0.000,  8,  1.01339,  -66.7515,  'COLLEGE ',  11.500,  7
18096,  1,  3.671,  1.039,  0.000,  0.000,  8,  1.01763,  -66.9840,  'EDGEWOOD',  11.500,  8
18100,  1,  25.931,  7.278,  0.000,  0.000,  8,  1.02384,  -68.1315,  'TYLER 2 ',  11.500,  8
18101,  1,  7.352,  2.077,  0.000,  0.000,  8,  1.01751,  -69.6016,  'ALTO 0SE',  11.500,  8
18102,  1,  2.817,  0.797,  0.000,  0.000,  8,  0.94864,  -73.4776,  'CALVERT ',  11.500,  7
18103,  1,  5.911,  1.671,  0.000,  0.000,  8,  1.01655,  -65.4721,  'JEWETT 2',  11.500,  7
18104,  1,  38.127,  10.652,  0.000,  0.000,  8,  1.01798,  -67.6490,  'NAVASOTA',  11.500,  7
18106,  1,  63.256,  17.509,  0.000,  0.000,  8,  1.01879,  -63.1024,  'MOUNT PL',  11.500,  8
18107,  1,  4.519,  1.278,  0.000,  0.000,  8,  1.02731,  -63.3027,  'SCROGGIN',  11.500,  8
18108,  1,  17.725,  4.989,  0.000,  0.000,  8,  1.01945,  -67.9614,  'WILLS PO',  11.500,  8
18109,  1,  27.409,  7.687,  0.000,  0.000,  8,  1.01215,  -67.0419,  'ATHENS 2',  11.500,  8
18110,  1,  8.194,  2.315,  0.000,  0.000,  8,  1.02731,  -65.4524,  'POINT 0S',  11.500,  8
18111,  1,  52.335,  14.546,  0.000,  0.000,  8,  1.02085,  -69.1753,  'LUFKIN 2',  11.500,  8
18114,  1,  14.071,  3.967,  0.000,  0.000,  8,  1.03189,  -63.8914,  'JACKSONV',  11.500,  8
18118,  1,  30.458,  8.533,  0.000,  0.000,  8,  1.01375,  -71.1596,  'CROCKETT',  11.500,  7
18119,  1,  27.207,  7.634,  0.000,  0.000,  8,  1.03071,  -63.5887,  'HENDERSO',  11.500,  8
18120,  1,  12.775,  3.603,  0.000,  0.000,  8,  1.02732,  -67.6925,  'BRYAN 3 ',  11.500,  7
18121,  1,  44.777,  12.482,  0.000,  0.000,  8,  1.02551,  -66.7938,  'JACKSONV',  11.500,  8
18122,  1,  14.235,  4.012,  0.000,  0.000,  8,  1.02373,  -67.9223,  'BRYAN 5 ',  11.500,  7
18123,  1,  9.163,  2.588,  0.000,  0.000,  8,  1.01423,  -66.7892,  'MALAKOFF',  11.500,  8
18124,  1,  9.773,  2.759,  0.000,  0.000,  8,  1.02437,  -64.4006,  'CUMBY 0S',  11.500,  8
18125,  1,  25.793,  7.240,  0.000,  0.000,  8,  1.02733,  -70.3702,  'NACOGDOC',  11.500,  8
18132,  1,  16.981,  4.780,  0.000,  0.000,  8,  1.00829,  -67.4128,  'TEAGUE 0',  11.500,  7
18134,  1,  63.070,  17.464,  0.000,  0.000,  8,  1.02700,  -66.2024,  'TYLER 7 ',  11.500,  8
18135,  1,  41.197,  11.499,  0.000,  0.000,  8,  1.02523,  -67.7855,  'TYLER 6 ',  11.500,  8
18136,  1,  4.741,  1.341,  0.000,  0.000,  8,  1.02277,  -67.6042,  'YANTIS 0',  11.500,  8
18137,  1,  14.245,  4.016,  0.000,  0.000,  8,  1.01889,  -68.8839,  'POLLOK 0',  11.500,  8
18138,  1,  3.016,  0.854,  0.000,  0.000,  8,  1.02731,  -68.6371,  'TYLER 1 ',  11.500,  8
18140,  1,  81.902,  22.505,  0.000,  0.000,  8,  1.01449,  -66.8631,  'COLLEGE ',  11.500,  7
18141,  1,  11.690,  3.298,  0.000,  0.000,  8,  1.02248,  -68.5390,  'HEARNE 0',  11.500,  7
18142,  1,  11.967,  3.376,  0.000,  0.000,  8,  1.01774,  -63.7621,  'MOUNT VE',  11.500,  8
18143,  1,  9.487,  2.679,  0.000,  0.000,  8,  1.02643,  -66.7010,  'IOLA 0SE',  11.500,  7
18144,  1,  3.171,  0.898,  0.000,  0.000,  8,  1.01927,  -64.6179,  'STREETMA',  11.500,  7
18145,  1,  3.242,  0.917,  0.000,  0.000,  8,  1.02353,  -66.0875,  'COMO 0SE',  11.500,  8
18146,  1,  38.974,  10.882,  0.000,  0.000,  8,  1.00951,  -70.0674,  'HENDERSO',  11.500,  8
18150,  1,  4.723,  1.336,  0.000,  0.000,  8,  1.02062,  -69.1225,  'ZAVALLA ',  11.500,  8
18151,  1,  12.807,  3.612,  0.000,  0.000,  8,  1.02732,  -70.3599,  'GRAPELAN',  11.500,  7
18152,  1,  25.913,  7.274,  0.000,  0.000,  8,  1.02598,  -67.1043,  'BRYAN 2 ',  11.500,  7
18153,  1,  13.293,  3.748,  0.000,  0.000,  8,  1.01626,  -67.9101,  'CANTON 0',  11.500,  8
18154,  1,  11.196,  3.159,  0.000,  0.000,  8,  1.02011,  -68.4784,  'TYLER 5 ',  11.500,  8
18160,  1,  52.145,  14.497,  0.000,  0.000,  8,  1.02574,  -66.3356,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  57.556,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  54.420,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  49.100,  -15.708,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  33.879,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  75.831,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1039,  '1',  40.236,  -20.288,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  39.783,  -9.643,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -17.169,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -5.272,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  39.163,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  38.872,  -10.312,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  43.782,  20.208,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  63.046,  -12.451,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -10.325,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -7.658,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -9.316,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -18.578,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -8.361,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  40.916,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  31.504,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -41.203,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -25.448,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  115.757,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  202.337,  -23.150,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  52.846,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  102.620,  -187.272,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  55.689,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  63.244,  -18.142,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  69.942,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  52.460,  -12.653,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2089,  '1',  31.521,  -9.730,  14.400,  -9.730,  1.00000,  0,  81.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  67.600,  20.280
2095,  '1',  61.168,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  120.633,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  197.501,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  46.237,  -12.262,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  40.916,  -1.523,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  93.256,  0.370,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  35.595,  2.651,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  57.010,  5.473,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  1.470,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  65.739,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  66.877,  4.004,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  66.877,  2.539,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  66.877,  1.890,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  45.179,  1.838,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  45.179,  2.239,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  45.179,  3.485,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  45.179,  2.390,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  40.916,  23.030,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  46.426,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  67.921,  2.928,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  63.418,  -33.480,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  54.555,  3.454,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  32.897,  8.277,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  43.644,  2.934,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  6.066,  -14.658,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3118,  '1',  32.733,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  53.737,  -19.727,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  36.825,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  34.508,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  31.096,  -9.703,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  54.991,  4.906,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  5.971,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  288.031,  -22.425,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  54.555,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  8.580,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  9.433,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  5.936,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  8.606,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  6.208,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  9.119,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  91.669,  13.334,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  14.129,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  27.180,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  30.627,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  83.931,  -15.130,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  22.557,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  21.054,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  51.282,  20.614,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  77.250,  44.145,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  22.342,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  9.599,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  8.460,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  54.828,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  40.916,  2.913,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  93.300,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  55.373,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  629.970,  10.487,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  54.991,  40.444,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5020,  '1',  55.954,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  -15.105,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -15.410,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -14.906,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  20.945,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  69.942,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  104.913,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  69.942,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  43.602,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  58.896,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  37.953,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  39.431,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  106.762,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  231.523,  -154.442,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  61.507,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  54.096,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  77.216,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  7.057,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  11.045,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  6.375,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  3.720,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  5.016,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -15.316,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.368,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -18.819,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.508,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -11.518,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -11.962,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  12.298,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  12.666,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -6.622,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -6.971,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  408.594,  -6.258,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -21.518,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -40.231,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -4.503,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -4.416,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -9.241,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -5.146,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  21.416,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  26.009,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  30.068,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  57.287,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  47.197,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  23.844,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  15.991,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  128.518,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  14.566,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  26.336,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  16.997,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  15.789,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  14.232,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  55.538,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  164.630,  11.060,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  8.685,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  9.189,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  10.503,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2363.387,  1072.096,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  319.774,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  36.676,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  20.186,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  19.636,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  31.622,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  16.611,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  33.536,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  33.744,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  35.472,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  22.759,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  31.632,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  35.118,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  19.403,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  15.965,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  46.680,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  22.003,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  18.708,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  34.606,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  54.115,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  22.941,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  33.602,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  8.952,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  13.173,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.325,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  57.841,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  70.207,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  29.639,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  23.039,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  23.789,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  32.839,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  59.962,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  59.453,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  63.784,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  19.370,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  43.572,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  26.400,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  16.255,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  12.353,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.709,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  11.821,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  12.702,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  34.637,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  15.799,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  14.888,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  16.337,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  20.995,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  16.950,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  18.395,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  111.898,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  157.111,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  100.295,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  0.964,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.310,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  1.377,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  1.345,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  57.118,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -107.713,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  158.841,  -153.328,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -21.101,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -20.880,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -23.178,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  38.774,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  55.760,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  15.099,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  17.235,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -78.964,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -32.695,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -62.120,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  44.192,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04444,  0.00000,  27.00,  0.00,  0.00,  1.00000,  -1.016,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07876,  0.00000,  15.24,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.27476,  0.00000,  4.37,  0.00,  0.00,  1.00000,  -1.055,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.73750,  0.00000,  1.63,  0.00,  0.00,  1.00000,  -1.143,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03680,  0.00000,  32.61,  0.00,  0.00,  1.00000,  -0.984,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.54204,  0.00000,  2.21,  0.00,  0.00,  1.00000,  -0.965,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.16160,  0.00000,  7.43,  0.00,  0.00,  1.00000,  -1.067,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.38659,  0.00000,  3.10,  0.00,  0.00,  1.00000,  -0.981,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.04878,  0.00000,  24.60,  0.00,  0.00,  1.00000,  -1.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.13737,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.050,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01933,  0.00000,  62.07,  0.00,  0.00,  1.00000,  -1.016,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01694,  0.00000,  70.85,  0.00,  0.00,  1.00000,  -1.060,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02065,  0.00000,  58.11,  0.00,  0.00,  1.00000,  -1.034,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.26288,  0.00000,  4.56,  0.00,  0.00,  1.00000,  -0.830,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01036,  0.00000,  115.83,  0.00,  0.00,  1.00000,  -1.072,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.09480,  0.00000,  12.66,  0.00,  0.00,  1.00000,  -1.019,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.24097,  0.00000,  4.98,  0.00,  0.00,  1.00000,  -1.025,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.09604,  0.00000,  12.49,  0.00,  0.00,  1.00000,  -0.988,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01093,  0.00000,  109.81,  0.00,  0.00,  1.00000,  -1.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03483,  0.00000,  34.45,  0.00,  0.00,  1.00000,  -1.049,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.12053,  0.00000,  9.96,  0.00,  0.00,  1.00000,  -1.060,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01394,  0.00000,  86.10,  0.00,  0.00,  1.00000,  -1.035,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10755,  0.00000,  11.16,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08866,  0.00000,  13.54,  0.00,  0.00,  1.00000,  -0.977,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.22279,  0.00000,  5.39,  0.00,  0.00,  1.00000,  -0.861,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08785,  0.00000,  13.66,  0.00,  0.00,  1.00000,  -1.006,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01063,  0.00000,  112.90,  0.00,  0.00,  1.00000,  -1.033,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.02300,  0.00000,  52.18,  0.00,  0.00,  1.00000,  -0.941,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01991,  0.00000,  60.28,  0.00,  0.00,  1.00000,  -1.021,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.00991,  0.00000,  121.12,  0.00,  0.00,  1.00000,  -1.001,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03038,  0.00000,  39.50,  0.00,  0.00,  1.00000,  -0.984,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06132,  0.00000,  19.57,  0.00,  0.00,  1.00000,  -0.992,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02328,  0.00000,  51.54,  0.00,  0.00,  1.00000,  -1.028,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  0.98295,  0.00000,  1.22,  0.00,  0.00,  1.00000,  -1.046,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04380,  0.00000,  27.40,  0.00,  0.00,  1.00000,  -0.919,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.16151,  0.00000,  7.43,  0.00,  0.00,  1.00000,  -0.878,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02486,  0.00000,  48.27,  0.00,  0.00,  1.00000,  -1.109,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.18981,  0.00000,  6.32,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.08546,  0.00000,  14.04,  0.00,  0.00,  1.00000,  -0.855,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02271,  0.00000,  52.83,  0.00,  0.00,  1.00000,  -1.002,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02715,  0.00000,  44.20,  0.00,  0.00,  1.00000,  -0.950,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.02624,  0.00000,  45.73,  0.00,  0.00,  1.00000,  -0.889,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.30090,  0.00000,  3.99,  0.00,  0.00,  1.00000,  -1.115,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02466,  0.00000,  48.66,  0.00,  0.00,  1.00000,  -1.149,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04325,  0.00000,  27.74,  0.00,  0.00,  1.00000,  -0.991,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.19784,  0.00000,  6.07,  0.00,  0.00,  1.00000,  -1.090,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.05337,  0.00000,  22.49,  0.00,  0.00,  1.00000,  -0.985,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.07725,  0.00000,  15.53,  0.00,  0.00,  1.00000,  -0.761,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.47572,  0.00000,  2.52,  0.00,  0.00,  1.00000,  -1.115,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.10938,  0.00000,  10.97,  0.00,  0.00,  1.00000,  -1.011,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.21829,  0.00000,  5.50,  0.00,  0.00,  1.00000,  -0.888,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04246,  0.00000,  28.26,  0.00,  0.00,  1.00000,  -1.135,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.31594,  0.00000,  3.80,  0.00,  0.00,  1.00000,  -0.910,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.50810,  0.00000,  2.36,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.25267,  0.00000,  4.75,  0.00,  0.00,  1.00000,  -1.164,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.26381,  0.00000,  4.55,  0.00,  0.00,  1.00000,  -1.144,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.18818,  0.00000,  6.38,  0.00,  0.00,  1.00000,  -0.930,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.04313,  0.00000,  27.82,  0.00,  0.00,  1.00000,  -0.990,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.58764,  0.00000,  2.04,  0.00,  0.00,  1.00000,  -1.117,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.64092,  0.00000,  1.87,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.47637,  0.00000,  2.52,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.07757,  0.00000,  15.47,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.35005,  0.00000,  3.43,  0.00,  0.00,  1.00000,  -1.146,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05695,  0.00000,  21.07,  0.00,  0.00,  1.00000,  -1.119,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.10497,  0.00000,  11.43,  0.00,  0.00,  1.00000,  -0.996,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.07249,  0.00000,  16.55,  0.00,  0.00,  1.00000,  -1.141,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.10706,  0.00000,  11.21,  0.00,  0.00,  1.00000,  -1.101,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.18458,  0.00000,  6.50,  0.00,  0.00,  1.00000,  -0.907,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.16438,  0.00000,  7.30,  0.00,  0.00,  1.00000,  -0.968,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.45055,  0.00000,  2.66,  0.00,  0.00,  1.00000,  -1.159,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06865,  0.00000,  17.48,  0.00,  0.00,  1.00000,  -1.058,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02348,  0.00000,  51.10,  0.00,  0.00,  1.00000,  -0.818,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.07030,  0.00000,  17.07,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.04924,  0.00000,  24.37,  0.00,  0.00,  1.00000,  -0.984,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.41080,  0.00000,  2.92,  0.00,  0.00,  1.00000,  -1.142,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02327,  0.00000,  51.57,  0.00,  0.00,  1.00000,  -1.135,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.14190,  0.00000,  8.46,  0.00,  0.00,  1.00000,  -1.115,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01182,  0.00000,  101.56,  0.00,  0.00,  1.00000,  -1.133,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
