0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01420,  -51.0784,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02689,  -56.1479,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02686,  -44.5512,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02876,  -44.1825,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01611,  -50.6428,  'BIG SPRI',  115.00,  9
1006,  1,  -7.289,  4.940,  0.000,  0.000,  1,  1.01064,  -50.0782,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  3.121,  0.000,  0.000,  1,  1.03000,  -55.0905,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02025,  -51.1664,  'IRAAN 2 ',  115.00,  9
1009,  1,  -17.527,  11.880,  0.000,  0.000,  1,  1.00976,  -50.2130,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.152,  0.000,  0.000,  1,  1.03000,  -55.5661,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -55.5661,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -4.990,  0.000,  0.000,  1,  1.03000,  -59.1736,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01355,  -50.0977,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01728,  -49.6396,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03325,  -55.9022,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.474,  0.000,  0.000,  1,  1.02426,  -52.9912,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00606,  -52.8309,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00324,  -53.6340,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -126.122,  0.000,  0.000,  1,  1.03000,  -51.2416,  'MIDLAND ',  115.00,  9
1020,  1,  -0.000,  -50.123,  0.000,  0.000,  1,  1.03000,  -49.7482,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00856,  -47.8697,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02753,  -44.0537,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -41.5284,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00306,  -54.2671,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02293,  -49.6035,  'BIG SPRI',  115.00,  9
1026,  1,  -26.389,  17.880,  0.000,  0.000,  1,  1.00252,  -47.5565,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -51.008,  0.000,  0.000,  1,  1.03000,  -54.5528,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03197,  -43.9457,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.674,  0.000,  0.000,  1,  1.02071,  -55.9408,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02663,  -53.5552,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02317,  -53.0113,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01293,  -50.8833,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00903,  -50.3535,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00923,  -51.3349,  'BIG SPRI',  115.00,  9
1035,  1,  -19.122,  12.087,  0.000,  0.000,  1,  0.99966,  -50.3822,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00454,  -51.9505,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00479,  -52.4868,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01653,  -50.6230,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -49.0831,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01140,  -53.7660,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00747,  -50.8670,  'FORSAN 0',  115.00,  9
1042,  1,  -14.114,  7.312,  0.000,  0.000,  1,  0.99980,  -49.9565,  'FORSAN 1',  13.800,  9
1043,  1,  -12.493,  6.160,  0.000,  0.000,  1,  0.99980,  -49.9437,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02671,  -54.9371,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01373,  -52.6701,  'MIDLAND ',  115.00,  9
1046,  1,  -0.001,  -2.286,  0.000,  0.000,  1,  1.03000,  -56.6549,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01128,  -47.9907,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -44.3174,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -41.4538,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01128,  -47.9907,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01128,  -47.9907,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01128,  -47.9907,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00998,  -47.7053,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01701,  -52.2886,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02142,  -45.6248,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -53.740,  0.000,  0.000,  1,  1.03000,  -52.9879,  'LENORAH ',  115.00,  9
1057,  1,  -13.894,  17.280,  0.000,  0.000,  1,  1.00777,  -51.9516,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02629,  -52.7061,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02629,  -52.7061,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02629,  -52.7061,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01897,  -50.7358,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01897,  -50.7358,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01897,  -50.7358,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00934,  -52.1782,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00997,  -50.8451,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -48.7040,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00679,  -51.1676,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99663,  -54.7000,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02539,  -51.6309,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -50.3811,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01943,  -50.0860,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.3459,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -45.8334,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -46.0619,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -46.8665,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -48.4865,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -46.1868,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01943,  -50.0860,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05424,  -49.9577,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01943,  -50.0860,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01316,  -48.5356,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01517,  -50.3114,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.374,  0.000,  0.000,  1,  1.02313,  -51.4052,  'FORT STO',  115.00,  9
1084,  1,  -24.539,  -24.600,  0.000,  0.000,  1,  1.03719,  -50.4370,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01438,  -50.4228,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.453,  0.000,  0.000,  1,  1.02394,  -52.2724,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03007,  -54.6815,  'SHEFFIEL',  115.00,  9
1088,  1,  -15.935,  7.169,  0.000,  0.000,  1,  0.99940,  -52.4052,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00857,  -48.8744,  'LAMESA 0',  115.00,  9
1090,  1,  -15.297,  -29.046,  0.000,  0.000,  1,  1.01950,  -53.0652,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04117,  -46.3014,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02144,  -54.1193,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02727,  -51.9088,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02825,  -53.3792,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02114,  -50.9623,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02015,  -50.7994,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -50.1813,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02511,  -53.5438,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02628,  -46.5432,  'MEMPHIS ',  161.00,  10
2009,  1,  0.126,  -57.041,  0.000,  0.000,  2,  1.02999,  -48.5215,  'IOWA PAR',  161.00,  11
2010,  1,  0.200,  -5.559,  0.000,  0.000,  2,  1.02997,  -47.9306,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04734,  -43.3407,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03637,  -42.7331,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03940,  -42.3355,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02656,  -47.5426,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02363,  -54.9402,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02635,  -56.2387,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  215.939,  0.000,  0.000,  2,  1.03908,  -43.3433,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03671,  -42.8860,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -42.8179,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02084,  -47.8733,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02998,  -51.7996,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02653,  -53.2159,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02998,  -51.7996,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02572,  -51.1384,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01910,  -47.4107,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03680,  -43.4027,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02142,  -54.4755,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02080,  -49.0458,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03365,  -47.2744,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01480,  -55.7116,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04288,  -47.3076,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02630,  -53.2413,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00660,  -57.2617,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02780,  -55.9669,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03749,  -47.8557,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02129,  -47.8189,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02870,  -54.7634,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02561,  -54.0356,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01437,  -54.6498,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02624,  -53.6925,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03380,  -41.8658,  'PANHANDL',  161.00,  10
2042,  1,  -23.068,  11.460,  0.000,  0.000,  2,  1.02536,  -40.8741,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02718,  -56.0939,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02822,  -54.8405,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02045,  -48.1536,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02855,  -55.8013,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02841,  -53.8020,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04270,  -47.1645,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02873,  -46.7842,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00716,  -56.8907,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01835,  -51.8358,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02621,  -45.3236,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01694,  -53.6998,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02258,  -46.9678,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02176,  -47.4133,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02258,  -46.9678,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -44.2825,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03314,  -41.6967,  'WHITE DE',  161.00,  10
2059,  1,  -25.857,  11.520,  0.000,  0.000,  2,  1.02281,  -40.2491,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00889,  -55.9848,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02829,  -45.2969,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02122,  -43.1990,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -27.975,  0.000,  0.000,  2,  1.03000,  -55.5107,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01777,  -54.5514,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -49.180,  0.000,  0.000,  2,  1.03000,  -55.6052,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03744,  -47.3745,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01740,  -47.1981,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01777,  -45.3252,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -30.625,  0.000,  0.000,  2,  1.03000,  -55.8969,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01887,  -44.9205,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00632,  -41.7499,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02941,  -54.8928,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03691,  -46.7717,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03036,  -46.6114,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03036,  -46.6114,  'JAYTON 2',  115.00,  10
2076,  1,  -6.374,  -3.687,  0.000,  0.000,  2,  1.03974,  -46.5282,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02848,  -53.4540,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -50.5481,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03710,  -47.7412,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01967,  -53.0175,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02081,  -55.2055,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02240,  -48.0974,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02240,  -48.0974,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02240,  -48.0974,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02240,  -48.0974,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01671,  -54.0352,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04004,  -47.2157,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01796,  -45.0481,  'ARCHER 1',  161.00,  11
2089,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00561,  -41.9407,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02013,  -55.0349,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03417,  -48.1975,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02883,  -54.6631,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03557,  -42.3825,  'PANHANDL',  161.00,  10
2094,  1,  -3.399,  1.440,  0.000,  0.000,  2,  1.03418,  -42.1932,  'PANHANDL',  13.800,  10
2095,  1,  -27.026,  11.450,  0.000,  0.000,  2,  1.03020,  -41.6329,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  142.526,  0.000,  0.000,  2,  1.03000,  -43.1507,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03191,  -43.3673,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04114,  -45.8316,  'RALLS 1 ',  161.00,  10
2099,  1,  -3.991,  1.440,  0.000,  0.000,  2,  1.02952,  -43.0755,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02117,  -41.7608,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02808,  -52.3876,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02910,  -53.2598,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02455,  -51.8375,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02341,  -51.6667,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02077,  -51.2437,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00981,  -56.9338,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02738,  -53.7028,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03551,  -51.1346,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02488,  -48.9048,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -21.751,  0.000,  0.000,  2,  1.03000,  -54.0303,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03301,  -50.9890,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01989,  -49.9270,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03025,  -51.7282,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02956,  -52.4042,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02275,  -50.5617,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02634,  -51.1238,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02127,  -50.3806,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02035,  -50.2326,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02548,  -50.9918,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02080,  -50.2906,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02466,  -54.1812,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02131,  -54.2531,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03245,  -41.5956,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00473,  -57.7080,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02393,  -55.2147,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02654,  -56.0521,  'VALLEY V',  161.00,  11
2127,  2,  0.004,  219.812,  0.000,  0.000,  2,  1.04836,  -44.0147,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04195,  -43.7258,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01208,  -56.8157,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03451,  -51.0989,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03163,  -51.0538,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02894,  -51.4215,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02691,  -53.3886,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01906,  -65.0654,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01125,  -67.7070,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01856,  -47.4114,  'SWEETWAT',  115.00,  27
3004,  1,  -7.969,  5.400,  0.000,  0.000,  3,  1.01340,  -46.9547,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00066,  -76.2091,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02521,  -49.1948,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02845,  -49.3640,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02466,  -57.2447,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02933,  -58.6590,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00899,  -75.3537,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00976,  -70.3989,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00005,  -71.3942,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -36.154,  0.000,  0.000,  3,  1.02998,  -51.3864,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02775,  -63.4081,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01751,  -46.0135,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01921,  -49.1631,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -47.6902,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03106,  -55.7867,  'CHRISTOV',  230.00,  27
3019,  1,  -0.000,  -9.703,  0.000,  0.000,  3,  1.03000,  -56.9536,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -54.6197,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03024,  -50.6956,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01541,  -45.7250,  'COLORADO',  115.00,  27
3023,  1,  0.001,  -4.626,  0.000,  0.000,  3,  1.02988,  -48.8450,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02837,  -57.7534,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02582,  -60.8314,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04171,  -48.1141,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03279,  -50.5460,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.8619,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03386,  -59.3295,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -51.675,  0.000,  0.000,  3,  1.03000,  -61.2903,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02073,  -50.4759,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01928,  -50.7024,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02111,  -44.8162,  'SNYDER 1',  115.00,  27
3034,  1,  -27.726,  -4.442,  0.000,  0.000,  3,  1.02964,  -42.8830,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02699,  -61.0001,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02588,  -59.6623,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03972,  -46.3396,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02339,  -45.8219,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.6153,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01453,  -57.4906,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04223,  -47.6394,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02798,  -48.0964,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04223,  -47.6394,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04223,  -47.6394,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.4564,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04463,  -48.6763,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -25.109,  0.000,  0.000,  3,  1.02999,  -47.0522,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.05188,  -49.9253,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02757,  -49.6742,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -37.150,  0.000,  0.000,  3,  1.03000,  -61.8056,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.796,  0.000,  0.000,  3,  1.01970,  -64.1822,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00942,  -72.8799,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03965,  -47.8569,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03155,  -49.5007,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.0444,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.3222,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.3663,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03879,  -48.0390,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02985,  -48.6243,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.9121,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.5206,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.2727,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.9484,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02424,  -47.0945,  'ROSCOE 4',  115.00,  27
3065,  1,  -17.102,  11.590,  0.000,  0.000,  3,  1.01127,  -45.7812,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02600,  -61.0128,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02850,  -48.0482,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.2398,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02114,  -52.4316,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02036,  -48.7949,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00584,  -47.4682,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02444,  -60.2450,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00430,  -76.3274,  'BRACKETT',  115.00,  28
3074,  1,  -21.204,  8.512,  0.000,  0.000,  3,  0.99953,  -75.6083,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02488,  -60.8685,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00614,  -76.0859,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01949,  -51.3276,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03971,  -46.3214,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03599,  -46.1649,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02667,  -45.9320,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.6201,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03717,  -47.9689,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02913,  -48.7949,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00345,  -45.2174,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01770,  -45.6211,  'LORAINE ',  115.00,  27
3086,  1,  -15.935,  10.800,  0.000,  0.000,  3,  1.00556,  -44.3825,  'LORAINE ',  13.200,  27
3087,  1,  -8.684,  10.800,  0.000,  0.000,  3,  1.00477,  -44.9099,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03932,  -48.8255,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03073,  -50.8760,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02651,  -51.2600,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02090,  -51.7837,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.9202,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00981,  -74.5721,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02624,  -49.2280,  'MERKEL 2',  115.00,  27
3095,  1,  -25.624,  -8.652,  0.000,  0.000,  3,  1.03979,  -47.4995,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03692,  -44.0086,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03525,  -43.9166,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.5916,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01865,  -51.1810,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01738,  -51.8001,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02372,  -61.1992,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01944,  -51.7623,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01631,  -48.6306,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01951,  -61.6362,  'BUCHANAN',  115.00,  28
3105,  1,  -0.922,  0.740,  0.000,  0.000,  3,  1.01868,  -61.5647,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -61.4502,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00777,  -70.1598,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01801,  -61.5748,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03411,  -43.8411,  'FLUVANNA',  115.00,  27
3110,  1,  -17.847,  -3.026,  0.000,  0.000,  3,  1.03989,  -42.6258,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02649,  -47.8540,  'STERLING',  115.00,  27
3112,  1,  -15.893,  10.770,  0.000,  0.000,  3,  1.01450,  -46.6402,  'STERLING',  18.000,  27
3113,  1,  -15.893,  10.770,  0.000,  0.000,  3,  1.01450,  -46.6402,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02142,  -59.1759,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02614,  -46.4720,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01537,  -44.6726,  'SYNDER 0',  115.00,  27
3117,  1,  -13.386,  9.070,  0.000,  0.000,  3,  1.00539,  -43.8096,  'SYNDER 1',  13.800,  27
3118,  1,  -25.496,  17.280,  0.000,  0.000,  3,  1.00260,  -43.5177,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02450,  -75.3970,  'BRACKETT',  115.00,  28
3120,  1,  -2.519,  0.000,  0.000,  0.000,  3,  1.02456,  -75.2721,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01837,  -45.8974,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -43.3536,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99999,  -77.5665,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -29.380,  0.000,  0.000,  3,  1.03000,  -68.0945,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01507,  -52.1666,  'ABILENE ',  115.00,  27
3126,  1,  -0.000,  -45.533,  0.000,  0.000,  3,  1.00590,  -78.1517,  'SABINAL ',  115.00,  28
3127,  1,  -28.683,  19.440,  0.000,  0.000,  3,  1.01667,  -46.4932,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01725,  -45.7430,  'LORAINE ',  115.00,  27
3129,  1,  -26.879,  18.220,  0.000,  0.000,  3,  1.02192,  -45.9636,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02286,  -51.9317,  'SAN ANGE',  115.00,  27
3131,  1,  -24.221,  6.501,  0.000,  0.000,  3,  1.01982,  -49.2163,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02357,  -60.3710,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03569,  -44.8754,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03471,  -45.6431,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02688,  -45.3035,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01907,  -44.9588,  'SNYDER 2',  115.00,  27
3137,  1,  -21.502,  -6.300,  0.000,  0.000,  3,  1.02983,  -48.9801,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02821,  -60.7994,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01174,  -54.2968,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02058,  -52.8028,  'GOLDSBOR',  115.00,  27
3141,  1,  -19.439,  13.180,  0.000,  0.000,  3,  1.01945,  -47.1694,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -8.354,  0.000,  0.000,  3,  1.02999,  -60.8306,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -11.574,  0.000,  0.000,  3,  1.02999,  -58.7535,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02584,  -59.7046,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02466,  -48.5318,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -2.038,  0.000,  0.000,  3,  1.03000,  -59.9207,  'JUNCTION',  115.00,  28
3147,  1,  -0.000,  -8.347,  0.000,  0.000,  3,  1.03000,  -60.6103,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01777,  -75.8194,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02453,  -93.2446,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03003,  -76.6310,  'LAREDO 7',  230.00,  20
4005,  1,  -0.000,  -44.995,  0.000,  0.000,  4,  1.03000,  -78.8559,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02844,  -77.1482,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02100,  -94.6253,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01668,  -64.9615,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02804,  -78.9571,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.1557,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02116,  -81.3043,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -15.436,  0.000,  0.000,  4,  1.03000,  -92.2688,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02399,  -93.9748,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03007,  -73.3707,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -29.752,  0.000,  0.000,  4,  1.03000,  -74.4394,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02341,  -64.7986,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02674,  -75.2786,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01993,  -70.5883,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01506,  -92.0321,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01350,  -75.9008,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -92.4782,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02110,  -77.5239,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02191,  -64.6429,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02865,  -63.3155,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02673,  -64.3789,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -61.1022,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02595,  -94.2797,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -57.0894,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01652,  -58.5565,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -56.7888,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02313,  -81.1898,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01277,  -79.7708,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01789,  -79.3981,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02013,  -93.7628,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01430,  -74.1820,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01298,  -72.1587,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -55.530,  0.000,  0.000,  4,  1.03000,  -71.8817,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01420,  -68.4876,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02561,  -86.7894,  'MISSION ',  230.00,  19
4040,  1,  0.010,  -179.915,  0.000,  0.000,  4,  1.03000,  -89.2747,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02338,  -89.4727,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02749,  -92.5126,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01295,  -86.2175,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01432,  -87.3979,  'FALCON H',  115.00,  19
4045,  1,  -1.936,  -3.835,  0.000,  0.000,  4,  1.01945,  -87.2860,  'FALCON H',  13.800,  19
4046,  1,  -0.591,  -3.968,  0.000,  0.000,  4,  1.01945,  -87.3839,  'FALCON H',  13.800,  19
4047,  1,  -4.056,  -5.476,  0.000,  0.000,  4,  1.01945,  -87.2090,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01649,  -90.8965,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02011,  -88.5954,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00942,  -87.6229,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01671,  -78.6003,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01671,  -78.6003,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02653,  -81.0968,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02191,  -70.3502,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01556,  -73.8405,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02697,  -69.7778,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02055,  -72.3250,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.4163,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.6283,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.8117,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.1729,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.7716,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.1441,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01674,  -73.6636,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01674,  -73.6636,  'CORPUS C',  18.000,  21
4066,  1,  0.000,  -50.917,  0.000,  0.000,  4,  1.03000,  -93.6057,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01600,  -90.6189,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02913,  -93.7145,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01700,  -73.8801,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01948,  -81.1826,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01312,  -83.7037,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01874,  -74.1722,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02517,  -86.9159,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02918,  -88.6979,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02517,  -86.9159,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02517,  -86.9159,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02517,  -86.9159,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01522,  -74.1217,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02356,  -91.4845,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03436,  -74.1697,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02866,  -75.0619,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -70.3759,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -70.6755,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -72.2659,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -71.8104,  'CORPUS C',  13.800,  21
4086,  1,  -0.000,  -61.626,  0.000,  0.000,  4,  1.03000,  -88.4703,  'RIO HOND',  115.00,  19
4087,  1,  -0.000,  -66.043,  0.000,  0.000,  4,  1.03000,  -75.3709,  'CORPUS C',  115.00,  21
4088,  1,  0.010,  -143.912,  0.000,  0.000,  4,  1.03000,  -93.8908,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01961,  -91.7397,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01961,  -91.7397,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01961,  -91.7397,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01961,  -91.7397,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01961,  -91.7397,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01961,  -91.7397,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01961,  -91.7397,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01961,  -91.7397,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01961,  -91.7397,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01961,  -91.7397,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01775,  -74.2024,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01753,  -74.1957,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01588,  -79.3791,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02093,  -86.2092,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -57.365,  0.000,  0.000,  4,  1.03000,  -94.0405,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01683,  -72.6356,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -69.6797,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01437,  -85.4654,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02776,  -93.2110,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01944,  -72.6194,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01218,  -75.3211,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02122,  -89.4185,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01705,  -92.0453,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02742,  -81.6268,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02954,  -77.2324,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02394,  -78.5478,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.0994,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.0452,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02489,  -64.8471,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01484,  -78.4122,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01113,  -87.6722,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01640,  -74.2239,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -31.604,  0.000,  0.000,  4,  1.03000,  -92.3845,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.718,  0.000,  0.000,  4,  1.02865,  -94.1209,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01667,  -75.7489,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02439,  -86.9341,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01266,  -65.4951,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01715,  -84.6829,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -42.180,  0.000,  0.000,  4,  1.03000,  -79.7214,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -58.531,  0.000,  0.000,  4,  1.03000,  -91.6411,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03271,  -79.5887,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -6.335,  0.000,  0.000,  4,  1.03000,  -80.0291,  'FREER 0 ',  115.00,  20
4131,  1,  -0.000,  -76.586,  0.000,  0.000,  4,  1.03000,  -68.0315,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02666,  -69.0740,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.0315,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.0315,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.0315,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.0315,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.0315,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.0315,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01538,  -77.3241,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03478,  -77.4154,  'SARITA 1',  230.00,  21
4141,  1,  -0.000,  -9.719,  0.000,  0.000,  4,  1.03000,  -79.7534,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.8277,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01662,  -71.2386,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -78.2021,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01643,  -73.1909,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02731,  -76.9862,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -97.270,  0.000,  0.000,  4,  1.03000,  -78.6341,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01789,  -79.5356,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01053,  -69.0236,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01572,  -74.7226,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03339,  -79.1276,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02895,  -79.6084,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -78.6235,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01501,  -91.7904,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01763,  -90.4556,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01737,  -75.2495,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02415,  -93.0618,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02544,  -71.8618,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02022,  -73.6684,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.0880,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.9571,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.9808,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02544,  -71.8618,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01690,  -90.0963,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02641,  -78.8099,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01353,  -77.7098,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02398,  -92.7071,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01963,  -73.7986,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01600,  -75.6011,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01562,  -73.5846,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -93.993,  0.000,  0.000,  4,  1.03000,  -88.4960,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02042,  -66.0695,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00984,  -63.4177,  'REFUGIO ',  115.00,  21
4174,  1,  0.000,  -38.704,  0.000,  0.000,  4,  1.03000,  -64.0563,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -9.798,  0.000,  0.000,  4,  1.03000,  -78.9818,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03722,  -78.2863,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -77.3375,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -32.827,  0.000,  0.000,  4,  1.03000,  -66.9774,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02533,  -80.1407,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01502,  -74.2251,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02738,  -68.8026,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01503,  -69.2257,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02657,  -79.5002,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02223,  -85.9178,  'SAN PERL',  115.00,  19
4185,  1,  -0.000,  -21.497,  0.000,  0.000,  4,  1.02080,  -85.6440,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -55.549,  0.000,  0.000,  4,  1.03000,  -92.9471,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01347,  -76.0736,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02851,  -75.0950,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00896,  -73.6264,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02005,  -79.0865,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02011,  -84.6458,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -80.9599,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01841,  -82.7479,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -88.9897,  'SEBASTIA',  115.00,  19
4195,  1,  -19.547,  13.250,  0.000,  0.000,  4,  1.02816,  -70.6666,  'OILTON 0',  500.00,  20
4196,  1,  0.000,  -15.563,  0.000,  0.000,  4,  1.03000,  -73.1017,  'OILTON 1',  230.00,  20
4197,  1,  -0.000,  -1.785,  0.000,  0.000,  4,  1.03000,  -75.5939,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -56.1184,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97319,  -61.6789,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00951,  -57.3985,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -55.7847,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02931,  -54.8279,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02011,  -54.3923,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -56.5779,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02930,  -55.9897,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96648,  -62.5162,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -55.1338,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -63.130,  0.000,  0.000,  5,  1.02574,  -60.5540,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01780,  -55.0667,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03238,  -52.8852,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03053,  -54.6798,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01844,  -56.4502,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03594,  -49.1451,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02629,  -51.3655,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -47.7299,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03168,  -52.7715,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -54.5097,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03168,  -52.7715,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97503,  -62.6710,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -53.7991,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -55.8471,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -56.5635,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02848,  -55.6165,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00820,  -59.0315,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02032,  -56.8435,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02241,  -56.3069,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -56.0269,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -53.1373,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02629,  -54.4716,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -53.1373,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -53.1373,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02405,  -51.6646,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -51.6176,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02640,  -52.4702,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02268,  -51.1427,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -51.7536,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02350,  -51.5082,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -56.9221,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02240,  -55.2033,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04261,  -50.3971,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03793,  -52.1466,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -52.1453,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -54.0747,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03323,  -52.8046,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -55.8323,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03323,  -52.8046,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03116,  -55.0616,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -55.4932,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94948,  -64.5332,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03401,  -49.1160,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03373,  -49.7782,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -47.8001,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -47.1958,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01290,  -57.5505,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01862,  -58.4776,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -18.912,  0.000,  0.000,  5,  1.03000,  -60.5343,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01561,  -62.4455,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03196,  -52.9684,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03010,  -54.6867,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03196,  -52.9684,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03196,  -52.9684,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.4928,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.4182,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.3192,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02407,  -56.2604,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01885,  -56.6108,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -55.5587,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -55.0092,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -56.4659,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00076,  -61.0400,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02143,  -58.3984,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -29.974,  0.000,  0.000,  5,  1.03000,  -59.5974,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02866,  -54.7658,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -57.3068,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00091,  -60.3744,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02162,  -58.6808,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -56.0293,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03257,  -53.5829,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -54.9906,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01829,  -56.5999,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -55.9003,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99271,  -58.7216,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99950,  -58.7359,  'CLIFTON ',  161.00,  18
5089,  1,  -2.568,  -10.454,  0.000,  0.000,  5,  1.00935,  -58.6212,  'CLIFTON ',  13.800,  18
5090,  1,  0.000,  -113.762,  0.000,  0.000,  5,  1.03000,  -56.4000,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97018,  -61.1973,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -55.6223,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -120.820,  0.000,  0.000,  5,  1.03000,  -56.6406,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -54.9322,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -55.7412,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -55.6951,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -55.3623,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -78.817,  0.000,  0.000,  5,  1.03000,  -56.3772,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -43.086,  0.000,  0.000,  5,  1.03000,  -56.4229,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02448,  -55.9856,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01861,  -60.4965,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03185,  -53.9377,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03054,  -55.2397,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -55.5687,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -56.1214,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -56.1214,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -56.1214,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -107.461,  0.000,  0.000,  5,  1.03000,  -55.4764,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01487,  -56.6947,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00223,  -55.6270,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -56.1143,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00513,  -57.9873,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02451,  -56.2154,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01342,  -58.0801,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -57.2527,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -55.7212,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -56.2565,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00231,  -57.8066,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02860,  -51.9033,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04942,  -52.4849,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03634,  -54.2253,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -56.3591,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96599,  -64.6638,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97067,  -64.3790,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02880,  -55.1095,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -56.3801,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99260,  -60.7654,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -56.3368,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -59.5596,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -55.4043,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03219,  -56.0236,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -57.2927,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00359,  -58.1139,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02215,  -55.0544,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -55.6242,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00294,  -56.9645,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -55.0467,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02514,  -56.3917,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -57.662,  0.000,  0.000,  5,  1.03000,  -56.4430,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97375,  -62.9914,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01718,  -56.8766,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99904,  -60.3457,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02941,  -54.9837,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00305,  -57.7431,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02827,  -55.6327,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -56.0275,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -56.2127,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -56.2656,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -56.5182,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -52.2186,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00195,  -59.6246,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -56.1692,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -53.8749,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99548,  -59.3600,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02372,  -55.3772,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02061,  -60.0055,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01744,  -56.5168,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -55.9687,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96300,  -64.7741,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03107,  -54.5102,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -55.616,  0.000,  0.000,  5,  1.03000,  -56.3413,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93305,  -65.4324,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -58.2535,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03535,  -53.1996,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03237,  -54.3474,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.6547,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03535,  -53.1996,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -56.5246,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -55.0556,  'DUBLIN 1',  161.00,  15
5170,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02095,  -53.6246,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96182,  -62.2178,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -75.564,  0.000,  0.000,  5,  1.02999,  -56.5153,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02856,  -55.5285,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95732,  -62.7708,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03099,  -54.7879,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00842,  -54.1651,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02414,  -55.8410,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02248,  -56.4413,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03079,  -52.9021,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -53.8339,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -56.2464,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97224,  -62.8173,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -56.2138,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01662,  -57.3688,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -56.2991,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02031,  -55.7401,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03179,  -50.6205,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -56.0049,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -56.3224,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01181,  -57.4601,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -60.737,  0.000,  0.000,  5,  1.00611,  -59.6260,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03205,  -56.1175,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03267,  -56.6235,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02385,  -55.9865,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02867,  -55.7406,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03336,  -49.6810,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -51.3226,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03114,  -49.0856,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -56.1364,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00028,  -56.5690,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95973,  -62.1562,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01215,  -56.6864,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02793,  -56.0498,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03244,  -50.6671,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03076,  -51.8139,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -49.1168,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -49.8361,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -49.6211,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99147,  -58.2496,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02829,  -55.5492,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94021,  -64.9369,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01023,  -57.0365,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -56.0357,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02262,  -56.3028,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02067,  -55.8717,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02563,  -56.1420,  'FORT WOR',  161.00,  17
5217,  1,  0.000,  -86.344,  0.000,  0.000,  5,  1.03000,  -55.8940,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01905,  -56.5941,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.869,  0.000,  0.000,  5,  1.02170,  -57.1105,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -56.1686,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -58.6291,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00170,  -58.9177,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94625,  -64.8601,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -55.9772,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02347,  -57.6814,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -60.1785,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -57.9389,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -55.3994,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -56.1097,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -56.3566,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00236,  -59.8671,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02837,  -56.2119,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -55.8639,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -55.7015,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01337,  -59.3249,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03592,  -48.3144,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02254,  -46.4246,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03300,  -47.5367,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04340,  -55.2598,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03885,  -57.4548,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03841,  -58.3050,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03841,  -58.3050,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03805,  -53.8946,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -56.1066,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02715,  -56.4107,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00230,  -56.4202,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99249,  -58.8965,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02860,  -55.5095,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -55.4612,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -55.4924,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -55.9903,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -56.3423,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -55.5738,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -55.8410,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00013,  -57.3667,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00414,  -57.3765,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99369,  -58.5168,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -56.1321,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02218,  -57.2568,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02882,  -49.4522,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01559,  -53.6699,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02109,  -45.2550,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -46.4668,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -46.852,  0.000,  0.000,  5,  1.02998,  -56.0125,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03009,  -55.0892,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -55.7011,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98519,  -62.2147,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99924,  -57.7790,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01805,  -54.9262,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96642,  -61.5139,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99114,  -61.2218,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02636,  -56.3761,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02982,  -55.9943,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01796,  -56.4036,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94723,  -64.4775,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98082,  -59.6495,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -55.9203,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01217,  -58.2384,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02906,  -55.7346,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -56.9045,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -54.8673,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -55.0012,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -55.1725,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01920,  -57.0653,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01293,  -54.5677,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01753,  -55.8930,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -55.8368,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99768,  -57.9184,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -89.604,  0.000,  0.000,  5,  1.03000,  -56.0074,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99396,  -59.3436,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -56.5394,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02193,  -56.2356,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02030,  -54.3215,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -56.4896,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03282,  -53.5745,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -54.9526,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03282,  -53.5745,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03282,  -53.5745,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03282,  -53.5745,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03282,  -53.5745,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03282,  -53.5745,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.2726,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.6036,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03273,  -53.6527,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03054,  -55.1648,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -55.4946,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -55.7714,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -55.8081,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -56.3730,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -56.1157,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -56.5633,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02014,  -56.5963,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02488,  -54.9207,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98859,  -60.4350,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02023,  -56.3219,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -88.001,  0.000,  0.000,  5,  1.03000,  -56.2252,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02809,  -50.9299,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -52.1529,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02277,  -50.1128,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02235,  -50.0234,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -50.1479,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03281,  -53.4501,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -55.3248,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.1995,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.1956,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.6820,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94031,  -64.7321,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00564,  -60.0883,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -56.1298,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -55.5506,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01617,  -56.8418,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -56.6551,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01361,  -56.7799,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00842,  -55.6474,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -56.2925,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -55.7175,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -51.9658,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01931,  -55.3785,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -59.341,  0.000,  0.000,  5,  1.03000,  -56.3492,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -56.4529,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -55.6139,  'LEWISVIL',  161.00,  17
5342,  1,  -0.174,  -3.201,  0.000,  0.000,  5,  1.03402,  -55.6241,  'LEWISVIL',  13.800,  17
5343,  1,  -4.301,  -21.358,  0.000,  0.000,  5,  1.03994,  -55.5131,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02866,  -56.4996,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98804,  -59.6691,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -168.502,  0.000,  0.000,  5,  1.03000,  -56.1517,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00283,  -57.0187,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00134,  -57.4414,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -55.6925,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03073,  -53.7771,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -55.2104,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02450,  -56.1680,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -55.6946,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02373,  -56.8427,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01677,  -55.6089,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02954,  -56.1656,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -55.3571,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -53.9626,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01442,  -56.2266,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -51.8389,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03067,  -50.7825,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -51.7990,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03067,  -50.7825,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -50.1468,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02615,  -49.4566,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -49.2725,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -49.3178,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -49.8096,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -49.1925,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -55.3043,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02220,  -55.7635,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -56.3924,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02192,  -56.6812,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -55.4045,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02705,  -56.0880,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -55.6812,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02074,  -58.9980,  'KILLEEN ',  161.00,  13
5378,  1,  -0.000,  -119.107,  0.000,  0.000,  5,  1.02644,  -58.2946,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02610,  -56.2824,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03157,  -53.3006,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02261,  -55.0016,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.3776,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.2479,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -53.6324,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -54.7946,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -94.602,  0.000,  0.000,  5,  1.03000,  -56.1614,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02018,  -57.0055,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02293,  -54.4944,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01402,  -56.1713,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99216,  -60.6570,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96840,  -65.0848,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94100,  -68.8264,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00605,  -57.5762,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04568,  -48.8281,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04241,  -48.9157,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03080,  -52.0537,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -51.5055,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -51.5055,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04327,  -48.2142,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -55.6692,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -51.2386,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -52.9984,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -51.2386,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -51.2386,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -51.2386,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -51.2386,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00377,  -59.8523,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02341,  -56.8958,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -56.0138,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03323,  -56.2470,  'KILLEEN ',  500.00,  13
5411,  1,  -0.000,  -65.458,  0.000,  0.000,  5,  1.03000,  -58.0197,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -56.4601,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03732,  -50.4141,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03476,  -53.2069,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03323,  -49.7876,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03315,  -49.7812,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03363,  -49.8569,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03397,  -49.8868,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03535,  -50.1057,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -55.2900,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -111.706,  0.000,  0.000,  5,  1.03000,  -57.4174,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -17.681,  0.000,  0.000,  5,  1.03000,  -55.7811,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -55.7811,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -55.7811,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -56.1044,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00005,  -58.8067,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01208,  -56.4339,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02891,  -55.2721,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -56.9034,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02094,  -57.0117,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02639,  -55.9270,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01833,  -56.5826,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -56.1822,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -56.5953,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01508,  -56.6781,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -56.0930,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94249,  -64.2140,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -56.1945,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01684,  -55.7321,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -75.391,  0.000,  0.000,  5,  1.03000,  -56.2231,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -55.7832,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -56.2766,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -56.2632,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -51.9915,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -54.4894,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01003,  -59.7661,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02432,  -55.7651,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03239,  -53.6358,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03089,  -54.9954,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00084,  -58.3091,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03490,  -55.9940,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -57.1662,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -55.0808,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -56.5408,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01417,  -55.0205,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01300,  -59.2175,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02751,  -55.7437,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98384,  -61.6243,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96706,  -65.7485,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93941,  -69.5266,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01622,  -57.9119,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -56.0490,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -56.2943,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03299,  -53.7296,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03109,  -55.0643,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97444,  -62.9846,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -56.4456,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02209,  -56.3088,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02291,  -56.6562,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01502,  -59.2947,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -55.3144,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03595,  -51.1098,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -52.8821,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96201,  -62.1497,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -55.8931,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96423,  -62.6665,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -58.5286,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -107.722,  0.000,  0.000,  5,  1.03000,  -56.1341,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03223,  -53.2779,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -54.7447,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01909,  -56.1612,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -108.175,  0.000,  0.000,  5,  1.03000,  -56.6499,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -55.4126,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01316,  -55.9763,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02395,  -54.4231,  'BLOOMING',  161.00,  14
6001,  1,  0.000,  -78.556,  0.000,  0.000,  6,  1.03000,  -63.0479,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02050,  -63.4750,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03908,  -55.9633,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03390,  -56.4284,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03188,  -58.3561,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.5437,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.9146,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.5080,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.2011,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.4332,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02370,  -61.3336,  'MARION 2',  115.00,  22
6012,  1,  -0.000,  -17.483,  0.000,  0.000,  6,  1.03000,  -59.7868,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02051,  -63.3555,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00903,  -66.1359,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02715,  -63.4607,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02730,  -62.6508,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02018,  -62.5517,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02291,  -61.3514,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02371,  -61.5283,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02450,  -62.3333,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04031,  -57.9027,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03663,  -58.7808,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03123,  -60.1379,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -90.422,  0.000,  0.000,  6,  1.03000,  -62.6057,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.000,  -139.854,  0.000,  0.000,  6,  1.03000,  -63.2517,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02410,  -62.5275,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02617,  -60.7152,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -61.2487,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00361,  -67.4151,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -58.0164,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02177,  -59.4190,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02193,  -62.9119,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03570,  -57.6775,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03250,  -59.1120,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02904,  -60.4367,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02661,  -60.5671,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02352,  -61.9986,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03803,  -57.6982,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03108,  -59.4790,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02436,  -61.4152,  'AUSTIN 3',  115.00,  23
6041,  1,  -1.107,  -10.091,  0.000,  0.000,  6,  1.03998,  -57.6885,  'AUSTIN 3',  13.800,  23
6042,  1,  -6.636,  -6.466,  0.000,  0.000,  6,  1.03998,  -57.5904,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02601,  -61.9097,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01741,  -63.3124,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03476,  -59.0999,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03106,  -60.8815,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02535,  -62.8875,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03476,  -59.0999,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03476,  -59.0999,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03476,  -59.0999,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -21.180,  0.000,  0.000,  6,  1.03998,  -58.8709,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03476,  -59.0999,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -18.462,  0.000,  0.000,  6,  1.03998,  -58.8347,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.643,  0.000,  0.000,  6,  1.03998,  -58.5926,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00434,  -70.1487,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03087,  -57.5405,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03042,  -58.9493,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02983,  -59.7340,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96283,  -78.8224,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02344,  -63.6018,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02542,  -61.4906,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02940,  -55.5629,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02701,  -56.9244,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01859,  -59.8378,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01332,  -62.1643,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03182,  -57.8076,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02952,  -59.1572,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02420,  -61.5033,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.4492,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.9424,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.5234,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.0969,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.3318,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.3352,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02674,  -54.2878,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02486,  -55.7159,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02167,  -58.0430,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01897,  -53.2044,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -53.7848,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02182,  -53.6018,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02985,  -62.0746,  'MARBLE F',  115.00,  23
6082,  1,  -1.353,  -8.773,  0.000,  0.000,  6,  1.03976,  -62.0185,  'MARBLE F',  13.800,  23
6083,  1,  -1.353,  -7.789,  0.000,  0.000,  6,  1.03976,  -62.0347,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02901,  -60.9182,  'ROUND RO',  115.00,  23
6085,  1,  -0.166,  0.000,  0.000,  0.000,  6,  1.02904,  -60.9066,  'ROUND RO',  13.800,  23
6086,  1,  -3.552,  0.000,  0.000,  0.000,  6,  1.02945,  -60.6685,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02901,  -60.9182,  'ROUND RO',  13.800,  23
6088,  1,  -1.255,  0.000,  0.000,  0.000,  6,  1.02905,  -60.8540,  'ROUND RO',  13.800,  23
6089,  1,  -1.645,  0.000,  0.000,  0.000,  6,  1.02922,  -60.8025,  'ROUND RO',  13.800,  23
6090,  1,  -4.818,  0.000,  0.000,  0.000,  6,  1.02910,  -60.6600,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -43.658,  0.000,  0.000,  6,  1.03000,  -62.8055,  'WIMBERLE',  115.00,  23
6092,  1,  -0.000,  -27.147,  0.000,  0.000,  6,  1.03000,  -63.9927,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02080,  -62.5601,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -62.4714,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02466,  -62.2007,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -67.461,  0.000,  0.000,  6,  1.03000,  -65.4386,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01970,  -62.8725,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -61.8941,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01676,  -63.3614,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01970,  -63.9962,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02953,  -54.6722,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03009,  -55.5963,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -35.381,  0.000,  0.000,  6,  1.03000,  -58.4324,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02953,  -54.6722,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02953,  -54.6722,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03532,  -54.4902,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03885,  -55.7361,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02678,  -58.4424,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99029,  -63.8506,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.7230,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.6118,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02119,  -64.2452,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02200,  -61.7636,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01809,  -63.5200,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01838,  -63.1542,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00969,  -63.4639,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02991,  -58.5595,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03981,  -57.8937,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03438,  -59.2745,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03235,  -60.4832,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02002,  -63.3647,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00185,  -61.3373,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02364,  -61.4286,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02685,  -60.9109,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01578,  -64.3846,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02301,  -61.5932,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.260,  0.000,  0.000,  6,  0.93838,  -68.1528,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02015,  -63.9478,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96960,  -70.4419,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01992,  -61.9041,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02448,  -62.2475,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01899,  -62.1739,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00624,  -66.5278,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00257,  -64.3493,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01259,  -59.1694,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02918,  -62.0390,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01827,  -62.6406,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01754,  -66.7960,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01045,  -64.6976,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98401,  -65.1059,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03203,  -57.5252,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02985,  -59.4066,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02973,  -61.1640,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03203,  -57.5252,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -54.4278,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -54.5423,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.5461,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.4564,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.9708,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02747,  -63.0866,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -83.807,  0.000,  0.000,  6,  1.02352,  -64.9174,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02959,  -61.2038,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02488,  -61.8750,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01332,  -63.0506,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01856,  -63.8843,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -62.2937,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01900,  -65.2535,  'BOERNE 1',  115.00,  26
6158,  1,  -0.003,  -46.497,  0.000,  0.000,  6,  1.03000,  -62.2828,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02040,  -62.8571,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02195,  -61.6111,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03114,  -57.0538,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02992,  -58.9490,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02619,  -60.8672,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.4244,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.3521,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.7580,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.5024,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02081,  -63.3819,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -58.2281,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03025,  -60.5154,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02342,  -62.0453,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01832,  -58.6270,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01870,  -60.2049,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02315,  -62.9778,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02126,  -61.8474,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02238,  -61.9555,  'AUSTIN 3',  115.00,  23
6177,  1,  0.000,  -74.655,  0.000,  0.000,  6,  1.03000,  -61.1081,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02192,  -62.9284,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01607,  -63.8781,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01681,  -64.2937,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02112,  -62.3704,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -63.2741,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00595,  -60.9553,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -61.9884,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02013,  -62.1783,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02607,  -61.2125,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02447,  -61.4958,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01591,  -55.9833,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00628,  -59.4366,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01285,  -65.9571,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02129,  -62.4462,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02397,  -58.3834,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01399,  -60.6367,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01942,  -62.3389,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99894,  -60.9187,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02443,  -63.8775,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03208,  -58.8262,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -61.1172,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02860,  -62.1448,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01636,  -63.3540,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02320,  -63.4072,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01727,  -64.0598,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02052,  -63.2114,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01740,  -63.4142,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02720,  -60.8245,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99430,  -62.6203,  'LEXINGTO',  115.00,  25
6207,  1,  -0.000,  -42.284,  0.000,  0.000,  6,  1.03000,  -62.8032,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02726,  -61.8551,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00667,  -64.8822,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04233,  -57.6113,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03795,  -59.0568,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03055,  -61.7742,  'MARBLE F',  115.00,  23
6213,  1,  -3.687,  2.940,  0.000,  0.000,  6,  1.04109,  -57.5231,  'MARBLE F',  13.800,  23
6214,  1,  -11.447,  9.130,  0.000,  0.000,  6,  1.03995,  -57.4423,  'MARBLE F',  13.800,  23
6215,  1,  -11.447,  9.130,  0.000,  0.000,  6,  1.04172,  -57.5679,  'MARBLE F',  13.800,  23
6216,  1,  -11.447,  9.130,  0.000,  0.000,  6,  1.04095,  -57.5138,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01958,  -62.8037,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01681,  -61.8232,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02382,  -61.9964,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02126,  -62.6096,  'SAN ANTO',  115.00,  22
6221,  1,  -0.000,  -72.887,  0.000,  0.000,  6,  1.03000,  -66.7737,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03003,  -59.6870,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02806,  -60.5873,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -62.0576,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01606,  -63.4365,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98917,  -72.3750,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02680,  -60.9920,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -57.7197,  'SAN MARC',  500.00,  22
6229,  1,  0.000,  -46.160,  0.000,  0.000,  6,  1.03000,  -59.3873,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02429,  -61.1601,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01236,  -62.7724,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02493,  -61.0815,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02068,  -61.7570,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03270,  -59.2750,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03132,  -60.2119,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02710,  -61.9175,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92906,  -69.6132,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02551,  -61.2251,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03663,  -57.2276,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03122,  -59.6551,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02554,  -61.4270,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03663,  -57.2276,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.1388,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.3633,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.6531,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.4196,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.7405,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.2411,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.8004,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01805,  -63.3649,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02290,  -63.0892,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01561,  -63.1125,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01636,  -63.4768,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03638,  -57.3141,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03408,  -58.3454,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02587,  -60.8007,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03403,  -56.9559,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03195,  -56.6282,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03638,  -57.3141,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03366,  -56.4838,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01968,  -63.4445,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -60.9291,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02472,  -61.3192,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02453,  -62.7598,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02330,  -60.6138,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.093,  -1.719,  0.000,  0.000,  6,  1.02549,  -60.6194,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.02677,  -60.6225,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.093,  -1.719,  0.000,  0.000,  6,  1.02549,  -60.6194,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.02677,  -60.6225,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.373,  -6.817,  0.000,  0.000,  6,  1.03193,  -60.6356,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.228,  -4.090,  0.000,  0.000,  6,  1.02884,  -60.6040,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.02677,  -60.6225,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.02677,  -60.6225,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.174,  -3.201,  0.000,  0.000,  6,  1.02737,  -60.6241,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01948,  -62.9930,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01942,  -64.4561,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02822,  -59.6759,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02448,  -60.8305,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02916,  -59.1715,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02419,  -61.3350,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02170,  -63.1869,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02591,  -62.8924,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02248,  -63.6271,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02217,  -62.6492,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02573,  -64.5156,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -103.547,  0.000,  0.000,  6,  1.03000,  -67.1689,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02691,  -61.1184,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01832,  -63.0523,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01821,  -62.1331,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02988,  -61.4860,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02166,  -63.3162,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03709,  -57.0320,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03267,  -58.7510,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -60.7286,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03519,  -56.7341,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03546,  -56.7776,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03257,  -56.3382,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02937,  -57.3852,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03069,  -58.7198,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03041,  -59.5100,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02937,  -57.3852,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02354,  -55.6946,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02748,  -57.0892,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02457,  -56.0362,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02357,  -55.6731,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02545,  -61.2588,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01700,  -63.2430,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02301,  -63.0186,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99685,  -66.8206,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02660,  -62.1981,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01246,  -61.2102,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -61.8199,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02276,  -62.0349,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -63.0152,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03536,  -58.7836,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03024,  -57.7065,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -58.6767,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -59.8300,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02243,  -60.6691,  'GEORGETO',  115.00,  23
6320,  1,  0.000,  -111.171,  0.000,  0.000,  6,  1.03000,  -62.2755,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02628,  -61.5123,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02521,  -63.3427,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01746,  -63.2156,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02335,  -62.5199,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94112,  -68.3882,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01294,  -61.3385,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00974,  -61.8668,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99631,  -68.9965,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00812,  -65.4817,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02478,  -61.6864,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -107.780,  0.000,  0.000,  6,  1.03000,  -61.8538,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01913,  -63.4265,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03179,  -58.9677,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02994,  -60.6095,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02624,  -61.7935,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96567,  -71.6322,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02747,  -62.6789,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93933,  -67.7662,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01815,  -61.7308,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02155,  -64.8194,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -61.4613,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03537,  -57.7997,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03277,  -59.3301,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03075,  -60.3200,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02163,  -61.8786,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01712,  -65.6826,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.6803,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03648,  -58.8167,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02791,  -60.8905,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02359,  -62.9686,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02726,  -61.1812,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03205,  -59.6096,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02925,  -60.5738,  'ROUND RO',  115.00,  23
6356,  1,  0.000,  -110.322,  0.000,  0.000,  6,  1.03000,  -63.2763,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98754,  -74.3688,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -79.785,  0.000,  0.000,  6,  1.03000,  -63.1491,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03689,  -59.2477,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -60.8394,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00896,  -55.8804,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03640,  -52.6460,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02984,  -54.9861,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02686,  -57.6349,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.3962,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.9355,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.5760,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.5214,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.3937,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00807,  -62.0174,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02652,  -61.4829,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00292,  -59.7666,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01495,  -60.9965,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01338,  -60.0147,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01338,  -60.0147,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02127,  -58.3734,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01749,  -60.5201,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02545,  -52.7348,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02076,  -55.3149,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02205,  -57.3050,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02545,  -52.7348,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02545,  -52.7348,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02545,  -52.7348,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02545,  -52.7348,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02545,  -52.7348,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02273,  -58.2055,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -60.5058,  'SPRING 1',  115.00,  5
7028,  1,  -0.084,  -207.757,  0.000,  0.000,  7,  1.02000,  -60.1770,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01638,  -53.9115,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01921,  -58.1420,  'PORT LAV',  115.00,  6
7031,  1,  -12.969,  0.000,  0.000,  0.000,  7,  1.01790,  -52.9778,  'PORT LAV',  13.800,  6
7032,  1,  -3.343,  0.000,  0.000,  0.000,  7,  1.01680,  -53.6706,  'PORT LAV',  13.800,  6
7033,  1,  -3.343,  0.000,  0.000,  0.000,  7,  1.01680,  -53.6706,  'PORT LAV',  13.800,  6
7034,  1,  -1.961,  0.000,  0.000,  0.000,  7,  1.01663,  -53.7702,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02793,  -57.9526,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02168,  -59.4595,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03218,  -55.3165,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02370,  -56.3644,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01972,  -58.9663,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02964,  -55.4010,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02373,  -57.7024,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02319,  -52.0994,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02161,  -54.2212,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00982,  -55.7675,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.5053,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.8282,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03153,  -55.6149,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02512,  -56.9127,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02185,  -59.8126,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01189,  -61.6510,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01706,  -60.5624,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01476,  -59.5777,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02143,  -56.8877,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00932,  -60.7019,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01765,  -59.2598,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02463,  -58.0490,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01439,  -60.6252,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -49.0122,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01551,  -50.6621,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02171,  -52.7994,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -49.0122,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -49.0122,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -49.0122,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -49.0122,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -49.0122,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -49.0122,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00548,  -61.5902,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00926,  -52.7164,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00660,  -55.6113,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01496,  -58.9553,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99486,  -51.8318,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02038,  -57.9505,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02704,  -55.6474,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02417,  -57.1647,  'GALVESTO',  115.00,  2
7075,  1,  -0.008,  -222.339,  0.000,  0.000,  7,  1.03000,  -58.3114,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03817,  -51.9488,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03522,  -53.4418,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02806,  -56.3601,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.4867,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.0745,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.0576,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.4484,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02740,  -55.0910,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02153,  -57.1646,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01303,  -57.4821,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01377,  -59.6718,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01747,  -58.6524,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99815,  -60.6797,  'RICHMOND',  115.00,  3
7089,  1,  -0.127,  -247.893,  0.000,  0.000,  7,  1.03000,  -61.1273,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01339,  -61.3245,  'PINEHURS',  115.00,  5
7091,  1,  -0.014,  -169.985,  0.000,  0.000,  7,  1.03000,  -60.7875,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01308,  -60.1508,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00925,  -60.6010,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02333,  -61.0287,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98356,  -40.9926,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99501,  -43.9808,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99828,  -45.5215,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -32.2861,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01466,  -59.3655,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01806,  -59.6739,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -60.9768,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01491,  -59.5290,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03635,  -52.0651,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02986,  -54.6335,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02761,  -57.2093,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.6001,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03635,  -52.0651,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03635,  -52.0651,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.9217,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.8935,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.3576,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.6958,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.4047,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.4044,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00133,  -60.2386,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01589,  -60.3172,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01037,  -60.8591,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01506,  -59.2941,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00752,  -61.2126,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00752,  -61.2126,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00752,  -61.2126,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99297,  -51.3251,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01226,  -60.1858,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03398,  -52.5782,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02387,  -55.9683,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02075,  -57.6325,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02111,  -59.5149,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02168,  -54.7702,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03468,  -51.9669,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02861,  -54.8573,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02057,  -57.3437,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03468,  -51.9669,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03180,  -51.0984,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03101,  -50.8752,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03060,  -50.7665,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03065,  -50.7205,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03192,  -50.9394,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03468,  -51.9669,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03468,  -51.9669,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03468,  -51.9669,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03468,  -51.9669,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01512,  -61.4304,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -58.9854,  'HOUSTON ',  115.00,  4
7145,  1,  -0.006,  -151.166,  0.000,  0.000,  7,  1.03000,  -61.4269,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.4269,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01636,  -59.8545,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01208,  -60.9371,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00716,  -54.6968,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03203,  -57.9592,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02802,  -59.8371,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01457,  -59.8455,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98797,  -48.1613,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01970,  -60.9570,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00950,  -60.1055,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02252,  -57.9548,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01813,  -59.8801,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00849,  -60.6595,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03454,  -55.5068,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02795,  -56.8703,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02243,  -58.9030,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2276,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0710,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.1908,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2229,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9970,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.8860,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03454,  -55.5068,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03454,  -55.5068,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.8396,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02589,  -55.8003,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02573,  -57.1673,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00728,  -61.1790,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01371,  -58.7094,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03402,  -56.0064,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02601,  -57.5031,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01321,  -60.4100,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -61.1248,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01060,  -59.3885,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01343,  -60.3814,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01083,  -61.1025,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00484,  -60.5254,  'PATTISON',  115.00,  3
7183,  1,  -0.048,  -224.638,  0.000,  0.000,  7,  1.03000,  -60.7817,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02861,  -54.2394,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02288,  -55.7335,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02729,  -52.6489,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02325,  -55.5696,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01856,  -58.7311,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02729,  -52.6489,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02729,  -52.6489,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02729,  -52.6489,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02729,  -52.6489,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02729,  -52.6489,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.2930,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.0773,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.8045,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -52.1070,  'HOUSTON ',  13.800,  3
7198,  1,  -0.009,  -113.059,  0.000,  0.000,  7,  1.03000,  -60.7212,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03326,  -55.4578,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02634,  -57.8683,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02331,  -60.1896,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00889,  -62.0572,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00207,  -55.8999,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03789,  -51.8895,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03390,  -53.7027,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03095,  -56.1105,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03789,  -51.8895,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.7666,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.1123,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.6892,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0268,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.4859,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01985,  -58.0719,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01161,  -59.7147,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01399,  -60.7912,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01121,  -60.3930,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01476,  -60.4429,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01190,  -61.6796,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01113,  -57.8852,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -60.4778,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01031,  -60.2874,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01298,  -59.7240,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01653,  -60.1527,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01059,  -60.5533,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00900,  -61.4451,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01602,  -60.0937,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03485,  -54.6728,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02482,  -56.9460,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02154,  -58.3961,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01927,  -59.1880,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01775,  -58.1036,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02686,  -57.6243,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00849,  -62.1215,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01595,  -61.1616,  'PORTER 0',  115.00,  5
7235,  1,  -0.095,  -117.105,  0.000,  0.000,  7,  1.03000,  -61.9197,  'CYPRESS ',  115.00,  3
7236,  1,  -0.009,  -118.665,  0.000,  0.000,  7,  1.03000,  -61.1804,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00266,  -59.4617,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -56.926,  0.000,  0.000,  7,  1.03000,  -58.9635,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01511,  -58.4439,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01475,  -60.4560,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01035,  -60.7976,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01298,  -60.6861,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01701,  -59.8773,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01164,  -58.8454,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01491,  -61.3945,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00594,  -61.5365,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00228,  -56.2829,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00780,  -60.9343,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01238,  -60.3323,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01932,  -59.8137,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01313,  -62.0273,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02332,  -54.0930,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01506,  -56.1788,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02567,  -60.7902,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01709,  -59.1278,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01204,  -59.9132,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01231,  -59.0249,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01386,  -59.8158,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01894,  -59.6837,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01991,  -58.6281,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00643,  -47.7859,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -73.581,  0.000,  0.000,  7,  1.01852,  -49.6299,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03450,  -52.1686,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03099,  -53.8867,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02180,  -57.1209,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03212,  -51.2589,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03450,  -52.1686,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03450,  -52.1686,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03450,  -52.1686,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03227,  -51.4879,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01020,  -61.1481,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01343,  -59.5340,  'HOUSTON ',  115.00,  3
7273,  1,  -0.004,  -105.040,  0.000,  0.000,  7,  1.03000,  -58.0186,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01650,  -57.2361,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01537,  -58.5905,  'VICTORIA',  115.00,  6
7276,  1,  -0.024,  -346.913,  0.000,  0.000,  7,  1.03000,  -60.7417,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -38.594,  0.000,  0.000,  7,  1.03000,  -56.7531,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02847,  -55.2075,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02494,  -57.0201,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02847,  -55.2075,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02847,  -55.2075,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03216,  -54.1599,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02012,  -57.1523,  'BAYTOWN ',  115.00,  4
7284,  1,  -3.343,  0.000,  0.000,  0.000,  7,  1.03257,  -53.9262,  'BAYTOWN ',  13.200,  4
7285,  1,  -9.457,  0.000,  0.000,  0.000,  7,  1.03225,  -53.7043,  'BAYTOWN ',  13.200,  4
7286,  1,  -9.457,  0.000,  0.000,  0.000,  7,  1.03328,  -53.4993,  'BAYTOWN ',  13.200,  4
7287,  1,  -9.457,  0.000,  0.000,  0.000,  7,  1.03328,  -53.4993,  'BAYTOWN ',  13.200,  4
7288,  1,  -9.457,  0.000,  0.000,  0.000,  7,  1.03328,  -53.4993,  'BAYTOWN ',  13.200,  4
7289,  1,  -18.919,  0.000,  0.000,  0.000,  7,  1.03236,  -53.4393,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01092,  -61.2998,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00517,  -61.3564,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01989,  -59.5413,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01967,  -57.6885,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -8.149,  0.000,  0.000,  7,  1.03000,  -56.8605,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -60.6934,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00650,  -61.3497,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00920,  -60.1189,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -60.7731,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00238,  -58.3755,  'EAGLE LA',  115.00,  1
7300,  1,  -0.003,  -101.107,  0.000,  0.000,  7,  1.03000,  -61.6017,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01122,  -59.1498,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00686,  -52.3304,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01685,  -55.1520,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00229,  -47.8249,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01112,  -51.8911,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01047,  -55.3375,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00229,  -47.8249,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00229,  -47.8249,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00229,  -47.8249,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00229,  -47.8249,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01376,  -47.4521,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02637,  -53.3356,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01286,  -55.7199,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99777,  -61.3269,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02189,  -60.7474,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01082,  -59.6456,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01607,  -58.1519,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01012,  -59.7951,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01273,  -60.5618,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03566,  -52.1499,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03039,  -53.0267,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02561,  -55.1393,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03291,  -51.7205,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03186,  -51.5702,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03184,  -51.5673,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -51.8663,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01357,  -52.8055,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01108,  -53.9751,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01357,  -52.8055,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01289,  -60.2508,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03477,  -53.3726,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02805,  -54.9892,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01891,  -58.2852,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03477,  -53.3726,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.7041,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01658,  -59.2955,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01035,  -57.7958,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01349,  -59.7506,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00350,  -55.4297,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00262,  -61.1200,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01626,  -51.8793,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02086,  -56.0450,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00467,  -59.2032,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00856,  -61.1174,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01465,  -59.4373,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03622,  -51.7903,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03010,  -53.8393,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02481,  -56.0623,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.1168,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.1764,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.6503,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.8059,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.4806,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0599,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0533,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.1305,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03622,  -51.7903,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.9577,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0122,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.4879,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.3889,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00976,  -60.6713,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01801,  -57.8126,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00219,  -59.4425,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01631,  -60.2295,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03606,  -52.8461,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02953,  -55.1863,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02303,  -57.9106,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.2947,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.1448,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.2667,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.3084,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.6454,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.4131,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.3156,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.4341,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.7745,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.4989,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.6018,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02152,  -55.8729,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01572,  -60.6584,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01180,  -59.9971,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01524,  -57.5072,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00983,  -60.4526,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01257,  -61.0609,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01145,  -60.4561,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00938,  -60.8337,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -60.9315,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4264,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03323,  -57.6491,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02568,  -58.9317,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02262,  -58.1367,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00573,  -55.8356,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -60.0275,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01644,  -60.8000,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01028,  -60.3017,  'HOUSTON ',  115.00,  3
7397,  1,  -0.014,  -80.459,  0.000,  0.000,  7,  1.03000,  -60.4487,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01863,  -58.7271,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01591,  -59.5319,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03437,  -53.0959,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02940,  -54.7157,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02456,  -57.4608,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01788,  -58.5675,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01023,  -61.2400,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02387,  -57.5482,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01715,  -49.9623,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01560,  -50.9629,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00211,  -53.1831,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02169,  -56.6111,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01264,  -59.6556,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01467,  -61.1651,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01349,  -57.0726,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00821,  -56.8670,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02332,  -51.9656,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01854,  -53.5759,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01611,  -55.0510,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01794,  -60.2026,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01802,  -59.9574,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01854,  -57.8913,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02401,  -58.2432,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01496,  -60.9909,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.3931,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03074,  -54.6175,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02096,  -57.2423,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01006,  -61.2811,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99622,  -54.4173,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00825,  -61.4398,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.7931,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02809,  -52.7262,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01447,  -55.4219,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01800,  -60.1608,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02094,  -62.5267,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02088,  -60.1447,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02355,  -60.4068,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -27.467,  0.000,  0.000,  8,  1.03000,  -61.4865,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02991,  -58.5033,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -33.188,  0.000,  0.000,  8,  1.03000,  -59.1063,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -27.340,  0.000,  0.000,  8,  1.03000,  -58.4855,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02330,  -59.0141,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01324,  -60.6847,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01444,  -62.0226,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01586,  -58.9734,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02243,  -55.5993,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02664,  -60.7090,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -48.410,  0.000,  0.000,  8,  1.03000,  -61.3277,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01643,  -63.0430,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02216,  -60.8025,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -39.339,  0.000,  0.000,  8,  1.03000,  -62.3913,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02020,  -59.1497,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03028,  -56.7311,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -54.594,  0.000,  0.000,  8,  1.03000,  -59.1547,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01549,  -60.3187,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03031,  -58.2850,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -6.773,  0.000,  0.000,  8,  1.03000,  -59.7951,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02753,  -59.7305,  'LUFKIN 1',  115.00,  8
8024,  1,  -14.707,  0.000,  0.000,  0.000,  8,  1.02922,  -58.6946,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -25.686,  0.000,  0.000,  8,  1.03000,  -59.4156,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01612,  -61.4705,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02752,  -58.8972,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01690,  -61.1083,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01317,  -60.8677,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03972,  -56.6547,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03731,  -57.3390,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03142,  -59.7505,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.8452,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.0121,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.0812,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.0517,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01795,  -62.8954,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02345,  -56.0336,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02165,  -61.0439,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01599,  -59.0236,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -23.744,  0.000,  0.000,  8,  1.03000,  -60.1885,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01656,  -61.6368,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02497,  -52.0113,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02665,  -53.0632,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02633,  -54.7738,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02247,  -51.6259,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02289,  -51.6819,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -51.2790,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02335,  -51.7540,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02167,  -51.4921,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02347,  -51.7749,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02591,  -59.7409,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01424,  -59.9909,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01389,  -59.7939,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03095,  -57.7592,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02782,  -60.1788,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03055,  -52.1571,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02994,  -53.2956,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02799,  -54.5880,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02372,  -51.2074,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02232,  -51.0081,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03312,  -55.4987,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02126,  -61.3611,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02620,  -54.9580,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01894,  -58.3214,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02340,  -55.5424,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01582,  -51.4886,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02442,  -53.5218,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02418,  -55.5869,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -49.2060,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -49.3042,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01564,  -57.4192,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01804,  -60.5859,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03414,  -47.5425,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03581,  -50.2436,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03625,  -53.2531,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -45.8446,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -45.7521,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03029,  -46.1480,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -45.9365,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01851,  -60.5339,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03672,  -53.4968,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02616,  -54.3788,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99111,  -59.7481,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99378,  -59.7318,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00090,  -59.6849,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.2275,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.6533,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02711,  -59.8683,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02286,  -61.2790,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -9.955,  0.000,  0.000,  8,  1.03000,  -56.3874,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01720,  -60.4445,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02796,  -54.1602,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01985,  -59.8144,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01305,  -61.5338,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01781,  -59.4356,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03491,  -53.6696,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03324,  -55.6457,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03541,  -51.6928,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02685,  -59.7956,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02043,  -61.0813,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96483,  -65.4109,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01816,  -57.3899,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02034,  -62.1147,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02964,  -52.6632,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02274,  -54.6607,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -2.327,  0.000,  0.000,  8,  1.03000,  -55.1454,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01843,  -60.5378,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01457,  -58.6779,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -18.069,  0.000,  0.000,  8,  1.03000,  -57.8498,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02371,  -60.7300,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03803,  -53.0816,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03663,  -53.8879,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03465,  -55.2219,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03803,  -53.0816,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.3565,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.4577,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01713,  -62.8152,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03414,  -54.8019,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -42.596,  0.000,  0.000,  8,  1.03000,  -62.3777,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02834,  -57.9826,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02562,  -62.7322,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01665,  -58.4550,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02645,  -56.5205,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -29.762,  0.000,  0.000,  8,  1.03000,  -61.8273,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03388,  -51.1731,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03392,  -51.7668,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03447,  -52.9675,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03018,  -50.6509,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -49.8738,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -50.5080,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01340,  -58.5776,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03168,  -56.0772,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02975,  -57.7551,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02755,  -59.6090,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02467,  -59.8441,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02129,  -60.5243,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -32.864,  0.000,  0.000,  8,  1.03000,  -60.3480,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01770,  -60.2292,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01247,  -61.8028,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02568,  -62.7307,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02174,  -55.4020,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02821,  -61.3642,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02296,  -55.9257,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02558,  -58.1851,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01302,  -61.7068,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.2375,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02386,  -55.8675,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01922,  -58.1586,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02308,  -60.5984,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -23.957,  0.000,  0.000,  8,  1.03000,  -61.6771,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02832,  -61.8339,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01564,  -60.3374,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02128,  -60.5526,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03284,  -53.7186,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01806,  -58.0904,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98247,  -63.4004,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03663,  -57.5041,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -24.318,  0.000,  0.000,  8,  1.03000,  -58.9054,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02829,  -60.8798,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.524,  5.212,  0.000,  0.000,  1,  1.01148,  -50.7243,  'ODESSA 2',  11.500,  9
11002,  1,  11.762,  3.318,  0.000,  0.000,  1,  1.02420,  -55.6921,  'PRESIDIO',  11.500,  9
11007,  1,  5.074,  1.435,  0.000,  0.000,  1,  1.02731,  -54.6500,  'VAN HORN',  11.500,  9
11012,  1,  1.852,  0.525,  0.000,  0.000,  1,  1.02730,  -58.6618,  'SANDERSO',  11.500,  9
11013,  1,  25.289,  7.097,  0.000,  0.000,  1,  1.01083,  -49.7614,  'MONAHANS',  11.500,  9
11014,  1,  1.852,  0.524,  0.000,  0.000,  1,  1.01455,  -49.3073,  'GRANDFAL',  11.500,  9
11015,  1,  5.732,  1.621,  0.000,  0.000,  1,  1.03057,  -55.4443,  'MARFA 0S',  11.500,  9
11016,  1,  2.414,  0.684,  0.000,  0.000,  1,  1.02155,  -52.5931,  'GARDEN C',  11.500,  9
11017,  1,  16.932,  4.767,  0.000,  0.000,  1,  1.00332,  -52.4550,  'ODESSA 4',  11.500,  9
11018,  1,  0.056,  0.016,  0.000,  0.000,  1,  1.00042,  -53.2462,  'NOTREES ',  11.500,  9
11019,  1,  46.091,  12.843,  0.000,  0.000,  1,  1.02735,  -50.8683,  'MIDLAND ',  11.500,  9
11024,  1,  54.403,  15.097,  0.000,  0.000,  1,  1.00034,  -53.8693,  'ODESSA 6',  11.500,  9
11027,  1,  58.665,  16.272,  0.000,  0.000,  1,  1.02736,  -54.1216,  'MIDLAND ',  11.500,  9
11028,  1,  6.709,  1.896,  0.000,  0.000,  1,  1.02928,  -43.6977,  'COAHOMA ',  11.500,  9
11029,  1,  80.753,  22.204,  0.000,  0.000,  1,  1.01806,  -55.4950,  'MIDLAND ',  11.500,  9
11030,  1,  12.184,  3.437,  0.000,  0.000,  1,  1.02394,  -53.1449,  'ALPINE 0',  11.500,  9
11031,  1,  5.140,  1.454,  0.000,  0.000,  1,  1.02046,  -52.6141,  'FORT DAV',  11.500,  9
11036,  1,  9.533,  2.691,  0.000,  0.000,  1,  1.00178,  -51.5916,  'CRANE 0S',  11.500,  9
11037,  1,  85.415,  23.420,  0.000,  0.000,  1,  1.00211,  -52.1182,  'ODESSA 5',  11.500,  9
11040,  1,  33.269,  9.309,  0.000,  0.000,  1,  1.00869,  -53.3679,  'ANDREWS ',  11.500,  9
11044,  1,  7.683,  2.170,  0.000,  0.000,  1,  1.02402,  -54.5027,  'BIG LAKE',  11.500,  9
11045,  1,  69.592,  19.209,  0.000,  0.000,  1,  1.01106,  -52.2887,  'MIDLAND ',  11.500,  9
11046,  1,  9.179,  2.592,  0.000,  0.000,  1,  1.02731,  -56.1871,  'OZONA 0S',  11.500,  9
11054,  1,  13.142,  3.705,  0.000,  0.000,  1,  1.01430,  -51.9104,  'STANTON ',  11.500,  9
11055,  1,  3.997,  1.131,  0.000,  0.000,  1,  1.01871,  -45.3583,  'ODONNELL',  11.500,  9
11058,  1,  10.111,  2.855,  0.000,  0.000,  1,  1.02359,  -52.3110,  'IRAAN 3 ',  11.500,  9
11064,  1,  90.199,  24.694,  0.000,  0.000,  1,  1.00668,  -51.8101,  'ODESSA 3',  11.500,  9
11067,  1,  52.027,  14.453,  0.000,  0.000,  1,  1.00408,  -50.8199,  'BIG SPRI',  11.500,  9
11068,  1,  44.621,  12.426,  0.000,  0.000,  1,  0.99389,  -54.3018,  'MIDLAND ',  11.500,  9
11071,  1,  84.206,  23.122,  0.000,  0.000,  1,  1.01679,  -49.7437,  'ODESSA 1',  11.500,  9
11083,  1,  30.492,  8.544,  0.000,  0.000,  1,  1.02045,  -51.0361,  'FORT STO',  11.500,  9
11085,  1,  14.931,  4.207,  0.000,  0.000,  1,  1.01165,  -50.0799,  'KERMIT 0',  11.500,  9
11086,  1,  35.363,  9.890,  0.000,  0.000,  1,  1.02126,  -51.8872,  'PECOS 0S',  11.500,  9
11087,  1,  0.840,  0.238,  0.000,  0.000,  1,  1.02737,  -54.2480,  'SHEFFIEL',  11.500,  9
11089,  1,  20.926,  5.882,  0.000,  0.000,  1,  1.00583,  -48.5647,  'LAMESA 0',  11.500,  9
11091,  1,  7.643,  2.160,  0.000,  0.000,  1,  1.03851,  -46.0032,  'RALLS 2 ',  16.100,  9
12001,  1,  30.327,  8.497,  0.000,  0.000,  2,  1.01875,  -53.7045,  'PARIS 3 ',  16.100,  11
12007,  1,  4.581,  1.296,  0.000,  0.000,  2,  1.02241,  -53.1353,  'HONEY GR',  16.100,  11
12008,  1,  8.125,  2.295,  0.000,  0.000,  2,  1.02358,  -46.2556,  'MEMPHIS ',  16.100,  10
12009,  1,  35.480,  9.924,  0.000,  0.000,  2,  1.02733,  -48.1958,  'IOWA PAR',  16.100,  11
12010,  1,  44.159,  12.313,  0.000,  0.000,  2,  1.02732,  -47.6154,  'VERNON 2',  16.100,  10
12014,  1,  25.499,  7.159,  0.000,  0.000,  2,  1.02388,  -47.2373,  'CHILDRES',  16.100,  10
12015,  1,  2.868,  0.812,  0.000,  0.000,  2,  1.02092,  -54.5088,  'FORESTBU',  16.100,  11
12016,  1,  28.753,  8.062,  0.000,  0.000,  2,  1.02367,  -55.7819,  'SHERMAN ',  16.100,  11
12020,  1,  20.695,  5.819,  0.000,  0.000,  2,  1.01813,  -47.5682,  'WICHITA ',  16.100,  11
12022,  1,  4.256,  1.204,  0.000,  0.000,  2,  1.02382,  -52.8117,  'PARIS 2 ',  16.100,  11
12025,  1,  28.773,  8.066,  0.000,  0.000,  2,  1.01640,  -47.1155,  'WICHITA ',  16.100,  11
12026,  1,  19.069,  5.366,  0.000,  0.000,  2,  1.03414,  -43.1594,  'WHEELER ',  16.100,  10
12027,  1,  1.759,  0.498,  0.000,  0.000,  2,  1.01870,  -54.0545,  'DEPORT 0',  16.100,  11
12028,  1,  8.260,  2.333,  0.000,  0.000,  2,  1.01809,  -48.7203,  'WICHITA ',  16.100,  11
12029,  1,  3.076,  0.871,  0.000,  0.000,  2,  1.03097,  -46.9666,  'SILVERTO',  16.100,  10
12030,  1,  19.556,  5.500,  0.000,  0.000,  2,  1.01208,  -55.2760,  'BONHAM 0',  16.100,  11
12031,  1,  3.472,  0.983,  0.000,  0.000,  2,  1.04022,  -46.9902,  'MATADOR ',  16.100,  10
12032,  1,  1.735,  0.491,  0.000,  0.000,  2,  1.02360,  -52.8369,  'ARTHUR C',  16.100,  11
12033,  1,  5.125,  1.450,  0.000,  0.000,  2,  1.00385,  -56.8079,  'LEONARD ',  16.100,  11
12034,  1,  2.748,  0.778,  0.000,  0.000,  2,  1.02510,  -55.5134,  'GORDONVI',  16.100,  11
12035,  1,  4.143,  1.172,  0.000,  0.000,  2,  1.03481,  -47.5341,  'KNOX CIT',  16.100,  10
12036,  1,  31.763,  8.895,  0.000,  0.000,  2,  1.01860,  -47.5143,  'WICHITA ',  16.100,  11
12037,  1,  2.013,  0.569,  0.000,  0.000,  2,  1.02600,  -54.3300,  'LINDSAY ',  16.100,  11
12038,  1,  1.214,  0.344,  0.000,  0.000,  2,  1.02290,  -53.6180,  'ECTOR 0S',  16.100,  11
12039,  1,  3.218,  0.911,  0.000,  0.000,  2,  1.01163,  -54.2332,  'SUNSET 0',  16.100,  11
12040,  1,  9.713,  2.742,  0.000,  0.000,  2,  1.02354,  -53.2802,  'CLARKSVI',  16.100,  11
12043,  1,  2.233,  0.632,  0.000,  0.000,  2,  1.02448,  -55.6388,  'SADLER 0',  16.100,  11
12044,  1,  14.128,  3.983,  0.000,  0.000,  2,  1.02553,  -54.4062,  'WHITESBO',  16.100,  11
12045,  1,  17.490,  4.924,  0.000,  0.000,  2,  1.01775,  -47.8440,  'SHEPPARD',  16.100,  11
12046,  1,  11.238,  3.171,  0.000,  0.000,  2,  1.02586,  -55.3499,  'POTTSBOR',  16.100,  11
12047,  1,  7.345,  2.076,  0.000,  0.000,  2,  1.02572,  -53.3856,  'BELLS 0S',  16.100,  11
12048,  1,  4.334,  1.226,  0.000,  0.000,  2,  1.04005,  -46.8498,  'CROSBYTO',  16.100,  10
12049,  1,  6.318,  1.786,  0.000,  0.000,  2,  1.02604,  -46.4901,  'ELECTRA ',  16.100,  10
12050,  1,  2.138,  0.605,  0.000,  0.000,  2,  1.00440,  -56.4427,  'PATTONVI',  16.100,  11
12051,  1,  15.631,  4.403,  0.000,  0.000,  2,  1.01564,  -51.4641,  'HENRIETT',  16.100,  11
12052,  1,  28.108,  7.883,  0.000,  0.000,  2,  1.02353,  -45.0574,  'PANHANDL',  16.100,  10
12053,  1,  16.722,  4.708,  0.000,  0.000,  2,  1.01422,  -53.2970,  'BOWIE 0S',  16.100,  11
12055,  1,  24.487,  6.876,  0.000,  0.000,  2,  1.01906,  -47.1153,  'WICHITA ',  16.100,  11
12060,  1,  1.852,  0.524,  0.000,  0.000,  2,  1.00614,  -55.5508,  'ROXTON 0',  16.100,  11
12063,  1,  35.976,  10.061,  0.000,  0.000,  2,  1.02734,  -55.0629,  'DENISON ',  16.100,  11
12064,  1,  5.069,  1.434,  0.000,  0.000,  2,  1.01505,  -54.1329,  'SUMNER 0',  16.100,  11
12065,  1,  68.721,  18.990,  0.000,  0.000,  2,  1.02737,  -55.1558,  'GAINESVI',  16.100,  11
12066,  1,  6.488,  1.834,  0.000,  0.000,  2,  1.03477,  -47.0613,  'ASPERMON',  16.100,  10
12067,  1,  32.835,  9.191,  0.000,  0.000,  2,  1.01470,  -46.9083,  'WICHITA ',  16.100,  11
12068,  1,  5.221,  1.477,  0.000,  0.000,  2,  1.01504,  -45.0678,  'WINDTHOR',  16.100,  11
12069,  1,  10.330,  2.916,  0.000,  0.000,  2,  1.02731,  -55.4423,  'HOWE 0SE',  16.100,  11
12072,  1,  4.263,  1.206,  0.000,  0.000,  2,  1.02672,  -54.4563,  'COLLINSV',  16.100,  11
12079,  1,  3.482,  0.985,  0.000,  0.000,  2,  1.03443,  -47.4221,  'PADUCAH ',  16.100,  10
12080,  1,  14.226,  4.009,  0.000,  0.000,  2,  1.01696,  -52.6238,  'NOCONA 0',  16.100,  11
12081,  1,  2.179,  0.617,  0.000,  0.000,  2,  1.01809,  -54.7724,  'DODD CIT',  16.100,  11
12082,  1,  27.260,  7.647,  0.000,  0.000,  2,  1.01971,  -47.7868,  'WICHITA ',  16.100,  11
12086,  1,  1.080,  0.306,  0.000,  0.000,  2,  1.01398,  -53.6269,  'MONTAGUE',  16.100,  11
12087,  1,  7.541,  2.131,  0.000,  0.000,  2,  1.03738,  -46.9027,  'SPUR 0SE',  16.100,  10
12090,  1,  1.319,  0.374,  0.000,  0.000,  2,  1.01741,  -54.6055,  'ANNONA 0',  16.100,  11
12091,  1,  10.013,  2.827,  0.000,  0.000,  2,  1.03150,  -47.8733,  'SEYMOUR ',  16.100,  10
12092,  1,  6.920,  1.956,  0.000,  0.000,  2,  1.02614,  -54.2313,  'DENISON ',  16.100,  11
12106,  1,  5.964,  1.686,  0.000,  0.000,  2,  1.00706,  -56.4822,  'WHITEWRI',  16.100,  11
12107,  1,  29.273,  8.206,  0.000,  0.000,  2,  1.02471,  -53.2891,  'SHERMAN ',  16.100,  11
12108,  1,  1.758,  0.498,  0.000,  0.000,  2,  1.03283,  -50.7575,  'ROCHESTE',  16.100,  10
12109,  1,  18.050,  5.080,  0.000,  0.000,  2,  1.02219,  -48.5776,  'BURKBURN',  16.100,  11
12110,  1,  4.331,  1.225,  0.000,  0.000,  2,  1.02731,  -53.6083,  'MUENSTER',  16.100,  11
12111,  1,  9.205,  2.599,  0.000,  0.000,  2,  1.03033,  -50.6170,  'ARCHER C',  16.100,  11
12112,  1,  3.884,  1.099,  0.000,  0.000,  2,  1.01716,  -49.5870,  'PETROLIA',  16.100,  11
12114,  1,  33.651,  9.419,  0.000,  0.000,  2,  1.02689,  -52.0111,  'PARIS 1 ',  16.100,  11
12121,  1,  1.424,  0.403,  0.000,  0.000,  2,  1.02196,  -53.7620,  'BAGWELL ',  16.100,  11
12122,  1,  3.808,  1.078,  0.000,  0.000,  2,  1.01859,  -53.8362,  'TELEPHON',  16.100,  11
12124,  1,  12.596,  3.552,  0.000,  0.000,  2,  1.00198,  -57.2484,  'VAN ALST',  16.100,  11
12125,  1,  2.495,  0.706,  0.000,  0.000,  2,  1.02122,  -54.7783,  'TIOGA 0S',  16.100,  11
12126,  1,  11.174,  3.153,  0.000,  0.000,  2,  1.02384,  -55.5984,  'VALLEY V',  16.100,  11
12129,  1,  2.186,  0.619,  0.000,  0.000,  2,  1.00934,  -56.3638,  'TRENTON ',  16.100,  11
12132,  1,  5.398,  1.527,  0.000,  0.000,  2,  1.02624,  -51.0460,  'HASKELL ',  11.500,  10
12133,  1,  2.374,  0.672,  0.000,  0.000,  2,  1.02420,  -52.9810,  'SAINT JO',  16.100,  11
13002,  1,  78.468,  21.582,  0.000,  0.000,  3,  1.00858,  -67.0658,  'KERRVILL',  11.500,  28
13005,  1,  5.158,  1.459,  0.000,  0.000,  3,  0.99789,  -75.4311,  'LEAKEY 0',  11.500,  28
13006,  1,  5.973,  1.689,  0.000,  0.000,  3,  1.02251,  -48.8621,  'HAMLIN 0',  11.500,  27
13007,  1,  5.362,  1.517,  0.000,  0.000,  3,  1.02576,  -49.0250,  'MERKEL 3',  11.500,  27
13008,  1,  12.246,  3.454,  0.000,  0.000,  3,  1.02196,  -56.7721,  'COLEMAN ',  11.500,  27
13009,  1,  9.388,  2.651,  0.000,  0.000,  3,  1.02665,  -58.1569,  'SONORA 0',  11.500,  28
13010,  1,  1.702,  0.482,  0.000,  0.000,  3,  1.00624,  -74.5815,  'CAMP WOO',  11.500,  28
13011,  1,  13.844,  3.902,  0.000,  0.000,  3,  1.00703,  -69.7123,  'LLANO 0S',  11.500,  28
13012,  1,  0.345,  0.098,  0.000,  0.000,  3,  0.99726,  -70.7008,  'WILLOW C',  11.500,  28
13013,  1,  27.003,  7.577,  0.000,  0.000,  3,  1.02731,  -51.0106,  'ABILENE ',  11.500,  27
13014,  1,  11.727,  3.309,  0.000,  0.000,  3,  1.02506,  -62.8248,  'KINGSLAN',  11.500,  28
13015,  1,  4.307,  1.219,  0.000,  0.000,  3,  1.01478,  -45.7443,  'ROSCOE 6',  11.500,  27
13021,  1,  1.942,  0.550,  0.000,  0.000,  3,  1.02755,  -50.3315,  'LUEDERS ',  11.500,  27
13022,  1,  13.090,  3.691,  0.000,  0.000,  3,  1.01269,  -45.4630,  'COLORADO',  11.500,  27
13023,  1,  4.440,  1.256,  0.000,  0.000,  3,  1.02719,  -48.5136,  'STAMFORD',  11.500,  27
13024,  1,  9.139,  2.580,  0.000,  0.000,  3,  1.02568,  -57.2681,  'ELDORADO',  11.500,  28
13025,  1,  4.940,  1.397,  0.000,  0.000,  3,  1.02311,  -60.2949,  'SAN SABA',  11.500,  28
13029,  1,  2.374,  0.672,  0.000,  0.000,  3,  1.03118,  -58.8112,  'LOMETA 0',  11.500,  28
13030,  1,  66.393,  18.363,  0.000,  0.000,  3,  1.02736,  -60.7416,  'SAN ANGE',  11.500,  27
13031,  1,  7.651,  2.161,  0.000,  0.000,  3,  1.01802,  -50.1254,  'TUSCOLA ',  11.500,  27
13032,  1,  39.924,  11.146,  0.000,  0.000,  3,  1.01660,  -50.3495,  'ABILENE ',  11.500,  27
13035,  1,  1.362,  0.386,  0.000,  0.000,  3,  1.02429,  -60.4595,  'CHEROKEE',  11.500,  28
13036,  1,  3.396,  0.961,  0.000,  0.000,  3,  1.02318,  -59.1462,  'RICHLAND',  11.500,  28
13040,  1,  13.110,  3.697,  0.000,  0.000,  3,  1.01180,  -57.0243,  'BALLINGE',  11.500,  27
13042,  1,  7.031,  1.987,  0.000,  0.000,  3,  1.02528,  -47.7800,  'SILVER 1',  11.500,  27
13049,  1,  6.345,  1.794,  0.000,  0.000,  3,  1.02488,  -49.3307,  'ANSON 0S',  11.500,  27
13051,  1,  132.152,  35.628,  0.000,  0.000,  3,  1.01710,  -63.5936,  'DEL RIO ',  11.500,  28
13052,  1,  4.188,  1.185,  0.000,  0.000,  3,  1.00668,  -72.1504,  'HUNT 0SE',  11.500,  28
13066,  1,  14.791,  4.168,  0.000,  0.000,  3,  1.02331,  -60.4730,  'BRADY 0S',  11.500,  28
13069,  1,  2.870,  0.812,  0.000,  0.000,  3,  1.01842,  -52.0466,  'OVALO 0S',  11.500,  27
13072,  1,  5.161,  1.460,  0.000,  0.000,  3,  1.02173,  -59.7202,  'MILES 0S',  11.500,  27
13075,  1,  5.199,  1.470,  0.000,  0.000,  3,  1.02218,  -60.3324,  'MASON 0S',  11.500,  28
13076,  1,  3.585,  1.014,  0.000,  0.000,  3,  1.00338,  -75.3040,  'BRACKETT',  11.500,  28
13077,  1,  41.155,  11.484,  0.000,  0.000,  3,  1.01681,  -50.9636,  'ABILENE ',  11.500,  27
13093,  1,  3.233,  0.915,  0.000,  0.000,  3,  1.00706,  -73.8127,  'ROCKSPRI',  11.500,  28
13099,  1,  6.878,  1.944,  0.000,  0.000,  3,  1.01593,  -50.8205,  'DYESS AF',  11.500,  27
13100,  1,  4.680,  1.324,  0.000,  0.000,  3,  1.01465,  -51.4301,  'HAWLEY 0',  11.500,  27
13101,  1,  3.895,  1.102,  0.000,  0.000,  3,  1.02101,  -60.6585,  'BUCHANAN',  11.500,  28
13102,  1,  38.427,  10.734,  0.000,  0.000,  3,  1.01676,  -51.3907,  'ABILENE ',  11.500,  27
13103,  1,  24.888,  6.987,  0.000,  0.000,  3,  1.01360,  -48.3170,  'SWEETWAT',  11.500,  27
13107,  1,  10.400,  2.936,  0.000,  0.000,  3,  1.00502,  -69.4795,  'INGRAM 0',  11.500,  28
13108,  1,  13.492,  3.804,  0.000,  0.000,  3,  1.01529,  -61.0335,  'KEMPNER ',  11.500,  28
13114,  1,  80.142,  22.041,  0.000,  0.000,  3,  1.01878,  -58.6729,  'SAN ANGE',  11.500,  27
13115,  1,  6.334,  1.790,  0.000,  0.000,  3,  1.02344,  -46.1859,  'ROTAN 0S',  11.500,  27
13123,  1,  26.796,  7.515,  0.000,  0.000,  3,  0.99724,  -76.7654,  'UVALDE 0',  11.500,  28
13124,  1,  25.323,  7.110,  0.000,  0.000,  3,  1.02733,  -67.4271,  'FREDERIC',  11.500,  28
13125,  1,  38.171,  10.662,  0.000,  0.000,  3,  1.01237,  -51.7926,  'ABILENE ',  11.500,  27
13126,  1,  4.316,  1.221,  0.000,  0.000,  3,  1.00315,  -77.3340,  'SABINAL ',  11.500,  28
13128,  1,  1.697,  0.481,  0.000,  0.000,  3,  1.01452,  -45.4788,  'LORAINE ',  11.500,  27
13130,  1,  62.044,  17.183,  0.000,  0.000,  3,  1.02020,  -51.5536,  'SAN ANGE',  11.500,  27
13132,  1,  6.931,  1.959,  0.000,  0.000,  3,  1.02086,  -59.8449,  'EDEN 0SE',  11.500,  28
13136,  1,  19.702,  5.542,  0.000,  0.000,  3,  1.01637,  -44.7064,  'SNYDER 2',  11.500,  27
13138,  1,  8.411,  2.376,  0.000,  0.000,  3,  1.02552,  -60.2611,  'MENARD 0',  11.500,  28
13139,  1,  9.183,  2.593,  0.000,  0.000,  3,  1.00900,  -53.8892,  'WINTERS ',  11.500,  27
13140,  1,  0.145,  0.041,  0.000,  0.000,  3,  1.01785,  -52.4118,  'GOLDSBOR',  11.500,  27
13142,  1,  6.365,  1.800,  0.000,  0.000,  3,  1.02730,  -60.2899,  'GOODFELL',  11.500,  27
13143,  1,  5.083,  1.437,  0.000,  0.000,  3,  1.02730,  -58.2492,  'SANTA AN',  11.500,  28
13144,  1,  4.148,  1.174,  0.000,  0.000,  3,  1.02313,  -59.1878,  'ROWENA 0',  11.500,  28
13145,  1,  1.896,  0.537,  0.000,  0.000,  3,  1.02195,  -48.2112,  'TRENT 2 ',  11.500,  27
13146,  1,  5.012,  1.417,  0.000,  0.000,  3,  1.02731,  -59.3960,  'JUNCTION',  11.500,  28
13147,  1,  11.743,  3.313,  0.000,  0.000,  3,  1.02731,  -60.0736,  'LAMPASAS',  11.500,  28
14002,  1,  0.523,  0.148,  0.000,  0.000,  4,  1.01504,  -75.0296,  'LAUGHLIN',  11.500,  20
14003,  1,  75.007,  20.673,  0.000,  0.000,  4,  1.02189,  -92.1438,  'EDINBURG',  11.500,  19
14005,  1,  87.835,  24.101,  0.000,  0.000,  4,  1.02739,  -78.0006,  'LAREDO 7',  11.500,  20
14006,  1,  1.830,  0.518,  0.000,  0.000,  4,  1.02574,  -76.3243,  'BRUNI 2 ',  11.500,  20
14007,  1,  121.179,  32.812,  0.000,  0.000,  4,  1.01840,  -93.5041,  'MCALLEN ',  11.500,  19
14008,  1,  22.244,  6.251,  0.000,  0.000,  4,  1.01397,  -64.3625,  'POTEET 0',  11.500,  20
14011,  1,  6.744,  1.906,  0.000,  0.000,  4,  1.01845,  -80.4153,  'HEBBRONV',  11.500,  19
14012,  1,  4.926,  1.393,  0.000,  0.000,  4,  1.02731,  -91.1794,  'PROGRESO',  11.500,  19
14013,  1,  52.720,  14.651,  0.000,  0.000,  4,  1.02133,  -92.8618,  'EDINBURG',  11.500,  19
14015,  1,  103.104,  28.131,  0.000,  0.000,  4,  1.02740,  -73.6612,  'EAGLE PA',  11.500,  20
14016,  1,  2.711,  0.767,  0.000,  0.000,  4,  1.02070,  -64.1954,  'CHARLOTT',  11.500,  20
14017,  1,  22.962,  6.452,  0.000,  0.000,  4,  1.02405,  -74.4891,  'CORPUS C',  11.500,  21
14018,  1,  4.126,  1.167,  0.000,  0.000,  4,  1.01721,  -69.8878,  'WOODSBOR',  11.500,  21
14019,  1,  79.240,  21.793,  0.000,  0.000,  4,  1.01240,  -90.9623,  'MERCEDES',  11.500,  19
14020,  1,  67.329,  18.600,  0.000,  0.000,  4,  1.01083,  -75.1142,  'CORPUS C',  11.500,  21
14021,  1,  16.323,  4.597,  0.000,  0.000,  4,  1.01746,  -91.3953,  'EDCOUCH ',  11.500,  19
14022,  1,  3.470,  0.982,  0.000,  0.000,  4,  1.01838,  -76.7010,  'ENCINAL ',  11.500,  20
14023,  1,  2.440,  0.691,  0.000,  0.000,  4,  1.01920,  -64.0440,  'MOORE 0S',  11.500,  20
14027,  1,  47.488,  13.223,  0.000,  0.000,  4,  1.02329,  -93.1594,  'MCALLEN ',  11.500,  19
14031,  1,  1.561,  0.442,  0.000,  0.000,  4,  1.02042,  -80.3008,  'SAN YGNA',  11.500,  20
14032,  1,  42.208,  11.772,  0.000,  0.000,  4,  1.01007,  -78.9174,  'KINGSVIL',  11.500,  21
14033,  1,  79.685,  21.916,  0.000,  0.000,  4,  1.01524,  -78.5459,  'LAREDO 6',  11.500,  20
14034,  1,  24.096,  6.767,  0.000,  0.000,  4,  1.01743,  -92.6576,  'HIDALGO ',  11.500,  19
14035,  1,  31.449,  8.807,  0.000,  0.000,  4,  1.01160,  -73.4246,  'CORPUS C',  11.500,  21
14036,  1,  19.702,  5.541,  0.000,  0.000,  4,  1.01026,  -71.4379,  'CRYSTAL ',  11.500,  20
14037,  1,  16.436,  4.629,  0.000,  0.000,  4,  1.02732,  -71.1482,  'SINTON 0',  11.500,  21
14038,  1,  44.379,  12.367,  0.000,  0.000,  4,  1.01151,  -67.8296,  'BEEVILLE',  11.500,  21
14040,  1,  162.438,  44.438,  0.000,  0.000,  4,  1.02739,  -88.2376,  'MISSION ',  11.500,  19
14042,  1,  97.251,  26.587,  0.000,  0.000,  4,  1.02488,  -91.4215,  'SAN JUAN',  11.500,  19
14043,  1,  2.181,  0.617,  0.000,  0.000,  4,  1.01021,  -85.2515,  'FALCON H',  11.500,  19
14048,  1,  10.809,  3.051,  0.000,  0.000,  4,  1.01376,  -89.8450,  'LA JOYA ',  11.500,  19
14051,  1,  27.988,  7.848,  0.000,  0.000,  4,  1.01400,  -77.7632,  'BISHOP 0',  11.500,  21
14053,  1,  0.040,  0.011,  0.000,  0.000,  4,  1.02386,  -80.2065,  'ARMSTRON',  11.500,  19
14054,  1,  3.302,  0.934,  0.000,  0.000,  4,  1.01920,  -69.6517,  'SKIDMORE',  11.500,  21
14055,  1,  5.415,  1.531,  0.000,  0.000,  4,  1.01283,  -73.0877,  'CORPUS C',  11.500,  21
14064,  1,  2.690,  0.761,  0.000,  0.000,  4,  1.01401,  -72.9127,  'CORPUS C',  11.500,  21
14066,  1,  62.639,  17.348,  0.000,  0.000,  4,  1.02736,  -92.4930,  'WESLACO ',  11.500,  19
14067,  1,  81.494,  22.395,  0.000,  0.000,  4,  1.01335,  -89.5728,  'HARLINGE',  11.500,  19
14068,  1,  9.930,  2.804,  0.000,  0.000,  4,  1.02644,  -92.6009,  'ELSA 0SE',  11.500,  19
14069,  1,  1.214,  0.344,  0.000,  0.000,  4,  1.01427,  -73.1252,  'CORPUS C',  11.500,  21
14071,  1,  137.662,  37.009,  0.000,  0.000,  4,  1.01051,  -82.7813,  'BROWNSVI',  11.500,  19
14072,  1,  13.108,  3.696,  0.000,  0.000,  4,  1.01603,  -73.4103,  'CORPUS C',  11.500,  21
14078,  1,  21.969,  6.174,  0.000,  0.000,  4,  1.01251,  -73.3643,  'CORPUS C',  11.500,  21
14079,  1,  138.211,  37.190,  0.000,  0.000,  4,  1.02098,  -90.4154,  'MISSION ',  11.500,  19
14086,  1,  13.630,  3.843,  0.000,  0.000,  4,  1.02732,  -87.4473,  'RIO HOND',  11.500,  19
14087,  1,  0.667,  0.189,  0.000,  0.000,  4,  1.02730,  -74.5765,  'CORPUS C',  11.500,  21
14088,  1,  161.423,  44.160,  0.000,  0.000,  4,  1.02739,  -92.7731,  'PHARR 0S',  11.500,  19
14089,  1,  3.195,  0.904,  0.000,  0.000,  4,  1.01689,  -90.6703,  'SANTA RO',  11.500,  19
14099,  1,  9.571,  2.703,  0.000,  0.000,  4,  1.01503,  -73.4410,  'ODEM 0SE',  11.500,  21
14100,  1,  24.217,  6.800,  0.000,  0.000,  4,  1.01482,  -73.4346,  'CORPUS C',  11.500,  21
14101,  1,  89.160,  24.430,  0.000,  0.000,  4,  1.01324,  -78.5293,  'LAREDO 3',  11.500,  20
14102,  1,  14.850,  4.185,  0.000,  0.000,  4,  1.01822,  -85.2349,  'OLMITO 0',  11.500,  19
14103,  1,  82.296,  22.628,  0.000,  0.000,  4,  1.02738,  -92.9202,  'EDINBURG',  11.500,  19
14106,  1,  23.070,  6.481,  0.000,  0.000,  4,  1.01166,  -84.5110,  'PORT ISA',  11.500,  19
14107,  1,  42.790,  11.937,  0.000,  0.000,  4,  1.02510,  -92.1075,  'DONNA 0S',  11.500,  19
14108,  1,  12.919,  3.643,  0.000,  0.000,  4,  1.01672,  -71.8838,  'INGLESID',  11.500,  21
14109,  1,  61.990,  17.159,  0.000,  0.000,  4,  1.00950,  -74.5461,  'CORPUS C',  11.500,  21
14110,  1,  40.756,  11.376,  0.000,  0.000,  4,  1.01854,  -88.3879,  'LOS FRES',  11.500,  19
14111,  1,  72.144,  19.897,  0.000,  0.000,  4,  1.01439,  -90.9733,  'HARLINGE',  11.500,  19
14112,  1,  2.575,  0.729,  0.000,  0.000,  4,  1.02471,  -80.7258,  'RIVIERA ',  11.500,  21
14117,  1,  8.584,  2.424,  0.000,  0.000,  4,  1.02218,  -64.2415,  'JOURDANT',  11.500,  20
14118,  1,  9.056,  2.557,  0.000,  0.000,  4,  1.01211,  -77.5804,  'GEORGE W',  11.500,  21
14119,  1,  50.419,  14.018,  0.000,  0.000,  4,  1.00843,  -86.6827,  'ROMA 0SE',  11.500,  19
14120,  1,  17.779,  5.004,  0.000,  0.000,  4,  1.01369,  -73.4635,  'CORPUS C',  11.500,  21
14121,  1,  2.899,  0.821,  0.000,  0.000,  4,  1.02731,  -91.2932,  'SANTA MA',  11.500,  19
14122,  1,  128.471,  34.715,  0.000,  0.000,  4,  1.02607,  -93.0005,  'MCALLEN ',  11.500,  19
14123,  1,  46.325,  12.901,  0.000,  0.000,  4,  1.01399,  -74.9616,  'CORPUS C',  11.500,  21
14124,  1,  16.539,  4.658,  0.000,  0.000,  4,  1.02170,  -85.9436,  'FALFURRI',  11.500,  19
14125,  1,  3.090,  0.875,  0.000,  0.000,  4,  1.00992,  -64.8911,  'PETTUS 0',  11.500,  21
14126,  1,  83.550,  22.944,  0.000,  0.000,  4,  1.01450,  -83.7392,  'BROWNSVI',  11.500,  19
14127,  1,  39.574,  11.053,  0.000,  0.000,  4,  1.02734,  -78.8511,  'ALICE 0S',  11.500,  21
14128,  1,  92.978,  25.464,  0.000,  0.000,  4,  1.02739,  -90.5627,  'RIO GRAN',  11.500,  19
14129,  1,  8.370,  2.364,  0.000,  0.000,  4,  1.03003,  -78.7180,  'PREMONT ',  11.500,  20
14130,  1,  5.273,  1.491,  0.000,  0.000,  4,  1.02731,  -79.1534,  'FREER 0S',  11.500,  20
14132,  1,  21.891,  6.153,  0.000,  0.000,  4,  1.02398,  -68.3928,  'PEARSALL',  11.500,  20
14139,  1,  6.639,  1.876,  0.000,  0.000,  4,  1.01265,  -76.5107,  'SANDIA 0',  11.500,  21
14143,  1,  10.367,  2.926,  0.000,  0.000,  4,  1.01390,  -70.5301,  'DILLEY 0',  11.500,  20
14144,  1,  9.563,  2.700,  0.000,  0.000,  4,  1.01546,  -77.3705,  'ORANGE G',  11.500,  21
14145,  1,  19.055,  5.361,  0.000,  0.000,  4,  1.01371,  -72.4485,  'PORTLAND',  11.500,  21
14147,  1,  150.085,  40.231,  0.000,  0.000,  4,  1.02745,  -77.7826,  'LAREDO 4',  11.500,  20
14148,  1,  8.558,  2.417,  0.000,  0.000,  4,  1.01517,  -78.6810,  'THREE RI',  11.500,  20
14149,  1,  37.166,  10.384,  0.000,  0.000,  4,  1.00781,  -68.3602,  'ROCKPORT',  11.500,  21
14150,  1,  5.462,  1.545,  0.000,  0.000,  4,  1.01299,  -73.9543,  'CORPUS C',  11.500,  21
14154,  1,  24.039,  6.751,  0.000,  0.000,  4,  1.01230,  -90.7250,  'PENITAS ',  11.500,  19
14155,  1,  12.223,  3.448,  0.000,  0.000,  4,  1.01491,  -89.4107,  'SULLIVAN',  11.500,  19
14156,  1,  59.894,  16.596,  0.000,  0.000,  4,  1.01470,  -74.4702,  'CORPUS C',  11.500,  21
14157,  1,  74.443,  20.521,  0.000,  0.000,  4,  1.02151,  -91.9646,  'MISSION ',  11.500,  19
14159,  1,  19.597,  5.513,  0.000,  0.000,  4,  1.01752,  -72.9137,  'CORPUS C',  11.500,  21
14164,  1,  1.425,  0.404,  0.000,  0.000,  4,  1.01416,  -89.0584,  'GRULLA 0',  11.500,  19
14167,  1,  2.802,  0.793,  0.000,  0.000,  4,  1.02127,  -91.6163,  'HARGILL ',  11.500,  19
14168,  1,  4.111,  1.163,  0.000,  0.000,  4,  1.01691,  -73.0423,  'CORPUS C',  11.500,  21
14169,  1,  20.344,  5.721,  0.000,  0.000,  4,  1.01328,  -74.8171,  'MATHIS 0',  11.500,  21
14170,  1,  17.446,  4.911,  0.000,  0.000,  4,  1.01291,  -72.8362,  'ARANSAS ',  11.500,  21
14171,  1,  107.702,  29.334,  0.000,  0.000,  4,  1.02741,  -87.4725,  'SAN BENI',  11.500,  19
14172,  1,  31.552,  8.837,  0.000,  0.000,  4,  1.01773,  -65.4473,  'PLEASANT',  11.500,  20
14173,  1,  5.057,  1.430,  0.000,  0.000,  4,  1.00709,  -62.8529,  'REFUGIO ',  11.500,  21
14174,  1,  13.083,  3.690,  0.000,  0.000,  4,  1.02732,  -63.4594,  'LYTLE 0S',  11.500,  20
14175,  1,  1.810,  0.512,  0.000,  0.000,  4,  1.02731,  -78.1244,  'LAREDO 2',  11.500,  20
14178,  1,  11.465,  3.235,  0.000,  0.000,  4,  1.02731,  -66.3295,  'GOLIAD 0',  11.500,  21
14179,  1,  8.562,  2.418,  0.000,  0.000,  4,  1.02263,  -79.2678,  'SAN DIEG',  11.500,  20
14180,  1,  6.134,  1.734,  0.000,  0.000,  4,  1.01229,  -73.4662,  'PORT ARA',  11.500,  21
14182,  1,  14.187,  3.999,  0.000,  0.000,  4,  1.01231,  -68.5540,  'TAFT 1 1',  11.500,  21
14185,  1,  31.829,  8.913,  0.000,  0.000,  4,  1.01811,  -84.6796,  'ZAPATA 0',  11.500,  19
14186,  1,  21.265,  5.979,  0.000,  0.000,  4,  1.02732,  -91.8459,  'SANTA RO',  11.500,  19
14187,  1,  9.545,  2.695,  0.000,  0.000,  4,  1.01074,  -75.2840,  'COTULLA ',  11.500,  20
14188,  1,  1.712,  0.485,  0.000,  0.000,  4,  1.02581,  -74.3068,  'QUEMADO ',  11.500,  20
14189,  1,  20.970,  5.895,  0.000,  0.000,  4,  1.00623,  -72.8844,  'CARRIZO ',  11.500,  20
14190,  1,  90.507,  24.793,  0.000,  0.000,  4,  1.01741,  -78.2374,  'LAREDO 5',  11.500,  20
14191,  1,  32.996,  9.236,  0.000,  0.000,  4,  1.01742,  -83.6996,  'RAYMONDV',  11.500,  19
14193,  1,  121.299,  32.836,  0.000,  0.000,  4,  1.01580,  -81.8367,  'BROWNSVI',  11.500,  19
15003,  1,  1.180,  0.334,  0.000,  0.000,  5,  1.02335,  -55.6640,  'GARLAND ',  16.100,  16
15004,  1,  44.465,  12.371,  0.000,  0.000,  5,  0.97038,  -61.1862,  'KERENS 0',  16.100,  14
15005,  1,  4.252,  1.203,  0.000,  0.000,  5,  1.00676,  -56.9392,  'LIPAN 0S',  16.100,  18
15006,  1,  3.277,  0.927,  0.000,  0.000,  5,  1.02714,  -55.3323,  'DALLAS 2',  16.100,  16
15007,  1,  51.436,  14.304,  0.000,  0.000,  5,  1.02667,  -54.3927,  'DENTON 4',  16.100,  17
15008,  1,  33.384,  9.342,  0.000,  0.000,  5,  1.01742,  -53.9742,  'ALBANY 2',  16.100,  15
15009,  1,  3.267,  0.925,  0.000,  0.000,  5,  1.02543,  -56.1134,  'DALLAS 2',  16.100,  16
15010,  1,  34.490,  9.651,  0.000,  0.000,  5,  1.02663,  -55.5342,  'PLANO 2 ',  16.100,  16
15011,  1,  74.317,  20.420,  0.000,  0.000,  5,  0.96368,  -62.0171,  'THORNTON',  16.100,  13
15012,  1,  4.535,  1.283,  0.000,  0.000,  5,  1.02477,  -54.6951,  'DENTON 5',  16.100,  17
15013,  1,  47.423,  13.205,  0.000,  0.000,  5,  1.02308,  -60.0225,  'EARLY 0S',  16.100,  15
15014,  1,  8.788,  2.482,  0.000,  0.000,  5,  1.01508,  -54.6392,  'DECATUR ',  16.100,  17
15016,  1,  15.311,  4.314,  0.000,  0.000,  5,  1.02785,  -54.2459,  'KELLER 2',  16.100,  17
15017,  1,  85.197,  23.382,  0.000,  0.000,  5,  1.01579,  -55.9979,  'PONDER 0',  16.100,  17
15022,  1,  7.796,  2.203,  0.000,  0.000,  5,  1.02690,  -54.0797,  'ALEDO 1 ',  16.100,  17
15024,  1,  139.825,  37.397,  0.000,  0.000,  5,  0.97233,  -62.1587,  'GATESVIL',  16.100,  13
15025,  1,  18.489,  5.204,  0.000,  0.000,  5,  1.02366,  -53.3849,  'CLEBURNE',  16.100,  18
15026,  1,  43.396,  12.102,  0.000,  0.000,  5,  1.02227,  -55.3985,  'FORT WOR',  16.100,  17
15027,  1,  42.336,  11.810,  0.000,  0.000,  5,  1.02027,  -56.1046,  'FORT WOR',  16.100,  17
15028,  1,  34.453,  9.641,  0.000,  0.000,  5,  1.02581,  -55.1684,  'FORT WOR',  16.100,  17
15029,  1,  5.248,  1.484,  0.000,  0.000,  5,  1.00545,  -58.5451,  'TROY 0SE',  16.100,  13
15030,  1,  5.688,  1.608,  0.000,  0.000,  5,  1.01760,  -56.3824,  'SPRINGTO',  16.100,  12
15031,  1,  79.999,  22.005,  0.000,  0.000,  5,  1.01977,  -55.8529,  'PRINCETO',  16.100,  16
15032,  1,  16.850,  4.745,  0.000,  0.000,  5,  1.02152,  -55.5759,  'DALLAS 2',  16.100,  16
15034,  1,  30.140,  8.447,  0.000,  0.000,  5,  1.02361,  -54.0456,  'DALLAS 1',  16.100,  16
15043,  1,  34.697,  9.706,  0.000,  0.000,  5,  1.01688,  -56.4603,  'ROYSE CI',  16.100,  16
15044,  1,  42.690,  11.907,  0.000,  0.000,  5,  1.01972,  -54.7686,  'BOYD 0SE',  16.100,  17
15046,  1,  17.102,  4.816,  0.000,  0.000,  5,  1.03527,  -51.7495,  'STEPHENV',  16.100,  18
15048,  1,  43.406,  12.105,  0.000,  0.000,  5,  1.02419,  -53.6551,  'MANSFIEL',  16.100,  17
15050,  1,  102.186,  27.879,  0.000,  0.000,  5,  1.02216,  -55.3842,  'GREENVIL',  16.100,  16
15053,  1,  37.343,  10.438,  0.000,  0.000,  5,  1.02570,  -55.0473,  'PLANO 4 ',  16.100,  16
15054,  1,  59.780,  16.509,  0.000,  0.000,  5,  0.94662,  -64.0203,  'GROESBEC',  16.100,  14
15056,  1,  10.036,  2.833,  0.000,  0.000,  5,  1.03105,  -49.4266,  'GRAHAM 1',  16.100,  12
15062,  1,  27.639,  7.751,  0.000,  0.000,  5,  1.01290,  -61.8915,  'MABANK 2',  11.500,  14
15064,  1,  14.577,  4.109,  0.000,  0.000,  5,  1.02742,  -54.2531,  'ARLINGTO',  16.100,  17
15070,  1,  30.057,  8.423,  0.000,  0.000,  5,  1.02138,  -55.8056,  'DALLAS 4',  16.100,  17
15071,  1,  40.631,  11.340,  0.000,  0.000,  5,  1.01617,  -56.1552,  'WACO 3 0',  16.100,  13
15072,  1,  34.328,  9.606,  0.000,  0.000,  5,  1.02731,  -55.1101,  'DALLAS 1',  16.100,  16
15073,  1,  40.159,  11.212,  0.000,  0.000,  5,  1.02426,  -54.5732,  'BANGS 0S',  16.100,  15
15074,  1,  6.142,  1.736,  0.000,  0.000,  5,  1.01918,  -56.0097,  'PROSPER ',  16.100,  16
15075,  1,  11.656,  3.288,  0.000,  0.000,  5,  0.99800,  -60.5267,  'EVANT 0S',  16.100,  18
15077,  1,  1.354,  0.383,  0.000,  0.000,  5,  1.02730,  -59.0783,  'TERRELL ',  11.500,  16
15078,  1,  8.044,  2.273,  0.000,  0.000,  5,  1.02597,  -54.3324,  'AUBREY 0',  16.100,  17
15079,  1,  43.150,  12.034,  0.000,  0.000,  5,  1.02254,  -56.8325,  'WACO 4 0',  16.100,  13
15080,  1,  15.725,  4.429,  0.000,  0.000,  5,  0.99814,  -59.8725,  'LORENA 0',  16.100,  13
15081,  1,  15.893,  4.477,  0.000,  0.000,  5,  1.01892,  -58.1862,  'FORT HOO',  16.100,  13
15082,  1,  31.414,  8.800,  0.000,  0.000,  5,  1.02512,  -55.5747,  'ARLINGTO',  16.100,  17
15084,  1,  48.400,  13.475,  0.000,  0.000,  5,  1.02710,  -54.5520,  'MCKINNEY',  16.100,  16
15085,  1,  83.674,  22.979,  0.000,  0.000,  5,  1.01564,  -56.1451,  'DALLAS 3',  16.100,  17
15086,  1,  29.748,  8.338,  0.000,  0.000,  5,  1.02288,  -55.4502,  'ARLINGTO',  16.100,  17
15087,  1,  43.722,  12.174,  0.000,  0.000,  5,  0.98996,  -58.2577,  'MILFORD ',  16.100,  14
15090,  1,  1.997,  0.566,  0.000,  0.000,  5,  1.02730,  -55.9367,  'DALLAS 1',  16.100,  16
15091,  1,  67.755,  18.667,  0.000,  0.000,  5,  0.96739,  -60.7166,  'FROST 0S',  16.100,  14
15092,  1,  1.611,  0.456,  0.000,  0.000,  5,  1.02154,  -55.1785,  'GRANDVIE',  16.100,  14
15093,  1,  6.012,  1.700,  0.000,  0.000,  5,  1.02731,  -56.1731,  'HASLET 0',  16.100,  17
15094,  1,  48.271,  13.439,  0.000,  0.000,  5,  1.01873,  -54.5032,  'BARDWELL',  16.100,  14
15095,  1,  1.020,  0.289,  0.000,  0.000,  5,  1.02505,  -55.2917,  'LAKE DAL',  16.100,  17
15096,  1,  13.045,  3.679,  0.000,  0.000,  5,  1.02642,  -55.2450,  'PLANO 1 ',  16.100,  16
15097,  1,  31.696,  8.878,  0.000,  0.000,  5,  1.02578,  -54.9186,  'EULESS 2',  16.100,  17
15098,  1,  44.409,  12.382,  0.000,  0.000,  5,  1.02734,  -55.9143,  'FORT WOR',  16.100,  17
15099,  1,  77.384,  21.315,  0.000,  0.000,  5,  1.02738,  -55.9591,  'FLOWER M',  16.100,  17
15100,  1,  32.640,  9.139,  0.000,  0.000,  5,  1.02181,  -55.5352,  'DALLAS 1',  16.100,  16
15101,  1,  9.999,  2.823,  0.000,  0.000,  5,  1.01589,  -59.9734,  'COMANCHE',  16.100,  15
15103,  1,  11.316,  3.193,  0.000,  0.000,  5,  1.02786,  -54.7960,  'RICHARDS',  16.100,  16
15104,  1,  139.234,  37.454,  0.000,  0.000,  5,  1.02178,  -55.1256,  'FORT WOR',  16.100,  17
15105,  1,  40.265,  11.242,  0.000,  0.000,  5,  1.02358,  -55.6668,  'IRVING 1',  16.100,  17
15108,  1,  55.109,  15.305,  0.000,  0.000,  5,  1.02736,  -55.0291,  'DALLAS 4',  16.100,  17
15109,  1,  23.480,  6.595,  0.000,  0.000,  5,  1.01215,  -56.2419,  'LANCASTE',  16.100,  16
15110,  1,  29.524,  8.272,  0.000,  0.000,  5,  0.99948,  -55.2064,  'PALO PIN',  16.100,  12
15111,  1,  1.487,  0.421,  0.000,  0.000,  5,  1.02625,  -55.6570,  'ADDISON ',  16.100,  16
15112,  1,  22.762,  6.395,  0.000,  0.000,  5,  1.00239,  -57.5224,  'HICO 0SE',  16.100,  18
15113,  1,  6.932,  1.959,  0.000,  0.000,  5,  1.02180,  -55.7609,  'KRUM 0SE',  16.100,  17
15114,  1,  13.144,  3.706,  0.000,  0.000,  5,  1.01069,  -57.6046,  'KAUFMAN ',  16.100,  16
15115,  1,  36.397,  10.176,  0.000,  0.000,  5,  1.02345,  -56.7784,  'CADDO MI',  16.100,  16
15116,  1,  14.015,  3.951,  0.000,  0.000,  5,  1.02673,  -55.2703,  'PLANO 7 ',  16.100,  16
15117,  1,  69.009,  19.062,  0.000,  0.000,  5,  1.02081,  -55.8023,  'FORT WOR',  16.100,  17
15118,  1,  57.393,  15.911,  0.000,  0.000,  5,  0.99959,  -57.3479,  'BAIRD 0S',  16.100,  15
15119,  1,  3.517,  0.995,  0.000,  0.000,  5,  1.02591,  -51.5199,  'PERRIN 0',  16.100,  12
15121,  1,  1.896,  0.537,  0.000,  0.000,  5,  1.03366,  -53.7935,  'BROWNWOO',  16.100,  15
15122,  1,  34.834,  9.745,  0.000,  0.000,  5,  1.02459,  -55.8992,  'DALLAS 6',  16.100,  16
15124,  1,  25.433,  7.132,  0.000,  0.000,  5,  0.96783,  -63.8422,  'MARLIN 1',  11.500,  13
15125,  1,  15.940,  4.490,  0.000,  0.000,  5,  1.02612,  -54.6699,  'ARLINGTO',  16.100,  17
15126,  1,  28.540,  8.003,  0.000,  0.000,  5,  1.02386,  -55.9207,  'DALLAS 8',  16.100,  16
15127,  1,  95.310,  26.023,  0.000,  0.000,  5,  0.98990,  -60.2659,  'JONESBOR',  16.100,  18
15128,  1,  2.169,  0.614,  0.000,  0.000,  5,  1.02145,  -55.8805,  'DALLAS 3',  16.100,  16
15129,  1,  50.246,  13.979,  0.000,  0.000,  5,  1.02304,  -59.0454,  'GOLDTHWA',  16.100,  18
15130,  1,  5.017,  1.419,  0.000,  0.000,  5,  1.02673,  -54.9589,  'PLANO 5 ',  16.100,  16
15132,  1,  32.787,  9.180,  0.000,  0.000,  5,  1.02484,  -56.8163,  'BELTON 1',  16.100,  13
15133,  1,  40.309,  11.247,  0.000,  0.000,  5,  1.00087,  -57.6484,  'TOLAR 0S',  16.100,  18
15134,  1,  5.915,  1.672,  0.000,  0.000,  5,  1.01944,  -54.6226,  'BRECKENR',  16.100,  15
15135,  1,  14.774,  4.163,  0.000,  0.000,  5,  1.02345,  -55.1783,  'EASTLAND',  16.100,  15
15136,  1,  17.829,  5.017,  0.000,  0.000,  5,  1.00018,  -56.5198,  'COOPER 0',  16.100,  16
15138,  1,  5.869,  1.659,  0.000,  0.000,  5,  1.02243,  -55.9335,  'WACO 1 1',  16.100,  13
15139,  1,  57.920,  16.069,  0.000,  0.000,  5,  1.02736,  -55.9789,  'DALLAS 4',  16.100,  16
15140,  1,  35.619,  9.949,  0.000,  0.000,  5,  0.97093,  -62.4751,  'GATESVIL',  16.100,  13
15141,  1,  4.121,  1.166,  0.000,  0.000,  5,  1.01445,  -56.4181,  'ANNA 0SE',  16.100,  16
15142,  1,  21.388,  6.010,  0.000,  0.000,  5,  0.99628,  -59.8464,  'MOODY 0S',  16.100,  13
15143,  1,  8.611,  2.432,  0.000,  0.000,  5,  1.02672,  -54.5457,  'FORT WOR',  16.100,  17
15144,  1,  43.303,  12.068,  0.000,  0.000,  5,  1.00032,  -57.2847,  'WACO 6 0',  16.100,  13
15145,  1,  32.394,  9.071,  0.000,  0.000,  5,  1.02560,  -55.1845,  'GRAND PR',  16.100,  17
15146,  1,  61.832,  17.126,  0.000,  0.000,  5,  1.02224,  -55.5759,  'ROWLETT ',  16.100,  16
15147,  1,  37.421,  10.459,  0.000,  0.000,  5,  1.02244,  -55.7576,  'PLANO 6 ',  16.100,  16
15148,  1,  60.080,  16.652,  0.000,  0.000,  5,  1.02299,  -55.8091,  'IRVING 5',  16.100,  17
15149,  1,  63.928,  17.693,  0.000,  0.000,  5,  1.02182,  -56.0584,  'DALLAS 7',  16.100,  16
15150,  1,  53.553,  14.874,  0.000,  0.000,  5,  1.02194,  -51.8337,  'BRYSON 2',  16.100,  12
15151,  1,  1.412,  0.400,  0.000,  0.000,  5,  0.99918,  -59.1346,  'MORGAN 0',  16.100,  18
15152,  1,  2.676,  0.758,  0.000,  0.000,  5,  1.02203,  -55.7153,  'SACHSE 0',  16.100,  16
15153,  1,  34.195,  9.568,  0.000,  0.000,  5,  1.02209,  -53.4609,  'PARADISE',  16.100,  12
15154,  1,  13.262,  3.738,  0.000,  0.000,  5,  0.99270,  -58.8819,  'RIO VIST',  16.100,  18
15155,  1,  6.370,  1.801,  0.000,  0.000,  5,  1.02101,  -54.9381,  'STRAWN 0',  16.100,  12
15156,  1,  2.771,  0.784,  0.000,  0.000,  5,  1.01789,  -59.4889,  'MAY-00SE',  16.100,  15
15157,  1,  4.138,  1.171,  0.000,  0.000,  5,  1.01472,  -56.0644,  'DESOTO 0',  16.100,  17
15158,  1,  95.984,  26.253,  0.000,  0.000,  5,  1.02487,  -55.5154,  'MESQUITE',  16.100,  16
15159,  1,  78.526,  21.533,  0.000,  0.000,  5,  0.96020,  -64.2398,  'ROSEBUD ',  16.100,  13
15160,  1,  6.898,  1.950,  0.000,  0.000,  5,  1.02838,  -54.0787,  'DENTON 2',  16.100,  17
15161,  1,  29.437,  8.252,  0.000,  0.000,  5,  1.02733,  -55.8790,  'DALLAS 4',  16.100,  16
15162,  1,  106.658,  28.804,  0.000,  0.000,  5,  0.93019,  -64.9257,  'AXTELL 0',  16.100,  14
15163,  1,  3.342,  0.946,  0.000,  0.000,  5,  1.01954,  -57.7658,  'NOLANVIL',  16.100,  13
15165,  1,  7.367,  2.082,  0.000,  0.000,  5,  1.02969,  -53.9175,  'DENTON 1',  16.100,  17
15168,  1,  30.637,  8.584,  0.000,  0.000,  5,  1.02425,  -56.0622,  'DALLAS 3',  16.100,  16
15171,  1,  56.902,  15.758,  0.000,  0.000,  5,  0.95899,  -61.7295,  'MERTENS ',  16.100,  14
15172,  1,  0.586,  0.166,  0.000,  0.000,  5,  1.02730,  -56.0500,  'WEATHERF',  16.100,  12
15173,  1,  44.408,  12.381,  0.000,  0.000,  5,  1.02590,  -55.0819,  'PLANO 3 ',  16.100,  16
15174,  1,  72.526,  19.932,  0.000,  0.000,  5,  0.95450,  -62.2786,  'MALONE 0',  16.100,  14
15175,  1,  1.941,  0.550,  0.000,  0.000,  5,  1.02830,  -54.3517,  'DENTON 3',  16.100,  17
15176,  1,  65.882,  18.207,  0.000,  0.000,  5,  1.00573,  -53.7633,  'GRAFORD ',  16.100,  12
15177,  1,  3.590,  1.016,  0.000,  0.000,  5,  1.02143,  -55.3934,  'ARLINGTO',  16.100,  17
15178,  1,  59.553,  16.507,  0.000,  0.000,  5,  1.01982,  -55.9849,  'ROCKWALL',  16.100,  16
15180,  1,  56.383,  15.650,  0.000,  0.000,  5,  1.02423,  -53.4184,  'CORSICAN',  16.100,  14
15181,  1,  48.470,  13.492,  0.000,  0.000,  5,  1.02249,  -55.7906,  'GARLAND ',  16.100,  16
15182,  1,  96.508,  26.283,  0.000,  0.000,  5,  0.96949,  -62.3059,  'GATESVIL',  16.100,  13
15183,  1,  2.118,  0.600,  0.000,  0.000,  5,  1.02674,  -55.7543,  'CARROLLT',  16.100,  16
15184,  1,  106.602,  29.017,  0.000,  0.000,  5,  1.01400,  -56.9024,  'FORT WOR',  16.100,  17
15185,  1,  81.844,  22.496,  0.000,  0.000,  5,  1.01960,  -55.8454,  'RHOME 0S',  16.100,  17
15186,  1,  17.218,  4.848,  0.000,  0.000,  5,  1.01760,  -55.2983,  'VENUS 0S',  16.100,  17
15187,  1,  15.743,  4.436,  0.000,  0.000,  5,  1.02911,  -50.2562,  'OLNEY 2 ',  16.100,  12
15188,  1,  10.284,  2.903,  0.000,  0.000,  5,  1.02377,  -55.5520,  'CARROLLT',  16.100,  16
15189,  1,  36.019,  10.072,  0.000,  0.000,  5,  1.02317,  -55.8646,  'DALLAS 2',  16.100,  16
15190,  1,  50.389,  14.005,  0.000,  0.000,  5,  1.00912,  -56.9972,  'GORDON 0',  16.100,  12
15191,  1,  2.313,  0.655,  0.000,  0.000,  5,  1.00335,  -59.1314,  'MERIDIAN',  16.100,  18
15193,  1,  3.600,  1.019,  0.000,  0.000,  5,  1.02998,  -56.1536,  'KILLEEN ',  16.100,  13
15194,  1,  57.150,  15.856,  0.000,  0.000,  5,  1.02120,  -55.5367,  'DUNCANVI',  16.100,  17
15195,  1,  29.658,  8.313,  0.000,  0.000,  5,  1.02600,  -55.2901,  'ARGYLE 0',  16.100,  17
15199,  1,  25.490,  7.155,  0.000,  0.000,  5,  1.02286,  -55.6822,  'FORT WOR',  16.100,  17
15200,  1,  16.049,  4.519,  0.000,  0.000,  5,  0.99752,  -56.1342,  'MINERAL ',  16.100,  12
15201,  1,  48.858,  13.559,  0.000,  0.000,  5,  0.95689,  -61.6718,  'COOLIDGE',  16.100,  14
15202,  1,  3.410,  0.965,  0.000,  0.000,  5,  1.00941,  -56.2367,  'RICE 0SE',  16.100,  14
15203,  1,  4.724,  1.336,  0.000,  0.000,  5,  1.02523,  -55.5947,  'DALLAS 3',  16.100,  16
15209,  1,  80.372,  22.053,  0.000,  0.000,  5,  0.98875,  -57.7954,  'WALNUT S',  16.100,  18
15210,  1,  2.597,  0.735,  0.000,  0.000,  5,  1.02559,  -55.1025,  'BEDFORD ',  16.100,  17
15211,  1,  24.981,  7.003,  0.000,  0.000,  5,  0.93728,  -64.4292,  'HUBBARD ',  16.100,  14
15212,  1,  4.547,  1.286,  0.000,  0.000,  5,  1.00748,  -56.5827,  'FERRIS 0',  16.100,  14
15213,  1,  25.138,  7.057,  0.000,  0.000,  5,  1.02278,  -55.5834,  'GARLAND ',  16.100,  16
15214,  1,  68.106,  18.818,  0.000,  0.000,  5,  1.01997,  -55.8487,  'DALLAS 3',  16.100,  16
15215,  1,  60.384,  16.731,  0.000,  0.000,  5,  1.01801,  -55.4271,  'PILOT PO',  16.100,  16
15216,  1,  12.795,  3.608,  0.000,  0.000,  5,  1.02294,  -55.6876,  'FORT WOR',  16.100,  17
15217,  1,  42.987,  11.991,  0.000,  0.000,  5,  1.02734,  -55.4395,  'NORTH RI',  16.100,  17
15218,  1,  59.768,  16.562,  0.000,  0.000,  5,  1.01638,  -56.1386,  'JUSTIN 0',  16.100,  17
15219,  1,  22.555,  6.338,  0.000,  0.000,  5,  1.01900,  -56.6433,  'SCURRY 0',  16.100,  14
15220,  1,  5.949,  1.682,  0.000,  0.000,  5,  1.02272,  -55.7139,  'SANGER 0',  16.100,  17
15221,  1,  29.164,  8.176,  0.000,  0.000,  5,  1.02034,  -58.1340,  'KILLEEN ',  16.100,  13
15222,  1,  53.989,  14.984,  0.000,  0.000,  5,  0.99898,  -58.4403,  'MABANK 1',  16.100,  14
15223,  1,  29.072,  8.135,  0.000,  0.000,  5,  0.94334,  -64.3458,  'MEXIA 0S',  16.100,  14
15224,  1,  19.364,  5.448,  0.000,  0.000,  5,  1.02606,  -55.5225,  'CARROLLT',  16.100,  16
15225,  1,  93.585,  25.612,  0.000,  0.000,  5,  1.02085,  -57.2024,  'NEVADA 0',  16.100,  16
15226,  1,  5.699,  1.611,  0.000,  0.000,  5,  1.02278,  -59.6538,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.971,  0.841,  0.000,  0.000,  5,  1.01728,  -57.4590,  'TERRELL ',  16.100,  16
15228,  1,  38.111,  10.649,  0.000,  0.000,  5,  1.02151,  -54.9595,  'DALLAS 1',  16.100,  16
15229,  1,  60.046,  16.642,  0.000,  0.000,  5,  1.02133,  -55.6575,  'DALLAS 1',  16.100,  16
15230,  1,  24.754,  6.951,  0.000,  0.000,  5,  1.02462,  -55.8968,  'DALLAS 2',  16.100,  16
15231,  1,  48.177,  13.400,  0.000,  0.000,  5,  0.99964,  -59.3725,  'HAMILTON',  16.100,  18
15232,  1,  8.708,  2.459,  0.000,  0.000,  5,  1.02568,  -55.7535,  'ARLINGTO',  16.100,  17
15233,  1,  32.066,  8.980,  0.000,  0.000,  5,  1.02579,  -55.4114,  'EULESS 1',  16.100,  17
15234,  1,  69.856,  19.291,  0.000,  0.000,  5,  1.02241,  -55.2553,  'FRISCO 1',  16.100,  16
15235,  1,  93.956,  25.690,  0.000,  0.000,  5,  1.01072,  -58.8277,  'SALADO 0',  16.100,  13
15244,  1,  13.209,  3.725,  0.000,  0.000,  5,  1.02259,  -55.6532,  'FORT WOR',  16.100,  17
15245,  1,  36.572,  10.225,  0.000,  0.000,  5,  1.02448,  -55.9501,  'GRAPEVIN',  16.100,  17
15246,  1,  97.764,  26.671,  0.000,  0.000,  5,  0.99963,  -55.9857,  'GLEN ROS',  16.100,  18
15247,  1,  13.337,  3.760,  0.000,  0.000,  5,  0.98971,  -58.4298,  'KOPPERL ',  16.100,  18
15248,  1,  1.900,  0.538,  0.000,  0.000,  5,  1.02590,  -55.0631,  'BEDFORD ',  16.100,  17
15249,  1,  62.201,  17.226,  0.000,  0.000,  5,  1.02227,  -55.0194,  'FORT WOR',  16.100,  17
15250,  1,  115.422,  31.335,  0.000,  0.000,  5,  1.02305,  -55.0493,  'DALLAS 5',  16.100,  16
15251,  1,  75.972,  20.936,  0.000,  0.000,  5,  1.02582,  -55.5356,  'GRAND PR',  16.100,  17
15252,  1,  65.178,  18.032,  0.000,  0.000,  5,  1.02423,  -55.8831,  'DALLAS 2',  16.100,  16
15253,  1,  42.678,  11.906,  0.000,  0.000,  5,  1.02512,  -55.1271,  'FLOWER M',  16.100,  17
15254,  1,  65.487,  18.115,  0.000,  0.000,  5,  1.02382,  -55.3910,  'ROANOKE ',  16.100,  17
15255,  1,  46.232,  12.870,  0.000,  0.000,  5,  0.99739,  -56.9182,  'MILLSAP ',  16.100,  12
15256,  1,  4.902,  1.387,  0.000,  0.000,  5,  1.00137,  -56.9233,  'FORRESTO',  16.100,  14
15257,  1,  0.557,  0.158,  0.000,  0.000,  5,  0.99089,  -58.0554,  'ITALY 0S',  16.100,  14
15258,  1,  5.746,  1.625,  0.000,  0.000,  5,  1.02140,  -55.6794,  'FORNEY 0',  16.100,  16
15259,  1,  54.775,  15.206,  0.000,  0.000,  5,  1.01952,  -56.7865,  'LAVON 0S',  16.100,  16
15264,  1,  4.365,  1.235,  0.000,  0.000,  5,  1.02729,  -55.5560,  'DE LEON ',  16.100,  15
15265,  1,  5.284,  1.494,  0.000,  0.000,  5,  1.02740,  -54.6486,  'KELLER 1',  16.100,  17
15266,  1,  57.757,  16.023,  0.000,  0.000,  5,  1.02527,  -55.2520,  'CEDAR HI',  16.100,  17
15267,  1,  86.679,  23.723,  0.000,  0.000,  5,  0.98246,  -61.6985,  'MC GREGO',  16.100,  13
15268,  1,  22.658,  6.364,  0.000,  0.000,  5,  0.99648,  -57.3242,  'COMMERCE',  16.100,  16
15269,  1,  13.168,  3.713,  0.000,  0.000,  5,  1.01534,  -54.5008,  'MIDLOTHI',  16.100,  17
15270,  1,  47.599,  13.225,  0.000,  0.000,  5,  0.96359,  -61.0323,  'WEST 0SE',  16.100,  13
15271,  1,  13.851,  3.904,  0.000,  0.000,  5,  0.98834,  -60.7161,  'BARTLETT',  16.100,  13
15272,  1,  5.878,  1.662,  0.000,  0.000,  5,  1.02366,  -55.9169,  'DALLAS 1',  16.100,  16
15273,  1,  9.946,  2.808,  0.000,  0.000,  5,  1.02713,  -55.5382,  'COPPELL ',  16.100,  17
15274,  1,  62.255,  17.237,  0.000,  0.000,  5,  1.01529,  -55.9526,  'WILMER 0',  16.100,  16
15275,  1,  7.020,  1.982,  0.000,  0.000,  5,  0.94430,  -63.9686,  'DAWSON 0',  16.100,  14
15276,  1,  2.119,  0.600,  0.000,  0.000,  5,  0.97799,  -59.1832,  'MART 0SE',  16.100,  14
15277,  1,  4.758,  1.346,  0.000,  0.000,  5,  1.02174,  -55.4710,  'LITTLE E',  16.100,  16
15278,  1,  55.136,  15.301,  0.000,  0.000,  5,  1.00948,  -57.7615,  'TEMPLE 2',  16.100,  13
15280,  1,  25.354,  7.117,  0.000,  0.000,  5,  1.02025,  -56.4396,  'TEMPLE 1',  16.100,  13
15284,  1,  41.828,  11.670,  0.000,  0.000,  5,  1.01652,  -56.6014,  'QUINLAN ',  16.100,  16
15285,  1,  33.364,  9.335,  0.000,  0.000,  5,  1.01022,  -54.1541,  'CHICO 0S',  16.100,  12
15286,  1,  5.194,  1.469,  0.000,  0.000,  5,  1.01480,  -55.4514,  'DUBLIN 2',  16.100,  18
15287,  1,  19.332,  5.439,  0.000,  0.000,  5,  1.02316,  -55.3875,  'ARLINGTO',  16.100,  17
15288,  1,  94.607,  25.832,  0.000,  0.000,  5,  0.99500,  -57.4629,  'WOLFE CI',  16.100,  16
15289,  1,  6.966,  1.969,  0.000,  0.000,  5,  1.02731,  -55.5509,  'DALLAS 2',  16.100,  16
15290,  1,  42.361,  11.807,  0.000,  0.000,  5,  0.99121,  -58.8674,  'WHITNEY ',  16.100,  18
15291,  1,  17.861,  5.028,  0.000,  0.000,  5,  1.02192,  -56.0792,  'FORT WOR',  16.100,  17
15292,  1,  138.227,  37.187,  0.000,  0.000,  5,  1.01934,  -55.7834,  'FORT WOR',  16.100,  17
15293,  1,  62.541,  17.315,  0.000,  0.000,  5,  1.01764,  -53.9044,  'JOSHUA 0',  16.100,  18
15294,  1,  36.343,  10.162,  0.000,  0.000,  5,  1.02347,  -56.0286,  'DALLAS 1',  16.100,  16
15296,  1,  59.769,  16.570,  0.000,  0.000,  5,  1.02571,  -54.5161,  'MCKINNEY',  16.100,  16
15305,  1,  39.383,  11.001,  0.000,  0.000,  5,  1.02789,  -54.7224,  'ALLEN 1 ',  16.100,  16
15306,  1,  82.248,  22.612,  0.000,  0.000,  5,  1.02470,  -55.0497,  'ALEDO 2 ',  16.100,  17
15307,  1,  41.067,  11.464,  0.000,  0.000,  5,  1.02650,  -55.3199,  'THE COLO',  16.100,  16
15308,  1,  68.484,  18.921,  0.000,  0.000,  5,  1.02291,  -55.3596,  'SUNNYVAL',  16.100,  16
15309,  1,  9.092,  2.567,  0.000,  0.000,  5,  1.02210,  -55.9154,  'DALLAS 1',  16.100,  16
15310,  1,  46.130,  12.852,  0.000,  0.000,  5,  1.02541,  -55.6592,  'FORT WOR',  16.100,  17
15311,  1,  36.438,  10.188,  0.000,  0.000,  5,  1.02520,  -56.0993,  'DALLAS 3',  16.100,  16
15312,  1,  21.358,  6.004,  0.000,  0.000,  5,  1.01744,  -56.1397,  'AZLE 0SE',  16.100,  17
15313,  1,  76.106,  20.968,  0.000,  0.000,  5,  1.02225,  -54.4883,  'HUTCHINS',  16.100,  16
15314,  1,  10.590,  2.988,  0.000,  0.000,  5,  0.98578,  -59.9459,  'VALLEY M',  16.100,  13
15315,  1,  7.052,  1.993,  0.000,  0.000,  5,  1.01751,  -55.8700,  'DENTON 6',  16.100,  17
15316,  1,  18.410,  5.182,  0.000,  0.000,  5,  1.02732,  -55.7649,  'MESQUITE',  16.100,  16
15323,  1,  87.076,  23.897,  0.000,  0.000,  5,  1.02595,  -54.8816,  'DALLAS 2',  16.100,  17
15327,  1,  138.407,  36.866,  0.000,  0.000,  5,  0.93752,  -64.2279,  'MOUNT CA',  16.100,  14
15328,  1,  2.037,  0.577,  0.000,  0.000,  5,  1.00288,  -59.5862,  'RIESEL 2',  16.100,  13
15329,  1,  5.876,  1.661,  0.000,  0.000,  5,  1.01986,  -55.6788,  'DALLAS 1',  16.100,  16
15330,  1,  112.940,  30.694,  0.000,  0.000,  5,  1.02449,  -55.1050,  'ARLINGTO',  16.100,  17
15331,  1,  32.129,  8.995,  0.000,  0.000,  5,  1.01347,  -56.3851,  'CELINA 0',  16.100,  16
15332,  1,  11.740,  3.312,  0.000,  0.000,  5,  1.02227,  -56.1925,  'FORT WOR',  16.100,  17
15333,  1,  85.051,  23.338,  0.000,  0.000,  5,  1.01095,  -56.3269,  'RED OAK ',  16.100,  14
15334,  1,  83.939,  23.036,  0.000,  0.000,  5,  1.00575,  -55.2198,  'CLYDE 0S',  16.100,  15
15335,  1,  17.987,  5.063,  0.000,  0.000,  5,  1.02285,  -55.8355,  'IRVING 2',  16.100,  17
15336,  1,  100.830,  27.524,  0.000,  0.000,  5,  1.02308,  -55.2704,  'ROWLETT ',  16.100,  16
15337,  1,  43.138,  12.031,  0.000,  0.000,  5,  1.02209,  -51.5852,  'JACKSBOR',  16.100,  12
15338,  1,  14.219,  4.008,  0.000,  0.000,  5,  1.01660,  -54.9440,  'GRANBURY',  16.100,  18
15339,  1,  51.004,  14.187,  0.000,  0.000,  5,  1.02735,  -55.8867,  'SOUTHLAK',  16.100,  17
15340,  1,  44.879,  12.509,  0.000,  0.000,  5,  1.02276,  -55.9933,  'DALLAS 2',  16.100,  16
15341,  1,  24.744,  6.949,  0.000,  0.000,  5,  1.02730,  -55.1643,  'LEWISVIL',  16.100,  17
15344,  1,  22.345,  6.280,  0.000,  0.000,  5,  1.02598,  -56.0359,  'DALLAS 3',  16.100,  16
15345,  1,  69.050,  19.037,  0.000,  0.000,  5,  0.98530,  -59.1939,  'HILLSBOR',  16.100,  14
15346,  1,  21.793,  6.126,  0.000,  0.000,  5,  1.02732,  -55.6927,  'FORT WOR',  16.100,  17
15347,  1,  64.714,  17.887,  0.000,  0.000,  5,  1.00013,  -56.5732,  'CISCO 0S',  16.100,  15
15348,  1,  13.837,  3.899,  0.000,  0.000,  5,  0.99858,  -56.9902,  'ITASCA 0',  16.100,  14
15349,  1,  5.461,  1.544,  0.000,  0.000,  5,  1.02121,  -55.2477,  'LANCASTE',  16.100,  16
15351,  1,  32.129,  8.998,  0.000,  0.000,  5,  1.02516,  -54.7700,  'GARLAND ',  16.100,  16
15352,  1,  86.093,  23.630,  0.000,  0.000,  5,  1.02187,  -55.7143,  'DALLAS 9',  16.100,  16
15353,  1,  26.947,  7.561,  0.000,  0.000,  5,  1.02458,  -55.2463,  'DUNCANVI',  16.100,  17
15354,  1,  28.307,  7.938,  0.000,  0.000,  5,  1.02105,  -56.3780,  'MESQUITE',  16.100,  16
15355,  1,  49.506,  13.775,  0.000,  0.000,  5,  1.01409,  -55.1730,  'MAYPEARL',  16.100,  14
15356,  1,  3.432,  0.971,  0.000,  0.000,  5,  1.02685,  -55.7068,  'GARLAND ',  16.100,  16
15357,  1,  62.619,  17.342,  0.000,  0.000,  5,  1.02609,  -54.9132,  'ALLEN 2 ',  16.100,  16
15362,  1,  53.124,  14.763,  0.000,  0.000,  5,  1.02413,  -51.4192,  'BRIDGEPO',  16.100,  12
15370,  1,  28.085,  7.877,  0.000,  0.000,  5,  1.02606,  -54.8614,  'LEWISVIL',  16.100,  17
15371,  1,  51.680,  14.367,  0.000,  0.000,  5,  1.01954,  -55.3192,  'SEAGOVIL',  16.100,  16
15372,  1,  61.598,  17.065,  0.000,  0.000,  5,  1.02483,  -55.9317,  'DALLAS 3',  16.100,  16
15373,  1,  22.187,  6.235,  0.000,  0.000,  5,  1.01922,  -56.2213,  'HALTOM C',  16.100,  17
15374,  1,  85.823,  23.561,  0.000,  0.000,  5,  1.02396,  -54.9620,  'BALCH SP',  16.100,  16
15375,  1,  31.471,  8.815,  0.000,  0.000,  5,  1.02438,  -55.6331,  'FORT WOR',  16.100,  17
15376,  1,  32.692,  9.153,  0.000,  0.000,  5,  1.02386,  -55.2339,  'DALLAS 4',  16.100,  17
15377,  1,  25.670,  7.205,  0.000,  0.000,  5,  1.01804,  -58.4988,  'KILLEEN ',  16.100,  13
15378,  1,  26.769,  7.511,  0.000,  0.000,  5,  1.02376,  -57.8018,  'WACO 5 0',  16.100,  13
15379,  1,  46.753,  13.022,  0.000,  0.000,  5,  1.02343,  -55.8250,  'FORT WOR',  16.100,  17
15381,  1,  111.166,  30.221,  0.000,  0.000,  5,  1.02000,  -54.5701,  'ENNIS 1S',  16.100,  14
15385,  1,  55.432,  15.392,  0.000,  0.000,  5,  1.02541,  -54.3612,  'DALLAS 3',  16.100,  16
15386,  1,  110.891,  30.167,  0.000,  0.000,  5,  1.02741,  -55.7022,  'RICHARDS',  16.100,  16
15387,  1,  43.011,  11.994,  0.000,  0.000,  5,  1.01750,  -56.5417,  'FORT WOR',  16.100,  17
15389,  1,  47.104,  13.113,  0.000,  0.000,  5,  1.01133,  -55.7285,  'WACO 2 1',  16.100,  13
15392,  1,  47.106,  13.075,  0.000,  0.000,  5,  0.93810,  -68.2498,  'ROGERS 2',  11.500,  13
15393,  1,  3.574,  1.011,  0.000,  0.000,  5,  1.00329,  -57.1175,  'CHINA SP',  16.100,  13
15400,  1,  6.911,  1.953,  0.000,  0.000,  5,  1.02122,  -55.2248,  'MCKINNEY',  16.100,  16
15402,  1,  49.839,  13.866,  0.000,  0.000,  5,  1.02194,  -52.5999,  'GRANBURY',  16.100,  18
15407,  1,  36.992,  10.334,  0.000,  0.000,  5,  1.00104,  -59.3564,  'CLIFTON ',  16.100,  18
15408,  1,  8.700,  2.457,  0.000,  0.000,  5,  1.02071,  -56.4306,  'FARMERSV',  16.100,  16
15409,  1,  8.715,  2.461,  0.000,  0.000,  5,  1.02111,  -55.5635,  'ARLINGTO',  16.100,  17
15411,  1,  54.080,  15.025,  0.000,  0.000,  5,  1.02735,  -57.5280,  'KILLEEN ',  16.100,  13
15412,  1,  49.774,  13.847,  0.000,  0.000,  5,  1.02166,  -56.0015,  'WYLIE 0S',  16.100,  16
15420,  1,  90.271,  24.741,  0.000,  0.000,  5,  1.02515,  -54.8482,  'FORT WOR',  16.100,  17
15421,  1,  5.671,  1.603,  0.000,  0.000,  5,  1.02731,  -56.9364,  'JOSEPHIN',  16.100,  16
15422,  1,  0.742,  0.210,  0.000,  0.000,  5,  1.02730,  -55.3286,  'LEWSIVIL',  16.100,  17
15425,  1,  80.578,  22.162,  0.000,  0.000,  5,  1.02217,  -55.6515,  'DALLAS 4',  16.100,  16
15426,  1,  26.447,  7.418,  0.000,  0.000,  5,  0.99730,  -58.3330,  'KEMP 0SE',  16.100,  14
15427,  1,  19.336,  5.439,  0.000,  0.000,  5,  1.00935,  -55.9886,  'WAXAHACH',  16.100,  14
15428,  1,  12.007,  3.387,  0.000,  0.000,  5,  1.02622,  -54.8296,  'HURST 0S',  16.100,  17
15429,  1,  52.099,  14.481,  0.000,  0.000,  5,  1.01910,  -56.4397,  'FORT WOR',  16.100,  17
15430,  1,  101.253,  27.627,  0.000,  0.000,  5,  1.01832,  -56.5470,  'WEATHERF',  16.100,  12
15431,  1,  36.598,  10.232,  0.000,  0.000,  5,  1.02372,  -55.4756,  'ROCKWALL',  16.100,  16
15432,  1,  40.012,  11.170,  0.000,  0.000,  5,  1.01564,  -56.1281,  'WEATHERF',  16.100,  12
15433,  1,  16.313,  4.595,  0.000,  0.000,  5,  1.02273,  -55.7273,  'FORT WOR',  16.100,  17
15434,  1,  45.734,  12.743,  0.000,  0.000,  5,  1.02376,  -56.1322,  'NEWARK 0',  16.100,  17
15435,  1,  9.474,  2.675,  0.000,  0.000,  5,  1.01236,  -56.2253,  'SANTO 0S',  16.100,  12
15436,  1,  1.613,  0.457,  0.000,  0.000,  5,  1.02645,  -55.6359,  'DALLAS 1',  16.100,  16
15437,  1,  32.134,  8.978,  0.000,  0.000,  5,  0.93958,  -63.7159,  'ELM MOTT',  16.100,  13
15438,  1,  3.354,  0.949,  0.000,  0.000,  5,  1.02318,  -55.7390,  'FORT WOR',  16.100,  17
15439,  1,  23.158,  6.505,  0.000,  0.000,  5,  1.01413,  -55.2940,  'WAXAHACH',  16.100,  14
15440,  1,  49.285,  13.717,  0.000,  0.000,  5,  1.02735,  -55.7628,  'ARLINGTO',  16.100,  17
15441,  1,  77.379,  21.313,  0.000,  0.000,  5,  1.02589,  -55.3321,  'FORT WOR',  16.100,  17
15442,  1,  70.587,  19.487,  0.000,  0.000,  5,  1.02236,  -55.8205,  'FORT WOR',  16.100,  17
15443,  1,  21.257,  5.977,  0.000,  0.000,  5,  1.02518,  -55.8044,  'FORT WOR',  16.100,  17
15446,  1,  29.117,  8.160,  0.000,  0.000,  5,  1.00731,  -59.2648,  'HEWITT 0',  16.100,  13
15447,  1,  16.068,  4.526,  0.000,  0.000,  5,  1.02162,  -55.3187,  'ARLINGTO',  16.100,  17
15449,  1,  72.078,  19.894,  0.000,  0.000,  5,  1.02827,  -54.5556,  'GRAND PR',  16.100,  17
15450,  1,  118.676,  32.105,  0.000,  0.000,  5,  0.99818,  -57.8432,  'MELISSA ',  16.100,  16
15452,  1,  6.858,  1.938,  0.000,  0.000,  5,  1.02364,  -56.6932,  'COPPERAS',  16.100,  13
15453,  1,  39.314,  10.980,  0.000,  0.000,  5,  1.02290,  -54.6450,  'CLEBURNE',  16.100,  17
15454,  1,  33.023,  9.244,  0.000,  0.000,  5,  1.02068,  -56.0818,  'GREENVIL',  16.100,  16
15455,  1,  29.293,  8.211,  0.000,  0.000,  5,  1.01146,  -54.5977,  'ALVORD 0',  16.100,  12
15456,  1,  6.277,  1.774,  0.000,  0.000,  5,  1.01027,  -58.7226,  'GORMAN 0',  16.100,  15
15457,  1,  6.109,  1.727,  0.000,  0.000,  5,  1.02481,  -55.2944,  'COLLEYVI',  16.100,  17
15460,  1,  47.418,  13.160,  0.000,  0.000,  5,  0.93650,  -68.9399,  'HOLLAND ',  11.500,  13
15461,  1,  6.014,  1.700,  0.000,  0.000,  5,  1.01349,  -57.4365,  'TEMPLE 3',  16.100,  13
15462,  1,  31.060,  8.701,  0.000,  0.000,  5,  1.02084,  -55.5984,  'DALLAS 3',  16.100,  16
15463,  1,  55.741,  15.476,  0.000,  0.000,  5,  1.02487,  -55.8353,  'IRVING 4',  16.100,  17
15465,  1,  73.852,  20.371,  0.000,  0.000,  5,  1.02846,  -54.6232,  'FRISCO 2',  16.100,  16
15466,  1,  99.915,  27.172,  0.000,  0.000,  5,  0.97169,  -62.4676,  'GATESVIL',  16.100,  13
15467,  1,  3.289,  0.931,  0.000,  0.000,  5,  1.02346,  -55.9854,  'DALLAS 2',  16.100,  16
15468,  1,  13.188,  3.719,  0.000,  0.000,  5,  1.01938,  -55.8552,  'DALLAS 3',  16.100,  17
15469,  1,  24.336,  6.834,  0.000,  0.000,  5,  1.02021,  -56.1956,  'FORT WOR',  16.100,  17
15470,  1,  3.853,  1.090,  0.000,  0.000,  5,  1.01229,  -58.7964,  'WOODWAY ',  16.100,  13
15471,  1,  21.978,  6.180,  0.000,  0.000,  5,  1.02313,  -54.8743,  'MINGUS 0',  16.100,  12
15472,  1,  0.778,  0.220,  0.000,  0.000,  5,  1.03327,  -50.7327,  'THROCKMO',  16.100,  15
15473,  1,  2.496,  0.706,  0.000,  0.000,  5,  1.02502,  -52.4824,  'NEMO 0SE',  16.100,  18
15474,  1,  1.868,  0.529,  0.000,  0.000,  5,  0.95911,  -61.6625,  'ABBOTT 0',  16.100,  14
15475,  1,  1.306,  0.370,  0.000,  0.000,  5,  1.02391,  -55.4420,  'ALVARADO',  16.100,  17
15476,  1,  26.897,  7.536,  0.000,  0.000,  5,  0.96137,  -62.1675,  'CORSICAN',  16.100,  14
15477,  1,  3.772,  1.067,  0.000,  0.000,  5,  1.02254,  -58.0329,  'HARKER H',  16.100,  13
15478,  1,  27.432,  7.696,  0.000,  0.000,  5,  1.02733,  -55.6754,  'IRVING 3',  16.100,  17
15480,  1,  83.875,  23.043,  0.000,  0.000,  5,  1.02348,  -54.3142,  'BURLESON',  16.100,  17
15481,  1,  66.279,  18.323,  0.000,  0.000,  5,  1.01643,  -55.7132,  'FORT WOR',  16.100,  17
15482,  1,  58.657,  16.269,  0.000,  0.000,  5,  1.02736,  -56.1822,  'DALLAS 2',  16.100,  16
15483,  1,  24.208,  6.799,  0.000,  0.000,  5,  1.02713,  -54.9667,  'NORTH RI',  16.100,  17
15484,  1,  37.274,  10.411,  0.000,  0.000,  5,  1.01045,  -55.5378,  'CROSS PL',  16.100,  15
15485,  1,  2.852,  0.808,  0.000,  0.000,  5,  1.02124,  -54.0004,  'BLOOMING',  16.100,  14
16001,  1,  1.993,  0.564,  0.000,  0.000,  6,  1.02731,  -62.4686,  'CONVERSE',  11.500,  22
16002,  1,  45.377,  12.643,  0.000,  0.000,  6,  1.01782,  -62.8979,  'SAN ANTO',  11.500,  26
16005,  1,  14.197,  4.002,  0.000,  0.000,  6,  1.02920,  -57.8567,  'BASTROP ',  11.500,  25
16011,  1,  31.172,  8.732,  0.000,  0.000,  6,  1.02102,  -60.7906,  'MARION 2',  11.500,  22
16012,  1,  15.046,  4.240,  0.000,  0.000,  6,  1.02732,  -59.2643,  'PAIGE 0S',  11.500,  25
16013,  1,  6.798,  1.921,  0.000,  0.000,  6,  1.01780,  -62.7804,  'SAN ANTO',  11.500,  26
16014,  1,  58.798,  16.288,  0.000,  0.000,  6,  1.00633,  -65.5245,  'WAELDER ',  11.500,  24
16015,  1,  3.167,  0.896,  0.000,  0.000,  6,  1.02445,  -62.8770,  'ATASCOSA',  11.500,  26
16016,  1,  10.991,  3.102,  0.000,  0.000,  6,  1.02461,  -62.0811,  'SAN ANTO',  11.500,  26
16017,  1,  107.761,  29.328,  0.000,  0.000,  6,  1.01757,  -61.9911,  'CIBOLO 0',  11.500,  22
16018,  1,  63.788,  17.653,  0.000,  0.000,  6,  1.02025,  -60.8089,  'AUSTIN 6',  11.500,  23
16019,  1,  1.777,  0.503,  0.000,  0.000,  6,  1.02099,  -60.9818,  'AUSTIN 2',  11.500,  23
16020,  1,  41.805,  11.666,  0.000,  0.000,  6,  1.02183,  -61.7719,  'HORSESHO',  11.500,  23
16023,  1,  7.744,  2.188,  0.000,  0.000,  6,  1.02855,  -59.6081,  'LEANDER ',  11.500,  23
16024,  1,  78.592,  21.639,  0.000,  0.000,  6,  1.02738,  -62.0341,  'AUSTIN 1',  11.500,  23
16025,  1,  53.291,  14.809,  0.000,  0.000,  6,  1.02735,  -62.6687,  'SAN ANTO',  11.500,  26
16026,  1,  30.686,  8.597,  0.000,  0.000,  6,  1.02142,  -61.9632,  'SAN ANTO',  11.500,  26
16027,  1,  15.266,  4.302,  0.000,  0.000,  6,  1.02348,  -60.1805,  'ELGIN 0S',  11.500,  23
16028,  1,  30.189,  8.460,  0.000,  0.000,  6,  1.02173,  -60.7064,  'AUSTIN 3',  11.500,  23
16029,  1,  57.642,  15.976,  0.000,  0.000,  6,  1.00090,  -66.7873,  'RUNGE 0S',  11.500,  24
16031,  1,  2.337,  0.661,  0.000,  0.000,  6,  1.01906,  -58.9114,  'YOAKUM 1',  11.500,  24
16032,  1,  15.254,  4.298,  0.000,  0.000,  6,  1.01922,  -62.3432,  'AUSTIN 3',  11.500,  23
16035,  1,  24.659,  6.925,  0.000,  0.000,  6,  1.02636,  -59.9039,  'PFLUGERV',  11.500,  23
16037,  1,  119.066,  32.274,  0.000,  0.000,  6,  1.02092,  -61.4441,  'SAN ANTO',  11.500,  22
16040,  1,  55.287,  15.350,  0.000,  0.000,  6,  1.02170,  -60.8701,  'AUSTIN 3',  11.500,  23
16043,  1,  28.346,  7.949,  0.000,  0.000,  6,  1.02333,  -61.3543,  'SAN ANTO',  11.500,  26
16044,  1,  65.416,  18.088,  0.000,  0.000,  6,  1.01474,  -62.7414,  'SAN ANTO',  11.500,  26
16047,  1,  12.768,  3.601,  0.000,  0.000,  6,  1.02265,  -62.3157,  'SAN ANTO',  11.500,  26
16055,  1,  74.594,  20.544,  0.000,  0.000,  6,  1.00165,  -69.4724,  'BERGHEIM',  11.500,  26
16058,  1,  2.846,  0.805,  0.000,  0.000,  6,  1.02713,  -59.2127,  'NEW BRAU',  11.500,  22
16059,  1,  129.067,  34.618,  0.000,  0.000,  6,  0.96009,  -78.0432,  'D HANIS ',  11.500,  26
16060,  1,  1.726,  0.489,  0.000,  0.000,  6,  1.02073,  -63.0195,  'SAN ANTO',  11.500,  26
16061,  1,  59.470,  16.487,  0.000,  0.000,  6,  1.02277,  -60.9431,  'AUSTIN 7',  11.500,  23
16064,  1,  82.095,  22.558,  0.000,  0.000,  6,  1.01594,  -59.3261,  'BRENHAM ',  11.500,  25
16065,  1,  62.181,  17.211,  0.000,  0.000,  6,  1.01064,  -61.6177,  'BERTRAM ',  11.500,  23
16091,  1,  4.434,  1.254,  0.000,  0.000,  6,  1.02731,  -62.2304,  'WIMBERLE',  11.500,  23
16092,  1,  25.001,  7.020,  0.000,  0.000,  6,  1.02733,  -63.3969,  'GONZALES',  11.500,  24
16093,  1,  17.510,  4.929,  0.000,  0.000,  6,  1.01810,  -61.9986,  'SAN ANTO',  11.500,  22
16094,  1,  20.602,  5.793,  0.000,  0.000,  6,  1.02018,  -61.9094,  'SAN ANTO',  11.500,  22
16095,  1,  48.363,  13.462,  0.000,  0.000,  6,  1.02200,  -61.6415,  'HUTTO 0S',  11.500,  23
16096,  1,  25.932,  7.279,  0.000,  0.000,  6,  1.02733,  -64.8176,  'LULING 0',  11.500,  24
16097,  1,  16.236,  4.573,  0.000,  0.000,  6,  1.01699,  -62.3068,  'SAN ANTO',  11.500,  26
16098,  1,  78.667,  21.649,  0.000,  0.000,  6,  1.01914,  -61.3433,  'AUSTIN 1',  11.500,  23
16099,  1,  66.989,  18.511,  0.000,  0.000,  6,  1.01409,  -62.7903,  'SAN ANTO',  11.500,  26
16100,  1,  8.811,  2.488,  0.000,  0.000,  6,  1.01698,  -63.4109,  'ADKINS 0',  11.500,  22
16103,  1,  13.595,  3.833,  0.000,  0.000,  6,  1.02732,  -57.9335,  'WINCHEST',  11.500,  25
16109,  1,  16.466,  4.635,  0.000,  0.000,  6,  0.98750,  -63.3000,  'ROCKDALE',  11.500,  25
16112,  1,  6.533,  1.847,  0.000,  0.000,  6,  1.01848,  -63.6539,  'NATALIA ',  11.500,  26
16113,  1,  7.174,  2.027,  0.000,  0.000,  6,  1.01929,  -61.2148,  'AUSTIN 2',  11.500,  23
16114,  1,  8.792,  2.483,  0.000,  0.000,  6,  1.01537,  -62.9447,  'SAN ANTO',  11.500,  26
16115,  1,  36.309,  10.150,  0.000,  0.000,  6,  1.01568,  -62.5849,  'SAN ANTO',  11.500,  22
16116,  1,  70.224,  19.374,  0.000,  0.000,  6,  1.00701,  -62.8985,  'TAYLOR 0',  11.500,  23
16117,  1,  23.737,  6.668,  0.000,  0.000,  6,  1.02723,  -58.0585,  'SMITHVIL',  11.500,  25
16120,  1,  11.324,  3.196,  0.000,  0.000,  6,  1.02967,  -59.9463,  'CEDAR PA',  11.500,  23
16121,  1,  146.825,  39.362,  0.000,  0.000,  6,  1.01744,  -62.7900,  'SAN ANTO',  11.500,  26
16122,  1,  39.671,  11.071,  0.000,  0.000,  6,  0.99911,  -60.8175,  'HALLETTS',  11.500,  24
16123,  1,  10.598,  2.991,  0.000,  0.000,  6,  1.02094,  -60.8840,  'AUSTIN 5',  11.500,  23
16124,  1,  23.478,  6.595,  0.000,  0.000,  6,  1.02417,  -60.3720,  'NEW BRAU',  11.500,  22
16125,  1,  32.024,  8.961,  0.000,  0.000,  6,  1.01308,  -63.7966,  'SUTHERLA',  11.500,  22
16126,  1,  1.522,  0.431,  0.000,  0.000,  6,  1.02029,  -61.0464,  'AUSTIN 3',  11.500,  23
16127,  1,  32.859,  9.178,  0.000,  0.000,  6,  0.93545,  -67.5914,  'CAMERON ',  11.500,  25
16128,  1,  10.287,  2.904,  0.000,  0.000,  6,  1.01744,  -63.3628,  'SAN ANTO',  11.500,  26
16129,  1,  33.007,  9.226,  0.000,  0.000,  6,  0.96676,  -69.8005,  'MEDINA 0',  11.500,  26
16130,  1,  3.366,  0.953,  0.000,  0.000,  6,  1.01720,  -61.3551,  'MANCHACA',  11.500,  23
16131,  1,  9.103,  2.570,  0.000,  0.000,  6,  1.02178,  -61.6877,  'SPRING B',  11.500,  22
16132,  1,  26.229,  7.360,  0.000,  0.000,  6,  1.01629,  -61.6212,  'AUSTIN 1',  11.500,  23
16133,  1,  33.844,  9.466,  0.000,  0.000,  6,  1.00351,  -65.9127,  'FLATONIA',  11.500,  25
16134,  1,  5.465,  1.545,  0.000,  0.000,  6,  0.99980,  -63.7762,  'GRANGER ',  11.500,  23
16135,  1,  2.588,  0.733,  0.000,  0.000,  6,  1.00985,  -58.6758,  'FAYETTEV',  11.500,  25
16136,  1,  10.532,  2.973,  0.000,  0.000,  6,  1.02649,  -61.4781,  'GEORGETO',  11.500,  23
16137,  1,  30.547,  8.558,  0.000,  0.000,  6,  1.01557,  -62.0804,  'AUSTIN 3',  11.500,  23
16138,  1,  22.274,  6.259,  0.000,  0.000,  6,  1.01484,  -66.1641,  'PIPE CRE',  11.500,  26
16139,  1,  8.816,  2.490,  0.000,  0.000,  6,  1.00770,  -64.1098,  'RED ROCK',  11.500,  25
16140,  1,  4.319,  1.222,  0.000,  0.000,  6,  0.98118,  -64.5406,  'JARRELL ',  11.500,  23
16150,  1,  5.081,  1.437,  0.000,  0.000,  6,  1.02477,  -62.5092,  'SAN ANTO',  11.500,  26
16151,  1,  69.719,  19.254,  0.000,  0.000,  6,  1.02087,  -64.3120,  'SCHULENB',  11.500,  25
16153,  1,  8.038,  2.271,  0.000,  0.000,  6,  1.02217,  -61.3213,  'SAN ANTO',  11.500,  26
16154,  1,  41.564,  11.595,  0.000,  0.000,  6,  1.01061,  -62.4885,  'DRIPPING',  11.500,  23
16155,  1,  11.482,  3.239,  0.000,  0.000,  6,  1.01584,  -63.3021,  'SAN ANTO',  11.500,  26
16156,  1,  19.455,  5.473,  0.000,  0.000,  6,  1.02362,  -61.7312,  'MARBLE F',  11.500,  23
16157,  1,  27.242,  7.642,  0.000,  0.000,  6,  1.01630,  -64.6470,  'BOERNE 1',  11.500,  26
16158,  1,  14.641,  4.126,  0.000,  0.000,  6,  1.02732,  -61.7168,  'WASHINGT',  11.500,  25
16159,  1,  3.859,  1.092,  0.000,  0.000,  6,  1.01769,  -62.2909,  'SCHERTZ ',  11.500,  22
16160,  1,  46.850,  13.047,  0.000,  0.000,  6,  1.01928,  -61.0651,  'AUSTIN 8',  11.500,  23
16168,  1,  51.377,  14.283,  0.000,  0.000,  6,  1.01814,  -62.8061,  'SAN ANTO',  11.500,  26
16171,  1,  87.819,  24.087,  0.000,  0.000,  6,  1.02079,  -61.4902,  'SAN ANTO',  11.500,  26
16173,  1,  72.970,  20.121,  0.000,  0.000,  6,  1.01605,  -59.6867,  'CUERO 2 ',  11.500,  24
16174,  1,  16.647,  4.688,  0.000,  0.000,  6,  1.02045,  -62.4066,  'SAN ANTO',  11.500,  22
16175,  1,  45.461,  12.667,  0.000,  0.000,  6,  1.01859,  -61.2979,  'AUSTIN 1',  11.500,  23
16176,  1,  52.269,  14.527,  0.000,  0.000,  6,  1.01972,  -61.4030,  'AUSTIN 3',  11.500,  23
16178,  1,  28.660,  8.035,  0.000,  0.000,  6,  1.01923,  -62.3593,  'SAN ANTO',  11.500,  26
16179,  1,  71.764,  19.791,  0.000,  0.000,  6,  1.01341,  -63.2986,  'SAN ANTO',  11.500,  26
16180,  1,  6.563,  1.855,  0.000,  0.000,  6,  1.01408,  -63.7062,  'LA VERNI',  11.500,  22
16181,  1,  24.297,  6.823,  0.000,  0.000,  6,  1.01843,  -61.8120,  'MANOR 0S',  11.500,  23
16182,  1,  23.676,  6.650,  0.000,  0.000,  6,  1.01954,  -62.6988,  'SAN ANTO',  11.500,  26
16183,  1,  52.871,  14.682,  0.000,  0.000,  6,  1.00324,  -60.4377,  'GIDDINGS',  11.500,  25
16184,  1,  15.315,  4.315,  0.000,  0.000,  6,  1.01942,  -61.4356,  'AUSTIN 3',  11.500,  23
16185,  1,  21.112,  5.935,  0.000,  0.000,  6,  1.01743,  -61.6243,  'AUSTIN 3',  11.500,  23
16186,  1,  8.628,  2.437,  0.000,  0.000,  6,  1.02338,  -60.6691,  'AUSTIN 3',  11.500,  23
16187,  1,  20.176,  5.675,  0.000,  0.000,  6,  1.02178,  -60.9492,  'AUSTIN 2',  11.500,  23
16189,  1,  64.299,  17.776,  0.000,  0.000,  6,  1.00359,  -58.9451,  'COLUMBUS',  11.500,  25
16190,  1,  12.073,  3.406,  0.000,  0.000,  6,  1.01012,  -65.3448,  'SHINER 0',  11.500,  24
16191,  1,  8.440,  2.384,  0.000,  0.000,  6,  1.01858,  -61.8862,  'SAN ANTO',  11.500,  22
16193,  1,  9.177,  2.592,  0.000,  0.000,  6,  1.01126,  -60.1160,  'CALDWELL',  11.500,  25
16194,  1,  16.687,  4.699,  0.000,  0.000,  6,  1.01671,  -61.7828,  'AUSTIN 1',  11.500,  23
16195,  1,  31.605,  8.856,  0.000,  0.000,  6,  0.99619,  -60.4093,  'INDUSTRY',  11.500,  25
16196,  1,  1.502,  0.425,  0.000,  0.000,  6,  1.02172,  -63.2893,  'DALE 0SE',  11.500,  23
16199,  1,  7.327,  2.070,  0.000,  0.000,  6,  1.02591,  -61.5826,  'SAN ANTO',  11.500,  26
16200,  1,  69.919,  19.299,  0.000,  0.000,  6,  1.01370,  -62.7833,  'SAN ANTO',  11.500,  26
16201,  1,  26.040,  7.308,  0.000,  0.000,  6,  1.02051,  -62.8285,  'SAN ANTO',  11.500,  26
16202,  1,  27.487,  7.708,  0.000,  0.000,  6,  1.01457,  -63.4759,  'MARTINDA',  11.500,  22
16203,  1,  9.100,  2.570,  0.000,  0.000,  6,  1.01781,  -62.6389,  'SAN ANTO',  11.500,  26
16204,  1,  62.794,  17.384,  0.000,  0.000,  6,  1.01473,  -62.8414,  'SAN ANTO',  11.500,  26
16205,  1,  5.343,  1.511,  0.000,  0.000,  6,  1.02451,  -60.2868,  'AUSTIN 2',  11.500,  23
16206,  1,  81.808,  22.447,  0.000,  0.000,  6,  0.99159,  -62.0865,  'LEXINGTO',  11.500,  25
16207,  1,  7.844,  2.216,  0.000,  0.000,  6,  1.02731,  -62.2281,  'LEANDER ',  11.500,  23
16208,  1,  14.753,  4.158,  0.000,  0.000,  6,  1.02457,  -61.2993,  'AUSTIN 1',  11.500,  23
16209,  1,  83.555,  22.921,  0.000,  0.000,  6,  1.00400,  -64.2953,  'MICO 0SE',  11.500,  26
16217,  1,  3.899,  1.103,  0.000,  0.000,  6,  1.01686,  -62.2394,  'AUSTIN 3',  11.500,  23
16218,  1,  27.140,  7.613,  0.000,  0.000,  6,  1.01411,  -61.2788,  'LOCKHART',  11.500,  23
16219,  1,  28.368,  7.955,  0.000,  0.000,  6,  1.02113,  -61.4417,  'AUSTIN 1',  11.500,  23
16220,  1,  37.639,  10.518,  0.000,  0.000,  6,  1.01857,  -62.0468,  'SAN ANTO',  11.500,  22
16221,  1,  62.730,  17.374,  0.000,  0.000,  6,  1.02736,  -66.1293,  'FALLS CI',  11.500,  22
16223,  1,  3.771,  1.067,  0.000,  0.000,  6,  1.02536,  -60.0529,  'AUSTIN 2',  11.500,  23
16224,  1,  88.816,  24.350,  0.000,  0.000,  6,  1.02010,  -61.5029,  'AUSTIN 2',  11.500,  23
16225,  1,  66.819,  18.465,  0.000,  0.000,  6,  1.01339,  -62.8648,  'SAN ANTO',  11.500,  26
16226,  1,  54.469,  15.106,  0.000,  0.000,  6,  0.98642,  -71.6768,  'BLANCO 0',  11.500,  26
16227,  1,  6.072,  1.717,  0.000,  0.000,  6,  1.02410,  -60.4518,  'AUSTIN 2',  11.500,  23
16230,  1,  62.046,  17.183,  0.000,  0.000,  6,  1.02164,  -60.6195,  'SAN MARC',  11.500,  22
16231,  1,  114.520,  31.066,  0.000,  0.000,  6,  1.00973,  -62.2162,  'BUDA 0SE',  11.500,  23
16232,  1,  25.248,  7.088,  0.000,  0.000,  6,  1.02224,  -60.5416,  'DEL VALL',  11.500,  23
16233,  1,  39.279,  10.969,  0.000,  0.000,  6,  1.01800,  -61.2098,  'AUSTIN 4',  11.500,  23
16236,  1,  31.702,  8.879,  0.000,  0.000,  6,  1.02442,  -61.3608,  'SAN ANTO',  11.500,  26
16237,  1,  110.368,  29.743,  0.000,  0.000,  6,  0.92620,  -69.0390,  'BURLINGT',  11.500,  25
16238,  1,  0.794,  0.225,  0.000,  0.000,  6,  1.02280,  -60.6822,  'AUSTIN 1',  11.500,  23
16241,  1,  75.766,  20.877,  0.000,  0.000,  6,  1.02290,  -60.8804,  'ELMENDOR',  11.500,  22
16250,  1,  78.746,  21.666,  0.000,  0.000,  6,  1.01540,  -62.7923,  'SAN ANTO',  11.500,  22
16251,  1,  39.332,  10.985,  0.000,  0.000,  6,  1.02022,  -62.5164,  'CANYON L',  11.500,  22
16252,  1,  34.905,  9.763,  0.000,  0.000,  6,  1.01291,  -62.5468,  'JOHNSON ',  11.500,  23
16253,  1,  5.382,  1.522,  0.000,  0.000,  6,  1.01363,  -62.9041,  'YORKTOWN',  11.500,  24
16256,  1,  4.977,  1.408,  0.000,  0.000,  6,  1.02317,  -60.2647,  'AUSTIN 2',  11.500,  23
16261,  1,  13.928,  3.926,  0.000,  0.000,  6,  1.01697,  -62.8688,  'LACKLAND',  11.500,  26
16262,  1,  19.241,  5.414,  0.000,  0.000,  6,  1.02119,  -60.3929,  'LIBERTY ',  11.500,  23
16264,  1,  19.598,  5.514,  0.000,  0.000,  6,  1.02184,  -62.1911,  'KENEDY 1',  11.500,  24
16275,  1,  18.782,  5.285,  0.000,  0.000,  6,  1.01678,  -62.4253,  'SAN ANTO',  11.500,  26
16276,  1,  39.870,  11.131,  0.000,  0.000,  6,  1.01673,  -63.8630,  'VON ORMY',  11.500,  26
16278,  1,  17.998,  5.066,  0.000,  0.000,  6,  1.02179,  -60.2955,  'KYLE 1SE',  11.500,  23
16280,  1,  83.606,  22.969,  0.000,  0.000,  6,  1.02156,  -60.7915,  'SEGUIN 2',  11.500,  22
16281,  1,  86.554,  23.749,  0.000,  0.000,  6,  1.01906,  -62.6136,  'UNIVERSA',  11.500,  22
16282,  1,  23.658,  6.645,  0.000,  0.000,  6,  1.02323,  -62.3199,  'SPICEWOO',  11.500,  23
16283,  1,  11.297,  3.188,  0.000,  0.000,  6,  1.01977,  -63.0453,  'SAINT HE',  11.500,  22
16284,  1,  3.563,  1.008,  0.000,  0.000,  6,  1.01946,  -62.0848,  'SAN ANTO',  11.500,  26
16286,  1,  31.558,  8.840,  0.000,  0.000,  6,  1.02733,  -66.5176,  'BOERNE 2',  11.500,  26
16288,  1,  62.970,  17.428,  0.000,  0.000,  6,  1.01565,  -62.4849,  'SAN ANTO',  11.500,  26
16289,  1,  116.200,  31.517,  0.000,  0.000,  6,  1.01560,  -61.5818,  'AUSTIN 2',  11.500,  23
16290,  1,  52.259,  14.528,  0.000,  0.000,  6,  1.02723,  -60.9340,  'AUSTIN 2',  11.500,  23
16291,  1,  33.700,  9.431,  0.000,  0.000,  6,  1.01898,  -62.7406,  'SAN ANTO',  11.500,  26
16306,  1,  10.398,  2.935,  0.000,  0.000,  6,  1.02275,  -60.7153,  'AUSTIN 1',  11.500,  23
16307,  1,  40.743,  11.371,  0.000,  0.000,  6,  1.01431,  -62.6736,  'SAN ANTO',  11.500,  26
16309,  1,  92.240,  25.210,  0.000,  0.000,  6,  0.99416,  -66.2106,  'HONDO 1S',  11.500,  26
16310,  1,  12.209,  3.444,  0.000,  0.000,  6,  1.02391,  -61.6370,  'SAN ANTO',  11.500,  22
16311,  1,  54.124,  15.021,  0.000,  0.000,  6,  1.00978,  -60.6811,  'NEW ULM ',  11.500,  25
16312,  1,  3.963,  1.121,  0.000,  0.000,  6,  1.02651,  -61.2628,  'SAN ANTO',  11.500,  22
16313,  1,  33.428,  9.356,  0.000,  0.000,  6,  1.02008,  -61.4807,  'AUSTIN 3',  11.500,  23
16314,  1,  9.557,  2.698,  0.000,  0.000,  6,  1.02051,  -62.4433,  'BULVERDE',  11.500,  26
16319,  1,  20.471,  5.757,  0.000,  0.000,  6,  1.01974,  -60.1390,  'GEORGETO',  11.500,  23
16320,  1,  23.475,  6.595,  0.000,  0.000,  6,  1.02733,  -61.7096,  'SAN ANTO',  11.500,  22
16322,  1,  21.588,  6.069,  0.000,  0.000,  6,  1.02252,  -62.7631,  'FLORESVI',  11.500,  22
16323,  1,  44.044,  12.276,  0.000,  0.000,  6,  1.01478,  -62.6462,  'SAN ANTO',  11.500,  26
16324,  1,  19.115,  5.378,  0.000,  0.000,  6,  1.02065,  -61.9566,  'SAN ANTO',  11.500,  22
16325,  1,  25.904,  7.259,  0.000,  0.000,  6,  0.93820,  -67.8190,  'BUCKHOLT',  11.500,  25
16326,  1,  2.020,  0.572,  0.000,  0.000,  6,  1.01020,  -60.8067,  'SOMERVIL',  11.500,  25
16327,  1,  9.514,  2.686,  0.000,  0.000,  6,  1.00700,  -61.3292,  'WEIMAR 0',  11.500,  25
16328,  1,  9.038,  2.552,  0.000,  0.000,  6,  0.99353,  -68.3492,  'COMFORT ',  11.500,  26
16329,  1,  12.192,  3.441,  0.000,  0.000,  6,  1.00538,  -64.8827,  'NORDHEIM',  11.500,  24
16330,  1,  0.848,  0.240,  0.000,  0.000,  6,  1.02207,  -61.1362,  'AUSTIN 9',  11.500,  23
16331,  1,  76.601,  21.106,  0.000,  0.000,  6,  1.02738,  -61.2952,  'AUSTIN 2',  11.500,  23
16332,  1,  37.256,  10.412,  0.000,  0.000,  6,  1.01644,  -62.8517,  'HELOTES ',  11.500,  26
16335,  1,  35.551,  9.943,  0.000,  0.000,  6,  1.02357,  -61.2398,  'SAN ANTO',  11.500,  26
16336,  1,  65.484,  18.058,  0.000,  0.000,  6,  0.96287,  -70.9749,  'BANDERA ',  11.500,  26
16337,  1,  9.262,  2.616,  0.000,  0.000,  6,  1.02477,  -62.1085,  'SAN ANTO',  11.500,  26
16338,  1,  66.116,  18.197,  0.000,  0.000,  6,  0.93645,  -67.2102,  'ROCKDALE',  11.500,  25
16339,  1,  16.690,  4.700,  0.000,  0.000,  6,  1.01544,  -61.1866,  'CEDAR CR',  11.500,  23
16340,  1,  25.055,  7.034,  0.000,  0.000,  6,  1.01885,  -64.2178,  'NIXON 0S',  11.500,  24
16341,  1,  16.141,  4.546,  0.000,  0.000,  6,  1.01490,  -60.9224,  'CHAPPELL',  11.500,  25
16344,  1,  4.859,  1.374,  0.000,  0.000,  6,  1.02806,  -59.7875,  'ROUND RO',  11.500,  23
16345,  1,  64.382,  17.813,  0.000,  0.000,  6,  1.01898,  -61.3282,  'AUSTIN 1',  11.500,  23
16346,  1,  12.062,  3.403,  0.000,  0.000,  6,  1.01440,  -65.0705,  'LEMING 0',  11.500,  26
16351,  1,  13.811,  3.894,  0.000,  0.000,  6,  1.02522,  -60.3509,  'AUSTIN 1',  11.500,  23
16352,  1,  70.095,  19.354,  0.000,  0.000,  6,  1.02094,  -62.3971,  'SAN ANTO',  11.500,  26
16353,  1,  74.518,  20.545,  0.000,  0.000,  6,  1.02463,  -60.6372,  'ROUND RO',  11.500,  23
16355,  1,  86.255,  23.680,  0.000,  0.000,  6,  1.02664,  -60.0384,  'ROUND RO',  11.500,  23
16356,  1,  89.682,  24.591,  0.000,  0.000,  6,  1.02739,  -62.6930,  'SAN ANTO',  11.500,  26
16357,  1,  13.349,  3.762,  0.000,  0.000,  6,  0.98474,  -73.6377,  'DEVINE 0',  11.500,  26
16358,  1,  42.170,  11.767,  0.000,  0.000,  6,  1.02734,  -62.5680,  'GEORGETO',  11.500,  23
16360,  1,  18.499,  5.206,  0.000,  0.000,  6,  1.02566,  -60.3002,  'BURNET 1',  11.500,  23
17001,  1,  3.578,  1.012,  0.000,  0.000,  7,  1.00621,  -55.4481,  'INEZ 0SE',  11.500,  6
17004,  1,  139.488,  37.528,  0.000,  0.000,  7,  1.02429,  -57.1531,  'PASADENA',  11.500,  4
17010,  1,  10.592,  2.989,  0.000,  0.000,  7,  1.00532,  -61.4790,  'PRAIRIE ',  11.500,  5
17011,  1,  24.463,  6.870,  0.000,  0.000,  7,  1.02383,  -60.9343,  'CONROE 1',  11.500,  5
17012,  1,  0.725,  0.205,  0.000,  0.000,  7,  1.00015,  -59.2731,  'SIMONTON',  11.500,  3
17013,  1,  75.506,  20.795,  0.000,  0.000,  7,  1.01229,  -60.4685,  'HOUSTON ',  11.500,  5
17014,  1,  32.998,  9.235,  0.000,  0.000,  7,  1.01067,  -59.5054,  'HOUSTON ',  11.500,  4
17016,  1,  52.553,  14.604,  0.000,  0.000,  7,  1.01860,  -57.8845,  'HOUSTON ',  11.500,  4
17017,  1,  85.376,  23.430,  0.000,  0.000,  7,  1.01485,  -59.9977,  'HOUSTON ',  11.500,  3
17020,  1,  34.170,  9.561,  0.000,  0.000,  7,  1.01937,  -56.8340,  'NURSERY ',  11.500,  6
17026,  1,  26.428,  7.416,  0.000,  0.000,  7,  1.02004,  -57.7180,  'BACLIFF ',  11.500,  4
17027,  1,  57.567,  15.964,  0.000,  0.000,  7,  1.01377,  -59.9848,  'SPRING 1',  11.500,  5
17028,  1,  52.718,  14.648,  0.000,  0.000,  7,  1.01733,  -59.6580,  'HOUSTON ',  11.500,  3
17036,  1,  47.731,  13.288,  0.000,  0.000,  7,  1.01901,  -58.9513,  'CONROE 5',  11.500,  5
17039,  1,  140.996,  37.883,  0.000,  0.000,  7,  1.01714,  -58.4687,  'SUGAR LA',  11.500,  3
17041,  1,  56.093,  15.569,  0.000,  0.000,  7,  1.02107,  -57.2227,  'DAYTON 1',  11.500,  4
17044,  1,  72.463,  19.975,  0.000,  0.000,  7,  1.00714,  -55.3362,  'VICTORIA',  11.500,  6
17049,  1,  186.563,  51.012,  0.000,  0.000,  7,  1.01922,  -59.2980,  'KATY 1 2',  11.500,  3
17050,  1,  39.477,  11.021,  0.000,  0.000,  7,  1.00919,  -61.1148,  'MAGNOLIA',  11.500,  5
17051,  1,  93.308,  25.528,  0.000,  0.000,  7,  1.01442,  -60.0397,  'HOUSTON ',  11.500,  3
17052,  1,  71.837,  19.813,  0.000,  0.000,  7,  1.01210,  -59.0746,  'MISSOURI',  11.500,  3
17053,  1,  75.420,  20.780,  0.000,  0.000,  7,  1.01878,  -56.4246,  'RICHMOND',  11.500,  3
17054,  1,  66.189,  18.289,  0.000,  0.000,  7,  1.00663,  -60.1850,  'HOUSTON ',  11.500,  4
17055,  1,  56.635,  15.712,  0.000,  0.000,  7,  1.01498,  -58.7593,  'HOUSTON ',  11.500,  3
17057,  1,  56.159,  15.581,  0.000,  0.000,  7,  1.01171,  -60.1043,  'SPRING 8',  11.500,  5
17067,  1,  53.440,  14.836,  0.000,  0.000,  7,  1.00277,  -61.0620,  'HOUSTON ',  11.500,  3
17069,  1,  35.992,  10.060,  0.000,  0.000,  7,  1.00388,  -55.1862,  'EL CAMPO',  11.500,  1
17070,  1,  62.463,  17.289,  0.000,  0.000,  7,  1.01229,  -58.4629,  'HOUSTON ',  11.500,  4
17071,  1,  2.858,  0.809,  0.000,  0.000,  7,  0.99207,  -51.4857,  'PORT O C',  11.500,  6
17072,  1,  77.863,  21.432,  0.000,  0.000,  7,  1.01773,  -57.4700,  'DICKINSO',  11.500,  4
17074,  1,  41.389,  11.551,  0.000,  0.000,  7,  1.02150,  -56.6939,  'GALVESTO',  11.500,  2
17075,  1,  86.311,  23.696,  0.000,  0.000,  7,  1.02739,  -57.8147,  'HOUSTON ',  11.500,  4
17084,  1,  134.975,  36.357,  0.000,  0.000,  7,  1.01894,  -56.6965,  'LEAGUE C',  11.500,  4
17085,  1,  2.761,  0.782,  0.000,  0.000,  7,  1.01028,  -57.0175,  'LIVERPOO',  11.500,  2
17086,  1,  32.786,  9.176,  0.000,  0.000,  7,  1.01106,  -59.1682,  'HOUSTON ',  11.500,  4
17087,  1,  42.857,  11.951,  0.000,  0.000,  7,  1.01478,  -58.1627,  'SUGAR LA',  11.500,  3
17088,  1,  72.145,  19.877,  0.000,  0.000,  7,  0.99544,  -60.1755,  'RICHMOND',  11.500,  3
17089,  1,  49.468,  13.766,  0.000,  0.000,  7,  1.02735,  -60.5814,  'HOUSTON ',  11.500,  3
17090,  1,  6.904,  1.951,  0.000,  0.000,  7,  1.01065,  -60.7924,  'PINEHURS',  11.500,  5
17091,  1,  127.413,  34.447,  0.000,  0.000,  7,  1.02743,  -60.2475,  'PEARLAND',  11.500,  3
17092,  1,  31.540,  8.832,  0.000,  0.000,  7,  1.01037,  -59.6395,  'HOUSTON ',  11.500,  3
17093,  1,  62.910,  17.405,  0.000,  0.000,  7,  1.00656,  -60.0860,  'HOUSTON ',  11.500,  3
17094,  1,  43.049,  12.006,  0.000,  0.000,  7,  1.02066,  -60.4913,  'HOUSTON ',  11.500,  3
17100,  1,  33.115,  9.267,  0.000,  0.000,  7,  1.01195,  -58.8663,  'HOUSTON ',  11.500,  4
17101,  1,  113.212,  30.741,  0.000,  0.000,  7,  1.01544,  -59.1657,  'HOUSTON ',  11.500,  3
17102,  1,  62.890,  17.400,  0.000,  0.000,  7,  1.00775,  -60.4539,  'TOMBALL ',  11.500,  5
17103,  1,  32.319,  9.048,  0.000,  0.000,  7,  1.01221,  -59.0266,  'HOUSTON ',  11.500,  4
17106,  1,  54.551,  15.152,  0.000,  0.000,  7,  1.02496,  -56.7342,  'DEER PAR',  11.500,  4
17116,  1,  7.505,  2.120,  0.000,  0.000,  7,  0.99856,  -59.7386,  'WALLIS 0',  11.500,  1
17117,  1,  47.169,  13.132,  0.000,  0.000,  7,  1.01320,  -59.8001,  'HOUSTON ',  11.500,  3
17118,  1,  71.313,  19.667,  0.000,  0.000,  7,  1.00769,  -60.3384,  'SPRING 4',  11.500,  5
17119,  1,  25.773,  7.233,  0.000,  0.000,  7,  1.01235,  -58.7957,  'SOUTH HO',  11.500,  4
17120,  1,  99.369,  27.104,  0.000,  0.000,  7,  1.00487,  -60.6887,  'HOUSTON ',  11.500,  3
17123,  1,  5.064,  1.432,  0.000,  0.000,  7,  0.99018,  -50.9900,  'SEADRIFT',  11.500,  6
17124,  1,  132.382,  35.661,  0.000,  0.000,  7,  1.00964,  -59.6747,  'HOUSTON ',  11.500,  3
17127,  1,  171.903,  46.998,  0.000,  0.000,  7,  1.01812,  -57.1571,  'SUGAR LA',  11.500,  3
17128,  1,  33.524,  9.382,  0.000,  0.000,  7,  1.01843,  -59.0063,  'CONROE 7',  11.500,  5
17129,  1,  4.252,  1.203,  0.000,  0.000,  7,  1.01897,  -54.3438,  'LOLITA 0',  11.500,  6
17132,  1,  48.084,  13.384,  0.000,  0.000,  7,  1.01790,  -56.8735,  'LAPORTE ',  11.500,  4
17143,  1,  48.771,  13.569,  0.000,  0.000,  7,  1.01244,  -60.8946,  'NEW CANE',  11.500,  5
17144,  1,  69.674,  19.233,  0.000,  0.000,  7,  1.01327,  -58.4914,  'HOUSTON ',  11.500,  4
17145,  1,  75.123,  20.710,  0.000,  0.000,  7,  1.02738,  -60.8758,  'HOUSTON ',  11.500,  4
17147,  1,  33.443,  9.359,  0.000,  0.000,  7,  1.01366,  -59.3450,  'HOUSTON ',  11.500,  3
17148,  1,  35.946,  10.048,  0.000,  0.000,  7,  1.00937,  -60.4132,  'HOUSTON ',  11.500,  3
17149,  1,  5.670,  1.603,  0.000,  0.000,  7,  1.00441,  -54.2871,  'BLOOMING',  11.500,  6
17151,  1,  24.465,  6.870,  0.000,  0.000,  7,  1.02535,  -59.3157,  'WILLIS 2',  11.500,  5
17152,  1,  2.383,  0.675,  0.000,  0.000,  7,  1.01183,  -59.3380,  'HOUSTON ',  11.500,  3
17153,  1,  21.033,  5.911,  0.000,  0.000,  7,  0.98518,  -47.8870,  'PALACIOS',  11.500,  1
17154,  1,  30.631,  8.581,  0.000,  0.000,  7,  1.01700,  -60.4247,  'CONROE 4',  11.500,  5
17155,  1,  53.676,  14.903,  0.000,  0.000,  7,  1.00680,  -59.5988,  'HOUSTON ',  11.500,  3
17157,  1,  106.094,  28.887,  0.000,  0.000,  7,  1.01551,  -59.3682,  'SPRING 2',  11.500,  5
17158,  1,  57.458,  15.929,  0.000,  0.000,  7,  1.00579,  -60.1443,  'KINGWOOD',  11.500,  4
17161,  1,  89.069,  24.416,  0.000,  0.000,  7,  1.01981,  -58.4037,  'HOUSTON ',  11.500,  3
17172,  1,  67.003,  18.523,  0.000,  0.000,  7,  1.02309,  -56.6949,  'TEXAS CI',  11.500,  2
17173,  1,  66.780,  18.446,  0.000,  0.000,  7,  1.00459,  -60.6560,  'KINGWOOD',  11.500,  4
17174,  1,  76.343,  21.018,  0.000,  0.000,  7,  1.01105,  -58.2226,  'HOUSTON ',  11.500,  4
17177,  1,  145.958,  39.113,  0.000,  0.000,  7,  1.01061,  -59.8941,  'SPRING 7',  11.500,  5
17178,  1,  67.509,  18.645,  0.000,  0.000,  7,  1.00775,  -60.5993,  'HOUSTON ',  11.500,  3
17179,  1,  40.594,  11.327,  0.000,  0.000,  7,  1.00789,  -58.8932,  'FRESNO 0',  11.500,  3
17180,  1,  62.603,  17.326,  0.000,  0.000,  7,  1.01075,  -59.8658,  'HOUSTON ',  11.500,  3
17181,  1,  89.980,  24.639,  0.000,  0.000,  7,  1.00817,  -60.5770,  'HOUSTON ',  11.500,  3
17182,  1,  1.287,  0.365,  0.000,  0.000,  7,  1.00207,  -60.0164,  'PATTISON',  11.500,  3
17183,  1,  118.092,  32.040,  0.000,  0.000,  7,  1.02742,  -60.2418,  'HOUSTON ',  11.500,  3
17185,  1,  102.891,  28.060,  0.000,  0.000,  7,  1.02026,  -55.2890,  'MISSOURI',  11.500,  3
17188,  1,  50.616,  14.075,  0.000,  0.000,  7,  1.01588,  -58.2388,  'HOUSTON ',  11.500,  3
17198,  1,  56.174,  15.595,  0.000,  0.000,  7,  1.02736,  -60.1823,  'TOMBALL ',  11.500,  5
17201,  1,  153.313,  41.013,  0.000,  0.000,  7,  1.02075,  -59.6668,  'CYPRESS ',  11.500,  5
17202,  1,  21.305,  5.988,  0.000,  0.000,  7,  1.00616,  -61.5172,  'HEMPSTEA',  11.500,  5
17203,  1,  15.370,  4.329,  0.000,  0.000,  7,  0.99931,  -55.4748,  'WEST COL',  11.500,  1
17213,  1,  39.199,  10.947,  0.000,  0.000,  7,  1.01716,  -57.5898,  'SANTA FE',  11.500,  2
17214,  1,  62.285,  17.238,  0.000,  0.000,  7,  1.00892,  -59.2126,  'HOUSTON ',  11.500,  3
17215,  1,  56.992,  15.807,  0.000,  0.000,  7,  1.01130,  -60.2678,  'SPRING 5',  11.500,  5
17216,  1,  58.057,  16.093,  0.000,  0.000,  7,  1.00852,  -59.8795,  'HOUSTON ',  11.500,  3
17217,  1,  46.121,  12.844,  0.000,  0.000,  7,  1.01206,  -59.9247,  'HOUSTON ',  11.500,  4
17218,  1,  29.502,  8.268,  0.000,  0.000,  7,  1.00919,  -61.1429,  'MONTGOME',  11.500,  5
17219,  1,  0.820,  0.232,  0.000,  0.000,  7,  1.00838,  -57.4156,  'HUNGERFO',  11.500,  1
17220,  1,  103.703,  28.244,  0.000,  0.000,  7,  1.00759,  -59.9639,  'HOUSTON ',  11.500,  3
17221,  1,  136.338,  36.662,  0.000,  0.000,  7,  1.00770,  -59.7766,  'HOUSTON ',  11.500,  3
17222,  1,  66.896,  18.483,  0.000,  0.000,  7,  1.01030,  -59.2203,  'HOUSTON ',  11.500,  3
17223,  1,  31.078,  8.704,  0.000,  0.000,  7,  1.01383,  -59.6377,  'HOUSTON ',  11.500,  5
17224,  1,  20.049,  5.638,  0.000,  0.000,  7,  1.00786,  -60.0376,  'HOUSTON ',  11.500,  3
17225,  1,  72.167,  19.895,  0.000,  0.000,  7,  1.00632,  -60.9156,  'HOUSTON ',  11.500,  3
17226,  1,  26.811,  7.521,  0.000,  0.000,  7,  1.01331,  -59.5803,  'HOUSTON ',  11.500,  3
17229,  1,  163.176,  44.614,  0.000,  0.000,  7,  1.01892,  -57.9066,  'HOUSTON ',  11.500,  3
17230,  1,  6.095,  1.723,  0.000,  0.000,  7,  1.01655,  -58.6871,  'BEASLEY ',  11.500,  1
17231,  1,  36.304,  10.149,  0.000,  0.000,  7,  1.01505,  -57.6231,  'HOUSTON ',  11.500,  4
17232,  1,  28.434,  7.974,  0.000,  0.000,  7,  1.02418,  -57.1428,  'LA MARQU',  11.500,  2
17233,  1,  17.941,  5.049,  0.000,  0.000,  7,  1.00576,  -61.5808,  'WALLER 0',  11.500,  5
17234,  1,  44.565,  12.419,  0.000,  0.000,  7,  1.01326,  -60.6296,  'PORTER 0',  11.500,  5
17235,  1,  92.296,  25.283,  0.000,  0.000,  7,  1.02739,  -61.3599,  'CYPRESS ',  11.500,  3
17236,  1,  23.606,  6.631,  0.000,  0.000,  7,  1.02733,  -60.6337,  'HOUSTON ',  11.500,  5
17237,  1,  9.186,  2.594,  0.000,  0.000,  7,  0.99990,  -58.9737,  'FULSHEAR',  11.500,  1
17238,  1,  36.827,  10.296,  0.000,  0.000,  7,  1.02734,  -58.4553,  'LIBERTY ',  11.500,  4
17239,  1,  28.945,  8.113,  0.000,  0.000,  7,  1.01240,  -57.9602,  'WINNIE 0',  11.500,  4
17240,  1,  60.500,  16.758,  0.000,  0.000,  7,  1.01208,  -59.9376,  'HOUSTON ',  11.500,  3
17241,  1,  63.538,  17.576,  0.000,  0.000,  7,  1.00766,  -60.2780,  'HOUSTON ',  11.500,  3
17242,  1,  48.949,  13.617,  0.000,  0.000,  7,  1.01028,  -60.1656,  'HOUSTON ',  11.500,  3
17243,  1,  50.839,  14.135,  0.000,  0.000,  7,  1.01433,  -59.3666,  'CROSBY 0',  11.500,  4
17244,  1,  21.156,  5.947,  0.000,  0.000,  7,  1.00892,  -58.3584,  'MANVEL 0',  11.500,  3
17245,  1,  69.131,  19.086,  0.000,  0.000,  7,  1.01224,  -60.8596,  'HOUSTON ',  11.500,  5
17246,  1,  134.372,  36.145,  0.000,  0.000,  7,  1.00331,  -61.0088,  'HOUSTON ',  11.500,  3
17247,  1,  5.853,  1.655,  0.000,  0.000,  7,  0.99951,  -55.8509,  'DAMON 0S',  11.500,  1
17248,  1,  142.805,  38.293,  0.000,  0.000,  7,  1.00519,  -60.4150,  'HOUSTON ',  11.500,  3
17249,  1,  46.862,  13.046,  0.000,  0.000,  7,  1.00968,  -59.8186,  'HOUSTON ',  11.500,  3
17250,  1,  21.611,  6.075,  0.000,  0.000,  7,  1.01661,  -59.3017,  'HOUSTON ',  11.500,  3
17251,  1,  24.806,  6.964,  0.000,  0.000,  7,  1.01041,  -61.4832,  'HOCKLEY ',  11.500,  5
17253,  1,  58.732,  16.280,  0.000,  0.000,  7,  1.01238,  -55.7347,  'ANGLETON',  11.500,  2
17254,  1,  26.939,  7.558,  0.000,  0.000,  7,  1.02299,  -60.2546,  'CONROE 3',  11.500,  5
17255,  1,  38.409,  10.728,  0.000,  0.000,  7,  1.01440,  -58.6302,  'HOUSTON ',  11.500,  3
17256,  1,  57.633,  15.979,  0.000,  0.000,  7,  1.00935,  -59.4072,  'HOUSTON ',  11.500,  3
17257,  1,  79.734,  21.922,  0.000,  0.000,  7,  1.00965,  -58.5340,  'PEARLAND',  11.500,  4
17258,  1,  27.840,  7.806,  0.000,  0.000,  7,  1.01115,  -59.3096,  'HOUSTON ',  11.500,  3
17259,  1,  81.267,  22.339,  0.000,  0.000,  7,  1.01630,  -59.1744,  'HOUSTON ',  11.500,  4
17260,  1,  79.302,  21.816,  0.000,  0.000,  7,  1.01727,  -58.1362,  'CHANNELV',  11.500,  4
17262,  1,  55.132,  15.305,  0.000,  0.000,  7,  1.01584,  -49.2965,  'BAY CITY',  11.500,  1
17265,  1,  44.873,  12.505,  0.000,  0.000,  7,  1.01913,  -56.6533,  'PASADENA',  11.500,  4
17271,  1,  18.782,  5.284,  0.000,  0.000,  7,  1.00747,  -60.6225,  'BROOKSHI',  11.500,  3
17272,  1,  29.580,  8.289,  0.000,  0.000,  7,  1.01072,  -59.0331,  'HOUSTON ',  11.500,  3
17273,  1,  24.568,  6.899,  0.000,  0.000,  7,  1.02733,  -57.5270,  'TEXAS CI',  11.500,  2
17275,  1,  25.407,  7.131,  0.000,  0.000,  7,  1.01265,  -58.1040,  'VICTORIA',  11.500,  6
17276,  1,  50.678,  14.097,  0.000,  0.000,  7,  1.02735,  -60.2025,  'HOUSTON ',  11.500,  3
17277,  1,  12.551,  3.540,  0.000,  0.000,  7,  1.02732,  -56.2837,  'GANADO 0',  11.500,  6
17279,  1,  92.007,  25.198,  0.000,  0.000,  7,  1.02232,  -56.5510,  'MONT BEL',  11.500,  4
17283,  1,  61.473,  17.025,  0.000,  0.000,  7,  1.01746,  -56.6859,  'BAYTOWN ',  11.500,  4
17290,  1,  40.632,  11.338,  0.000,  0.000,  7,  1.00821,  -60.7708,  'SPRING 6',  11.500,  5
17291,  1,  56.727,  15.729,  0.000,  0.000,  7,  1.00247,  -60.8326,  'HUMBLE 2',  11.500,  5
17292,  1,  49.355,  13.731,  0.000,  0.000,  7,  1.01722,  -59.0335,  'HOUSTON ',  11.500,  5
17293,  1,  10.536,  2.974,  0.000,  0.000,  7,  1.01696,  -57.2133,  'SANTA FE',  11.500,  2
17294,  1,  4.387,  1.241,  0.000,  0.000,  7,  1.02731,  -56.3891,  'PORT BOL',  11.500,  4
17295,  1,  64.801,  17.918,  0.000,  0.000,  7,  1.00980,  -60.1733,  'HOUSTON ',  11.500,  5
17296,  1,  58.859,  16.307,  0.000,  0.000,  7,  1.00380,  -60.8246,  'HOUSTON ',  11.500,  3
17297,  1,  58.063,  16.094,  0.000,  0.000,  7,  1.00650,  -59.6124,  'HOUSTON ',  11.500,  3
17298,  1,  63.287,  17.509,  0.000,  0.000,  7,  1.00980,  -60.2516,  'HOUSTON ',  11.500,  3
17299,  1,  14.792,  4.168,  0.000,  0.000,  7,  0.99963,  -57.9068,  'EAGLE LA',  11.500,  1
17300,  1,  41.143,  11.485,  0.000,  0.000,  7,  1.02734,  -61.0476,  'CONROE 2',  11.500,  5
17301,  1,  48.411,  13.469,  0.000,  0.000,  7,  1.00852,  -58.6580,  'WEBSTER ',  11.500,  4
17302,  1,  18.713,  5.264,  0.000,  0.000,  7,  1.00412,  -51.9623,  'SWEENY 0',  11.500,  1
17303,  1,  5.171,  1.463,  0.000,  0.000,  7,  1.01412,  -54.7240,  'BLESSING',  11.500,  1
17306,  1,  5.767,  1.630,  0.000,  0.000,  7,  1.00773,  -54.9130,  'WHARTON ',  11.500,  1
17313,  1,  60.696,  16.809,  0.000,  0.000,  7,  1.01018,  -55.2862,  'LAKE JAC',  11.500,  2
17314,  1,  17.152,  4.828,  0.000,  0.000,  7,  0.99500,  -60.8118,  'BELLVILL',  11.500,  5
17315,  1,  38.750,  10.824,  0.000,  0.000,  7,  1.01921,  -60.2165,  'KATY 4 0',  11.500,  3
17316,  1,  35.350,  9.884,  0.000,  0.000,  7,  1.00810,  -59.1455,  'HOUSTON ',  11.500,  3
17317,  1,  85.311,  23.410,  0.000,  0.000,  7,  1.01342,  -57.6723,  'FRIENDSW',  11.500,  4
17318,  1,  62.706,  17.351,  0.000,  0.000,  7,  1.00743,  -59.2932,  'HOUSTON ',  11.500,  4
17319,  1,  18.976,  5.338,  0.000,  0.000,  7,  1.01001,  -60.0437,  'HOUSTON ',  11.500,  5
17330,  1,  97.239,  26.555,  0.000,  0.000,  7,  1.01024,  -59.7380,  'HOUSTON ',  11.500,  3
17333,  1,  17.488,  4.923,  0.000,  0.000,  7,  1.01621,  -57.8003,  'PASADENA',  11.500,  4
17336,  1,  61.625,  17.063,  0.000,  0.000,  7,  1.01391,  -58.7954,  'STAFFORD',  11.500,  3
17337,  1,  13.662,  3.851,  0.000,  0.000,  7,  1.00761,  -57.3286,  'EDNA 0SE',  11.500,  6
17338,  1,  56.628,  15.707,  0.000,  0.000,  7,  1.01080,  -59.2458,  'HOUSTON ',  11.500,  4
17339,  1,  24.639,  6.916,  0.000,  0.000,  7,  1.00076,  -55.0111,  'NEEDVILL',  11.500,  1
17340,  1,  20.545,  5.776,  0.000,  0.000,  7,  0.99987,  -60.6031,  'SEALY 0S',  11.500,  3
17343,  1,  112.820,  30.604,  0.000,  0.000,  7,  1.00202,  -58.7175,  'KATY 3 2',  11.500,  3
17344,  1,  70.624,  19.481,  0.000,  0.000,  7,  1.00588,  -60.5941,  'HOUSTON ',  11.500,  3
17345,  1,  51.797,  14.394,  0.000,  0.000,  7,  1.01196,  -58.9368,  'HOUSTON ',  11.500,  4
17362,  1,  35.004,  9.788,  0.000,  0.000,  7,  1.00704,  -60.1546,  'HOUSTON ',  11.500,  3
17363,  1,  14.543,  4.099,  0.000,  0.000,  7,  1.01529,  -57.3369,  'GALVESTO',  11.500,  2
17364,  1,  8.330,  2.353,  0.000,  0.000,  7,  0.99942,  -58.9554,  'EAST BER',  11.500,  1
17365,  1,  54.991,  15.265,  0.000,  0.000,  7,  1.01363,  -59.7134,  'HOUSTON ',  11.500,  4
17380,  1,  28.373,  7.956,  0.000,  0.000,  7,  1.01883,  -55.4274,  'FREEPORT',  11.500,  2
17381,  1,  59.555,  16.503,  0.000,  0.000,  7,  1.01304,  -60.1355,  'HOUSTON ',  11.500,  4
17382,  1,  46.497,  12.946,  0.000,  0.000,  7,  1.00910,  -59.4898,  'HOUSTON ',  11.500,  3
17383,  1,  56.703,  15.729,  0.000,  0.000,  7,  1.01256,  -57.0398,  'ROSHARON',  11.500,  2
17384,  1,  46.025,  12.816,  0.000,  0.000,  7,  1.00713,  -59.9395,  'HOUSTON ',  11.500,  3
17385,  1,  92.580,  25.328,  0.000,  0.000,  7,  1.00992,  -60.5343,  'HOUSTON ',  11.500,  3
17386,  1,  72.213,  19.910,  0.000,  0.000,  7,  1.00878,  -59.9412,  'HOUSTON ',  11.500,  3
17387,  1,  99.803,  27.221,  0.000,  0.000,  7,  1.00673,  -60.3144,  'HUMBLE 1',  11.500,  4
17388,  1,  87.728,  24.053,  0.000,  0.000,  7,  1.01435,  -60.4024,  'HOUSTON ',  11.500,  3
17391,  1,  25.716,  7.218,  0.000,  0.000,  7,  1.02300,  -58.4285,  'WILLIS 1',  11.500,  5
17392,  1,  38.849,  10.851,  0.000,  0.000,  7,  1.01994,  -57.6505,  'BAYTOWN ',  11.500,  4
17393,  1,  5.506,  1.556,  0.000,  0.000,  7,  1.00297,  -55.4076,  'VAN VLEC',  11.500,  1
17394,  1,  27.217,  7.633,  0.000,  0.000,  7,  1.00862,  -59.5202,  'HUFFMAN ',  11.500,  4
17395,  1,  47.047,  13.098,  0.000,  0.000,  7,  1.01376,  -60.2738,  'HOUSTON ',  11.500,  3
17396,  1,  15.953,  4.493,  0.000,  0.000,  7,  1.00755,  -59.7909,  'HOUSTON ',  11.500,  3
17397,  1,  70.147,  19.374,  0.000,  0.000,  7,  1.02737,  -59.9146,  'ROSENBER',  11.500,  3
17398,  1,  42.073,  11.737,  0.000,  0.000,  7,  1.01594,  -58.2348,  'PASADENA',  11.500,  4
17399,  1,  37.017,  10.344,  0.000,  0.000,  7,  1.01321,  -59.0284,  'HOUSTON ',  11.500,  3
17403,  1,  41.998,  11.716,  0.000,  0.000,  7,  1.01520,  -58.0787,  'PASADENA',  11.500,  4
17404,  1,  107.533,  29.244,  0.000,  0.000,  7,  1.00759,  -60.7127,  'HOUSTON ',  11.500,  5
17405,  1,  31.433,  8.804,  0.000,  0.000,  7,  1.02119,  -57.0711,  'GALVESTO',  11.500,  2
17408,  1,  37.203,  10.392,  0.000,  0.000,  7,  0.99937,  -52.8053,  'POINT CO',  11.500,  6
17410,  1,  130.856,  35.272,  0.000,  0.000,  7,  1.01003,  -59.1534,  'KATY 2 1',  11.500,  3
17411,  1,  42.395,  11.824,  0.000,  0.000,  7,  1.01198,  -60.6345,  'SPRING 3',  11.500,  5
17412,  1,  5.680,  1.606,  0.000,  0.000,  7,  1.01076,  -56.6146,  'DANBURY ',  11.500,  2
17413,  1,  30.188,  8.456,  0.000,  0.000,  7,  1.00548,  -56.4183,  'WHARTON ',  11.500,  1
17417,  1,  63.105,  17.465,  0.000,  0.000,  7,  1.01527,  -59.6853,  'HOUSTON ',  11.500,  3
17418,  1,  32.250,  9.029,  0.000,  0.000,  7,  1.01533,  -59.4443,  'HOUSTON ',  11.500,  3
17419,  1,  71.841,  19.818,  0.000,  0.000,  7,  1.01588,  -57.4137,  'LA PORTE',  11.500,  4
17421,  1,  49.214,  13.690,  0.000,  0.000,  7,  1.01227,  -60.4629,  'MAGNOLIA',  11.500,  5
17424,  1,  77.094,  21.227,  0.000,  0.000,  7,  1.01832,  -56.7735,  'ALVIN 2S',  11.500,  2
17425,  1,  60.591,  16.779,  0.000,  0.000,  7,  1.00737,  -60.7534,  'HOUSTON ',  11.500,  3
17426,  1,  33.356,  9.330,  0.000,  0.000,  7,  0.99346,  -54.0245,  'BRAZORIA',  11.500,  2
17427,  1,  122.177,  33.030,  0.000,  0.000,  7,  1.00561,  -60.9112,  'HOUSTON ',  11.500,  3
17430,  1,  37.827,  10.567,  0.000,  0.000,  7,  1.01176,  -54.9917,  'FREEPORT',  11.500,  2
17431,  1,  17.414,  4.902,  0.000,  0.000,  7,  1.01529,  -59.6442,  'CONROE 6',  11.500,  5
17432,  1,  13.768,  3.881,  0.000,  0.000,  7,  1.01823,  -61.9657,  'MADISONV',  11.500,  5
18001,  1,  7.196,  2.033,  0.000,  0.000,  8,  1.01817,  -59.6254,  'NORMANGE',  11.500,  7
18002,  1,  5.547,  1.568,  0.000,  0.000,  8,  1.02084,  -59.8801,  'ARP 0SE ',  11.500,  8
18003,  1,  7.537,  2.130,  0.000,  0.000,  8,  1.02731,  -60.9344,  'CENTERVI',  11.500,  7
18005,  1,  61.173,  16.951,  0.000,  0.000,  8,  1.02736,  -58.5957,  'LUFKIN 3',  11.500,  8
18006,  1,  20.105,  5.655,  0.000,  0.000,  8,  1.02732,  -57.9858,  'FLINT 0S',  11.500,  8
18007,  1,  15.167,  4.274,  0.000,  0.000,  8,  1.02060,  -58.5120,  'BULLARD ',  11.500,  8
18008,  1,  19.866,  5.587,  0.000,  0.000,  8,  1.01051,  -60.1639,  'CHANDLER',  11.500,  8
18009,  1,  6.946,  1.963,  0.000,  0.000,  8,  1.01170,  -61.4772,  'PLANTERS',  11.500,  7
18010,  1,  3.600,  1.018,  0.000,  0.000,  8,  1.01313,  -58.4798,  'MARQUEZ ',  11.500,  7
18011,  1,  12.122,  3.419,  0.000,  0.000,  8,  1.01973,  -55.1576,  'TENNESSE',  11.500,  7
18012,  1,  3.928,  1.111,  0.000,  0.000,  8,  1.02393,  -60.1739,  'ANDERSON',  11.500,  7
18013,  1,  40.019,  11.175,  0.000,  0.000,  8,  1.02734,  -60.7784,  'MINEOLA ',  11.500,  8
18014,  1,  8.076,  2.282,  0.000,  0.000,  8,  1.01370,  -62.4777,  'LOVELADY',  11.500,  7
18015,  1,  10.188,  2.876,  0.000,  0.000,  8,  1.01946,  -60.2704,  'HUNTINGT',  11.500,  8
18016,  1,  48.909,  13.614,  0.000,  0.000,  8,  1.02735,  -61.8234,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.465,  2.673,  0.000,  0.000,  8,  1.01749,  -58.6484,  'FRANKSTO',  11.500,  8
18019,  1,  59.001,  16.362,  0.000,  0.000,  8,  1.02736,  -58.6433,  'TYLER 4 ',  11.500,  8
18020,  1,  9.832,  2.776,  0.000,  0.000,  8,  1.01277,  -59.8019,  'BEN WHEE',  11.500,  8
18021,  1,  8.650,  2.443,  0.000,  0.000,  8,  1.02762,  -57.7884,  'GARRISON',  11.500,  8
18022,  1,  4.323,  1.223,  0.000,  0.000,  8,  1.02731,  -59.2725,  'ETOILE 0',  11.500,  8
18025,  1,  28.626,  8.027,  0.000,  0.000,  8,  1.02733,  -58.8997,  'PALESTIN',  11.500,  8
18026,  1,  36.428,  10.182,  0.000,  0.000,  8,  1.01342,  -60.9330,  'LINDALE ',  11.500,  8
18027,  1,  20.799,  5.849,  0.000,  0.000,  8,  1.02483,  -58.3928,  'WHITEHOU',  11.500,  8
18028,  1,  13.097,  3.693,  0.000,  0.000,  8,  1.01418,  -60.5763,  'OVERTON ',  11.500,  8
18029,  1,  18.815,  5.294,  0.000,  0.000,  8,  1.01045,  -60.3438,  'GRAND SA',  11.500,  8
18032,  1,  45.559,  12.697,  0.000,  0.000,  8,  1.02878,  -59.2272,  'SHIRO 2S',  11.500,  7
18037,  1,  8.337,  2.355,  0.000,  0.000,  8,  1.01522,  -62.3311,  'MIDWAY 0',  11.500,  7
18038,  1,  38.255,  10.688,  0.000,  0.000,  8,  1.02077,  -55.5833,  'SULPHUR ',  11.500,  8
18039,  1,  8.163,  2.306,  0.000,  0.000,  8,  1.01894,  -60.5081,  'VAN 0SE ',  11.500,  8
18040,  1,  9.717,  2.744,  0.000,  0.000,  8,  1.01327,  -58.5289,  'MURCHISO',  11.500,  8
18041,  1,  26.633,  7.473,  0.000,  0.000,  8,  1.02733,  -59.6591,  'NACOGDOC',  11.500,  8
18042,  1,  15.152,  4.269,  0.000,  0.000,  8,  1.01385,  -61.0960,  'DIBOLL 0',  11.500,  8
18052,  1,  9.258,  2.615,  0.000,  0.000,  8,  1.02321,  -59.2234,  'TYLER 8 ',  11.500,  8
18053,  1,  10.835,  3.058,  0.000,  0.000,  8,  1.01151,  -59.4812,  'ATHENS 1',  11.500,  8
18054,  1,  11.621,  3.278,  0.000,  0.000,  8,  1.01116,  -59.2880,  'BUFFALO ',  11.500,  7
18055,  1,  17.104,  4.817,  0.000,  0.000,  8,  1.02827,  -57.2711,  'RUSK 0SE',  11.500,  8
18056,  1,  7.628,  2.155,  0.000,  0.000,  8,  1.02512,  -59.6517,  'WINONA 0',  11.500,  8
18062,  1,  5.357,  1.515,  0.000,  0.000,  8,  1.03044,  -55.0479,  'CUSHING ',  11.500,  8
18063,  1,  41.613,  11.611,  0.000,  0.000,  8,  1.01858,  -60.8201,  'NACOGDOC',  11.500,  8
18064,  1,  11.424,  3.224,  0.000,  0.000,  8,  1.02350,  -54.5237,  'FAIRFIEL',  11.500,  7
18065,  1,  3.592,  1.016,  0.000,  0.000,  8,  1.01621,  -57.8360,  'TRINIDAD',  11.500,  7
18066,  1,  1.865,  0.528,  0.000,  0.000,  8,  1.02069,  -55.1008,  'DIKE 0SE',  11.500,  8
18072,  1,  37.191,  10.393,  0.000,  0.000,  8,  1.01294,  -56.9529,  'PALESTIN',  11.500,  8
18073,  1,  10.343,  2.920,  0.000,  0.000,  8,  1.01532,  -60.0618,  'EMORY 0S',  11.500,  8
18081,  1,  14.563,  4.104,  0.000,  0.000,  8,  1.01580,  -60.0102,  'TYLER 9 ',  11.500,  8
18086,  1,  16.208,  4.564,  0.000,  0.000,  8,  0.99814,  -59.1951,  'FRANKLIN',  11.500,  7
18089,  1,  12.747,  3.595,  0.000,  0.000,  8,  1.02442,  -59.3474,  'TYLER 3 ',  11.500,  8
18090,  1,  7.901,  2.232,  0.000,  0.000,  8,  1.02015,  -60.7379,  'ELKHART ',  11.500,  7
18091,  1,  5.950,  1.682,  0.000,  0.000,  8,  1.02731,  -55.9244,  'WORTHAM ',  11.500,  7
18092,  1,  3.427,  0.970,  0.000,  0.000,  8,  1.01447,  -59.9238,  'OAKWOOD ',  11.500,  7
18093,  1,  2.683,  0.760,  0.000,  0.000,  8,  1.02526,  -53.7380,  'COOKVILL',  11.500,  8
18095,  1,  86.374,  23.687,  0.000,  0.000,  8,  1.01040,  -60.9984,  'COLLEGE ',  11.500,  7
18096,  1,  5.843,  1.652,  0.000,  0.000,  8,  1.01509,  -58.9318,  'EDGEWOOD',  11.500,  8
18100,  1,  23.365,  6.564,  0.000,  0.000,  8,  1.02417,  -59.2762,  'TYLER 2 ',  11.500,  8
18101,  1,  6.758,  1.910,  0.000,  0.000,  8,  1.01771,  -60.5461,  'ALTO 0SE',  11.500,  8
18102,  1,  3.380,  0.956,  0.000,  0.000,  8,  0.96195,  -64.8633,  'CALVERT ',  11.500,  7
18103,  1,  5.355,  1.514,  0.000,  0.000,  8,  1.01544,  -56.9215,  'JEWETT 2',  11.500,  7
18104,  1,  41.610,  11.610,  0.000,  0.000,  8,  1.01766,  -61.5616,  'NAVASOTA',  11.500,  7
18106,  1,  59.958,  16.617,  0.000,  0.000,  8,  1.02008,  -54.2351,  'MOUNT PL',  11.500,  8
18107,  1,  6.003,  1.697,  0.000,  0.000,  8,  1.02731,  -54.7039,  'SCROGGIN',  11.500,  8
18108,  1,  36.181,  10.115,  0.000,  0.000,  8,  1.01574,  -60.0141,  'WILLS PO',  11.500,  8
18109,  1,  26.515,  7.439,  0.000,  0.000,  8,  1.01186,  -58.1907,  'ATHENS 2',  11.500,  8
18110,  1,  14.954,  4.215,  0.000,  0.000,  8,  1.02732,  -57.3612,  'POINT 0S',  11.500,  8
18111,  1,  52.193,  14.508,  0.000,  0.000,  8,  1.02104,  -60.1975,  'LUFKIN 2',  11.500,  8
18114,  1,  13.848,  3.904,  0.000,  0.000,  8,  1.03197,  -54.7745,  'JACKSONV',  11.500,  8
18118,  1,  27.222,  7.636,  0.000,  0.000,  8,  1.01443,  -62.2532,  'CROCKETT',  11.500,  7
18119,  1,  24.507,  6.883,  0.000,  0.000,  8,  1.03148,  -54.3622,  'HENDERSO',  11.500,  8
18120,  1,  14.757,  4.159,  0.000,  0.000,  8,  1.02732,  -61.8100,  'BRYAN 3 ',  11.500,  7
18121,  1,  44.537,  12.416,  0.000,  0.000,  8,  1.02568,  -57.4933,  'JACKSONV',  11.500,  8
18122,  1,  17.063,  4.804,  0.000,  0.000,  8,  1.02293,  -62.1628,  'BRYAN 5 ',  11.500,  7
18123,  1,  8.930,  2.522,  0.000,  0.000,  8,  1.01392,  -57.9696,  'MALAKOFF',  11.500,  8
18124,  1,  18.608,  5.238,  0.000,  0.000,  8,  1.02377,  -56.0586,  'CUMBY 0S',  11.500,  8
18125,  1,  25.806,  7.244,  0.000,  0.000,  8,  1.02733,  -61.2693,  'NACOGDOC',  11.500,  8
18132,  1,  15.164,  4.272,  0.000,  0.000,  8,  1.01068,  -58.0935,  'TEAGUE 0',  11.500,  7
18134,  1,  62.733,  17.373,  0.000,  0.000,  8,  1.02711,  -57.2684,  'TYLER 7 ',  11.500,  8
18135,  1,  44.935,  12.525,  0.000,  0.000,  8,  1.02489,  -59.0922,  'TYLER 6 ',  11.500,  8
18136,  1,  4.593,  1.299,  0.000,  0.000,  8,  1.02196,  -59.3261,  'YANTIS 0',  11.500,  8
18137,  1,  16.551,  4.662,  0.000,  0.000,  8,  1.01859,  -59.9979,  'POLLOK 0',  11.500,  8
18138,  1,  3.044,  0.862,  0.000,  0.000,  8,  1.02731,  -59.8158,  'TYLER 1 ',  11.500,  8
18140,  1,  130.274,  35.122,  0.000,  0.000,  8,  1.00986,  -61.2633,  'COLLEGE ',  11.500,  7
18141,  1,  11.755,  3.317,  0.000,  0.000,  8,  1.02299,  -62.1612,  'HEARNE 0',  11.500,  7
18142,  1,  10.989,  3.101,  0.000,  0.000,  8,  1.01903,  -54.9645,  'MOUNT VE',  11.500,  8
18143,  1,  14.308,  4.033,  0.000,  0.000,  8,  1.02552,  -60.8160,  'IOLA 0SE',  11.500,  7
18144,  1,  3.283,  0.929,  0.000,  0.000,  8,  1.02024,  -55.4779,  'STREETMA',  11.500,  7
18145,  1,  3.465,  0.980,  0.000,  0.000,  8,  1.02288,  -57.6951,  'COMO 0SE',  11.500,  8
18146,  1,  37.616,  10.509,  0.000,  0.000,  8,  1.01032,  -61.1684,  'HENDERSO',  11.500,  8
18150,  1,  4.782,  1.353,  0.000,  0.000,  8,  1.02037,  -60.0688,  'ZAVALLA ',  11.500,  8
18151,  1,  11.537,  3.255,  0.000,  0.000,  8,  1.02732,  -61.1217,  'GRAPELAN',  11.500,  7
18152,  1,  34.383,  9.621,  0.000,  0.000,  8,  1.02566,  -61.2774,  'BRYAN 2 ',  11.500,  7
18153,  1,  21.853,  6.142,  0.000,  0.000,  8,  1.01293,  -59.8202,  'CANTON 0',  11.500,  8
18154,  1,  13.731,  3.871,  0.000,  0.000,  8,  1.01857,  -60.0257,  'TYLER 5 ',  11.500,  8
18160,  1,  53.697,  14.920,  0.000,  0.000,  8,  1.02564,  -60.3400,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  44.831,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  42.389,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  38.244,  -15.977,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1033,  '1',  59.066,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1039,  '1',  31.341,  -19.544,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1048,  '1',  97.560,  -18.963,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -6.278,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  30.278,  -8.775,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  34.103,  20.627,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  119.656,  -12.502,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -10.909,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -8.271,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -10.082,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -20.124,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -8.994,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  31.870,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -27.469,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  65.494,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  83.955,  7.036,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  354.445,  -242.435,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2062,  '1',  92.930,  -19.500,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  98.864,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  74.152,  -12.309,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2089,  '1',  44.555,  -9.730,  14.400,  -9.730,  1.00000,  0,  81.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  67.600,  20.280
2100,  '1',  59.858,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  52.658,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  71.042,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  36.015,  -13.248,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  31.870,  -1.909,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  131.818,  -4.872,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3039,  '1',  44.406,  0.483,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -1.228,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  51.205,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  52.092,  0.447,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  52.092,  0.420,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  52.092,  -0.119,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  35.190,  1.122,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  35.190,  1.439,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  35.190,  2.306,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  35.190,  1.526,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  31.870,  24.251,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  36.162,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  52.905,  -0.478,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  49.397,  -33.480,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  42.494,  0.779,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3098,  '1',  33.995,  2.242,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  1.035,  -15.108,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3122,  '1',  41.856,  -18.713,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  42.834,  4.405,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  3.810,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  40.277,  -46.069,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  42.494,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  4.861,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  5.038,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  3.358,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  4.829,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  3.188,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  5.403,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  12.899,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  13.537,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  23.294,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  26.095,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  118.636,  -17.626,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  19.769,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  18.404,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  39.944,  18.897,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  60.171,  40.645,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  18.678,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  8.104,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  6.950,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  42.706,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  31.870,  3.894,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  131.880,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  43.131,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  629.970,  -9.311,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  42.834,  23.563,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5020,  '1',  79.091,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  -18.102,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -18.264,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -17.589,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  17.399,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5170,  '1',  39.545,  -8.640,  12.780,  -8.640,  1.00000,  0,  72.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  60.000,  18.000
5198,  '1',  98.864,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  148.295,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  98.864,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  41.534,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  56.124,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  36.488,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  37.966,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  102.499,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  341.209,  -153.322,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  60.274,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  53.014,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  109.145,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  6.713,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  10.511,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  6.080,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  3.543,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  4.762,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -16.307,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.777,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -20.068,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -8.006,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -12.263,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -12.713,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  10.158,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  10.506,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -7.857,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -8.253,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  121.470,  -14.592,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -23.933,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -44.888,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -7.664,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -7.252,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -15.979,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -8.755,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  17.792,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  21.727,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  25.000,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  47.429,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  39.113,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  19.837,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  13.221,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  136.331,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  115.350,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  14.478,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  26.181,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  16.894,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  15.691,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  14.144,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  35.412,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  77.272,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  164.630,  11.117,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  8.729,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  9.233,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  10.558,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2168.582,  842.399,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  224.762,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  36.525,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  20.106,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  19.557,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  31.492,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  16.544,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  33.398,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  33.605,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  35.042,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  22.482,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  31.249,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  34.693,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  19.166,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  15.770,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  46.124,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  18.250,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  15.471,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  28.587,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  44.747,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  22.784,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  33.375,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  8.886,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  13.080,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.268,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  56.744,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  67.872,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  28.662,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  22.302,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  22.995,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  31.746,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  58.002,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  57.511,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  61.625,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  18.752,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  42.121,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  25.531,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  15.722,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  12.274,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.647,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  11.746,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  12.621,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  34.422,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  15.699,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  14.794,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  16.235,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  20.861,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  16.843,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  18.279,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  112.171,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  154.248,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  84.038,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  70.480,  0.891,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.218,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  1.274,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  1.248,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  57.360,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -106.486,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  367.133,  -148.710,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -21.801,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -21.544,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -23.918,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  39.004,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  56.105,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  38.106,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  14.513,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  16.555,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -34.853,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -66.343,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  46.065,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05194,  0.00000,  23.10,  0.00,  0.00,  1.00000,  -0.891,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08180,  0.00000,  14.67,  0.00,  0.00,  1.00000,  -0.980,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.18962,  0.00000,  6.33,  0.00,  0.00,  1.00000,  -0.961,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.51940,  0.00000,  2.31,  0.00,  0.00,  1.00000,  -1.033,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03805,  0.00000,  31.54,  0.00,  0.00,  1.00000,  -0.874,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.51963,  0.00000,  2.31,  0.00,  0.00,  1.00000,  -0.866,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.16785,  0.00000,  7.15,  0.00,  0.00,  1.00000,  -0.976,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.39848,  0.00000,  3.01,  0.00,  0.00,  1.00000,  -0.925,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05682,  0.00000,  21.12,  0.00,  0.00,  1.00000,  -0.922,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  17.26878,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.936,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02087,  0.00000,  57.49,  0.00,  0.00,  1.00000,  -0.894,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01769,  0.00000,  67.85,  0.00,  0.00,  1.00000,  -0.947,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01640,  0.00000,  73.17,  0.00,  0.00,  1.00000,  -0.952,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.14341,  0.00000,  8.37,  0.00,  0.00,  1.00000,  -0.767,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01191,  0.00000,  100.72,  0.00,  0.00,  1.00000,  -0.976,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07896,  0.00000,  15.20,  0.00,  0.00,  1.00000,  -0.935,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.18717,  0.00000,  6.41,  0.00,  0.00,  1.00000,  -0.925,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10092,  0.00000,  11.89,  0.00,  0.00,  1.00000,  -0.907,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01126,  0.00000,  106.53,  0.00,  0.00,  1.00000,  -0.916,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02892,  0.00000,  41.49,  0.00,  0.00,  1.00000,  -0.938,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.12523,  0.00000,  9.58,  0.00,  0.00,  1.00000,  -0.959,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01383,  0.00000,  86.80,  0.00,  0.00,  1.00000,  -0.919,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10482,  0.00000,  11.45,  0.00,  0.00,  1.00000,  -0.989,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07321,  0.00000,  16.39,  0.00,  0.00,  1.00000,  -0.913,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.24073,  0.00000,  4.98,  0.00,  0.00,  1.00000,  -0.796,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09515,  0.00000,  12.61,  0.00,  0.00,  1.00000,  -0.920,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01067,  0.00000,  112.50,  0.00,  0.00,  1.00000,  -0.911,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01849,  0.00000,  64.89,  0.00,  0.00,  1.00000,  -0.893,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02156,  0.00000,  55.65,  0.00,  0.00,  1.00000,  -0.955,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01143,  0.00000,  105.03,  0.00,  0.00,  1.00000,  -0.874,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03155,  0.00000,  38.03,  0.00,  0.00,  1.00000,  -0.897,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06444,  0.00000,  18.62,  0.00,  0.00,  1.00000,  -0.880,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02721,  0.00000,  44.11,  0.00,  0.00,  1.00000,  -0.912,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.14507,  0.00000,  1.05,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04598,  0.00000,  26.10,  0.00,  0.00,  1.00000,  -0.853,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.12588,  0.00000,  9.53,  0.00,  0.00,  1.00000,  -0.808,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03173,  0.00000,  37.82,  0.00,  0.00,  1.00000,  -0.945,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.21001,  0.00000,  5.71,  0.00,  0.00,  1.00000,  -0.934,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.11841,  0.00000,  10.13,  0.00,  0.00,  1.00000,  -0.812,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02712,  0.00000,  44.25,  0.00,  0.00,  1.00000,  -0.847,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02179,  0.00000,  55.08,  0.00,  0.00,  1.00000,  -0.836,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03773,  0.00000,  31.80,  0.00,  0.00,  1.00000,  -0.830,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.33549,  0.00000,  3.58,  0.00,  0.00,  1.00000,  -0.959,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.03346,  0.00000,  35.86,  0.00,  0.00,  1.00000,  -0.982,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04649,  0.00000,  25.81,  0.00,  0.00,  1.00000,  -0.836,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.22608,  0.00000,  5.31,  0.00,  0.00,  1.00000,  -0.929,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03344,  0.00000,  35.89,  0.00,  0.00,  1.00000,  -0.827,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05045,  0.00000,  23.78,  0.00,  0.00,  1.00000,  -0.758,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.54709,  0.00000,  2.19,  0.00,  0.00,  1.00000,  -0.951,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.11648,  0.00000,  10.30,  0.00,  0.00,  1.00000,  -0.856,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.31278,  0.00000,  3.84,  0.00,  0.00,  1.00000,  -0.825,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04920,  0.00000,  24.39,  0.00,  0.00,  1.00000,  -0.972,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.27711,  0.00000,  4.33,  0.00,  0.00,  1.00000,  -0.826,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.55449,  0.00000,  2.16,  0.00,  0.00,  1.00000,  -0.929,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.18771,  0.00000,  6.39,  0.00,  0.00,  1.00000,  -0.999,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.35011,  0.00000,  3.43,  0.00,  0.00,  1.00000,  -0.977,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.23220,  0.00000,  5.17,  0.00,  0.00,  1.00000,  -0.835,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03029,  0.00000,  39.62,  0.00,  0.00,  1.00000,  -0.835,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.47799,  0.00000,  2.51,  0.00,  0.00,  1.00000,  -0.956,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.79256,  0.00000,  1.51,  0.00,  0.00,  1.00000,  -0.943,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.29901,  0.00000,  4.01,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.09906,  0.00000,  12.11,  0.00,  0.00,  1.00000,  -0.937,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.43086,  0.00000,  2.79,  0.00,  0.00,  1.00000,  -0.979,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06810,  0.00000,  17.62,  0.00,  0.00,  1.00000,  -0.957,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05501,  0.00000,  21.81,  0.00,  0.00,  1.00000,  -0.840,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.08562,  0.00000,  14.02,  0.00,  0.00,  1.00000,  -0.974,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.13098,  0.00000,  9.16,  0.00,  0.00,  1.00000,  -0.939,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.22198,  0.00000,  5.41,  0.00,  0.00,  1.00000,  -0.823,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.15228,  0.00000,  7.88,  0.00,  0.00,  1.00000,  -0.816,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.44995,  0.00000,  2.67,  0.00,  0.00,  1.00000,  -0.993,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06155,  0.00000,  19.50,  0.00,  0.00,  1.00000,  -0.905,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03423,  0.00000,  35.06,  0.00,  0.00,  1.00000,  -0.791,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05754,  0.00000,  20.86,  0.00,  0.00,  1.00000,  -0.937,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03929,  0.00000,  30.54,  0.00,  0.00,  1.00000,  -0.827,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.51949,  0.00000,  2.31,  0.00,  0.00,  1.00000,  -0.977,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02674,  0.00000,  44.87,  0.00,  0.00,  1.00000,  -0.969,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.18982,  0.00000,  6.32,  0.00,  0.00,  1.00000,  -0.952,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01400,  0.00000,  85.71,  0.00,  0.00,  1.00000,  -0.970,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.14830,  0.00000,  8.09,  0.00,  0.00,  1.00000,  -0.827,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02930,  0.00000,  40.95,  0.00,  0.00,  1.00000,  -0.824,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.18427,  0.00000,  6.51,  0.00,  0.00,  1.00000,  -0.791,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.09314,  0.00000,  12.88,  0.00,  0.00,  1.00000,  -0.976,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.22569,  0.00000,  5.32,  0.00,  0.00,  1.00000,  -0.958,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.27629,  0.00000,  4.34,  0.00,  0.00,  1.00000,  -0.833,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.06763,  0.00000,  17.74,  0.00,  0.00,  1.00000,  -0.925,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.44154,  0.00000,  2.72,  0.00,  0.00,  1.00000,  -0.963,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.03529,  0.00000,  34.00,  0.00,  0.00,  1.00000,  -0.839,  0.00000,  0.00000,  0.00000,  0.00000,  1
