0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01378,  -54.9262,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02728,  -54.7603,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02637,  -44.4354,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02859,  -44.8372,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01686,  -48.3245,  'BIG SPRI',  115.00,  9
1006,  1,  -11.658,  4.940,  0.000,  0.000,  1,  1.01189,  -47.4448,  'BIG SPRI',  13.800,  9
1007,  1,  -0.001,  4.724,  0.000,  0.000,  1,  1.02998,  -54.2607,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02106,  -49.3952,  'IRAAN 2 ',  115.00,  9
1009,  1,  -28.033,  11.880,  0.000,  0.000,  1,  1.01084,  -47.8912,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.002,  6.843,  0.000,  0.000,  1,  1.02998,  -54.0944,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02998,  -54.0944,  'PRESIDIO',  22.000,  9
1012,  1,  0.066,  -10.020,  0.000,  0.000,  1,  1.02693,  -60.4014,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01278,  -51.2765,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01906,  -49.6233,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03370,  -54.6551,  'MARFA 0 ',  115.00,  9
1016,  1,  0.001,  -31.604,  0.000,  0.000,  1,  1.02638,  -49.6961,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00443,  -55.1456,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00307,  -55.6554,  'NOTREES ',  115.00,  9
1019,  1,  -0.013,  -137.535,  0.000,  0.000,  1,  1.03000,  -54.7483,  'MIDLAND ',  115.00,  9
1020,  1,  -0.003,  -55.539,  0.000,  0.000,  1,  1.02999,  -49.0496,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00855,  -46.0753,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02736,  -43.8634,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -39.8513,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00301,  -56.0496,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02377,  -48.2196,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00451,  -45.0316,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -50.726,  0.000,  0.000,  1,  1.03000,  -54.6597,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03170,  -44.1644,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.482,  0.000,  0.000,  1,  1.01835,  -56.3417,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03058,  -51.6549,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02430,  -53.0745,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00886,  -50.0426,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00586,  -51.2464,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01259,  -47.7747,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00260,  -46.2761,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00249,  -50.2522,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00336,  -55.5610,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01945,  -48.6566,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00131,  -46.2148,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01442,  -55.8439,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01059,  -47.2132,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -44.3638,  'FORSAN 1',  13.800,  9
1043,  1,  -19.981,  8.470,  0.000,  0.000,  1,  0.99997,  -45.7436,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02542,  -55.7228,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01428,  -55.6775,  'MIDLAND ',  115.00,  9
1046,  1,  0.002,  -2.222,  0.000,  0.000,  1,  1.02996,  -56.3310,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01028,  -49.3240,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -45.6499,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -42.7819,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01028,  -49.3240,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01028,  -49.3240,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01028,  -49.3240,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00767,  -49.3843,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01914,  -50.9671,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02149,  -45.3907,  'ODONNELL',  115.00,  9
1056,  1,  -0.001,  -45.768,  0.000,  0.000,  1,  1.03000,  -51.5113,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00723,  -48.2850,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02651,  -51.1899,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02651,  -51.1899,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02651,  -51.1899,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01947,  -48.7878,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01947,  -48.7878,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01947,  -48.7878,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00953,  -55.7291,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01227,  -47.3166,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -43.9088,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01048,  -47.7993,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99720,  -51.8039,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02618,  -49.7721,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -47.7525,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01850,  -54.1482,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -55.7124,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -49.8970,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.1229,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.9277,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -52.5487,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.2483,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01850,  -54.1482,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05224,  -55.0562,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01850,  -54.1482,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01029,  -50.3353,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01865,  -48.0419,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.568,  0.000,  0.000,  1,  1.02674,  -49.7583,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03675,  -50.5353,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01300,  -51.8570,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -31.239,  0.000,  0.000,  1,  1.02043,  -53.7734,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.039,  -1.569,  0.000,  0.000,  1,  1.02996,  -53.8852,  'SHEFFIEL',  115.00,  9
1088,  1,  -25.486,  7.660,  0.000,  0.000,  1,  0.99933,  -49.8338,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00995,  -48.2420,  'LAMESA 0',  115.00,  9
1090,  1,  -24.466,  -25.942,  0.000,  0.000,  1,  1.01949,  -54.6574,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03656,  -49.8258,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02014,  -61.6308,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02783,  -59.1698,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02854,  -60.7107,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02170,  -58.2244,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02071,  -58.0616,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -57.4428,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02464,  -60.9510,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01089,  -51.0697,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.000,  -64.691,  0.000,  0.000,  2,  1.03000,  -56.4277,  'IOWA PAR',  161.00,  11
2010,  1,  0.002,  -2.095,  0.000,  0.000,  2,  1.03000,  -53.1124,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05142,  -46.9753,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03702,  -45.8573,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04348,  -45.7126,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00876,  -52.3122,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02638,  -62.3436,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02465,  -63.8689,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  216.892,  0.000,  0.000,  2,  1.04137,  -46.6707,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03834,  -45.9924,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -45.6783,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01804,  -55.8455,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03023,  -59.1434,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02614,  -60.6396,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03023,  -59.1434,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02597,  -58.4825,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01590,  -55.4720,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04153,  -46.4526,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02022,  -61.9751,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02006,  -56.8761,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01940,  -51.6874,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01334,  -63.2002,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04010,  -50.1378,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02604,  -60.6287,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00542,  -64.7151,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02693,  -63.5179,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03720,  -50.8325,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01893,  -55.7782,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02927,  -62.3731,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02563,  -61.3861,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02063,  -61.7158,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02560,  -61.1318,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03629,  -44.5639,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02793,  -43.1710,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02595,  -63.6787,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02842,  -62.3058,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01827,  -56.0764,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02812,  -63.3114,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02863,  -61.1589,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03938,  -50.7362,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02764,  -54.6544,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00637,  -64.3328,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02023,  -59.4083,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01477,  -49.4815,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02144,  -60.9265,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01805,  -55.0852,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01817,  -55.4524,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01805,  -55.0852,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -54.7960,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03676,  -44.2266,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02682,  -41.8250,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00777,  -63.4637,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02620,  -53.1593,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -52.0635,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -29.752,  0.000,  0.000,  2,  1.03000,  -62.9750,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01696,  -62.0083,  'SUMNER 0',  161.00,  11
2065,  1,  -0.001,  -52.097,  0.000,  0.000,  2,  1.03000,  -63.2124,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03678,  -49.5239,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01405,  -55.3607,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01477,  -53.8121,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -34.989,  0.000,  0.000,  2,  1.03000,  -63.3546,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01614,  -53.4241,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00395,  -51.1210,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02966,  -62.2697,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03595,  -48.3247,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02837,  -47.6049,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02837,  -47.6049,  'JAYTON 2',  115.00,  10
2076,  1,  -10.195,  -4.981,  0.000,  0.000,  2,  1.03980,  -47.9333,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02862,  -61.2622,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -59.1619,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03577,  -52.2354,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02237,  -60.4978,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02038,  -62.5901,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02081,  -56.0254,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02081,  -56.0254,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02081,  -56.0254,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02081,  -56.0254,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02168,  -61.2594,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03784,  -49.4059,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01501,  -53.5755,  'ARCHER 1',  161.00,  11
2089,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00302,  -51.3176,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01923,  -62.4982,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03524,  -52.1817,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02893,  -62.0718,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03750,  -45.2553,  'PANHANDL',  161.00,  10
2094,  1,  -5.519,  1.440,  0.000,  0.000,  2,  1.03614,  -44.9499,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03225,  -44.0487,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  144.627,  0.000,  0.000,  2,  1.03000,  -46.0807,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03139,  -46.1399,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03744,  -49.2429,  'RALLS 1 ',  161.00,  10
2099,  1,  -2.963,  1.440,  0.000,  0.000,  2,  1.02952,  -46.0248,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02120,  -45.0465,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02888,  -59.6091,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02994,  -60.5040,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02535,  -59.0599,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02421,  -58.8893,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02158,  -58.4670,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00854,  -64.3855,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02843,  -60.9062,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03666,  -55.8038,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02551,  -56.6888,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -16.310,  0.000,  0.000,  2,  1.03000,  -61.7453,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03463,  -56.9581,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02003,  -57.6736,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03052,  -59.0756,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02970,  -59.7632,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02303,  -57.9097,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02661,  -58.4716,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02154,  -57.7287,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02062,  -57.5808,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02575,  -58.3396,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02107,  -57.6387,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02396,  -61.6260,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02052,  -61.6803,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03569,  -44.1623,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00309,  -65.1943,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02481,  -62.3472,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02634,  -63.5453,  'VALLEY V',  161.00,  11
2127,  2,  -0.001,  221.955,  0.000,  0.000,  2,  1.05346,  -47.9535,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04592,  -47.1933,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01106,  -64.2425,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03568,  -55.4543,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03076,  -54.8326,  'HASKELL ',  115.00,  10
2132,  1,  -0.002,  -0.978,  0.000,  0.000,  2,  1.03000,  -55.1113,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02760,  -61.1253,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02083,  -70.2611,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01415,  -72.6469,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02005,  -46.8190,  'SWEETWAT',  115.00,  27
3004,  1,  -12.746,  5.400,  0.000,  0.000,  3,  1.01500,  -46.0966,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99559,  -81.5911,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02427,  -50.0973,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02859,  -49.4512,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02207,  -58.7633,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03026,  -59.1429,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00969,  -80.1505,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01159,  -75.7839,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00314,  -76.6020,  'WILLOW C',  115.00,  28
3013,  1,  -0.000,  -30.898,  0.000,  0.000,  3,  1.03000,  -51.2714,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02674,  -69.0964,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01937,  -45.3438,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01850,  -48.9807,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -46.6326,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03064,  -57.3215,  'CHRISTOV',  230.00,  27
3019,  1,  -0.009,  -18.077,  0.000,  0.000,  3,  1.02997,  -58.4156,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -55.4553,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02813,  -53.7899,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01690,  -44.9521,  'COLORADO',  115.00,  27
3023,  1,  -0.003,  -9.901,  0.000,  0.000,  3,  1.03000,  -49.9014,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02926,  -58.8502,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02161,  -64.4363,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03949,  -53.3265,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02851,  -54.4675,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.6995,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03414,  -65.1541,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -54.059,  0.000,  0.000,  3,  1.02998,  -62.6258,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01845,  -50.9848,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02169,  -50.6905,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02278,  -43.7464,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -40.6271,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02383,  -64.0721,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02275,  -62.0882,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03781,  -48.2556,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02253,  -45.9267,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.0965,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01299,  -58.2545,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03971,  -50.2910,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02580,  -48.1711,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03971,  -50.2910,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03971,  -50.2910,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.1001,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03987,  -52.4721,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.002,  -37.844,  0.000,  0.000,  3,  1.03000,  -47.4637,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04949,  -55.1870,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02535,  -51.3888,  'ANSON 0 ',  115.00,  27
3050,  1,  0.207,  -68.553,  0.000,  0.000,  3,  1.02687,  -64.9841,  'DEL RIO ',  230.00,  28
3051,  1,  0.178,  -20.393,  0.000,  0.000,  3,  1.00966,  -67.8675,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00954,  -77.9272,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03804,  -50.2345,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02742,  -50.7637,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.9347,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.7773,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.8491,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03805,  -49.7601,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02735,  -48.5364,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.3554,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.3298,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.5338,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.0147,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02504,  -46.9378,  'ROSCOE 4',  115.00,  27
3065,  1,  -27.353,  11.590,  0.000,  0.000,  3,  1.01302,  -44.8922,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02454,  -63.2918,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03015,  -47.4720,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.1698,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02032,  -52.9171,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02142,  -48.2595,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00724,  -46.1699,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02384,  -61.4355,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00424,  -81.0624,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -79.9176,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02533,  -62.0814,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00660,  -80.8176,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02046,  -51.3228,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03719,  -48.3214,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03396,  -47.5308,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02485,  -46.3709,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.5983,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03470,  -50.3688,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02693,  -49.3844,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -45.9592,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01841,  -45.1077,  'LORAINE ',  115.00,  27
3086,  1,  -25.486,  10.800,  0.000,  0.000,  3,  1.00719,  -43.1782,  'LORAINE ',  13.200,  27
3087,  1,  -27.555,  10.800,  0.000,  0.000,  3,  1.00736,  -43.0282,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03657,  -52.5675,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02817,  -54.7099,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02469,  -54.8019,  'ABILENE ',  161.00,  27
3091,  1,  -0.001,  -4.653,  0.000,  0.000,  3,  1.02000,  -54.9274,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.5141,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01035,  -79.4624,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02784,  -48.9810,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.1703,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03604,  -45.2807,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03398,  -44.6970,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.4099,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02010,  -51.5031,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01740,  -53.8928,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02095,  -66.0607,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01834,  -54.9531,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01614,  -48.3003,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01832,  -66.7725,  'BUCHANAN',  115.00,  28
3105,  1,  -4.496,  0.740,  0.000,  0.000,  3,  1.01793,  -66.4441,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -66.6428,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00972,  -75.1086,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01865,  -67.4098,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03329,  -44.2560,  'FLUVANNA',  115.00,  27
3110,  1,  -28.545,  -2.925,  0.000,  0.000,  3,  1.03992,  -42.2973,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02514,  -47.5966,  'STERLING',  115.00,  27
3112,  1,  -25.419,  10.770,  0.000,  0.000,  3,  1.01403,  -45.6978,  'STERLING',  18.000,  27
3113,  1,  -25.419,  10.770,  0.000,  0.000,  3,  1.01403,  -45.6978,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01974,  -60.7951,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02440,  -47.0821,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01664,  -43.9169,  'SYNDER 0',  115.00,  27
3117,  1,  -21.409,  9.070,  0.000,  0.000,  3,  1.00670,  -42.5480,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00412,  -42.0953,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02402,  -80.8343,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02402,  -80.8343,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02044,  -45.2179,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -41.1853,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99798,  -82.6533,  'UVALDE 0',  115.00,  28
3124,  1,  -0.000,  -30.934,  0.000,  0.000,  3,  1.03000,  -73.6950,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01624,  -54.9131,  'ABILENE ',  115.00,  27
3126,  1,  -0.001,  -44.818,  0.000,  0.000,  3,  0.99796,  -83.9118,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01915,  -45.6763,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01842,  -45.1883,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02478,  -45.5534,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02060,  -51.9583,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -48.7210,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02368,  -61.7400,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03435,  -46.1648,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03358,  -46.6778,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02662,  -45.3585,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02022,  -44.0219,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -49.0665,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02858,  -61.8861,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00993,  -54.6610,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01854,  -53.4624,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02125,  -46.5422,  'SWEETWAT',  115.00,  27
3142,  1,  0.001,  -8.931,  0.000,  0.000,  3,  1.02998,  -62.2441,  'GOODFELL',  115.00,  27
3143,  1,  -0.001,  -14.170,  0.000,  0.000,  3,  1.02999,  -60.2754,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02593,  -61.1469,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02463,  -48.7868,  'TRENT 2 ',  115.00,  27
3146,  1,  0.005,  -0.695,  0.000,  0.000,  3,  1.02998,  -60.6335,  'JUNCTION',  115.00,  28
3147,  1,  -0.004,  -6.407,  0.000,  0.000,  3,  1.03000,  -66.4027,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01754,  -80.9609,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02356,  -106.4131,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02850,  -83.9941,  'LAREDO 7',  230.00,  20
4005,  1,  -0.002,  -49.410,  0.000,  0.000,  4,  1.02999,  -86.3390,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02906,  -85.2189,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -107.3301,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01737,  -70.2174,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02797,  -90.4366,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -89.1524,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02351,  -89.2295,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -12.696,  0.000,  0.000,  4,  1.03000,  -105.9797,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02295,  -106.7248,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02852,  -79.2678,  'EAGLE PA',  230.00,  20
4015,  1,  -0.009,  -34.877,  0.000,  0.000,  4,  1.02998,  -80.2010,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02363,  -70.1356,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02612,  -88.0460,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01118,  -80.6080,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01517,  -105.4195,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01572,  -87.5918,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -105.6041,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01974,  -84.6459,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02218,  -69.9333,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02790,  -68.7797,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02653,  -69.7871,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -66.5657,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02553,  -106.9167,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01199,  -61.3142,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01254,  -63.0983,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -58.8656,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02229,  -89.6626,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01565,  -91.2681,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01661,  -87.6295,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01937,  -106.5621,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01324,  -85.9722,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01046,  -78.3225,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -68.421,  0.000,  0.000,  4,  1.02597,  -81.9827,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00560,  -76.4484,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02505,  -99.2460,  'MISSION ',  230.00,  19
4040,  1,  0.000,  -182.890,  0.000,  0.000,  4,  1.03000,  -101.6825,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02306,  -101.9766,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02763,  -105.0548,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01257,  -94.6513,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01460,  -95.5055,  'FALCON H',  115.00,  19
4045,  1,  -9.437,  -2.949,  0.000,  0.000,  4,  1.01950,  -94.8472,  'FALCON H',  13.800,  19
4046,  1,  -2.880,  -3.556,  0.000,  0.000,  4,  1.01950,  -95.3237,  'FALCON H',  13.800,  19
4047,  1,  -19.773,  -4.418,  0.000,  0.000,  4,  1.01950,  -94.5161,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01568,  -102.7358,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02062,  -101.9319,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01022,  -100.3971,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01967,  -90.0111,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01967,  -90.0111,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02475,  -93.2989,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01496,  -79.4599,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01520,  -85.7505,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02386,  -81.4394,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01900,  -84.1749,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.0779,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.2934,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.4717,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.8341,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.4341,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.8030,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01545,  -85.4299,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01545,  -85.4299,  'CORPUS C',  18.000,  21
4066,  1,  -0.000,  -49.755,  0.000,  0.000,  4,  1.03000,  -106.2809,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01554,  -103.9655,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02894,  -106.7712,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01613,  -85.6902,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01897,  -96.6665,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01207,  -99.0623,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01870,  -86.0489,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02457,  -99.3842,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02896,  -101.0966,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02457,  -99.3842,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02457,  -99.3842,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02457,  -99.3842,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01535,  -85.9631,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02350,  -103.9301,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03274,  -88.1977,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02742,  -88.0842,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.2383,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.3933,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.2151,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.9813,  'CORPUS C',  13.800,  21
4086,  1,  0.000,  -63.292,  0.000,  0.000,  4,  1.03000,  -102.5711,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -70.223,  0.000,  0.000,  4,  1.03000,  -87.8441,  'CORPUS C',  115.00,  21
4088,  1,  0.000,  -144.097,  0.000,  0.000,  4,  1.03000,  -106.4686,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -104.8187,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -104.8187,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -104.8187,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -104.8187,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -104.8187,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -104.8187,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -104.8187,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -104.8187,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -104.8187,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -104.8187,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01482,  -85.4313,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01793,  -85.9806,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01451,  -87.5792,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02055,  -101.9308,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -64.994,  0.000,  0.000,  4,  1.03000,  -107.3187,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01561,  -84.6969,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -82.5597,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01353,  -100.4937,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02781,  -105.8250,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01796,  -84.4855,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01167,  -87.4238,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01952,  -104.1785,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01559,  -105.4771,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02676,  -93.7808,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02806,  -85.3259,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02231,  -86.6864,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.1928,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.1394,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02498,  -70.2317,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01258,  -89.1362,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01097,  -96.0821,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01662,  -86.0342,  'CORPUS C',  115.00,  21
4121,  1,  0.001,  -32.523,  0.000,  0.000,  4,  1.03000,  -105.9095,  'SANTA MA',  115.00,  19
4122,  1,  -0.000,  -158.315,  0.000,  0.000,  4,  1.02734,  -106.8368,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01754,  -87.8803,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02321,  -99.6105,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00359,  -72.2044,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01641,  -100.5764,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -39.467,  0.000,  0.000,  4,  1.03000,  -90.9617,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -68.404,  0.000,  0.000,  4,  1.03000,  -104.8264,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03405,  -87.7333,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -8.292,  0.000,  0.000,  4,  1.03000,  -88.6989,  'FREER 0 ',  115.00,  20
4131,  1,  -0.003,  -93.337,  0.000,  0.000,  4,  1.02999,  -73.7880,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02583,  -74.8986,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -73.7880,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -73.7880,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -73.7880,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -73.7880,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -73.7880,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -73.7880,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01299,  -88.4025,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03411,  -89.5121,  'SARITA 1',  230.00,  21
4141,  1,  0.000,  -14.444,  0.000,  0.000,  4,  1.03000,  -91.7234,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.5689,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01470,  -77.2859,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01622,  -89.3540,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01554,  -85.1225,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02538,  -85.5649,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -105.876,  0.000,  0.000,  4,  1.02895,  -87.1173,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01606,  -89.6050,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99692,  -78.9248,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01661,  -86.4808,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03297,  -91.3916,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02799,  -91.4593,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.5778,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01422,  -103.8138,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01683,  -102.2208,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01702,  -87.4207,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02337,  -105.6481,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02432,  -83.6493,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02019,  -85.4698,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.8758,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.7433,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.7683,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02432,  -83.6493,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01571,  -101.4023,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02665,  -90.2162,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01376,  -88.4678,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02363,  -105.9091,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01967,  -85.6027,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01305,  -86.7962,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01491,  -85.4652,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -102.575,  0.000,  0.000,  4,  1.03000,  -103.9175,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02138,  -71.4261,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99361,  -71.4258,  'REFUGIO ',  115.00,  21
4174,  1,  -0.003,  -33.800,  0.000,  0.000,  4,  1.03000,  -69.1739,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -11.035,  0.000,  0.000,  4,  1.03000,  -86.8085,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03802,  -85.6432,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.1207,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.008,  -47.475,  0.000,  0.000,  4,  1.02976,  -74.1901,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02472,  -89.2209,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01474,  -86.1533,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01876,  -80.2633,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00218,  -79.7519,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02590,  -93.7369,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02138,  -99.3202,  'SAN PERL',  115.00,  19
4185,  1,  -0.000,  -21.640,  0.000,  0.000,  4,  1.02417,  -93.4495,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -56.989,  0.000,  0.000,  4,  1.02921,  -106.2536,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01112,  -82.8642,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02830,  -80.6606,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00603,  -79.9874,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01824,  -87.2916,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01773,  -97.6991,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -96.9311,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01800,  -98.7058,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -102.2642,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02585,  -78.3898,  'OILTON 0',  500.00,  20
4196,  1,  -0.001,  -77.296,  0.000,  0.000,  4,  1.02999,  -81.2323,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  -1.794,  0.000,  0.000,  4,  1.02999,  -83.7154,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -63.2513,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97842,  -68.3818,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00964,  -64.0080,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03004,  -62.9125,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -61.9948,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01684,  -59.5786,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -63.7545,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02954,  -63.0650,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97496,  -68.6085,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -62.3291,  'DENTON 5',  161.00,  17
5013,  1,  -0.004,  -63.598,  0.000,  0.000,  5,  1.02955,  -65.8498,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -62.2330,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03252,  -60.1507,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03082,  -61.8373,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01767,  -63.7804,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03408,  -56.3758,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -58.5521,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -55.3503,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03103,  -59.8515,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -61.6983,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03103,  -59.8515,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97131,  -69.6228,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -60.7688,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -62.8043,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -63.7100,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02871,  -62.6838,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00731,  -65.7580,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -64.3399,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -63.6821,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -63.1497,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -60.2871,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -61.6360,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -60.2871,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -60.2871,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02438,  -58.8154,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02418,  -58.7683,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -59.6204,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -58.2937,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -58.9042,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -58.6590,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01989,  -64.1134,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02136,  -62.6848,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04116,  -56.6771,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03714,  -58.4280,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -59.1672,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -61.0218,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03392,  -60.1639,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -63.1409,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03392,  -60.1639,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03138,  -62.2308,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02956,  -62.5241,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95851,  -70.5734,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03245,  -56.4146,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03222,  -56.9830,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02805,  -55.0946,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -54.4885,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01396,  -64.7708,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01922,  -65.7390,  'MABANK 2',  115.00,  14
5061,  1,  -0.000,  -18.505,  0.000,  0.000,  5,  1.03000,  -67.8026,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01554,  -69.7222,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03218,  -60.1137,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03043,  -61.7716,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03218,  -60.1137,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03218,  -60.1137,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -58.6383,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -58.5636,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -58.4646,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -63.3608,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02115,  -63.2579,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -62.6796,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -60.2949,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02171,  -63.7958,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00113,  -67.5922,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02220,  -65.3366,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -23.422,  0.000,  0.000,  5,  1.03000,  -66.3136,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -61.8797,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -64.0403,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00004,  -67.1307,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02187,  -65.1864,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -63.0250,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03378,  -60.7078,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03084,  -62.0573,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01906,  -63.6655,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -62.8606,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99792,  -65.2073,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00321,  -64.9754,  'CLIFTON ',  161.00,  18
5089,  1,  -12.518,  -6.123,  0.000,  0.000,  5,  1.00934,  -64.3215,  'CLIFTON ',  13.800,  18
5090,  1,  -0.003,  -111.724,  0.000,  0.000,  5,  1.03000,  -63.5409,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97854,  -67.4222,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -62.5568,  'GRANDVIE',  161.00,  14
5093,  1,  -0.069,  -134.039,  0.000,  0.000,  5,  1.03000,  -64.0102,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02107,  -62.2117,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -62.8658,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02954,  -62.7988,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -62.4233,  'EULESS 2',  161.00,  17
5098,  1,  -0.011,  -79.655,  0.000,  0.000,  5,  1.03000,  -63.4368,  'FORT WOR',  161.00,  17
5099,  1,  -0.002,  -43.631,  0.000,  0.000,  5,  1.03000,  -63.5625,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -63.1260,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -65.8936,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03263,  -61.0772,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03109,  -62.3529,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -62.4857,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -63.2433,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -63.2433,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -63.2433,  'IRVING 1',  13.800,  17
5108,  1,  -0.010,  -106.464,  0.000,  0.000,  5,  1.03000,  -62.6218,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01536,  -63.8080,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00147,  -62.7027,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -63.2480,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00749,  -64.3355,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02426,  -63.5592,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01438,  -65.1627,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -64.4971,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02969,  -62.8506,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -63.2520,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99920,  -62.8953,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -59.2985,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04796,  -58.3725,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03492,  -59.7114,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -63.4973,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96820,  -70.6374,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96981,  -70.5991,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02920,  -62.1739,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -63.5265,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99666,  -66.8914,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -63.4448,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02960,  -65.0125,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03022,  -62.4852,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03213,  -62.5829,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -63.8315,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00434,  -64.6493,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02004,  -60.6931,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02617,  -62.0101,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00163,  -64.4569,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -61.9008,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -63.1543,  'WACO 1 1',  161.00,  13
5139,  1,  -0.002,  -56.960,  0.000,  0.000,  5,  1.03000,  -63.5857,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97117,  -69.8509,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01633,  -64.2635,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99789,  -67.1057,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -62.0644,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00420,  -64.5222,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02856,  -62.7026,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -63.1849,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -63.3879,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -63.3636,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02443,  -63.6877,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02365,  -59.5252,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00570,  -65.8824,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -63.3208,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02395,  -61.3346,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00011,  -65.5510,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02250,  -61.3305,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -65.2195,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01804,  -63.6050,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -63.1417,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96707,  -70.6435,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03153,  -61.6593,  'DENTON 2',  161.00,  17
5161,  1,  -0.001,  -53.881,  0.000,  0.000,  5,  1.03000,  -63.4807,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94080,  -71.6747,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -64.7855,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03554,  -60.3781,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03262,  -61.5167,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.8331,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03554,  -60.3781,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -63.6761,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -61.7103,  'DUBLIN 1',  161.00,  15
5170,  1,  -28.533,  8.640,  0.000,  0.000,  5,  1.02050,  -60.6746,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97127,  -68.2994,  'MERTENS ',  161.00,  14
5172,  1,  -0.051,  -91.292,  0.000,  0.000,  5,  1.03000,  -63.9819,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -62.5818,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96732,  -68.7692,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03118,  -61.9593,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00732,  -61.2947,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -62.8026,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02300,  -63.5625,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03118,  -60.1057,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -60.9718,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -63.3825,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97000,  -69.6300,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -63.3572,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01630,  -64.5277,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02110,  -63.7885,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02225,  -62.5993,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03179,  -57.2238,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -63.1532,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -63.4605,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01169,  -64.3885,  'GORDON 0',  161.00,  12
5191,  1,  0.006,  -61.144,  0.000,  0.000,  5,  1.00949,  -65.8910,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03197,  -62.7360,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03253,  -63.2037,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02418,  -63.0897,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -62.9364,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03206,  -57.0809,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -58.6251,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02982,  -56.6497,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -63.2143,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99932,  -63.6520,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96601,  -68.5112,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01326,  -63.8320,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -63.1761,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03169,  -58.1588,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02998,  -59.2799,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -56.6063,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -57.3266,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -57.1113,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99595,  -64.4646,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02867,  -62.6097,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94691,  -71.2920,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01178,  -64.0316,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02577,  -63.1660,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -63.3799,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02146,  -62.9949,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -63.1982,  'FORT WOR',  161.00,  17
5217,  1,  -0.022,  -81.332,  0.000,  0.000,  5,  1.03000,  -63.0038,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01832,  -63.9773,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.908,  0.000,  0.000,  5,  1.02232,  -64.2320,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -63.5835,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02342,  -65.1178,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00317,  -66.0263,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95446,  -71.0196,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -63.1213,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02354,  -64.9041,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -65.5215,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -64.9585,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -62.5454,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -63.2283,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -63.4862,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00743,  -65.6354,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -63.2344,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -62.9428,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -62.8867,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01312,  -65.8718,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03336,  -55.5889,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02133,  -54.4033,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03041,  -55.0242,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04293,  -61.4069,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03960,  -63.3101,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03892,  -64.1478,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03892,  -64.1478,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03762,  -60.4198,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -63.2495,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -63.5257,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00407,  -62.9107,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99719,  -65.0853,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02887,  -62.6096,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -62.7661,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02563,  -62.6733,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02868,  -63.0301,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -63.4945,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -62.7324,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -62.9934,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99888,  -64.4659,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00730,  -64.1946,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99856,  -65.1313,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -63.2793,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -64.3865,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -56.2310,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01636,  -60.2753,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -52.0283,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02309,  -53.2417,  'GLEN ROS',  13.800,  18
5264,  1,  -0.010,  -47.436,  0.000,  0.000,  5,  1.03000,  -62.6238,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -62.2249,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02793,  -62.8353,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98496,  -68.8798,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99843,  -65.2172,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01998,  -61.8112,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97271,  -67.9326,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99145,  -67.6721,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -63.5197,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -63.0920,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01814,  -63.5547,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95441,  -70.8098,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98547,  -66.1762,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -63.0779,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01104,  -64.9506,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -62.3811,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -63.5880,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -61.5136,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -61.6475,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -61.8189,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01994,  -64.2651,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01924,  -61.6109,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01952,  -62.0500,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -62.9069,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99625,  -65.4166,  'WOLFE CI',  161.00,  16
5289,  1,  -0.004,  -79.452,  0.000,  0.000,  5,  1.03000,  -63.1398,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99873,  -65.5398,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -63.8593,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01977,  -63.6578,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01758,  -61.6353,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -63.6572,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03450,  -60.6734,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -62.1148,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03450,  -60.6734,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.4788,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.2682,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.3379,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03450,  -60.6734,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.3720,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.7029,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03392,  -60.7913,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03118,  -62.2811,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -62.7714,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02914,  -62.9048,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02562,  -62.9916,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -63.5247,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -63.2188,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -63.7314,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01826,  -64.0321,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -62.0996,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98938,  -67.0344,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01983,  -63.5872,  'DENTON 6',  161.00,  17
5316,  1,  -0.004,  -88.020,  0.000,  0.000,  5,  1.03000,  -63.3818,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02736,  -57.8394,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02827,  -59.0844,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -57.0211,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02162,  -56.9317,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02230,  -57.0563,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03310,  -60.5892,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02889,  -62.4159,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.3388,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.3351,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.8210,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94617,  -71.1609,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00547,  -66.8068,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -63.2600,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -62.5821,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01555,  -64.2099,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -63.9332,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01419,  -63.8805,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00422,  -60.3828,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -63.3839,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -62.8712,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -59.2349,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01707,  -62.6713,  'GRANBURY',  161.00,  18
5339,  1,  -0.005,  -51.871,  0.000,  0.000,  5,  1.03000,  -63.4299,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -63.6114,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03013,  -62.7166,  'LEWISVIL',  161.00,  17
5342,  1,  -0.849,  -3.201,  0.000,  0.000,  5,  1.03426,  -62.6797,  'LEWISVIL',  13.800,  17
5343,  1,  -20.965,  -20.817,  0.000,  0.000,  5,  1.03995,  -62.1846,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -63.6555,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99406,  -65.8969,  'HILLSBOR',  161.00,  14
5346,  1,  -0.056,  -166.119,  0.000,  0.000,  5,  1.03000,  -63.2328,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99943,  -62.1801,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00567,  -64.0516,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02413,  -62.8308,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03116,  -60.9563,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -62.3757,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -63.3002,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -62.8182,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -63.9624,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01922,  -62.4152,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -63.2407,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02989,  -62.3947,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -60.8784,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01636,  -62.9674,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -59.2185,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03017,  -58.5103,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -59.4348,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03017,  -58.5103,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -58.1802,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -57.8222,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -57.7262,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -57.7501,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -58.0052,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -57.6846,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02888,  -62.4680,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02250,  -62.9159,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -63.5358,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02235,  -63.7511,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -62.5854,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -63.1274,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -62.7931,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02079,  -65.5310,  'KILLEEN ',  161.00,  13
5378,  1,  -0.005,  -119.351,  0.000,  0.000,  5,  1.02749,  -64.9915,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -63.3908,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03187,  -60.4852,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -62.1890,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.5623,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.4326,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02985,  -60.7874,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -61.9683,  'DALLAS 3',  161.00,  16
5386,  1,  -0.003,  -76.911,  0.000,  0.000,  5,  1.03000,  -63.2223,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01996,  -64.1582,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02365,  -61.4421,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01527,  -63.0207,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99067,  -67.3065,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96481,  -71.9336,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93994,  -75.3598,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00861,  -64.1156,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04314,  -54.4449,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03937,  -53.9928,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -56.9926,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -55.6918,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -55.6918,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04073,  -53.9995,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -62.9016,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -58.1821,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -60.1989,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -58.1821,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -58.1821,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -58.1821,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -58.1821,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00698,  -66.1734,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -64.2302,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -62.9637,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03309,  -62.7731,  'KILLEEN ',  500.00,  13
5411,  1,  -0.048,  -66.681,  0.000,  0.000,  5,  1.03000,  -64.5441,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -63.5802,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03598,  -57.3806,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03392,  -59.9952,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03189,  -56.7525,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03181,  -56.7461,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03229,  -56.8220,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03263,  -56.8520,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03401,  -57.0715,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02823,  -62.4174,  'FORT WOR',  161.00,  17
5421,  1,  -0.000,  -110.752,  0.000,  0.000,  5,  1.03000,  -64.6752,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.003,  -14.523,  0.000,  0.000,  5,  1.03000,  -62.8844,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -62.8844,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -62.8844,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -63.1906,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00197,  -65.8944,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01394,  -63.3646,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02924,  -62.3503,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02113,  -64.1708,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01922,  -64.5703,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -63.0203,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01669,  -64.0953,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -63.2389,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -64.0029,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01481,  -63.3362,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02914,  -63.2295,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95056,  -70.4365,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02599,  -63.3077,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01814,  -62.8101,  'WAXAHACH',  161.00,  14
5440,  1,  -0.007,  -66.000,  0.000,  0.000,  5,  1.03000,  -63.2158,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -62.9085,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -63.3569,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -63.3486,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -59.0106,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -61.3817,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01060,  -66.4433,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -62.6978,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03261,  -60.7799,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03086,  -62.1557,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99882,  -65.8311,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03464,  -62.4758,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -63.7256,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -62.0485,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02378,  -63.8182,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02090,  -62.0232,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01356,  -64.3524,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -62.8507,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98114,  -68.3426,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96112,  -72.8093,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93280,  -76.6950,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01553,  -64.6160,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -63.1797,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -63.3317,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -60.8755,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03145,  -62.1810,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97221,  -69.8161,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -63.5980,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02272,  -63.3879,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02263,  -63.7809,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01597,  -65.9516,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -61.9678,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03730,  -56.3251,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -59.8274,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97015,  -68.3626,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -62.8690,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97038,  -69.2313,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -65.0522,  'HARKER H',  161.00,  13
5478,  1,  -0.006,  -92.722,  0.000,  0.000,  5,  1.03000,  -63.1719,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03226,  -60.4056,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -61.6797,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01726,  -63.4337,  'FORT WOR',  161.00,  17
5482,  1,  -0.002,  -116.449,  0.000,  0.000,  5,  1.03000,  -63.8456,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -62.5317,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01105,  -60.9473,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02414,  -61.6314,  'BLOOMING',  161.00,  14
6001,  1,  -0.012,  -72.719,  0.000,  0.000,  6,  1.03000,  -68.2546,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02096,  -68.7789,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03913,  -62.0712,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03336,  -62.0435,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03164,  -63.7708,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.6515,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.0225,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.6159,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.3090,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.5410,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02284,  -66.9101,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -20.483,  0.000,  0.000,  6,  1.03000,  -65.3439,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02143,  -68.5436,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00886,  -71.6740,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02735,  -68.6671,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02761,  -67.9165,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02115,  -67.8162,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02363,  -67.2903,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02464,  -67.4254,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02400,  -67.9720,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04030,  -64.0110,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03654,  -64.9452,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03111,  -66.2895,  'LEANDER ',  115.00,  23
6024,  1,  -0.001,  -79.458,  0.000,  0.000,  6,  1.03000,  -68.3557,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.187,  -141.148,  0.000,  0.000,  6,  1.03000,  -68.6013,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02491,  -67.7500,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02589,  -66.3685,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02513,  -67.1017,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00040,  -73.2045,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01770,  -62.4466,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02145,  -63.6474,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02110,  -68.8863,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03552,  -63.9460,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03220,  -65.3036,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02885,  -66.5366,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02659,  -65.9409,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02333,  -67.3595,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03813,  -63.8418,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03151,  -65.5035,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02528,  -67.3190,  'AUSTIN 3',  115.00,  23
6041,  1,  -5.395,  -9.493,  0.000,  0.000,  6,  1.03998,  -63.7863,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.3106,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02672,  -67.1651,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01911,  -68.4213,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -64.6240,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03132,  -66.2988,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02578,  -68.1817,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -64.6240,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -64.6240,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -64.6240,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -20.487,  0.000,  0.000,  6,  1.03999,  -64.3950,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -64.6240,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -17.860,  0.000,  0.000,  6,  1.03999,  -64.3589,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.327,  0.000,  0.000,  6,  1.03999,  -64.1168,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00559,  -75.4692,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03067,  -63.2509,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03036,  -64.5447,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02984,  -65.2758,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94739,  -85.4366,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02260,  -69.0554,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02482,  -67.5601,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02873,  -60.7337,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02673,  -62.1382,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01731,  -65.2263,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01431,  -68.1259,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03178,  -63.5086,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02951,  -64.7290,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -66.8990,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.1502,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.6434,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.2245,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.7979,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.0329,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.0363,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02538,  -59.3668,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02440,  -60.7095,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02343,  -62.8013,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01760,  -58.2805,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02184,  -58.8625,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02045,  -58.6790,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02932,  -67.5938,  'MARBLE F',  115.00,  23
6082,  1,  -6.598,  -8.978,  0.000,  0.000,  6,  1.03974,  -67.2113,  'MARBLE F',  13.800,  23
6083,  1,  -6.598,  -7.694,  0.000,  0.000,  6,  1.03974,  -67.1882,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02757,  -67.5816,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02757,  -67.5816,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02757,  -67.5816,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02757,  -67.5816,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02757,  -67.5816,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02757,  -67.5816,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02757,  -67.5816,  'ROUND RO',  13.800,  23
6091,  1,  -0.001,  -33.174,  0.000,  0.000,  6,  1.03000,  -68.0767,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -28.222,  0.000,  0.000,  6,  1.03000,  -68.8582,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02070,  -67.9302,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02231,  -67.8690,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02286,  -68.7910,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -67.993,  0.000,  0.000,  6,  1.03000,  -70.9703,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01935,  -68.2262,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02206,  -67.9213,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01799,  -68.5175,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01992,  -69.2044,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -59.7822,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02933,  -60.7681,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -21.264,  0.000,  0.000,  6,  1.03000,  -63.2737,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -59.7822,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -59.7822,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03413,  -59.5998,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03886,  -62.0711,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02609,  -64.4384,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98608,  -70.1662,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.0580,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.9467,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02135,  -69.5020,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02294,  -67.6503,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01917,  -68.6961,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01991,  -68.3013,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00763,  -69.8177,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02994,  -63.6971,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03976,  -64.0752,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03404,  -65.4863,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03207,  -66.6296,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01849,  -68.8489,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00290,  -65.9925,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02382,  -67.4684,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02717,  -66.3547,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01540,  -69.6787,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02396,  -67.3540,  'AUSTIN 3',  115.00,  23
6127,  1,  0.002,  -8.034,  0.000,  0.000,  6,  0.92545,  -75.3444,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02134,  -69.0482,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97083,  -75.8384,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02163,  -67.5555,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02605,  -67.4612,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01976,  -68.0623,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00864,  -71.6743,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99981,  -71.3244,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01614,  -63.7770,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02838,  -68.8052,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01806,  -68.5932,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01720,  -72.2781,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01086,  -70.3192,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97951,  -72.1338,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03184,  -62.8350,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02984,  -64.7312,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02990,  -66.4113,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03184,  -62.8350,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.3394,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.4316,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.7951,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.7661,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.2806,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02770,  -68.3430,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -84.748,  0.000,  0.000,  6,  1.02925,  -69.4272,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02991,  -66.5485,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02591,  -67.0433,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01630,  -68.4148,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01945,  -69.0887,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02535,  -67.8264,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01567,  -70.9686,  'BOERNE 1',  115.00,  26
6158,  1,  -0.004,  -49.283,  0.000,  0.000,  6,  1.03000,  -67.6681,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02139,  -68.0843,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02289,  -67.5116,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03064,  -62.5923,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02965,  -64.5124,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02558,  -66.4336,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.9630,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.8908,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.2968,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.0410,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02151,  -68.6019,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03443,  -63.7394,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03026,  -65.9382,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02423,  -67.3082,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01770,  -62.9764,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01977,  -64.3293,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -68.1808,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02229,  -67.7218,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -67.5539,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.020,  -68.831,  0.000,  0.000,  6,  1.03000,  -66.5073,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02169,  -68.3316,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01716,  -69.1259,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01655,  -69.5664,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02003,  -68.2887,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02254,  -68.5118,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01416,  -65.0745,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02193,  -67.9472,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02106,  -68.0395,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02651,  -67.1940,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02500,  -67.4528,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01429,  -60.8280,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00474,  -64.3602,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01658,  -70.8154,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02171,  -67.7708,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02458,  -63.8654,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01691,  -65.5766,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -68.0189,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00533,  -65.2545,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02541,  -69.4878,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03209,  -64.1952,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02950,  -66.4630,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02892,  -67.4401,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01864,  -68.3840,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -68.5963,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01855,  -69.3919,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02147,  -68.3829,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01916,  -68.5184,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02745,  -66.7748,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00242,  -66.8376,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -43.462,  0.000,  0.000,  6,  1.03000,  -68.6543,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02705,  -67.9455,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00492,  -70.4328,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04258,  -63.4070,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03784,  -64.8236,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02999,  -67.4129,  'MARBLE F',  115.00,  23
6213,  1,  -17.974,  2.940,  0.000,  0.000,  6,  1.04140,  -62.9813,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04029,  -62.5922,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04200,  -63.1976,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04126,  -62.9360,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01912,  -68.7589,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01859,  -67.4179,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02390,  -67.9358,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02060,  -68.0101,  'SAN ANTO',  115.00,  22
6221,  1,  -0.001,  -79.122,  0.000,  0.000,  6,  1.03000,  -72.3762,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03038,  -65.6911,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02844,  -66.5294,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02362,  -68.0034,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01765,  -68.5619,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99341,  -77.4035,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02720,  -66.9192,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02897,  -63.6005,  'SAN MARC',  500.00,  22
6229,  1,  -0.002,  -43.454,  0.000,  0.000,  6,  1.03000,  -65.1943,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -66.8743,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01596,  -68.2364,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02654,  -66.8327,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02102,  -67.7473,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03281,  -64.7028,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03149,  -65.6085,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02768,  -67.1847,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91085,  -77.6361,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -67.1485,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03583,  -62.7757,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03109,  -65.0457,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02663,  -66.5966,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03583,  -62.7757,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.6867,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.2741,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.5077,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.1256,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.2890,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.7889,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.3483,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01979,  -68.4573,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02510,  -68.1738,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01505,  -68.7809,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01281,  -69.1356,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03651,  -63.4606,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03427,  -64.4524,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02645,  -66.7716,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03416,  -63.1025,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03208,  -62.7749,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03651,  -63.4606,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03375,  -63.0299,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02043,  -68.6606,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02423,  -67.0263,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02198,  -66.5690,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02175,  -68.3951,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02434,  -64.7670,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.455,  -1.719,  0.000,  0.000,  6,  1.02658,  -64.7469,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.727,  -2.727,  0.000,  0.000,  6,  1.02788,  -64.7348,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.455,  -1.719,  0.000,  0.000,  6,  1.02658,  -64.7469,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.727,  -2.727,  0.000,  0.000,  6,  1.02788,  -64.7348,  'CUERO 1 ',  13.800,  24
6270,  1,  -1.819,  -6.817,  0.000,  0.000,  6,  1.03315,  -64.6870,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.111,  -4.090,  0.000,  0.000,  6,  1.02991,  -64.6904,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.727,  -2.727,  0.000,  0.000,  6,  1.02788,  -64.7348,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.727,  -2.727,  0.000,  0.000,  6,  1.02788,  -64.7348,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.849,  -3.201,  0.000,  0.000,  6,  1.02850,  -64.7296,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02132,  -68.0596,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02170,  -69.4272,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02833,  -65.3991,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02511,  -66.5086,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02891,  -64.7561,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02367,  -66.8927,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02238,  -68.3973,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -68.5829,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02252,  -68.8426,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02332,  -67.8018,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02617,  -69.8783,  'BOERNE 2',  230.00,  26
6286,  1,  -0.001,  -99.239,  0.000,  0.000,  6,  1.03000,  -72.5764,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02716,  -66.4666,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -68.2935,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01956,  -68.0014,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02982,  -67.5612,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02225,  -68.6010,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03723,  -63.1369,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03323,  -64.7473,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02825,  -66.5251,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03534,  -62.8390,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03560,  -62.8825,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03271,  -62.4433,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02906,  -63.2804,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03040,  -64.4066,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03031,  -65.0836,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02906,  -63.2804,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02335,  -62.4035,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02716,  -62.9842,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02430,  -62.5443,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02334,  -62.3918,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02615,  -67.1969,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01783,  -68.4663,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -68.5168,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99601,  -72.3754,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -67.4081,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -65.7028,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02936,  -67.0438,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02382,  -67.8669,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02262,  -68.4698,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03502,  -65.0457,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03029,  -64.1989,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02721,  -65.1125,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02396,  -66.1990,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02163,  -66.9897,  'GEORGETO',  115.00,  23
6320,  1,  -0.059,  -99.783,  0.000,  0.000,  6,  1.03000,  -67.4794,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02542,  -66.8290,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02506,  -68.6438,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01875,  -68.3828,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02447,  -67.6572,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92782,  -76.0010,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01686,  -66.1074,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01105,  -66.5586,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99829,  -74.2939,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00472,  -71.1973,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02538,  -67.5555,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.003,  -102.613,  0.000,  0.000,  6,  1.03000,  -67.8963,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01881,  -68.8283,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03181,  -64.3375,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03004,  -65.9887,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02703,  -67.0420,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96993,  -76.6643,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02787,  -67.9662,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93287,  -74.1803,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01983,  -67.4540,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02197,  -70.0224,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01709,  -66.7848,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03516,  -64.0680,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03215,  -65.5983,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02964,  -66.6890,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -67.7896,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01808,  -70.9749,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.9402,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03634,  -64.9907,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02829,  -66.8932,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02259,  -68.4074,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02559,  -67.6366,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03135,  -65.8944,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02799,  -67.1108,  'ROUND RO',  115.00,  23
6356,  1,  -0.022,  -99.362,  0.000,  0.000,  6,  1.03000,  -68.4915,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97762,  -80.6474,  'DEVINE 0',  115.00,  26
6358,  1,  -0.004,  -97.269,  0.000,  0.000,  6,  1.03000,  -70.0290,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03633,  -65.0678,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02409,  -66.2452,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00381,  -60.6522,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03653,  -57.9854,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03018,  -60.2349,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02716,  -62.7678,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7356,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2749,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9154,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8608,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7331,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00920,  -67.0207,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02760,  -66.2222,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00352,  -64.7078,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01501,  -66.1993,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01385,  -65.1692,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01385,  -65.1692,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02188,  -63.5387,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01830,  -65.5941,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02059,  -57.5418,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01652,  -59.8231,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02006,  -61.5418,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02059,  -57.5418,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02059,  -57.5418,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02059,  -57.5418,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02059,  -57.5418,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02059,  -57.5418,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02374,  -63.2003,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01754,  -65.5166,  'SPRING 1',  115.00,  5
7028,  1,  -0.087,  -197.973,  0.000,  0.000,  7,  1.02000,  -65.2899,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00851,  -58.8290,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00780,  -64.4276,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00851,  -58.8290,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00851,  -58.8290,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00851,  -58.8290,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00851,  -58.8290,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02867,  -63.1942,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02291,  -64.5715,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03225,  -60.5436,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02378,  -61.5590,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02035,  -64.0084,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03045,  -60.6786,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02487,  -62.7785,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01817,  -56.7753,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01683,  -58.7723,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00374,  -60.5968,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.1826,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02664,  -56.5033,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03159,  -60.8424,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02518,  -62.0884,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02216,  -64.8648,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -66.7435,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01741,  -65.7002,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01509,  -64.7412,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02146,  -62.1615,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00995,  -65.7824,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01781,  -64.4541,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02527,  -63.2563,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01577,  -65.6442,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00283,  -53.3977,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00756,  -55.2343,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01636,  -57.4594,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.9134,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00005,  -52.9546,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.9190,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00051,  -53.0322,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00032,  -52.9948,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00011,  -52.9647,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00666,  -66.6294,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00659,  -57.5061,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00612,  -60.2219,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01584,  -64.0535,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98650,  -56.4945,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02179,  -62.9276,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02753,  -60.8404,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02531,  -62.1748,  'GALVESTO',  115.00,  2
7075,  1,  -0.008,  -204.946,  0.000,  0.000,  7,  1.03000,  -63.4074,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03825,  -57.4243,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03549,  -58.8521,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02836,  -61.5324,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2469,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9150,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9013,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2161,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02803,  -60.3057,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02301,  -62.1717,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01279,  -62.5894,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01456,  -64.7910,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01752,  -63.8249,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99767,  -65.7117,  'RICHMOND',  115.00,  3
7089,  1,  -0.135,  -244.566,  0.000,  0.000,  7,  1.03000,  -66.2512,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01414,  -66.4349,  'PINEHURS',  115.00,  5
7091,  1,  -0.015,  -166.135,  0.000,  0.000,  7,  1.03000,  -65.9080,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01338,  -65.3067,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00952,  -65.7391,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02324,  -66.1961,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97392,  -45.0943,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98621,  -48.3377,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98941,  -49.9572,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -36.3124,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01507,  -64.5321,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -64.7330,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01092,  -66.0935,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01535,  -64.6827,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03645,  -57.4328,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03015,  -59.9286,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02789,  -62.3675,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1855,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03645,  -57.4328,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03645,  -57.4328,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2895,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2612,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7253,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0636,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7724,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7721,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00222,  -65.1057,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01620,  -65.4664,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01073,  -66.0020,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01547,  -64.4601,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00764,  -66.3523,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00764,  -66.3523,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00764,  -66.3523,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98433,  -55.9799,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01207,  -65.3983,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03403,  -57.9645,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02382,  -61.1984,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02073,  -62.8308,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02204,  -64.6818,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01855,  -59.5252,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03483,  -57.3332,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02901,  -60.1398,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02130,  -62.5340,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03483,  -57.3332,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03195,  -56.4649,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03116,  -56.2417,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03076,  -56.1331,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03080,  -56.0871,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03207,  -56.3059,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03483,  -57.3332,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03483,  -57.3332,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03483,  -57.3332,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03483,  -57.3332,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -66.2281,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01629,  -64.1696,  'HOUSTON ',  115.00,  4
7145,  1,  -0.008,  -139.324,  0.000,  0.000,  7,  1.03000,  -66.3718,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.3718,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01648,  -64.9801,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01262,  -66.0438,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00102,  -59.4150,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03252,  -63.3811,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02927,  -64.8924,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01496,  -64.9960,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97842,  -52.7276,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02059,  -65.8703,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01039,  -65.2062,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02321,  -63.1278,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01901,  -64.9421,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01031,  -65.5953,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -60.7586,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02820,  -62.1002,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02271,  -64.0835,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4794,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3228,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4426,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4747,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2487,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1378,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -60.7586,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -60.7586,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0915,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02605,  -60.9923,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02542,  -62.3519,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00901,  -66.0830,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01417,  -63.8906,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03415,  -61.2561,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02632,  -62.7104,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01365,  -65.5499,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01114,  -66.2086,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01079,  -64.5281,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01375,  -65.5363,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01157,  -66.1832,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00495,  -65.4895,  'PATTISON',  115.00,  3
7183,  1,  -0.051,  -218.597,  0.000,  0.000,  7,  1.03000,  -65.8828,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02886,  -59.5286,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02369,  -60.9111,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02689,  -58.0792,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02330,  -60.8782,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01877,  -63.9324,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02689,  -58.0792,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02689,  -58.0792,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02689,  -58.0792,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02689,  -58.0792,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02689,  -58.0792,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.9871,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.8134,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.3994,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.6431,  'HOUSTON ',  13.800,  3
7198,  1,  -0.103,  -114.204,  0.000,  0.000,  7,  1.03000,  -65.9609,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -60.7043,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02649,  -63.0978,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02324,  -65.4289,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00990,  -67.1133,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99905,  -60.9133,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03799,  -57.3061,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -59.0804,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03105,  -61.2683,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03799,  -57.3061,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1832,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5289,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1058,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4433,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9025,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02061,  -63.1123,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01179,  -64.8803,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01523,  -65.8189,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01163,  -65.5357,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01522,  -65.5823,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01201,  -66.8979,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01075,  -62.6549,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01013,  -65.6508,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01026,  -65.4629,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01341,  -64.8784,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01689,  -65.2977,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -65.6835,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00948,  -66.5712,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01635,  -65.2300,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03497,  -59.9458,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02489,  -62.1425,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02169,  -63.5749,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01910,  -64.0021,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01811,  -63.3034,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02664,  -62.7559,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00968,  -67.1102,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01749,  -66.0537,  'PORTER 0',  115.00,  5
7235,  1,  -0.094,  -108.957,  0.000,  0.000,  7,  1.03000,  -66.8211,  'CYPRESS ',  115.00,  3
7236,  1,  -0.013,  -113.990,  0.000,  0.000,  7,  1.03000,  -66.2519,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00213,  -64.3961,  'FULSHEAR',  115.00,  1
7238,  1,  -0.002,  -46.298,  0.000,  0.000,  7,  1.03000,  -63.8102,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01885,  -63.2124,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01527,  -65.5445,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01142,  -65.8610,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01347,  -65.8057,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01764,  -64.9631,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01178,  -63.9696,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01511,  -66.4950,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00677,  -66.6206,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99966,  -61.2753,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00833,  -66.0347,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01285,  -65.4708,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01945,  -64.9915,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01373,  -67.0421,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02238,  -59.2478,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01445,  -61.2773,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02732,  -65.6515,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01737,  -64.3129,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01241,  -65.0699,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01331,  -64.1155,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01425,  -64.9722,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01939,  -64.8109,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02044,  -63.7924,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99899,  -52.4794,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.478,  0.000,  0.000,  7,  1.01086,  -54.4465,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03468,  -57.5425,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03127,  -59.1961,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02203,  -62.3623,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -56.6330,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03468,  -57.5425,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03468,  -57.5425,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03468,  -57.5425,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03245,  -56.8620,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01204,  -65.9620,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01388,  -64.6789,  'HOUSTON ',  115.00,  3
7273,  1,  -0.004,  -96.557,  0.000,  0.000,  7,  1.03000,  -63.0652,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01192,  -61.6552,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01126,  -63.1305,  'VICTORIA',  115.00,  6
7276,  1,  -0.027,  -341.772,  0.000,  0.000,  7,  1.03000,  -65.8963,  'HOUSTON ',  115.00,  3
7277,  1,  -0.002,  -44.919,  0.000,  0.000,  7,  1.03000,  -61.5516,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02891,  -60.4804,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02535,  -62.1463,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02891,  -60.4804,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02891,  -60.4804,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -59.5982,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02085,  -62.3738,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -59.5982,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -59.5982,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -59.5982,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -59.5982,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -59.5982,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -59.5982,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01160,  -66.3663,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00654,  -66.3621,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02018,  -64.7058,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02064,  -62.7604,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -5.098,  0.000,  0.000,  7,  1.03000,  -61.9091,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01345,  -65.7514,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00653,  -66.5060,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00957,  -65.2701,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01278,  -65.9187,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00290,  -63.0842,  'EAGLE LA',  115.00,  1
7300,  1,  -0.005,  -84.980,  0.000,  0.000,  7,  1.03000,  -66.3401,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01150,  -64.3486,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00042,  -57.2157,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01373,  -59.9517,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99611,  -52.5313,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00769,  -56.7271,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00903,  -60.0846,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99611,  -52.5313,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99611,  -52.5313,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99611,  -52.5313,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99611,  -52.5313,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00765,  -52.1538,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02523,  -58.5096,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01133,  -60.8391,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00331,  -65.7485,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02243,  -65.7064,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01147,  -64.7758,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01730,  -63.2238,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01096,  -64.9142,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01326,  -65.6860,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03547,  -57.4429,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02970,  -58.2494,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02535,  -60.2976,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03272,  -57.0133,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03167,  -56.8629,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03164,  -56.8600,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03363,  -57.1592,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01077,  -57.7351,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00833,  -58.9247,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01077,  -57.7351,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01336,  -65.3783,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03488,  -58.7141,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02832,  -60.2901,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01926,  -63.4874,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03488,  -58.7141,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0455,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01671,  -64.4414,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00920,  -62.5620,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01371,  -64.9102,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00075,  -60.4055,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00523,  -65.8382,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01365,  -57.0287,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02047,  -61.2153,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00492,  -64.2292,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00906,  -66.2303,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01486,  -64.5954,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03623,  -57.2147,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03024,  -59.1542,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02487,  -61.3474,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5412,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6008,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0747,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2302,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9049,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4842,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4777,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5548,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03623,  -57.2147,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.7389,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5884,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1660,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8132,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01051,  -65.7723,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01862,  -62.8749,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00335,  -64.1969,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01678,  -65.3579,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03617,  -58.1873,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02994,  -60.4807,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02356,  -63.0983,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6358,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4860,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6079,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6495,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9865,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7542,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6569,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7753,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1156,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8401,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9430,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02148,  -61.0094,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01658,  -65.7084,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01220,  -65.1409,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01576,  -62.6989,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01011,  -65.6026,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01368,  -66.1009,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01187,  -65.5568,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01052,  -65.8199,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -66.0967,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7127,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03368,  -62.9933,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02640,  -64.1706,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02383,  -63.0680,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00262,  -60.7805,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01318,  -64.9783,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01661,  -65.9575,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01051,  -65.4331,  'HOUSTON ',  115.00,  3
7397,  1,  -0.015,  -78.530,  0.000,  0.000,  7,  1.03000,  -65.3206,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01910,  -63.8594,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01624,  -64.7002,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03447,  -58.4500,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02960,  -60.0181,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02503,  -62.6606,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01837,  -63.7282,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01084,  -66.3252,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02500,  -62.5314,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00905,  -54.5504,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00761,  -55.5798,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99461,  -57.8666,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02164,  -61.7948,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01295,  -64.7815,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01551,  -66.1870,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01314,  -62.1760,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00773,  -61.5745,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01705,  -56.7553,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01123,  -58.4568,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00951,  -59.8931,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01825,  -65.3268,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01831,  -65.0818,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01930,  -63.0621,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02453,  -63.4684,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01573,  -66.1195,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7207,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03118,  -59.8536,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02194,  -62.3525,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01027,  -66.4328,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99105,  -59.3685,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00816,  -66.6014,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0574,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02657,  -57.8900,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01276,  -60.5729,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01924,  -65.2244,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02057,  -69.4382,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02175,  -67.1122,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02316,  -68.0515,  'ARP 0   ',  115.00,  8
8003,  1,  -0.001,  -27.602,  0.000,  0.000,  8,  1.03000,  -68.4600,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02963,  -66.7723,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -46.405,  0.000,  0.000,  8,  1.03000,  -67.5309,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -28.011,  0.000,  0.000,  8,  1.03000,  -66.1751,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02341,  -66.6161,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01509,  -67.8369,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01415,  -67.3059,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01755,  -65.9224,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02231,  -63.0786,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02637,  -66.0189,  'ANDERSON',  115.00,  7
8013,  1,  0.003,  -41.532,  0.000,  0.000,  8,  1.03000,  -68.2142,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01440,  -70.8530,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02096,  -69.5547,  'HUNTINGT',  115.00,  8
8016,  1,  -0.000,  -33.658,  0.000,  0.000,  8,  1.03000,  -67.3330,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02041,  -66.6775,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03028,  -64.3786,  'TYLER 4 ',  230.00,  8
8019,  1,  0.001,  -53.366,  0.000,  0.000,  8,  1.03000,  -66.6761,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01781,  -67.3068,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02969,  -67.2192,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -8.014,  0.000,  0.000,  8,  1.03000,  -68.6814,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02687,  -68.3248,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02687,  -68.3248,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -29.231,  0.000,  0.000,  8,  1.03000,  -68.0764,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01945,  -68.3704,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02715,  -66.5874,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01615,  -68.7835,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01525,  -67.7771,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03973,  -61.9429,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03734,  -62.6223,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03116,  -65.0429,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.1334,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.3003,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.3694,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.3399,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01677,  -70.1850,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02309,  -63.2319,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02290,  -68.0993,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01641,  -66.3794,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -26.680,  0.000,  0.000,  8,  1.03000,  -69.1102,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01494,  -70.2671,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02529,  -59.4300,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02679,  -60.4969,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02621,  -62.2586,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02279,  -59.0449,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02321,  -59.1008,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.6976,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02367,  -59.1729,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02199,  -58.9112,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02379,  -59.1937,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02624,  -67.1582,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01617,  -67.0415,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01039,  -68.0812,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02987,  -66.4240,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02817,  -67.6887,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03080,  -59.5898,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03004,  -60.7048,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02736,  -62.1596,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02398,  -58.6405,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02258,  -58.4413,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03235,  -64.2346,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02150,  -70.1677,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02522,  -62.5753,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01944,  -65.6028,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02291,  -62.8119,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01625,  -59.1173,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02510,  -60.7507,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02510,  -62.7157,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -56.8354,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -57.9073,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01576,  -64.8487,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02012,  -67.3866,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03459,  -56.5908,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03576,  -59.1042,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03548,  -62.1536,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -55.2231,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -55.1481,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03078,  -55.4680,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03015,  -55.2971,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01967,  -67.7809,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03691,  -60.1514,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02751,  -61.1634,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99665,  -66.1557,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99882,  -66.2251,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00464,  -66.4055,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.8822,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.3079,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02776,  -67.3034,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02165,  -69.7141,  'ELKHART ',  115.00,  7
8091,  1,  -0.001,  -10.161,  0.000,  0.000,  8,  1.03000,  -63.8476,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01459,  -68.7908,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02752,  -61.4939,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02172,  -64.8470,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01507,  -66.4199,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02030,  -66.0924,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03459,  -62.0964,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03258,  -64.3273,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03459,  -62.0964,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02666,  -67.4152,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02051,  -69.7444,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95591,  -72.2418,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01952,  -64.4322,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02015,  -67.4458,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02956,  -60.0192,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02226,  -62.0131,  'MOUNT PL',  115.00,  8
8107,  1,  0.003,  -1.024,  0.000,  0.000,  8,  1.03000,  -62.3260,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02182,  -67.0839,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01422,  -66.1038,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -11.636,  0.000,  0.000,  8,  1.03000,  -64.5504,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02254,  -69.4170,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03795,  -60.9211,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03661,  -61.8502,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03418,  -63.3901,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03795,  -60.9211,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.1961,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.2973,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01460,  -71.2099,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03299,  -63.7223,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -35.060,  0.000,  0.000,  8,  1.03000,  -67.4197,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02703,  -66.5724,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02583,  -67.7096,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01672,  -65.8096,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02736,  -63.4457,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -30.656,  0.000,  0.000,  8,  1.03000,  -70.5767,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03403,  -58.5269,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03401,  -59.1257,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03438,  -60.2806,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03034,  -58.0049,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -57.2276,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -57.8617,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00953,  -66.7222,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03158,  -63.8188,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02926,  -65.5129,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02802,  -67.0475,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02534,  -66.7821,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02117,  -69.0796,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -33.815,  0.000,  0.000,  8,  1.03000,  -67.9481,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02034,  -65.1788,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01729,  -66.4276,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02495,  -68.2450,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02113,  -62.7144,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02903,  -66.4388,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02145,  -63.6371,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02613,  -65.2081,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01167,  -69.4336,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -61.6611,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02422,  -63.2083,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01962,  -65.4590,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02234,  -69.3845,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -28.536,  0.000,  0.000,  8,  1.03000,  -70.1991,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02842,  -66.8564,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01877,  -67.0408,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02279,  -67.7181,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03304,  -60.4241,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01639,  -64.1880,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97764,  -69.8776,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03663,  -62.7996,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.004,  -18.555,  0.000,  0.000,  8,  1.03000,  -64.2130,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02793,  -66.0698,  'BRYAN 1 ',  115.00,  7
11001,  1,  20.598,  5.791,  0.000,  0.000,  1,  1.01106,  -54.5054,  'ODESSA 2',  11.500,  9
11002,  1,  10.478,  2.957,  0.000,  0.000,  1,  1.02459,  -54.3283,  'PRESIDIO',  11.500,  9
11007,  1,  3.586,  1.015,  0.000,  0.000,  1,  1.02729,  -53.8348,  'VAN HORN',  11.500,  9
11012,  1,  1.369,  0.388,  0.000,  0.000,  1,  1.02423,  -59.8715,  'SANDERSO',  11.500,  9
11013,  1,  25.109,  7.047,  0.000,  0.000,  1,  1.01006,  -50.9204,  'MONAHANS',  11.500,  9
11014,  1,  1.685,  0.477,  0.000,  0.000,  1,  1.01634,  -49.2894,  'GRANDFAL',  11.500,  9
11015,  1,  5.106,  1.444,  0.000,  0.000,  1,  1.03102,  -54.2185,  'MARFA 0S',  11.500,  9
11016,  1,  2.363,  0.669,  0.000,  0.000,  1,  1.02367,  -49.3534,  'GARDEN C',  11.500,  9
11017,  1,  18.720,  5.267,  0.000,  0.000,  1,  1.00168,  -54.7311,  'ODESSA 4',  11.500,  9
11018,  1,  0.059,  0.017,  0.000,  0.000,  1,  1.00024,  -55.2325,  'NOTREES ',  11.500,  9
11019,  1,  46.065,  12.836,  0.000,  0.000,  1,  1.02734,  -54.3137,  'MIDLAND ',  11.500,  9
11024,  1,  53.281,  14.792,  0.000,  0.000,  1,  1.00030,  -55.6207,  'ODESSA 6',  11.500,  9
11027,  1,  45.345,  12.639,  0.000,  0.000,  1,  1.02734,  -54.2267,  'MIDLAND ',  11.500,  9
11028,  1,  3.542,  1.002,  0.000,  0.000,  1,  1.02901,  -43.9128,  'COAHOMA ',  11.500,  9
11029,  1,  86.314,  23.680,  0.000,  0.000,  1,  1.01571,  -55.8913,  'MIDLAND ',  11.500,  9
11030,  1,  9.032,  2.551,  0.000,  0.000,  1,  1.02789,  -51.2738,  'ALPINE 0',  11.500,  9
11031,  1,  3.581,  1.013,  0.000,  0.000,  1,  1.02159,  -52.6750,  'FORT DAV',  11.500,  9
11036,  1,  9.503,  2.683,  0.000,  0.000,  1,  0.99973,  -49.9252,  'CRANE 0S',  11.500,  9
11037,  1,  83.604,  22.938,  0.000,  0.000,  1,  1.00068,  -55.1404,  'ODESSA 5',  11.500,  9
11040,  1,  26.950,  7.560,  0.000,  0.000,  1,  1.01171,  -55.4063,  'ANDREWS ',  11.500,  9
11044,  1,  7.806,  2.205,  0.000,  0.000,  1,  1.02272,  -55.2760,  'BIG LAKE',  11.500,  9
11045,  1,  68.949,  19.037,  0.000,  0.000,  1,  1.01161,  -55.2430,  'MIDLAND ',  11.500,  9
11046,  1,  8.928,  2.522,  0.000,  0.000,  1,  1.02727,  -55.8689,  'OZONA 0S',  11.500,  9
11054,  1,  10.549,  2.977,  0.000,  0.000,  1,  1.01642,  -50.6097,  'STANTON ',  11.500,  9
11055,  1,  4.080,  1.154,  0.000,  0.000,  1,  1.01878,  -45.1282,  'ODONNELL',  11.500,  9
11058,  1,  10.403,  2.937,  0.000,  0.000,  1,  1.02381,  -50.8212,  'IRAAN 3 ',  11.500,  9
11064,  1,  85.957,  23.572,  0.000,  0.000,  1,  1.00686,  -55.2988,  'ODESSA 3',  11.500,  9
11067,  1,  45.417,  12.650,  0.000,  0.000,  1,  1.00777,  -47.5064,  'BIG SPRI',  11.500,  9
11068,  1,  45.910,  12.778,  0.000,  0.000,  1,  0.99446,  -51.4556,  'MIDLAND ',  11.500,  9
11071,  1,  90.449,  24.776,  0.000,  0.000,  1,  1.01586,  -53.7360,  'ODESSA 1',  11.500,  9
11083,  1,  27.163,  7.621,  0.000,  0.000,  1,  1.02406,  -49.4141,  'FORT STO',  11.500,  9
11085,  1,  14.884,  4.194,  0.000,  0.000,  1,  1.01027,  -51.4906,  'KERMIT 0',  11.500,  9
11086,  1,  39.322,  10.981,  0.000,  0.000,  1,  1.01774,  -53.3656,  'PECOS 0S',  11.500,  9
11087,  1,  0.929,  0.264,  0.000,  0.000,  1,  1.02726,  -53.4659,  'SHEFFIEL',  11.500,  9
11089,  1,  20.785,  5.843,  0.000,  0.000,  1,  1.00722,  -47.9419,  'LAMESA 0',  11.500,  9
11091,  1,  5.778,  1.634,  0.000,  0.000,  1,  1.03389,  -49.4705,  'RALLS 2 ',  16.100,  9
12001,  1,  35.505,  9.929,  0.000,  0.000,  2,  1.01746,  -61.0862,  'PARIS 3 ',  16.100,  11
12007,  1,  5.325,  1.506,  0.000,  0.000,  2,  1.02194,  -60.4137,  'HONEY GR',  16.100,  11
12008,  1,  11.918,  3.362,  0.000,  0.000,  2,  1.00815,  -50.7192,  'MEMPHIS ',  16.100,  10
12009,  1,  41.152,  11.487,  0.000,  0.000,  2,  1.02734,  -55.9639,  'IOWA PAR',  16.100,  11
12010,  1,  33.727,  9.440,  0.000,  0.000,  2,  1.02734,  -52.7064,  'VERNON 2',  16.100,  10
12014,  1,  38.032,  10.623,  0.000,  0.000,  2,  1.00605,  -51.9423,  'CHILDRES',  16.100,  10
12015,  1,  3.116,  0.882,  0.000,  0.000,  2,  1.02368,  -61.7802,  'FORESTBU',  16.100,  11
12016,  1,  41.271,  11.518,  0.000,  0.000,  2,  1.02198,  -63.2806,  'SHERMAN ',  16.100,  11
12020,  1,  20.845,  5.861,  0.000,  0.000,  2,  1.01533,  -55.4041,  'WICHITA ',  16.100,  11
12022,  1,  5.136,  1.453,  0.000,  0.000,  2,  1.02344,  -60.1062,  'PARIS 2 ',  16.100,  11
12025,  1,  18.882,  5.312,  0.000,  0.000,  2,  1.01318,  -55.0393,  'WICHITA ',  16.100,  11
12026,  1,  13.171,  3.714,  0.000,  0.000,  2,  1.03888,  -46.1513,  'WHEELER ',  16.100,  10
12027,  1,  2.121,  0.600,  0.000,  0.000,  2,  1.01750,  -61.4244,  'DEPORT 0',  16.100,  11
12028,  1,  9.301,  2.626,  0.000,  0.000,  2,  1.01735,  -56.4146,  'WICHITA ',  16.100,  11
12029,  1,  4.665,  1.319,  0.000,  0.000,  2,  1.01668,  -51.3171,  'SILVERTO',  16.100,  10
12030,  1,  23.575,  6.621,  0.000,  0.000,  2,  1.01062,  -62.6355,  'BONHAM 0',  16.100,  11
12031,  1,  3.200,  0.906,  0.000,  0.000,  2,  1.03743,  -49.7736,  'MATADOR ',  16.100,  10
12032,  1,  1.677,  0.475,  0.000,  0.000,  2,  1.02333,  -60.0956,  'ARTHUR C',  16.100,  11
12033,  1,  5.200,  1.471,  0.000,  0.000,  2,  1.00266,  -64.1325,  'LEONARD ',  16.100,  11
12034,  1,  3.235,  0.916,  0.000,  0.000,  2,  1.02423,  -62.9334,  'GORDONVI',  16.100,  11
12035,  1,  5.037,  1.425,  0.000,  0.000,  2,  1.03453,  -50.4590,  'KNOX CIT',  16.100,  10
12036,  1,  20.686,  5.817,  0.000,  0.000,  2,  1.01622,  -55.3370,  'WICHITA ',  16.100,  11
12037,  1,  1.529,  0.432,  0.000,  0.000,  2,  1.02657,  -61.8063,  'LINDSAY ',  16.100,  11
12038,  1,  1.290,  0.366,  0.000,  0.000,  2,  1.02293,  -60.8401,  'ECTOR 0S',  16.100,  11
12039,  1,  1.865,  0.528,  0.000,  0.000,  2,  1.01791,  -61.1693,  'SUNSET 0',  16.100,  11
12040,  1,  11.370,  3.208,  0.000,  0.000,  2,  1.02290,  -60.5903,  'CLARKSVI',  16.100,  11
12043,  1,  2.411,  0.682,  0.000,  0.000,  2,  1.02324,  -63.0925,  'SADLER 0',  16.100,  11
12044,  1,  14.700,  4.143,  0.000,  0.000,  2,  1.02573,  -61.7409,  'WHITESBO',  16.100,  11
12045,  1,  8.299,  2.344,  0.000,  0.000,  2,  1.01555,  -55.6307,  'SHEPPARD',  16.100,  11
12046,  1,  11.524,  3.251,  0.000,  0.000,  2,  1.02543,  -62.7293,  'POTTSBOR',  16.100,  11
12047,  1,  7.777,  2.198,  0.000,  0.000,  2,  1.02594,  -60.6138,  'BELLS 0S',  16.100,  11
12048,  1,  5.129,  1.451,  0.000,  0.000,  2,  1.03671,  -50.3623,  'CROSBYTO',  16.100,  10
12049,  1,  5.509,  1.558,  0.000,  0.000,  2,  1.02494,  -54.2240,  'ELECTRA ',  16.100,  10
12050,  1,  1.881,  0.533,  0.000,  0.000,  2,  1.00361,  -63.7558,  'PATTONVI',  16.100,  11
12051,  1,  13.300,  3.750,  0.000,  0.000,  2,  1.01752,  -58.9025,  'HENRIETT',  16.100,  11
12052,  1,  42.643,  11.891,  0.000,  0.000,  2,  1.01207,  -49.1545,  'PANHANDL',  16.100,  10
12053,  1,  12.762,  3.599,  0.000,  0.000,  2,  1.01873,  -60.3929,  'BOWIE 0S',  16.100,  11
12055,  1,  17.655,  4.970,  0.000,  0.000,  2,  1.01546,  -55.0177,  'WICHITA ',  16.100,  11
12060,  1,  2.029,  0.574,  0.000,  0.000,  2,  1.00501,  -62.9003,  'ROXTON 0',  16.100,  11
12063,  1,  35.850,  10.027,  0.000,  0.000,  2,  1.02734,  -62.3969,  'DENISON ',  16.100,  11
12064,  1,  5.976,  1.690,  0.000,  0.000,  2,  1.01423,  -61.4605,  'SUMNER 0',  16.100,  11
12065,  1,  79.590,  21.906,  0.000,  0.000,  2,  1.02738,  -62.6301,  'GAINESVI',  16.100,  11
12066,  1,  5.180,  1.465,  0.000,  0.000,  2,  1.03411,  -49.1737,  'ASPERMON',  16.100,  10
12067,  1,  35.731,  9.990,  0.000,  0.000,  2,  1.01134,  -54.9320,  'WICHITA ',  16.100,  11
12068,  1,  6.056,  1.712,  0.000,  0.000,  2,  1.01204,  -53.4097,  'WINDTHOR',  16.100,  11
12069,  1,  10.629,  3.000,  0.000,  0.000,  2,  1.02731,  -62.7698,  'HOWE 0SE',  16.100,  11
12072,  1,  4.752,  1.344,  0.000,  0.000,  2,  1.02697,  -61.7042,  'COLLINSV',  16.100,  11
12079,  1,  2.660,  0.753,  0.000,  0.000,  2,  1.03309,  -51.8389,  'PADUCAH ',  16.100,  10
12080,  1,  11.297,  3.187,  0.000,  0.000,  2,  1.01967,  -59.9707,  'NOCONA 0',  16.100,  11
12081,  1,  2.440,  0.691,  0.000,  0.000,  2,  1.01766,  -62.0286,  'DODD CIT',  16.100,  11
12082,  1,  22.404,  6.296,  0.000,  0.000,  2,  1.01811,  -55.5780,  'WICHITA ',  16.100,  11
12086,  1,  0.769,  0.218,  0.000,  0.000,  2,  1.01897,  -60.7197,  'MONTAGUE',  16.100,  11
12087,  1,  8.818,  2.491,  0.000,  0.000,  2,  1.03518,  -49.0567,  'SPUR 0SE',  16.100,  10
12090,  1,  1.236,  0.350,  0.000,  0.000,  2,  1.01651,  -61.9395,  'ANNONA 0',  16.100,  11
12091,  1,  6.704,  1.895,  0.000,  0.000,  2,  1.03257,  -51.7867,  'SEYMOUR ',  16.100,  10
12092,  1,  6.982,  1.973,  0.000,  0.000,  2,  1.02624,  -61.5105,  'DENISON ',  16.100,  11
12106,  1,  5.014,  1.418,  0.000,  0.000,  2,  1.00579,  -63.8052,  'WHITEWRI',  16.100,  11
12107,  1,  24.542,  6.892,  0.000,  0.000,  2,  1.02575,  -60.3658,  'SHERMAN ',  16.100,  11
12108,  1,  2.011,  0.570,  0.000,  0.000,  2,  1.03398,  -55.3441,  'ROCHESTE',  16.100,  10
12109,  1,  8.240,  2.328,  0.000,  0.000,  2,  1.02281,  -56.2250,  'BURKBURN',  16.100,  11
12110,  1,  2.491,  0.705,  0.000,  0.000,  2,  1.02731,  -61.1886,  'MUENSTER',  16.100,  11
12111,  1,  3.063,  0.867,  0.000,  0.000,  2,  1.03194,  -56.4803,  'ARCHER C',  16.100,  11
12112,  1,  3.052,  0.864,  0.000,  0.000,  2,  1.01731,  -57.1982,  'PETROLIA',  16.100,  11
12114,  1,  31.271,  8.760,  0.000,  0.000,  2,  1.02703,  -59.2414,  'PARIS 1 ',  16.100,  11
12121,  1,  1.226,  0.347,  0.000,  0.000,  2,  1.02125,  -61.0776,  'BAGWELL ',  16.100,  11
12122,  1,  3.511,  0.994,  0.000,  0.000,  2,  1.01781,  -61.1344,  'TELEPHON',  16.100,  11
12124,  1,  12.597,  3.552,  0.000,  0.000,  2,  1.00033,  -64.6058,  'VAN ALST',  16.100,  11
12125,  1,  2.078,  0.588,  0.000,  0.000,  2,  1.02211,  -61.7853,  'TIOGA 0S',  16.100,  11
12126,  1,  12.472,  3.518,  0.000,  0.000,  2,  1.02365,  -62.9610,  'VALLEY V',  16.100,  11
12129,  1,  1.806,  0.511,  0.000,  0.000,  2,  1.00831,  -63.6620,  'TRENTON ',  16.100,  11
12132,  1,  3.994,  1.130,  0.000,  0.000,  2,  1.02731,  -54.6704,  'HASKELL ',  11.500,  10
12133,  1,  1.505,  0.426,  0.000,  0.000,  2,  1.02490,  -60.5819,  'SAINT JO',  16.100,  11
13002,  1,  65.024,  17.980,  0.000,  0.000,  3,  1.01148,  -71.9164,  'KERRVILL',  11.500,  28
13005,  1,  3.913,  1.107,  0.000,  0.000,  3,  0.99280,  -80.7248,  'LEAKEY 0',  11.500,  28
13006,  1,  3.688,  1.044,  0.000,  0.000,  3,  1.02156,  -49.7498,  'HAMLIN 0',  11.500,  27
13007,  1,  4.947,  1.399,  0.000,  0.000,  3,  1.02589,  -49.1105,  'MERKEL 3',  11.500,  27
13008,  1,  14.072,  3.966,  0.000,  0.000,  3,  1.01936,  -58.2668,  'COLEMAN ',  11.500,  27
13009,  1,  5.936,  1.678,  0.000,  0.000,  3,  1.02757,  -58.6315,  'SONORA 0',  11.500,  28
13010,  1,  1.198,  0.339,  0.000,  0.000,  3,  1.00694,  -79.2938,  'CAMP WOO',  11.500,  28
13011,  1,  14.006,  3.948,  0.000,  0.000,  3,  1.00885,  -75.0014,  'LLANO 0S',  11.500,  28
13012,  1,  0.284,  0.081,  0.000,  0.000,  3,  1.00037,  -75.8143,  'WILLOW C',  11.500,  28
13013,  1,  20.557,  5.781,  0.000,  0.000,  3,  1.02732,  -50.8975,  'ABILENE ',  11.500,  27
13014,  1,  14.346,  4.044,  0.000,  0.000,  3,  1.02405,  -68.4147,  'KINGSLAN',  11.500,  28
13015,  1,  4.331,  1.225,  0.000,  0.000,  3,  1.01665,  -45.0843,  'ROSCOE 6',  11.500,  27
13021,  1,  0.768,  0.218,  0.000,  0.000,  3,  1.02543,  -53.3739,  'LUEDERS ',  11.500,  27
13022,  1,  9.343,  2.638,  0.000,  0.000,  3,  1.01418,  -44.7020,  'COLORADO',  11.500,  27
13023,  1,  2.659,  0.753,  0.000,  0.000,  3,  1.02731,  -49.5514,  'STAMFORD',  11.500,  27
13024,  1,  7.083,  2.001,  0.000,  0.000,  3,  1.02657,  -58.3449,  'ELDORADO',  11.500,  28
13025,  1,  6.052,  1.711,  0.000,  0.000,  3,  1.01890,  -63.8413,  'SAN SABA',  11.500,  28
13029,  1,  2.663,  0.754,  0.000,  0.000,  3,  1.03145,  -64.5338,  'LOMETA 0',  11.500,  28
13030,  1,  66.421,  18.370,  0.000,  0.000,  3,  1.02735,  -62.0539,  'SAN ANGE',  11.500,  27
13031,  1,  8.244,  2.329,  0.000,  0.000,  3,  1.01573,  -50.6279,  'TUSCOLA ',  11.500,  27
13032,  1,  30.635,  8.583,  0.000,  0.000,  3,  1.01900,  -50.3352,  'ABILENE ',  11.500,  27
13035,  1,  1.362,  0.386,  0.000,  0.000,  3,  1.02112,  -63.4811,  'CHEROKEE',  11.500,  28
13036,  1,  2.906,  0.823,  0.000,  0.000,  3,  1.02004,  -61.5330,  'RICHLAND',  11.500,  28
13040,  1,  12.925,  3.645,  0.000,  0.000,  3,  1.01026,  -57.7764,  'BALLINGE',  11.500,  27
13042,  1,  7.070,  1.998,  0.000,  0.000,  3,  1.02310,  -47.8557,  'SILVER 1',  11.500,  27
13049,  1,  7.773,  2.196,  0.000,  0.000,  3,  1.02265,  -51.0176,  'ANSON 0S',  11.500,  27
13051,  1,  167.796,  45.852,  0.000,  0.000,  3,  1.00701,  -67.2254,  'DEL RIO ',  11.500,  28
13052,  1,  3.786,  1.071,  0.000,  0.000,  3,  1.00679,  -77.1095,  'HUNT 0SE',  11.500,  28
13066,  1,  15.871,  4.471,  0.000,  0.000,  3,  1.02185,  -62.7138,  'BRADY 0S',  11.500,  28
13069,  1,  3.168,  0.896,  0.000,  0.000,  3,  1.01760,  -52.5244,  'OVALO 0S',  11.500,  27
13072,  1,  4.296,  1.216,  0.000,  0.000,  3,  1.02113,  -60.8906,  'MILES 0S',  11.500,  27
13075,  1,  4.892,  1.384,  0.000,  0.000,  3,  1.02263,  -61.5236,  'MASON 0S',  11.500,  28
13076,  1,  2.784,  0.788,  0.000,  0.000,  3,  1.00384,  -79.9526,  'BRACKETT',  11.500,  28
13077,  1,  30.311,  8.493,  0.000,  0.000,  3,  1.01777,  -50.9578,  'ABILENE ',  11.500,  27
13093,  1,  3.171,  0.897,  0.000,  0.000,  3,  1.00760,  -78.6170,  'ROCKSPRI',  11.500,  28
13099,  1,  5.936,  1.678,  0.000,  0.000,  3,  1.01738,  -51.1353,  'DYESS AF',  11.500,  27
13100,  1,  3.807,  1.077,  0.000,  0.000,  3,  1.01468,  -53.4861,  'HAWLEY 0',  11.500,  27
13101,  1,  4.441,  1.256,  0.000,  0.000,  3,  1.01823,  -65.4380,  'BUCHANAN',  11.500,  28
13102,  1,  42.914,  11.967,  0.000,  0.000,  3,  1.01565,  -54.5269,  'ABILENE ',  11.500,  27
13103,  1,  28.607,  8.020,  0.000,  0.000,  3,  1.01344,  -47.9926,  'SWEETWAT',  11.500,  27
13107,  1,  8.953,  2.528,  0.000,  0.000,  3,  1.00697,  -74.3399,  'INGRAM 0',  11.500,  28
13108,  1,  12.155,  3.428,  0.000,  0.000,  3,  1.01593,  -66.7660,  'KEMPNER ',  11.500,  28
13114,  1,  93.158,  25.493,  0.000,  0.000,  3,  1.01711,  -60.2656,  'SAN ANGE',  11.500,  27
13115,  1,  6.769,  1.913,  0.000,  0.000,  3,  1.02169,  -46.7871,  'ROTAN 0S',  11.500,  27
13123,  1,  27.473,  7.702,  0.000,  0.000,  3,  0.99522,  -81.7657,  'UVALDE 0',  11.500,  28
13124,  1,  30.815,  8.634,  0.000,  0.000,  3,  1.02733,  -72.9298,  'FREDERIC',  11.500,  28
13125,  1,  29.058,  8.145,  0.000,  0.000,  3,  1.01354,  -54.4898,  'ABILENE ',  11.500,  27
13126,  1,  3.221,  0.911,  0.000,  0.000,  3,  0.99518,  -83.0023,  'SABINAL ',  11.500,  28
13128,  1,  1.681,  0.476,  0.000,  0.000,  3,  1.01569,  -44.9325,  'LORAINE ',  11.500,  27
13130,  1,  72.992,  20.130,  0.000,  0.000,  3,  1.01795,  -51.5821,  'SAN ANGE',  11.500,  27
13132,  1,  7.206,  2.037,  0.000,  0.000,  3,  1.02098,  -61.1899,  'EDEN 0SE',  11.500,  28
13136,  1,  14.741,  4.154,  0.000,  0.000,  3,  1.01751,  -43.7845,  'SNYDER 2',  11.500,  27
13138,  1,  7.255,  2.051,  0.000,  0.000,  3,  1.02589,  -61.3285,  'MENARD 0',  11.500,  28
13139,  1,  8.896,  2.512,  0.000,  0.000,  3,  1.00718,  -54.2490,  'WINTERS ',  11.500,  27
13140,  1,  0.144,  0.041,  0.000,  0.000,  3,  1.01581,  -53.0620,  'GOLDSBOR',  11.500,  27
13142,  1,  4.839,  1.369,  0.000,  0.000,  3,  1.02729,  -61.6788,  'GOODFELL',  11.500,  27
13143,  1,  5.391,  1.524,  0.000,  0.000,  3,  1.02730,  -59.7444,  'SANTA AN',  11.500,  28
13144,  1,  4.097,  1.160,  0.000,  0.000,  3,  1.02323,  -60.6048,  'ROWENA 0',  11.500,  28
13145,  1,  1.875,  0.531,  0.000,  0.000,  3,  1.02192,  -48.4617,  'TRENT 2 ',  11.500,  27
13146,  1,  3.826,  1.083,  0.000,  0.000,  3,  1.02728,  -60.0963,  'JUNCTION',  11.500,  28
13147,  1,  10.435,  2.946,  0.000,  0.000,  3,  1.02731,  -65.7648,  'LAMPASAS',  11.500,  28
14002,  1,  0.325,  0.092,  0.000,  0.000,  4,  1.01481,  -80.0816,  'LAUGHLIN',  11.500,  20
14003,  1,  85.450,  23.458,  0.000,  0.000,  4,  1.02093,  -105.0835,  'EDINBURG',  11.500,  19
14005,  1,  85.818,  23.565,  0.000,  0.000,  4,  1.02738,  -85.3531,  'LAREDO 7',  11.500,  20
14006,  1,  1.887,  0.534,  0.000,  0.000,  4,  1.02637,  -84.2535,  'BRUNI 2 ',  11.500,  20
14007,  1,  121.487,  32.889,  0.000,  0.000,  4,  1.01757,  -105.9880,  'MCALLEN ',  11.500,  19
14008,  1,  22.444,  6.306,  0.000,  0.000,  4,  1.01466,  -69.5259,  'POTEET 0',  11.500,  20
14011,  1,  5.882,  1.663,  0.000,  0.000,  4,  1.02081,  -88.1997,  'HEBBRONV',  11.500,  19
14012,  1,  4.633,  1.310,  0.000,  0.000,  4,  1.02731,  -104.6511,  'PROGRESO',  11.500,  19
14013,  1,  53.641,  14.901,  0.000,  0.000,  4,  1.02029,  -105.3904,  'EDINBURG',  11.500,  19
14015,  1,  90.690,  24.858,  0.000,  0.000,  4,  1.02737,  -79.3223,  'EAGLE PA',  11.500,  20
14016,  1,  2.642,  0.748,  0.000,  0.000,  4,  1.02092,  -69.4389,  'CHARLOTT',  11.500,  20
14017,  1,  15.732,  4.432,  0.000,  0.000,  4,  1.02343,  -87.0343,  'CORPUS C',  11.500,  21
14018,  1,  4.461,  1.262,  0.000,  0.000,  4,  1.00844,  -79.7418,  'WOODSBOR',  11.500,  21
14019,  1,  76.786,  21.138,  0.000,  0.000,  4,  1.01251,  -104.1159,  'MERCEDES',  11.500,  19
14020,  1,  45.261,  12.609,  0.000,  0.000,  4,  1.01303,  -86.5989,  'CORPUS C',  11.500,  21
14021,  1,  14.580,  4.109,  0.000,  0.000,  4,  1.01746,  -104.2921,  'EDCOUCH ',  11.500,  19
14022,  1,  3.309,  0.936,  0.000,  0.000,  4,  1.01702,  -83.7001,  'ENCINAL ',  11.500,  20
14023,  1,  1.780,  0.504,  0.000,  0.000,  4,  1.01946,  -69.2417,  'MOORE 0S',  11.500,  20
14027,  1,  53.394,  14.835,  0.000,  0.000,  4,  1.02287,  -105.5763,  'MCALLEN ',  11.500,  19
14031,  1,  1.712,  0.485,  0.000,  0.000,  4,  1.01957,  -88.6266,  'SAN YGNA',  11.500,  20
14032,  1,  34.778,  9.727,  0.000,  0.000,  4,  1.01295,  -90.2111,  'KINGSVIL',  11.500,  21
14033,  1,  71.686,  19.774,  0.000,  0.000,  4,  1.01395,  -86.6349,  'LAREDO 6',  11.500,  20
14034,  1,  25.009,  7.021,  0.000,  0.000,  4,  1.01667,  -105.2343,  'HIDALGO ',  11.500,  19
14035,  1,  35.046,  9.801,  0.000,  0.000,  4,  1.01053,  -85.0102,  'CORPUS C',  11.500,  21
14036,  1,  21.447,  6.028,  0.000,  0.000,  4,  1.00773,  -77.4969,  'CRYSTAL ',  11.500,  20
14037,  1,  17.941,  5.050,  0.000,  0.000,  4,  1.02328,  -81.0769,  'SINTON 0',  11.500,  21
14038,  1,  54.717,  15.184,  0.000,  0.000,  4,  1.00289,  -75.6608,  'BEEVILLE',  11.500,  21
14040,  1,  135.671,  36.566,  0.000,  0.000,  4,  1.02743,  -100.4288,  'MISSION ',  11.500,  19
14042,  1,  82.810,  22.761,  0.000,  0.000,  4,  1.02501,  -103.7447,  'SAN JUAN',  11.500,  19
14043,  1,  2.570,  0.727,  0.000,  0.000,  4,  1.00983,  -93.5385,  'FALCON H',  11.500,  19
14048,  1,  10.349,  2.921,  0.000,  0.000,  4,  1.01295,  -101.4786,  'LA JOYA ',  11.500,  19
14051,  1,  19.144,  5.386,  0.000,  0.000,  4,  1.01697,  -88.9719,  'BISHOP 0',  11.500,  21
14053,  1,  0.036,  0.010,  0.000,  0.000,  4,  1.02208,  -92.1975,  'ARMSTRON',  11.500,  19
14054,  1,  3.451,  0.976,  0.000,  0.000,  4,  1.01223,  -78.6096,  'SKIDMORE',  11.500,  21
14055,  1,  3.375,  0.955,  0.000,  0.000,  4,  1.01247,  -84.7902,  'CORPUS C',  11.500,  21
14064,  1,  1.701,  0.482,  0.000,  0.000,  4,  1.01272,  -84.4750,  'CORPUS C',  11.500,  21
14066,  1,  61.847,  17.134,  0.000,  0.000,  4,  1.02736,  -104.9470,  'WESLACO ',  11.500,  19
14067,  1,  84.777,  23.267,  0.000,  0.000,  4,  1.01289,  -102.6870,  'HARLINGE',  11.500,  19
14068,  1,  8.992,  2.540,  0.000,  0.000,  4,  1.02625,  -105.4299,  'ELSA 0SE',  11.500,  19
14069,  1,  0.745,  0.211,  0.000,  0.000,  4,  1.01340,  -84.7301,  'CORPUS C',  11.500,  21
14071,  1,  141.301,  37.929,  0.000,  0.000,  4,  1.00947,  -97.8730,  'BROWNSVI',  11.500,  19
14072,  1,  10.442,  2.947,  0.000,  0.000,  4,  1.01598,  -85.0798,  'CORPUS C',  11.500,  21
14078,  1,  14.854,  4.186,  0.000,  0.000,  4,  1.01263,  -84.9990,  'CORPUS C',  11.500,  21
14079,  1,  122.003,  33.032,  0.000,  0.000,  4,  1.02091,  -102.6438,  'MISSION ',  11.500,  19
14086,  1,  13.395,  3.777,  0.000,  0.000,  4,  1.02732,  -101.3020,  'RIO HOND',  11.500,  19
14087,  1,  0.669,  0.190,  0.000,  0.000,  4,  1.02730,  -86.8320,  'CORPUS C',  11.500,  21
14088,  1,  156.027,  41.729,  0.000,  0.000,  4,  1.02745,  -105.1314,  'PHARR 0S',  11.500,  19
14089,  1,  3.022,  0.855,  0.000,  0.000,  4,  1.01687,  -103.5211,  'SANTA RO',  11.500,  19
14099,  1,  9.713,  2.743,  0.000,  0.000,  4,  1.01209,  -84.4770,  'ODEM 0SE',  11.500,  21
14100,  1,  16.663,  4.692,  0.000,  0.000,  4,  1.01522,  -85.0135,  'CORPUS C',  11.500,  21
14101,  1,  96.030,  26.241,  0.000,  0.000,  4,  1.01187,  -86.5877,  'LAREDO 3',  11.500,  20
14102,  1,  16.742,  4.715,  0.000,  0.000,  4,  1.01784,  -100.6826,  'OLMITO 0',  11.500,  19
14103,  1,  90.593,  24.832,  0.000,  0.000,  4,  1.02739,  -105.9667,  'EDINBURG',  11.500,  19
14106,  1,  26.010,  7.299,  0.000,  0.000,  4,  1.01081,  -99.2779,  'PORT ISA',  11.500,  19
14107,  1,  41.488,  11.579,  0.000,  0.000,  4,  1.02514,  -104.5012,  'DONNA 0S',  11.500,  19
14108,  1,  15.768,  4.442,  0.000,  0.000,  4,  1.01525,  -83.5444,  'INGLESID',  11.500,  21
14109,  1,  63.051,  17.445,  0.000,  0.000,  4,  1.00899,  -86.4381,  'CORPUS C',  11.500,  21
14110,  1,  47.907,  13.335,  0.000,  0.000,  4,  1.01685,  -102.8921,  'LOS FRES',  11.500,  19
14111,  1,  85.023,  23.333,  0.000,  0.000,  4,  1.01294,  -104.1721,  'HARLINGE',  11.500,  19
14112,  1,  3.081,  0.872,  0.000,  0.000,  4,  1.02406,  -92.6684,  'RIVIERA ',  11.500,  21
14117,  1,  8.497,  2.400,  0.000,  0.000,  4,  1.02228,  -69.5320,  'JOURDANT',  11.500,  20
14118,  1,  9.856,  2.782,  0.000,  0.000,  4,  1.00984,  -88.1196,  'GEORGE W',  11.500,  21
14119,  1,  48.656,  13.537,  0.000,  0.000,  4,  1.00827,  -94.9460,  'ROMA 0SE',  11.500,  19
14120,  1,  21.065,  5.922,  0.000,  0.000,  4,  1.01391,  -85.0675,  'CORPUS C',  11.500,  21
14121,  1,  3.005,  0.851,  0.000,  0.000,  4,  1.02731,  -104.5821,  'SANTA MA',  11.500,  19
14122,  1,  148.486,  39.814,  0.000,  0.000,  4,  1.02478,  -105.4959,  'MCALLEN ',  11.500,  19
14123,  1,  37.958,  10.604,  0.000,  0.000,  4,  1.01484,  -86.8804,  'CORPUS C',  11.500,  21
14124,  1,  16.782,  4.726,  0.000,  0.000,  4,  1.02052,  -98.4000,  'FALFURRI',  11.500,  19
14125,  1,  3.595,  1.017,  0.000,  0.000,  4,  1.00082,  -71.4930,  'PETTUS 0',  11.500,  21
14126,  1,  97.893,  26.734,  0.000,  0.000,  4,  1.01378,  -99.3561,  'BROWNSVI',  11.500,  19
14127,  1,  37.756,  10.553,  0.000,  0.000,  4,  1.02734,  -89.8953,  'ALICE 0S',  11.500,  21
14128,  1,  106.377,  28.988,  0.000,  0.000,  4,  1.02740,  -103.5178,  'RIO GRAN',  11.500,  19
14129,  1,  8.577,  2.422,  0.000,  0.000,  4,  1.03137,  -86.7191,  'PREMONT ',  11.500,  20
14130,  1,  5.612,  1.587,  0.000,  0.000,  4,  1.02731,  -87.6719,  'FREER 0S',  11.500,  20
14132,  1,  17.122,  4.821,  0.000,  0.000,  4,  1.02314,  -74.1166,  'PEARSALL',  11.500,  20
14139,  1,  7.352,  2.077,  0.000,  0.000,  4,  1.01025,  -87.3983,  'SANDIA 0',  11.500,  21
14143,  1,  10.403,  2.936,  0.000,  0.000,  4,  1.01197,  -76.4738,  'DILLEY 0',  11.500,  20
14144,  1,  10.867,  3.066,  0.000,  0.000,  4,  1.01349,  -88.3298,  'ORANGE G',  11.500,  21
14145,  1,  22.578,  6.344,  0.000,  0.000,  4,  1.01282,  -84.1728,  'PORTLAND',  11.500,  21
14147,  1,  148.475,  39.818,  0.000,  0.000,  4,  1.02640,  -86.1189,  'LAREDO 4',  11.500,  20
14148,  1,  9.724,  2.745,  0.000,  0.000,  4,  1.01334,  -88.5766,  'THREE RI',  11.500,  20
14149,  1,  39.778,  11.098,  0.000,  0.000,  4,  0.99417,  -78.1036,  'ROCKPORT',  11.500,  21
14150,  1,  4.829,  1.366,  0.000,  0.000,  4,  1.01388,  -85.5063,  'CORPUS C',  11.500,  21
14154,  1,  22.208,  6.241,  0.000,  0.000,  4,  1.01150,  -102.5393,  'PENITAS ',  11.500,  19
14155,  1,  11.968,  3.376,  0.000,  0.000,  4,  1.01411,  -100.9714,  'SULLIVAN',  11.500,  19
14156,  1,  62.607,  17.330,  0.000,  0.000,  4,  1.01435,  -86.4294,  'CORPUS C',  11.500,  21
14157,  1,  75.143,  20.708,  0.000,  0.000,  4,  1.02073,  -104.3321,  'MISSION ',  11.500,  19
14159,  1,  17.411,  4.902,  0.000,  0.000,  4,  1.01748,  -84.5092,  'CORPUS C',  11.500,  21
14164,  1,  1.267,  0.359,  0.000,  0.000,  4,  1.01297,  -100.1683,  'GRULLA 0',  11.500,  19
14167,  1,  3.023,  0.855,  0.000,  0.000,  4,  1.02092,  -104.5882,  'HARGILL ',  11.500,  19
14168,  1,  3.754,  1.062,  0.000,  0.000,  4,  1.01695,  -84.6403,  'CORPUS C',  11.500,  21
14169,  1,  22.550,  6.336,  0.000,  0.000,  4,  1.01033,  -85.8199,  'MATHIS 0',  11.500,  21
14170,  1,  15.588,  4.391,  0.000,  0.000,  4,  1.01219,  -84.5103,  'ARANSAS ',  11.500,  21
14171,  1,  119.231,  32.334,  0.000,  0.000,  4,  1.02742,  -102.6248,  'SAN BENI',  11.500,  19
14172,  1,  25.695,  7.212,  0.000,  0.000,  4,  1.01869,  -70.7093,  'PLEASANT',  11.500,  20
14173,  1,  5.946,  1.681,  0.000,  0.000,  4,  0.99081,  -70.7391,  'REFUGIO ',  11.500,  21
14174,  1,  14.383,  4.054,  0.000,  0.000,  4,  1.02732,  -68.4876,  'LYTLE 0S',  11.500,  20
14175,  1,  2.215,  0.627,  0.000,  0.000,  4,  1.02730,  -85.8145,  'LAREDO 2',  11.500,  20
14178,  1,  14.611,  4.118,  0.000,  0.000,  4,  1.02708,  -73.4165,  'GOLIAD 0',  11.500,  21
14179,  1,  8.585,  2.425,  0.000,  0.000,  4,  1.02202,  -88.1902,  'SAN DIEG',  11.500,  20
14180,  1,  6.401,  1.809,  0.000,  0.000,  4,  1.01201,  -85.1865,  'PORT ARA',  11.500,  21
14182,  1,  16.082,  4.529,  0.000,  0.000,  4,  0.99943,  -78.9104,  'TAFT 1 1',  11.500,  21
14185,  1,  26.123,  7.331,  0.000,  0.000,  4,  1.02149,  -92.3454,  'ZAPATA 0',  11.500,  19
14186,  1,  23.673,  6.650,  0.000,  0.000,  4,  1.02654,  -104.9210,  'SANTA RO',  11.500,  19
14187,  1,  9.761,  2.756,  0.000,  0.000,  4,  1.00838,  -81.9586,  'COTULLA ',  11.500,  20
14188,  1,  1.525,  0.432,  0.000,  0.000,  4,  1.02560,  -79.7756,  'QUEMADO ',  11.500,  20
14189,  1,  22.127,  6.217,  0.000,  0.000,  4,  1.00329,  -79.1375,  'CARRIZO ',  11.500,  20
14190,  1,  103.151,  28.117,  0.000,  0.000,  4,  1.01562,  -86.3012,  'LAREDO 5',  11.500,  20
14191,  1,  38.785,  10.833,  0.000,  0.000,  4,  1.01504,  -96.5276,  'RAYMONDV',  11.500,  19
14193,  1,  127.555,  34.445,  0.000,  0.000,  4,  1.01540,  -97.5164,  'BROWNSVI',  11.500,  19
15003,  1,  0.884,  0.250,  0.000,  0.000,  5,  1.02361,  -62.6721,  'GARLAND ',  16.100,  16
15004,  1,  38.908,  10.851,  0.000,  0.000,  5,  0.97562,  -67.7658,  'KERENS 0',  16.100,  14
15005,  1,  5.260,  1.487,  0.000,  0.000,  5,  1.00689,  -63.4331,  'LIPAN 0S',  16.100,  18
15006,  1,  3.492,  0.988,  0.000,  0.000,  5,  1.02735,  -62.3354,  'DALLAS 2',  16.100,  16
15007,  1,  42.273,  11.795,  0.000,  0.000,  5,  1.02698,  -61.4342,  'DENTON 4',  16.100,  17
15008,  1,  35.375,  9.891,  0.000,  0.000,  5,  1.01414,  -59.0733,  'ALBANY 2',  16.100,  15
15009,  1,  1.768,  0.501,  0.000,  0.000,  5,  1.02541,  -63.1647,  'DALLAS 2',  16.100,  16
15010,  1,  30.149,  8.450,  0.000,  0.000,  5,  1.02687,  -62.4857,  'PLANO 2 ',  16.100,  16
15011,  1,  59.545,  16.470,  0.000,  0.000,  5,  0.97217,  -67.9926,  'THORNTON',  16.100,  13
15012,  1,  4.222,  1.194,  0.000,  0.000,  5,  1.02492,  -61.7647,  'DENTON 5',  16.100,  17
15013,  1,  44.717,  12.466,  0.000,  0.000,  5,  1.02689,  -65.2219,  'EARLY 0S',  16.100,  15
15014,  1,  7.500,  2.119,  0.000,  0.000,  5,  1.02031,  -61.6749,  'DECATUR ',  16.100,  17
15016,  1,  10.239,  2.890,  0.000,  0.000,  5,  1.02813,  -61.2782,  'KELLER 2',  16.100,  17
15017,  1,  94.771,  25.913,  0.000,  0.000,  5,  1.01503,  -63.2009,  'PONDER 0',  16.100,  17
15022,  1,  8.030,  2.269,  0.000,  0.000,  5,  1.02608,  -61.1437,  'ALEDO 1 ',  16.100,  17
15024,  1,  181.405,  49.435,  0.000,  0.000,  5,  0.96856,  -68.9934,  'GATESVIL',  16.100,  13
15025,  1,  22.550,  6.337,  0.000,  0.000,  5,  1.02337,  -60.2332,  'CLEBURNE',  16.100,  18
15026,  1,  38.113,  10.649,  0.000,  0.000,  5,  1.02335,  -62.2332,  'FORT WOR',  16.100,  17
15027,  1,  43.994,  12.265,  0.000,  0.000,  5,  1.01967,  -63.1269,  'FORT WOR',  16.100,  17
15028,  1,  38.684,  10.809,  0.000,  0.000,  5,  1.02605,  -62.1121,  'FORT WOR',  16.100,  17
15029,  1,  4.907,  1.388,  0.000,  0.000,  5,  1.00456,  -65.1551,  'TROY 0SE',  16.100,  13
15030,  1,  5.508,  1.558,  0.000,  0.000,  5,  1.01578,  -63.7498,  'SPRINGTO',  16.100,  12
15031,  1,  103.892,  28.319,  0.000,  0.000,  5,  1.01893,  -63.1002,  'PRINCETO',  16.100,  16
15032,  1,  17.216,  4.848,  0.000,  0.000,  5,  1.02182,  -62.5741,  'DALLAS 2',  16.100,  16
15034,  1,  26.382,  7.404,  0.000,  0.000,  5,  1.02379,  -61.0849,  'DALLAS 1',  16.100,  16
15043,  1,  36.528,  10.211,  0.000,  0.000,  5,  1.01720,  -63.5258,  'ROYSE CI',  16.100,  16
15044,  1,  44.943,  12.524,  0.000,  0.000,  5,  1.01868,  -62.1206,  'BOYD 0SE',  16.100,  17
15046,  1,  22.280,  6.263,  0.000,  0.000,  5,  1.03449,  -57.9220,  'STEPHENV',  16.100,  18
15048,  1,  36.937,  10.326,  0.000,  0.000,  5,  1.02524,  -60.4798,  'MANSFIEL',  16.100,  17
15050,  1,  103.859,  28.318,  0.000,  0.000,  5,  1.02260,  -62.5647,  'GREENVIL',  16.100,  16
15053,  1,  21.216,  5.965,  0.000,  0.000,  5,  1.02688,  -61.9543,  'PLANO 4 ',  16.100,  16
15054,  1,  52.309,  14.499,  0.000,  0.000,  5,  0.95566,  -69.9435,  'GROESBEC',  16.100,  14
15056,  1,  10.719,  3.025,  0.000,  0.000,  5,  1.02954,  -56.5071,  'GRAHAM 1',  16.100,  12
15062,  1,  27.759,  7.784,  0.000,  0.000,  5,  1.01284,  -69.0413,  'MABANK 2',  11.500,  14
15064,  1,  14.462,  4.076,  0.000,  0.000,  5,  1.02774,  -61.2140,  'ARLINGTO',  16.100,  17
15070,  1,  32.695,  9.153,  0.000,  0.000,  5,  1.02174,  -62.7817,  'DALLAS 4',  16.100,  17
15071,  1,  25.446,  7.143,  0.000,  0.000,  5,  1.01846,  -62.6839,  'WACO 3 0',  16.100,  13
15072,  1,  31.370,  8.788,  0.000,  0.000,  5,  1.02767,  -62.1062,  'DALLAS 1',  16.100,  16
15073,  1,  32.177,  9.010,  0.000,  0.000,  5,  1.02345,  -59.7674,  'BANGS 0S',  16.100,  15
15074,  1,  6.483,  1.833,  0.000,  0.000,  5,  1.01899,  -63.2118,  'PROSPER ',  16.100,  16
15075,  1,  9.773,  2.759,  0.000,  0.000,  5,  0.99837,  -66.9640,  'EVANT 0S',  16.100,  18
15077,  1,  1.255,  0.356,  0.000,  0.000,  5,  1.02730,  -65.6772,  'TERRELL ',  11.500,  16
15078,  1,  3.207,  0.908,  0.000,  0.000,  5,  1.02686,  -61.3211,  'AUBREY 0',  16.100,  17
15079,  1,  42.944,  11.978,  0.000,  0.000,  5,  1.02361,  -63.4473,  'WACO 4 0',  16.100,  13
15080,  1,  17.387,  4.894,  0.000,  0.000,  5,  0.99728,  -66.5118,  'LORENA 0',  16.100,  13
15081,  1,  14.325,  4.038,  0.000,  0.000,  5,  1.01916,  -64.5780,  'FORT HOO',  16.100,  13
15082,  1,  32.205,  9.019,  0.000,  0.000,  5,  1.02550,  -62.4478,  'ARLINGTO',  16.100,  17
15084,  1,  53.382,  14.835,  0.000,  0.000,  5,  1.02820,  -61.4943,  'MCKINNEY',  16.100,  16
15085,  1,  77.163,  21.244,  0.000,  0.000,  5,  1.01641,  -63.0865,  'DALLAS 3',  16.100,  17
15086,  1,  18.702,  5.263,  0.000,  0.000,  5,  1.02389,  -62.2879,  'ARLINGTO',  16.100,  17
15087,  1,  41.563,  11.585,  0.000,  0.000,  5,  0.99518,  -64.6243,  'MILFORD ',  16.100,  14
15090,  1,  2.151,  0.609,  0.000,  0.000,  5,  1.02731,  -62.9529,  'DALLAS 1',  16.100,  16
15091,  1,  57.790,  15.994,  0.000,  0.000,  5,  0.97576,  -66.8228,  'FROST 0S',  16.100,  14
15092,  1,  1.255,  0.356,  0.000,  0.000,  5,  1.02253,  -61.9908,  'GRANDVIE',  16.100,  14
15093,  1,  4.610,  1.304,  0.000,  0.000,  5,  1.02731,  -63.4140,  'HASLET 0',  16.100,  17
15094,  1,  62.749,  17.376,  0.000,  0.000,  5,  1.01841,  -61.6560,  'BARDWELL',  16.100,  14
15095,  1,  0.960,  0.272,  0.000,  0.000,  5,  1.02521,  -62.2917,  'LAKE DAL',  16.100,  17
15096,  1,  16.527,  4.655,  0.000,  0.000,  5,  1.02686,  -62.2242,  'PLANO 1 ',  16.100,  16
15097,  1,  26.050,  7.311,  0.000,  0.000,  5,  1.02614,  -61.8560,  'EULESS 2',  16.100,  17
15098,  1,  41.848,  11.679,  0.000,  0.000,  5,  1.02734,  -62.8506,  'FORT WOR',  16.100,  17
15099,  1,  78.365,  21.578,  0.000,  0.000,  5,  1.02738,  -62.9741,  'FLOWER M',  16.100,  17
15100,  1,  34.513,  9.657,  0.000,  0.000,  5,  1.02202,  -62.5507,  'DALLAS 1',  16.100,  16
15101,  1,  7.705,  2.177,  0.000,  0.000,  5,  1.02036,  -65.2716,  'COMANCHE',  16.100,  15
15103,  1,  8.212,  2.320,  0.000,  0.000,  5,  1.02841,  -61.7845,  'RICHARDS',  16.100,  16
15104,  1,  100.825,  27.523,  0.000,  0.000,  5,  1.02313,  -61.9204,  'FORT WOR',  16.100,  17
15105,  1,  44.546,  12.418,  0.000,  0.000,  5,  1.02354,  -62.6643,  'IRVING 1',  16.100,  17
15108,  1,  61.661,  17.083,  0.000,  0.000,  5,  1.02736,  -62.0498,  'DALLAS 4',  16.100,  17
15109,  1,  20.673,  5.813,  0.000,  0.000,  5,  1.01264,  -63.2305,  'LANCASTE',  16.100,  16
15110,  1,  25.444,  7.140,  0.000,  0.000,  5,  0.99872,  -62.1595,  'PALO PIN',  16.100,  12
15111,  1,  1.502,  0.425,  0.000,  0.000,  5,  1.02632,  -62.6661,  'ADDISON ',  16.100,  16
15112,  1,  21.128,  5.940,  0.000,  0.000,  5,  1.00475,  -63.7572,  'HICO 0SE',  16.100,  18
15113,  1,  6.548,  1.851,  0.000,  0.000,  5,  1.02156,  -62.9767,  'KRUM 0SE',  16.100,  17
15114,  1,  13.040,  3.677,  0.000,  0.000,  5,  1.01165,  -64.5625,  'KAUFMAN ',  16.100,  16
15115,  1,  31.858,  8.922,  0.000,  0.000,  5,  1.02379,  -63.8960,  'CADDO MI',  16.100,  16
15116,  1,  14.432,  4.068,  0.000,  0.000,  5,  1.02701,  -62.2749,  'PLANO 7 ',  16.100,  16
15117,  1,  58.919,  16.336,  0.000,  0.000,  5,  1.02165,  -62.6748,  'FORT WOR',  16.100,  17
15118,  1,  63.440,  17.543,  0.000,  0.000,  5,  0.99649,  -62.3512,  'BAIRD 0S',  16.100,  15
15119,  1,  3.532,  0.999,  0.000,  0.000,  5,  1.02536,  -58.7865,  'PERRIN 0',  16.100,  12
15121,  1,  1.529,  0.433,  0.000,  0.000,  5,  1.03224,  -59.1853,  'BROWNWOO',  16.100,  15
15122,  1,  29.730,  8.333,  0.000,  0.000,  5,  1.02470,  -62.9127,  'DALLAS 6',  16.100,  16
15124,  1,  22.255,  6.248,  0.000,  0.000,  5,  0.96697,  -69.9548,  'MARLIN 1',  11.500,  13
15125,  1,  16.000,  4.507,  0.000,  0.000,  5,  1.02652,  -61.6105,  'ARLINGTO',  16.100,  17
15126,  1,  35.357,  9.889,  0.000,  0.000,  5,  1.02367,  -62.9425,  'DALLAS 8',  16.100,  16
15127,  1,  83.314,  22.863,  0.000,  0.000,  5,  0.99396,  -66.2804,  'JONESBOR',  16.100,  18
15128,  1,  2.065,  0.585,  0.000,  0.000,  5,  1.02184,  -62.8641,  'DALLAS 3',  16.100,  16
15129,  1,  40.259,  11.243,  0.000,  0.000,  5,  1.02694,  -64.3992,  'GOLDTHWA',  16.100,  18
15130,  1,  5.752,  1.626,  0.000,  0.000,  5,  1.02753,  -61.9154,  'PLANO 5 ',  16.100,  16
15132,  1,  31.339,  8.779,  0.000,  0.000,  5,  1.02485,  -63.2409,  'BELTON 1',  16.100,  13
15133,  1,  41.311,  11.522,  0.000,  0.000,  5,  1.00162,  -64.0690,  'TOLAR 0S',  16.100,  18
15134,  1,  5.587,  1.580,  0.000,  0.000,  5,  1.01732,  -60.1650,  'BRECKENR',  16.100,  15
15135,  1,  8.694,  2.455,  0.000,  0.000,  5,  1.02347,  -61.4527,  'EASTLAND',  16.100,  15
15136,  1,  18.483,  5.200,  0.000,  0.000,  5,  0.99888,  -63.8829,  'COOPER 0',  16.100,  16
15138,  1,  5.539,  1.566,  0.000,  0.000,  5,  1.02350,  -62.5769,  'WACO 1 1',  16.100,  13
15139,  1,  58.074,  16.111,  0.000,  0.000,  5,  1.02736,  -62.9969,  'DALLAS 4',  16.100,  16
15140,  1,  33.479,  9.359,  0.000,  0.000,  5,  0.96834,  -69.2179,  'GATESVIL',  16.100,  13
15141,  1,  4.513,  1.277,  0.000,  0.000,  5,  1.01361,  -63.6771,  'ANNA 0SE',  16.100,  16
15142,  1,  22.122,  6.214,  0.000,  0.000,  5,  0.99513,  -66.4896,  'MOODY 0S',  16.100,  13
15143,  1,  8.540,  2.412,  0.000,  0.000,  5,  1.02704,  -61.5024,  'FORT WOR',  16.100,  17
15144,  1,  43.662,  12.167,  0.000,  0.000,  5,  1.00147,  -63.9442,  'WACO 6 0',  16.100,  13
15145,  1,  32.482,  9.096,  0.000,  0.000,  5,  1.02589,  -62.1307,  'GRAND PR',  16.100,  17
15146,  1,  71.433,  19.715,  0.000,  0.000,  5,  1.02251,  -62.6081,  'ROWLETT ',  16.100,  16
15147,  1,  35.173,  9.839,  0.000,  0.000,  5,  1.02264,  -62.8073,  'PLANO 6 ',  16.100,  16
15148,  1,  65.972,  18.245,  0.000,  0.000,  5,  1.02307,  -62.7830,  'IRVING 5',  16.100,  17
15149,  1,  68.086,  18.814,  0.000,  0.000,  5,  1.02178,  -63.1028,  'DALLAS 7',  16.100,  16
15150,  1,  50.703,  14.097,  0.000,  0.000,  5,  1.02098,  -59.0137,  'BRYSON 2',  16.100,  12
15151,  1,  1.246,  0.353,  0.000,  0.000,  5,  1.00294,  -65.2790,  'MORGAN 0',  16.100,  18
15152,  1,  3.529,  0.999,  0.000,  0.000,  5,  1.02230,  -62.7417,  'SACHSE 0',  16.100,  16
15153,  1,  29.947,  8.393,  0.000,  0.000,  5,  1.02127,  -60.7913,  'PARADISE',  16.100,  12
15154,  1,  9.531,  2.691,  0.000,  0.000,  5,  0.99734,  -64.9595,  'RIO VIST',  16.100,  18
15155,  1,  5.952,  1.683,  0.000,  0.000,  5,  1.01979,  -60.7888,  'STRAWN 0',  16.100,  12
15156,  1,  1.304,  0.369,  0.000,  0.000,  5,  1.02046,  -64.6092,  'MAY-00SE',  16.100,  15
15157,  1,  2.775,  0.785,  0.000,  0.000,  5,  1.01531,  -63.0282,  'DESOTO 0',  16.100,  17
15158,  1,  100.198,  27.362,  0.000,  0.000,  5,  1.02483,  -62.5632,  'MESQUITE',  16.100,  16
15159,  1,  61.648,  17.029,  0.000,  0.000,  5,  0.96426,  -70.0017,  'ROSEBUD ',  16.100,  13
15160,  1,  6.459,  1.826,  0.000,  0.000,  5,  1.02884,  -61.1026,  'DENTON 2',  16.100,  17
15161,  1,  30.070,  8.428,  0.000,  0.000,  5,  1.02733,  -62.8937,  'DALLAS 4',  16.100,  16
15162,  1,  105.946,  28.644,  0.000,  0.000,  5,  0.93797,  -71.0486,  'AXTELL 0',  16.100,  14
15163,  1,  3.341,  0.946,  0.000,  0.000,  5,  1.01955,  -64.1837,  'NOLANVIL',  16.100,  13
15165,  1,  7.667,  2.166,  0.000,  0.000,  5,  1.02993,  -60.9614,  'DENTON 1',  16.100,  17
15168,  1,  30.981,  8.679,  0.000,  0.000,  5,  1.02425,  -63.0888,  'DALLAS 3',  16.100,  16
15171,  1,  50.146,  13.932,  0.000,  0.000,  5,  0.96846,  -67.6934,  'MERTENS ',  16.100,  14
15172,  1,  0.560,  0.159,  0.000,  0.000,  5,  1.02731,  -63.3862,  'WEATHERF',  16.100,  12
15173,  1,  36.020,  10.073,  0.000,  0.000,  5,  1.02691,  -62.0110,  'PLANO 3 ',  16.100,  16
15174,  1,  56.057,  15.522,  0.000,  0.000,  5,  0.96451,  -68.1598,  'MALONE 0',  16.100,  14
15175,  1,  1.999,  0.566,  0.000,  0.000,  5,  1.02849,  -61.3977,  'DENTON 3',  16.100,  17
15176,  1,  65.880,  18.205,  0.000,  0.000,  5,  1.00462,  -60.7697,  'GRAFORD ',  16.100,  12
15177,  1,  3.041,  0.861,  0.000,  0.000,  5,  1.02262,  -62.2322,  'ARLINGTO',  16.100,  17
15178,  1,  51.845,  14.412,  0.000,  0.000,  5,  1.02034,  -62.9813,  'ROCKWALL',  16.100,  16
15180,  1,  41.785,  11.660,  0.000,  0.000,  5,  1.02496,  -60.4311,  'CORSICAN',  16.100,  14
15181,  1,  42.623,  11.890,  0.000,  0.000,  5,  1.02279,  -62.8018,  'GARLAND ',  16.100,  16
15182,  1,  84.743,  23.189,  0.000,  0.000,  5,  0.96723,  -69.0024,  'GATESVIL',  16.100,  13
15183,  1,  2.101,  0.595,  0.000,  0.000,  5,  1.02680,  -62.7729,  'CARROLLT',  16.100,  16
15184,  1,  113.537,  30.822,  0.000,  0.000,  5,  1.01368,  -63.9366,  'FORT WOR',  16.100,  17
15185,  1,  109.370,  29.748,  0.000,  0.000,  5,  1.01848,  -63.2052,  'RHOME 0S',  16.100,  17
15186,  1,  11.120,  3.138,  0.000,  0.000,  5,  1.01954,  -62.0357,  'VENUS 0S',  16.100,  17
15187,  1,  16.705,  4.705,  0.000,  0.000,  5,  1.02912,  -56.7442,  'OLNEY 2 ',  16.100,  12
15188,  1,  6.679,  1.888,  0.000,  0.000,  5,  1.02414,  -62.5752,  'CARROLLT',  16.100,  16
15189,  1,  39.551,  11.046,  0.000,  0.000,  5,  1.02328,  -62.8780,  'DALLAS 2',  16.100,  16
15190,  1,  41.593,  11.599,  0.000,  0.000,  5,  1.00899,  -63.8048,  'GORDON 0',  16.100,  12
15191,  1,  2.411,  0.683,  0.000,  0.000,  5,  1.00674,  -65.2834,  'MERIDIAN',  16.100,  18
15193,  1,  3.680,  1.041,  0.000,  0.000,  5,  1.02985,  -62.6190,  'KILLEEN ',  16.100,  13
15194,  1,  55.590,  15.433,  0.000,  0.000,  5,  1.02152,  -62.5155,  'DUNCANVI',  16.100,  17
15195,  1,  32.020,  8.968,  0.000,  0.000,  5,  1.02597,  -62.3603,  'ARGYLE 0',  16.100,  17
15199,  1,  29.500,  8.268,  0.000,  0.000,  5,  1.02313,  -62.6362,  'FORT WOR',  16.100,  17
15200,  1,  15.548,  4.379,  0.000,  0.000,  5,  0.99656,  -63.0946,  'MINERAL ',  16.100,  12
15201,  1,  30.758,  8.603,  0.000,  0.000,  5,  0.96317,  -67.9080,  'COOLIDGE',  16.100,  14
15202,  1,  3.387,  0.958,  0.000,  0.000,  5,  1.01052,  -63.2563,  'RICE 0SE',  16.100,  14
15203,  1,  3.765,  1.065,  0.000,  0.000,  5,  1.02555,  -62.5962,  'DALLAS 3',  16.100,  16
15209,  1,  64.066,  17.698,  0.000,  0.000,  5,  0.99323,  -63.8968,  'WALNUT S',  16.100,  18
15210,  1,  2.512,  0.711,  0.000,  0.000,  5,  1.02597,  -62.0393,  'BEDFORD ',  16.100,  17
15211,  1,  25.612,  7.179,  0.000,  0.000,  5,  0.94400,  -70.6645,  'HUBBARD ',  16.100,  14
15212,  1,  3.973,  1.124,  0.000,  0.000,  5,  1.00904,  -63.4540,  'FERRIS 0',  16.100,  14
15213,  1,  20.062,  5.643,  0.000,  0.000,  5,  1.02308,  -62.5888,  'GARLAND ',  16.100,  16
15214,  1,  46.383,  12.920,  0.000,  0.000,  5,  1.02063,  -62.8015,  'DALLAS 3',  16.100,  16
15215,  1,  57.916,  16.062,  0.000,  0.000,  5,  1.01880,  -62.4251,  'PILOT PO',  16.100,  16
15216,  1,  11.403,  3.218,  0.000,  0.000,  5,  1.02325,  -62.6203,  'FORT WOR',  16.100,  17
15217,  1,  48.693,  13.555,  0.000,  0.000,  5,  1.02735,  -62.4251,  'NORTH RI',  16.100,  17
15218,  1,  56.784,  15.752,  0.000,  0.000,  5,  1.01565,  -63.3937,  'JUSTIN 0',  16.100,  17
15219,  1,  22.662,  6.368,  0.000,  0.000,  5,  1.01962,  -63.6398,  'SCURRY 0',  16.100,  14
15220,  1,  4.759,  1.346,  0.000,  0.000,  5,  1.02252,  -62.9997,  'SANGER 0',  16.100,  17
15221,  1,  25.727,  7.221,  0.000,  0.000,  5,  1.02073,  -64.5089,  'KILLEEN ',  16.100,  13
15222,  1,  57.881,  16.041,  0.000,  0.000,  5,  1.00046,  -65.4232,  'MABANK 1',  16.100,  14
15223,  1,  30.704,  8.588,  0.000,  0.000,  5,  0.95158,  -70.3871,  'MEXIA 0S',  16.100,  14
15224,  1,  22.094,  6.210,  0.000,  0.000,  5,  1.02617,  -62.5418,  'CARROLLT',  16.100,  16
15225,  1,  101.108,  27.593,  0.000,  0.000,  5,  1.02093,  -64.2989,  'NEVADA 0',  16.100,  16
15226,  1,  3.476,  0.983,  0.000,  0.000,  5,  1.02686,  -64.8994,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.215,  0.627,  0.000,  0.000,  5,  1.01799,  -64.3553,  'TERRELL ',  16.100,  16
15228,  1,  28.648,  8.033,  0.000,  0.000,  5,  1.02173,  -61.9805,  'DALLAS 1',  16.100,  16
15229,  1,  40.894,  11.415,  0.000,  0.000,  5,  1.02167,  -62.6515,  'DALLAS 1',  16.100,  16
15230,  1,  25.729,  7.222,  0.000,  0.000,  5,  1.02466,  -62.9019,  'DALLAS 2',  16.100,  16
15231,  1,  38.042,  10.624,  0.000,  0.000,  5,  1.00471,  -65.0345,  'HAMILTON',  16.100,  18
15232,  1,  8.681,  2.452,  0.000,  0.000,  5,  1.02575,  -62.6533,  'ARLINGTO',  16.100,  17
15233,  1,  33.950,  9.502,  0.000,  0.000,  5,  1.02598,  -62.3666,  'EULESS 1',  16.100,  17
15234,  1,  75.507,  20.808,  0.000,  0.000,  5,  1.02300,  -62.3145,  'FRISCO 1',  16.100,  16
15235,  1,  99.230,  27.077,  0.000,  0.000,  5,  1.01048,  -65.2606,  'SALADO 0',  16.100,  13
15244,  1,  12.547,  3.539,  0.000,  0.000,  5,  1.02240,  -62.6716,  'FORT WOR',  16.100,  17
15245,  1,  36.897,  10.315,  0.000,  0.000,  5,  1.02451,  -62.9408,  'GRAPEVIN',  16.100,  17
15246,  1,  110.019,  29.874,  0.000,  0.000,  5,  1.00141,  -62.3610,  'GLEN ROS',  16.100,  18
15247,  1,  11.674,  3.293,  0.000,  0.000,  5,  0.99441,  -64.5053,  'KOPPERL ',  16.100,  18
15248,  1,  1.782,  0.505,  0.000,  0.000,  5,  1.02617,  -62.0389,  'BEDFORD ',  16.100,  17
15249,  1,  63.728,  17.638,  0.000,  0.000,  5,  1.02073,  -62.1983,  'FORT WOR',  16.100,  17
15250,  1,  149.948,  40.177,  0.000,  0.000,  5,  1.02306,  -62.1048,  'DALLAS 5',  16.100,  16
15251,  1,  65.359,  18.083,  0.000,  0.000,  5,  1.02604,  -62.4523,  'GRAND PR',  16.100,  17
15252,  1,  72.530,  20.011,  0.000,  0.000,  5,  1.02410,  -62.9106,  'DALLAS 2',  16.100,  16
15253,  1,  43.863,  12.231,  0.000,  0.000,  5,  1.02524,  -62.1606,  'FLOWER M',  16.100,  17
15254,  1,  69.917,  19.309,  0.000,  0.000,  5,  1.02401,  -62.4183,  'ROANOKE ',  16.100,  17
15255,  1,  52.206,  14.498,  0.000,  0.000,  5,  0.99615,  -63.8948,  'MILLSAP ',  16.100,  12
15256,  1,  4.929,  1.394,  0.000,  0.000,  5,  1.00455,  -63.6190,  'FORRESTO',  16.100,  14
15257,  1,  0.512,  0.145,  0.000,  0.000,  5,  0.99578,  -64.5490,  'ITALY 0S',  16.100,  14
15258,  1,  4.345,  1.229,  0.000,  0.000,  5,  1.02173,  -62.7015,  'FORNEY 0',  16.100,  16
15259,  1,  43.662,  12.172,  0.000,  0.000,  5,  1.02015,  -63.7910,  'LAVON 0S',  16.100,  16
15264,  1,  3.605,  1.020,  0.000,  0.000,  5,  1.02731,  -62.0518,  'DE LEON ',  16.100,  15
15265,  1,  4.562,  1.290,  0.000,  0.000,  5,  1.02765,  -61.6595,  'KELLER 1',  16.100,  17
15266,  1,  63.422,  17.558,  0.000,  0.000,  5,  1.02529,  -62.2617,  'CEDAR HI',  16.100,  17
15267,  1,  81.588,  22.376,  0.000,  0.000,  5,  0.98222,  -68.2475,  'MC GREGO',  16.100,  13
15268,  1,  19.170,  5.391,  0.000,  0.000,  5,  0.99567,  -64.6335,  'COMMERCE',  16.100,  16
15269,  1,  7.403,  2.092,  0.000,  0.000,  5,  1.01726,  -61.2637,  'MIDLOTHI',  16.100,  17
15270,  1,  51.000,  14.154,  0.000,  0.000,  5,  0.96990,  -67.3313,  'WEST 0SE',  16.100,  13
15271,  1,  11.728,  3.308,  0.000,  0.000,  5,  0.98866,  -67.0534,  'BARTLETT',  16.100,  13
15272,  1,  5.843,  1.652,  0.000,  0.000,  5,  1.02374,  -62.9357,  'DALLAS 1',  16.100,  16
15273,  1,  10.222,  2.886,  0.000,  0.000,  5,  1.02712,  -62.5121,  'COPPELL ',  16.100,  17
15274,  1,  66.016,  18.253,  0.000,  0.000,  5,  1.01548,  -62.9786,  'WILMER 0',  16.100,  16
15275,  1,  4.738,  1.339,  0.000,  0.000,  5,  0.95149,  -70.1811,  'DAWSON 0',  16.100,  14
15276,  1,  2.318,  0.656,  0.000,  0.000,  5,  0.98265,  -65.5905,  'MART 0SE',  16.100,  14
15277,  1,  5.273,  1.491,  0.000,  0.000,  5,  1.02191,  -62.5035,  'LITTLE E',  16.100,  16
15278,  1,  63.708,  17.621,  0.000,  0.000,  5,  1.00835,  -64.3577,  'TEMPLE 2',  16.100,  13
15280,  1,  29.206,  8.187,  0.000,  0.000,  5,  1.01974,  -63.0069,  'TEMPLE 1',  16.100,  13
15284,  1,  36.867,  10.305,  0.000,  0.000,  5,  1.01725,  -63.6748,  'QUINLAN ',  16.100,  16
15285,  1,  24.194,  6.793,  0.000,  0.000,  5,  1.01654,  -61.0677,  'CHICO 0S',  16.100,  12
15286,  1,  3.674,  1.039,  0.000,  0.000,  5,  1.01680,  -61.4988,  'DUBLIN 2',  16.100,  18
15287,  1,  20.015,  5.630,  0.000,  0.000,  5,  1.02356,  -62.3338,  'ARLINGTO',  16.100,  17
15288,  1,  100.110,  27.271,  0.000,  0.000,  5,  0.99357,  -64.8318,  'WOLFE CI',  16.100,  16
15289,  1,  6.966,  1.969,  0.000,  0.000,  5,  1.02731,  -62.5588,  'DALLAS 2',  16.100,  16
15290,  1,  37.033,  10.345,  0.000,  0.000,  5,  0.99598,  -64.9501,  'WHITNEY ',  16.100,  18
15291,  1,  16.884,  4.755,  0.000,  0.000,  5,  1.02107,  -63.2721,  'FORT WOR',  16.100,  17
15292,  1,  181.525,  49.630,  0.000,  0.000,  5,  1.01714,  -63.0782,  'FORT WOR',  16.100,  17
15293,  1,  81.252,  22.333,  0.000,  0.000,  5,  1.01493,  -61.0934,  'JOSHUA 0',  16.100,  18
15294,  1,  37.244,  10.410,  0.000,  0.000,  5,  1.02345,  -63.0711,  'DALLAS 1',  16.100,  16
15296,  1,  44.929,  12.524,  0.000,  0.000,  5,  1.02677,  -61.5522,  'MCKINNEY',  16.100,  16
15305,  1,  40.450,  11.295,  0.000,  0.000,  5,  1.02852,  -61.7138,  'ALLEN 1 ',  16.100,  16
15306,  1,  90.664,  24.846,  0.000,  0.000,  5,  1.02396,  -62.2003,  'ALEDO 2 ',  16.100,  17
15307,  1,  53.404,  14.840,  0.000,  0.000,  5,  1.02649,  -62.3287,  'THE COLO',  16.100,  16
15308,  1,  86.758,  23.807,  0.000,  0.000,  5,  1.02299,  -62.4177,  'SUNNYVAL',  16.100,  16
15309,  1,  10.860,  3.065,  0.000,  0.000,  5,  1.02211,  -62.9423,  'DALLAS 1',  16.100,  16
15310,  1,  42.021,  11.725,  0.000,  0.000,  5,  1.02545,  -62.6383,  'FORT WOR',  16.100,  17
15311,  1,  42.962,  11.984,  0.000,  0.000,  5,  1.02512,  -63.1423,  'DALLAS 3',  16.100,  16
15312,  1,  18.001,  5.067,  0.000,  0.000,  5,  1.01555,  -63.4476,  'AZLE 0SE',  16.100,  17
15313,  1,  101.897,  27.804,  0.000,  0.000,  5,  1.02230,  -61.5419,  'HUTCHINS',  16.100,  16
15314,  1,  12.520,  3.531,  0.000,  0.000,  5,  0.98658,  -66.4292,  'VALLEY M',  16.100,  13
15315,  1,  6.409,  1.812,  0.000,  0.000,  5,  1.01711,  -63.0089,  'DENTON 6',  16.100,  17
15316,  1,  18.333,  5.160,  0.000,  0.000,  5,  1.02732,  -62.7965,  'MESQUITE',  16.100,  16
15323,  1,  76.842,  21.169,  0.000,  0.000,  5,  1.02626,  -61.8486,  'DALLAS 2',  16.100,  17
15327,  1,  149.726,  39.707,  0.000,  0.000,  5,  0.94341,  -70.5366,  'MOUNT CA',  16.100,  14
15328,  1,  2.332,  0.660,  0.000,  0.000,  5,  1.00271,  -66.1876,  'RIESEL 2',  16.100,  13
15329,  1,  6.168,  1.744,  0.000,  0.000,  5,  1.02013,  -62.6842,  'DALLAS 1',  16.100,  16
15330,  1,  92.640,  25.370,  0.000,  0.000,  5,  1.02505,  -62.0132,  'ARLINGTO',  16.100,  17
15331,  1,  36.519,  10.207,  0.000,  0.000,  5,  1.01285,  -63.6252,  'CELINA 0',  16.100,  16
15332,  1,  12.123,  3.420,  0.000,  0.000,  5,  1.02195,  -63.3438,  'FORT WOR',  16.100,  17
15333,  1,  110.573,  30.046,  0.000,  0.000,  5,  1.01156,  -63.3029,  'RED OAK ',  16.100,  14
15334,  1,  96.253,  26.281,  0.000,  0.000,  5,  1.00155,  -59.8770,  'CLYDE 0S',  16.100,  15
15335,  1,  12.100,  3.413,  0.000,  0.000,  5,  1.02314,  -62.8029,  'IRVING 2',  16.100,  17
15336,  1,  90.771,  24.873,  0.000,  0.000,  5,  1.02341,  -62.2988,  'ROWLETT ',  16.100,  16
15337,  1,  35.688,  9.981,  0.000,  0.000,  5,  1.02197,  -58.7275,  'JACKSBOR',  16.100,  12
15338,  1,  14.455,  4.074,  0.000,  0.000,  5,  1.01435,  -62.1118,  'GRANBURY',  16.100,  18
15339,  1,  37.932,  10.601,  0.000,  0.000,  5,  1.02734,  -62.8438,  'SOUTHLAK',  16.100,  17
15340,  1,  50.967,  14.174,  0.000,  0.000,  5,  1.02274,  -63.0269,  'DALLAS 2',  16.100,  16
15341,  1,  20.376,  5.731,  0.000,  0.000,  5,  1.02745,  -62.1429,  'LEWISVIL',  16.100,  17
15344,  1,  23.968,  6.732,  0.000,  0.000,  5,  1.02595,  -63.0668,  'DALLAS 3',  16.100,  16
15345,  1,  56.858,  15.757,  0.000,  0.000,  5,  0.99133,  -65.3061,  'HILLSBOR',  16.100,  14
15346,  1,  19.043,  5.359,  0.000,  0.000,  5,  1.02732,  -62.6502,  'FORT WOR',  16.100,  17
15347,  1,  66.464,  18.354,  0.000,  0.000,  5,  0.99672,  -61.6482,  'CISCO 0S',  16.100,  15
15348,  1,  11.345,  3.200,  0.000,  0.000,  5,  1.00292,  -63.4803,  'ITASCA 0',  16.100,  14
15349,  1,  5.081,  1.437,  0.000,  0.000,  5,  1.02142,  -62.2612,  'LANCASTE',  16.100,  16
15351,  1,  32.479,  9.095,  0.000,  0.000,  5,  1.02546,  -61.8099,  'GARLAND ',  16.100,  16
15352,  1,  75.769,  20.877,  0.000,  0.000,  5,  1.02209,  -62.7217,  'DALLAS 9',  16.100,  16
15353,  1,  29.005,  8.132,  0.000,  0.000,  5,  1.02475,  -62.2454,  'DUNCANVI',  16.100,  17
15354,  1,  29.428,  8.249,  0.000,  0.000,  5,  1.02136,  -63.3731,  'MESQUITE',  16.100,  16
15355,  1,  39.138,  10.933,  0.000,  0.000,  5,  1.01653,  -61.8580,  'MAYPEARL',  16.100,  14
15356,  1,  2.836,  0.803,  0.000,  0.000,  5,  1.02692,  -62.6583,  'GARLAND ',  16.100,  16
15357,  1,  48.997,  13.638,  0.000,  0.000,  5,  1.02724,  -61.8268,  'ALLEN 2 ',  16.100,  16
15362,  1,  55.397,  15.382,  0.000,  0.000,  5,  1.02441,  -58.9214,  'BRIDGEPO',  16.100,  12
15370,  1,  28.109,  7.884,  0.000,  0.000,  5,  1.02621,  -61.8999,  'LEWISVIL',  16.100,  17
15371,  1,  52.288,  14.532,  0.000,  0.000,  5,  1.01984,  -62.3465,  'SEAGOVIL',  16.100,  16
15372,  1,  66.403,  18.363,  0.000,  0.000,  5,  1.02483,  -62.9505,  'DALLAS 3',  16.100,  16
15373,  1,  18.088,  5.091,  0.000,  0.000,  5,  1.01965,  -63.1673,  'HALTOM C',  16.100,  17
15374,  1,  95.516,  26.127,  0.000,  0.000,  5,  1.02395,  -62.0175,  'BALCH SP',  16.100,  16
15375,  1,  33.475,  9.370,  0.000,  0.000,  5,  1.02479,  -62.5492,  'FORT WOR',  16.100,  17
15376,  1,  38.545,  10.769,  0.000,  0.000,  5,  1.02409,  -62.2214,  'DALLAS 4',  16.100,  17
15377,  1,  27.638,  7.751,  0.000,  0.000,  5,  1.01810,  -64.9177,  'KILLEEN ',  16.100,  13
15378,  1,  25.312,  7.106,  0.000,  0.000,  5,  1.02481,  -64.3807,  'WACO 5 0',  16.100,  13
15379,  1,  50.662,  14.091,  0.000,  0.000,  5,  1.02339,  -62.8094,  'FORT WOR',  16.100,  17
15381,  1,  126.659,  34.231,  0.000,  0.000,  5,  1.02044,  -61.6316,  'ENNIS 1S',  16.100,  14
15385,  1,  59.951,  16.619,  0.000,  0.000,  5,  1.02552,  -61.4096,  'DALLAS 3',  16.100,  16
15386,  1,  95.400,  26.104,  0.000,  0.000,  5,  1.02740,  -62.6398,  'RICHARDS',  16.100,  16
15387,  1,  35.722,  9.989,  0.000,  0.000,  5,  1.01727,  -63.5698,  'FORT WOR',  16.100,  17
15389,  1,  55.740,  15.468,  0.000,  0.000,  5,  1.01259,  -62.4570,  'WACO 2 1',  16.100,  13
15392,  1,  42.934,  11.938,  0.000,  0.000,  5,  0.93703,  -74.6705,  'ROGERS 2',  11.500,  13
15393,  1,  4.867,  1.377,  0.000,  0.000,  5,  1.00586,  -63.5399,  'CHINA SP',  16.100,  13
15400,  1,  6.315,  1.785,  0.000,  0.000,  5,  1.02170,  -62.3305,  'MCKINNEY',  16.100,  16
15402,  1,  68.356,  18.885,  0.000,  0.000,  5,  1.01986,  -59.6768,  'GRANBURY',  16.100,  18
15407,  1,  35.482,  9.919,  0.000,  0.000,  5,  1.00426,  -65.5636,  'CLIFTON ',  16.100,  18
15408,  1,  8.130,  2.297,  0.000,  0.000,  5,  1.02018,  -63.6375,  'FARMERSV',  16.100,  16
15409,  1,  4.966,  1.405,  0.000,  0.000,  5,  1.02232,  -62.3908,  'ARLINGTO',  16.100,  17
15411,  1,  56.208,  15.604,  0.000,  0.000,  5,  1.02736,  -63.9386,  'KILLEEN ',  16.100,  13
15412,  1,  46.077,  12.837,  0.000,  0.000,  5,  1.02219,  -62.9968,  'WYLIE 0S',  16.100,  16
15420,  1,  72.835,  20.093,  0.000,  0.000,  5,  1.02560,  -61.8507,  'FORT WOR',  16.100,  17
15421,  1,  6.479,  1.830,  0.000,  0.000,  5,  1.02731,  -64.0674,  'JOSEPHIN',  16.100,  16
15422,  1,  0.626,  0.177,  0.000,  0.000,  5,  1.02730,  -62.3079,  'LEWSIVIL',  16.100,  17
15425,  1,  74.960,  20.661,  0.000,  0.000,  5,  1.02258,  -62.6136,  'DALLAS 4',  16.100,  16
15426,  1,  28.952,  8.113,  0.000,  0.000,  5,  0.99922,  -65.2949,  'KEMP 0SE',  16.100,  14
15427,  1,  13.202,  3.722,  0.000,  0.000,  5,  1.01121,  -62.7963,  'WAXAHACH',  16.100,  14
15428,  1,  12.403,  3.499,  0.000,  0.000,  5,  1.02655,  -61.7838,  'HURST 0S',  16.100,  17
15429,  1,  60.223,  16.688,  0.000,  0.000,  5,  1.01847,  -63.5809,  'FORT WOR',  16.100,  17
15430,  1,  133.685,  36.020,  0.000,  0.000,  5,  1.01662,  -63.9754,  'WEATHERF',  16.100,  12
15431,  1,  32.566,  9.118,  0.000,  0.000,  5,  1.02419,  -62.4445,  'ROCKWALL',  16.100,  16
15432,  1,  39.992,  11.164,  0.000,  0.000,  5,  1.01399,  -63.5114,  'WEATHERF',  16.100,  12
15433,  1,  11.286,  3.185,  0.000,  0.000,  5,  1.02322,  -62.6603,  'FORT WOR',  16.100,  17
15434,  1,  41.573,  11.602,  0.000,  0.000,  5,  1.02338,  -63.4108,  'NEWARK 0',  16.100,  17
15435,  1,  12.501,  3.525,  0.000,  0.000,  5,  1.01208,  -62.7675,  'SANTO 0S',  16.100,  12
15436,  1,  1.062,  0.301,  0.000,  0.000,  5,  1.02644,  -62.6478,  'DALLAS 1',  16.100,  16
15437,  1,  21.940,  6.158,  0.000,  0.000,  5,  0.94765,  -69.8192,  'ELM MOTT',  16.100,  13
15438,  1,  2.806,  0.794,  0.000,  0.000,  5,  1.02328,  -62.7279,  'FORT WOR',  16.100,  17
15439,  1,  20.323,  5.715,  0.000,  0.000,  5,  1.01543,  -62.2470,  'WAXAHACH',  16.100,  14
15440,  1,  44.887,  12.513,  0.000,  0.000,  5,  1.02735,  -62.6334,  'ARLINGTO',  16.100,  17
15441,  1,  81.136,  22.316,  0.000,  0.000,  5,  1.02557,  -62.3334,  'FORT WOR',  16.100,  17
15442,  1,  75.808,  20.888,  0.000,  0.000,  5,  1.02247,  -62.7771,  'FORT WOR',  16.100,  17
15443,  1,  22.829,  6.415,  0.000,  0.000,  5,  1.02518,  -62.7661,  'FORT WOR',  16.100,  17
15446,  1,  29.037,  8.138,  0.000,  0.000,  5,  1.00788,  -65.8248,  'HEWITT 0',  16.100,  13
15447,  1,  16.057,  4.523,  0.000,  0.000,  5,  1.02291,  -62.1290,  'ARLINGTO',  16.100,  17
15449,  1,  83.422,  22.929,  0.000,  0.000,  5,  1.02824,  -61.5909,  'GRAND PR',  16.100,  17
15450,  1,  128.994,  34.745,  0.000,  0.000,  5,  0.99617,  -65.2362,  'MELISSA ',  16.100,  16
15452,  1,  7.181,  2.029,  0.000,  0.000,  5,  1.02283,  -63.1390,  'COPPERAS',  16.100,  13
15453,  1,  36.638,  10.243,  0.000,  0.000,  5,  1.02308,  -61.4908,  'CLEBURNE',  16.100,  17
15454,  1,  35.466,  9.919,  0.000,  0.000,  5,  1.02110,  -63.2317,  'GREENVIL',  16.100,  16
15455,  1,  14.458,  4.075,  0.000,  0.000,  5,  1.01819,  -61.4710,  'ALVORD 0',  16.100,  12
15456,  1,  3.628,  1.027,  0.000,  0.000,  5,  1.01082,  -63.7673,  'GORMAN 0',  16.100,  15
15457,  1,  5.135,  1.452,  0.000,  0.000,  5,  1.02505,  -62.2770,  'COLLEYVI',  16.100,  17
15460,  1,  48.126,  13.348,  0.000,  0.000,  5,  0.92987,  -75.9921,  'HOLLAND ',  11.500,  13
15461,  1,  6.181,  1.747,  0.000,  0.000,  5,  1.01280,  -64.0242,  'TEMPLE 3',  16.100,  13
15462,  1,  32.276,  9.037,  0.000,  0.000,  5,  1.02102,  -62.6045,  'DALLAS 3',  16.100,  16
15463,  1,  45.431,  12.661,  0.000,  0.000,  5,  1.02509,  -62.7497,  'IRVING 4',  16.100,  17
15465,  1,  72.491,  20.006,  0.000,  0.000,  5,  1.02883,  -61.6152,  'FRISCO 2',  16.100,  16
15466,  1,  101.407,  27.556,  0.000,  0.000,  5,  0.96947,  -69.1825,  'GATESVIL',  16.100,  13
15467,  1,  3.454,  0.977,  0.000,  0.000,  5,  1.02353,  -63.0128,  'DALLAS 2',  16.100,  16
15468,  1,  11.069,  3.124,  0.000,  0.000,  5,  1.02002,  -62.8100,  'DALLAS 3',  16.100,  17
15469,  1,  18.585,  5.230,  0.000,  0.000,  5,  1.01993,  -63.1963,  'FORT WOR',  16.100,  17
15470,  1,  3.270,  0.925,  0.000,  0.000,  5,  1.01324,  -65.3360,  'WOODWAY ',  16.100,  13
15471,  1,  17.848,  5.026,  0.000,  0.000,  5,  1.02298,  -61.4116,  'MINGUS 0',  16.100,  12
15472,  1,  0.534,  0.151,  0.000,  0.000,  5,  1.03463,  -55.8557,  'THROCKMO',  16.100,  15
15473,  1,  1.380,  0.391,  0.000,  0.000,  5,  1.02462,  -59.3069,  'NEMO 0SE',  16.100,  18
15474,  1,  1.860,  0.526,  0.000,  0.000,  5,  0.96728,  -67.7569,  'ABBOTT 0',  16.100,  14
15475,  1,  1.088,  0.308,  0.000,  0.000,  5,  1.02460,  -62.2955,  'ALVARADO',  16.100,  17
15476,  1,  22.718,  6.377,  0.000,  0.000,  5,  0.96754,  -68.6102,  'CORSICAN',  16.100,  14
15477,  1,  2.746,  0.777,  0.000,  0.000,  5,  1.02261,  -64.4426,  'HARKER H',  16.100,  13
15478,  1,  18.818,  5.296,  0.000,  0.000,  5,  1.02732,  -62.5904,  'IRVING 3',  16.100,  17
15480,  1,  63.093,  17.469,  0.000,  0.000,  5,  1.02466,  -61.1269,  'BURLESON',  16.100,  17
15481,  1,  78.150,  21.505,  0.000,  0.000,  5,  1.01461,  -62.8607,  'FORT WOR',  16.100,  17
15482,  1,  76.304,  21.027,  0.000,  0.000,  5,  1.02738,  -63.2523,  'DALLAS 2',  16.100,  16
15483,  1,  18.249,  5.137,  0.000,  0.000,  5,  1.02733,  -61.9613,  'NORTH RI',  16.100,  17
15484,  1,  34.675,  9.694,  0.000,  0.000,  5,  1.00834,  -60.4243,  'CROSS PL',  16.100,  15
15485,  1,  2.167,  0.614,  0.000,  0.000,  5,  1.02143,  -61.0827,  'BLOOMING',  16.100,  14
16001,  1,  1.247,  0.353,  0.000,  0.000,  6,  1.02731,  -67.5844,  'CONVERSE',  11.500,  22
16002,  1,  40.597,  11.332,  0.000,  0.000,  6,  1.01828,  -68.1087,  'SAN ANTO',  11.500,  26
16005,  1,  12.702,  3.583,  0.000,  0.000,  6,  1.02896,  -63.1771,  'BASTROP ',  11.500,  25
16011,  1,  43.470,  12.121,  0.000,  0.000,  6,  1.02017,  -66.2706,  'MARION 2',  11.500,  22
16012,  1,  16.051,  4.522,  0.000,  0.000,  6,  1.02732,  -64.7244,  'PAIGE 0S',  11.500,  25
16013,  1,  8.951,  2.528,  0.000,  0.000,  6,  1.01872,  -67.8771,  'SAN ANTO',  11.500,  26
16014,  1,  72.233,  19.907,  0.000,  0.000,  6,  1.00618,  -70.9661,  'WAELDER ',  11.500,  24
16015,  1,  4.215,  1.192,  0.000,  0.000,  6,  1.02465,  -67.9923,  'ATASCOSA',  11.500,  26
16016,  1,  12.700,  3.582,  0.000,  0.000,  6,  1.02492,  -67.2546,  'SAN ANTO',  11.500,  26
16017,  1,  93.963,  25.709,  0.000,  0.000,  6,  1.01852,  -67.1626,  'CIBOLO 0',  11.500,  22
16018,  1,  71.166,  19.642,  0.000,  0.000,  6,  1.02099,  -66.6433,  'AUSTIN 6',  11.500,  23
16019,  1,  2.247,  0.636,  0.000,  0.000,  6,  1.02193,  -66.7751,  'AUSTIN 2',  11.500,  23
16020,  1,  40.478,  11.301,  0.000,  0.000,  6,  1.02133,  -67.3127,  'HORSESHO',  11.500,  23
16023,  1,  11.562,  3.262,  0.000,  0.000,  6,  1.02843,  -65.6523,  'LEANDER ',  11.500,  23
16024,  1,  54.280,  15.080,  0.000,  0.000,  6,  1.02736,  -67.6836,  'AUSTIN 1',  11.500,  23
16025,  1,  37.023,  10.350,  0.000,  0.000,  6,  1.02734,  -67.9250,  'SAN ANTO',  11.500,  26
16026,  1,  23.678,  6.651,  0.000,  0.000,  6,  1.02222,  -67.0937,  'SAN ANTO',  11.500,  26
16027,  1,  13.330,  3.759,  0.000,  0.000,  6,  1.02320,  -65.7353,  'ELGIN 0S',  11.500,  23
16028,  1,  32.064,  8.979,  0.000,  0.000,  6,  1.02245,  -66.4565,  'AUSTIN 3',  11.500,  23
16029,  1,  62.319,  17.239,  0.000,  0.000,  6,  0.99768,  -72.4791,  'RUNGE 0S',  11.500,  24
16031,  1,  2.183,  0.618,  0.000,  0.000,  6,  1.01873,  -63.0663,  'YOAKUM 1',  11.500,  24
16032,  1,  22.237,  6.249,  0.000,  0.000,  6,  1.01840,  -68.2141,  'AUSTIN 3',  11.500,  23
16035,  1,  20.057,  5.642,  0.000,  0.000,  6,  1.02617,  -65.8974,  'PFLUGERV',  11.500,  23
16037,  1,  92.314,  25.277,  0.000,  0.000,  6,  1.02071,  -66.7116,  'SAN ANTO',  11.500,  22
16040,  1,  47.335,  13.182,  0.000,  0.000,  6,  1.02261,  -66.6698,  'AUSTIN 3',  11.500,  23
16043,  1,  28.415,  7.968,  0.000,  0.000,  6,  1.02404,  -66.5171,  'SAN ANTO',  11.500,  26
16044,  1,  43.140,  12.029,  0.000,  0.000,  6,  1.01642,  -67.7593,  'SAN ANTO',  11.500,  26
16047,  1,  10.674,  3.013,  0.000,  0.000,  6,  1.02308,  -67.5170,  'SAN ANTO',  11.500,  26
16055,  1,  76.181,  20.970,  0.000,  0.000,  6,  1.00290,  -74.6987,  'BERGHEIM',  11.500,  26
16058,  1,  3.287,  0.930,  0.000,  0.000,  6,  1.02715,  -64.6576,  'NEW BRAU',  11.500,  22
16059,  1,  148.876,  39.499,  0.000,  0.000,  6,  0.94464,  -84.5616,  'D HANIS ',  11.500,  26
16060,  1,  2.540,  0.719,  0.000,  0.000,  6,  1.01988,  -68.3787,  'SAN ANTO',  11.500,  26
16061,  1,  74.042,  20.415,  0.000,  0.000,  6,  1.02218,  -66.9072,  'AUSTIN 7',  11.500,  23
16064,  1,  92.000,  25.183,  0.000,  0.000,  6,  1.01467,  -64.6219,  'BRENHAM ',  11.500,  25
16065,  1,  58.531,  16.224,  0.000,  0.000,  6,  1.01163,  -67.4741,  'BERTRAM ',  11.500,  23
16091,  1,  4.771,  1.349,  0.000,  0.000,  6,  1.02731,  -67.4096,  'WIMBERLE',  11.500,  23
16092,  1,  28.082,  7.876,  0.000,  0.000,  6,  1.02733,  -68.1775,  'GONZALES',  11.500,  24
16093,  1,  19.260,  5.419,  0.000,  0.000,  6,  1.01800,  -67.2751,  'SAN ANTO',  11.500,  22
16094,  1,  24.680,  6.930,  0.000,  0.000,  6,  1.01962,  -67.2133,  'SAN ANTO',  11.500,  22
16095,  1,  58.206,  16.142,  0.000,  0.000,  6,  1.02020,  -68.1187,  'HUTTO 0S',  11.500,  23
16096,  1,  32.509,  9.103,  0.000,  0.000,  6,  1.02733,  -70.2527,  'LULING 0',  11.500,  24
16097,  1,  18.695,  5.260,  0.000,  0.000,  6,  1.01664,  -67.5673,  'SAN ANTO',  11.500,  26
16098,  1,  81.764,  22.475,  0.000,  0.000,  6,  1.01942,  -67.2650,  'AUSTIN 1',  11.500,  23
16099,  1,  72.987,  20.124,  0.000,  0.000,  6,  1.01533,  -67.8550,  'SAN ANTO',  11.500,  26
16100,  1,  7.463,  2.109,  0.000,  0.000,  6,  1.01721,  -68.5279,  'ADKINS 0',  11.500,  22
16103,  1,  9.411,  2.658,  0.000,  0.000,  6,  1.02731,  -62.6904,  'WINCHEST',  11.500,  25
16109,  1,  19.932,  5.603,  0.000,  0.000,  6,  0.98328,  -69.5101,  'ROCKDALE',  11.500,  25
16112,  1,  7.837,  2.214,  0.000,  0.000,  6,  1.01863,  -68.8188,  'NATALIA ',  11.500,  26
16113,  1,  8.289,  2.342,  0.000,  0.000,  6,  1.02023,  -66.9978,  'AUSTIN 2',  11.500,  23
16114,  1,  9.385,  2.650,  0.000,  0.000,  6,  1.01645,  -68.0293,  'SAN ANTO',  11.500,  26
16115,  1,  25.095,  7.045,  0.000,  0.000,  6,  1.01721,  -67.6406,  'SAN ANTO',  11.500,  22
16116,  1,  76.745,  21.117,  0.000,  0.000,  6,  1.00495,  -69.1435,  'TAYLOR 0',  11.500,  23
16117,  1,  21.308,  5.991,  0.000,  0.000,  6,  1.02726,  -63.1064,  'SMITHVIL',  11.500,  25
16120,  1,  14.226,  4.010,  0.000,  0.000,  6,  1.02939,  -65.9856,  'CEDAR PA',  11.500,  23
16121,  1,  196.612,  53.752,  0.000,  0.000,  6,  1.01586,  -68.1801,  'SAN ANTO',  11.500,  26
16122,  1,  37.336,  10.430,  0.000,  0.000,  6,  1.00017,  -65.3903,  'HALLETTS',  11.500,  24
16123,  1,  9.438,  2.665,  0.000,  0.000,  6,  1.02111,  -66.8182,  'AUSTIN 5',  11.500,  23
16124,  1,  19.904,  5.599,  0.000,  0.000,  6,  1.02449,  -65.7205,  'NEW BRAU',  11.500,  22
16125,  1,  33.512,  9.372,  0.000,  0.000,  6,  1.01270,  -68.9987,  'SUTHERLA',  11.500,  22
16126,  1,  2.239,  0.634,  0.000,  0.000,  6,  1.02125,  -66.7056,  'AUSTIN 3',  11.500,  23
16127,  1,  40.576,  11.289,  0.000,  0.000,  6,  0.92249,  -74.6752,  'CAMERON ',  11.500,  25
16128,  1,  9.488,  2.679,  0.000,  0.000,  6,  1.01863,  -68.3729,  'SAN ANTO',  11.500,  26
16129,  1,  38.564,  10.755,  0.000,  0.000,  6,  0.96801,  -75.1013,  'MEDINA 0',  11.500,  26
16130,  1,  3.391,  0.960,  0.000,  0.000,  6,  1.01891,  -66.9060,  'MANCHACA',  11.500,  23
16131,  1,  7.088,  2.003,  0.000,  0.000,  6,  1.02335,  -66.8088,  'SPRING B',  11.500,  22
16132,  1,  25.974,  7.289,  0.000,  0.000,  6,  1.01706,  -67.4059,  'AUSTIN 1',  11.500,  23
16133,  1,  27.032,  7.581,  0.000,  0.000,  6,  1.00591,  -70.9667,  'FLATONIA',  11.500,  25
16134,  1,  6.313,  1.784,  0.000,  0.000,  6,  0.99703,  -70.6326,  'GRANGER ',  11.500,  23
16135,  1,  3.004,  0.850,  0.000,  0.000,  6,  1.01341,  -63.1992,  'FAYETTEV',  11.500,  25
16136,  1,  11.020,  3.110,  0.000,  0.000,  6,  1.02569,  -68.1270,  'GEORGETO',  11.500,  23
16137,  1,  31.968,  8.951,  0.000,  0.000,  6,  1.01537,  -67.9293,  'AUSTIN 3',  11.500,  23
16138,  1,  18.656,  5.250,  0.000,  0.000,  6,  1.01449,  -71.5508,  'PIPE CRE',  11.500,  26
16139,  1,  9.717,  2.743,  0.000,  0.000,  6,  1.00812,  -69.6328,  'RED ROCK',  11.500,  25
16140,  1,  5.144,  1.455,  0.000,  0.000,  6,  0.97667,  -71.4511,  'JARRELL ',  11.500,  23
16150,  1,  4.884,  1.381,  0.000,  0.000,  6,  1.02500,  -67.6735,  'SAN ANTO',  11.500,  26
16151,  1,  57.194,  15.872,  0.000,  0.000,  6,  1.02660,  -68.7372,  'SCHULENB',  11.500,  25
16153,  1,  7.710,  2.178,  0.000,  0.000,  6,  1.02321,  -66.3984,  'SAN ANTO',  11.500,  26
16154,  1,  26.002,  7.297,  0.000,  0.000,  6,  1.01359,  -67.7559,  'DRIPPING',  11.500,  23
16155,  1,  11.814,  3.333,  0.000,  0.000,  6,  1.01674,  -68.4147,  'SAN ANTO',  11.500,  26
16156,  1,  25.192,  7.073,  0.000,  0.000,  6,  1.02267,  -67.1683,  'MARBLE F',  11.500,  23
16157,  1,  41.263,  11.513,  0.000,  0.000,  6,  1.01297,  -70.2658,  'BOERNE 1',  11.500,  26
16158,  1,  17.539,  4.937,  0.000,  0.000,  6,  1.02732,  -67.0081,  'WASHINGT',  11.500,  25
16159,  1,  4.051,  1.146,  0.000,  0.000,  6,  1.01867,  -67.4259,  'SCHERTZ ',  11.500,  22
16160,  1,  29.760,  8.340,  0.000,  0.000,  6,  1.02020,  -66.8616,  'AUSTIN 8',  11.500,  23
16168,  1,  41.037,  11.453,  0.000,  0.000,  6,  1.01883,  -67.9342,  'SAN ANTO',  11.500,  26
16171,  1,  79.071,  21.760,  0.000,  0.000,  6,  1.02159,  -66.6603,  'SAN ANTO',  11.500,  26
16173,  1,  56.630,  15.712,  0.000,  0.000,  6,  1.01710,  -63.7381,  'CUERO 2 ',  11.500,  24
16174,  1,  18.080,  5.089,  0.000,  0.000,  6,  1.02091,  -67.5183,  'SAN ANTO',  11.500,  22
16175,  1,  35.079,  9.812,  0.000,  0.000,  6,  1.01961,  -67.0687,  'AUSTIN 1',  11.500,  23
16176,  1,  46.800,  13.034,  0.000,  0.000,  6,  1.02054,  -66.9028,  'AUSTIN 3',  11.500,  23
16178,  1,  22.196,  6.238,  0.000,  0.000,  6,  1.01900,  -67.6685,  'SAN ANTO',  11.500,  26
16179,  1,  60.213,  16.679,  0.000,  0.000,  6,  1.01449,  -68.4536,  'SAN ANTO',  11.500,  26
16180,  1,  7.883,  2.227,  0.000,  0.000,  6,  1.01382,  -68.8871,  'LA VERNI',  11.500,  22
16181,  1,  27.862,  7.814,  0.000,  0.000,  6,  1.01733,  -67.6281,  'MANOR 0S',  11.500,  23
16182,  1,  28.703,  8.047,  0.000,  0.000,  6,  1.01985,  -67.8447,  'SAN ANTO',  11.500,  26
16183,  1,  23.075,  6.482,  0.000,  0.000,  6,  1.01144,  -64.4762,  'GIDDINGS',  11.500,  25
16184,  1,  23.113,  6.493,  0.000,  0.000,  6,  1.01923,  -67.2905,  'AUSTIN 3',  11.500,  23
16185,  1,  16.323,  4.597,  0.000,  0.000,  6,  1.01836,  -67.3821,  'AUSTIN 3',  11.500,  23
16186,  1,  10.069,  2.843,  0.000,  0.000,  6,  1.02382,  -66.5458,  'AUSTIN 3',  11.500,  23
16187,  1,  19.264,  5.420,  0.000,  0.000,  6,  1.02231,  -66.8016,  'AUSTIN 2',  11.500,  23
16189,  1,  70.349,  19.402,  0.000,  0.000,  6,  1.00205,  -63.7845,  'COLUMBUS',  11.500,  25
16190,  1,  13.407,  3.780,  0.000,  0.000,  6,  1.01386,  -70.1142,  'SHINER 0',  11.500,  24
16191,  1,  9.323,  2.632,  0.000,  0.000,  6,  1.01900,  -67.1174,  'SAN ANTO',  11.500,  22
16193,  1,  11.938,  3.368,  0.000,  0.000,  6,  1.01419,  -64.9666,  'CALDWELL',  11.500,  25
16194,  1,  19.677,  5.535,  0.000,  0.000,  6,  1.01860,  -67.3617,  'AUSTIN 1',  11.500,  23
16195,  1,  22.252,  6.258,  0.000,  0.000,  6,  1.00258,  -64.6624,  'INDUSTRY',  11.500,  25
16196,  1,  1.657,  0.469,  0.000,  0.000,  6,  1.02270,  -68.8007,  'DALE 0SE',  11.500,  23
16199,  1,  4.123,  1.166,  0.000,  0.000,  6,  1.02623,  -66.7851,  'SAN ANTO',  11.500,  26
16200,  1,  47.258,  13.157,  0.000,  0.000,  6,  1.01596,  -67.7232,  'SAN ANTO',  11.500,  26
16201,  1,  20.899,  5.876,  0.000,  0.000,  6,  1.02108,  -67.9264,  'SAN ANTO',  11.500,  26
16202,  1,  20.323,  5.715,  0.000,  0.000,  6,  1.01584,  -68.7136,  'MARTINDA',  11.500,  22
16203,  1,  9.512,  2.686,  0.000,  0.000,  6,  1.01876,  -67.7191,  'SAN ANTO',  11.500,  26
16204,  1,  41.739,  11.647,  0.000,  0.000,  6,  1.01647,  -67.8547,  'SAN ANTO',  11.500,  26
16205,  1,  7.033,  1.988,  0.000,  0.000,  6,  1.02475,  -66.1329,  'AUSTIN 2',  11.500,  23
16206,  1,  70.507,  19.442,  0.000,  0.000,  6,  0.99972,  -66.2211,  'LEXINGTO',  11.500,  25
16207,  1,  9.830,  2.775,  0.000,  0.000,  6,  1.02731,  -67.9771,  'LEANDER ',  11.500,  23
16208,  1,  19.510,  5.489,  0.000,  0.000,  6,  1.02437,  -67.2836,  'AUSTIN 1',  11.500,  23
16209,  1,  98.703,  26.913,  0.000,  0.000,  6,  1.00225,  -69.7509,  'MICO 0SE',  11.500,  26
16217,  1,  2.730,  0.773,  0.000,  0.000,  6,  1.01639,  -68.0911,  'AUSTIN 3',  11.500,  23
16218,  1,  25.913,  7.272,  0.000,  0.000,  6,  1.01588,  -66.7740,  'LOCKHART',  11.500,  23
16219,  1,  33.952,  9.501,  0.000,  0.000,  6,  1.02122,  -67.2773,  'AUSTIN 1',  11.500,  23
16220,  1,  43.919,  12.244,  0.000,  0.000,  6,  1.01792,  -67.3538,  'SAN ANTO',  11.500,  22
16221,  1,  71.622,  19.771,  0.000,  0.000,  6,  1.02737,  -71.6340,  'FALLS CI',  11.500,  22
16223,  1,  2.915,  0.825,  0.000,  0.000,  6,  1.02574,  -65.8908,  'AUSTIN 2',  11.500,  23
16224,  1,  73.041,  20.145,  0.000,  0.000,  6,  1.02098,  -67.3441,  'AUSTIN 2',  11.500,  23
16225,  1,  56.405,  15.650,  0.000,  0.000,  6,  1.01497,  -67.8990,  'SAN ANTO',  11.500,  26
16226,  1,  46.697,  12.993,  0.000,  0.000,  6,  0.99066,  -76.6127,  'BLANCO 0',  11.500,  26
16227,  1,  6.372,  1.801,  0.000,  0.000,  6,  1.02450,  -66.2751,  'AUSTIN 2',  11.500,  23
16230,  1,  70.681,  19.513,  0.000,  0.000,  6,  1.02207,  -66.2334,  'SAN MARC',  11.500,  22
16231,  1,  85.207,  23.383,  0.000,  0.000,  6,  1.01331,  -67.5809,  'BUDA 0SE',  11.500,  23
16232,  1,  17.838,  5.022,  0.000,  0.000,  6,  1.02385,  -66.1908,  'DEL VALL',  11.500,  23
16233,  1,  42.597,  11.882,  0.000,  0.000,  6,  1.01834,  -67.0951,  'AUSTIN 4',  11.500,  23
16236,  1,  27.923,  7.832,  0.000,  0.000,  6,  1.02500,  -66.5355,  'SAN ANTO',  11.500,  26
16237,  1,  146.794,  38.778,  0.000,  0.000,  6,  0.90799,  -76.9478,  'BURLINGT',  11.500,  25
16238,  1,  0.917,  0.260,  0.000,  0.000,  6,  1.02324,  -66.5016,  'AUSTIN 1',  11.500,  23
16241,  1,  59.738,  16.560,  0.000,  0.000,  6,  1.02398,  -65.9586,  'ELMENDOR',  11.500,  22
16250,  1,  57.091,  15.837,  0.000,  0.000,  6,  1.01712,  -67.7939,  'SAN ANTO',  11.500,  22
16251,  1,  25.498,  7.158,  0.000,  0.000,  6,  1.02242,  -67.5099,  'CANYON L',  11.500,  22
16252,  1,  42.613,  11.884,  0.000,  0.000,  6,  1.01235,  -68.1168,  'JOHNSON ',  11.500,  23
16253,  1,  5.437,  1.538,  0.000,  0.000,  6,  1.01007,  -68.4678,  'YORKTOWN',  11.500,  24
16256,  1,  5.076,  1.436,  0.000,  0.000,  6,  1.02375,  -66.1308,  'AUSTIN 2',  11.500,  23
16261,  1,  15.323,  4.317,  0.000,  0.000,  6,  1.01772,  -67.9930,  'LACKLAND',  11.500,  26
16262,  1,  14.594,  4.113,  0.000,  0.000,  6,  1.02153,  -66.3833,  'LIBERTY ',  11.500,  23
16264,  1,  16.699,  4.703,  0.000,  0.000,  6,  1.01905,  -67.7308,  'KENEDY 1',  11.500,  24
16275,  1,  13.945,  3.931,  0.000,  0.000,  6,  1.01861,  -67.4016,  'SAN ANTO',  11.500,  26
16276,  1,  27.599,  7.741,  0.000,  0.000,  6,  1.01901,  -68.7449,  'VON ORMY',  11.500,  26
16278,  1,  17.902,  5.039,  0.000,  0.000,  6,  1.02242,  -65.8737,  'KYLE 1SE',  11.500,  23
16280,  1,  87.385,  23.972,  0.000,  0.000,  6,  1.02104,  -66.2526,  'SEGUIN 2',  11.500,  22
16281,  1,  83.812,  23.022,  0.000,  0.000,  6,  1.01975,  -67.7323,  'UNIVERSA',  11.500,  22
16282,  1,  21.973,  6.176,  0.000,  0.000,  6,  1.02311,  -67.9112,  'SPICEWOO',  11.500,  23
16283,  1,  12.145,  3.426,  0.000,  0.000,  6,  1.01981,  -68.1697,  'SAINT HE',  11.500,  22
16284,  1,  3.129,  0.885,  0.000,  0.000,  6,  1.02061,  -67.1463,  'SAN ANTO',  11.500,  26
16286,  1,  36.465,  10.196,  0.000,  0.000,  6,  1.02734,  -71.8307,  'BOERNE 2',  11.500,  26
16288,  1,  89.186,  24.442,  0.000,  0.000,  6,  1.01640,  -67.6338,  'SAN ANTO',  11.500,  26
16289,  1,  97.143,  26.544,  0.000,  0.000,  6,  1.01693,  -67.3462,  'AUSTIN 2',  11.500,  23
16290,  1,  50.600,  14.076,  0.000,  0.000,  6,  1.02718,  -66.9032,  'AUSTIN 2',  11.500,  23
16291,  1,  28.692,  8.045,  0.000,  0.000,  6,  1.01956,  -67.9326,  'SAN ANTO',  11.500,  26
16306,  1,  7.398,  2.090,  0.000,  0.000,  6,  1.02345,  -66.5490,  'AUSTIN 1',  11.500,  23
16307,  1,  42.104,  11.745,  0.000,  0.000,  6,  1.01514,  -67.8049,  'SAN ANTO',  11.500,  26
16309,  1,  96.257,  26.265,  0.000,  0.000,  6,  0.99332,  -71.6694,  'HONDO 1S',  11.500,  26
16310,  1,  12.619,  3.559,  0.000,  0.000,  6,  1.02427,  -66.7556,  'SAN ANTO',  11.500,  22
16311,  1,  42.630,  11.885,  0.000,  0.000,  6,  1.01482,  -65.0899,  'NEW ULM ',  11.500,  25
16312,  1,  3.749,  1.061,  0.000,  0.000,  6,  1.02667,  -66.3953,  'SAN ANTO',  11.500,  22
16313,  1,  26.967,  7.566,  0.000,  0.000,  6,  1.02114,  -67.2097,  'AUSTIN 3',  11.500,  23
16314,  1,  9.924,  2.802,  0.000,  0.000,  6,  1.01992,  -67.8033,  'BULVERDE',  11.500,  26
16319,  1,  24.650,  6.921,  0.000,  0.000,  6,  1.01894,  -66.3501,  'GEORGETO',  11.500,  23
16320,  1,  23.417,  6.579,  0.000,  0.000,  6,  1.02733,  -66.8227,  'SAN ANTO',  11.500,  22
16322,  1,  14.929,  4.207,  0.000,  0.000,  6,  1.02237,  -67.9718,  'FLORESVI',  11.500,  22
16323,  1,  27.918,  7.829,  0.000,  0.000,  6,  1.01605,  -67.7219,  'SAN ANTO',  11.500,  26
16324,  1,  19.796,  5.568,  0.000,  0.000,  6,  1.02178,  -67.0030,  'SAN ANTO',  11.500,  22
16325,  1,  27.087,  7.583,  0.000,  0.000,  6,  0.92485,  -75.3170,  'BUCKHOLT',  11.500,  25
16326,  1,  2.362,  0.669,  0.000,  0.000,  6,  1.01413,  -65.4882,  'SOMERVIL',  11.500,  25
16327,  1,  9.459,  2.670,  0.000,  0.000,  6,  1.00831,  -65.9377,  'WEIMAR 0',  11.500,  25
16328,  1,  9.925,  2.802,  0.000,  0.000,  6,  0.99551,  -73.5519,  'COMFORT ',  11.500,  26
16329,  1,  11.991,  3.385,  0.000,  0.000,  6,  1.00196,  -70.5022,  'NORDHEIM',  11.500,  24
16330,  1,  1.036,  0.293,  0.000,  0.000,  6,  1.02267,  -66.9022,  'AUSTIN 9',  11.500,  23
16331,  1,  64.662,  17.895,  0.000,  0.000,  6,  1.02737,  -67.2322,  'AUSTIN 2',  11.500,  23
16332,  1,  42.799,  11.936,  0.000,  0.000,  6,  1.01612,  -68.1595,  'HELOTES ',  11.500,  26
16335,  1,  26.723,  7.498,  0.000,  0.000,  6,  1.02435,  -66.3959,  'SAN ANTO',  11.500,  26
16336,  1,  53.626,  14.865,  0.000,  0.000,  6,  0.96712,  -75.9139,  'BANDERA ',  11.500,  26
16337,  1,  8.778,  2.479,  0.000,  0.000,  6,  1.02518,  -67.3031,  'SAN ANTO',  11.500,  26
16338,  1,  50.947,  14.112,  0.000,  0.000,  6,  0.92994,  -73.5211,  'ROCKDALE',  11.500,  25
16339,  1,  13.592,  3.832,  0.000,  0.000,  6,  1.01712,  -66.8082,  'CEDAR CR',  11.500,  23
16340,  1,  24.473,  6.872,  0.000,  0.000,  6,  1.01927,  -69.3296,  'NIXON 0S',  11.500,  24
16341,  1,  20.569,  5.784,  0.000,  0.000,  6,  1.01438,  -66.1534,  'CHAPPELL',  11.500,  25
16344,  1,  5.501,  1.555,  0.000,  0.000,  6,  1.02695,  -66.0464,  'ROUND RO',  11.500,  23
16345,  1,  65.337,  18.071,  0.000,  0.000,  6,  1.01955,  -67.1354,  'AUSTIN 1',  11.500,  23
16346,  1,  11.024,  3.111,  0.000,  0.000,  6,  1.01536,  -70.2694,  'LEMING 0',  11.500,  26
16351,  1,  10.748,  3.034,  0.000,  0.000,  6,  1.02560,  -66.2484,  'AUSTIN 1',  11.500,  23
16352,  1,  86.440,  23.719,  0.000,  0.000,  6,  1.01996,  -67.7420,  'SAN ANTO',  11.500,  26
16353,  1,  94.915,  25.967,  0.000,  0.000,  6,  1.02297,  -66.9816,  'ROUND RO',  11.500,  23
16355,  1,  103.773,  28.302,  0.000,  0.000,  6,  1.02539,  -66.4625,  'ROUND RO',  11.500,  23
16356,  1,  80.071,  22.034,  0.000,  0.000,  6,  1.02738,  -67.8170,  'SAN ANTO',  11.500,  26
16357,  1,  17.233,  4.849,  0.000,  0.000,  6,  0.97480,  -79.8184,  'DEVINE 0',  11.500,  26
16358,  1,  54.293,  15.083,  0.000,  0.000,  6,  1.02735,  -69.3278,  'GEORGETO',  11.500,  23
16360,  1,  22.505,  6.324,  0.000,  0.000,  6,  1.02140,  -65.6160,  'BURNET 1',  11.500,  23
17001,  1,  2.896,  0.820,  0.000,  0.000,  7,  1.00104,  -60.1422,  'INEZ 0SE',  11.500,  6
17004,  1,  117.949,  31.994,  0.000,  0.000,  7,  1.02457,  -62.1960,  'PASADENA',  11.500,  4
17010,  1,  8.505,  2.402,  0.000,  0.000,  7,  1.00646,  -66.3936,  'PRAIRIE ',  11.500,  5
17011,  1,  18.600,  5.234,  0.000,  0.000,  7,  1.02492,  -65.5898,  'CONROE 1',  11.500,  5
17012,  1,  0.745,  0.211,  0.000,  0.000,  7,  1.00075,  -64.1273,  'SIMONTON',  11.500,  3
17013,  1,  75.466,  20.785,  0.000,  0.000,  7,  1.01235,  -65.5803,  'HOUSTON ',  11.500,  5
17014,  1,  29.878,  8.372,  0.000,  0.000,  7,  1.01114,  -64.5695,  'HOUSTON ',  11.500,  4
17016,  1,  43.222,  12.053,  0.000,  0.000,  7,  1.01921,  -62.9590,  'HOUSTON ',  11.500,  4
17017,  1,  72.193,  19.912,  0.000,  0.000,  7,  1.01565,  -64.9822,  'HOUSTON ',  11.500,  3
17020,  1,  25.303,  7.103,  0.000,  0.000,  7,  1.01736,  -60.9989,  'NURSERY ',  11.500,  6
17026,  1,  21.136,  5.943,  0.000,  0.000,  7,  1.02105,  -62.6246,  'BACLIFF ',  11.500,  4
17027,  1,  51.589,  14.339,  0.000,  0.000,  7,  1.01486,  -64.9069,  'SPRING 1',  11.500,  5
17028,  1,  46.021,  12.819,  0.000,  0.000,  7,  1.01732,  -64.6816,  'HOUSTON ',  11.500,  3
17036,  1,  37.040,  10.353,  0.000,  0.000,  7,  1.02023,  -63.9727,  'CONROE 5',  11.500,  5
17039,  1,  118.444,  32.103,  0.000,  0.000,  7,  1.01774,  -63.4221,  'SUGAR LA',  11.500,  3
17041,  1,  48.989,  13.633,  0.000,  0.000,  7,  1.02220,  -62.2090,  'DAYTON 1',  11.500,  4
17044,  1,  82.409,  22.621,  0.000,  0.000,  7,  1.00106,  -60.0878,  'VICTORIA',  11.500,  6
17049,  1,  183.433,  50.160,  0.000,  0.000,  7,  1.01954,  -64.2616,  'KATY 1 2',  11.500,  3
17050,  1,  39.562,  11.045,  0.000,  0.000,  7,  1.00989,  -66.1177,  'MAGNOLIA',  11.500,  5
17051,  1,  97.966,  26.756,  0.000,  0.000,  7,  1.01478,  -65.0874,  'HOUSTON ',  11.500,  3
17052,  1,  66.032,  18.252,  0.000,  0.000,  7,  1.01242,  -64.1476,  'MISSOURI',  11.500,  3
17053,  1,  80.750,  22.204,  0.000,  0.000,  7,  1.01882,  -61.6062,  'RICHMOND',  11.500,  3
17054,  1,  70.282,  19.391,  0.000,  0.000,  7,  1.00727,  -65.1761,  'HOUSTON ',  11.500,  4
17055,  1,  54.803,  15.214,  0.000,  0.000,  7,  1.01513,  -63.8627,  'HOUSTON ',  11.500,  3
17057,  1,  47.084,  13.109,  0.000,  0.000,  7,  1.01309,  -65.0341,  'SPRING 8',  11.500,  5
17067,  1,  46.821,  13.032,  0.000,  0.000,  7,  1.00394,  -66.0119,  'HOUSTON ',  11.500,  3
17069,  1,  28.489,  7.985,  0.000,  0.000,  7,  1.00338,  -59.7168,  'EL CAMPO',  11.500,  1
17070,  1,  55.138,  15.304,  0.000,  0.000,  7,  1.01316,  -63.4711,  'HOUSTON ',  11.500,  4
17071,  1,  2.825,  0.799,  0.000,  0.000,  7,  0.98369,  -56.0765,  'PORT O C',  11.500,  6
17072,  1,  70.039,  19.337,  0.000,  0.000,  7,  1.01914,  -62.3586,  'DICKINSO',  11.500,  4
17074,  1,  34.769,  9.727,  0.000,  0.000,  7,  1.02264,  -61.6153,  'GALVESTO',  11.500,  2
17075,  1,  75.086,  20.700,  0.000,  0.000,  7,  1.02738,  -62.8217,  'HOUSTON ',  11.500,  4
17084,  1,  114.133,  30.993,  0.000,  0.000,  7,  1.02041,  -61.6146,  'LEAGUE C',  11.500,  4
17085,  1,  2.538,  0.719,  0.000,  0.000,  7,  1.01004,  -62.0358,  'LIVERPOO',  11.500,  2
17086,  1,  27.201,  7.630,  0.000,  0.000,  7,  1.01185,  -64.1971,  'HOUSTON ',  11.500,  4
17087,  1,  41.471,  11.571,  0.000,  0.000,  7,  1.01484,  -63.2448,  'SUGAR LA',  11.500,  3
17088,  1,  76.710,  21.096,  0.000,  0.000,  7,  0.99496,  -65.1201,  'RICHMOND',  11.500,  3
17089,  1,  52.965,  14.721,  0.000,  0.000,  7,  1.02736,  -65.6158,  'HOUSTON ',  11.500,  3
17090,  1,  6.533,  1.847,  0.000,  0.000,  7,  1.01141,  -65.8128,  'PINEHURS',  11.500,  5
17091,  1,  126.767,  34.281,  0.000,  0.000,  7,  1.02743,  -65.2786,  'PEARLAND',  11.500,  3
17092,  1,  34.450,  9.636,  0.000,  0.000,  7,  1.01067,  -64.7051,  'HOUSTON ',  11.500,  3
17093,  1,  60.747,  16.820,  0.000,  0.000,  7,  1.00682,  -65.1340,  'HOUSTON ',  11.500,  3
17094,  1,  45.084,  12.564,  0.000,  0.000,  7,  1.02057,  -65.5687,  'HOUSTON ',  11.500,  3
17100,  1,  33.390,  9.344,  0.000,  0.000,  7,  1.01237,  -63.9422,  'HOUSTON ',  11.500,  4
17101,  1,  114.154,  30.986,  0.000,  0.000,  7,  1.01596,  -64.1359,  'HOUSTON ',  11.500,  3
17102,  1,  63.413,  17.542,  0.000,  0.000,  7,  1.00824,  -65.4808,  'TOMBALL ',  11.500,  5
17103,  1,  30.625,  8.579,  0.000,  0.000,  7,  1.01264,  -64.0899,  'HOUSTON ',  11.500,  4
17106,  1,  53.099,  14.757,  0.000,  0.000,  7,  1.02524,  -61.8021,  'DEER PAR',  11.500,  4
17116,  1,  7.465,  2.109,  0.000,  0.000,  7,  0.99946,  -64.5196,  'WALLIS 0',  11.500,  1
17117,  1,  49.399,  13.741,  0.000,  0.000,  7,  1.01352,  -64.8590,  'HOUSTON ',  11.500,  3
17118,  1,  74.816,  20.606,  0.000,  0.000,  7,  1.00806,  -65.3911,  'SPRING 4',  11.500,  5
17119,  1,  27.053,  7.589,  0.000,  0.000,  7,  1.01276,  -63.8710,  'SOUTH HO',  11.500,  4
17120,  1,  95.074,  25.976,  0.000,  0.000,  7,  1.00498,  -65.7386,  'HOUSTON ',  11.500,  3
17123,  1,  5.503,  1.556,  0.000,  0.000,  7,  0.98151,  -55.5734,  'SEADRIFT',  11.500,  6
17124,  1,  144.595,  38.764,  0.000,  0.000,  7,  1.00947,  -64.7964,  'HOUSTON ',  11.500,  3
17127,  1,  173.818,  47.525,  0.000,  0.000,  7,  1.01810,  -62.2646,  'SUGAR LA',  11.500,  3
17128,  1,  34.743,  9.719,  0.000,  0.000,  7,  1.01936,  -64.0819,  'CONROE 7',  11.500,  5
17129,  1,  4.531,  1.281,  0.000,  0.000,  7,  1.01583,  -59.0191,  'LOLITA 0',  11.500,  6
17132,  1,  43.648,  12.169,  0.000,  0.000,  7,  1.01863,  -61.9725,  'LAPORTE ',  11.500,  4
17143,  1,  41.423,  11.557,  0.000,  0.000,  7,  1.01395,  -65.6069,  'NEW CANE',  11.500,  5
17144,  1,  78.876,  21.698,  0.000,  0.000,  7,  1.01363,  -63.5848,  'HOUSTON ',  11.500,  4
17145,  1,  65.131,  18.021,  0.000,  0.000,  7,  1.02737,  -65.7343,  'HOUSTON ',  11.500,  4
17147,  1,  34.744,  9.718,  0.000,  0.000,  7,  1.01378,  -64.3809,  'HOUSTON ',  11.500,  3
17148,  1,  36.720,  10.262,  0.000,  0.000,  7,  1.00992,  -65.4302,  'HOUSTON ',  11.500,  3
17149,  1,  5.273,  1.491,  0.000,  0.000,  7,  0.99825,  -58.9297,  'BLOOMING',  11.500,  6
17151,  1,  20.126,  5.661,  0.000,  0.000,  7,  1.02659,  -64.2815,  'WILLIS 2',  11.500,  5
17152,  1,  2.280,  0.646,  0.000,  0.000,  7,  1.01222,  -64.3982,  'HOUSTON ',  11.500,  3
17153,  1,  22.541,  6.329,  0.000,  0.000,  7,  0.97560,  -52.3847,  'PALACIOS',  11.500,  1
17154,  1,  22.577,  6.344,  0.000,  0.000,  7,  1.01789,  -65.2512,  'CONROE 4',  11.500,  5
17155,  1,  46.858,  13.044,  0.000,  0.000,  7,  1.00769,  -64.6096,  'HOUSTON ',  11.500,  3
17157,  1,  103.669,  28.255,  0.000,  0.000,  7,  1.01639,  -64.3409,  'SPRING 2',  11.500,  5
17158,  1,  54.317,  15.078,  0.000,  0.000,  7,  1.00762,  -64.9919,  'KINGWOOD',  11.500,  4
17161,  1,  87.033,  23.877,  0.000,  0.000,  7,  1.02008,  -63.4934,  'HOUSTON ',  11.500,  3
17172,  1,  75.532,  20.815,  0.000,  0.000,  7,  1.02278,  -61.7893,  'TEXAS CI',  11.500,  2
17173,  1,  62.092,  17.184,  0.000,  0.000,  7,  1.00631,  -65.4725,  'KINGWOOD',  11.500,  4
17174,  1,  72.011,  19.859,  0.000,  0.000,  7,  1.01151,  -63.3128,  'HOUSTON ',  11.500,  4
17177,  1,  144.052,  38.633,  0.000,  0.000,  7,  1.01105,  -64.9437,  'SPRING 7',  11.500,  5
17178,  1,  63.972,  17.693,  0.000,  0.000,  7,  1.00845,  -65.5936,  'HOUSTON ',  11.500,  3
17179,  1,  42.603,  11.879,  0.000,  0.000,  7,  1.00808,  -63.9428,  'FRESNO 0',  11.500,  3
17180,  1,  54.650,  15.171,  0.000,  0.000,  7,  1.01106,  -64.9302,  'HOUSTON ',  11.500,  3
17181,  1,  84.805,  23.269,  0.000,  0.000,  7,  1.00891,  -65.5682,  'HOUSTON ',  11.500,  3
17182,  1,  1.320,  0.374,  0.000,  0.000,  7,  1.00218,  -64.8937,  'PATTISON',  11.500,  3
17183,  1,  118.028,  32.023,  0.000,  0.000,  7,  1.02742,  -65.2538,  'HOUSTON ',  11.500,  3
17185,  1,  82.290,  22.618,  0.000,  0.000,  7,  1.02106,  -60.3753,  'MISSOURI',  11.500,  3
17188,  1,  45.946,  12.798,  0.000,  0.000,  7,  1.01609,  -63.3490,  'HOUSTON ',  11.500,  3
17198,  1,  58.895,  16.334,  0.000,  0.000,  7,  1.02736,  -65.3305,  'TOMBALL ',  11.500,  5
17201,  1,  159.269,  43.553,  0.000,  0.000,  7,  1.02062,  -64.8148,  'CYPRESS ',  11.500,  5
17202,  1,  17.510,  4.928,  0.000,  0.000,  7,  1.00717,  -66.4839,  'HEMPSTEA',  11.500,  5
17203,  1,  15.770,  4.441,  0.000,  0.000,  7,  0.99628,  -60.4039,  'WEST COL',  11.500,  1
17213,  1,  35.975,  10.059,  0.000,  0.000,  7,  1.01792,  -62.5414,  'SANTA FE',  11.500,  2
17214,  1,  68.029,  18.786,  0.000,  0.000,  7,  1.00911,  -64.2878,  'HOUSTON ',  11.500,  3
17215,  1,  56.700,  15.728,  0.000,  0.000,  7,  1.01255,  -65.2064,  'SPRING 5',  11.500,  5
17216,  1,  55.769,  15.473,  0.000,  0.000,  7,  1.00894,  -64.9319,  'HOUSTON ',  11.500,  3
17217,  1,  43.946,  12.249,  0.000,  0.000,  7,  1.01252,  -64.9739,  'HOUSTON ',  11.500,  4
17218,  1,  32.542,  9.109,  0.000,  0.000,  7,  1.00929,  -66.2700,  'MONTGOME',  11.500,  5
17219,  1,  0.776,  0.220,  0.000,  0.000,  7,  1.00801,  -62.1024,  'HUNGERFO',  11.500,  1
17220,  1,  109.356,  29.718,  0.000,  0.000,  7,  1.00749,  -65.0466,  'HOUSTON ',  11.500,  3
17221,  1,  148.915,  39.846,  0.000,  0.000,  7,  1.00766,  -64.8619,  'HOUSTON ',  11.500,  3
17222,  1,  67.645,  18.685,  0.000,  0.000,  7,  1.01074,  -64.2842,  'HOUSTON ',  11.500,  3
17223,  1,  29.141,  8.168,  0.000,  0.000,  7,  1.01419,  -64.6925,  'HOUSTON ',  11.500,  5
17224,  1,  18.302,  5.150,  0.000,  0.000,  7,  1.00829,  -65.0778,  'HOUSTON ',  11.500,  3
17225,  1,  70.517,  19.453,  0.000,  0.000,  7,  1.00680,  -65.9517,  'HOUSTON ',  11.500,  3
17226,  1,  26.097,  7.323,  0.000,  0.000,  7,  1.01364,  -64.6265,  'HOUSTON ',  11.500,  3
17229,  1,  171.893,  47.002,  0.000,  0.000,  7,  1.01906,  -62.9947,  'HOUSTON ',  11.500,  3
17230,  1,  5.648,  1.597,  0.000,  0.000,  7,  1.01638,  -63.4172,  'BEASLEY ',  11.500,  1
17231,  1,  38.602,  10.782,  0.000,  0.000,  7,  1.01542,  -62.7317,  'HOUSTON ',  11.500,  4
17232,  1,  30.577,  8.568,  0.000,  0.000,  7,  1.02396,  -62.1849,  'LA MARQU',  11.500,  2
17233,  1,  14.810,  4.173,  0.000,  0.000,  7,  1.00694,  -66.4810,  'WALLER 0',  11.500,  5
17234,  1,  35.445,  9.912,  0.000,  0.000,  7,  1.01480,  -65.4347,  'PORTER 0',  11.500,  5
17235,  1,  83.672,  22.994,  0.000,  0.000,  7,  1.02739,  -66.1757,  'CYPRESS ',  11.500,  3
17236,  1,  20.301,  5.710,  0.000,  0.000,  7,  1.02732,  -65.6166,  'HOUSTON ',  11.500,  5
17237,  1,  8.327,  2.352,  0.000,  0.000,  7,  0.99937,  -63.8226,  'FULSHEAR',  11.500,  1
17238,  1,  28.224,  7.916,  0.000,  0.000,  7,  1.02733,  -63.2174,  'LIBERTY ',  11.500,  4
17239,  1,  21.287,  5.984,  0.000,  0.000,  7,  1.01615,  -62.6415,  'WINNIE 0',  11.500,  4
17240,  1,  54.172,  15.041,  0.000,  0.000,  7,  1.01258,  -64.9367,  'HOUSTON ',  11.500,  3
17241,  1,  50.817,  14.126,  0.000,  0.000,  7,  1.00872,  -65.2518,  'HOUSTON ',  11.500,  3
17242,  1,  49.763,  13.839,  0.000,  0.000,  7,  1.01078,  -65.1952,  'HOUSTON ',  11.500,  3
17243,  1,  46.780,  13.026,  0.000,  0.000,  7,  1.01496,  -64.3629,  'CROSBY 0',  11.500,  4
17244,  1,  20.662,  5.809,  0.000,  0.000,  7,  1.00905,  -63.3931,  'MANVEL 0',  11.500,  3
17245,  1,  77.423,  21.308,  0.000,  0.000,  7,  1.01245,  -65.8708,  'HOUSTON ',  11.500,  5
17246,  1,  123.515,  33.370,  0.000,  0.000,  7,  1.00414,  -66.0031,  'HOUSTON ',  11.500,  3
17247,  1,  5.989,  1.693,  0.000,  0.000,  7,  0.99689,  -60.7589,  'DAMON 0S',  11.500,  1
17248,  1,  139.541,  37.468,  0.000,  0.000,  7,  1.00571,  -65.4257,  'HOUSTON ',  11.500,  3
17249,  1,  43.840,  12.219,  0.000,  0.000,  7,  1.01015,  -64.8669,  'HOUSTON ',  11.500,  3
17250,  1,  23.239,  6.528,  0.000,  0.000,  7,  1.01675,  -64.3889,  'HOUSTON ',  11.500,  3
17251,  1,  26.034,  7.305,  0.000,  0.000,  7,  1.01101,  -66.4099,  'HOCKLEY ',  11.500,  5
17253,  1,  54.043,  15.006,  0.000,  0.000,  7,  1.01176,  -60.7449,  'ANGLETON',  11.500,  2
17254,  1,  20.539,  5.776,  0.000,  0.000,  7,  1.02464,  -65.0294,  'CONROE 3',  11.500,  5
17255,  1,  37.772,  10.553,  0.000,  0.000,  7,  1.01467,  -63.7244,  'HOUSTON ',  11.500,  3
17256,  1,  56.537,  15.682,  0.000,  0.000,  7,  1.00972,  -64.4734,  'HOUSTON ',  11.500,  3
17257,  1,  73.384,  20.226,  0.000,  0.000,  7,  1.01064,  -63.5347,  'PEARLAND',  11.500,  4
17258,  1,  27.203,  7.630,  0.000,  0.000,  7,  1.01154,  -64.3755,  'HOUSTON ',  11.500,  3
17259,  1,  79.371,  21.834,  0.000,  0.000,  7,  1.01674,  -64.2116,  'HOUSTON ',  11.500,  4
17260,  1,  81.133,  22.305,  0.000,  0.000,  7,  1.01780,  -63.2097,  'CHANNELV',  11.500,  4
17262,  1,  61.545,  17.038,  0.000,  0.000,  7,  1.00817,  -54.0371,  'BAY CITY',  11.500,  1
17265,  1,  50.799,  14.126,  0.000,  0.000,  7,  1.01936,  -61.8029,  'PASADENA',  11.500,  4
17271,  1,  16.601,  4.675,  0.000,  0.000,  7,  1.00932,  -65.3503,  'BROOKSHI',  11.500,  3
17272,  1,  27.884,  7.819,  0.000,  0.000,  7,  1.01116,  -64.0877,  'HOUSTON ',  11.500,  3
17273,  1,  21.710,  6.103,  0.000,  0.000,  7,  1.02733,  -62.4855,  'TEXAS CI',  11.500,  2
17275,  1,  26.893,  7.544,  0.000,  0.000,  7,  1.00854,  -62.5692,  'VICTORIA',  11.500,  6
17276,  1,  49.340,  13.732,  0.000,  0.000,  7,  1.02735,  -65.2671,  'HOUSTON ',  11.500,  3
17277,  1,  12.900,  3.638,  0.000,  0.000,  7,  1.02732,  -60.9983,  'GANADO 0',  11.500,  6
17279,  1,  94.287,  25.801,  0.000,  0.000,  7,  1.02274,  -61.5873,  'MONT BEL',  11.500,  4
17283,  1,  58.659,  16.264,  0.000,  0.000,  7,  1.01819,  -61.8155,  'BAYTOWN ',  11.500,  4
17290,  1,  41.495,  11.575,  0.000,  0.000,  7,  1.00890,  -65.7481,  'SPRING 6',  11.500,  5
17291,  1,  55.653,  15.438,  0.000,  0.000,  7,  1.00384,  -65.7494,  'HUMBLE 2',  11.500,  5
17292,  1,  50.308,  13.991,  0.000,  0.000,  7,  1.01750,  -64.1075,  'HOUSTON ',  11.500,  5
17293,  1,  9.564,  2.700,  0.000,  0.000,  7,  1.01793,  -62.1956,  'SANTA FE',  11.500,  2
17294,  1,  4.324,  1.224,  0.000,  0.000,  7,  1.02731,  -61.3495,  'PORT BOL',  11.500,  4
17295,  1,  61.640,  17.065,  0.000,  0.000,  7,  1.01077,  -65.1420,  'HOUSTON ',  11.500,  5
17296,  1,  56.540,  15.679,  0.000,  0.000,  7,  1.00383,  -65.8908,  'HOUSTON ',  11.500,  3
17297,  1,  59.255,  16.417,  0.000,  0.000,  7,  1.00687,  -64.6732,  'HOUSTON ',  11.500,  3
17298,  1,  64.960,  17.961,  0.000,  0.000,  7,  1.01010,  -65.3070,  'HOUSTON ',  11.500,  3
17299,  1,  13.504,  3.806,  0.000,  0.000,  7,  1.00014,  -62.5327,  'EAGLE LA',  11.500,  1
17300,  1,  29.894,  8.379,  0.000,  0.000,  7,  1.02733,  -65.7032,  'CONROE 2',  11.500,  5
17301,  1,  54.217,  15.051,  0.000,  0.000,  7,  1.00881,  -63.7657,  'WEBSTER ',  11.500,  4
17302,  1,  18.820,  5.294,  0.000,  0.000,  7,  0.99767,  -56.7694,  'SWEENY 0',  11.500,  1
17303,  1,  5.088,  1.439,  0.000,  0.000,  7,  1.01099,  -59.4433,  'BLESSING',  11.500,  1
17306,  1,  5.785,  1.635,  0.000,  0.000,  7,  1.00629,  -59.5788,  'WHARTON ',  11.500,  1
17313,  1,  60.190,  16.671,  0.000,  0.000,  7,  1.00864,  -60.3176,  'LAKE JAC',  11.500,  2
17314,  1,  12.944,  3.649,  0.000,  0.000,  7,  1.00055,  -65.1500,  'BELLVILL',  11.500,  5
17315,  1,  33.453,  9.363,  0.000,  0.000,  7,  1.01975,  -65.0883,  'KATY 4 0',  11.500,  3
17316,  1,  30.519,  8.548,  0.000,  0.000,  7,  1.00876,  -64.1854,  'HOUSTON ',  11.500,  3
17317,  1,  72.016,  19.864,  0.000,  0.000,  7,  1.01464,  -62.6544,  'FRIENDSW',  11.500,  4
17318,  1,  54.136,  15.029,  0.000,  0.000,  7,  1.00827,  -64.3220,  'HOUSTON ',  11.500,  4
17319,  1,  16.046,  4.519,  0.000,  0.000,  7,  1.01053,  -65.0779,  'HOUSTON ',  11.500,  5
17330,  1,  90.894,  24.884,  0.000,  0.000,  7,  1.01071,  -64.7754,  'HOUSTON ',  11.500,  3
17333,  1,  14.691,  4.140,  0.000,  0.000,  7,  1.01655,  -62.9114,  'PASADENA',  11.500,  4
17336,  1,  56.557,  15.690,  0.000,  0.000,  7,  1.01404,  -63.8514,  'STAFFORD',  11.500,  3
17337,  1,  13.588,  3.830,  0.000,  0.000,  7,  1.00646,  -62.0127,  'EDNA 0SE',  11.500,  6
17338,  1,  59.441,  16.470,  0.000,  0.000,  7,  1.01103,  -64.3151,  'HOUSTON ',  11.500,  4
17339,  1,  24.915,  6.992,  0.000,  0.000,  7,  0.99800,  -59.9031,  'NEEDVILL',  11.500,  1
17340,  1,  18.898,  5.316,  0.000,  0.000,  7,  1.00249,  -65.2360,  'SEALY 0S',  11.500,  3
17343,  1,  110.159,  29.914,  0.000,  0.000,  7,  1.00227,  -63.6555,  'KATY 3 2',  11.500,  3
17344,  1,  74.119,  20.418,  0.000,  0.000,  7,  1.00638,  -65.6172,  'HOUSTON ',  11.500,  3
17345,  1,  55.459,  15.391,  0.000,  0.000,  7,  1.01218,  -64.0046,  'HOUSTON ',  11.500,  4
17362,  1,  31.694,  8.874,  0.000,  0.000,  7,  1.00779,  -65.1656,  'HOUSTON ',  11.500,  3
17363,  1,  14.536,  4.097,  0.000,  0.000,  7,  1.01591,  -62.3101,  'GALVESTO',  11.500,  2
17364,  1,  6.710,  1.897,  0.000,  0.000,  7,  1.00059,  -63.6255,  'EAST BER',  11.500,  1
17365,  1,  59.404,  16.463,  0.000,  0.000,  7,  1.01411,  -64.7518,  'HOUSTON ',  11.500,  4
17380,  1,  27.733,  7.778,  0.000,  0.000,  7,  1.01879,  -60.4742,  'FREEPORT',  11.500,  2
17381,  1,  50.359,  14.003,  0.000,  0.000,  7,  1.01390,  -65.0964,  'HOUSTON ',  11.500,  4
17382,  1,  46.147,  12.851,  0.000,  0.000,  7,  1.00950,  -64.5434,  'HOUSTON ',  11.500,  3
17383,  1,  60.977,  16.887,  0.000,  0.000,  7,  1.01309,  -62.1403,  'ROSHARON',  11.500,  2
17384,  1,  48.955,  13.617,  0.000,  0.000,  7,  1.00740,  -64.9993,  'HOUSTON ',  11.500,  3
17385,  1,  80.819,  22.212,  0.000,  0.000,  7,  1.01102,  -65.4850,  'HOUSTON ',  11.500,  3
17386,  1,  66.447,  18.361,  0.000,  0.000,  7,  1.00920,  -64.9524,  'HOUSTON ',  11.500,  3
17387,  1,  95.720,  26.151,  0.000,  0.000,  7,  1.00787,  -65.2124,  'HUMBLE 1',  11.500,  4
17388,  1,  92.070,  25.201,  0.000,  0.000,  7,  1.01439,  -65.4774,  'HOUSTON ',  11.500,  3
17391,  1,  24.709,  6.938,  0.000,  0.000,  7,  1.02372,  -63.5752,  'WILLIS 1',  11.500,  5
17392,  1,  31.487,  8.819,  0.000,  0.000,  7,  1.02115,  -62.4945,  'BAYTOWN ',  11.500,  4
17393,  1,  5.583,  1.578,  0.000,  0.000,  7,  0.99985,  -60.2696,  'VAN VLEC',  11.500,  1
17394,  1,  21.544,  6.055,  0.000,  0.000,  7,  1.01046,  -64.3826,  'HUFFMAN ',  11.500,  4
17395,  1,  51.283,  14.255,  0.000,  0.000,  7,  1.01392,  -65.3411,  'HOUSTON ',  11.500,  3
17396,  1,  14.310,  4.033,  0.000,  0.000,  7,  1.00778,  -64.8323,  'HOUSTON ',  11.500,  3
17397,  1,  68.813,  19.015,  0.000,  0.000,  7,  1.02737,  -64.7015,  'ROSENBER',  11.500,  3
17398,  1,  44.324,  12.354,  0.000,  0.000,  7,  1.01642,  -63.2770,  'PASADENA',  11.500,  4
17399,  1,  33.498,  9.373,  0.000,  0.000,  7,  1.01354,  -64.1061,  'HOUSTON ',  11.500,  3
17403,  1,  40.807,  11.389,  0.000,  0.000,  7,  1.01568,  -63.1489,  'PASADENA',  11.500,  4
17404,  1,  106.000,  28.845,  0.000,  0.000,  7,  1.00820,  -65.7085,  'HOUSTON ',  11.500,  5
17405,  1,  26.324,  7.387,  0.000,  0.000,  7,  1.02232,  -61.9661,  'GALVESTO',  11.500,  2
17408,  1,  37.521,  10.477,  0.000,  0.000,  7,  0.99186,  -57.4154,  'POINT CO',  11.500,  6
17410,  1,  123.587,  33.408,  0.000,  0.000,  7,  1.01034,  -64.1895,  'KATY 2 1',  11.500,  3
17411,  1,  43.100,  12.017,  0.000,  0.000,  7,  1.01282,  -65.5678,  'SPRING 3',  11.500,  5
17412,  1,  5.384,  1.523,  0.000,  0.000,  7,  1.01040,  -61.6293,  'DANBURY ',  11.500,  2
17413,  1,  23.895,  6.709,  0.000,  0.000,  7,  1.00500,  -61.0440,  'WHARTON ',  11.500,  1
17417,  1,  59.487,  16.486,  0.000,  0.000,  7,  1.01558,  -64.7197,  'HOUSTON ',  11.500,  3
17418,  1,  29.010,  8.132,  0.000,  0.000,  7,  1.01561,  -64.4789,  'HOUSTON ',  11.500,  3
17419,  1,  67.135,  18.553,  0.000,  0.000,  7,  1.01664,  -62.4934,  'LA PORTE',  11.500,  4
17421,  1,  42.152,  11.757,  0.000,  0.000,  7,  1.01304,  -65.5012,  'MAGNOLIA',  11.500,  5
17424,  1,  73.054,  20.147,  0.000,  0.000,  7,  1.01930,  -61.7934,  'ALVIN 2S',  11.500,  2
17425,  1,  63.833,  17.655,  0.000,  0.000,  7,  1.00759,  -65.8149,  'HOUSTON ',  11.500,  3
17426,  1,  33.569,  9.387,  0.000,  0.000,  7,  0.98828,  -58.8951,  'BRAZORIA',  11.500,  2
17427,  1,  133.960,  36.048,  0.000,  0.000,  7,  1.00554,  -65.9827,  'HOUSTON ',  11.500,  3
17430,  1,  39.328,  10.980,  0.000,  0.000,  7,  1.01006,  -60.0545,  'FREEPORT',  11.500,  2
17431,  1,  16.232,  4.571,  0.000,  0.000,  7,  1.01653,  -64.6180,  'CONROE 6',  11.500,  5
17432,  1,  13.222,  3.728,  0.000,  0.000,  7,  1.01786,  -68.7569,  'MADISONV',  11.500,  5
18001,  1,  7.901,  2.232,  0.000,  0.000,  8,  1.01904,  -66.4703,  'NORMANGE',  11.500,  7
18002,  1,  5.687,  1.608,  0.000,  0.000,  8,  1.02045,  -67.3918,  'ARP 0SE ',  11.500,  8
18003,  1,  9.257,  2.614,  0.000,  0.000,  8,  1.02731,  -67.7862,  'CENTERVI',  11.500,  7
18005,  1,  80.416,  22.126,  0.000,  0.000,  8,  1.02738,  -66.8732,  'LUFKIN 3',  11.500,  8
18006,  1,  19.124,  5.381,  0.000,  0.000,  8,  1.02732,  -65.5411,  'FLINT 0S',  11.500,  8
18007,  1,  15.268,  4.302,  0.000,  0.000,  8,  1.02071,  -65.9812,  'BULLARD ',  11.500,  8
18008,  1,  19.051,  5.360,  0.000,  0.000,  8,  1.01237,  -67.1894,  'CHANDLER',  11.500,  8
18009,  1,  7.776,  2.197,  0.000,  0.000,  8,  1.01141,  -66.6686,  'PLANTERS',  11.500,  7
18010,  1,  3.805,  1.076,  0.000,  0.000,  8,  1.01482,  -65.3057,  'MARQUEZ ',  11.500,  7
18011,  1,  13.435,  3.788,  0.000,  0.000,  8,  1.01960,  -62.5065,  'TENNESSE',  11.500,  7
18012,  1,  4.149,  1.174,  0.000,  0.000,  8,  1.02367,  -65.3913,  'ANDERSON',  11.500,  7
18013,  1,  36.915,  10.320,  0.000,  0.000,  8,  1.02734,  -67.5447,  'MINEOLA ',  11.500,  8
18014,  1,  7.384,  2.087,  0.000,  0.000,  8,  1.01167,  -70.1536,  'LOVELADY',  11.500,  7
18015,  1,  11.171,  3.153,  0.000,  0.000,  8,  1.01825,  -68.8710,  'HUNTINGT',  11.500,  8
18016,  1,  39.817,  11.120,  0.000,  0.000,  8,  1.02734,  -66.6788,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.442,  2.666,  0.000,  0.000,  8,  1.01769,  -66.0446,  'FRANKSTO',  11.500,  8
18019,  1,  70.374,  19.435,  0.000,  0.000,  8,  1.02737,  -66.0334,  'TYLER 4 ',  11.500,  8
18020,  1,  7.998,  2.260,  0.000,  0.000,  8,  1.01509,  -66.6657,  'BEN WHEE',  11.500,  8
18021,  1,  10.120,  2.857,  0.000,  0.000,  8,  1.02701,  -66.5673,  'GARRISON',  11.500,  8
18022,  1,  4.691,  1.327,  0.000,  0.000,  8,  1.02731,  -68.0037,  'ETOILE 0',  11.500,  8
18025,  1,  30.359,  8.508,  0.000,  0.000,  8,  1.02733,  -67.4093,  'PALESTIN',  11.500,  8
18026,  1,  26.799,  7.518,  0.000,  0.000,  8,  1.01675,  -67.7090,  'LINDALE ',  11.500,  8
18027,  1,  20.590,  5.790,  0.000,  0.000,  8,  1.02447,  -65.9491,  'WHITEHOU',  11.500,  8
18028,  1,  12.927,  3.645,  0.000,  0.000,  8,  1.01342,  -68.1183,  'OVERTON ',  11.500,  8
18029,  1,  19.435,  5.467,  0.000,  0.000,  8,  1.01254,  -67.1304,  'GRAND SA',  11.500,  8
18032,  1,  50.656,  14.091,  0.000,  0.000,  8,  1.02851,  -64.4274,  'SHIRO 2S',  11.500,  7
18037,  1,  8.585,  2.425,  0.000,  0.000,  8,  1.01405,  -69.4947,  'MIDWAY 0',  11.500,  7
18038,  1,  44.520,  12.409,  0.000,  0.000,  8,  1.02042,  -62.6563,  'SULPHUR ',  11.500,  8
18039,  1,  5.921,  1.674,  0.000,  0.000,  8,  1.02019,  -67.4390,  'VAN 0SE ',  11.500,  8
18040,  1,  10.453,  2.951,  0.000,  0.000,  8,  1.01369,  -65.7559,  'MURCHISO',  11.500,  8
18041,  1,  29.573,  8.290,  0.000,  0.000,  8,  1.02733,  -68.4250,  'NACOGDOC',  11.500,  8
18042,  1,  16.364,  4.608,  0.000,  0.000,  8,  1.01222,  -69.5773,  'DIBOLL 0',  11.500,  8
18052,  1,  8.579,  2.423,  0.000,  0.000,  8,  1.02354,  -66.5109,  'TYLER 8 ',  11.500,  8
18053,  1,  10.737,  3.030,  0.000,  0.000,  8,  1.01345,  -66.4067,  'ATHENS 1',  11.500,  8
18054,  1,  13.442,  3.789,  0.000,  0.000,  8,  1.00766,  -67.4344,  'BUFFALO ',  11.500,  7
18055,  1,  18.795,  5.290,  0.000,  0.000,  8,  1.02720,  -65.7858,  'RUSK 0SE',  11.500,  8
18056,  1,  7.464,  2.109,  0.000,  0.000,  8,  1.02548,  -67.0302,  'WINONA 0',  11.500,  8
18062,  1,  5.466,  1.546,  0.000,  0.000,  8,  1.02967,  -63.6321,  'CUSHING ',  11.500,  8
18063,  1,  41.275,  11.518,  0.000,  0.000,  8,  1.01882,  -69.4727,  'NACOGDOC',  11.500,  8
18064,  1,  13.554,  3.822,  0.000,  0.000,  8,  1.02252,  -62.0090,  'FAIRFIEL',  11.500,  7
18065,  1,  3.942,  1.115,  0.000,  0.000,  8,  1.01672,  -64.9897,  'TRINIDAD',  11.500,  7
18066,  1,  1.978,  0.560,  0.000,  0.000,  8,  1.02019,  -62.2439,  'DIKE 0SE',  11.500,  8
18072,  1,  36.758,  10.273,  0.000,  0.000,  8,  1.01306,  -64.2526,  'PALESTIN',  11.500,  8
18073,  1,  9.912,  2.798,  0.000,  0.000,  8,  1.01741,  -66.7416,  'EMORY 0S',  11.500,  8
18081,  1,  15.424,  4.345,  0.000,  0.000,  8,  1.01696,  -67.1295,  'TYLER 9 ',  11.500,  8
18086,  1,  17.158,  4.830,  0.000,  0.000,  8,  1.00189,  -65.7942,  'FRANKLIN',  11.500,  7
18089,  1,  8.855,  2.501,  0.000,  0.000,  8,  1.02507,  -66.6520,  'TYLER 3 ',  11.500,  8
18090,  1,  7.629,  2.156,  0.000,  0.000,  8,  1.01893,  -69.0270,  'ELKHART ',  11.500,  7
18091,  1,  5.709,  1.614,  0.000,  0.000,  8,  1.02731,  -63.2543,  'WORTHAM ',  11.500,  7
18092,  1,  3.417,  0.967,  0.000,  0.000,  8,  1.01185,  -68.1271,  'OAKWOOD ',  11.500,  7
18093,  1,  3.405,  0.964,  0.000,  0.000,  8,  1.02482,  -60.9441,  'COOKVILL',  11.500,  8
18095,  1,  97.188,  26.546,  0.000,  0.000,  8,  1.01243,  -65.7970,  'COLLEGE ',  11.500,  7
18096,  1,  3.394,  0.961,  0.000,  0.000,  8,  1.01758,  -65.4698,  'EDGEWOOD',  11.500,  8
18100,  1,  23.132,  6.499,  0.000,  0.000,  8,  1.02398,  -66.7630,  'TYLER 2 ',  11.500,  8
18101,  1,  6.496,  1.836,  0.000,  0.000,  8,  1.01779,  -69.0579,  'ALTO 0SE',  11.500,  8
18102,  1,  2.645,  0.749,  0.000,  0.000,  8,  0.95300,  -71.5862,  'CALVERT ',  11.500,  7
18103,  1,  5.786,  1.636,  0.000,  0.000,  8,  1.01680,  -63.8394,  'JEWETT 2',  11.500,  7
18104,  1,  41.590,  11.604,  0.000,  0.000,  8,  1.01747,  -66.7997,  'NAVASOTA',  11.500,  7
18106,  1,  61.035,  16.909,  0.000,  0.000,  8,  1.01960,  -61.4596,  'MOUNT PL',  11.500,  8
18107,  1,  5.192,  1.468,  0.000,  0.000,  8,  1.02731,  -61.7593,  'SCROGGIN',  11.500,  8
18108,  1,  20.326,  5.716,  0.000,  0.000,  8,  1.01912,  -66.4424,  'WILLS PO',  11.500,  8
18109,  1,  31.513,  8.825,  0.000,  0.000,  8,  1.01152,  -65.4874,  'ATHENS 2',  11.500,  8
18110,  1,  9.391,  2.652,  0.000,  0.000,  8,  1.02731,  -63.9448,  'POINT 0S',  11.500,  8
18111,  1,  60.105,  16.657,  0.000,  0.000,  8,  1.01988,  -68.7341,  'LUFKIN 2',  11.500,  8
18114,  1,  16.169,  4.555,  0.000,  0.000,  8,  1.03151,  -62.8005,  'JACKSONV',  11.500,  8
18118,  1,  34.727,  9.713,  0.000,  0.000,  8,  1.01189,  -70.5040,  'CROCKETT',  11.500,  7
18119,  1,  31.261,  8.758,  0.000,  0.000,  8,  1.03033,  -63.1281,  'HENDERSO',  11.500,  8
18120,  1,  14.668,  4.134,  0.000,  0.000,  8,  1.02732,  -66.7640,  'BRYAN 3 ',  11.500,  7
18121,  1,  51.874,  14.422,  0.000,  0.000,  8,  1.02437,  -65.9345,  'JACKSONV',  11.500,  8
18122,  1,  16.331,  4.600,  0.000,  0.000,  8,  1.02314,  -67.0530,  'BRYAN 5 ',  11.500,  7
18123,  1,  8.983,  2.537,  0.000,  0.000,  8,  1.01399,  -65.1957,  'MALAKOFF',  11.500,  8
18124,  1,  10.164,  2.870,  0.000,  0.000,  8,  1.02466,  -62.8620,  'CUMBY 0S',  11.500,  8
18125,  1,  25.877,  7.264,  0.000,  0.000,  8,  1.02733,  -69.8659,  'NACOGDOC',  11.500,  8
18132,  1,  19.218,  5.406,  0.000,  0.000,  8,  1.00679,  -66.1001,  'TEAGUE 0',  11.500,  7
18134,  1,  73.066,  20.158,  0.000,  0.000,  8,  1.02663,  -64.8912,  'TYLER 7 ',  11.500,  8
18135,  1,  36.714,  10.265,  0.000,  0.000,  8,  1.02535,  -66.4003,  'TYLER 6 ',  11.500,  8
18136,  1,  5.677,  1.605,  0.000,  0.000,  8,  1.02264,  -66.1423,  'YANTIS 0',  11.500,  8
18137,  1,  16.828,  4.739,  0.000,  0.000,  8,  1.01846,  -68.4040,  'POLLOK 0',  11.500,  8
18138,  1,  3.613,  1.022,  0.000,  0.000,  8,  1.02731,  -67.2832,  'TYLER 1 ',  11.500,  8
18140,  1,  73.359,  20.223,  0.000,  0.000,  8,  1.01463,  -65.8023,  'COLLEGE ',  11.500,  7
18141,  1,  12.013,  3.389,  0.000,  0.000,  8,  1.02225,  -67.5801,  'HEARNE 0',  11.500,  7
18142,  1,  11.830,  3.337,  0.000,  0.000,  8,  1.01842,  -62.1499,  'MOUNT VE',  11.500,  8
18143,  1,  9.491,  2.680,  0.000,  0.000,  8,  1.02634,  -65.8011,  'IOLA 0SE',  11.500,  7
18144,  1,  3.113,  0.881,  0.000,  0.000,  8,  1.01873,  -63.0562,  'STREETMA',  11.500,  7
18145,  1,  3.188,  0.902,  0.000,  0.000,  8,  1.02343,  -64.5950,  'COMO 0SE',  11.500,  8
18146,  1,  41.047,  11.452,  0.000,  0.000,  8,  1.00897,  -68.7619,  'HENDERSO',  11.500,  8
18150,  1,  4.733,  1.339,  0.000,  0.000,  8,  1.01963,  -68.7024,  'ZAVALLA ',  11.500,  8
18151,  1,  13.398,  3.778,  0.000,  0.000,  8,  1.02732,  -69.4949,  'GRAPELAN',  11.500,  7
18152,  1,  26.450,  7.423,  0.000,  0.000,  8,  1.02574,  -66.2121,  'BRYAN 2 ',  11.500,  7
18153,  1,  15.644,  4.407,  0.000,  0.000,  8,  1.01606,  -66.4032,  'CANTON 0',  11.500,  8
18154,  1,  13.371,  3.770,  0.000,  0.000,  8,  1.02009,  -67.0646,  'TYLER 5 ',  11.500,  8
18160,  1,  61.536,  17.048,  0.000,  0.000,  8,  1.02529,  -65.4397,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  71.702,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  67.796,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  61.168,  -15.567,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  42.206,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  94.470,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  30.584,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  50.126,  -21.240,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  44.786,  -10.080,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -17.440,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -5.424,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  44.088,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  48.427,  -10.511,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  54.543,  19.173,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  -33.303,  -7.530,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -10.190,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -7.516,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -9.139,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -18.221,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -8.215,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  50.973,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  39.247,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -29.603,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  83.027,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  158.485,  -13.396,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  32.686,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  34.517,  -210.790,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  43.620,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  48.134,  -16.834,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  71.333,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  53.503,  -12.825,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2089,  '1',  32.147,  -9.730,  14.400,  -9.730,  1.00000,  0,  81.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  67.600,  20.280
2095,  '1',  43.873,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  44.446,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  74.615,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  101.554,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  57.602,  -12.108,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  50.973,  -1.142,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  95.110,  1.575,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  44.344,  2.490,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  71.022,  6.924,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  3.226,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  81.897,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  83.315,  6.039,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  83.315,  3.974,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  83.315,  3.169,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  56.283,  2.441,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  56.283,  2.776,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  56.283,  3.966,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  56.283,  2.799,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  50.973,  20.579,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  57.837,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  33.914,  -7.726,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  84.615,  4.010,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  79.006,  -32.995,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  67.964,  4.799,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  40.982,  6.616,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  54.371,  3.524,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  0.360,  -14.126,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3118,  '1',  40.778,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  66.944,  -20.569,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  45.876,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  42.989,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  38.739,  -13.971,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  34.390,  9.249,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  31.091,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  68.508,  4.054,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  6.130,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  331.484,  -12.634,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  67.964,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  10.338,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  11.509,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  7.154,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  10.391,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  7.635,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  10.875,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  14.430,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  15.616,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  29.237,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  105.600,  33.176,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  85.599,  -14.890,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  22.616,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  21.109,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  63.886,  21.246,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  96.237,  42.475,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  23.413,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  10.036,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  8.901,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  68.304,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  50.973,  1.928,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  95.155,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  68.983,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  405.690,  18.170,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  68.508,  24.067,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  31.263,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  57.066,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  -20.170,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -20.232,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -19.439,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  16.668,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  71.333,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  106.999,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  71.333,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  52.402,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  25.320,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  30.561,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  31.625,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  42.838,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  35.046,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  36.525,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  98.305,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  266.303,  -158.021,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  58.111,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  51.114,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  78.751,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  6.270,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  9.826,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  5.699,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  3.316,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  4.435,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  32.352,  5.986,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -15.931,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.622,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -19.595,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.817,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -11.981,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -12.429,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  10.106,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  10.454,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  258.680,  -8.864,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  258.680,  -9.177,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  501.483,  -1.718,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -21.783,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -40.743,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -4.543,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -4.452,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -9.326,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -5.192,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  55.802,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  55.802,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  55.802,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  22.126,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  172.840,  26.234,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  172.840,  30.660,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  172.840,  59.333,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  48.782,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  24.630,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  16.533,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  217.800,  127.286,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  13.960,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  25.270,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  16.289,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  15.116,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  13.627,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  61.912,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -11.822,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -12.110,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  132.610,  10.348,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  132.610,  7.954,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  132.610,  8.344,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  132.610,  9.845,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2319.706,  1024.700,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  312.975,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  46.539,  35.823,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  19.523,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  18.989,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  30.553,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  16.057,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  32.392,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  32.600,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  34.412,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  22.076,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  30.690,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  34.072,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  18.819,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  15.484,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  45.312,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  133.950,  20.759,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  133.950,  17.596,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  133.950,  33.048,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  133.950,  51.815,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  21.706,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  31.818,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  8.431,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  12.448,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  7.879,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  55.568,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  67.749,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  28.610,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  22.263,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  22.952,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  31.688,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  57.898,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  57.409,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  61.511,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  130.620,  18.253,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  130.620,  42.110,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  130.620,  25.276,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  15.694,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  11.897,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.350,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  11.388,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  12.235,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  33.390,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  15.220,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  14.343,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  15.746,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  20.217,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  16.331,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  17.724,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  106.883,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  364.610,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  93.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  146.280,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  93.709,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  0.857,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.175,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  1.227,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  1.202,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  56.132,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -109.433,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  202.505,  -155.467,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  136.240,  -24.880,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  136.240,  -24.341,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  36.737,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  52.699,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  15.125,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  17.265,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -36.177,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -68.934,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  42.538,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04671,  0.00000,  25.69,  0.00,  0.00,  1.00000,  -0.959,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.09183,  0.00000,  13.07,  0.00,  0.00,  1.00000,  -0.956,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.26832,  0.00000,  4.47,  0.00,  0.00,  1.00000,  -0.947,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.70283,  0.00000,  1.71,  0.00,  0.00,  1.00000,  -1.054,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03832,  0.00000,  31.32,  0.00,  0.00,  1.00000,  -0.895,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.57113,  0.00000,  2.10,  0.00,  0.00,  1.00000,  -0.866,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18842,  0.00000,  6.37,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.40711,  0.00000,  2.95,  0.00,  0.00,  1.00000,  -0.867,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05140,  0.00000,  23.35,  0.00,  0.00,  1.00000,  -0.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.24209,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.971,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02089,  0.00000,  57.45,  0.00,  0.00,  1.00000,  -0.956,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01806,  0.00000,  66.45,  0.00,  0.00,  1.00000,  -0.978,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02122,  0.00000,  56.56,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.27165,  0.00000,  4.42,  0.00,  0.00,  1.00000,  -0.771,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01115,  0.00000,  107.65,  0.00,  0.00,  1.00000,  -0.983,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.10653,  0.00000,  11.26,  0.00,  0.00,  1.00000,  -0.902,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.26867,  0.00000,  4.47,  0.00,  0.00,  1.00000,  -0.926,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10124,  0.00000,  11.85,  0.00,  0.00,  1.00000,  -0.877,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01151,  0.00000,  104.27,  0.00,  0.00,  1.00000,  -0.970,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03570,  0.00000,  33.61,  0.00,  0.00,  1.00000,  -0.975,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.12326,  0.00000,  9.74,  0.00,  0.00,  1.00000,  -0.972,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01395,  0.00000,  86.00,  0.00,  0.00,  1.00000,  -0.972,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10776,  0.00000,  11.14,  0.00,  0.00,  1.00000,  -0.983,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09120,  0.00000,  13.16,  0.00,  0.00,  1.00000,  -0.890,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23579,  0.00000,  5.09,  0.00,  0.00,  1.00000,  -0.792,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09248,  0.00000,  12.98,  0.00,  0.00,  1.00000,  -0.893,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01119,  0.00000,  107.21,  0.00,  0.00,  1.00000,  -0.973,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.02118,  0.00000,  56.65,  0.00,  0.00,  1.00000,  -0.834,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02096,  0.00000,  57.26,  0.00,  0.00,  1.00000,  -0.904,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01064,  0.00000,  112.81,  0.00,  0.00,  1.00000,  -0.945,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03542,  0.00000,  33.88,  0.00,  0.00,  1.00000,  -0.868,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06464,  0.00000,  18.56,  0.00,  0.00,  1.00000,  -0.905,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02447,  0.00000,  49.04,  0.00,  0.00,  1.00000,  -0.939,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.03569,  0.00000,  1.16,  0.00,  0.00,  1.00000,  -0.940,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04629,  0.00000,  25.92,  0.00,  0.00,  1.00000,  -0.842,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.16652,  0.00000,  7.21,  0.00,  0.00,  1.00000,  -0.870,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02710,  0.00000,  44.28,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.18067,  0.00000,  6.64,  0.00,  0.00,  1.00000,  -1.064,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.08073,  0.00000,  14.87,  0.00,  0.00,  1.00000,  -0.891,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02338,  0.00000,  51.33,  0.00,  0.00,  1.00000,  -0.985,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02853,  0.00000,  42.07,  0.00,  0.00,  1.00000,  -0.927,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.02530,  0.00000,  47.44,  0.00,  0.00,  1.00000,  -0.913,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.30876,  0.00000,  3.89,  0.00,  0.00,  1.00000,  -1.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02331,  0.00000,  51.47,  0.00,  0.00,  1.00000,  -1.115,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04616,  0.00000,  26.00,  0.00,  0.00,  1.00000,  -0.975,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.18731,  0.00000,  6.41,  0.00,  0.00,  1.00000,  -1.058,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.05096,  0.00000,  23.55,  0.00,  0.00,  1.00000,  -0.968,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.07305,  0.00000,  16.43,  0.00,  0.00,  1.00000,  -0.811,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.45368,  0.00000,  2.65,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.10344,  0.00000,  11.60,  0.00,  0.00,  1.00000,  -0.993,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.20626,  0.00000,  5.82,  0.00,  0.00,  1.00000,  -0.902,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04081,  0.00000,  29.40,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.30065,  0.00000,  3.99,  0.00,  0.00,  1.00000,  -0.875,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.57382,  0.00000,  2.09,  0.00,  0.00,  1.00000,  -1.058,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.18504,  0.00000,  6.49,  0.00,  0.00,  1.00000,  -1.129,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.29737,  0.00000,  4.04,  0.00,  0.00,  1.00000,  -1.109,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.19100,  0.00000,  6.28,  0.00,  0.00,  1.00000,  -0.887,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.04651,  0.00000,  25.80,  0.00,  0.00,  1.00000,  -0.974,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.62944,  0.00000,  1.91,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.74566,  0.00000,  1.61,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.51591,  0.00000,  2.33,  0.00,  0.00,  1.00000,  -1.077,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08462,  0.00000,  14.18,  0.00,  0.00,  1.00000,  -1.067,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.39912,  0.00000,  3.01,  0.00,  0.00,  1.00000,  -1.111,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06545,  0.00000,  18.33,  0.00,  0.00,  1.00000,  -1.087,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.11594,  0.00000,  10.35,  0.00,  0.00,  1.00000,  -0.979,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.08349,  0.00000,  14.37,  0.00,  0.00,  1.00000,  -1.105,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.12371,  0.00000,  9.70,  0.00,  0.00,  1.00000,  -1.067,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.18758,  0.00000,  6.40,  0.00,  0.00,  1.00000,  -0.886,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.17463,  0.00000,  6.87,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.51148,  0.00000,  2.35,  0.00,  0.00,  1.00000,  -1.123,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.07234,  0.00000,  16.59,  0.00,  0.00,  1.00000,  -1.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02256,  0.00000,  53.19,  0.00,  0.00,  1.00000,  -0.864,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.07539,  0.00000,  15.92,  0.00,  0.00,  1.00000,  -1.063,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.05450,  0.00000,  22.02,  0.00,  0.00,  1.00000,  -0.968,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
