0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01467,  -72.0068,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02741,  -75.5906,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02758,  -66.1114,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02932,  -65.4570,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01594,  -71.3215,  'BIG SPRI',  115.00,  9
1006,  1,  -6.175,  4.940,  0.000,  0.000,  1,  1.01035,  -70.8375,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  4.341,  0.000,  0.000,  1,  1.02993,  -74.6205,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02025,  -71.1918,  'IRAAN 2 ',  115.00,  9
1009,  1,  -14.849,  11.880,  0.000,  0.000,  1,  1.00967,  -70.3794,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.000,  6.361,  0.000,  0.000,  1,  1.02991,  -75.0452,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02991,  -75.0452,  'PRESIDIO',  22.000,  9
1012,  1,  -0.001,  -4.732,  0.000,  0.000,  1,  1.02982,  -77.9691,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01340,  -70.4071,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01785,  -69.8483,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03351,  -75.3657,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.437,  0.000,  0.000,  1,  1.02362,  -73.7856,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00533,  -73.5937,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00345,  -74.2661,  'NOTREES ',  115.00,  9
1019,  1,  0.004,  -122.311,  0.000,  0.000,  1,  1.02999,  -72.1369,  'MIDLAND ',  115.00,  9
1020,  1,  0.001,  -56.185,  0.000,  0.000,  1,  1.02996,  -70.5171,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00846,  -68.9175,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02803,  -65.7094,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -63.5628,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00354,  -74.7892,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02271,  -70.3995,  'BIG SPRI',  115.00,  9
1026,  1,  -22.357,  17.880,  0.000,  0.000,  1,  1.00193,  -68.6441,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -42.103,  0.000,  0.000,  1,  1.02998,  -74.8496,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03263,  -65.6714,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.449,  0.000,  0.000,  1,  1.01793,  -76.8504,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02918,  -73.2093,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02429,  -72.8198,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01380,  -70.9017,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01042,  -70.1369,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00889,  -72.1488,  'BIG SPRI',  115.00,  9
1035,  1,  -16.201,  11.722,  0.000,  0.000,  1,  0.99953,  -71.3376,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00480,  -72.2543,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00468,  -73.3253,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01679,  -70.7392,  'FORT STO',  115.00,  9
1039,  1,  -26.552,  20.499,  0.000,  0.000,  1,  0.99944,  -69.4298,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01413,  -74.1678,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00725,  -71.6249,  'FORSAN 0',  115.00,  9
1042,  1,  -16.438,  7.271,  0.000,  0.000,  1,  0.99968,  -70.5671,  'FORSAN 1',  13.800,  9
1043,  1,  -10.584,  6.068,  0.000,  0.000,  1,  0.99968,  -70.8409,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02533,  -74.8737,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01403,  -73.4726,  'MIDLAND ',  115.00,  9
1046,  1,  -0.001,  -1.436,  0.000,  0.000,  1,  1.02963,  -75.7391,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01115,  -68.3440,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -64.6706,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -61.8064,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01115,  -68.3440,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01115,  -68.3440,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01115,  -68.3440,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01023,  -67.8562,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01922,  -72.9408,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02249,  -67.0969,  'ODONNELL',  115.00,  9
1056,  1,  -0.002,  -55.139,  0.000,  0.000,  1,  1.02998,  -73.5776,  'LENORAH ',  115.00,  9
1057,  1,  -16.182,  17.280,  0.000,  0.000,  1,  1.00776,  -72.3755,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02625,  -72.5296,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02625,  -72.5296,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02625,  -72.5296,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01881,  -71.3279,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01881,  -71.3279,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01881,  -71.3279,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00997,  -73.0411,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00972,  -71.6274,  'BIG SPRI',  115.00,  9
1066,  1,  -25.652,  8.760,  0.000,  0.000,  1,  0.99972,  -69.8087,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00659,  -71.9102,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99553,  -75.4702,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02531,  -71.6076,  'IRAAN 1 ',  115.00,  9
1070,  1,  -28.892,  -20.130,  0.000,  0.000,  1,  1.03951,  -70.5524,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01988,  -71.0487,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -71.7902,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -66.7954,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -67.0252,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -67.8296,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -69.4491,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -67.1498,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01988,  -71.0487,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05547,  -68.4222,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01988,  -71.0487,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01363,  -68.6175,  'ODESSA 1',  230.00,  9
1082,  1,  -27.001,  21.600,  0.000,  0.000,  1,  1.01499,  -70.4674,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.435,  0.000,  0.000,  1,  1.02418,  -71.4502,  'FORT STO',  115.00,  9
1084,  1,  -20.790,  -24.600,  0.000,  0.000,  1,  1.03635,  -71.3164,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01362,  -70.8636,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.274,  0.000,  0.000,  1,  1.02100,  -72.8445,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02990,  -74.1711,  'SHEFFIEL',  115.00,  9
1088,  1,  -13.501,  6.515,  0.000,  0.000,  1,  0.99917,  -72.9997,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01046,  -70.0472,  'LAMESA 0',  115.00,  9
1090,  1,  -12.960,  -27.164,  0.000,  0.000,  1,  1.01947,  -73.5735,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03490,  -70.0499,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02046,  -71.0889,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02792,  -68.8105,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02856,  -70.3762,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02180,  -67.8653,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02081,  -67.7026,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -67.0836,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02505,  -70.4004,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00369,  -71.6766,  'MEMPHIS ',  161.00,  10
2009,  1,  0.098,  -49.276,  0.000,  0.000,  2,  1.03001,  -70.9261,  'IOWA PAR',  161.00,  11
2010,  1,  0.029,  -2.457,  0.000,  0.000,  2,  1.03001,  -71.9889,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04100,  -66.5332,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02791,  -66.5316,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03300,  -65.4619,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00286,  -72.8348,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02677,  -73.5855,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02442,  -73.6272,  'SHERMAN ',  161.00,  11
2017,  1,  -0.054,  213.870,  0.000,  0.000,  2,  1.03408,  -66.8749,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03082,  -66.4569,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03408,  -66.8749,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02410,  -69.5086,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03042,  -68.6022,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02643,  -70.0972,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03042,  -68.6022,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02615,  -67.9416,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02219,  -69.1893,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03188,  -66.7842,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02057,  -71.4331,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02443,  -70.5052,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01478,  -72.1126,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01389,  -72.6865,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04020,  -69.9691,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02634,  -70.0824,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00572,  -74.2617,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02683,  -73.2634,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03803,  -70.2861,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02421,  -69.6008,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02940,  -73.5845,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02569,  -71.0351,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02172,  -73.0322,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02589,  -70.5867,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02483,  -65.8654,  'PANHANDL',  161.00,  10
2042,  1,  -17.037,  11.460,  0.000,  0.000,  2,  1.01626,  -65.1164,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02579,  -73.4297,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02824,  -72.7136,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02399,  -69.7318,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02807,  -73.0512,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02858,  -70.8445,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03886,  -70.5581,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02770,  -71.2048,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00691,  -73.8030,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02326,  -72.0776,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00649,  -70.1483,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02263,  -71.5756,  'BOWIE 0 ',  161.00,  11
2054,  1,  3.364,  0.000,  0.000,  0.000,  2,  1.02511,  -68.6849,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02469,  -69.1262,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02511,  -68.6849,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -68.2018,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02430,  -65.7388,  'WHITE DE',  161.00,  10
2059,  1,  -14.066,  11.520,  0.000,  0.000,  2,  1.01347,  -64.9216,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00840,  -72.9183,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02560,  -71.2451,  'VERNON 1',  161.00,  10
2062,  1,  -9.235,  14.289,  0.000,  0.000,  2,  1.01999,  -71.0250,  'VERNON 1',  18.000,  10
2063,  1,  0.002,  -30.786,  0.000,  0.000,  2,  1.03000,  -72.7100,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01742,  -71.4644,  'SUMNER 0',  161.00,  11
2065,  1,  0.007,  -53.006,  0.000,  0.000,  2,  1.03000,  -74.0376,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03796,  -69.1880,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01990,  -69.1499,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02023,  -67.7689,  'WINDTHOR',  161.00,  11
2069,  1,  0.005,  -34.282,  0.000,  0.000,  2,  1.03000,  -73.0905,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02158,  -67.3548,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00961,  -65.8614,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02977,  -72.0308,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03716,  -68.1657,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03029,  -67.7695,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03029,  -67.7695,  'JAYTON 2',  115.00,  10
2076,  1,  -5.400,  -3.410,  0.000,  0.000,  2,  1.03976,  -67.9600,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02867,  -72.9368,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -71.5598,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03570,  -71.5034,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02443,  -72.6180,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02048,  -72.2092,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02477,  -70.0124,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02477,  -70.0124,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02477,  -70.0124,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02477,  -70.0124,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02320,  -72.8872,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03841,  -69.2536,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02040,  -67.5549,  'ARCHER 1',  161.00,  11
2089,  1,  -21.003,  9.730,  0.000,  0.000,  2,  1.00865,  -66.0911,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01964,  -71.9575,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03545,  -71.3648,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02871,  -71.8031,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02860,  -65.9814,  'PANHANDL',  161.00,  10
2094,  1,  -4.139,  1.440,  0.000,  0.000,  2,  1.02721,  -65.7480,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02323,  -65.0582,  'PANHANDL',  13.800,  10
2096,  1,  0.629,  119.008,  0.000,  0.000,  2,  1.02999,  -66.8165,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03142,  -66.8408,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03587,  -69.5436,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.555,  1.440,  0.000,  0.000,  2,  1.02951,  -66.8058,  'RALLS 1 ',  18.000,  10
2100,  1,  -8.327,  21.600,  0.000,  0.000,  2,  1.02109,  -66.6155,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02899,  -69.3026,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03005,  -70.3174,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02547,  -68.7535,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02433,  -68.5830,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02169,  -68.1608,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00855,  -73.9753,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02822,  -70.7781,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03875,  -70.0385,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02717,  -70.8509,  'BURKBURN',  161.00,  11
2110,  1,  0.007,  -14.926,  0.000,  0.000,  2,  1.03000,  -73.2280,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03715,  -69.6169,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02409,  -71.0124,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03071,  -68.5154,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02993,  -69.2086,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02321,  -67.3499,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02680,  -67.9116,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02173,  -67.1690,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02081,  -67.0211,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02594,  -67.7797,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02126,  -67.0791,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02428,  -71.0833,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02093,  -71.1449,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02328,  -65.6556,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00291,  -74.8351,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02448,  -72.3434,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02650,  -74.0720,  'VALLEY V',  161.00,  11
2127,  2,  -4.227,  217.559,  0.000,  0.000,  2,  1.04306,  -67.0184,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03723,  -66.9293,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01116,  -73.8255,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03758,  -70.0632,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03481,  -70.1323,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03282,  -70.4044,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02806,  -72.8882,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02205,  -71.6014,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01647,  -73.9295,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01838,  -67.1946,  'SWEETWAT',  115.00,  27
3004,  1,  -6.751,  5.400,  0.000,  0.000,  3,  1.01319,  -66.8060,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00336,  -83.2060,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02685,  -68.7282,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02857,  -68.8105,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02474,  -74.5002,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02998,  -77.1007,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01042,  -82.7819,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01341,  -77.2338,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00585,  -77.8693,  'WILLOW C',  115.00,  28
3013,  1,  0.001,  -31.589,  0.000,  0.000,  3,  1.02996,  -70.5200,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02801,  -72.4248,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01794,  -66.0044,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01942,  -68.6603,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -67.4104,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03125,  -74.7637,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -11.526,  0.000,  0.000,  3,  1.02981,  -75.9931,  'CHRISTOV',  115.00,  27
3020,  1,  -27.001,  2.473,  0.000,  0.000,  3,  1.02982,  -73.7743,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03235,  -69.9816,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01854,  -65.9192,  'COLORADO',  115.00,  27
3023,  1,  0.005,  -2.656,  0.000,  0.000,  3,  1.02998,  -68.7006,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02904,  -76.5459,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02599,  -74.3148,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04222,  -68.1845,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03269,  -70.2543,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -67.1223,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03553,  -72.1958,  'LOMETA 0',  115.00,  28
3030,  1,  -0.000,  -48.535,  0.000,  0.000,  3,  1.02976,  -79.5830,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02173,  -69.6052,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02134,  -69.9167,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02253,  -65.5103,  'SNYDER 1',  115.00,  27
3034,  1,  -23.490,  -3.668,  0.000,  0.000,  3,  1.02970,  -63.8743,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02559,  -75.4531,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02553,  -75.2392,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04081,  -66.4209,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02477,  -66.0262,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -65.8069,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01627,  -75.9646,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04343,  -66.8238,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02887,  -68.0640,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04343,  -66.8238,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04343,  -66.8238,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -62.6446,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04717,  -67.4477,  'ROSCOE 5',  230.00,  27
3047,  1,  0.004,  -20.370,  0.000,  0.000,  3,  1.02998,  -66.7051,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.05404,  -67.9970,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02892,  -69.2463,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -25.095,  0.000,  0.000,  3,  1.02989,  -79.1204,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.700,  0.000,  0.000,  3,  1.01722,  -82.1925,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01333,  -79.5696,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04026,  -67.3644,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03199,  -68.7809,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.6757,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.0644,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.1014,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03911,  -67.5901,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03075,  -68.9228,  'STERLING',  115.00,  27
3060,  1,  -29.814,  -0.623,  0.000,  0.000,  3,  1.03987,  -65.7883,  'STERLING',  18.000,  27
3061,  1,  -29.814,  -0.818,  0.000,  0.000,  3,  1.03987,  -66.3038,  'STERLING',  18.000,  27
3062,  1,  -29.814,  -1.248,  0.000,  0.000,  3,  1.03987,  -66.9407,  'STERLING',  18.000,  27
3063,  1,  -29.814,  -0.775,  0.000,  0.000,  3,  1.03987,  -66.6659,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02416,  -66.8979,  'ROSCOE 4',  115.00,  27
3065,  1,  -14.489,  11.590,  0.000,  0.000,  3,  1.01092,  -65.7720,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02357,  -76.8655,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02851,  -67.7143,  'TRENT 1 ',  115.00,  27
3068,  1,  -27.001,  -23.875,  0.000,  0.000,  3,  1.03982,  -67.0314,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02244,  -71.1204,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02018,  -68.2594,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00555,  -67.1278,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02500,  -78.3254,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00460,  -84.2994,  'BRACKETT',  115.00,  28
3074,  1,  -17.965,  9.037,  0.000,  0.000,  3,  0.99949,  -83.6888,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02601,  -78.1349,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00670,  -83.8642,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02136,  -70.3648,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04119,  -66.4293,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03760,  -66.8013,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02790,  -66.2518,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -64.9873,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03829,  -67.2930,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02955,  -68.2340,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00483,  -64.9630,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01920,  -65.7782,  'LORAINE ',  115.00,  27
3086,  1,  -13.501,  10.800,  0.000,  0.000,  3,  1.00682,  -64.7198,  'LORAINE ',  13.200,  27
3087,  1,  -10.114,  10.800,  0.000,  0.000,  3,  1.00645,  -64.9654,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04049,  -68.3328,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03156,  -70.1517,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02736,  -70.5960,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02180,  -71.2018,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.7193,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01217,  -81.6990,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02711,  -68.6778,  'MERKEL 2',  115.00,  27
3095,  1,  -21.709,  -8.216,  0.000,  0.000,  3,  1.03976,  -67.2209,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03704,  -65.8882,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03548,  -65.7421,  'FLUVANNA',  115.00,  27
3098,  1,  -28.801,  -2.008,  0.000,  0.000,  3,  1.03991,  -63.8409,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02066,  -70.3330,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01877,  -71.1309,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02397,  -72.2672,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02015,  -71.2646,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01620,  -68.2746,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01978,  -71.5593,  'BUCHANAN',  115.00,  28
3105,  1,  -0.922,  0.740,  0.000,  0.000,  3,  1.01895,  -71.4879,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -70.1510,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01257,  -76.5384,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02172,  -73.0063,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03449,  -65.6270,  'FLUVANNA',  115.00,  27
3110,  1,  -15.121,  -2.941,  0.000,  0.000,  3,  1.03989,  -64.6004,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02732,  -68.0496,  'STERLING',  115.00,  27
3112,  1,  -13.465,  10.770,  0.000,  0.000,  3,  1.01509,  -67.0109,  'STERLING',  18.000,  27
3113,  1,  -13.465,  10.770,  0.000,  0.000,  3,  1.01509,  -67.0109,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01920,  -78.2556,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02625,  -67.4692,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01603,  -65.6395,  'SYNDER 0',  115.00,  27
3117,  1,  -11.340,  9.070,  0.000,  0.000,  3,  1.00604,  -64.9073,  'SYNDER 1',  13.800,  27
3118,  1,  -21.601,  17.280,  0.000,  0.000,  3,  1.00319,  -64.6571,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02439,  -84.4978,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02439,  -84.4978,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01841,  -65.8535,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -63.6896,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00078,  -85.3017,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -26.069,  0.000,  0.000,  3,  1.03000,  -75.4266,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01623,  -71.5548,  'ABILENE ',  115.00,  27
3126,  1,  0.001,  -45.739,  0.000,  0.000,  3,  1.00816,  -85.4795,  'SABINAL ',  115.00,  28
3127,  1,  -24.301,  19.440,  0.000,  0.000,  3,  1.01648,  -66.4013,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01862,  -65.8470,  'LORAINE ',  115.00,  27
3129,  1,  -22.772,  18.220,  0.000,  0.000,  3,  1.02149,  -65.8418,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02098,  -72.7775,  'SAN ANGE',  115.00,  27
3131,  1,  -20.521,  8.924,  0.000,  0.000,  3,  1.01978,  -68.6156,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02473,  -77.5325,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03659,  -65.9648,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03598,  -66.4128,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02830,  -66.0427,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02067,  -65.6671,  'SNYDER 2',  115.00,  27
3137,  1,  -18.217,  -3.557,  0.000,  0.000,  3,  1.02981,  -68.4418,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02850,  -78.2269,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01368,  -73.1803,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02222,  -71.3505,  'GOLDSBOR',  115.00,  27
3141,  1,  -16.470,  13.180,  0.000,  0.000,  3,  1.01927,  -66.9791,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -7.150,  0.000,  0.000,  3,  1.02963,  -78.0422,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -9.521,  0.000,  0.000,  3,  1.02975,  -75.8964,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02667,  -76.8326,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02561,  -68.1235,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02901,  -77.8698,  'JUNCTION',  115.00,  28
3147,  1,  0.001,  -6.502,  0.000,  0.000,  3,  1.03000,  -72.9089,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01790,  -84.4490,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02382,  -104.9828,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03034,  -86.1746,  'LAREDO 7',  230.00,  20
4005,  1,  -0.000,  -49.326,  0.000,  0.000,  4,  1.02999,  -88.2698,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02950,  -85.9244,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02113,  -105.9206,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01739,  -71.3614,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02778,  -90.7999,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.1220,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02488,  -89.9193,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -15.633,  0.000,  0.000,  4,  1.03000,  -103.9224,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02408,  -105.3870,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03098,  -83.5046,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -20.210,  0.000,  0.000,  4,  1.02997,  -84.3787,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02396,  -71.1623,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02635,  -86.7662,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01324,  -79.9565,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01448,  -104.0577,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01602,  -86.6825,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02096,  -104.2601,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02071,  -86.3812,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02260,  -71.0221,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02753,  -69.7658,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02660,  -70.7607,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.5515,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02575,  -105.6232,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01161,  -61.1259,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01233,  -62.9011,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -58.9998,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02348,  -90.2485,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01367,  -90.7555,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01779,  -88.5788,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02044,  -105.0335,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01363,  -85.2729,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01261,  -79.7775,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -68.680,  0.000,  0.000,  4,  1.02792,  -81.4175,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00771,  -76.2433,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02544,  -97.9608,  'MISSION ',  230.00,  19
4040,  1,  -0.000,  -169.787,  0.000,  0.000,  4,  1.03000,  -100.3717,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02307,  -100.7260,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02742,  -103.8759,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01422,  -95.2973,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01571,  -96.3994,  'FALCON H',  115.00,  19
4045,  1,  -1.936,  -2.763,  0.000,  0.000,  4,  1.01948,  -96.2801,  'FALCON H',  13.800,  19
4046,  1,  -0.591,  -2.896,  0.000,  0.000,  4,  1.01948,  -96.3778,  'FALCON H',  13.800,  19
4047,  1,  -4.056,  -3.955,  0.000,  0.000,  4,  1.01948,  -96.2061,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01739,  -101.6229,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02001,  -100.7204,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00924,  -99.8915,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01835,  -89.3194,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01835,  -89.3194,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02630,  -92.9337,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01715,  -79.0604,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01620,  -84.9197,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02444,  -80.6284,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02019,  -83.3394,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.2669,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.4817,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.6610,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.0232,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.6229,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.9925,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01578,  -84.8034,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01578,  -84.8034,  'CORPUS C',  18.000,  21
4066,  1,  0.000,  -62.027,  0.000,  0.000,  4,  1.03000,  -105.2559,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01551,  -102.7215,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02897,  -105.4893,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01686,  -84.9569,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01884,  -93.0758,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01082,  -95.8673,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01944,  -85.1397,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02494,  -98.0762,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02912,  -99.7963,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02494,  -98.0762,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02494,  -98.0762,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02494,  -98.0762,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01597,  -85.1394,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02395,  -102.5910,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03325,  -86.5049,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02785,  -86.7209,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.5459,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.7008,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.5224,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.1446,  'CORPUS C',  13.800,  21
4086,  1,  -0.000,  -63.277,  0.000,  0.000,  4,  1.03000,  -100.5306,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -61.631,  0.000,  0.000,  4,  1.03000,  -86.6011,  'CORPUS C',  115.00,  21
4088,  1,  -0.000,  -140.967,  0.000,  0.000,  4,  1.03000,  -105.2151,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -103.5431,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -103.5431,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -103.5431,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -103.5431,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -103.5431,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -103.5431,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -103.5431,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -103.5431,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -103.5431,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -103.5431,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01602,  -84.7921,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01859,  -85.1029,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01526,  -88.6220,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02106,  -97.8434,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -62.779,  0.000,  0.000,  4,  1.03000,  -105.8316,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01553,  -84.2234,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -82.8222,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01252,  -97.6273,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02747,  -104.7322,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01936,  -83.6134,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01403,  -86.2719,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02128,  -101.2927,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01675,  -104.0527,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02724,  -93.2177,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02941,  -86.5229,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02373,  -87.8133,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.3899,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.3358,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02526,  -71.2008,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01418,  -88.7676,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01278,  -96.7477,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01728,  -85.1696,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -31.757,  0.000,  0.000,  4,  1.03000,  -104.2665,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.723,  0.000,  0.000,  4,  1.02867,  -105.4222,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01839,  -86.7654,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02408,  -98.6957,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00567,  -72.2560,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01738,  -96.3390,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -34.363,  0.000,  0.000,  4,  1.03000,  -89.8852,  'ALICE 0 ',  115.00,  21
4128,  1,  -0.000,  -63.835,  0.000,  0.000,  4,  1.03000,  -103.5838,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03289,  -89.5609,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -6.762,  0.000,  0.000,  4,  1.03000,  -90.0842,  'FREER 0 ',  115.00,  20
4131,  1,  0.000,  -84.107,  0.000,  0.000,  4,  1.02999,  -75.3837,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02689,  -76.4303,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -75.3837,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -75.3837,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -75.3837,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -75.3837,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -75.3837,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -75.3837,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01441,  -87.7545,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03416,  -88.9428,  'SARITA 1',  230.00,  21
4141,  1,  -0.000,  -12.214,  0.000,  0.000,  4,  1.03000,  -91.2855,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.4461,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01680,  -78.7446,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01737,  -88.5739,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01667,  -84.3562,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02664,  -86.1203,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -95.082,  0.000,  0.000,  4,  1.03000,  -87.6711,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01717,  -89.8238,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99914,  -78.1838,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01720,  -85.6051,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03316,  -90.6949,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02880,  -91.3907,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.2703,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01607,  -102.5881,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01843,  -101.1594,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01884,  -86.2412,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02447,  -104.2476,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02475,  -82.8154,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02086,  -84.5866,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.0418,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.9099,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.9344,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02475,  -82.8154,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01766,  -100.5743,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02607,  -90.6508,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01317,  -89.7156,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02449,  -104.5181,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02035,  -84.7184,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01462,  -86.1210,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01689,  -84.4885,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -89.078,  0.000,  0.000,  4,  1.03000,  -100.0831,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02184,  -72.3780,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99500,  -70.7650,  'REFUGIO ',  115.00,  21
4174,  1,  0.000,  -33.515,  0.000,  0.000,  4,  1.03000,  -70.4174,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -10.980,  0.000,  0.000,  4,  1.03000,  -88.5292,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03701,  -88.1598,  'BRUNI 1 ',  115.00,  20
4177,  1,  -27.001,  -4.396,  0.000,  0.000,  4,  1.03998,  -87.3574,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -46.182,  0.000,  0.000,  4,  1.03000,  -74.0789,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02519,  -90.2560,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -85.1639,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01987,  -79.4825,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00438,  -78.9444,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02614,  -91.5358,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02204,  -97.9677,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.732,  0.000,  0.000,  4,  1.02637,  -94.1375,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -54.057,  0.000,  0.000,  4,  1.03000,  -104.8121,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01311,  -84.4264,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02865,  -84.5255,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00852,  -81.4347,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01980,  -88.3302,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01986,  -96.6145,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -92.7175,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01873,  -94.4244,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -101.0884,  'SEBASTIA',  115.00,  19
4195,  1,  -16.561,  13.250,  0.000,  0.000,  4,  1.02595,  -79.0577,  'OILTON 0',  500.00,  20
4196,  1,  0.000,  -64.230,  0.000,  0.000,  4,  1.03000,  -81.8376,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03009,  -84.4266,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -72.8707,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97891,  -76.6451,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01067,  -74.9215,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -72.6094,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03056,  -71.9986,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02130,  -73.2372,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02810,  -73.4395,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -72.6959,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97745,  -74.8853,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02867,  -72.3231,  'DENTON 5',  161.00,  17
5013,  1,  0.004,  -58.136,  0.000,  0.000,  5,  1.03000,  -75.9484,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02378,  -73.5001,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03361,  -70.0449,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03146,  -71.7215,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01927,  -73.7362,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03839,  -68.2378,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -70.3904,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03288,  -67.5723,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03250,  -70.0083,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -71.8837,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03250,  -70.0083,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97143,  -77.3358,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -70.6635,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -72.7946,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02205,  -73.7310,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -72.5100,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00920,  -72.3052,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01811,  -74.8777,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02130,  -73.3571,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -72.7499,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02882,  -69.8266,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02667,  -71.1953,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02882,  -69.8266,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02882,  -69.8266,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -68.3559,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -68.3089,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -69.1604,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -67.8347,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -68.4447,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -68.1997,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02025,  -73.6504,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02275,  -72.8924,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04484,  -67.8250,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04040,  -69.3359,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -68.6865,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -70.8041,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03400,  -69.5503,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02594,  -72.4991,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03400,  -69.5503,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03225,  -71.2964,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -72.1974,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96079,  -77.1834,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03636,  -67.8821,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03596,  -68.4660,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03198,  -66.5722,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -65.9706,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01418,  -73.1600,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01948,  -74.0612,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -19.200,  0.000,  0.000,  5,  1.03000,  -76.2805,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01438,  -78.3485,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03272,  -69.9226,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03069,  -71.6099,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03272,  -69.9226,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03272,  -69.9226,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -68.4476,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -68.3729,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -68.2738,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -73.0689,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -70.9041,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03036,  -72.3827,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03148,  -71.5976,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -73.4754,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00012,  -74.6218,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02276,  -74.4591,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -23.507,  0.000,  0.000,  5,  1.02999,  -75.2303,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02991,  -71.8871,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -72.0054,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00197,  -74.3062,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02272,  -71.2360,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -72.8888,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03409,  -70.4090,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03117,  -71.7237,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01980,  -73.2303,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -72.7014,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99987,  -74.3896,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00494,  -74.0056,  'CLIFTON ',  161.00,  18
5089,  1,  -2.568,  -4.642,  0.000,  0.000,  5,  1.00937,  -73.8790,  'CLIFTON ',  13.800,  18
5090,  1,  0.013,  -107.696,  0.000,  0.000,  5,  1.03000,  -73.1852,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98041,  -76.3550,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -72.3280,  'GRANDVIE',  161.00,  14
5093,  1,  0.021,  -134.515,  0.000,  0.000,  5,  1.03000,  -74.1857,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02080,  -71.0052,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -72.7533,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02954,  -72.4372,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -72.2584,  'EULESS 2',  161.00,  17
5098,  1,  0.005,  -75.107,  0.000,  0.000,  5,  1.03000,  -73.3413,  'FORT WOR',  161.00,  17
5099,  1,  0.025,  -36.018,  0.000,  0.000,  5,  1.03000,  -73.4073,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -72.7176,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -75.8690,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03291,  -70.7397,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03120,  -72.0460,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -72.4488,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -73.0598,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -73.0598,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -73.0598,  'IRVING 1',  13.800,  17
5108,  1,  0.020,  -96.697,  0.000,  0.000,  5,  1.03000,  -72.3111,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01547,  -73.3771,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00397,  -74.4275,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02906,  -72.9500,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01085,  -74.0991,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -73.7256,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01488,  -74.2395,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02668,  -73.9904,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02972,  -72.5715,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -73.1752,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00384,  -75.8136,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03086,  -69.7918,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05293,  -68.5475,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04094,  -70.6277,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -73.1231,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98202,  -73.9271,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98074,  -73.3182,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02937,  -72.0138,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -73.1761,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99948,  -76.0342,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -73.1038,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03178,  -73.6558,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03038,  -72.1716,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03350,  -68.5828,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -69.8081,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00579,  -75.2157,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02344,  -73.7095,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -74.0552,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00239,  -73.9105,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -70.0422,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -71.1390,  'WACO 1 1',  161.00,  13
5139,  1,  0.011,  -55.801,  0.000,  0.000,  5,  1.03000,  -73.3285,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97151,  -77.4365,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01647,  -73.8452,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99981,  -74.0137,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -71.9134,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00552,  -73.0054,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -72.4335,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -72.8038,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -73.0837,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -73.1569,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02438,  -73.3524,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02639,  -70.5727,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00907,  -74.9704,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -72.9314,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -71.5734,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00335,  -74.7119,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -73.9248,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -75.9523,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01844,  -73.1932,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -72.6866,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98144,  -74.2265,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03221,  -71.6669,  'DENTON 2',  161.00,  17
5161,  1,  0.007,  -53.564,  0.000,  0.000,  5,  1.03000,  -73.0755,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93570,  -80.2471,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02394,  -70.7190,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03674,  -70.4185,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03348,  -71.5213,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.8731,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03674,  -70.4185,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -73.3857,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02562,  -73.6046,  'DUBLIN 1',  161.00,  15
5170,  1,  -18.642,  8.640,  0.000,  0.000,  5,  1.02032,  -72.9247,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97326,  -77.1028,  'MERTENS ',  161.00,  14
5172,  1,  0.013,  -94.373,  0.000,  0.000,  5,  1.03000,  -74.5396,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -72.2622,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96948,  -77.3917,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03189,  -71.9381,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01013,  -73.0993,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02560,  -72.5521,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -73.1398,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03139,  -68.5298,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -69.5167,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -72.9924,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97046,  -77.4989,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -73.1040,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01612,  -74.5315,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -73.9887,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02285,  -72.2610,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03479,  -69.2980,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -72.8751,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02607,  -73.0913,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01245,  -75.7916,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -61.552,  0.000,  0.000,  5,  1.01285,  -75.1150,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03353,  -68.7241,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03389,  -69.0464,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -72.7626,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02906,  -72.8970,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03559,  -68.1458,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03050,  -69.6984,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03333,  -67.8652,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -73.2095,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00150,  -75.3002,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96415,  -75.9723,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01347,  -72.5969,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02842,  -72.8811,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03448,  -68.4313,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03264,  -69.5801,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -66.8872,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03175,  -67.6036,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03099,  -67.3894,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00019,  -73.9477,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -72.4480,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94439,  -79.1911,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01224,  -73.4615,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -72.7708,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -72.9959,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02080,  -73.0258,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -73.1451,  'FORT WOR',  161.00,  17
5217,  1,  0.030,  -74.535,  0.000,  0.000,  5,  1.03000,  -72.8974,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01935,  -74.0633,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.920,  0.000,  0.000,  5,  1.02252,  -73.5444,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -73.9397,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -71.1843,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00336,  -74.7739,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95553,  -78.0278,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -72.8721,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -74.4643,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03058,  -74.9848,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02117,  -74.1559,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -72.1383,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -72.8249,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -73.1392,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01063,  -75.3466,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -73.0972,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -72.7628,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -72.5567,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01618,  -71.6196,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03871,  -68.2399,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02810,  -67.7859,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03575,  -67.8737,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04617,  -68.8971,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04269,  -71.0922,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04063,  -71.6048,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04063,  -71.6048,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04088,  -68.2548,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -73.3067,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -73.3415,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00793,  -72.6168,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00097,  -74.4132,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -72.4678,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02384,  -72.9796,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -72.2462,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -72.7845,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02681,  -73.1512,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -72.6281,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -72.8731,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00082,  -76.0100,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00809,  -73.4119,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99992,  -74.2792,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -72.8684,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02295,  -73.9694,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03055,  -66.3968,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -70.1654,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -62.2138,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -63.4214,  'GLEN ROS',  13.800,  18
5264,  1,  0.009,  -44.158,  0.000,  0.000,  5,  1.03000,  -74.3579,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03077,  -72.1110,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -72.5345,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98495,  -76.5143,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99904,  -74.6935,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02060,  -71.3372,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97209,  -76.4908,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99977,  -72.6582,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02652,  -73.1560,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -72.9431,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01845,  -73.1041,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95344,  -78.5368,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98438,  -73.4632,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -73.0053,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01569,  -70.6301,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03054,  -68.4753,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -69.5779,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -67.6104,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02577,  -67.7440,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02700,  -67.9148,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02002,  -73.7747,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01996,  -72.6738,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02332,  -72.3189,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -72.6291,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99708,  -74.8780,  'WOLFE CI',  161.00,  16
5289,  1,  0.026,  -77.164,  0.000,  0.000,  5,  1.03000,  -72.8296,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00113,  -74.6128,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -74.0114,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01979,  -73.9139,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01826,  -71.6853,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -73.3402,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03474,  -70.3423,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02962,  -71.7858,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03474,  -70.3423,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.1476,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.9371,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.0067,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03474,  -70.3423,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.0411,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.3719,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03416,  -70.4399,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -71.9273,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -73.0501,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02914,  -72.7441,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -72.5881,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02488,  -73.1638,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -73.1185,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -73.4106,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01804,  -74.4011,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -71.6785,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99100,  -75.5305,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02090,  -73.5368,  'DENTON 6',  161.00,  17
5316,  1,  0.009,  -84.459,  0.000,  0.000,  5,  1.03000,  -72.9346,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02945,  -67.8184,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03003,  -69.0289,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02414,  -67.0035,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02372,  -66.9144,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -67.0386,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03344,  -70.2981,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02905,  -72.1302,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.0482,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.0446,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.5298,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94337,  -78.9004,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00736,  -74.2857,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02310,  -72.8500,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02769,  -72.4325,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01602,  -73.8548,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -73.9851,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01440,  -73.4338,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00879,  -74.1348,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -73.1436,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -72.4882,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -70.0811,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01727,  -72.7284,  'GRANBURY',  161.00,  18
5339,  1,  0.009,  -49.877,  0.000,  0.000,  5,  1.03000,  -73.2709,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -73.2699,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03016,  -72.5769,  'LEWISVIL',  161.00,  17
5342,  1,  -0.174,  -3.201,  0.000,  0.000,  5,  1.03421,  -72.5871,  'LEWISVIL',  13.800,  17
5343,  1,  -4.301,  -20.974,  0.000,  0.000,  5,  1.03995,  -72.4759,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -73.3812,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99648,  -74.9967,  'HILLSBOR',  161.00,  14
5346,  1,  0.020,  -164.202,  0.000,  0.000,  5,  1.03000,  -73.2518,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00462,  -75.3915,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00730,  -73.4003,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -72.4500,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03148,  -70.5612,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -71.9807,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -72.9057,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -72.4961,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -73.4422,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01997,  -71.9794,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -72.8524,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03013,  -72.0633,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -67.5261,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01670,  -70.0366,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -65.8107,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03253,  -68.3712,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -69.4607,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03253,  -68.3712,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03045,  -67.7378,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -67.0501,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -66.8667,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02754,  -66.9118,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02931,  -67.4018,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -66.7870,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02939,  -72.3971,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02237,  -72.4200,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -73.2605,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02248,  -73.6635,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02695,  -72.1096,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -73.1232,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -72.4759,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02092,  -71.7428,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -119.697,  0.000,  0.000,  5,  1.02898,  -72.9500,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -73.2936,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03195,  -69.3577,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -71.0907,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.4348,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.3051,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03018,  -70.3048,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02847,  -71.5067,  'DALLAS 3',  161.00,  16
5386,  1,  0.015,  -72.776,  0.000,  0.000,  5,  1.03000,  -72.8462,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01985,  -74.1790,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -69.8225,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01695,  -71.4519,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99868,  -72.4234,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97432,  -76.1031,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95174,  -79.2013,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01023,  -72.8645,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04751,  -68.2268,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04408,  -68.4388,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03220,  -71.1907,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03150,  -70.7010,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03150,  -70.7010,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04510,  -67.9378,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -72.5728,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -68.1680,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -70.2106,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -68.1680,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -68.1680,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -68.1680,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -68.1680,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01048,  -75.0548,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02287,  -73.8298,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -72.8943,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03475,  -69.1895,  'KILLEEN ',  500.00,  13
5411,  1,  0.002,  -47.835,  0.000,  0.000,  5,  1.03000,  -70.6152,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -73.2070,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03930,  -68.3786,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03574,  -71.3729,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03522,  -67.7546,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03514,  -67.7481,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03562,  -67.8236,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03595,  -67.8534,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03733,  -68.0715,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02886,  -72.2951,  'FORT WOR',  161.00,  17
5421,  1,  0.007,  -108.680,  0.000,  0.000,  5,  1.03000,  -74.2191,  'JOSEPHIN',  161.00,  16
5422,  1,  0.029,  -12.854,  0.000,  0.000,  5,  1.03000,  -72.7362,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -72.7362,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -72.7362,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -72.9265,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00215,  -74.4876,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01427,  -72.8368,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02945,  -72.1982,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02107,  -74.2431,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01869,  -75.2910,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -72.5776,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01590,  -74.9932,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -73.1312,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -74.2143,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01547,  -74.5540,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -72.9075,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94654,  -79.0618,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02593,  -73.3084,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01823,  -71.8061,  'WAXAHACH',  161.00,  14
5440,  1,  0.009,  -67.703,  0.000,  0.000,  5,  1.03000,  -73.0900,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -72.9898,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -73.3114,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02783,  -73.3552,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -68.5520,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02249,  -70.9210,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01236,  -74.2165,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -72.6341,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03303,  -70.5206,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03093,  -71.8670,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99852,  -75.5198,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03676,  -69.5615,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -70.9128,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -71.8774,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -73.2479,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02180,  -73.3259,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01628,  -75.9505,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02803,  -72.7008,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99041,  -73.2093,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97056,  -76.6347,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94030,  -80.7341,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01771,  -70.8613,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -72.8381,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -73.1109,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03415,  -70.6417,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03161,  -72.0170,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97238,  -77.3808,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -73.2549,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02310,  -72.9995,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -73.7996,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01754,  -73.8907,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -73.6309,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03961,  -69.8927,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02891,  -69.7503,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97089,  -76.9539,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -72.6870,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97022,  -77.3965,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -71.1975,  'HARKER H',  161.00,  13
5478,  1,  0.017,  -91.654,  0.000,  0.000,  5,  1.03000,  -72.9407,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03314,  -70.3431,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -71.5819,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01710,  -73.4932,  'FORT WOR',  161.00,  17
5482,  1,  0.007,  -118.053,  0.000,  0.000,  5,  1.03000,  -73.5367,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03026,  -72.4192,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01513,  -73.5310,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -70.3073,  'BLOOMING',  161.00,  14
6001,  1,  0.000,  -73.047,  0.000,  0.000,  6,  1.03000,  -69.5174,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02163,  -70.0551,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03921,  -65.5864,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03087,  -63.9527,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03046,  -65.4923,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.1667,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.5377,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.1311,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.8242,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.0562,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02290,  -68.3023,  'MARION 2',  115.00,  22
6012,  1,  0.000,  -25.757,  0.000,  0.000,  6,  1.03000,  -67.3394,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02140,  -69.8177,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00955,  -72.9319,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02735,  -69.9178,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02766,  -69.2064,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02131,  -69.1523,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -70.4018,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02525,  -70.4980,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02466,  -71.6796,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04061,  -67.5429,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03691,  -68.5505,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03189,  -69.9869,  'LEANDER ',  115.00,  23
6024,  1,  0.000,  -77.069,  0.000,  0.000,  6,  1.03000,  -71.3502,  'AUSTIN 1',  115.00,  23
6025,  1,  0.005,  -127.550,  0.000,  0.000,  6,  1.03000,  -69.7530,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02477,  -69.0655,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02581,  -68.5794,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02557,  -70.0143,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99651,  -74.0493,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01779,  -61.8789,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02284,  -63.1279,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02231,  -71.9371,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03607,  -67.8916,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03229,  -68.8239,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02887,  -69.9062,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02690,  -67.1684,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02402,  -68.5264,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03816,  -66.9381,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03181,  -68.5702,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02587,  -70.3952,  'AUSTIN 3',  115.00,  23
6041,  1,  -1.107,  -9.427,  0.000,  0.000,  6,  1.03999,  -66.9283,  'AUSTIN 3',  13.800,  23
6042,  1,  -6.636,  -6.036,  0.000,  0.000,  6,  1.03999,  -66.8302,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -68.4781,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01934,  -69.6308,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03509,  -66.4468,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03143,  -67.8527,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02610,  -69.5281,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03509,  -66.4468,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03509,  -66.4468,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03509,  -66.4468,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -19.885,  0.000,  0.000,  6,  1.04000,  -66.2177,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03509,  -66.4468,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -17.337,  0.000,  0.000,  6,  1.04000,  -66.1816,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.053,  0.000,  0.000,  6,  1.04000,  -65.9395,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00750,  -76.6368,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03045,  -64.8175,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03027,  -66.0708,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02984,  -66.7972,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96474,  -86.1247,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02395,  -70.2186,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02485,  -70.8131,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02768,  -59.1606,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02619,  -60.8518,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01837,  -63.1482,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01606,  -72.5529,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03168,  -65.2353,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02946,  -66.2539,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02460,  -68.2919,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.8769,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.3701,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.9512,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.5245,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.7596,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.7630,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -58.5746,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02271,  -60.0770,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02147,  -62.0540,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01582,  -57.4845,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02007,  -58.0686,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01868,  -57.8844,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02985,  -71.5555,  'MARBLE F',  115.00,  23
6082,  1,  -1.353,  -8.779,  0.000,  0.000,  6,  1.03977,  -71.4995,  'MARBLE F',  13.800,  23
6083,  1,  -1.353,  -7.794,  0.000,  0.000,  6,  1.03977,  -71.5156,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02758,  -71.0518,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02758,  -71.0518,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02758,  -71.0518,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02758,  -71.0518,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02758,  -71.0518,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02758,  -71.0518,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02758,  -71.0518,  'ROUND RO',  13.800,  23
6091,  1,  0.000,  -36.380,  0.000,  0.000,  6,  1.03000,  -70.5728,  'WIMBERLE',  115.00,  23
6092,  1,  0.000,  -28.189,  0.000,  0.000,  6,  1.03000,  -69.2780,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02115,  -69.1634,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02318,  -69.0216,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02262,  -72.1978,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.000,  -64.625,  0.000,  0.000,  6,  1.03000,  -72.3354,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01998,  -69.3973,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02230,  -71.1690,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01763,  -69.7892,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01988,  -70.3783,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02607,  -59.2925,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -60.9001,  'WINCHEST',  230.00,  25
6103,  1,  0.000,  -29.878,  0.000,  0.000,  6,  1.03000,  -64.1390,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02607,  -59.2925,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02607,  -59.2925,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03188,  -59.1093,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03920,  -66.5475,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02529,  -67.1321,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99288,  -72.3810,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.5345,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.4233,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02157,  -70.6780,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02357,  -70.7105,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01922,  -69.9520,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02006,  -69.5807,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00689,  -72.9723,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02924,  -65.0341,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03997,  -67.4335,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03427,  -68.9200,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03243,  -70.0576,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01975,  -69.9359,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99706,  -65.7039,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02400,  -70.7437,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02732,  -67.8708,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01537,  -70.7045,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02448,  -70.1443,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.325,  0.000,  0.000,  6,  0.94211,  -77.2745,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02127,  -70.3001,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97099,  -77.1683,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02257,  -70.1601,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02589,  -69.4477,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02065,  -71.0956,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00876,  -72.5070,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00377,  -74.9011,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01562,  -62.5582,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02855,  -72.2360,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01915,  -71.6203,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01935,  -73.3385,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01248,  -72.0482,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98634,  -75.8257,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03167,  -63.9001,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02986,  -65.8977,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02986,  -67.6166,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03167,  -63.9001,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.8019,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.9164,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.4182,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.8312,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.3457,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02790,  -69.6649,  'SAN ANTO',  115.00,  26
6151,  1,  0.000,  -84.075,  0.000,  0.000,  6,  1.02515,  -69.4449,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03003,  -67.8514,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -68.1388,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01639,  -71.3200,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01871,  -70.3505,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02628,  -71.8068,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01933,  -71.8962,  'BOERNE 1',  115.00,  26
6158,  1,  0.000,  -44.054,  0.000,  0.000,  6,  1.03000,  -64.8287,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02152,  -69.3973,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02339,  -70.6118,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03019,  -63.8874,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02950,  -65.9678,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02544,  -67.8495,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.2581,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.1860,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.5921,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.3361,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02160,  -69.8750,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03403,  -64.6433,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03023,  -67.1674,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02454,  -68.5252,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01827,  -62.4383,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02174,  -63.8563,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02389,  -69.3924,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02294,  -70.7764,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02358,  -70.1385,  'AUSTIN 3',  115.00,  23
6177,  1,  0.001,  -66.336,  0.000,  0.000,  6,  1.03000,  -67.8392,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02171,  -69.6590,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01788,  -70.3579,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01648,  -70.6510,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02012,  -70.9932,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02198,  -69.8572,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01262,  -65.9504,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02305,  -70.9481,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02197,  -71.0483,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02687,  -70.4118,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02539,  -70.6405,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01296,  -59.6131,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00238,  -63.4668,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01498,  -71.2164,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02197,  -69.0757,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02326,  -64.6053,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01480,  -65.9553,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02264,  -70.6214,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00672,  -63.2566,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -71.4958,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03206,  -65.4860,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02965,  -67.7920,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02897,  -68.7324,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01778,  -69.6935,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -69.9332,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01885,  -70.6310,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02160,  -69.6191,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01911,  -69.7604,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02801,  -69.7694,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00120,  -67.4302,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -38.890,  0.000,  0.000,  6,  1.03000,  -71.8652,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02717,  -71.2324,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00370,  -71.8722,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04327,  -67.6033,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03864,  -68.8877,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03060,  -71.2129,  'MARBLE F',  115.00,  23
6213,  1,  -3.687,  2.940,  0.000,  0.000,  6,  1.04202,  -67.5153,  'MARBLE F',  13.800,  23
6214,  1,  -11.447,  9.130,  0.000,  0.000,  6,  1.04089,  -67.4347,  'MARBLE F',  13.800,  23
6215,  1,  -11.447,  9.130,  0.000,  0.000,  6,  1.04265,  -67.5600,  'MARBLE F',  13.800,  23
6216,  1,  -11.447,  9.130,  0.000,  0.000,  6,  1.04189,  -67.5060,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02024,  -71.7984,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01929,  -69.7043,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02427,  -71.0483,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02140,  -69.1618,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -81.952,  0.000,  0.000,  6,  1.03000,  -73.2787,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03075,  -68.7315,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02885,  -69.5280,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02422,  -71.1944,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01744,  -69.8180,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99691,  -78.4845,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02761,  -69.9398,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02859,  -65.3036,  'SAN MARC',  500.00,  22
6229,  1,  0.000,  -44.171,  0.000,  0.000,  6,  1.03000,  -67.3127,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02517,  -69.2576,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -70.7444,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02731,  -69.6103,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02140,  -70.9279,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03287,  -66.1979,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03145,  -67.0051,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02759,  -68.5077,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93120,  -79.4085,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02640,  -70.1784,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03559,  -63.5369,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03107,  -65.9628,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02698,  -67.5866,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03559,  -63.5369,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.4478,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.6717,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.9618,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.7290,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.0503,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.5500,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.1093,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02003,  -69.7023,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -70.5725,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01547,  -72.2301,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01158,  -69.2165,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03669,  -66.7491,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03453,  -67.7077,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02688,  -69.9110,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03435,  -66.3911,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03227,  -66.0637,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03669,  -66.7491,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03393,  -66.3186,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02052,  -69.9305,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02548,  -71.0246,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -67.0097,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02217,  -68.6770,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -64.4222,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.093,  -1.719,  0.000,  0.000,  6,  1.02798,  -64.4278,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.02926,  -64.4309,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.093,  -1.719,  0.000,  0.000,  6,  1.02798,  -64.4278,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.02926,  -64.4309,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.373,  -6.817,  0.000,  0.000,  6,  1.03441,  -64.4439,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.228,  -4.090,  0.000,  0.000,  6,  1.03133,  -64.4125,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.02926,  -64.4309,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.02926,  -64.4309,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.174,  -3.201,  0.000,  0.000,  6,  1.02986,  -64.4325,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02078,  -69.3099,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02173,  -70.6702,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02818,  -67.4002,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02546,  -68.7007,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02876,  -66.2309,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02337,  -68.3114,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02246,  -69.6928,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02588,  -72.1362,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02254,  -70.0611,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02312,  -69.0347,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -71.2843,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -90.684,  0.000,  0.000,  6,  1.03000,  -73.8980,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02736,  -67.6883,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01961,  -69.4593,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -71.1089,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02999,  -70.8977,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02278,  -69.9021,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03750,  -66.5273,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03366,  -67.8880,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02888,  -69.3382,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03560,  -66.2296,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03587,  -66.2731,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03298,  -65.8341,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02877,  -64.9002,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03019,  -65.9285,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03026,  -66.6049,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02877,  -64.9002,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02306,  -64.0228,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02687,  -64.6039,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02401,  -64.1637,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02305,  -64.0111,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02633,  -70.3690,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01837,  -69.6383,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02250,  -69.8642,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99552,  -73.7615,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -68.6568,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01449,  -65.2079,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02928,  -68.2644,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -70.8790,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02380,  -69.7172,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03498,  -68.9862,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03229,  -69.7158,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02932,  -70.2268,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -70.8348,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02346,  -71.2765,  'GEORGETO',  115.00,  23
6320,  1,  0.001,  -99.981,  0.000,  0.000,  6,  1.03000,  -68.6946,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02531,  -67.5841,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02498,  -69.5010,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01924,  -69.5598,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02421,  -68.8553,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94389,  -78.6928,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01666,  -65.7694,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00721,  -66.1665,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99892,  -75.5707,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00203,  -71.6190,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02571,  -70.5999,  'AUSTIN 9',  115.00,  23
6331,  1,  0.000,  -95.594,  0.000,  0.000,  6,  1.03000,  -71.1893,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01942,  -70.0956,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03178,  -65.6287,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03005,  -67.2840,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02701,  -68.3512,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97036,  -77.9614,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02790,  -69.2073,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94805,  -76.0355,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02196,  -70.0084,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02197,  -70.9761,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01812,  -64.1208,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03572,  -67.9848,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03227,  -69.1574,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02964,  -70.1906,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02277,  -70.8485,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01838,  -72.0178,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.0916,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03679,  -68.4122,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02862,  -70.1428,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02368,  -69.5095,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02556,  -71.0866,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03147,  -69.3527,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02791,  -70.5956,  'ROUND RO',  115.00,  23
6356,  1,  -0.000,  -98.152,  0.000,  0.000,  6,  1.03000,  -69.7944,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98794,  -81.7785,  'DEVINE 0',  115.00,  26
6358,  1,  0.000,  -90.349,  0.000,  0.000,  6,  1.03000,  -73.4538,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03727,  -69.1267,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02960,  -71.4454,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00389,  -59.8147,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03659,  -54.2213,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03043,  -56.3921,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02740,  -58.8794,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.9716,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.5109,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.1514,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.0968,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.9691,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01048,  -63.8059,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02740,  -62.8697,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00591,  -61.1912,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01560,  -62.6222,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01479,  -61.2774,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01479,  -61.2774,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02246,  -59.7423,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01872,  -61.8482,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01900,  -57.2156,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01589,  -59.4937,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01992,  -61.1749,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01900,  -57.2156,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01900,  -57.2156,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01900,  -57.2156,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01900,  -57.2156,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01900,  -57.2156,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -59.1982,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01793,  -61.9142,  'SPRING 1',  115.00,  5
7028,  1,  0.000,  -179.656,  0.000,  0.000,  7,  1.02000,  -61.4558,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00779,  -58.2933,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00802,  -63.8369,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00779,  -58.2933,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00779,  -58.2933,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00779,  -58.2933,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00779,  -58.2933,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02900,  -60.0503,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02393,  -61.2221,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03265,  -57.0688,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02445,  -57.9229,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02069,  -60.3426,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03080,  -56.9113,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02542,  -58.9725,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01694,  -56.3225,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01621,  -58.3738,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00509,  -59.7181,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.7300,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02542,  -56.0498,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03196,  -57.4422,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02592,  -58.5489,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02337,  -61.1898,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01439,  -63.2862,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01797,  -61.8756,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -60.8265,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02294,  -58.1918,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01202,  -61.7782,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01852,  -60.5925,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02592,  -59.8871,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01790,  -61.9948,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00224,  -52.5432,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00688,  -54.4356,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01557,  -56.4774,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.0590,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.1002,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.0648,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.1772,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.1402,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.1102,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00810,  -62.7773,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00945,  -54.6624,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00930,  -57.1133,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01693,  -60.0962,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98627,  -55.3612,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02258,  -58.9300,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02817,  -56.9601,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02541,  -58.3025,  'GALVESTO',  115.00,  2
7075,  1,  -0.000,  -191.490,  0.000,  0.000,  7,  1.03000,  -59.5002,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03837,  -53.4954,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03574,  -54.9853,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02862,  -57.6762,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.0335,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.6213,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.6045,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.9952,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02865,  -56.4381,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02369,  -58.2307,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01455,  -58.8838,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01552,  -60.8978,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01822,  -60.0279,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00190,  -61.9290,  'RICHMOND',  115.00,  3
7089,  1,  0.001,  -232.945,  0.000,  0.000,  7,  1.03000,  -62.4554,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01597,  -62.9946,  'PINEHURS',  115.00,  5
7091,  1,  0.000,  -156.871,  0.000,  0.000,  7,  1.03000,  -61.9351,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01408,  -61.4454,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01029,  -61.9230,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02345,  -62.3437,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97682,  -43.4989,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98981,  -46.3733,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99293,  -48.1108,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -34.7399,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01608,  -60.6238,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01892,  -61.0191,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01195,  -62.4629,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01631,  -60.7936,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03657,  -53.6072,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03054,  -56.0917,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02816,  -58.4853,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.1422,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03657,  -53.6072,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03657,  -53.6072,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.4640,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.4357,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.8998,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.2381,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.9468,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.9465,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00503,  -61.6259,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01675,  -61.7869,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01163,  -62.3562,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -60.5327,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00857,  -62.5487,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00857,  -62.5487,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00857,  -62.5487,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98444,  -54.7630,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01297,  -61.5184,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03424,  -54.1261,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02454,  -57.4746,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02144,  -59.0607,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02288,  -61.4196,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01802,  -58.3781,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03499,  -53.4993,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02944,  -56.3482,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02205,  -58.6575,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03499,  -53.4993,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03211,  -52.6312,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03131,  -52.4082,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03091,  -52.2995,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03095,  -52.2536,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03223,  -52.4723,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03499,  -53.4993,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03499,  -53.4993,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03499,  -53.4993,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03499,  -53.4993,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01718,  -62.5278,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01734,  -60.2528,  'HOUSTON ',  115.00,  4
7145,  1,  -0.000,  -139.197,  0.000,  0.000,  7,  1.03000,  -62.6728,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -62.6728,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -61.1561,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01339,  -62.2626,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00057,  -58.5525,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03176,  -60.7864,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02849,  -61.9951,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01547,  -61.1588,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98072,  -51.0769,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02122,  -62.2822,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01135,  -61.3171,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02370,  -59.5717,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01950,  -61.3387,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01148,  -61.7441,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -57.3874,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02851,  -58.6028,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02307,  -60.4971,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1081,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9516,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0714,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1035,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8775,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7665,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -57.3874,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -57.3874,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.7204,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02706,  -57.0983,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02660,  -58.3088,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01050,  -62.1870,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01543,  -59.9094,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03439,  -57.9575,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02678,  -59.2670,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01450,  -61.9354,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01197,  -62.4507,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01197,  -60.6644,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01444,  -61.6820,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01222,  -62.4446,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00743,  -62.1123,  'PATTISON',  115.00,  3
7183,  1,  0.001,  -209.966,  0.000,  0.000,  7,  1.03000,  -62.0378,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02961,  -55.6803,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02475,  -57.0154,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02748,  -54.2360,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02392,  -57.0620,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01948,  -60.0798,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02748,  -54.2360,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02748,  -54.2360,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02748,  -54.2360,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02748,  -54.2360,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02748,  -54.2360,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -52.8802,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -52.6645,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -53.3916,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -53.6941,  'HOUSTON ',  13.800,  3
7198,  1,  0.000,  -109.174,  0.000,  0.000,  7,  1.03000,  -62.4060,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -57.4278,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02691,  -59.6984,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02363,  -61.9073,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01112,  -64.0438,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00309,  -57.8049,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03810,  -53.4317,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03438,  -55.2303,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03121,  -57.4083,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03810,  -53.4317,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.3089,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.6546,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.2315,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.5690,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.0282,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02077,  -59.1801,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -60.9625,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01735,  -62.1629,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01241,  -61.6708,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01607,  -61.7047,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01497,  -63.4643,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01338,  -59.3289,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01088,  -61.8190,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01107,  -61.6329,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01439,  -60.9740,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01742,  -61.6547,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01182,  -61.8061,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01012,  -62.8577,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01702,  -61.3238,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03508,  -56.4138,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02551,  -58.5615,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02225,  -59.9365,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02065,  -60.5473,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01933,  -59.3216,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02747,  -58.7026,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01080,  -63.8102,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01787,  -62.4101,  'PORTER 0',  115.00,  5
7235,  1,  0.000,  -101.562,  0.000,  0.000,  7,  1.03000,  -63.2353,  'CYPRESS ',  115.00,  3
7236,  1,  -0.000,  -108.012,  0.000,  0.000,  7,  1.03000,  -62.5586,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00550,  -60.9151,  'FULSHEAR',  115.00,  1
7238,  1,  -0.000,  -44.130,  0.000,  0.000,  7,  1.03000,  -59.9833,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01892,  -59.3598,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01551,  -61.6896,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01195,  -62.0704,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01414,  -62.1155,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01869,  -61.1153,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01317,  -60.1508,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01588,  -62.7534,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00770,  -62.9515,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00347,  -58.1104,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00896,  -62.2115,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01386,  -61.5925,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02007,  -61.1219,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01498,  -63.5602,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02394,  -55.6896,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01637,  -57.6800,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02671,  -62.5557,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01809,  -60.4573,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01350,  -61.1524,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01431,  -60.1910,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01503,  -61.1123,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02013,  -60.8403,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02121,  -59.9773,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00371,  -49.9436,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -73.274,  0.000,  0.000,  7,  1.01639,  -51.7196,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03488,  -53.6880,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03172,  -55.3310,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02318,  -58.3888,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03250,  -52.7789,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03488,  -53.6880,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03488,  -53.6880,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03488,  -53.6880,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03265,  -53.0078,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01382,  -62.4999,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01500,  -60.7649,  'HOUSTON ',  115.00,  3
7273,  1,  -0.000,  -84.900,  0.000,  0.000,  7,  1.03000,  -59.0446,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01156,  -61.4461,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01152,  -62.8803,  'VICTORIA',  115.00,  6
7276,  1,  -0.000,  -326.856,  0.000,  0.000,  7,  1.03000,  -62.0476,  'HOUSTON ',  115.00,  3
7277,  1,  0.000,  -47.627,  0.000,  0.000,  7,  1.03000,  -60.6039,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02929,  -56.7036,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02563,  -58.2932,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02929,  -56.7036,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02929,  -56.7036,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03262,  -55.7698,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02157,  -58.4981,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03262,  -55.7698,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03262,  -55.7698,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03262,  -55.7698,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03262,  -55.7698,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03262,  -55.7698,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03262,  -55.7698,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01284,  -62.7239,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00773,  -62.5654,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02061,  -61.0855,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02110,  -58.8548,  'SANTA FE',  115.00,  2
7294,  1,  0.000,  -4.533,  0.000,  0.000,  7,  1.03000,  -58.0409,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01416,  -62.0648,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00750,  -62.6762,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01064,  -61.3561,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01348,  -62.0980,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00640,  -59.7229,  'EAGLE LA',  115.00,  1
7300,  1,  0.000,  -82.453,  0.000,  0.000,  7,  1.03000,  -62.8327,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01283,  -60.3632,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00630,  -54.3066,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01424,  -58.4519,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99999,  -49.9600,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01030,  -53.9583,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01184,  -57.0021,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99999,  -49.9600,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99999,  -49.9600,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99999,  -49.9600,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99999,  -49.9600,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01148,  -49.5855,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02659,  -54.9887,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01361,  -57.3808,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00499,  -63.2083,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02336,  -62.0857,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01266,  -60.8543,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01808,  -59.3236,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01196,  -60.9847,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01405,  -62.0452,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03568,  -53.7336,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03050,  -54.6416,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02520,  -56.6973,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03293,  -53.3042,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03189,  -53.1539,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03186,  -53.1510,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03384,  -53.4501,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01332,  -54.7363,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01122,  -55.8705,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01332,  -54.7363,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01363,  -61.5649,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03498,  -55.0078,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02878,  -56.4748,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02018,  -59.5899,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03498,  -55.0078,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3392,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01734,  -60.6248,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00724,  -61.7836,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01456,  -60.9990,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00424,  -57.2838,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00732,  -62.5896,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01605,  -53.6559,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02160,  -57.6656,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00684,  -60.6706,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01031,  -62.3692,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01564,  -60.6858,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03641,  -53.3297,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03094,  -55.2992,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02611,  -57.4086,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.6562,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.7159,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.1898,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.3453,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.0200,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.5993,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.5927,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.6697,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03641,  -53.3297,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.4972,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.5515,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.0274,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.9282,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01105,  -61.9545,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01878,  -59.0125,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00642,  -60.7799,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01740,  -61.5475,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03627,  -54.4313,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03024,  -56.7358,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02415,  -59.3042,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.8797,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.7299,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.8518,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.8934,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.2304,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9982,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.9009,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.0194,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.3596,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.0841,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.1870,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02099,  -57.4090,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01704,  -61.9076,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01308,  -61.2400,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01762,  -58.7013,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01104,  -61.7123,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01425,  -62.3529,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01245,  -61.7369,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01197,  -61.8674,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01762,  -62.2416,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8652,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03339,  -60.2079,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02669,  -61.1094,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02401,  -59.2202,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00555,  -58.2081,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01427,  -61.1299,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01712,  -62.1832,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01143,  -61.6867,  'HOUSTON ',  115.00,  3
7397,  1,  0.000,  -74.505,  0.000,  0.000,  7,  1.03000,  -61.7547,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01998,  -59.9056,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01693,  -60.8453,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -54.6982,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02999,  -56.2410,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02556,  -58.8689,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01940,  -59.7631,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01165,  -62.5849,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02499,  -58.6397,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00816,  -53.7698,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00685,  -54.8103,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99341,  -56.9918,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02251,  -58.2019,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01386,  -61.0837,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01684,  -62.5428,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01499,  -58.5036,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01073,  -58.3480,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01558,  -56.3229,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01045,  -57.9209,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00965,  -59.1237,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01896,  -61.4520,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01896,  -61.2141,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02012,  -59.1679,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02519,  -60.1597,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01758,  -62.6961,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9618,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03158,  -56.0375,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02257,  -58.4723,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01097,  -62.7970,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99687,  -56.3268,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00904,  -62.7840,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.4666,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02805,  -54.4384,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01486,  -57.1116,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02053,  -61.7296,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02167,  -73.1717,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02197,  -72.4602,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02319,  -76.0028,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -28.596,  0.000,  0.000,  8,  1.03000,  -73.1002,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02950,  -70.4519,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -40.335,  0.000,  0.000,  8,  1.03000,  -71.2189,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -27.487,  0.000,  0.000,  8,  1.02999,  -74.0813,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02375,  -74.5654,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01610,  -75.9964,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01583,  -64.1096,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01776,  -71.7840,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02219,  -71.2266,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02780,  -63.3658,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -42.169,  0.000,  0.000,  8,  1.02997,  -76.7170,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01350,  -75.3311,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02131,  -73.6838,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -33.482,  0.000,  0.000,  8,  1.03000,  -66.4786,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02116,  -74.6469,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03036,  -72.3708,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -51.432,  0.000,  0.000,  8,  1.02999,  -74.7106,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01746,  -75.7141,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02997,  -72.7503,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -7.022,  0.000,  0.000,  8,  1.03000,  -73.5655,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02707,  -72.1083,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02707,  -72.1083,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -27.820,  0.000,  0.000,  8,  1.03000,  -74.6436,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01848,  -76.7327,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02706,  -74.5163,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01641,  -76.7118,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01449,  -76.3429,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03952,  -59.4865,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03736,  -60.0830,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03252,  -62.5550,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.6769,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.8439,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.9130,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.8835,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01679,  -74.2428,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02553,  -72.1081,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02287,  -76.4047,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01708,  -74.5180,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -23.726,  0.000,  0.000,  8,  1.03000,  -74.0849,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01542,  -74.3465,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02555,  -67.6995,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02694,  -68.6984,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02624,  -70.3816,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02305,  -67.3146,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02347,  -67.3704,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -66.9670,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02393,  -67.4425,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02225,  -67.1809,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02405,  -67.4633,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02629,  -75.2451,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01656,  -75.3782,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01207,  -74.9598,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03075,  -73.0675,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02824,  -75.6813,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03090,  -67.6612,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03002,  -68.5861,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02767,  -69.9694,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02408,  -66.7122,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02268,  -66.5130,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03288,  -70.8517,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02092,  -74.7812,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02568,  -70.3650,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02005,  -73.8430,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02449,  -71.8129,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01674,  -67.2894,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02516,  -67.9634,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02465,  -69.4330,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -65.0082,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -66.0730,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01532,  -73.0601,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01968,  -76.0449,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03451,  -64.4160,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03593,  -66.4775,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03550,  -68.9675,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.9410,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.9733,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03071,  -63.2930,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03001,  -62.8103,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01988,  -75.9449,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03705,  -65.7457,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02816,  -67.2934,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99835,  -72.3409,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00026,  -72.3649,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00534,  -72.4256,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.4766,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.9022,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02780,  -75.3369,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02244,  -75.8658,  'ELKHART ',  115.00,  7
8091,  1,  0.001,  -9.549,  0.000,  0.000,  8,  1.03000,  -71.9627,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01598,  -75.3805,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02747,  -70.6885,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02183,  -63.8782,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01533,  -65.5440,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02064,  -74.7625,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03523,  -68.9419,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03311,  -70.9805,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03523,  -68.9419,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02662,  -75.3789,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01984,  -74.0190,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96848,  -74.4468,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01981,  -70.7096,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02154,  -64.5274,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02937,  -69.2734,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02151,  -71.3065,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02990,  -71.3357,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02170,  -75.8025,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01511,  -74.2434,  'ATHENS 2',  115.00,  8
8110,  1,  0.001,  -9.397,  0.000,  0.000,  8,  1.02999,  -73.3730,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02307,  -73.3318,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03808,  -68.5355,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03660,  -69.3271,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03416,  -70.6707,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03808,  -68.5355,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.8104,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.9116,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01427,  -76.0322,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03317,  -70.2469,  'HENDERSO',  115.00,  8
8120,  1,  0.000,  -35.029,  0.000,  0.000,  8,  1.03000,  -66.6747,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02721,  -73.3770,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02589,  -66.9052,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01765,  -73.9756,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02860,  -72.3545,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -25.619,  0.000,  0.000,  8,  1.03000,  -74.6675,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03421,  -67.8342,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03412,  -68.3642,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03432,  -69.4582,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03052,  -67.3124,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.5349,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.1690,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01148,  -73.9304,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03157,  -71.6529,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02937,  -73.3778,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02804,  -75.1012,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02537,  -75.4359,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02049,  -73.0784,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -32.570,  0.000,  0.000,  8,  1.02999,  -75.9043,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02066,  -64.2273,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01853,  -65.5346,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02360,  -68.5576,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02238,  -71.7702,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02972,  -64.7960,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02232,  -71.3692,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02636,  -73.9783,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01289,  -77.2827,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -69.7558,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02444,  -71.4149,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02027,  -73.6819,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02344,  -73.7062,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -26.533,  0.000,  0.000,  8,  1.03000,  -75.9743,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02857,  -65.9773,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01884,  -75.6099,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02259,  -75.9405,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03334,  -66.1804,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01622,  -66.5575,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98674,  -72.2591,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03567,  -60.9324,  'BRYAN 1 ',  500.00,  7
8159,  1,  0.000,  -17.560,  0.000,  0.000,  8,  1.03000,  -63.3092,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02780,  -65.2128,  'BRYAN 1 ',  115.00,  7
11001,  1,  20.775,  5.841,  0.000,  0.000,  1,  1.01196,  -71.2870,  'ODESSA 2',  11.500,  9
11002,  1,  10.828,  3.056,  0.000,  0.000,  1,  1.02472,  -74.7949,  'PRESIDIO',  11.500,  9
11007,  1,  4.055,  1.147,  0.000,  0.000,  1,  1.02724,  -73.8392,  'VAN HORN',  11.500,  9
11012,  1,  1.459,  0.413,  0.000,  0.000,  1,  1.02712,  -77.1295,  'SANDERSO',  11.500,  9
11013,  1,  24.777,  6.955,  0.000,  0.000,  1,  1.01068,  -69.7165,  'MONAHANS',  11.500,  9
11014,  1,  1.694,  0.480,  0.000,  0.000,  1,  1.01512,  -69.1627,  'GRANDFAL',  11.500,  9
11015,  1,  5.277,  1.493,  0.000,  0.000,  1,  1.03083,  -74.5678,  'MARFA 0S',  11.500,  9
11016,  1,  2.376,  0.673,  0.000,  0.000,  1,  1.02091,  -73.0253,  'GARDEN C',  11.500,  9
11017,  1,  18.872,  5.309,  0.000,  0.000,  1,  1.00258,  -72.8562,  'ODESSA 4',  11.500,  9
11018,  1,  0.062,  0.018,  0.000,  0.000,  1,  1.00062,  -73.5179,  'NOTREES ',  11.500,  9
11019,  1,  46.778,  13.031,  0.000,  0.000,  1,  1.02733,  -71.3988,  'MIDLAND ',  11.500,  9
11024,  1,  51.710,  14.365,  0.000,  0.000,  1,  1.00083,  -74.0327,  'ODESSA 6',  11.500,  9
11027,  1,  44.769,  12.481,  0.000,  0.000,  1,  1.02733,  -74.0643,  'MIDLAND ',  11.500,  9
11028,  1,  3.365,  0.952,  0.000,  0.000,  1,  1.02995,  -65.0436,  'COAHOMA ',  11.500,  9
11029,  1,  87.749,  24.060,  0.000,  0.000,  1,  1.01529,  -76.0426,  'MIDLAND ',  11.500,  9
11030,  1,  9.026,  2.549,  0.000,  0.000,  1,  1.02649,  -72.4533,  'ALPINE 0',  11.500,  9
11031,  1,  3.581,  1.014,  0.000,  0.000,  1,  1.02158,  -72.0757,  'FORT DAV',  11.500,  9
11036,  1,  9.555,  2.697,  0.000,  0.000,  1,  1.00205,  -71.5407,  'CRANE 0S',  11.500,  9
11037,  1,  84.063,  23.062,  0.000,  0.000,  1,  1.00200,  -72.5931,  'ODESSA 5',  11.500,  9
11040,  1,  27.163,  7.619,  0.000,  0.000,  1,  1.01142,  -73.4108,  'ANDREWS ',  11.500,  9
11044,  1,  8.457,  2.388,  0.000,  0.000,  1,  1.02263,  -74.0927,  'BIG LAKE',  11.500,  9
11045,  1,  70.801,  19.534,  0.000,  0.000,  1,  1.01136,  -72.7279,  'MIDLAND ',  11.500,  9
11046,  1,  9.162,  2.588,  0.000,  0.000,  1,  1.02694,  -74.9386,  'OZONA 0S',  11.500,  9
11054,  1,  10.120,  2.856,  0.000,  0.000,  1,  1.01650,  -72.1999,  'STANTON ',  11.500,  9
11055,  1,  4.125,  1.167,  0.000,  0.000,  1,  1.01978,  -66.4546,  'ODONNELL',  11.500,  9
11058,  1,  10.461,  2.953,  0.000,  0.000,  1,  1.02355,  -71.7885,  'IRAAN 3 ',  11.500,  9
11064,  1,  86.429,  23.697,  0.000,  0.000,  1,  1.00731,  -72.3081,  'ODESSA 3',  11.500,  9
11067,  1,  50.224,  13.962,  0.000,  0.000,  1,  1.00388,  -71.2006,  'BIG SPRI',  11.500,  9
11068,  1,  46.163,  12.847,  0.000,  0.000,  1,  0.99279,  -74.7107,  'MIDLAND ',  11.500,  9
11071,  1,  92.023,  25.194,  0.000,  0.000,  1,  1.01724,  -70.3400,  'ODESSA 1',  11.500,  9
11083,  1,  28.071,  7.873,  0.000,  0.000,  1,  1.02150,  -70.7300,  'FORT STO',  11.500,  9
11085,  1,  14.964,  4.216,  0.000,  0.000,  1,  1.01089,  -70.1647,  'KERMIT 0',  11.500,  9
11086,  1,  39.661,  11.074,  0.000,  0.000,  1,  1.01832,  -72.1033,  'PECOS 0S',  11.500,  9
11087,  1,  0.936,  0.266,  0.000,  0.000,  1,  1.02720,  -73.3975,  'SHEFFIEL',  11.500,  9
11089,  1,  20.893,  5.873,  0.000,  0.000,  1,  1.00773,  -69.3660,  'LAMESA 0',  11.500,  9
11091,  1,  5.576,  1.577,  0.000,  0.000,  1,  1.03222,  -69.3433,  'RALLS 2 ',  16.100,  9
12001,  1,  35.557,  9.943,  0.000,  0.000,  2,  1.01777,  -70.3790,  'PARIS 3 ',  16.100,  11
12007,  1,  4.671,  1.321,  0.000,  0.000,  2,  1.02234,  -69.6977,  'HONEY GR',  16.100,  11
12008,  1,  11.909,  3.359,  0.000,  0.000,  2,  1.00094,  -70.9741,  'MEMPHIS ',  16.100,  10
12009,  1,  41.621,  11.616,  0.000,  0.000,  2,  1.02735,  -70.2093,  'IOWA PAR',  16.100,  11
12010,  1,  33.719,  9.438,  0.000,  0.000,  2,  1.02735,  -71.2535,  'VERNON 2',  16.100,  10
12014,  1,  38.335,  10.705,  0.000,  0.000,  2,  1.00013,  -72.1130,  'CHILDRES',  16.100,  10
12015,  1,  3.541,  1.002,  0.000,  0.000,  2,  1.02407,  -72.8255,  'FORESTBU',  16.100,  11
12016,  1,  42.999,  11.993,  0.000,  0.000,  2,  1.02175,  -72.8689,  'SHERMAN ',  16.100,  11
12020,  1,  20.807,  5.851,  0.000,  0.000,  2,  1.02141,  -68.8225,  'WICHITA ',  16.100,  11
12022,  1,  5.185,  1.467,  0.000,  0.000,  2,  1.02373,  -69.3984,  'PARIS 2 ',  16.100,  11
12025,  1,  17.515,  4.931,  0.000,  0.000,  2,  1.01949,  -68.5108,  'WICHITA ',  16.100,  11
12026,  1,  13.062,  3.683,  0.000,  0.000,  2,  1.02920,  -66.1380,  'WHEELER ',  16.100,  10
12027,  1,  2.086,  0.590,  0.000,  0.000,  2,  1.01785,  -70.7171,  'DEPORT 0',  16.100,  11
12028,  1,  10.114,  2.855,  0.000,  0.000,  2,  1.02173,  -69.8013,  'WICHITA ',  16.100,  11
12029,  1,  4.653,  1.316,  0.000,  0.000,  2,  1.01205,  -71.3906,  'SILVERTO',  16.100,  10
12030,  1,  20.807,  5.850,  0.000,  0.000,  2,  1.01117,  -71.9556,  'BONHAM 0',  16.100,  11
12031,  1,  3.041,  0.861,  0.000,  0.000,  2,  1.03753,  -69.2587,  'MATADOR ',  16.100,  10
12032,  1,  1.664,  0.471,  0.000,  0.000,  2,  1.02364,  -69.3840,  'ARTHUR C',  16.100,  11
12033,  1,  6.222,  1.759,  0.000,  0.000,  2,  1.00296,  -73.5121,  'LEONARD ',  16.100,  11
12034,  1,  3.222,  0.912,  0.000,  0.000,  2,  1.02412,  -72.5089,  'GORDONVI',  16.100,  11
12035,  1,  5.100,  1.443,  0.000,  0.000,  2,  1.03536,  -69.5724,  'KNOX CIT',  16.100,  10
12036,  1,  20.627,  5.801,  0.000,  0.000,  2,  1.02152,  -68.9130,  'WICHITA ',  16.100,  11
12037,  1,  1.525,  0.432,  0.000,  0.000,  2,  1.02671,  -72.8219,  'LINDSAY ',  16.100,  11
12038,  1,  1.276,  0.362,  0.000,  0.000,  2,  1.02298,  -70.3207,  'ECTOR 0S',  16.100,  11
12039,  1,  1.859,  0.526,  0.000,  0.000,  2,  1.01900,  -72.2871,  'SUNSET 0',  16.100,  11
12040,  1,  11.394,  3.215,  0.000,  0.000,  2,  1.02319,  -69.8800,  'CLARKSVI',  16.100,  11
12043,  1,  2.443,  0.691,  0.000,  0.000,  2,  1.02309,  -72.6734,  'SADLER 0',  16.100,  11
12044,  1,  14.558,  4.103,  0.000,  0.000,  2,  1.02555,  -71.9673,  'WHITESBO',  16.100,  11
12045,  1,  8.254,  2.332,  0.000,  0.000,  2,  1.02128,  -69.0419,  'SHEPPARD',  16.100,  11
12046,  1,  11.411,  3.220,  0.000,  0.000,  2,  1.02538,  -72.2992,  'POTTSBOR',  16.100,  11
12047,  1,  7.698,  2.176,  0.000,  0.000,  2,  1.02589,  -70.1305,  'BELLS 0S',  16.100,  11
12048,  1,  5.145,  1.455,  0.000,  0.000,  2,  1.03619,  -69.8388,  'CROSBYTO',  16.100,  10
12049,  1,  5.502,  1.556,  0.000,  0.000,  2,  1.02500,  -70.4855,  'ELECTRA ',  16.100,  10
12050,  1,  1.866,  0.528,  0.000,  0.000,  2,  1.00415,  -73.0601,  'PATTONVI',  16.100,  11
12051,  1,  14.467,  4.077,  0.000,  0.000,  2,  1.02056,  -71.3475,  'HENRIETT',  16.100,  11
12052,  1,  43.068,  12.005,  0.000,  0.000,  2,  1.00378,  -69.4696,  'PANHANDL',  16.100,  10
12053,  1,  12.732,  3.591,  0.000,  0.000,  2,  1.01993,  -70.8550,  'BOWIE 0S',  16.100,  11
12055,  1,  17.557,  4.943,  0.000,  0.000,  2,  1.02199,  -68.4461,  'WICHITA ',  16.100,  11
12060,  1,  2.008,  0.569,  0.000,  0.000,  2,  1.00565,  -72.1893,  'ROXTON 0',  16.100,  11
12063,  1,  35.493,  9.928,  0.000,  0.000,  2,  1.02734,  -71.9620,  'DENISON ',  16.100,  11
12064,  1,  5.941,  1.680,  0.000,  0.000,  2,  1.01469,  -70.7511,  'SUMNER 0',  16.100,  11
12065,  1,  80.703,  22.203,  0.000,  0.000,  2,  1.02738,  -73.2664,  'GAINESVI',  16.100,  11
12066,  1,  4.753,  1.344,  0.000,  0.000,  2,  1.03529,  -68.4935,  'ASPERMON',  16.100,  10
12067,  1,  40.505,  11.306,  0.000,  0.000,  2,  1.01722,  -68.4744,  'WICHITA ',  16.100,  11
12068,  1,  6.125,  1.732,  0.000,  0.000,  2,  1.01751,  -67.1172,  'WINDTHOR',  16.100,  11
12069,  1,  10.514,  2.968,  0.000,  0.000,  2,  1.02731,  -72.3359,  'HOWE 0SE',  16.100,  11
12072,  1,  4.198,  1.188,  0.000,  0.000,  2,  1.02708,  -71.2949,  'COLLINSV',  16.100,  11
12079,  1,  2.659,  0.753,  0.000,  0.000,  2,  1.03302,  -70.7708,  'PADUCAH ',  16.100,  10
12080,  1,  9.785,  2.762,  0.000,  0.000,  2,  1.02173,  -71.8773,  'NOCONA 0',  16.100,  11
12081,  1,  2.162,  0.612,  0.000,  0.000,  2,  1.01776,  -71.4797,  'DODD CIT',  16.100,  11
12082,  1,  22.619,  6.356,  0.000,  0.000,  2,  1.02208,  -69.3168,  'WICHITA ',  16.100,  11
12086,  1,  0.765,  0.216,  0.000,  0.000,  2,  1.02048,  -72.1430,  'MONTAGUE',  16.100,  11
12087,  1,  9.367,  2.645,  0.000,  0.000,  2,  1.03574,  -68.5575,  'SPUR 0SE',  16.100,  10
12090,  1,  1.111,  0.315,  0.000,  0.000,  2,  1.01692,  -71.2332,  'ANNONA 0',  16.100,  11
12091,  1,  7.310,  2.066,  0.000,  0.000,  2,  1.03278,  -70.6348,  'SEYMOUR ',  16.100,  10
12092,  1,  10.710,  3.023,  0.000,  0.000,  2,  1.02602,  -71.0722,  'DENISON ',  16.100,  11
12106,  1,  6.188,  1.749,  0.000,  0.000,  2,  1.00580,  -73.2277,  'WHITEWRI',  16.100,  11
12107,  1,  30.741,  8.613,  0.000,  0.000,  2,  1.02555,  -70.0656,  'SHERMAN ',  16.100,  11
12108,  1,  2.165,  0.613,  0.000,  0.000,  2,  1.03608,  -69.3283,  'ROCHESTE',  16.100,  10
12109,  1,  9.833,  2.776,  0.000,  0.000,  2,  1.02448,  -70.1382,  'BURKBURN',  16.100,  11
12110,  1,  2.912,  0.824,  0.000,  0.000,  2,  1.02731,  -72.4710,  'MUENSTER',  16.100,  11
12111,  1,  4.325,  1.223,  0.000,  0.000,  2,  1.03448,  -68.9157,  'ARCHER C',  16.100,  11
12112,  1,  3.355,  0.949,  0.000,  0.000,  2,  1.02138,  -70.3000,  'PETROLIA',  16.100,  11
12114,  1,  31.857,  8.923,  0.000,  0.000,  2,  1.02726,  -68.5218,  'PARIS 1 ',  16.100,  11
12121,  1,  1.288,  0.364,  0.000,  0.000,  2,  1.02158,  -70.3695,  'BAGWELL ',  16.100,  11
12122,  1,  3.671,  1.039,  0.000,  0.000,  2,  1.01821,  -70.4336,  'TELEPHON',  16.100,  11
12124,  1,  12.945,  3.650,  0.000,  0.000,  2,  1.00016,  -74.0786,  'VAN ALST',  16.100,  11
12125,  1,  2.136,  0.605,  0.000,  0.000,  2,  1.02177,  -71.6074,  'TIOGA 0S',  16.100,  11
12126,  1,  12.891,  3.635,  0.000,  0.000,  2,  1.02380,  -73.3038,  'VALLEY V',  16.100,  11
12129,  1,  2.893,  0.819,  0.000,  0.000,  2,  1.00841,  -73.0777,  'TRENTON ',  16.100,  11
12132,  1,  4.022,  1.138,  0.000,  0.000,  2,  1.03013,  -69.6938,  'HASKELL ',  11.500,  10
12133,  1,  1.542,  0.437,  0.000,  0.000,  2,  1.02536,  -72.1391,  'SAINT JO',  16.100,  11
13002,  1,  58.700,  16.272,  0.000,  0.000,  3,  1.01379,  -73.1742,  'KERRVILL',  11.500,  28
13005,  1,  3.654,  1.034,  0.000,  0.000,  3,  1.00059,  -82.3029,  'LEAKEY 0',  11.500,  28
13006,  1,  3.405,  0.964,  0.000,  0.000,  3,  1.02415,  -68.0528,  'HAMLIN 0',  11.500,  27
13007,  1,  6.357,  1.797,  0.000,  0.000,  3,  1.02588,  -68.1320,  'MERKEL 3',  11.500,  27
13008,  1,  16.031,  4.515,  0.000,  0.000,  3,  1.02205,  -73.7263,  'COLEMAN ',  11.500,  27
13009,  1,  6.500,  1.837,  0.000,  0.000,  3,  1.02729,  -76.2761,  'SONORA 0',  11.500,  28
13010,  1,  1.752,  0.496,  0.000,  0.000,  3,  1.00767,  -81.8785,  'CAMP WOO',  11.500,  28
13011,  1,  13.370,  3.769,  0.000,  0.000,  3,  1.01068,  -76.4241,  'LLANO 0S',  11.500,  28
13012,  1,  0.265,  0.075,  0.000,  0.000,  3,  1.00309,  -77.0565,  'WILLOW C',  11.500,  28
13013,  1,  26.687,  7.489,  0.000,  0.000,  3,  1.02729,  -69.8103,  'ABILENE ',  11.500,  27
13014,  1,  13.294,  3.749,  0.000,  0.000,  3,  1.02532,  -71.6838,  'KINGSLAN',  11.500,  28
13015,  1,  4.039,  1.143,  0.000,  0.000,  3,  1.01522,  -65.3858,  'ROSCOE 6',  11.500,  27
13021,  1,  0.780,  0.221,  0.000,  0.000,  3,  1.02966,  -69.2789,  'LUEDERS ',  11.500,  27
13022,  1,  8.498,  2.400,  0.000,  0.000,  3,  1.01582,  -65.3015,  'COLORADO',  11.500,  27
13023,  1,  3.140,  0.889,  0.000,  0.000,  3,  1.02729,  -68.0226,  'STAMFORD',  11.500,  27
13024,  1,  7.017,  1.983,  0.000,  0.000,  3,  1.02635,  -75.7319,  'ELDORADO',  11.500,  28
13025,  1,  5.538,  1.566,  0.000,  0.000,  3,  1.02329,  -73.5429,  'SAN SABA',  11.500,  28
13029,  1,  2.419,  0.685,  0.000,  0.000,  3,  1.03285,  -71.4512,  'LOMETA 0',  11.500,  28
13030,  1,  61.335,  16.995,  0.000,  0.000,  3,  1.02712,  -78.7153,  'SAN ANGE',  11.500,  27
13031,  1,  9.637,  2.721,  0.000,  0.000,  3,  1.01902,  -68.9199,  'TUSCOLA ',  11.500,  27
13032,  1,  32.714,  9.158,  0.000,  0.000,  3,  1.01865,  -69.2263,  'ABILENE ',  11.500,  27
13035,  1,  1.861,  0.527,  0.000,  0.000,  3,  1.02288,  -74.6617,  'CHEROKEE',  11.500,  28
13036,  1,  3.239,  0.917,  0.000,  0.000,  3,  1.02282,  -74.4516,  'RICHLAND',  11.500,  28
13040,  1,  12.358,  3.486,  0.000,  0.000,  3,  1.01355,  -75.1740,  'BALLINGE',  11.500,  27
13042,  1,  6.594,  1.864,  0.000,  0.000,  3,  1.02618,  -67.3982,  'SILVER 1',  11.500,  27
13049,  1,  7.164,  2.025,  0.000,  0.000,  3,  1.02623,  -68.5598,  'ANSON 0S',  11.500,  27
13051,  1,  154.844,  41.369,  0.000,  0.000,  3,  1.01464,  -81.2922,  'DEL RIO ',  11.500,  28
13052,  1,  3.511,  0.993,  0.000,  0.000,  3,  1.01059,  -78.7192,  'HUNT 0SE',  11.500,  28
13066,  1,  14.561,  4.103,  0.000,  0.000,  3,  1.02087,  -76.0515,  'BRADY 0S',  11.500,  28
13069,  1,  3.306,  0.935,  0.000,  0.000,  3,  1.01972,  -70.4079,  'OVALO 0S',  11.500,  27
13072,  1,  4.205,  1.190,  0.000,  0.000,  3,  1.02229,  -77.4845,  'MILES 0S',  11.500,  27
13075,  1,  4.542,  1.285,  0.000,  0.000,  3,  1.02331,  -77.2962,  'MASON 0S',  11.500,  28
13076,  1,  4.009,  1.134,  0.000,  0.000,  3,  1.00394,  -82.9459,  'BRACKETT',  11.500,  28
13077,  1,  28.095,  7.878,  0.000,  0.000,  3,  1.01867,  -69.6665,  'ABILENE ',  11.500,  27
13093,  1,  2.902,  0.821,  0.000,  0.000,  3,  1.00943,  -80.8126,  'ROCKSPRI',  11.500,  28
13099,  1,  5.499,  1.555,  0.000,  0.000,  3,  1.01794,  -69.6360,  'DYESS AF',  11.500,  27
13100,  1,  3.527,  0.998,  0.000,  0.000,  3,  1.01605,  -70.4220,  'HAWLEY 0',  11.500,  27
13101,  1,  4.219,  1.193,  0.000,  0.000,  3,  1.02127,  -71.5331,  'BUCHANAN',  11.500,  28
13102,  1,  42.425,  11.834,  0.000,  0.000,  3,  1.01747,  -70.5520,  'ABILENE ',  11.500,  27
13103,  1,  26.568,  7.454,  0.000,  0.000,  3,  1.01350,  -67.6182,  'SWEETWAT',  11.500,  27
13107,  1,  8.607,  2.431,  0.000,  0.000,  3,  1.00984,  -75.7417,  'INGRAM 0',  11.500,  28
13108,  1,  11.372,  3.209,  0.000,  0.000,  3,  1.01901,  -72.2616,  'KEMPNER ',  11.500,  28
13114,  1,  95.619,  26.141,  0.000,  0.000,  3,  1.01657,  -77.4220,  'SAN ANGE',  11.500,  27
13115,  1,  7.056,  1.994,  0.000,  0.000,  3,  1.02355,  -66.8165,  'ROTAN 0S',  11.500,  27
13123,  1,  25.492,  7.153,  0.000,  0.000,  3,  0.99803,  -84.3648,  'UVALDE 0',  11.500,  28
13124,  1,  28.217,  7.914,  0.000,  0.000,  3,  1.02733,  -74.6312,  'FREDERIC',  11.500,  28
13125,  1,  37.724,  10.540,  0.000,  0.000,  3,  1.01353,  -70.8412,  'ABILENE ',  11.500,  27
13126,  1,  4.348,  1.230,  0.000,  0.000,  3,  1.00541,  -84.5315,  'SABINAL ',  11.500,  28
13128,  1,  1.151,  0.326,  0.000,  0.000,  3,  1.01590,  -65.2305,  'LORAINE ',  11.500,  27
13130,  1,  72.548,  20.011,  0.000,  0.000,  3,  1.01833,  -72.0376,  'SAN ANGE',  11.500,  27
13132,  1,  6.439,  1.820,  0.000,  0.000,  3,  1.02202,  -76.7057,  'EDEN 0SE',  11.500,  28
13136,  1,  13.517,  3.811,  0.000,  0.000,  3,  1.01796,  -65.0516,  'SNYDER 2',  11.500,  27
13138,  1,  6.697,  1.893,  0.000,  0.000,  3,  1.02581,  -77.3841,  'MENARD 0',  11.500,  28
13139,  1,  8.588,  2.425,  0.000,  0.000,  3,  1.01094,  -72.4410,  'WINTERS ',  11.500,  27
13140,  1,  0.133,  0.038,  0.000,  0.000,  3,  1.01950,  -70.6341,  'GOLDSBOR',  11.500,  27
13142,  1,  3.795,  1.074,  0.000,  0.000,  3,  1.02693,  -77.2015,  'GOODFELL',  11.500,  27
13143,  1,  4.110,  1.162,  0.000,  0.000,  3,  1.02706,  -75.0931,  'SANTA AN',  11.500,  28
13144,  1,  3.171,  0.898,  0.000,  0.000,  3,  1.02397,  -76.0160,  'ROWENA 0',  11.500,  28
13145,  1,  1.316,  0.373,  0.000,  0.000,  3,  1.02290,  -67.4600,  'TRENT 2 ',  11.500,  27
13146,  1,  5.329,  1.507,  0.000,  0.000,  3,  1.02632,  -77.0327,  'JUNCTION',  11.500,  28
13147,  1,  15.009,  4.230,  0.000,  0.000,  3,  1.02732,  -72.1574,  'LAMPASAS',  11.500,  28
14002,  1,  0.310,  0.088,  0.000,  0.000,  4,  1.01517,  -83.5085,  'LAUGHLIN',  11.500,  20
14003,  1,  82.582,  22.695,  0.000,  0.000,  4,  1.02119,  -103.6779,  'EDINBURG',  11.500,  19
14005,  1,  94.715,  25.922,  0.000,  0.000,  4,  1.02738,  -87.2503,  'LAREDO 7',  11.500,  20
14006,  1,  1.874,  0.530,  0.000,  0.000,  4,  1.02681,  -84.9463,  'BRUNI 2 ',  11.500,  20
14007,  1,  117.413,  31.839,  0.000,  0.000,  4,  1.01852,  -104.6021,  'MCALLEN ',  11.500,  19
14008,  1,  21.882,  6.150,  0.000,  0.000,  4,  1.01468,  -70.6499,  'POTEET 0',  11.500,  20
14011,  1,  5.551,  1.569,  0.000,  0.000,  4,  1.02218,  -88.8761,  'HEBBRONV',  11.500,  19
14012,  1,  5.993,  1.694,  0.000,  0.000,  4,  1.02731,  -102.6297,  'PROGRESO',  11.500,  19
14013,  1,  53.502,  14.864,  0.000,  0.000,  4,  1.02142,  -104.0748,  'EDINBURG',  11.500,  19
14015,  1,  87.798,  24.091,  0.000,  0.000,  4,  1.02736,  -83.4271,  'EAGLE PA',  11.500,  20
14016,  1,  2.559,  0.724,  0.000,  0.000,  4,  1.02125,  -70.4474,  'CHARLOTT',  11.500,  20
14017,  1,  24.918,  6.996,  0.000,  0.000,  4,  1.02367,  -85.7766,  'CORPUS C',  11.500,  21
14018,  1,  4.319,  1.222,  0.000,  0.000,  4,  1.01051,  -79.0994,  'WOODSBOR',  11.500,  21
14019,  1,  79.852,  21.955,  0.000,  0.000,  4,  1.01182,  -102.7787,  'MERCEDES',  11.500,  19
14020,  1,  44.385,  12.370,  0.000,  0.000,  4,  1.01333,  -85.7051,  'CORPUS C',  11.500,  21
14021,  1,  14.240,  4.014,  0.000,  0.000,  4,  1.01826,  -102.9708,  'EDCOUCH ',  11.500,  19
14022,  1,  3.212,  0.909,  0.000,  0.000,  4,  1.01799,  -85.4041,  'ENCINAL ',  11.500,  20
14023,  1,  1.852,  0.525,  0.000,  0.000,  4,  1.01989,  -70.3111,  'MOORE 0S',  11.500,  20
14027,  1,  55.821,  15.496,  0.000,  0.000,  4,  1.02310,  -104.3051,  'MCALLEN ',  11.500,  19
14031,  1,  1.741,  0.493,  0.000,  0.000,  4,  1.02076,  -89.2010,  'SAN YGNA',  11.500,  20
14032,  1,  39.416,  11.005,  0.000,  0.000,  4,  1.01097,  -89.7095,  'KINGSVIL',  11.500,  21
14033,  1,  73.063,  20.145,  0.000,  0.000,  4,  1.01514,  -87.5664,  'LAREDO 6',  11.500,  20
14034,  1,  24.102,  6.769,  0.000,  0.000,  4,  1.01774,  -103.7312,  'HIDALGO ',  11.500,  19
14035,  1,  33.825,  9.463,  0.000,  0.000,  4,  1.01092,  -84.3226,  'CORPUS C',  11.500,  21
14036,  1,  20.656,  5.807,  0.000,  0.000,  4,  1.00988,  -78.9242,  'CRYSTAL ',  11.500,  20
14037,  1,  17.278,  4.865,  0.000,  0.000,  4,  1.02524,  -80.5197,  'SINTON 0',  11.500,  21
14038,  1,  52.697,  14.636,  0.000,  0.000,  4,  1.00500,  -75.4569,  'BEEVILLE',  11.500,  21
14040,  1,  135.586,  36.544,  0.000,  0.000,  4,  1.02743,  -99.1409,  'MISSION ',  11.500,  19
14042,  1,  91.331,  25.023,  0.000,  0.000,  4,  1.02481,  -102.5865,  'SAN JUAN',  11.500,  19
14043,  1,  2.492,  0.705,  0.000,  0.000,  4,  1.01149,  -94.1714,  'FALCON H',  11.500,  19
14048,  1,  9.652,  2.725,  0.000,  0.000,  4,  1.01467,  -100.3833,  'LA JOYA ',  11.500,  19
14051,  1,  28.729,  8.054,  0.000,  0.000,  4,  1.01565,  -88.2935,  'BISHOP 0',  11.500,  21
14053,  1,  0.035,  0.010,  0.000,  0.000,  4,  1.02363,  -91.8371,  'ARMSTRON',  11.500,  19
14054,  1,  3.341,  0.945,  0.000,  0.000,  4,  1.01442,  -78.2148,  'SKIDMORE',  11.500,  21
14055,  1,  5.129,  1.450,  0.000,  0.000,  4,  1.01347,  -83.9729,  'CORPUS C',  11.500,  21
14064,  1,  2.566,  0.726,  0.000,  0.000,  4,  1.01305,  -83.8590,  'CORPUS C',  11.500,  21
14066,  1,  81.078,  22.302,  0.000,  0.000,  4,  1.02738,  -103.9398,  'WESLACO ',  11.500,  19
14067,  1,  94.339,  25.797,  0.000,  0.000,  4,  1.01287,  -101.4647,  'HARLINGE',  11.500,  19
14068,  1,  11.422,  3.223,  0.000,  0.000,  4,  1.02628,  -104.1703,  'ELSA 0SE',  11.500,  19
14069,  1,  1.181,  0.334,  0.000,  0.000,  4,  1.01413,  -84.0088,  'CORPUS C',  11.500,  21
14071,  1,  160.470,  43.844,  0.000,  0.000,  4,  1.00817,  -94.7351,  'BROWNSVI',  11.500,  19
14072,  1,  15.504,  4.368,  0.000,  0.000,  4,  1.01673,  -84.1857,  'CORPUS C',  11.500,  21
14078,  1,  23.175,  6.510,  0.000,  0.000,  4,  1.01326,  -84.1890,  'CORPUS C',  11.500,  21
14079,  1,  126.825,  34.276,  0.000,  0.000,  4,  1.02136,  -101.3277,  'MISSION ',  11.500,  19
14086,  1,  13.014,  3.670,  0.000,  0.000,  4,  1.02732,  -99.2971,  'RIO HOND',  11.500,  19
14087,  1,  0.643,  0.182,  0.000,  0.000,  4,  1.02730,  -85.6107,  'CORPUS C',  11.500,  21
14088,  1,  150.374,  40.303,  0.000,  0.000,  4,  1.02745,  -103.8998,  'PHARR 0S',  11.500,  19
14089,  1,  3.865,  1.094,  0.000,  0.000,  4,  1.01745,  -102.2671,  'SANTA RO',  11.500,  19
14099,  1,  9.329,  2.634,  0.000,  0.000,  4,  1.01329,  -83.8477,  'ODEM 0SE',  11.500,  21
14100,  1,  15.893,  4.477,  0.000,  0.000,  4,  1.01588,  -84.1504,  'CORPUS C',  11.500,  21
14101,  1,  98.070,  26.778,  0.000,  0.000,  4,  1.01262,  -87.6115,  'LAREDO 3',  11.500,  20
14102,  1,  15.976,  4.500,  0.000,  0.000,  4,  1.01835,  -96.6660,  'OLMITO 0',  11.500,  19
14103,  1,  87.553,  24.026,  0.000,  0.000,  4,  1.02739,  -104.5055,  'EDINBURG',  11.500,  19
14106,  1,  24.821,  6.968,  0.000,  0.000,  4,  1.00981,  -96.4627,  'PORT ISA',  11.500,  19
14107,  1,  53.095,  14.755,  0.000,  0.000,  4,  1.02482,  -103.4279,  'DONNA 0S',  11.500,  19
14108,  1,  13.364,  3.768,  0.000,  0.000,  4,  1.01665,  -82.6860,  'INGLESID',  11.500,  21
14109,  1,  53.558,  14.874,  0.000,  0.000,  4,  1.01134,  -85.3038,  'CORPUS C',  11.500,  21
14110,  1,  40.362,  11.268,  0.000,  0.000,  4,  1.01860,  -100.0548,  'LOS FRES',  11.500,  19
14111,  1,  71.514,  19.728,  0.000,  0.000,  4,  1.01409,  -102.7714,  'HARLINGE',  11.500,  19
14112,  1,  2.616,  0.741,  0.000,  0.000,  4,  1.02453,  -92.1146,  'RIVIERA ',  11.500,  21
14117,  1,  7.081,  2.001,  0.000,  0.000,  4,  1.02256,  -70.4840,  'JOURDANT',  11.500,  20
14118,  1,  8.255,  2.332,  0.000,  0.000,  4,  1.01145,  -87.7559,  'GEORGE W',  11.500,  21
14119,  1,  42.376,  11.818,  0.000,  0.000,  4,  1.01008,  -95.5981,  'ROMA 0SE',  11.500,  19
14120,  1,  20.310,  5.711,  0.000,  0.000,  4,  1.01456,  -84.2173,  'CORPUS C',  11.500,  21
14121,  1,  3.232,  0.915,  0.000,  0.000,  4,  1.02731,  -102.9678,  'SANTA MA',  11.500,  19
14122,  1,  137.571,  37.046,  0.000,  0.000,  4,  1.02610,  -104.1047,  'MCALLEN ',  11.500,  19
14123,  1,  34.071,  9.533,  0.000,  0.000,  4,  1.01570,  -85.7841,  'CORPUS C',  11.500,  21
14124,  1,  16.196,  4.562,  0.000,  0.000,  4,  1.02138,  -97.5003,  'FALFURRI',  11.500,  19
14125,  1,  3.117,  0.882,  0.000,  0.000,  4,  1.00291,  -71.5414,  'PETTUS 0',  11.500,  21
14126,  1,  83.560,  22.947,  0.000,  0.000,  4,  1.01474,  -95.1916,  'BROWNSVI',  11.500,  19
14127,  1,  25.805,  7.244,  0.000,  0.000,  4,  1.02733,  -88.8375,  'ALICE 0S',  11.500,  21
14128,  1,  101.724,  27.769,  0.000,  0.000,  4,  1.02740,  -102.2970,  'RIO GRAN',  11.500,  19
14129,  1,  8.045,  2.273,  0.000,  0.000,  4,  1.03021,  -88.5159,  'PREMONT ',  11.500,  20
14130,  1,  5.412,  1.530,  0.000,  0.000,  4,  1.02731,  -89.0331,  'FREER 0S',  11.500,  20
14132,  1,  15.402,  4.339,  0.000,  0.000,  4,  1.02420,  -75.6206,  'PEARSALL',  11.500,  20
14139,  1,  7.099,  2.006,  0.000,  0.000,  4,  1.01168,  -86.7602,  'SANDIA 0',  11.500,  21
14143,  1,  8.842,  2.497,  0.000,  0.000,  4,  1.01407,  -77.9049,  'DILLEY 0',  11.500,  20
14144,  1,  10.493,  2.961,  0.000,  0.000,  4,  1.01465,  -87.5622,  'ORANGE G',  11.500,  21
14145,  1,  21.768,  6.118,  0.000,  0.000,  4,  1.01396,  -83.4188,  'PORTLAND',  11.500,  21
14147,  1,  127.356,  34.433,  0.000,  0.000,  4,  1.02742,  -86.6620,  'LAREDO 4',  11.500,  20
14148,  1,  9.389,  2.651,  0.000,  0.000,  4,  1.01445,  -88.7904,  'THREE RI',  11.500,  20
14149,  1,  38.408,  10.723,  0.000,  0.000,  4,  0.99640,  -77.3730,  'ROCKPORT',  11.500,  21
14150,  1,  4.670,  1.321,  0.000,  0.000,  4,  1.01447,  -84.6453,  'CORPUS C',  11.500,  21
14154,  1,  20.246,  5.694,  0.000,  0.000,  4,  1.01335,  -101.3330,  'PENITAS ',  11.500,  19
14155,  1,  11.542,  3.257,  0.000,  0.000,  4,  1.01572,  -99.9268,  'SULLIVAN',  11.500,  19
14156,  1,  46.355,  12.911,  0.000,  0.000,  4,  1.01616,  -85.2686,  'CORPUS C',  11.500,  21
14157,  1,  67.369,  18.620,  0.000,  0.000,  4,  1.02182,  -102.9548,  'MISSION ',  11.500,  19
14159,  1,  12.167,  3.432,  0.000,  0.000,  4,  1.01815,  -83.6407,  'CORPUS C',  11.500,  21
14164,  1,  1.133,  0.321,  0.000,  0.000,  4,  1.01493,  -99.3527,  'GRULLA 0',  11.500,  19
14167,  1,  2.454,  0.694,  0.000,  0.000,  4,  1.02179,  -103.2207,  'HARGILL ',  11.500,  19
14168,  1,  3.522,  0.997,  0.000,  0.000,  4,  1.01763,  -83.7708,  'CORPUS C',  11.500,  21
14169,  1,  19.414,  5.461,  0.000,  0.000,  4,  1.01190,  -85.1550,  'MATHIS 0',  11.500,  21
14170,  1,  10.649,  3.005,  0.000,  0.000,  4,  1.01417,  -83.5485,  'ARANSAS ',  11.500,  21
14171,  1,  98.689,  26.970,  0.000,  0.000,  4,  1.02740,  -98.8573,  'SAN BENI',  11.500,  19
14172,  1,  23.257,  6.534,  0.000,  0.000,  4,  1.01915,  -71.6441,  'PLEASANT',  11.500,  20
14173,  1,  5.733,  1.621,  0.000,  0.000,  4,  0.99221,  -70.0883,  'REFUGIO ',  11.500,  21
14174,  1,  13.993,  3.945,  0.000,  0.000,  4,  1.02732,  -69.7094,  'LYTLE 0S',  11.500,  20
14175,  1,  2.136,  0.605,  0.000,  0.000,  4,  1.02730,  -87.5052,  'LAREDO 2',  11.500,  20
14178,  1,  14.121,  3.981,  0.000,  0.000,  4,  1.02732,  -73.3071,  'GOLIAD 0',  11.500,  21
14179,  1,  8.277,  2.338,  0.000,  0.000,  4,  1.02248,  -89.2067,  'SAN DIEG',  11.500,  20
14180,  1,  4.779,  1.352,  0.000,  0.000,  4,  1.01363,  -84.2127,  'PORT ARA',  11.500,  21
14182,  1,  13.470,  3.797,  0.000,  0.000,  4,  1.00163,  -78.1146,  'TAFT 1 1',  11.500,  21
14185,  1,  23.304,  6.547,  0.000,  0.000,  4,  1.02368,  -93.0192,  'ZAPATA 0',  11.500,  19
14186,  1,  18.210,  5.126,  0.000,  0.000,  4,  1.02732,  -103.5039,  'SANTA RO',  11.500,  19
14187,  1,  8.357,  2.360,  0.000,  0.000,  4,  1.01037,  -83.4915,  'COTULLA ',  11.500,  20
14188,  1,  1.184,  0.335,  0.000,  0.000,  4,  1.02595,  -83.5726,  'QUEMADO ',  11.500,  20
14189,  1,  20.173,  5.673,  0.000,  0.000,  4,  1.00579,  -80.5569,  'CARRIZO ',  11.500,  20
14190,  1,  92.517,  25.324,  0.000,  0.000,  4,  1.01716,  -87.3201,  'LAREDO 5',  11.500,  20
14191,  1,  32.677,  9.148,  0.000,  0.000,  4,  1.01716,  -95.4598,  'RAYMONDV',  11.500,  19
14193,  1,  105.720,  28.791,  0.000,  0.000,  4,  1.01611,  -93.3090,  'BROWNSVI',  11.500,  19
15003,  1,  0.744,  0.211,  0.000,  0.000,  5,  1.02376,  -72.1235,  'GARLAND ',  16.100,  16
15004,  1,  32.637,  9.125,  0.000,  0.000,  5,  0.97610,  -75.8843,  'KERENS 0',  16.100,  14
15005,  1,  5.619,  1.589,  0.000,  0.000,  5,  1.00793,  -74.1551,  'LIPAN 0S',  16.100,  18
15006,  1,  3.723,  1.053,  0.000,  0.000,  5,  1.02736,  -71.8631,  'DALLAS 2',  16.100,  16
15007,  1,  45.063,  12.561,  0.000,  0.000,  5,  1.02790,  -71.2625,  'DENTON 4',  16.100,  17
15008,  1,  37.713,  10.537,  0.000,  0.000,  5,  1.01862,  -72.4889,  'ALBANY 2',  16.100,  15
15009,  1,  1.885,  0.534,  0.000,  0.000,  5,  1.02540,  -72.6807,  'DALLAS 2',  16.100,  16
15010,  1,  30.556,  8.563,  0.000,  0.000,  5,  1.02687,  -71.9486,  'PLANO 2 ',  16.100,  16
15011,  1,  51.765,  14.365,  0.000,  0.000,  5,  0.97467,  -74.1570,  'THORNTON',  16.100,  13
15012,  1,  3.818,  1.080,  0.000,  0.000,  5,  1.02597,  -71.5832,  'DENTON 5',  16.100,  17
15013,  1,  47.672,  13.275,  0.000,  0.000,  5,  1.02735,  -75.1440,  'EARLY 0S',  16.100,  15
15014,  1,  6.496,  1.836,  0.000,  0.000,  5,  1.02107,  -72.7446,  'DECATUR ',  16.100,  17
15016,  1,  8.165,  2.307,  0.000,  0.000,  5,  1.02878,  -70.9892,  'KELLER 2',  16.100,  17
15017,  1,  80.662,  22.176,  0.000,  0.000,  5,  1.01663,  -72.9813,  'PONDER 0',  16.100,  17
15022,  1,  7.420,  2.097,  0.000,  0.000,  5,  1.02689,  -71.1505,  'ALEDO 1 ',  16.100,  17
15024,  1,  193.176,  52.644,  0.000,  0.000,  5,  0.96867,  -76.5717,  'GATESVIL',  16.100,  13
15025,  1,  24.752,  6.950,  0.000,  0.000,  5,  1.02474,  -69.9538,  'CLEBURNE',  16.100,  18
15026,  1,  46.703,  13.008,  0.000,  0.000,  5,  1.02305,  -72.0495,  'FORT WOR',  16.100,  17
15027,  1,  53.473,  14.855,  0.000,  0.000,  5,  1.01938,  -72.9734,  'FORT WOR',  16.100,  17
15028,  1,  41.237,  11.511,  0.000,  0.000,  5,  1.02611,  -71.7667,  'FORT WOR',  16.100,  17
15029,  1,  6.047,  1.709,  0.000,  0.000,  5,  1.00645,  -71.5860,  'TROY 0SE',  16.100,  13
15030,  1,  4.382,  1.240,  0.000,  0.000,  5,  1.01538,  -74.1042,  'SPRINGTO',  16.100,  12
15031,  1,  110.629,  30.078,  0.000,  0.000,  5,  1.01869,  -72.6067,  'PRINCETO',  16.100,  16
15032,  1,  13.131,  3.703,  0.000,  0.000,  5,  1.02207,  -72.0065,  'DALLAS 2',  16.100,  16
15034,  1,  25.016,  7.024,  0.000,  0.000,  5,  1.02399,  -70.4771,  'DALLAS 1',  16.100,  16
15043,  1,  33.692,  9.428,  0.000,  0.000,  5,  1.01756,  -72.8960,  'ROYSE CI',  16.100,  16
15044,  1,  41.453,  11.567,  0.000,  0.000,  5,  1.02007,  -72.1486,  'BOYD 0SE',  16.100,  17
15046,  1,  23.724,  6.666,  0.000,  0.000,  5,  1.03775,  -68.6364,  'STEPHENV',  16.100,  18
15048,  1,  32.041,  8.973,  0.000,  0.000,  5,  1.02571,  -70.0909,  'MANSFIEL',  16.100,  17
15050,  1,  89.245,  24.469,  0.000,  0.000,  5,  1.02331,  -71.7589,  'GREENVIL',  16.100,  16
15053,  1,  19.023,  5.353,  0.000,  0.000,  5,  1.02712,  -71.4585,  'PLANO 4 ',  16.100,  16
15054,  1,  43.878,  12.206,  0.000,  0.000,  5,  0.95794,  -76.4353,  'GROESBEC',  16.100,  14
15056,  1,  11.444,  3.229,  0.000,  0.000,  5,  1.03329,  -67.7860,  'GRAHAM 1',  16.100,  12
15062,  1,  29.869,  8.369,  0.000,  0.000,  5,  1.01167,  -77.5183,  'MABANK 2',  11.500,  14
15064,  1,  15.461,  4.357,  0.000,  0.000,  5,  1.02801,  -70.8804,  'ARLINGTO',  16.100,  17
15070,  1,  34.922,  9.769,  0.000,  0.000,  5,  1.02168,  -72.3204,  'DALLAS 4',  16.100,  17
15071,  1,  27.183,  7.625,  0.000,  0.000,  5,  1.01945,  -70.1956,  'WACO 3 0',  16.100,  13
15072,  1,  40.419,  11.286,  0.000,  0.000,  5,  1.02771,  -71.6400,  'DALLAS 1',  16.100,  16
15073,  1,  27.972,  7.845,  0.000,  0.000,  5,  1.02882,  -70.8674,  'BANGS 0S',  16.100,  15
15074,  1,  6.115,  1.729,  0.000,  0.000,  5,  1.01942,  -72.7221,  'PROSPER ',  16.100,  16
15075,  1,  12.318,  3.474,  0.000,  0.000,  5,  0.99735,  -73.8721,  'EVANT 0S',  16.100,  18
15077,  1,  1.551,  0.439,  0.000,  0.000,  5,  1.02729,  -74.4384,  'TERRELL ',  11.500,  16
15078,  1,  3.726,  1.054,  0.000,  0.000,  5,  1.02721,  -71.1535,  'AUBREY 0',  16.100,  17
15079,  1,  39.021,  10.900,  0.000,  0.000,  5,  1.02510,  -71.2719,  'WACO 4 0',  16.100,  13
15080,  1,  18.619,  5.238,  0.000,  0.000,  5,  0.99922,  -73.5600,  'LORENA 0',  16.100,  13
15081,  1,  12.261,  3.459,  0.000,  0.000,  5,  1.02002,  -70.5211,  'FORT HOO',  16.100,  13
15082,  1,  34.419,  9.631,  0.000,  0.000,  5,  1.02551,  -72.1395,  'ARLINGTO',  16.100,  17
15084,  1,  46.381,  12.923,  0.000,  0.000,  5,  1.02852,  -70.9917,  'MCKINNEY',  16.100,  16
15085,  1,  62.436,  17.286,  0.000,  0.000,  5,  1.01714,  -72.4837,  'DALLAS 3',  16.100,  17
15086,  1,  16.701,  4.703,  0.000,  0.000,  5,  1.02402,  -71.9569,  'ARLINGTO',  16.100,  17
15087,  1,  37.707,  10.526,  0.000,  0.000,  5,  0.99713,  -73.6442,  'MILFORD ',  16.100,  14
15090,  1,  1.993,  0.564,  0.000,  0.000,  5,  1.02731,  -72.4290,  'DALLAS 1',  16.100,  16
15091,  1,  56.992,  15.780,  0.000,  0.000,  5,  0.97763,  -75.5975,  'FROST 0S',  16.100,  14
15092,  1,  1.572,  0.445,  0.000,  0.000,  5,  1.02325,  -71.5908,  'GRANDVIE',  16.100,  14
15093,  1,  5.750,  1.626,  0.000,  0.000,  5,  1.02731,  -73.4120,  'HASLET 0',  16.100,  17
15094,  1,  66.909,  18.499,  0.000,  0.000,  5,  1.01814,  -70.2963,  'BARDWELL',  16.100,  14
15095,  1,  1.024,  0.290,  0.000,  0.000,  5,  1.02529,  -72.0066,  'LAKE DAL',  16.100,  17
15096,  1,  17.617,  4.960,  0.000,  0.000,  5,  1.02686,  -71.6944,  'PLANO 1 ',  16.100,  16
15097,  1,  27.769,  7.789,  0.000,  0.000,  5,  1.02625,  -71.5194,  'EULESS 2',  16.100,  17
15098,  1,  36.051,  10.082,  0.000,  0.000,  5,  1.02734,  -72.5822,  'FORT WOR',  16.100,  17
15099,  1,  67.304,  18.608,  0.000,  0.000,  5,  1.02737,  -72.6472,  'FLOWER M',  16.100,  17
15100,  1,  29.156,  8.174,  0.000,  0.000,  5,  1.02224,  -71.9746,  'DALLAS 1',  16.100,  16
15101,  1,  6.459,  1.826,  0.000,  0.000,  5,  1.02175,  -75.0716,  'COMANCHE',  16.100,  15
15103,  1,  10.177,  2.873,  0.000,  0.000,  5,  1.02851,  -71.3083,  'RICHARDS',  16.100,  16
15104,  1,  124.757,  33.749,  0.000,  0.000,  5,  1.02286,  -71.7099,  'FORT WOR',  16.100,  17
15105,  1,  40.433,  11.289,  0.000,  0.000,  5,  1.02379,  -72.3092,  'IRVING 1',  16.100,  17
15108,  1,  53.414,  14.843,  0.000,  0.000,  5,  1.02735,  -71.5701,  'DALLAS 4',  16.100,  17
15109,  1,  25.561,  7.174,  0.000,  0.000,  5,  1.01276,  -72.6325,  'LANCASTE',  16.100,  16
15110,  1,  25.765,  7.229,  0.000,  0.000,  5,  1.00123,  -73.6770,  'PALO PIN',  16.100,  12
15111,  1,  1.753,  0.496,  0.000,  0.000,  5,  1.02636,  -72.1987,  'ADDISON ',  16.100,  16
15112,  1,  20.707,  5.823,  0.000,  0.000,  5,  1.00812,  -73.3468,  'HICO 0SE',  16.100,  18
15113,  1,  5.653,  1.598,  0.000,  0.000,  5,  1.02218,  -72.9651,  'KRUM 0SE',  16.100,  17
15114,  1,  12.058,  3.401,  0.000,  0.000,  5,  1.01216,  -73.4804,  'KAUFMAN ',  16.100,  16
15115,  1,  30.209,  8.465,  0.000,  0.000,  5,  1.02400,  -73.2235,  'CADDO MI',  16.100,  16
15116,  1,  15.524,  4.374,  0.000,  0.000,  5,  1.02704,  -71.8262,  'PLANO 7 ',  16.100,  16
15117,  1,  51.110,  14.212,  0.000,  0.000,  5,  1.02189,  -72.4246,  'FORT WOR',  16.100,  17
15118,  1,  67.628,  18.675,  0.000,  0.000,  5,  1.00114,  -75.0390,  'BAIRD 0S',  16.100,  15
15119,  1,  3.144,  0.890,  0.000,  0.000,  5,  1.02817,  -69.0939,  'PERRIN 0',  16.100,  12
15121,  1,  1.272,  0.360,  0.000,  0.000,  5,  1.03827,  -69.9051,  'BROWNWOO',  16.100,  15
15122,  1,  25.749,  7.227,  0.000,  0.000,  5,  1.02489,  -72.3704,  'DALLAS 6',  16.100,  16
15124,  1,  18.668,  5.250,  0.000,  0.000,  5,  0.97792,  -72.6134,  'MARLIN 1',  11.500,  13
15125,  1,  14.542,  4.099,  0.000,  0.000,  5,  1.02668,  -71.2785,  'ARLINGTO',  16.100,  17
15126,  1,  37.691,  10.533,  0.000,  0.000,  5,  1.02368,  -72.4236,  'DALLAS 8',  16.100,  16
15127,  1,  84.439,  23.166,  0.000,  0.000,  5,  0.99678,  -75.2606,  'JONESBOR',  16.100,  18
15128,  1,  1.812,  0.513,  0.000,  0.000,  5,  1.02195,  -72.3543,  'DALLAS 3',  16.100,  16
15129,  1,  34.998,  9.793,  0.000,  0.000,  5,  1.02913,  -72.8895,  'GOLDTHWA',  16.100,  18
15130,  1,  6.131,  1.733,  0.000,  0.000,  5,  1.02769,  -71.4326,  'PLANO 5 ',  16.100,  16
15132,  1,  33.407,  9.351,  0.000,  0.000,  5,  1.02628,  -69.1118,  'BELTON 1',  16.100,  13
15133,  1,  44.032,  12.269,  0.000,  0.000,  5,  1.00307,  -74.4494,  'TOLAR 0S',  16.100,  18
15134,  1,  4.824,  1.364,  0.000,  0.000,  5,  1.02073,  -72.9508,  'BRECKENR',  16.100,  15
15135,  1,  9.268,  2.617,  0.000,  0.000,  5,  1.02404,  -73.2871,  'EASTLAND',  16.100,  15
15136,  1,  17.964,  5.055,  0.000,  0.000,  5,  0.99963,  -73.1707,  'COOPER 0',  16.100,  16
15138,  1,  7.211,  2.038,  0.000,  0.000,  5,  1.02489,  -70.4209,  'WACO 1 1',  16.100,  13
15139,  1,  57.470,  15.947,  0.000,  0.000,  5,  1.02736,  -72.5696,  'DALLAS 4',  16.100,  16
15140,  1,  25.988,  7.287,  0.000,  0.000,  5,  0.96867,  -76.6708,  'GATESVIL',  16.100,  13
15141,  1,  3.285,  0.930,  0.000,  0.000,  5,  1.01374,  -73.0913,  'ANNA 0SE',  16.100,  16
15142,  1,  15.126,  4.261,  0.000,  0.000,  5,  0.99705,  -73.2749,  'MOODY 0S',  16.100,  13
15143,  1,  8.446,  2.386,  0.000,  0.000,  5,  1.02728,  -71.1794,  'FORT WOR',  16.100,  17
15144,  1,  48.092,  13.380,  0.000,  0.000,  5,  1.00280,  -72.2780,  'WACO 6 0',  16.100,  13
15145,  1,  32.438,  9.083,  0.000,  0.000,  5,  1.02603,  -71.6916,  'GRAND PR',  16.100,  17
15146,  1,  72.996,  20.134,  0.000,  0.000,  5,  1.02260,  -72.0590,  'ROWLETT ',  16.100,  16
15147,  1,  27.303,  7.659,  0.000,  0.000,  5,  1.02318,  -72.3334,  'PLANO 6 ',  16.100,  16
15148,  1,  66.062,  18.270,  0.000,  0.000,  5,  1.02322,  -72.4053,  'IRVING 5',  16.100,  17
15149,  1,  69.959,  19.318,  0.000,  0.000,  5,  1.02173,  -72.5989,  'DALLAS 7',  16.100,  16
15150,  1,  50.120,  13.939,  0.000,  0.000,  5,  1.02373,  -69.8656,  'BRYSON 2',  16.100,  12
15151,  1,  1.208,  0.342,  0.000,  0.000,  5,  1.00632,  -74.2048,  'MORGAN 0',  16.100,  18
15152,  1,  3.466,  0.981,  0.000,  0.000,  5,  1.02242,  -72.1846,  'SACHSE 0',  16.100,  16
15153,  1,  27.951,  7.839,  0.000,  0.000,  5,  1.02328,  -70.8493,  'PARADISE',  16.100,  12
15154,  1,  9.120,  2.575,  0.000,  0.000,  5,  1.00059,  -73.9570,  'RIO VIST',  16.100,  18
15155,  1,  5.368,  1.518,  0.000,  0.000,  5,  1.02212,  -73.1609,  'STRAWN 0',  16.100,  12
15156,  1,  1.198,  0.339,  0.000,  0.000,  5,  1.02162,  -75.1536,  'MAY-00SE',  16.100,  15
15157,  1,  2.792,  0.790,  0.000,  0.000,  5,  1.01571,  -72.4486,  'DESOTO 0',  16.100,  17
15158,  1,  104.411,  28.468,  0.000,  0.000,  5,  1.02496,  -71.9414,  'MESQUITE',  16.100,  16
15159,  1,  48.152,  13.384,  0.000,  0.000,  5,  0.97866,  -73.5050,  'ROSEBUD ',  16.100,  13
15160,  1,  7.050,  1.993,  0.000,  0.000,  5,  1.02952,  -70.9348,  'DENTON 2',  16.100,  17
15161,  1,  32.855,  9.199,  0.000,  0.000,  5,  1.02733,  -72.3211,  'DALLAS 4',  16.100,  16
15162,  1,  124.572,  33.376,  0.000,  0.000,  5,  0.93288,  -79.4782,  'AXTELL 0',  16.100,  14
15163,  1,  3.295,  0.933,  0.000,  0.000,  5,  1.02123,  -70.0119,  'NOLANVIL',  16.100,  13
15165,  1,  7.713,  2.179,  0.000,  0.000,  5,  1.03080,  -70.7905,  'DENTON 1',  16.100,  17
15168,  1,  31.939,  8.945,  0.000,  0.000,  5,  1.02434,  -72.6289,  'DALLAS 3',  16.100,  16
15171,  1,  50.908,  14.141,  0.000,  0.000,  5,  0.97045,  -76.3408,  'MERTENS ',  16.100,  14
15172,  1,  0.394,  0.112,  0.000,  0.000,  5,  1.02730,  -73.7597,  'WEATHERF',  16.100,  12
15173,  1,  34.742,  9.721,  0.000,  0.000,  5,  1.02712,  -71.5222,  'PLANO 3 ',  16.100,  16
15174,  1,  44.979,  12.513,  0.000,  0.000,  5,  0.96666,  -76.6292,  'MALONE 0',  16.100,  14
15175,  1,  1.965,  0.556,  0.000,  0.000,  5,  1.02920,  -71.2017,  'DENTON 3',  16.100,  17
15176,  1,  69.643,  19.220,  0.000,  0.000,  5,  1.00745,  -72.3652,  'GRAFORD ',  16.100,  12
15177,  1,  2.995,  0.848,  0.000,  0.000,  5,  1.02290,  -71.8113,  'ARLINGTO',  16.100,  17
15178,  1,  54.846,  15.229,  0.000,  0.000,  5,  1.02038,  -72.3914,  'ROCKWALL',  16.100,  16
15180,  1,  44.218,  12.329,  0.000,  0.000,  5,  1.02504,  -68.8267,  'CORSICAN',  16.100,  14
15181,  1,  41.780,  11.658,  0.000,  0.000,  5,  1.02291,  -72.2439,  'GARLAND ',  16.100,  16
15182,  1,  85.274,  23.330,  0.000,  0.000,  5,  0.96769,  -76.7333,  'GATESVIL',  16.100,  13
15183,  1,  2.077,  0.588,  0.000,  0.000,  5,  1.02684,  -72.3496,  'CARROLLT',  16.100,  16
15184,  1,  116.660,  31.631,  0.000,  0.000,  5,  1.01350,  -73.7661,  'FORT WOR',  16.100,  17
15185,  1,  116.650,  31.642,  0.000,  0.000,  5,  1.01905,  -73.2269,  'RHOME 0S',  16.100,  17
15186,  1,  11.187,  3.157,  0.000,  0.000,  5,  1.02015,  -71.5282,  'VENUS 0S',  16.100,  17
15187,  1,  17.140,  4.827,  0.000,  0.000,  5,  1.03212,  -68.6046,  'OLNEY 2 ',  16.100,  12
15188,  1,  6.716,  1.898,  0.000,  0.000,  5,  1.02453,  -72.1270,  'CARROLLT',  16.100,  16
15189,  1,  39.605,  11.061,  0.000,  0.000,  5,  1.02340,  -72.3406,  'DALLAS 2',  16.100,  16
15190,  1,  41.876,  11.677,  0.000,  0.000,  5,  1.00975,  -75.0081,  'GORDON 0',  16.100,  12
15191,  1,  2.396,  0.678,  0.000,  0.000,  5,  1.01011,  -74.3428,  'MERIDIAN',  16.100,  18
15193,  1,  3.529,  0.999,  0.000,  0.000,  5,  1.03121,  -68.3584,  'KILLEEN ',  16.100,  13
15194,  1,  55.128,  15.307,  0.000,  0.000,  5,  1.02170,  -72.0194,  'DUNCANVI',  16.100,  17
15195,  1,  32.489,  9.097,  0.000,  0.000,  5,  1.02639,  -72.1467,  'ARGYLE 0',  16.100,  17
15199,  1,  29.810,  8.355,  0.000,  0.000,  5,  1.02303,  -72.4571,  'FORT WOR',  16.100,  17
15200,  1,  16.758,  4.718,  0.000,  0.000,  5,  0.99875,  -74.5372,  'MINERAL ',  16.100,  12
15201,  1,  28.479,  7.972,  0.000,  0.000,  5,  0.96130,  -75.2412,  'COOLIDGE',  16.100,  14
15202,  1,  3.057,  0.865,  0.000,  0.000,  5,  1.01073,  -71.8680,  'RICE 0SE',  16.100,  14
15203,  1,  3.497,  0.990,  0.000,  0.000,  5,  1.02573,  -72.1317,  'DALLAS 3',  16.100,  16
15209,  1,  59.502,  16.469,  0.000,  0.000,  5,  0.99747,  -73.2096,  'WALNUT S',  16.100,  18
15210,  1,  2.387,  0.676,  0.000,  0.000,  5,  1.02615,  -71.7057,  'BEDFORD ',  16.100,  17
15211,  1,  24.077,  6.753,  0.000,  0.000,  5,  0.94147,  -78.4291,  'HUBBARD ',  16.100,  14
15212,  1,  3.553,  1.005,  0.000,  0.000,  5,  1.00949,  -72.7188,  'FERRIS 0',  16.100,  14
15213,  1,  18.918,  5.324,  0.000,  0.000,  5,  1.02327,  -72.0258,  'GARLAND ',  16.100,  16
15214,  1,  43.324,  12.082,  0.000,  0.000,  5,  1.02092,  -72.2495,  'DALLAS 3',  16.100,  16
15215,  1,  66.242,  18.313,  0.000,  0.000,  5,  1.01815,  -72.2817,  'PILOT PO',  16.100,  16
15216,  1,  12.093,  3.411,  0.000,  0.000,  5,  1.02336,  -72.3936,  'FORT WOR',  16.100,  17
15217,  1,  49.399,  13.748,  0.000,  0.000,  5,  1.02735,  -72.1461,  'NORTH RI',  16.100,  17
15218,  1,  54.387,  15.102,  0.000,  0.000,  5,  1.01668,  -73.3026,  'JUSTIN 0',  16.100,  17
15219,  1,  23.114,  6.494,  0.000,  0.000,  5,  1.01982,  -72.7895,  'SCURRY 0',  16.100,  14
15220,  1,  5.030,  1.423,  0.000,  0.000,  5,  1.02278,  -73.1749,  'SANGER 0',  16.100,  17
15221,  1,  26.939,  7.558,  0.000,  0.000,  5,  1.02117,  -70.4692,  'KILLEEN ',  16.100,  13
15222,  1,  60.081,  16.636,  0.000,  0.000,  5,  1.00066,  -74.0179,  'MABANK 1',  16.100,  14
15223,  1,  30.146,  8.434,  0.000,  0.000,  5,  0.95265,  -77.2717,  'MEXIA 0S',  16.100,  14
15224,  1,  22.511,  6.326,  0.000,  0.000,  5,  1.02626,  -72.1223,  'CARROLLT',  16.100,  16
15225,  1,  100.427,  27.414,  0.000,  0.000,  5,  1.02101,  -73.6922,  'NEVADA 0',  16.100,  16
15226,  1,  3.473,  0.982,  0.000,  0.000,  5,  1.02789,  -74.1966,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.236,  0.633,  0.000,  0.000,  5,  1.01845,  -73.3917,  'TERRELL ',  16.100,  16
15228,  1,  28.770,  8.066,  0.000,  0.000,  5,  1.02189,  -71.4058,  'DALLAS 1',  16.100,  16
15229,  1,  38.197,  10.672,  0.000,  0.000,  5,  1.02191,  -72.0804,  'DALLAS 1',  16.100,  16
15230,  1,  28.052,  7.867,  0.000,  0.000,  5,  1.02472,  -72.3864,  'DALLAS 2',  16.100,  16
15231,  1,  35.793,  10.005,  0.000,  0.000,  5,  1.00792,  -74.5728,  'HAMILTON',  16.100,  18
15232,  1,  7.628,  2.155,  0.000,  0.000,  5,  1.02582,  -72.3439,  'ARLINGTO',  16.100,  17
15233,  1,  31.958,  8.951,  0.000,  0.000,  5,  1.02610,  -72.0151,  'EULESS 1',  16.100,  17
15234,  1,  71.658,  19.776,  0.000,  0.000,  5,  1.02342,  -71.8154,  'FRISCO 1',  16.100,  16
15235,  1,  89.903,  24.625,  0.000,  0.000,  5,  1.01354,  -70.9049,  'SALADO 0',  16.100,  13
15244,  1,  11.239,  3.171,  0.000,  0.000,  5,  1.02258,  -72.5531,  'FORT WOR',  16.100,  17
15245,  1,  35.410,  9.904,  0.000,  0.000,  5,  1.02473,  -72.5851,  'GRAPEVIN',  16.100,  17
15246,  1,  103.800,  28.264,  0.000,  0.000,  5,  1.00528,  -71.8935,  'GLEN ROS',  16.100,  18
15247,  1,  11.747,  3.314,  0.000,  0.000,  5,  0.99820,  -73.6661,  'KOPPERL ',  16.100,  18
15248,  1,  1.718,  0.486,  0.000,  0.000,  5,  1.02643,  -71.7250,  'BEDFORD ',  16.100,  17
15249,  1,  60.445,  16.750,  0.000,  0.000,  5,  1.02119,  -72.2332,  'FORT WOR',  16.100,  17
15250,  1,  159.087,  43.511,  0.000,  0.000,  5,  1.02321,  -71.5104,  'DALLAS 5',  16.100,  16
15251,  1,  62.090,  17.199,  0.000,  0.000,  5,  1.02615,  -72.0364,  'GRAND PR',  16.100,  17
15252,  1,  69.751,  19.264,  0.000,  0.000,  5,  1.02417,  -72.3987,  'DALLAS 2',  16.100,  16
15253,  1,  46.359,  12.915,  0.000,  0.000,  5,  1.02562,  -71.8832,  'FLOWER M',  16.100,  17
15254,  1,  66.349,  18.348,  0.000,  0.000,  5,  1.02454,  -72.1250,  'ROANOKE ',  16.100,  17
15255,  1,  50.166,  13.944,  0.000,  0.000,  5,  0.99809,  -75.2353,  'MILLSAP ',  16.100,  12
15256,  1,  5.255,  1.486,  0.000,  0.000,  5,  1.00534,  -72.6746,  'FORRESTO',  16.100,  14
15257,  1,  0.463,  0.131,  0.000,  0.000,  5,  0.99714,  -73.5357,  'ITALY 0S',  16.100,  14
15258,  1,  4.579,  1.295,  0.000,  0.000,  5,  1.02184,  -72.1232,  'FORNEY 0',  16.100,  16
15259,  1,  40.551,  11.318,  0.000,  0.000,  5,  1.02027,  -73.2066,  'LAVON 0S',  16.100,  16
15264,  1,  2.796,  0.791,  0.000,  0.000,  5,  1.02731,  -73.5812,  'DE LEON ',  16.100,  15
15265,  1,  4.739,  1.340,  0.000,  0.000,  5,  1.02808,  -71.3727,  'KELLER 1',  16.100,  17
15266,  1,  63.508,  17.582,  0.000,  0.000,  5,  1.02533,  -71.7916,  'CEDAR HI',  16.100,  17
15267,  1,  86.334,  23.632,  0.000,  0.000,  5,  0.98222,  -75.7488,  'MC GREGO',  16.100,  13
15268,  1,  20.228,  5.687,  0.000,  0.000,  5,  0.99628,  -73.9438,  'COMMERCE',  16.100,  16
15269,  1,  7.673,  2.168,  0.000,  0.000,  5,  1.01789,  -70.6228,  'MIDLOTHI',  16.100,  17
15270,  1,  51.228,  14.216,  0.000,  0.000,  5,  0.96929,  -75.7409,  'WEST 0SE',  16.100,  13
15271,  1,  10.488,  2.960,  0.000,  0.000,  5,  0.99700,  -71.9432,  'BARTLETT',  16.100,  13
15272,  1,  5.213,  1.474,  0.000,  0.000,  5,  1.02382,  -72.4037,  'DALLAS 1',  16.100,  16
15273,  1,  10.804,  3.049,  0.000,  0.000,  5,  1.02709,  -72.1912,  'COPPELL ',  16.100,  17
15274,  1,  62.810,  17.388,  0.000,  0.000,  5,  1.01579,  -72.3611,  'WILMER 0',  16.100,  16
15275,  1,  4.784,  1.352,  0.000,  0.000,  5,  0.95053,  -77.7744,  'DAWSON 0',  16.100,  14
15276,  1,  1.647,  0.466,  0.000,  0.000,  5,  0.98156,  -72.7516,  'MART 0SE',  16.100,  14
15277,  1,  3.820,  1.081,  0.000,  0.000,  5,  1.02207,  -72.2574,  'LITTLE E',  16.100,  16
15278,  1,  50.329,  13.994,  0.000,  0.000,  5,  1.01301,  -69.9332,  'TEMPLE 2',  16.100,  13
15280,  1,  22.936,  6.445,  0.000,  0.000,  5,  1.02224,  -68.8897,  'TEMPLE 1',  16.100,  13
15284,  1,  41.236,  11.507,  0.000,  0.000,  5,  1.01734,  -73.0183,  'QUINLAN ',  16.100,  16
15285,  1,  28.185,  7.902,  0.000,  0.000,  5,  1.01727,  -71.9368,  'CHICO 0S',  16.100,  12
15286,  1,  3.692,  1.045,  0.000,  0.000,  5,  1.02061,  -71.5845,  'DUBLIN 2',  16.100,  18
15287,  1,  20.987,  5.901,  0.000,  0.000,  5,  1.02366,  -71.8862,  'ARLINGTO',  16.100,  17
15288,  1,  95.866,  26.161,  0.000,  0.000,  5,  0.99439,  -74.1272,  'WOLFE CI',  16.100,  16
15289,  1,  6.795,  1.921,  0.000,  0.000,  5,  1.02731,  -72.0795,  'DALLAS 2',  16.100,  16
15290,  1,  34.990,  9.782,  0.000,  0.000,  5,  0.99839,  -73.8622,  'WHITNEY ',  16.100,  18
15291,  1,  17.213,  4.846,  0.000,  0.000,  5,  1.02100,  -73.2472,  'FORT WOR',  16.100,  17
15292,  1,  193.552,  52.919,  0.000,  0.000,  5,  1.01716,  -73.1553,  'FORT WOR',  16.100,  17
15293,  1,  86.255,  23.664,  0.000,  0.000,  5,  1.01561,  -70.9672,  'JOSHUA 0',  16.100,  18
15294,  1,  40.807,  11.391,  0.000,  0.000,  5,  1.02339,  -72.5852,  'DALLAS 1',  16.100,  16
15296,  1,  45.119,  12.576,  0.000,  0.000,  5,  1.02696,  -71.0542,  'MCKINNEY',  16.100,  16
15305,  1,  43.323,  12.084,  0.000,  0.000,  5,  1.02856,  -71.1917,  'ALLEN 1 ',  16.100,  16
15306,  1,  97.307,  26.601,  0.000,  0.000,  5,  1.02432,  -72.2992,  'ALEDO 2 ',  16.100,  17
15307,  1,  56.907,  15.793,  0.000,  0.000,  5,  1.02650,  -71.9963,  'THE COLO',  16.100,  16
15308,  1,  84.384,  23.176,  0.000,  0.000,  5,  1.02320,  -71.8465,  'SUNNYVAL',  16.100,  16
15309,  1,  10.917,  3.081,  0.000,  0.000,  5,  1.02218,  -72.4131,  'DALLAS 1',  16.100,  16
15310,  1,  40.671,  11.354,  0.000,  0.000,  5,  1.02548,  -72.3653,  'FORT WOR',  16.100,  17
15311,  1,  42.033,  11.729,  0.000,  0.000,  5,  1.02515,  -72.6526,  'DALLAS 3',  16.100,  16
15312,  1,  17.578,  4.948,  0.000,  0.000,  5,  1.01533,  -73.6359,  'AZLE 0SE',  16.100,  17
15313,  1,  108.582,  29.554,  0.000,  0.000,  5,  1.02245,  -70.9535,  'HUTCHINS',  16.100,  16
15314,  1,  12.609,  3.556,  0.000,  0.000,  5,  0.98821,  -74.7751,  'VALLEY M',  16.100,  13
15315,  1,  6.899,  1.950,  0.000,  0.000,  5,  1.01818,  -72.7837,  'DENTON 6',  16.100,  17
15316,  1,  18.856,  5.306,  0.000,  0.000,  5,  1.02732,  -72.1826,  'MESQUITE',  16.100,  16
15323,  1,  77.969,  21.471,  0.000,  0.000,  5,  1.02643,  -71.3932,  'DALLAS 2',  16.100,  17
15327,  1,  154.703,  42.046,  0.000,  0.000,  5,  0.94054,  -78.1445,  'MOUNT CA',  16.100,  14
15328,  1,  2.211,  0.626,  0.000,  0.000,  5,  1.00460,  -73.5339,  'RIESEL 2',  16.100,  13
15329,  1,  6.600,  1.866,  0.000,  0.000,  5,  1.02039,  -72.1066,  'DALLAS 1',  16.100,  16
15330,  1,  103.094,  28.123,  0.000,  0.000,  5,  1.02509,  -71.6916,  'ARLINGTO',  16.100,  17
15331,  1,  29.244,  8.196,  0.000,  0.000,  5,  1.01332,  -73.1013,  'CELINA 0',  16.100,  16
15332,  1,  8.070,  2.280,  0.000,  0.000,  5,  1.02211,  -73.2202,  'FORT WOR',  16.100,  17
15333,  1,  117.829,  31.928,  0.000,  0.000,  5,  1.01178,  -72.6893,  'RED OAK ',  16.100,  14
15334,  1,  99.370,  27.108,  0.000,  0.000,  5,  1.00614,  -73.3841,  'CLYDE 0S',  16.100,  15
15335,  1,  11.431,  3.225,  0.000,  0.000,  5,  1.02321,  -72.3922,  'IRVING 2',  16.100,  17
15336,  1,  97.236,  26.580,  0.000,  0.000,  5,  1.02353,  -71.7480,  'ROWLETT ',  16.100,  16
15337,  1,  36.228,  10.131,  0.000,  0.000,  5,  1.02491,  -69.3814,  'JACKSBOR',  16.100,  12
15338,  1,  15.092,  4.252,  0.000,  0.000,  5,  1.01456,  -71.9932,  'GRANBURY',  16.100,  18
15339,  1,  37.968,  10.611,  0.000,  0.000,  5,  1.02734,  -72.5131,  'SOUTHLAK',  16.100,  17
15340,  1,  51.969,  14.447,  0.000,  0.000,  5,  1.02278,  -72.5167,  'DALLAS 2',  16.100,  16
15341,  1,  19.273,  5.423,  0.000,  0.000,  5,  1.02748,  -71.8311,  'LEWISVIL',  16.100,  17
15344,  1,  23.991,  6.739,  0.000,  0.000,  5,  1.02595,  -72.6229,  'DALLAS 3',  16.100,  16
15345,  1,  53.782,  14.924,  0.000,  0.000,  5,  0.99375,  -74.2444,  'HILLSBOR',  16.100,  14
15346,  1,  17.030,  4.796,  0.000,  0.000,  5,  1.02732,  -72.4943,  'FORT WOR',  16.100,  17
15347,  1,  62.814,  17.376,  0.000,  0.000,  5,  1.00192,  -74.6234,  'CISCO 0S',  16.100,  15
15348,  1,  10.847,  3.060,  0.000,  0.000,  5,  1.00455,  -72.6641,  'ITASCA 0',  16.100,  14
15349,  1,  4.560,  1.290,  0.000,  0.000,  5,  1.02156,  -71.7124,  'LANCASTE',  16.100,  16
15351,  1,  30.775,  8.623,  0.000,  0.000,  5,  1.02569,  -71.2470,  'GARLAND ',  16.100,  16
15352,  1,  75.799,  20.886,  0.000,  0.000,  5,  1.02227,  -72.1595,  'DALLAS 9',  16.100,  16
15353,  1,  29.997,  8.407,  0.000,  0.000,  5,  1.02489,  -71.7543,  'DUNCANVI',  16.100,  17
15354,  1,  29.851,  8.366,  0.000,  0.000,  5,  1.02155,  -72.6873,  'MESQUITE',  16.100,  16
15355,  1,  39.304,  10.979,  0.000,  0.000,  5,  1.01728,  -71.2544,  'MAYPEARL',  16.100,  14
15356,  1,  3.096,  0.876,  0.000,  0.000,  5,  1.02699,  -72.1022,  'GARLAND ',  16.100,  16
15357,  1,  51.801,  14.404,  0.000,  0.000,  5,  1.02748,  -71.3265,  'ALLEN 2 ',  16.100,  16
15362,  1,  55.754,  15.481,  0.000,  0.000,  5,  1.02678,  -68.7700,  'BRIDGEPO',  16.100,  12
15370,  1,  28.477,  7.986,  0.000,  0.000,  5,  1.02672,  -71.6552,  'LEWISVIL',  16.100,  17
15371,  1,  57.772,  16.024,  0.000,  0.000,  5,  1.01971,  -71.6848,  'SEAGOVIL',  16.100,  16
15372,  1,  69.171,  19.109,  0.000,  0.000,  5,  1.02483,  -72.5055,  'DALLAS 3',  16.100,  16
15373,  1,  14.842,  4.182,  0.000,  0.000,  5,  1.01978,  -72.9066,  'HALTOM C',  16.100,  17
15374,  1,  77.460,  21.332,  0.000,  0.000,  5,  1.02432,  -71.3752,  'BALCH SP',  16.100,  16
15375,  1,  27.350,  7.673,  0.000,  0.000,  5,  1.02474,  -72.3706,  'FORT WOR',  16.100,  17
15376,  1,  31.332,  8.777,  0.000,  0.000,  5,  1.02429,  -71.7351,  'DALLAS 4',  16.100,  17
15377,  1,  28.189,  7.904,  0.000,  0.000,  5,  1.01823,  -71.0210,  'KILLEEN ',  16.100,  13
15378,  1,  27.091,  7.601,  0.000,  0.000,  5,  1.02630,  -72.1988,  'WACO 5 0',  16.100,  13
15379,  1,  46.994,  13.088,  0.000,  0.000,  5,  1.02352,  -72.5393,  'FORT WOR',  16.100,  17
15381,  1,  130.056,  35.104,  0.000,  0.000,  5,  1.02043,  -70.3780,  'ENNIS 1S',  16.100,  14
15385,  1,  61.543,  17.050,  0.000,  0.000,  5,  1.02583,  -70.7812,  'DALLAS 3',  16.100,  16
15386,  1,  90.629,  24.842,  0.000,  0.000,  5,  1.02739,  -72.0957,  'RICHARDS',  16.100,  16
15387,  1,  33.064,  9.254,  0.000,  0.000,  5,  1.01716,  -73.4157,  'FORT WOR',  16.100,  17
15389,  1,  46.827,  13.039,  0.000,  0.000,  5,  1.01427,  -70.7393,  'WACO 2 1',  16.100,  13
15392,  1,  39.705,  11.061,  0.000,  0.000,  5,  0.94886,  -78.4295,  'ROGERS 2',  11.500,  13
15393,  1,  4.752,  1.344,  0.000,  0.000,  5,  1.00748,  -72.1344,  'CHINA SP',  16.100,  13
15400,  1,  8.137,  2.299,  0.000,  0.000,  5,  1.02192,  -71.8327,  'MCKINNEY',  16.100,  16
15402,  1,  66.362,  18.349,  0.000,  0.000,  5,  1.02123,  -69.5125,  'GRANBURY',  16.100,  18
15407,  1,  29.022,  8.134,  0.000,  0.000,  5,  1.00776,  -74.2862,  'CLIFTON ',  16.100,  18
15408,  1,  7.332,  2.072,  0.000,  0.000,  5,  1.02017,  -73.0696,  'FARMERSV',  16.100,  16
15409,  1,  5.129,  1.451,  0.000,  0.000,  5,  1.02232,  -72.1482,  'ARLINGTO',  16.100,  17
15411,  1,  58.459,  16.215,  0.000,  0.000,  5,  1.02736,  -69.9037,  'KILLEEN ',  16.100,  13
15412,  1,  51.596,  14.345,  0.000,  0.000,  5,  1.02216,  -72.4556,  'WYLIE 0S',  16.100,  16
15420,  1,  70.063,  19.349,  0.000,  0.000,  5,  1.02623,  -71.5555,  'FORT WOR',  16.100,  17
15421,  1,  6.976,  1.970,  0.000,  0.000,  5,  1.02731,  -73.4448,  'JOSEPHIN',  16.100,  16
15422,  1,  0.671,  0.190,  0.000,  0.000,  5,  1.02730,  -71.9877,  'LEWSIVIL',  16.100,  17
15425,  1,  84.508,  23.210,  0.000,  0.000,  5,  1.02249,  -72.1797,  'DALLAS 4',  16.100,  16
15426,  1,  31.050,  8.694,  0.000,  0.000,  5,  0.99940,  -73.7380,  'KEMP 0SE',  16.100,  14
15427,  1,  17.656,  4.970,  0.000,  0.000,  5,  1.01155,  -72.1029,  'WAXAHACH',  16.100,  14
15428,  1,  13.003,  3.667,  0.000,  0.000,  5,  1.02677,  -71.4597,  'HURST 0S',  16.100,  17
15429,  1,  62.860,  17.401,  0.000,  0.000,  5,  1.01841,  -73.4775,  'FORT WOR',  16.100,  17
15430,  1,  142.546,  38.274,  0.000,  0.000,  5,  1.01610,  -74.5096,  'WEATHERF',  16.100,  12
15431,  1,  25.913,  7.273,  0.000,  0.000,  5,  1.02478,  -71.8345,  'ROCKWALL',  16.100,  16
15432,  1,  50.478,  14.035,  0.000,  0.000,  5,  1.01322,  -74.2199,  'WEATHERF',  16.100,  12
15433,  1,  12.059,  3.402,  0.000,  0.000,  5,  1.02327,  -72.3800,  'FORT WOR',  16.100,  17
15434,  1,  55.962,  15.535,  0.000,  0.000,  5,  1.02340,  -73.4441,  'NEWARK 0',  16.100,  17
15435,  1,  13.347,  3.763,  0.000,  0.000,  5,  1.01275,  -73.7889,  'SANTO 0S',  16.100,  12
15436,  1,  1.510,  0.428,  0.000,  0.000,  5,  1.02645,  -72.1570,  'DALLAS 1',  16.100,  16
15437,  1,  29.342,  8.209,  0.000,  0.000,  5,  0.94363,  -78.2992,  'ELM MOTT',  16.100,  13
15438,  1,  3.174,  0.898,  0.000,  0.000,  5,  1.02322,  -72.5541,  'FORT WOR',  16.100,  17
15439,  1,  22.624,  6.357,  0.000,  0.000,  5,  1.01553,  -71.0859,  'WAXAHACH',  16.100,  14
15440,  1,  49.955,  13.900,  0.000,  0.000,  5,  1.02735,  -72.3353,  'ARLINGTO',  16.100,  17
15441,  1,  84.624,  23.245,  0.000,  0.000,  5,  1.02580,  -72.2385,  'FORT WOR',  16.100,  17
15442,  1,  80.537,  22.152,  0.000,  0.000,  5,  1.02253,  -72.5578,  'FORT WOR',  16.100,  17
15443,  1,  24.253,  6.812,  0.000,  0.000,  5,  1.02515,  -72.5982,  'FORT WOR',  16.100,  17
15446,  1,  27.962,  7.840,  0.000,  0.000,  5,  1.00964,  -73.4605,  'HEWITT 0',  16.100,  13
15447,  1,  16.625,  4.682,  0.000,  0.000,  5,  1.02274,  -71.8921,  'ARLINGTO',  16.100,  17
15449,  1,  87.413,  23.990,  0.000,  0.000,  5,  1.02832,  -71.1327,  'GRAND PR',  16.100,  17
15450,  1,  134.433,  36.130,  0.000,  0.000,  5,  0.99588,  -74.7562,  'MELISSA ',  16.100,  16
15452,  1,  7.402,  2.092,  0.000,  0.000,  5,  1.02465,  -70.1989,  'COPPERAS',  16.100,  13
15453,  1,  29.429,  8.249,  0.000,  0.000,  5,  1.02422,  -71.1471,  'CLEBURNE',  16.100,  17
15454,  1,  37.678,  10.529,  0.000,  0.000,  5,  1.02152,  -72.4965,  'GREENVIL',  16.100,  16
15455,  1,  15.384,  4.335,  0.000,  0.000,  5,  1.01910,  -72.5755,  'ALVORD 0',  16.100,  12
15456,  1,  3.895,  1.102,  0.000,  0.000,  5,  1.01355,  -75.1602,  'GORMAN 0',  16.100,  15
15457,  1,  5.511,  1.558,  0.000,  0.000,  5,  1.02533,  -71.9550,  'COLLEYVI',  16.100,  17
15460,  1,  51.678,  14.316,  0.000,  0.000,  5,  0.93740,  -79.9506,  'HOLLAND ',  11.500,  13
15461,  1,  6.659,  1.882,  0.000,  0.000,  5,  1.01499,  -70.1582,  'TEMPLE 3',  16.100,  13
15462,  1,  35.629,  9.964,  0.000,  0.000,  5,  1.02109,  -72.0942,  'DALLAS 3',  16.100,  16
15463,  1,  46.457,  12.942,  0.000,  0.000,  5,  1.02512,  -72.3581,  'IRVING 4',  16.100,  17
15465,  1,  77.782,  21.424,  0.000,  0.000,  5,  1.02899,  -71.2794,  'FRISCO 2',  16.100,  16
15466,  1,  108.891,  29.497,  0.000,  0.000,  5,  0.96964,  -76.6150,  'GATESVIL',  16.100,  13
15467,  1,  3.717,  1.052,  0.000,  0.000,  5,  1.02358,  -72.5012,  'DALLAS 2',  16.100,  16
15468,  1,  11.887,  3.353,  0.000,  0.000,  5,  1.02039,  -72.2535,  'DALLAS 3',  16.100,  17
15469,  1,  19.946,  5.610,  0.000,  0.000,  5,  1.01975,  -73.0404,  'FORT WOR',  16.100,  17
15470,  1,  3.891,  1.101,  0.000,  0.000,  5,  1.01481,  -73.1349,  'WOODWAY ',  16.100,  13
15471,  1,  26.696,  7.493,  0.000,  0.000,  5,  1.02300,  -72.8712,  'MINGUS 0',  16.100,  12
15472,  1,  0.593,  0.168,  0.000,  0.000,  5,  1.03694,  -69.1842,  'THROCKMO',  16.100,  15
15473,  1,  1.537,  0.435,  0.000,  0.000,  5,  1.02621,  -69.0551,  'NEMO 0SE',  16.100,  18
15474,  1,  1.996,  0.565,  0.000,  0.000,  5,  0.96802,  -76.1974,  'ABBOTT 0',  16.100,  14
15475,  1,  1.172,  0.332,  0.000,  0.000,  5,  1.02509,  -71.9417,  'ALVARADO',  16.100,  17
15476,  1,  27.053,  7.580,  0.000,  0.000,  5,  0.96738,  -76.6330,  'CORSICAN',  16.100,  14
15477,  1,  3.521,  0.996,  0.000,  0.000,  5,  1.02263,  -70.4807,  'HARKER H',  16.100,  13
15478,  1,  24.386,  6.849,  0.000,  0.000,  5,  1.02733,  -72.1887,  'IRVING 3',  16.100,  17
15480,  1,  77.472,  21.336,  0.000,  0.000,  5,  1.02471,  -70.8563,  'BURLESON',  16.100,  17
15481,  1,  83.139,  22.835,  0.000,  0.000,  5,  1.01445,  -72.7448,  'FORT WOR',  16.100,  17
15482,  1,  80.841,  22.240,  0.000,  0.000,  5,  1.02738,  -72.7743,  'DALLAS 2',  16.100,  16
15483,  1,  20.446,  5.751,  0.000,  0.000,  5,  1.02758,  -71.6760,  'NORTH RI',  16.100,  17
15484,  1,  39.092,  10.912,  0.000,  0.000,  5,  1.01243,  -72.7841,  'CROSS PL',  16.100,  15
15485,  1,  2.402,  0.680,  0.000,  0.000,  5,  1.02129,  -69.6073,  'BLOOMING',  16.100,  14
16001,  1,  1.424,  0.403,  0.000,  0.000,  6,  1.02730,  -68.8251,  'CONVERSE',  11.500,  22
16002,  1,  37.374,  10.445,  0.000,  0.000,  6,  1.01895,  -69.3620,  'SAN ANTO',  11.500,  26
16005,  1,  11.693,  3.299,  0.000,  0.000,  6,  1.02778,  -64.8698,  'BASTROP ',  11.500,  25
16011,  1,  41.303,  11.526,  0.000,  0.000,  6,  1.02022,  -67.6385,  'MARION 2',  11.500,  22
16012,  1,  15.328,  4.319,  0.000,  0.000,  6,  1.02732,  -66.6851,  'PAIGE 0S',  11.500,  25
16013,  1,  8.738,  2.468,  0.000,  0.000,  6,  1.01868,  -69.1290,  'SAN ANTO',  11.500,  26
16014,  1,  70.598,  19.469,  0.000,  0.000,  6,  1.00687,  -72.2013,  'WAELDER ',  11.500,  24
16015,  1,  4.097,  1.159,  0.000,  0.000,  6,  1.02465,  -69.2212,  'ATASCOSA',  11.500,  26
16016,  1,  12.235,  3.451,  0.000,  0.000,  6,  1.02497,  -68.5219,  'SAN ANTO',  11.500,  26
16017,  1,  90.481,  24.789,  0.000,  0.000,  6,  1.01868,  -68.4752,  'CIBOLO 0',  11.500,  22
16018,  1,  67.143,  18.560,  0.000,  0.000,  6,  1.02150,  -69.7000,  'AUSTIN 6',  11.500,  23
16019,  1,  2.200,  0.623,  0.000,  0.000,  6,  1.02254,  -69.7934,  'AUSTIN 2',  11.500,  23
16020,  1,  39.249,  10.963,  0.000,  0.000,  6,  1.02199,  -70.9550,  'HORSESHO',  11.500,  23
16023,  1,  8.235,  2.326,  0.000,  0.000,  6,  1.02920,  -69.2845,  'LEANDER ',  11.500,  23
16024,  1,  53.434,  14.849,  0.000,  0.000,  6,  1.02735,  -70.6259,  'AUSTIN 1',  11.500,  23
16025,  1,  36.561,  10.223,  0.000,  0.000,  6,  1.02734,  -69.0566,  'SAN ANTO',  11.500,  26
16026,  1,  23.294,  6.544,  0.000,  0.000,  6,  1.02208,  -68.3865,  'SAN ANTO',  11.500,  26
16027,  1,  12.697,  3.581,  0.000,  0.000,  6,  1.02311,  -67.9078,  'ELGIN 0S',  11.500,  23
16028,  1,  35.428,  9.909,  0.000,  0.000,  6,  1.02289,  -69.3178,  'AUSTIN 3',  11.500,  23
16029,  1,  71.049,  19.582,  0.000,  0.000,  6,  0.99379,  -73.3136,  'RUNGE 0S',  11.500,  24
16031,  1,  2.149,  0.608,  0.000,  0.000,  6,  1.02012,  -62.5545,  'YOAKUM 1',  11.500,  24
16032,  1,  16.357,  4.607,  0.000,  0.000,  6,  1.01961,  -71.2104,  'AUSTIN 3',  11.500,  23
16035,  1,  17.490,  4.924,  0.000,  0.000,  6,  1.02619,  -69.2082,  'PFLUGERV',  11.500,  23
16037,  1,  82.676,  22.721,  0.000,  0.000,  6,  1.02139,  -67.8575,  'SAN ANTO',  11.500,  22
16040,  1,  47.075,  13.111,  0.000,  0.000,  6,  1.02321,  -69.6918,  'AUSTIN 3',  11.500,  23
16043,  1,  27.970,  7.845,  0.000,  0.000,  6,  1.02401,  -67.8074,  'SAN ANTO',  11.500,  26
16044,  1,  42.433,  11.835,  0.000,  0.000,  6,  1.01666,  -68.9475,  'SAN ANTO',  11.500,  26
16047,  1,  9.919,  2.800,  0.000,  0.000,  6,  1.02340,  -68.8396,  'SAN ANTO',  11.500,  26
16055,  1,  71.860,  19.815,  0.000,  0.000,  6,  1.00482,  -75.8438,  'BERGHEIM',  11.500,  26
16058,  1,  3.255,  0.921,  0.000,  0.000,  6,  1.02715,  -66.1525,  'NEW BRAU',  11.500,  22
16059,  1,  126.334,  33.933,  0.000,  0.000,  6,  0.96201,  -85.2157,  'D HANIS ',  11.500,  26
16060,  1,  1.825,  0.517,  0.000,  0.000,  6,  1.02124,  -69.5203,  'SAN ANTO',  11.500,  26
16061,  1,  74.054,  20.418,  0.000,  0.000,  6,  1.02221,  -70.1035,  'AUSTIN 7',  11.500,  23
16064,  1,  73.957,  20.385,  0.000,  0.000,  6,  1.01571,  -62.5790,  'BRENHAM ',  11.500,  25
16065,  1,  57.924,  16.060,  0.000,  0.000,  6,  1.01339,  -71.8221,  'BERTRAM ',  11.500,  23
16091,  1,  6.371,  1.801,  0.000,  0.000,  6,  1.02731,  -69.8622,  'WIMBERLE',  11.500,  23
16092,  1,  28.091,  7.879,  0.000,  0.000,  6,  1.02733,  -68.5899,  'GONZALES',  11.500,  24
16093,  1,  18.960,  5.335,  0.000,  0.000,  6,  1.01845,  -68.4863,  'SAN ANTO',  11.500,  22
16094,  1,  24.309,  6.827,  0.000,  0.000,  6,  1.02049,  -68.3450,  'SAN ANTO',  11.500,  22
16095,  1,  58.288,  16.164,  0.000,  0.000,  6,  1.01996,  -71.4663,  'HUTTO 0S',  11.500,  23
16096,  1,  31.244,  8.753,  0.000,  0.000,  6,  1.02733,  -71.5940,  'LULING 0',  11.500,  24
16097,  1,  18.086,  5.091,  0.000,  0.000,  6,  1.01728,  -68.7174,  'SAN ANTO',  11.500,  26
16098,  1,  83.422,  22.917,  0.000,  0.000,  6,  1.01967,  -70.4557,  'AUSTIN 1',  11.500,  23
16099,  1,  79.940,  21.983,  0.000,  0.000,  6,  1.01498,  -69.1049,  'SAN ANTO',  11.500,  26
16100,  1,  7.342,  2.075,  0.000,  0.000,  6,  1.01717,  -69.6814,  'ADKINS 0',  11.500,  22
16103,  1,  9.251,  2.613,  0.000,  0.000,  6,  1.02731,  -63.5405,  'WINCHEST',  11.500,  25
16109,  1,  19.237,  5.410,  0.000,  0.000,  6,  0.99010,  -71.6786,  'ROCKDALE',  11.500,  25
16112,  1,  7.369,  2.082,  0.000,  0.000,  6,  1.01886,  -69.9741,  'NATALIA ',  11.500,  26
16113,  1,  7.986,  2.256,  0.000,  0.000,  6,  1.02086,  -70.0040,  'AUSTIN 2',  11.500,  23
16114,  1,  9.074,  2.562,  0.000,  0.000,  6,  1.01650,  -69.2632,  'SAN ANTO',  11.500,  26
16115,  1,  24.928,  6.998,  0.000,  0.000,  6,  1.01736,  -68.8975,  'SAN ANTO',  11.500,  22
16116,  1,  83.535,  22.924,  0.000,  0.000,  6,  1.00421,  -72.2439,  'TAYLOR 0',  11.500,  23
16117,  1,  21.855,  6.144,  0.000,  0.000,  6,  1.02656,  -64.4208,  'SMITHVIL',  11.500,  25
16120,  1,  13.999,  3.946,  0.000,  0.000,  6,  1.02975,  -69.3534,  'CEDAR PA',  11.500,  23
16121,  1,  168.555,  46.082,  0.000,  0.000,  6,  1.01712,  -69.2467,  'SAN ANTO',  11.500,  26
16122,  1,  46.732,  13.004,  0.000,  0.000,  6,  0.99432,  -65.1132,  'HALLETTS',  11.500,  24
16123,  1,  10.471,  2.956,  0.000,  0.000,  6,  1.02130,  -70.0361,  'AUSTIN 5',  11.500,  23
16124,  1,  21.144,  5.945,  0.000,  0.000,  6,  1.02464,  -67.2099,  'NEW BRAU',  11.500,  22
16125,  1,  33.010,  9.234,  0.000,  0.000,  6,  1.01267,  -70.0066,  'SUTHERLA',  11.500,  22
16126,  1,  2.145,  0.607,  0.000,  0.000,  6,  1.02178,  -69.4467,  'AUSTIN 3',  11.500,  23
16127,  1,  40.354,  11.236,  0.000,  0.000,  6,  0.93920,  -76.5489,  'CAMERON ',  11.500,  25
16128,  1,  10.137,  2.861,  0.000,  0.000,  6,  1.01856,  -69.6031,  'SAN ANTO',  11.500,  26
16129,  1,  38.340,  10.694,  0.000,  0.000,  6,  0.96817,  -76.4078,  'MEDINA 0',  11.500,  26
16130,  1,  3.353,  0.949,  0.000,  0.000,  6,  1.01986,  -69.4642,  'MANCHACA',  11.500,  23
16131,  1,  6.833,  1.931,  0.000,  0.000,  6,  1.02319,  -68.7608,  'SPRING B',  11.500,  22
16132,  1,  23.408,  6.575,  0.000,  0.000,  6,  1.01795,  -70.3853,  'AUSTIN 1',  11.500,  23
16133,  1,  23.073,  6.481,  0.000,  0.000,  6,  1.00603,  -71.7847,  'FLATONIA',  11.500,  25
16134,  1,  6.091,  1.722,  0.000,  0.000,  6,  1.00101,  -74.1425,  'GRANGER ',  11.500,  23
16135,  1,  3.026,  0.856,  0.000,  0.000,  6,  1.01289,  -62.0023,  'FAYETTEV',  11.500,  25
16136,  1,  9.181,  2.593,  0.000,  0.000,  6,  1.02585,  -71.4977,  'GEORGETO',  11.500,  23
16137,  1,  31.819,  8.910,  0.000,  0.000,  6,  1.01645,  -70.9025,  'AUSTIN 3',  11.500,  23
16138,  1,  16.078,  4.529,  0.000,  0.000,  6,  1.01664,  -72.5905,  'PIPE CRE',  11.500,  26
16139,  1,  9.549,  2.696,  0.000,  0.000,  6,  1.00975,  -71.3299,  'RED ROCK',  11.500,  25
16140,  1,  4.299,  1.216,  0.000,  0.000,  6,  0.98352,  -75.0706,  'JARRELL ',  11.500,  23
16150,  1,  3.616,  1.023,  0.000,  0.000,  6,  1.02520,  -68.9722,  'SAN ANTO',  11.500,  26
16151,  1,  62.283,  17.249,  0.000,  0.000,  6,  1.02251,  -68.7588,  'SCHULENB',  11.500,  25
16153,  1,  7.897,  2.231,  0.000,  0.000,  6,  1.02325,  -67.4747,  'SAN ANTO',  11.500,  26
16154,  1,  27.159,  7.618,  0.000,  0.000,  6,  1.01369,  -70.6103,  'DRIPPING',  11.500,  23
16155,  1,  16.217,  4.567,  0.000,  0.000,  6,  1.01600,  -69.6553,  'SAN ANTO',  11.500,  26
16156,  1,  21.821,  6.134,  0.000,  0.000,  6,  1.02360,  -71.0783,  'MARBLE F',  11.500,  23
16157,  1,  30.389,  8.515,  0.000,  0.000,  6,  1.01663,  -71.1734,  'BOERNE 1',  11.500,  26
16158,  1,  17.275,  4.864,  0.000,  0.000,  6,  1.02732,  -64.2183,  'WASHINGT',  11.500,  25
16159,  1,  3.680,  1.041,  0.000,  0.000,  6,  1.01880,  -68.7158,  'SCHERTZ ',  11.500,  22
16160,  1,  32.963,  9.227,  0.000,  0.000,  6,  1.02071,  -69.9072,  'AUSTIN 8',  11.500,  23
16168,  1,  35.027,  9.797,  0.000,  0.000,  6,  1.01892,  -69.1851,  'SAN ANTO',  11.500,  26
16171,  1,  74.514,  20.541,  0.000,  0.000,  6,  1.02191,  -67.8558,  'SAN ANTO',  11.500,  26
16173,  1,  40.427,  11.285,  0.000,  0.000,  6,  1.01906,  -63.2713,  'CUERO 2 ',  11.500,  24
16174,  1,  17.971,  5.058,  0.000,  0.000,  6,  1.02120,  -68.7085,  'SAN ANTO',  11.500,  22
16175,  1,  34.510,  9.655,  0.000,  0.000,  6,  1.02026,  -70.0694,  'AUSTIN 1',  11.500,  23
16176,  1,  46.081,  12.838,  0.000,  0.000,  6,  1.02091,  -69.4419,  'AUSTIN 3',  11.500,  23
16178,  1,  21.396,  6.015,  0.000,  0.000,  6,  1.01901,  -68.9727,  'SAN ANTO',  11.500,  26
16179,  1,  58.015,  16.084,  0.000,  0.000,  6,  1.01520,  -69.6634,  'SAN ANTO',  11.500,  26
16180,  1,  8.309,  2.347,  0.000,  0.000,  6,  1.01375,  -69.9529,  'LA VERNI',  11.500,  22
16181,  1,  23.600,  6.629,  0.000,  0.000,  6,  1.01742,  -70.2853,  'MANOR 0S',  11.500,  23
16182,  1,  30.804,  8.630,  0.000,  0.000,  6,  1.01929,  -69.1672,  'SAN ANTO',  11.500,  26
16183,  1,  30.809,  8.630,  0.000,  0.000,  6,  1.00990,  -65.3384,  'GIDDINGS',  11.500,  25
16184,  1,  17.899,  5.038,  0.000,  0.000,  6,  1.02035,  -70.2379,  'AUSTIN 3',  11.500,  23
16185,  1,  16.695,  4.701,  0.000,  0.000,  6,  1.01927,  -70.3375,  'AUSTIN 3',  11.500,  23
16186,  1,  9.941,  2.807,  0.000,  0.000,  6,  1.02418,  -69.7071,  'AUSTIN 3',  11.500,  23
16187,  1,  19.099,  5.374,  0.000,  0.000,  6,  1.02270,  -69.9333,  'AUSTIN 2',  11.500,  23
16189,  1,  71.538,  19.718,  0.000,  0.000,  6,  0.99968,  -62.9093,  'COLUMBUS',  11.500,  25
16190,  1,  10.942,  3.088,  0.000,  0.000,  6,  1.01225,  -70.5101,  'SHINER 0',  11.500,  24
16191,  1,  9.176,  2.591,  0.000,  0.000,  6,  1.01926,  -68.3994,  'SAN ANTO',  11.500,  22
16193,  1,  11.612,  3.276,  0.000,  0.000,  6,  1.01207,  -65.3409,  'CALDWELL',  11.500,  25
16194,  1,  14.210,  4.005,  0.000,  0.000,  6,  1.01994,  -69.9174,  'AUSTIN 1',  11.500,  23
16195,  1,  19.158,  5.394,  0.000,  0.000,  6,  1.00397,  -62.6979,  'INDUSTRY',  11.500,  25
16196,  1,  1.806,  0.511,  0.000,  0.000,  6,  1.02360,  -70.7728,  'DALE 0SE',  11.500,  23
16199,  1,  5.542,  1.567,  0.000,  0.000,  6,  1.02628,  -68.0549,  'SAN ANTO',  11.500,  26
16200,  1,  64.952,  17.963,  0.000,  0.000,  6,  1.01512,  -69.0107,  'SAN ANTO',  11.500,  26
16201,  1,  26.522,  7.442,  0.000,  0.000,  6,  1.02052,  -69.2406,  'SAN ANTO',  11.500,  26
16202,  1,  19.549,  5.498,  0.000,  0.000,  6,  1.01615,  -69.9308,  'MARTINDA',  11.500,  22
16203,  1,  9.585,  2.706,  0.000,  0.000,  6,  1.01889,  -68.9337,  'SAN ANTO',  11.500,  26
16204,  1,  43.146,  12.034,  0.000,  0.000,  6,  1.01643,  -69.0751,  'SAN ANTO',  11.500,  26
16205,  1,  5.774,  1.633,  0.000,  0.000,  6,  1.02531,  -69.0748,  'AUSTIN 2',  11.500,  23
16206,  1,  67.571,  18.652,  0.000,  0.000,  6,  0.99849,  -66.8048,  'LEXINGTO',  11.500,  25
16207,  1,  9.673,  2.731,  0.000,  0.000,  6,  1.02731,  -71.1320,  'LEANDER ',  11.500,  23
16208,  1,  15.763,  4.441,  0.000,  0.000,  6,  1.02448,  -70.5131,  'AUSTIN 1',  11.500,  23
16209,  1,  109.358,  29.691,  0.000,  0.000,  6,  1.00105,  -71.1665,  'MICO 0SE',  11.500,  26
16217,  1,  2.817,  0.797,  0.000,  0.000,  6,  1.01752,  -71.0763,  'AUSTIN 3',  11.500,  23
16218,  1,  25.692,  7.211,  0.000,  0.000,  6,  1.01659,  -69.0198,  'LOCKHART',  11.500,  23
16219,  1,  36.446,  10.189,  0.000,  0.000,  6,  1.02159,  -70.3352,  'AUSTIN 1',  11.500,  23
16220,  1,  46.969,  13.079,  0.000,  0.000,  6,  1.01872,  -68.4845,  'SAN ANTO',  11.500,  22
16221,  1,  71.400,  19.712,  0.000,  0.000,  6,  1.02737,  -72.5208,  'FALLS CI',  11.500,  22
16223,  1,  2.869,  0.812,  0.000,  0.000,  6,  1.02615,  -68.8367,  'AUSTIN 2',  11.500,  23
16224,  1,  64.551,  17.860,  0.000,  0.000,  6,  1.02157,  -70.4787,  'AUSTIN 2',  11.500,  23
16225,  1,  55.534,  15.413,  0.000,  0.000,  6,  1.01476,  -69.1334,  'SAN ANTO',  11.500,  26
16226,  1,  42.189,  11.761,  0.000,  0.000,  6,  0.99417,  -77.6710,  'BLANCO 0',  11.500,  26
16227,  1,  8.189,  2.313,  0.000,  0.000,  6,  1.02491,  -69.2425,  'AUSTIN 2',  11.500,  23
16230,  1,  70.030,  19.338,  0.000,  0.000,  6,  1.02253,  -68.5748,  'SAN MARC',  11.500,  22
16231,  1,  76.982,  21.194,  0.000,  0.000,  6,  1.01486,  -70.0436,  'BUDA 0SE',  11.500,  23
16232,  1,  17.539,  4.938,  0.000,  0.000,  6,  1.02462,  -68.9191,  'DEL VALL',  11.500,  23
16233,  1,  41.327,  11.533,  0.000,  0.000,  6,  1.01872,  -70.2198,  'AUSTIN 4',  11.500,  23
16236,  1,  28.402,  7.965,  0.000,  0.000,  6,  1.02491,  -67.8355,  'SAN ANTO',  11.500,  26
16237,  1,  119.250,  32.012,  0.000,  0.000,  6,  0.92836,  -78.6604,  'BURLINGT',  11.500,  25
16238,  1,  0.733,  0.208,  0.000,  0.000,  6,  1.02370,  -69.4782,  'AUSTIN 1',  11.500,  23
16241,  1,  52.319,  14.543,  0.000,  0.000,  6,  1.02433,  -66.9311,  'ELMENDOR',  11.500,  22
16250,  1,  56.778,  15.753,  0.000,  0.000,  6,  1.01736,  -69.0171,  'SAN ANTO',  11.500,  22
16251,  1,  32.136,  8.999,  0.000,  0.000,  6,  1.02107,  -69.8682,  'CANYON L',  11.500,  22
16252,  1,  42.963,  11.980,  0.000,  0.000,  6,  1.01278,  -71.5055,  'JOHNSON ',  11.500,  23
16253,  1,  5.649,  1.597,  0.000,  0.000,  6,  1.00884,  -68.5487,  'YORKTOWN',  11.500,  24
16256,  1,  5.282,  1.494,  0.000,  0.000,  6,  1.02418,  -69.2150,  'AUSTIN 2',  11.500,  23
16261,  1,  15.421,  4.344,  0.000,  0.000,  6,  1.01781,  -69.2408,  'LACKLAND',  11.500,  26
16262,  1,  13.936,  3.929,  0.000,  0.000,  6,  1.02279,  -70.3106,  'LIBERTY ',  11.500,  23
16264,  1,  13.147,  3.707,  0.000,  0.000,  6,  1.01946,  -68.0074,  'KENEDY 1',  11.500,  24
16275,  1,  13.823,  3.897,  0.000,  0.000,  6,  1.01808,  -68.6307,  'SAN ANTO',  11.500,  26
16276,  1,  27.131,  7.611,  0.000,  0.000,  6,  1.01904,  -69.9663,  'VON ORMY',  11.500,  26
16278,  1,  20.164,  5.671,  0.000,  0.000,  6,  1.02278,  -68.0273,  'KYLE 1SE',  11.500,  23
16280,  1,  89.405,  24.507,  0.000,  0.000,  6,  1.02075,  -67.6469,  'SEGUIN 2',  11.500,  22
16281,  1,  84.481,  23.200,  0.000,  0.000,  6,  1.01982,  -69.0051,  'UNIVERSA',  11.500,  22
16282,  1,  22.648,  6.364,  0.000,  0.000,  6,  1.02319,  -71.4025,  'SPICEWOO',  11.500,  23
16283,  1,  12.578,  3.548,  0.000,  0.000,  6,  1.01984,  -69.3669,  'SAINT HE',  11.500,  22
16284,  1,  2.288,  0.648,  0.000,  0.000,  6,  1.02041,  -68.3579,  'SAN ANTO',  11.500,  26
16286,  1,  35.130,  9.828,  0.000,  0.000,  6,  1.02734,  -73.1293,  'BOERNE 2',  11.500,  26
16288,  1,  77.456,  21.323,  0.000,  0.000,  6,  1.01697,  -68.7787,  'SAN ANTO',  11.500,  26
16289,  1,  90.268,  24.731,  0.000,  0.000,  6,  1.01759,  -70.3989,  'AUSTIN 2',  11.500,  23
16290,  1,  49.063,  13.656,  0.000,  0.000,  6,  1.02734,  -70.1814,  'AUSTIN 2',  11.500,  23
16291,  1,  28.454,  7.979,  0.000,  0.000,  6,  1.02009,  -69.2105,  'SAN ANTO',  11.500,  26
16306,  1,  7.277,  2.056,  0.000,  0.000,  6,  1.02363,  -69.6656,  'AUSTIN 1',  11.500,  23
16307,  1,  38.443,  10.739,  0.000,  0.000,  6,  1.01568,  -68.9559,  'SAN ANTO',  11.500,  26
16309,  1,  96.880,  26.427,  0.000,  0.000,  6,  0.99283,  -73.0319,  'HONDO 1S',  11.500,  26
16310,  1,  18.034,  5.076,  0.000,  0.000,  6,  1.02400,  -67.9828,  'SAN ANTO',  11.500,  22
16311,  1,  42.328,  11.801,  0.000,  0.000,  6,  1.01179,  -64.6069,  'NEW ULM ',  11.500,  25
16312,  1,  4.534,  1.282,  0.000,  0.000,  6,  1.02658,  -67.5947,  'SAN ANTO',  11.500,  22
16313,  1,  21.997,  6.183,  0.000,  0.000,  6,  1.02187,  -70.1685,  'AUSTIN 3',  11.500,  23
16314,  1,  9.271,  2.618,  0.000,  0.000,  6,  1.02109,  -69.0277,  'BULVERDE',  11.500,  26
16319,  1,  20.692,  5.818,  0.000,  0.000,  6,  1.02077,  -70.5602,  'GEORGETO',  11.500,  23
16320,  1,  23.006,  6.464,  0.000,  0.000,  6,  1.02733,  -68.0166,  'SAN ANTO',  11.500,  22
16322,  1,  16.571,  4.667,  0.000,  0.000,  6,  1.02229,  -68.8141,  'FLORESVI',  11.500,  22
16323,  1,  24.093,  6.766,  0.000,  0.000,  6,  1.01653,  -68.8778,  'SAN ANTO',  11.500,  26
16324,  1,  21.217,  5.965,  0.000,  0.000,  6,  1.02152,  -68.1805,  'SAN ANTO',  11.500,  22
16325,  1,  26.890,  7.532,  0.000,  0.000,  6,  0.94097,  -77.9401,  'BUCKHOLT',  11.500,  25
16326,  1,  2.353,  0.666,  0.000,  0.000,  6,  1.01393,  -65.1563,  'SOMERVIL',  11.500,  25
16327,  1,  9.099,  2.569,  0.000,  0.000,  6,  1.00446,  -65.5566,  'WEIMAR 0',  11.500,  25
16328,  1,  8.496,  2.399,  0.000,  0.000,  6,  0.99614,  -74.8057,  'COMFORT ',  11.500,  26
16329,  1,  11.934,  3.369,  0.000,  0.000,  6,  0.99927,  -70.9196,  'NORDHEIM',  11.500,  24
16330,  1,  0.994,  0.282,  0.000,  0.000,  6,  1.02300,  -69.8931,  'AUSTIN 9',  11.500,  23
16331,  1,  63.663,  17.625,  0.000,  0.000,  6,  1.02736,  -70.4678,  'AUSTIN 2',  11.500,  23
16332,  1,  37.539,  10.490,  0.000,  0.000,  6,  1.01673,  -69.4041,  'HELOTES ',  11.500,  26
16335,  1,  26.518,  7.442,  0.000,  0.000,  6,  1.02434,  -67.6823,  'SAN ANTO',  11.500,  26
16336,  1,  53.221,  14.755,  0.000,  0.000,  6,  0.96755,  -77.1879,  'BANDERA ',  11.500,  26
16337,  1,  8.735,  2.467,  0.000,  0.000,  6,  1.02521,  -68.5225,  'SAN ANTO',  11.500,  26
16338,  1,  42.445,  11.809,  0.000,  0.000,  6,  0.94517,  -75.3237,  'ROCKDALE',  11.500,  25
16339,  1,  10.965,  3.094,  0.000,  0.000,  6,  1.01925,  -69.3158,  'CEDAR CR',  11.500,  23
16340,  1,  23.268,  6.537,  0.000,  0.000,  6,  1.01928,  -70.2666,  'NIXON 0S',  11.500,  24
16341,  1,  18.209,  5.125,  0.000,  0.000,  6,  1.01541,  -63.5350,  'CHAPPELL',  11.500,  25
16344,  1,  5.243,  1.483,  0.000,  0.000,  6,  1.02695,  -69.4869,  'ROUND RO',  11.500,  23
16345,  1,  63.229,  17.503,  0.000,  0.000,  6,  1.02012,  -70.1403,  'AUSTIN 1',  11.500,  23
16346,  1,  10.680,  3.014,  0.000,  0.000,  6,  1.01566,  -71.2938,  'LEMING 0',  11.500,  26
16351,  1,  10.947,  3.090,  0.000,  0.000,  6,  1.02593,  -69.4410,  'AUSTIN 1',  11.500,  23
16352,  1,  71.924,  19.845,  0.000,  0.000,  6,  1.02103,  -68.8238,  'SAN ANTO',  11.500,  26
16353,  1,  93.039,  25.472,  0.000,  0.000,  6,  1.02294,  -70.3714,  'ROUND RO',  11.500,  23
16355,  1,  109.389,  29.770,  0.000,  0.000,  6,  1.02532,  -69.8866,  'ROUND RO',  11.500,  23
16356,  1,  77.148,  21.253,  0.000,  0.000,  6,  1.02738,  -69.0972,  'SAN ANTO',  11.500,  26
16357,  1,  17.138,  4.823,  0.000,  0.000,  6,  0.98514,  -80.9177,  'DEVINE 0',  11.500,  26
16358,  1,  52.031,  14.467,  0.000,  0.000,  6,  1.02735,  -72.6928,  'GEORGETO',  11.500,  23
16360,  1,  21.594,  6.071,  0.000,  0.000,  6,  1.02692,  -70.7199,  'BURNET 1',  11.500,  23
17001,  1,  3.797,  1.074,  0.000,  0.000,  7,  1.00112,  -59.3193,  'INEZ 0SE',  11.500,  6
17004,  1,  117.719,  31.936,  0.000,  0.000,  7,  1.02481,  -58.3753,  'PASADENA',  11.500,  4
17010,  1,  8.364,  2.362,  0.000,  0.000,  7,  1.00774,  -63.2337,  'PRAIRIE ',  11.500,  5
17011,  1,  18.300,  5.150,  0.000,  0.000,  7,  1.02472,  -62.2961,  'CONROE 1',  11.500,  5
17012,  1,  0.718,  0.203,  0.000,  0.000,  7,  1.00315,  -60.6696,  'SIMONTON',  11.500,  3
17013,  1,  73.832,  20.348,  0.000,  0.000,  7,  1.01294,  -62.0651,  'HOUSTON ',  11.500,  5
17014,  1,  30.173,  8.454,  0.000,  0.000,  7,  1.01208,  -60.7447,  'HOUSTON ',  11.500,  4
17016,  1,  43.708,  12.187,  0.000,  0.000,  7,  1.01978,  -59.2283,  'HOUSTON ',  11.500,  4
17017,  1,  72.052,  19.875,  0.000,  0.000,  7,  1.01606,  -61.3014,  'HOUSTON ',  11.500,  3
17020,  1,  26.165,  7.342,  0.000,  0.000,  7,  1.01722,  -60.6386,  'NURSERY ',  11.500,  6
17026,  1,  21.383,  6.012,  0.000,  0.000,  7,  1.02157,  -58.6918,  'BACLIFF ',  11.500,  4
17027,  1,  59.177,  16.402,  0.000,  0.000,  7,  1.01526,  -61.3670,  'SPRING 1',  11.500,  5
17028,  1,  45.319,  12.627,  0.000,  0.000,  7,  1.01732,  -60.9145,  'HOUSTON ',  11.500,  3
17036,  1,  28.357,  7.952,  0.000,  0.000,  7,  1.02125,  -60.6808,  'CONROE 5',  11.500,  5
17039,  1,  125.117,  33.826,  0.000,  0.000,  7,  1.01809,  -59.8200,  'SUGAR LA',  11.500,  3
17041,  1,  48.209,  13.421,  0.000,  0.000,  7,  1.02276,  -58.4689,  'DAYTON 1',  11.500,  4
17044,  1,  60.738,  16.815,  0.000,  0.000,  7,  1.00239,  -59.2230,  'VICTORIA',  11.500,  6
17049,  1,  159.355,  43.578,  0.000,  0.000,  7,  1.02075,  -60.6496,  'KATY 1 2',  11.500,  3
17050,  1,  37.752,  10.547,  0.000,  0.000,  7,  1.01169,  -62.7189,  'MAGNOLIA',  11.500,  5
17051,  1,  94.595,  25.870,  0.000,  0.000,  7,  1.01533,  -61.3291,  'HOUSTON ',  11.500,  3
17052,  1,  64.281,  17.781,  0.000,  0.000,  7,  1.01349,  -60.3002,  'MISSOURI',  11.500,  3
17053,  1,  64.401,  17.819,  0.000,  0.000,  7,  1.02029,  -57.7044,  'RICHMOND',  11.500,  3
17054,  1,  55.950,  15.523,  0.000,  0.000,  7,  1.00933,  -61.2397,  'HOUSTON ',  11.500,  4
17055,  1,  53.616,  14.892,  0.000,  0.000,  7,  1.01585,  -60.0678,  'HOUSTON ',  11.500,  3
17057,  1,  38.332,  10.708,  0.000,  0.000,  7,  1.01521,  -61.4463,  'SPRING 8',  11.500,  5
17067,  1,  40.596,  11.327,  0.000,  0.000,  7,  1.00538,  -62.2256,  'HOUSTON ',  11.500,  3
17069,  1,  25.442,  7.140,  0.000,  0.000,  7,  1.00657,  -56.6591,  'EL CAMPO',  11.500,  1
17070,  1,  47.638,  13.260,  0.000,  0.000,  7,  1.01425,  -59.5819,  'HOUSTON ',  11.500,  4
17071,  1,  2.596,  0.735,  0.000,  0.000,  7,  0.98345,  -54.9633,  'PORT O C',  11.500,  6
17072,  1,  61.947,  17.155,  0.000,  0.000,  7,  1.01992,  -58.4301,  'DICKINSO',  11.500,  4
17074,  1,  36.727,  10.268,  0.000,  0.000,  7,  1.02273,  -57.8106,  'GALVESTO',  11.500,  2
17075,  1,  75.982,  20.940,  0.000,  0.000,  7,  1.02738,  -58.9827,  'HOUSTON ',  11.500,  4
17084,  1,  113.910,  30.937,  0.000,  0.000,  7,  1.02108,  -57.7419,  'LEAGUE C',  11.500,  4
17085,  1,  2.471,  0.700,  0.000,  0.000,  7,  1.01182,  -58.3931,  'LIVERPOO',  11.500,  2
17086,  1,  28.759,  8.062,  0.000,  0.000,  7,  1.01281,  -60.3709,  'HOUSTON ',  11.500,  4
17087,  1,  40.573,  11.324,  0.000,  0.000,  7,  1.01554,  -59.5133,  'SUGAR LA',  11.500,  3
17088,  1,  61.113,  16.914,  0.000,  0.000,  7,  0.99918,  -61.3988,  'RICHMOND',  11.500,  3
17089,  1,  50.854,  14.145,  0.000,  0.000,  7,  1.02735,  -61.8864,  'HOUSTON ',  11.500,  3
17090,  1,  6.274,  1.774,  0.000,  0.000,  7,  1.01324,  -62.4307,  'PINEHURS',  11.500,  5
17091,  1,  122.155,  33.091,  0.000,  0.000,  7,  1.02742,  -61.3751,  'PEARLAND',  11.500,  3
17092,  1,  33.283,  9.314,  0.000,  0.000,  7,  1.01138,  -60.9105,  'HOUSTON ',  11.500,  3
17093,  1,  59.431,  16.465,  0.000,  0.000,  7,  1.00760,  -61.3838,  'HOUSTON ',  11.500,  3
17094,  1,  45.031,  12.550,  0.000,  0.000,  7,  1.02078,  -61.7834,  'HOUSTON ',  11.500,  3
17100,  1,  32.666,  9.144,  0.000,  0.000,  7,  1.01338,  -60.1011,  'HOUSTON ',  11.500,  4
17101,  1,  111.678,  30.344,  0.000,  0.000,  7,  1.01630,  -60.4865,  'HOUSTON ',  11.500,  3
17102,  1,  62.037,  17.171,  0.000,  0.000,  7,  1.00926,  -61.9125,  'TOMBALL ',  11.500,  5
17103,  1,  29.962,  8.395,  0.000,  0.000,  7,  1.01361,  -60.2677,  'HOUSTON ',  11.500,  4
17106,  1,  51.286,  14.263,  0.000,  0.000,  7,  1.02551,  -57.9874,  'DEER PAR',  11.500,  4
17116,  1,  7.666,  2.166,  0.000,  0.000,  7,  1.00227,  -61.0976,  'WALLIS 0',  11.500,  1
17117,  1,  49.341,  13.726,  0.000,  0.000,  7,  1.01407,  -61.2432,  'HOUSTON ',  11.500,  3
17118,  1,  73.322,  20.207,  0.000,  0.000,  7,  1.00895,  -61.8080,  'SPRING 4',  11.500,  5
17119,  1,  26.468,  7.426,  0.000,  0.000,  7,  1.01375,  -60.0112,  'SOUTH HO',  11.500,  4
17120,  1,  90.639,  24.809,  0.000,  0.000,  7,  1.00591,  -62.0005,  'HOUSTON ',  11.500,  3
17123,  1,  5.394,  1.525,  0.000,  0.000,  7,  0.98162,  -54.3776,  'SEADRIFT',  11.500,  6
17124,  1,  139.699,  37.527,  0.000,  0.000,  7,  1.01037,  -60.9833,  'HOUSTON ',  11.500,  3
17127,  1,  167.521,  45.805,  0.000,  0.000,  7,  1.01881,  -58.5597,  'SUGAR LA',  11.500,  3
17128,  1,  32.263,  9.034,  0.000,  0.000,  7,  1.02019,  -60.8759,  'CONROE 7',  11.500,  5
17129,  1,  4.395,  1.243,  0.000,  0.000,  7,  1.01530,  -57.8926,  'LOLITA 0',  11.500,  6
17132,  1,  42.066,  11.735,  0.000,  0.000,  7,  1.01937,  -58.1629,  'LAPORTE ',  11.500,  4
17143,  1,  41.924,  11.695,  0.000,  0.000,  7,  1.01449,  -61.9707,  'NEW CANE',  11.500,  5
17144,  1,  63.774,  17.645,  0.000,  0.000,  7,  1.01467,  -59.7352,  'HOUSTON ',  11.500,  4
17145,  1,  74.850,  20.637,  0.000,  0.000,  7,  1.02738,  -62.1000,  'HOUSTON ',  11.500,  4
17147,  1,  33.476,  9.368,  0.000,  0.000,  7,  1.01425,  -60.6232,  'HOUSTON ',  11.500,  3
17148,  1,  35.404,  9.899,  0.000,  0.000,  7,  1.01068,  -61.7141,  'HOUSTON ',  11.500,  3
17149,  1,  5.031,  1.423,  0.000,  0.000,  7,  0.99780,  -58.0827,  'BLOOMING',  11.500,  6
17151,  1,  18.733,  5.272,  0.000,  0.000,  7,  1.02581,  -61.4356,  'WILLIS 2',  11.500,  5
17152,  1,  2.174,  0.616,  0.000,  0.000,  7,  1.01274,  -60.6274,  'HOUSTON ',  11.500,  3
17153,  1,  21.929,  6.159,  0.000,  0.000,  7,  0.97791,  -50.7602,  'PALACIOS',  11.500,  1
17154,  1,  22.305,  6.268,  0.000,  0.000,  7,  1.01852,  -61.7252,  'CONROE 4',  11.500,  5
17155,  1,  46.143,  12.849,  0.000,  0.000,  7,  1.00865,  -60.7873,  'HOUSTON ',  11.500,  3
17157,  1,  103.919,  28.322,  0.000,  0.000,  7,  1.01688,  -60.7999,  'SPRING 2',  11.500,  5
17158,  1,  55.889,  15.506,  0.000,  0.000,  7,  1.00879,  -61.2067,  'KINGWOOD',  11.500,  4
17161,  1,  87.243,  23.934,  0.000,  0.000,  7,  1.02044,  -59.9693,  'HOUSTON ',  11.500,  3
17172,  1,  61.209,  16.959,  0.000,  0.000,  7,  1.02395,  -57.8156,  'TEXAS CI',  11.500,  2
17173,  1,  53.747,  14.923,  0.000,  0.000,  7,  1.00780,  -61.6430,  'KINGWOOD',  11.500,  4
17174,  1,  70.913,  19.565,  0.000,  0.000,  7,  1.01277,  -59.3999,  'HOUSTON ',  11.500,  4
17177,  1,  137.327,  36.930,  0.000,  0.000,  7,  1.01190,  -61.3915,  'SPRING 7',  11.500,  5
17178,  1,  62.586,  17.319,  0.000,  0.000,  7,  1.00929,  -61.9005,  'HOUSTON ',  11.500,  3
17179,  1,  40.416,  11.279,  0.000,  0.000,  7,  1.00927,  -60.1454,  'FRESNO 0',  11.500,  3
17180,  1,  53.817,  14.944,  0.000,  0.000,  7,  1.01176,  -61.1426,  'HOUSTON ',  11.500,  3
17181,  1,  83.204,  22.845,  0.000,  0.000,  7,  1.00956,  -61.8942,  'HOUSTON ',  11.500,  3
17182,  1,  1.271,  0.360,  0.000,  0.000,  7,  1.00467,  -61.5729,  'PATTISON',  11.500,  3
17183,  1,  115.473,  31.360,  0.000,  0.000,  7,  1.02741,  -61.4761,  'HOUSTON ',  11.500,  3
17185,  1,  83.249,  22.875,  0.000,  0.000,  7,  1.02212,  -56.5466,  'MISSOURI',  11.500,  3
17188,  1,  44.280,  12.342,  0.000,  0.000,  7,  1.01680,  -59.5630,  'HOUSTON ',  11.500,  3
17198,  1,  57.747,  16.022,  0.000,  0.000,  7,  1.02736,  -61.8378,  'TOMBALL ',  11.500,  5
17201,  1,  153.461,  41.052,  0.000,  0.000,  7,  1.02107,  -61.3543,  'CYPRESS ',  11.500,  5
17202,  1,  17.139,  4.825,  0.000,  0.000,  7,  1.00839,  -63.4667,  'HEMPSTEA',  11.500,  5
17203,  1,  15.440,  4.349,  0.000,  0.000,  7,  1.00034,  -57.3454,  'WEST COL',  11.500,  1
17213,  1,  35.195,  9.844,  0.000,  0.000,  7,  1.01809,  -58.6777,  'SANTA FE',  11.500,  2
17214,  1,  66.664,  18.420,  0.000,  0.000,  7,  1.01001,  -60.4375,  'HOUSTON ',  11.500,  3
17215,  1,  39.286,  10.970,  0.000,  0.000,  7,  1.01466,  -61.6120,  'SPRING 5',  11.500,  5
17216,  1,  53.739,  14.922,  0.000,  0.000,  7,  1.00972,  -61.1337,  'HOUSTON ',  11.500,  3
17217,  1,  43.116,  12.022,  0.000,  0.000,  7,  1.01338,  -61.1632,  'HOUSTON ',  11.500,  4
17218,  1,  23.971,  6.732,  0.000,  0.000,  7,  1.01226,  -62.8932,  'MONTGOME',  11.500,  5
17219,  1,  0.763,  0.216,  0.000,  0.000,  7,  1.01064,  -58.8317,  'HUNGERFO',  11.500,  1
17220,  1,  105.405,  28.690,  0.000,  0.000,  7,  1.00824,  -61.2810,  'HOUSTON ',  11.500,  3
17221,  1,  143.874,  38.577,  0.000,  0.000,  7,  1.00847,  -61.0979,  'HOUSTON ',  11.500,  3
17222,  1,  65.194,  18.025,  0.000,  0.000,  7,  1.01172,  -60.4469,  'HOUSTON ',  11.500,  3
17223,  1,  28.694,  8.044,  0.000,  0.000,  7,  1.01472,  -61.1126,  'HOUSTON ',  11.500,  5
17224,  1,  18.021,  5.072,  0.000,  0.000,  7,  1.00910,  -61.2674,  'HOUSTON ',  11.500,  3
17225,  1,  70.688,  19.499,  0.000,  0.000,  7,  1.00744,  -62.3024,  'HOUSTON ',  11.500,  3
17226,  1,  25.206,  7.075,  0.000,  0.000,  7,  1.01431,  -60.7879,  'HOUSTON ',  11.500,  3
17229,  1,  168.524,  46.082,  0.000,  0.000,  7,  1.01963,  -59.4193,  'HOUSTON ',  11.500,  3
17230,  1,  4.613,  1.304,  0.000,  0.000,  7,  1.01793,  -60.0212,  'BEASLEY ',  11.500,  1
17231,  1,  30.753,  8.615,  0.000,  0.000,  7,  1.01663,  -58.8183,  'HOUSTON ',  11.500,  4
17232,  1,  24.245,  6.809,  0.000,  0.000,  7,  1.02479,  -58.2016,  'LA MARQU',  11.500,  2
17233,  1,  14.844,  4.183,  0.000,  0.000,  7,  1.00806,  -63.2375,  'WALLER 0',  11.500,  5
17234,  1,  35.674,  9.975,  0.000,  0.000,  7,  1.01517,  -61.8543,  'PORTER 0',  11.500,  5
17235,  1,  84.565,  23.232,  0.000,  0.000,  7,  1.02738,  -62.6526,  'CYPRESS ',  11.500,  3
17236,  1,  20.743,  5.833,  0.000,  0.000,  7,  1.02732,  -61.9878,  'HOUSTON ',  11.500,  5
17237,  1,  8.416,  2.377,  0.000,  0.000,  7,  1.00275,  -60.3987,  'FULSHEAR',  11.500,  1
17238,  1,  27.450,  7.701,  0.000,  0.000,  7,  1.02733,  -59.4575,  'LIBERTY ',  11.500,  4
17239,  1,  21.403,  6.016,  0.000,  0.000,  7,  1.01621,  -58.8562,  'WINNIE 0',  11.500,  4
17240,  1,  54.758,  15.201,  0.000,  0.000,  7,  1.01283,  -61.1489,  'HOUSTON ',  11.500,  3
17241,  1,  51.409,  14.287,  0.000,  0.000,  7,  1.00925,  -61.5269,  'HOUSTON ',  11.500,  3
17242,  1,  47.910,  13.333,  0.000,  0.000,  7,  1.01145,  -61.5689,  'HOUSTON ',  11.500,  3
17243,  1,  46.062,  12.830,  0.000,  0.000,  7,  1.01601,  -60.5813,  'CROSBY 0',  11.500,  4
17244,  1,  20.215,  5.684,  0.000,  0.000,  7,  1.01045,  -59.6395,  'MANVEL 0',  11.500,  3
17245,  1,  73.731,  20.321,  0.000,  0.000,  7,  1.01322,  -62.1937,  'HOUSTON ',  11.500,  5
17246,  1,  120.239,  32.530,  0.000,  0.000,  7,  1.00506,  -62.3972,  'HOUSTON ',  11.500,  3
17247,  1,  5.789,  1.637,  0.000,  0.000,  7,  1.00071,  -57.6451,  'DAMON 0S',  11.500,  1
17248,  1,  139.878,  37.556,  0.000,  0.000,  7,  1.00634,  -61.6687,  'HOUSTON ',  11.500,  3
17249,  1,  39.021,  10.896,  0.000,  0.000,  7,  1.01115,  -61.0553,  'HOUSTON ',  11.500,  3
17250,  1,  18.427,  5.186,  0.000,  0.000,  7,  1.01736,  -60.5864,  'HOUSTON ',  11.500,  3
17251,  1,  24.697,  6.933,  0.000,  0.000,  7,  1.01227,  -62.9874,  'HOCKLEY ',  11.500,  5
17253,  1,  53.214,  14.781,  0.000,  0.000,  7,  1.01369,  -57.2083,  'ANGLETON',  11.500,  2
17254,  1,  20.290,  5.706,  0.000,  0.000,  7,  1.02402,  -61.9883,  'CONROE 3',  11.500,  5
17255,  1,  37.245,  10.408,  0.000,  0.000,  7,  1.01540,  -59.9354,  'HOUSTON ',  11.500,  3
17256,  1,  55.726,  15.463,  0.000,  0.000,  7,  1.01081,  -60.6232,  'HOUSTON ',  11.500,  3
17257,  1,  72.268,  19.928,  0.000,  0.000,  7,  1.01164,  -59.6777,  'PEARLAND',  11.500,  4
17258,  1,  27.269,  7.648,  0.000,  0.000,  7,  1.01232,  -60.5822,  'HOUSTON ',  11.500,  3
17259,  1,  77.653,  21.376,  0.000,  0.000,  7,  1.01748,  -60.3096,  'HOUSTON ',  11.500,  4
17260,  1,  78.433,  21.585,  0.000,  0.000,  7,  1.01856,  -59.4606,  'CHANNELV',  11.500,  4
17262,  1,  53.349,  14.818,  0.000,  0.000,  7,  1.01371,  -51.3520,  'BAY CITY',  11.500,  1
17265,  1,  41.073,  11.463,  0.000,  0.000,  7,  1.02051,  -57.8977,  'PASADENA',  11.500,  4
17271,  1,  14.268,  4.022,  0.000,  0.000,  7,  1.01109,  -61.9469,  'BROOKSHI',  11.500,  3
17272,  1,  24.878,  6.984,  0.000,  0.000,  7,  1.01229,  -60.2409,  'HOUSTON ',  11.500,  3
17273,  1,  18.839,  5.301,  0.000,  0.000,  7,  1.02732,  -58.5351,  'TEXAS CI',  11.500,  2
17275,  1,  19.156,  5.389,  0.000,  0.000,  7,  1.00880,  -62.3230,  'VICTORIA',  11.500,  6
17276,  1,  48.408,  13.477,  0.000,  0.000,  7,  1.02735,  -61.4857,  'HOUSTON ',  11.500,  3
17277,  1,  12.765,  3.600,  0.000,  0.000,  7,  1.02732,  -60.0673,  'GANADO 0',  11.500,  6
17279,  1,  92.674,  25.376,  0.000,  0.000,  7,  1.02301,  -57.8013,  'MONT BEL',  11.500,  4
17283,  1,  57.554,  15.964,  0.000,  0.000,  7,  1.01890,  -58.0067,  'BAYTOWN ',  11.500,  4
17290,  1,  40.769,  11.376,  0.000,  0.000,  7,  1.01014,  -62.1680,  'SPRING 6',  11.500,  5
17291,  1,  54.604,  15.154,  0.000,  0.000,  7,  1.00502,  -62.0177,  'HUMBLE 2',  11.500,  5
17292,  1,  49.216,  13.693,  0.000,  0.000,  7,  1.01794,  -60.5500,  'HOUSTON ',  11.500,  5
17293,  1,  9.217,  2.603,  0.000,  0.000,  7,  1.01839,  -58.3578,  'SANTA FE',  11.500,  2
17294,  1,  4.167,  1.179,  0.000,  0.000,  7,  1.02731,  -57.5489,  'PORT BOL',  11.500,  4
17295,  1,  59.422,  16.466,  0.000,  0.000,  7,  1.01148,  -61.5190,  'HOUSTON ',  11.500,  5
17296,  1,  54.482,  15.121,  0.000,  0.000,  7,  1.00480,  -62.1269,  'HOUSTON ',  11.500,  3
17297,  1,  58.252,  16.146,  0.000,  0.000,  7,  1.00794,  -60.8264,  'HOUSTON ',  11.500,  3
17298,  1,  62.807,  17.380,  0.000,  0.000,  7,  1.01080,  -61.5523,  'HOUSTON ',  11.500,  3
17299,  1,  11.191,  3.157,  0.000,  0.000,  7,  1.00365,  -59.2263,  'EAGLE LA',  11.500,  1
17300,  1,  31.097,  8.712,  0.000,  0.000,  7,  1.02733,  -62.2571,  'CONROE 2',  11.500,  5
17301,  1,  51.632,  14.348,  0.000,  0.000,  7,  1.01014,  -59.8485,  'WEBSTER ',  11.500,  4
17302,  1,  17.332,  4.878,  0.000,  0.000,  7,  1.00356,  -53.9047,  'SWEENY 0',  11.500,  1
17303,  1,  4.685,  1.325,  0.000,  0.000,  7,  1.01150,  -57.9691,  'BLESSING',  11.500,  1
17306,  1,  5.683,  1.606,  0.000,  0.000,  7,  1.00910,  -56.5472,  'WHARTON ',  11.500,  1
17313,  1,  59.996,  16.621,  0.000,  0.000,  7,  1.01093,  -56.9173,  'LAKE JAC',  11.500,  2
17314,  1,  12.975,  3.658,  0.000,  0.000,  7,  1.00224,  -62.6524,  'BELLVILL',  11.500,  5
17315,  1,  33.845,  9.471,  0.000,  0.000,  7,  1.02068,  -61.5299,  'KATY 4 0',  11.500,  3
17316,  1,  30.876,  8.648,  0.000,  0.000,  7,  1.00994,  -60.3312,  'HOUSTON ',  11.500,  3
17317,  1,  72.803,  20.075,  0.000,  0.000,  7,  1.01542,  -58.8215,  'FRIENDSW',  11.500,  4
17318,  1,  54.769,  15.202,  0.000,  0.000,  7,  1.00927,  -60.4601,  'HOUSTON ',  11.500,  4
17319,  1,  16.015,  4.510,  0.000,  0.000,  7,  1.01132,  -61.4999,  'HOUSTON ',  11.500,  5
17330,  1,  104.874,  28.558,  0.000,  0.000,  7,  1.01100,  -61.0284,  'HOUSTON ',  11.500,  3
17333,  1,  15.519,  4.372,  0.000,  0.000,  7,  1.01747,  -59.0810,  'PASADENA',  11.500,  4
17336,  1,  55.330,  15.357,  0.000,  0.000,  7,  1.01466,  -60.1007,  'STAFFORD',  11.500,  3
17337,  1,  13.299,  3.749,  0.000,  0.000,  7,  1.00449,  -61.2501,  'EDNA 0SE',  11.500,  6
17338,  1,  58.155,  16.122,  0.000,  0.000,  7,  1.01188,  -60.4714,  'HOUSTON ',  11.500,  4
17339,  1,  24.012,  6.742,  0.000,  0.000,  7,  1.00150,  -56.8321,  'NEEDVILL',  11.500,  1
17340,  1,  18.642,  5.245,  0.000,  0.000,  7,  1.00458,  -62.0420,  'SEALY 0S',  11.500,  3
17343,  1,  108.466,  29.479,  0.000,  0.000,  7,  1.00419,  -60.1570,  'KATY 3 2',  11.500,  3
17344,  1,  70.313,  19.399,  0.000,  0.000,  7,  1.00763,  -61.8222,  'HOUSTON ',  11.500,  3
17345,  1,  53.248,  14.790,  0.000,  0.000,  7,  1.01296,  -60.1625,  'HOUSTON ',  11.500,  4
17362,  1,  32.007,  8.960,  0.000,  0.000,  7,  1.00834,  -61.4140,  'HOUSTON ',  11.500,  3
17363,  1,  14.221,  4.008,  0.000,  0.000,  7,  1.01607,  -58.5151,  'GALVESTO',  11.500,  2
17364,  1,  6.748,  1.907,  0.000,  0.000,  7,  1.00367,  -60.2648,  'EAST BER',  11.500,  1
17365,  1,  56.367,  15.639,  0.000,  0.000,  7,  1.01473,  -61.0073,  'HOUSTON ',  11.500,  4
17380,  1,  31.498,  8.822,  0.000,  0.000,  7,  1.01830,  -56.9373,  'FREEPORT',  11.500,  2
17381,  1,  50.261,  13.977,  0.000,  0.000,  7,  1.01436,  -61.3615,  'HOUSTON ',  11.500,  4
17382,  1,  45.740,  12.740,  0.000,  0.000,  7,  1.01038,  -60.7097,  'HOUSTON ',  11.500,  3
17383,  1,  48.349,  13.455,  0.000,  0.000,  7,  1.01494,  -58.2105,  'ROSHARON',  11.500,  2
17384,  1,  46.413,  12.923,  0.000,  0.000,  7,  1.00834,  -61.1760,  'HOUSTON ',  11.500,  3
17385,  1,  79.587,  21.885,  0.000,  0.000,  7,  1.01159,  -61.8020,  'HOUSTON ',  11.500,  3
17386,  1,  65.427,  18.087,  0.000,  0.000,  7,  1.00977,  -61.1987,  'HOUSTON ',  11.500,  3
17387,  1,  92.284,  25.249,  0.000,  0.000,  7,  1.00932,  -61.3274,  'HUMBLE 1',  11.500,  4
17388,  1,  87.342,  23.951,  0.000,  0.000,  7,  1.01497,  -61.6890,  'HOUSTON ',  11.500,  3
17391,  1,  22.585,  6.347,  0.000,  0.000,  7,  1.02400,  -60.5673,  'WILLIS 1',  11.500,  5
17392,  1,  30.976,  8.677,  0.000,  0.000,  7,  1.02133,  -58.7138,  'BAYTOWN ',  11.500,  4
17393,  1,  5.486,  1.551,  0.000,  0.000,  7,  1.00279,  -57.7389,  'VAN VLEC',  11.500,  1
17394,  1,  19.113,  5.377,  0.000,  0.000,  7,  1.01155,  -60.6003,  'HUFFMAN ',  11.500,  4
17395,  1,  48.631,  13.532,  0.000,  0.000,  7,  1.01444,  -61.6322,  'HOUSTON ',  11.500,  3
17396,  1,  14.091,  3.971,  0.000,  0.000,  7,  1.00870,  -61.1504,  'HOUSTON ',  11.500,  3
17397,  1,  67.826,  18.749,  0.000,  0.000,  7,  1.02737,  -61.1979,  'ROSENBER',  11.500,  3
17398,  1,  43.455,  12.116,  0.000,  0.000,  7,  1.01730,  -59.3913,  'PASADENA',  11.500,  4
17399,  1,  29.234,  8.193,  0.000,  0.000,  7,  1.01423,  -60.3178,  'HOUSTON ',  11.500,  3
17403,  1,  35.671,  9.975,  0.000,  0.000,  7,  1.01671,  -59.2520,  'PASADENA',  11.500,  4
17404,  1,  102.156,  27.843,  0.000,  0.000,  7,  1.00901,  -62.0327,  'HOUSTON ',  11.500,  5
17405,  1,  27.884,  7.821,  0.000,  0.000,  7,  1.02231,  -58.1424,  'GALVESTO',  11.500,  2
17408,  1,  39.872,  11.123,  0.000,  0.000,  7,  0.99065,  -56.5573,  'POINT CO',  11.500,  6
17410,  1,  121.254,  32.810,  0.000,  0.000,  7,  1.01124,  -60.5553,  'KATY 2 1',  11.500,  3
17411,  1,  41.495,  11.577,  0.000,  0.000,  7,  1.01415,  -61.9858,  'SPRING 3',  11.500,  5
17412,  1,  4.729,  1.338,  0.000,  0.000,  7,  1.01226,  -58.0191,  'DANBURY ',  11.500,  2
17413,  1,  21.340,  5.998,  0.000,  0.000,  7,  1.00801,  -57.8708,  'WHARTON ',  11.500,  1
17417,  1,  53.075,  14.745,  0.000,  0.000,  7,  1.01628,  -60.9119,  'HOUSTON ',  11.500,  3
17418,  1,  25.658,  7.201,  0.000,  0.000,  7,  1.01626,  -60.6781,  'HOUSTON ',  11.500,  3
17419,  1,  66.847,  18.476,  0.000,  0.000,  7,  1.01746,  -58.6664,  'LA PORTE',  11.500,  4
17421,  1,  40.156,  11.209,  0.000,  0.000,  7,  1.01489,  -62.1357,  'MAGNOLIA',  11.500,  5
17424,  1,  71.471,  19.723,  0.000,  0.000,  7,  1.01992,  -57.9804,  'ALVIN 2S',  11.500,  2
17425,  1,  62.581,  17.317,  0.000,  0.000,  7,  1.00828,  -62.2418,  'HOUSTON ',  11.500,  3
17426,  1,  31.263,  8.752,  0.000,  0.000,  7,  0.99411,  -55.8999,  'BRAZORIA',  11.500,  2
17427,  1,  129.438,  34.896,  0.000,  0.000,  7,  1.00641,  -62.2312,  'HOUSTON ',  11.500,  3
17430,  1,  39.176,  10.939,  0.000,  0.000,  7,  1.01216,  -56.6515,  'FREEPORT',  11.500,  2
17431,  1,  16.142,  4.546,  0.000,  0.000,  7,  1.01783,  -61.1829,  'CONROE 6',  11.500,  5
17432,  1,  11.916,  3.362,  0.000,  0.000,  7,  1.01897,  -72.4242,  'MADISONV',  11.500,  5
18001,  1,  8.496,  2.400,  0.000,  0.000,  8,  1.01926,  -71.7249,  'NORMANGE',  11.500,  7
18002,  1,  5.936,  1.678,  0.000,  0.000,  8,  1.02048,  -75.2043,  'ARP 0SE ',  11.500,  8
18003,  1,  9.474,  2.675,  0.000,  0.000,  8,  1.02731,  -72.3455,  'CENTERVI',  11.500,  7
18005,  1,  63.803,  17.663,  0.000,  0.000,  8,  1.02736,  -70.4969,  'LUFKIN 3',  11.500,  8
18006,  1,  20.102,  5.654,  0.000,  0.000,  8,  1.02732,  -73.3094,  'FLINT 0S',  11.500,  8
18007,  1,  16.050,  4.521,  0.000,  0.000,  8,  1.02105,  -73.7914,  'BULLARD ',  11.500,  8
18008,  1,  15.093,  4.253,  0.000,  0.000,  8,  1.01338,  -75.2054,  'CHANDLER',  11.500,  8
18009,  1,  7.891,  2.230,  0.000,  0.000,  8,  1.01310,  -63.5263,  'PLANTERS',  11.500,  7
18010,  1,  3.893,  1.101,  0.000,  0.000,  8,  1.01503,  -71.0648,  'MARQUEZ ',  11.500,  7
18011,  1,  13.537,  3.816,  0.000,  0.000,  8,  1.01948,  -70.5125,  'TENNESSE',  11.500,  7
18012,  1,  4.201,  1.189,  0.000,  0.000,  8,  1.02510,  -62.7832,  'ANDERSON',  11.500,  7
18013,  1,  37.394,  10.452,  0.000,  0.000,  8,  1.02731,  -75.8991,  'MINEOLA ',  11.500,  8
18014,  1,  9.576,  2.704,  0.000,  0.000,  8,  1.01077,  -74.5545,  'LOVELADY',  11.500,  7
18015,  1,  11.658,  3.289,  0.000,  0.000,  8,  1.01860,  -72.9277,  'HUNTINGT',  11.500,  8
18016,  1,  41.736,  11.648,  0.000,  0.000,  8,  1.02734,  -65.8394,  'BRYAN 4 ',  11.500,  7
18017,  1,  6.793,  1.920,  0.000,  0.000,  8,  1.01845,  -73.8742,  'FRANKSTO',  11.500,  8
18019,  1,  69.594,  19.225,  0.000,  0.000,  8,  1.02736,  -73.9277,  'TYLER 4 ',  11.500,  8
18020,  1,  8.784,  2.481,  0.000,  0.000,  8,  1.01474,  -74.9266,  'BEN WHEE',  11.500,  8
18021,  1,  10.843,  3.060,  0.000,  0.000,  8,  1.02729,  -72.0017,  'GARRISON',  11.500,  8
18022,  1,  5.117,  1.447,  0.000,  0.000,  8,  1.02731,  -72.8026,  'ETOILE 0',  11.500,  8
18025,  1,  33.430,  9.358,  0.000,  0.000,  8,  1.02734,  -73.8619,  'PALESTIN',  11.500,  8
18026,  1,  29.462,  8.257,  0.000,  0.000,  8,  1.01578,  -75.9264,  'LINDALE ',  11.500,  8
18027,  1,  22.709,  6.381,  0.000,  0.000,  8,  1.02438,  -73.7397,  'WHITEHOU',  11.500,  8
18028,  1,  14.230,  4.011,  0.000,  0.000,  8,  1.01369,  -75.9080,  'OVERTON ',  11.500,  8
18029,  1,  21.117,  5.936,  0.000,  0.000,  8,  1.01177,  -75.5475,  'GRAND SA',  11.500,  8
18032,  1,  41.077,  11.467,  0.000,  0.000,  8,  1.02987,  -61.9817,  'SHIRO 2S',  11.500,  7
18037,  1,  9.462,  2.672,  0.000,  0.000,  8,  1.01406,  -73.4816,  'MIDWAY 0',  11.500,  7
18038,  1,  32.419,  9.077,  0.000,  0.000,  8,  1.02286,  -71.3751,  'SULPHUR ',  11.500,  8
18039,  1,  6.516,  1.842,  0.000,  0.000,  8,  1.02016,  -75.5995,  'VAN 0SE ',  11.500,  8
18040,  1,  7.176,  2.028,  0.000,  0.000,  8,  1.01435,  -73.7518,  'MURCHISO',  11.500,  8
18041,  1,  20.408,  5.740,  0.000,  0.000,  8,  1.02732,  -73.3129,  'NACOGDOC',  11.500,  8
18042,  1,  12.639,  3.564,  0.000,  0.000,  8,  1.01270,  -73.5850,  'DIBOLL 0',  11.500,  8
18052,  1,  9.450,  2.669,  0.000,  0.000,  8,  1.02360,  -74.4567,  'TYLER 8 ',  11.500,  8
18053,  1,  11.877,  3.350,  0.000,  0.000,  8,  1.01384,  -74.5974,  'ATHENS 1',  11.500,  8
18054,  1,  14.003,  3.947,  0.000,  0.000,  8,  1.00933,  -74.1912,  'BUFFALO ',  11.500,  7
18055,  1,  15.338,  4.322,  0.000,  0.000,  8,  1.02807,  -72.3125,  'RUSK 0SE',  11.500,  8
18056,  1,  7.028,  1.986,  0.000,  0.000,  8,  1.02554,  -74.8832,  'WINONA 0',  11.500,  8
18062,  1,  4.494,  1.271,  0.000,  0.000,  8,  1.03019,  -70.1332,  'CUSHING ',  11.500,  8
18063,  1,  46.070,  12.833,  0.000,  0.000,  8,  1.01825,  -74.0063,  'NACOGDOC',  11.500,  8
18064,  1,  13.072,  3.686,  0.000,  0.000,  8,  1.02299,  -69.6623,  'FAIRFIEL',  11.500,  7
18065,  1,  2.834,  0.802,  0.000,  0.000,  8,  1.01733,  -73.0854,  'TRINIDAD',  11.500,  7
18066,  1,  2.175,  0.615,  0.000,  0.000,  8,  1.02178,  -71.0862,  'DIKE 0SE',  11.500,  8
18072,  1,  40.591,  11.328,  0.000,  0.000,  8,  1.01262,  -72.3211,  'PALESTIN',  11.500,  8
18073,  1,  10.817,  3.053,  0.000,  0.000,  8,  1.01697,  -75.2493,  'EMORY 0S',  11.500,  8
18081,  1,  15.156,  4.270,  0.000,  0.000,  8,  1.01718,  -75.1508,  'TYLER 9 ',  11.500,  8
18086,  1,  17.244,  4.854,  0.000,  0.000,  8,  1.00259,  -71.7084,  'FRANKLIN',  11.500,  7
18089,  1,  8.633,  2.438,  0.000,  0.000,  8,  1.02511,  -74.5452,  'TYLER 3 ',  11.500,  8
18090,  1,  7.409,  2.094,  0.000,  0.000,  8,  1.01973,  -75.0704,  'ELKHART ',  11.500,  7
18091,  1,  5.528,  1.563,  0.000,  0.000,  8,  1.02731,  -71.2278,  'WORTHAM ',  11.500,  7
18092,  1,  3.309,  0.937,  0.000,  0.000,  8,  1.01325,  -74.6004,  'OAKWOOD ',  11.500,  7
18093,  1,  3.327,  0.942,  0.000,  0.000,  8,  1.02477,  -69.9783,  'COOKVILL',  11.500,  8
18095,  1,  105.152,  28.634,  0.000,  0.000,  8,  1.01270,  -64.9362,  'COLLEGE ',  11.500,  7
18096,  1,  3.353,  0.949,  0.000,  0.000,  8,  1.01793,  -73.9883,  'EDGEWOOD',  11.500,  8
18100,  1,  23.067,  6.481,  0.000,  0.000,  8,  1.02394,  -74.5877,  'TYLER 2 ',  11.500,  8
18101,  1,  6.333,  1.790,  0.000,  0.000,  8,  1.01713,  -73.2586,  'ALTO 0SE',  11.500,  8
18102,  1,  2.624,  0.743,  0.000,  0.000,  8,  0.96561,  -73.7371,  'CALVERT ',  11.500,  7
18103,  1,  5.806,  1.641,  0.000,  0.000,  8,  1.01709,  -70.0070,  'JEWETT 2',  11.500,  7
18104,  1,  38.143,  10.656,  0.000,  0.000,  8,  1.01885,  -63.9309,  'NAVASOTA',  11.500,  7
18106,  1,  69.973,  19.319,  0.000,  0.000,  8,  1.01886,  -70.5916,  'MOUNT PL',  11.500,  8
18107,  1,  5.027,  1.421,  0.000,  0.000,  8,  1.02721,  -70.6117,  'SCROGGIN',  11.500,  8
18108,  1,  20.139,  5.664,  0.000,  0.000,  8,  1.01900,  -75.0090,  'WILLS PO',  11.500,  8
18109,  1,  30.298,  8.488,  0.000,  0.000,  8,  1.01240,  -73.4840,  'ATHENS 2',  11.500,  8
18110,  1,  9.354,  2.642,  0.000,  0.000,  8,  1.02730,  -72.6135,  'POINT 0S',  11.500,  8
18111,  1,  58.537,  16.232,  0.000,  0.000,  8,  1.02042,  -72.5800,  'LUFKIN 2',  11.500,  8
18114,  1,  15.653,  4.410,  0.000,  0.000,  8,  1.03149,  -69.9541,  'JACKSONV',  11.500,  8
18118,  1,  34.753,  9.720,  0.000,  0.000,  8,  1.01157,  -75.2425,  'CROCKETT',  11.500,  7
18119,  1,  30.275,  8.485,  0.000,  0.000,  8,  1.03051,  -69.5386,  'HENDERSO',  11.500,  8
18120,  1,  14.324,  4.038,  0.000,  0.000,  8,  1.02732,  -66.0320,  'BRYAN 3 ',  11.500,  7
18121,  1,  49.519,  13.779,  0.000,  0.000,  8,  1.02455,  -72.6202,  'JACKSONV',  11.500,  8
18122,  1,  16.091,  4.532,  0.000,  0.000,  8,  1.02320,  -66.2626,  'BRYAN 5 ',  11.500,  7
18123,  1,  6.385,  1.805,  0.000,  0.000,  8,  1.01493,  -73.2182,  'MALAKOFF',  11.500,  8
18124,  1,  8.591,  2.427,  0.000,  0.000,  8,  1.02591,  -71.6141,  'CUMBY 0S',  11.500,  8
18125,  1,  19.776,  5.564,  0.000,  0.000,  8,  1.02732,  -73.8854,  'NACOGDOC',  11.500,  8
18132,  1,  18.700,  5.261,  0.000,  0.000,  8,  1.00875,  -73.1804,  'TEAGUE 0',  11.500,  7
18134,  1,  69.749,  19.266,  0.000,  0.000,  8,  1.02674,  -72.6188,  'TYLER 7 ',  11.500,  8
18135,  1,  35.885,  10.036,  0.000,  0.000,  8,  1.02537,  -74.3135,  'TYLER 6 ',  11.500,  8
18136,  1,  5.712,  1.615,  0.000,  0.000,  8,  1.02266,  -74.6450,  'YANTIS 0',  11.500,  8
18137,  1,  17.096,  4.814,  0.000,  0.000,  8,  1.01778,  -72.3337,  'POLLOK 0',  11.500,  8
18138,  1,  3.635,  1.029,  0.000,  0.000,  8,  1.02730,  -75.1006,  'TYLER 1 ',  11.500,  8
18140,  1,  57.598,  15.974,  0.000,  0.000,  8,  1.01586,  -64.9236,  'COLLEGE ',  11.500,  7
18141,  1,  9.832,  2.776,  0.000,  0.000,  8,  1.02090,  -67.8886,  'HEARNE 0',  11.500,  7
18142,  1,  8.640,  2.440,  0.000,  0.000,  8,  1.01968,  -71.0464,  'MOUNT VE',  11.500,  8
18143,  1,  7.193,  2.033,  0.000,  0.000,  8,  1.02703,  -64.1864,  'IOLA 0SE',  11.500,  7
18144,  1,  2.224,  0.630,  0.000,  0.000,  8,  1.01960,  -70.6524,  'STREETMA',  11.500,  7
18145,  1,  2.289,  0.648,  0.000,  0.000,  8,  1.02365,  -73.2119,  'COMO 0SE',  11.500,  8
18146,  1,  37.117,  10.371,  0.000,  0.000,  8,  1.01018,  -76.4726,  'HENDERSO',  11.500,  8
18150,  1,  3.604,  1.020,  0.000,  0.000,  8,  1.02073,  -72.9475,  'ZAVALLA ',  11.500,  8
18151,  1,  11.580,  3.267,  0.000,  0.000,  8,  1.02731,  -75.1694,  'GRAPELAN',  11.500,  7
18152,  1,  21.249,  5.974,  0.000,  0.000,  8,  1.02589,  -65.3483,  'BRYAN 2 ',  11.500,  7
18153,  1,  15.937,  4.489,  0.000,  0.000,  8,  1.01613,  -74.8227,  'CANTON 0',  11.500,  8
18154,  1,  13.479,  3.800,  0.000,  0.000,  8,  1.01989,  -75.1437,  'TYLER 5 ',  11.500,  8
18160,  1,  67.337,  18.615,  0.000,  0.000,  8,  1.02516,  -64.5979,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  37.982,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  35.913,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  32.401,  -16.378,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1033,  '1',  50.042,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1048,  '1',  97.560,  -18.774,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -6.172,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  -16.244,  -10.561,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -11.256,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -8.634,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -10.535,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -21.040,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -9.369,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -29.969,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  68.971,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  -0.000,  1.674,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  59.782,  -263.949,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2071,  '1',  46.604,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  34.955,  -12.940,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  32.908,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  38.892,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  38.331,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  30.513,  -13.530,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3028,  '1',  62.138,  -7.509,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3039,  '1',  37.622,  -3.147,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -3.345,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  43.382,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  44.133,  -1.640,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  44.133,  -0.778,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  44.133,  -1.263,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3071,  '1',  30.637,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  44.822,  -2.961,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  41.851,  -33.480,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  36.002,  -0.745,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3106,  '1',  17.605,  -16.736,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  35.462,  -18.666,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  36.290,  5.349,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  7.292,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  287.745,  -10.886,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  36.002,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  9.317,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  10.303,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  6.446,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  9.354,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  6.806,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  9.854,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  13.397,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  14.494,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  27.179,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  31.406,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  55.925,  -14.324,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  20.024,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  18.646,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  33.841,  21.254,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  50.978,  42.387,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  21.617,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  9.303,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  8.161,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  36.182,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4181,  '1',  62.167,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  36.542,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  629.970,  -7.437,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  36.290,  30.439,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5020,  '1',  37.283,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  -25.316,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -25.132,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -24.046,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  12.069,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  46.604,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  69.906,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  46.604,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  50.123,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  24.213,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  29.226,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  30.227,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  40.963,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  33.336,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  34.815,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  93.330,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  275.329,  -160.991,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  57.465,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  50.548,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  51.451,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  5.611,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  8.804,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  5.133,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  2.978,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  3.949,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -15.088,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.274,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -18.533,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.394,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -11.347,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -11.789,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  6.788,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  7.105,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -5.778,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -6.094,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  432.204,  -4.166,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -19.867,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -37.048,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -1.750,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -1.946,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -3.373,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -2.003,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  23.402,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  28.356,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  32.845,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  62.689,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  51.627,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  26.040,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  17.508,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  105.113,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  13.690,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  24.796,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  15.975,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  14.817,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  13.359,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  68.390,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -9.428,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -10.339,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -9.685,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.315,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -11.417,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -10.586,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  9.832,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  7.727,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  8.240,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  9.306,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2260.751,  954.770,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  286.395,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  34.189,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  18.858,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  18.340,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  29.480,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  15.502,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  31.244,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  31.452,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  33.375,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  21.409,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  29.769,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  33.049,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  18.248,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  15.014,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  43.974,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  16.938,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  14.338,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  26.481,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  41.470,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  20.410,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  29.946,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  7.885,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  11.688,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  7.411,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  54.390,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  64.477,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  27.242,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  21.230,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  21.839,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  30.157,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  55.153,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  54.688,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  58.487,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  17.854,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  40.011,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  24.269,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  14.946,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  11.604,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.119,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  11.108,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  11.934,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  32.586,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  14.846,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  13.991,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  15.365,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  19.716,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  15.932,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  17.292,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  112.416,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  138.316,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  80.416,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  1.864,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  2.444,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  2.648,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.554,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  55.124,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -112.767,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  203.623,  -160.072,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  146.934,  -24.312,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  136.240,  -23.967,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  35.051,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  50.166,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  14.103,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  16.079,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -37.685,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -71.885,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  41.874,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04631,  0.00000,  25.91,  0.00,  0.00,  1.00000,  -1.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08886,  0.00000,  13.50,  0.00,  0.00,  1.00000,  -1.319,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.23728,  0.00000,  5.06,  0.00,  0.00,  1.00000,  -1.302,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.65929,  0.00000,  1.82,  0.00,  0.00,  1.00000,  -1.361,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03883,  0.00000,  30.90,  0.00,  0.00,  1.00000,  -1.229,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.56805,  0.00000,  2.11,  0.00,  0.00,  1.00000,  -1.219,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18232,  0.00000,  6.58,  0.00,  0.00,  1.00000,  -1.315,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.40489,  0.00000,  2.96,  0.00,  0.00,  1.00000,  -1.288,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05098,  0.00000,  23.54,  0.00,  0.00,  1.00000,  -1.284,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.51964,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02057,  0.00000,  58.34,  0.00,  0.00,  1.00000,  -1.259,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01861,  0.00000,  64.49,  0.00,  0.00,  1.00000,  -1.305,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02149,  0.00000,  55.84,  0.00,  0.00,  1.00000,  -1.306,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.28596,  0.00000,  4.20,  0.00,  0.00,  1.00000,  -1.146,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01096,  0.00000,  109.44,  0.00,  0.00,  1.00000,  -1.341,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.10660,  0.00000,  11.26,  0.00,  0.00,  1.00000,  -1.278,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.26865,  0.00000,  4.47,  0.00,  0.00,  1.00000,  -1.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10070,  0.00000,  11.92,  0.00,  0.00,  1.00000,  -1.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01145,  0.00000,  104.85,  0.00,  0.00,  1.00000,  -1.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03542,  0.00000,  33.88,  0.00,  0.00,  1.00000,  -1.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11376,  0.00000,  10.55,  0.00,  0.00,  1.00000,  -1.307,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01359,  0.00000,  88.31,  0.00,  0.00,  1.00000,  -1.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10501,  0.00000,  11.43,  0.00,  0.00,  1.00000,  -1.322,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09507,  0.00000,  12.62,  0.00,  0.00,  1.00000,  -1.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23326,  0.00000,  5.14,  0.00,  0.00,  1.00000,  -1.171,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09198,  0.00000,  13.05,  0.00,  0.00,  1.00000,  -1.266,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01113,  0.00000,  107.80,  0.00,  0.00,  1.00000,  -1.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01916,  0.00000,  62.64,  0.00,  0.00,  1.00000,  -1.255,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02084,  0.00000,  57.58,  0.00,  0.00,  1.00000,  -1.317,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01046,  0.00000,  114.77,  0.00,  0.00,  1.00000,  -1.240,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03427,  0.00000,  35.01,  0.00,  0.00,  1.00000,  -1.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06429,  0.00000,  18.66,  0.00,  0.00,  1.00000,  -1.237,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02426,  0.00000,  49.47,  0.00,  0.00,  1.00000,  -1.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.02737,  0.00000,  1.17,  0.00,  0.00,  1.00000,  -1.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04605,  0.00000,  26.06,  0.00,  0.00,  1.00000,  -1.223,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.17254,  0.00000,  6.95,  0.00,  0.00,  1.00000,  -1.223,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02706,  0.00000,  44.35,  0.00,  0.00,  1.00000,  -1.241,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.20598,  0.00000,  5.83,  0.00,  0.00,  1.00000,  -1.229,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.08079,  0.00000,  14.85,  0.00,  0.00,  1.00000,  -1.251,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02312,  0.00000,  51.91,  0.00,  0.00,  1.00000,  -1.238,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02853,  0.00000,  42.06,  0.00,  0.00,  1.00000,  -1.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.02510,  0.00000,  47.81,  0.00,  0.00,  1.00000,  -1.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.27173,  0.00000,  4.42,  0.00,  0.00,  1.00000,  -1.284,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02238,  0.00000,  53.63,  0.00,  0.00,  1.00000,  -1.285,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04624,  0.00000,  25.95,  0.00,  0.00,  1.00000,  -1.213,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.18555,  0.00000,  6.47,  0.00,  0.00,  1.00000,  -1.223,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.05493,  0.00000,  21.84,  0.00,  0.00,  1.00000,  -1.208,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.07366,  0.00000,  16.29,  0.00,  0.00,  1.00000,  -1.165,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.46123,  0.00000,  2.60,  0.00,  0.00,  1.00000,  -1.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.09513,  0.00000,  12.61,  0.00,  0.00,  1.00000,  -1.231,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.20679,  0.00000,  5.80,  0.00,  0.00,  1.00000,  -1.259,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04624,  0.00000,  25.95,  0.00,  0.00,  1.00000,  -1.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.31642,  0.00000,  3.79,  0.00,  0.00,  1.00000,  -1.221,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.57827,  0.00000,  2.08,  0.00,  0.00,  1.00000,  -1.223,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.15464,  0.00000,  7.76,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.29862,  0.00000,  4.02,  0.00,  0.00,  1.00000,  -1.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.18866,  0.00000,  6.36,  0.00,  0.00,  1.00000,  -1.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.04664,  0.00000,  25.73,  0.00,  0.00,  1.00000,  -1.215,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.63081,  0.00000,  1.90,  0.00,  0.00,  1.00000,  -1.284,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.75390,  0.00000,  1.59,  0.00,  0.00,  1.00000,  -1.240,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.51762,  0.00000,  2.32,  0.00,  0.00,  1.00000,  -1.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08444,  0.00000,  14.21,  0.00,  0.00,  1.00000,  -1.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.39389,  0.00000,  3.05,  0.00,  0.00,  1.00000,  -1.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06609,  0.00000,  18.16,  0.00,  0.00,  1.00000,  -1.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.11656,  0.00000,  10.30,  0.00,  0.00,  1.00000,  -1.217,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.08432,  0.00000,  14.23,  0.00,  0.00,  1.00000,  -1.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.12498,  0.00000,  9.60,  0.00,  0.00,  1.00000,  -1.236,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.18702,  0.00000,  6.42,  0.00,  0.00,  1.00000,  -1.231,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.17487,  0.00000,  6.86,  0.00,  0.00,  1.00000,  -1.243,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.51574,  0.00000,  2.33,  0.00,  0.00,  1.00000,  -1.288,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06651,  0.00000,  18.04,  0.00,  0.00,  1.00000,  -1.258,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02234,  0.00000,  53.72,  0.00,  0.00,  1.00000,  -1.224,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.07557,  0.00000,  15.88,  0.00,  0.00,  1.00000,  -1.249,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.05480,  0.00000,  21.90,  0.00,  0.00,  1.00000,  -1.206,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.47904,  0.00000,  2.51,  0.00,  0.00,  1.00000,  -1.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02711,  0.00000,  44.27,  0.00,  0.00,  1.00000,  -1.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.16194,  0.00000,  7.41,  0.00,  0.00,  1.00000,  -1.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01192,  0.00000,  100.66,  0.00,  0.00,  1.00000,  -1.292,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.20243,  0.00000,  5.93,  0.00,  0.00,  1.00000,  -1.208,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02375,  0.00000,  50.52,  0.00,  0.00,  1.00000,  -1.207,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.15708,  0.00000,  7.64,  0.00,  0.00,  1.00000,  -1.183,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.09151,  0.00000,  13.11,  0.00,  0.00,  1.00000,  -1.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.22921,  0.00000,  5.24,  0.00,  0.00,  1.00000,  -1.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.36183,  0.00000,  3.32,  0.00,  0.00,  1.00000,  -1.248,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.09833,  0.00000,  12.20,  0.00,  0.00,  1.00000,  -1.267,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.44493,  0.00000,  2.70,  0.00,  0.00,  1.00000,  -1.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
