0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01331,  -50.7760,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02644,  -49.4908,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02532,  -40.2363,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02765,  -41.0074,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01627,  -42.0013,  'BIG SPRI',  115.00,  9
1006,  1,  -13.622,  4.940,  0.000,  0.000,  1,  1.01151,  -40.9785,  'BIG SPRI',  13.800,  9
1007,  1,  -0.000,  4.362,  0.000,  0.000,  1,  1.03000,  -49.1370,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02121,  -43.1768,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01108,  -41.4251,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  6.365,  0.000,  0.000,  1,  1.03000,  -48.7140,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -48.7140,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -9.998,  0.000,  0.000,  1,  1.02587,  -54.9920,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01276,  -46.3954,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01880,  -44.2836,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03336,  -49.4244,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.662,  0.000,  0.000,  1,  1.02732,  -42.7887,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00329,  -50.5784,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00206,  -51.1023,  'NOTREES ',  115.00,  9
1019,  1,  -0.003,  -147.959,  0.000,  0.000,  1,  1.03000,  -50.5236,  'MIDLAND ',  115.00,  9
1020,  1,  -0.000,  -56.502,  0.000,  0.000,  1,  1.03000,  -43.3408,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00843,  -39.8733,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02637,  -39.6815,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -34.9989,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00215,  -51.5056,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02377,  -42.2354,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00488,  -38.5329,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -55.108,  0.000,  0.000,  1,  1.03000,  -49.3564,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03042,  -40.2816,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.374,  0.000,  0.000,  1,  1.01703,  -51.0204,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03090,  -45.7602,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02462,  -48.0410,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00700,  -44.2235,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00495,  -46.1304,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01337,  -40.8440,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00349,  -39.1011,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00166,  -43.9855,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00204,  -51.2389,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01947,  -42.4890,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00116,  -39.6393,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01264,  -51.5611,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01120,  -40.2230,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -36.1281,  'FORSAN 1',  13.800,  9
1043,  1,  -23.347,  8.470,  0.000,  0.000,  1,  1.00058,  -38.5103,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02527,  -50.6628,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01426,  -51.2821,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -3.403,  0.000,  0.000,  1,  1.03000,  -50.9981,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.4808,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -40.8065,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -37.9372,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.4808,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.4808,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.4808,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00741,  -44.6795,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02029,  -45.2787,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02114,  -41.0322,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -44.371,  0.000,  0.000,  1,  1.03000,  -45.4749,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00607,  -40.8312,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02653,  -45.0743,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02653,  -45.0743,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02653,  -45.0743,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01888,  -42.6600,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01888,  -42.6600,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01888,  -42.6600,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00940,  -51.4764,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01266,  -40.3794,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -36.4031,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01092,  -40.9951,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99841,  -44.9251,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02633,  -43.5215,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -41.1563,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01768,  -50.0799,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -51.1132,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -45.8299,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -46.0535,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -46.8585,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -48.4804,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -46.1793,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01768,  -50.0799,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05003,  -52.6169,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01768,  -50.0799,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -45.6782,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01929,  -41.6922,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.542,  0.000,  0.000,  1,  1.02627,  -43.8235,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03692,  -45.0345,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01294,  -47.0523,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.256,  0.000,  0.000,  1,  1.02072,  -48.9050,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -2.527,  0.000,  0.000,  1,  1.03000,  -48.0661,  'SHEFFIEL',  115.00,  9
1088,  1,  -29.779,  8.256,  0.000,  0.000,  1,  0.99944,  -43.1419,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01122,  -43.3611,  'LAMESA 0',  115.00,  9
1090,  1,  -28.587,  -27.985,  0.000,  0.000,  1,  1.01952,  -50.0471,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03530,  -47.7627,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02054,  -59.9669,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02753,  -57.5957,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02807,  -59.1025,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02140,  -56.6498,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02041,  -56.4869,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -55.8685,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02340,  -59.4697,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00910,  -49.5545,  'MEMPHIS ',  161.00,  10
2009,  1,  0.006,  -66.416,  0.000,  0.000,  2,  1.03000,  -55.0899,  'IOWA PAR',  161.00,  11
2010,  1,  0.002,  -7.865,  0.000,  0.000,  2,  1.03000,  -51.6327,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04985,  -45.7800,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03543,  -44.5324,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04188,  -44.3741,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00706,  -50.6401,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02531,  -61.4868,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02466,  -62.1659,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  216.495,  0.000,  0.000,  2,  1.04042,  -45.6329,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03690,  -44.8135,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -45.1049,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01776,  -54.3893,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02999,  -57.5606,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02594,  -59.0382,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02999,  -57.5606,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02572,  -56.8994,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01482,  -54.1678,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03820,  -45.4792,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02015,  -60.3539,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01922,  -55.5620,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01772,  -49.8947,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01112,  -61.8115,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03794,  -47.5694,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02510,  -59.1153,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00353,  -63.2813,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02715,  -61.7360,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03547,  -48.2642,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01855,  -54.3415,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02907,  -61.5480,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02495,  -59.8037,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01798,  -60.7037,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02538,  -59.5368,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03489,  -43.1780,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02651,  -41.4121,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02610,  -61.9268,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02851,  -61.0330,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01790,  -54.6453,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02834,  -61.5044,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02820,  -59.5208,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03789,  -48.5811,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02763,  -53.4870,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00472,  -62.8659,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01849,  -58.3823,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01302,  -48.0729,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01965,  -59.3894,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01779,  -53.5252,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01790,  -53.9751,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01779,  -53.5252,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -52.7848,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03470,  -43.0503,  'WHITE DE',  161.00,  10
2059,  1,  -23.193,  11.520,  0.000,  0.000,  2,  1.02431,  -41.7523,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00665,  -61.9393,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02587,  -52.1409,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -51.3316,  'VERNON 1',  18.000,  10
2063,  1,  -0.001,  -26.241,  0.000,  0.000,  2,  1.03000,  -61.1660,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01641,  -60.4300,  'SUMNER 0',  161.00,  11
2065,  1,  -0.001,  -53.850,  0.000,  0.000,  2,  1.03000,  -62.1660,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03486,  -46.5180,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01259,  -54.2200,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01284,  -53.2700,  'WINDTHOR',  161.00,  11
2069,  1,  -0.001,  -34.292,  0.000,  0.000,  2,  1.03000,  -61.6997,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01412,  -52.9973,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00207,  -51.7030,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02944,  -60.6823,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03431,  -44.9691,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02616,  -43.9673,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02616,  -43.9673,  'JAYTON 2',  115.00,  10
2076,  1,  -11.912,  -6.390,  0.000,  0.000,  2,  1.03922,  -44.5118,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02814,  -60.7339,  'MUENSTER',  161.00,  11
2078,  1,  -29.796,  12.220,  0.000,  0.000,  2,  1.01996,  -59.5582,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03489,  -50.4898,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02038,  -59.6246,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01927,  -61.0628,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02053,  -54.6117,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02053,  -54.6117,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02053,  -54.6117,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02053,  -54.6117,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01931,  -60.2991,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03556,  -46.4535,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01298,  -53.1154,  'ARCHER 1',  161.00,  11
2089,  1,  -17.903,  9.730,  0.000,  0.000,  2,  1.00114,  -51.8471,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01854,  -60.9376,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03424,  -50.1720,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02843,  -60.3859,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03620,  -43.9264,  'PANHANDL',  161.00,  10
2094,  1,  -6.129,  1.440,  0.000,  0.000,  2,  1.03484,  -43.5866,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03095,  -42.5842,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  137.605,  0.000,  0.000,  2,  1.03000,  -44.0399,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03096,  -43.9575,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03635,  -47.1619,  'RALLS 1 ',  161.00,  10
2099,  1,  -4.535,  1.440,  0.000,  0.000,  2,  1.02953,  -43.9544,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02115,  -42.4615,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02855,  -58.0446,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02951,  -58.9948,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02502,  -57.4950,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02388,  -57.3243,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02125,  -56.9017,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00671,  -62.9504,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02758,  -59.4427,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03467,  -53.5892,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02503,  -55.3740,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -21.177,  0.000,  0.000,  2,  1.03000,  -61.0988,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03225,  -55.1467,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01883,  -56.4517,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03028,  -57.4932,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02919,  -58.2147,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02278,  -56.3267,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02636,  -56.8888,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02129,  -56.1456,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02037,  -55.9976,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02550,  -56.7568,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02082,  -56.0556,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02355,  -60.0461,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01894,  -60.2252,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03443,  -42.7725,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00135,  -63.7517,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02342,  -60.9126,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02602,  -62.3326,  'VALLEY V',  161.00,  11
2127,  2,  0.004,  221.286,  0.000,  0.000,  2,  1.05187,  -46.8695,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04352,  -46.1738,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00944,  -62.7825,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03393,  -53.1362,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02880,  -52.3193,  'HASKELL ',  115.00,  10
2132,  1,  -0.000,  -2.627,  0.000,  0.000,  2,  1.03000,  -52.6269,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02680,  -60.5296,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02236,  -70.1751,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01647,  -72.3512,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02098,  -42.0924,  'SWEETWAT',  115.00,  27
3004,  1,  -14.892,  5.400,  0.000,  0.000,  3,  1.01598,  -41.2516,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00438,  -79.9643,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02253,  -46.3454,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02812,  -45.3838,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01937,  -55.2965,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02964,  -54.4941,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01300,  -78.3779,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01218,  -75.3959,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00313,  -76.2970,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -36.173,  0.000,  0.000,  3,  1.03000,  -47.4359,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02713,  -68.9459,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01970,  -40.6299,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01885,  -44.4375,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -41.6964,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03064,  -52.7500,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -21.273,  0.000,  0.000,  3,  1.03000,  -53.7987,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -50.5695,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02556,  -51.0011,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01621,  -40.3092,  'COLORADO',  115.00,  27
3023,  1,  -0.002,  -15.245,  0.000,  0.000,  3,  1.03000,  -46.2456,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02883,  -54.2523,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01803,  -62.4244,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03773,  -51.5417,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02662,  -52.1600,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.6358,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03297,  -64.7114,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -48.449,  0.000,  0.000,  3,  1.03000,  -57.7604,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01614,  -47.0134,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02128,  -46.6801,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02227,  -39.0781,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -35.4286,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02061,  -61.5902,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01967,  -59.1876,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03628,  -44.7906,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02099,  -41.6093,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.4354,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01378,  -53.5879,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03759,  -46.8095,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02362,  -43.3294,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03759,  -46.8095,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03759,  -46.8095,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -42.6119,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03633,  -49.6417,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.001,  -46.580,  0.000,  0.000,  3,  1.03000,  -43.1365,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04685,  -53.0058,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02345,  -47.9845,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.000,  -68.271,  0.000,  0.000,  3,  1.02485,  -60.5362,  'DEL RIO ',  230.00,  28
3051,  1,  -0.000,  -20.399,  0.000,  0.000,  3,  1.00992,  -62.9366,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01492,  -76.7918,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03668,  -46.7943,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02484,  -47.0096,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.2748,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.9203,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.0049,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03739,  -45.7345,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02530,  -43.3867,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.7537,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -42.8932,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.3013,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.6943,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02520,  -42.3065,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01355,  -39.9318,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02323,  -60.0475,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03062,  -42.9400,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.4163,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01884,  -49.0435,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02154,  -43.8002,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00745,  -41.3671,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02401,  -56.7877,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00728,  -78.6422,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -77.3054,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02724,  -57.9286,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00930,  -78.6999,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02022,  -47.3240,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03528,  -44.9047,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03211,  -43.9281,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02282,  -42.2432,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.7197,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03290,  -46.9496,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02600,  -45.2888,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -41.7942,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01766,  -40.4791,  'LORAINE ',  115.00,  27
3086,  1,  -29.779,  10.800,  0.000,  0.000,  3,  1.00678,  -38.2351,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00749,  -37.5148,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03432,  -49.8750,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02592,  -52.1913,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02340,  -52.2705,  'ABILENE ',  161.00,  27
3091,  1,  -0.001,  -14.936,  0.000,  0.000,  3,  1.02000,  -52.3782,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.3008,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01458,  -77.9305,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02774,  -44.7268,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.4325,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03480,  -41.9420,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03241,  -41.1084,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -37.4140,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01955,  -47.6596,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01618,  -50.9052,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01911,  -65.1270,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01823,  -52.3594,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01719,  -43.6279,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01749,  -66.2753,  'BUCHANAN',  115.00,  28
3105,  1,  -0.922,  0.740,  0.000,  0.000,  3,  1.01666,  -66.2035,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -66.0666,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01376,  -74.4481,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01937,  -67.1576,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03190,  -40.4811,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.1921,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02325,  -42.4855,  'STERLING',  115.00,  27
3112,  1,  -29.700,  10.770,  0.000,  0.000,  3,  1.01247,  -40.2722,  'STERLING',  18.000,  27
3113,  1,  -29.700,  10.770,  0.000,  0.000,  3,  1.01247,  -40.2722,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01931,  -56.1672,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02232,  -43.2510,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01571,  -39.4254,  'SYNDER 0',  115.00,  27
3117,  1,  -25.015,  9.070,  0.000,  0.000,  3,  1.00575,  -37.8252,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00324,  -37.2988,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02573,  -78.6740,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02573,  -78.6740,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02085,  -40.5098,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -35.8090,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00463,  -80.2108,  'UVALDE 0',  115.00,  28
3124,  1,  -0.001,  -28.839,  0.000,  0.000,  3,  1.03000,  -73.3571,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01448,  -52.3606,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -45.633,  0.000,  0.000,  3,  1.00701,  -81.9363,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02014,  -40.8736,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01808,  -40.5351,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02568,  -40.9190,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02118,  -46.3546,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -44.2953,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02567,  -57.7405,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03294,  -42.6291,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03201,  -42.9589,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02520,  -41.2015,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01937,  -39.4223,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -44.8994,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02911,  -57.6730,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01093,  -50.0163,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01645,  -49.6311,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02212,  -41.8152,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -9.076,  0.000,  0.000,  3,  1.03000,  -58.0815,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -14.555,  0.000,  0.000,  3,  1.03000,  -56.5864,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02737,  -57.2732,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02371,  -44.6956,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -2.415,  0.000,  0.000,  3,  1.03000,  -56.3145,  'JUNCTION',  115.00,  28
3147,  1,  -0.006,  -11.015,  0.000,  0.000,  3,  1.02999,  -66.1976,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01979,  -78.6950,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02412,  -105.4508,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02792,  -82.9084,  'LAREDO 7',  230.00,  20
4005,  1,  -0.000,  -53.564,  0.000,  0.000,  4,  1.03000,  -85.5604,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02910,  -84.7430,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02112,  -106.6851,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01694,  -70.5488,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02826,  -89.1480,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -87.6465,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02363,  -89.0026,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -13.829,  0.000,  0.000,  4,  1.03000,  -104.8656,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02397,  -106.0579,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02751,  -77.5054,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -37.906,  0.000,  0.000,  4,  1.03000,  -78.3420,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02425,  -70.2665,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02566,  -87.7141,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01368,  -80.5251,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01497,  -104.2537,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01538,  -87.4031,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02055,  -104.5282,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02110,  -83.7673,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02268,  -70.1214,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02850,  -68.6786,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02727,  -69.8148,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -66.4652,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02577,  -106.4596,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01261,  -61.9090,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01335,  -63.5948,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -60.0182,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02220,  -89.2237,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01398,  -90.8377,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01735,  -86.7472,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02025,  -105.8106,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01333,  -85.9829,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01304,  -77.4316,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -68.703,  0.000,  0.000,  4,  1.02809,  -81.8956,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00769,  -76.4681,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02483,  -98.5786,  'MISSION ',  230.00,  19
4040,  1,  -0.003,  -184.732,  0.000,  0.000,  4,  1.03000,  -101.0288,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02247,  -101.4495,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02714,  -104.6914,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01226,  -94.9094,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01446,  -96.1631,  'FALCON H',  115.00,  19
4045,  1,  -1.936,  -3.770,  0.000,  0.000,  4,  1.01951,  -96.0508,  'FALCON H',  13.800,  19
4046,  1,  -0.591,  -3.903,  0.000,  0.000,  4,  1.01951,  -96.1487,  'FALCON H',  13.800,  19
4047,  1,  -4.056,  -5.384,  0.000,  0.000,  4,  1.01951,  -95.9740,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01643,  -102.2117,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02071,  -100.5737,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01039,  -98.7860,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01741,  -89.7508,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01741,  -89.7508,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02525,  -92.1040,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01716,  -79.4171,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01624,  -85.6546,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02449,  -81.3839,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02034,  -84.0719,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.0223,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.2371,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.4165,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.7786,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.3784,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.7481,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01561,  -85.4986,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01561,  -85.4986,  'CORPUS C',  18.000,  21
4066,  1,  -0.000,  -69.001,  0.000,  0.000,  4,  1.03000,  -106.0906,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01534,  -102.7642,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02881,  -106.0977,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01666,  -85.6660,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01838,  -95.6495,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00911,  -98.3395,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -85.8665,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02433,  -98.7211,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02893,  -100.4459,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02433,  -98.7211,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02433,  -98.7211,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02433,  -98.7211,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01572,  -85.8911,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02331,  -103.3381,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03314,  -87.5978,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02723,  -87.6989,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.6386,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.7936,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.6152,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.3814,  'CORPUS C',  13.800,  21
4086,  1,  -0.063,  -61.923,  0.000,  0.000,  4,  1.03000,  -101.2069,  'RIO HOND',  115.00,  19
4087,  1,  -0.002,  -63.058,  0.000,  0.000,  4,  1.03000,  -87.4468,  'CORPUS C',  115.00,  21
4088,  1,  0.010,  -151.825,  0.000,  0.000,  4,  1.03000,  -106.0870,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -103.7957,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -103.7957,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -103.7957,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -103.7957,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -103.7957,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -103.7957,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -103.7957,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -103.7957,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -103.7957,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -103.7957,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01600,  -85.3187,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01827,  -85.8284,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01496,  -86.7020,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02140,  -100.2971,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -61.839,  0.000,  0.000,  4,  1.03000,  -106.3948,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01537,  -84.9911,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -83.7949,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01165,  -99.5731,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02719,  -105.5592,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01956,  -84.3381,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01518,  -86.9137,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02139,  -102.4827,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01668,  -104.1898,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02701,  -92.8540,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02828,  -84.4452,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02304,  -85.7752,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.3121,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.2586,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02568,  -70.3172,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01480,  -88.4086,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01105,  -96.5526,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01701,  -85.8989,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -33.153,  0.000,  0.000,  4,  1.03000,  -104.7700,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.644,  0.000,  0.000,  4,  1.02841,  -106.1496,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01722,  -87.6486,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02360,  -98.5744,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00572,  -72.2624,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01765,  -99.0314,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -35.382,  0.000,  0.000,  4,  1.03000,  -90.2348,  'ALICE 0 ',  115.00,  21
4128,  1,  -0.000,  -64.878,  0.000,  0.000,  4,  1.03000,  -103.7064,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03451,  -86.2714,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -7.467,  0.000,  0.000,  4,  1.03000,  -87.3380,  'FREER 0 ',  115.00,  20
4131,  1,  -0.001,  -75.602,  0.000,  0.000,  4,  1.03000,  -73.1752,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02666,  -74.1929,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.1752,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.1752,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.1752,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.1752,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.1752,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.1752,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01482,  -87.8974,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03441,  -88.7001,  'SARITA 1',  230.00,  21
4141,  1,  -0.001,  -14.420,  0.000,  0.000,  4,  1.03000,  -90.8464,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.5970,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01703,  -76.4413,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01764,  -88.7750,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01678,  -85.0923,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02585,  -84.8728,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -106.052,  0.000,  0.000,  4,  1.02982,  -86.3421,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -88.6355,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99975,  -78.8553,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01677,  -86.3290,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03324,  -90.5966,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02813,  -90.3025,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.6430,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01504,  -103.2411,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01753,  -101.7184,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01920,  -86.9825,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02404,  -104.9838,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02481,  -83.4722,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02068,  -85.2987,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.6986,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.5668,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.5912,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02481,  -83.4722,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01653,  -101.0307,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02705,  -88.9157,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01411,  -86.8772,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02424,  -104.7950,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02014,  -85.4340,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01473,  -86.4999,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01677,  -85.2416,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -87.138,  0.000,  0.000,  4,  1.03000,  -102.1485,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02136,  -71.7049,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99628,  -71.5240,  'REFUGIO ',  115.00,  21
4174,  1,  -0.002,  -34.091,  0.000,  0.000,  4,  1.03000,  -69.4611,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -10.197,  0.000,  0.000,  4,  1.03000,  -85.5975,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03838,  -84.0607,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.2808,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -45.179,  0.000,  0.000,  4,  1.03000,  -74.3429,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02520,  -87.9714,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -85.9437,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01982,  -80.3341,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00468,  -79.6778,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02626,  -92.8457,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02177,  -98.1161,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.669,  0.000,  0.000,  4,  1.02487,  -93.5428,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -55.184,  0.000,  0.000,  4,  1.03000,  -105.1016,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01373,  -81.9040,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02936,  -78.6213,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00964,  -78.9935,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01925,  -86.3584,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01890,  -96.4083,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -95.7787,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01875,  -97.3377,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -100.9915,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02661,  -77.9754,  'OILTON 0',  500.00,  20
4196,  1,  -0.000,  -58.226,  0.000,  0.000,  4,  1.03000,  -80.7134,  'OILTON 1',  230.00,  20
4197,  1,  -0.000,  -1.619,  0.000,  0.000,  4,  1.03000,  -83.1520,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -61.6677,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97596,  -67.1077,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00683,  -63.0246,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02996,  -61.3459,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -60.4154,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01262,  -57.8714,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -62.1676,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -61.4917,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97386,  -67.4841,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02725,  -60.7455,  'DENTON 5',  161.00,  17
5013,  1,  0.001,  -62.956,  0.000,  0.000,  5,  1.02433,  -64.7472,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02102,  -61.3352,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03193,  -58.4380,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03037,  -60.2277,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01796,  -62.1849,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03261,  -54.8092,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -57.1830,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -54.2351,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03006,  -58.2696,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02804,  -60.2052,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03006,  -58.2696,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.574,  0.000,  0.000,  0.000,  5,  0.96868,  -68.6710,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -59.2043,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -61.3983,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02178,  -62.2536,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -61.1500,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00713,  -64.6954,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01749,  -63.0539,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -62.1415,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -61.5541,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -58.7076,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -60.0623,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -58.7076,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -58.7076,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -57.2351,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -57.1880,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02645,  -58.0405,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -56.7131,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -57.3240,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02355,  -57.0786,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02005,  -62.4843,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02057,  -61.1181,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03904,  -54.8960,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03464,  -56.7676,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -57.6214,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02698,  -59.5347,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03384,  -58.5609,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -61.4673,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03384,  -58.5609,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03192,  -60.5925,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02923,  -60.9725,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95747,  -69.3547,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03106,  -54.7944,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03066,  -55.3544,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -53.4709,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -52.8631,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01309,  -63.3340,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01902,  -64.2472,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -19.659,  0.000,  0.000,  5,  1.03000,  -66.4859,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01425,  -68.5708,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03180,  -58.4913,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -60.2113,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03180,  -58.4913,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03180,  -58.4913,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -57.0156,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.9410,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.8420,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -61.7706,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01954,  -62.0671,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03018,  -61.1165,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02248,  -58.6429,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02168,  -62.1782,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99847,  -66.7944,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02162,  -63.8799,  'TERRELL ',  161.00,  16
5077,  1,  -0.001,  -26.311,  0.000,  0.000,  5,  1.03000,  -64.9236,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02871,  -60.3438,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -62.8247,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99899,  -66.0351,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02187,  -64.3281,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -61.5128,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03353,  -59.1192,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03067,  -60.4770,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01928,  -62.0413,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -61.3577,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99619,  -63.8682,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00104,  -63.8958,  'CLIFTON ',  161.00,  18
5089,  1,  -2.568,  -8.753,  0.000,  0.000,  5,  1.00930,  -63.7776,  'CLIFTON ',  13.800,  18
5090,  1,  -0.009,  -109.277,  0.000,  0.000,  5,  1.03000,  -61.9404,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97780,  -65.9558,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -61.0468,  'GRANDVIE',  161.00,  14
5093,  1,  -0.081,  -148.687,  0.000,  0.000,  5,  1.03000,  -62.6170,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02013,  -60.8065,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -61.3768,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -61.2150,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -60.8878,  'EULESS 2',  161.00,  17
5098,  1,  -0.015,  -82.035,  0.000,  0.000,  5,  1.03000,  -61.9191,  'FORT WOR',  161.00,  17
5099,  1,  -0.002,  -39.878,  0.000,  0.000,  5,  1.03000,  -61.9576,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -61.5198,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01792,  -64.7814,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03239,  -59.4906,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03090,  -60.7870,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -61.0808,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -61.6862,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -61.6862,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -61.6862,  'IRVING 1',  13.800,  17
5108,  1,  -0.017,  -107.543,  0.000,  0.000,  5,  1.03000,  -61.0186,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01456,  -62.3013,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99670,  -61.7286,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -61.6785,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00444,  -63.0765,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -62.1140,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01320,  -63.7219,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02659,  -62.8604,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -61.2910,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -61.7616,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99310,  -61.3122,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -57.5699,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04495,  -56.8684,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03139,  -58.1094,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -61.8857,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97750,  -69.1122,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97929,  -69.1804,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -60.6295,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -61.9472,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99222,  -65.8244,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -61.8493,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -64.1445,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -60.9260,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03177,  -61.7136,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02744,  -62.9558,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00145,  -63.5774,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -59.3084,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -61.1655,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00009,  -62.9784,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -60.6132,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -61.9182,  'WACO 1 1',  161.00,  13
5139,  1,  -0.003,  -57.026,  0.000,  0.000,  5,  1.03000,  -62.0165,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96896,  -68.8595,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01525,  -62.7479,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99733,  -66.0079,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02937,  -60.5137,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00218,  -63.2435,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02848,  -61.1316,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -61.5831,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -61.7821,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -61.7997,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -62.0960,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -57.9482,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00301,  -64.6720,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -61.7181,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02308,  -59.6712,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99743,  -64.3602,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01953,  -60.1807,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01766,  -64.0185,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01768,  -62.0479,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -61.4995,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97645,  -69.0655,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03095,  -60.0793,  'DENTON 2',  161.00,  17
5161,  1,  -0.004,  -53.642,  0.000,  0.000,  5,  1.03000,  -61.8734,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93276,  -71.0225,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02247,  -63.9060,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03506,  -58.7256,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03215,  -59.9139,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.1807,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03506,  -58.7256,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -62.0946,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02295,  -61.0055,  'DUBLIN 1',  161.00,  15
5170,  1,  -15.890,  8.640,  0.000,  0.000,  5,  1.01760,  -60.4217,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97072,  -66.8041,  'MERTENS ',  161.00,  14
5172,  1,  -0.060,  -102.894,  0.000,  0.000,  5,  1.03000,  -62.7185,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -61.0276,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96684,  -67.2550,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03074,  -60.3703,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00304,  -60.1813,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -61.2919,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02281,  -61.9735,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03074,  -58.6407,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -59.5919,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -61.7846,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96750,  -68.6206,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02945,  -61.7942,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01590,  -63.0573,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02038,  -62.3339,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02128,  -61.1318,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02992,  -55.4958,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -61.5770,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -61.8571,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00930,  -63.5206,  'GORDON 0',  161.00,  12
5191,  1,  0.008,  -60.763,  0.000,  0.000,  5,  1.00632,  -64.6974,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03183,  -61.8253,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03245,  -62.3541,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -61.5121,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -61.3632,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -55.4130,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -57.0181,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02853,  -55.1713,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -61.7582,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99472,  -62.7449,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96182,  -67.5272,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01210,  -62.4149,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -61.6054,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03084,  -56.2744,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -57.4860,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -54.7193,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02809,  -55.4408,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -55.2251,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99344,  -63.1427,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02833,  -61.0724,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94132,  -70.4199,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01084,  -62.5623,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -61.5885,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -61.7784,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01974,  -61.6153,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -61.7140,  'FORT WOR',  161.00,  17
5217,  1,  -0.028,  -84.935,  0.000,  0.000,  5,  1.03000,  -61.4369,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01797,  -62.4799,  'JUSTIN 0',  161.00,  17
5219,  1,  0.002,  -31.860,  0.000,  0.000,  5,  1.02155,  -62.7291,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -62.2620,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -64.2858,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00124,  -64.6896,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95215,  -69.8935,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -61.5649,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -63.2629,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -64.5186,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02003,  -63.4758,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -60.9624,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -61.6239,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -61.8920,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00191,  -64.5541,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -61.7165,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -61.4038,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -61.3149,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01397,  -64.9707,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03205,  -54.0588,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02080,  -53.5069,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02905,  -53.7422,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04060,  -60.5904,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03691,  -62.5496,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03717,  -63.5251,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03717,  -63.5251,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03527,  -60.0363,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -61.7909,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -61.9961,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00158,  -61.5366,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99464,  -63.8208,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -61.0515,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -61.3225,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -61.0772,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02861,  -61.4799,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -61.9171,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -61.1789,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -61.4637,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99472,  -63.6062,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00623,  -62.7628,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99743,  -63.7148,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -61.6742,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02297,  -62.7617,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -54.5998,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01434,  -58.7984,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01902,  -50.3857,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -51.6024,  'GLEN ROS',  13.800,  18
5264,  1,  -0.013,  -62.449,  0.000,  0.000,  5,  1.03000,  -61.8065,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03003,  -60.6301,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -61.2379,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98149,  -68.0013,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99629,  -63.8047,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -60.3464,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96908,  -66.7671,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99555,  -66.5195,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02649,  -61.9194,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -61.5839,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01756,  -62.0127,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95020,  -69.8090,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98241,  -65.1127,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -61.5935,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01297,  -63.8318,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -61.4259,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02295,  -62.5578,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -60.5582,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -60.6922,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -60.8635,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01999,  -62.6407,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01662,  -60.4030,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01582,  -60.6506,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -61.3521,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99413,  -64.0054,  'WOLFE CI',  161.00,  16
5289,  1,  -0.007,  -84.895,  0.000,  0.000,  5,  1.03000,  -61.5705,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99619,  -64.4195,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -62.4347,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01891,  -62.2486,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01676,  -60.0524,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02610,  -62.0739,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03429,  -59.0863,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -60.5335,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03429,  -59.0863,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.8918,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.6812,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.7509,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03429,  -59.0863,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.7849,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.1157,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03371,  -59.2003,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03107,  -60.6946,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -61.3454,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -61.4010,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -61.3634,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -61.9301,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -61.6614,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -62.1343,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01747,  -62.6557,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -60.5254,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98648,  -65.8960,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01977,  -62.0358,  'DENTON 6',  161.00,  17
5316,  1,  -0.010,  -85.190,  0.000,  0.000,  5,  1.03000,  -61.7592,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -56.2370,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -57.4987,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -55.4169,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02045,  -55.3272,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02113,  -55.4521,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03285,  -58.9911,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -60.8293,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.7405,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.7367,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.2231,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94067,  -70.2880,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00409,  -65.6828,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -61.6765,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02719,  -61.0570,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01538,  -62.6061,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -62.4740,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01337,  -62.3848,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99989,  -58.3810,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -61.8106,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -61.2701,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -57.6319,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01617,  -61.1520,  'GRANBURY',  161.00,  18
5339,  1,  -0.007,  -57.521,  0.000,  0.000,  5,  1.03000,  -61.8918,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -62.0175,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02992,  -61.2238,  'LEWISVIL',  161.00,  17
5342,  1,  -0.174,  -3.201,  0.000,  0.000,  5,  1.03397,  -61.2340,  'LEWISVIL',  13.800,  17
5343,  1,  -4.301,  -21.474,  0.000,  0.000,  5,  1.03994,  -61.1230,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -62.0822,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99114,  -64.7559,  'HILLSBOR',  161.00,  14
5346,  1,  -0.066,  -185.156,  0.000,  0.000,  5,  1.03000,  -61.7914,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99362,  -60.5981,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00397,  -62.6834,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -61.2500,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03096,  -59.3613,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -60.7692,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -61.6908,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -61.2185,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -62.3867,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01802,  -60.9721,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -61.6589,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -60.8311,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02729,  -59.6952,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01499,  -61.8168,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -57.7019,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -56.4322,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -57.4507,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -56.4322,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -55.7950,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -55.7432,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -54.9186,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02448,  -54.9640,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -55.4570,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02414,  -54.9509,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -60.9034,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02197,  -61.3776,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02744,  -61.9658,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02197,  -62.2461,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02668,  -60.9586,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -61.6869,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -61.1983,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02038,  -64.6952,  'KILLEEN ',  161.00,  13
5378,  1,  -0.005,  -118.920,  0.000,  0.000,  5,  1.02562,  -63.8086,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -61.8538,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03154,  -58.9821,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -60.7215,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.0592,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.9294,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02962,  -59.2072,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -60.3686,  'DALLAS 3',  161.00,  16
5386,  1,  -0.005,  -81.165,  0.000,  0.000,  5,  1.03000,  -61.6513,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01947,  -62.7128,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02225,  -60.0759,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01369,  -61.6844,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99424,  -66.1712,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97019,  -70.7703,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94417,  -74.3269,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00678,  -62.9022,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04134,  -52.5148,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03718,  -51.9127,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -55.0417,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02100,  -53.3978,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02100,  -53.3978,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.2662,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02413,  -61.3177,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02681,  -56.5784,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02203,  -58.5350,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02681,  -56.5784,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02681,  -56.5784,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02681,  -56.5784,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02681,  -56.5784,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00468,  -64.9342,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02233,  -62.6699,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -61.5059,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03236,  -61.8837,  'KILLEEN ',  500.00,  13
5411,  1,  -0.065,  -72.876,  0.000,  0.000,  5,  1.02999,  -63.7158,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -61.9735,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03447,  -55.6918,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03230,  -58.8061,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03037,  -55.0618,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -55.0553,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03077,  -55.1315,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03111,  -55.1616,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03249,  -55.3817,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -60.8663,  'FORT WOR',  161.00,  17
5421,  1,  -0.002,  -110.378,  0.000,  0.000,  5,  1.03000,  -63.0556,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.004,  -19.697,  0.000,  0.000,  5,  1.03000,  -61.3802,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -61.3802,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -61.3802,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -61.5972,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00017,  -64.5438,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01267,  -61.9333,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02889,  -60.8038,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02078,  -62.7254,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01795,  -63.3889,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -61.3998,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01393,  -63.0122,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -61.7111,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -62.6278,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01208,  -62.4295,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -61.6578,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94280,  -69.7161,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -61.8382,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01743,  -61.3512,  'WAXAHACH',  161.00,  14
5440,  1,  -0.010,  -69.989,  0.000,  0.000,  5,  1.03000,  -61.6975,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -61.4687,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -61.8731,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -61.8998,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -57.4666,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02076,  -59.9059,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00880,  -65.3028,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -61.2656,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03228,  -59.1817,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03071,  -60.5603,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99733,  -64.3606,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03322,  -61.5378,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -62.7839,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -60.4895,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -62.1708,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01802,  -61.1128,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00760,  -63.0173,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -61.2970,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98542,  -67.1992,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96792,  -71.5863,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93942,  -75.4712,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01572,  -63.5717,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02355,  -61.6018,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -61.7920,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03341,  -59.2772,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03124,  -60.6509,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96991,  -68.8375,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -62.0038,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02280,  -61.7792,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02216,  -62.3342,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01386,  -64.8118,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02314,  -61.1641,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03509,  -54.2829,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -58.2522,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96807,  -67.0263,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -61.3561,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96695,  -68.0840,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -64.2247,  'HARKER H',  161.00,  13
5478,  1,  -0.009,  -99.905,  0.000,  0.000,  5,  1.03000,  -61.6305,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03154,  -58.8023,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02619,  -60.2294,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01635,  -61.9646,  'FORT WOR',  161.00,  17
5482,  1,  -0.004,  -117.307,  0.000,  0.000,  5,  1.03000,  -62.2645,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -60.9482,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00735,  -59.0905,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -60.2379,  'BLOOMING',  161.00,  14
6001,  1,  -0.007,  -74.914,  0.000,  0.000,  6,  1.03000,  -68.5979,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02160,  -68.9335,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03900,  -61.9062,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03355,  -62.0637,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03180,  -63.8459,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.4866,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.8574,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.4510,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.1440,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.3761,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02256,  -67.2005,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -20.880,  0.000,  0.000,  6,  1.03000,  -65.4119,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02105,  -68.8558,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01021,  -71.6201,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02724,  -68.9558,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02758,  -68.1777,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02068,  -68.1643,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02319,  -67.3103,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -67.4170,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02367,  -67.9682,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04003,  -64.0358,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03646,  -64.8675,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03147,  -66.1337,  'LEANDER ',  115.00,  23
6024,  1,  -0.002,  -80.867,  0.000,  0.000,  6,  1.03000,  -68.3448,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.108,  -126.892,  0.000,  0.000,  6,  1.03000,  -68.7025,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02419,  -68.1028,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02583,  -66.4097,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02488,  -67.1843,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99662,  -73.9733,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01964,  -62.7607,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02423,  -63.7699,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -68.6774,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03529,  -63.6467,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03217,  -65.1443,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02886,  -66.4326,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02695,  -66.1874,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02405,  -67.5268,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03805,  -63.8834,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03140,  -65.5214,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02517,  -67.3078,  'AUSTIN 3',  115.00,  23
6041,  1,  -1.107,  -9.958,  0.000,  0.000,  6,  1.03998,  -63.8738,  'AUSTIN 3',  13.800,  23
6042,  1,  -6.636,  -6.380,  0.000,  0.000,  6,  1.03998,  -63.7756,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02626,  -67.4899,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01899,  -68.7144,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03488,  -64.8505,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03148,  -66.4945,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02623,  -68.3697,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03488,  -64.8505,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03488,  -64.8505,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03488,  -64.8505,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -20.688,  0.000,  0.000,  6,  1.03998,  -64.6215,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03488,  -64.8505,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -18.035,  0.000,  0.000,  6,  1.03998,  -64.5853,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.419,  0.000,  0.000,  6,  1.03998,  -64.3432,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00655,  -75.1016,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03068,  -63.5029,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03035,  -64.8045,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02981,  -65.5537,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95998,  -83.4260,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02401,  -69.0680,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02505,  -67.4752,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02932,  -60.9959,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02768,  -62.2711,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02048,  -65.0098,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01530,  -67.8471,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03178,  -63.7396,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02952,  -64.9833,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02426,  -67.2139,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.3812,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.8744,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.4555,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.0289,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.2639,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.2673,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02578,  -59.6329,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02459,  -60.9938,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02332,  -63.1428,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01800,  -58.5475,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02224,  -59.1290,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02086,  -58.9456,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02911,  -67.5443,  'MARBLE F',  115.00,  23
6082,  1,  -1.353,  -9.424,  0.000,  0.000,  6,  1.03975,  -67.4903,  'MARBLE F',  13.800,  23
6083,  1,  -1.353,  -8.373,  0.000,  0.000,  6,  1.03975,  -67.5084,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02723,  -67.4392,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02723,  -67.4392,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02723,  -67.4392,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02723,  -67.4392,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02723,  -67.4392,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02723,  -67.4392,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02723,  -67.4392,  'ROUND RO',  13.800,  23
6091,  1,  -0.001,  -46.483,  0.000,  0.000,  6,  1.03000,  -68.7946,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -25.543,  0.000,  0.000,  6,  1.03000,  -68.8910,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02103,  -68.1312,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -68.0026,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02286,  -68.5710,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.002,  -64.684,  0.000,  0.000,  6,  1.03000,  -70.9504,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01993,  -68.4159,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02199,  -67.8776,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01730,  -68.8772,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02010,  -69.5179,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -60.0269,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02959,  -60.9693,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -23.677,  0.000,  0.000,  6,  1.03000,  -63.4953,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -60.0269,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -60.0269,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03451,  -59.8447,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03871,  -61.5889,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02704,  -64.1683,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99040,  -69.5305,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.5758,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.4646,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02135,  -69.7691,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02267,  -67.6567,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01900,  -68.9793,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01976,  -68.6037,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00604,  -69.8169,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03018,  -63.8190,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03962,  -64.0939,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03386,  -65.4205,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03196,  -66.5729,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01989,  -68.9045,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99620,  -66.9971,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02374,  -67.4108,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02705,  -66.6619,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01563,  -69.9947,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -67.4776,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.242,  0.000,  0.000,  6,  0.93736,  -73.9038,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02126,  -69.3417,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97182,  -75.8023,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02136,  -67.7084,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -68.1302,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01975,  -68.0410,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01045,  -71.6565,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00300,  -70.5683,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01662,  -64.0830,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02832,  -68.5195,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01866,  -68.4817,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01983,  -71.8994,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01194,  -70.2702,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98467,  -71.1370,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03192,  -63.2007,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02993,  -65.0507,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02978,  -66.7511,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03192,  -63.2007,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.7052,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.7975,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.1242,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.1318,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.6463,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02796,  -68.5828,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -84.753,  0.000,  0.000,  6,  1.02928,  -69.7881,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02992,  -66.7950,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02587,  -67.3362,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01730,  -68.5138,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01798,  -69.5412,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02540,  -67.6557,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01979,  -70.6008,  'BOERNE 1',  115.00,  26
6158,  1,  -0.003,  -46.121,  0.000,  0.000,  6,  1.03000,  -67.6398,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02102,  -68.4255,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02238,  -67.5413,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03069,  -62.8780,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02967,  -64.7753,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02546,  -66.6889,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.2486,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.1764,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.5824,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.3267,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02133,  -68.8827,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03456,  -64.0198,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03019,  -66.1816,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02357,  -67.6550,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02037,  -63.2110,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02377,  -64.3461,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -68.4496,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02193,  -67.7396,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02322,  -67.8293,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.012,  -67.901,  0.000,  0.000,  6,  1.03000,  -66.7425,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02124,  -68.6176,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01841,  -69.2071,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01677,  -69.8807,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01973,  -68.2785,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -68.9078,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01197,  -65.4796,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02262,  -67.8617,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02166,  -67.9662,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02627,  -67.1792,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02476,  -67.4402,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01440,  -61.1999,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00398,  -64.8199,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01788,  -70.9513,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02172,  -68.0298,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02535,  -63.7991,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01720,  -65.5722,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02154,  -68.0246,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00677,  -65.4936,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02549,  -69.4861,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03213,  -64.5006,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02955,  -66.7067,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02890,  -67.6837,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01695,  -68.8626,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02286,  -68.9798,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01933,  -69.4412,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02141,  -68.6801,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01874,  -68.8314,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02747,  -66.7829,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00126,  -67.0725,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -40.521,  0.000,  0.000,  6,  1.03000,  -68.4987,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -67.8953,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00265,  -70.8919,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04165,  -63.4933,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03712,  -64.8282,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02968,  -67.3813,  'MARBLE F',  115.00,  23
6213,  1,  -3.687,  2.940,  0.000,  0.000,  6,  1.04040,  -63.4049,  'MARBLE F',  13.800,  23
6214,  1,  -11.447,  6.799,  0.000,  0.000,  6,  1.03989,  -63.3248,  'MARBLE F',  13.800,  23
6215,  1,  -11.447,  9.130,  0.000,  0.000,  6,  1.04103,  -63.4498,  'MARBLE F',  13.800,  23
6216,  1,  -11.447,  9.130,  0.000,  0.000,  6,  1.04027,  -63.3957,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02005,  -68.6039,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01857,  -67.5887,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02383,  -67.9055,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02144,  -68.1578,  'SAN ANTO',  115.00,  22
6221,  1,  -0.001,  -82.045,  0.000,  0.000,  6,  1.03000,  -72.7897,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03024,  -65.7077,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02830,  -66.5605,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02407,  -67.9286,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01665,  -68.9497,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99283,  -77.1850,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -66.9507,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02901,  -63.8386,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -43.803,  0.000,  0.000,  6,  1.03000,  -65.3913,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02475,  -67.0841,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01545,  -68.3883,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02677,  -66.8068,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02090,  -67.7168,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03279,  -64.9718,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03139,  -65.8750,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02728,  -67.4999,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92756,  -75.5018,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02575,  -67.1700,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03601,  -63.0729,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03134,  -65.3182,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02696,  -66.8455,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03601,  -63.0729,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.9839,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.5713,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.8049,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.4227,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.5861,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.0862,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.6455,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01999,  -68.7287,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -69.1050,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01552,  -68.7749,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01249,  -69.5789,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03634,  -63.4426,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03407,  -64.4270,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02608,  -66.7812,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03400,  -63.0844,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03192,  -62.7567,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03634,  -63.4426,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03358,  -63.0118,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02027,  -68.9410,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02488,  -66.7871,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02306,  -66.7823,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02342,  -68.5066,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02776,  -64.8260,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.093,  -1.719,  0.000,  0.000,  6,  1.02994,  -64.8316,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.03121,  -64.8347,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.093,  -1.719,  0.000,  0.000,  6,  1.02994,  -64.8316,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.03121,  -64.8347,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.373,  -6.817,  0.000,  0.000,  6,  1.03635,  -64.8476,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.228,  -4.090,  0.000,  0.000,  6,  1.03327,  -64.8163,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.03121,  -64.8347,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.03121,  -64.8347,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.174,  -3.201,  0.000,  0.000,  6,  1.03181,  -64.8363,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02025,  -68.4751,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02167,  -69.7176,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -65.6112,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02507,  -66.7110,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02894,  -65.0113,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02372,  -67.1099,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02206,  -68.7500,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02619,  -68.3815,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02280,  -69.1567,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02271,  -68.1688,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02685,  -69.8213,  'BOERNE 2',  230.00,  26
6286,  1,  -0.001,  -89.742,  0.000,  0.000,  6,  1.03000,  -72.3315,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02732,  -66.7139,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01930,  -68.5360,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01909,  -68.0245,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02970,  -67.5414,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02292,  -68.7582,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03702,  -63.0925,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03317,  -64.7232,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02850,  -66.4920,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03513,  -62.7946,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03540,  -62.8381,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03250,  -62.3987,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02908,  -63.5267,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03042,  -64.6579,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03030,  -65.3557,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02908,  -63.5267,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02338,  -62.6498,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02718,  -63.2305,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -62.7906,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02336,  -62.6381,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02586,  -67.1782,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01789,  -68.7360,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02297,  -68.5815,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99613,  -72.5126,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02648,  -67.7811,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01610,  -66.1854,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02919,  -67.3889,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02382,  -67.8413,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02370,  -68.5583,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03505,  -64.8235,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02989,  -63.4845,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02726,  -64.4881,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02461,  -65.6804,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02276,  -66.5477,  'GEORGETO',  115.00,  23
6320,  1,  -0.034,  -103.244,  0.000,  0.000,  6,  1.03000,  -67.8096,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02584,  -67.1056,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02523,  -68.9752,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01890,  -68.6394,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02391,  -68.0205,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94070,  -74.2483,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01788,  -66.0022,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00813,  -67.2424,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99925,  -74.0432,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00266,  -71.7907,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02513,  -67.5740,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.004,  -108.344,  0.000,  0.000,  6,  1.03000,  -67.8810,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01912,  -69.0197,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03185,  -64.6392,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03002,  -66.2483,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02653,  -67.3733,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97148,  -76.4731,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02782,  -68.1735,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94132,  -73.2306,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02062,  -67.3924,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02241,  -70.0347,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01881,  -66.7293,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -63.7795,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03208,  -65.4441,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02964,  -66.5210,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02206,  -67.7844,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01772,  -71.2942,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.9643,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03617,  -64.9398,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02803,  -66.8764,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02380,  -68.4661,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02567,  -67.4573,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03112,  -65.7969,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02744,  -67.0225,  'ROUND RO',  115.00,  23
6356,  1,  -0.013,  -104.976,  0.000,  0.000,  6,  1.03000,  -68.7937,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98592,  -79.2643,  'DEVINE 0',  115.00,  26
6358,  1,  -0.005,  -89.931,  0.000,  0.000,  6,  1.03000,  -69.6133,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03577,  -64.9676,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02226,  -65.6215,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00492,  -60.9819,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03648,  -58.4659,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03012,  -60.7412,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02709,  -63.3056,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2161,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7554,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3959,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3413,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2136,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01014,  -67.2346,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02751,  -66.8115,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00383,  -65.1626,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01444,  -66.7764,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01364,  -65.7620,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01364,  -65.7620,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02169,  -64.1205,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01795,  -66.2045,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02085,  -57.8891,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01739,  -60.2351,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02175,  -61.7829,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02085,  -57.8891,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02085,  -57.8891,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02085,  -57.8891,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02085,  -57.8891,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02085,  -57.8891,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02383,  -63.6772,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01666,  -66.1677,  'SPRING 1',  115.00,  5
7028,  1,  -0.084,  -206.213,  0.000,  0.000,  7,  1.02000,  -65.9039,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00911,  -59.2349,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00934,  -64.6979,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00911,  -59.2349,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00911,  -59.2349,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00911,  -59.2349,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00911,  -59.2349,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02896,  -63.5380,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02359,  -64.8960,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03210,  -61.0347,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02341,  -62.1039,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01931,  -64.7056,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03024,  -61.2036,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02453,  -63.3710,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01842,  -57.1375,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01756,  -59.1756,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00654,  -60.6992,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.5446,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02688,  -56.8656,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03151,  -61.3178,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02511,  -62.5768,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02260,  -65.2646,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01346,  -66.9885,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01721,  -66.3176,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01503,  -65.3195,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02199,  -62.6240,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01034,  -66.3235,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01744,  -65.0643,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02539,  -63.6777,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01691,  -65.9797,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00281,  -53.7650,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00759,  -55.6253,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01639,  -57.9143,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.2806,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00003,  -53.3218,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.2863,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00049,  -53.3994,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00030,  -53.3620,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00009,  -53.3319,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00605,  -67.2635,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00613,  -57.9880,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00551,  -60.7628,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01577,  -64.5969,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98517,  -57.0370,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02195,  -63.3981,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02738,  -61.3521,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02450,  -62.7989,  'GALVESTO',  115.00,  2
7075,  1,  -0.009,  -206.812,  0.000,  0.000,  7,  1.03000,  -63.9477,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03820,  -57.9268,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03535,  -59.3708,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02782,  -62.1779,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7494,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4174,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4038,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7186,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02809,  -60.7977,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02317,  -62.6442,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01227,  -63.1622,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01422,  -65.3909,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01726,  -64.4095,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99990,  -66.0047,  'RICHMOND',  115.00,  3
7089,  1,  -0.132,  -248.103,  0.000,  0.000,  7,  1.03000,  -66.8389,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01500,  -66.6762,  'PINEHURS',  115.00,  5
7091,  1,  -0.014,  -170.394,  0.000,  0.000,  7,  1.03000,  -66.5379,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01286,  -65.9359,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00898,  -66.3642,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02291,  -66.8456,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97333,  -45.4588,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98582,  -48.7120,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98880,  -50.3778,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -36.6724,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01495,  -65.1034,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01757,  -65.4392,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01049,  -66.6594,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01515,  -65.2743,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03643,  -57.8966,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03005,  -60.4382,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02777,  -62.9070,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4317,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03643,  -57.8966,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03643,  -57.8966,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7533,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7251,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1892,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5275,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2363,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2359,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00295,  -65.5111,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01565,  -66.0752,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01010,  -66.6029,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01541,  -65.0202,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00695,  -66.9919,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00695,  -66.9919,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00695,  -66.9919,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98293,  -56.5183,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01178,  -66.0037,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03396,  -58.4784,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02357,  -61.7418,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02051,  -63.3947,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02291,  -64.9631,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01846,  -60.0375,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -57.8067,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02881,  -60.6583,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02099,  -63.0935,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -57.8067,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03192,  -56.9384,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03113,  -56.7153,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03072,  -56.6066,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03076,  -56.5606,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03204,  -56.7794,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -57.8067,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -57.8067,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -57.8067,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -57.8067,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01611,  -66.9064,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01627,  -64.7218,  'HOUSTON ',  115.00,  4
7145,  1,  -0.007,  -151.614,  0.000,  0.000,  7,  1.03000,  -67.1811,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.1811,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01632,  -65.5849,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01207,  -66.6834,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00085,  -59.8492,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03273,  -63.6035,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02926,  -65.2885,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01422,  -65.6468,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97706,  -53.2196,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02051,  -66.4443,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01005,  -65.8030,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02282,  -63.6589,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01839,  -65.5478,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00946,  -66.2588,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -61.2211,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02799,  -62.6007,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02229,  -64.6476,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9419,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7853,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9051,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9372,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7113,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.6003,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -61.2211,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -61.2211,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5539,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02629,  -61.4585,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -62.7271,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00844,  -66.7276,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01432,  -64.3991,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03404,  -61.7008,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02608,  -63.2039,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01322,  -66.1134,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01043,  -66.8612,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01046,  -65.1141,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01328,  -66.1619,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01079,  -66.8347,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00610,  -65.7961,  'PATTISON',  115.00,  3
7183,  1,  -0.054,  -227.717,  0.000,  0.000,  7,  1.03000,  -66.5568,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02902,  -60.0195,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02421,  -61.3525,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02675,  -58.6016,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02302,  -61.4281,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01838,  -64.5356,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02675,  -58.6016,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02675,  -58.6016,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02675,  -58.6016,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02675,  -58.6016,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02675,  -58.6016,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.5095,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.3358,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.9218,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.1656,  'HOUSTON ',  13.800,  3
7198,  1,  -0.010,  -115.277,  0.000,  0.000,  7,  1.03000,  -66.4818,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03327,  -61.1591,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02641,  -63.5696,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02319,  -65.9389,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01099,  -67.2610,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99882,  -61.3895,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03795,  -57.8025,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03398,  -59.5944,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03085,  -61.8944,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03795,  -57.8025,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6796,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0253,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6022,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9397,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3989,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01960,  -63.6879,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01155,  -65.4558,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -66.1518,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01110,  -66.1654,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01481,  -66.2100,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01401,  -66.9704,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -63.1627,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00986,  -66.2523,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00992,  -66.0651,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -65.4606,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01632,  -65.8984,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01059,  -66.3093,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00879,  -67.1942,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -65.8317,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03488,  -60.4258,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02461,  -62.6677,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02122,  -64.1542,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01920,  -64.5753,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01832,  -63.8000,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02721,  -63.1518,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01049,  -67.3593,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01688,  -66.7340,  'PORTER 0',  115.00,  5
7235,  1,  -0.074,  -105.674,  0.000,  0.000,  7,  1.03000,  -67.1631,  'CYPRESS ',  115.00,  3
7236,  1,  -0.010,  -115.445,  0.000,  0.000,  7,  1.03000,  -66.8216,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00335,  -64.7678,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -49.958,  0.000,  0.000,  7,  1.03000,  -64.4989,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01759,  -63.9588,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01536,  -66.1416,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01099,  -66.4808,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01289,  -66.4183,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01751,  -65.5979,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01129,  -64.5619,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01475,  -67.1013,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00594,  -67.2327,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99968,  -61.7315,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00767,  -66.6898,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01243,  -66.0881,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01921,  -65.6024,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01396,  -67.3705,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02215,  -59.7521,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01393,  -61.8331,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02716,  -66.1470,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01694,  -64.9232,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01225,  -65.6565,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01309,  -64.6729,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01379,  -65.5902,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01911,  -65.4031,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02019,  -64.3948,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99900,  -52.8508,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.561,  0.000,  0.000,  7,  1.01144,  -54.7403,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03465,  -58.0279,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03129,  -59.6875,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02233,  -62.8379,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03227,  -57.1185,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03465,  -58.0279,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03465,  -58.0279,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03465,  -58.0279,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03243,  -57.3475,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01264,  -66.3244,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01380,  -65.2464,  'HOUSTON ',  115.00,  3
7273,  1,  -0.004,  -94.103,  0.000,  0.000,  7,  1.03000,  -63.5334,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01265,  -62.2077,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01256,  -63.5774,  'VICTORIA',  115.00,  6
7276,  1,  -0.026,  -351.810,  0.000,  0.000,  7,  1.03000,  -66.5312,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -48.146,  0.000,  0.000,  7,  1.03000,  -62.1458,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02862,  -61.0168,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02463,  -62.8232,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02862,  -61.0168,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02862,  -61.0168,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -60.1187,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02038,  -62.9511,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -60.1187,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -60.1187,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -60.1187,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -60.1187,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -60.1187,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -60.1187,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01160,  -66.8901,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00558,  -67.0302,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01969,  -65.2885,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01999,  -63.3272,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -6.905,  0.000,  0.000,  7,  1.03000,  -62.5618,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01264,  -66.3912,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00595,  -67.1350,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00929,  -65.8610,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01225,  -66.5548,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00331,  -63.5364,  'EAGLE LA',  115.00,  1
7300,  1,  -0.004,  -90.061,  0.000,  0.000,  7,  1.03000,  -66.9827,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01168,  -64.8574,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00091,  -57.5520,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01358,  -60.4601,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99556,  -52.9725,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00731,  -57.1925,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00881,  -60.5845,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99556,  -52.9725,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99556,  -52.9725,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99556,  -52.9725,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99556,  -52.9725,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00710,  -52.5946,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02495,  -59.0163,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01093,  -61.3643,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00452,  -66.0320,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02280,  -66.0791,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01150,  -65.3241,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -63.7783,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01100,  -65.4612,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01279,  -66.2656,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03532,  -57.9549,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02927,  -58.7812,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02325,  -61.0509,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03257,  -57.5251,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03152,  -57.3747,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03149,  -57.3718,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03348,  -57.6711,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01046,  -58.2085,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00815,  -59.3872,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01046,  -58.2085,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01228,  -66.0674,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03482,  -59.2090,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02821,  -60.8067,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01920,  -64.0361,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03482,  -59.2090,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5405,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01647,  -65.0386,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00721,  -63.1651,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01342,  -65.4999,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00077,  -60.8551,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00600,  -66.1968,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01329,  -57.5253,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02015,  -61.7364,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00474,  -64.7407,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00855,  -66.8604,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01462,  -65.1715,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03621,  -57.7266,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03036,  -59.6487,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02528,  -61.8184,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0532,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1128,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5866,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.7422,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4169,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9962,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9897,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0668,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03621,  -57.7266,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2509,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1004,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6780,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3252,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -66.4153,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01713,  -63.5243,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00392,  -64.6217,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01654,  -65.9749,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03611,  -58.6804,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02973,  -61.0065,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02335,  -63.6774,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1289,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9791,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1010,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1426,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4796,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2474,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1500,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2684,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6088,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3332,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4361,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01858,  -61.8372,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01635,  -66.3607,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01182,  -65.7422,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01682,  -63.0857,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00976,  -66.2147,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01316,  -66.7327,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01136,  -66.1993,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01005,  -66.4455,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01670,  -66.7202,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.0330,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03387,  -63.2645,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02702,  -64.4375,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02303,  -63.7867,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00236,  -61.2720,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01241,  -65.6281,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01621,  -66.5781,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00981,  -66.0613,  'HOUSTON ',  115.00,  3
7397,  1,  -0.014,  -80.512,  0.000,  0.000,  7,  1.03000,  -65.9780,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01903,  -64.4027,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01575,  -65.3217,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03440,  -58.9464,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02945,  -60.5378,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02487,  -63.2266,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01836,  -64.2604,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01017,  -66.9794,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02425,  -63.1504,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00909,  -54.9152,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00766,  -55.9727,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99347,  -58.4205,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02127,  -62.3294,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01218,  -65.4053,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01598,  -66.6561,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01262,  -62.7426,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00760,  -62.0862,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01724,  -57.1068,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01191,  -58.8265,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01121,  -60.0788,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01803,  -65.9529,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01812,  -65.6948,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01901,  -63.6244,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02472,  -63.8635,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01661,  -66.3554,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2240,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03108,  -60.3690,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02161,  -62.9076,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00944,  -67.0488,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99126,  -59.7578,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00760,  -67.2291,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5500,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02638,  -58.3804,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01225,  -61.1116,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01991,  -65.5960,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02031,  -68.4378,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02160,  -65.9782,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02334,  -66.3359,  'ARP 0   ',  115.00,  8
8003,  1,  -0.009,  -28.115,  0.000,  0.000,  8,  1.03000,  -67.3908,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02987,  -65.2025,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -35.810,  0.000,  0.000,  8,  1.03000,  -65.8590,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -26.237,  0.000,  0.000,  8,  1.03000,  -64.4724,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02391,  -64.8880,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01665,  -66.0879,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01559,  -67.3413,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01725,  -64.7458,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02265,  -61.4635,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02705,  -66.0348,  'ANDERSON',  115.00,  7
8013,  1,  -0.001,  -40.632,  0.000,  0.000,  8,  1.03000,  -66.5464,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01334,  -69.6549,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02106,  -67.7547,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -38.722,  0.000,  0.000,  8,  1.03000,  -67.5118,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02125,  -64.9342,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03037,  -62.7396,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.001,  -52.558,  0.000,  0.000,  8,  1.03000,  -65.0166,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01787,  -65.7238,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03004,  -65.2186,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -7.607,  0.000,  0.000,  8,  1.03000,  -66.7486,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02692,  -66.6145,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02692,  -66.6145,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.001,  -27.173,  0.000,  0.000,  8,  1.03000,  -66.2444,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01862,  -66.7986,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02731,  -64.8948,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01696,  -67.0134,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01514,  -66.2214,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03983,  -62.1738,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03763,  -62.8279,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03200,  -65.0515,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.3642,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.5312,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.6002,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.5707,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01620,  -69.1022,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02464,  -61.4988,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02321,  -66.4253,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01738,  -64.6813,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -21.662,  0.000,  0.000,  8,  1.03000,  -66.9776,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01561,  -68.5048,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02496,  -57.8853,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02664,  -58.9457,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02633,  -60.6662,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02246,  -57.4999,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02288,  -57.5558,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.1530,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02334,  -57.6280,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02166,  -57.3661,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02346,  -57.6488,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02655,  -65.4737,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01691,  -65.4242,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01077,  -66.4388,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03088,  -64.5648,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02819,  -65.9974,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03055,  -58.0847,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02993,  -59.2160,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02746,  -60.6123,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02372,  -57.1350,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02232,  -56.9357,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03307,  -62.4150,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02157,  -68.1133,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02542,  -61.0114,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01979,  -64.0300,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02423,  -61.0955,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01581,  -57.4957,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02485,  -59.3925,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02489,  -61.4263,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -55.2130,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -55.8886,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01666,  -63.1643,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01968,  -65.8750,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03464,  -54.9427,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03595,  -57.4324,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03589,  -60.3665,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.5751,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.5001,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03084,  -53.8201,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03021,  -53.6492,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02047,  -66.0678,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03688,  -59.2498,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02722,  -60.1047,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99591,  -65.0437,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99816,  -65.1001,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00418,  -65.2461,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.9806,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.4063,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02766,  -65.6466,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02155,  -68.0895,  'ELKHART ',  115.00,  7
8091,  1,  -0.003,  -9.758,  0.000,  0.000,  8,  1.03000,  -62.2341,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01475,  -67.1593,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02787,  -59.8649,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02245,  -64.8160,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01544,  -66.3646,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02011,  -64.6211,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03477,  -60.4643,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03323,  -62.5262,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03477,  -60.4643,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02665,  -65.7275,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02049,  -67.8487,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96639,  -70.8714,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01918,  -63.2037,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02062,  -67.4704,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02961,  -58.4150,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02245,  -60.3995,  'MOUNT PL',  115.00,  8
8107,  1,  -0.001,  -1.203,  0.000,  0.000,  8,  1.03000,  -60.7264,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02064,  -65.7353,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01526,  -64.4267,  'ATHENS 2',  115.00,  8
8110,  1,  -0.001,  -12.924,  0.000,  0.000,  8,  1.03000,  -63.0824,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02265,  -67.6535,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03797,  -59.3369,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03668,  -60.2417,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03435,  -61.7252,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03797,  -59.3369,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.6119,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.7130,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01437,  -69.7137,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03355,  -61.8758,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -29.420,  0.000,  0.000,  8,  1.03000,  -67.1675,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02754,  -64.7674,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02593,  -67.6655,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01755,  -64.1694,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02769,  -61.8693,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -29.040,  0.000,  0.000,  8,  1.03000,  -68.5822,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03397,  -56.9298,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03398,  -57.5253,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03441,  -58.6754,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03028,  -56.4077,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -55.6305,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -56.2646,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01056,  -65.0271,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03170,  -62.1859,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02938,  -63.8368,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02791,  -65.4011,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02528,  -65.1671,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02137,  -67.2794,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -32.228,  0.000,  0.000,  8,  1.03000,  -66.2336,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02129,  -65.1169,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01881,  -66.2472,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02566,  -67.7543,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02247,  -60.9923,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02986,  -66.2762,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02198,  -62.0182,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02621,  -63.5873,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01305,  -67.6066,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -60.1335,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02403,  -61.7029,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02001,  -63.8781,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02244,  -67.5339,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -28.353,  0.000,  0.000,  8,  1.03000,  -68.5434,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02831,  -67.0060,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01850,  -65.5630,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02253,  -66.1059,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03305,  -59.4524,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01907,  -63.5485,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98579,  -68.6711,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03680,  -62.9399,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.005,  -12.018,  0.000,  0.000,  8,  1.03000,  -64.2054,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02776,  -66.1764,  'BRYAN 1 ',  115.00,  7
11001,  1,  20.216,  5.685,  0.000,  0.000,  1,  1.01059,  -50.4282,  'ODESSA 2',  11.500,  9
11002,  1,  11.453,  3.231,  0.000,  0.000,  1,  1.02375,  -49.1517,  'PRESIDIO',  11.500,  9
11007,  1,  4.055,  1.147,  0.000,  0.000,  1,  1.02731,  -48.8004,  'VAN HORN',  11.500,  9
11012,  1,  1.670,  0.473,  0.000,  0.000,  1,  1.02317,  -54.5574,  'SANDERSO',  11.500,  9
11013,  1,  24.913,  6.993,  0.000,  0.000,  1,  1.01004,  -46.1245,  'MONAHANS',  11.500,  9
11014,  1,  1.612,  0.456,  0.000,  0.000,  1,  1.01607,  -44.0432,  'GRANDFAL',  11.500,  9
11015,  1,  5.581,  1.579,  0.000,  0.000,  1,  1.03068,  -49.0794,  'MARFA 0S',  11.500,  9
11016,  1,  2.423,  0.686,  0.000,  0.000,  1,  1.02462,  -42.5655,  'GARDEN C',  11.500,  9
11017,  1,  18.177,  5.115,  0.000,  0.000,  1,  1.00054,  -50.2448,  'ODESSA 4',  11.500,  9
11018,  1,  0.062,  0.018,  0.000,  0.000,  1,  0.99923,  -50.7599,  'NOTREES ',  11.500,  9
11019,  1,  46.738,  13.020,  0.000,  0.000,  1,  1.02735,  -50.1628,  'MIDLAND ',  11.500,  9
11024,  1,  55.506,  15.396,  0.000,  0.000,  1,  0.99944,  -51.1570,  'ODESSA 6',  11.500,  9
11027,  1,  45.734,  12.745,  0.000,  0.000,  1,  1.02735,  -49.0159,  'MIDLAND ',  11.500,  9
11028,  1,  4.990,  1.411,  0.000,  0.000,  1,  1.02773,  -40.0991,  'COAHOMA ',  11.500,  9
11029,  1,  88.040,  24.136,  0.000,  0.000,  1,  1.01438,  -50.6643,  'MIDLAND ',  11.500,  9
11030,  1,  7.769,  2.195,  0.000,  0.000,  1,  1.02822,  -45.4816,  'ALPINE 0',  11.500,  9
11031,  1,  3.147,  0.891,  0.000,  0.000,  1,  1.02191,  -47.7290,  'FORT DAV',  11.500,  9
11036,  1,  9.057,  2.557,  0.000,  0.000,  1,  0.99889,  -43.7687,  'CRANE 0S',  11.500,  9
11037,  1,  85.727,  23.499,  0.000,  0.000,  1,  0.99935,  -50.8951,  'ODESSA 5',  11.500,  9
11040,  1,  31.105,  8.711,  0.000,  0.000,  1,  1.00993,  -51.2001,  'ANDREWS ',  11.500,  9
11044,  1,  8.382,  2.367,  0.000,  0.000,  1,  1.02257,  -50.3044,  'BIG LAKE',  11.500,  9
11045,  1,  69.499,  19.184,  0.000,  0.000,  1,  1.01159,  -50.9243,  'MIDLAND ',  11.500,  9
11046,  1,  9.645,  2.724,  0.000,  0.000,  1,  1.02731,  -50.6290,  'OZONA 0S',  11.500,  9
11054,  1,  10.918,  3.081,  0.000,  0.000,  1,  1.01758,  -45.0194,  'STANTON ',  11.500,  9
11055,  1,  4.003,  1.132,  0.000,  0.000,  1,  1.01843,  -40.8461,  'ODONNELL',  11.500,  9
11058,  1,  10.040,  2.835,  0.000,  0.000,  1,  1.02383,  -44.8121,  'IRAAN 3 ',  11.500,  9
11064,  1,  82.267,  22.592,  0.000,  0.000,  1,  1.00673,  -51.1205,  'ODESSA 3',  11.500,  9
11067,  1,  50.064,  13.920,  0.000,  0.000,  1,  1.00823,  -40.8205,  'BIG SPRI',  11.500,  9
11068,  1,  44.306,  12.340,  0.000,  0.000,  1,  0.99567,  -44.6955,  'MIDLAND ',  11.500,  9
11071,  1,  93.356,  25.542,  0.000,  0.000,  1,  1.01504,  -49.7395,  'ODESSA 1',  11.500,  9
11083,  1,  29.691,  8.322,  0.000,  0.000,  1,  1.02359,  -43.5833,  'FORT STO',  11.500,  9
11085,  1,  14.185,  3.998,  0.000,  0.000,  1,  1.01021,  -46.7697,  'KERMIT 0',  11.500,  9
11086,  1,  38.592,  10.780,  0.000,  0.000,  1,  1.01804,  -48.5818,  'PECOS 0S',  11.500,  9
11087,  1,  0.902,  0.256,  0.000,  0.000,  1,  1.02730,  -47.7481,  'SHEFFIEL',  11.500,  9
11089,  1,  19.720,  5.546,  0.000,  0.000,  1,  1.00849,  -43.1448,  'LAMESA 0',  11.500,  9
11091,  1,  6.056,  1.712,  0.000,  0.000,  1,  1.03262,  -47.4447,  'RALLS 2 ',  16.100,  9
12001,  1,  30.156,  8.450,  0.000,  0.000,  2,  1.01785,  -59.4510,  'PARIS 3 ',  16.100,  11
12007,  1,  6.434,  1.819,  0.000,  0.000,  2,  1.02070,  -58.9595,  'HONEY GR',  16.100,  11
12008,  1,  12.414,  3.501,  0.000,  0.000,  2,  1.00635,  -49.2324,  'MEMPHIS ',  16.100,  10
12009,  1,  39.262,  10.967,  0.000,  0.000,  2,  1.02734,  -54.6494,  'IOWA PAR',  16.100,  11
12010,  1,  39.690,  11.085,  0.000,  0.000,  2,  1.02734,  -51.2526,  'VERNON 2',  16.100,  10
12014,  1,  37.820,  10.564,  0.000,  0.000,  2,  1.00434,  -50.3013,  'CHILDRES',  16.100,  10
12015,  1,  3.352,  0.949,  0.000,  0.000,  2,  1.02260,  -60.9395,  'FORESTBU',  16.100,  11
12016,  1,  42.386,  11.825,  0.000,  0.000,  2,  1.02199,  -61.6073,  'SHERMAN ',  16.100,  11
12020,  1,  17.547,  4.939,  0.000,  0.000,  2,  1.01505,  -53.9737,  'WICHITA ',  16.100,  11
12022,  1,  4.992,  1.412,  0.000,  0.000,  2,  1.02323,  -58.5329,  'PARIS 2 ',  16.100,  11
12025,  1,  29.305,  8.213,  0.000,  0.000,  2,  1.01211,  -53.7591,  'WICHITA ',  16.100,  11
12026,  1,  18.730,  5.271,  0.000,  0.000,  2,  1.03555,  -45.1981,  'WHEELER ',  16.100,  10
12027,  1,  2.611,  0.739,  0.000,  0.000,  2,  1.01743,  -59.8316,  'DEPORT 0',  16.100,  11
12028,  1,  11.752,  3.315,  0.000,  0.000,  2,  1.01650,  -55.1243,  'WICHITA ',  16.100,  11
12029,  1,  4.847,  1.371,  0.000,  0.000,  2,  1.01500,  -49.5575,  'SILVERTO',  16.100,  10
12030,  1,  28.086,  7.874,  0.000,  0.000,  2,  1.00840,  -61.2733,  'BONHAM 0',  16.100,  11
12031,  1,  3.616,  1.023,  0.000,  0.000,  2,  1.03527,  -47.2522,  'MATADOR ',  16.100,  10
12032,  1,  1.312,  0.371,  0.000,  0.000,  2,  1.02239,  -58.6096,  'ARTHUR C',  16.100,  11
12033,  1,  6.277,  1.775,  0.000,  0.000,  2,  1.00077,  -62.7257,  'LEONARD ',  16.100,  11
12034,  1,  2.568,  0.727,  0.000,  0.000,  2,  1.02445,  -61.1824,  'GORDONVI',  16.100,  11
12035,  1,  4.990,  1.411,  0.000,  0.000,  2,  1.03280,  -47.9373,  'KNOX CIT',  16.100,  10
12036,  1,  24.805,  6.964,  0.000,  0.000,  2,  1.01585,  -53.9259,  'WICHITA ',  16.100,  11
12037,  1,  1.353,  0.383,  0.000,  0.000,  2,  1.02637,  -60.9958,  'LINDSAY ',  16.100,  11
12038,  1,  0.925,  0.262,  0.000,  0.000,  2,  1.02224,  -59.2861,  'ECTOR 0S',  16.100,  11
12039,  1,  1.532,  0.434,  0.000,  0.000,  2,  1.01525,  -60.1776,  'SUNSET 0',  16.100,  11
12040,  1,  9.827,  2.775,  0.000,  0.000,  2,  1.02268,  -59.0234,  'CLARKSVI',  16.100,  11
12043,  1,  1.896,  0.537,  0.000,  0.000,  2,  1.02340,  -61.3710,  'SADLER 0',  16.100,  11
12044,  1,  11.964,  3.375,  0.000,  0.000,  2,  1.02582,  -60.4903,  'WHITESBO',  16.100,  11
12045,  1,  6.594,  1.864,  0.000,  0.000,  2,  1.01518,  -54.2250,  'SHEPPARD',  16.100,  11
12046,  1,  9.283,  2.621,  0.000,  0.000,  2,  1.02565,  -60.9536,  'POTTSBOR',  16.100,  11
12047,  1,  6.100,  1.725,  0.000,  0.000,  2,  1.02550,  -59.0048,  'BELLS 0S',  16.100,  11
12048,  1,  4.725,  1.337,  0.000,  0.000,  2,  1.03522,  -48.2463,  'CROSBYTO',  16.100,  10
12049,  1,  4.710,  1.333,  0.000,  0.000,  2,  1.02493,  -53.0769,  'ELECTRA ',  16.100,  10
12050,  1,  1.745,  0.494,  0.000,  0.000,  2,  1.00196,  -62.3162,  'PATTONVI',  16.100,  11
12051,  1,  13.393,  3.776,  0.000,  0.000,  2,  1.01578,  -57.8962,  'HENRIETT',  16.100,  11
12052,  1,  43.126,  12.023,  0.000,  0.000,  2,  1.01033,  -47.7724,  'PANHANDL',  16.100,  10
12053,  1,  11.261,  3.177,  0.000,  0.000,  2,  1.01694,  -58.8845,  'BOWIE 0S',  16.100,  11
12055,  1,  13.979,  3.940,  0.000,  0.000,  2,  1.01518,  -53.5665,  'WICHITA ',  16.100,  11
12060,  1,  1.499,  0.424,  0.000,  0.000,  2,  1.00389,  -61.4038,  'ROXTON 0',  16.100,  11
12063,  1,  26.275,  7.374,  0.000,  0.000,  2,  1.02733,  -60.6195,  'DENISON ',  16.100,  11
12064,  1,  4.616,  1.306,  0.000,  0.000,  2,  1.01368,  -59.9104,  'SUMNER 0',  16.100,  11
12065,  1,  79.249,  21.814,  0.000,  0.000,  2,  1.02738,  -61.6020,  'GAINESVI',  16.100,  11
12066,  1,  5.545,  1.568,  0.000,  0.000,  2,  1.03218,  -46.2222,  'ASPERMON',  16.100,  10
12067,  1,  38.198,  10.669,  0.000,  0.000,  2,  1.00989,  -53.8128,  'WICHITA ',  16.100,  11
12068,  1,  5.778,  1.634,  0.000,  0.000,  2,  1.01011,  -52.8790,  'WINDTHOR',  16.100,  11
12069,  1,  7.629,  2.156,  0.000,  0.000,  2,  1.02731,  -61.1439,  'HOWE 0SE',  16.100,  11
12072,  1,  5.650,  1.598,  0.000,  0.000,  2,  1.02675,  -60.1447,  'COLLINSV',  16.100,  11
12079,  1,  3.130,  0.886,  0.000,  0.000,  2,  1.03221,  -50.1247,  'PADUCAH ',  16.100,  10
12080,  1,  14.107,  3.976,  0.000,  0.000,  2,  1.01767,  -59.1149,  'NOCONA 0',  16.100,  11
12081,  1,  2.900,  0.821,  0.000,  0.000,  2,  1.01654,  -60.5291,  'DODD CIT',  16.100,  11
12082,  1,  22.047,  6.196,  0.000,  0.000,  2,  1.01783,  -54.1892,  'WICHITA ',  16.100,  11
12086,  1,  0.611,  0.173,  0.000,  0.000,  2,  1.01659,  -59.7787,  'MONTAGUE',  16.100,  11
12087,  1,  10.077,  2.845,  0.000,  0.000,  2,  1.03289,  -46.1581,  'SPUR 0SE',  16.100,  10
12090,  1,  1.654,  0.468,  0.000,  0.000,  2,  1.01582,  -60.4069,  'ANNONA 0',  16.100,  11
12091,  1,  7.357,  2.079,  0.000,  0.000,  2,  1.03156,  -49.8130,  'SEYMOUR ',  16.100,  10
12092,  1,  12.724,  3.589,  0.000,  0.000,  2,  1.02574,  -59.8545,  'DENISON ',  16.100,  11
12106,  1,  6.399,  1.809,  0.000,  0.000,  2,  1.00396,  -62.3972,  'WHITEWRI',  16.100,  11
12107,  1,  31.386,  8.792,  0.000,  0.000,  2,  1.02490,  -58.9287,  'SHERMAN ',  16.100,  11
12108,  1,  2.318,  0.656,  0.000,  0.000,  2,  1.03199,  -53.1701,  'ROCHESTE',  16.100,  10
12109,  1,  9.691,  2.736,  0.000,  0.000,  2,  1.02233,  -54.9336,  'BURKBURN',  16.100,  11
12110,  1,  2.955,  0.836,  0.000,  0.000,  2,  1.02731,  -60.5535,  'MUENSTER',  16.100,  11
12111,  1,  4.960,  1.403,  0.000,  0.000,  2,  1.02956,  -54.7029,  'ARCHER C',  16.100,  11
12112,  1,  3.682,  1.042,  0.000,  0.000,  2,  1.01611,  -55.9990,  'PETROLIA',  16.100,  11
12114,  1,  34.709,  9.711,  0.000,  0.000,  2,  1.02653,  -57.7204,  'PARIS 1 ',  16.100,  11
12121,  1,  1.481,  0.419,  0.000,  0.000,  2,  1.02084,  -59.5257,  'BAGWELL ',  16.100,  11
12122,  1,  3.926,  1.111,  0.000,  0.000,  2,  1.01622,  -59.7065,  'TELEPHON',  16.100,  11
12124,  1,  13.808,  3.892,  0.000,  0.000,  2,  0.99859,  -63.1904,  'VAN ALST',  16.100,  11
12125,  1,  2.281,  0.645,  0.000,  0.000,  2,  1.02071,  -60.3772,  'TIOGA 0S',  16.100,  11
12126,  1,  13.911,  3.921,  0.000,  0.000,  2,  1.02333,  -61.7698,  'VALLEY V',  16.100,  11
12129,  1,  3.463,  0.980,  0.000,  0.000,  2,  1.00669,  -62.2292,  'TRENTON ',  16.100,  11
12132,  1,  4.237,  1.199,  0.000,  0.000,  2,  1.02731,  -52.2294,  'HASKELL ',  11.500,  10
12133,  1,  1.582,  0.448,  0.000,  0.000,  2,  1.02410,  -59.9974,  'SAINT JO',  16.100,  11
13002,  1,  63.282,  17.511,  0.000,  0.000,  3,  1.01380,  -71.6234,  'KERRVILL',  11.500,  28
13005,  1,  3.641,  1.030,  0.000,  0.000,  3,  1.00162,  -79.1166,  'LEAKEY 0',  11.500,  28
13006,  1,  4.435,  1.255,  0.000,  0.000,  3,  1.01982,  -46.0652,  'HAMLIN 0',  11.500,  27
13007,  1,  6.862,  1.939,  0.000,  0.000,  3,  1.02542,  -45.1146,  'MERKEL 3',  11.500,  27
13008,  1,  16.529,  4.654,  0.000,  0.000,  3,  1.01666,  -54.8633,  'COLEMAN ',  11.500,  27
13009,  1,  6.653,  1.880,  0.000,  0.000,  3,  1.02695,  -54.0643,  'SONORA 0',  11.500,  28
13010,  1,  1.956,  0.554,  0.000,  0.000,  3,  1.01026,  -77.5486,  'CAMP WOO',  11.500,  28
13011,  1,  11.819,  3.334,  0.000,  0.000,  3,  1.00945,  -74.6195,  'LLANO 0S',  11.500,  28
13012,  1,  0.268,  0.076,  0.000,  0.000,  3,  1.00036,  -75.5147,  'WILLOW C',  11.500,  28
13013,  1,  29.478,  8.264,  0.000,  0.000,  3,  1.02733,  -47.1289,  'ABILENE ',  11.500,  27
13014,  1,  11.913,  3.361,  0.000,  0.000,  3,  1.02444,  -68.2665,  'KINGSLAN',  11.500,  28
13015,  1,  4.007,  1.134,  0.000,  0.000,  3,  1.01698,  -40.4524,  'ROSCOE 6',  11.500,  27
13021,  1,  0.742,  0.210,  0.000,  0.000,  3,  1.02285,  -50.6365,  'LUEDERS ',  11.500,  27
13022,  1,  9.243,  2.610,  0.000,  0.000,  3,  1.01349,  -40.1408,  'COLORADO',  11.500,  27
13023,  1,  3.215,  0.910,  0.000,  0.000,  3,  1.02731,  -45.9595,  'STAMFORD',  11.500,  27
13024,  1,  8.131,  2.297,  0.000,  0.000,  3,  1.02614,  -53.8276,  'ELDORADO',  11.500,  28
13025,  1,  5.601,  1.584,  0.000,  0.000,  3,  1.01531,  -61.8683,  'SAN SABA',  11.500,  28
13029,  1,  2.487,  0.704,  0.000,  0.000,  3,  1.03028,  -64.1001,  'LOMETA 0',  11.500,  28
13030,  1,  54.996,  15.274,  0.000,  0.000,  3,  1.02736,  -57.2733,  'SAN ANGE',  11.500,  27
13031,  1,  10.438,  2.946,  0.000,  0.000,  3,  1.01341,  -46.7282,  'TUSCOLA ',  11.500,  27
13032,  1,  31.951,  8.947,  0.000,  0.000,  3,  1.01859,  -46.3953,  'ABILENE ',  11.500,  27
13035,  1,  2.038,  0.577,  0.000,  0.000,  3,  1.01789,  -61.0458,  'CHEROKEE',  11.500,  28
13036,  1,  3.339,  0.945,  0.000,  0.000,  3,  1.01695,  -58.6862,  'RICHLAND',  11.500,  28
13040,  1,  12.110,  3.416,  0.000,  0.000,  3,  1.01105,  -53.1905,  'BALLINGE',  11.500,  27
13042,  1,  6.542,  1.849,  0.000,  0.000,  3,  1.02092,  -43.1007,  'SILVER 1',  11.500,  27
13049,  1,  7.131,  2.015,  0.000,  0.000,  3,  1.02074,  -47.6746,  'ANSON 0S',  11.500,  27
13051,  1,  151.434,  40.474,  0.000,  0.000,  3,  1.00733,  -62.3800,  'DEL RIO ',  11.500,  28
13052,  1,  3.046,  0.862,  0.000,  0.000,  3,  1.01219,  -75.9881,  'HUNT 0SE',  11.500,  28
13066,  1,  15.889,  4.476,  0.000,  0.000,  3,  1.02053,  -59.5273,  'BRADY 0S',  11.500,  28
13069,  1,  3.204,  0.906,  0.000,  0.000,  3,  1.01611,  -48.7200,  'OVALO 0S',  11.500,  27
13072,  1,  4.706,  1.331,  0.000,  0.000,  3,  1.02130,  -56.3237,  'MILES 0S',  11.500,  27
13075,  1,  3.872,  1.096,  0.000,  0.000,  3,  1.02454,  -57.4413,  'MASON 0S',  11.500,  28
13076,  1,  4.485,  1.268,  0.000,  0.000,  3,  1.00655,  -77.8690,  'BRACKETT',  11.500,  28
13077,  1,  24.506,  6.881,  0.000,  0.000,  3,  1.01752,  -47.0291,  'ABILENE ',  11.500,  27
13093,  1,  3.123,  0.884,  0.000,  0.000,  3,  1.01184,  -77.1073,  'ROCKSPRI',  11.500,  28
13099,  1,  5.625,  1.590,  0.000,  0.000,  3,  1.01683,  -47.3595,  'DYESS AF',  11.500,  27
13100,  1,  3.087,  0.874,  0.000,  0.000,  3,  1.01345,  -50.5520,  'HAWLEY 0',  11.500,  27
13101,  1,  3.681,  1.041,  0.000,  0.000,  3,  1.01639,  -64.5225,  'BUCHANAN',  11.500,  28
13102,  1,  38.722,  10.815,  0.000,  0.000,  3,  1.01554,  -51.9786,  'ABILENE ',  11.500,  27
13103,  1,  24.202,  6.796,  0.000,  0.000,  3,  1.01449,  -43.4006,  'SWEETWAT',  11.500,  27
13107,  1,  8.593,  2.427,  0.000,  0.000,  3,  1.01103,  -73.6866,  'INGRAM 0',  11.500,  28
13108,  1,  11.408,  3.219,  0.000,  0.000,  3,  1.01666,  -66.5175,  'KEMPNER ',  11.500,  28
13114,  1,  96.630,  26.407,  0.000,  0.000,  3,  1.01668,  -55.7188,  'SAN ANGE',  11.500,  27
13115,  1,  6.749,  1.907,  0.000,  0.000,  3,  1.01961,  -43.0250,  'ROTAN 0S',  11.500,  27
13123,  1,  21.877,  6.147,  0.000,  0.000,  3,  1.00189,  -79.3585,  'UVALDE 0',  11.500,  28
13124,  1,  28.294,  7.935,  0.000,  0.000,  3,  1.02733,  -72.5978,  'FREDERIC',  11.500,  28
13125,  1,  41.670,  11.624,  0.000,  0.000,  3,  1.01179,  -51.9837,  'ABILENE ',  11.500,  27
13126,  1,  4.777,  1.351,  0.000,  0.000,  3,  1.00426,  -81.0513,  'SABINAL ',  11.500,  28
13128,  1,  1.135,  0.321,  0.000,  0.000,  3,  1.01535,  -40.3609,  'LORAINE ',  11.500,  27
13130,  1,  68.350,  18.883,  0.000,  0.000,  3,  1.01852,  -46.0756,  'SAN ANGE',  11.500,  27
13132,  1,  6.410,  1.812,  0.000,  0.000,  3,  1.02297,  -57.2581,  'EDEN 0SE',  11.500,  28
13136,  1,  12.921,  3.644,  0.000,  0.000,  3,  1.01665,  -39.2662,  'SNYDER 2',  11.500,  27
13138,  1,  7.400,  2.091,  0.000,  0.000,  3,  1.02642,  -57.1883,  'MENARD 0',  11.500,  28
13139,  1,  7.758,  2.192,  0.000,  0.000,  3,  1.00819,  -49.6842,  'WINTERS ',  11.500,  27
13140,  1,  0.129,  0.037,  0.000,  0.000,  3,  1.01371,  -49.2998,  'GOLDSBOR',  11.500,  27
13142,  1,  3.671,  1.039,  0.000,  0.000,  3,  1.02731,  -57.5887,  'GOODFELL',  11.500,  27
13143,  1,  4.354,  1.231,  0.000,  0.000,  3,  1.02731,  -56.1199,  'SANTA AN',  11.500,  28
13144,  1,  3.074,  0.870,  0.000,  0.000,  3,  1.02467,  -56.7973,  'ROWENA 0',  11.500,  28
13145,  1,  1.318,  0.373,  0.000,  0.000,  3,  1.02099,  -44.4429,  'TRENT 2 ',  11.500,  27
13146,  1,  6.519,  1.843,  0.000,  0.000,  3,  1.02731,  -55.8526,  'JUNCTION',  11.500,  28
13147,  1,  17.573,  4.948,  0.000,  0.000,  3,  1.02732,  -65.5634,  'LAMPASAS',  11.500,  28
14002,  1,  0.352,  0.100,  0.000,  0.000,  4,  1.01707,  -77.8529,  'LAUGHLIN',  11.500,  20
14003,  1,  78.566,  21.624,  0.000,  0.000,  4,  1.02149,  -104.1374,  'EDINBURG',  11.500,  19
14005,  1,  98.780,  26.994,  0.000,  0.000,  4,  1.02740,  -84.5881,  'LAREDO 7',  11.500,  20
14006,  1,  1.780,  0.504,  0.000,  0.000,  4,  1.02640,  -83.7859,  'BRUNI 2 ',  11.500,  20
14007,  1,  113.470,  30.816,  0.000,  0.000,  4,  1.01851,  -105.3532,  'MCALLEN ',  11.500,  19
14008,  1,  20.890,  5.873,  0.000,  0.000,  4,  1.01423,  -69.8520,  'POTEET 0',  11.500,  20
14011,  1,  5.400,  1.527,  0.000,  0.000,  4,  1.02092,  -87.9766,  'HEBBRONV',  11.500,  19
14012,  1,  6.551,  1.852,  0.000,  0.000,  4,  1.02731,  -103.5564,  'PROGRESO',  11.500,  19
14013,  1,  51.661,  14.363,  0.000,  0.000,  4,  1.02131,  -104.7341,  'EDINBURG',  11.500,  19
14015,  1,  82.305,  22.630,  0.000,  0.000,  4,  1.02738,  -77.4956,  'EAGLE PA',  11.500,  20
14016,  1,  2.374,  0.672,  0.000,  0.000,  4,  1.02154,  -69.5669,  'CHARLOTT',  11.500,  20
14017,  1,  28.726,  8.054,  0.000,  0.000,  4,  1.02298,  -86.7086,  'CORPUS C',  11.500,  21
14018,  1,  4.262,  1.205,  0.000,  0.000,  4,  1.01095,  -79.6576,  'WOODSBOR',  11.500,  21
14019,  1,  78.059,  21.478,  0.000,  0.000,  4,  1.01231,  -102.9707,  'MERCEDES',  11.500,  19
14020,  1,  45.359,  12.636,  0.000,  0.000,  4,  1.01269,  -86.4137,  'CORPUS C',  11.500,  21
14021,  1,  14.379,  4.052,  0.000,  0.000,  4,  1.01784,  -103.2346,  'EDCOUCH ',  11.500,  19
14022,  1,  3.187,  0.902,  0.000,  0.000,  4,  1.01838,  -82.8354,  'ENCINAL ',  11.500,  20
14023,  1,  1.795,  0.508,  0.000,  0.000,  4,  1.01997,  -69.4260,  'MOORE 0S',  11.500,  20
14027,  1,  55.122,  15.306,  0.000,  0.000,  4,  1.02311,  -105.1269,  'MCALLEN ',  11.500,  19
14031,  1,  1.691,  0.479,  0.000,  0.000,  4,  1.01948,  -88.1954,  'SAN YGNA',  11.500,  20
14032,  1,  38.624,  10.787,  0.000,  0.000,  4,  1.01128,  -89.7900,  'KINGSVIL',  11.500,  21
14033,  1,  70.978,  19.585,  0.000,  0.000,  4,  1.01469,  -85.7673,  'LAREDO 6',  11.500,  20
14034,  1,  23.723,  6.663,  0.000,  0.000,  4,  1.01755,  -104.4949,  'HIDALGO ',  11.500,  19
14035,  1,  34.720,  9.711,  0.000,  0.000,  4,  1.01062,  -85.0206,  'CORPUS C',  11.500,  21
14036,  1,  20.532,  5.773,  0.000,  0.000,  4,  1.01032,  -76.6187,  'CRYSTAL ',  11.500,  20
14037,  1,  17.190,  4.840,  0.000,  0.000,  4,  1.02541,  -80.9892,  'SINTON 0',  11.500,  21
14038,  1,  52.387,  14.551,  0.000,  0.000,  4,  1.00498,  -75.6778,  'BEEVILLE',  11.500,  21
14040,  1,  131.941,  35.611,  0.000,  0.000,  4,  1.02743,  -99.7865,  'MISSION ',  11.500,  19
14042,  1,  93.410,  25.573,  0.000,  0.000,  4,  1.02453,  -103.3881,  'SAN JUAN',  11.500,  19
14043,  1,  2.513,  0.711,  0.000,  0.000,  4,  1.00952,  -93.7924,  'FALCON H',  11.500,  19
14048,  1,  10.138,  2.862,  0.000,  0.000,  4,  1.01371,  -100.9628,  'LA JOYA ',  11.500,  19
14051,  1,  32.681,  9.148,  0.000,  0.000,  4,  1.01472,  -88.7184,  'BISHOP 0',  11.500,  21
14053,  1,  0.031,  0.009,  0.000,  0.000,  4,  1.02258,  -91.0229,  'ARMSTRON',  11.500,  19
14054,  1,  3.129,  0.886,  0.000,  0.000,  4,  1.01443,  -78.5653,  'SKIDMORE',  11.500,  21
14055,  1,  6.537,  1.848,  0.000,  0.000,  4,  1.01352,  -84.6949,  'CORPUS C',  11.500,  21
14064,  1,  3.224,  0.912,  0.000,  0.000,  4,  1.01288,  -84.5423,  'CORPUS C',  11.500,  21
14066,  1,  88.808,  24.359,  0.000,  0.000,  4,  1.02739,  -104.7600,  'WESLACO ',  11.500,  19
14067,  1,  101.572,  27.698,  0.000,  0.000,  4,  1.01271,  -101.5068,  'HARLINGE',  11.500,  19
14068,  1,  12.927,  3.646,  0.000,  0.000,  4,  1.02612,  -104.7682,  'ELSA 0SE',  11.500,  19
14069,  1,  1.361,  0.385,  0.000,  0.000,  4,  1.01393,  -84.7057,  'CORPUS C',  11.500,  21
14071,  1,  174.708,  47.726,  0.000,  0.000,  4,  1.00645,  -97.1660,  'BROWNSVI',  11.500,  19
14072,  1,  17.637,  4.965,  0.000,  0.000,  4,  1.01660,  -84.8999,  'CORPUS C',  11.500,  21
14078,  1,  26.753,  7.505,  0.000,  0.000,  4,  1.01302,  -84.9278,  'CORPUS C',  11.500,  21
14079,  1,  144.854,  38.877,  0.000,  0.000,  4,  1.02074,  -102.0624,  'MISSION ',  11.500,  19
14086,  1,  13.430,  3.787,  0.000,  0.000,  4,  1.02732,  -99.9616,  'RIO HOND',  11.500,  19
14087,  1,  0.660,  0.187,  0.000,  0.000,  4,  1.02730,  -86.4416,  'CORPUS C',  11.500,  21
14088,  1,  166.725,  45.611,  0.000,  0.000,  4,  1.02740,  -104.7564,  'PHARR 0S',  11.500,  19
14089,  1,  4.381,  1.239,  0.000,  0.000,  4,  1.01687,  -102.5159,  'SANTA RO',  11.500,  19
14099,  1,  9.700,  2.739,  0.000,  0.000,  4,  1.01328,  -84.3651,  'ODEM 0SE',  11.500,  21
14100,  1,  19.842,  5.581,  0.000,  0.000,  4,  1.01556,  -84.8635,  'CORPUS C',  11.500,  21
14101,  1,  97.978,  26.754,  0.000,  0.000,  4,  1.01232,  -85.7253,  'LAREDO 3',  11.500,  20
14102,  1,  16.321,  4.597,  0.000,  0.000,  4,  1.01869,  -99.0764,  'OLMITO 0',  11.500,  19
14103,  1,  87.765,  24.082,  0.000,  0.000,  4,  1.02739,  -105.0589,  'EDINBURG',  11.500,  19
14106,  1,  25.356,  7.117,  0.000,  0.000,  4,  1.00893,  -98.3753,  'PORT ISA',  11.500,  19
14107,  1,  58.189,  16.140,  0.000,  0.000,  4,  1.02454,  -104.2407,  'DONNA 0S',  11.500,  19
14108,  1,  10.158,  2.867,  0.000,  0.000,  4,  1.01685,  -83.3979,  'INGLESID',  11.500,  21
14109,  1,  41.130,  11.476,  0.000,  0.000,  4,  1.01248,  -85.9332,  'CORPUS C',  11.500,  21
14110,  1,  40.101,  11.196,  0.000,  0.000,  4,  1.01871,  -101.2238,  'LOS FRES',  11.500,  19
14111,  1,  71.567,  19.742,  0.000,  0.000,  4,  1.01402,  -102.9061,  'HARLINGE',  11.500,  19
14112,  1,  2.008,  0.569,  0.000,  0.000,  4,  1.02431,  -91.7575,  'RIVIERA ',  11.500,  21
14117,  1,  6.963,  1.968,  0.000,  0.000,  4,  1.02297,  -69.6154,  'JOURDANT',  11.500,  20
14118,  1,  8.149,  2.302,  0.000,  0.000,  4,  1.01207,  -87.4024,  'GEORGE W',  11.500,  21
14119,  1,  45.686,  12.724,  0.000,  0.000,  4,  1.00835,  -95.4082,  'ROMA 0SE',  11.500,  19
14120,  1,  18.982,  5.341,  0.000,  0.000,  4,  1.01430,  -84.9341,  'CORPUS C',  11.500,  21
14121,  1,  3.097,  0.877,  0.000,  0.000,  4,  1.02731,  -103.4625,  'SANTA MA',  11.500,  19
14122,  1,  138.723,  37.339,  0.000,  0.000,  4,  1.02584,  -104.8196,  'MCALLEN ',  11.500,  19
14123,  1,  40.938,  11.424,  0.000,  0.000,  4,  1.01453,  -86.6531,  'CORPUS C',  11.500,  21
14124,  1,  16.095,  4.534,  0.000,  0.000,  4,  1.02090,  -97.3815,  'FALFURRI',  11.500,  19
14125,  1,  3.037,  0.859,  0.000,  0.000,  4,  1.00296,  -71.5477,  'PETTUS 0',  11.500,  21
14126,  1,  83.183,  22.847,  0.000,  0.000,  4,  1.01501,  -97.8367,  'BROWNSVI',  11.500,  19
14127,  1,  26.104,  7.327,  0.000,  0.000,  4,  1.02733,  -89.1810,  'ALICE 0S',  11.500,  21
14128,  1,  101.187,  27.628,  0.000,  0.000,  4,  1.02740,  -102.4174,  'RIO GRAN',  11.500,  19
14129,  1,  8.140,  2.300,  0.000,  0.000,  4,  1.03183,  -85.2822,  'PREMONT ',  11.500,  20
14130,  1,  5.151,  1.457,  0.000,  0.000,  4,  1.02731,  -86.3347,  'FREER 0S',  11.500,  20
14132,  1,  17.550,  4.941,  0.000,  0.000,  4,  1.02397,  -73.4224,  'PEARSALL',  11.500,  20
14139,  1,  7.368,  2.082,  0.000,  0.000,  4,  1.01209,  -86.9000,  'SANDIA 0',  11.500,  21
14143,  1,  9.551,  2.697,  0.000,  0.000,  4,  1.01430,  -75.6415,  'DILLEY 0',  11.500,  20
14144,  1,  10.431,  2.944,  0.000,  0.000,  4,  1.01492,  -87.7594,  'ORANGE G',  11.500,  21
14145,  1,  20.344,  5.721,  0.000,  0.000,  4,  1.01406,  -84.1418,  'PORTLAND',  11.500,  21
14147,  1,  134.889,  36.365,  0.000,  0.000,  4,  1.02725,  -85.3562,  'LAREDO 4',  11.500,  20
14148,  1,  9.334,  2.636,  0.000,  0.000,  4,  1.01498,  -87.6222,  'THREE RI',  11.500,  20
14149,  1,  37.966,  10.601,  0.000,  0.000,  4,  0.99701,  -78.0321,  'ROCKPORT',  11.500,  21
14150,  1,  5.165,  1.461,  0.000,  0.000,  4,  1.01405,  -85.3569,  'CORPUS C',  11.500,  21
14154,  1,  22.230,  6.247,  0.000,  0.000,  4,  1.01233,  -101.9757,  'PENITAS ',  11.500,  19
14155,  1,  11.032,  3.113,  0.000,  0.000,  4,  1.01481,  -100.4770,  'SULLIVAN',  11.500,  19
14156,  1,  47.940,  13.344,  0.000,  0.000,  4,  1.01652,  -85.9965,  'CORPUS C',  11.500,  21
14157,  1,  66.972,  18.513,  0.000,  0.000,  4,  1.02139,  -103.6786,  'MISSION ',  11.500,  19
14159,  1,  13.663,  3.852,  0.000,  0.000,  4,  1.01797,  -84.3406,  'CORPUS C',  11.500,  21
14164,  1,  1.110,  0.315,  0.000,  0.000,  4,  1.01379,  -99.8024,  'GRULLA 0',  11.500,  19
14167,  1,  2.463,  0.697,  0.000,  0.000,  4,  1.02154,  -103.4929,  'HARGILL ',  11.500,  19
14168,  1,  3.834,  1.085,  0.000,  0.000,  4,  1.01742,  -84.4741,  'CORPUS C',  11.500,  21
14169,  1,  19.266,  5.420,  0.000,  0.000,  4,  1.01201,  -85.5270,  'MATHIS 0',  11.500,  21
14170,  1,  10.767,  3.039,  0.000,  0.000,  4,  1.01404,  -84.2886,  'ARANSAS ',  11.500,  21
14171,  1,  97.641,  26.694,  0.000,  0.000,  4,  1.02740,  -100.8866,  'SAN BENI',  11.500,  19
14172,  1,  26.260,  7.369,  0.000,  0.000,  4,  1.01867,  -70.9833,  'PLEASANT',  11.500,  20
14173,  1,  5.392,  1.525,  0.000,  0.000,  4,  0.99350,  -70.8326,  'REFUGIO ',  11.500,  21
14174,  1,  14.069,  3.966,  0.000,  0.000,  4,  1.02732,  -68.7698,  'LYTLE 0S',  11.500,  20
14175,  1,  2.042,  0.578,  0.000,  0.000,  4,  1.02731,  -84.6246,  'LAREDO 2',  11.500,  20
14178,  1,  13.711,  3.866,  0.000,  0.000,  4,  1.02732,  -73.5664,  'GOLIAD 0',  11.500,  21
14179,  1,  8.465,  2.391,  0.000,  0.000,  4,  1.02250,  -86.9620,  'SAN DIEG',  11.500,  20
14180,  1,  4.851,  1.372,  0.000,  0.000,  4,  1.01322,  -84.9792,  'PORT ARA',  11.500,  21
14182,  1,  13.299,  3.749,  0.000,  0.000,  4,  1.00192,  -78.8348,  'TAFT 1 1',  11.500,  21
14185,  1,  22.855,  6.422,  0.000,  0.000,  4,  1.02218,  -92.4364,  'ZAPATA 0',  11.500,  19
14186,  1,  18.454,  5.194,  0.000,  0.000,  4,  1.02732,  -103.7883,  'SANTA RO',  11.500,  19
14187,  1,  8.871,  2.505,  0.000,  0.000,  4,  1.01100,  -81.0124,  'COTULLA ',  11.500,  20
14188,  1,  1.393,  0.395,  0.000,  0.000,  4,  1.02667,  -77.7707,  'QUEMADO ',  11.500,  20
14189,  1,  17.842,  5.022,  0.000,  0.000,  4,  1.00690,  -78.1570,  'CARRIZO ',  11.500,  20
14190,  1,  92.287,  25.262,  0.000,  0.000,  4,  1.01661,  -85.3832,  'LAREDO 5',  11.500,  20
14191,  1,  32.465,  9.089,  0.000,  0.000,  4,  1.01621,  -95.2582,  'RAYMONDV',  11.500,  19
14193,  1,  104.795,  28.549,  0.000,  0.000,  4,  1.01612,  -96.1715,  'BROWNSVI',  11.500,  19
15003,  1,  0.748,  0.212,  0.000,  0.000,  5,  1.02352,  -61.1162,  'GARLAND ',  16.100,  16
15004,  1,  32.338,  9.042,  0.000,  0.000,  5,  0.97314,  -66.5169,  'KERENS 0',  16.100,  14
15005,  1,  5.367,  1.518,  0.000,  0.000,  5,  1.00407,  -62.4699,  'LIPAN 0S',  16.100,  18
15006,  1,  3.515,  0.995,  0.000,  0.000,  5,  1.02726,  -60.7963,  'DALLAS 2',  16.100,  16
15007,  1,  50.495,  14.047,  0.000,  0.000,  5,  1.02646,  -59.8828,  'DENTON 4',  16.100,  17
15008,  1,  35.892,  10.033,  0.000,  0.000,  5,  1.00991,  -57.4004,  'ALBANY 2',  16.100,  15
15009,  1,  1.772,  0.502,  0.000,  0.000,  5,  1.02543,  -61.6054,  'DALLAS 2',  16.100,  16
15010,  1,  33.289,  9.319,  0.000,  0.000,  5,  1.02681,  -60.9400,  'PLANO 2 ',  16.100,  16
15011,  1,  62.462,  17.255,  0.000,  0.000,  5,  0.97108,  -66.8892,  'THORNTON',  16.100,  13
15012,  1,  3.796,  1.074,  0.000,  0.000,  5,  1.02455,  -60.2091,  'DENTON 5',  16.100,  17
15013,  1,  45.596,  12.704,  0.000,  0.000,  5,  1.02166,  -64.1439,  'EARLY 0S',  16.100,  15
15014,  1,  6.481,  1.832,  0.000,  0.000,  5,  1.01830,  -60.7949,  'DECATUR ',  16.100,  17
15016,  1,  7.986,  2.256,  0.000,  0.000,  5,  1.02769,  -59.6972,  'KELLER 2',  16.100,  17
15017,  1,  80.850,  22.224,  0.000,  0.000,  5,  1.01531,  -61.6329,  'PONDER 0',  16.100,  17
15022,  1,  7.431,  2.100,  0.000,  0.000,  5,  1.02534,  -59.6774,  'ALEDO 1 ',  16.100,  17
15024,  1,  191.322,  52.105,  0.000,  0.000,  5,  0.96591,  -68.0619,  'GATESVIL',  16.100,  13
15025,  1,  23.610,  6.632,  0.000,  0.000,  5,  1.02269,  -58.6967,  'CLEBURNE',  16.100,  18
15026,  1,  46.127,  12.850,  0.000,  0.000,  5,  1.02238,  -60.8528,  'FORT WOR',  16.100,  17
15027,  1,  49.588,  13.796,  0.000,  0.000,  5,  1.01911,  -61.6965,  'FORT WOR',  16.100,  17
15028,  1,  41.605,  11.613,  0.000,  0.000,  5,  1.02569,  -60.6054,  'FORT WOR',  16.100,  17
15029,  1,  5.807,  1.642,  0.000,  0.000,  5,  1.00438,  -64.1113,  'TROY 0SE',  16.100,  13
15030,  1,  4.418,  1.250,  0.000,  0.000,  5,  1.01476,  -62.4873,  'SPRINGTO',  16.100,  12
15031,  1,  109.344,  29.742,  0.000,  0.000,  5,  1.01825,  -61.5872,  'PRINCETO',  16.100,  16
15032,  1,  13.354,  3.765,  0.000,  0.000,  5,  1.02177,  -61.0064,  'DALLAS 2',  16.100,  16
15034,  1,  25.193,  7.073,  0.000,  0.000,  5,  1.02352,  -59.5388,  'DALLAS 1',  16.100,  16
15043,  1,  34.885,  9.758,  0.000,  0.000,  5,  1.01736,  -61.9250,  'ROYSE CI',  16.100,  16
15044,  1,  42.921,  11.970,  0.000,  0.000,  5,  1.01789,  -60.5820,  'BOYD 0SE',  16.100,  17
15046,  1,  23.475,  6.596,  0.000,  0.000,  5,  1.03198,  -56.2931,  'STEPHENV',  16.100,  18
15048,  1,  32.019,  8.967,  0.000,  0.000,  5,  1.02431,  -59.0197,  'MANSFIEL',  16.100,  17
15050,  1,  93.968,  25.718,  0.000,  0.000,  5,  1.02296,  -60.9200,  'GREENVIL',  16.100,  16
15053,  1,  27.936,  7.836,  0.000,  0.000,  5,  1.02655,  -60.4301,  'PLANO 4 ',  16.100,  16
15054,  1,  43.476,  12.095,  0.000,  0.000,  5,  0.95461,  -68.7474,  'GROESBEC',  16.100,  14
15056,  1,  11.453,  3.232,  0.000,  0.000,  5,  1.02798,  -54.9086,  'GRAHAM 1',  16.100,  12
15062,  1,  30.109,  8.436,  0.000,  0.000,  5,  1.01154,  -67.9113,  'MABANK 2',  11.500,  14
15064,  1,  15.627,  4.403,  0.000,  0.000,  5,  1.02737,  -59.6813,  'ARLINGTO',  16.100,  17
15070,  1,  34.816,  9.739,  0.000,  0.000,  5,  1.02174,  -61.2192,  'DALLAS 4',  16.100,  17
15071,  1,  27.158,  7.618,  0.000,  0.000,  5,  1.01684,  -61.5156,  'WACO 3 0',  16.100,  13
15072,  1,  36.391,  10.176,  0.000,  0.000,  5,  1.02752,  -60.5706,  'DALLAS 1',  16.100,  16
15073,  1,  33.753,  9.445,  0.000,  0.000,  5,  1.01979,  -58.1481,  'BANGS 0S',  16.100,  15
15074,  1,  6.142,  1.736,  0.000,  0.000,  5,  1.01897,  -61.6226,  'PROSPER ',  16.100,  16
15075,  1,  12.071,  3.404,  0.000,  0.000,  5,  0.99570,  -66.1832,  'EVANT 0S',  16.100,  18
15077,  1,  1.519,  0.430,  0.000,  0.000,  5,  1.02730,  -64.3115,  'TERRELL ',  11.500,  16
15078,  1,  3.590,  1.016,  0.000,  0.000,  5,  1.02601,  -59.8129,  'AUBREY 0',  16.100,  17
15079,  1,  41.516,  11.585,  0.000,  0.000,  5,  1.02192,  -62.2547,  'WACO 4 0',  16.100,  13
15080,  1,  18.795,  5.287,  0.000,  0.000,  5,  0.99623,  -65.4366,  'LORENA 0',  16.100,  13
15081,  1,  12.354,  3.485,  0.000,  0.000,  5,  1.01916,  -63.7347,  'FORT HOO',  16.100,  13
15082,  1,  34.713,  9.712,  0.000,  0.000,  5,  1.02524,  -60.9623,  'ARLINGTO',  16.100,  17
15084,  1,  46.320,  12.906,  0.000,  0.000,  5,  1.02802,  -59.9417,  'MCKINNEY',  16.100,  16
15085,  1,  63.554,  17.587,  0.000,  0.000,  5,  1.01662,  -61.4905,  'DALLAS 3',  16.100,  17
15086,  1,  16.679,  4.697,  0.000,  0.000,  5,  1.02341,  -60.8118,  'ARLINGTO',  16.100,  17
15087,  1,  37.636,  10.505,  0.000,  0.000,  5,  0.99344,  -63.3105,  'MILFORD ',  16.100,  14
15090,  1,  1.740,  0.493,  0.000,  0.000,  5,  1.02730,  -61.3803,  'DALLAS 1',  16.100,  16
15091,  1,  57.321,  15.867,  0.000,  0.000,  5,  0.97502,  -65.3829,  'FROST 0S',  16.100,  14
15092,  1,  1.520,  0.430,  0.000,  0.000,  5,  1.02194,  -60.5078,  'GRANDVIE',  16.100,  14
15093,  1,  5.594,  1.582,  0.000,  0.000,  5,  1.02731,  -62.0452,  'HASLET 0',  16.100,  17
15094,  1,  66.110,  18.283,  0.000,  0.000,  5,  1.01747,  -60.2763,  'BARDWELL',  16.100,  14
15095,  1,  1.084,  0.307,  0.000,  0.000,  5,  1.02485,  -60.8290,  'LAKE DAL',  16.100,  17
15096,  1,  16.702,  4.704,  0.000,  0.000,  5,  1.02679,  -60.6681,  'PLANO 1 ',  16.100,  16
15097,  1,  31.116,  8.717,  0.000,  0.000,  5,  1.02572,  -60.3478,  'EULESS 2',  16.100,  17
15098,  1,  36.082,  10.091,  0.000,  0.000,  5,  1.02734,  -61.3594,  'FORT WOR',  16.100,  17
15099,  1,  67.160,  18.569,  0.000,  0.000,  5,  1.02737,  -61.3972,  'FLOWER M',  16.100,  17
15100,  1,  29.214,  8.190,  0.000,  0.000,  5,  1.02207,  -60.9724,  'DALLAS 1',  16.100,  16
15101,  1,  6.393,  1.807,  0.000,  0.000,  5,  1.01520,  -64.1842,  'COMANCHE',  16.100,  15
15103,  1,  9.201,  2.599,  0.000,  0.000,  5,  1.02822,  -60.2462,  'RICHARDS',  16.100,  16
15104,  1,  133.767,  36.059,  0.000,  0.000,  5,  1.02195,  -60.5412,  'FORT WOR',  16.100,  17
15105,  1,  40.696,  11.361,  0.000,  0.000,  5,  1.02355,  -61.1345,  'IRVING 1',  16.100,  17
15108,  1,  53.673,  14.914,  0.000,  0.000,  5,  1.02735,  -60.4746,  'DALLAS 4',  16.100,  17
15109,  1,  23.398,  6.572,  0.000,  0.000,  5,  1.01184,  -61.7510,  'LANCASTE',  16.100,  16
15110,  1,  29.615,  8.296,  0.000,  0.000,  5,  0.99394,  -61.2077,  'PALO PIN',  16.100,  12
15111,  1,  1.781,  0.504,  0.000,  0.000,  5,  1.02629,  -61.1240,  'ADDISON ',  16.100,  16
15112,  1,  20.891,  5.873,  0.000,  0.000,  5,  1.00169,  -62.5236,  'HICO 0SE',  16.100,  18
15113,  1,  5.621,  1.590,  0.000,  0.000,  5,  1.02132,  -61.5570,  'KRUM 0SE',  16.100,  17
15114,  1,  13.070,  3.685,  0.000,  0.000,  5,  1.01047,  -63.1482,  'KAUFMAN ',  16.100,  16
15115,  1,  30.423,  8.524,  0.000,  0.000,  5,  1.02391,  -62.2878,  'CADDO MI',  16.100,  16
15116,  1,  15.304,  4.312,  0.000,  0.000,  5,  1.02687,  -60.7427,  'PLANO 7 ',  16.100,  16
15117,  1,  52.174,  14.502,  0.000,  0.000,  5,  1.02138,  -61.2107,  'FORT WOR',  16.100,  17
15118,  1,  68.410,  18.874,  0.000,  0.000,  5,  0.99037,  -60.8026,  'BAIRD 0S',  16.100,  15
15119,  1,  3.116,  0.882,  0.000,  0.000,  5,  1.02416,  -57.0893,  'PERRIN 0',  16.100,  12
15121,  1,  1.275,  0.361,  0.000,  0.000,  5,  1.02870,  -57.6148,  'BROWNWOO',  16.100,  15
15122,  1,  25.689,  7.211,  0.000,  0.000,  5,  1.02484,  -61.3291,  'DALLAS 6',  16.100,  16
15124,  1,  18.497,  5.202,  0.000,  0.000,  5,  0.97647,  -68.5495,  'MARLIN 1',  11.500,  13
15125,  1,  15.484,  4.363,  0.000,  0.000,  5,  1.02611,  -60.0936,  'ARLINGTO',  16.100,  17
15126,  1,  35.794,  10.010,  0.000,  0.000,  5,  1.02365,  -61.3907,  'DALLAS 8',  16.100,  16
15127,  1,  91.990,  25.149,  0.000,  0.000,  5,  0.98952,  -65.2371,  'JONESBOR',  16.100,  18
15128,  1,  1.997,  0.565,  0.000,  0.000,  5,  1.02186,  -61.2964,  'DALLAS 3',  16.100,  16
15129,  1,  42.231,  11.784,  0.000,  0.000,  5,  1.02294,  -63.5504,  'GOLDTHWA',  16.100,  18
15130,  1,  6.002,  1.697,  0.000,  0.000,  5,  1.02728,  -60.3836,  'PLANO 5 ',  16.100,  16
15132,  1,  31.233,  8.749,  0.000,  0.000,  5,  1.02477,  -62.3806,  'BELTON 1',  16.100,  13
15133,  1,  41.270,  11.510,  0.000,  0.000,  5,  0.99871,  -63.0190,  'TOLAR 0S',  16.100,  18
15134,  1,  4.797,  1.357,  0.000,  0.000,  5,  1.01381,  -58.8082,  'BRECKENR',  16.100,  15
15135,  1,  12.383,  3.493,  0.000,  0.000,  5,  1.02142,  -60.6250,  'EASTLAND',  16.100,  15
15136,  1,  18.024,  5.072,  0.000,  0.000,  5,  0.99733,  -62.4319,  'COOPER 0',  16.100,  16
15138,  1,  6.498,  1.837,  0.000,  0.000,  5,  1.02193,  -61.3640,  'WACO 1 1',  16.100,  13
15139,  1,  55.973,  15.540,  0.000,  0.000,  5,  1.02736,  -61.4551,  'DALLAS 4',  16.100,  16
15140,  1,  25.668,  7.198,  0.000,  0.000,  5,  0.96612,  -68.2468,  'GATESVIL',  16.100,  13
15141,  1,  3.313,  0.937,  0.000,  0.000,  5,  1.01252,  -62.1890,  'ANNA 0SE',  16.100,  16
15142,  1,  16.682,  4.696,  0.000,  0.000,  5,  0.99456,  -65.4117,  'MOODY 0S',  16.100,  13
15143,  1,  8.187,  2.313,  0.000,  0.000,  5,  1.02668,  -59.9791,  'FORT WOR',  16.100,  17
15144,  1,  43.711,  12.180,  0.000,  0.000,  5,  0.99945,  -62.6901,  'WACO 6 0',  16.100,  13
15145,  1,  32.983,  9.234,  0.000,  0.000,  5,  1.02581,  -60.5872,  'GRAND PR',  16.100,  17
15146,  1,  71.260,  19.668,  0.000,  0.000,  5,  1.02248,  -61.0342,  'ROWLETT ',  16.100,  16
15147,  1,  26.967,  7.566,  0.000,  0.000,  5,  1.02280,  -61.2295,  'PLANO 6 ',  16.100,  16
15148,  1,  61.484,  17.033,  0.000,  0.000,  5,  1.02309,  -61.2464,  'IRVING 5',  16.100,  17
15149,  1,  66.861,  18.484,  0.000,  0.000,  5,  1.02180,  -61.5389,  'DALLAS 7',  16.100,  16
15150,  1,  46.811,  13.033,  0.000,  0.000,  5,  1.01937,  -57.4660,  'BRYSON 2',  16.100,  12
15151,  1,  0.849,  0.240,  0.000,  0.000,  5,  1.00024,  -64.0928,  'MORGAN 0',  16.100,  18
15152,  1,  2.663,  0.754,  0.000,  0.000,  5,  1.02229,  -61.1671,  'SACHSE 0',  16.100,  16
15153,  1,  30.046,  8.420,  0.000,  0.000,  5,  1.02039,  -59.1578,  'PARADISE',  16.100,  12
15154,  1,  10.696,  3.018,  0.000,  0.000,  5,  0.99465,  -63.7926,  'RIO VIST',  16.100,  18
15155,  1,  6.213,  1.757,  0.000,  0.000,  5,  1.01681,  -59.6621,  'STRAWN 0',  16.100,  12
15156,  1,  1.300,  0.368,  0.000,  0.000,  5,  1.01493,  -63.4349,  'MAY-00SE',  16.100,  15
15157,  1,  2.592,  0.734,  0.000,  0.000,  5,  1.01495,  -61.4986,  'DESOTO 0',  16.100,  17
15158,  1,  86.099,  23.636,  0.000,  0.000,  5,  1.02500,  -60.9495,  'MESQUITE',  16.100,  16
15159,  1,  50.851,  14.116,  0.000,  0.000,  5,  0.97366,  -68.4399,  'ROSEBUD ',  16.100,  13
15160,  1,  6.557,  1.853,  0.000,  0.000,  5,  1.02826,  -59.5507,  'DENTON 2',  16.100,  17
15161,  1,  30.393,  8.517,  0.000,  0.000,  5,  1.02733,  -61.3145,  'DALLAS 4',  16.100,  16
15162,  1,  116.864,  31.412,  0.000,  0.000,  5,  0.92993,  -70.4187,  'AXTELL 0',  16.100,  14
15163,  1,  3.005,  0.850,  0.000,  0.000,  5,  1.01975,  -63.3193,  'NOLANVIL',  16.100,  13
15165,  1,  7.410,  2.094,  0.000,  0.000,  5,  1.02947,  -59.3870,  'DENTON 1',  16.100,  17
15168,  1,  30.608,  8.576,  0.000,  0.000,  5,  1.02425,  -61.5349,  'DALLAS 3',  16.100,  16
15171,  1,  48.646,  13.524,  0.000,  0.000,  5,  0.96791,  -66.2248,  'MERTENS ',  16.100,  14
15172,  1,  0.442,  0.125,  0.000,  0.000,  5,  1.02730,  -62.1449,  'WEATHERF',  16.100,  12
15173,  1,  38.673,  10.805,  0.000,  0.000,  5,  1.02661,  -60.4842,  'PLANO 3 ',  16.100,  16
15174,  1,  44.731,  12.444,  0.000,  0.000,  5,  0.96401,  -66.6727,  'MALONE 0',  16.100,  14
15175,  1,  1.787,  0.506,  0.000,  0.000,  5,  1.02805,  -59.8368,  'DENTON 3',  16.100,  17
15176,  1,  71.235,  19.640,  0.000,  0.000,  5,  1.00034,  -59.6803,  'GRAFORD ',  16.100,  12
15177,  1,  2.282,  0.646,  0.000,  0.000,  5,  1.02205,  -60.7485,  'ARLINGTO',  16.100,  17
15178,  1,  55.944,  15.528,  0.000,  0.000,  5,  1.02015,  -61.4202,  'ROCKWALL',  16.100,  16
15180,  1,  53.242,  14.795,  0.000,  0.000,  5,  1.02399,  -59.0762,  'CORSICAN',  16.100,  14
15181,  1,  42.583,  11.879,  0.000,  0.000,  5,  1.02276,  -61.2319,  'GARLAND ',  16.100,  16
15182,  1,  80.807,  22.145,  0.000,  0.000,  5,  0.96472,  -68.0138,  'GATESVIL',  16.100,  13
15183,  1,  2.014,  0.570,  0.000,  0.000,  5,  1.02676,  -61.2373,  'CARROLLT',  16.100,  16
15184,  1,  111.493,  30.290,  0.000,  0.000,  5,  1.01328,  -62.4923,  'FORT WOR',  16.100,  17
15185,  1,  114.210,  31.005,  0.000,  0.000,  5,  1.01777,  -61.7768,  'RHOME 0S',  16.100,  17
15186,  1,  14.015,  3.950,  0.000,  0.000,  5,  1.01858,  -60.5948,  'VENUS 0S',  16.100,  17
15187,  1,  16.083,  4.531,  0.000,  0.000,  5,  1.02724,  -55.0483,  'OLNEY 2 ',  16.100,  12
15188,  1,  8.382,  2.368,  0.000,  0.000,  5,  1.02400,  -61.0267,  'CARROLLT',  16.100,  16
15189,  1,  36.861,  10.304,  0.000,  0.000,  5,  1.02336,  -61.3025,  'DALLAS 2',  16.100,  16
15190,  1,  46.038,  12.816,  0.000,  0.000,  5,  1.00659,  -62.9546,  'GORDON 0',  16.100,  12
15191,  1,  2.644,  0.748,  0.000,  0.000,  5,  1.00356,  -64.1142,  'MERIDIAN',  16.100,  18
15193,  1,  3.833,  1.084,  0.000,  0.000,  5,  1.02976,  -61.7843,  'KILLEEN ',  16.100,  13
15194,  1,  56.397,  15.652,  0.000,  0.000,  5,  1.02137,  -60.9656,  'DUNCANVI',  16.100,  17
15195,  1,  31.384,  8.792,  0.000,  0.000,  5,  1.02574,  -60.8148,  'ARGYLE 0',  16.100,  17
15199,  1,  28.571,  8.011,  0.000,  0.000,  5,  1.02269,  -61.2060,  'FORT WOR',  16.100,  17
15200,  1,  17.096,  4.812,  0.000,  0.000,  5,  0.99194,  -62.2085,  'MINERAL ',  16.100,  12
15201,  1,  30.780,  8.608,  0.000,  0.000,  5,  0.95896,  -66.9464,  'COOLIDGE',  16.100,  14
15202,  1,  3.484,  0.986,  0.000,  0.000,  5,  1.00936,  -61.8652,  'RICE 0SE',  16.100,  14
15203,  1,  3.738,  1.058,  0.000,  0.000,  5,  1.02545,  -61.0531,  'DALLAS 3',  16.100,  16
15209,  1,  63.603,  17.570,  0.000,  0.000,  5,  0.99071,  -62.6009,  'WALNUT S',  16.100,  18
15210,  1,  2.746,  0.777,  0.000,  0.000,  5,  1.02563,  -60.5292,  'BEDFORD ',  16.100,  17
15211,  1,  25.719,  7.208,  0.000,  0.000,  5,  0.93839,  -69.8151,  'HUBBARD ',  16.100,  14
15212,  1,  4.362,  1.234,  0.000,  0.000,  5,  1.00809,  -62.0114,  'FERRIS 0',  16.100,  14
15213,  1,  23.323,  6.552,  0.000,  0.000,  5,  1.02293,  -61.0391,  'GARLAND ',  16.100,  16
15214,  1,  46.539,  12.963,  0.000,  0.000,  5,  1.02067,  -61.2279,  'DALLAS 3',  16.100,  16
15215,  1,  68.097,  18.812,  0.000,  0.000,  5,  1.01708,  -61.0714,  'PILOT PO',  16.100,  16
15216,  1,  12.150,  3.427,  0.000,  0.000,  5,  1.02298,  -61.1623,  'FORT WOR',  16.100,  17
15217,  1,  46.485,  12.951,  0.000,  0.000,  5,  1.02735,  -60.8856,  'NORTH RI',  16.100,  17
15218,  1,  59.417,  16.467,  0.000,  0.000,  5,  1.01530,  -61.9228,  'JUSTIN 0',  16.100,  17
15219,  1,  21.649,  6.086,  0.000,  0.000,  5,  1.01885,  -62.1639,  'SCURRY 0',  16.100,  14
15220,  1,  5.098,  1.442,  0.000,  0.000,  5,  1.02215,  -61.7016,  'SANGER 0',  16.100,  17
15221,  1,  27.774,  7.790,  0.000,  0.000,  5,  1.02059,  -63.6917,  'KILLEEN ',  16.100,  13
15222,  1,  64.424,  17.807,  0.000,  0.000,  5,  0.99853,  -64.1119,  'MABANK 1',  16.100,  14
15223,  1,  31.742,  8.873,  0.000,  0.000,  5,  0.94926,  -69.2836,  'MEXIA 0S',  16.100,  14
15224,  1,  21.143,  5.945,  0.000,  0.000,  5,  1.02610,  -61.0127,  'CARROLLT',  16.100,  16
15225,  1,  95.853,  26.211,  0.000,  0.000,  5,  1.02115,  -62.6861,  'NEVADA 0',  16.100,  16
15226,  1,  3.189,  0.902,  0.000,  0.000,  5,  1.02220,  -63.9188,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.079,  0.589,  0.000,  0.000,  5,  1.01731,  -62.8992,  'TERRELL ',  16.100,  16
15228,  1,  26.638,  7.474,  0.000,  0.000,  5,  1.02156,  -60.4252,  'DALLAS 1',  16.100,  16
15229,  1,  41.031,  11.452,  0.000,  0.000,  5,  1.02173,  -61.0750,  'DALLAS 1',  16.100,  16
15230,  1,  26.911,  7.551,  0.000,  0.000,  5,  1.02470,  -61.3354,  'DALLAS 2',  16.100,  16
15231,  1,  45.072,  12.551,  0.000,  0.000,  5,  0.99918,  -63.9781,  'HAMILTON',  16.100,  18
15232,  1,  8.589,  2.426,  0.000,  0.000,  5,  1.02567,  -61.1620,  'ARLINGTO',  16.100,  17
15233,  1,  34.195,  9.569,  0.000,  0.000,  5,  1.02572,  -60.8547,  'EULESS 1',  16.100,  17
15234,  1,  76.955,  21.195,  0.000,  0.000,  5,  1.02273,  -60.7705,  'FRISCO 1',  16.100,  16
15235,  1,  100.706,  27.466,  0.000,  0.000,  5,  1.01133,  -64.3744,  'SALADO 0',  16.100,  13
15244,  1,  13.283,  3.745,  0.000,  0.000,  5,  1.02193,  -61.2390,  'FORT WOR',  16.100,  17
15245,  1,  40.857,  11.405,  0.000,  0.000,  5,  1.02422,  -61.4382,  'GRAPEVIN',  16.100,  17
15246,  1,  111.979,  30.376,  0.000,  0.000,  5,  0.99892,  -61.0137,  'GLEN ROS',  16.100,  18
15247,  1,  10.927,  3.083,  0.000,  0.000,  5,  0.99186,  -63.2657,  'KOPPERL ',  16.100,  18
15248,  1,  2.035,  0.576,  0.000,  0.000,  5,  1.02588,  -60.5084,  'BEDFORD ',  16.100,  17
15249,  1,  68.522,  18.930,  0.000,  0.000,  5,  1.01986,  -60.7808,  'FORT WOR',  16.100,  17
15250,  1,  157.126,  41.984,  0.000,  0.000,  5,  1.02301,  -60.5366,  'DALLAS 5',  16.100,  16
15251,  1,  68.293,  18.874,  0.000,  0.000,  5,  1.02598,  -60.9292,  'GRAND PR',  16.100,  17
15252,  1,  75.811,  20.891,  0.000,  0.000,  5,  1.02406,  -61.3608,  'DALLAS 2',  16.100,  16
15253,  1,  50.110,  13.941,  0.000,  0.000,  5,  1.02476,  -60.6347,  'FLOWER M',  16.100,  17
15254,  1,  73.106,  20.165,  0.000,  0.000,  5,  1.02344,  -60.9159,  'ROANOKE ',  16.100,  17
15255,  1,  54.893,  15.226,  0.000,  0.000,  5,  0.99198,  -63.0547,  'MILLSAP ',  16.100,  12
15256,  1,  5.699,  1.612,  0.000,  0.000,  5,  1.00347,  -62.2133,  'FORRESTO',  16.100,  14
15257,  1,  0.537,  0.152,  0.000,  0.000,  5,  0.99464,  -63.1585,  'ITALY 0S',  16.100,  14
15258,  1,  5.281,  1.493,  0.000,  0.000,  5,  1.02168,  -61.1245,  'FORNEY 0',  16.100,  16
15259,  1,  43.346,  12.085,  0.000,  0.000,  5,  1.02030,  -62.1945,  'LAVON 0S',  16.100,  16
15264,  1,  2.759,  0.781,  0.000,  0.000,  5,  1.02730,  -61.2489,  'DE LEON ',  16.100,  15
15265,  1,  4.948,  1.399,  0.000,  0.000,  5,  1.02734,  -60.0928,  'KELLER 1',  16.100,  17
15266,  1,  59.107,  16.390,  0.000,  0.000,  5,  1.02528,  -60.6922,  'CEDAR HI',  16.100,  17
15267,  1,  93.129,  25.415,  0.000,  0.000,  5,  0.97876,  -67.3884,  'MC GREGO',  16.100,  13
15268,  1,  20.916,  5.878,  0.000,  0.000,  5,  0.99352,  -63.2480,  'COMMERCE',  16.100,  16
15269,  1,  8.104,  2.289,  0.000,  0.000,  5,  1.01616,  -59.8256,  'MIDLOTHI',  16.100,  17
15270,  1,  47.606,  13.229,  0.000,  0.000,  5,  0.96626,  -66.1906,  'WEST 0SE',  16.100,  13
15271,  1,  11.653,  3.287,  0.000,  0.000,  5,  0.99277,  -65.9163,  'BARTLETT',  16.100,  13
15272,  1,  5.810,  1.643,  0.000,  0.000,  5,  1.02379,  -61.3633,  'DALLAS 1',  16.100,  16
15273,  1,  11.678,  3.295,  0.000,  0.000,  5,  1.02705,  -61.0303,  'COPPELL ',  16.100,  17
15274,  1,  71.230,  19.655,  0.000,  0.000,  5,  1.01490,  -61.4642,  'WILMER 0',  16.100,  16
15275,  1,  4.575,  1.293,  0.000,  0.000,  5,  0.94727,  -69.2032,  'DAWSON 0',  16.100,  14
15276,  1,  1.659,  0.470,  0.000,  0.000,  5,  0.97958,  -64.5491,  'MART 0SE',  16.100,  14
15277,  1,  3.840,  1.086,  0.000,  0.000,  5,  1.02134,  -61.0456,  'LITTLE E',  16.100,  16
15278,  1,  50.581,  14.062,  0.000,  0.000,  5,  1.01028,  -63.2564,  'TEMPLE 2',  16.100,  13
15280,  1,  23.245,  6.530,  0.000,  0.000,  5,  1.02026,  -61.9942,  'TEMPLE 1',  16.100,  13
15284,  1,  38.663,  10.800,  0.000,  0.000,  5,  1.01730,  -62.0787,  'QUINLAN ',  16.100,  16
15285,  1,  27.572,  7.732,  0.000,  0.000,  5,  1.01391,  -59.8836,  'CHICO 0S',  16.100,  12
15286,  1,  3.551,  1.005,  0.000,  0.000,  5,  1.01309,  -60.1277,  'DUBLIN 2',  16.100,  18
15287,  1,  22.203,  6.240,  0.000,  0.000,  5,  1.02327,  -60.8064,  'ARLINGTO',  16.100,  17
15288,  1,  104.758,  28.479,  0.000,  0.000,  5,  0.99144,  -63.4476,  'WOLFE CI',  16.100,  16
15289,  1,  6.470,  1.829,  0.000,  0.000,  5,  1.02731,  -61.0169,  'DALLAS 2',  16.100,  16
15290,  1,  37.946,  10.595,  0.000,  0.000,  5,  0.99344,  -63.8522,  'WHITNEY ',  16.100,  18
15291,  1,  15.953,  4.494,  0.000,  0.000,  5,  1.02066,  -61.8728,  'FORT WOR',  16.100,  17
15292,  1,  189.161,  51.711,  0.000,  0.000,  5,  1.01628,  -61.6945,  'FORT WOR',  16.100,  17
15293,  1,  85.168,  23.374,  0.000,  0.000,  5,  1.01411,  -59.5390,  'JOSHUA 0',  16.100,  18
15294,  1,  39.010,  10.897,  0.000,  0.000,  5,  1.02344,  -61.5154,  'DALLAS 1',  16.100,  16
15296,  1,  41.776,  11.659,  0.000,  0.000,  5,  1.02650,  -59.9989,  'MCKINNEY',  16.100,  16
15305,  1,  40.189,  11.223,  0.000,  0.000,  5,  1.02842,  -60.1552,  'ALLEN 1 ',  16.100,  16
15306,  1,  92.408,  25.307,  0.000,  0.000,  5,  1.02340,  -60.7997,  'ALEDO 2 ',  16.100,  17
15307,  1,  56.180,  15.596,  0.000,  0.000,  5,  1.02629,  -60.8514,  'THE COLO',  16.100,  16
15308,  1,  72.697,  20.053,  0.000,  0.000,  5,  1.02313,  -60.8176,  'SUNNYVAL',  16.100,  16
15309,  1,  9.931,  2.804,  0.000,  0.000,  5,  1.02215,  -61.3755,  'DALLAS 1',  16.100,  16
15310,  1,  32.922,  9.217,  0.000,  0.000,  5,  1.02546,  -61.1081,  'FORT WOR',  16.100,  17
15311,  1,  37.649,  10.522,  0.000,  0.000,  5,  1.02519,  -61.5730,  'DALLAS 3',  16.100,  16
15312,  1,  14.634,  4.124,  0.000,  0.000,  5,  1.01475,  -62.0961,  'AZLE 0SE',  16.100,  17
15313,  1,  105.786,  28.822,  0.000,  0.000,  5,  1.02205,  -59.9954,  'HUTCHINS',  16.100,  16
15314,  1,  11.233,  3.169,  0.000,  0.000,  5,  0.98367,  -65.3141,  'VALLEY M',  16.100,  13
15315,  1,  7.134,  2.016,  0.000,  0.000,  5,  1.01705,  -61.4846,  'DENTON 6',  16.100,  17
15316,  1,  19.807,  5.572,  0.000,  0.000,  5,  1.02732,  -61.2023,  'MESQUITE',  16.100,  16
15323,  1,  76.204,  20.998,  0.000,  0.000,  5,  1.02618,  -60.2898,  'DALLAS 2',  16.100,  17
15327,  1,  154.945,  42.080,  0.000,  0.000,  5,  0.93783,  -69.6862,  'MOUNT CA',  16.100,  14
15328,  1,  1.748,  0.495,  0.000,  0.000,  5,  1.00133,  -65.0848,  'RIESEL 2',  16.100,  13
15329,  1,  6.220,  1.758,  0.000,  0.000,  5,  1.01994,  -61.1286,  'DALLAS 1',  16.100,  16
15330,  1,  105.280,  28.695,  0.000,  0.000,  5,  1.02459,  -60.5151,  'ARLINGTO',  16.100,  17
15331,  1,  29.112,  8.159,  0.000,  0.000,  5,  1.01267,  -62.0496,  'CELINA 0',  16.100,  16
15332,  1,  8.179,  2.311,  0.000,  0.000,  5,  1.02177,  -61.9103,  'FORT WOR',  16.100,  17
15333,  1,  116.441,  31.566,  0.000,  0.000,  5,  1.01074,  -61.8343,  'RED OAK ',  16.100,  14
15334,  1,  95.864,  26.170,  0.000,  0.000,  5,  0.99721,  -57.9149,  'CLYDE 0S',  16.100,  15
15335,  1,  12.172,  3.434,  0.000,  0.000,  5,  1.02316,  -61.2570,  'IRVING 2',  16.100,  17
15336,  1,  94.715,  25.915,  0.000,  0.000,  5,  1.02335,  -60.7258,  'ROWLETT ',  16.100,  16
15337,  1,  41.068,  11.462,  0.000,  0.000,  5,  1.02002,  -57.1545,  'JACKSBOR',  16.100,  12
15338,  1,  14.870,  4.190,  0.000,  0.000,  5,  1.01345,  -60.6200,  'GRANBURY',  16.100,  18
15339,  1,  43.351,  12.092,  0.000,  0.000,  5,  1.02734,  -61.3326,  'SOUTHLAK',  16.100,  17
15340,  1,  48.555,  13.515,  0.000,  0.000,  5,  1.02277,  -61.4608,  'DALLAS 2',  16.100,  16
15341,  1,  23.901,  6.714,  0.000,  0.000,  5,  1.02725,  -60.6763,  'LEWISVIL',  16.100,  17
15344,  1,  23.045,  6.475,  0.000,  0.000,  5,  1.02596,  -61.5210,  'DALLAS 3',  16.100,  16
15345,  1,  66.697,  18.408,  0.000,  0.000,  5,  0.98841,  -64.1885,  'HILLSBOR',  16.100,  14
15346,  1,  20.908,  5.879,  0.000,  0.000,  5,  1.02732,  -61.2339,  'FORT WOR',  16.100,  17
15347,  1,  70.546,  19.444,  0.000,  0.000,  5,  0.99089,  -60.1004,  'CISCO 0S',  16.100,  15
15348,  1,  13.420,  3.783,  0.000,  0.000,  5,  1.00122,  -62.1378,  'ITASCA 0',  16.100,  14
15349,  1,  5.110,  1.445,  0.000,  0.000,  5,  1.02126,  -60.7082,  'LANCASTE',  16.100,  16
15351,  1,  32.626,  9.135,  0.000,  0.000,  5,  1.02541,  -60.2315,  'GARLAND ',  16.100,  16
15352,  1,  70.053,  19.344,  0.000,  0.000,  5,  1.02219,  -61.1403,  'DALLAS 9',  16.100,  16
15353,  1,  29.307,  8.216,  0.000,  0.000,  5,  1.02475,  -60.6737,  'DUNCANVI',  16.100,  17
15354,  1,  30.206,  8.464,  0.000,  0.000,  5,  1.02106,  -61.8252,  'MESQUITE',  16.100,  16
15355,  1,  43.683,  12.181,  0.000,  0.000,  5,  1.01533,  -60.4412,  'MAYPEARL',  16.100,  14
15356,  1,  3.219,  0.911,  0.000,  0.000,  5,  1.02694,  -61.1041,  'GARLAND ',  16.100,  16
15357,  1,  52.918,  14.708,  0.000,  0.000,  5,  1.02698,  -60.2907,  'ALLEN 2 ',  16.100,  16
15362,  1,  52.759,  14.664,  0.000,  0.000,  5,  1.02379,  -56.9725,  'BRIDGEPO',  16.100,  12
15370,  1,  30.117,  8.441,  0.000,  0.000,  5,  1.02572,  -60.3631,  'LEWISVIL',  16.100,  17
15371,  1,  53.755,  14.932,  0.000,  0.000,  5,  1.01931,  -60.8356,  'SEAGOVIL',  16.100,  16
15372,  1,  67.389,  18.629,  0.000,  0.000,  5,  1.02481,  -61.4079,  'DALLAS 3',  16.100,  16
15373,  1,  18.959,  5.335,  0.000,  0.000,  5,  1.01927,  -61.6890,  'HALTOM C',  16.100,  17
15374,  1,  77.848,  21.436,  0.000,  0.000,  5,  1.02405,  -60.4191,  'BALCH SP',  16.100,  16
15375,  1,  27.114,  7.607,  0.000,  0.000,  5,  1.02444,  -61.1342,  'FORT WOR',  16.100,  17
15376,  1,  31.214,  8.744,  0.000,  0.000,  5,  1.02406,  -60.6545,  'DALLAS 4',  16.100,  17
15377,  1,  27.212,  7.633,  0.000,  0.000,  5,  1.01769,  -64.0969,  'KILLEEN ',  16.100,  13
15378,  1,  25.330,  7.111,  0.000,  0.000,  5,  1.02293,  -63.2204,  'WACO 5 0',  16.100,  13
15379,  1,  51.668,  14.365,  0.000,  0.000,  5,  1.02330,  -61.2993,  'FORT WOR',  16.100,  17
15381,  1,  124.495,  33.673,  0.000,  0.000,  5,  1.01985,  -60.1904,  'ENNIS 1S',  16.100,  14
15385,  1,  59.290,  16.439,  0.000,  0.000,  5,  1.02544,  -59.8379,  'DALLAS 3',  16.100,  16
15386,  1,  99.683,  27.232,  0.000,  0.000,  5,  1.02740,  -61.0962,  'RICHARDS',  16.100,  16
15387,  1,  40.275,  11.242,  0.000,  0.000,  5,  1.01678,  -62.1501,  'FORT WOR',  16.100,  17
15389,  1,  46.876,  13.051,  0.000,  0.000,  5,  1.01099,  -61.1457,  'WACO 2 1',  16.100,  13
15392,  1,  45.015,  12.507,  0.000,  0.000,  5,  0.94128,  -73.6501,  'ROGERS 2',  11.500,  13
15393,  1,  3.557,  1.006,  0.000,  0.000,  5,  1.00403,  -62.3497,  'CHINA SP',  16.100,  13
15400,  1,  7.326,  2.070,  0.000,  0.000,  5,  1.02142,  -60.7745,  'MCKINNEY',  16.100,  16
15402,  1,  48.606,  13.528,  0.000,  0.000,  5,  1.01936,  -58.0425,  'GRANBURY',  16.100,  18
15407,  1,  28.885,  8.095,  0.000,  0.000,  5,  1.00195,  -64.3485,  'CLIFTON ',  16.100,  18
15408,  1,  8.486,  2.397,  0.000,  0.000,  5,  1.01962,  -62.1050,  'FARMERSV',  16.100,  16
15409,  1,  5.315,  1.503,  0.000,  0.000,  5,  1.02163,  -60.9592,  'ARLINGTO',  16.100,  17
15411,  1,  61.928,  17.156,  0.000,  0.000,  5,  1.02736,  -63.1248,  'KILLEEN ',  16.100,  13
15412,  1,  44.737,  12.470,  0.000,  0.000,  5,  1.02224,  -61.4180,  'WYLIE 0S',  16.100,  16
15420,  1,  89.275,  24.477,  0.000,  0.000,  5,  1.02491,  -60.3274,  'FORT WOR',  16.100,  17
15421,  1,  7.077,  1.999,  0.000,  0.000,  5,  1.02731,  -62.4761,  'JOSEPHIN',  16.100,  16
15422,  1,  0.631,  0.179,  0.000,  0.000,  5,  1.02730,  -60.8299,  'LEWSIVIL',  16.100,  17
15425,  1,  70.423,  19.443,  0.000,  0.000,  5,  1.02261,  -61.0479,  'DALLAS 4',  16.100,  16
15426,  1,  32.338,  9.049,  0.000,  0.000,  5,  0.99743,  -63.9699,  'KEMP 0SE',  16.100,  14
15427,  1,  22.443,  6.306,  0.000,  0.000,  5,  1.00995,  -61.3914,  'WAXAHACH',  16.100,  14
15428,  1,  13.624,  3.841,  0.000,  0.000,  5,  1.02620,  -60.2647,  'HURST 0S',  16.100,  17
15429,  1,  60.429,  16.743,  0.000,  0.000,  5,  1.01812,  -62.1611,  'FORT WOR',  16.100,  17
15430,  1,  139.078,  37.390,  0.000,  0.000,  5,  1.01536,  -62.8159,  'WEATHERF',  16.100,  12
15431,  1,  29.251,  8.200,  0.000,  0.000,  5,  1.02439,  -60.8522,  'ROCKWALL',  16.100,  16
15432,  1,  54.881,  15.233,  0.000,  0.000,  5,  1.01124,  -62.4501,  'WEATHERF',  16.100,  12
15433,  1,  11.923,  3.364,  0.000,  0.000,  5,  1.02290,  -61.1595,  'FORT WOR',  16.100,  17
15434,  1,  63.934,  17.695,  0.000,  0.000,  5,  1.02281,  -62.0604,  'NEWARK 0',  16.100,  17
15435,  1,  13.028,  3.673,  0.000,  0.000,  5,  1.00935,  -61.8796,  'SANTO 0S',  16.100,  12
15436,  1,  1.649,  0.467,  0.000,  0.000,  5,  1.02642,  -61.1036,  'DALLAS 1',  16.100,  16
15437,  1,  37.297,  10.398,  0.000,  0.000,  5,  0.93989,  -69.1215,  'ELM MOTT',  16.100,  13
15438,  1,  2.487,  0.704,  0.000,  0.000,  5,  1.02294,  -61.2843,  'FORT WOR',  16.100,  17
15439,  1,  20.110,  5.656,  0.000,  0.000,  5,  1.01472,  -60.8144,  'WAXAHACH',  16.100,  14
15440,  1,  42.069,  11.739,  0.000,  0.000,  5,  1.02734,  -61.1417,  'ARLINGTO',  16.100,  17
15441,  1,  89.315,  24.490,  0.000,  0.000,  5,  1.02519,  -60.9191,  'FORT WOR',  16.100,  17
15442,  1,  80.622,  22.174,  0.000,  0.000,  5,  1.02215,  -61.3195,  'FORT WOR',  16.100,  17
15443,  1,  24.279,  6.819,  0.000,  0.000,  5,  1.02503,  -61.3428,  'FORT WOR',  16.100,  17
15446,  1,  28.017,  7.855,  0.000,  0.000,  5,  1.00608,  -64.7063,  'HEWITT 0',  16.100,  13
15447,  1,  17.655,  4.970,  0.000,  0.000,  5,  1.02191,  -60.7228,  'ARLINGTO',  16.100,  17
15449,  1,  88.370,  24.244,  0.000,  0.000,  5,  1.02810,  -60.0236,  'GRAND PR',  16.100,  17
15450,  1,  134.272,  36.085,  0.000,  0.000,  5,  0.99469,  -63.7930,  'MELISSA ',  16.100,  16
15452,  1,  6.770,  1.914,  0.000,  0.000,  5,  1.02121,  -62.2154,  'COPPERAS',  16.100,  13
15453,  1,  32.540,  9.111,  0.000,  0.000,  5,  1.02276,  -59.9594,  'CLEBURNE',  16.100,  17
15454,  1,  37.717,  10.540,  0.000,  0.000,  5,  1.02129,  -61.6128,  'GREENVIL',  16.100,  16
15455,  1,  22.549,  6.337,  0.000,  0.000,  5,  1.01531,  -60.5795,  'ALVORD 0',  16.100,  12
15456,  1,  4.892,  1.384,  0.000,  0.000,  5,  1.00484,  -62.4619,  'GORMAN 0',  16.100,  15
15457,  1,  5.206,  1.472,  0.000,  0.000,  5,  1.02477,  -60.7507,  'COLLEYVI',  16.100,  17
15460,  1,  48.801,  13.535,  0.000,  0.000,  5,  0.93651,  -74.7807,  'HOLLAND ',  11.500,  13
15461,  1,  6.299,  1.781,  0.000,  0.000,  5,  1.01299,  -62.9979,  'TEMPLE 3',  16.100,  13
15462,  1,  33.825,  9.466,  0.000,  0.000,  5,  1.02087,  -61.0542,  'DALLAS 3',  16.100,  16
15463,  1,  50.050,  13.925,  0.000,  0.000,  5,  1.02501,  -61.2369,  'IRVING 4',  16.100,  17
15465,  1,  73.363,  20.240,  0.000,  0.000,  5,  1.02862,  -60.1120,  'FRISCO 2',  16.100,  16
15466,  1,  102.828,  27.920,  0.000,  0.000,  5,  0.96716,  -68.2239,  'GATESVIL',  16.100,  13
15467,  1,  3.525,  0.997,  0.000,  0.000,  5,  1.02356,  -61.4465,  'DALLAS 2',  16.100,  16
15468,  1,  11.198,  3.160,  0.000,  0.000,  5,  1.02010,  -61.2293,  'DALLAS 3',  16.100,  17
15469,  1,  22.037,  6.193,  0.000,  0.000,  5,  1.01947,  -61.7753,  'FORT WOR',  16.100,  17
15470,  1,  4.061,  1.149,  0.000,  0.000,  5,  1.01112,  -64.2185,  'WOODWAY ',  16.100,  13
15471,  1,  31.696,  8.880,  0.000,  0.000,  5,  1.02046,  -60.6246,  'MINGUS 0',  16.100,  12
15472,  1,  0.605,  0.172,  0.000,  0.000,  5,  1.03241,  -53.8513,  'THROCKMO',  16.100,  15
15473,  1,  1.803,  0.510,  0.000,  0.000,  5,  1.02377,  -57.7601,  'NEMO 0SE',  16.100,  18
15474,  1,  1.880,  0.532,  0.000,  0.000,  5,  0.96520,  -66.4465,  'ABBOTT 0',  16.100,  14
15475,  1,  1.084,  0.307,  0.000,  0.000,  5,  1.02421,  -60.8093,  'ALVARADO',  16.100,  17
15476,  1,  28.468,  7.972,  0.000,  0.000,  5,  0.96410,  -67.4871,  'CORSICAN',  16.100,  14
15477,  1,  3.678,  1.041,  0.000,  0.000,  5,  1.02236,  -63.6298,  'HARKER H',  16.100,  13
15478,  1,  23.924,  6.720,  0.000,  0.000,  5,  1.02733,  -61.0759,  'IRVING 3',  16.100,  17
15480,  1,  76.906,  21.183,  0.000,  0.000,  5,  1.02356,  -59.7031,  'BURLESON',  16.100,  17
15481,  1,  83.787,  23.006,  0.000,  0.000,  5,  1.01370,  -61.4182,  'FORT WOR',  16.100,  17
15482,  1,  79.745,  21.947,  0.000,  0.000,  5,  1.02738,  -61.6988,  'DALLAS 2',  16.100,  16
15483,  1,  16.416,  4.624,  0.000,  0.000,  5,  1.02713,  -60.4056,  'NORTH RI',  16.100,  17
15484,  1,  32.577,  9.114,  0.000,  0.000,  5,  1.00463,  -58.6040,  'CROSS PL',  16.100,  15
15485,  1,  2.085,  0.590,  0.000,  0.000,  5,  1.02047,  -59.7145,  'BLOOMING',  16.100,  14
16001,  1,  1.075,  0.304,  0.000,  0.000,  6,  1.02731,  -67.9216,  'CONVERSE',  11.500,  22
16002,  1,  42.296,  11.799,  0.000,  0.000,  6,  1.01892,  -68.2599,  'SAN ANTO',  11.500,  26
16005,  1,  13.233,  3.732,  0.000,  0.000,  6,  1.02912,  -63.2508,  'BASTROP ',  11.500,  25
16011,  1,  45.064,  12.558,  0.000,  0.000,  6,  1.01989,  -66.5563,  'MARION 2',  11.500,  22
16012,  1,  17.834,  5.021,  0.000,  0.000,  6,  1.02732,  -64.7913,  'PAIGE 0S',  11.500,  25
16013,  1,  8.086,  2.284,  0.000,  0.000,  6,  1.01833,  -68.1843,  'SAN ANTO',  11.500,  26
16014,  1,  69.316,  19.126,  0.000,  0.000,  6,  1.00753,  -70.9118,  'WAELDER ',  11.500,  24
16015,  1,  3.862,  1.093,  0.000,  0.000,  6,  1.02454,  -68.2761,  'ATASCOSA',  11.500,  26
16016,  1,  11.112,  3.136,  0.000,  0.000,  6,  1.02489,  -67.5113,  'SAN ANTO',  11.500,  26
16017,  1,  103.264,  28.153,  0.000,  0.000,  6,  1.01805,  -67.5052,  'CIBOLO 0',  11.500,  22
16018,  1,  70.071,  19.347,  0.000,  0.000,  6,  1.02055,  -66.6635,  'AUSTIN 6',  11.500,  23
16019,  1,  2.123,  0.601,  0.000,  0.000,  6,  1.02178,  -66.7670,  'AUSTIN 2',  11.500,  23
16020,  1,  44.280,  12.345,  0.000,  0.000,  6,  1.02100,  -67.3094,  'HORSESHO',  11.500,  23
16023,  1,  7.498,  2.119,  0.000,  0.000,  6,  1.02878,  -65.4990,  'LEANDER ',  11.500,  23
16024,  1,  54.303,  15.086,  0.000,  0.000,  6,  1.02735,  -67.6730,  'AUSTIN 1',  11.500,  23
16025,  1,  36.863,  10.306,  0.000,  0.000,  6,  1.02734,  -68.0244,  'SAN ANTO',  11.500,  26
16026,  1,  30.950,  8.670,  0.000,  0.000,  6,  1.02151,  -67.4411,  'SAN ANTO',  11.500,  26
16027,  1,  13.036,  3.676,  0.000,  0.000,  6,  1.02314,  -65.7759,  'ELGIN 0S',  11.500,  23
16028,  1,  35.491,  9.926,  0.000,  0.000,  6,  1.02220,  -66.5379,  'AUSTIN 3',  11.500,  23
16029,  1,  72.321,  19.923,  0.000,  0.000,  6,  0.99391,  -73.2388,  'RUNGE 0S',  11.500,  24
16031,  1,  2.158,  0.611,  0.000,  0.000,  6,  1.02152,  -63.1838,  'YOAKUM 1',  11.500,  24
16032,  1,  15.089,  4.252,  0.000,  0.000,  6,  1.01953,  -68.0077,  'AUSTIN 3',  11.500,  23
16035,  1,  22.066,  6.202,  0.000,  0.000,  6,  1.02618,  -65.7953,  'PFLUGERV',  11.500,  23
16037,  1,  83.060,  22.823,  0.000,  0.000,  6,  1.02142,  -66.8753,  'SAN ANTO',  11.500,  22
16040,  1,  44.122,  12.301,  0.000,  0.000,  6,  1.02251,  -66.6590,  'AUSTIN 3',  11.500,  23
16043,  1,  28.133,  7.890,  0.000,  0.000,  6,  1.02358,  -66.8368,  'SAN ANTO',  11.500,  26
16044,  1,  43.504,  12.129,  0.000,  0.000,  6,  1.01631,  -68.0474,  'SAN ANTO',  11.500,  26
16047,  1,  11.358,  3.205,  0.000,  0.000,  6,  1.02354,  -67.7012,  'SAN ANTO',  11.500,  26
16055,  1,  69.127,  19.081,  0.000,  0.000,  6,  1.00385,  -74.3364,  'BERGHEIM',  11.500,  26
16058,  1,  3.170,  0.897,  0.000,  0.000,  6,  1.02712,  -64.9308,  'NEW BRAU',  11.500,  22
16059,  1,  135.409,  36.205,  0.000,  0.000,  6,  0.95724,  -82.5700,  'D HANIS ',  11.500,  26
16060,  1,  1.710,  0.484,  0.000,  0.000,  6,  1.02130,  -68.3897,  'SAN ANTO',  11.500,  26
16061,  1,  71.680,  19.781,  0.000,  0.000,  6,  1.02241,  -66.8235,  'AUSTIN 7',  11.500,  23
16064,  1,  71.325,  19.681,  0.000,  0.000,  6,  1.01783,  -64.4059,  'BRENHAM ',  11.500,  25
16065,  1,  56.498,  15.673,  0.000,  0.000,  6,  1.01262,  -67.1992,  'BERTRAM ',  11.500,  23
16091,  1,  7.132,  2.016,  0.000,  0.000,  6,  1.02731,  -68.1149,  'WIMBERLE',  11.500,  23
16092,  1,  28.974,  8.124,  0.000,  0.000,  6,  1.02733,  -68.2097,  'GONZALES',  11.500,  24
16093,  1,  19.326,  5.437,  0.000,  0.000,  6,  1.01832,  -67.4723,  'SAN ANTO',  11.500,  22
16094,  1,  24.547,  6.893,  0.000,  0.000,  6,  1.02052,  -67.3437,  'SAN ANTO',  11.500,  22
16095,  1,  55.976,  15.536,  0.000,  0.000,  6,  1.02020,  -67.9025,  'HUTTO 0S',  11.500,  23
16096,  1,  32.506,  9.102,  0.000,  0.000,  6,  1.02733,  -70.2332,  'LULING 0',  11.500,  24
16097,  1,  16.791,  4.728,  0.000,  0.000,  6,  1.01722,  -67.7531,  'SAN ANTO',  11.500,  26
16098,  1,  79.912,  21.981,  0.000,  0.000,  6,  1.01935,  -67.2221,  'AUSTIN 1',  11.500,  23
16099,  1,  74.875,  20.629,  0.000,  0.000,  6,  1.01464,  -68.2091,  'SAN ANTO',  11.500,  26
16100,  1,  7.777,  2.197,  0.000,  0.000,  6,  1.01739,  -68.8358,  'ADKINS 0',  11.500,  22
16103,  1,  9.401,  2.655,  0.000,  0.000,  6,  1.02731,  -62.9081,  'WINCHEST',  11.500,  25
16109,  1,  19.515,  5.487,  0.000,  0.000,  6,  0.98761,  -68.8807,  'ROCKDALE',  11.500,  25
16112,  1,  6.908,  1.952,  0.000,  0.000,  6,  1.01863,  -69.0813,  'NATALIA ',  11.500,  26
16113,  1,  7.252,  2.049,  0.000,  0.000,  6,  1.01997,  -67.0043,  'AUSTIN 2',  11.500,  23
16114,  1,  8.298,  2.344,  0.000,  0.000,  6,  1.01628,  -68.3077,  'SAN ANTO',  11.500,  26
16115,  1,  23.793,  6.683,  0.000,  0.000,  6,  1.01706,  -67.9379,  'SAN ANTO',  11.500,  22
16116,  1,  83.101,  22.808,  0.000,  0.000,  6,  1.00337,  -69.1445,  'TAYLOR 0',  11.500,  23
16117,  1,  18.523,  5.213,  0.000,  0.000,  6,  1.02751,  -63.2260,  'SMITHVIL',  11.500,  25
16120,  1,  14.972,  4.219,  0.000,  0.000,  6,  1.02928,  -65.9300,  'CEDAR PA',  11.500,  23
16121,  1,  164.065,  44.852,  0.000,  0.000,  6,  1.01726,  -68.2332,  'SAN ANTO',  11.500,  26
16122,  1,  50.799,  14.113,  0.000,  0.000,  6,  0.99346,  -66.3848,  'HALLETTS',  11.500,  24
16123,  1,  10.456,  2.951,  0.000,  0.000,  6,  1.02103,  -66.7617,  'AUSTIN 5',  11.500,  23
16124,  1,  21.535,  6.054,  0.000,  0.000,  6,  1.02437,  -66.0225,  'NEW BRAU',  11.500,  22
16125,  1,  33.280,  9.308,  0.000,  0.000,  6,  1.01293,  -69.3089,  'SUTHERLA',  11.500,  22
16126,  1,  2.082,  0.589,  0.000,  0.000,  6,  1.02107,  -66.8273,  'AUSTIN 3',  11.500,  23
16127,  1,  42.257,  11.754,  0.000,  0.000,  6,  0.93444,  -73.2434,  'CAMERON ',  11.500,  25
16128,  1,  8.177,  2.310,  0.000,  0.000,  6,  1.01855,  -68.6615,  'SAN ANTO',  11.500,  26
16129,  1,  39.289,  10.955,  0.000,  0.000,  6,  0.96901,  -75.0646,  'MEDINA 0',  11.500,  26
16130,  1,  3.435,  0.972,  0.000,  0.000,  6,  1.01865,  -67.0565,  'MANCHACA',  11.500,  23
16131,  1,  8.433,  2.382,  0.000,  0.000,  6,  1.02172,  -67.4679,  'SPRING B',  11.500,  22
16132,  1,  23.940,  6.723,  0.000,  0.000,  6,  1.01705,  -67.3850,  'AUSTIN 1',  11.500,  23
16133,  1,  23.729,  6.663,  0.000,  0.000,  6,  1.00772,  -70.9472,  'FLATONIA',  11.500,  25
16134,  1,  5.566,  1.574,  0.000,  0.000,  6,  1.00023,  -69.8862,  'GRANGER ',  11.500,  23
16135,  1,  3.170,  0.897,  0.000,  0.000,  6,  1.01389,  -63.4994,  'FAYETTEV',  11.500,  25
16136,  1,  9.172,  2.590,  0.000,  0.000,  6,  1.02563,  -67.8464,  'GEORGETO',  11.500,  23
16137,  1,  32.312,  9.046,  0.000,  0.000,  6,  1.01597,  -67.8192,  'AUSTIN 3',  11.500,  23
16138,  1,  16.003,  4.508,  0.000,  0.000,  6,  1.01712,  -71.1760,  'PIPE CRE',  11.500,  26
16139,  1,  10.096,  2.850,  0.000,  0.000,  6,  1.00921,  -69.5835,  'RED ROCK',  11.500,  25
16140,  1,  4.531,  1.282,  0.000,  0.000,  6,  0.98185,  -70.4656,  'JARRELL ',  11.500,  23
16150,  1,  4.259,  1.205,  0.000,  0.000,  6,  1.02526,  -67.9089,  'SAN ANTO',  11.500,  26
16151,  1,  55.846,  15.506,  0.000,  0.000,  6,  1.02663,  -69.0917,  'SCHULENB',  11.500,  25
16153,  1,  7.609,  2.150,  0.000,  0.000,  6,  1.02317,  -66.6861,  'SAN ANTO',  11.500,  26
16154,  1,  21.264,  5.978,  0.000,  0.000,  6,  1.01459,  -67.8521,  'DRIPPING',  11.500,  23
16155,  1,  18.263,  5.140,  0.000,  0.000,  6,  1.01527,  -68.8608,  'SAN ANTO',  11.500,  26
16156,  1,  21.151,  5.947,  0.000,  0.000,  6,  1.02271,  -67.0006,  'MARBLE F',  11.500,  23
16157,  1,  28.133,  7.889,  0.000,  0.000,  6,  1.01709,  -69.9000,  'BOERNE 1',  11.500,  26
16158,  1,  17.445,  4.911,  0.000,  0.000,  6,  1.02732,  -66.9803,  'WASHINGT',  11.500,  25
16159,  1,  4.162,  1.177,  0.000,  0.000,  6,  1.01831,  -67.7614,  'SCHERTZ ',  11.500,  22
16160,  1,  43.049,  12.006,  0.000,  0.000,  6,  1.01971,  -66.8913,  'AUSTIN 8',  11.500,  23
16168,  1,  36.022,  10.072,  0.000,  0.000,  6,  1.01865,  -68.2103,  'SAN ANTO',  11.500,  26
16171,  1,  85.773,  23.544,  0.000,  0.000,  6,  1.02094,  -67.0017,  'SAN ANTO',  11.500,  26
16173,  1,  36.755,  10.275,  0.000,  0.000,  6,  1.02109,  -63.7504,  'CUERO 2 ',  11.500,  24
16174,  1,  17.200,  4.843,  0.000,  0.000,  6,  1.02118,  -67.7822,  'SAN ANTO',  11.500,  22
16175,  1,  45.853,  12.774,  0.000,  0.000,  6,  1.01926,  -67.0865,  'AUSTIN 1',  11.500,  23
16176,  1,  56.911,  15.791,  0.000,  0.000,  6,  1.02056,  -67.1734,  'AUSTIN 3',  11.500,  23
16178,  1,  26.103,  7.325,  0.000,  0.000,  6,  1.01855,  -67.9500,  'SAN ANTO',  11.500,  26
16179,  1,  53.677,  14.906,  0.000,  0.000,  6,  1.01574,  -68.5321,  'SAN ANTO',  11.500,  26
16180,  1,  7.801,  2.204,  0.000,  0.000,  6,  1.01404,  -69.1957,  'LA VERNI',  11.500,  22
16181,  1,  25.667,  7.204,  0.000,  0.000,  6,  1.01703,  -67.6184,  'MANOR 0S',  11.500,  23
16182,  1,  31.792,  8.903,  0.000,  0.000,  6,  1.01880,  -68.2348,  'SAN ANTO',  11.500,  26
16183,  1,  34.342,  9.606,  0.000,  0.000,  6,  1.00926,  -64.8765,  'GIDDINGS',  11.500,  25
16184,  1,  16.811,  4.734,  0.000,  0.000,  6,  1.01992,  -67.2058,  'AUSTIN 3',  11.500,  23
16185,  1,  14.300,  4.030,  0.000,  0.000,  6,  1.01895,  -67.3095,  'AUSTIN 3',  11.500,  23
16186,  1,  9.969,  2.815,  0.000,  0.000,  6,  1.02357,  -66.5315,  'AUSTIN 3',  11.500,  23
16187,  1,  18.445,  5.191,  0.000,  0.000,  6,  1.02207,  -66.7895,  'AUSTIN 2',  11.500,  23
16189,  1,  69.193,  19.091,  0.000,  0.000,  6,  1.00128,  -64.2369,  'COLUMBUS',  11.500,  25
16190,  1,  11.608,  3.275,  0.000,  0.000,  6,  1.01516,  -70.2465,  'SHINER 0',  11.500,  24
16191,  1,  10.376,  2.928,  0.000,  0.000,  6,  1.01901,  -67.3720,  'SAN ANTO',  11.500,  22
16193,  1,  11.032,  3.113,  0.000,  0.000,  6,  1.01448,  -64.9619,  'CALDWELL',  11.500,  25
16194,  1,  12.986,  3.662,  0.000,  0.000,  6,  1.01884,  -67.3670,  'AUSTIN 1',  11.500,  23
16195,  1,  19.174,  5.399,  0.000,  0.000,  6,  1.00403,  -64.8958,  'INDUSTRY',  11.500,  25
16196,  1,  1.896,  0.537,  0.000,  0.000,  6,  1.02278,  -68.7990,  'DALE 0SE',  11.500,  23
16199,  1,  6.181,  1.747,  0.000,  0.000,  6,  1.02621,  -67.0245,  'SAN ANTO',  11.500,  26
16200,  1,  71.940,  19.843,  0.000,  0.000,  6,  1.01429,  -68.1951,  'SAN ANTO',  11.500,  26
16201,  1,  28.752,  8.061,  0.000,  0.000,  6,  1.02017,  -68.3042,  'SAN ANTO',  11.500,  26
16202,  1,  18.026,  5.073,  0.000,  0.000,  6,  1.01662,  -68.7613,  'MARTINDA',  11.500,  22
16203,  1,  8.935,  2.523,  0.000,  0.000,  6,  1.01870,  -68.0112,  'SAN ANTO',  11.500,  26
16204,  1,  46.925,  13.069,  0.000,  0.000,  6,  1.01606,  -68.1626,  'SAN ANTO',  11.500,  26
16205,  1,  5.572,  1.576,  0.000,  0.000,  6,  1.02478,  -66.1409,  'AUSTIN 2',  11.500,  23
16206,  1,  70.981,  19.568,  0.000,  0.000,  6,  0.99856,  -66.4533,  'LEXINGTO',  11.500,  25
16207,  1,  10.404,  2.937,  0.000,  0.000,  6,  1.02731,  -67.8242,  'LEANDER ',  11.500,  23
16208,  1,  14.831,  4.180,  0.000,  0.000,  6,  1.02444,  -67.2343,  'AUSTIN 1',  11.500,  23
16209,  1,  118.714,  32.109,  0.000,  0.000,  6,  1.00000,  -70.2045,  'MICO 0SE',  11.500,  26
16217,  1,  3.113,  0.881,  0.000,  0.000,  6,  1.01733,  -67.9378,  'AUSTIN 3',  11.500,  23
16218,  1,  24.812,  6.966,  0.000,  0.000,  6,  1.01586,  -66.9418,  'LOCKHART',  11.500,  23
16219,  1,  35.678,  9.977,  0.000,  0.000,  6,  1.02115,  -67.2477,  'AUSTIN 1',  11.500,  23
16220,  1,  46.796,  13.032,  0.000,  0.000,  6,  1.01876,  -67.4980,  'SAN ANTO',  11.500,  22
16221,  1,  70.562,  19.486,  0.000,  0.000,  6,  1.02737,  -72.0403,  'FALLS CI',  11.500,  22
16223,  1,  2.877,  0.814,  0.000,  0.000,  6,  1.02560,  -65.9216,  'AUSTIN 2',  11.500,  23
16224,  1,  64.253,  17.780,  0.000,  0.000,  6,  1.02142,  -67.2701,  'AUSTIN 2',  11.500,  23
16225,  1,  69.851,  19.282,  0.000,  0.000,  6,  1.01398,  -68.2810,  'SAN ANTO',  11.500,  26
16226,  1,  50.751,  14.098,  0.000,  0.000,  6,  0.99009,  -76.3987,  'BLANCO 0',  11.500,  26
16227,  1,  9.439,  2.665,  0.000,  0.000,  6,  1.02428,  -66.3063,  'AUSTIN 2',  11.500,  23
16230,  1,  67.652,  18.697,  0.000,  0.000,  6,  1.02211,  -66.4395,  'SAN MARC',  11.500,  22
16231,  1,  92.582,  25.334,  0.000,  0.000,  6,  1.01280,  -67.7307,  'BUDA 0SE',  11.500,  23
16232,  1,  18.078,  5.089,  0.000,  0.000,  6,  1.02408,  -66.1651,  'DEL VALL',  11.500,  23
16233,  1,  39.873,  11.133,  0.000,  0.000,  6,  1.01822,  -67.0652,  'AUSTIN 4',  11.500,  23
16236,  1,  25.820,  7.247,  0.000,  0.000,  6,  1.02460,  -66.8456,  'SAN ANTO',  11.500,  26
16237,  1,  118.640,  31.843,  0.000,  0.000,  6,  0.92471,  -74.8269,  'BURLINGT',  11.500,  25
16238,  1,  0.767,  0.217,  0.000,  0.000,  6,  1.02304,  -66.5230,  'AUSTIN 1',  11.500,  23
16241,  1,  52.557,  14.608,  0.000,  0.000,  6,  1.02431,  -66.2029,  'ELMENDOR',  11.500,  22
16250,  1,  53.135,  14.762,  0.000,  0.000,  6,  1.01732,  -68.0605,  'SAN ANTO',  11.500,  22
16251,  1,  44.712,  12.462,  0.000,  0.000,  6,  1.01944,  -68.4280,  'CANYON L',  11.500,  22
16252,  1,  40.307,  11.251,  0.000,  0.000,  6,  1.01282,  -68.1105,  'JOHNSON ',  11.500,  23
16253,  1,  4.661,  1.319,  0.000,  0.000,  6,  1.00975,  -68.9038,  'YORKTOWN',  11.500,  24
16256,  1,  4.296,  1.216,  0.000,  0.000,  6,  1.02338,  -66.1407,  'AUSTIN 2',  11.500,  23
16261,  1,  15.013,  4.230,  0.000,  0.000,  6,  1.01756,  -68.2688,  'LACKLAND',  11.500,  26
16262,  1,  14.662,  4.132,  0.000,  0.000,  6,  1.02219,  -66.1477,  'LIBERTY ',  11.500,  23
16264,  1,  12.317,  3.474,  0.000,  0.000,  6,  1.02071,  -67.8386,  'KENEDY 1',  11.500,  24
16275,  1,  13.332,  3.759,  0.000,  0.000,  6,  1.01754,  -67.8110,  'SAN ANTO',  11.500,  26
16276,  1,  27.568,  7.733,  0.000,  0.000,  6,  1.01897,  -69.0304,  'VON ORMY',  11.500,  26
16278,  1,  18.416,  5.183,  0.000,  0.000,  6,  1.02238,  -66.0727,  'KYLE 1SE',  11.500,  23
16280,  1,  86.310,  23.687,  0.000,  0.000,  6,  1.02109,  -66.4660,  'SEGUIN 2',  11.500,  22
16281,  1,  87.384,  23.970,  0.000,  0.000,  6,  1.01943,  -68.0791,  'UNIVERSA',  11.500,  22
16282,  1,  18.995,  5.345,  0.000,  0.000,  6,  1.02350,  -67.7130,  'SPICEWOO',  11.500,  23
16283,  1,  10.570,  2.983,  0.000,  0.000,  6,  1.02009,  -68.4781,  'SAINT HE',  11.500,  22
16284,  1,  2.091,  0.592,  0.000,  0.000,  6,  1.02000,  -67.5075,  'SAN ANTO',  11.500,  26
16286,  1,  31.903,  8.935,  0.000,  0.000,  6,  1.02733,  -71.5900,  'BOERNE 2',  11.500,  26
16288,  1,  75.259,  20.735,  0.000,  0.000,  6,  1.01664,  -67.8718,  'SAN ANTO',  11.500,  26
16289,  1,  103.366,  28.176,  0.000,  0.000,  6,  1.01647,  -67.3695,  'AUSTIN 2',  11.500,  23
16290,  1,  55.352,  15.371,  0.000,  0.000,  6,  1.02706,  -66.8839,  'AUSTIN 2',  11.500,  23
16291,  1,  27.130,  7.611,  0.000,  0.000,  6,  1.02023,  -68.0863,  'SAN ANTO',  11.500,  26
16306,  1,  9.957,  2.811,  0.000,  0.000,  6,  1.02317,  -66.5309,  'AUSTIN 1',  11.500,  23
16307,  1,  42.062,  11.733,  0.000,  0.000,  6,  1.01520,  -68.0698,  'SAN ANTO',  11.500,  26
16309,  1,  93.554,  25.555,  0.000,  0.000,  6,  0.99344,  -71.8041,  'HONDO 1S',  11.500,  26
16310,  1,  20.432,  5.746,  0.000,  0.000,  6,  1.02379,  -67.1227,  'SAN ANTO',  11.500,  22
16311,  1,  51.078,  14.194,  0.000,  0.000,  6,  1.01342,  -65.5655,  'NEW ULM ',  11.500,  25
16312,  1,  5.419,  1.532,  0.000,  0.000,  6,  1.02650,  -66.7345,  'SAN ANTO',  11.500,  22
16313,  1,  27.119,  7.608,  0.000,  0.000,  6,  1.02113,  -67.1846,  'AUSTIN 3',  11.500,  23
16314,  1,  9.867,  2.786,  0.000,  0.000,  6,  1.02100,  -67.8891,  'BULVERDE',  11.500,  26
16319,  1,  22.004,  6.185,  0.000,  0.000,  6,  1.02006,  -65.9146,  'GEORGETO',  11.500,  23
16320,  1,  24.135,  6.779,  0.000,  0.000,  6,  1.02733,  -67.1471,  'SAN ANTO',  11.500,  22
16322,  1,  17.057,  4.803,  0.000,  0.000,  6,  1.02254,  -68.2972,  'FLORESVI',  11.500,  22
16323,  1,  24.276,  6.817,  0.000,  0.000,  6,  1.01620,  -67.9738,  'SAN ANTO',  11.500,  26
16324,  1,  22.319,  6.272,  0.000,  0.000,  6,  1.02122,  -67.3605,  'SAN ANTO',  11.500,  22
16325,  1,  25.697,  7.201,  0.000,  0.000,  6,  0.93777,  -73.5774,  'BUCKHOLT',  11.500,  25
16326,  1,  2.264,  0.641,  0.000,  0.000,  6,  1.01516,  -65.3838,  'SOMERVIL',  11.500,  25
16327,  1,  10.004,  2.824,  0.000,  0.000,  6,  1.00539,  -66.6127,  'WEIMAR 0',  11.500,  25
16328,  1,  8.619,  2.434,  0.000,  0.000,  6,  0.99648,  -73.3045,  'COMFORT ',  11.500,  26
16329,  1,  12.333,  3.481,  0.000,  0.000,  6,  0.99990,  -71.0875,  'NORDHEIM',  11.500,  24
16330,  1,  0.896,  0.254,  0.000,  0.000,  6,  1.02243,  -66.9206,  'AUSTIN 9',  11.500,  23
16331,  1,  80.077,  22.036,  0.000,  0.000,  6,  1.02738,  -67.2173,  'AUSTIN 2',  11.500,  23
16332,  1,  37.393,  10.449,  0.000,  0.000,  6,  1.01643,  -68.3473,  'HELOTES ',  11.500,  26
16335,  1,  32.230,  9.026,  0.000,  0.000,  6,  1.02386,  -66.7219,  'SAN ANTO',  11.500,  26
16336,  1,  51.070,  14.172,  0.000,  0.000,  6,  0.96868,  -75.7241,  'BANDERA ',  11.500,  26
16337,  1,  8.914,  2.518,  0.000,  0.000,  6,  1.02512,  -67.5069,  'SAN ANTO',  11.500,  26
16338,  1,  56.122,  15.517,  0.000,  0.000,  6,  0.93843,  -72.5767,  'ROCKDALE',  11.500,  25
16339,  1,  11.027,  3.112,  0.000,  0.000,  6,  1.01791,  -66.7468,  'CEDAR CR',  11.500,  23
16340,  1,  23.681,  6.652,  0.000,  0.000,  6,  1.01972,  -69.3412,  'NIXON 0S',  11.500,  24
16341,  1,  18.687,  5.258,  0.000,  0.000,  6,  1.01610,  -66.0972,  'CHAPPELL',  11.500,  25
16344,  1,  5.291,  1.496,  0.000,  0.000,  6,  1.02695,  -65.8813,  'ROUND RO',  11.500,  23
16345,  1,  63.130,  17.475,  0.000,  0.000,  6,  1.01940,  -67.1304,  'AUSTIN 1',  11.500,  23
16346,  1,  12.077,  3.407,  0.000,  0.000,  6,  1.01500,  -70.5836,  'LEMING 0',  11.500,  26
16351,  1,  12.084,  3.409,  0.000,  0.000,  6,  1.02534,  -66.2322,  'AUSTIN 1',  11.500,  23
16352,  1,  68.124,  18.823,  0.000,  0.000,  6,  1.02116,  -67.7984,  'SAN ANTO',  11.500,  26
16353,  1,  91.974,  25.191,  0.000,  0.000,  6,  1.02305,  -66.8053,  'ROUND RO',  11.500,  23
16355,  1,  112.185,  30.498,  0.000,  0.000,  6,  1.02485,  -66.3763,  'ROUND RO',  11.500,  23
16356,  1,  88.906,  24.385,  0.000,  0.000,  6,  1.02739,  -68.1140,  'SAN ANTO',  11.500,  26
16357,  1,  15.619,  4.398,  0.000,  0.000,  6,  0.98311,  -78.4497,  'DEVINE 0',  11.500,  26
16358,  1,  50.377,  14.015,  0.000,  0.000,  6,  1.02735,  -68.9194,  'GEORGETO',  11.500,  23
16360,  1,  19.462,  5.475,  0.000,  0.000,  6,  1.01956,  -65.0052,  'BURNET 1',  11.500,  23
17001,  1,  4.501,  1.273,  0.000,  0.000,  7,  1.00216,  -60.4650,  'INEZ 0SE',  11.500,  6
17004,  1,  115.795,  31.436,  0.000,  0.000,  7,  1.02450,  -62.7246,  'PASADENA',  11.500,  4
17010,  1,  8.642,  2.440,  0.000,  0.000,  7,  1.00739,  -66.6028,  'PRAIRIE ',  11.500,  5
17011,  1,  18.968,  5.337,  0.000,  0.000,  7,  1.02483,  -66.1690,  'CONROE 1',  11.500,  5
17012,  1,  0.749,  0.212,  0.000,  0.000,  7,  1.00106,  -64.5739,  'SIMONTON',  11.500,  3
17013,  1,  80.381,  22.096,  0.000,  0.000,  7,  1.01178,  -66.1480,  'HOUSTON ',  11.500,  5
17014,  1,  28.973,  8.121,  0.000,  0.000,  7,  1.01093,  -65.1522,  'HOUSTON ',  11.500,  4
17016,  1,  41.330,  11.534,  0.000,  0.000,  7,  1.01901,  -63.5308,  'HOUSTON ',  11.500,  4
17017,  1,  70.874,  19.558,  0.000,  0.000,  7,  1.01530,  -65.5824,  'HOUSTON ',  11.500,  3
17020,  1,  22.679,  6.373,  0.000,  0.000,  7,  1.01906,  -61.2340,  'NURSERY ',  11.500,  6
17026,  1,  20.196,  5.680,  0.000,  0.000,  7,  1.02113,  -63.0931,  'BACLIFF ',  11.500,  4
17027,  1,  69.747,  19.253,  0.000,  0.000,  7,  1.01400,  -65.5476,  'SPRING 1',  11.500,  5
17028,  1,  46.869,  13.051,  0.000,  0.000,  7,  1.01732,  -65.2849,  'HOUSTON ',  11.500,  3
17036,  1,  33.432,  9.357,  0.000,  0.000,  7,  1.02091,  -64.2908,  'CONROE 5',  11.500,  5
17039,  1,  138.775,  37.317,  0.000,  0.000,  7,  1.01672,  -64.1082,  'SUGAR LA',  11.500,  3
17041,  1,  49.703,  13.829,  0.000,  0.000,  7,  1.02187,  -62.7915,  'DAYTON 1',  11.500,  4
17044,  1,  59.929,  16.597,  0.000,  0.000,  7,  1.00384,  -60.1854,  'VICTORIA',  11.500,  6
17049,  1,  168.459,  46.063,  0.000,  0.000,  7,  1.01997,  -64.6540,  'KATY 1 2',  11.500,  3
17050,  1,  36.910,  10.315,  0.000,  0.000,  7,  1.01076,  -66.3574,  'MAGNOLIA',  11.500,  5
17051,  1,  95.071,  25.994,  0.000,  0.000,  7,  1.01457,  -65.6943,  'HOUSTON ',  11.500,  3
17052,  1,  68.647,  18.956,  0.000,  0.000,  7,  1.01236,  -64.7159,  'MISSOURI',  11.500,  3
17053,  1,  67.505,  18.655,  0.000,  0.000,  7,  1.01933,  -62.0601,  'RICHMOND',  11.500,  3
17054,  1,  58.725,  16.274,  0.000,  0.000,  7,  1.00764,  -65.7074,  'HOUSTON ',  11.500,  4
17055,  1,  60.399,  16.732,  0.000,  0.000,  7,  1.01477,  -64.4626,  'HOUSTON ',  11.500,  3
17057,  1,  44.663,  12.446,  0.000,  0.000,  7,  1.01422,  -65.3626,  'SPRING 8',  11.500,  5
17067,  1,  46.760,  13.015,  0.000,  0.000,  7,  1.00334,  -66.6357,  'HOUSTON ',  11.500,  3
17069,  1,  30.925,  8.660,  0.000,  0.000,  7,  1.00278,  -60.2490,  'EL CAMPO',  11.500,  1
17070,  1,  52.632,  14.622,  0.000,  0.000,  7,  1.01308,  -64.0052,  'HOUSTON ',  11.500,  4
17071,  1,  2.819,  0.798,  0.000,  0.000,  7,  0.98235,  -56.6111,  'PORT O C',  11.500,  6
17072,  1,  68.565,  18.941,  0.000,  0.000,  7,  1.01930,  -62.8208,  'DICKINSO',  11.500,  4
17074,  1,  40.737,  11.372,  0.000,  0.000,  7,  1.02183,  -62.2294,  'GALVESTO',  11.500,  2
17075,  1,  71.547,  19.751,  0.000,  0.000,  7,  1.02737,  -63.3526,  'HOUSTON ',  11.500,  4
17084,  1,  112.049,  30.452,  0.000,  0.000,  7,  1.02056,  -62.0788,  'LEAGUE C',  11.500,  4
17085,  1,  2.639,  0.747,  0.000,  0.000,  7,  1.00953,  -62.5992,  'LIVERPOO',  11.500,  2
17086,  1,  31.964,  8.949,  0.000,  0.000,  7,  1.01152,  -64.7870,  'HOUSTON ',  11.500,  4
17087,  1,  45.705,  12.732,  0.000,  0.000,  7,  1.01457,  -63.8195,  'SUGAR LA',  11.500,  3
17088,  1,  63.852,  17.651,  0.000,  0.000,  7,  0.99718,  -65.4056,  'RICHMOND',  11.500,  3
17089,  1,  52.001,  14.458,  0.000,  0.000,  7,  1.02735,  -66.1933,  'HOUSTON ',  11.500,  3
17090,  1,  6.949,  1.964,  0.000,  0.000,  7,  1.01227,  -66.0490,  'PINEHURS',  11.500,  5
17091,  1,  131.245,  35.432,  0.000,  0.000,  7,  1.02743,  -65.8975,  'PEARLAND',  11.500,  3
17092,  1,  33.861,  9.474,  0.000,  0.000,  7,  1.01015,  -65.3239,  'HOUSTON ',  11.500,  3
17093,  1,  67.290,  18.585,  0.000,  0.000,  7,  1.00629,  -65.7489,  'HOUSTON ',  11.500,  3
17094,  1,  49.010,  13.638,  0.000,  0.000,  7,  1.02025,  -66.2071,  'HOUSTON ',  11.500,  3
17100,  1,  35.420,  9.904,  0.000,  0.000,  7,  1.01225,  -64.5037,  'HOUSTON ',  11.500,  4
17101,  1,  121.094,  32.780,  0.000,  0.000,  7,  1.01496,  -64.8308,  'HOUSTON ',  11.500,  3
17102,  1,  67.268,  18.580,  0.000,  0.000,  7,  1.00781,  -66.0373,  'TOMBALL ',  11.500,  5
17103,  1,  32.465,  9.088,  0.000,  0.000,  7,  1.01244,  -64.6714,  'HOUSTON ',  11.500,  4
17106,  1,  57.470,  15.946,  0.000,  0.000,  7,  1.02512,  -62.3323,  'DEER PAR',  11.500,  4
17116,  1,  8.343,  2.357,  0.000,  0.000,  7,  1.00018,  -64.9172,  'WALLIS 0',  11.500,  1
17117,  1,  53.700,  14.913,  0.000,  0.000,  7,  1.01296,  -65.4578,  'HOUSTON ',  11.500,  3
17118,  1,  79.626,  21.889,  0.000,  0.000,  7,  1.00743,  -65.9822,  'SPRING 4',  11.500,  5
17119,  1,  28.659,  8.034,  0.000,  0.000,  7,  1.01270,  -64.4215,  'SOUTH HO',  11.500,  4
17120,  1,  100.565,  27.416,  0.000,  0.000,  7,  1.00430,  -66.3678,  'HOUSTON ',  11.500,  3
17123,  1,  5.793,  1.638,  0.000,  0.000,  7,  0.98011,  -56.1041,  'SEADRIFT',  11.500,  6
17124,  1,  142.126,  38.138,  0.000,  0.000,  7,  1.00918,  -65.3916,  'HOUSTON ',  11.500,  3
17127,  1,  169.184,  46.254,  0.000,  0.000,  7,  1.01788,  -62.8190,  'SUGAR LA',  11.500,  3
17128,  1,  31.803,  8.907,  0.000,  0.000,  7,  1.02023,  -64.3575,  'CONROE 7',  11.500,  5
17129,  1,  4.516,  1.277,  0.000,  0.000,  7,  1.01573,  -59.5226,  'LOLITA 0',  11.500,  6
17132,  1,  45.270,  12.614,  0.000,  0.000,  7,  1.01832,  -62.5225,  'LAPORTE ',  11.500,  4
17143,  1,  43.969,  12.256,  0.000,  0.000,  7,  1.01342,  -66.2740,  'NEW CANE',  11.500,  5
17144,  1,  65.148,  18.015,  0.000,  0.000,  7,  1.01360,  -64.1273,  'HOUSTON ',  11.500,  4
17145,  1,  84.848,  23.307,  0.000,  0.000,  7,  1.02739,  -66.5295,  'HOUSTON ',  11.500,  4
17147,  1,  33.728,  9.438,  0.000,  0.000,  7,  1.01362,  -64.9754,  'HOUSTON ',  11.500,  3
17148,  1,  38.060,  10.631,  0.000,  0.000,  7,  1.00936,  -66.0592,  'HOUSTON ',  11.500,  3
17149,  1,  5.496,  1.554,  0.000,  0.000,  7,  0.99808,  -59.3564,  'BLOOMING',  11.500,  6
17151,  1,  21.766,  6.119,  0.000,  0.000,  7,  1.02659,  -64.6707,  'WILLIS 2',  11.500,  5
17152,  1,  2.412,  0.683,  0.000,  0.000,  7,  1.01148,  -65.0384,  'HOUSTON ',  11.500,  3
17153,  1,  23.590,  6.621,  0.000,  0.000,  7,  0.97424,  -52.8698,  'PALACIOS',  11.500,  1
17154,  1,  22.696,  6.377,  0.000,  0.000,  7,  1.01781,  -65.8153,  'CONROE 4',  11.500,  5
17155,  1,  47.722,  13.280,  0.000,  0.000,  7,  1.00735,  -65.1963,  'HOUSTON ',  11.500,  3
17157,  1,  108.254,  29.452,  0.000,  0.000,  7,  1.01577,  -64.9367,  'SPRING 2',  11.500,  5
17158,  1,  58.948,  16.334,  0.000,  0.000,  7,  1.00677,  -65.6448,  'KINGWOOD',  11.500,  4
17161,  1,  90.882,  24.896,  0.000,  0.000,  7,  1.01967,  -64.0481,  'HOUSTON ',  11.500,  3
17172,  1,  62.139,  17.210,  0.000,  0.000,  7,  1.02352,  -62.1572,  'TEXAS CI',  11.500,  2
17173,  1,  60.113,  16.648,  0.000,  0.000,  7,  1.00575,  -66.1065,  'KINGWOOD',  11.500,  4
17174,  1,  73.339,  20.215,  0.000,  0.000,  7,  1.01165,  -63.8124,  'HOUSTON ',  11.500,  4
17177,  1,  141.301,  37.934,  0.000,  0.000,  7,  1.01062,  -65.4978,  'SPRING 7',  11.500,  5
17178,  1,  67.814,  18.727,  0.000,  0.000,  7,  1.00775,  -66.2356,  'HOUSTON ',  11.500,  3
17179,  1,  42.702,  11.906,  0.000,  0.000,  7,  1.00775,  -64.5190,  'FRESNO 0',  11.500,  3
17180,  1,  55.658,  15.444,  0.000,  0.000,  7,  1.01059,  -65.5455,  'HOUSTON ',  11.500,  3
17181,  1,  93.391,  25.539,  0.000,  0.000,  7,  1.00814,  -66.2092,  'HOUSTON ',  11.500,  3
17182,  1,  1.262,  0.358,  0.000,  0.000,  7,  1.00334,  -65.1938,  'PATTISON',  11.500,  3
17183,  1,  125.716,  34.010,  0.000,  0.000,  7,  1.02742,  -65.9161,  'HOUSTON ',  11.500,  3
17185,  1,  78.630,  21.642,  0.000,  0.000,  7,  1.02158,  -60.8085,  'MISSOURI',  11.500,  3
17188,  1,  47.653,  13.265,  0.000,  0.000,  7,  1.01570,  -63.9422,  'HOUSTON ',  11.500,  3
17198,  1,  58.059,  16.107,  0.000,  0.000,  7,  1.02736,  -65.8425,  'TOMBALL ',  11.500,  5
17201,  1,  154.619,  41.342,  0.000,  0.000,  7,  1.02063,  -65.3159,  'CYPRESS ',  11.500,  5
17202,  1,  18.302,  5.150,  0.000,  0.000,  7,  1.00826,  -66.6279,  'HEMPSTEA',  11.500,  5
17203,  1,  17.009,  4.788,  0.000,  0.000,  7,  0.99606,  -60.8721,  'WEST COL',  11.500,  1
17213,  1,  38.160,  10.661,  0.000,  0.000,  7,  1.01692,  -63.1080,  'SANTA FE',  11.500,  2
17214,  1,  67.860,  18.741,  0.000,  0.000,  7,  1.00887,  -64.8536,  'HOUSTON ',  11.500,  3
17215,  1,  37.738,  10.544,  0.000,  0.000,  7,  1.01375,  -65.5322,  'SPRING 5',  11.500,  5
17216,  1,  57.729,  16.005,  0.000,  0.000,  7,  1.00841,  -65.5513,  'HOUSTON ',  11.500,  3
17217,  1,  48.297,  13.439,  0.000,  0.000,  7,  1.01212,  -65.5911,  'HOUSTON ',  11.500,  4
17218,  1,  24.127,  6.775,  0.000,  0.000,  7,  1.01129,  -66.3391,  'MONTGOME',  11.500,  5
17219,  1,  0.791,  0.224,  0.000,  0.000,  7,  1.00814,  -62.6012,  'HUNGERFO',  11.500,  1
17220,  1,  106.911,  29.081,  0.000,  0.000,  7,  1.00721,  -65.6379,  'HOUSTON ',  11.500,  3
17221,  1,  146.373,  39.203,  0.000,  0.000,  7,  1.00732,  -65.4540,  'HOUSTON ',  11.500,  3
17222,  1,  65.838,  18.198,  0.000,  0.000,  7,  1.01055,  -64.8565,  'HOUSTON ',  11.500,  3
17223,  1,  29.815,  8.355,  0.000,  0.000,  7,  1.01361,  -65.2834,  'HOUSTON ',  11.500,  5
17224,  1,  19.314,  5.433,  0.000,  0.000,  7,  1.00786,  -65.6932,  'HOUSTON ',  11.500,  3
17225,  1,  73.636,  20.288,  0.000,  0.000,  7,  1.00611,  -66.5646,  'HOUSTON ',  11.500,  3
17226,  1,  28.245,  7.919,  0.000,  0.000,  7,  1.01345,  -65.2180,  'HOUSTON ',  11.500,  3
17229,  1,  184.410,  50.421,  0.000,  0.000,  7,  1.01860,  -63.5645,  'HOUSTON ',  11.500,  3
17230,  1,  5.088,  1.439,  0.000,  0.000,  7,  1.01648,  -63.9804,  'BEASLEY ',  11.500,  1
17231,  1,  32.131,  8.997,  0.000,  0.000,  7,  1.01563,  -63.2195,  'HOUSTON ',  11.500,  4
17232,  1,  24.327,  6.832,  0.000,  0.000,  7,  1.02453,  -62.5734,  'LA MARQU',  11.500,  2
17233,  1,  14.398,  4.058,  0.000,  0.000,  7,  1.00775,  -66.7249,  'WALLER 0',  11.500,  5
17234,  1,  34.299,  9.595,  0.000,  0.000,  7,  1.01418,  -66.1038,  'PORTER 0',  11.500,  5
17235,  1,  81.683,  22.464,  0.000,  0.000,  7,  1.02738,  -66.5118,  'CYPRESS ',  11.500,  3
17236,  1,  19.833,  5.579,  0.000,  0.000,  7,  1.02732,  -66.1764,  'HOUSTON ',  11.500,  5
17237,  1,  8.130,  2.297,  0.000,  0.000,  7,  1.00058,  -64.1865,  'FULSHEAR',  11.500,  1
17238,  1,  29.143,  8.171,  0.000,  0.000,  7,  1.02733,  -63.8942,  'LIBERTY ',  11.500,  4
17239,  1,  23.240,  6.528,  0.000,  0.000,  7,  1.01488,  -63.3763,  'WINNIE 0',  11.500,  4
17240,  1,  51.843,  14.407,  0.000,  0.000,  7,  1.01268,  -65.5234,  'HOUSTON ',  11.500,  3
17241,  1,  48.557,  13.509,  0.000,  0.000,  7,  1.00829,  -65.8613,  'HOUSTON ',  11.500,  3
17242,  1,  47.685,  13.271,  0.000,  0.000,  7,  1.01020,  -65.7978,  'HOUSTON ',  11.500,  3
17243,  1,  49.512,  13.773,  0.000,  0.000,  7,  1.01483,  -64.9869,  'CROSBY 0',  11.500,  4
17244,  1,  22.838,  6.416,  0.000,  0.000,  7,  1.00857,  -63.9755,  'MANVEL 0',  11.500,  3
17245,  1,  75.527,  20.801,  0.000,  0.000,  7,  1.01209,  -66.4669,  'HOUSTON ',  11.500,  5
17246,  1,  128.406,  34.622,  0.000,  0.000,  7,  1.00331,  -66.6054,  'HOUSTON ',  11.500,  3
17247,  1,  6.244,  1.765,  0.000,  0.000,  7,  0.99691,  -61.2072,  'DAMON 0S',  11.500,  1
17248,  1,  145.713,  39.026,  0.000,  0.000,  7,  1.00506,  -66.0702,  'HOUSTON ',  11.500,  3
17249,  1,  41.903,  11.687,  0.000,  0.000,  7,  1.00973,  -65.4738,  'HOUSTON ',  11.500,  3
17250,  1,  18.489,  5.203,  0.000,  0.000,  7,  1.01651,  -64.9895,  'HOUSTON ',  11.500,  3
17251,  1,  26.094,  7.322,  0.000,  0.000,  7,  1.01125,  -66.7323,  'HOCKLEY ',  11.500,  5
17253,  1,  57.199,  15.863,  0.000,  0.000,  7,  1.01124,  -61.2915,  'ANGLETON',  11.500,  2
17254,  1,  22.336,  6.277,  0.000,  0.000,  7,  1.02448,  -65.5164,  'CONROE 3',  11.500,  5
17255,  1,  39.001,  10.891,  0.000,  0.000,  7,  1.01425,  -64.3246,  'HOUSTON ',  11.500,  3
17256,  1,  57.988,  16.075,  0.000,  0.000,  7,  1.00957,  -65.0500,  'HOUSTON ',  11.500,  3
17257,  1,  74.582,  20.547,  0.000,  0.000,  7,  1.01043,  -64.0826,  'PEARLAND',  11.500,  4
17258,  1,  28.406,  7.963,  0.000,  0.000,  7,  1.01108,  -64.9833,  'HOUSTON ',  11.500,  3
17259,  1,  87.730,  24.056,  0.000,  0.000,  7,  1.01647,  -64.7938,  'HOUSTON ',  11.500,  4
17260,  1,  84.595,  23.226,  0.000,  0.000,  7,  1.01755,  -63.8019,  'CHANNELV',  11.500,  4
17262,  1,  54.808,  15.212,  0.000,  0.000,  7,  1.00875,  -54.3252,  'BAY CITY',  11.500,  1
17265,  1,  41.958,  11.706,  0.000,  0.000,  7,  1.01966,  -62.2699,  'PASADENA',  11.500,  4
17271,  1,  16.333,  4.600,  0.000,  0.000,  7,  1.00992,  -65.7058,  'BROOKSHI',  11.500,  3
17272,  1,  27.591,  7.737,  0.000,  0.000,  7,  1.01108,  -64.6454,  'HOUSTON ',  11.500,  3
17273,  1,  21.762,  6.118,  0.000,  0.000,  7,  1.02732,  -62.9455,  'TEXAS CI',  11.500,  2
17275,  1,  18.664,  5.251,  0.000,  0.000,  7,  1.00984,  -63.0069,  'VICTORIA',  11.500,  6
17276,  1,  52.320,  14.545,  0.000,  0.000,  7,  1.02735,  -65.8910,  'HOUSTON ',  11.500,  3
17277,  1,  13.657,  3.850,  0.000,  0.000,  7,  1.02732,  -61.5822,  'GANADO 0',  11.500,  6
17279,  1,  100.705,  27.490,  0.000,  0.000,  7,  1.02202,  -62.2531,  'MONT BEL',  11.500,  4
17283,  1,  61.832,  17.123,  0.000,  0.000,  7,  1.01772,  -62.3832,  'BAYTOWN ',  11.500,  4
17290,  1,  43.984,  12.258,  0.000,  0.000,  7,  1.00890,  -66.2627,  'SPRING 6',  11.500,  5
17291,  1,  58.776,  16.284,  0.000,  0.000,  7,  1.00287,  -66.4069,  'HUMBLE 2',  11.500,  5
17292,  1,  53.271,  14.799,  0.000,  0.000,  7,  1.01702,  -64.6806,  'HOUSTON ',  11.500,  5
17293,  1,  9.919,  2.800,  0.000,  0.000,  7,  1.01728,  -62.7532,  'SANTA FE',  11.500,  2
17294,  1,  4.485,  1.269,  0.000,  0.000,  7,  1.02731,  -61.9908,  'PORT BOL',  11.500,  4
17295,  1,  66.231,  18.304,  0.000,  0.000,  7,  1.00997,  -65.7715,  'HOUSTON ',  11.500,  5
17296,  1,  58.528,  16.217,  0.000,  0.000,  7,  1.00324,  -66.5095,  'HOUSTON ',  11.500,  3
17297,  1,  62.945,  17.415,  0.000,  0.000,  7,  1.00660,  -65.2541,  'HOUSTON ',  11.500,  3
17298,  1,  68.205,  18.834,  0.000,  0.000,  7,  1.00957,  -65.9327,  'HOUSTON ',  11.500,  3
17299,  1,  12.486,  3.521,  0.000,  0.000,  7,  1.00055,  -62.9766,  'EAGLE LA',  11.500,  1
17300,  1,  36.561,  10.223,  0.000,  0.000,  7,  1.02734,  -66.3346,  'CONROE 2',  11.500,  5
17301,  1,  52.890,  14.690,  0.000,  0.000,  7,  1.00899,  -64.2654,  'WEBSTER ',  11.500,  4
17302,  1,  18.554,  5.219,  0.000,  0.000,  7,  0.99815,  -57.0992,  'SWEENY 0',  11.500,  1
17303,  1,  5.140,  1.454,  0.000,  0.000,  7,  1.01084,  -59.9429,  'BLESSING',  11.500,  1
17306,  1,  6.155,  1.740,  0.000,  0.000,  7,  1.00606,  -60.0703,  'WHARTON ',  11.500,  1
17313,  1,  59.771,  16.558,  0.000,  0.000,  7,  1.00824,  -60.8341,  'LAKE JAC',  11.500,  2
17314,  1,  12.577,  3.546,  0.000,  0.000,  7,  1.00177,  -65.4273,  'BELLVILL',  11.500,  5
17315,  1,  31.963,  8.951,  0.000,  0.000,  7,  1.02011,  -65.4541,  'KATY 4 0',  11.500,  3
17316,  1,  29.159,  8.172,  0.000,  0.000,  7,  1.00878,  -64.7242,  'HOUSTON ',  11.500,  3
17317,  1,  72.019,  19.864,  0.000,  0.000,  7,  1.01437,  -63.1995,  'FRIENDSW',  11.500,  4
17318,  1,  51.724,  14.373,  0.000,  0.000,  7,  1.00830,  -64.8594,  'HOUSTON ',  11.500,  4
17319,  1,  15.753,  4.437,  0.000,  0.000,  7,  1.01006,  -65.6479,  'HOUSTON ',  11.500,  5
17330,  1,  118.885,  32.194,  0.000,  0.000,  7,  1.00966,  -65.4536,  'HOUSTON ',  11.500,  3
17333,  1,  17.213,  4.846,  0.000,  0.000,  7,  1.01649,  -63.4506,  'PASADENA',  11.500,  4
17336,  1,  59.991,  16.621,  0.000,  0.000,  7,  1.01380,  -64.4384,  'STAFFORD',  11.500,  3
17337,  1,  14.288,  4.026,  0.000,  0.000,  7,  1.00447,  -62.6076,  'EDNA 0SE',  11.500,  6
17338,  1,  62.969,  17.424,  0.000,  0.000,  7,  1.01074,  -64.8949,  'HOUSTON ',  11.500,  4
17339,  1,  24.249,  6.807,  0.000,  0.000,  7,  0.99802,  -60.3449,  'NEEDVILL',  11.500,  1
17340,  1,  19.109,  5.375,  0.000,  0.000,  7,  1.00326,  -65.5876,  'SEALY 0S',  11.500,  3
17343,  1,  112.171,  30.435,  0.000,  0.000,  7,  1.00209,  -64.1583,  'KATY 3 2',  11.500,  3
17344,  1,  74.290,  20.463,  0.000,  0.000,  7,  1.00587,  -66.2368,  'HOUSTON ',  11.500,  3
17345,  1,  54.450,  15.116,  0.000,  0.000,  7,  1.01193,  -64.5709,  'HOUSTON ',  11.500,  4
17362,  1,  30.734,  8.608,  0.000,  0.000,  7,  1.00721,  -65.7981,  'HOUSTON ',  11.500,  3
17363,  1,  15.482,  4.362,  0.000,  0.000,  7,  1.01441,  -62.9498,  'GALVESTO',  11.500,  2
17364,  1,  6.508,  1.840,  0.000,  0.000,  7,  1.00116,  -64.0423,  'EAST BER',  11.500,  1
17365,  1,  57.586,  15.970,  0.000,  0.000,  7,  1.01386,  -65.3583,  'HOUSTON ',  11.500,  4
17380,  1,  35.908,  10.040,  0.000,  0.000,  7,  1.01589,  -61.2906,  'FREEPORT',  11.500,  2
17381,  1,  49.439,  13.752,  0.000,  0.000,  7,  1.01367,  -65.7376,  'HOUSTON ',  11.500,  4
17382,  1,  49.676,  13.815,  0.000,  0.000,  7,  1.00912,  -65.1347,  'HOUSTON ',  11.500,  3
17383,  1,  48.512,  13.499,  0.000,  0.000,  7,  1.01414,  -62.5192,  'ROSHARON',  11.500,  2
17384,  1,  47.090,  13.108,  0.000,  0.000,  7,  1.00706,  -65.6012,  'HOUSTON ',  11.500,  3
17385,  1,  82.309,  22.608,  0.000,  0.000,  7,  1.01050,  -66.1064,  'HOUSTON ',  11.500,  3
17386,  1,  70.327,  19.404,  0.000,  0.000,  7,  1.00869,  -65.5843,  'HOUSTON ',  11.500,  3
17387,  1,  103.139,  28.096,  0.000,  0.000,  7,  1.00741,  -65.8275,  'HUMBLE 1',  11.500,  4
17388,  1,  92.282,  25.257,  0.000,  0.000,  7,  1.01406,  -66.0904,  'HOUSTON ',  11.500,  3
17391,  1,  23.925,  6.720,  0.000,  0.000,  7,  1.02434,  -63.8369,  'WILLIS 1',  11.500,  5
17392,  1,  35.531,  9.937,  0.000,  0.000,  7,  1.02035,  -63.2015,  'BAYTOWN ',  11.500,  4
17393,  1,  5.730,  1.620,  0.000,  0.000,  7,  0.99959,  -60.7528,  'VAN VLEC',  11.500,  1
17394,  1,  22.673,  6.370,  0.000,  0.000,  7,  1.00969,  -65.0219,  'HUFFMAN ',  11.500,  4
17395,  1,  49.446,  13.754,  0.000,  0.000,  7,  1.01353,  -65.9513,  'HOUSTON ',  11.500,  3
17396,  1,  14.572,  4.106,  0.000,  0.000,  7,  1.00707,  -65.4504,  'HOUSTON ',  11.500,  3
17397,  1,  70.578,  19.490,  0.000,  0.000,  7,  1.02737,  -65.3475,  'ROSENBER',  11.500,  3
17398,  1,  47.548,  13.237,  0.000,  0.000,  7,  1.01635,  -63.8109,  'PASADENA',  11.500,  4
17399,  1,  32.870,  9.200,  0.000,  0.000,  7,  1.01305,  -64.7174,  'HOUSTON ',  11.500,  3
17403,  1,  38.326,  10.706,  0.000,  0.000,  7,  1.01567,  -63.6718,  'PASADENA',  11.500,  4
17404,  1,  109.942,  29.871,  0.000,  0.000,  7,  1.00753,  -66.3520,  'HOUSTON ',  11.500,  5
17405,  1,  29.559,  8.285,  0.000,  0.000,  7,  1.02156,  -62.5751,  'GALVESTO',  11.500,  2
17408,  1,  43.918,  12.232,  0.000,  0.000,  7,  0.99072,  -57.9610,  'POINT CO',  11.500,  6
17410,  1,  135.437,  36.440,  0.000,  0.000,  7,  1.00957,  -64.8033,  'KATY 2 1',  11.500,  3
17411,  1,  41.301,  11.524,  0.000,  0.000,  7,  1.01329,  -66.0282,  'SPRING 3',  11.500,  5
17412,  1,  5.231,  1.479,  0.000,  0.000,  7,  1.00988,  -62.1866,  'DANBURY ',  11.500,  2
17413,  1,  25.938,  7.277,  0.000,  0.000,  7,  1.00487,  -61.5470,  'WHARTON ',  11.500,  1
17417,  1,  58.862,  16.317,  0.000,  0.000,  7,  1.01536,  -65.3351,  'HOUSTON ',  11.500,  3
17418,  1,  28.399,  7.962,  0.000,  0.000,  7,  1.01542,  -65.0814,  'HOUSTON ',  11.500,  3
17419,  1,  69.467,  19.180,  0.000,  0.000,  7,  1.01635,  -63.0462,  'LA PORTE',  11.500,  4
17421,  1,  41.884,  11.684,  0.000,  0.000,  7,  1.01391,  -65.7321,  'MAGNOLIA',  11.500,  5
17424,  1,  77.441,  21.321,  0.000,  0.000,  7,  1.01897,  -62.3392,  'ALVIN 2S',  11.500,  2
17425,  1,  68.476,  18.904,  0.000,  0.000,  7,  1.00675,  -66.4210,  'HOUSTON ',  11.500,  3
17426,  1,  33.363,  9.331,  0.000,  0.000,  7,  0.98849,  -59.2774,  'BRAZORIA',  11.500,  2
17427,  1,  132.398,  35.647,  0.000,  0.000,  7,  1.00498,  -66.6001,  'HOUSTON ',  11.500,  3
17430,  1,  41.120,  11.472,  0.000,  0.000,  7,  1.00955,  -60.5845,  'FREEPORT',  11.500,  2
17431,  1,  17.702,  4.983,  0.000,  0.000,  7,  1.01721,  -64.9825,  'CONROE 6',  11.500,  5
17432,  1,  12.860,  3.627,  0.000,  0.000,  7,  1.01760,  -67.7743,  'MADISONV',  11.500,  5
18001,  1,  7.640,  2.159,  0.000,  0.000,  8,  1.01888,  -65.3563,  'NORMANGE',  11.500,  7
18002,  1,  6.411,  1.812,  0.000,  0.000,  8,  1.02063,  -65.7059,  'ARP 0SE ',  11.500,  8
18003,  1,  9.416,  2.659,  0.000,  0.000,  8,  1.02731,  -66.7357,  'CENTERVI',  11.500,  7
18005,  1,  58.046,  16.103,  0.000,  0.000,  8,  1.02736,  -65.2306,  'LUFKIN 3',  11.500,  8
18006,  1,  18.809,  5.293,  0.000,  0.000,  8,  1.02732,  -63.8682,  'FLINT 0S',  11.500,  8
18007,  1,  14.974,  4.220,  0.000,  0.000,  8,  1.02121,  -64.2827,  'BULLARD ',  11.500,  8
18008,  1,  15.145,  4.267,  0.000,  0.000,  8,  1.01393,  -65.4692,  'CHANDLER',  11.500,  8
18009,  1,  7.172,  2.027,  0.000,  0.000,  8,  1.01286,  -66.7019,  'PLANTERS',  11.500,  7
18010,  1,  3.873,  1.095,  0.000,  0.000,  8,  1.01453,  -64.1500,  'MARQUEZ ',  11.500,  7
18011,  1,  13.771,  3.882,  0.000,  0.000,  8,  1.01994,  -60.9193,  'TENNESSE',  11.500,  7
18012,  1,  4.267,  1.207,  0.000,  0.000,  8,  1.02435,  -65.4063,  'ANDERSON',  11.500,  7
18013,  1,  33.749,  9.446,  0.000,  0.000,  8,  1.02734,  -65.9060,  'MINEOLA ',  11.500,  8
18014,  1,  11.143,  3.144,  0.000,  0.000,  8,  1.01061,  -68.9775,  'LOVELADY',  11.500,  7
18015,  1,  11.741,  3.312,  0.000,  0.000,  8,  1.01835,  -67.1023,  'HUNTINGT',  11.500,  8
18016,  1,  47.078,  13.113,  0.000,  0.000,  8,  1.02735,  -66.8545,  'BRYAN 4 ',  11.500,  7
18017,  1,  7.704,  2.177,  0.000,  0.000,  8,  1.01854,  -64.3309,  'FRANKSTO',  11.500,  8
18019,  1,  67.996,  18.795,  0.000,  0.000,  8,  1.02737,  -64.4029,  'TYLER 4 ',  11.500,  8
18020,  1,  7.670,  2.167,  0.000,  0.000,  8,  1.01515,  -65.1102,  'BEN WHEE',  11.500,  8
18021,  1,  10.010,  2.826,  0.000,  0.000,  8,  1.02736,  -64.6013,  'GARRISON',  11.500,  8
18022,  1,  4.514,  1.277,  0.000,  0.000,  8,  1.02731,  -66.1047,  'ETOILE 0',  11.500,  8
18025,  1,  29.022,  8.137,  0.000,  0.000,  8,  1.02733,  -65.6093,  'PALESTIN',  11.500,  8
18026,  1,  30.143,  8.446,  0.000,  0.000,  8,  1.01592,  -66.1654,  'LINDALE ',  11.500,  8
18027,  1,  19.209,  5.405,  0.000,  0.000,  8,  1.02462,  -64.2859,  'WHITEHOU',  11.500,  8
18028,  1,  12.185,  3.437,  0.000,  0.000,  8,  1.01424,  -66.3783,  'OVERTON ',  11.500,  8
18029,  1,  19.102,  5.374,  0.000,  0.000,  8,  1.01242,  -65.6020,  'GRAND SA',  11.500,  8
18032,  1,  43.477,  12.126,  0.000,  0.000,  8,  1.02935,  -64.4351,  'SHIRO 2S',  11.500,  7
18037,  1,  8.574,  2.422,  0.000,  0.000,  8,  1.01347,  -68.4314,  'MIDWAY 0',  11.500,  7
18038,  1,  36.136,  10.104,  0.000,  0.000,  8,  1.02196,  -60.9519,  'SULPHUR ',  11.500,  8
18039,  1,  6.817,  1.927,  0.000,  0.000,  8,  1.02050,  -65.7939,  'VAN 0SE ',  11.500,  8
18040,  1,  8.375,  2.366,  0.000,  0.000,  8,  1.01466,  -64.0864,  'MURCHISO',  11.500,  8
18041,  1,  22.639,  6.362,  0.000,  0.000,  8,  1.02733,  -66.3296,  'NACOGDOC',  11.500,  8
18042,  1,  13.149,  3.707,  0.000,  0.000,  8,  1.01289,  -67.8451,  'DIBOLL 0',  11.500,  8
18052,  1,  8.015,  2.264,  0.000,  0.000,  8,  1.02385,  -64.8555,  'TYLER 8 ',  11.500,  8
18053,  1,  9.970,  2.814,  0.000,  0.000,  8,  1.01419,  -64.8168,  'ATHENS 1',  11.500,  8
18054,  1,  14.558,  4.102,  0.000,  0.000,  8,  1.00804,  -65.8203,  'BUFFALO ',  11.500,  7
18055,  1,  15.135,  4.265,  0.000,  0.000,  8,  1.02820,  -63.9581,  'RUSK 0SE',  11.500,  8
18056,  1,  6.785,  1.917,  0.000,  0.000,  8,  1.02549,  -65.3684,  'WINONA 0',  11.500,  8
18062,  1,  4.372,  1.237,  0.000,  0.000,  8,  1.03038,  -61.8436,  'CUSHING ',  11.500,  8
18063,  1,  39.822,  11.119,  0.000,  0.000,  8,  1.01888,  -67.4542,  'NACOGDOC',  11.500,  8
18064,  1,  13.356,  3.766,  0.000,  0.000,  8,  1.02272,  -60.4722,  'FAIRFIEL',  11.500,  7
18065,  1,  3.142,  0.889,  0.000,  0.000,  8,  1.01706,  -63.4440,  'TRINIDAD',  11.500,  7
18066,  1,  1.902,  0.538,  0.000,  0.000,  8,  1.02152,  -60.5561,  'DIKE 0SE',  11.500,  8
18072,  1,  34.447,  9.636,  0.000,  0.000,  8,  1.01396,  -62.5966,  'PALESTIN',  11.500,  8
18073,  1,  10.010,  2.826,  0.000,  0.000,  8,  1.01696,  -65.2569,  'EMORY 0S',  11.500,  8
18081,  1,  14.431,  4.067,  0.000,  0.000,  8,  1.01776,  -65.4455,  'TYLER 9 ',  11.500,  8
18086,  1,  16.625,  4.681,  0.000,  0.000,  8,  1.00143,  -64.6556,  'FRANKLIN',  11.500,  7
18089,  1,  9.369,  2.646,  0.000,  0.000,  8,  1.02497,  -65.0242,  'TYLER 3 ',  11.500,  8
18090,  1,  8.525,  2.408,  0.000,  0.000,  8,  1.01884,  -67.4308,  'ELKHART ',  11.500,  7
18091,  1,  6.073,  1.717,  0.000,  0.000,  8,  1.02731,  -61.6690,  'WORTHAM ',  11.500,  7
18092,  1,  3.636,  1.029,  0.000,  0.000,  8,  1.01201,  -66.5239,  'OAKWOOD ',  11.500,  7
18093,  1,  3.295,  0.933,  0.000,  0.000,  8,  1.02517,  -59.3432,  'COOKVILL',  11.500,  8
18095,  1,  104.853,  28.556,  0.000,  0.000,  8,  1.01281,  -65.7423,  'COLLEGE ',  11.500,  7
18096,  1,  3.548,  1.004,  0.000,  0.000,  8,  1.01739,  -64.0244,  'EDGEWOOD',  11.500,  8
18100,  1,  25.039,  7.030,  0.000,  0.000,  8,  1.02397,  -65.1047,  'TYLER 2 ',  11.500,  8
18101,  1,  7.296,  2.062,  0.000,  0.000,  8,  1.01778,  -67.1953,  'ALTO 0SE',  11.500,  8
18102,  1,  3.312,  0.937,  0.000,  0.000,  8,  0.96351,  -70.2266,  'CALVERT ',  11.500,  7
18103,  1,  6.032,  1.705,  0.000,  0.000,  8,  1.01647,  -62.6328,  'JEWETT 2',  11.500,  7
18104,  1,  43.597,  12.155,  0.000,  0.000,  8,  1.01794,  -66.8235,  'NAVASOTA',  11.500,  7
18106,  1,  63.641,  17.613,  0.000,  0.000,  8,  1.01980,  -59.8740,  'MOUNT PL',  11.500,  8
18107,  1,  5.873,  1.660,  0.000,  0.000,  8,  1.02731,  -60.1875,  'SCROGGIN',  11.500,  8
18108,  1,  29.392,  8.238,  0.000,  0.000,  8,  1.01795,  -65.1186,  'WILLS PO',  11.500,  8
18109,  1,  29.356,  8.227,  0.000,  0.000,  8,  1.01255,  -63.8385,  'ATHENS 2',  11.500,  8
18110,  1,  13.022,  3.672,  0.000,  0.000,  8,  1.02732,  -62.5025,  'POINT 0S',  11.500,  8
18111,  1,  60.736,  16.828,  0.000,  0.000,  8,  1.01999,  -67.0012,  'LUFKIN 2',  11.500,  8
18114,  1,  16.120,  4.541,  0.000,  0.000,  8,  1.03168,  -61.1645,  'JACKSONV',  11.500,  8
18118,  1,  34.104,  9.541,  0.000,  0.000,  8,  1.01166,  -69.0341,  'CROCKETT',  11.500,  7
18119,  1,  29.397,  8.242,  0.000,  0.000,  8,  1.03089,  -61.3133,  'HENDERSO',  11.500,  8
18120,  1,  13.749,  3.876,  0.000,  0.000,  8,  1.02732,  -66.5162,  'BRYAN 3 ',  11.500,  7
18121,  1,  50.449,  14.034,  0.000,  0.000,  8,  1.02488,  -64.1605,  'JACKSONV',  11.500,  8
18122,  1,  15.970,  4.498,  0.000,  0.000,  8,  1.02323,  -67.0097,  'BRYAN 5 ',  11.500,  7
18123,  1,  6.772,  1.914,  0.000,  0.000,  8,  1.01482,  -63.5833,  'MALAKOFF',  11.500,  8
18124,  1,  13.005,  3.668,  0.000,  0.000,  8,  1.02500,  -61.3128,  'CUMBY 0S',  11.500,  8
18125,  1,  22.364,  6.285,  0.000,  0.000,  8,  1.02733,  -67.9062,  'NACOGDOC',  11.500,  8
18132,  1,  16.417,  4.623,  0.000,  0.000,  8,  1.00782,  -64.4334,  'TEAGUE 0',  11.500,  7
18134,  1,  71.059,  19.619,  0.000,  0.000,  8,  1.02675,  -63.2443,  'TYLER 7 ',  11.500,  8
18135,  1,  39.627,  11.067,  0.000,  0.000,  8,  1.02525,  -64.7828,  'TYLER 6 ',  11.500,  8
18136,  1,  5.403,  1.528,  0.000,  0.000,  8,  1.02257,  -64.5555,  'YANTIS 0',  11.500,  8
18137,  1,  16.328,  4.599,  0.000,  0.000,  8,  1.01866,  -66.6350,  'POLLOK 0',  11.500,  8
18138,  1,  3.440,  0.974,  0.000,  0.000,  8,  1.02731,  -65.5986,  'TYLER 1 ',  11.500,  8
18140,  1,  55.349,  15.363,  0.000,  0.000,  8,  1.01614,  -65.6235,  'COLLEGE ',  11.500,  7
18141,  1,  10.047,  2.836,  0.000,  0.000,  8,  1.02296,  -67.0972,  'HEARNE 0',  11.500,  7
18142,  1,  9.118,  2.575,  0.000,  0.000,  8,  1.01977,  -60.4565,  'MOUNT VE',  11.500,  8
18143,  1,  7.486,  2.115,  0.000,  0.000,  8,  1.02717,  -65.6406,  'IOLA 0SE',  11.500,  7
18144,  1,  2.364,  0.669,  0.000,  0.000,  8,  1.01926,  -61.4650,  'STREETMA',  11.500,  7
18145,  1,  2.429,  0.687,  0.000,  0.000,  8,  1.02351,  -63.0023,  'COMO 0SE',  11.500,  8
18146,  1,  37.723,  10.538,  0.000,  0.000,  8,  1.01034,  -66.9652,  'HENDERSO',  11.500,  8
18150,  1,  4.058,  1.148,  0.000,  0.000,  8,  1.01972,  -66.8840,  'ZAVALLA ',  11.500,  8
18151,  1,  12.037,  3.396,  0.000,  0.000,  8,  1.02732,  -67.8682,  'GRAPELAN',  11.500,  7
18152,  1,  27.533,  7.724,  0.000,  0.000,  8,  1.02563,  -66.3592,  'BRYAN 2 ',  11.500,  7
18153,  1,  15.868,  4.469,  0.000,  0.000,  8,  1.01579,  -64.9515,  'CANTON 0',  11.500,  8
18154,  1,  12.996,  3.665,  0.000,  0.000,  8,  1.01983,  -65.4808,  'TYLER 5 ',  11.500,  8
18160,  1,  65.871,  18.220,  0.000,  0.000,  8,  1.02512,  -65.5447,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  83.779,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  32.754,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  79.215,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  71.470,  -14.403,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  49.314,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  110.381,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  35.735,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  58.568,  -21.240,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  64.535,  -10.183,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -17.017,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -5.186,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  63.529,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  56.583,  -10.632,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  63.730,  18.906,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  -22.141,  -7.504,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -9.555,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -6.851,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -8.308,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -16.543,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -7.528,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -26.823,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  59.558,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  45.857,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -28.479,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  92.204,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  84.268,  -4.739,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  41.409,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  94.611,  -209.401,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2062,  '1',  35.408,  -15.711,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  39.725,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  48.722,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  68.026,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  94.527,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  68.480,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  67.304,  -12.415,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  59.558,  -1.003,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  52.967,  6.953,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  51.813,  2.585,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  82.985,  12.170,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  6.986,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  95.690,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  97.347,  10.880,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  97.347,  6.923,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  97.347,  6.028,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  65.763,  3.480,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  65.763,  3.896,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  65.763,  5.578,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  65.763,  4.019,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  31.960,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  59.558,  19.570,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  67.579,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  39.626,  -12.907,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  98.867,  7.536,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  92.313,  -30.303,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  39.706,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  79.411,  8.031,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  47.885,  6.379,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  63.529,  4.931,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  1.491,  -13.596,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  33.353,  3.806,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3118,  '1',  47.647,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  78.220,  -20.709,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  53.603,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  50.230,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  45.264,  -14.978,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  40.182,  12.716,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  36.328,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  80.046,  2.989,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  4.292,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  256.020,  -19.236,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  79.411,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  9.225,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  10.195,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  6.383,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  9.261,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  6.732,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  9.763,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  13.609,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  14.725,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  27.602,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  105.600,  31.269,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  47.670,  -13.789,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  22.196,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  20.711,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  74.646,  20.128,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  112.446,  40.333,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  21.352,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  9.195,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  8.052,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  79.808,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  59.558,  1.107,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  52.992,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  80.602,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  405.690,  12.594,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  80.046,  21.616,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  36.529,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  31.780,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  -16.547,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -16.782,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -16.197,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  18.499,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  39.725,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  59.588,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  39.725,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  54.463,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  26.322,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  31.767,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  32.890,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  44.534,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  36.296,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  37.774,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  101.942,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  320.152,  -154.583,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  114.977,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  60.438,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  53.157,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  43.857,  -13.295,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  7.337,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  11.478,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  6.615,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  3.863,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  5.222,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -15.907,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.612,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -19.565,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.805,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -11.963,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -12.410,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  11.539,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  11.900,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  258.680,  -9.345,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  258.680,  -9.677,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  381.960,  -8.121,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -22.724,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -42.558,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -4.865,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -4.741,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -10.014,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -5.560,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  21.154,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  172.840,  25.085,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  172.840,  29.300,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  172.840,  56.688,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  46.612,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  23.554,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  15.790,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  217.800,  139.349,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  14.158,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  25.619,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  16.521,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  15.336,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  13.826,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  60.598,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -11.742,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -12.029,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  132.610,  10.647,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  132.610,  8.186,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  132.610,  8.575,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  132.610,  10.136,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2333.070,  1040.687,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  318.299,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  35.695,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  19.662,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  19.124,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  30.777,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  16.173,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  32.632,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  32.839,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  34.954,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  22.425,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  31.171,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  34.607,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  19.118,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  15.730,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  46.011,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  133.950,  21.708,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  133.950,  18.415,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  133.950,  34.571,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  133.950,  54.187,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  22.070,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  32.343,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  8.585,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  12.661,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.010,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  56.209,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  68.136,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  28.772,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  22.385,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  23.084,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  31.870,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  58.224,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  57.731,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  61.870,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  130.620,  18.356,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  130.620,  42.351,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  130.620,  25.420,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  15.782,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  12.099,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.509,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  11.580,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  12.442,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  33.942,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  15.476,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  14.584,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  16.008,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  20.562,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  16.605,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  18.021,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  104.226,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  364.610,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  93.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  150.996,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  96.677,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  0.361,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  0.551,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  0.527,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  0.537,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  57.393,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -106.357,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  269.572,  -150.458,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  136.240,  -25.175,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  136.240,  -24.621,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  37.046,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  53.163,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  14.976,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  17.093,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -35.679,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -67.959,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  44.619,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04759,  0.00000,  25.21,  0.00,  0.00,  1.00000,  -0.886,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08401,  0.00000,  14.28,  0.00,  0.00,  1.00000,  -0.864,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.23728,  0.00000,  5.06,  0.00,  0.00,  1.00000,  -0.858,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.57598,  0.00000,  2.08,  0.00,  0.00,  1.00000,  -0.960,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03862,  0.00000,  31.07,  0.00,  0.00,  1.00000,  -0.810,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.59692,  0.00000,  2.01,  0.00,  0.00,  1.00000,  -0.773,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17238,  0.00000,  6.96,  0.00,  0.00,  1.00000,  -0.863,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.39703,  0.00000,  3.02,  0.00,  0.00,  1.00000,  -0.747,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05293,  0.00000,  22.67,  0.00,  0.00,  1.00000,  -0.883,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.42252,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -0.892,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02059,  0.00000,  58.29,  0.00,  0.00,  1.00000,  -0.882,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01733,  0.00000,  69.23,  0.00,  0.00,  1.00000,  -0.899,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02104,  0.00000,  57.04,  0.00,  0.00,  1.00000,  -0.861,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.19283,  0.00000,  6.22,  0.00,  0.00,  1.00000,  -0.703,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01093,  0.00000,  109.81,  0.00,  0.00,  1.00000,  -0.890,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.12383,  0.00000,  9.69,  0.00,  0.00,  1.00000,  -0.799,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.30575,  0.00000,  3.92,  0.00,  0.00,  1.00000,  -0.838,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10623,  0.00000,  11.30,  0.00,  0.00,  1.00000,  -0.768,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01122,  0.00000,  106.92,  0.00,  0.00,  1.00000,  -0.894,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03093,  0.00000,  38.79,  0.00,  0.00,  1.00000,  -0.900,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11478,  0.00000,  10.45,  0.00,  0.00,  1.00000,  -0.884,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01384,  0.00000,  86.68,  0.00,  0.00,  1.00000,  -0.895,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09975,  0.00000,  12.03,  0.00,  0.00,  1.00000,  -0.890,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08812,  0.00000,  13.62,  0.00,  0.00,  1.00000,  -0.790,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.24035,  0.00000,  4.99,  0.00,  0.00,  1.00000,  -0.716,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09583,  0.00000,  12.52,  0.00,  0.00,  1.00000,  -0.787,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01170,  0.00000,  102.61,  0.00,  0.00,  1.00000,  -0.898,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01922,  0.00000,  62.44,  0.00,  0.00,  1.00000,  -0.716,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02172,  0.00000,  55.26,  0.00,  0.00,  1.00000,  -0.784,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01031,  0.00000,  116.44,  0.00,  0.00,  1.00000,  -0.874,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03240,  0.00000,  37.03,  0.00,  0.00,  1.00000,  -0.765,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06783,  0.00000,  17.69,  0.00,  0.00,  1.00000,  -0.821,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02493,  0.00000,  48.13,  0.00,  0.00,  1.00000,  -0.854,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.06663,  0.00000,  1.13,  0.00,  0.00,  1.00000,  -0.839,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04879,  0.00000,  24.60,  0.00,  0.00,  1.00000,  -0.757,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.15887,  0.00000,  7.55,  0.00,  0.00,  1.00000,  -0.834,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03190,  0.00000,  37.61,  0.00,  0.00,  1.00000,  -1.047,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.14955,  0.00000,  8.02,  0.00,  0.00,  1.00000,  -1.038,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.07751,  0.00000,  15.48,  0.00,  0.00,  1.00000,  -0.865,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02451,  0.00000,  48.97,  0.00,  0.00,  1.00000,  -0.961,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02424,  0.00000,  49.50,  0.00,  0.00,  1.00000,  -0.901,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.02544,  0.00000,  47.17,  0.00,  0.00,  1.00000,  -0.884,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.28706,  0.00000,  4.18,  0.00,  0.00,  1.00000,  -1.073,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02270,  0.00000,  52.86,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.05483,  0.00000,  21.88,  0.00,  0.00,  1.00000,  -0.949,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.19271,  0.00000,  6.23,  0.00,  0.00,  1.00000,  -1.030,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03283,  0.00000,  36.55,  0.00,  0.00,  1.00000,  -0.945,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05137,  0.00000,  23.36,  0.00,  0.00,  1.00000,  -0.794,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.36845,  0.00000,  3.26,  0.00,  0.00,  1.00000,  -1.053,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08187,  0.00000,  14.66,  0.00,  0.00,  1.00000,  -0.970,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.19850,  0.00000,  6.05,  0.00,  0.00,  1.00000,  -0.871,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03426,  0.00000,  35.03,  0.00,  0.00,  1.00000,  -1.079,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.26607,  0.00000,  4.51,  0.00,  0.00,  1.00000,  -0.830,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.73328,  0.00000,  1.64,  0.00,  0.00,  1.00000,  -1.032,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.15327,  0.00000,  7.83,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.37461,  0.00000,  3.20,  0.00,  0.00,  1.00000,  -1.077,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.19282,  0.00000,  6.22,  0.00,  0.00,  1.00000,  -0.842,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03879,  0.00000,  30.94,  0.00,  0.00,  1.00000,  -0.948,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.71140,  0.00000,  1.69,  0.00,  0.00,  1.00000,  -1.074,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  1.04016,  0.00000,  1.15,  0.00,  0.00,  1.00000,  -1.044,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.62782,  0.00000,  1.91,  0.00,  0.00,  1.00000,  -1.059,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.09790,  0.00000,  12.26,  0.00,  0.00,  1.00000,  -1.039,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.50752,  0.00000,  2.36,  0.00,  0.00,  1.00000,  -1.081,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.08042,  0.00000,  14.92,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.14590,  0.00000,  8.22,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.10364,  0.00000,  11.58,  0.00,  0.00,  1.00000,  -1.073,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.15773,  0.00000,  7.61,  0.00,  0.00,  1.00000,  -1.039,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.20361,  0.00000,  5.89,  0.00,  0.00,  1.00000,  -0.848,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.20426,  0.00000,  5.87,  0.00,  0.00,  1.00000,  -0.933,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.55125,  0.00000,  2.18,  0.00,  0.00,  1.00000,  -1.097,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.07184,  0.00000,  16.70,  0.00,  0.00,  1.00000,  -1.019,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02231,  0.00000,  53.79,  0.00,  0.00,  1.00000,  -0.839,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.08544,  0.00000,  14.05,  0.00,  0.00,  1.00000,  -1.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.06883,  0.00000,  17.44,  0.00,  0.00,  1.00000,  -0.942,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
