0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99241,  -75.7103,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02775,  -78.1073,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01981,  -87.1392,  'O DONNEL',  115.00,  9
1004,  1,  -9.074,  30.380,  0.000,  0.000,  1,  1.02193,  -86.4554,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01620,  -84.6697,  'BIG SPRI',  115.00,  9
1006,  1,  -1.475,  4.940,  0.000,  0.000,  1,  1.01003,  -84.5268,  'BIG SPRI',  13.800,  9
1007,  1,  -0.000,  -9.145,  0.000,  0.000,  1,  1.03000,  -74.7249,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01424,  -83.1078,  'IRAAN 2 ',  115.00,  9
1009,  1,  -3.548,  10.272,  0.000,  0.000,  1,  1.00471,  -82.8926,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.000,  0.772,  0.000,  0.000,  1,  1.03000,  -78.1444,  'PRESIDIO',  115.00,  9
1011,  1,  -3.938,  0.000,  0.000,  0.000,  1,  1.03048,  -77.8681,  'PRESIDIO',  22.000,  9
1012,  1,  -0.013,  -8.074,  0.000,  0.000,  1,  1.03000,  -92.2827,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97578,  -62.5079,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97277,  -67.9790,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03228,  -77.2718,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.264,  0.000,  0.000,  1,  1.02084,  -88.3874,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96695,  -74.8446,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96288,  -75.0381,  'NOTREES ',  115.00,  9
1019,  1,  0.001,  -146.075,  0.000,  0.000,  1,  1.01076,  -76.4865,  'MIDLAND ',  115.00,  9
1020,  1,  -0.000,  -80.597,  0.000,  0.000,  1,  1.02488,  -85.5827,  'BIG SPRI',  115.00,  9
1021,  1,  -8.580,  28.730,  0.000,  0.000,  1,  1.00275,  -85.1566,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02115,  -87.0078,  'O DONNEL',  115.00,  9
1023,  1,  -7.741,  10.195,  0.000,  0.000,  1,  1.00967,  -86.4727,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.95977,  -75.2201,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01919,  -85.1965,  'BIG SPRI',  115.00,  9
1026,  1,  -5.341,  15.079,  0.000,  0.000,  1,  1.00025,  -84.6961,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -78.387,  0.000,  0.000,  1,  1.02232,  -85.8609,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02698,  -86.9278,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -39.488,  0.000,  0.000,  1,  0.99357,  -84.3061,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01389,  -79.9651,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99735,  -69.4100,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01410,  -80.4111,  'MCCAMEY ',  115.00,  9
1033,  1,  -11.900,  -35.982,  0.000,  0.000,  1,  1.01286,  -77.3727,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00664,  -86.8725,  'BIG SPRI',  115.00,  9
1035,  1,  -3.871,  6.728,  0.000,  0.000,  1,  1.00109,  -86.6688,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00648,  -83.6304,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97361,  -75.5006,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00643,  -79.7617,  'FORT STO',  115.00,  9
1039,  1,  -6.344,  1.903,  0.000,  0.000,  1,  1.00491,  -79.4507,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97059,  -76.6951,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00497,  -86.1899,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00497,  -86.1899,  'FORSAN 1',  13.800,  9
1043,  1,  -2.529,  3.507,  0.000,  0.000,  1,  1.00054,  -85.9989,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01645,  -92.0931,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98849,  -79.2463,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -6.514,  0.000,  0.000,  1,  1.02999,  -91.7862,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97487,  -59.0902,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -46.5337,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -36.0852,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97487,  -59.0902,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97487,  -59.0902,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97487,  -59.0902,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -67.2829,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01879,  -87.1087,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01415,  -87.5844,  'ODONNELL',  115.00,  9
1056,  1,  -0.004,  -72.370,  0.000,  0.000,  1,  1.02999,  -85.6931,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02999,  -85.6931,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02231,  -85.4660,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02231,  -85.4660,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02231,  -85.4660,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02149,  -83.5641,  'BIG SPRI',  115.00,  9
1062,  1,  -0.807,  0.000,  0.000,  0.000,  1,  1.02159,  -83.5065,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02054,  -76.4688,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98397,  -77.7204,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00784,  -86.0417,  'BIG SPRI',  115.00,  9
1066,  1,  -6.129,  6.220,  0.000,  0.000,  1,  1.00046,  -85.5948,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00307,  -86.3328,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99215,  -89.8727,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02025,  -84.0462,  'IRAAN 1 ',  115.00,  9
1070,  1,  -6.903,  -34.190,  0.000,  0.000,  1,  1.04338,  -83.8407,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00124,  -74.0124,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -67.9980,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -61.8081,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -62.3266,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -64.6745,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -69.4014,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -62.7152,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00124,  -74.0124,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04047,  -82.0835,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00124,  -74.0124,  'ODESSA 1',  18.000,  9
1081,  2,  0.001,  -10.813,  0.000,  0.000,  1,  1.01000,  -72.2287,  'ODESSA 1',  230.00,  9
1082,  1,  -6.451,  21.172,  0.000,  0.000,  1,  1.00446,  -81.0419,  'FORT STO',  115.00,  9
1083,  1,  0.001,  -26.224,  0.000,  0.000,  1,  1.00140,  -78.3705,  'FORT STO',  115.00,  9
1084,  1,  -4.967,  -24.600,  0.000,  0.000,  1,  1.02261,  -84.6862,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96956,  -64.2609,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -28.704,  0.000,  0.000,  1,  0.97816,  -65.6908,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.003,  -7.394,  0.000,  0.000,  1,  1.03000,  -88.0698,  'SHEFFIEL',  115.00,  9
1088,  1,  -3.225,  -6.460,  0.000,  0.000,  1,  1.00552,  -86.1041,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99807,  -88.8127,  'LAMESA 0',  115.00,  9
1090,  1,  -3.096,  -40.150,  0.000,  0.000,  1,  0.97830,  -73.0653,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03278,  -90.6786,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99990,  -84.4776,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02061,  -83.2622,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01881,  -85.5872,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -82.3131,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -82.1524,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -81.5284,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00125,  -84.3577,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00722,  -91.0967,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.009,  -102.744,  0.000,  0.000,  2,  1.02999,  -87.4207,  'IOWA PAR',  161.00,  11
2010,  1,  -0.001,  -24.364,  0.000,  0.000,  2,  1.02999,  -93.3063,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03824,  -85.4408,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02823,  -85.9557,  'PANHANDL',  161.00,  10
2013,  1,  -18.259,  28.890,  0.000,  0.000,  2,  1.03017,  -85.1508,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00639,  -92.4554,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01579,  -92.8420,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01735,  -91.1232,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  214.292,  0.000,  0.000,  2,  1.03510,  -85.5603,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03391,  -85.7143,  'PANHANDL',  161.00,  10
2019,  1,  -13.282,  -41.336,  0.000,  0.000,  2,  1.03982,  -85.4811,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01516,  -84.4913,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01865,  -80.9501,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00764,  -83.3326,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01865,  -80.9501,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -79.3463,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01271,  -84.0827,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02660,  -86.1572,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99555,  -85.2501,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01395,  -86.5717,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01662,  -92.0632,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97838,  -88.9169,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03352,  -92.0522,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00440,  -83.7133,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96428,  -91.7938,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02031,  -90.1011,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03029,  -92.8574,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01544,  -84.7459,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02705,  -92.5857,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01111,  -86.6152,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99562,  -92.2445,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00417,  -84.0294,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02376,  -85.4521,  'PANHANDL',  161.00,  10
2042,  1,  -11.614,  11.460,  0.000,  0.000,  2,  1.01511,  -84.9361,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01902,  -90.5376,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02408,  -89.9743,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01432,  -84.9716,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02177,  -89.6116,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01934,  -86.2523,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03481,  -91.9282,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02647,  -89.1123,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.95942,  -90.4335,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00903,  -89.7708,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01044,  -89.3766,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99359,  -89.4326,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01882,  -82.5547,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01739,  -83.6623,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01882,  -82.5547,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -76.7533,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02232,  -85.3318,  'WHITE DE',  161.00,  10
2059,  1,  -13.149,  11.520,  0.000,  0.000,  2,  1.01144,  -84.5627,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96840,  -88.6125,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02555,  -90.0220,  'VERNON 1',  161.00,  10
2062,  1,  -22.382,  14.677,  0.000,  0.000,  2,  1.01996,  -89.5061,  'VERNON 1',  18.000,  10
2063,  1,  0.001,  -41.904,  0.000,  0.000,  2,  1.02352,  -89.0104,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98802,  -85.7955,  'SUMNER 0',  161.00,  11
2065,  1,  -0.004,  -87.263,  0.000,  0.000,  2,  1.02999,  -92.4081,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03083,  -91.8932,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00969,  -84.3086,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00891,  -83.8880,  'WINDTHOR',  161.00,  11
2069,  1,  -0.003,  -97.488,  0.000,  0.000,  2,  1.03000,  -90.3699,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00956,  -83.7125,  'ARCHER 2',  161.00,  11
2071,  1,  -6.246,  17.363,  0.000,  0.000,  2,  0.99972,  -83.4974,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02559,  -88.7419,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03088,  -90.9255,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02572,  -91.3426,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02572,  -91.3426,  'JAYTON 2',  115.00,  10
2076,  1,  -1.290,  -6.390,  0.000,  0.000,  2,  1.03549,  -90.8863,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02645,  -92.3751,  'MUENSTER',  161.00,  11
2078,  1,  -4.685,  9.431,  0.000,  0.000,  2,  1.01994,  -92.1817,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03363,  -92.8833,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00918,  -91.1918,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99764,  -88.4908,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01544,  -85.7460,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01544,  -85.7460,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01544,  -85.7460,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01544,  -85.7460,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00106,  -91.8683,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03170,  -91.7198,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00882,  -83.8126,  'ARCHER 1',  161.00,  11
2089,  1,  -2.815,  7.405,  0.000,  0.000,  2,  0.99971,  -83.6034,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98758,  -86.5108,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02652,  -93.8077,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02036,  -87.6712,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03145,  -85.8491,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03145,  -85.8491,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03145,  -85.8491,  'PANHANDL',  13.800,  10
2096,  1,  -0.005,  113.883,  0.000,  0.000,  2,  1.02999,  -86.2282,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03103,  -86.4361,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03438,  -90.0117,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.685,  1.440,  0.000,  0.000,  2,  1.02950,  -86.2151,  'RALLS 1 ',  18.000,  10
2100,  1,  -10.276,  21.600,  0.000,  0.000,  2,  1.02109,  -85.9823,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02036,  -84.2699,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02194,  -86.0025,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01680,  -83.7114,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01565,  -83.5380,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01299,  -83.1085,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97269,  -91.3005,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01757,  -86.8558,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01438,  -90.1541,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01978,  -87.4842,  'BURKBURN',  161.00,  11
2110,  1,  -0.002,  -50.054,  0.000,  0.000,  2,  1.02999,  -92.5427,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00904,  -87.4340,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01211,  -87.5868,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01880,  -80.6332,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01421,  -82.0439,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01042,  -77.2244,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01470,  -78.8663,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00801,  -76.6811,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00680,  -76.2486,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01369,  -78.4801,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01000,  -76.4342,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99872,  -84.9178,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99212,  -85.8139,  'TELEPHON',  161.00,  11
2123,  1,  -26.513,  26.160,  0.000,  0.000,  2,  1.02171,  -85.2892,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96592,  -92.8213,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00886,  -89.5188,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02007,  -92.4730,  'VALLEY V',  161.00,  11
2127,  1,  -25.351,  202.581,  0.000,  0.000,  2,  1.03978,  -85.3838,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03383,  -85.8358,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97727,  -91.0522,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01453,  -90.7122,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01805,  -91.7212,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -10.475,  0.000,  0.000,  2,  1.02348,  -92.8671,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02286,  -92.1980,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96543,  -87.9523,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.94015,  -92.4070,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01107,  -90.7657,  'SWEETWAT',  115.00,  27
3004,  1,  -1.613,  5.400,  0.000,  0.000,  3,  1.00569,  -90.6640,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.82594,  -111.4400,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01899,  -92.3921,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02519,  -93.1413,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01395,  -97.0923,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02700,  -96.2864,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.85529,  -112.6365,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.91288,  -98.9887,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.89655,  -100.6014,  'WILLOW C',  115.00,  28
3013,  1,  -0.002,  -67.418,  0.000,  0.000,  3,  1.02999,  -96.3031,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99352,  -86.1659,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01162,  -89.5429,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01569,  -92.5751,  'BLACKWEL',  115.00,  27
3017,  1,  -7.290,  8.352,  0.000,  0.000,  3,  1.00979,  -92.2700,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02860,  -92.7112,  'CHRISTOV',  230.00,  27
3019,  1,  -0.007,  -33.832,  0.000,  0.000,  3,  1.02999,  -94.5097,  'CHRISTOV',  115.00,  27
3020,  1,  -6.451,  -3.468,  0.000,  0.000,  3,  1.03096,  -92.4774,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01550,  -92.1271,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01011,  -90.5534,  'COLORADO',  115.00,  27
3023,  1,  -0.005,  -21.588,  0.000,  0.000,  3,  1.02998,  -92.6481,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02725,  -95.3725,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00510,  -91.4600,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03269,  -86.9423,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02940,  -91.4752,  'ABILENE ',  115.00,  27
3028,  1,  -8.328,  -23.037,  0.000,  0.000,  3,  1.03988,  -86.8048,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00477,  -88.6292,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -83.645,  0.000,  0.000,  3,  1.02252,  -103.7372,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01589,  -92.8388,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00899,  -95.2304,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01100,  -91.6073,  'SNYDER 1',  115.00,  27
3034,  1,  -5.612,  -14.048,  0.000,  0.000,  3,  1.02944,  -91.3062,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00417,  -94.2367,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00708,  -95.6869,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03556,  -86.3750,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02061,  -88.7021,  'ROSCOE 2',  115.00,  27
3039,  1,  -8.988,  -14.316,  0.000,  0.000,  3,  1.03984,  -86.2316,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00951,  -100.0286,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03581,  -82.1206,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02214,  -85.0877,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03581,  -82.1206,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03581,  -82.1206,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -71.9926,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03639,  -83.9583,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.006,  -36.615,  0.000,  0.000,  3,  1.02999,  -87.7591,  'ROSCOE 5',  115.00,  27
3048,  1,  -10.364,  -51.330,  0.000,  0.000,  3,  1.03886,  -83.3470,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02126,  -92.4830,  'ANSON 0 ',  115.00,  27
3050,  1,  0.131,  -67.688,  0.000,  0.000,  3,  1.02047,  -94.3527,  'DEL RIO ',  230.00,  28
3051,  1,  0.022,  -20.491,  0.000,  0.000,  3,  1.01220,  -96.7610,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.87335,  -104.2202,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03392,  -86.0752,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03006,  -90.1928,  'WINGATE ',  115.00,  27
3055,  1,  -10.544,  -21.222,  0.000,  0.000,  3,  1.03999,  -85.9172,  'WINGATE ',  13.800,  27
3056,  1,  -10.544,  -11.193,  0.000,  0.000,  3,  1.03999,  -85.7688,  'WINGATE ',  13.800,  27
3057,  1,  -10.544,  -11.421,  0.000,  0.000,  3,  1.03999,  -85.7812,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03298,  -83.5854,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02461,  -84.9439,  'STERLING',  115.00,  27
3060,  1,  -7.123,  -6.441,  0.000,  0.000,  3,  1.04015,  -83.1594,  'STERLING',  18.000,  27
3061,  1,  -7.123,  -9.066,  0.000,  0.000,  3,  1.04015,  -83.2826,  'STERLING',  18.000,  27
3062,  1,  -7.123,  -17.944,  0.000,  0.000,  3,  1.04015,  -83.4401,  'STERLING',  18.000,  27
3063,  1,  -7.123,  -12.569,  0.000,  0.000,  3,  1.04015,  -83.3738,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01913,  -88.1544,  'ROSCOE 4',  115.00,  27
3065,  1,  -3.462,  11.590,  0.000,  0.000,  3,  1.00457,  -87.8182,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00571,  -98.0166,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02271,  -92.1878,  'TRENT 1 ',  115.00,  27
3068,  1,  -6.451,  -31.950,  0.000,  0.000,  3,  1.03763,  -92.0400,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01281,  -95.3166,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01557,  -93.0666,  'NOLAN 0 ',  115.00,  27
3071,  1,  -7.320,  24.510,  0.000,  0.000,  3,  1.00026,  -92.7582,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01937,  -102.2003,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.85482,  -116.9557,  'BRACKETT',  115.00,  28
3074,  1,  -4.292,  -21.260,  0.000,  0.000,  3,  0.86928,  -116.7853,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01213,  -101.4353,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.85274,  -115.6831,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01255,  -95.8335,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03486,  -86.0825,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03213,  -88.2228,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02398,  -88.5914,  'HERMLEIG',  115.00,  27
3081,  1,  -10.709,  -8.200,  0.000,  0.000,  3,  1.03983,  -85.7454,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03004,  -86.0544,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02751,  -90.8439,  'MERKEL 1',  115.00,  27
3084,  1,  -9.999,  30.220,  0.000,  0.000,  3,  0.99995,  -85.4696,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01467,  -89.2814,  'LORAINE ',  115.00,  27
3086,  1,  -3.225,  10.800,  0.000,  0.000,  3,  1.00105,  -88.9657,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01467,  -89.2814,  'LORAINE ',  13.200,  27
3088,  1,  -0.021,  -32.238,  0.000,  0.000,  3,  1.02998,  -87.2312,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01350,  -90.4166,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01582,  -91.8270,  'ABILENE ',  161.00,  27
3091,  1,  -0.004,  -61.551,  0.000,  0.000,  3,  1.01998,  -93.7182,  'ABILENE ',  115.00,  27
3092,  1,  -8.601,  -12.166,  0.000,  0.000,  3,  1.03998,  -86.8519,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.85986,  -109.6528,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01939,  -93.4441,  'MERKEL 2',  115.00,  27
3095,  1,  -5.187,  -15.796,  0.000,  0.000,  3,  1.03978,  -93.1907,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03295,  -86.5267,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03136,  -86.6964,  'FLUVANNA',  115.00,  27
3098,  1,  -6.881,  -5.175,  0.000,  0.000,  3,  1.03981,  -86.0443,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00957,  -95.5100,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00860,  -94.9206,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00757,  -85.3448,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01320,  -93.9112,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00968,  -92.1485,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00994,  -82.5585,  'BUCHANAN',  115.00,  28
3105,  1,  -17.177,  0.740,  0.000,  0.000,  3,  1.01096,  -81.2999,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -77.2195,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.90419,  -97.5997,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99837,  -88.7784,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02991,  -86.8150,  'FLUVANNA',  115.00,  27
3110,  1,  -3.613,  -7.500,  0.000,  0.000,  3,  1.03973,  -86.6159,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01875,  -84.8394,  'STERLING',  115.00,  27
3112,  1,  -3.217,  10.770,  0.000,  0.000,  3,  1.00522,  -84.5271,  'STERLING',  18.000,  27
3113,  1,  -3.217,  10.770,  0.000,  0.000,  3,  1.00522,  -84.5271,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01912,  -97.9447,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02161,  -91.5999,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00792,  -91.4001,  'SYNDER 0',  115.00,  27
3117,  1,  -2.709,  7.514,  0.000,  0.000,  3,  0.99949,  -91.2148,  'SYNDER 1',  13.800,  27
3118,  1,  -5.161,  11.023,  0.000,  0.000,  3,  0.99949,  -91.1488,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.91610,  -111.7207,  'BRACKETT',  115.00,  28
3120,  1,  -15.974,  0.000,  0.000,  0.000,  3,  0.91639,  -110.7303,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01209,  -89.3282,  'ROSCOE 1',  115.00,  27
3122,  1,  -8.472,  12.051,  0.000,  0.000,  3,  0.99981,  -88.7838,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.82489,  -119.1151,  'UVALDE 0',  115.00,  28
3124,  1,  0.042,  -40.848,  0.000,  0.000,  3,  0.95268,  -94.8234,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00594,  -94.8305,  'ABILENE ',  115.00,  27
3126,  1,  0.010,  -30.401,  0.000,  0.000,  3,  0.82214,  -116.1779,  'SABINAL ',  115.00,  28
3127,  1,  -5.806,  19.440,  0.000,  0.000,  3,  1.00868,  -90.0809,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01345,  -89.3646,  'LORAINE ',  115.00,  27
3129,  1,  -5.441,  18.220,  0.000,  0.000,  3,  1.01497,  -88.4880,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00718,  -88.0326,  'SAN ANGE',  115.00,  27
3131,  1,  -4.903,  -24.280,  0.000,  0.000,  3,  1.01825,  -93.6324,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01038,  -100.9699,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03053,  -86.4936,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02855,  -88.2045,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01792,  -89.9402,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00824,  -91.7108,  'SNYDER 2',  115.00,  27
3137,  1,  -4.352,  -21.560,  0.000,  0.000,  3,  1.02808,  -92.4020,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02393,  -100.7720,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00659,  -97.3272,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01422,  -95.0572,  'GOLDSBOR',  115.00,  27
3141,  1,  -3.935,  13.180,  0.000,  0.000,  3,  1.01191,  -90.4459,  'SWEETWAT',  115.00,  27
3142,  1,  -0.002,  -29.616,  0.000,  0.000,  3,  1.02999,  -100.9655,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -17.757,  0.000,  0.000,  3,  1.02200,  -98.9982,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01431,  -100.1861,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01914,  -92.0007,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -9.262,  0.000,  0.000,  3,  1.02999,  -98.8739,  'JUNCTION',  115.00,  28
3147,  1,  0.002,  -35.785,  0.000,  0.000,  3,  1.01113,  -89.3759,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.89120,  -113.8778,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93824,  -141.5524,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97530,  -111.9763,  'LAREDO 7',  230.00,  20
4005,  1,  0.014,  -65.325,  0.000,  0.000,  4,  0.96605,  -116.1619,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02273,  -109.7387,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93271,  -142.8003,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98872,  -87.5086,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00787,  -118.4395,  'SARITA 3',  115.00,  21
4010,  1,  -8.670,  -42.940,  0.000,  0.000,  4,  1.02257,  -118.3054,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00556,  -114.2489,  'HEBBRONV',  115.00,  19
4012,  1,  0.386,  -47.055,  0.000,  0.000,  4,  0.97021,  -138.0709,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93616,  -141.6918,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96733,  -107.5101,  'EAGLE PA',  230.00,  20
4015,  1,  -0.012,  -70.265,  0.000,  0.000,  4,  0.96794,  -109.6394,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99145,  -87.2326,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99256,  -109.4840,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93795,  -101.2923,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94907,  -138.7047,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96250,  -111.0392,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94360,  -139.4735,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93714,  -113.5270,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99280,  -87.0523,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99647,  -84.5469,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99426,  -86.3318,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.1678,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94878,  -142.2252,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99060,  -73.5901,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98373,  -76.2125,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -71.6277,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98105,  -115.3626,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96168,  -118.6258,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97166,  -115.5070,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93742,  -140.8383,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96198,  -108.8921,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.90852,  -102.4887,  'CRYSTAL ',  115.00,  20
4037,  1,  0.009,  -58.779,  0.000,  0.000,  4,  0.95103,  -103.7039,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92706,  -95.6891,  'BEEVILLE',  115.00,  21
4039,  1,  1.250,  -0.002,  0.000,  0.000,  4,  0.95313,  -128.4873,  'MISSION ',  230.00,  19
4040,  1,  0.496,  -382.087,  0.000,  0.000,  4,  0.95906,  -133.0052,  'MISSION ',  115.00,  19
4041,  1,  1.064,  -0.005,  0.000,  0.000,  4,  0.94551,  -133.4648,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95271,  -139.1942,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98293,  -119.4767,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99588,  -119.2926,  'FALCON H',  115.00,  19
4045,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -116.7661,  'FALCON H',  13.800,  19
4046,  1,  -11.001,  -10.936,  0.000,  0.000,  4,  1.01127,  -118.5598,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -115.4658,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93962,  -134.0419,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97686,  -133.0771,  'SEBASTIA',  115.00,  19
4050,  1,  -8.601,  -42.600,  0.000,  0.000,  4,  0.99409,  -132.9239,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96038,  -116.6828,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96038,  -116.6828,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98950,  -120.6976,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93667,  -100.1067,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97189,  -107.6619,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00401,  -97.8721,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98415,  -104.1922,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -94.5546,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.0936,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -93.0710,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -93.1905,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -92.0283,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -93.0919,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96529,  -108.3982,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96529,  -108.3982,  'CORPUS C',  18.000,  21
4066,  1,  0.100,  -133.919,  0.000,  0.000,  4,  0.96075,  -141.7401,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95369,  -136.3545,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95394,  -142.0986,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97070,  -108.1017,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00661,  -116.5645,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99046,  -121.1483,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97761,  -107.4869,  'CORPUS C',  115.00,  21
4073,  1,  2.958,  -0.003,  0.000,  0.000,  4,  0.95259,  -128.6634,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95801,  -131.8701,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.95259,  -128.6634,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.95259,  -128.6634,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.95259,  -128.6634,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96966,  -107.9820,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94210,  -136.7989,  'MISSION ',  115.00,  19
4080,  1,  0.918,  -0.000,  0.000,  0.000,  4,  1.01089,  -106.7394,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99705,  -108.9424,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -100.0664,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -100.5964,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -103.3969,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -102.6035,  'CORPUS C',  13.800,  21
4086,  1,  0.152,  -102.501,  0.000,  0.000,  4,  0.99801,  -131.4162,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -119.903,  0.000,  0.000,  4,  0.99964,  -109.6843,  'CORPUS C',  115.00,  21
4088,  1,  0.245,  -275.783,  0.000,  0.000,  4,  0.95894,  -141.5702,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94568,  -138.1351,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.94568,  -138.1351,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.94568,  -138.1351,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.94568,  -138.1351,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.94568,  -138.1351,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.94568,  -138.1351,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.94568,  -138.1351,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.94568,  -138.1351,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.94568,  -138.1351,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.94568,  -138.1351,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95317,  -109.0242,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97468,  -107.4540,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97737,  -115.5852,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99295,  -124.5071,  'OLMITO 0',  115.00,  19
4103,  1,  0.181,  -108.679,  0.000,  0.000,  4,  0.95183,  -143.1039,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97235,  -107.7661,  'TAFT 2 0',  115.00,  21
4105,  1,  -7.495,  -38.340,  0.000,  0.000,  4,  0.98968,  -107.6121,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98444,  -124.7451,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95341,  -140.7809,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98146,  -104.7625,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96753,  -109.8253,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98370,  -131.7264,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94861,  -138.6431,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98705,  -121.1696,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98714,  -112.2631,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97754,  -114.3635,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02278,  -111.0885,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02477,  -111.0510,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99183,  -87.1223,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95088,  -117.5657,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98441,  -120.6103,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97160,  -107.7648,  'CORPUS C',  115.00,  21
4121,  1,  -0.012,  -47.284,  0.000,  0.000,  4,  0.97258,  -138.8566,  'SANTA MA',  115.00,  19
4122,  1,  0.109,  -132.363,  0.000,  0.000,  4,  0.93955,  -141.5476,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97212,  -110.5076,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95258,  -130.0559,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93929,  -89.2868,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99793,  -121.7008,  'BROWNSVI',  115.00,  19
4127,  1,  0.004,  -66.583,  0.000,  0.000,  4,  0.97531,  -119.1959,  'ALICE 0 ',  115.00,  21
4128,  1,  0.233,  -62.378,  0.000,  0.000,  4,  0.94418,  -138.1162,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02149,  -121.9445,  'PREMONT ',  115.00,  20
4130,  1,  -0.009,  -25.795,  0.000,  0.000,  4,  1.01578,  -122.6908,  'FREER 0 ',  115.00,  20
4131,  1,  0.487,  -102.130,  0.000,  0.000,  4,  0.95633,  -94.0106,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94406,  -96.0153,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.95633,  -94.0106,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.95633,  -94.0106,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.95633,  -94.0106,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.95633,  -94.0106,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.95633,  -94.0106,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.95633,  -94.0106,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94824,  -115.0639,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99731,  -113.4583,  'SARITA 1',  230.00,  21
4141,  1,  0.069,  -120.950,  0.000,  0.000,  4,  1.00411,  -118.1701,  'SARITA 1',  115.00,  21
4142,  1,  -8.085,  -40.040,  0.000,  0.000,  4,  1.00842,  -113.3421,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.91930,  -100.3581,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95278,  -116.6386,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97485,  -106.7629,  'PORTLAND',  115.00,  21
4146,  1,  0.896,  -0.000,  0.000,  0.000,  4,  0.97795,  -110.7082,  'LAREDO 4',  230.00,  20
4147,  1,  0.017,  -96.349,  0.000,  0.000,  4,  0.98167,  -113.1441,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96507,  -120.5484,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92820,  -98.3262,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96952,  -108.6573,  'CORPUS C',  115.00,  21
4151,  1,  1.721,  -0.001,  0.000,  0.000,  4,  0.98246,  -116.0915,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99818,  -118.5596,  'ARMSTRON',  115.00,  21
4153,  1,  -12.179,  -60.320,  0.000,  0.000,  4,  0.99233,  -115.9974,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93523,  -135.8900,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94244,  -133.1708,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97710,  -109.4655,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93682,  -139.6659,  'MISSION ',  115.00,  19
4158,  1,  0.547,  0.000,  0.000,  0.000,  4,  0.99780,  -101.5764,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98181,  -106.0997,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02162,  -99.2899,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.9745,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -96.0707,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99780,  -101.5764,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94571,  -131.4326,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00899,  -118.3815,  'SARITA 2',  115.00,  21
4166,  1,  -8.644,  -15.111,  0.000,  0.000,  4,  1.01592,  -118.1682,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94842,  -139.8331,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98019,  -106.4389,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94972,  -111.6242,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97296,  -106.5686,  'ARANSAS ',  115.00,  21
4171,  1,  0.295,  -98.448,  0.000,  0.000,  4,  0.99223,  -128.8385,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98683,  -88.8873,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92709,  -87.4022,  'REFUGIO ',  115.00,  21
4174,  1,  0.001,  -88.705,  0.000,  0.000,  4,  1.02157,  -86.6790,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.006,  -30.979,  0.000,  0.000,  4,  1.01623,  -117.6795,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03569,  -119.4329,  'BRUNI 1 ',  115.00,  20
4177,  1,  -6.451,  -31.950,  0.000,  0.000,  4,  1.05295,  -119.2864,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.004,  -41.115,  0.000,  0.000,  4,  0.95840,  -92.2099,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99646,  -122.7002,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97054,  -107.7995,  'PORT ARA',  115.00,  21
4181,  1,  -8.331,  -42.620,  0.000,  0.000,  4,  0.99115,  -97.2233,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94858,  -98.4611,  'TAFT 1 1',  115.00,  21
4183,  1,  -7.458,  -43.240,  0.000,  0.000,  4,  0.99109,  -115.3048,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96987,  -127.8675,  'SAN PERL',  115.00,  19
4185,  1,  -0.001,  -20.604,  0.000,  0.000,  4,  0.99945,  -118.5322,  'ZAPATA 0',  115.00,  19
4186,  1,  0.058,  -49.188,  0.000,  0.000,  4,  0.95632,  -140.2240,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.91455,  -110.5734,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93899,  -110.9739,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.90060,  -105.5161,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97277,  -115.1331,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97096,  -125.8999,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -115.5443,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01046,  -118.4179,  'BROWNSVI',  115.00,  19
4194,  1,  -8.670,  -42.940,  0.000,  0.000,  4,  0.96512,  -133.6790,  'SEBASTIA',  115.00,  19
4195,  1,  -2.841,  -19.600,  0.000,  0.000,  4,  0.98363,  -99.4852,  'OILTON 0',  500.00,  20
4196,  1,  0.246,  -197.410,  0.000,  0.000,  4,  0.99362,  -103.8800,  'OILTON 1',  230.00,  20
4197,  1,  0.001,  -158.533,  0.000,  0.000,  4,  1.02814,  -108.0386,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01791,  -90.1746,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87263,  -99.8121,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92721,  -98.3582,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02484,  -89.7550,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01598,  -89.1016,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97010,  -95.5244,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -91.1012,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01795,  -90.1948,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84162,  -98.7461,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01313,  -89.6253,  'DENTON 5',  161.00,  17
5013,  1,  0.012,  -51.317,  0.000,  0.000,  5,  0.92476,  -99.5837,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00328,  -93.0375,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02151,  -85.8398,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -88.8177,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99960,  -91.9075,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02038,  -83.4435,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99792,  -87.2947,  'JACKSBOR',  161.00,  12
5020,  1,  -4.997,  17.280,  0.000,  0.000,  5,  1.01473,  -83.3485,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01689,  -86.0210,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01599,  -88.8559,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01689,  -86.0210,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86604,  -98.0758,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01030,  -87.6350,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01185,  -90.3639,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01302,  -91.8250,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -90.0412,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93938,  -88.5226,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00533,  -93.2953,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00574,  -89.8958,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01256,  -90.2048,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01906,  -85.2786,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01466,  -87.4892,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01906,  -85.2786,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01906,  -85.2786,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -83.2113,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -83.1449,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -84.3406,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -82.4851,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -83.3373,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -82.9917,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00306,  -91.0656,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00493,  -90.2703,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -83.0935,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00655,  -85.8604,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01305,  -83.0488,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01290,  -86.9058,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -83.4948,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00628,  -88.5633,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -83.4948,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01744,  -86.6897,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01822,  -89.3023,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.80141,  -104.4646,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01768,  -82.7514,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01620,  -83.8506,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01295,  -80.4109,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01012,  -79.3331,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97390,  -91.2652,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99280,  -92.4238,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -39.588,  0.000,  0.000,  5,  1.02688,  -95.1520,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00821,  -97.6147,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -85.5844,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -88.4855,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -85.5844,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -85.5844,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -83.0251,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -82.8980,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -82.7272,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01284,  -90.8098,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96453,  -87.1834,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02389,  -89.3561,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99429,  -90.1675,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00856,  -90.9611,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91523,  -93.4076,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00648,  -93.5750,  'TERRELL ',  161.00,  16
5077,  1,  -0.007,  -82.296,  0.000,  0.000,  5,  1.02998,  -95.2171,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01481,  -88.9425,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96426,  -89.0338,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91486,  -92.8294,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97724,  -86.7784,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -90.8219,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -85.8319,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01934,  -88.4199,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00238,  -91.2049,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01586,  -90.4385,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93082,  -94.5528,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93602,  -93.6878,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  0.98245,  -90.9936,  'CLIFTON ',  13.800,  18
5090,  1,  0.001,  -183.390,  0.000,  0.000,  5,  1.02368,  -90.8549,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87411,  -99.5532,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01098,  -89.9770,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -224.733,  0.000,  0.000,  5,  1.02238,  -92.2962,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99666,  -86.6268,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02072,  -89.9260,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01689,  -89.5918,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01950,  -89.6203,  'EULESS 2',  161.00,  17
5098,  1,  -0.030,  -202.513,  0.000,  0.000,  5,  1.02999,  -91.5591,  'FORT WOR',  161.00,  17
5099,  1,  -0.007,  -113.427,  0.000,  0.000,  5,  1.02999,  -91.6361,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01428,  -90.0188,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91706,  -99.4891,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02237,  -86.4923,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -88.7964,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01044,  -89.8079,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01873,  -90.6311,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01873,  -90.6311,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01873,  -90.6311,  'IRVING 1',  13.800,  17
5108,  1,  -0.039,  -381.916,  0.000,  0.000,  5,  1.02999,  -89.4789,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99342,  -91.0992,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95182,  -94.7029,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02468,  -90.3372,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92040,  -95.7671,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01312,  -91.9315,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97897,  -93.0452,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01011,  -91.1903,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -89.6374,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00994,  -91.3216,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92485,  -99.8852,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00939,  -85.7376,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -83.4024,  'BROWNWOO',  500.00,  15
5121,  1,  -0.003,  -30.886,  0.000,  0.000,  5,  1.01464,  -88.0157,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01796,  -90.8127,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84610,  -96.8612,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85445,  -94.9242,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02025,  -89.1830,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01661,  -90.8970,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88905,  -99.0015,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01426,  -90.8052,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94679,  -93.8528,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02110,  -89.1081,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00354,  -81.4523,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98997,  -84.1777,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90793,  -99.4158,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97337,  -96.2164,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98370,  -96.3009,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95607,  -90.5995,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98313,  -85.3387,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97214,  -87.4390,  'WACO 1 1',  161.00,  13
5139,  1,  -0.012,  -138.088,  0.000,  0.000,  5,  1.02999,  -90.9054,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85958,  -98.9318,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98928,  -91.0135,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91425,  -92.0625,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02100,  -88.9994,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93116,  -91.2118,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01790,  -89.9227,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01270,  -89.9764,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01499,  -90.5821,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01677,  -90.8599,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01638,  -90.8321,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00207,  -87.1737,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91314,  -96.7681,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01353,  -90.1821,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00634,  -88.3426,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91446,  -96.2953,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97673,  -96.4418,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92412,  -99.8014,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99902,  -90.9664,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02315,  -89.9100,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.83948,  -97.7674,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01908,  -88.4983,  'DENTON 2',  161.00,  17
5161,  1,  -0.015,  -175.677,  0.000,  0.000,  5,  1.02999,  -90.6592,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.77136,  -107.8142,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97907,  -85.8426,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -86.3299,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02143,  -88.2183,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -85.0120,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -86.3299,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -91.1564,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98417,  -95.5501,  'DUBLIN 1',  161.00,  15
5170,  1,  -2.498,  -12.780,  0.000,  0.000,  5,  0.99268,  -95.4677,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84931,  -102.1419,  'MERTENS ',  161.00,  14
5172,  1,  0.104,  -212.114,  0.000,  0.000,  5,  1.02983,  -92.8822,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01935,  -89.3337,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.83358,  -103.4154,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02060,  -88.8979,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96280,  -92.2517,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01255,  -90.0996,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00848,  -90.7439,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01523,  -82.6450,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00747,  -84.4214,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01604,  -90.3211,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86002,  -99.0264,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -90.5067,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00620,  -92.6681,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00716,  -91.8565,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00141,  -89.6594,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01006,  -85.9196,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01719,  -90.1902,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01770,  -90.6556,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97389,  -97.0695,  'GORDON 0',  161.00,  12
5191,  1,  0.004,  -50.050,  0.000,  0.000,  5,  0.91327,  -97.1466,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00395,  -81.5077,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00540,  -82.0485,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01229,  -90.3248,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02098,  -90.6307,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01698,  -83.1461,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00777,  -85.7832,  'BRYSON 1',  161.00,  12
5198,  1,  -6.246,  21.600,  0.000,  0.000,  5,  1.01461,  -83.1052,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01434,  -91.0541,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94941,  -96.1617,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.83264,  -97.8380,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97106,  -90.0945,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02109,  -90.2545,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01765,  -83.2714,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01470,  -85.1692,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01188,  -80.5216,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01481,  -81.7981,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01393,  -81.4165,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90895,  -95.9846,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -89.9139,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.78967,  -105.4498,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97775,  -91.5558,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01665,  -90.0183,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01095,  -90.6996,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00406,  -90.5758,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01479,  -91.0918,  'FORT WOR',  161.00,  17
5217,  1,  -0.043,  -298.531,  0.000,  0.000,  5,  1.02999,  -90.7499,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00161,  -92.3335,  'JUSTIN 0',  161.00,  17
5219,  1,  0.008,  -30.136,  0.000,  0.000,  5,  0.99350,  -91.5453,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01593,  -92.3092,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98149,  -86.6291,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94892,  -94.2923,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.79903,  -105.1070,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02372,  -90.1036,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00782,  -92.1259,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93208,  -97.2152,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00053,  -92.8849,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01166,  -89.1268,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01352,  -90.2404,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01946,  -90.7715,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90510,  -98.1133,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -91.1418,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02193,  -90.4008,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01265,  -89.2643,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96259,  -87.5411,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -83.5007,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01606,  -83.6670,  'OLNEY 1 ',  161.00,  12
5238,  1,  -9.369,  32.400,  0.000,  0.000,  5,  1.02099,  -83.4478,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01696,  -82.5529,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99632,  -87.3942,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00129,  -87.9229,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00129,  -87.9229,  'GOLDTHWA',  115.00,  18
5243,  1,  -6.246,  21.600,  0.000,  0.000,  5,  1.01142,  -82.4578,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01400,  -91.2716,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -91.3653,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93284,  -92.9560,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91024,  -96.3111,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02127,  -89.9686,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00968,  -90.3820,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01577,  -89.1171,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01786,  -90.5843,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -90.7850,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01733,  -89.9190,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01642,  -90.6821,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95041,  -97.3595,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95719,  -91.9915,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93147,  -94.1561,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01055,  -90.2428,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00524,  -91.8060,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01237,  -81.5613,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96689,  -88.3870,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -77.2538,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -78.4881,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -89.052,  0.000,  0.000,  5,  0.99392,  -96.1918,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -89.4777,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -89.8101,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87915,  -97.4594,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94500,  -92.4539,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99303,  -87.7437,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84664,  -99.3713,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90788,  -90.6141,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01965,  -90.7568,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02965,  -90.4331,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00065,  -90.6710,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.80508,  -104.6227,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88086,  -92.2139,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01283,  -90.4473,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95967,  -85.3058,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00046,  -81.0967,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98353,  -83.2194,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00000,  -78.4890,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00000,  -78.8913,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00000,  -79.4092,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99893,  -91.0209,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99087,  -91.4724,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94985,  -91.8515,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01971,  -90.0583,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94417,  -92.8103,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -263.535,  0.000,  0.000,  5,  1.02671,  -90.1562,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92156,  -95.4876,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01295,  -91.9799,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00636,  -91.6276,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00101,  -88.3525,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01982,  -90.8735,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -85.4512,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01638,  -87.8725,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -85.4512,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03103,  -85.0647,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03748,  -84.6602,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03536,  -84.7935,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -85.4512,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -81.0678,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -82.1828,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02320,  -85.7409,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01896,  -88.6217,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01504,  -90.7366,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -89.7857,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01263,  -89.7155,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01537,  -90.6982,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -91.1054,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02215,  -91.1354,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00293,  -92.5886,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01259,  -88.2596,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89166,  -96.2730,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00352,  -91.4881,  'DENTON 6',  161.00,  17
5316,  1,  -0.030,  -235.870,  0.000,  0.000,  5,  1.02999,  -90.3914,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01127,  -83.0121,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01267,  -84.9819,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -80.6107,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -80.3573,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -80.7146,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -86.1599,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01878,  -89.3538,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -83.0135,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -83.0057,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03449,  -85.0788,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.79110,  -104.2013,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92104,  -93.0152,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00938,  -90.3490,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01865,  -89.8929,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99449,  -91.4392,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01444,  -92.1058,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98950,  -91.2120,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95726,  -96.0914,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01697,  -90.8277,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01334,  -89.4690,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00109,  -86.5502,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00112,  -90.0920,  'GRANBURY',  161.00,  18
5339,  1,  -0.015,  -144.371,  0.000,  0.000,  5,  1.02999,  -91.3043,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01810,  -90.9032,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02619,  -89.5617,  'LEWISVIL',  161.00,  17
5342,  1,  -3.242,  -3.201,  0.000,  0.000,  5,  1.03063,  -89.3559,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -87.4967,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02694,  -90.9625,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91692,  -96.2261,  'HILLSBOR',  161.00,  14
5346,  1,  0.001,  -270.962,  0.000,  0.000,  5,  1.02086,  -91.1271,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93256,  -99.2471,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95358,  -92.2318,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01175,  -89.6744,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -86.2481,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01593,  -88.6624,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01461,  -90.3630,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02164,  -89.8382,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01353,  -91.3289,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99172,  -89.0719,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02057,  -90.5129,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01784,  -89.1015,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00703,  -80.1975,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96378,  -85.2076,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -75.7728,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01647,  -83.0893,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00931,  -85.1812,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01647,  -83.0893,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01435,  -81.9635,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01154,  -80.7398,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01091,  -80.4140,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01098,  -80.4937,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01309,  -81.3662,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01057,  -80.2722,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01823,  -89.5637,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00237,  -89.5434,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -90.7823,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01363,  -91.7726,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01818,  -88.9563,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01574,  -90.9387,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01782,  -89.8549,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97273,  -87.6376,  'KILLEEN ',  161.00,  13
5378,  1,  0.009,  -103.333,  0.000,  0.000,  5,  0.95600,  -90.8098,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -91.3440,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01708,  -84.1697,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99669,  -87.1643,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03190,  -82.5433,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03385,  -82.3196,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01980,  -85.9981,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01895,  -87.9403,  'DALLAS 3',  161.00,  16
5386,  1,  -0.009,  -166.422,  0.000,  0.000,  5,  1.01986,  -90.5616,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00920,  -92.3621,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98279,  -85.0821,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95896,  -88.2370,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91243,  -89.2013,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84919,  -96.6821,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.78571,  -105.7158,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94536,  -91.2007,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03428,  -85.1337,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03103,  -86.3395,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99834,  -91.8322,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00580,  -91.9111,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00580,  -91.9111,  'ALBANY 1',  115.00,  15
5399,  1,  -6.895,  -35.270,  0.000,  0.000,  5,  1.03792,  -85.0961,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00814,  -89.2112,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01220,  -83.4789,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00613,  -86.3027,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01220,  -83.4789,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01220,  -83.4789,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01220,  -83.4789,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01220,  -83.4789,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91178,  -96.7698,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00426,  -90.9030,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00993,  -90.8014,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00132,  -82.7584,  'KILLEEN ',  500.00,  13
5411,  1,  -0.010,  -173.549,  0.000,  0.000,  5,  0.99693,  -85.4499,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00930,  -90.7302,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02072,  -83.4918,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00372,  -90.0580,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01647,  -81.9429,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01634,  -81.9259,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01685,  -82.1127,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01738,  -82.1905,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01879,  -82.7304,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01778,  -89.8270,  'FORT WOR',  161.00,  17
5421,  1,  0.003,  -173.096,  0.000,  0.000,  5,  1.01650,  -91.6225,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.012,  -139.544,  0.000,  0.000,  5,  1.02999,  -89.9540,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -89.9540,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -89.9540,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01385,  -90.5769,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94265,  -93.9425,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98059,  -90.4914,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02083,  -89.4895,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00981,  -92.4241,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00904,  -93.8520,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01424,  -89.9664,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00147,  -93.4151,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01901,  -91.0667,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01532,  -92.2978,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94646,  -97.1971,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -90.3068,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.79113,  -105.2622,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01598,  -91.2014,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98420,  -88.6004,  'WAXAHACH',  161.00,  14
5440,  1,  0.002,  -211.718,  0.000,  0.000,  5,  1.02887,  -91.2067,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01702,  -90.6611,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01508,  -91.3210,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01813,  -91.2920,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01063,  -82.1183,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99761,  -86.9047,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92713,  -93.1110,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01100,  -90.2117,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -86.5055,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02809,  -88.6779,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96180,  -94.0543,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99918,  -83.6760,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97753,  -86.0536,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01299,  -89.4839,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00468,  -89.8730,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99617,  -92.8799,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92381,  -99.9816,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01914,  -90.3235,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89442,  -90.5676,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84807,  -97.0437,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.77821,  -106.8846,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96278,  -85.6723,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01196,  -90.3431,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01757,  -90.9493,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -86.3885,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -88.7162,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85997,  -98.9140,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01969,  -90.8988,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01005,  -90.7551,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01243,  -91.9056,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93455,  -92.6663,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98048,  -95.0965,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01321,  -89.0497,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01144,  -86.1583,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.83965,  -101.3958,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01788,  -90.5398,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85037,  -101.5569,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98438,  -86.5722,  'HARKER H',  161.00,  13
5478,  1,  -0.002,  -124.883,  0.000,  0.000,  5,  1.02014,  -90.7477,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02014,  -86.3661,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01203,  -88.2946,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00240,  -91.4184,  'FORT WOR',  161.00,  17
5482,  1,  -0.024,  -260.338,  0.000,  0.000,  5,  1.02999,  -91.2194,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -89.9903,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96585,  -94.2356,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00147,  -85.6039,  'BLOOMING',  161.00,  14
6001,  1,  -0.038,  -193.618,  0.000,  0.000,  6,  1.03000,  -84.4347,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00005,  -85.6923,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03496,  -74.7967,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02322,  -74.5346,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02633,  -77.5151,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.5917,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.9842,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.4883,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.6048,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.2739,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01095,  -80.9590,  'MARION 2',  115.00,  22
6012,  1,  -0.006,  -57.142,  0.000,  0.000,  6,  1.02999,  -79.9298,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00340,  -85.2068,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95835,  -88.9612,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01301,  -85.4529,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01831,  -83.9535,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00688,  -83.3417,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00729,  -82.9835,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00772,  -83.4377,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00538,  -84.1093,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03419,  -77.6354,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02612,  -79.5531,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01668,  -82.1085,  'LEANDER ',  115.00,  23
6024,  1,  -0.025,  -203.761,  0.000,  0.000,  6,  1.02999,  -85.1789,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.068,  -358.525,  0.000,  0.000,  6,  1.03000,  -84.9299,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00864,  -83.7872,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02315,  -81.5014,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01107,  -82.5366,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94749,  -91.1600,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98489,  -74.7620,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98680,  -76.8468,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01282,  -85.5613,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02350,  -79.2594,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01832,  -80.4254,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01398,  -82.1843,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01472,  -80.1587,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01055,  -82.6769,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03299,  -76.6296,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02016,  -79.7605,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00845,  -83.2691,  'AUSTIN 3',  115.00,  23
6041,  1,  -20.613,  -20.480,  0.000,  0.000,  6,  1.03703,  -76.4125,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.5897,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01023,  -82.8689,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99834,  -85.1027,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -77.9331,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01365,  -80.9780,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00989,  -84.5366,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -77.9331,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -77.9331,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -77.9331,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03138,  -77.7014,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -77.9331,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03244,  -77.6649,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03984,  -77.4269,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89623,  -99.3946,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02571,  -74.4079,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02293,  -77.0275,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02082,  -78.4893,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.77588,  -116.0366,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00552,  -85.7116,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01016,  -83.6325,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00941,  -70.0993,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00544,  -72.6730,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98825,  -77.2320,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98908,  -86.9033,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02719,  -74.9661,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02134,  -77.3893,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01260,  -81.4517,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.9425,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.4811,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.1538,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.9242,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.6034,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.6160,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00544,  -69.4018,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99743,  -71.6368,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98291,  -75.1719,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -68.2764,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00184,  -68.8773,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00042,  -68.6863,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01864,  -83.3734,  'MARBLE F',  115.00,  23
6082,  1,  -25.206,  -17.777,  0.000,  0.000,  6,  1.03965,  -81.8423,  'MARBLE F',  13.800,  23
6083,  1,  -25.206,  -14.633,  0.000,  0.000,  6,  1.03965,  -81.7032,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01350,  -82.8520,  'ROUND RO',  115.00,  23
6085,  1,  -0.555,  0.000,  0.000,  0.000,  6,  1.01357,  -82.8117,  'ROUND RO',  13.800,  23
6086,  1,  -11.904,  0.000,  0.000,  0.000,  6,  1.01491,  -81.9900,  'ROUND RO',  13.800,  23
6087,  1,  -2.910,  0.000,  0.000,  0.000,  6,  1.01387,  -82.6410,  'ROUND RO',  13.800,  23
6088,  1,  -4.206,  0.000,  0.000,  0.000,  6,  1.01361,  -82.6303,  'ROUND RO',  13.800,  23
6089,  1,  -5.513,  0.000,  0.000,  0.000,  6,  1.01418,  -82.4525,  'ROUND RO',  13.800,  23
6090,  1,  -16.147,  0.000,  0.000,  0.000,  6,  1.01372,  -81.9599,  'ROUND RO',  13.800,  23
6091,  1,  0.004,  -83.795,  0.000,  0.000,  6,  1.02344,  -84.8148,  'WIMBERLE',  115.00,  23
6092,  1,  0.000,  -51.057,  0.000,  0.000,  6,  1.01052,  -84.0101,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00664,  -83.6120,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01087,  -83.4946,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00758,  -85.1612,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -89.931,  0.000,  0.000,  6,  0.99962,  -87.5553,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00475,  -84.1526,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00481,  -84.1088,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99828,  -85.1179,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00082,  -86.2641,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00880,  -70.1414,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01178,  -72.0295,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -110.809,  0.000,  0.000,  6,  1.02728,  -77.0260,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00880,  -70.1414,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00880,  -70.1414,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01477,  -69.6780,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02853,  -77.6354,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99899,  -79.4717,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91101,  -89.7074,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -75.6642,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.5066,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99861,  -86.5082,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00512,  -83.8027,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00028,  -85.4476,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00191,  -84.7303,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98983,  -86.8162,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02498,  -77.5447,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03448,  -77.4746,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02320,  -80.1699,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01929,  -82.1674,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00914,  -84.8392,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90035,  -83.5633,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00676,  -83.5054,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01446,  -80.6936,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98509,  -86.9695,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00933,  -82.9854,  'AUSTIN 3',  115.00,  23
6127,  1,  0.049,  -6.042,  0.000,  0.000,  6,  0.80236,  -99.4486,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00199,  -86.3714,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.83811,  -100.0470,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00488,  -83.2921,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01139,  -83.3558,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00084,  -84.4542,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94238,  -89.7083,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93866,  -91.3129,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97169,  -76.4398,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01203,  -85.1300,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00282,  -85.1502,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95163,  -91.8818,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96545,  -87.2132,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89058,  -94.1834,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02575,  -74.9259,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02047,  -78.1635,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02044,  -81.2904,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02575,  -74.9259,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.6023,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.7619,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.8068,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.8531,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.8515,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01924,  -84.8040,  'SAN ANTO',  115.00,  26
6151,  1,  0.002,  -71.716,  0.000,  0.000,  6,  0.94681,  -86.4678,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01912,  -81.4448,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00696,  -82.8397,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98999,  -85.4250,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99402,  -86.0282,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01487,  -83.8596,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98278,  -88.7564,  'BOERNE 1',  115.00,  26
6158,  1,  0.001,  -68.728,  0.000,  0.000,  6,  1.01356,  -79.4845,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00797,  -83.9405,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00559,  -83.4745,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02612,  -73.4324,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02240,  -76.9487,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01473,  -80.0232,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.3300,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.0900,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.4479,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.5914,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00505,  -85.1951,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02230,  -76.4010,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01372,  -80.2097,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00513,  -82.6727,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98318,  -75.6307,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98320,  -77.8875,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01097,  -84.4535,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00402,  -83.9014,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00949,  -83.3668,  'AUSTIN 3',  115.00,  23
6177,  1,  0.116,  -491.859,  0.000,  0.000,  6,  1.02521,  -81.2279,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00592,  -84.3864,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99155,  -86.5013,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99027,  -86.7874,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01340,  -84.5626,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01012,  -84.9820,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98764,  -80.6940,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00809,  -84.0308,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00440,  -84.3610,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01201,  -83.0248,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00986,  -83.4551,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97816,  -71.4439,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95005,  -77.2478,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94131,  -88.5144,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00659,  -83.4212,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99807,  -77.1327,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98920,  -79.9920,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99741,  -84.2111,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95550,  -78.3542,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99804,  -85.8911,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02267,  -77.2677,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01692,  -81.2982,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -83.0751,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99163,  -85.6727,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01422,  -85.1971,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98971,  -84.8461,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00599,  -84.8745,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99977,  -85.2060,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01506,  -81.9771,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96964,  -82.6183,  'LEXINGTO',  115.00,  25
6207,  1,  -0.017,  -107.398,  0.000,  0.000,  6,  1.02999,  -85.3947,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01116,  -84.2147,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97477,  -87.4437,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03524,  -77.5742,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02716,  -79.6473,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01369,  -83.3103,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -75.9413,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.4494,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.7722,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -75.7667,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00691,  -85.4147,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99953,  -82.9036,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01130,  -84.2933,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00805,  -83.6641,  'SAN ANTO',  115.00,  22
6221,  1,  -0.001,  -99.641,  0.000,  0.000,  6,  0.99823,  -89.7216,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01891,  -80.0960,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01618,  -81.5741,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00376,  -84.5690,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99556,  -85.3513,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87976,  -102.2220,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01420,  -82.3359,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -74.8268,  'SAN MARC',  500.00,  22
6229,  1,  -0.011,  -217.641,  0.000,  0.000,  6,  1.03000,  -78.3650,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01471,  -81.8258,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99171,  -84.5888,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00299,  -82.4406,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00198,  -83.9560,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02208,  -78.1224,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02004,  -79.7264,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01255,  -82.7525,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.78517,  -102.9965,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01176,  -82.7945,  'AUSTIN 1',  115.00,  23
6239,  1,  0.821,  -0.000,  0.000,  0.000,  6,  1.02741,  -74.7569,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01552,  -78.8436,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00616,  -82.1302,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02741,  -74.7569,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.8675,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.1507,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.5572,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03792,  -73.6273,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03536,  -73.9077,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.0445,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.2809,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00092,  -85.2036,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00908,  -85.2110,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99391,  -85.2074,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96066,  -84.9758,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02975,  -76.1523,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02502,  -78.0262,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01178,  -82.0701,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02735,  -75.1145,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02514,  -74.1681,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02975,  -76.1523,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02699,  -74.7041,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00331,  -85.2870,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00458,  -84.0416,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98865,  -81.2666,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98024,  -84.0127,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98995,  -78.3270,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.737,  -1.719,  0.000,  0.000,  6,  0.99243,  -78.2084,  'CUERO 1 ',  13.800,  24
6267,  1,  -2.779,  -2.727,  0.000,  0.000,  6,  0.99387,  -78.1373,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.737,  -1.719,  0.000,  0.000,  6,  0.99243,  -78.2084,  'CUERO 1 ',  13.800,  24
6269,  1,  -2.779,  -2.727,  0.000,  0.000,  6,  0.99387,  -78.1373,  'CUERO 1 ',  13.800,  24
6270,  1,  -6.948,  -6.817,  0.000,  0.000,  6,  0.99968,  -77.8554,  'CUERO 1 ',  13.800,  24
6271,  1,  -4.246,  -4.090,  0.000,  0.000,  6,  0.99579,  -77.9915,  'CUERO 1 ',  13.800,  24
6272,  1,  -2.779,  -2.727,  0.000,  0.000,  6,  0.99387,  -78.1373,  'CUERO 1 ',  13.800,  24
6273,  1,  -2.779,  -2.727,  0.000,  0.000,  6,  0.99387,  -78.1373,  'CUERO 1 ',  13.800,  24
6274,  1,  -3.242,  -3.201,  0.000,  0.000,  6,  0.99455,  -78.1060,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99799,  -84.9220,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99904,  -87.5432,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02338,  -78.7572,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01530,  -80.9918,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02088,  -77.3001,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01121,  -80.5899,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01319,  -84.4818,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -85.4256,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01082,  -85.4703,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00457,  -84.0131,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96897,  -87.5100,  'BOERNE 2',  230.00,  26
6286,  1,  -0.006,  -96.989,  0.000,  0.000,  6,  0.95063,  -93.0625,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01373,  -81.2351,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00070,  -84.4450,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00142,  -84.2174,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01512,  -83.6592,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00248,  -85.3778,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03064,  -75.8340,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02088,  -78.5880,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00659,  -81.8072,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02882,  -74.9731,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02908,  -75.0984,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02586,  -73.8270,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02417,  -74.1123,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02408,  -76.5670,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02222,  -78.0655,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02417,  -74.1123,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01770,  -71.1682,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02229,  -73.1190,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01896,  -71.6425,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01779,  -71.1318,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00931,  -83.1649,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99870,  -84.7637,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98737,  -84.4881,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93439,  -90.9984,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01570,  -83.1159,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95219,  -80.4328,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02060,  -82.4498,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00954,  -84.0542,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00469,  -84.6715,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01939,  -80.6191,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00525,  -83.1673,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00315,  -83.6482,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00078,  -84.2192,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99902,  -84.6337,  'GEORGETO',  115.00,  23
6320,  1,  -0.001,  -231.584,  0.000,  0.000,  6,  1.02284,  -83.2858,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99759,  -81.7599,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99435,  -84.8572,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99907,  -84.7874,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00631,  -83.9191,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.79970,  -101.8421,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99241,  -80.5900,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92904,  -82.7521,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87169,  -97.4871,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94997,  -88.1540,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01323,  -83.5969,  'AUSTIN 9',  115.00,  23
6331,  1,  0.007,  -151.649,  0.000,  0.000,  6,  1.01502,  -84.2154,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99904,  -85.4818,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02221,  -77.5139,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02073,  -80.3688,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01105,  -82.6601,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.80466,  -105.0488,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01964,  -83.9839,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.80829,  -97.8838,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98944,  -83.1851,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99516,  -85.7099,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99092,  -78.7160,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02308,  -79.3676,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01905,  -80.7301,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01615,  -82.1858,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00462,  -84.0935,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98565,  -88.4387,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03664,  -76.8986,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02767,  -79.2872,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01472,  -82.5145,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01471,  -84.3452,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01126,  -83.4619,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01891,  -80.8314,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01436,  -82.3034,  'ROUND RO',  115.00,  23
6356,  1,  -0.099,  -299.215,  0.000,  0.000,  6,  1.03000,  -85.0620,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.83822,  -106.2689,  'DEVINE 0',  115.00,  26
6358,  1,  0.027,  -163.910,  0.000,  0.000,  6,  1.01210,  -87.4537,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02556,  -80.1368,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01617,  -83.7833,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96155,  -72.6630,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03165,  -61.9137,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01914,  -65.5868,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01423,  -69.8753,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0548,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8568,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3226,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2420,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0516,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97871,  -78.8040,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02293,  -77.0447,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97140,  -74.7494,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99826,  -76.0220,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99257,  -74.0356,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99257,  -74.0356,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00446,  -71.2969,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99967,  -74.9580,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00501,  -66.9846,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99461,  -70.9373,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99171,  -74.0007,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00501,  -66.9846,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00501,  -66.9846,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00501,  -66.9846,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00501,  -66.9846,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00501,  -66.9846,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01559,  -70.4995,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99934,  -75.0592,  'SPRING 1',  115.00,  5
7028,  1,  -0.064,  -493.813,  0.000,  0.000,  7,  1.01250,  -74.6248,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98363,  -69.1469,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96280,  -77.1730,  'PORT LAV',  115.00,  6
7031,  1,  -18.152,  0.000,  0.000,  0.000,  7,  0.98573,  -67.7523,  'PORT LAV',  13.800,  6
7032,  1,  -4.678,  0.000,  0.000,  0.000,  7,  0.98423,  -68.7869,  'PORT LAV',  13.800,  6
7033,  1,  -4.678,  0.000,  0.000,  0.000,  7,  0.98423,  -68.7869,  'PORT LAV',  13.800,  6
7034,  1,  -2.745,  0.000,  0.000,  0.000,  7,  0.98399,  -68.9357,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01709,  -71.3775,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00713,  -73.7727,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02095,  -66.7025,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00806,  -68.5799,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00200,  -72.7806,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01698,  -66.3311,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00716,  -70.1023,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00267,  -65.9148,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99730,  -69.2395,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97008,  -72.2359,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02099,  -64.1603,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01131,  -65.0976,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01968,  -67.3168,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01042,  -69.3747,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00820,  -73.7876,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98868,  -77.6423,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99781,  -74.9130,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99882,  -73.4483,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00693,  -69.1998,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98856,  -74.8467,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99935,  -72.9921,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01054,  -71.3438,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99623,  -75.3918,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99100,  -61.5399,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99024,  -64.0794,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98748,  -67.3119,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.6026,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.6841,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.6169,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.8315,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.7636,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -60.7039,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98274,  -76.6012,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98173,  -65.1471,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97548,  -69.2240,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99600,  -72.0406,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95373,  -66.3195,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01097,  -69.9927,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01736,  -66.5926,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01528,  -68.9397,  'GALVESTO',  115.00,  2
7075,  1,  0.006,  -355.989,  0.000,  0.000,  7,  1.01950,  -70.9734,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03490,  -60.4439,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02808,  -62.9845,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01740,  -67.7226,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4088,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8348,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8108,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3558,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01711,  -65.7029,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01067,  -68.7733,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99239,  -70.2194,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99345,  -73.3257,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00125,  -72.1609,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96753,  -75.9787,  'RICHMOND',  115.00,  3
7089,  1,  0.001,  -326.427,  0.000,  0.000,  7,  1.01551,  -75.8440,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99115,  -77.0514,  'PINEHURS',  115.00,  5
7091,  1,  0.681,  -325.812,  0.000,  0.000,  7,  1.02947,  -75.2697,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99313,  -74.3934,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98837,  -75.1584,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00531,  -75.7552,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95579,  -51.5655,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96827,  -54.8460,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96969,  -57.0825,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -42.6378,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99472,  -72.9499,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00084,  -73.9421,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98848,  -75.8073,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99528,  -73.2839,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03243,  -60.8373,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01944,  -65.1442,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01535,  -69.1963,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03999,  -60.1472,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03243,  -60.8373,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03243,  -60.8373,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8591,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8103,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6140,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4685,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6957,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6949,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96904,  -75.5724,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99636,  -74.6970,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98868,  -75.4791,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99580,  -72.7885,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98446,  -76.0348,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98446,  -76.0348,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98446,  -76.0348,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95188,  -65.5556,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99137,  -74.3673,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02762,  -62.5175,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00919,  -67.9420,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00511,  -70.5701,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00536,  -74.1251,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97772,  -70.2335,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02972,  -60.6348,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01680,  -65.5135,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00379,  -69.4549,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02972,  -60.6348,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02676,  -59.1244,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02586,  -58.7359,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02538,  -58.5464,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02554,  -58.4683,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02690,  -59.1945,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02972,  -60.6348,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02972,  -60.6348,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02972,  -60.6348,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02972,  -60.6348,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00099,  -76.2868,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99676,  -72.3057,  'HOUSTON ',  115.00,  4
7145,  1,  -0.051,  -316.790,  0.000,  0.000,  7,  1.02999,  -76.6571,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02999,  -76.6571,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00291,  -74.0879,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99139,  -75.6213,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96346,  -70.8117,  'BLOOMING',  115.00,  6
7150,  1,  -0.019,  -107.673,  0.000,  0.000,  7,  1.03000,  -72.3418,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02412,  -74.8852,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99556,  -73.9637,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95107,  -60.8491,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00678,  -75.9098,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98760,  -74.2731,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00652,  -70.8753,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00099,  -74.0004,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98539,  -74.8773,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02623,  -66.9976,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01525,  -69.2090,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00677,  -72.4519,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03505,  -66.3157,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03980,  -65.9436,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03608,  -66.2286,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03512,  -66.3052,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.7648,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.4969,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02623,  -66.9976,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02623,  -66.9976,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.6676,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01605,  -66.9024,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01914,  -68.9337,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98528,  -75.6698,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99366,  -71.6166,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02578,  -67.8375,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01237,  -70.2366,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99271,  -74.7806,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98862,  -75.9760,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98995,  -73.1240,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99303,  -74.7279,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98819,  -75.9335,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97322,  -76.2618,  'PATTISON',  115.00,  3
7183,  1,  -0.156,  -466.783,  0.000,  0.000,  7,  1.02999,  -75.6682,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01781,  -65.0603,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00825,  -67.3722,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01980,  -63.2223,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00938,  -67.3489,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00097,  -72.1829,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01980,  -63.2223,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01980,  -63.2223,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01980,  -63.2223,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01980,  -63.2223,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01980,  -63.2223,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.3299,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.0293,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -62.0459,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02681,  -62.4642,  'HOUSTON ',  13.800,  3
7198,  1,  -0.021,  -246.413,  0.000,  0.000,  7,  1.03000,  -75.5742,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02233,  -67.2127,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01341,  -71.0132,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01307,  -74.7274,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97867,  -79.1358,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97029,  -69.2313,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03472,  -60.2084,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02640,  -63.4071,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02485,  -67.3116,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03472,  -60.2084,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5051,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3375,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1346,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7179,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7822,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00884,  -70.4300,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99073,  -73.4117,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99561,  -75.7076,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99025,  -74.7410,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99381,  -74.8291,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98875,  -77.6587,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98124,  -72.2015,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99123,  -75.0116,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99061,  -74.6685,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99215,  -73.5317,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99811,  -74.4678,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99120,  -75.0334,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98841,  -76.5492,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00014,  -74.2220,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02652,  -65.4070,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00985,  -69.3294,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00476,  -71.5993,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99271,  -73.7804,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00014,  -70.6035,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02267,  -69.6603,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98081,  -78.7701,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00054,  -76.1335,  'PORTER 0',  115.00,  5
7235,  1,  -0.028,  -234.927,  0.000,  0.000,  7,  1.02999,  -77.4784,  'CYPRESS ',  115.00,  3
7236,  1,  -0.043,  -246.340,  0.000,  0.000,  7,  1.02999,  -76.1891,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97070,  -74.4509,  'FULSHEAR',  115.00,  1
7238,  1,  0.001,  -92.668,  0.000,  0.000,  7,  1.02154,  -71.9170,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00130,  -70.9189,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00202,  -74.9845,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98947,  -75.4188,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99183,  -75.2686,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00116,  -73.6618,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99058,  -72.2930,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00050,  -76.3897,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98278,  -76.7346,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96998,  -69.8516,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98674,  -75.6844,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99100,  -74.6458,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00149,  -73.8520,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99398,  -78.1099,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00937,  -64.9955,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99581,  -68.2620,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02076,  -76.1960,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99885,  -72.7950,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99428,  -73.9325,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99164,  -72.2046,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99421,  -73.8641,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00575,  -73.3341,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00380,  -71.5906,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98241,  -58.8149,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -69.514,  0.000,  0.000,  7,  0.98997,  -61.4274,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02900,  -60.8581,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02188,  -63.7227,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00635,  -68.9708,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02659,  -59.5818,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02900,  -60.8581,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02900,  -60.8581,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02900,  -60.8581,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02676,  -59.6733,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98782,  -76.5433,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99413,  -73.2611,  'HOUSTON ',  115.00,  3
7273,  1,  -0.056,  -215.843,  0.000,  0.000,  7,  1.03000,  -70.2866,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98887,  -73.9495,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98210,  -76.2979,  'VICTORIA',  115.00,  6
7276,  1,  -0.000,  -471.431,  0.000,  0.000,  7,  1.01497,  -75.2950,  'HOUSTON ',  115.00,  3
7277,  1,  0.001,  -48.359,  0.000,  0.000,  7,  0.97694,  -73.8833,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01639,  -66.0750,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01223,  -68.8075,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01639,  -66.0750,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01639,  -66.0750,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02260,  -64.2704,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00197,  -69.2517,  'BAYTOWN ',  115.00,  4
7284,  1,  -4.678,  0.000,  0.000,  0.000,  7,  1.02317,  -63.9374,  'BAYTOWN ',  13.200,  4
7285,  1,  -13.236,  0.000,  0.000,  0.000,  7,  1.02271,  -63.6209,  'BAYTOWN ',  13.200,  4
7286,  1,  -13.236,  0.000,  0.000,  0.000,  7,  1.02414,  -63.3290,  'BAYTOWN ',  13.200,  4
7287,  1,  -13.236,  0.000,  0.000,  0.000,  7,  1.02414,  -63.3290,  'BAYTOWN ',  13.200,  4
7288,  1,  -13.236,  0.000,  0.000,  0.000,  7,  1.02414,  -63.3290,  'BAYTOWN ',  13.200,  4
7289,  1,  -26.479,  0.000,  0.000,  0.000,  7,  1.02283,  -63.2430,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99076,  -76.4080,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97969,  -76.3165,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00307,  -73.4821,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00571,  -69.8609,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -31.718,  0.000,  0.000,  7,  1.02823,  -68.5232,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99200,  -75.2497,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98321,  -76.2613,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98829,  -74.2121,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99178,  -75.3385,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96837,  -73.0399,  'EAGLE LA',  115.00,  1
7300,  1,  -0.018,  -198.558,  0.000,  0.000,  7,  1.02999,  -76.9806,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98986,  -72.3397,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97293,  -64.9809,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97421,  -70.3115,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97882,  -58.8091,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98543,  -63.9967,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98120,  -68.7563,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97882,  -58.8091,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97882,  -58.8091,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97882,  -58.8091,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97882,  -58.8091,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99059,  -57.6684,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01586,  -63.5326,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99275,  -67.7032,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95684,  -78.3797,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01045,  -75.4749,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98978,  -73.4923,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99758,  -70.7045,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98776,  -73.5816,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99181,  -75.0314,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03331,  -60.4131,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02339,  -62.4728,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01449,  -65.8471,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03059,  -59.3814,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02941,  -59.0184,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02937,  -59.0113,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03149,  -59.7311,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98997,  -64.7427,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98441,  -66.5260,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98997,  -64.7427,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99332,  -74.6573,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02768,  -63.5264,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01577,  -65.8208,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00109,  -71.1598,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02768,  -63.5264,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.8605,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00136,  -73.1751,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93888,  -76.0792,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99354,  -73.5485,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97135,  -68.7425,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97082,  -77.0723,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00071,  -62.9998,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00352,  -68.3817,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97428,  -73.7738,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98589,  -75.8910,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99517,  -72.9571,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03252,  -61.3194,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02053,  -64.4555,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01196,  -67.9103,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3824,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0718,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3384,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5557,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7781,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9022,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8895,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0382,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03252,  -61.3194,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7665,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2365,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5057,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3516,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98870,  -75.2234,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00448,  -70.0750,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96803,  -74.5652,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99722,  -74.3934,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03101,  -62.2749,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01790,  -66.0800,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00760,  -70.4911,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9445,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5831,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8771,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9775,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03728,  -61.7879,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2302,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6249,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8299,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4200,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9423,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1205,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00791,  -67.0241,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99900,  -75.1401,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99079,  -73.9412,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99574,  -70.1578,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98916,  -74.8499,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99200,  -75.8269,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99339,  -74.9868,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98856,  -74.9846,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99714,  -75.5973,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03925,  -68.6896,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02948,  -71.3350,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01474,  -73.2770,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00946,  -70.5594,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96903,  -69.8758,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98919,  -73.8316,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99674,  -75.4447,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98787,  -74.7318,  'HOUSTON ',  115.00,  3
7397,  1,  0.027,  -101.562,  0.000,  0.000,  7,  1.00777,  -75.2782,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00190,  -71.6522,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99741,  -73.4300,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02757,  -62.9108,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01811,  -65.5247,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00945,  -69.8513,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00091,  -71.3964,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98921,  -76.1527,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -69.5606,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99551,  -62.9355,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98956,  -64.5456,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96220,  -68.3625,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00468,  -69.0585,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99068,  -73.7872,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99793,  -76.2411,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99317,  -69.5987,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97725,  -70.8763,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00173,  -66.0031,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98830,  -68.6116,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98136,  -71.0623,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00502,  -74.5026,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00509,  -74.1154,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00087,  -70.3242,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -71.8269,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99376,  -76.4641,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0123,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02230,  -64.8573,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00545,  -69.2073,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98937,  -76.3600,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95910,  -67.6560,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98530,  -76.3755,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.9192,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01985,  -62.7106,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99641,  -67.0940,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00148,  -74.7695,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99527,  -91.1341,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97890,  -90.0186,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01841,  -95.2158,  'ARP 0   ',  115.00,  8
8003,  1,  0.007,  -39.845,  0.000,  0.000,  8,  0.99800,  -90.9397,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02740,  -86.0466,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.002,  -109.845,  0.000,  0.000,  8,  1.02999,  -87.1777,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.008,  -70.840,  0.000,  0.000,  8,  1.02999,  -92.1937,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01537,  -93.0558,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98838,  -96.1294,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99177,  -78.4126,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96710,  -89.0657,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00404,  -86.9718,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01451,  -76.4273,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -49.705,  0.000,  0.000,  8,  0.99703,  -97.5008,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99574,  -93.3736,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01303,  -90.8290,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -63.858,  0.000,  0.000,  8,  1.02998,  -81.8444,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00774,  -93.2495,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02344,  -89.2871,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.012,  -183.548,  0.000,  0.000,  8,  1.02999,  -93.4767,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99131,  -95.6559,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02720,  -89.1572,  'GARRISON',  115.00,  8
8022,  1,  -0.001,  -15.141,  0.000,  0.000,  8,  1.02999,  -90.5120,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02455,  -88.3613,  'LUFKIN 1',  115.00,  8
8024,  1,  -20.584,  0.000,  0.000,  0.000,  8,  1.02683,  -86.9038,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.001,  -49.769,  0.000,  0.000,  8,  1.02999,  -91.8259,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98935,  -97.4811,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02216,  -92.8461,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00931,  -96.1988,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98776,  -96.4249,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03796,  -69.2618,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03327,  -70.4714,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02426,  -74.8843,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.3166,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.7179,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.8842,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.8132,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99356,  -92.2890,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00797,  -87.8973,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99532,  -96.8469,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99398,  -93.1418,  'MURCHISO',  115.00,  8
8041,  1,  -0.001,  -52.857,  0.000,  0.000,  8,  1.02999,  -91.4827,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00516,  -91.6284,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01143,  -80.5338,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01257,  -82.5581,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01171,  -85.5063,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01000,  -79.5875,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01000,  -79.7261,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03446,  -78.7280,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01000,  -79.9025,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01000,  -79.2631,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01000,  -79.9530,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01832,  -94.5375,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98721,  -95.1537,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99512,  -92.2042,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02672,  -89.4574,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02515,  -95.0865,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01798,  -82.1777,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01419,  -83.3241,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01095,  -85.2179,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01107,  -81.2042,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00965,  -81.0000,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02724,  -86.0890,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01425,  -92.4524,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00831,  -85.7607,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99367,  -92.1456,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00854,  -86.8284,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00128,  -79.8744,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00257,  -81.8696,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99254,  -84.6305,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -77.5678,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -75.8316,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99116,  -90.2907,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99388,  -96.0983,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03076,  -75.5328,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03121,  -79.0342,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03065,  -83.0169,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.1690,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.0419,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.5924,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.2982,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99794,  -95.9237,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02730,  -78.2609,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00007,  -81.0710,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.90069,  -92.1440,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.90817,  -91.8605,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.92811,  -91.1161,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.9847,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -77.4168,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02293,  -94.7215,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01486,  -93.6258,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -37.027,  0.000,  0.000,  8,  1.02854,  -88.6079,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00221,  -92.8842,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01850,  -84.2619,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00539,  -77.5350,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99533,  -80.4443,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99518,  -94.4089,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02972,  -83.4174,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02764,  -86.3157,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03006,  -80.6219,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02352,  -94.3119,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01154,  -91.4228,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.85105,  -94.7693,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97674,  -86.9897,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00201,  -78.7117,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02280,  -81.6244,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00973,  -85.0726,  'MOUNT PL',  115.00,  8
8107,  1,  0.002,  -31.644,  0.000,  0.000,  8,  1.02704,  -86.2127,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00180,  -96.3445,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98950,  -92.6519,  'ATHENS 2',  115.00,  8
8110,  1,  -0.001,  -41.762,  0.000,  0.000,  8,  1.02178,  -91.4273,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01702,  -90.1998,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03330,  -83.6600,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03079,  -84.6242,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02804,  -86.4331,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03330,  -83.6600,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -82.9365,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -83.0392,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00392,  -93.8305,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02781,  -85.0681,  'HENDERSO',  115.00,  8
8120,  1,  -0.011,  -115.509,  0.000,  0.000,  8,  1.02998,  -82.8087,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02169,  -90.0060,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02078,  -83.0072,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99132,  -92.3056,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01305,  -88.9606,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.419,  0.000,  0.000,  8,  1.02337,  -92.2876,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03279,  -79.0405,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03170,  -80.1012,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03221,  -82.2421,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -77.7913,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -75.9263,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -77.4483,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99200,  -90.7263,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02411,  -88.2035,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02456,  -90.9214,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02378,  -94.3035,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99781,  -94.7458,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01285,  -90.0448,  'POLLOK 0',  115.00,  8
8138,  1,  -0.002,  -57.438,  0.000,  0.000,  8,  1.02999,  -95.2117,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00221,  -78.2448,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99570,  -80.9362,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01260,  -85.4101,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00668,  -86.4567,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01986,  -79.4909,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00486,  -87.0796,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00544,  -91.6591,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00701,  -96.8572,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01550,  -85.1484,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00001,  -88.0663,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99418,  -91.8608,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01687,  -90.8190,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.006,  -46.499,  0.000,  0.000,  8,  1.02998,  -93.7263,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02739,  -80.8311,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99132,  -96.0176,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00466,  -96.0260,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01901,  -78.7921,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98074,  -80.4169,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.88653,  -91.2737,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03268,  -71.8034,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.016,  -207.331,  0.000,  0.000,  8,  1.02998,  -75.9657,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02660,  -79.2826,  'BRYAN 1 ',  115.00,  7
11001,  1,  19.225,  5.406,  0.000,  0.000,  1,  0.98963,  -74.9491,  'ODESSA 2',  11.500,  9
11002,  1,  13.195,  3.721,  0.000,  0.000,  1,  1.02506,  -77.2651,  'PRESIDIO',  11.500,  9
11007,  1,  5.896,  1.667,  0.000,  0.000,  1,  1.02731,  -73.9396,  'VAN HORN',  11.500,  9
11012,  1,  2.834,  0.802,  0.000,  0.000,  1,  1.02730,  -91.1879,  'SANDERSO',  11.500,  9
11013,  1,  25.356,  7.111,  0.000,  0.000,  1,  0.97296,  -61.9957,  'MONAHANS',  11.500,  9
11014,  1,  2.110,  0.597,  0.000,  0.000,  1,  0.96991,  -67.3747,  'GRANDFAL',  11.500,  9
11015,  1,  6.431,  1.818,  0.000,  0.000,  1,  1.02960,  -76.4396,  'MARFA 0S',  11.500,  9
11016,  1,  2.629,  0.744,  0.000,  0.000,  1,  1.01812,  -87.3734,  'GARDEN C',  11.500,  9
11017,  1,  16.315,  4.592,  0.000,  0.000,  1,  0.96409,  -74.1283,  'ODESSA 4',  11.500,  9
11018,  1,  0.068,  0.020,  0.000,  0.000,  1,  0.95993,  -74.3224,  'NOTREES ',  11.500,  9
11019,  1,  64.908,  17.945,  0.000,  0.000,  1,  1.00808,  -75.6914,  'MIDLAND ',  11.500,  9
11024,  1,  64.209,  17.710,  0.000,  0.000,  1,  0.95694,  -74.5060,  'ODESSA 6',  11.500,  9
11027,  1,  99.830,  27.256,  0.000,  0.000,  1,  1.01970,  -84.8899,  'MIDLAND ',  11.500,  9
11028,  1,  8.981,  2.536,  0.000,  0.000,  1,  1.02429,  -85.9337,  'COAHOMA ',  11.500,  9
11029,  1,  84.441,  23.145,  0.000,  0.000,  1,  0.99086,  -83.3933,  'MIDLAND ',  11.500,  9
11030,  1,  16.696,  4.701,  0.000,  0.000,  1,  1.01117,  -79.1047,  'ALPINE 0',  11.500,  9
11031,  1,  8.405,  2.374,  0.000,  0.000,  1,  0.99457,  -68.7523,  'FORT DAV',  11.500,  9
11036,  1,  12.104,  3.414,  0.000,  0.000,  1,  1.00373,  -82.7141,  'CRANE 0S',  11.500,  9
11037,  1,  92.993,  25.363,  0.000,  0.000,  1,  0.97086,  -74.7648,  'ODESSA 5',  11.500,  9
11040,  1,  49.767,  13.817,  0.000,  0.000,  1,  0.96778,  -75.9420,  'ANDREWS ',  11.500,  9
11044,  1,  13.589,  3.830,  0.000,  0.000,  1,  1.01373,  -91.0184,  'BIG LAKE',  11.500,  9
11045,  1,  99.862,  27.192,  0.000,  0.000,  1,  0.98579,  -78.4278,  'MIDLAND ',  11.500,  9
11046,  1,  11.398,  3.217,  0.000,  0.000,  1,  1.02731,  -90.7017,  'OZONA 0S',  11.500,  9
11054,  1,  12.411,  3.500,  0.000,  0.000,  1,  1.01607,  -86.1196,  'STANTON ',  11.500,  9
11055,  1,  3.443,  0.974,  0.000,  0.000,  1,  1.01142,  -86.5921,  'ODONNELL',  11.500,  9
11058,  1,  13.101,  3.695,  0.000,  0.000,  1,  1.01961,  -84.4998,  'IRAAN 3 ',  11.500,  9
11064,  1,  128.141,  34.474,  0.000,  0.000,  1,  0.98128,  -76.9337,  'ODESSA 3',  11.500,  9
11067,  1,  69.379,  19.141,  0.000,  0.000,  1,  1.00037,  -85.3739,  'BIG SPRI',  11.500,  9
11068,  1,  57.815,  16.014,  0.000,  0.000,  1,  0.98941,  -88.8637,  'MIDLAND ',  11.500,  9
11071,  1,  94.558,  25.828,  0.000,  0.000,  1,  0.99856,  -73.2709,  'ODESSA 1',  11.500,  9
11083,  1,  34.209,  9.567,  0.000,  0.000,  1,  0.99866,  -77.5514,  'FORT STO',  11.500,  9
11085,  1,  18.958,  5.330,  0.000,  0.000,  1,  0.96671,  -63.7257,  'KERMIT 0',  11.500,  9
11086,  1,  36.701,  10.246,  0.000,  0.000,  1,  0.97536,  -65.1202,  'PECOS 0S',  11.500,  9
11087,  1,  0.810,  0.230,  0.000,  0.000,  1,  1.02730,  -87.0498,  'SHEFFIEL',  11.500,  9
11089,  1,  35.261,  9.855,  0.000,  0.000,  1,  0.99532,  -87.8164,  'LAMESA 0',  11.500,  9
11091,  1,  11.071,  3.124,  0.000,  0.000,  1,  1.03010,  -89.6133,  'RALLS 2 ',  16.100,  9
12001,  1,  22.455,  6.308,  0.000,  0.000,  2,  0.99714,  -83.5553,  'PARIS 3 ',  16.100,  11
12007,  1,  9.276,  2.619,  0.000,  0.000,  2,  0.99848,  -83.4360,  'HONEY GR',  16.100,  11
12008,  1,  12.592,  3.551,  0.000,  0.000,  2,  1.00447,  -90.0508,  'MEMPHIS ',  16.100,  10
12009,  1,  27.287,  7.655,  0.000,  0.000,  2,  1.02732,  -86.4154,  'IOWA PAR',  16.100,  11
12010,  1,  52.250,  14.526,  0.000,  0.000,  2,  1.02734,  -92.1981,  'VERNON 2',  16.100,  10
12014,  1,  34.423,  9.628,  0.000,  0.000,  2,  1.00366,  -91.3867,  'CHILDRES',  16.100,  10
12015,  1,  3.900,  1.104,  0.000,  0.000,  2,  1.01305,  -91.7566,  'FORESTBU',  16.100,  11
12016,  1,  82.715,  22.722,  0.000,  0.000,  2,  1.01470,  -90.0660,  'SHERMAN ',  16.100,  11
12020,  1,  45.530,  12.683,  0.000,  0.000,  2,  1.01247,  -83.5525,  'WICHITA ',  16.100,  11
12022,  1,  14.473,  4.079,  0.000,  0.000,  2,  1.00490,  -82.4217,  'PARIS 2 ',  16.100,  11
12025,  1,  48.667,  13.539,  0.000,  0.000,  2,  1.01001,  -83.1537,  'WICHITA ',  16.100,  11
12026,  1,  26.309,  7.383,  0.000,  0.000,  2,  1.02392,  -85.1772,  'WHEELER ',  16.100,  10
12027,  1,  3.671,  1.038,  0.000,  0.000,  2,  0.99276,  -84.3192,  'DEPORT 0',  16.100,  11
12028,  1,  15.879,  4.473,  0.000,  0.000,  2,  1.01122,  -85.5978,  'WICHITA ',  16.100,  11
12029,  1,  4.775,  1.350,  0.000,  0.000,  2,  1.01389,  -90.9904,  'SILVERTO',  16.100,  10
12030,  1,  47.744,  13.270,  0.000,  0.000,  2,  0.97559,  -87.9417,  'BONHAM 0',  16.100,  11
12031,  1,  8.230,  2.325,  0.000,  0.000,  2,  1.03084,  -90.9621,  'MATADOR ',  16.100,  10
12032,  1,  2.351,  0.665,  0.000,  0.000,  2,  1.00163,  -82.7994,  'ARTHUR C',  16.100,  11
12033,  1,  12.227,  3.447,  0.000,  0.000,  2,  0.96140,  -90.7856,  'LEONARD ',  16.100,  11
12034,  1,  2.170,  0.614,  0.000,  0.000,  2,  1.01759,  -89.0587,  'GORDONVI',  16.100,  11
12035,  1,  4.266,  1.207,  0.000,  0.000,  2,  1.02760,  -91.7565,  'KNOX CIT',  16.100,  10
12036,  1,  35.221,  9.850,  0.000,  0.000,  2,  1.01274,  -83.8024,  'WICHITA ',  16.100,  11
12037,  1,  3.970,  1.122,  0.000,  0.000,  2,  1.02435,  -91.4931,  'LINDSAY ',  16.100,  11
12038,  1,  1.146,  0.325,  0.000,  0.000,  2,  1.00837,  -85.6434,  'ECTOR 0S',  16.100,  11
12039,  1,  7.378,  2.084,  0.000,  0.000,  2,  0.99283,  -91.1915,  'SUNSET 0',  16.100,  11
12040,  1,  8.403,  2.374,  0.000,  0.000,  2,  1.00141,  -83.1102,  'CLARKSVI',  16.100,  11
12043,  1,  1.728,  0.489,  0.000,  0.000,  2,  1.01630,  -89.4889,  'SADLER 0',  16.100,  11
12044,  1,  12.983,  3.661,  0.000,  0.000,  2,  1.02138,  -88.9302,  'WHITESBO',  16.100,  11
12045,  1,  23.595,  6.627,  0.000,  0.000,  2,  1.01160,  -84.0253,  'SHEPPARD',  16.100,  11
12046,  1,  9.259,  2.615,  0.000,  0.000,  2,  1.01906,  -88.5762,  'POTTSBOR',  16.100,  11
12047,  1,  5.869,  1.660,  0.000,  0.000,  2,  1.01662,  -85.2780,  'BELLS 0S',  16.100,  11
12048,  1,  6.748,  1.907,  0.000,  0.000,  2,  1.03214,  -90.8391,  'CROSBYTO',  16.100,  10
12049,  1,  12.297,  3.469,  0.000,  0.000,  2,  1.02377,  -88.0811,  'ELECTRA ',  16.100,  10
12050,  1,  2.064,  0.584,  0.000,  0.000,  2,  0.95652,  -89.4551,  'PATTONVI',  16.100,  11
12051,  1,  14.521,  4.091,  0.000,  0.000,  2,  1.00629,  -88.7463,  'HENRIETT',  16.100,  11
12052,  1,  34.450,  9.635,  0.000,  0.000,  2,  1.00772,  -88.3572,  'PANHANDL',  16.100,  10
12053,  1,  32.791,  9.173,  0.000,  0.000,  2,  0.99082,  -88.4309,  'BOWIE 0S',  16.100,  11
12055,  1,  51.657,  14.358,  0.000,  0.000,  2,  1.01471,  -82.7356,  'WICHITA ',  16.100,  11
12060,  1,  1.798,  0.509,  0.000,  0.000,  2,  0.96553,  -87.6547,  'ROXTON 0',  16.100,  11
12063,  1,  43.095,  12.019,  0.000,  0.000,  2,  1.02085,  -87.9837,  'DENISON ',  16.100,  11
12064,  1,  3.646,  1.032,  0.000,  0.000,  2,  0.98521,  -84.8636,  'SUMNER 0',  16.100,  11
12065,  1,  68.964,  19.055,  0.000,  0.000,  2,  1.02736,  -91.3156,  'GAINESVI',  16.100,  11
12066,  1,  6.211,  1.756,  0.000,  0.000,  2,  1.02814,  -90.8086,  'ASPERMON',  16.100,  10
12067,  1,  44.296,  12.343,  0.000,  0.000,  2,  1.00698,  -83.3788,  'WICHITA ',  16.100,  11
12068,  1,  4.016,  1.136,  0.000,  0.000,  2,  1.00616,  -82.9664,  'WINDTHOR',  16.100,  11
12069,  1,  10.432,  2.945,  0.000,  0.000,  2,  1.02731,  -89.3129,  'HOWE 0SE',  16.100,  11
12072,  1,  9.973,  2.816,  0.000,  0.000,  2,  1.02289,  -87.7177,  'COLLINSV',  16.100,  11
12079,  1,  4.120,  1.166,  0.000,  0.000,  2,  1.03094,  -91.7788,  'PADUCAH ',  16.100,  10
12080,  1,  19.057,  5.361,  0.000,  0.000,  2,  1.00644,  -90.1423,  'NOCONA 0',  16.100,  11
12081,  1,  5.244,  1.483,  0.000,  0.000,  2,  0.99486,  -87.5010,  'DODD CIT',  16.100,  11
12082,  1,  87.230,  23.918,  0.000,  0.000,  2,  1.01279,  -84.7850,  'WICHITA ',  16.100,  11
12086,  1,  2.309,  0.653,  0.000,  0.000,  2,  0.99829,  -90.8159,  'MONTAGUE',  16.100,  11
12087,  1,  10.548,  2.977,  0.000,  0.000,  2,  1.02902,  -90.6373,  'SPUR 0SE',  16.100,  10
12090,  1,  2.570,  0.728,  0.000,  0.000,  2,  0.98476,  -85.5669,  'ANNONA 0',  16.100,  11
12091,  1,  25.885,  7.266,  0.000,  0.000,  2,  1.02384,  -92.6941,  'SEYMOUR ',  16.100,  10
12092,  1,  15.655,  4.410,  0.000,  0.000,  2,  1.01765,  -86.6711,  'DENISON ',  16.100,  11
12106,  1,  12.204,  3.441,  0.000,  0.000,  2,  0.96984,  -90.2906,  'WHITEWRI',  16.100,  11
12107,  1,  63.496,  17.570,  0.000,  0.000,  2,  1.01490,  -85.8729,  'SHERMAN ',  16.100,  11
12108,  1,  2.416,  0.684,  0.000,  0.000,  2,  1.01164,  -89.1169,  'ROCHESTE',  16.100,  10
12109,  1,  42.840,  11.947,  0.000,  0.000,  2,  1.01710,  -86.4883,  'BURKBURN',  16.100,  11
12110,  1,  11.692,  3.299,  0.000,  0.000,  2,  1.02731,  -91.4478,  'MUENSTER',  16.100,  11
12111,  1,  16.843,  4.742,  0.000,  0.000,  2,  1.00631,  -86.4500,  'ARCHER C',  16.100,  11
12112,  1,  5.220,  1.476,  0.000,  0.000,  2,  1.00937,  -86.5971,  'PETROLIA',  16.100,  11
12114,  1,  84.099,  23.085,  0.000,  0.000,  2,  1.01155,  -81.1485,  'PARIS 1 ',  16.100,  11
12121,  1,  2.403,  0.680,  0.000,  0.000,  2,  0.99594,  -83.9891,  'BAGWELL ',  16.100,  11
12122,  1,  6.424,  1.816,  0.000,  0.000,  2,  0.98932,  -84.8770,  'TELEPHON',  16.100,  11
12124,  1,  20.341,  5.716,  0.000,  0.000,  2,  0.96306,  -91.7931,  'VAN ALST',  16.100,  11
12125,  1,  5.124,  1.449,  0.000,  0.000,  2,  1.00612,  -88.4988,  'TIOGA 0S',  16.100,  11
12126,  1,  16.966,  4.777,  0.000,  0.000,  2,  1.01736,  -91.3895,  'VALLEY V',  16.100,  11
12129,  1,  5.251,  1.484,  0.000,  0.000,  2,  0.97443,  -90.0412,  'TRENTON ',  16.100,  11
12132,  1,  15.432,  4.348,  0.000,  0.000,  2,  1.02078,  -91.7729,  'HASKELL ',  11.500,  10
12133,  1,  6.929,  1.958,  0.000,  0.000,  2,  1.02015,  -91.1165,  'SAINT JO',  16.100,  11
13002,  1,  93.658,  25.454,  0.000,  0.000,  3,  0.93731,  -91.4153,  'KERRVILL',  11.500,  28
13005,  1,  8.397,  2.368,  0.000,  0.000,  3,  0.82256,  -110.2926,  'LEAKEY 0',  11.500,  28
13006,  1,  8.082,  2.283,  0.000,  0.000,  3,  1.01627,  -91.3108,  'HAMLIN 0',  11.500,  27
13007,  1,  12.003,  3.386,  0.000,  0.000,  3,  1.02249,  -92.0403,  'MERKEL 3',  11.500,  27
13008,  1,  17.799,  5.009,  0.000,  0.000,  3,  1.01123,  -95.9337,  'COLEMAN ',  11.500,  27
13009,  1,  12.575,  3.547,  0.000,  0.000,  3,  1.02431,  -95.1269,  'SONORA 0',  11.500,  28
13010,  1,  3.473,  0.982,  0.000,  0.000,  3,  0.85202,  -111.4111,  'CAMP WOO',  11.500,  28
13011,  1,  24.674,  6.912,  0.000,  0.000,  3,  0.90986,  -97.9218,  'LLANO 0S',  11.500,  28
13012,  1,  0.530,  0.150,  0.000,  0.000,  3,  0.89343,  -99.5307,  'WILLOW C',  11.500,  28
13013,  1,  54.525,  15.146,  0.000,  0.000,  3,  1.02734,  -95.1420,  'ABILENE ',  11.500,  27
13014,  1,  20.380,  5.729,  0.000,  0.000,  3,  0.99074,  -85.2200,  'KINGSLAN',  11.500,  28
13015,  1,  4.625,  1.308,  0.000,  0.000,  3,  1.00888,  -88.5190,  'ROSCOE 6',  11.500,  27
13021,  1,  2.442,  0.691,  0.000,  0.000,  3,  1.01277,  -91.0542,  'LUEDERS ',  11.500,  27
13022,  1,  22.611,  6.352,  0.000,  0.000,  3,  1.00739,  -89.5136,  'COLORADO',  11.500,  27
13023,  1,  11.463,  3.235,  0.000,  0.000,  3,  1.02730,  -91.5510,  'STAMFORD',  11.500,  27
13024,  1,  10.625,  2.998,  0.000,  0.000,  3,  1.02456,  -94.2287,  'ELDORADO',  11.500,  28
13025,  1,  9.122,  2.575,  0.000,  0.000,  3,  1.00235,  -90.4092,  'SAN SABA',  11.500,  28
13029,  1,  3.970,  1.123,  0.000,  0.000,  3,  1.00201,  -87.6285,  'LOMETA 0',  11.500,  28
13030,  1,  141.155,  37.934,  0.000,  0.000,  3,  1.01994,  -102.4528,  'SAN ANGE',  11.500,  27
13031,  1,  10.898,  3.075,  0.000,  0.000,  3,  1.01317,  -91.7526,  'TUSCOLA ',  11.500,  27
13032,  1,  65.784,  18.180,  0.000,  0.000,  3,  1.00631,  -94.1100,  'ABILENE ',  11.500,  27
13035,  1,  2.469,  0.699,  0.000,  0.000,  3,  1.00141,  -93.1384,  'CHEROKEE',  11.500,  28
13036,  1,  6.230,  1.761,  0.000,  0.000,  3,  1.00432,  -94.5602,  'RICHLAND',  11.500,  28
13040,  1,  14.257,  4.018,  0.000,  0.000,  3,  1.00677,  -98.8232,  'BALLINGE',  11.500,  27
13042,  1,  7.551,  2.133,  0.000,  0.000,  3,  1.01943,  -84.1303,  'SILVER 1',  11.500,  27
13049,  1,  7.266,  2.054,  0.000,  0.000,  3,  1.01854,  -91.3977,  'ANSON 0S',  11.500,  27
13051,  1,  128.528,  34.639,  0.000,  0.000,  3,  1.00959,  -95.6052,  'DEL RIO ',  11.500,  28
13052,  1,  9.300,  2.622,  0.000,  0.000,  3,  0.87017,  -103.1169,  'HUNT 0SE',  11.500,  28
13066,  1,  20.273,  5.700,  0.000,  0.000,  3,  1.00297,  -96.8505,  'BRADY 0S',  11.500,  28
13069,  1,  3.646,  1.031,  0.000,  0.000,  3,  1.01007,  -94.1905,  'OVALO 0S',  11.500,  27
13072,  1,  6.129,  1.733,  0.000,  0.000,  3,  1.01665,  -100.9463,  'MILES 0S',  11.500,  27
13075,  1,  11.407,  3.218,  0.000,  0.000,  3,  1.00939,  -100.2023,  'MASON 0S',  11.500,  28
13076,  1,  7.772,  2.192,  0.000,  0.000,  3,  0.84947,  -114.4062,  'BRACKETT',  11.500,  28
13077,  1,  71.137,  19.622,  0.000,  0.000,  3,  1.00988,  -94.6987,  'ABILENE ',  11.500,  27
13093,  1,  4.251,  1.202,  0.000,  0.000,  3,  0.85661,  -108.4739,  'ROCKSPRI',  11.500,  28
13099,  1,  11.564,  3.262,  0.000,  0.000,  3,  1.00683,  -94.3841,  'DYESS AF',  11.500,  27
13100,  1,  10.306,  2.909,  0.000,  0.000,  3,  1.00585,  -93.8061,  'HAWLEY 0',  11.500,  27
13101,  1,  8.320,  2.350,  0.000,  0.000,  3,  1.00482,  -84.3982,  'BUCHANAN',  11.500,  28
13102,  1,  70.853,  19.547,  0.000,  0.000,  3,  1.01053,  -92.8095,  'ABILENE ',  11.500,  27
13103,  1,  37.043,  10.350,  0.000,  0.000,  3,  1.00697,  -91.0811,  'SWEETWAT',  11.500,  27
13107,  1,  12.537,  3.531,  0.000,  0.000,  3,  0.90112,  -96.5666,  'INGRAM 0',  11.500,  28
13108,  1,  20.100,  5.651,  0.000,  0.000,  3,  0.99560,  -87.7820,  'KEMPNER ',  11.500,  28
13114,  1,  80.384,  22.103,  0.000,  0.000,  3,  1.01647,  -96.7645,  'SAN ANGE',  11.500,  27
13115,  1,  9.752,  2.753,  0.000,  0.000,  3,  1.01890,  -90.5298,  'ROTAN 0S',  11.500,  27
13123,  1,  62.924,  17.168,  0.000,  0.000,  3,  0.82161,  -117.8282,  'UVALDE 0',  11.500,  28
13124,  1,  48.537,  13.471,  0.000,  0.000,  3,  0.94982,  -93.7748,  'FREDERIC',  11.500,  28
13125,  1,  77.074,  21.203,  0.000,  0.000,  3,  1.00326,  -93.7205,  'ABILENE ',  11.500,  27
13126,  1,  9.095,  2.563,  0.000,  0.000,  3,  0.81874,  -114.9514,  'SABINAL ',  11.500,  28
13128,  1,  2.615,  0.740,  0.000,  0.000,  3,  1.01071,  -88.3419,  'LORAINE ',  11.500,  27
13130,  1,  94.820,  25.910,  0.000,  0.000,  3,  1.00452,  -87.0393,  'SAN ANGE',  11.500,  27
13132,  1,  9.433,  2.663,  0.000,  0.000,  3,  1.00764,  -99.7470,  'EDEN 0SE',  11.500,  28
13136,  1,  47.711,  13.276,  0.000,  0.000,  3,  1.00554,  -90.6528,  'SNYDER 2',  11.500,  27
13138,  1,  11.795,  3.328,  0.000,  0.000,  3,  1.02123,  -99.5381,  'MENARD 0',  11.500,  28
13139,  1,  14.184,  3.997,  0.000,  0.000,  3,  1.00385,  -96.1724,  'WINTERS ',  11.500,  27
13140,  1,  0.249,  0.071,  0.000,  0.000,  3,  1.01147,  -93.9340,  'GOLDSBOR',  11.500,  27
13142,  1,  7.554,  2.135,  0.000,  0.000,  3,  1.02730,  -99.7222,  'GOODFELL',  11.500,  27
13143,  1,  5.172,  1.462,  0.000,  0.000,  3,  1.01929,  -97.7978,  'SANTA AN',  11.500,  28
13144,  1,  6.294,  1.780,  0.000,  0.000,  3,  1.01158,  -98.9728,  'ROWENA 0',  11.500,  28
13145,  1,  2.818,  0.798,  0.000,  0.000,  3,  1.01642,  -90.9259,  'TRENT 2 ',  11.500,  27
13146,  1,  8.512,  2.404,  0.000,  0.000,  3,  1.02730,  -97.6665,  'JUNCTION',  11.500,  28
13147,  1,  22.645,  6.362,  0.000,  0.000,  3,  1.00841,  -88.3552,  'LAMPASAS',  11.500,  28
14002,  1,  0.933,  0.265,  0.000,  0.000,  4,  0.88806,  -112.5663,  'LAUGHLIN',  11.500,  20
14003,  1,  147.028,  40.884,  0.000,  0.000,  4,  0.93539,  -139.5845,  'EDINBURG',  11.500,  19
14005,  1,  165.353,  44.661,  0.000,  0.000,  4,  0.96328,  -114.6934,  'LAREDO 7',  11.500,  20
14006,  1,  2.857,  0.808,  0.000,  0.000,  4,  1.02001,  -108.3152,  'BRUNI 2 ',  11.500,  20
14007,  1,  221.819,  62.171,  0.000,  0.000,  4,  0.92984,  -140.8081,  'MCALLEN ',  11.500,  19
14008,  1,  31.680,  8.864,  0.000,  0.000,  4,  0.98595,  -86.5428,  'POTEET 0',  11.500,  20
14011,  1,  14.095,  3.970,  0.000,  0.000,  4,  1.00281,  -112.7546,  'HEBBRONV',  11.500,  19
14012,  1,  10.279,  2.898,  0.000,  0.000,  4,  0.96735,  -136.1513,  'PROGRESO',  11.500,  19
14013,  1,  101.729,  27.497,  0.000,  0.000,  4,  0.93334,  -139.7322,  'EDINBURG',  11.500,  19
14015,  1,  179.281,  48.398,  0.000,  0.000,  4,  0.96518,  -108.2981,  'EAGLE PA',  11.500,  20
14016,  1,  7.025,  1.985,  0.000,  0.000,  4,  0.98865,  -86.2678,  'CHARLOTT',  11.500,  20
14017,  1,  64.385,  17.772,  0.000,  0.000,  4,  0.98983,  -108.0881,  'CORPUS C',  11.500,  21
14018,  1,  7.520,  2.123,  0.000,  0.000,  4,  0.93499,  -100.1225,  'WOODSBOR',  11.500,  21
14019,  1,  128.999,  34.455,  0.000,  0.000,  4,  0.94632,  -136.7953,  'MERCEDES',  11.500,  19
14020,  1,  131.020,  35.043,  0.000,  0.000,  4,  0.95976,  -109.6526,  'CORPUS C',  11.500,  21
14021,  1,  27.690,  7.738,  0.000,  0.000,  4,  0.94068,  -137.5577,  'EDCOUCH ',  11.500,  19
14022,  1,  5.897,  1.667,  0.000,  0.000,  4,  0.93418,  -112.1433,  'ENCINAL ',  11.500,  20
14023,  1,  5.539,  1.566,  0.000,  0.000,  4,  0.99001,  -86.0896,  'MOORE 0S',  11.500,  20
14027,  1,  69.500,  19.003,  0.000,  0.000,  4,  0.94595,  -140.2419,  'MCALLEN ',  11.500,  19
14031,  1,  2.881,  0.816,  0.000,  0.000,  4,  0.97821,  -113.8763,  'SAN YGNA',  11.500,  20
14032,  1,  69.447,  19.073,  0.000,  0.000,  4,  0.95887,  -117.0995,  'KINGSVIL',  11.500,  21
14033,  1,  152.641,  41.328,  0.000,  0.000,  4,  0.96890,  -114.0376,  'LAREDO 6',  11.500,  20
14034,  1,  43.990,  12.185,  0.000,  0.000,  4,  0.93451,  -138.9001,  'HIDALGO ',  11.500,  19
14035,  1,  49.237,  13.658,  0.000,  0.000,  4,  0.95914,  -107.5467,  'CORPUS C',  11.500,  21
14036,  1,  35.826,  9.975,  0.000,  0.000,  4,  0.90550,  -101.3553,  'CRYSTAL ',  11.500,  20
14037,  1,  29.018,  8.118,  0.000,  0.000,  4,  0.94814,  -102.4736,  'SINTON 0',  11.500,  21
14038,  1,  76.071,  20.805,  0.000,  0.000,  4,  0.92415,  -94.6447,  'BEEVILLE',  11.500,  21
14040,  1,  301.921,  83.778,  0.000,  0.000,  4,  0.95627,  -131.1856,  'MISSION ',  11.500,  19
14042,  1,  145.005,  40.488,  0.000,  0.000,  4,  0.94990,  -137.2533,  'SAN JUAN',  11.500,  19
14043,  1,  2.867,  0.811,  0.000,  0.000,  4,  0.98010,  -117.9032,  'FALCON H',  11.500,  19
14048,  1,  14.178,  3.989,  0.000,  0.000,  4,  0.93668,  -132.2383,  'LA JOYA ',  11.500,  19
14051,  1,  68.101,  18.721,  0.000,  0.000,  4,  0.95757,  -115.1948,  'BISHOP 0',  11.500,  21
14053,  1,  0.105,  0.029,  0.000,  0.000,  4,  0.98673,  -119.0940,  'ARMSTRON',  11.500,  19
14054,  1,  6.673,  1.885,  0.000,  0.000,  4,  0.93370,  -98.9647,  'SKIDMORE',  11.500,  21
14055,  1,  11.101,  3.131,  0.000,  0.000,  4,  0.96903,  -106.3256,  'CORPUS C',  11.500,  21
14064,  1,  5.400,  1.526,  0.000,  0.000,  4,  0.96241,  -107.0581,  'CORPUS C',  11.500,  21
14066,  1,  124.021,  33.225,  0.000,  0.000,  4,  0.95803,  -139.7486,  'WESLACO ',  11.500,  19
14067,  1,  124.786,  33.428,  0.000,  0.000,  4,  0.95094,  -134.4856,  'HARLINGE',  11.500,  19
14068,  1,  18.145,  5.095,  0.000,  0.000,  4,  0.95104,  -140.1141,  'ELSA 0SE',  11.500,  19
14069,  1,  3.019,  0.854,  0.000,  0.000,  4,  0.96784,  -106.7597,  'CORPUS C',  11.500,  21
14071,  1,  223.243,  61.031,  0.000,  0.000,  4,  0.98775,  -119.5273,  'BROWNSVI',  11.500,  19
14072,  1,  35.400,  9.884,  0.000,  0.000,  4,  0.97480,  -106.1467,  'CORPUS C',  11.500,  21
14078,  1,  57.985,  16.031,  0.000,  0.000,  4,  0.96686,  -106.6425,  'CORPUS C',  11.500,  21
14079,  1,  188.029,  52.297,  0.000,  0.000,  4,  0.93926,  -134.9217,  'MISSION ',  11.500,  19
14086,  1,  19.200,  5.397,  0.000,  0.000,  4,  0.99525,  -129.5964,  'RIO HOND',  11.500,  19
14087,  1,  1.575,  0.446,  0.000,  0.000,  4,  0.99686,  -108.2778,  'CORPUS C',  11.500,  21
14088,  1,  233.613,  65.425,  0.000,  0.000,  4,  0.95615,  -139.5717,  'PHARR 0S',  11.500,  19
14089,  1,  6.293,  1.778,  0.000,  0.000,  4,  0.94275,  -136.2430,  'SANTA RO',  11.500,  19
14099,  1,  16.078,  4.524,  0.000,  0.000,  4,  0.95026,  -107.6898,  'ODEM 0SE',  11.500,  21
14100,  1,  42.341,  11.787,  0.000,  0.000,  4,  0.97187,  -106.1178,  'CORPUS C',  11.500,  21
14101,  1,  117.172,  31.493,  0.000,  0.000,  4,  0.97466,  -114.1040,  'LAREDO 3',  11.500,  20
14102,  1,  23.038,  6.468,  0.000,  0.000,  4,  0.99018,  -122.8219,  'OLMITO 0',  11.500,  19
14103,  1,  165.078,  46.001,  0.000,  0.000,  4,  0.94901,  -141.0874,  'EDINBURG',  11.500,  19
14106,  1,  35.792,  9.992,  0.000,  0.000,  4,  0.98166,  -123.0663,  'PORT ISA',  11.500,  19
14107,  1,  89.149,  24.302,  0.000,  0.000,  4,  0.95061,  -138.8177,  'DONNA 0S',  11.500,  19
14108,  1,  26.664,  7.473,  0.000,  0.000,  4,  0.97866,  -103.4671,  'INGLESID',  11.500,  21
14109,  1,  103.598,  28.074,  0.000,  0.000,  4,  0.96477,  -108.4548,  'CORPUS C',  11.500,  21
14110,  1,  51.468,  14.264,  0.000,  0.000,  4,  0.98093,  -129.9174,  'LOS FRES',  11.500,  19
14111,  1,  94.032,  25.567,  0.000,  0.000,  4,  0.94581,  -136.7347,  'HARLINGE',  11.500,  19
14112,  1,  5.099,  1.442,  0.000,  0.000,  4,  0.98424,  -119.5617,  'RIVIERA ',  11.500,  21
14117,  1,  18.056,  5.079,  0.000,  0.000,  4,  0.98904,  -86.1585,  'JOURDANT',  11.500,  20
14118,  1,  13.314,  3.750,  0.000,  0.000,  4,  0.94796,  -116.0778,  'GEORGE W',  11.500,  21
14119,  1,  57.251,  15.838,  0.000,  0.000,  4,  0.98165,  -119.0118,  'ROMA 0SE',  11.500,  19
14120,  1,  52.196,  14.468,  0.000,  0.000,  4,  0.96879,  -106.4268,  'CORPUS C',  11.500,  21
14121,  1,  3.739,  1.058,  0.000,  0.000,  4,  0.96973,  -136.9192,  'SANTA MA',  11.500,  19
14122,  1,  146.339,  41.017,  0.000,  0.000,  4,  0.93670,  -139.5725,  'MCALLEN ',  11.500,  19
14123,  1,  72.384,  19.888,  0.000,  0.000,  4,  0.96935,  -109.1182,  'CORPUS C',  11.500,  21
14124,  1,  29.744,  8.306,  0.000,  0.000,  4,  0.94970,  -128.3161,  'FALFURRI',  11.500,  19
14125,  1,  3.646,  1.032,  0.000,  0.000,  4,  0.93633,  -88.3440,  'PETTUS 0',  11.500,  21
14126,  1,  114.601,  31.017,  0.000,  0.000,  4,  0.99526,  -120.0611,  'BROWNSVI',  11.500,  19
14127,  1,  70.965,  19.502,  0.000,  0.000,  4,  0.97254,  -117.6452,  'ALICE 0S',  11.500,  21
14128,  1,  127.373,  33.972,  0.000,  0.000,  4,  0.94141,  -136.2208,  'RIO GRAN',  11.500,  19
14129,  1,  18.253,  5.134,  0.000,  0.000,  4,  1.01879,  -120.2948,  'PREMONT ',  11.500,  20
14130,  1,  10.642,  3.002,  0.000,  0.000,  4,  1.01306,  -121.0328,  'FREER 0S',  11.500,  20
14132,  1,  33.328,  9.304,  0.000,  0.000,  4,  0.94115,  -94.9509,  'PEARSALL',  11.500,  20
14139,  1,  10.925,  3.080,  0.000,  0.000,  4,  0.94532,  -113.6252,  'SANDIA 0',  11.500,  21
14143,  1,  14.671,  4.128,  0.000,  0.000,  4,  0.91628,  -99.2484,  'DILLEY 0',  11.500,  20
14144,  1,  16.902,  4.753,  0.000,  0.000,  4,  0.94987,  -115.1645,  'ORANGE G',  11.500,  21
14145,  1,  55.944,  15.485,  0.000,  0.000,  4,  0.97206,  -105.4394,  'PORTLAND',  11.500,  21
14147,  1,  174.437,  47.338,  0.000,  0.000,  4,  0.97895,  -111.7057,  'LAREDO 4',  11.500,  20
14148,  1,  15.125,  4.257,  0.000,  0.000,  4,  0.96220,  -118.9878,  'THREE RI',  11.500,  20
14149,  1,  68.805,  18.882,  0.000,  0.000,  4,  0.92529,  -97.2228,  'ROCKPORT',  11.500,  21
14150,  1,  10.488,  2.959,  0.000,  0.000,  4,  0.96666,  -107.3056,  'CORPUS C',  11.500,  21
14154,  1,  29.408,  8.209,  0.000,  0.000,  4,  0.93230,  -134.0553,  'PENITAS ',  11.500,  19
14155,  1,  22.891,  6.414,  0.000,  0.000,  4,  0.93951,  -131.3808,  'SULLIVAN',  11.500,  19
14156,  1,  82.498,  22.580,  0.000,  0.000,  4,  0.97435,  -108.0897,  'CORPUS C',  11.500,  21
14157,  1,  122.480,  32.731,  0.000,  0.000,  4,  0.93403,  -137.7464,  'MISSION ',  11.500,  19
14159,  1,  27.640,  7.743,  0.000,  0.000,  4,  0.97901,  -104.7795,  'CORPUS C',  11.500,  21
14164,  1,  2.616,  0.741,  0.000,  0.000,  4,  0.94277,  -129.6731,  'GRULLA 0',  11.500,  19
14167,  1,  3.450,  0.975,  0.000,  0.000,  4,  0.94549,  -137.9039,  'HARGILL ',  11.500,  19
14168,  1,  7.309,  2.065,  0.000,  0.000,  4,  0.97736,  -105.1145,  'CORPUS C',  11.500,  21
14169,  1,  25.749,  7.213,  0.000,  0.000,  4,  0.94682,  -110.2467,  'MATHIS 0',  11.500,  21
14170,  1,  29.016,  8.122,  0.000,  0.000,  4,  0.97014,  -105.2507,  'ARANSAS ',  11.500,  21
14171,  1,  155.410,  42.647,  0.000,  0.000,  4,  0.98953,  -127.0708,  'SAN BENI',  11.500,  19
14172,  1,  44.018,  12.256,  0.000,  0.000,  4,  0.98406,  -87.8985,  'PLEASANT',  11.500,  20
14173,  1,  12.434,  3.503,  0.000,  0.000,  4,  0.92410,  -86.5021,  'REFUGIO ',  11.500,  21
14174,  1,  22.301,  6.267,  0.000,  0.000,  4,  1.01887,  -85.6925,  'LYTLE 0S',  11.500,  20
14175,  1,  3.876,  1.096,  0.000,  0.000,  4,  1.01350,  -116.1155,  'LAREDO 2',  11.500,  20
14178,  1,  20.191,  5.672,  0.000,  0.000,  4,  0.95552,  -91.1888,  'GOLIAD 0',  11.500,  21
14179,  1,  20.173,  5.668,  0.000,  0.000,  4,  0.99370,  -121.0629,  'SAN DIEG',  11.500,  20
14180,  1,  7.868,  2.222,  0.000,  0.000,  4,  0.96769,  -106.4620,  'PORT ARA',  11.500,  21
14182,  1,  21.879,  6.140,  0.000,  0.000,  4,  0.94567,  -97.3253,  'TAFT 1 1',  11.500,  21
14185,  1,  43.303,  12.054,  0.000,  0.000,  4,  0.99672,  -116.9598,  'ZAPATA 0',  11.500,  19
14186,  1,  29.298,  8.184,  0.000,  0.000,  4,  0.95344,  -138.2771,  'SANTA RO',  11.500,  19
14187,  1,  15.733,  4.424,  0.000,  0.000,  4,  0.91152,  -109.2788,  'COTULLA ',  11.500,  20
14188,  1,  2.320,  0.657,  0.000,  0.000,  4,  0.93602,  -109.6428,  'QUEMADO ',  11.500,  20
14189,  1,  38.405,  10.674,  0.000,  0.000,  4,  0.89756,  -104.3385,  'CARRIZO ',  11.500,  20
14190,  1,  125.921,  33.691,  0.000,  0.000,  4,  0.97007,  -113.6668,  'LAREDO 5',  11.500,  20
14191,  1,  41.668,  11.588,  0.000,  0.000,  4,  0.96815,  -124.2166,  'RAYMONDV',  11.500,  19
14193,  1,  165.472,  45.245,  0.000,  0.000,  4,  1.00780,  -116.8230,  'BROWNSVI',  11.500,  19
15003,  1,  2.490,  0.705,  0.000,  0.000,  5,  1.01518,  -89.1335,  'GARLAND ',  16.100,  16
15004,  1,  101.602,  27.320,  0.000,  0.000,  5,  0.86958,  -98.7958,  'KERENS 0',  16.100,  14
15005,  1,  11.569,  3.262,  0.000,  0.000,  5,  0.92422,  -97.2841,  'LIPAN 0S',  16.100,  18
15006,  1,  10.299,  2.907,  0.000,  0.000,  5,  1.02214,  -88.7140,  'DALLAS 2',  16.100,  16
15007,  1,  104.256,  28.401,  0.000,  0.000,  5,  1.01335,  -88.0811,  'DENTON 4',  16.100,  17
15008,  1,  76.847,  21.094,  0.000,  0.000,  5,  0.96732,  -94.4437,  'ALBANY 2',  16.100,  15
15009,  1,  10.034,  2.832,  0.000,  0.000,  5,  1.02160,  -90.0372,  'DALLAS 2',  16.100,  16
15010,  1,  61.570,  17.050,  0.000,  0.000,  5,  1.01528,  -89.1532,  'PLANO 2 ',  16.100,  16
15011,  1,  124.923,  33.017,  0.000,  0.000,  5,  0.83851,  -97.8030,  'THORNTON',  16.100,  13
15012,  1,  6.962,  1.968,  0.000,  0.000,  5,  1.01039,  -88.5988,  'DENTON 5',  16.100,  17
15013,  1,  95.043,  25.788,  0.000,  0.000,  5,  0.92187,  -98.4913,  'EARLY 0S',  16.100,  15
15014,  1,  18.748,  5.274,  0.000,  0.000,  5,  1.00053,  -91.9621,  'DECATUR ',  16.100,  17
15016,  1,  43.219,  12.052,  0.000,  0.000,  5,  1.01954,  -87.7957,  'KELLER 2',  16.100,  17
15017,  1,  143.536,  38.438,  0.000,  0.000,  5,  0.99697,  -90.8559,  'PONDER 0',  16.100,  17
15022,  1,  13.760,  3.879,  0.000,  0.000,  5,  1.01327,  -87.8397,  'ALEDO 1 ',  16.100,  17
15024,  1,  185.595,  50.053,  0.000,  0.000,  5,  0.86296,  -97.1007,  'GATESVIL',  16.100,  13
15025,  1,  49.487,  13.762,  0.000,  0.000,  5,  1.00760,  -86.6462,  'CLEBURNE',  16.100,  18
15026,  1,  62.409,  17.271,  0.000,  0.000,  5,  1.00917,  -89.3258,  'FORT WOR',  16.100,  17
15027,  1,  57.429,  15.925,  0.000,  0.000,  5,  1.01033,  -90.7601,  'FORT WOR',  16.100,  17
15028,  1,  81.557,  22.419,  0.000,  0.000,  5,  1.01693,  -89.0005,  'FORT WOR',  16.100,  17
15029,  1,  7.614,  2.150,  0.000,  0.000,  5,  0.93643,  -87.6032,  'TROY 0SE',  16.100,  13
15030,  1,  9.951,  2.809,  0.000,  0.000,  5,  1.00258,  -92.2132,  'SPRINGTO',  16.100,  12
15031,  1,  105.691,  28.753,  0.000,  0.000,  5,  1.00308,  -88.8725,  'PRINCETO',  16.100,  16
15032,  1,  31.219,  8.743,  0.000,  0.000,  5,  1.00985,  -89.1688,  'DALLAS 2',  16.100,  16
15034,  1,  39.768,  11.102,  0.000,  0.000,  5,  1.01196,  -86.4983,  'DALLAS 1',  16.100,  16
15043,  1,  48.543,  13.501,  0.000,  0.000,  5,  1.00034,  -90.0248,  'ROYSE CI',  16.100,  16
15044,  1,  59.725,  16.540,  0.000,  0.000,  5,  1.00223,  -89.2413,  'BOYD 0SE',  16.100,  17
15046,  1,  23.077,  6.482,  0.000,  0.000,  5,  1.00381,  -84.9065,  'STEPHENV',  16.100,  18
15048,  1,  68.090,  18.804,  0.000,  0.000,  5,  1.01022,  -85.9269,  'MANSFIEL',  16.100,  17
15050,  1,  146.451,  39.207,  0.000,  0.000,  5,  1.00366,  -87.5626,  'GREENVIL',  16.100,  16
15053,  1,  66.113,  18.277,  0.000,  0.000,  5,  1.01556,  -88.2759,  'PLANO 4 ',  16.100,  16
15054,  1,  136.596,  35.560,  0.000,  0.000,  5,  0.79819,  -103.5024,  'GROESBEC',  16.100,  14
15056,  1,  20.869,  5.867,  0.000,  0.000,  5,  1.01349,  -82.9215,  'GRAHAM 1',  16.100,  12
15062,  1,  35.242,  9.854,  0.000,  0.000,  5,  1.00549,  -96.4542,  'MABANK 2',  11.500,  14
15064,  1,  35.492,  9.926,  0.000,  0.000,  5,  1.01916,  -87.4697,  'ARLINGTO',  16.100,  17
15070,  1,  69.139,  19.086,  0.000,  0.000,  5,  1.01017,  -89.7628,  'DALLAS 4',  16.100,  17
15071,  1,  76.706,  21.050,  0.000,  0.000,  5,  0.96174,  -86.2552,  'WACO 3 0',  16.100,  13
15072,  1,  58.293,  16.166,  0.000,  0.000,  5,  1.02124,  -88.3230,  'DALLAS 1',  16.100,  16
15073,  1,  67.505,  18.627,  0.000,  0.000,  5,  0.99157,  -89.1518,  'BANGS 0S',  16.100,  15
15074,  1,  7.382,  2.086,  0.000,  0.000,  5,  1.00581,  -89.9161,  'PROSPER ',  16.100,  16
15075,  1,  22.417,  6.287,  0.000,  0.000,  5,  0.91221,  -92.4366,  'EVANT 0S',  16.100,  18
15077,  1,  2.686,  0.760,  0.000,  0.000,  5,  1.02728,  -94.0755,  'TERRELL ',  11.500,  16
15078,  1,  22.997,  6.460,  0.000,  0.000,  5,  1.01209,  -87.9261,  'AUBREY 0',  16.100,  17
15079,  1,  58.286,  16.119,  0.000,  0.000,  5,  0.96144,  -88.0736,  'WACO 4 0',  16.100,  13
15080,  1,  30.756,  8.592,  0.000,  0.000,  5,  0.91185,  -91.8691,  'LORENA 0',  16.100,  13
15081,  1,  28.055,  7.860,  0.000,  0.000,  5,  0.97442,  -85.8416,  'FORT HOO',  16.100,  13
15082,  1,  76.516,  21.074,  0.000,  0.000,  5,  1.01950,  -89.7650,  'ARLINGTO',  16.100,  17
15084,  1,  85.278,  23.406,  0.000,  0.000,  5,  1.01670,  -87.4078,  'MCKINNEY',  16.100,  16
15085,  1,  142.381,  38.162,  0.000,  0.000,  5,  0.99975,  -90.1624,  'DALLAS 3',  16.100,  17
15086,  1,  45.690,  12.727,  0.000,  0.000,  5,  1.01317,  -89.3948,  'ARLINGTO',  16.100,  17
15087,  1,  76.192,  20.856,  0.000,  0.000,  5,  0.92792,  -93.5400,  'MILFORD ',  16.100,  14
15090,  1,  3.224,  0.913,  0.000,  0.000,  5,  1.02097,  -89.7958,  'DALLAS 1',  16.100,  16
15091,  1,  84.658,  22.969,  0.000,  0.000,  5,  0.87104,  -98.5390,  'FROST 0S',  16.100,  14
15092,  1,  4.218,  1.193,  0.000,  0.000,  5,  1.00824,  -88.9466,  'GRANDVIE',  16.100,  14
15093,  1,  14.901,  4.199,  0.000,  0.000,  5,  1.01967,  -91.2133,  'HASLET 0',  16.100,  17
15094,  1,  64.050,  17.706,  0.000,  0.000,  5,  0.99394,  -85.6706,  'BARDWELL',  16.100,  14
15095,  1,  2.620,  0.742,  0.000,  0.000,  5,  1.01800,  -88.8862,  'LAKE DAL',  16.100,  17
15096,  1,  34.687,  9.702,  0.000,  0.000,  5,  1.01419,  -88.5619,  'PLANO 1 ',  16.100,  16
15097,  1,  64.245,  17.774,  0.000,  0.000,  5,  1.01684,  -88.5871,  'EULESS 2',  16.100,  17
15098,  1,  69.362,  19.163,  0.000,  0.000,  5,  1.02736,  -90.4813,  'FORT WOR',  16.100,  17
15099,  1,  131.737,  35.558,  0.000,  0.000,  5,  1.02742,  -90.5569,  'FLOWER M',  16.100,  17
15100,  1,  53.865,  14.958,  0.000,  0.000,  5,  1.01160,  -88.9842,  'DALLAS 1',  16.100,  16
15101,  1,  19.793,  5.557,  0.000,  0.000,  5,  0.91404,  -98.4094,  'COMANCHE',  16.100,  15
15103,  1,  21.641,  6.084,  0.000,  0.000,  5,  1.02081,  -87.7735,  'RICHARDS',  16.100,  16
15104,  1,  204.688,  55.925,  0.000,  0.000,  5,  1.00778,  -88.7810,  'FORT WOR',  16.100,  17
15105,  1,  63.447,  17.558,  0.000,  0.000,  5,  1.01607,  -89.5811,  'IRVING 1',  16.100,  17
15108,  1,  80.783,  22.224,  0.000,  0.000,  5,  1.02737,  -88.4373,  'DALLAS 4',  16.100,  17
15109,  1,  35.351,  9.879,  0.000,  0.000,  5,  0.99066,  -90.0686,  'LANCASTE',  16.100,  16
15110,  1,  53.205,  14.738,  0.000,  0.000,  5,  0.94895,  -93.6596,  'PALO PIN',  16.100,  12
15111,  1,  2.995,  0.848,  0.000,  0.000,  5,  1.02197,  -89.2861,  'ADDISON ',  16.100,  16
15112,  1,  41.358,  11.502,  0.000,  0.000,  5,  0.91742,  -94.7477,  'HICO 0SE',  16.100,  18
15113,  1,  12.344,  3.482,  0.000,  0.000,  5,  1.01039,  -90.8648,  'KRUM 0SE',  16.100,  17
15114,  1,  20.703,  5.818,  0.000,  0.000,  5,  0.97615,  -91.9973,  'KAUFMAN ',  16.100,  16
15115,  1,  48.023,  13.361,  0.000,  0.000,  5,  1.00741,  -90.1397,  'CADDO MI',  16.100,  16
15116,  1,  18.040,  5.078,  0.000,  0.000,  5,  1.02094,  -88.5996,  'PLANO 7 ',  16.100,  16
15117,  1,  139.690,  37.513,  0.000,  0.000,  5,  1.00733,  -90.2688,  'FORT WOR',  16.100,  17
15118,  1,  131.234,  35.015,  0.000,  0.000,  5,  0.92201,  -98.7874,  'BAIRD 0S',  16.100,  15
15119,  1,  7.692,  2.173,  0.000,  0.000,  5,  1.00664,  -84.7829,  'PERRIN 0',  16.100,  12
15121,  1,  4.185,  1.184,  0.000,  0.000,  5,  1.01190,  -87.0153,  'BROWNWOO',  16.100,  15
15122,  1,  74.312,  20.479,  0.000,  0.000,  5,  1.01531,  -89.7603,  'DALLAS 6',  16.100,  16
15124,  1,  58.115,  15.967,  0.000,  0.000,  5,  0.85127,  -94.0242,  'MARLIN 1',  11.500,  13
15125,  1,  23.369,  6.564,  0.000,  0.000,  5,  1.01755,  -88.1567,  'ARLINGTO',  16.100,  17
15126,  1,  75.526,  20.803,  0.000,  0.000,  5,  1.01396,  -89.8446,  'DALLAS 8',  16.100,  16
15127,  1,  170.136,  46.016,  0.000,  0.000,  5,  0.88605,  -97.9726,  'JONESBOR',  16.100,  18
15128,  1,  3.501,  0.991,  0.000,  0.000,  5,  1.01152,  -89.7569,  'DALLAS 3',  16.100,  16
15129,  1,  84.461,  23.075,  0.000,  0.000,  5,  0.94395,  -92.8304,  'GOLDTHWA',  16.100,  18
15130,  1,  14.986,  4.223,  0.000,  0.000,  5,  1.01839,  -88.0822,  'PLANO 5 ',  16.100,  16
15132,  1,  104.078,  28.295,  0.000,  0.000,  5,  0.98728,  -83.2713,  'BELTON 1',  16.100,  13
15133,  1,  123.759,  33.059,  0.000,  0.000,  5,  0.90502,  -98.3509,  'TOLAR 0S',  16.100,  18
15134,  1,  10.534,  2.972,  0.000,  0.000,  5,  0.97052,  -95.1198,  'BRECKENR',  16.100,  15
15135,  1,  28.834,  8.076,  0.000,  0.000,  5,  0.98090,  -95.1906,  'EASTLAND',  16.100,  15
15136,  1,  20.253,  5.690,  0.000,  0.000,  5,  0.95318,  -89.6223,  'COOPER 0',  16.100,  16
15138,  1,  8.414,  2.376,  0.000,  0.000,  5,  0.96929,  -86.4971,  'WACO 1 1',  16.100,  13
15139,  1,  74.491,  20.541,  0.000,  0.000,  5,  1.02737,  -89.8390,  'DALLAS 4',  16.100,  16
15140,  1,  74.627,  20.334,  0.000,  0.000,  5,  0.85644,  -97.9531,  'GATESVIL',  16.100,  13
15141,  1,  6.285,  1.776,  0.000,  0.000,  5,  0.98648,  -89.9891,  'ANNA 0SE',  16.100,  16
15142,  1,  29.510,  8.248,  0.000,  0.000,  5,  0.91124,  -91.1165,  'MOODY 0S',  16.100,  13
15143,  1,  10.369,  2.927,  0.000,  0.000,  5,  1.01829,  -87.9755,  'FORT WOR',  16.100,  17
15144,  1,  80.728,  22.062,  0.000,  0.000,  5,  0.92827,  -90.2568,  'WACO 6 0',  16.100,  13
15145,  1,  58.619,  16.250,  0.000,  0.000,  5,  1.01523,  -88.8859,  'GRAND PR',  16.100,  17
15146,  1,  103.142,  28.103,  0.000,  0.000,  5,  1.01006,  -88.9442,  'ROWLETT ',  16.100,  16
15147,  1,  78.402,  21.569,  0.000,  0.000,  5,  1.01233,  -89.5368,  'PLANO 6 ',  16.100,  16
15148,  1,  80.249,  22.065,  0.000,  0.000,  5,  1.01412,  -89.8079,  'IRVING 5',  16.100,  17
15149,  1,  65.224,  18.036,  0.000,  0.000,  5,  1.01371,  -89.7810,  'DALLAS 7',  16.100,  16
15150,  1,  87.951,  24.080,  0.000,  0.000,  5,  0.99939,  -86.2019,  'BRYSON 2',  16.100,  12
15151,  1,  4.170,  1.179,  0.000,  0.000,  5,  0.91009,  -95.7417,  'MORGAN 0',  16.100,  18
15152,  1,  4.568,  1.292,  0.000,  0.000,  5,  1.01080,  -89.1455,  'SACHSE 0',  16.100,  16
15153,  1,  69.814,  19.261,  0.000,  0.000,  5,  1.00365,  -87.3457,  'PARADISE',  16.100,  12
15154,  1,  16.251,  4.570,  0.000,  0.000,  5,  0.91143,  -95.2752,  'RIO VIST',  16.100,  18
15155,  1,  14.313,  4.033,  0.000,  0.000,  5,  0.97390,  -95.3372,  'STRAWN 0',  16.100,  12
15156,  1,  4.444,  1.257,  0.000,  0.000,  5,  0.92111,  -98.7062,  'MAY-00SE',  16.100,  15
15157,  1,  5.832,  1.649,  0.000,  0.000,  5,  0.99625,  -89.9319,  'DESOTO 0',  16.100,  17
15158,  1,  138.140,  37.170,  0.000,  0.000,  5,  1.02057,  -88.8679,  'MESQUITE',  16.100,  16
15159,  1,  151.874,  40.822,  0.000,  0.000,  5,  0.83631,  -96.8451,  'ROSEBUD ',  16.100,  13
15160,  1,  11.313,  3.192,  0.000,  0.000,  5,  1.01637,  -87.4852,  'DENTON 2',  16.100,  17
15161,  1,  48.090,  13.390,  0.000,  0.000,  5,  1.02734,  -89.5971,  'DALLAS 4',  16.100,  16
15162,  1,  187.443,  49.894,  0.000,  0.000,  5,  0.76793,  -106.8627,  'AXTELL 0',  16.100,  14
15163,  1,  4.603,  1.302,  0.000,  0.000,  5,  0.97624,  -84.9200,  'NOLANVIL',  16.100,  13
15165,  1,  13.626,  3.841,  0.000,  0.000,  5,  1.01872,  -87.2076,  'DENTON 1',  16.100,  17
15168,  1,  54.532,  15.142,  0.000,  0.000,  5,  1.01776,  -90.0954,  'DALLAS 3',  16.100,  16
15171,  1,  124.426,  32.966,  0.000,  0.000,  5,  0.84622,  -101.1256,  'MERTENS ',  16.100,  14
15172,  1,  0.698,  0.198,  0.000,  0.000,  5,  1.02713,  -91.7815,  'WEATHERF',  16.100,  12
15173,  1,  62.786,  17.380,  0.000,  0.000,  5,  1.01669,  -88.3056,  'PLANO 3 ',  16.100,  16
15174,  1,  152.245,  40.889,  0.000,  0.000,  5,  0.83039,  -102.4063,  'MALONE 0',  16.100,  14
15175,  1,  3.071,  0.869,  0.000,  0.000,  5,  1.01788,  -87.8762,  'DENTON 3',  16.100,  17
15176,  1,  119.937,  32.309,  0.000,  0.000,  5,  0.96005,  -91.2373,  'GRAFORD ',  16.100,  12
15177,  1,  8.752,  2.472,  0.000,  0.000,  5,  1.00981,  -89.0654,  'ARLINGTO',  16.100,  17
15178,  1,  98.387,  26.848,  0.000,  0.000,  5,  1.00582,  -89.7028,  'ROCKWALL',  16.100,  16
15180,  1,  99.002,  27.008,  0.000,  0.000,  5,  1.00482,  -83.4918,  'CORSICAN',  16.100,  14
15181,  1,  59.900,  16.596,  0.000,  0.000,  5,  1.01336,  -89.2794,  'GARLAND ',  16.100,  16
15182,  1,  170.841,  46.043,  0.000,  0.000,  5,  0.85692,  -98.0452,  'GATESVIL',  16.100,  13
15183,  1,  2.550,  0.722,  0.000,  0.000,  5,  1.02426,  -89.4503,  'CARROLLT',  16.100,  16
15184,  1,  108.764,  29.555,  0.000,  0.000,  5,  1.00355,  -91.5959,  'FORT WOR',  16.100,  17
15185,  1,  107.171,  29.141,  0.000,  0.000,  5,  1.00451,  -90.7974,  'RHOME 0S',  16.100,  17
15186,  1,  27.118,  7.604,  0.000,  0.000,  5,  0.99866,  -88.6450,  'VENUS 0S',  16.100,  17
15187,  1,  18.464,  5.196,  0.000,  0.000,  5,  1.00733,  -84.9610,  'OLNEY 2 ',  16.100,  12
15188,  1,  16.162,  4.552,  0.000,  0.000,  5,  1.01447,  -89.1495,  'CARROLLT',  16.100,  16
15189,  1,  48.111,  13.390,  0.000,  0.000,  5,  1.01502,  -89.6063,  'DALLAS 2',  16.100,  16
15190,  1,  73.297,  20.151,  0.000,  0.000,  5,  0.97112,  -95.9575,  'GORDON 0',  16.100,  12
15191,  1,  3.448,  0.975,  0.000,  0.000,  5,  0.91022,  -96.1135,  'MERIDIAN',  16.100,  18
15193,  1,  7.438,  2.101,  0.000,  0.000,  5,  1.00264,  -81.1621,  'KILLEEN ',  16.100,  13
15194,  1,  105.405,  28.694,  0.000,  0.000,  5,  1.00965,  -89.2869,  'DUNCANVI',  16.100,  17
15195,  1,  56.993,  15.811,  0.000,  0.000,  5,  1.01831,  -89.5783,  'ARGYLE 0',  16.100,  17
15199,  1,  48.775,  13.569,  0.000,  0.000,  5,  1.01165,  -90.0013,  'FORT WOR',  16.100,  17
15200,  1,  24.583,  6.893,  0.000,  0.000,  5,  0.94650,  -95.0961,  'MINERAL ',  16.100,  12
15201,  1,  77.105,  20.915,  0.000,  0.000,  5,  0.82942,  -96.9279,  'COOLIDGE',  16.100,  14
15202,  1,  4.884,  1.381,  0.000,  0.000,  5,  0.96820,  -89.1076,  'RICE 0SE',  16.100,  14
15203,  1,  9.033,  2.551,  0.000,  0.000,  5,  1.01838,  -89.2087,  'DALLAS 3',  16.100,  16
15209,  1,  153.702,  41.611,  0.000,  0.000,  5,  0.90602,  -94.9780,  'WALNUT S',  16.100,  18
15210,  1,  4.078,  1.154,  0.000,  0.000,  5,  1.01769,  -88.8747,  'BEDFORD ',  16.100,  17
15211,  1,  41.088,  11.352,  0.000,  0.000,  5,  0.78620,  -104.4967,  'HUBBARD ',  16.100,  14
15212,  1,  6.930,  1.958,  0.000,  0.000,  5,  0.97491,  -90.5354,  'FERRIS 0',  16.100,  14
15213,  1,  36.098,  10.092,  0.000,  0.000,  5,  1.01395,  -88.9811,  'GARLAND ',  16.100,  16
15214,  1,  106.672,  29.021,  0.000,  0.000,  5,  1.00830,  -89.6566,  'DALLAS 3',  16.100,  16
15215,  1,  104.034,  28.316,  0.000,  0.000,  5,  1.00140,  -89.5424,  'PILOT PO',  16.100,  16
15216,  1,  25.333,  7.110,  0.000,  0.000,  5,  1.01208,  -90.0379,  'FORT WOR',  16.100,  17
15217,  1,  48.680,  13.551,  0.000,  0.000,  5,  1.02734,  -89.6862,  'NORTH RI',  16.100,  17
15218,  1,  100.754,  27.453,  0.000,  0.000,  5,  0.99893,  -91.2722,  'JUSTIN 0',  16.100,  17
15219,  1,  34.255,  9.578,  0.000,  0.000,  5,  0.99074,  -90.5068,  'SCURRY 0',  16.100,  14
15220,  1,  14.210,  4.005,  0.000,  0.000,  5,  1.01321,  -91.2329,  'SANGER 0',  16.100,  17
15221,  1,  48.903,  13.588,  0.000,  0.000,  5,  0.97871,  -85.6898,  'KILLEEN ',  16.100,  13
15222,  1,  92.912,  25.291,  0.000,  0.000,  5,  0.94610,  -93.2599,  'MABANK 1',  16.100,  14
15223,  1,  35.112,  9.740,  0.000,  0.000,  5,  0.79559,  -104.1390,  'MEXIA 0S',  16.100,  14
15224,  1,  29.480,  8.263,  0.000,  0.000,  5,  1.02103,  -89.0577,  'CARROLLT',  16.100,  16
15225,  1,  110.198,  29.931,  0.000,  0.000,  5,  1.00518,  -91.0614,  'NEVADA 0',  16.100,  16
15226,  1,  13.891,  3.911,  0.000,  0.000,  5,  0.92910,  -96.1540,  'ZEPHYR 0',  16.100,  15
15227,  1,  6.073,  1.717,  0.000,  0.000,  5,  0.99776,  -91.8152,  'TERRELL ',  16.100,  16
15228,  1,  76.637,  21.094,  0.000,  0.000,  5,  1.00899,  -88.1105,  'DALLAS 1',  16.100,  16
15229,  1,  94.047,  25.717,  0.000,  0.000,  5,  1.01088,  -89.2027,  'DALLAS 1',  16.100,  16
15230,  1,  34.748,  9.720,  0.000,  0.000,  5,  1.01676,  -89.7183,  'DALLAS 2',  16.100,  16
15231,  1,  71.354,  19.545,  0.000,  0.000,  5,  0.90211,  -97.0752,  'HAMILTON',  16.100,  18
15232,  1,  14.389,  4.056,  0.000,  0.000,  5,  1.02033,  -90.0784,  'ARLINGTO',  16.100,  17
15233,  1,  54.047,  15.011,  0.000,  0.000,  5,  1.01926,  -89.3515,  'EULESS 1',  16.100,  17
15234,  1,  101.040,  27.553,  0.000,  0.000,  5,  1.01000,  -88.2445,  'FRISCO 1',  16.100,  16
15235,  1,  140.465,  37.496,  0.000,  0.000,  5,  0.95986,  -86.6087,  'SALADO 0',  16.100,  13
15244,  1,  20.180,  5.675,  0.000,  0.000,  5,  1.01128,  -90.2154,  'FORT WOR',  16.100,  17
15245,  1,  60.486,  16.760,  0.000,  0.000,  5,  1.01965,  -90.2987,  'GRAPEVIN',  16.100,  17
15246,  1,  143.421,  38.081,  0.000,  0.000,  5,  0.93004,  -91.9683,  'GLEN ROS',  16.100,  18
15247,  1,  17.740,  4.986,  0.000,  0.000,  5,  0.90720,  -95.2969,  'KOPPERL ',  16.100,  18
15248,  1,  3.097,  0.876,  0.000,  0.000,  5,  1.01855,  -88.9275,  'BEDFORD ',  16.100,  17
15249,  1,  96.790,  26.432,  0.000,  0.000,  5,  1.00703,  -89.3459,  'FORT WOR',  16.100,  17
15250,  1,  150.119,  40.175,  0.000,  0.000,  5,  1.01319,  -88.0966,  'DALLAS 5',  16.100,  16
15251,  1,  170.667,  46.651,  0.000,  0.000,  5,  1.01523,  -89.5360,  'GRAND PR',  16.100,  17
15252,  1,  124.047,  33.546,  0.000,  0.000,  5,  1.01643,  -89.7320,  'DALLAS 2',  16.100,  16
15253,  1,  74.760,  20.599,  0.000,  0.000,  5,  1.01467,  -88.8829,  'FLOWER M',  16.100,  17
15254,  1,  117.971,  31.970,  0.000,  0.000,  5,  1.01380,  -89.6336,  'ROANOKE ',  16.100,  17
15255,  1,  74.430,  20.429,  0.000,  0.000,  5,  0.94757,  -96.2716,  'MILLSAP ',  16.100,  12
15256,  1,  8.681,  2.451,  0.000,  0.000,  5,  0.95429,  -90.9887,  'FORRESTO',  16.100,  14
15257,  1,  1.196,  0.339,  0.000,  0.000,  5,  0.92848,  -93.1494,  'ITALY 0S',  16.100,  14
15258,  1,  9.557,  2.698,  0.000,  0.000,  5,  1.00781,  -89.2082,  'FORNEY 0',  16.100,  16
15259,  1,  104.753,  28.501,  0.000,  0.000,  5,  1.00258,  -90.7499,  'LAVON 0S',  16.100,  16
15264,  1,  7.888,  2.228,  0.000,  0.000,  5,  0.99113,  -95.0717,  'DE LEON ',  16.100,  15
15265,  1,  13.494,  3.805,  0.000,  0.000,  5,  1.02104,  -88.4426,  'KELLER 1',  16.100,  17
15266,  1,  77.146,  21.247,  0.000,  0.000,  5,  1.02316,  -88.7670,  'CEDAR HI',  16.100,  17
15267,  1,  146.250,  39.492,  0.000,  0.000,  5,  0.87612,  -96.4732,  'MC GREGO',  16.100,  13
15268,  1,  45.186,  12.555,  0.000,  0.000,  5,  0.94211,  -91.4587,  'COMMERCE',  16.100,  16
15269,  1,  37.444,  10.456,  0.000,  0.000,  5,  0.99027,  -86.7721,  'MIDLOTHI',  16.100,  17
15270,  1,  68.544,  18.715,  0.000,  0.000,  5,  0.84345,  -98.4082,  'WEST 0SE',  16.100,  13
15271,  1,  27.287,  7.635,  0.000,  0.000,  5,  0.90485,  -89.7025,  'BARTLETT',  16.100,  13
15272,  1,  10.271,  2.899,  0.000,  0.000,  5,  1.01694,  -89.7037,  'DALLAS 1',  16.100,  16
15273,  1,  17.422,  4.905,  0.000,  0.000,  5,  1.02697,  -89.3753,  'COPPELL ',  16.100,  17
15274,  1,  104.338,  28.392,  0.000,  0.000,  5,  0.99798,  -89.6397,  'WILMER 0',  16.100,  16
15275,  1,  12.182,  3.426,  0.000,  0.000,  5,  0.80162,  -103.6503,  'DAWSON 0',  16.100,  14
15276,  1,  3.633,  1.028,  0.000,  0.000,  5,  0.87769,  -91.3167,  'MART 0SE',  16.100,  14
15277,  1,  7.469,  2.110,  0.000,  0.000,  5,  1.01009,  -89.4067,  'LITTLE E',  16.100,  16
15278,  1,  78.662,  21.562,  0.000,  0.000,  5,  0.95686,  -84.4161,  'TEMPLE 2',  16.100,  13
15280,  1,  34.434,  9.624,  0.000,  0.000,  5,  0.98074,  -82.3374,  'TEMPLE 1',  16.100,  13
15284,  1,  74.067,  20.393,  0.000,  0.000,  5,  0.99622,  -89.9855,  'QUINLAN ',  16.100,  16
15285,  1,  43.769,  12.189,  0.000,  0.000,  5,  0.98811,  -90.4382,  'CHICO 0S',  16.100,  12
15286,  1,  10.805,  3.047,  0.000,  0.000,  5,  0.94693,  -90.8604,  'DUBLIN 2',  16.100,  18
15287,  1,  30.860,  8.645,  0.000,  0.000,  5,  1.01701,  -89.0173,  'ARLINGTO',  16.100,  17
15288,  1,  178.569,  48.524,  0.000,  0.000,  5,  0.94134,  -91.8099,  'WOLFE CI',  16.100,  16
15289,  1,  8.698,  2.457,  0.000,  0.000,  5,  1.02401,  -89.1062,  'DALLAS 2',  16.100,  16
15290,  1,  82.877,  22.610,  0.000,  0.000,  5,  0.91864,  -94.4714,  'WHITNEY ',  16.100,  18
15291,  1,  20.050,  5.639,  0.000,  0.000,  5,  1.01023,  -90.9124,  'FORT WOR',  16.100,  17
15292,  1,  192.096,  52.467,  0.000,  0.000,  5,  1.00369,  -90.5734,  'FORT WOR',  16.100,  17
15293,  1,  81.381,  22.345,  0.000,  0.000,  5,  0.99832,  -87.3613,  'JOSHUA 0',  16.100,  18
15294,  1,  60.587,  16.785,  0.000,  0.000,  5,  1.01716,  -89.8181,  'DALLAS 1',  16.100,  16
15296,  1,  120.189,  32.543,  0.000,  0.000,  5,  1.01377,  -86.8731,  'MCKINNEY',  16.100,  16
15305,  1,  92.916,  25.428,  0.000,  0.000,  5,  1.01632,  -87.6065,  'ALLEN 1 ',  16.100,  16
15306,  1,  166.863,  45.603,  0.000,  0.000,  5,  1.01240,  -89.6886,  'ALEDO 2 ',  16.100,  17
15307,  1,  54.310,  15.084,  0.000,  0.000,  5,  1.02223,  -88.7440,  'THE COLO',  16.100,  16
15308,  1,  121.736,  32.928,  0.000,  0.000,  5,  1.01001,  -88.6879,  'SUNNYVAL',  16.100,  16
15309,  1,  13.823,  3.897,  0.000,  0.000,  5,  1.01265,  -89.6506,  'DALLAS 1',  16.100,  16
15310,  1,  99.186,  27.091,  0.000,  0.000,  5,  1.02256,  -90.0404,  'FORT WOR',  16.100,  17
15311,  1,  61.578,  17.055,  0.000,  0.000,  5,  1.01949,  -90.0730,  'DALLAS 3',  16.100,  16
15312,  1,  51.249,  14.238,  0.000,  0.000,  5,  1.00021,  -91.5214,  'AZLE 0SE',  16.100,  17
15313,  1,  106.315,  28.933,  0.000,  0.000,  5,  1.00995,  -87.2575,  'HUTCHINS',  16.100,  16
15314,  1,  14.061,  3.957,  0.000,  0.000,  5,  0.88855,  -95.2877,  'VALLEY M',  16.100,  13
15315,  1,  11.286,  3.184,  0.000,  0.000,  5,  1.00076,  -90.4395,  'DENTON 6',  16.100,  17
15316,  1,  29.619,  8.303,  0.000,  0.000,  5,  1.02732,  -89.3339,  'MESQUITE',  16.100,  16
15323,  1,  190.671,  52.124,  0.000,  0.000,  5,  1.01615,  -88.3260,  'DALLAS 2',  16.100,  17
15327,  1,  214.120,  57.174,  0.000,  0.000,  5,  0.78774,  -103.2667,  'MOUNT CA',  16.100,  14
15328,  1,  3.298,  0.933,  0.000,  0.000,  5,  0.91802,  -92.0428,  'RIESEL 2',  16.100,  13
15329,  1,  12.949,  3.651,  0.000,  0.000,  5,  1.00664,  -89.3139,  'DALLAS 1',  16.100,  16
15330,  1,  156.436,  41.776,  0.000,  0.000,  5,  1.01608,  -88.8558,  'ARLINGTO',  16.100,  17
15331,  1,  50.631,  14.065,  0.000,  0.000,  5,  0.99175,  -90.4014,  'CELINA 0',  16.100,  16
15332,  1,  17.440,  4.910,  0.000,  0.000,  5,  1.01172,  -91.0346,  'FORT WOR',  16.100,  17
15333,  1,  113.026,  30.615,  0.000,  0.000,  5,  0.98681,  -90.1838,  'RED OAK ',  16.100,  14
15334,  1,  119.213,  32.103,  0.000,  0.000,  5,  0.95449,  -95.0166,  'CLYDE 0S',  16.100,  15
15335,  1,  28.090,  7.877,  0.000,  0.000,  5,  1.01427,  -89.7761,  'IRVING 2',  16.100,  17
15336,  1,  146.702,  39.301,  0.000,  0.000,  5,  1.01074,  -88.4449,  'ROWLETT ',  16.100,  16
15337,  1,  78.981,  21.706,  0.000,  0.000,  5,  0.99840,  -85.5904,  'JACKSBOR',  16.100,  12
15338,  1,  16.895,  4.756,  0.000,  0.000,  5,  0.99836,  -89.0703,  'GRANBURY',  16.100,  18
15339,  1,  66.243,  18.322,  0.000,  0.000,  5,  1.02736,  -90.2309,  'SOUTHLAK',  16.100,  17
15340,  1,  56.104,  15.568,  0.000,  0.000,  5,  1.01543,  -89.8490,  'DALLAS 2',  16.100,  16
15341,  1,  40.534,  11.316,  0.000,  0.000,  5,  1.02352,  -88.5227,  'LEWISVIL',  16.100,  17
15344,  1,  27.373,  7.679,  0.000,  0.000,  5,  1.02426,  -89.8983,  'DALLAS 3',  16.100,  16
15345,  1,  113.109,  30.405,  0.000,  0.000,  5,  0.91403,  -95.2037,  'HILLSBOR',  16.100,  14
15346,  1,  33.214,  9.296,  0.000,  0.000,  5,  1.01817,  -90.0662,  'FORT WOR',  16.100,  17
15347,  1,  100.013,  27.095,  0.000,  0.000,  5,  0.92970,  -98.1498,  'CISCO 0S',  16.100,  15
15348,  1,  22.636,  6.352,  0.000,  0.000,  5,  0.95069,  -91.2294,  'ITASCA 0',  16.100,  14
15349,  1,  9.950,  2.809,  0.000,  0.000,  5,  1.00902,  -88.6485,  'LANCASTE',  16.100,  16
15351,  1,  67.053,  18.528,  0.000,  0.000,  5,  1.01326,  -87.6497,  'GARLAND ',  16.100,  16
15352,  1,  158.411,  43.290,  0.000,  0.000,  5,  1.01197,  -89.3220,  'DALLAS 9',  16.100,  16
15353,  1,  36.657,  10.247,  0.000,  0.000,  5,  1.01895,  -88.7990,  'DUNCANVI',  16.100,  17
15354,  1,  47.956,  13.346,  0.000,  0.000,  5,  1.01084,  -90.2722,  'MESQUITE',  16.100,  16
15355,  1,  64.006,  17.690,  0.000,  0.000,  5,  0.98898,  -88.0786,  'MAYPEARL',  16.100,  14
15356,  1,  5.333,  1.508,  0.000,  0.000,  5,  1.01786,  -89.4631,  'GARLAND ',  16.100,  16
15357,  1,  138.891,  37.341,  0.000,  0.000,  5,  1.01525,  -88.0790,  'ALLEN 2 ',  16.100,  16
15362,  1,  98.771,  26.952,  0.000,  0.000,  5,  1.00665,  -84.2362,  'BRIDGEPO',  16.100,  12
15370,  1,  32.459,  9.087,  0.000,  0.000,  5,  1.01554,  -88.5328,  'LEWISVIL',  16.100,  17
15371,  1,  87.656,  24.010,  0.000,  0.000,  5,  0.99968,  -88.5299,  'SEAGOVIL',  16.100,  16
15372,  1,  76.798,  21.151,  0.000,  0.000,  5,  1.02069,  -89.7248,  'DALLAS 3',  16.100,  16
15373,  1,  36.178,  10.113,  0.000,  0.000,  5,  1.01092,  -90.7081,  'HALTOM C',  16.100,  17
15374,  1,  129.923,  35.052,  0.000,  0.000,  5,  1.01558,  -87.9360,  'BALCH SP',  16.100,  16
15375,  1,  62.553,  17.314,  0.000,  0.000,  5,  1.01306,  -89.8864,  'FORT WOR',  16.100,  17
15376,  1,  50.425,  14.022,  0.000,  0.000,  5,  1.01514,  -88.8194,  'DALLAS 4',  16.100,  17
15377,  1,  45.846,  12.750,  0.000,  0.000,  5,  0.96992,  -86.6911,  'KILLEEN ',  16.100,  13
15378,  1,  53.573,  14.840,  0.000,  0.000,  5,  0.95316,  -89.8290,  'WACO 5 0',  16.100,  13
15379,  1,  68.875,  19.023,  0.000,  0.000,  5,  1.01824,  -90.2793,  'FORT WOR',  16.100,  17
15381,  1,  194.643,  53.126,  0.000,  0.000,  5,  0.99400,  -86.1986,  'ENNIS 1S',  16.100,  14
15385,  1,  95.118,  26.009,  0.000,  0.000,  5,  1.01632,  -86.9370,  'DALLAS 3',  16.100,  16
15386,  1,  249.111,  68.115,  0.000,  0.000,  5,  1.01723,  -89.5116,  'RICHARDS',  16.100,  16
15387,  1,  59.881,  16.586,  0.000,  0.000,  5,  1.00651,  -91.2920,  'FORT WOR',  16.100,  17
15389,  1,  56.403,  15.608,  0.000,  0.000,  5,  0.95612,  -87.2974,  'WACO 2 1',  16.100,  13
15392,  1,  82.966,  22.305,  0.000,  0.000,  5,  0.78231,  -104.7670,  'ROGERS 2',  11.500,  13
15393,  1,  6.282,  1.775,  0.000,  0.000,  5,  0.94242,  -90.2269,  'CHINA SP',  16.100,  13
15400,  1,  11.736,  3.310,  0.000,  0.000,  5,  1.00539,  -88.1973,  'MCKINNEY',  16.100,  16
15402,  1,  89.202,  24.425,  0.000,  0.000,  5,  1.00346,  -85.3416,  'GRANBURY',  16.100,  18
15407,  1,  66.117,  18.166,  0.000,  0.000,  5,  0.90881,  -95.7453,  'CLIFTON ',  16.100,  18
15408,  1,  19.550,  5.498,  0.000,  0.000,  5,  1.00151,  -89.8637,  'FARMERSV',  16.100,  16
15409,  1,  28.641,  8.028,  0.000,  0.000,  5,  1.00721,  -89.7578,  'ARLINGTO',  16.100,  17
15411,  1,  106.509,  28.945,  0.000,  0.000,  5,  0.99425,  -84.5134,  'KILLEEN ',  16.100,  13
15412,  1,  101.332,  27.622,  0.000,  0.000,  5,  1.00665,  -89.6885,  'WYLIE 0S',  16.100,  16
15420,  1,  160.928,  43.984,  0.000,  0.000,  5,  1.01514,  -88.7920,  'FORT WOR',  16.100,  17
15421,  1,  10.078,  2.843,  0.000,  0.000,  5,  1.01378,  -90.5576,  'JOSEPHIN',  16.100,  16
15422,  1,  2.132,  0.604,  0.000,  0.000,  5,  1.02730,  -88.9042,  'LEWSIVIL',  16.100,  17
15425,  1,  132.375,  35.664,  0.000,  0.000,  5,  1.01124,  -89.5330,  'DALLAS 4',  16.100,  16
15426,  1,  41.494,  11.548,  0.000,  0.000,  5,  0.93975,  -92.9244,  'KEMP 0SE',  16.100,  14
15427,  1,  39.260,  10.951,  0.000,  0.000,  5,  0.97779,  -89.4862,  'WAXAHACH',  16.100,  14
15428,  1,  21.749,  6.113,  0.000,  0.000,  5,  1.01813,  -88.4572,  'HURST 0S',  16.100,  17
15429,  1,  86.494,  23.715,  0.000,  0.000,  5,  1.00715,  -91.3522,  'FORT WOR',  16.100,  17
15430,  1,  141.176,  37.887,  0.000,  0.000,  5,  1.00643,  -92.7561,  'WEATHERF',  16.100,  12
15431,  1,  58.578,  16.237,  0.000,  0.000,  5,  1.01156,  -88.9327,  'ROCKWALL',  16.100,  16
15432,  1,  67.110,  18.530,  0.000,  0.000,  5,  0.99877,  -92.3351,  'WEATHERF',  16.100,  12
15433,  1,  40.178,  11.216,  0.000,  0.000,  5,  1.01632,  -90.0088,  'FORT WOR',  16.100,  17
15434,  1,  89.146,  24.426,  0.000,  0.000,  5,  1.01267,  -91.2223,  'NEWARK 0',  16.100,  17
15435,  1,  13.218,  3.724,  0.000,  0.000,  5,  0.94353,  -96.1172,  'SANTO 0S',  16.100,  12
15436,  1,  4.554,  1.288,  0.000,  0.000,  5,  1.02187,  -89.2563,  'DALLAS 1',  16.100,  16
15437,  1,  65.246,  17.751,  0.000,  0.000,  5,  0.78771,  -104.3090,  'ELM MOTT',  16.100,  13
15438,  1,  6.596,  1.864,  0.000,  0.000,  5,  1.01325,  -90.1444,  'FORT WOR',  16.100,  17
15439,  1,  38.031,  10.614,  0.000,  0.000,  5,  0.98141,  -87.6240,  'WAXAHACH',  16.100,  14
15440,  1,  91.582,  25.092,  0.000,  0.000,  5,  1.02626,  -90.1361,  'ARLINGTO',  16.100,  17
15441,  1,  122.980,  33.265,  0.000,  0.000,  5,  1.01441,  -89.6123,  'FORT WOR',  16.100,  17
15442,  1,  100.918,  27.525,  0.000,  0.000,  5,  1.01244,  -90.2627,  'FORT WOR',  16.100,  17
15443,  1,  30.391,  8.514,  0.000,  0.000,  5,  1.01543,  -90.2310,  'FORT WOR',  16.100,  17
15446,  1,  40.418,  11.247,  0.000,  0.000,  5,  0.92417,  -92.1284,  'HEWITT 0',  16.100,  13
15447,  1,  24.805,  6.963,  0.000,  0.000,  5,  1.00828,  -89.1772,  'ARLINGTO',  16.100,  17
15449,  1,  105.801,  28.833,  0.000,  0.000,  5,  1.02550,  -87.6522,  'GRAND PR',  16.100,  17
15450,  1,  208.269,  56.690,  0.000,  0.000,  5,  0.95902,  -93.0096,  'MELISSA ',  16.100,  16
15452,  1,  11.837,  3.338,  0.000,  0.000,  5,  0.97470,  -85.1292,  'COPPERAS',  16.100,  13
15453,  1,  58.702,  16.270,  0.000,  0.000,  5,  1.01031,  -88.4600,  'CLEBURNE',  16.100,  17
15454,  1,  47.213,  13.138,  0.000,  0.000,  5,  1.00196,  -88.8512,  'GREENVIL',  16.100,  16
15455,  1,  44.126,  12.293,  0.000,  0.000,  5,  0.99342,  -91.8152,  'ALVORD 0',  16.100,  12
15456,  1,  9.555,  2.696,  0.000,  0.000,  5,  0.92080,  -98.8837,  'GORMAN 0',  16.100,  15
15457,  1,  13.709,  3.865,  0.000,  0.000,  5,  1.01642,  -89.2784,  'COLLEYVI',  16.100,  17
15460,  1,  89.321,  23.890,  0.000,  0.000,  5,  0.77478,  -105.9329,  'HOLLAND ',  11.500,  13
15461,  1,  9.848,  2.779,  0.000,  0.000,  5,  0.95990,  -84.7725,  'TEMPLE 3',  16.100,  13
15462,  1,  55.880,  15.503,  0.000,  0.000,  5,  1.00927,  -89.3052,  'DALLAS 3',  16.100,  16
15463,  1,  78.249,  21.532,  0.000,  0.000,  5,  1.01492,  -89.8949,  'IRVING 4',  16.100,  17
15465,  1,  169.810,  46.438,  0.000,  0.000,  5,  1.02172,  -87.6938,  'FRISCO 2',  16.100,  16
15466,  1,  188.201,  50.716,  0.000,  0.000,  5,  0.85687,  -97.9348,  'GATESVIL',  16.100,  13
15467,  1,  5.330,  1.507,  0.000,  0.000,  5,  1.01697,  -89.8431,  'DALLAS 2',  16.100,  16
15468,  1,  29.601,  8.294,  0.000,  0.000,  5,  1.00733,  -89.7121,  'DALLAS 3',  16.100,  17
15469,  1,  38.343,  10.709,  0.000,  0.000,  5,  1.00972,  -90.8400,  'FORT WOR',  16.100,  17
15470,  1,  6.239,  1.763,  0.000,  0.000,  5,  0.93157,  -91.6813,  'WOODWAY ',  16.100,  13
15471,  1,  47.815,  13.296,  0.000,  0.000,  5,  0.97769,  -94.0110,  'MINGUS 0',  16.100,  12
15472,  1,  1.206,  0.342,  0.000,  0.000,  5,  1.01047,  -88.0330,  'THROCKMO',  16.100,  15
15473,  1,  4.587,  1.297,  0.000,  0.000,  5,  1.00870,  -85.1941,  'NEMO 0SE',  16.100,  18
15474,  1,  3.863,  1.092,  0.000,  0.000,  5,  0.83632,  -100.4105,  'ABBOTT 0',  16.100,  14
15475,  1,  2.686,  0.760,  0.000,  0.000,  5,  1.01515,  -89.4923,  'ALVARADO',  16.100,  17
15476,  1,  44.180,  12.225,  0.000,  0.000,  5,  0.84715,  -100.5489,  'CORSICAN',  16.100,  14
15477,  1,  6.672,  1.885,  0.000,  0.000,  5,  0.98156,  -85.6306,  'HARKER H',  16.100,  13
15478,  1,  55.619,  15.438,  0.000,  0.000,  5,  1.01747,  -89.6942,  'IRVING 3',  16.100,  17
15480,  1,  115.543,  31.329,  0.000,  0.000,  5,  1.00940,  -87.2924,  'BURLESON',  16.100,  17
15481,  1,  140.247,  37.623,  0.000,  0.000,  5,  0.99977,  -90.3721,  'FORT WOR',  16.100,  17
15482,  1,  76.288,  21.023,  0.000,  0.000,  5,  1.02737,  -90.1475,  'DALLAS 2',  16.100,  16
15483,  1,  58.062,  16.105,  0.000,  0.000,  5,  1.02253,  -88.9447,  'NORTH RI',  16.100,  17
15484,  1,  61.235,  16.910,  0.000,  0.000,  5,  0.96304,  -93.1826,  'CROSS PL',  16.100,  15
15485,  1,  6.059,  1.713,  0.000,  0.000,  5,  0.99870,  -84.6602,  'BLOOMING',  16.100,  14
16001,  1,  3.563,  1.008,  0.000,  0.000,  6,  1.02731,  -83.4790,  'CONVERSE',  11.500,  22
16002,  1,  100.108,  27.280,  0.000,  0.000,  6,  0.99738,  -84.7465,  'SAN ANTO',  11.500,  26
16005,  1,  31.322,  8.774,  0.000,  0.000,  6,  1.02365,  -76.6849,  'BASTROP ',  11.500,  25
16011,  1,  51.642,  14.350,  0.000,  0.000,  6,  1.00826,  -80.0842,  'MARION 2',  11.500,  22
16012,  1,  20.463,  5.756,  0.000,  0.000,  6,  1.02732,  -79.0537,  'PAIGE 0S',  11.500,  25
16013,  1,  9.467,  2.673,  0.000,  0.000,  6,  1.00064,  -84.2657,  'SAN ANTO',  11.500,  26
16014,  1,  75.946,  20.834,  0.000,  0.000,  6,  0.95553,  -88.0081,  'WAELDER ',  11.500,  24
16015,  1,  3.963,  1.121,  0.000,  0.000,  6,  1.01027,  -84.4968,  'ATASCOSA',  11.500,  26
16016,  1,  24.357,  6.839,  0.000,  0.000,  6,  1.01561,  -83.0184,  'SAN ANTO',  11.500,  26
16017,  1,  172.901,  47.219,  0.000,  0.000,  6,  1.00422,  -82.4296,  'CIBOLO 0',  11.500,  22
16018,  1,  75.415,  20.762,  0.000,  0.000,  6,  1.00461,  -82.0780,  'AUSTIN 6',  11.500,  23
16019,  1,  1.932,  0.547,  0.000,  0.000,  6,  1.00497,  -82.5238,  'AUSTIN 2',  11.500,  23
16020,  1,  58.596,  16.237,  0.000,  0.000,  6,  1.00267,  -83.1862,  'HORSESHO',  11.500,  23
16023,  1,  12.929,  3.646,  0.000,  0.000,  6,  1.01396,  -81.2084,  'LEANDER ',  11.500,  23
16024,  1,  119.339,  32.363,  0.000,  0.000,  6,  1.02741,  -84.2113,  'AUSTIN 1',  11.500,  23
16025,  1,  84.508,  23.216,  0.000,  0.000,  6,  1.02738,  -83.9657,  'SAN ANTO',  11.500,  26
16026,  1,  53.045,  14.730,  0.000,  0.000,  6,  1.00594,  -82.8652,  'SAN ANTO',  11.500,  26
16027,  1,  16.820,  4.736,  0.000,  0.000,  6,  1.02045,  -80.6050,  'ELGIN 0S',  11.500,  23
16028,  1,  42.145,  11.754,  0.000,  0.000,  6,  1.00836,  -81.6348,  'AUSTIN 3',  11.500,  23
16029,  1,  87.325,  23.816,  0.000,  0.000,  6,  0.94466,  -90.1777,  'RUNGE 0S',  11.500,  24
16031,  1,  5.882,  1.663,  0.000,  0.000,  6,  0.98398,  -76.0696,  'YOAKUM 1',  11.500,  24
16032,  1,  22.076,  6.204,  0.000,  0.000,  6,  1.01010,  -84.6049,  'AUSTIN 3',  11.500,  23
16035,  1,  30.587,  8.568,  0.000,  0.000,  6,  1.01127,  -81.2857,  'PFLUGERV',  11.500,  23
16037,  1,  240.968,  65.829,  0.000,  0.000,  6,  1.00789,  -81.7725,  'SAN ANTO',  11.500,  22
16040,  1,  132.109,  35.578,  0.000,  0.000,  6,  1.00583,  -82.3574,  'AUSTIN 3',  11.500,  23
16043,  1,  67.642,  18.680,  0.000,  0.000,  6,  1.00755,  -81.9613,  'SAN ANTO',  11.500,  26
16044,  1,  159.223,  43.445,  0.000,  0.000,  6,  0.99565,  -84.1693,  'SAN ANTO',  11.500,  26
16047,  1,  15.360,  4.327,  0.000,  0.000,  6,  1.00715,  -83.6003,  'SAN ANTO',  11.500,  26
16055,  1,  158.203,  42.733,  0.000,  0.000,  6,  0.89325,  -98.3465,  'BERGHEIM',  11.500,  26
16058,  1,  4.903,  1.387,  0.000,  0.000,  6,  1.01811,  -77.6473,  'NEW BRAU',  11.500,  22
16059,  1,  170.763,  44.816,  0.000,  0.000,  6,  0.77247,  -114.9254,  'D HANIS ',  11.500,  26
16060,  1,  2.529,  0.716,  0.000,  0.000,  6,  1.00276,  -84.7595,  'SAN ANTO',  11.500,  26
16061,  1,  74.424,  20.501,  0.000,  0.000,  6,  1.00749,  -82.7127,  'AUSTIN 7',  11.500,  23
16064,  1,  153.339,  40.844,  0.000,  0.000,  6,  0.98560,  -76.4478,  'BRENHAM ',  11.500,  25
16065,  1,  87.539,  23.956,  0.000,  0.000,  6,  0.98636,  -85.9499,  'BERTRAM ',  11.500,  23
16091,  1,  9.552,  2.697,  0.000,  0.000,  6,  1.02073,  -83.8599,  'WIMBERLE',  11.500,  23
16092,  1,  31.766,  8.894,  0.000,  0.000,  6,  1.00780,  -83.0819,  'GONZALES',  11.500,  24
16093,  1,  26.967,  7.563,  0.000,  0.000,  6,  1.00391,  -82.6955,  'SAN ANTO',  11.500,  22
16094,  1,  37.434,  10.458,  0.000,  0.000,  6,  1.00816,  -82.5755,  'SAN ANTO',  11.500,  22
16095,  1,  59.086,  16.369,  0.000,  0.000,  6,  1.00488,  -84.2176,  'HUTTO 0S',  11.500,  23
16096,  1,  35.362,  9.884,  0.000,  0.000,  6,  0.99687,  -86.5778,  'LULING 0',  11.500,  24
16097,  1,  23.371,  6.563,  0.000,  0.000,  6,  1.00201,  -83.2287,  'SAN ANTO',  11.500,  26
16098,  1,  97.538,  26.618,  0.000,  0.000,  6,  1.00214,  -83.1864,  'AUSTIN 1',  11.500,  23
16099,  1,  101.843,  27.729,  0.000,  0.000,  6,  0.99560,  -84.1841,  'SAN ANTO',  11.500,  26
16100,  1,  19.603,  5.513,  0.000,  0.000,  6,  0.99806,  -85.3071,  'ADKINS 0',  11.500,  22
16103,  1,  29.713,  8.329,  0.000,  0.000,  6,  1.02461,  -76.2033,  'WINCHEST',  11.500,  25
16109,  1,  25.783,  7.219,  0.000,  0.000,  6,  0.90799,  -88.8067,  'ROCKDALE',  11.500,  25
16112,  1,  9.417,  2.659,  0.000,  0.000,  6,  0.99583,  -85.5490,  'NATALIA ',  11.500,  26
16113,  1,  15.897,  4.477,  0.000,  0.000,  6,  1.00237,  -82.8853,  'AUSTIN 2',  11.500,  23
16114,  1,  18.936,  5.326,  0.000,  0.000,  6,  0.99752,  -84.5058,  'SAN ANTO',  11.500,  26
16115,  1,  81.150,  22.284,  0.000,  0.000,  6,  0.99922,  -83.7993,  'SAN ANTO',  11.500,  22
16116,  1,  112.162,  30.392,  0.000,  0.000,  6,  0.98714,  -85.8633,  'TAYLOR 0',  11.500,  23
16117,  1,  35.148,  9.832,  0.000,  0.000,  6,  1.02231,  -76.7153,  'SMITHVIL',  11.500,  25
16120,  1,  17.826,  5.018,  0.000,  0.000,  6,  1.01658,  -81.2634,  'CEDAR PA',  11.500,  23
16121,  1,  161.126,  44.008,  0.000,  0.000,  6,  1.00648,  -83.8985,  'SAN ANTO',  11.500,  26
16122,  1,  109.272,  29.369,  0.000,  0.000,  6,  0.89741,  -82.7842,  'HALLETTS',  11.500,  24
16123,  1,  15.966,  4.497,  0.000,  0.000,  6,  1.00401,  -82.5915,  'AUSTIN 5',  11.500,  23
16124,  1,  45.347,  12.632,  0.000,  0.000,  6,  1.01177,  -79.8198,  'NEW BRAU',  11.500,  22
16125,  1,  61.289,  16.936,  0.000,  0.000,  6,  0.98233,  -86.0174,  'SUTHERLA',  11.500,  22
16126,  1,  2.210,  0.626,  0.000,  0.000,  6,  1.00658,  -82.0776,  'AUSTIN 3',  11.500,  23
16127,  1,  45.715,  12.603,  0.000,  0.000,  6,  0.79895,  -98.5718,  'CAMERON ',  11.500,  25
16128,  1,  15.348,  4.323,  0.000,  0.000,  6,  0.99924,  -85.4114,  'SAN ANTO',  11.500,  26
16129,  1,  40.769,  11.293,  0.000,  0.000,  6,  0.83483,  -99.0848,  'MEDINA 0',  11.500,  26
16130,  1,  7.452,  2.105,  0.000,  0.000,  6,  1.00212,  -82.3837,  'MANCHACA',  11.500,  23
16131,  1,  13.025,  3.672,  0.000,  0.000,  6,  1.00866,  -82.4389,  'SPRING B',  11.500,  22
16132,  1,  45.695,  12.722,  0.000,  0.000,  6,  0.99811,  -83.5301,  'AUSTIN 1',  11.500,  23
16133,  1,  59.501,  16.428,  0.000,  0.000,  6,  0.93950,  -88.7627,  'FLATONIA',  11.500,  25
16134,  1,  9.140,  2.579,  0.000,  0.000,  6,  0.93570,  -90.3453,  'GRANGER ',  11.500,  23
16135,  1,  4.268,  1.207,  0.000,  0.000,  6,  0.96883,  -75.6889,  'FAYETTEV',  11.500,  25
16136,  1,  17.844,  5.022,  0.000,  0.000,  6,  1.00931,  -84.1821,  'GEORGETO',  11.500,  23
16137,  1,  50.273,  13.973,  0.000,  0.000,  6,  1.00010,  -84.2118,  'AUSTIN 3',  11.500,  23
16138,  1,  38.578,  10.753,  0.000,  0.000,  6,  0.94875,  -90.8857,  'PIPE CRE',  11.500,  26
16139,  1,  18.527,  5.210,  0.000,  0.000,  6,  0.96259,  -86.2819,  'RED ROCK',  11.500,  25
16140,  1,  6.304,  1.781,  0.000,  0.000,  6,  0.88745,  -93.2358,  'JARRELL ',  11.500,  23
16150,  1,  6.372,  1.801,  0.000,  0.000,  6,  1.01652,  -83.8531,  'SAN ANTO',  11.500,  26
16151,  1,  85.332,  23.301,  0.000,  0.000,  6,  0.94397,  -85.5729,  'SCHULENB',  11.500,  25
16153,  1,  12.357,  3.485,  0.000,  0.000,  6,  1.00421,  -81.9361,  'SAN ANTO',  11.500,  26
16154,  1,  82.302,  22.573,  0.000,  0.000,  6,  0.98727,  -84.4960,  'DRIPPING',  11.500,  23
16155,  1,  25.892,  7.262,  0.000,  0.000,  6,  0.99125,  -85.0828,  'SAN ANTO',  11.500,  26
16156,  1,  30.519,  8.549,  0.000,  0.000,  6,  1.01216,  -82.9310,  'MARBLE F',  11.500,  23
16157,  1,  38.752,  10.812,  0.000,  0.000,  6,  0.97999,  -87.7768,  'BOERNE 1',  11.500,  26
16158,  1,  26.603,  7.462,  0.000,  0.000,  6,  1.01085,  -78.6331,  'WASHINGT',  11.500,  25
16159,  1,  5.110,  1.445,  0.000,  0.000,  6,  1.00522,  -83.0167,  'SCHERTZ ',  11.500,  22
16160,  1,  76.537,  21.060,  0.000,  0.000,  6,  1.00290,  -82.5623,  'AUSTIN 8',  11.500,  23
16168,  1,  90.327,  24.719,  0.000,  0.000,  6,  1.00238,  -84.2524,  'SAN ANTO',  11.500,  26
16171,  1,  127.054,  34.266,  0.000,  0.000,  6,  1.00250,  -81.7739,  'SAN ANTO',  11.500,  26
16173,  1,  109.840,  29.769,  0.000,  0.000,  6,  0.98050,  -77.0962,  'CUERO 2 ',  11.500,  24
16174,  1,  25.931,  7.276,  0.000,  0.000,  6,  1.00825,  -83.5175,  'SAN ANTO',  11.500,  22
16175,  1,  78.587,  21.605,  0.000,  0.000,  6,  1.00133,  -82.9835,  'AUSTIN 1',  11.500,  23
16176,  1,  84.687,  23.235,  0.000,  0.000,  6,  1.00682,  -82.4520,  'AUSTIN 3',  11.500,  23
16178,  1,  46.412,  12.919,  0.000,  0.000,  6,  1.00320,  -83.4569,  'SAN ANTO',  11.500,  26
16179,  1,  159.406,  43.469,  0.000,  0.000,  6,  0.98885,  -85.5511,  'SAN ANTO',  11.500,  26
16180,  1,  9.460,  2.671,  0.000,  0.000,  6,  0.98747,  -85.8327,  'LA VERNI',  11.500,  22
16181,  1,  32.555,  9.113,  0.000,  0.000,  6,  1.01069,  -83.6230,  'MANOR 0S',  11.500,  23
16182,  1,  37.590,  10.501,  0.000,  0.000,  6,  1.00741,  -84.0376,  'SAN ANTO',  11.500,  26
16183,  1,  88.838,  24.298,  0.000,  0.000,  6,  0.98492,  -79.8502,  'GIDDINGS',  11.500,  25
16184,  1,  21.040,  5.914,  0.000,  0.000,  6,  1.00535,  -83.1061,  'AUSTIN 3',  11.500,  23
16185,  1,  39.112,  10.918,  0.000,  0.000,  6,  1.00167,  -83.4346,  'AUSTIN 3',  11.500,  23
16186,  1,  19.846,  5.582,  0.000,  0.000,  6,  1.00929,  -82.1136,  'AUSTIN 3',  11.500,  23
16187,  1,  40.502,  11.302,  0.000,  0.000,  6,  1.00715,  -82.5386,  'AUSTIN 2',  11.500,  23
16189,  1,  78.012,  21.373,  0.000,  0.000,  6,  0.94721,  -76.5095,  'COLUMBUS',  11.500,  25
16190,  1,  18.679,  5.250,  0.000,  0.000,  6,  0.93837,  -87.5910,  'SHINER 0',  11.500,  24
16191,  1,  13.826,  3.897,  0.000,  0.000,  6,  1.00384,  -82.5080,  'SAN ANTO',  11.500,  22
16193,  1,  16.596,  4.672,  0.000,  0.000,  6,  0.98640,  -79.1589,  'CALDWELL',  11.500,  25
16194,  1,  33.141,  9.271,  0.000,  0.000,  6,  0.99466,  -83.2950,  'AUSTIN 1',  11.500,  23
16195,  1,  43.664,  12.158,  0.000,  0.000,  6,  0.95263,  -77.5898,  'INDUSTRY',  11.500,  25
16196,  1,  2.736,  0.774,  0.000,  0.000,  6,  0.99526,  -84.9446,  'DALE 0SE',  11.500,  23
16199,  1,  20.133,  5.662,  0.000,  0.000,  6,  1.01633,  -82.1546,  'SAN ANTO',  11.500,  26
16200,  1,  208.084,  56.756,  0.000,  0.000,  6,  0.98892,  -84.7369,  'SAN ANTO',  11.500,  26
16201,  1,  34.243,  9.579,  0.000,  0.000,  6,  1.01151,  -84.2445,  'SAN ANTO',  11.500,  26
16202,  1,  42.163,  11.749,  0.000,  0.000,  6,  0.98695,  -83.9269,  'MARTINDA',  11.500,  22
16203,  1,  15.568,  4.385,  0.000,  0.000,  6,  1.00324,  -83.9365,  'SAN ANTO',  11.500,  26
16204,  1,  87.183,  23.884,  0.000,  0.000,  6,  0.99708,  -84.2690,  'SAN ANTO',  11.500,  26
16205,  1,  5.918,  1.673,  0.000,  0.000,  6,  1.01232,  -81.0808,  'AUSTIN 2',  11.500,  23
16206,  1,  96.771,  26.341,  0.000,  0.000,  6,  0.96688,  -81.7623,  'LEXINGTO',  11.500,  25
16207,  1,  12.480,  3.520,  0.000,  0.000,  6,  1.02731,  -84.4234,  'LEANDER ',  11.500,  23
16208,  1,  29.850,  8.363,  0.000,  0.000,  6,  1.00844,  -83.2836,  'AUSTIN 1',  11.500,  23
16209,  1,  114.254,  30.871,  0.000,  0.000,  6,  0.97205,  -86.4962,  'MICO 0SE',  11.500,  26
16217,  1,  6.338,  1.792,  0.000,  0.000,  6,  1.00416,  -84.4673,  'AUSTIN 3',  11.500,  23
16218,  1,  54.483,  15.116,  0.000,  0.000,  6,  0.99680,  -82.0077,  'LOCKHART',  11.500,  23
16219,  1,  45.635,  12.710,  0.000,  0.000,  6,  1.00859,  -83.3607,  'AUSTIN 1',  11.500,  23
16220,  1,  57.295,  15.884,  0.000,  0.000,  6,  1.00535,  -82.7451,  'SAN ANTO',  11.500,  22
16221,  1,  70.162,  19.343,  0.000,  0.000,  6,  0.99552,  -88.7049,  'FALLS CI',  11.500,  22
16223,  1,  7.702,  2.176,  0.000,  0.000,  6,  1.01346,  -80.6837,  'AUSTIN 2',  11.500,  23
16224,  1,  156.344,  42.690,  0.000,  0.000,  6,  1.00109,  -83.6398,  'AUSTIN 2',  11.500,  23
16225,  1,  95.774,  26.135,  0.000,  0.000,  6,  0.99287,  -84.4164,  'SAN ANTO',  11.500,  26
16226,  1,  60.286,  16.574,  0.000,  0.000,  6,  0.87668,  -101.1495,  'BLANCO 0',  11.500,  26
16227,  1,  10.842,  3.060,  0.000,  0.000,  6,  1.01147,  -81.4343,  'AUSTIN 2',  11.500,  23
16230,  1,  128.029,  34.555,  0.000,  0.000,  6,  1.01210,  -80.9323,  'SAN MARC',  11.500,  22
16231,  1,  156.407,  42.668,  0.000,  0.000,  6,  0.98901,  -83.6724,  'BUDA 0SE',  11.500,  23
16232,  1,  65.074,  17.984,  0.000,  0.000,  6,  1.00028,  -81.5491,  'DEL VALL',  11.500,  23
16233,  1,  74.426,  20.492,  0.000,  0.000,  6,  0.99928,  -83.0394,  'AUSTIN 4',  11.500,  23
16236,  1,  60.016,  16.624,  0.000,  0.000,  6,  1.00986,  -81.8445,  'SAN ANTO',  11.500,  26
16237,  1,  143.291,  38.213,  0.000,  0.000,  6,  0.78179,  -102.0959,  'BURLINGT',  11.500,  25
16238,  1,  1.001,  0.283,  0.000,  0.000,  6,  1.00901,  -81.8875,  'AUSTIN 1',  11.500,  23
16241,  1,  151.319,  40.423,  0.000,  0.000,  6,  1.00356,  -81.2397,  'ELMENDOR',  11.500,  22
16250,  1,  156.588,  42.741,  0.000,  0.000,  6,  0.99824,  -84.2655,  'SAN ANTO',  11.500,  22
16251,  1,  72.121,  19.883,  0.000,  0.000,  6,  1.00640,  -84.2642,  'CANYON L',  11.500,  22
16252,  1,  41.182,  11.484,  0.000,  0.000,  6,  0.99116,  -84.2779,  'JOHNSON ',  11.500,  23
16253,  1,  8.952,  2.527,  0.000,  0.000,  6,  0.95778,  -84.0840,  'YORKTOWN',  11.500,  24
16256,  1,  8.505,  2.402,  0.000,  0.000,  6,  1.00904,  -81.1757,  'AUSTIN 2',  11.500,  23
16261,  1,  17.220,  4.847,  0.000,  0.000,  6,  1.00056,  -84.3447,  'LACKLAND',  11.500,  26
16262,  1,  23.164,  6.506,  0.000,  0.000,  6,  1.00183,  -83.1208,  'LIBERTY ',  11.500,  23
16264,  1,  28.527,  7.991,  0.000,  0.000,  6,  0.97743,  -83.1145,  'KENEDY 1',  11.500,  24
16275,  1,  40.733,  11.361,  0.000,  0.000,  6,  0.99525,  -83.9919,  'SAN ANTO',  11.500,  26
16276,  1,  87.139,  23.866,  0.000,  0.000,  6,  0.99635,  -86.5659,  'VON ORMY',  11.500,  26
16278,  1,  28.688,  8.042,  0.000,  0.000,  6,  1.01259,  -80.1122,  'KYLE 1SE',  11.500,  23
16280,  1,  106.250,  28.911,  0.000,  0.000,  6,  1.00857,  -79.7213,  'SEGUIN 2',  11.500,  22
16281,  1,  114.057,  30.948,  0.000,  0.000,  6,  1.01056,  -83.5428,  'UNIVERSA',  11.500,  22
16282,  1,  52.870,  14.688,  0.000,  0.000,  6,  1.01494,  -84.4666,  'SPICEWOO',  11.500,  23
16283,  1,  16.438,  4.629,  0.000,  0.000,  6,  1.00809,  -84.5164,  'SAINT HE',  11.500,  22
16284,  1,  7.809,  2.206,  0.000,  0.000,  6,  1.00181,  -83.0917,  'SAN ANTO',  11.500,  26
16286,  1,  69.934,  19.228,  0.000,  0.000,  6,  0.94779,  -92.0471,  'BOERNE 2',  11.500,  26
16288,  1,  73.628,  20.276,  0.000,  0.000,  6,  0.99800,  -83.5203,  'SAN ANTO',  11.500,  26
16289,  1,  139.786,  37.502,  0.000,  0.000,  6,  0.99879,  -83.2968,  'AUSTIN 2',  11.500,  23
16290,  1,  73.248,  20.191,  0.000,  0.000,  6,  1.01245,  -82.7336,  'AUSTIN 2',  11.500,  23
16291,  1,  62.604,  17.317,  0.000,  0.000,  6,  0.99977,  -84.4348,  'SAN ANTO',  11.500,  26
16306,  1,  15.682,  4.417,  0.000,  0.000,  6,  1.00657,  -82.2541,  'AUSTIN 1',  11.500,  23
16307,  1,  49.600,  13.787,  0.000,  0.000,  6,  0.99597,  -83.8357,  'SAN ANTO',  11.500,  26
16309,  1,  117.223,  31.502,  0.000,  0.000,  6,  0.93156,  -90.0399,  'HONDO 1S',  11.500,  26
16310,  1,  25.404,  7.130,  0.000,  0.000,  6,  1.01299,  -82.1982,  'SAN ANTO',  11.500,  22
16311,  1,  88.154,  24.043,  0.000,  0.000,  6,  0.94937,  -79.6363,  'NEW ULM ',  11.500,  25
16312,  1,  6.484,  1.833,  0.000,  0.000,  6,  1.01789,  -81.5387,  'SAN ANTO',  11.500,  22
16313,  1,  36.288,  10.142,  0.000,  0.000,  6,  1.00683,  -83.1276,  'AUSTIN 3',  11.500,  23
16314,  1,  22.563,  6.338,  0.000,  0.000,  6,  1.00195,  -83.7385,  'BULVERDE',  11.500,  26
16319,  1,  27.615,  7.742,  0.000,  0.000,  6,  0.99626,  -83.7089,  'GEORGETO',  11.500,  23
16320,  1,  42.241,  11.784,  0.000,  0.000,  6,  1.02016,  -82.3577,  'SAN ANTO',  11.500,  22
16322,  1,  45.160,  12.572,  0.000,  0.000,  6,  0.99160,  -83.9309,  'FLORESVI',  11.500,  22
16323,  1,  60.688,  16.795,  0.000,  0.000,  6,  0.99635,  -83.8585,  'SAN ANTO',  11.500,  26
16324,  1,  24.484,  6.873,  0.000,  0.000,  6,  1.00358,  -82.9974,  'SAN ANTO',  11.500,  22
16325,  1,  58.213,  15.926,  0.000,  0.000,  6,  0.79630,  -100.9294,  'BUCKHOLT',  11.500,  25
16326,  1,  2.950,  0.835,  0.000,  0.000,  6,  0.98961,  -79.7428,  'SOMERVIL',  11.500,  25
16327,  1,  15.736,  4.427,  0.000,  0.000,  6,  0.92606,  -81.9457,  'WEIMAR 0',  11.500,  25
16328,  1,  13.298,  3.743,  0.000,  0.000,  6,  0.86850,  -96.5105,  'COMFORT ',  11.500,  26
16329,  1,  18.731,  5.269,  0.000,  0.000,  6,  0.94705,  -87.2205,  'NORDHEIM',  11.500,  24
16330,  1,  1.287,  0.365,  0.000,  0.000,  6,  1.01049,  -82.6743,  'AUSTIN 9',  11.500,  23
16331,  1,  109.795,  29.845,  0.000,  0.000,  6,  1.01239,  -83.2801,  'AUSTIN 2',  11.500,  23
16332,  1,  73.109,  20.135,  0.000,  0.000,  6,  0.99634,  -84.5408,  'HELOTES ',  11.500,  26
16335,  1,  70.657,  19.491,  0.000,  0.000,  6,  1.00838,  -81.7552,  'SAN ANTO',  11.500,  26
16336,  1,  162.267,  43.290,  0.000,  0.000,  6,  0.80135,  -104.0687,  'BANDERA ',  11.500,  26
16337,  1,  20.407,  5.739,  0.000,  0.000,  6,  1.01694,  -83.0469,  'SAN ANTO',  11.500,  26
16338,  1,  97.935,  26.166,  0.000,  0.000,  6,  0.80501,  -97.0215,  'ROCKDALE',  11.500,  25
16339,  1,  28.734,  8.050,  0.000,  0.000,  6,  0.98666,  -82.2958,  'CEDAR CR',  11.500,  23
16340,  1,  27.211,  7.629,  0.000,  0.000,  6,  0.99240,  -84.7692,  'NIXON 0S',  11.500,  24
16341,  1,  19.627,  5.519,  0.000,  0.000,  6,  0.98813,  -77.9030,  'CHAPPELL',  11.500,  25
16344,  1,  5.443,  1.539,  0.000,  0.000,  6,  1.01342,  -81.2849,  'ROUND RO',  11.500,  23
16345,  1,  136.675,  36.727,  0.000,  0.000,  6,  1.00199,  -83.1716,  'AUSTIN 1',  11.500,  23
16346,  1,  16.552,  4.660,  0.000,  0.000,  6,  0.98284,  -87.4597,  'LEMING 0',  11.500,  26
16351,  1,  19.209,  5.404,  0.000,  0.000,  6,  1.01200,  -81.6093,  'AUSTIN 1',  11.500,  23
16352,  1,  113.674,  30.851,  0.000,  0.000,  6,  1.01208,  -83.4071,  'SAN ANTO',  11.500,  26
16353,  1,  93.882,  25.669,  0.000,  0.000,  6,  1.00860,  -82.5439,  'ROUND RO',  11.500,  23
16355,  1,  124.665,  33.690,  0.000,  0.000,  6,  1.01175,  -81.4023,  'ROUND RO',  11.500,  23
16356,  1,  130.421,  35.221,  0.000,  0.000,  6,  1.02743,  -84.0953,  'SAN ANTO',  11.500,  26
16357,  1,  21.225,  5.941,  0.000,  0.000,  6,  0.83491,  -105.1889,  'DEVINE 0',  11.500,  26
16358,  1,  67.150,  18.551,  0.000,  0.000,  6,  1.00942,  -86.4652,  'GEORGETO',  11.500,  23
16360,  1,  28.094,  7.877,  0.000,  0.000,  6,  1.01347,  -82.8547,  'BURNET 1',  11.500,  23
17001,  1,  6.659,  1.882,  0.000,  0.000,  7,  0.95866,  -71.9897,  'INEZ 0SE',  11.500,  6
17004,  1,  195.696,  53.482,  0.000,  0.000,  7,  1.01158,  -69.1909,  'PASADENA',  11.500,  4
17010,  1,  18.007,  5.065,  0.000,  0.000,  7,  0.97589,  -78.0036,  'PRAIRIE ',  11.500,  5
17011,  1,  46.342,  12.908,  0.000,  0.000,  7,  1.02026,  -76.2261,  'CONROE 1',  11.500,  5
17012,  1,  1.064,  0.301,  0.000,  0.000,  7,  0.96854,  -74.0285,  'SIMONTON',  11.500,  3
17013,  1,  128.511,  34.621,  0.000,  0.000,  7,  0.99561,  -75.2477,  'HOUSTON ',  11.500,  5
17014,  1,  45.679,  12.714,  0.000,  0.000,  7,  0.98982,  -73.3024,  'HOUSTON ',  11.500,  4
17016,  1,  87.612,  24.002,  0.000,  0.000,  7,  1.00179,  -70.5982,  'HOUSTON ',  11.500,  4
17017,  1,  119.779,  32.387,  0.000,  0.000,  7,  0.99701,  -74.2007,  'HOUSTON ',  11.500,  3
17020,  1,  58.070,  16.082,  0.000,  0.000,  7,  0.98897,  -73.2676,  'NURSERY ',  11.500,  6
17026,  1,  39.348,  10.987,  0.000,  0.000,  7,  1.01289,  -69.8028,  'BACLIFF ',  11.500,  4
17027,  1,  98.126,  26.761,  0.000,  0.000,  7,  0.99666,  -74.3005,  'SPRING 1',  11.500,  5
17028,  1,  78.578,  21.613,  0.000,  0.000,  7,  1.00983,  -73.8593,  'HOUSTON ',  11.500,  3
17036,  1,  66.971,  18.498,  0.000,  0.000,  7,  1.00444,  -73.0279,  'CONROE 5',  11.500,  5
17039,  1,  210.726,  57.541,  0.000,  0.000,  7,  0.99932,  -72.0588,  'SUGAR LA',  11.500,  3
17041,  1,  105.704,  28.760,  0.000,  0.000,  7,  1.00451,  -69.4216,  'DAYTON 1',  11.500,  4
17044,  1,  114.453,  30.920,  0.000,  0.000,  7,  0.96734,  -71.5593,  'VICTORIA',  11.500,  6
17049,  1,  227.826,  62.241,  0.000,  0.000,  7,  1.00554,  -73.0414,  'KATY 1 2',  11.500,  3
17050,  1,  76.589,  21.053,  0.000,  0.000,  7,  0.98595,  -76.8505,  'MAGNOLIA',  11.500,  5
17051,  1,  126.636,  34.141,  0.000,  0.000,  7,  0.99515,  -74.1586,  'HOUSTON ',  11.500,  3
17052,  1,  100.833,  27.469,  0.000,  0.000,  7,  0.99614,  -72.7183,  'MISSOURI',  11.500,  3
17053,  1,  112.182,  30.444,  0.000,  0.000,  7,  1.00428,  -68.5350,  'RICHMOND',  11.500,  3
17054,  1,  95.562,  26.067,  0.000,  0.000,  7,  0.98585,  -74.1039,  'HOUSTON ',  11.500,  4
17055,  1,  86.220,  23.625,  0.000,  0.000,  7,  0.99666,  -72.2695,  'HOUSTON ',  11.500,  3
17057,  1,  73.462,  20.227,  0.000,  0.000,  7,  0.99352,  -74.6308,  'SPRING 8',  11.500,  5
17067,  1,  69.707,  19.207,  0.000,  0.000,  7,  0.97998,  -75.8345,  'HOUSTON ',  11.500,  3
17069,  1,  50.958,  14.144,  0.000,  0.000,  7,  0.97268,  -68.5945,  'EL CAMPO',  11.500,  1
17070,  1,  89.803,  24.566,  0.000,  0.000,  7,  0.99331,  -71.3383,  'HOUSTON ',  11.500,  4
17071,  1,  3.958,  1.120,  0.000,  0.000,  7,  0.95081,  -65.7671,  'PORT O C',  11.500,  6
17072,  1,  98.240,  26.814,  0.000,  0.000,  7,  1.00833,  -69.3098,  'DICKINSO',  11.500,  4
17074,  1,  61.857,  17.126,  0.000,  0.000,  7,  1.01261,  -68.2705,  'GALVESTO',  11.500,  2
17075,  1,  141.977,  38.132,  0.000,  0.000,  7,  1.01691,  -70.2643,  'HOUSTON ',  11.500,  4
17084,  1,  189.365,  51.738,  0.000,  0.000,  7,  1.00802,  -68.1119,  'LEAGUE C',  11.500,  4
17085,  1,  3.876,  1.097,  0.000,  0.000,  7,  0.98959,  -69.5530,  'LIVERPOO',  11.500,  2
17086,  1,  47.305,  13.158,  0.000,  0.000,  7,  0.99071,  -72.6039,  'HOUSTON ',  11.500,  4
17087,  1,  65.245,  18.027,  0.000,  0.000,  7,  0.99854,  -71.4507,  'SUGAR LA',  11.500,  3
17088,  1,  103.240,  28.022,  0.000,  0.000,  7,  0.96477,  -75.2410,  'RICHMOND',  11.500,  3
17089,  1,  72.939,  20.109,  0.000,  0.000,  7,  1.01284,  -75.0541,  'HOUSTON ',  11.500,  3
17090,  1,  9.410,  2.656,  0.000,  0.000,  7,  0.98836,  -76.2672,  'PINEHURS',  11.500,  5
17091,  1,  196.421,  53.739,  0.000,  0.000,  7,  1.02686,  -74.4754,  'PEARLAND',  11.500,  3
17092,  1,  44.178,  12.304,  0.000,  0.000,  7,  0.99037,  -73.6533,  'HOUSTON ',  11.500,  3
17093,  1,  96.793,  26.389,  0.000,  0.000,  7,  0.98566,  -74.4104,  'HOUSTON ',  11.500,  3
17094,  1,  68.132,  18.808,  0.000,  0.000,  7,  1.00261,  -74.9779,  'HOUSTON ',  11.500,  3
17100,  1,  57.143,  15.834,  0.000,  0.000,  7,  0.99198,  -72.2332,  'HOUSTON ',  11.500,  4
17101,  1,  195.359,  53.338,  0.000,  0.000,  7,  0.99816,  -73.2012,  'HOUSTON ',  11.500,  3
17102,  1,  108.522,  29.446,  0.000,  0.000,  7,  0.98578,  -75.0478,  'TOMBALL ',  11.500,  5
17103,  1,  57.616,  15.963,  0.000,  0.000,  7,  0.99254,  -72.5608,  'HOUSTON ',  11.500,  4
17106,  1,  79.588,  21.887,  0.000,  0.000,  7,  1.01270,  -68.5225,  'DEER PAR',  11.500,  4
17116,  1,  11.611,  3.274,  0.000,  0.000,  7,  0.96618,  -74.8400,  'WALLIS 0',  11.500,  1
17117,  1,  74.653,  20.546,  0.000,  0.000,  7,  0.99365,  -73.9479,  'HOUSTON ',  11.500,  3
17118,  1,  102.498,  27.880,  0.000,  0.000,  7,  0.98597,  -74.7251,  'SPRING 4',  11.500,  5
17119,  1,  44.793,  12.473,  0.000,  0.000,  7,  0.99305,  -72.0735,  'SOUTH HO',  11.500,  4
17120,  1,  128.374,  34.536,  0.000,  0.000,  7,  0.98177,  -75.2760,  'HOUSTON ',  11.500,  3
17123,  1,  6.706,  1.895,  0.000,  0.000,  7,  0.94896,  -65.0189,  'SEADRIFT',  11.500,  6
17124,  1,  185.428,  50.589,  0.000,  0.000,  7,  0.98867,  -73.6297,  'HOUSTON ',  11.500,  3
17127,  1,  288.184,  78.722,  0.000,  0.000,  7,  1.00244,  -69.8834,  'SUGAR LA',  11.500,  3
17128,  1,  69.931,  19.291,  0.000,  0.000,  7,  1.00267,  -73.3762,  'CONROE 7',  11.500,  5
17129,  1,  6.259,  1.768,  0.000,  0.000,  7,  0.97488,  -69.5832,  'LOLITA 0',  11.500,  6
17132,  1,  66.548,  18.380,  0.000,  0.000,  7,  1.00109,  -68.7891,  'LAPORTE ',  11.500,  4
17143,  1,  62.790,  17.365,  0.000,  0.000,  7,  0.99828,  -75.5049,  'NEW CANE',  11.500,  5
17144,  1,  98.517,  26.858,  0.000,  0.000,  7,  0.99407,  -71.5979,  'HOUSTON ',  11.500,  4
17145,  1,  142.948,  38.420,  0.000,  0.000,  7,  1.02743,  -75.8380,  'HOUSTON ',  11.500,  4
17147,  1,  53.363,  14.814,  0.000,  0.000,  7,  1.00019,  -73.3423,  'HOUSTON ',  11.500,  3
17148,  1,  54.572,  15.135,  0.000,  0.000,  7,  0.98865,  -74.8618,  'HOUSTON ',  11.500,  3
17149,  1,  8.883,  2.508,  0.000,  0.000,  7,  0.96058,  -70.1683,  'BLOOMING',  11.500,  6
17151,  1,  31.871,  8.925,  0.000,  0.000,  7,  1.02144,  -74.1031,  'WILLIS 2',  11.500,  5
17152,  1,  3.079,  0.872,  0.000,  0.000,  7,  0.99277,  -73.2283,  'HOUSTON ',  11.500,  3
17153,  1,  26.802,  7.508,  0.000,  0.000,  7,  0.94817,  -60.3958,  'PALACIOS',  11.500,  1
17154,  1,  59.603,  16.509,  0.000,  0.000,  7,  1.00408,  -75.1281,  'CONROE 4',  11.500,  5
17155,  1,  80.006,  21.959,  0.000,  0.000,  7,  0.98487,  -73.5414,  'HOUSTON ',  11.500,  3
17157,  1,  159.402,  43.518,  0.000,  0.000,  7,  0.99831,  -73.2584,  'SPRING 2',  11.500,  5
17158,  1,  86.216,  23.601,  0.000,  0.000,  7,  0.98266,  -74.1376,  'KINGWOOD',  11.500,  4
17161,  1,  133.823,  36.008,  0.000,  0.000,  7,  1.00415,  -71.7305,  'HOUSTON ',  11.500,  3
17172,  1,  91.397,  25.027,  0.000,  0.000,  7,  1.01650,  -68.2605,  'TEXAS CI',  11.500,  2
17173,  1,  98.902,  26.934,  0.000,  0.000,  7,  0.98257,  -74.9164,  'KINGWOOD',  11.500,  4
17174,  1,  123.431,  33.305,  0.000,  0.000,  7,  0.99099,  -70.9244,  'HOUSTON ',  11.500,  4
17177,  1,  200.911,  54.820,  0.000,  0.000,  7,  0.99001,  -74.0342,  'SPRING 7',  11.500,  5
17178,  1,  120.350,  32.498,  0.000,  0.000,  7,  0.98594,  -75.2134,  'HOUSTON ',  11.500,  3
17179,  1,  62.320,  17.229,  0.000,  0.000,  7,  0.98721,  -72.4097,  'FRESNO 0',  11.500,  3
17180,  1,  93.312,  25.485,  0.000,  0.000,  7,  0.99033,  -73.9821,  'HOUSTON ',  11.500,  3
17181,  1,  148.860,  39.725,  0.000,  0.000,  7,  0.98554,  -75.1721,  'HOUSTON ',  11.500,  3
17182,  1,  2.084,  0.590,  0.000,  0.000,  7,  0.97036,  -75.5123,  'PATTISON',  11.500,  3
17183,  1,  200.991,  54.990,  0.000,  0.000,  7,  1.02739,  -74.8664,  'HOUSTON ',  11.500,  3
17185,  1,  153.193,  40.911,  0.000,  0.000,  7,  1.00565,  -66.7378,  'MISSOURI',  11.500,  3
17188,  1,  70.051,  19.319,  0.000,  0.000,  7,  0.99826,  -71.4726,  'HOUSTON ',  11.500,  3
17198,  1,  82.801,  22.762,  0.000,  0.000,  7,  1.02738,  -74.7740,  'TOMBALL ',  11.500,  5
17201,  1,  244.631,  66.856,  0.000,  0.000,  7,  1.01042,  -73.9596,  'CYPRESS ',  11.500,  5
17202,  1,  37.754,  10.536,  0.000,  0.000,  7,  0.97587,  -78.3297,  'HEMPSTEA',  11.500,  5
17203,  1,  21.311,  5.986,  0.000,  0.000,  7,  0.96745,  -68.6079,  'WEST COL',  11.500,  1
17213,  1,  61.293,  16.968,  0.000,  0.000,  7,  1.00615,  -69.7417,  'SANTA FE',  11.500,  2
17214,  1,  94.333,  25.748,  0.000,  0.000,  7,  0.98803,  -72.6915,  'HOUSTON ',  11.500,  3
17215,  1,  100.206,  27.298,  0.000,  0.000,  7,  0.99292,  -74.9418,  'SPRING 5',  11.500,  5
17216,  1,  85.872,  23.518,  0.000,  0.000,  7,  0.98753,  -73.9981,  'HOUSTON ',  11.500,  3
17217,  1,  78.673,  21.613,  0.000,  0.000,  7,  0.99110,  -74.0806,  'HOUSTON ',  11.500,  4
17218,  1,  43.783,  12.194,  0.000,  0.000,  7,  0.98598,  -76.8667,  'MONTGOME',  11.500,  5
17219,  1,  1.477,  0.418,  0.000,  0.000,  7,  0.97841,  -71.5134,  'HUNGERFO',  11.500,  1
17220,  1,  166.830,  45.514,  0.000,  0.000,  7,  0.98852,  -74.2628,  'HOUSTON ',  11.500,  3
17221,  1,  190.968,  52.099,  0.000,  0.000,  7,  0.98790,  -73.9264,  'HOUSTON ',  11.500,  3
17222,  1,  112.146,  30.394,  0.000,  0.000,  7,  0.98947,  -72.8078,  'HOUSTON ',  11.500,  3
17223,  1,  49.732,  13.823,  0.000,  0.000,  7,  0.99537,  -73.7209,  'HOUSTON ',  11.500,  5
17224,  1,  29.158,  8.168,  0.000,  0.000,  7,  0.98842,  -74.2843,  'HOUSTON ',  11.500,  3
17225,  1,  108.428,  29.421,  0.000,  0.000,  7,  0.98572,  -75.7768,  'HOUSTON ',  11.500,  3
17226,  1,  39.115,  10.917,  0.000,  0.000,  7,  0.99740,  -73.4771,  'HOUSTON ',  11.500,  3
17229,  1,  245.002,  66.918,  0.000,  0.000,  7,  1.00209,  -70.8950,  'HOUSTON ',  11.500,  3
17230,  1,  7.701,  2.175,  0.000,  0.000,  7,  0.98992,  -73.0515,  'BEASLEY ',  11.500,  1
17231,  1,  51.952,  14.429,  0.000,  0.000,  7,  0.99742,  -69.9217,  'HOUSTON ',  11.500,  4
17232,  1,  44.297,  12.348,  0.000,  0.000,  7,  1.02000,  -68.9708,  'LA MARQU',  11.500,  2
17233,  1,  33.747,  9.434,  0.000,  0.000,  7,  0.97801,  -77.9678,  'WALLER 0',  11.500,  5
17234,  1,  79.746,  21.909,  0.000,  0.000,  7,  0.99784,  -75.3547,  'PORTER 0',  11.500,  5
17235,  1,  132.511,  35.757,  0.000,  0.000,  7,  1.02743,  -76.6449,  'CYPRESS ',  11.500,  3
17236,  1,  33.279,  9.316,  0.000,  0.000,  7,  1.02733,  -75.3782,  'HOUSTON ',  11.500,  5
17237,  1,  13.188,  3.717,  0.000,  0.000,  7,  0.96785,  -73.7360,  'FULSHEAR',  11.500,  1
17238,  1,  46.950,  13.075,  0.000,  0.000,  7,  1.01887,  -71.1893,  'LIBERTY ',  11.500,  4
17239,  1,  41.004,  11.437,  0.000,  0.000,  7,  0.99856,  -70.2303,  'WINNIE 0',  11.500,  4
17240,  1,  98.164,  26.777,  0.000,  0.000,  7,  0.99934,  -74.2241,  'HOUSTON ',  11.500,  3
17241,  1,  94.602,  25.817,  0.000,  0.000,  7,  0.98676,  -74.6650,  'HOUSTON ',  11.500,  3
17242,  1,  77.711,  21.355,  0.000,  0.000,  7,  0.98911,  -74.5147,  'HOUSTON ',  11.500,  3
17243,  1,  76.909,  21.154,  0.000,  0.000,  7,  0.99847,  -72.9255,  'CROSBY 0',  11.500,  4
17244,  1,  33.710,  9.426,  0.000,  0.000,  7,  0.98781,  -71.5924,  'MANVEL 0',  11.500,  3
17245,  1,  100.119,  27.285,  0.000,  0.000,  7,  0.99782,  -75.6065,  'HOUSTON ',  11.500,  5
17246,  1,  188.611,  51.425,  0.000,  0.000,  7,  0.98005,  -75.9656,  'HOUSTON ',  11.500,  3
17247,  1,  7.433,  2.100,  0.000,  0.000,  7,  0.96712,  -69.2178,  'DAMON 0S',  11.500,  1
17248,  1,  214.559,  58.521,  0.000,  0.000,  7,  0.98403,  -74.9291,  'HOUSTON ',  11.500,  3
17249,  1,  70.419,  19.407,  0.000,  0.000,  7,  0.98827,  -73.9037,  'HOUSTON ',  11.500,  3
17250,  1,  33.667,  9.417,  0.000,  0.000,  7,  0.99875,  -73.1121,  'HOUSTON ',  11.500,  3
17251,  1,  38.083,  10.631,  0.000,  0.000,  7,  0.99122,  -77.3040,  'HOCKLEY ',  11.500,  5
17253,  1,  88.850,  24.315,  0.000,  0.000,  7,  0.99312,  -67.6258,  'ANGLETON',  11.500,  2
17254,  1,  41.794,  11.660,  0.000,  0.000,  7,  1.01808,  -75.3945,  'CONROE 3',  11.500,  5
17255,  1,  55.186,  15.306,  0.000,  0.000,  7,  0.99612,  -72.0764,  'HOUSTON ',  11.500,  3
17256,  1,  79.810,  21.917,  0.000,  0.000,  7,  0.99157,  -73.1991,  'HOUSTON ',  11.500,  3
17257,  1,  126.503,  34.085,  0.000,  0.000,  7,  0.98897,  -71.5044,  'PEARLAND',  11.500,  4
17258,  1,  41.828,  11.660,  0.000,  0.000,  7,  0.99145,  -73.1320,  'HOUSTON ',  11.500,  3
17259,  1,  129.492,  34.899,  0.000,  0.000,  7,  1.00312,  -72.5984,  'HOUSTON ',  11.500,  4
17260,  1,  100.702,  27.445,  0.000,  0.000,  7,  1.00113,  -70.8876,  'CHANNELV',  11.500,  4
17262,  1,  82.347,  22.585,  0.000,  0.000,  7,  0.98725,  -60.9170,  'BAY CITY',  11.500,  1
17265,  1,  63.449,  17.547,  0.000,  0.000,  7,  1.00365,  -68.3107,  'PASADENA',  11.500,  4
17271,  1,  23.590,  6.623,  0.000,  0.000,  7,  0.98503,  -75.7717,  'BROOKSHI',  11.500,  3
17272,  1,  39.977,  11.152,  0.000,  0.000,  7,  0.99138,  -72.5397,  'HOUSTON ',  11.500,  3
17273,  1,  33.540,  9.388,  0.000,  0.000,  7,  1.02733,  -69.5787,  'TEXAS CI',  11.500,  2
17275,  1,  44.007,  12.251,  0.000,  0.000,  7,  0.97932,  -75.5347,  'VICTORIA',  11.500,  6
17276,  1,  91.732,  25.108,  0.000,  0.000,  7,  1.01233,  -74.5152,  'HOUSTON ',  11.500,  3
17277,  1,  17.826,  5.014,  0.000,  0.000,  7,  0.97411,  -73.1700,  'GANADO 0',  11.500,  6
17279,  1,  149.040,  39.886,  0.000,  0.000,  7,  1.00963,  -68.1439,  'MONT BEL',  11.500,  4
17283,  1,  110.451,  29.982,  0.000,  0.000,  7,  0.99931,  -68.5914,  'BAYTOWN ',  11.500,  4
17290,  1,  63.280,  17.489,  0.000,  0.000,  7,  0.98802,  -75.6354,  'SPRING 6',  11.500,  5
17291,  1,  104.120,  28.280,  0.000,  0.000,  7,  0.97697,  -75.5583,  'HUMBLE 2',  11.500,  5
17292,  1,  87.201,  23.890,  0.000,  0.000,  7,  1.00039,  -72.7468,  'HOUSTON ',  11.500,  5
17293,  1,  14.581,  4.109,  0.000,  0.000,  7,  1.00296,  -69.1859,  'SANTA FE',  11.500,  2
17294,  1,  6.621,  1.872,  0.000,  0.000,  7,  1.02554,  -67.8478,  'PORT BOL',  11.500,  4
17295,  1,  86.977,  23.813,  0.000,  0.000,  7,  0.98929,  -74.4959,  'HOUSTON ',  11.500,  5
17296,  1,  87.060,  23.820,  0.000,  0.000,  7,  0.98048,  -75.5000,  'HOUSTON ',  11.500,  3
17297,  1,  80.763,  22.162,  0.000,  0.000,  7,  0.98556,  -73.4806,  'HOUSTON ',  11.500,  3
17298,  1,  83.732,  22.954,  0.000,  0.000,  7,  0.98907,  -74.5835,  'HOUSTON ',  11.500,  3
17299,  1,  20.240,  5.687,  0.000,  0.000,  7,  0.96552,  -72.3525,  'EAGLE LA',  11.500,  1
17300,  1,  55.997,  15.546,  0.000,  0.000,  7,  1.02735,  -76.1559,  'CONROE 2',  11.500,  5
17301,  1,  70.111,  19.323,  0.000,  0.000,  7,  0.98713,  -71.6392,  'WEBSTER ',  11.500,  4
17302,  1,  25.631,  7.186,  0.000,  0.000,  7,  0.97010,  -64.4285,  'SWEENY 0',  11.500,  1
17303,  1,  6.484,  1.833,  0.000,  0.000,  7,  0.97136,  -69.6641,  'BLESSING',  11.500,  1
17306,  1,  7.152,  2.020,  0.000,  0.000,  7,  0.97838,  -68.1283,  'WHARTON ',  11.500,  1
17313,  1,  90.526,  24.751,  0.000,  0.000,  7,  0.99005,  -67.0802,  'LAKE JAC',  11.500,  2
17314,  1,  29.115,  8.149,  0.000,  0.000,  7,  0.95397,  -77.6133,  'BELLVILL',  11.500,  5
17315,  1,  62.524,  17.301,  0.000,  0.000,  7,  1.00777,  -74.6968,  'KATY 4 0',  11.500,  3
17316,  1,  57.039,  15.802,  0.000,  0.000,  7,  0.98703,  -72.7717,  'HOUSTON ',  11.500,  3
17317,  1,  128.891,  34.716,  0.000,  0.000,  7,  0.99493,  -70.0237,  'FRIENDSW',  11.500,  4
17318,  1,  101.178,  27.534,  0.000,  0.000,  7,  0.98506,  -72.8618,  'HOUSTON ',  11.500,  4
17319,  1,  26.623,  7.465,  0.000,  0.000,  7,  0.98903,  -74.2817,  'HOUSTON ',  11.500,  5
17330,  1,  184.634,  50.380,  0.000,  0.000,  7,  0.99062,  -73.9124,  'HOUSTON ',  11.500,  3
17333,  1,  26.137,  7.332,  0.000,  0.000,  7,  0.99834,  -70.4673,  'PASADENA',  11.500,  4
17336,  1,  96.360,  26.301,  0.000,  0.000,  7,  0.99868,  -72.4471,  'STAFFORD',  11.500,  3
17337,  1,  26.124,  7.318,  0.000,  0.000,  7,  0.93594,  -75.3756,  'EDNA 0SE',  11.500,  6
17338,  1,  98.418,  26.825,  0.000,  0.000,  7,  0.99084,  -72.8227,  'HOUSTON ',  11.500,  4
17339,  1,  41.305,  11.508,  0.000,  0.000,  7,  0.96853,  -68.1263,  'NEEDVILL',  11.500,  1
17340,  1,  36.056,  10.067,  0.000,  0.000,  7,  0.96799,  -76.3115,  'SEALY 0S',  11.500,  3
17343,  1,  183.442,  49.981,  0.000,  0.000,  7,  0.97154,  -73.0664,  'KATY 3 2',  11.500,  3
17344,  1,  108.422,  29.414,  0.000,  0.000,  7,  0.98319,  -75.1330,  'HOUSTON ',  11.500,  3
17345,  1,  76.375,  21.003,  0.000,  0.000,  7,  0.99246,  -72.2397,  'HOUSTON ',  11.500,  4
17362,  1,  48.456,  13.470,  0.000,  0.000,  7,  0.98594,  -74.4739,  'HOUSTON ',  11.500,  3
17363,  1,  24.753,  6.948,  0.000,  0.000,  7,  1.00174,  -69.3976,  'GALVESTO',  11.500,  2
17364,  1,  14.761,  4.157,  0.000,  0.000,  7,  0.96517,  -73.8515,  'EAST BER',  11.500,  1
17365,  1,  92.087,  25.171,  0.000,  0.000,  7,  0.99452,  -73.6487,  'HOUSTON ',  11.500,  4
17380,  1,  45.604,  12.700,  0.000,  0.000,  7,  1.00519,  -66.3963,  'FREEPORT',  11.500,  2
17381,  1,  83.554,  22.918,  0.000,  0.000,  7,  0.99630,  -74.3804,  'HOUSTON ',  11.500,  4
17382,  1,  68.254,  18.826,  0.000,  0.000,  7,  0.98806,  -73.2116,  'HOUSTON ',  11.500,  3
17383,  1,  88.337,  24.178,  0.000,  0.000,  7,  0.99304,  -69.4886,  'ROSHARON',  11.500,  2
17384,  1,  76.452,  21.017,  0.000,  0.000,  7,  0.98643,  -74.1063,  'HOUSTON ',  11.500,  3
17385,  1,  137.993,  37.008,  0.000,  0.000,  7,  0.98935,  -75.0631,  'HOUSTON ',  11.500,  3
17386,  1,  109.242,  29.646,  0.000,  0.000,  7,  0.99071,  -74.2360,  'HOUSTON ',  11.500,  3
17387,  1,  140.132,  37.533,  0.000,  0.000,  7,  0.98589,  -74.2393,  'HUMBLE 1',  11.500,  4
17388,  1,  134.680,  36.189,  0.000,  0.000,  7,  0.99449,  -74.8316,  'HOUSTON ',  11.500,  3
17391,  1,  39.721,  11.089,  0.000,  0.000,  7,  1.01204,  -72.5328,  'WILLIS 1',  11.500,  5
17392,  1,  59.255,  16.416,  0.000,  0.000,  7,  1.00677,  -69.8682,  'BAYTOWN ',  11.500,  4
17393,  1,  8.182,  2.310,  0.000,  0.000,  7,  0.96617,  -69.2426,  'VAN VLEC',  11.500,  1
17394,  1,  36.884,  10.300,  0.000,  0.000,  7,  0.98642,  -73.1059,  'HUFFMAN ',  11.500,  4
17395,  1,  79.691,  21.889,  0.000,  0.000,  7,  0.99403,  -74.6822,  'HOUSTON ',  11.500,  3
17396,  1,  26.654,  7.473,  0.000,  0.000,  7,  0.98509,  -73.9918,  'HOUSTON ',  11.500,  3
17397,  1,  97.140,  26.520,  0.000,  0.000,  7,  1.00512,  -74.5064,  'ROSENBER',  11.500,  3
17398,  1,  63.171,  17.469,  0.000,  0.000,  7,  0.99919,  -70.9501,  'PASADENA',  11.500,  4
17399,  1,  47.912,  13.325,  0.000,  0.000,  7,  0.99467,  -72.7019,  'HOUSTON ',  11.500,  3
17403,  1,  60.752,  16.816,  0.000,  0.000,  7,  0.99819,  -70.6999,  'PASADENA',  11.500,  4
17404,  1,  162.308,  44.271,  0.000,  0.000,  7,  0.98650,  -75.3864,  'HOUSTON ',  11.500,  5
17405,  1,  49.623,  13.802,  0.000,  0.000,  7,  1.01348,  -68.8797,  'GALVESTO',  11.500,  2
17408,  1,  58.647,  16.215,  0.000,  0.000,  7,  0.95938,  -67.7635,  'POINT CO',  11.500,  6
17410,  1,  214.460,  58.512,  0.000,  0.000,  7,  0.98797,  -73.0605,  'KATY 2 1',  11.500,  3
17411,  1,  67.306,  18.579,  0.000,  0.000,  7,  0.99521,  -75.4634,  'SPRING 3',  11.500,  5
17412,  1,  7.007,  1.980,  0.000,  0.000,  7,  0.99038,  -68.9422,  'DANBURY ',  11.500,  2
17413,  1,  42.741,  11.903,  0.000,  0.000,  7,  0.97445,  -70.2159,  'WHARTON ',  11.500,  1
17417,  1,  85.286,  23.387,  0.000,  0.000,  7,  1.00235,  -73.7474,  'HOUSTON ',  11.500,  3
17418,  1,  40.690,  11.352,  0.000,  0.000,  7,  1.00237,  -73.3669,  'HOUSTON ',  11.500,  3
17419,  1,  101.334,  27.604,  0.000,  0.000,  7,  0.99819,  -69.6464,  'LA PORTE',  11.500,  4
17421,  1,  75.656,  20.810,  0.000,  0.000,  7,  0.99104,  -75.6872,  'MAGNOLIA',  11.500,  5
17424,  1,  137.436,  36.922,  0.000,  0.000,  7,  1.00283,  -68.5440,  'ALVIN 2S',  11.500,  2
17425,  1,  90.976,  24.863,  0.000,  0.000,  7,  0.98666,  -75.5898,  'HOUSTON ',  11.500,  3
17426,  1,  46.600,  12.948,  0.000,  0.000,  7,  0.95626,  -67.0739,  'BRAZORIA',  11.500,  2
17427,  1,  177.288,  48.346,  0.000,  0.000,  7,  0.98258,  -75.6098,  'HOUSTON ',  11.500,  3
17430,  1,  52.839,  14.667,  0.000,  0.000,  7,  0.99367,  -66.4776,  'FREEPORT',  11.500,  2
17431,  1,  26.055,  7.309,  0.000,  0.000,  7,  0.99874,  -74.0135,  'CONROE 6',  11.500,  5
17432,  1,  20.631,  5.799,  0.000,  0.000,  7,  0.99250,  -90.1003,  'MADISONV',  11.500,  5
18001,  1,  9.879,  2.788,  0.000,  0.000,  8,  0.97607,  -89.0233,  'NORMANGE',  11.500,  7
18002,  1,  10.692,  3.017,  0.000,  0.000,  8,  1.01569,  -94.0862,  'ARP 0SE ',  11.500,  8
18003,  1,  11.938,  3.367,  0.000,  0.000,  8,  0.99522,  -89.9063,  'CENTERVI',  11.500,  7
18005,  1,  106.936,  29.134,  0.000,  0.000,  8,  1.02740,  -86.1759,  'LUFKIN 3',  11.500,  8
18006,  1,  32.328,  9.053,  0.000,  0.000,  8,  1.02732,  -91.1049,  'FLINT 0S',  11.500,  8
18007,  1,  26.112,  7.327,  0.000,  0.000,  8,  1.01266,  -91.9671,  'BULLARD ',  11.500,  8
18008,  1,  27.283,  7.648,  0.000,  0.000,  8,  0.98560,  -95.0167,  'CHANDLER',  11.500,  8
18009,  1,  13.031,  3.674,  0.000,  0.000,  8,  0.98898,  -77.6039,  'PLANTERS',  11.500,  7
18010,  1,  5.964,  1.685,  0.000,  0.000,  8,  0.96423,  -88.1015,  'MARQUEZ ',  11.500,  7
18011,  1,  19.047,  5.357,  0.000,  0.000,  8,  1.00129,  -86.0015,  'TENNESSE',  11.500,  7
18012,  1,  6.452,  1.824,  0.000,  0.000,  8,  1.01178,  -75.6283,  'ANDERSON',  11.500,  7
18013,  1,  83.998,  23.033,  0.000,  0.000,  8,  0.99433,  -96.3543,  'MINEOLA ',  11.500,  8
18014,  1,  13.562,  3.823,  0.000,  0.000,  8,  0.99297,  -92.3003,  'LOVELADY',  11.500,  7
18015,  1,  22.746,  6.391,  0.000,  0.000,  8,  1.01031,  -89.7811,  'HUNTINGT',  11.500,  8
18016,  1,  78.450,  21.601,  0.000,  0.000,  8,  1.02736,  -80.9350,  'BRYAN 4 ',  11.500,  7
18017,  1,  11.742,  3.312,  0.000,  0.000,  8,  1.00499,  -92.1655,  'FRANKSTO',  11.500,  8
18019,  1,  88.562,  24.294,  0.000,  0.000,  8,  1.02738,  -92.3654,  'TYLER 4 ',  11.500,  8
18020,  1,  19.741,  5.551,  0.000,  0.000,  8,  0.98852,  -94.5481,  'BEN WHEE',  11.500,  8
18021,  1,  11.246,  3.173,  0.000,  0.000,  8,  1.02451,  -88.1240,  'GARRISON',  11.500,  8
18022,  1,  6.271,  1.773,  0.000,  0.000,  8,  1.02730,  -89.4523,  'ETOILE 0',  11.500,  8
18025,  1,  45.824,  12.770,  0.000,  0.000,  8,  1.02734,  -90.7434,  'PALESTIN',  11.500,  8
18026,  1,  54.276,  15.054,  0.000,  0.000,  8,  0.98660,  -96.3437,  'LINDALE ',  11.500,  8
18027,  1,  37.997,  10.616,  0.000,  0.000,  8,  1.01948,  -91.7539,  'WHITEHOU',  11.500,  8
18028,  1,  23.510,  6.603,  0.000,  0.000,  8,  1.00658,  -95.0616,  'OVERTON ',  11.500,  8
18029,  1,  23.777,  6.674,  0.000,  0.000,  8,  0.98497,  -95.3078,  'GRAND SA',  11.500,  8
18032,  1,  53.865,  14.962,  0.000,  0.000,  8,  1.02161,  -74.1021,  'SHIRO 2S',  11.500,  7
18037,  1,  11.493,  3.242,  0.000,  0.000,  8,  0.99077,  -91.2370,  'MIDWAY 0',  11.500,  7
18038,  1,  49.229,  13.691,  0.000,  0.000,  8,  1.00527,  -86.9064,  'SULPHUR ',  11.500,  8
18039,  1,  12.526,  3.532,  0.000,  0.000,  8,  0.99254,  -95.7138,  'VAN 0SE ',  11.500,  8
18040,  1,  12.258,  3.457,  0.000,  0.000,  8,  0.99119,  -92.0750,  'MURCHISO',  11.500,  8
18041,  1,  41.582,  11.605,  0.000,  0.000,  8,  1.02734,  -90.4060,  'NACOGDOC',  11.500,  8
18042,  1,  20.050,  5.638,  0.000,  0.000,  8,  1.00242,  -90.5751,  'DIBOLL 0',  11.500,  8
18052,  1,  17.370,  4.890,  0.000,  0.000,  8,  1.01561,  -93.4197,  'TYLER 8 ',  11.500,  8
18053,  1,  19.757,  5.555,  0.000,  0.000,  8,  0.98441,  -94.0594,  'ATHENS 1',  11.500,  8
18054,  1,  16.905,  4.759,  0.000,  0.000,  8,  0.99234,  -91.1523,  'BUFFALO ',  11.500,  7
18055,  1,  21.842,  6.140,  0.000,  0.000,  8,  1.02403,  -88.4195,  'RUSK 0SE',  11.500,  8
18056,  1,  11.926,  3.364,  0.000,  0.000,  8,  1.02245,  -93.9521,  'WINONA 0',  11.500,  8
18062,  1,  6.676,  1.887,  0.000,  0.000,  8,  1.02454,  -85.1094,  'CUSHING ',  11.500,  8
18063,  1,  63.686,  17.618,  0.000,  0.000,  8,  1.01157,  -91.3750,  'NACOGDOC',  11.500,  8
18064,  1,  19.055,  5.361,  0.000,  0.000,  8,  1.00557,  -84.8068,  'FAIRFIEL',  11.500,  7
18065,  1,  4.556,  1.288,  0.000,  0.000,  8,  0.99088,  -91.0965,  'TRINIDAD',  11.500,  7
18066,  1,  2.949,  0.834,  0.000,  0.000,  8,  1.00579,  -85.8556,  'DIKE 0SE',  11.500,  8
18072,  1,  66.794,  18.435,  0.000,  0.000,  8,  0.98842,  -89.2768,  'PALESTIN',  11.500,  8
18073,  1,  16.127,  4.541,  0.000,  0.000,  8,  0.99110,  -94.9799,  'EMORY 0S',  11.500,  8
18081,  1,  29.519,  8.269,  0.000,  0.000,  8,  0.99518,  -94.8038,  'TYLER 9 ',  11.500,  8
18086,  1,  27.406,  7.671,  0.000,  0.000,  8,  0.92514,  -90.1669,  'FRANKLIN',  11.500,  7
18089,  1,  26.878,  7.541,  0.000,  0.000,  8,  1.02024,  -93.5957,  'TYLER 3 ',  11.500,  8
18090,  1,  12.677,  3.575,  0.000,  0.000,  8,  1.01214,  -92.5275,  'ELKHART ',  11.500,  7
18091,  1,  10.069,  2.842,  0.000,  0.000,  8,  1.02585,  -87.5831,  'WORTHAM ',  11.500,  7
18092,  1,  6.061,  1.714,  0.000,  0.000,  8,  0.99945,  -91.8126,  'OAKWOOD ',  11.500,  7
18093,  1,  4.127,  1.168,  0.000,  0.000,  8,  1.01578,  -83.3233,  'COOKVILL',  11.500,  8
18095,  1,  141.167,  37.823,  0.000,  0.000,  8,  0.99269,  -79.5963,  'COLLEGE ',  11.500,  7
18096,  1,  14.206,  4.003,  0.000,  0.000,  8,  0.99240,  -93.3185,  'EDGEWOOD',  11.500,  8
18100,  1,  34.093,  9.540,  0.000,  0.000,  8,  1.02084,  -93.1927,  'TYLER 2 ',  11.500,  8
18101,  1,  10.767,  3.038,  0.000,  0.000,  8,  1.00881,  -90.3662,  'ALTO 0SE',  11.500,  8
18102,  1,  5.355,  1.513,  0.000,  0.000,  8,  0.84777,  -93.8782,  'CALVERT ',  11.500,  7
18103,  1,  8.821,  2.490,  0.000,  0.000,  8,  0.97390,  -86.0501,  'JEWETT 2',  11.500,  7
18104,  1,  52.138,  14.480,  0.000,  0.000,  8,  0.99929,  -77.8863,  'NAVASOTA',  11.500,  7
18106,  1,  97.955,  26.738,  0.000,  0.000,  8,  1.00708,  -84.1291,  'MOUNT PL',  11.500,  8
18107,  1,  9.077,  2.563,  0.000,  0.000,  8,  1.02434,  -85.2312,  'SCROGGIN',  11.500,  8
18108,  1,  49.954,  13.885,  0.000,  0.000,  8,  0.99908,  -95.2130,  'WILLS PO',  11.500,  8
18109,  1,  46.906,  13.047,  0.000,  0.000,  8,  0.98674,  -91.5987,  'ATHENS 2',  11.500,  8
18110,  1,  24.543,  6.892,  0.000,  0.000,  8,  1.01909,  -90.3602,  'POINT 0S',  11.500,  8
18111,  1,  84.809,  23.279,  0.000,  0.000,  8,  1.01438,  -89.1587,  'LUFKIN 2',  11.500,  8
18114,  1,  22.868,  6.425,  0.000,  0.000,  8,  1.02537,  -85.4467,  'JACKSONV',  11.500,  8
18118,  1,  35.495,  9.922,  0.000,  0.000,  8,  1.00119,  -92.7402,  'CROCKETT',  11.500,  7
18119,  1,  44.936,  12.526,  0.000,  0.000,  8,  1.02515,  -84.1056,  'HENDERSO',  11.500,  8
18120,  1,  33.655,  9.420,  0.000,  0.000,  8,  1.02732,  -81.8826,  'BRYAN 3 ',  11.500,  7
18121,  1,  66.335,  18.340,  0.000,  0.000,  8,  1.01903,  -88.9637,  'JACKSONV',  11.500,  8
18122,  1,  33.703,  9.431,  0.000,  0.000,  8,  1.01810,  -82.0870,  'BRYAN 5 ',  11.500,  7
18123,  1,  12.197,  3.440,  0.000,  0.000,  8,  0.98853,  -91.2563,  'MALAKOFF',  11.500,  8
18124,  1,  22.213,  6.243,  0.000,  0.000,  8,  1.01033,  -87.9457,  'CUMBY 0S',  11.500,  8
18125,  1,  33.613,  9.407,  0.000,  0.000,  8,  1.02068,  -91.2034,  'NACOGDOC',  11.500,  8
18132,  1,  25.235,  7.080,  0.000,  0.000,  8,  0.98923,  -89.7038,  'TEAGUE 0',  11.500,  7
18134,  1,  93.435,  25.575,  0.000,  0.000,  8,  1.02194,  -89.8602,  'TYLER 7 ',  11.500,  8
18135,  1,  86.900,  23.844,  0.000,  0.000,  8,  1.02116,  -93.1842,  'TYLER 6 ',  11.500,  8
18136,  1,  9.877,  2.787,  0.000,  0.000,  8,  0.99503,  -93.6466,  'YANTIS 0',  11.500,  8
18137,  1,  28.201,  7.908,  0.000,  0.000,  8,  1.01014,  -89.0108,  'POLLOK 0',  11.500,  8
18138,  1,  6.413,  1.813,  0.000,  0.000,  8,  1.02730,  -94.0702,  'TYLER 1 ',  11.500,  8
18140,  1,  182.668,  49.851,  0.000,  0.000,  8,  0.99300,  -80.0791,  'COLLEGE ',  11.500,  7
18141,  1,  21.757,  6.115,  0.000,  0.000,  8,  1.00988,  -84.4567,  'HEARNE 0',  11.500,  7
18142,  1,  15.805,  4.451,  0.000,  0.000,  8,  1.00393,  -85.4924,  'MOUNT VE',  11.500,  8
18143,  1,  28.672,  8.039,  0.000,  0.000,  8,  1.01717,  -78.6330,  'IOLA 0SE',  11.500,  7
18144,  1,  4.175,  1.181,  0.000,  0.000,  8,  1.00209,  -86.1065,  'STREETMA',  11.500,  7
18145,  1,  4.429,  1.253,  0.000,  0.000,  8,  1.00268,  -90.6053,  'COMO 0SE',  11.500,  8
18146,  1,  42.823,  11.938,  0.000,  0.000,  8,  1.00430,  -95.7110,  'HENDERSO',  11.500,  8
18150,  1,  5.830,  1.649,  0.000,  0.000,  8,  1.01414,  -89.7674,  'ZAVALLA ',  11.500,  8
18151,  1,  13.563,  3.824,  0.000,  0.000,  8,  1.02730,  -92.6105,  'GRAPELAN',  11.500,  7
18152,  1,  42.947,  11.980,  0.000,  0.000,  8,  1.02473,  -79.9421,  'BRYAN 2 ',  11.500,  7
18153,  1,  50.725,  14.089,  0.000,  0.000,  8,  0.98857,  -94.9035,  'CANTON 0',  11.500,  8
18154,  1,  30.418,  8.519,  0.000,  0.000,  8,  1.00192,  -94.8969,  'TYLER 5 ',  11.500,  8
18160,  1,  95.776,  26.196,  0.000,  0.000,  8,  1.02398,  -78.4213,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1042,  '1',  -0.000,  -8.829,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  325.200,  57.109,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  325.200,  79.510,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  128.740,  -8.412,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  123.706,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1072,  '1',  124.480,  9.156,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  165.230,  7.863,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  165.230,  16.307,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  165.230,  16.139,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  165.230,  19.832,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  165.230,  14.817,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  286.500,  10.828,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -5.051,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -4.769,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -2.133,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  120.000,  5.567,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  768.167,  -191.420,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  158.860,  -15.292,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  321.840,  30.628,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  -0.000,  -10.067,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  71.148,  -11.394,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  237.800,  107.458,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  262.227,  149.757,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4045,  '1',  36.053,  16.083,  35.862,  -1.540,  1.02000,  0,  37.800,  0.00000,  0.20950,  0.00000,  0.00000,  1.00000,  1,  100.0,  93.400,  0.000
4047,  '1',  75.542,  24.751,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  103.680,  46.455,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  103.680,  52.579,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  103.680,  33.497,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  148.200,  48.801,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  148.200,  38.851,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  148.200,  50.043,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  243.400,  68.178,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  243.400,  72.198,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  243.400,  122.587,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  352.000,  142.970,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  67.090,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  67.090,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  170.080,  100.660,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  170.080,  61.900,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  170.080,  58.780,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4192,  '1',  1275.120,  392.006,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  9.641,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  10.185,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  15.418,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  7.532,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  7.945,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  10.300,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  65.106,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  60.615,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  56.790,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  47.827,  47.569,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  91.080,  57.109,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -11.383,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -36.611,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  230.250,  0.452,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  230.250,  -1.230,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  230.250,  -5.090,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  463.750,  99.362,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  463.750,  127.273,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  226.010,  -4.895,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  226.010,  -5.854,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  226.010,  -5.785,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  284.070,  81.349,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  284.070,  83.407,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  284.070,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  80.097,  29.638,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  701.193,  44.477,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  85.540,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  85.540,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1655.140,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  183.180,  40.607,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  65.770,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  170.560,  35.969,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  170.560,  22.604,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  170.560,  29.953,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  123.601,  24.028,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  155.980,  22.231,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  155.980,  10.868,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  155.980,  28.989,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  155.980,  13.052,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  155.980,  17.232,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  155.980,  16.374,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -47.427,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  87.120,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  342.550,  111.646,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.574,  110.916,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  34.573,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  35.410,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  385.512,  34.650,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  418.800,  49.518,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  418.760,  92.772,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  235.050,  25.387,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  235.050,  22.181,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  235.050,  50.284,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  235.050,  28.162,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  68.671,  11.021,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  213.194,  20.362,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  213.194,  68.218,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  213.194,  31.574,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  183.000,  68.408,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  298.000,  82.336,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  298.000,  95.807,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  298.000,  151.680,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  183.330,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  183.330,  75.676,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  183.330,  52.322,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  166.840,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  166.840,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  257.000,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  726.000,  369.540,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  140.180,  34.806,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  140.180,  61.409,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  140.180,  40.395,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  140.180,  37.921,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  140.180,  34.282,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  162.070,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  162.070,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  66.640,  36.458,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  66.640,  39.779,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  66.640,  36.676,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  66.640,  48.398,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  66.640,  43.638,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  66.640,  40.684,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  228.650,  32.461,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  228.650,  25.975,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  228.650,  26.582,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  228.650,  31.307,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2519.847,  1335.589,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  478.800,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  129.000,  76.350,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  196.000,  43.048,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  196.000,  41.969,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  196.000,  66.397,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  196.000,  36.037,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  196.000,  70.409,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  196.000,  70.768,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  79.630,  48.867,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  79.640,  40.406,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  117.848,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  230.950,  70.393,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  230.950,  60.663,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  230.950,  110.910,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  550.800,  64.743,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  550.800,  88.926,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  178.500,  24.498,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  178.500,  34.406,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  178.500,  22.537,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  181.280,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  166.300,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  136.115,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  136.255,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  58.799,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  46.294,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  48.100,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  396.840,  67.171,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  396.840,  117.273,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  396.840,  116.321,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  396.680,  124.319,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  225.200,  38.369,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  225.200,  84.742,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  225.200,  51.808,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  73.940,  31.411,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  77.230,  28.453,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  77.230,  22.615,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  77.230,  27.286,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  77.230,  29.234,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  77.230,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  77.230,  36.144,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  183.660,  35.700,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  183.660,  38.754,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  183.660,  49.210,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  183.660,  40.163,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  183.660,  43.306,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  390.820,  276.290,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  570.240,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  310.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1376.100,  443.082,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  621.480,  284.782,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  169.150,  10.414,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  169.150,  12.567,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  169.150,  13.561,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  169.150,  13.102,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  124.320,  -10.842,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  124.320,  -13.905,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  124.320,  87.890,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  124.320,  -17.688,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  124.320,  -8.761,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  124.320,  -18.736,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -6.314,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  672.991,  2.529,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  234.900,  -1.355,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  234.900,  -2.333,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  234.900,  -4.190,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  234.900,  -2.778,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  149.341,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  221.868,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  53.332,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  52.379,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  60.516,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  475.200,  -61.569,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  475.200,  -20.869,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  475.200,  -47.271,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05005,  0.00000,  23.98,  0.00,  0.00,  1.00000,  -1.323,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07291,  0.00000,  16.46,  0.00,  0.00,  1.00000,  -1.366,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.16319,  0.00000,  7.35,  0.00,  0.00,  1.00000,  -1.306,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.33953,  0.00000,  3.53,  0.00,  0.00,  1.00000,  -1.616,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03794,  0.00000,  31.62,  0.00,  0.00,  1.00000,  -1.093,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.45604,  0.00000,  2.63,  0.00,  0.00,  1.00000,  -1.189,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.14961,  0.00000,  8.02,  0.00,  0.00,  1.00000,  -1.351,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.36600,  0.00000,  3.28,  0.00,  0.00,  1.00000,  -1.544,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05897,  0.00000,  20.35,  0.00,  0.00,  1.00000,  -1.308,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  14.09911,  0.00000,  0.09,  0.00,  0.00,  1.00000,  -1.311,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01482,  0.00000,  80.96,  0.00,  0.00,  1.00000,  -1.336,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01498,  0.00000,  80.08,  0.00,  0.00,  1.00000,  -1.314,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.00964,  0.00000,  124.51,  0.00,  0.00,  1.00000,  -1.500,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.10713,  0.00000,  11.20,  0.00,  0.00,  1.00000,  -1.518,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01139,  0.00000,  105.32,  0.00,  0.00,  1.00000,  -1.473,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.05763,  0.00000,  20.82,  0.00,  0.00,  1.00000,  -1.398,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.11446,  0.00000,  10.48,  0.00,  0.00,  1.00000,  -1.213,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.07949,  0.00000,  15.10,  0.00,  0.00,  1.00000,  -1.462,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01035,  0.00000,  115.98,  0.00,  0.00,  1.00000,  -1.319,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.01933,  0.00000,  62.07,  0.00,  0.00,  1.00000,  -1.340,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.07080,  0.00000,  16.95,  0.00,  0.00,  1.00000,  -1.610,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.00963,  0.00000,  124.55,  0.00,  0.00,  1.00000,  -1.384,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.08441,  0.00000,  14.22,  0.00,  0.00,  1.00000,  -1.605,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07752,  0.00000,  15.48,  0.00,  0.00,  1.00000,  -1.522,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.27942,  0.00000,  4.29,  0.00,  0.00,  1.00000,  -1.530,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07344,  0.00000,  16.34,  0.00,  0.00,  1.00000,  -1.495,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00751,  0.00000,  159.82,  0.00,  0.00,  1.00000,  -1.358,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01387,  0.00000,  86.53,  0.00,  0.00,  1.00000,  -1.508,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01664,  0.00000,  72.11,  0.00,  0.00,  1.00000,  -1.571,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01017,  0.00000,  117.94,  0.00,  0.00,  1.00000,  -1.293,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02813,  0.00000,  42.67,  0.00,  0.00,  1.00000,  -1.370,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05075,  0.00000,  23.64,  0.00,  0.00,  1.00000,  -1.123,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02622,  0.00000,  45.77,  0.00,  0.00,  1.00000,  -1.148,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.18833,  0.00000,  1.01,  0.00,  0.00,  1.00000,  -1.541,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.02729,  0.00000,  43.98,  0.00,  0.00,  1.00000,  -1.551,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.08691,  0.00000,  13.81,  0.00,  0.00,  1.00000,  -1.583,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.04285,  0.00000,  28.01,  0.00,  0.00,  1.00000,  -1.475,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.10372,  0.00000,  11.57,  0.00,  0.00,  1.00000,  -1.473,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.07641,  0.00000,  15.70,  0.00,  0.00,  1.00000,  -1.591,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03526,  0.00000,  34.03,  0.00,  0.00,  1.00000,  -1.526,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01841,  0.00000,  65.17,  0.00,  0.00,  1.00000,  -1.629,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.02795,  0.00000,  42.93,  0.00,  0.00,  1.00000,  -1.614,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.24669,  0.00000,  4.86,  0.00,  0.00,  1.00000,  -1.621,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01163,  0.00000,  103.16,  0.00,  0.00,  1.00000,  -1.591,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.02113,  0.00000,  56.79,  0.00,  0.00,  1.00000,  -1.475,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.06648,  0.00000,  18.05,  0.00,  0.00,  1.00000,  -1.455,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.01977,  0.00000,  60.70,  0.00,  0.00,  1.00000,  -1.468,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.03657,  0.00000,  32.81,  0.00,  0.00,  1.00000,  -1.504,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.26208,  0.00000,  4.58,  0.00,  0.00,  1.00000,  -1.489,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.06059,  0.00000,  19.81,  0.00,  0.00,  1.00000,  -1.511,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.20151,  0.00000,  5.96,  0.00,  0.00,  1.00000,  -1.608,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02015,  0.00000,  59.55,  0.00,  0.00,  1.00000,  -1.553,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.11690,  0.00000,  10.26,  0.00,  0.00,  1.00000,  -1.608,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.40918,  0.00000,  2.93,  0.00,  0.00,  1.00000,  -1.462,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.07869,  0.00000,  15.25,  0.00,  0.00,  1.00000,  -1.603,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.44334,  0.00000,  2.71,  0.00,  0.00,  1.00000,  -1.573,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.22552,  0.00000,  5.32,  0.00,  0.00,  1.00000,  -1.622,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02732,  0.00000,  43.93,  0.00,  0.00,  1.00000,  -1.480,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.24236,  0.00000,  4.95,  0.00,  0.00,  1.00000,  -1.617,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.83986,  0.00000,  1.43,  0.00,  0.00,  1.00000,  -1.513,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.13041,  0.00000,  9.20,  0.00,  0.00,  1.00000,  -1.611,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.11449,  0.00000,  10.48,  0.00,  0.00,  1.00000,  -1.467,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.55667,  0.00000,  2.16,  0.00,  0.00,  1.00000,  -1.581,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.07411,  0.00000,  16.19,  0.00,  0.00,  1.00000,  -1.571,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04078,  0.00000,  29.43,  0.00,  0.00,  1.00000,  -1.484,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.10391,  0.00000,  11.55,  0.00,  0.00,  1.00000,  -1.565,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.16394,  0.00000,  7.32,  0.00,  0.00,  1.00000,  -1.506,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.14259,  0.00000,  8.42,  0.00,  0.00,  1.00000,  -1.605,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.07824,  0.00000,  15.34,  0.00,  0.00,  1.00000,  -1.556,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.46616,  0.00000,  2.57,  0.00,  0.00,  1.00000,  -1.579,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06626,  0.00000,  18.11,  0.00,  0.00,  1.00000,  -1.567,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02793,  0.00000,  42.97,  0.00,  0.00,  1.00000,  -1.561,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.02934,  0.00000,  40.90,  0.00,  0.00,  1.00000,  -1.562,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.01863,  0.00000,  64.43,  0.00,  0.00,  1.00000,  -1.461,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.53511,  0.00000,  2.24,  0.00,  0.00,  1.00000,  -1.547,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02233,  0.00000,  53.75,  0.00,  0.00,  1.00000,  -1.554,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.26391,  0.00000,  4.55,  0.00,  0.00,  1.00000,  -1.498,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01395,  0.00000,  86.01,  0.00,  0.00,  1.00000,  -1.614,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.15491,  0.00000,  7.75,  0.00,  0.00,  1.00000,  -1.605,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02172,  0.00000,  55.25,  0.00,  0.00,  1.00000,  -1.472,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.23959,  0.00000,  5.01,  0.00,  0.00,  1.00000,  -1.465,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.09223,  0.00000,  13.01,  0.00,  0.00,  1.00000,  -1.578,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.09647,  0.00000,  12.44,  0.00,  0.00,  1.00000,  -1.550,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.23350,  0.00000,  5.14,  0.00,  0.00,  1.00000,  -1.622,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.05049,  0.00000,  23.77,  0.00,  0.00,  1.00000,  -1.592,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.18347,  0.00000,  6.54,  0.00,  0.00,  1.00000,  -1.545,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.01103,  0.00000,  108.80,  0.00,  0.00,  1.00000,  -1.497,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.41663,  0.00000,  2.88,  0.00,  0.00,  1.00000,  -1.604,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.09122,  0.00000,  13.16,  0.00,  0.00,  1.00000,  -1.602,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.37439,  0.00000,  3.21,  0.00,  0.00,  1.00000,  -1.511,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.03717,  0.00000,  32.29,  0.00,  0.00,  1.00000,  -1.638,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.06146,  0.00000,  19.53,  0.00,  0.00,  1.00000,  -1.531,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  12106,  '1',  0.00000,  0.07883,  0.00000,  15.22,  0.00,  0.00,  1.00000,  -1.594,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  2125,  '1',  0.01090,  0.06393,  0.03192,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  12107,  '1',  0.00000,  0.01515,  0.00000,  79.19,  0.00,  0.00,  1.00000,  -1.517,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -2130,  '1',  0.00945,  0.04022,  0.02012,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -5472,  '1',  0.01619,  0.07138,  0.03323,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  12108,  '1',  0.00000,  0.39828,  0.00000,  3.01,  0.00,  0.00,  1.00000,  -1.574,  0.00000,  0.00000,  0.00000,  0.00000,  1
2109,  12109,  '1',  0.00000,  0.02246,  0.00000,  53.43,  0.00,  0.00,  1.00000,  -1.527,  0.00000,  0.00000,  0.00000,  0.00000,  1
2110,  12110,  '1',  0.00000,  0.08229,  0.00000,  14.58,  0.00,  0.00,  1.00000,  -1.616,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  5187,  '1',  0.01319,  0.05811,  0.02705,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  5472,  '1',  0.02196,  0.09676,  0.04504,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  12111,  '1',  0.00000,  0.05713,  0.00000,  21.01,  0.00,  0.00,  1.00000,  -1.527,  0.00000,  0.00000,  0.00000,  0.00000,  1
2112,  12112,  '1',  0.00000,  0.18433,  0.00000,  6.51,  0.00,  0.00,  1.00000,  -1.529,  0.00000,  0.00000,  0.00000,  0.00000,  1
2114,  2113,  '1',  0.00013,  0.00965,  0.00000,  924.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  2113,  '1',  0.00077,  0.03843,  0.00000,  410.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  2113,  '1',  0.00027,  0.02003,  0.00000,  402.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  2113,  '1',  0.00043,  0.04450,  0.00000,  404.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  2113,  '1',  0.00064,  0.04928,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
