0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01407,  -75.7680,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02820,  -80.3445,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02561,  -72.5571,  'O DONNEL',  115.00,  9
1004,  1,  -2.240,  30.380,  0.000,  0.000,  1,  1.02597,  -71.3896,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01649,  -81.0515,  'BIG SPRI',  115.00,  9
1006,  1,  -0.364,  4.940,  0.000,  0.000,  1,  1.01018,  -80.9893,  'BIG SPRI',  13.800,  9
1007,  1,  -0.000,  2.611,  0.000,  0.000,  1,  1.02999,  -78.0720,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02265,  -80.6150,  'IRAAN 2 ',  115.00,  9
1009,  1,  -0.876,  11.880,  0.000,  0.000,  1,  1.01157,  -80.5391,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.000,  6.147,  0.000,  0.000,  1,  1.02999,  -80.1610,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02999,  -80.1610,  'PRESIDIO',  22.000,  9
1012,  1,  -0.001,  -2.485,  0.000,  0.000,  1,  1.02999,  -85.6213,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00899,  -70.9117,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01081,  -73.2416,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03321,  -79.7884,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.630,  0.000,  0.000,  1,  1.02679,  -84.4433,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00103,  -76.9529,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00152,  -77.4952,  'NOTREES ',  115.00,  9
1019,  1,  -0.003,  -125.078,  0.000,  0.000,  1,  1.02999,  -76.1927,  'MIDLAND ',  115.00,  9
1020,  1,  -0.002,  -65.006,  0.000,  0.000,  1,  1.02998,  -79.6645,  'BIG SPRI',  115.00,  9
1021,  1,  -2.118,  28.730,  0.000,  0.000,  1,  1.00778,  -79.5213,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02602,  -72.1791,  'O DONNEL',  115.00,  9
1023,  1,  -1.911,  13.943,  0.000,  0.000,  1,  1.00991,  -72.0138,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00299,  -77.8943,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02203,  -80.0001,  'BIG SPRI',  115.00,  9
1026,  1,  -1.318,  16.957,  0.000,  0.000,  1,  1.00016,  -79.7804,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -40.673,  0.000,  0.000,  1,  1.02999,  -81.4469,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03115,  -71.4217,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.093,  0.000,  0.000,  1,  1.01356,  -82.8838,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03026,  -80.1541,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02092,  -74.8043,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02468,  -78.9531,  'MCCAMEY ',  115.00,  9
1033,  1,  -2.952,  -12.485,  0.000,  0.000,  1,  1.02483,  -76.3981,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01009,  -82.9168,  'BIG SPRI',  115.00,  9
1035,  1,  -0.955,  9.855,  0.000,  0.000,  1,  1.00177,  -82.8464,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01454,  -81.3795,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00196,  -76.8127,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01900,  -79.2880,  'FORT STO',  115.00,  9
1039,  1,  -1.566,  12.663,  0.000,  0.000,  1,  1.00824,  -79.1988,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01499,  -77.5634,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00795,  -82.2040,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00795,  -82.2040,  'FORSAN 1',  13.800,  9
1043,  1,  -0.624,  5.535,  0.000,  0.000,  1,  1.00086,  -82.1490,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02577,  -82.7774,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01291,  -77.8970,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -0.573,  0.000,  0.000,  1,  1.02998,  -84.2127,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00723,  -68.3946,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -61.3038,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -55.6639,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00723,  -68.3946,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00723,  -68.3946,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00723,  -68.3946,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01477,  -71.3171,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01761,  -80.6936,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02016,  -73.6776,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -50.013,  0.000,  0.000,  1,  1.02999,  -81.6371,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02999,  -81.6371,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02824,  -81.8964,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02824,  -81.8964,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02824,  -81.8964,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01918,  -80.6490,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01918,  -80.6490,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01918,  -80.6490,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00897,  -77.0332,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00998,  -82.0922,  'BIG SPRI',  115.00,  9
1066,  1,  -1.513,  7.573,  0.000,  0.000,  1,  1.00074,  -81.9648,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00714,  -82.3056,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00132,  -85.9543,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02755,  -81.1982,  'IRAAN 1 ',  115.00,  9
1070,  1,  -1.704,  -27.253,  0.000,  0.000,  1,  1.04583,  -81.1778,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01981,  -74.6238,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -71.7902,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -70.3707,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -70.6003,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -71.4047,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -73.0243,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -70.7250,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01981,  -74.6238,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05332,  -70.9948,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01981,  -74.6238,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02044,  -73.2322,  'ODESSA 1',  230.00,  9
1082,  1,  -1.592,  21.600,  0.000,  0.000,  1,  1.01532,  -79.8350,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.373,  0.000,  0.000,  1,  1.02311,  -78.8883,  'FORT STO',  115.00,  9
1084,  1,  -1.226,  -24.600,  0.000,  0.000,  1,  1.03487,  -79.6347,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00947,  -71.8003,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -30.916,  0.000,  0.000,  1,  1.01515,  -73.6986,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03113,  -83.0572,  'SHEFFIEL',  115.00,  9
1088,  1,  -0.796,  1.704,  0.000,  0.000,  1,  1.00877,  -83.2159,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00749,  -77.0803,  'LAMESA 0',  115.00,  9
1090,  1,  -0.764,  -38.403,  0.000,  0.000,  1,  1.02112,  -76.4934,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03427,  -70.8018,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02005,  -70.9657,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02786,  -68.7122,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02844,  -70.2348,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02173,  -67.7668,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02074,  -67.6041,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -66.9852,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02408,  -70.3643,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00160,  -69.5553,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.003,  -52.546,  0.000,  0.000,  2,  1.02999,  -71.0674,  'IOWA PAR',  161.00,  11
2010,  1,  0.008,  -3.292,  0.000,  0.000,  2,  1.02998,  -73.5229,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04917,  -63.2145,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03431,  -62.4986,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04112,  -61.4924,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99981,  -71.6863,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02688,  -73.8923,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02519,  -73.3183,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  216.468,  0.000,  0.000,  2,  1.04035,  -64.0042,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03606,  -62.9488,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -63.1792,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02191,  -69.7335,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03015,  -68.4671,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02585,  -69.9942,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03015,  -68.4671,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02588,  -67.8061,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01989,  -69.4680,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03902,  -63.0173,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01974,  -71.3493,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02324,  -70.6925,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01251,  -71.5929,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01277,  -72.6850,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03912,  -73.3035,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02554,  -70.0254,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00422,  -74.2794,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02726,  -72.9580,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03740,  -74.2581,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02224,  -69.8171,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02942,  -73.9224,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02546,  -70.9092,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02197,  -73.2660,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02499,  -70.5182,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03348,  -61.2438,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02509,  -59.8431,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02638,  -73.1215,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02835,  -72.8544,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02202,  -69.9486,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02834,  -72.7501,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02851,  -70.6741,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03796,  -72.4670,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02822,  -71.2986,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00407,  -73.9252,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02297,  -72.2821,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00671,  -67.1661,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02301,  -71.7716,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02223,  -68.9251,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02222,  -69.3627,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02223,  -68.9251,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -68.2018,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03382,  -60.9546,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02373,  -58.9413,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00626,  -72.9656,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02650,  -71.3037,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -70.5033,  'VERNON 1',  18.000,  10
2063,  1,  -0.001,  -28.092,  0.000,  0.000,  2,  1.03000,  -72.4235,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01611,  -71.4255,  'SUMNER 0',  161.00,  11
2065,  1,  -0.002,  -57.424,  0.000,  0.000,  2,  1.03000,  -74.3601,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03744,  -74.0915,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01810,  -69.4605,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01808,  -68.4775,  'WINDTHOR',  161.00,  11
2069,  1,  -0.002,  -31.171,  0.000,  0.000,  2,  1.03000,  -72.8829,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01924,  -68.1917,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00725,  -66.9228,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02977,  -71.8844,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03626,  -73.8051,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03074,  -74.1829,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03074,  -74.1829,  'JAYTON 2',  115.00,  10
2076,  1,  -0.318,  -4.978,  0.000,  0.000,  2,  1.03981,  -73.8018,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02857,  -73.3217,  'MUENSTER',  161.00,  11
2078,  1,  -29.505,  12.823,  0.000,  0.000,  2,  1.01997,  -72.1572,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03534,  -73.1934,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02427,  -72.8731,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02006,  -72.1142,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02331,  -70.2075,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02331,  -70.2075,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02331,  -70.2075,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02331,  -70.2075,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02329,  -73.1289,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03726,  -73.8154,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01817,  -68.3192,  'ARCHER 1',  161.00,  11
2089,  1,  -17.728,  9.730,  0.000,  0.000,  2,  1.00640,  -67.0760,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01811,  -71.9419,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03462,  -74.1229,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02870,  -71.5750,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03568,  -61.8113,  'PANHANDL',  161.00,  10
2094,  1,  -7.503,  1.440,  0.000,  0.000,  2,  1.03433,  -61.3951,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03045,  -60.1683,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  131.243,  0.000,  0.000,  2,  1.02999,  -66.2013,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03167,  -66.8083,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03565,  -70.1732,  'RALLS 1 ',  161.00,  10
2099,  1,  -1.147,  1.440,  0.000,  0.000,  2,  1.02951,  -66.1796,  'RALLS 1 ',  18.000,  10
2100,  1,  -17.199,  21.600,  0.000,  0.000,  2,  1.02113,  -65.7957,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02898,  -69.2239,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03024,  -70.2348,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02545,  -68.6748,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02431,  -68.5043,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02168,  -68.0820,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00874,  -73.8489,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02870,  -70.6680,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03497,  -73.1675,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02683,  -70.9958,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -15.303,  0.000,  0.000,  2,  1.03000,  -73.5922,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03441,  -71.2410,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02320,  -71.2019,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03044,  -68.3744,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02929,  -69.1312,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02295,  -67.2083,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02653,  -67.7703,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02146,  -67.0273,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02054,  -66.8794,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02567,  -67.6383,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02099,  -66.9373,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02318,  -71.0312,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01991,  -71.1182,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03283,  -60.8562,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00459,  -74.5578,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02468,  -72.3166,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02616,  -74.3579,  'VALLEY V',  161.00,  11
2127,  2,  -0.001,  221.113,  0.000,  0.000,  2,  1.05146,  -64.2528,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04393,  -63.6353,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01059,  -73.7594,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03369,  -73.5508,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03333,  -74.2770,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03098,  -74.5977,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02794,  -73.2488,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01937,  -71.5771,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01217,  -74.2809,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01490,  -76.5080,  'SWEETWAT',  115.00,  27
3004,  1,  -0.398,  5.400,  0.000,  0.000,  3,  1.00951,  -76.4757,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98674,  -86.2863,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02655,  -76.0209,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02852,  -77.1134,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02463,  -81.1457,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03080,  -84.8931,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00069,  -86.6525,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01475,  -76.9728,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00916,  -77.3801,  'WILLOW C',  115.00,  28
3013,  1,  -0.001,  -32.049,  0.000,  0.000,  3,  1.02994,  -78.7985,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02702,  -72.1990,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01580,  -75.0552,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01839,  -77.6122,  'BLACKWEL',  115.00,  27
3017,  1,  -1.799,  11.751,  0.000,  0.000,  3,  1.00995,  -77.5269,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03095,  -82.0589,  'CHRISTOV',  230.00,  27
3019,  1,  -0.000,  -9.907,  0.000,  0.000,  3,  1.02998,  -83.3802,  'CHRISTOV',  115.00,  27
3020,  1,  -1.592,  1.090,  0.000,  0.000,  3,  1.03026,  -81.9999,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03137,  -74.9326,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01996,  -74.4245,  'COLORADO',  115.00,  27
3023,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02977,  -75.7060,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02950,  -84.0466,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02148,  -77.7291,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04127,  -71.6674,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03413,  -74.8002,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -70.7704,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03525,  -72.6649,  'LOMETA 0',  115.00,  28
3030,  1,  -0.000,  -52.055,  0.000,  0.000,  3,  1.02997,  -87.3869,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02215,  -77.6200,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02082,  -78.1258,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02048,  -74.3395,  'SNYDER 1',  115.00,  27
3034,  1,  -1.385,  -7.213,  0.000,  0.000,  3,  1.02976,  -74.2924,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02006,  -79.8090,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02184,  -80.5446,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04007,  -72.1005,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02672,  -73.6716,  'ROSCOE 2',  115.00,  27
3039,  1,  -2.219,  -0.093,  0.000,  0.000,  3,  1.04011,  -72.0643,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01686,  -84.0827,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04260,  -72.1793,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02826,  -76.1991,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04260,  -72.1793,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04260,  -72.1793,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -67.9975,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04703,  -71.4600,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.006,  -19.929,  0.000,  0.000,  3,  1.02996,  -74.7176,  'ROSCOE 5',  115.00,  27
3048,  1,  -2.558,  34.700,  0.000,  0.000,  3,  1.05200,  -70.4099,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02911,  -75.6469,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.000,  -11.413,  0.000,  0.000,  3,  1.02999,  -85.0777,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.732,  0.000,  0.000,  3,  1.01813,  -88.4027,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00196,  -81.6833,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03954,  -73.3718,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03399,  -75.9847,  'WINGATE ',  115.00,  27
3055,  1,  -2.603,  -3.604,  0.000,  0.000,  3,  1.04057,  -73.3325,  'WINGATE ',  13.800,  27
3056,  1,  -2.603,  -1.894,  0.000,  0.000,  3,  1.04057,  -73.2962,  'WINGATE ',  13.800,  27
3057,  1,  -2.603,  -1.924,  0.000,  0.000,  3,  1.04057,  -73.2989,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03880,  -74.0957,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03157,  -77.3845,  'STERLING',  115.00,  27
3060,  1,  -1.758,  -2.529,  0.000,  0.000,  3,  1.04160,  -73.9923,  'STERLING',  18.000,  27
3061,  1,  -1.758,  -3.557,  0.000,  0.000,  3,  1.04160,  -74.0224,  'STERLING',  18.000,  27
3062,  1,  -1.758,  -7.046,  0.000,  0.000,  3,  1.04160,  -74.0617,  'STERLING',  18.000,  27
3063,  1,  -1.758,  -4.941,  0.000,  0.000,  3,  1.04160,  -74.0453,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02178,  -75.5663,  'ROSCOE 4',  115.00,  27
3065,  1,  -0.854,  11.590,  0.000,  0.000,  3,  1.00693,  -75.4205,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01818,  -82.6295,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02602,  -76.9490,  'TRENT 1 ',  115.00,  27
3068,  1,  -1.592,  -29.922,  0.000,  0.000,  3,  1.03992,  -76.9266,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02230,  -78.9604,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01832,  -77.5078,  'NOLAN 0 ',  115.00,  27
3071,  1,  -1.807,  24.510,  0.000,  0.000,  3,  1.00287,  -77.3971,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02551,  -86.0547,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99823,  -89.4693,  'BRACKETT',  115.00,  28
3074,  1,  -1.059,  -2.702,  0.000,  0.000,  3,  0.99983,  -89.4358,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02447,  -85.4241,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99890,  -88.5354,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02091,  -78.6563,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04021,  -71.8521,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03701,  -72.7521,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02994,  -73.4420,  'HERMLEIG',  115.00,  27
3081,  1,  -2.643,  0.259,  0.000,  0.000,  3,  1.04011,  -71.7669,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03703,  -73.1718,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03012,  -76.1595,  'MERKEL 1',  115.00,  27
3084,  1,  -2.468,  33.480,  0.000,  0.000,  3,  1.00372,  -73.0044,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02131,  -74.1597,  'LORAINE ',  115.00,  27
3086,  1,  -0.796,  10.800,  0.000,  0.000,  3,  1.00747,  -74.0239,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02131,  -74.1597,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03954,  -72.8884,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03063,  -74.5508,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02674,  -75.2932,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02180,  -76.3041,  'ABILENE ',  115.00,  27
3092,  1,  -2.123,  -0.793,  0.000,  0.000,  3,  1.04021,  -72.7939,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00138,  -84.8852,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02618,  -77.3885,  'MERKEL 2',  115.00,  27
3095,  1,  -1.280,  -10.846,  0.000,  0.000,  3,  1.03990,  -77.3748,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03568,  -70.1059,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03497,  -70.6688,  'FLUVANNA',  115.00,  27
3098,  1,  -1.698,  -3.314,  0.000,  0.000,  3,  1.04000,  -69.9909,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01996,  -78.2503,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01823,  -77.2699,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02107,  -73.4296,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01960,  -76.4220,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01380,  -77.4210,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01824,  -71.9399,  'BUCHANAN',  115.00,  28
3105,  1,  -0.807,  0.740,  0.000,  0.000,  3,  1.01740,  -71.8766,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -70.1510,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00431,  -77.6338,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02170,  -73.1288,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03368,  -71.0820,  'FLUVANNA',  115.00,  27
3110,  1,  -0.892,  -4.927,  0.000,  0.000,  3,  1.03996,  -71.0543,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02592,  -76.6723,  'STERLING',  115.00,  27
3112,  1,  -0.794,  10.770,  0.000,  0.000,  3,  1.01219,  -76.5381,  'STERLING',  18.000,  27
3113,  1,  -0.794,  10.770,  0.000,  0.000,  3,  1.01219,  -76.5381,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02012,  -85.6653,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02644,  -74.4122,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01286,  -74.1996,  'SYNDER 0',  115.00,  27
3117,  1,  -0.669,  9.070,  0.000,  0.000,  3,  1.00265,  -74.1437,  'SYNDER 1',  13.800,  27
3118,  1,  -1.274,  16.848,  0.000,  0.000,  3,  0.99975,  -74.1096,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02093,  -88.8946,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02093,  -88.8946,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01549,  -75.0453,  'ROSCOE 1',  115.00,  27
3122,  1,  -2.091,  14.880,  0.000,  0.000,  3,  0.99991,  -74.8734,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98852,  -90.2477,  'UVALDE 0',  115.00,  28
3124,  1,  -0.001,  -27.374,  0.000,  0.000,  3,  1.03000,  -75.2991,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01556,  -76.9457,  'ABILENE ',  115.00,  27
3126,  1,  0.001,  -44.287,  0.000,  0.000,  3,  0.99205,  -89.2469,  'SABINAL ',  115.00,  28
3127,  1,  -1.433,  19.440,  0.000,  0.000,  3,  1.01244,  -75.8794,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01896,  -74.4061,  'LORAINE ',  115.00,  27
3129,  1,  -1.343,  18.220,  0.000,  0.000,  3,  1.01757,  -74.7919,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02095,  -81.3742,  'SAN ANGE',  115.00,  27
3131,  1,  -1.210,  -5.690,  0.000,  0.000,  3,  1.01991,  -77.7932,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02345,  -84.6332,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03462,  -71.1881,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03454,  -72.5256,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02668,  -73.4117,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01907,  -74.3113,  'SNYDER 2',  115.00,  27
3137,  1,  -1.074,  -7.581,  0.000,  0.000,  3,  1.02998,  -76.8537,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02829,  -85.5925,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01385,  -81.6688,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02270,  -79.0306,  'GOLDSBOR',  115.00,  27
3141,  1,  -0.971,  13.180,  0.000,  0.000,  3,  1.01568,  -76.2950,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -11.449,  0.000,  0.000,  3,  1.02997,  -85.1588,  'GOODFELL',  115.00,  27
3143,  1,  -0.002,  -10.737,  0.000,  0.000,  3,  1.02996,  -82.7143,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02602,  -83.7985,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02475,  -76.2041,  'TRENT 2 ',  115.00,  27
3146,  1,  0.002,  -1.085,  0.000,  0.000,  3,  1.02997,  -85.4906,  'JUNCTION',  115.00,  28
3147,  1,  -0.005,  -8.728,  0.000,  0.000,  3,  1.02999,  -73.2729,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01325,  -89.1621,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02294,  -108.5003,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03008,  -88.9875,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -53.876,  0.000,  0.000,  4,  1.03000,  -91.0083,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02868,  -88.2053,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01874,  -109.7136,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01651,  -71.2116,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02567,  -94.5425,  'SARITA 3',  115.00,  21
4010,  1,  -2.140,  -12.637,  0.000,  0.000,  4,  1.02996,  -94.5118,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02224,  -92.5343,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -18.431,  0.000,  0.000,  4,  1.03000,  -107.7591,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02150,  -109.1764,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03026,  -86.8620,  'EAGLE PA',  230.00,  20
4015,  1,  -0.000,  -29.521,  0.000,  0.000,  4,  1.03000,  -87.9276,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02286,  -71.2377,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02504,  -87.2459,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00978,  -80.3987,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01338,  -108.2551,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01467,  -87.0532,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01896,  -108.4572,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -88.8042,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02153,  -71.0048,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02670,  -70.2669,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02547,  -71.0185,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.0518,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02512,  -109.2738,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01117,  -61.1365,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01194,  -62.9195,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -58.9998,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02272,  -92.8773,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01321,  -92.2231,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01763,  -91.1806,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01835,  -108.8093,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01179,  -85.5624,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01026,  -81.3867,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -68.192,  0.000,  0.000,  4,  1.02426,  -81.9249,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00339,  -76.7041,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02392,  -101.0256,  'MISSION ',  230.00,  19
4040,  1,  -0.003,  -211.029,  0.000,  0.000,  4,  1.03000,  -103.6273,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02181,  -103.9820,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02713,  -107.3358,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01278,  -98.2774,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01460,  -99.4749,  'FALCON H',  115.00,  19
4045,  1,  -1.694,  -3.660,  0.000,  0.000,  4,  1.01948,  -99.3793,  'FALCON H',  13.800,  19
4046,  1,  -0.517,  -3.776,  0.000,  0.000,  4,  1.01948,  -99.4649,  'FALCON H',  13.800,  19
4047,  1,  -3.549,  -5.223,  0.000,  0.000,  4,  1.01948,  -99.3110,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01549,  -105.0438,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01804,  -105.2323,  'SEBASTIA',  115.00,  19
4050,  1,  -2.123,  28.800,  0.000,  0.000,  4,  1.00669,  -105.1538,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -90.3244,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -90.3244,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02394,  -96.3977,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01308,  -79.5570,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01642,  -84.9564,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02385,  -80.5518,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02020,  -83.3458,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.1903,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.4058,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.5842,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.9465,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.5465,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.9154,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01417,  -85.1040,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01417,  -85.1040,  'CORPUS C',  18.000,  21
4066,  1,  -0.001,  -65.045,  0.000,  0.000,  4,  1.03000,  -108.8232,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01369,  -107.0530,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02875,  -109.2214,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01602,  -85.1484,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01755,  -96.0472,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00935,  -99.0771,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01909,  -85.1542,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02345,  -101.1555,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02872,  -103.0090,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02345,  -101.1555,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02345,  -101.1555,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02345,  -101.1555,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01587,  -85.1766,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02250,  -106.0500,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03127,  -87.3477,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02628,  -87.2736,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.5466,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.8471,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.4408,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.9856,  'CORPUS C',  13.800,  21
4086,  1,  -0.062,  -72.126,  0.000,  0.000,  4,  1.03000,  -104.7435,  'RIO HOND',  115.00,  19
4087,  1,  -0.002,  -65.650,  0.000,  0.000,  4,  1.03000,  -86.8923,  'CORPUS C',  115.00,  21
4088,  1,  0.010,  -159.329,  0.000,  0.000,  4,  1.03000,  -108.8199,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01823,  -107.7006,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01823,  -107.7006,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01823,  -107.7006,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01823,  -107.7006,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01823,  -107.7006,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01823,  -107.7006,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01823,  -107.7006,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01823,  -107.7006,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01823,  -107.7006,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01823,  -107.7006,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01360,  -85.3037,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01796,  -85.1217,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01496,  -91.3001,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02064,  -101.3363,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -64.983,  0.000,  0.000,  4,  1.03000,  -109.4252,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01444,  -84.4952,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -83.3117,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01117,  -101.1377,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02707,  -108.2813,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01947,  -83.6156,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01576,  -86.1923,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02061,  -105.3730,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01469,  -108.3805,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02698,  -95.7466,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02914,  -89.0760,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02357,  -90.4000,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.9430,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.8890,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02419,  -71.3493,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01139,  -90.1733,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01142,  -99.8293,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01683,  -85.1897,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -32.946,  0.000,  0.000,  4,  1.03000,  -108.3300,  'SANTA MA',  115.00,  19
4122,  1,  -0.000,  -157.844,  0.000,  0.000,  4,  1.02581,  -109.1901,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01681,  -87.1849,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02342,  -101.5017,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00222,  -72.5896,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01688,  -99.7047,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -37.748,  0.000,  0.000,  4,  1.03000,  -90.9806,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -65.531,  0.000,  0.000,  4,  1.03000,  -106.6365,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03167,  -93.1880,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -6.879,  0.000,  0.000,  4,  1.03000,  -93.2857,  'FREER 0 ',  115.00,  20
4131,  1,  -0.001,  -115.019,  0.000,  0.000,  4,  1.03000,  -76.5932,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02597,  -77.7632,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.5932,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.5932,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.5932,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.5932,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.5932,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.5932,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01186,  -88.7501,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03252,  -91.1056,  'SARITA 1',  230.00,  21
4141,  1,  -0.001,  -20.504,  0.000,  0.000,  4,  1.03000,  -93.7317,  'SARITA 1',  115.00,  21
4142,  1,  -1.996,  -27.793,  0.000,  0.000,  4,  1.03998,  -91.0840,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01522,  -80.2452,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01550,  -89.6045,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01680,  -84.4240,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02593,  -88.4326,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -104.767,  0.000,  0.000,  4,  1.03000,  -90.1314,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01498,  -91.8572,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99623,  -78.5281,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01627,  -85.7479,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03036,  -93.0359,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02693,  -94.7546,  'ARMSTRON',  115.00,  21
4153,  1,  -3.006,  -60.320,  0.000,  0.000,  4,  1.03973,  -93.0293,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01384,  -106.1120,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01672,  -104.5331,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01923,  -86.3346,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02209,  -107.8824,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02381,  -82.4293,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02031,  -84.5070,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.9280,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7378,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7818,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02381,  -82.4293,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01594,  -103.9092,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02355,  -94.4190,  'SARITA 2',  115.00,  21
4166,  1,  -2.134,  28.940,  0.000,  0.000,  4,  1.01039,  -94.3472,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02279,  -108.7127,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01980,  -84.6626,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01209,  -86.8287,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01650,  -84.5692,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -95.493,  0.000,  0.000,  4,  1.03000,  -103.7802,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02157,  -72.2234,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99278,  -70.9595,  'REFUGIO ',  115.00,  21
4174,  1,  -0.002,  -38.190,  0.000,  0.000,  4,  1.03000,  -70.2950,  'LYTLE 0 ',  115.00,  20
4175,  1,  0.000,  -13.064,  0.000,  0.000,  4,  1.03000,  -91.9773,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03575,  -92.4819,  'BRUNI 1 ',  115.00,  20
4177,  1,  -1.592,  -7.735,  0.000,  0.000,  4,  1.03998,  -92.4451,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -47.331,  0.000,  0.000,  4,  1.02820,  -74.3394,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02468,  -93.0969,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01569,  -85.3060,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01849,  -79.6504,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00196,  -79.2492,  'TAFT 1 1',  115.00,  21
4183,  1,  -2.155,  -43.240,  0.000,  0.000,  4,  1.02216,  -93.9411,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01906,  -101.7662,  'SAN PERL',  115.00,  19
4185,  1,  -0.000,  -21.609,  0.000,  0.000,  4,  1.02345,  -97.0566,  'ZAPATA 0',  115.00,  19
4186,  1,  0.000,  -56.949,  0.000,  0.000,  4,  1.02885,  -108.9907,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01128,  -86.5354,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02668,  -88.5607,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00684,  -83.1260,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01965,  -90.9211,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01670,  -100.3238,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -95.8116,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01846,  -97.6499,  'BROWNSVI',  115.00,  19
4194,  1,  -2.140,  -42.940,  0.000,  0.000,  4,  1.01811,  -105.4534,  'SEBASTIA',  115.00,  19
4195,  1,  -0.977,  13.250,  0.000,  0.000,  4,  1.02386,  -80.6717,  'OILTON 0',  500.00,  20
4196,  1,  -0.001,  -113.919,  0.000,  0.000,  4,  1.03000,  -83.7199,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  -0.706,  0.000,  0.000,  4,  1.03000,  -86.5829,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -72.8013,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97949,  -76.5477,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01095,  -75.9263,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -72.5734,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03041,  -72.0554,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -76.2164,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02822,  -73.3923,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02969,  -72.6127,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97702,  -74.9150,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -72.4110,  'DENTON 5',  161.00,  17
5013,  1,  -0.034,  -61.200,  0.000,  0.000,  5,  1.02998,  -77.4209,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -73.7892,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03348,  -70.1190,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03123,  -71.8182,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01818,  -73.9629,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03669,  -68.9911,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -71.3517,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03116,  -68.4271,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03229,  -70.3344,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -72.1944,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03229,  -70.3344,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.730,  0.000,  0.000,  0.000,  5,  0.96855,  -77.8041,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -71.0235,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02562,  -72.9346,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02191,  -73.9768,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -72.5106,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00693,  -72.5166,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01722,  -75.4100,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02064,  -73.3403,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -72.7400,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -69.8003,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -71.1561,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -69.8003,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -69.8003,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -68.3296,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -68.2826,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -69.1340,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02335,  -67.8083,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -68.4184,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -68.1733,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02114,  -73.4370,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -73.2924,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04347,  -69.0560,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03903,  -70.5063,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02856,  -68.8152,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -70.9245,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03384,  -69.3673,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -72.2465,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03384,  -69.3673,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03163,  -71.1574,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02966,  -72.1746,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96116,  -77.1641,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03508,  -68.3998,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03492,  -69.0463,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03064,  -66.7707,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02827,  -66.0218,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01394,  -73.0394,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01950,  -73.7964,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -17.932,  0.000,  0.000,  5,  1.03000,  -75.7965,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01600,  -77.6568,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03271,  -69.8714,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -71.6063,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03271,  -69.8714,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03271,  -69.8714,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -68.0408,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -67.9482,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -67.8253,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -73.0422,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -71.0224,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -72.3486,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02988,  -73.5850,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02238,  -73.3438,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99853,  -74.9094,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -74.2578,  'TERRELL ',  161.00,  16
5077,  1,  -0.001,  -22.044,  0.000,  0.000,  5,  1.03000,  -74.8757,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03003,  -71.8882,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -72.2540,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99981,  -74.6060,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -71.4296,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -72.9191,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03404,  -70.3707,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03096,  -71.7087,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01893,  -73.3064,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -72.7671,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99814,  -74.7007,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00418,  -74.3925,  'CLIFTON ',  161.00,  18
5089,  1,  -2.247,  -5.511,  0.000,  0.000,  5,  1.00941,  -74.2848,  'CLIFTON ',  13.800,  18
5090,  1,  -0.042,  -106.687,  0.000,  0.000,  5,  1.03000,  -73.1413,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97881,  -76.6325,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -72.5897,  'GRANDVIE',  161.00,  14
5093,  1,  -0.106,  -144.946,  0.000,  0.000,  5,  1.03000,  -74.5158,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02004,  -71.0240,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -72.7678,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02983,  -72.3316,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -72.2599,  'EULESS 2',  161.00,  17
5098,  1,  -0.019,  -79.336,  0.000,  0.000,  5,  1.03000,  -73.6367,  'FORT WOR',  161.00,  17
5099,  1,  -0.003,  -38.667,  0.000,  0.000,  5,  1.03000,  -73.5055,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -72.6948,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02428,  -77.1977,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03287,  -70.6979,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03116,  -72.0108,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -72.5726,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -73.0557,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -73.0557,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -73.0557,  'IRVING 1',  13.800,  17
5108,  1,  -0.030,  -96.997,  0.000,  0.000,  5,  1.03000,  -72.3097,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01447,  -73.4698,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99901,  -75.7243,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02907,  -72.9170,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01067,  -74.7962,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -73.9587,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01457,  -74.1580,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -73.7680,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -72.5409,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -73.2789,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00413,  -78.5885,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03038,  -70.1639,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05140,  -69.8364,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03977,  -72.3785,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -73.0696,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97143,  -74.8449,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97013,  -74.2224,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -72.0176,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -73.1290,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99988,  -76.5580,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -73.0842,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03058,  -74.6691,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -72.1378,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03255,  -68.5497,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -69.8487,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00642,  -76.0667,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -76.1973,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02629,  -75.7164,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99971,  -74.0219,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -70.2499,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02698,  -71.3534,  'WACO 1 1',  161.00,  13
5139,  1,  -0.005,  -56.374,  0.000,  0.000,  5,  1.03000,  -73.3144,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96893,  -77.8505,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01590,  -73.7797,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99729,  -74.3171,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03001,  -71.9252,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00635,  -73.1506,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02868,  -72.4171,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -72.6747,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -73.0641,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -73.1480,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -73.2804,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -70.9466,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00813,  -75.5372,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -72.8054,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02509,  -71.9603,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00233,  -75.2404,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -76.0687,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02415,  -77.7144,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01767,  -73.2639,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -72.5762,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97086,  -75.1512,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03228,  -71.6811,  'DENTON 2',  161.00,  17
5161,  1,  -0.023,  -48.264,  0.000,  0.000,  5,  1.03000,  -72.9656,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94482,  -79.4146,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02268,  -70.8539,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03668,  -70.4361,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03344,  -71.5531,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.8907,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03668,  -70.4361,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02704,  -73.3662,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -75.0935,  'DUBLIN 1',  161.00,  15
5170,  1,  -15.735,  8.640,  0.000,  0.000,  5,  1.01966,  -74.5175,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97168,  -77.4046,  'MERTENS ',  161.00,  14
5172,  1,  -0.078,  -102.126,  0.000,  0.000,  5,  1.02999,  -75.0685,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02972,  -72.2307,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96821,  -77.6885,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03186,  -71.9729,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00521,  -74.3293,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -72.6345,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -73.0554,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03119,  -68.4788,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -69.5236,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -72.8849,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96795,  -77.9561,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02950,  -73.0881,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01621,  -74.6840,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02072,  -74.3734,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02244,  -72.4244,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03273,  -70.3977,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -72.8557,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -73.0538,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01046,  -77.0104,  'GORDON 0',  161.00,  12
5191,  1,  0.006,  -61.493,  0.000,  0.000,  5,  1.01234,  -75.7104,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03260,  -68.7051,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03314,  -69.0140,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02426,  -72.7606,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -72.9839,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03466,  -68.6058,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03016,  -70.1218,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03238,  -68.3682,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -73.3554,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99671,  -76.6384,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96623,  -75.8318,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01294,  -72.5662,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -72.8543,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03401,  -68.7714,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03207,  -69.9392,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -67.2259,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03128,  -67.9429,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -67.7286,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99883,  -74.6124,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -72.4778,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94861,  -78.8240,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01118,  -73.5877,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02593,  -72.7156,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -72.9971,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02096,  -73.0097,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -73.2347,  'FORT WOR',  161.00,  17
5217,  1,  -0.037,  -73.218,  0.000,  0.000,  5,  1.03000,  -72.9690,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01815,  -74.3790,  'JUSTIN 0',  161.00,  17
5219,  1,  0.001,  -31.940,  0.000,  0.000,  5,  1.02283,  -73.4235,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -74.2054,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02292,  -71.3909,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00242,  -74.7830,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95688,  -77.9160,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02887,  -72.8543,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -74.2983,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02995,  -76.2584,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02111,  -74.0089,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -72.1163,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -72.8028,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -73.0964,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01030,  -76.2811,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -73.1250,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02875,  -72.7854,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -72.5341,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01425,  -71.8494,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03662,  -69.1732,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02577,  -68.6650,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03364,  -68.8625,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04499,  -69.3292,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04191,  -71.7197,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03992,  -72.1605,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03992,  -72.1605,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03969,  -68.7850,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -73.4635,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -73.4235,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00681,  -73.2984,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99976,  -75.0151,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02906,  -72.5176,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -73.3313,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02560,  -72.2246,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -72.7735,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -73.1198,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02832,  -72.6319,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -73.0154,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99649,  -77.3638,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00701,  -73.5589,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99856,  -74.4936,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -72.7631,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02342,  -73.8006,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03010,  -66.9458,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01873,  -70.7941,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02238,  -62.7591,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -63.9678,  'GLEN ROS',  13.800,  18
5264,  1,  -0.016,  -49.849,  0.000,  0.000,  5,  1.02999,  -75.8040,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03060,  -72.1978,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02795,  -72.5451,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98180,  -76.9906,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99556,  -74.8934,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01998,  -71.4863,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97447,  -76.4399,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99437,  -73.0693,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -73.1115,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -72.9599,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01758,  -73.1630,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95628,  -78.2790,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98568,  -73.3813,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -73.0516,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01251,  -70.8309,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02945,  -68.4654,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -69.6629,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -67.5987,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -67.7326,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -67.9037,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -73.3673,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02064,  -72.8482,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02268,  -73.2947,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -72.6589,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99385,  -75.0612,  'WOLFE CI',  161.00,  16
5289,  1,  -0.025,  -78.204,  0.000,  0.000,  5,  1.03000,  -72.7941,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99999,  -75.0497,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02346,  -74.3026,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01912,  -74.2917,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01817,  -71.9870,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -73.2791,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03470,  -70.3004,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -71.7451,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03470,  -70.3004,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.1057,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.8953,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.9649,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03470,  -70.3004,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.9992,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.3300,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03413,  -70.3800,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03143,  -71.8283,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -73.3736,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02907,  -72.7411,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -72.4563,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -73.1111,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -73.1857,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -73.3585,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01744,  -74.8202,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -71.6524,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99076,  -75.8664,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02003,  -73.7071,  'DENTON 6',  161.00,  17
5316,  1,  -0.037,  -80.275,  0.000,  0.000,  5,  1.03000,  -72.8223,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -68.2241,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02979,  -69.4154,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02401,  -67.4090,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02358,  -67.3198,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -67.4440,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03341,  -70.2796,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -72.1142,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.0297,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.0261,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.5113,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94650,  -78.6550,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00537,  -74.6106,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02273,  -72.8541,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -72.4508,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01676,  -73.6855,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -74.2348,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01338,  -73.5465,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00862,  -77.4334,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02594,  -73.1255,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02659,  -72.3628,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -70.4708,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01700,  -73.0320,  'GRANBURY',  161.00,  18
5339,  1,  -0.009,  -51.769,  0.000,  0.000,  5,  1.03000,  -73.3378,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -73.2332,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03015,  -72.5706,  'LEWISVIL',  161.00,  17
5342,  1,  -0.152,  -3.201,  0.000,  0.000,  5,  1.03419,  -72.5823,  'LEWISVIL',  13.800,  17
5343,  1,  -3.763,  -21.018,  0.000,  0.000,  5,  1.03995,  -72.4835,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -73.3576,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99481,  -75.3932,  'HILLSBOR',  161.00,  14
5346,  1,  -0.087,  -160.480,  0.000,  0.000,  5,  1.03000,  -73.4044,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00416,  -78.3003,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00597,  -73.6533,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02426,  -72.4210,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03152,  -70.5005,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -71.8763,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -72.8788,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -72.4958,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02428,  -73.3240,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01937,  -72.1519,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02967,  -72.7868,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02991,  -72.0495,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -67.4766,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01681,  -70.0192,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -65.8107,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03217,  -68.6274,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -69.6933,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03217,  -68.6274,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03009,  -67.9935,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -67.3053,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02710,  -67.1218,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -67.1670,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -67.6573,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -67.0421,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -72.4123,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -72.2535,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -73.2287,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02238,  -73.7749,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -72.0735,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -73.2783,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -72.4749,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02012,  -71.9453,  'KILLEEN ',  161.00,  13
5378,  1,  -0.007,  -119.434,  0.000,  0.000,  5,  1.02782,  -73.2380,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -73.3678,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03179,  -69.2548,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02259,  -71.0576,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.1075,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.9465,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03011,  -70.2702,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -71.4762,  'DALLAS 3',  161.00,  16
5386,  1,  -0.013,  -74.058,  0.000,  0.000,  5,  1.03000,  -72.7886,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01987,  -74.3690,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -70.0254,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01704,  -71.6452,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99366,  -72.7349,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96640,  -76.5711,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94049,  -80.1263,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00994,  -73.1465,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04534,  -70.8352,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04290,  -71.6817,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03151,  -74.4619,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03209,  -74.6552,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03209,  -74.6552,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04293,  -70.5901,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -72.4880,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -68.5416,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -70.4751,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -68.5416,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -68.5416,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -68.5416,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -68.5416,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00913,  -75.6385,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -73.7507,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -73.0008,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03392,  -69.2768,  'KILLEEN ',  500.00,  13
5411,  1,  -0.078,  -68.427,  0.000,  0.000,  5,  1.02999,  -70.7755,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02565,  -73.0230,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03831,  -69.1204,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03530,  -72.4537,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03423,  -68.4951,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03415,  -68.4887,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03463,  -68.5643,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03497,  -68.5941,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03635,  -68.8127,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -72.4222,  'FORT WOR',  161.00,  17
5421,  1,  -0.005,  -105.729,  0.000,  0.000,  5,  1.03000,  -74.0517,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.008,  -12.622,  0.000,  0.000,  5,  1.03000,  -72.7355,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -72.7355,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -72.7355,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -72.8985,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00152,  -74.4593,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01331,  -72.9778,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -72.2219,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02109,  -74.4651,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01766,  -75.9323,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -72.5109,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01442,  -75.6612,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02593,  -73.2031,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -74.5764,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01537,  -75.7029,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -72.8708,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95314,  -78.5545,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02593,  -73.4601,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01761,  -71.8191,  'WAXAHACH',  161.00,  14
5440,  1,  -0.014,  -66.568,  0.000,  0.000,  5,  1.03000,  -73.1168,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -73.1598,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -73.3756,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -73.4998,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -68.6605,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02199,  -71.0679,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01037,  -74.5807,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -72.7376,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03301,  -70.5294,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03104,  -71.8516,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00183,  -75.0670,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03583,  -69.7865,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -71.1699,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -72.2439,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -72.9478,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02187,  -73.5940,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01632,  -78.1068,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -72.7543,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98482,  -73.5254,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96289,  -77.0054,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93709,  -80.5573,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01575,  -70.9964,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02389,  -72.7986,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02795,  -73.0714,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03412,  -70.6126,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03171,  -71.9847,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97013,  -77.7519,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -73.2187,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -73.0236,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02241,  -73.9968,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01588,  -74.2424,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -74.9771,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03613,  -72.3828,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -70.1251,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97146,  -77.0709,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -72.9577,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97165,  -77.2303,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -71.3749,  'HARKER H',  161.00,  13
5478,  1,  -0.023,  -87.502,  0.000,  0.000,  5,  1.03000,  -72.9116,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03300,  -70.4884,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -71.6932,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01660,  -73.8092,  'FORT WOR',  161.00,  17
5482,  1,  -0.020,  -118.875,  0.000,  0.000,  5,  1.03000,  -73.5052,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03016,  -72.4969,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01417,  -76.1390,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -70.3202,  'BLOOMING',  161.00,  14
6001,  1,  -0.009,  -76.664,  0.000,  0.000,  6,  1.03000,  -69.1256,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02166,  -69.6581,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03925,  -64.6014,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03151,  -63.3671,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03093,  -64.9639,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.7893,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.2995,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.1461,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.8392,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.0712,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02351,  -67.5158,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -22.053,  0.000,  0.000,  6,  1.03000,  -66.7472,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -69.5969,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00685,  -72.6958,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02701,  -69.7399,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -68.8929,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02146,  -68.5553,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02437,  -69.5741,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02538,  -69.7159,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02399,  -71.3425,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04042,  -66.8411,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03669,  -67.9039,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03151,  -69.4430,  'LEANDER ',  115.00,  23
6024,  1,  -0.001,  -77.219,  0.000,  0.000,  6,  1.03000,  -70.6416,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.144,  -141.295,  0.000,  0.000,  6,  1.03000,  -69.4689,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02385,  -68.8134,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02616,  -67.9479,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02571,  -69.1841,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00083,  -73.4059,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01680,  -61.9956,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02134,  -63.2936,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02216,  -71.3172,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03591,  -67.2895,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03216,  -68.1478,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02881,  -69.2098,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02627,  -66.7253,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -68.1756,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03816,  -66.0312,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03183,  -67.7043,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02602,  -69.6071,  'AUSTIN 3',  115.00,  23
6041,  1,  -0.968,  -9.433,  0.000,  0.000,  6,  1.03999,  -66.0229,  'AUSTIN 3',  13.800,  23
6042,  1,  -5.807,  -6.048,  0.000,  0.000,  6,  1.03999,  -65.9370,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02563,  -68.2421,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01812,  -69.3858,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03472,  -65.8475,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03106,  -67.3876,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02610,  -69.1183,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03472,  -65.8475,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03472,  -65.8475,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03472,  -65.8475,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -21.429,  0.000,  0.000,  6,  1.04000,  -65.6186,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03472,  -65.8475,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -18.679,  0.000,  0.000,  6,  1.04000,  -65.5824,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.757,  0.000,  0.000,  6,  1.04000,  -65.3402,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00953,  -76.2608,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03047,  -63.7126,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03025,  -65.1912,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02982,  -65.9845,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94596,  -89.5786,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02343,  -69.8784,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02481,  -70.1096,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02730,  -59.4102,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02555,  -61.1410,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01654,  -63.8542,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01534,  -72.3144,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03158,  -64.2585,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02934,  -65.4323,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02481,  -67.6052,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.9003,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.3933,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.9744,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.5478,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.7829,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.7863,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02359,  -58.6165,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02261,  -60.1060,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02123,  -62.1438,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01579,  -57.5264,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02004,  -58.1105,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01865,  -57.9263,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02936,  -71.3217,  'MARBLE F',  115.00,  23
6082,  1,  -1.184,  -9.237,  0.000,  0.000,  6,  1.03978,  -71.2776,  'MARBLE F',  13.800,  23
6083,  1,  -1.184,  -8.214,  0.000,  0.000,  6,  1.03978,  -71.2965,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02831,  -70.2303,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02831,  -70.2303,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02831,  -70.2303,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02831,  -70.2303,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02831,  -70.2303,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02831,  -70.2303,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02831,  -70.2303,  'ROUND RO',  13.800,  23
6091,  1,  -0.001,  -41.132,  0.000,  0.000,  6,  1.03000,  -69.9611,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -30.143,  0.000,  0.000,  6,  1.03000,  -69.2211,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02021,  -68.7925,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02211,  -68.7061,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02316,  -71.4627,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -66.248,  0.000,  0.000,  6,  1.03000,  -71.8801,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01917,  -69.0736,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02306,  -70.4036,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01688,  -69.4902,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01840,  -70.1800,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02622,  -59.2711,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02739,  -60.7478,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -31.160,  0.000,  0.000,  6,  1.03000,  -63.9238,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02622,  -59.2711,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02622,  -59.2711,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03203,  -59.0880,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03884,  -66.0434,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02397,  -66.8612,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98492,  -72.8105,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.0303,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.9191,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02108,  -70.5310,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02372,  -69.9243,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01812,  -69.7071,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02000,  -69.1172,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01133,  -71.9190,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02955,  -64.6425,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03988,  -66.6801,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03430,  -68.2068,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03239,  -69.4204,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01905,  -69.6336,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99226,  -66.2590,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -69.9965,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -67.1766,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01306,  -70.6277,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02445,  -69.3388,  'AUSTIN 3',  115.00,  23
6127,  1,  0.002,  -7.998,  0.000,  0.000,  6,  0.92340,  -78.6874,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02009,  -70.1328,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96337,  -77.5838,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02230,  -69.3544,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02547,  -68.8284,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02051,  -70.3514,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00528,  -72.4763,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00023,  -74.6561,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01432,  -62.8380,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02876,  -71.5138,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01948,  -70.8800,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01765,  -73.2393,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00957,  -71.7018,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98043,  -75.9024,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03145,  -63.4397,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02945,  -65.4440,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02954,  -67.2403,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03145,  -63.4397,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.3410,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.4555,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.4182,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.3708,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.8853,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02787,  -69.2885,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -83.946,  0.000,  0.000,  6,  1.02437,  -69.4654,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02961,  -67.4988,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02486,  -67.9293,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01579,  -70.6835,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01768,  -70.1450,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02576,  -71.6299,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01768,  -71.7263,  'BOERNE 1',  115.00,  26
6158,  1,  -0.003,  -51.365,  0.000,  0.000,  6,  1.03000,  -65.8973,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02154,  -68.8686,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02360,  -69.8025,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03037,  -62.8193,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02953,  -65.0926,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02558,  -67.0856,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.6030,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.4636,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.2485,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.7539,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02031,  -69.6559,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03353,  -64.3745,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02963,  -66.8927,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02399,  -68.2364,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01704,  -62.5696,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01998,  -64.0298,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02379,  -69.0350,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02304,  -69.9939,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02333,  -69.3719,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.016,  -93.961,  0.000,  0.000,  6,  1.03000,  -67.4837,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02067,  -69.4265,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01803,  -69.9568,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01448,  -70.5283,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -70.2521,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02142,  -69.5616,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01141,  -65.9082,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02307,  -70.1924,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02185,  -70.3112,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02732,  -69.6398,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02593,  -69.8560,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01253,  -59.7938,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00208,  -63.5857,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01226,  -71.2629,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02140,  -68.6199,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02248,  -64.6162,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01439,  -66.0409,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02190,  -69.9076,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00403,  -63.8306,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02582,  -70.9130,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03170,  -65.0269,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02914,  -67.4110,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02847,  -68.3998,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01622,  -69.4929,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02280,  -69.6219,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01842,  -70.1186,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02092,  -69.3121,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01815,  -69.4937,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02811,  -68.9397,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00060,  -67.4168,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -41.188,  0.000,  0.000,  6,  1.03000,  -71.3221,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02719,  -70.5740,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99993,  -71.9297,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04270,  -67.0868,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03805,  -68.4568,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03001,  -70.8974,  'MARBLE F',  115.00,  23
6213,  1,  -3.226,  2.940,  0.000,  0.000,  6,  1.04145,  -67.0096,  'MARBLE F',  13.800,  23
6214,  1,  -10.016,  9.130,  0.000,  0.000,  6,  1.04032,  -66.9389,  'MARBLE F',  13.800,  23
6215,  1,  -10.016,  9.130,  0.000,  0.000,  6,  1.04208,  -67.0489,  'MARBLE F',  13.800,  23
6216,  1,  -10.016,  9.130,  0.000,  0.000,  6,  1.04132,  -67.0015,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02021,  -71.1154,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01929,  -68.7939,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -70.2774,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02066,  -68.8195,  'SAN ANTO',  115.00,  22
6221,  1,  -0.001,  -75.797,  0.000,  0.000,  6,  1.03000,  -72.8729,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03079,  -67.8526,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02897,  -68.6834,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02351,  -70.5754,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01617,  -69.5724,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00213,  -77.7608,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02776,  -69.1135,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02866,  -64.0152,  'SAN MARC',  500.00,  22
6229,  1,  -0.002,  -43.475,  0.000,  0.000,  6,  1.03000,  -66.2576,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02513,  -68.3612,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01668,  -70.0013,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02642,  -68.8664,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02169,  -70.1513,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03246,  -65.7078,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03106,  -66.6070,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02687,  -68.2322,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91127,  -81.0934,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -69.3572,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03513,  -63.2710,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03030,  -65.7227,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02565,  -67.4182,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03513,  -63.2710,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.1818,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.4053,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.6956,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.4632,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.7846,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.2840,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.8433,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02019,  -69.2625,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02289,  -70.0262,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01451,  -71.8243,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01214,  -69.1346,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03675,  -65.7158,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03463,  -66.7642,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02711,  -69.0612,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03440,  -65.3578,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03232,  -65.0304,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03675,  -65.7158,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03403,  -64.8860,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01931,  -69.7047,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02488,  -70.6139,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02054,  -67.1549,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02027,  -68.9082,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02424,  -64.5758,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.082,  -1.719,  0.000,  0.000,  6,  1.02643,  -64.5822,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.02771,  -64.5858,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.082,  -1.719,  0.000,  0.000,  6,  1.02643,  -64.5822,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.02771,  -64.5858,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.326,  -6.817,  0.000,  0.000,  6,  1.03286,  -64.6008,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.199,  -4.090,  0.000,  0.000,  6,  1.02978,  -64.5682,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.02771,  -64.5858,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.02771,  -64.5858,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.152,  -3.201,  0.000,  0.000,  6,  1.02831,  -64.5877,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01957,  -69.0851,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02028,  -70.5906,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02826,  -66.4067,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -67.7358,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02870,  -65.3624,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02292,  -67.6224,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02225,  -69.2375,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02541,  -71.7622,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02153,  -69.7697,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02218,  -68.7591,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02578,  -71.0366,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -96.168,  0.000,  0.000,  6,  1.03000,  -73.7075,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02671,  -67.3448,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01838,  -69.2146,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -70.2658,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02997,  -70.2737,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02283,  -69.4971,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03753,  -65.4611,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03346,  -66.9528,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02810,  -68.5726,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03570,  -64.8876,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03595,  -64.9711,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03297,  -64.1246,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02896,  -63.5656,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03035,  -64.9341,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03034,  -65.7520,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02896,  -63.5656,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02312,  -61.8735,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -62.9941,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -62.1455,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02315,  -61.8521,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02617,  -69.6285,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01717,  -69.3884,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02127,  -69.8870,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99295,  -73.7663,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02632,  -68.3199,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01465,  -65.2190,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02905,  -67.9114,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02451,  -70.1478,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02344,  -69.2719,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03462,  -68.4329,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03213,  -69.6529,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02879,  -70.1097,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02495,  -70.6537,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -71.0488,  'GEORGETO',  115.00,  23
6320,  1,  -0.045,  -111.178,  0.000,  0.000,  6,  1.03000,  -68.3659,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02430,  -67.4868,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02396,  -69.3421,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01795,  -69.3221,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -68.6114,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92945,  -79.7464,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01601,  -66.0505,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00520,  -66.4418,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99263,  -75.7719,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00485,  -71.2526,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02578,  -69.8117,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.004,  -103.915,  0.000,  0.000,  6,  1.03000,  -70.5722,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01833,  -69.8440,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03141,  -65.1772,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02972,  -66.9199,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02594,  -68.1172,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95959,  -78.7317,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02745,  -68.9052,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93002,  -77.2454,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01999,  -69.3560,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02172,  -70.6680,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01640,  -65.0578,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03559,  -67.3767,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03227,  -68.4735,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02968,  -69.5090,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02318,  -70.0394,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01783,  -71.8639,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.2738,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03681,  -67.7022,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02897,  -69.3818,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02261,  -69.2417,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02564,  -70.4054,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03175,  -68.6063,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02891,  -69.7374,  'ROUND RO',  115.00,  23
6356,  1,  -0.017,  -102.146,  0.000,  0.000,  6,  1.03000,  -69.4477,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97656,  -84.0943,  'DEVINE 0',  115.00,  26
6358,  1,  -0.006,  -91.915,  0.000,  0.000,  6,  1.03000,  -72.8005,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03666,  -68.7439,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03026,  -71.8702,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00236,  -60.0879,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03630,  -54.5701,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02988,  -56.8928,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02697,  -59.5424,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.3203,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.8596,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.5001,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.4456,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.3178,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00863,  -64.7377,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02770,  -63.4972,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00426,  -61.9480,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01417,  -63.4418,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01350,  -62.0935,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01350,  -62.0935,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02189,  -60.3962,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01790,  -62.6768,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01931,  -57.0247,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01563,  -59.4506,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01941,  -61.2073,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01931,  -57.0247,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01931,  -57.0247,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01931,  -57.0247,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01931,  -57.0247,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01931,  -57.0247,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02334,  -60.0569,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01699,  -62.6674,  'SPRING 1',  115.00,  5
7028,  1,  -0.084,  -199.803,  0.000,  0.000,  7,  1.02000,  -62.2744,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00737,  -58.2983,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00679,  -63.9253,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00737,  -58.2983,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00737,  -58.2983,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00737,  -58.2983,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00737,  -58.2983,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02846,  -60.6659,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02311,  -61.9125,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03202,  -57.5923,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02366,  -58.5797,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01973,  -61.1404,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03028,  -57.4402,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02486,  -59.5789,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01711,  -56.1910,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -58.3184,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00372,  -59.9164,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.5985,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02558,  -55.9184,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03130,  -57.9872,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02492,  -59.2171,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02201,  -62.0628,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01427,  -64.0169,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01744,  -62.6428,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01565,  -61.6305,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02200,  -58.9714,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01084,  -62.5646,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01767,  -61.3803,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02521,  -60.5263,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01609,  -62.8351,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00229,  -52.5179,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00672,  -54.4460,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01541,  -56.6665,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.0337,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.0749,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.0394,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.1519,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.1148,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -52.0849,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00625,  -63.6605,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00768,  -55.2189,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00655,  -57.8920,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01525,  -60.9121,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98395,  -55.7091,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02126,  -59.7754,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02745,  -57.5886,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02503,  -58.9896,  'GALVESTO',  115.00,  2
7075,  1,  -0.009,  -211.717,  0.000,  0.000,  7,  1.03000,  -60.2024,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03819,  -53.9042,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03540,  -55.4484,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02807,  -58.2640,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.4421,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.0299,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.0131,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.4038,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -57.0347,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02254,  -58.9839,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01295,  -59.6109,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -61.6394,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01750,  -60.7948,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99886,  -62.8950,  'RICHMOND',  115.00,  3
7089,  1,  -0.160,  -243.657,  0.000,  0.000,  7,  1.03000,  -63.2796,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01579,  -63.7122,  'PINEHURS',  115.00,  5
7091,  1,  -0.014,  -162.906,  0.000,  0.000,  7,  1.03000,  -62.7237,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01326,  -62.2501,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00937,  -62.7440,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02296,  -63.1915,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97617,  -43.6829,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98853,  -46.6616,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99138,  -48.4256,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -34.9188,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01466,  -61.4250,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01774,  -61.8889,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01030,  -63.2880,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01493,  -61.6037,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03638,  -53.8076,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02997,  -56.5877,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02766,  -59.1311,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.3427,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03638,  -53.8076,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03638,  -53.8076,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.3879,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.3528,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.9288,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.1073,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.9871,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.9868,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00290,  -62.4531,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01587,  -62.5523,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01018,  -63.1659,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01493,  -61.3413,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00836,  -63.2924,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00836,  -63.2924,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00836,  -63.2924,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98201,  -55.1208,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01215,  -62.3117,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03395,  -54.7371,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02383,  -58.1436,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02076,  -59.7860,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02245,  -62.0622,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01752,  -58.7274,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03474,  -53.6889,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02890,  -56.8002,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02131,  -59.2433,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03474,  -53.6889,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03185,  -52.6114,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03103,  -52.3344,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03061,  -52.1994,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03069,  -52.1430,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03196,  -52.4621,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03474,  -53.6889,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03474,  -53.6889,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03474,  -53.6889,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03474,  -53.6889,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01660,  -63.2628,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01590,  -61.0398,  'HOUSTON ',  115.00,  4
7145,  1,  -0.008,  -150.520,  0.000,  0.000,  7,  1.03000,  -63.5439,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -63.5439,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01650,  -61.9641,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01255,  -63.0428,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99911,  -58.8179,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03176,  -61.3353,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02924,  -62.4903,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01447,  -61.9773,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97854,  -51.4288,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02069,  -62.9923,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01048,  -62.1071,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02298,  -60.2015,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01881,  -62.0334,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01045,  -62.4753,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -57.9356,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02794,  -59.2116,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02241,  -61.1869,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6566,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4999,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6197,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6519,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4259,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3149,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -57.9356,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -57.9356,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2683,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02613,  -57.7673,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02578,  -59.1190,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00923,  -62.9698,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01410,  -60.6358,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03401,  -58.5212,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02611,  -59.8927,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01332,  -62.6971,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01090,  -63.2495,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01067,  -61.4671,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01371,  -62.4810,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01126,  -63.2418,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00505,  -63.0183,  'PATTISON',  115.00,  3
7183,  1,  -0.058,  -230.968,  0.000,  0.000,  7,  1.03000,  -62.9947,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02891,  -56.3479,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02368,  -57.7529,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02713,  -54.8511,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02324,  -57.7170,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01865,  -60.8459,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02713,  -54.8511,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02713,  -54.8511,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02713,  -54.8511,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02713,  -54.8511,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02713,  -54.8511,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -53.4951,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -53.2794,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -54.0067,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -54.3092,  'HOUSTON ',  13.800,  3
7198,  1,  -0.011,  -113.914,  0.000,  0.000,  7,  1.03000,  -63.1143,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03293,  -57.9509,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02630,  -60.3235,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02306,  -62.6182,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00906,  -65.0016,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99976,  -58.5660,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03790,  -53.7971,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03398,  -55.6961,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03094,  -57.9894,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03790,  -53.7971,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.6742,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.0199,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.5968,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.9344,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.3935,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01896,  -60.1027,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01170,  -61.7300,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01572,  -62.9836,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01169,  -62.4650,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01493,  -62.5403,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01387,  -64.2973,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01125,  -60.1371,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01036,  -62.6106,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -62.4237,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01310,  -61.7690,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01654,  -62.4040,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01111,  -62.6218,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00970,  -63.6183,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01600,  -62.1511,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03463,  -56.9336,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02446,  -59.2414,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02087,  -60.7299,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01948,  -61.3518,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01799,  -60.0343,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02690,  -59.5536,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00920,  -64.7246,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01704,  -63.1944,  'PORTER 0',  115.00,  5
7235,  1,  -0.097,  -111.726,  0.000,  0.000,  7,  1.03000,  -64.1888,  'CYPRESS ',  115.00,  3
7236,  1,  -0.011,  -115.378,  0.000,  0.000,  7,  1.03000,  -63.3567,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00278,  -61.8032,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -47.251,  0.000,  0.000,  7,  1.03000,  -60.6403,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01799,  -60.0364,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01493,  -62.5272,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01098,  -62.9026,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01320,  -62.8849,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01822,  -61.8219,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01150,  -60.9544,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01505,  -63.5591,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00699,  -63.7287,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00057,  -58.8498,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00852,  -62.9937,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01256,  -62.4314,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01935,  -61.9271,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01434,  -64.4212,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02289,  -56.2661,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01496,  -58.3315,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02750,  -63.0853,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01721,  -61.2388,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01297,  -61.9456,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01293,  -60.9691,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01420,  -61.9039,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01883,  -61.6708,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02084,  -60.6091,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00161,  -50.3713,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.800,  0.000,  0.000,  7,  1.01310,  -52.3319,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03453,  -53.9908,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03111,  -55.7731,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02198,  -59.0462,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03215,  -53.0811,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03453,  -53.9908,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03453,  -53.9908,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03453,  -53.9908,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03231,  -53.3101,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01196,  -63.3923,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01362,  -61.5825,  'HOUSTON ',  115.00,  3
7273,  1,  -0.003,  -100.439,  0.000,  0.000,  7,  1.03000,  -59.9215,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01105,  -61.4621,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01091,  -62.9203,  'VICTORIA',  115.00,  6
7276,  1,  -0.027,  -346.559,  0.000,  0.000,  7,  1.03000,  -62.8693,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -51.959,  0.000,  0.000,  7,  1.03000,  -61.0441,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02872,  -57.1999,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02494,  -58.9089,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02872,  -57.1999,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02872,  -57.1999,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -56.2607,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02071,  -59.0889,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -56.2607,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -56.2607,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -56.2607,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -56.2607,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -56.2607,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03214,  -56.2607,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01142,  -63.5378,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00629,  -63.3659,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01983,  -61.8119,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01955,  -59.6853,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -5.847,  0.000,  0.000,  7,  1.03000,  -58.6640,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01338,  -62.7991,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00737,  -63.4280,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -62.1362,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01283,  -62.8876,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00357,  -60.5711,  'EAGLE LA',  115.00,  1
7300,  1,  -0.004,  -84.955,  0.000,  0.000,  7,  1.03000,  -63.5201,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01142,  -61.1100,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00138,  -55.1038,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01295,  -58.8930,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99880,  -50.3627,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00895,  -54.4535,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00977,  -57.7045,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99880,  -50.3627,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99880,  -50.3627,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99880,  -50.3627,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99880,  -50.3627,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01031,  -49.9872,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02568,  -55.4963,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01166,  -58.0457,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00243,  -63.9050,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02228,  -62.9929,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01152,  -61.6595,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01654,  -60.1129,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01033,  -61.8021,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01293,  -62.8117,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03542,  -54.2510,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02971,  -55.1798,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02320,  -57.4830,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03266,  -53.8214,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03162,  -53.6710,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03159,  -53.6681,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03358,  -53.9673,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01192,  -55.2687,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00950,  -56.4610,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01192,  -55.2687,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01251,  -62.4089,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -55.5124,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02804,  -57.0181,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01891,  -60.3325,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -55.5124,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.8439,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -61.4217,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00496,  -62.2236,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01324,  -61.8087,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00193,  -57.9453,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00536,  -63.4002,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01518,  -54.2098,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02071,  -58.3088,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00577,  -61.3465,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00892,  -63.2180,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01457,  -61.4560,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03622,  -53.9497,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03032,  -55.9600,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02528,  -58.1559,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.2762,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.3358,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.8097,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.9652,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.6399,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.2192,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.2127,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.2898,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03622,  -53.9497,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.1171,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.1715,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.6473,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.5482,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01016,  -62.7718,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01641,  -59.9640,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00380,  -61.6258,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01676,  -62.2994,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03599,  -54.8570,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02974,  -57.2531,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02368,  -59.9262,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3055,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.1556,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.2775,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3192,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6562,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.4240,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.3264,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.4449,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.7853,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.5097,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.6126,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01834,  -58.2800,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01629,  -62.7084,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01177,  -62.0569,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01606,  -59.5179,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01029,  -62.5178,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01344,  -63.1626,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01196,  -62.5359,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01133,  -62.5978,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01707,  -63.0627,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4259,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03328,  -60.7746,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02656,  -61.6995,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02351,  -59.8607,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00280,  -58.8700,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -61.8430,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01654,  -62.9717,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01091,  -62.4289,  'HOUSTON ',  115.00,  3
7397,  1,  -0.015,  -77.309,  0.000,  0.000,  7,  1.03000,  -62.5411,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01867,  -60.6816,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -61.6450,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03426,  -55.1697,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02942,  -56.7752,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02502,  -59.4925,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01807,  -60.5107,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01084,  -63.3708,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02470,  -59.3600,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00824,  -53.7158,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00665,  -54.8170,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99165,  -57.2879,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02166,  -58.8581,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01314,  -61.8187,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01569,  -63.3320,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01341,  -59.2092,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00830,  -59.1385,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01574,  -56.1939,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01014,  -57.9073,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00894,  -59.2533,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01818,  -62.3212,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01815,  -62.0597,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01927,  -59.7926,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02460,  -60.7964,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01732,  -63.4066,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.4708,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03088,  -56.6464,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02113,  -59.2432,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00948,  -63.6253,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99123,  -57.2123,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00884,  -63.5435,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7402,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02734,  -54.8626,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01324,  -57.7244,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01957,  -62.4602,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02107,  -73.4723,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02164,  -72.6189,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02370,  -75.5510,  'ARP 0   ',  115.00,  8
8003,  1,  -0.009,  -29.192,  0.000,  0.000,  8,  1.03000,  -73.3116,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02944,  -70.5382,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -45.844,  0.000,  0.000,  8,  1.03000,  -71.3295,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -23.836,  0.000,  0.000,  8,  1.03000,  -73.5907,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02444,  -74.0365,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01604,  -75.5810,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01447,  -65.0234,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01733,  -71.8902,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02451,  -70.8022,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02653,  -64.2482,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -34.539,  0.000,  0.000,  8,  1.03000,  -75.8683,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01233,  -75.6076,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02067,  -73.7359,  'HUNTINGT',  115.00,  8
8016,  1,  -0.000,  -30.980,  0.000,  0.000,  8,  1.03000,  -66.7776,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02191,  -74.1459,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03045,  -72.0189,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.001,  -50.821,  0.000,  0.000,  8,  1.03000,  -74.3047,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01997,  -75.0552,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02996,  -72.3365,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -6.755,  0.000,  0.000,  8,  1.03000,  -73.3098,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02672,  -72.2288,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02672,  -72.2288,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -24.516,  0.000,  0.000,  8,  1.03000,  -74.2013,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02182,  -75.8386,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02776,  -74.0389,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01737,  -76.2328,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01827,  -75.5106,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03945,  -60.0386,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03702,  -60.6859,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03125,  -63.3624,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.2291,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.3961,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.4652,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.4357,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01631,  -74.4971,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02434,  -72.0018,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02365,  -75.7223,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01866,  -73.9993,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -22.010,  0.000,  0.000,  8,  1.03000,  -73.7368,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01357,  -74.5734,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02555,  -67.6543,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02719,  -68.5818,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02733,  -70.1080,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02306,  -67.2694,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02348,  -67.3252,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -66.9217,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02394,  -67.3973,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02226,  -67.1357,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02406,  -67.4181,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02672,  -74.7799,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01783,  -74.9046,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01211,  -74.8941,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02940,  -72.7433,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02808,  -75.2878,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03073,  -67.5378,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02990,  -68.4657,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02764,  -69.8404,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02391,  -66.5884,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02251,  -66.3892,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03192,  -70.4387,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02390,  -74.3619,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02568,  -70.2337,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02012,  -73.5705,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02514,  -71.4722,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01666,  -67.3166,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02490,  -67.9070,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02436,  -69.4435,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -65.0353,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -66.0730,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01970,  -72.3385,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02219,  -75.2924,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03413,  -63.3685,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03557,  -65.6925,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03505,  -68.3580,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -61.6706,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -61.5781,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03028,  -61.9740,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -61.7625,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02027,  -75.4522,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03676,  -65.5537,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02783,  -67.1655,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99787,  -72.3383,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99971,  -72.3892,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00466,  -72.5215,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.2844,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.7103,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02769,  -74.9334,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02212,  -75.9181,  'ELKHART ',  115.00,  7
8091,  1,  -0.004,  -8.857,  0.000,  0.000,  8,  1.03000,  -71.7031,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01579,  -75.3711,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02978,  -70.1476,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02147,  -64.2468,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01547,  -65.8788,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02179,  -74.4093,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03483,  -68.5831,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03212,  -70.5905,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03483,  -68.5831,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02686,  -74.9523,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02182,  -73.8074,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95475,  -75.5302,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01932,  -70.7787,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02007,  -65.5576,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03141,  -68.8379,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02620,  -70.4900,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03073,  -70.8749,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02268,  -75.3241,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01528,  -73.9427,  'ATHENS 2',  115.00,  8
8110,  1,  -0.001,  -10.666,  0.000,  0.000,  8,  1.03000,  -73.1910,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02227,  -73.4667,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03799,  -68.2871,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03640,  -69.0412,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03357,  -70.3946,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03799,  -68.2871,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.5620,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.6632,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01298,  -76.2654,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03259,  -69.7280,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -39.719,  0.000,  0.000,  8,  1.03000,  -67.2501,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02603,  -73.0694,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02547,  -67.3712,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01762,  -73.7111,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02790,  -72.2265,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -27.091,  0.000,  0.000,  8,  1.03000,  -74.6337,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03437,  -67.6074,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03453,  -68.0923,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03498,  -69.0958,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03068,  -67.0857,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.3081,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.9421,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01213,  -73.7664,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03161,  -71.3192,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02938,  -72.9794,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02806,  -74.6806,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02652,  -74.6969,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02194,  -72.9948,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -32.973,  0.000,  0.000,  8,  1.03000,  -75.4968,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02014,  -64.6111,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01752,  -65.9785,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02308,  -69.1178,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02411,  -71.2931,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02884,  -65.5189,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02279,  -71.1915,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02738,  -73.3502,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01217,  -76.9319,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -69.5991,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02439,  -71.2550,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02030,  -73.4198,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02255,  -73.6865,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -29.340,  0.000,  0.000,  8,  1.03000,  -76.0322,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02862,  -66.2831,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02036,  -75.1141,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02414,  -75.2887,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03286,  -66.0518,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01330,  -66.8449,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97661,  -73.0989,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03572,  -61.4227,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.004,  -22.949,  0.000,  0.000,  8,  1.03000,  -63.6981,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02830,  -65.4819,  'BRYAN 1 ',  115.00,  7
11001,  1,  21.766,  6.117,  0.000,  0.000,  1,  1.01136,  -74.9831,  'ODESSA 2',  11.500,  9
11002,  1,  11.402,  3.217,  0.000,  0.000,  1,  1.02551,  -79.4650,  'PRESIDIO',  11.500,  9
11007,  1,  3.495,  0.989,  0.000,  0.000,  1,  1.02730,  -77.2304,  'VAN HORN',  11.500,  9
11012,  1,  1.419,  0.402,  0.000,  0.000,  1,  1.02729,  -84.6480,  'SANDERSO',  11.500,  9
11013,  1,  24.842,  6.973,  0.000,  0.000,  1,  1.00627,  -70.2170,  'MONAHANS',  11.500,  9
11014,  1,  1.746,  0.494,  0.000,  0.000,  1,  1.00807,  -72.5042,  'GRANDFAL',  11.500,  9
11015,  1,  5.557,  1.572,  0.000,  0.000,  1,  1.03053,  -78.9136,  'MARFA 0S',  11.500,  9
11016,  1,  2.450,  0.694,  0.000,  0.000,  1,  1.02409,  -83.4937,  'GARDEN C',  11.500,  9
11017,  1,  18.938,  5.327,  0.000,  0.000,  1,  0.99827,  -76.1615,  'ODESSA 4',  11.500,  9
11018,  1,  0.060,  0.018,  0.000,  0.000,  1,  0.99869,  -76.6928,  'NOTREES ',  11.500,  9
11019,  1,  48.611,  13.532,  0.000,  0.000,  1,  1.02734,  -75.3839,  'MIDLAND ',  11.500,  9
11024,  1,  53.877,  14.954,  0.000,  0.000,  1,  1.00027,  -77.0843,  'ODESSA 6',  11.500,  9
11027,  1,  48.184,  13.416,  0.000,  0.000,  1,  1.02734,  -80.5464,  'MIDLAND ',  11.500,  9
11028,  1,  3.774,  1.068,  0.000,  0.000,  1,  1.02846,  -70.6950,  'COAHOMA ',  11.500,  9
11029,  1,  88.601,  24.279,  0.000,  0.000,  1,  1.01091,  -81.9753,  'MIDLAND ',  11.500,  9
11030,  1,  8.829,  2.494,  0.000,  0.000,  1,  1.02757,  -79.2758,  'ALPINE 0',  11.500,  9
11031,  1,  3.527,  0.998,  0.000,  0.000,  1,  1.01820,  -74.0291,  'FORT DAV',  11.500,  9
11036,  1,  9.845,  2.779,  0.000,  0.000,  1,  1.01181,  -80.4961,  'CRANE 0S',  11.500,  9
11037,  1,  86.682,  23.752,  0.000,  0.000,  1,  0.99927,  -76.0227,  'ODESSA 5',  11.500,  9
11040,  1,  27.885,  7.819,  0.000,  0.000,  1,  1.01228,  -76.7461,  'ANDREWS ',  11.500,  9
11044,  1,  7.191,  2.032,  0.000,  0.000,  1,  1.02307,  -81.8581,  'BIG LAKE',  11.500,  9
11045,  1,  72.599,  20.015,  0.000,  0.000,  1,  1.01024,  -77.0762,  'MIDLAND ',  11.500,  9
11046,  1,  9.403,  2.656,  0.000,  0.000,  1,  1.02730,  -83.2640,  'OZONA 0S',  11.500,  9
11054,  1,  9.671,  2.730,  0.000,  0.000,  1,  1.01489,  -79.8190,  'STANTON ',  11.500,  9
11055,  1,  3.991,  1.129,  0.000,  0.000,  1,  1.01744,  -72.9228,  'ODONNELL',  11.500,  9
11058,  1,  10.789,  3.046,  0.000,  0.000,  1,  1.02555,  -80.9898,  'IRAAN 3 ',  11.500,  9
11064,  1,  89.122,  24.409,  0.000,  0.000,  1,  1.00631,  -76.2316,  'ODESSA 3',  11.500,  9
11067,  1,  43.388,  12.093,  0.000,  0.000,  1,  1.00443,  -81.4140,  'BIG SPRI',  11.500,  9
11068,  1,  47.614,  13.246,  0.000,  0.000,  1,  0.99859,  -85.0055,  'MIDLAND ',  11.500,  9
11071,  1,  97.135,  26.542,  0.000,  0.000,  1,  1.01718,  -73.8529,  'ODESSA 1',  11.500,  9
11083,  1,  29.559,  8.285,  0.000,  0.000,  1,  1.02043,  -78.0395,  'FORT STO',  11.500,  9
11085,  1,  15.419,  4.343,  0.000,  0.000,  1,  1.00673,  -71.0895,  'KERMIT 0',  11.500,  9
11086,  1,  41.553,  11.592,  0.000,  0.000,  1,  1.01245,  -72.9485,  'PECOS 0S',  11.500,  9
11087,  1,  0.940,  0.267,  0.000,  0.000,  1,  1.02843,  -82.1274,  'SHEFFIEL',  11.500,  9
11089,  1,  21.485,  6.038,  0.000,  0.000,  1,  1.00475,  -76.2796,  'LAMESA 0',  11.500,  9
11091,  1,  6.150,  1.739,  0.000,  0.000,  1,  1.03159,  -70.0828,  'RALLS 2 ',  16.100,  9
12001,  1,  32.563,  9.116,  0.000,  0.000,  2,  1.01736,  -70.2582,  'PARIS 3 ',  16.100,  11
12007,  1,  5.730,  1.620,  0.000,  0.000,  2,  1.02137,  -69.6632,  'HONEY GR',  16.100,  11
12008,  1,  13.240,  3.732,  0.000,  0.000,  2,  0.99884,  -68.8923,  'MEMPHIS ',  16.100,  10
12009,  1,  38.452,  10.744,  0.000,  0.000,  2,  1.02733,  -70.3480,  'IOWA PAR',  16.100,  11
12010,  1,  33.974,  9.509,  0.000,  0.000,  2,  1.02731,  -72.7608,  'VERNON 2',  16.100,  10
12014,  1,  41.450,  11.560,  0.000,  0.000,  2,  0.99707,  -70.9881,  'CHILDRES',  16.100,  10
12015,  1,  2.743,  0.776,  0.000,  0.000,  2,  1.02418,  -73.1268,  'FORESTBU',  16.100,  11
12016,  1,  37.594,  10.507,  0.000,  0.000,  2,  1.02252,  -72.5645,  'SHERMAN ',  16.100,  11
12020,  1,  20.671,  5.812,  0.000,  0.000,  2,  1.01922,  -69.0457,  'WICHITA ',  16.100,  11
12022,  1,  4.780,  1.352,  0.000,  0.000,  2,  1.02315,  -69.2978,  'PARIS 2 ',  16.100,  11
12025,  1,  21.089,  5.929,  0.000,  0.000,  2,  1.01719,  -68.7869,  'WICHITA ',  16.100,  11
12026,  1,  14.639,  4.126,  0.000,  0.000,  2,  1.03636,  -62.4294,  'WHEELER ',  16.100,  10
12027,  1,  2.220,  0.628,  0.000,  0.000,  2,  1.01702,  -70.6356,  'DEPORT 0',  16.100,  11
12028,  1,  9.050,  2.556,  0.000,  0.000,  2,  1.02054,  -69.9866,  'WICHITA ',  16.100,  11
12029,  1,  5.182,  1.466,  0.000,  0.000,  2,  1.00977,  -70.8826,  'SILVERTO',  16.100,  10
12030,  1,  26.420,  7.412,  0.000,  0.000,  2,  1.01005,  -71.9553,  'BONHAM 0',  16.100,  11
12031,  1,  3.568,  1.010,  0.000,  0.000,  2,  1.03645,  -72.5359,  'MATADOR ',  16.100,  10
12032,  1,  1.563,  0.443,  0.000,  0.000,  2,  1.02284,  -69.3288,  'ARTHUR C',  16.100,  11
12033,  1,  5.342,  1.511,  0.000,  0.000,  2,  1.00146,  -73.5311,  'LEONARD ',  16.100,  11
12034,  1,  3.092,  0.875,  0.000,  0.000,  2,  1.02456,  -72.2084,  'GORDONVI',  16.100,  11
12035,  1,  5.546,  1.568,  0.000,  0.000,  2,  1.03473,  -73.4756,  'KNOX CIT',  16.100,  10
12036,  1,  20.292,  5.707,  0.000,  0.000,  2,  1.01954,  -69.1275,  'WICHITA ',  16.100,  11
12037,  1,  1.510,  0.427,  0.000,  0.000,  2,  1.02673,  -73.1538,  'LINDSAY ',  16.100,  11
12038,  1,  1.161,  0.329,  0.000,  0.000,  2,  1.02275,  -70.1972,  'ECTOR 0S',  16.100,  11
12039,  1,  1.821,  0.516,  0.000,  0.000,  2,  1.01925,  -72.5164,  'SUNSET 0',  16.100,  11
12040,  1,  11.470,  3.236,  0.000,  0.000,  2,  1.02229,  -69.8135,  'CLARKSVI',  16.100,  11
12043,  1,  2.185,  0.618,  0.000,  0.000,  2,  1.02368,  -72.3699,  'SADLER 0',  16.100,  11
12044,  1,  13.424,  3.785,  0.000,  0.000,  2,  1.02566,  -72.1055,  'WHITESBO',  16.100,  11
12045,  1,  7.934,  2.242,  0.000,  0.000,  2,  1.01931,  -69.2569,  'SHEPPARD',  16.100,  11
12046,  1,  10.500,  2.963,  0.000,  0.000,  2,  1.02564,  -72.0031,  'POTTSBOR',  16.100,  11
12047,  1,  7.058,  1.995,  0.000,  0.000,  2,  1.02582,  -69.9631,  'BELLS 0S',  16.100,  11
12048,  1,  5.335,  1.509,  0.000,  0.000,  2,  1.03529,  -71.7153,  'CROSBYTO',  16.100,  10
12049,  1,  5.488,  1.552,  0.000,  0.000,  2,  1.02552,  -70.5770,  'ELECTRA ',  16.100,  10
12050,  1,  1.743,  0.494,  0.000,  0.000,  2,  1.00131,  -73.1832,  'PATTONVI',  16.100,  11
12051,  1,  12.516,  3.530,  0.000,  0.000,  2,  1.02026,  -71.5487,  'HENRIETT',  16.100,  11
12052,  1,  47.073,  13.101,  0.000,  0.000,  2,  1.00399,  -66.5392,  'PANHANDL',  16.100,  10
12053,  1,  12.591,  3.551,  0.000,  0.000,  2,  1.02030,  -71.0471,  'BOWIE 0S',  16.100,  11
12055,  1,  16.842,  4.743,  0.000,  0.000,  2,  1.01952,  -68.6811,  'WICHITA ',  16.100,  11
12060,  1,  1.843,  0.522,  0.000,  0.000,  2,  1.00350,  -72.2381,  'ROXTON 0',  16.100,  11
12063,  1,  32.607,  9.130,  0.000,  0.000,  2,  1.02733,  -71.6804,  'DENISON ',  16.100,  11
12064,  1,  5.406,  1.529,  0.000,  0.000,  2,  1.01338,  -70.7142,  'SUMNER 0',  16.100,  11
12065,  1,  88.192,  24.196,  0.000,  0.000,  2,  1.02739,  -73.5832,  'GAINESVI',  16.100,  11
12066,  1,  4.189,  1.185,  0.000,  0.000,  2,  1.03477,  -73.3119,  'ASPERMON',  16.100,  10
12067,  1,  31.458,  8.810,  0.000,  0.000,  2,  1.01540,  -68.7814,  'WICHITA ',  16.100,  11
12068,  1,  5.659,  1.600,  0.000,  0.000,  2,  1.01535,  -67.8156,  'WINDTHOR',  16.100,  11
12069,  1,  9.580,  2.705,  0.000,  0.000,  2,  1.02731,  -72.1319,  'HOWE 0SE',  16.100,  11
12072,  1,  5.325,  1.506,  0.000,  0.000,  2,  1.02708,  -71.1510,  'COLLINSV',  16.100,  11
12079,  1,  2.679,  0.758,  0.000,  0.000,  2,  1.03266,  -72.4316,  'PADUCAH ',  16.100,  10
12080,  1,  9.904,  2.796,  0.000,  0.000,  2,  1.02157,  -72.1281,  'NOCONA 0',  16.100,  11
12081,  1,  2.734,  0.774,  0.000,  0.000,  2,  1.01734,  -71.3867,  'DODD CIT',  16.100,  11
12082,  1,  21.688,  6.096,  0.000,  0.000,  2,  1.02062,  -69.5100,  'WICHITA ',  16.100,  11
12086,  1,  0.735,  0.208,  0.000,  0.000,  2,  1.02058,  -72.3804,  'MONTAGUE',  16.100,  11
12087,  1,  10.264,  2.897,  0.000,  0.000,  2,  1.03459,  -73.0408,  'SPUR 0SE',  16.100,  10
12090,  1,  1.384,  0.392,  0.000,  0.000,  2,  1.01538,  -71.2195,  'ANNONA 0',  16.100,  11
12091,  1,  7.202,  2.035,  0.000,  0.000,  2,  1.03195,  -73.3456,  'SEYMOUR ',  16.100,  10
12092,  1,  10.363,  2.925,  0.000,  0.000,  2,  1.02601,  -70.8481,  'DENISON ',  16.100,  11
12106,  1,  4.879,  1.380,  0.000,  0.000,  2,  1.00599,  -73.1032,  'WHITEWRI',  16.100,  11
12107,  1,  23.604,  6.631,  0.000,  0.000,  2,  1.02603,  -69.9569,  'SHERMAN ',  16.100,  11
12108,  1,  2.288,  0.648,  0.000,  0.000,  2,  1.03229,  -72.4064,  'ROCHESTE',  16.100,  10
12109,  1,  8.223,  2.323,  0.000,  0.000,  2,  1.02414,  -70.2810,  'BURKBURN',  16.100,  11
12110,  1,  2.524,  0.715,  0.000,  0.000,  2,  1.02730,  -72.8288,  'MUENSTER',  16.100,  11
12111,  1,  4.398,  1.244,  0.000,  0.000,  2,  1.03173,  -70.5141,  'ARCHER C',  16.100,  11
12112,  1,  2.936,  0.831,  0.000,  0.000,  2,  1.02048,  -70.4872,  'PETROLIA',  16.100,  11
12114,  1,  41.545,  11.595,  0.000,  0.000,  2,  1.02664,  -68.4463,  'PARIS 1 ',  16.100,  11
12121,  1,  1.169,  0.331,  0.000,  0.000,  2,  1.02047,  -70.3194,  'BAGWELL ',  16.100,  11
12122,  1,  3.998,  1.131,  0.000,  0.000,  2,  1.01719,  -70.4083,  'TELEPHON',  16.100,  11
12124,  1,  14.041,  3.957,  0.000,  0.000,  2,  1.00184,  -73.8043,  'VAN ALST',  16.100,  11
12125,  1,  2.409,  0.682,  0.000,  0.000,  2,  1.02197,  -71.5809,  'TIOGA 0S',  16.100,  11
12126,  1,  12.880,  3.632,  0.000,  0.000,  2,  1.02347,  -73.5850,  'VALLEY V',  16.100,  11
12129,  1,  3.390,  0.959,  0.000,  0.000,  2,  1.00785,  -73.0133,  'TRENTON ',  16.100,  11
12132,  1,  4.726,  1.337,  0.000,  0.000,  2,  1.02829,  -73.8157,  'HASKELL ',  11.500,  10
12133,  1,  1.731,  0.490,  0.000,  0.000,  2,  1.02524,  -72.4935,  'SAINT JO',  16.100,  11
13002,  1,  59.642,  16.524,  0.000,  0.000,  3,  1.00949,  -73.5239,  'KERRVILL',  11.500,  28
13005,  1,  3.903,  1.104,  0.000,  0.000,  3,  0.98392,  -85.3482,  'LEAKEY 0',  11.500,  28
13006,  1,  3.918,  1.109,  0.000,  0.000,  3,  1.02384,  -75.2186,  'HAMLIN 0',  11.500,  27
13007,  1,  6.139,  1.736,  0.000,  0.000,  3,  1.02582,  -76.2901,  'MERKEL 3',  11.500,  27
13008,  1,  14.397,  4.057,  0.000,  0.000,  3,  1.02194,  -80.2560,  'COLEMAN ',  11.500,  27
13009,  1,  6.498,  1.837,  0.000,  0.000,  3,  1.02811,  -83.9317,  'SONORA 0',  11.500,  28
13010,  1,  1.650,  0.467,  0.000,  0.000,  3,  0.99792,  -85.6920,  'CAMP WOO',  11.500,  28
13011,  1,  15.632,  4.403,  0.000,  0.000,  3,  1.01202,  -76.1662,  'LLANO 0S',  11.500,  28
13012,  1,  0.283,  0.080,  0.000,  0.000,  3,  1.00641,  -76.5723,  'WILLOW C',  11.500,  28
13013,  1,  25.721,  7.220,  0.000,  0.000,  3,  1.02727,  -77.9443,  'ABILENE ',  11.500,  27
13014,  1,  15.511,  4.370,  0.000,  0.000,  3,  1.02433,  -71.4629,  'KINGSLAN',  11.500,  28
13015,  1,  4.013,  1.135,  0.000,  0.000,  3,  1.01307,  -74.2810,  'ROSCOE 6',  11.500,  27
13021,  1,  0.694,  0.197,  0.000,  0.000,  3,  1.02867,  -74.1444,  'LUEDERS ',  11.500,  27
13022,  1,  7.896,  2.231,  0.000,  0.000,  3,  1.01725,  -73.6568,  'COLORADO',  11.500,  27
13023,  1,  3.087,  0.874,  0.000,  0.000,  3,  1.02707,  -74.9059,  'STAMFORD',  11.500,  27
13024,  1,  6.500,  1.837,  0.000,  0.000,  3,  1.02680,  -83.1013,  'ELDORADO',  11.500,  28
13025,  1,  6.343,  1.793,  0.000,  0.000,  3,  1.01876,  -76.9022,  'SAN SABA',  11.500,  28
13029,  1,  2.087,  0.591,  0.000,  0.000,  3,  1.03257,  -71.9124,  'LOMETA 0',  11.500,  28
13030,  1,  70.455,  19.457,  0.000,  0.000,  3,  1.02734,  -86.3828,  'SAN ANGE',  11.500,  27
13031,  1,  10.729,  3.028,  0.000,  0.000,  3,  1.01944,  -76.7943,  'TUSCOLA ',  11.500,  27
13032,  1,  26.744,  7.503,  0.000,  0.000,  3,  1.01813,  -77.2927,  'ABILENE ',  11.500,  27
13035,  1,  1.856,  0.526,  0.000,  0.000,  3,  1.01734,  -78.9474,  'CHEROKEE',  11.500,  28
13036,  1,  3.225,  0.913,  0.000,  0.000,  3,  1.01912,  -79.6683,  'RICHLAND',  11.500,  28
13040,  1,  12.268,  3.461,  0.000,  0.000,  3,  1.01414,  -83.1498,  'BALLINGE',  11.500,  27
13042,  1,  6.551,  1.851,  0.000,  0.000,  3,  1.02556,  -75.3919,  'SILVER 1',  11.500,  27
13049,  1,  7.369,  2.083,  0.000,  0.000,  3,  1.02641,  -74.8485,  'ANSON 0S',  11.500,  27
13051,  1,  155.231,  41.470,  0.000,  0.000,  3,  1.01555,  -87.3930,  'DEL RIO ',  11.500,  28
13052,  1,  4.370,  1.236,  0.000,  0.000,  3,  0.99919,  -80.8083,  'HUNT 0SE',  11.500,  28
13066,  1,  15.826,  4.458,  0.000,  0.000,  3,  1.01547,  -81.7206,  'BRADY 0S',  11.500,  28
13069,  1,  2.734,  0.774,  0.000,  0.000,  3,  1.01958,  -78.1112,  'OVALO 0S',  11.500,  27
13072,  1,  4.013,  1.136,  0.000,  0.000,  3,  1.02281,  -85.0784,  'MILES 0S',  11.500,  27
13075,  1,  5.770,  1.631,  0.000,  0.000,  3,  1.02177,  -84.4599,  'MASON 0S',  11.500,  28
13076,  1,  3.787,  1.071,  0.000,  0.000,  3,  0.99612,  -87.5441,  'BRACKETT',  11.500,  28
13077,  1,  34.629,  9.687,  0.000,  0.000,  3,  1.01822,  -77.8138,  'ABILENE ',  11.500,  27
13093,  1,  2.617,  0.741,  0.000,  0.000,  3,  0.99860,  -83.9548,  'ROCKSPRI',  11.500,  28
13099,  1,  6.707,  1.896,  0.000,  0.000,  3,  1.01724,  -77.4159,  'DYESS AF',  11.500,  27
13100,  1,  4.313,  1.220,  0.000,  0.000,  3,  1.01551,  -76.4544,  'HAWLEY 0',  11.500,  27
13101,  1,  5.081,  1.437,  0.000,  0.000,  3,  1.01835,  -72.6782,  'BUCHANAN',  11.500,  28
13102,  1,  44.409,  12.378,  0.000,  0.000,  3,  1.01692,  -75.6198,  'ABILENE ',  11.500,  27
13103,  1,  29.398,  8.239,  0.000,  0.000,  3,  1.01108,  -76.6076,  'SWEETWAT',  11.500,  27
13107,  1,  8.644,  2.441,  0.000,  0.000,  3,  1.00155,  -76.8269,  'INGRAM 0',  11.500,  28
13108,  1,  12.179,  3.436,  0.000,  0.000,  3,  1.01900,  -72.3820,  'KEMPNER ',  11.500,  28
13114,  1,  90.111,  24.688,  0.000,  0.000,  3,  1.01748,  -84.7013,  'SAN ANGE',  11.500,  27
13115,  1,  6.105,  1.726,  0.000,  0.000,  3,  1.02374,  -73.6381,  'ROTAN 0S',  11.500,  27
13123,  1,  32.043,  8.965,  0.000,  0.000,  3,  0.98574,  -89.2382,  'UVALDE 0',  11.500,  28
13124,  1,  31.930,  8.943,  0.000,  0.000,  3,  1.02733,  -74.5058,  'FREDERIC',  11.500,  28
13125,  1,  36.359,  10.163,  0.000,  0.000,  3,  1.01286,  -76.1387,  'ABILENE ',  11.500,  27
13126,  1,  4.796,  1.356,  0.000,  0.000,  3,  0.98925,  -88.2510,  'SABINAL ',  11.500,  28
13128,  1,  1.205,  0.341,  0.000,  0.000,  3,  1.01624,  -73.6398,  'LORAINE ',  11.500,  27
13130,  1,  69.871,  19.292,  0.000,  0.000,  3,  1.01830,  -80.4843,  'SAN ANGE',  11.500,  27
13132,  1,  7.037,  1.989,  0.000,  0.000,  3,  1.02074,  -83.6839,  'EDEN 0SE',  11.500,  28
13136,  1,  14.864,  4.189,  0.000,  0.000,  3,  1.01636,  -73.5466,  'SNYDER 2',  11.500,  27
13138,  1,  7.621,  2.153,  0.000,  0.000,  3,  1.02560,  -84.6215,  'MENARD 0',  11.500,  28
13139,  1,  9.482,  2.677,  0.000,  0.000,  3,  1.01112,  -80.7812,  'WINTERS ',  11.500,  27
13140,  1,  0.144,  0.041,  0.000,  0.000,  3,  1.01998,  -78.1798,  'GOLDSBOR',  11.500,  27
13142,  1,  3.968,  1.123,  0.000,  0.000,  3,  1.02728,  -84.1936,  'GOODFELL',  11.500,  27
13143,  1,  4.076,  1.153,  0.000,  0.000,  3,  1.02727,  -81.7918,  'SANTA AN',  11.500,  28
13144,  1,  3.316,  0.939,  0.000,  0.000,  3,  1.02332,  -82.8611,  'ROWENA 0',  11.500,  28
13145,  1,  1.378,  0.390,  0.000,  0.000,  3,  1.02204,  -75.4004,  'TRENT 2 ',  11.500,  27
13146,  1,  5.899,  1.668,  0.000,  0.000,  3,  1.02728,  -84.5196,  'JUNCTION',  11.500,  28
13147,  1,  16.674,  4.696,  0.000,  0.000,  3,  1.02731,  -72.5151,  'LAMPASAS',  11.500,  28
14002,  1,  0.297,  0.084,  0.000,  0.000,  4,  1.01050,  -88.1442,  'LAUGHLIN',  11.500,  20
14003,  1,  93.419,  25.568,  0.000,  0.000,  4,  1.02032,  -107.1348,  'EDINBURG',  11.500,  19
14005,  1,  99.332,  27.139,  0.000,  0.000,  4,  1.02740,  -89.9409,  'LAREDO 7',  11.500,  20
14006,  1,  2.075,  0.587,  0.000,  0.000,  4,  1.02598,  -87.1882,  'BRUNI 2 ',  11.500,  20
14007,  1,  132.918,  35.821,  0.000,  0.000,  4,  1.01614,  -108.3313,  'MCALLEN ',  11.500,  19
14008,  1,  23.525,  6.607,  0.000,  0.000,  4,  1.01380,  -70.5036,  'POTEET 0',  11.500,  20
14011,  1,  6.871,  1.942,  0.000,  0.000,  4,  1.01953,  -91.4482,  'HEBBRONV',  11.500,  19
14012,  1,  6.796,  1.921,  0.000,  0.000,  4,  1.02731,  -106.3994,  'PROGRESO',  11.500,  19
14013,  1,  55.341,  15.363,  0.000,  0.000,  4,  1.01884,  -107.8007,  'EDINBURG',  11.500,  19
14015,  1,  102.882,  28.072,  0.000,  0.000,  4,  1.02740,  -86.9139,  'EAGLE PA',  11.500,  20
14016,  1,  3.021,  0.855,  0.000,  0.000,  4,  1.02014,  -70.5227,  'CHARLOTT',  11.500,  20
14017,  1,  24.257,  6.812,  0.000,  0.000,  4,  1.02235,  -86.2492,  'CORPUS C',  11.500,  21
14018,  1,  5.068,  1.433,  0.000,  0.000,  4,  1.00703,  -79.5376,  'WOODSBOR',  11.500,  21
14019,  1,  76.833,  21.148,  0.000,  0.000,  4,  1.01072,  -106.9040,  'MERCEDES',  11.500,  19
14020,  1,  49.319,  13.719,  0.000,  0.000,  4,  1.01198,  -86.0708,  'CORPUS C',  11.500,  21
14021,  1,  15.733,  4.432,  0.000,  0.000,  4,  1.01625,  -107.0967,  'EDCOUCH ',  11.500,  19
14022,  1,  3.517,  0.995,  0.000,  0.000,  4,  1.01674,  -87.7861,  'ENCINAL ',  11.500,  20
14023,  1,  1.803,  0.510,  0.000,  0.000,  4,  1.01881,  -70.2952,  'MOORE 0S',  11.500,  20
14027,  1,  52.110,  14.485,  0.000,  0.000,  4,  1.02246,  -107.8926,  'MCALLEN ',  11.500,  19
14031,  1,  1.751,  0.496,  0.000,  0.000,  4,  1.02000,  -91.7847,  'SAN YGNA',  11.500,  20
14032,  1,  33.228,  9.299,  0.000,  0.000,  4,  1.01050,  -91.1520,  'KINGSVIL',  11.500,  21
14033,  1,  73.276,  20.202,  0.000,  0.000,  4,  1.01497,  -90.1230,  'LAREDO 6',  11.500,  20
14034,  1,  26.631,  7.471,  0.000,  0.000,  4,  1.01565,  -107.4433,  'HIDALGO ',  11.500,  19
14035,  1,  37.404,  10.450,  0.000,  0.000,  4,  1.00908,  -84.6091,  'CORPUS C',  11.500,  21
14036,  1,  23.135,  6.498,  0.000,  0.000,  4,  1.00753,  -80.5078,  'CRYSTAL ',  11.500,  20
14037,  1,  19.371,  5.450,  0.000,  0.000,  4,  1.02156,  -81.0219,  'SINTON 0',  11.500,  21
14038,  1,  59.047,  16.357,  0.000,  0.000,  4,  1.00068,  -75.9143,  'BEEVILLE',  11.500,  21
14040,  1,  139.072,  37.434,  0.000,  0.000,  4,  1.02744,  -102.3396,  'MISSION ',  11.500,  19
14042,  1,  79.720,  21.937,  0.000,  0.000,  4,  1.02450,  -105.9864,  'SAN JUAN',  11.500,  19
14043,  1,  2.697,  0.763,  0.000,  0.000,  4,  1.01004,  -97.1011,  'FALCON H',  11.500,  19
14048,  1,  10.340,  2.919,  0.000,  0.000,  4,  1.01277,  -103.7465,  'LA JOYA ',  11.500,  19
14051,  1,  33.149,  9.277,  0.000,  0.000,  4,  1.01500,  -89.2817,  'BISHOP 0',  11.500,  21
14053,  1,  0.045,  0.013,  0.000,  0.000,  4,  1.02126,  -95.2430,  'ARMSTRON',  11.500,  19
14054,  1,  3.925,  1.110,  0.000,  0.000,  4,  1.01034,  -78.7070,  'SKIDMORE',  11.500,  21
14055,  1,  5.030,  1.423,  0.000,  0.000,  4,  1.01369,  -84.0087,  'CORPUS C',  11.500,  21
14064,  1,  2.520,  0.713,  0.000,  0.000,  4,  1.01143,  -84.1562,  'CORPUS C',  11.500,  21
14066,  1,  78.545,  21.626,  0.000,  0.000,  4,  1.02738,  -107.4449,  'WESLACO ',  11.500,  19
14067,  1,  96.499,  26.362,  0.000,  0.000,  4,  1.01104,  -105.7225,  'HARLINGE',  11.500,  19
14068,  1,  11.308,  3.191,  0.000,  0.000,  4,  1.02606,  -107.8375,  'ELSA 0SE',  11.500,  19
14069,  1,  1.149,  0.325,  0.000,  0.000,  4,  1.01329,  -84.1978,  'CORPUS C',  11.500,  21
14071,  1,  167.167,  45.670,  0.000,  0.000,  4,  1.00669,  -97.8904,  'BROWNSVI',  11.500,  19
14072,  1,  15.272,  4.303,  0.000,  0.000,  4,  1.01638,  -84.2002,  'CORPUS C',  11.500,  21
14078,  1,  22.622,  6.356,  0.000,  0.000,  4,  1.01315,  -84.2256,  'CORPUS C',  11.500,  21
14079,  1,  134.950,  36.354,  0.000,  0.000,  4,  1.01992,  -104.7278,  'MISSION ',  11.500,  19
14086,  1,  14.266,  4.022,  0.000,  0.000,  4,  1.02732,  -103.4364,  'RIO HOND',  11.500,  19
14087,  1,  0.761,  0.216,  0.000,  0.000,  4,  1.02730,  -85.8969,  'CORPUS C',  11.500,  21
14088,  1,  165.918,  45.391,  0.000,  0.000,  4,  1.02739,  -107.4416,  'PHARR 0S',  11.500,  19
14089,  1,  4.376,  1.238,  0.000,  0.000,  4,  1.01551,  -106.3540,  'SANTA RO',  11.500,  19
14099,  1,  9.675,  2.732,  0.000,  0.000,  4,  1.01087,  -84.3530,  'ODEM 0SE',  11.500,  21
14100,  1,  15.213,  4.286,  0.000,  0.000,  4,  1.01525,  -84.1695,  'CORPUS C',  11.500,  21
14101,  1,  99.808,  27.234,  0.000,  0.000,  4,  1.01232,  -90.2432,  'LAREDO 3',  11.500,  20
14102,  1,  15.925,  4.486,  0.000,  0.000,  4,  1.01794,  -100.0984,  'OLMITO 0',  11.500,  19
14103,  1,  84.439,  23.198,  0.000,  0.000,  4,  1.02738,  -108.0363,  'EDINBURG',  11.500,  19
14106,  1,  24.741,  6.945,  0.000,  0.000,  4,  1.00845,  -99.9132,  'PORT ISA',  11.500,  19
14107,  1,  60.121,  16.664,  0.000,  0.000,  4,  1.02443,  -106.9154,  'DONNA 0S',  11.500,  19
14108,  1,  8.285,  2.340,  0.000,  0.000,  4,  1.01675,  -82.6881,  'INGLESID',  11.500,  21
14109,  1,  33.669,  9.421,  0.000,  0.000,  4,  1.01306,  -85.2237,  'CORPUS C',  11.500,  21
14110,  1,  42.976,  11.985,  0.000,  0.000,  4,  1.01793,  -104.0645,  'LOS FRES',  11.500,  19
14111,  1,  78.370,  21.560,  0.000,  0.000,  4,  1.01203,  -107.0258,  'HARLINGE',  11.500,  19
14112,  1,  1.642,  0.465,  0.000,  0.000,  4,  1.02427,  -94.5996,  'RIVIERA ',  11.500,  21
14117,  1,  7.692,  2.173,  0.000,  0.000,  4,  1.02148,  -70.6309,  'JOURDANT',  11.500,  20
14118,  1,  8.966,  2.532,  0.000,  0.000,  4,  1.00865,  -89.1400,  'GEORGE W',  11.500,  21
14119,  1,  43.497,  12.125,  0.000,  0.000,  4,  1.00872,  -98.6272,  'ROMA 0SE',  11.500,  19
14120,  1,  18.750,  5.276,  0.000,  0.000,  4,  1.01412,  -84.2375,  'CORPUS C',  11.500,  21
14121,  1,  3.452,  0.977,  0.000,  0.000,  4,  1.02731,  -106.9603,  'SANTA MA',  11.500,  19
14122,  1,  155.766,  41.643,  0.000,  0.000,  4,  1.02326,  -107.8097,  'MCALLEN ',  11.500,  19
14123,  1,  38.518,  10.758,  0.000,  0.000,  4,  1.01412,  -86.1979,  'CORPUS C',  11.500,  21
14124,  1,  17.010,  4.790,  0.000,  0.000,  4,  1.02072,  -100.2579,  'FALFURRI',  11.500,  19
14125,  1,  3.421,  0.968,  0.000,  0.000,  4,  0.99945,  -71.8729,  'PETTUS 0',  11.500,  21
14126,  1,  87.214,  23.916,  0.000,  0.000,  4,  1.01424,  -98.4991,  'BROWNSVI',  11.500,  19
14127,  1,  28.102,  7.882,  0.000,  0.000,  4,  1.02733,  -89.9138,  'ALICE 0S',  11.500,  21
14128,  1,  98.654,  26.962,  0.000,  0.000,  4,  1.02740,  -105.2963,  'RIO GRAN',  11.500,  19
14129,  1,  7.121,  2.012,  0.000,  0.000,  4,  1.02899,  -92.0809,  'PREMONT ',  11.500,  20
14130,  1,  5.480,  1.550,  0.000,  0.000,  4,  1.02731,  -92.1787,  'FREER 0S',  11.500,  20
14132,  1,  13.398,  3.777,  0.000,  0.000,  4,  1.02328,  -76.9311,  'PEARSALL',  11.500,  20
14139,  1,  7.243,  2.047,  0.000,  0.000,  4,  1.00912,  -87.7411,  'SANDIA 0',  11.500,  21
14143,  1,  9.603,  2.711,  0.000,  0.000,  4,  1.01249,  -79.3810,  'DILLEY 0',  11.500,  20
14144,  1,  10.704,  3.021,  0.000,  0.000,  4,  1.01277,  -88.5767,  'ORANGE G',  11.500,  21
14145,  1,  20.096,  5.652,  0.000,  0.000,  4,  1.01408,  -83.4852,  'PORTLAND',  11.500,  21
14147,  1,  138.320,  37.243,  0.000,  0.000,  4,  1.02744,  -89.0793,  'LAREDO 4',  11.500,  20
14148,  1,  9.579,  2.704,  0.000,  0.000,  4,  1.01226,  -90.7906,  'THREE RI',  11.500,  20
14149,  1,  39.156,  10.928,  0.000,  0.000,  4,  0.99348,  -77.7145,  'ROCKPORT',  11.500,  21
14150,  1,  4.339,  1.227,  0.000,  0.000,  4,  1.01354,  -84.7866,  'CORPUS C',  11.500,  21
14154,  1,  22.510,  6.325,  0.000,  0.000,  4,  1.01112,  -104.7978,  'PENITAS ',  11.500,  19
14155,  1,  12.023,  3.392,  0.000,  0.000,  4,  1.01400,  -103.2434,  'SULLIVAN',  11.500,  19
14156,  1,  51.560,  14.332,  0.000,  0.000,  4,  1.01655,  -85.3599,  'CORPUS C',  11.500,  21
14157,  1,  73.121,  20.164,  0.000,  0.000,  4,  1.01944,  -106.5287,  'MISSION ',  11.500,  19
14159,  1,  13.246,  3.735,  0.000,  0.000,  4,  1.01760,  -83.5630,  'CORPUS C',  11.500,  21
14164,  1,  1.230,  0.349,  0.000,  0.000,  4,  1.01320,  -102.6312,  'GRULLA 0',  11.500,  19
14167,  1,  2.824,  0.799,  0.000,  0.000,  4,  1.02008,  -107.3438,  'HARGILL ',  11.500,  19
14168,  1,  3.138,  0.888,  0.000,  0.000,  4,  1.01707,  -83.7165,  'CORPUS C',  11.500,  21
14169,  1,  20.475,  5.757,  0.000,  0.000,  4,  1.00937,  -85.8530,  'MATHIS 0',  11.500,  21
14170,  1,  11.597,  3.272,  0.000,  0.000,  4,  1.01378,  -83.6281,  'ARANSAS ',  11.500,  21
14171,  1,  107.211,  29.206,  0.000,  0.000,  4,  1.02741,  -102.4899,  'SAN BENI',  11.500,  19
14172,  1,  21.167,  5.951,  0.000,  0.000,  4,  1.01887,  -71.4925,  'PLEASANT',  11.500,  20
14173,  1,  5.442,  1.539,  0.000,  0.000,  4,  0.98999,  -70.2819,  'REFUGIO ',  11.500,  21
14174,  1,  14.733,  4.152,  0.000,  0.000,  4,  1.02732,  -69.5891,  'LYTLE 0S',  11.500,  20
14175,  1,  2.175,  0.615,  0.000,  0.000,  4,  1.02731,  -90.8930,  'LAREDO 2',  11.500,  20
14178,  1,  14.539,  4.098,  0.000,  0.000,  4,  1.02551,  -73.5648,  'GOLIAD 0',  11.500,  21
14179,  1,  7.611,  2.151,  0.000,  0.000,  4,  1.02198,  -91.9986,  'SAN DIEG',  11.500,  20
14180,  1,  4.947,  1.399,  0.000,  0.000,  4,  1.01296,  -84.3530,  'PORT ARA',  11.500,  21
14182,  1,  14.631,  4.122,  0.000,  0.000,  4,  0.99921,  -78.4167,  'TAFT 1 1',  11.500,  21
14185,  1,  25.295,  7.101,  0.000,  0.000,  4,  1.02076,  -95.8902,  'ZAPATA 0',  11.500,  19
14186,  1,  19.991,  5.623,  0.000,  0.000,  4,  1.02617,  -107.6106,  'SANTA RO',  11.500,  19
14187,  1,  8.764,  2.475,  0.000,  0.000,  4,  1.00854,  -85.5656,  'COTULLA ',  11.500,  20
14188,  1,  1.110,  0.314,  0.000,  0.000,  4,  1.02398,  -87.5393,  'QUEMADO ',  11.500,  20
14189,  1,  17.945,  5.050,  0.000,  0.000,  4,  1.00410,  -82.2205,  'CARRIZO ',  11.500,  20
14190,  1,  92.225,  25.247,  0.000,  0.000,  4,  1.01701,  -89.8658,  'LAREDO 5',  11.500,  20
14191,  1,  34.793,  9.732,  0.000,  0.000,  4,  1.01400,  -99.1076,  'RAYMONDV',  11.500,  19
14193,  1,  114.848,  31.167,  0.000,  0.000,  4,  1.01584,  -96.4785,  'BROWNSVI',  11.500,  19
15003,  1,  0.844,  0.239,  0.000,  0.000,  5,  1.02383,  -72.0552,  'GARLAND ',  16.100,  16
15004,  1,  34.929,  9.758,  0.000,  0.000,  5,  0.97669,  -75.7879,  'KERENS 0',  16.100,  14
15005,  1,  5.246,  1.484,  0.000,  0.000,  5,  1.00820,  -75.1420,  'LIPAN 0S',  16.100,  18
15006,  1,  3.569,  1.010,  0.000,  0.000,  5,  1.02735,  -71.8277,  'DALLAS 2',  16.100,  16
15007,  1,  43.224,  12.057,  0.000,  0.000,  5,  1.02776,  -71.3183,  'DENTON 4',  16.100,  17
15008,  1,  37.253,  10.410,  0.000,  0.000,  5,  1.01803,  -75.4167,  'ALBANY 2',  16.100,  15
15009,  1,  1.789,  0.507,  0.000,  0.000,  5,  1.02552,  -72.6342,  'DALLAS 2',  16.100,  16
15010,  1,  27.199,  7.631,  0.000,  0.000,  5,  1.02702,  -71.8667,  'PLANO 2 ',  16.100,  16
15011,  1,  55.376,  15.345,  0.000,  0.000,  5,  0.97423,  -74.1867,  'THORNTON',  16.100,  13
15012,  1,  4.083,  1.155,  0.000,  0.000,  5,  1.02566,  -71.6698,  'DENTON 5',  16.100,  17
15013,  1,  47.166,  13.137,  0.000,  0.000,  5,  1.02733,  -76.5907,  'EARLY 0S',  16.100,  15
15014,  1,  6.949,  1.964,  0.000,  0.000,  5,  1.02113,  -73.0286,  'DECATUR ',  16.100,  17
15016,  1,  8.744,  2.470,  0.000,  0.000,  5,  1.02854,  -71.0844,  'KELLER 2',  16.100,  17
15017,  1,  86.312,  23.677,  0.000,  0.000,  5,  1.01554,  -73.2051,  'PONDER 0',  16.100,  17
15022,  1,  7.932,  2.241,  0.000,  0.000,  5,  1.02669,  -71.4560,  'ALEDO 1 ',  16.100,  17
15024,  1,  206.185,  56.179,  0.000,  0.000,  5,  0.96578,  -77.0356,  'GATESVIL',  16.100,  13
15025,  1,  21.736,  6.110,  0.000,  0.000,  5,  1.02440,  -70.3078,  'CLEBURNE',  16.100,  18
15026,  1,  48.890,  13.606,  0.000,  0.000,  5,  1.02296,  -72.1871,  'FORT WOR',  16.100,  17
15027,  1,  54.774,  15.209,  0.000,  0.000,  5,  1.01925,  -73.2150,  'FORT WOR',  16.100,  17
15028,  1,  39.643,  11.073,  0.000,  0.000,  5,  1.02613,  -71.7673,  'FORT WOR',  16.100,  17
15029,  1,  6.326,  1.788,  0.000,  0.000,  5,  1.00418,  -71.7962,  'TROY 0SE',  16.100,  13
15030,  1,  4.693,  1.327,  0.000,  0.000,  5,  1.01449,  -74.6280,  'SPRINGTO',  16.100,  12
15031,  1,  118.082,  32.011,  0.000,  0.000,  5,  1.01803,  -72.5908,  'PRINCETO',  16.100,  16
15032,  1,  14.071,  3.966,  0.000,  0.000,  5,  1.02185,  -71.9970,  'DALLAS 2',  16.100,  16
15034,  1,  24.149,  6.783,  0.000,  0.000,  5,  1.02402,  -70.4385,  'DALLAS 1',  16.100,  16
15043,  1,  37.291,  10.422,  0.000,  0.000,  5,  1.01846,  -72.6853,  'ROYSE CI',  16.100,  16
15044,  1,  45.881,  12.781,  0.000,  0.000,  5,  1.01906,  -72.5427,  'BOYD 0SE',  16.100,  17
15046,  1,  25.323,  7.111,  0.000,  0.000,  5,  1.03638,  -69.7877,  'STEPHENV',  16.100,  18
15048,  1,  34.277,  9.592,  0.000,  0.000,  5,  1.02569,  -70.2093,  'MANSFIEL',  16.100,  17
15050,  1,  92.636,  25.367,  0.000,  0.000,  5,  1.02391,  -71.5100,  'GREENVIL',  16.100,  16
15053,  1,  20.342,  5.722,  0.000,  0.000,  5,  1.02698,  -71.4362,  'PLANO 4 ',  16.100,  16
15054,  1,  46.959,  13.047,  0.000,  0.000,  5,  0.95831,  -76.4159,  'GROESBEC',  16.100,  14
15056,  1,  11.366,  3.207,  0.000,  0.000,  5,  1.03225,  -68.3572,  'GRAHAM 1',  16.100,  12
15062,  1,  26.915,  7.550,  0.000,  0.000,  5,  1.01330,  -76.8369,  'MABANK 2',  11.500,  14
15064,  1,  14.084,  3.970,  0.000,  0.000,  5,  1.02804,  -70.8767,  'ARLINGTO',  16.100,  17
15070,  1,  33.725,  9.438,  0.000,  0.000,  5,  1.02168,  -72.2941,  'DALLAS 4',  16.100,  17
15071,  1,  26.082,  7.319,  0.000,  0.000,  5,  1.01920,  -70.3121,  'WACO 3 0',  16.100,  13
15072,  1,  42.039,  11.731,  0.000,  0.000,  5,  1.02768,  -71.6065,  'DALLAS 1',  16.100,  16
15073,  1,  29.924,  8.386,  0.000,  0.000,  5,  1.02721,  -72.8218,  'BANGS 0S',  16.100,  15
15074,  1,  6.044,  1.709,  0.000,  0.000,  5,  1.01967,  -72.5925,  'PROSPER ',  16.100,  16
15075,  1,  10.172,  2.871,  0.000,  0.000,  5,  0.99575,  -74.1565,  'EVANT 0S',  16.100,  18
15077,  1,  1.302,  0.369,  0.000,  0.000,  5,  1.02730,  -74.0899,  'TERRELL ',  11.500,  16
15078,  1,  3.518,  0.995,  0.000,  0.000,  5,  1.02734,  -71.1545,  'AUBREY 0',  16.100,  17
15079,  1,  40.022,  11.175,  0.000,  0.000,  5,  1.02424,  -71.5170,  'WACO 4 0',  16.100,  13
15080,  1,  17.141,  4.825,  0.000,  0.000,  5,  0.99705,  -73.8570,  'LORENA 0',  16.100,  13
15081,  1,  14.480,  4.081,  0.000,  0.000,  5,  1.01891,  -70.7125,  'FORT HOO',  16.100,  13
15082,  1,  32.025,  8.969,  0.000,  0.000,  5,  1.02551,  -72.1692,  'ARLINGTO',  16.100,  17
15084,  1,  49.617,  13.808,  0.000,  0.000,  5,  1.02832,  -70.9771,  'MCKINNEY',  16.100,  16
15085,  1,  75.815,  20.883,  0.000,  0.000,  5,  1.01628,  -72.5593,  'DALLAS 3',  16.100,  17
15086,  1,  19.324,  5.437,  0.000,  0.000,  5,  1.02393,  -72.0215,  'ARLINGTO',  16.100,  17
15087,  1,  43.303,  12.061,  0.000,  0.000,  5,  0.99540,  -73.9518,  'MILFORD ',  16.100,  14
15090,  1,  1.238,  0.351,  0.000,  0.000,  5,  1.02730,  -72.3857,  'DALLAS 1',  16.100,  16
15091,  1,  58.434,  16.169,  0.000,  0.000,  5,  0.97604,  -75.8721,  'FROST 0S',  16.100,  14
15092,  1,  1.328,  0.376,  0.000,  0.000,  5,  1.02289,  -71.8483,  'GRANDVIE',  16.100,  14
15093,  1,  4.889,  1.383,  0.000,  0.000,  5,  1.02731,  -73.7363,  'HASLET 0',  16.100,  17
15094,  1,  71.367,  19.697,  0.000,  0.000,  5,  1.01738,  -70.3156,  'BARDWELL',  16.100,  14
15095,  1,  0.927,  0.262,  0.000,  0.000,  5,  1.02518,  -72.0209,  'LAKE DAL',  16.100,  17
15096,  1,  16.766,  4.722,  0.000,  0.000,  5,  1.02715,  -71.5904,  'PLANO 1 ',  16.100,  16
15097,  1,  26.636,  7.474,  0.000,  0.000,  5,  1.02627,  -71.5208,  'EULESS 2',  16.100,  17
15098,  1,  38.570,  10.777,  0.000,  0.000,  5,  1.02734,  -72.8725,  'FORT WOR',  16.100,  17
15099,  1,  72.010,  19.875,  0.000,  0.000,  5,  1.02737,  -72.7436,  'FLOWER M',  16.100,  17
15100,  1,  31.201,  8.741,  0.000,  0.000,  5,  1.02204,  -71.9524,  'DALLAS 1',  16.100,  16
15101,  1,  6.912,  1.953,  0.000,  0.000,  5,  1.02157,  -76.3773,  'COMANCHE',  16.100,  15
15103,  1,  10.638,  3.003,  0.000,  0.000,  5,  1.02848,  -71.2738,  'RICHARDS',  16.100,  16
15104,  1,  130.431,  35.208,  0.000,  0.000,  5,  1.02283,  -71.8316,  'FORT WOR',  16.100,  17
15105,  1,  40.591,  11.332,  0.000,  0.000,  5,  1.02381,  -72.3052,  'IRVING 1',  16.100,  17
15108,  1,  56.032,  15.556,  0.000,  0.000,  5,  1.02735,  -71.5686,  'DALLAS 4',  16.100,  17
15109,  1,  26.726,  7.497,  0.000,  0.000,  5,  1.01176,  -72.7246,  'LANCASTE',  16.100,  16
15110,  1,  26.962,  7.561,  0.000,  0.000,  5,  0.99625,  -74.9565,  'PALO PIN',  16.100,  12
15111,  1,  1.427,  0.404,  0.000,  0.000,  5,  1.02637,  -72.1662,  'ADDISON ',  16.100,  16
15112,  1,  16.067,  4.526,  0.000,  0.000,  5,  1.00793,  -74.0320,  'HICO 0SE',  16.100,  18
15113,  1,  6.048,  1.710,  0.000,  0.000,  5,  1.02159,  -73.1947,  'KRUM 0SE',  16.100,  17
15114,  1,  12.890,  3.635,  0.000,  0.000,  5,  1.01184,  -73.4007,  'KAUFMAN ',  16.100,  16
15115,  1,  29.163,  8.175,  0.000,  0.000,  5,  1.02444,  -73.0044,  'CADDO MI',  16.100,  16
15116,  1,  13.968,  3.938,  0.000,  0.000,  5,  1.02702,  -71.7961,  'PLANO 7 ',  16.100,  16
15117,  1,  54.677,  15.184,  0.000,  0.000,  5,  1.02192,  -72.5264,  'FORT WOR',  16.100,  17
15118,  1,  64.905,  17.942,  0.000,  0.000,  5,  1.00142,  -77.7651,  'BAIRD 0S',  16.100,  15
15119,  1,  3.363,  0.952,  0.000,  0.000,  5,  1.02769,  -69.4599,  'PERRIN 0',  16.100,  12
15121,  1,  1.361,  0.385,  0.000,  0.000,  5,  1.03710,  -71.6265,  'BROWNWOO',  16.100,  15
15122,  1,  27.546,  7.727,  0.000,  0.000,  5,  1.02492,  -72.3177,  'DALLAS 6',  16.100,  16
15124,  1,  19.979,  5.615,  0.000,  0.000,  5,  0.96729,  -73.5144,  'MARLIN 1',  11.500,  13
15125,  1,  15.548,  4.381,  0.000,  0.000,  5,  1.02669,  -71.2823,  'ARLINGTO',  16.100,  17
15126,  1,  36.254,  10.137,  0.000,  0.000,  5,  1.02368,  -72.3774,  'DALLAS 8',  16.100,  16
15127,  1,  75.161,  20.696,  0.000,  0.000,  5,  0.99718,  -75.7747,  'JONESBOR',  16.100,  18
15128,  1,  1.938,  0.549,  0.000,  0.000,  5,  1.02183,  -72.3352,  'DALLAS 3',  16.100,  16
15129,  1,  37.440,  10.467,  0.000,  0.000,  5,  1.02792,  -73.8863,  'GOLDTHWA',  16.100,  18
15130,  1,  5.473,  1.548,  0.000,  0.000,  5,  1.02765,  -71.3994,  'PLANO 5 ',  16.100,  16
15132,  1,  31.554,  8.838,  0.000,  0.000,  5,  1.02532,  -69.1527,  'BELTON 1',  16.100,  13
15133,  1,  39.939,  11.146,  0.000,  0.000,  5,  1.00370,  -75.2849,  'TOLAR 0S',  16.100,  18
15134,  1,  5.161,  1.459,  0.000,  0.000,  5,  1.02012,  -75.3958,  'BRECKENR',  16.100,  15
15135,  1,  8.797,  2.484,  0.000,  0.000,  5,  1.02359,  -74.9197,  'EASTLAND',  16.100,  15
15136,  1,  18.587,  5.229,  0.000,  0.000,  5,  0.99695,  -73.2831,  'COOPER 0',  16.100,  16
15138,  1,  7.353,  2.078,  0.000,  0.000,  5,  1.02429,  -70.6321,  'WACO 1 1',  16.100,  13
15139,  1,  58.195,  16.144,  0.000,  0.000,  5,  1.02736,  -72.5558,  'DALLAS 4',  16.100,  16
15140,  1,  32.066,  8.968,  0.000,  0.000,  5,  0.96610,  -77.0809,  'GATESVIL',  16.100,  13
15141,  1,  4.187,  1.184,  0.000,  0.000,  5,  1.01317,  -73.0276,  'ANNA 0SE',  16.100,  16
15142,  1,  19.917,  5.600,  0.000,  0.000,  5,  0.99453,  -73.5759,  'MOODY 0S',  16.100,  13
15143,  1,  8.548,  2.415,  0.000,  0.000,  5,  1.02732,  -71.1908,  'FORT WOR',  16.100,  17
15144,  1,  36.668,  10.246,  0.000,  0.000,  5,  1.00363,  -72.4197,  'WACO 6 0',  16.100,  13
15145,  1,  29.958,  8.396,  0.000,  0.000,  5,  1.02601,  -71.6755,  'GRAND PR',  16.100,  17
15146,  1,  71.714,  19.791,  0.000,  0.000,  5,  1.02306,  -71.9316,  'ROWLETT ',  16.100,  16
15147,  1,  33.689,  9.429,  0.000,  0.000,  5,  1.02300,  -72.3142,  'PLANO 6 ',  16.100,  16
15148,  1,  67.487,  18.654,  0.000,  0.000,  5,  1.02325,  -72.3965,  'IRVING 5',  16.100,  17
15149,  1,  67.746,  18.723,  0.000,  0.000,  5,  1.02197,  -72.5278,  'DALLAS 7',  16.100,  16
15150,  1,  38.413,  10.729,  0.000,  0.000,  5,  1.02381,  -70.2329,  'BRYSON 2',  16.100,  12
15151,  1,  0.832,  0.235,  0.000,  0.000,  5,  1.00537,  -74.7628,  'MORGAN 0',  16.100,  18
15152,  1,  2.576,  0.729,  0.000,  0.000,  5,  1.02284,  -72.0602,  'SACHSE 0',  16.100,  16
15153,  1,  29.250,  8.200,  0.000,  0.000,  5,  1.02241,  -71.2303,  'PARADISE',  16.100,  12
15154,  1,  8.098,  2.287,  0.000,  0.000,  5,  0.99957,  -74.4774,  'RIO VIST',  16.100,  18
15155,  1,  6.095,  1.724,  0.000,  0.000,  5,  1.02150,  -75.2680,  'STRAWN 0',  16.100,  12
15156,  1,  1.250,  0.354,  0.000,  0.000,  5,  1.02144,  -76.8851,  'MAY-00SE',  16.100,  15
15157,  1,  2.862,  0.810,  0.000,  0.000,  5,  1.01494,  -72.5189,  'DESOTO 0',  16.100,  17
15158,  1,  78.035,  21.487,  0.000,  0.000,  5,  1.02511,  -71.8328,  'MESQUITE',  16.100,  16
15159,  1,  58.415,  16.161,  0.000,  0.000,  5,  0.96806,  -74.4261,  'ROSEBUD ',  16.100,  13
15160,  1,  4.619,  1.307,  0.000,  0.000,  5,  1.02960,  -70.9487,  'DENTON 2',  16.100,  17
15161,  1,  23.872,  6.706,  0.000,  0.000,  5,  1.02732,  -72.2131,  'DALLAS 4',  16.100,  16
15162,  1,  85.602,  23.364,  0.000,  0.000,  5,  0.94198,  -78.6480,  'AXTELL 0',  16.100,  14
15163,  1,  3.329,  0.942,  0.000,  0.000,  5,  1.01997,  -70.1458,  'NOLANVIL',  16.100,  13
15165,  1,  8.065,  2.278,  0.000,  0.000,  5,  1.03076,  -70.8218,  'DENTON 1',  16.100,  17
15168,  1,  33.692,  9.430,  0.000,  0.000,  5,  1.02437,  -72.6097,  'DALLAS 3',  16.100,  16
15171,  1,  53.406,  14.818,  0.000,  0.000,  5,  0.96887,  -76.6392,  'MERTENS ',  16.100,  14
15172,  1,  0.478,  0.135,  0.000,  0.000,  5,  1.02730,  -74.2793,  'WEATHERF',  16.100,  12
15173,  1,  30.414,  8.523,  0.000,  0.000,  5,  1.02705,  -71.4913,  'PLANO 3 ',  16.100,  16
15174,  1,  54.602,  15.129,  0.000,  0.000,  5,  0.96539,  -76.9224,  'MALONE 0',  16.100,  14
15175,  1,  1.979,  0.560,  0.000,  0.000,  5,  1.02918,  -71.2358,  'DENTON 3',  16.100,  17
15176,  1,  80.372,  22.083,  0.000,  0.000,  5,  1.00252,  -73.5790,  'GRAFORD ',  16.100,  12
15177,  1,  2.251,  0.637,  0.000,  0.000,  5,  1.02273,  -71.8924,  'ARLINGTO',  16.100,  17
15178,  1,  62.901,  17.414,  0.000,  0.000,  5,  1.02035,  -72.3085,  'ROCKWALL',  16.100,  16
15180,  1,  50.563,  14.065,  0.000,  0.000,  5,  1.02448,  -68.8340,  'CORSICAN',  16.100,  14
15181,  1,  42.004,  11.720,  0.000,  0.000,  5,  1.02320,  -72.1380,  'GARLAND ',  16.100,  16
15182,  1,  87.425,  23.892,  0.000,  0.000,  5,  0.96517,  -77.1858,  'GATESVIL',  16.100,  13
15183,  1,  2.103,  0.595,  0.000,  0.000,  5,  1.02680,  -72.3339,  'CARROLLT',  16.100,  16
15184,  1,  112.969,  30.674,  0.000,  0.000,  5,  1.01359,  -73.9157,  'FORT WOR',  16.100,  17
15185,  1,  124.865,  33.761,  0.000,  0.000,  5,  1.01812,  -73.6058,  'RHOME 0S',  16.100,  17
15186,  1,  11.468,  3.236,  0.000,  0.000,  5,  1.01974,  -71.6891,  'VENUS 0S',  16.100,  17
15187,  1,  17.069,  4.807,  0.000,  0.000,  5,  1.03005,  -69.6872,  'OLNEY 2 ',  16.100,  12
15188,  1,  6.882,  1.945,  0.000,  0.000,  5,  1.02442,  -72.1081,  'CARROLLT',  16.100,  16
15189,  1,  40.460,  11.296,  0.000,  0.000,  5,  1.02329,  -72.3038,  'DALLAS 2',  16.100,  16
15190,  1,  42.949,  11.971,  0.000,  0.000,  5,  1.00775,  -76.2077,  'GORDON 0',  16.100,  12
15191,  1,  2.724,  0.771,  0.000,  0.000,  5,  1.00960,  -74.9284,  'MERIDIAN',  16.100,  18
15193,  1,  3.914,  1.107,  0.000,  0.000,  5,  1.03046,  -68.3273,  'KILLEEN ',  16.100,  13
15194,  1,  50.036,  13.920,  0.000,  0.000,  5,  1.02160,  -72.0175,  'DUNCANVI',  16.100,  17
15195,  1,  31.166,  8.731,  0.000,  0.000,  5,  1.02630,  -72.2321,  'ARGYLE 0',  16.100,  17
15199,  1,  28.326,  7.943,  0.000,  0.000,  5,  1.02303,  -72.6005,  'FORT WOR',  16.100,  17
15200,  1,  18.482,  5.199,  0.000,  0.000,  5,  0.99394,  -75.8573,  'MINERAL ',  16.100,  12
15201,  1,  29.764,  8.328,  0.000,  0.000,  5,  0.96338,  -75.1005,  'COOLIDGE',  16.100,  14
15202,  1,  3.104,  0.878,  0.000,  0.000,  5,  1.01020,  -71.8384,  'RICE 0SE',  16.100,  14
15203,  1,  3.657,  1.035,  0.000,  0.000,  5,  1.02569,  -72.1054,  'DALLAS 3',  16.100,  16
15209,  1,  62.218,  17.202,  0.000,  0.000,  5,  0.99611,  -73.8643,  'WALNUT S',  16.100,  18
15210,  1,  2.505,  0.709,  0.000,  0.000,  5,  1.02614,  -71.7349,  'BEDFORD ',  16.100,  17
15211,  1,  25.225,  7.072,  0.000,  0.000,  5,  0.94570,  -78.0629,  'HUBBARD ',  16.100,  14
15212,  1,  3.692,  1.045,  0.000,  0.000,  5,  1.00844,  -72.8439,  'FERRIS 0',  16.100,  14
15213,  1,  19.830,  5.578,  0.000,  0.000,  5,  1.02325,  -71.9716,  'GARLAND ',  16.100,  16
15214,  1,  45.343,  12.635,  0.000,  0.000,  5,  1.02063,  -72.2509,  'DALLAS 3',  16.100,  16
15215,  1,  64.235,  17.772,  0.000,  0.000,  5,  1.01830,  -72.2656,  'PILOT PO',  16.100,  16
15216,  1,  13.566,  3.825,  0.000,  0.000,  5,  1.02353,  -72.4814,  'FORT WOR',  16.100,  17
15217,  1,  49.535,  13.785,  0.000,  0.000,  5,  1.02735,  -72.2164,  'NORTH RI',  16.100,  17
15218,  1,  60.351,  16.719,  0.000,  0.000,  5,  1.01548,  -73.6141,  'JUSTIN 0',  16.100,  17
15219,  1,  23.929,  6.721,  0.000,  0.000,  5,  1.02014,  -72.6704,  'SCURRY 0',  16.100,  14
15220,  1,  5.818,  1.645,  0.000,  0.000,  5,  1.02226,  -73.4364,  'SANGER 0',  16.100,  17
15221,  1,  30.607,  8.575,  0.000,  0.000,  5,  1.02023,  -70.6731,  'KILLEEN ',  16.100,  13
15222,  1,  68.884,  19.008,  0.000,  0.000,  5,  0.99972,  -74.0279,  'MABANK 1',  16.100,  14
15223,  1,  29.648,  8.296,  0.000,  0.000,  5,  0.95400,  -77.1601,  'MEXIA 0S',  16.100,  14
15224,  1,  23.288,  6.543,  0.000,  0.000,  5,  1.02619,  -72.1048,  'CARROLLT',  16.100,  16
15225,  1,  101.120,  27.597,  0.000,  0.000,  5,  1.02122,  -73.5288,  'NEVADA 0',  16.100,  16
15226,  1,  3.542,  1.002,  0.000,  0.000,  5,  1.02726,  -75.4485,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.298,  0.650,  0.000,  0.000,  5,  1.01839,  -73.2473,  'TERRELL ',  16.100,  16
15228,  1,  29.452,  8.255,  0.000,  0.000,  5,  1.02179,  -71.3843,  'DALLAS 1',  16.100,  16
15229,  1,  39.977,  11.162,  0.000,  0.000,  5,  1.02172,  -72.0589,  'DALLAS 1',  16.100,  16
15230,  1,  24.982,  7.014,  0.000,  0.000,  5,  1.02469,  -72.3443,  'DALLAS 2',  16.100,  16
15231,  1,  37.504,  10.477,  0.000,  0.000,  5,  1.00758,  -75.4913,  'HAMILTON',  16.100,  18
15232,  1,  7.903,  2.233,  0.000,  0.000,  5,  1.02588,  -72.3711,  'ARLINGTO',  16.100,  17
15233,  1,  33.489,  9.374,  0.000,  0.000,  5,  1.02608,  -72.0373,  'EULESS 1',  16.100,  17
15234,  1,  73.617,  20.302,  0.000,  0.000,  5,  1.02321,  -71.7933,  'FRISCO 1',  16.100,  16
15235,  1,  94.865,  25.931,  0.000,  0.000,  5,  1.01161,  -71.1327,  'SALADO 0',  16.100,  13
15244,  1,  11.682,  3.296,  0.000,  0.000,  5,  1.02275,  -72.7069,  'FORT WOR',  16.100,  17
15245,  1,  39.263,  10.967,  0.000,  0.000,  5,  1.02446,  -72.6659,  'GRAPEVIN',  16.100,  17
15246,  1,  109.605,  29.774,  0.000,  0.000,  5,  1.00416,  -72.5644,  'GLEN ROS',  16.100,  18
15247,  1,  12.043,  3.397,  0.000,  0.000,  5,  0.99699,  -74.2589,  'KOPPERL ',  16.100,  18
15248,  1,  1.902,  0.538,  0.000,  0.000,  5,  1.02637,  -71.7738,  'BEDFORD ',  16.100,  17
15249,  1,  65.175,  18.028,  0.000,  0.000,  5,  1.02068,  -72.5792,  'FORT WOR',  16.100,  17
15250,  1,  168.770,  46.160,  0.000,  0.000,  5,  1.02298,  -71.4895,  'DALLAS 5',  16.100,  16
15251,  1,  69.111,  19.094,  0.000,  0.000,  5,  1.02610,  -72.0256,  'GRAND PR',  16.100,  17
15252,  1,  77.282,  21.285,  0.000,  0.000,  5,  1.02406,  -72.3679,  'DALLAS 2',  16.100,  16
15253,  1,  43.670,  12.178,  0.000,  0.000,  5,  1.02567,  -71.8869,  'FLOWER M',  16.100,  17
15254,  1,  73.881,  20.374,  0.000,  0.000,  5,  1.02406,  -72.2654,  'ROANOKE ',  16.100,  17
15255,  1,  54.685,  15.171,  0.000,  0.000,  5,  0.99375,  -76.5702,  'MILLSAP ',  16.100,  12
15256,  1,  4.845,  1.371,  0.000,  0.000,  5,  1.00425,  -72.8201,  'FORRESTO',  16.100,  14
15257,  1,  0.525,  0.149,  0.000,  0.000,  5,  0.99578,  -73.7478,  'ITALY 0S',  16.100,  14
15258,  1,  5.427,  1.535,  0.000,  0.000,  5,  1.02206,  -72.0195,  'FORNEY 0',  16.100,  16
15259,  1,  42.403,  11.826,  0.000,  0.000,  5,  1.02074,  -73.0403,  'LAVON 0S',  16.100,  16
15264,  1,  3.451,  0.977,  0.000,  0.000,  5,  1.02729,  -75.0020,  'DE LEON ',  16.100,  15
15265,  1,  5.528,  1.563,  0.000,  0.000,  5,  1.02791,  -71.4581,  'KELLER 1',  16.100,  17
15266,  1,  64.878,  17.952,  0.000,  0.000,  5,  1.02531,  -71.8019,  'CEDAR HI',  16.100,  17
15267,  1,  98.777,  26.894,  0.000,  0.000,  5,  0.97908,  -76.2205,  'MC GREGO',  16.100,  13
15268,  1,  23.715,  6.658,  0.000,  0.000,  5,  0.99279,  -74.1440,  'COMMERCE',  16.100,  16
15269,  1,  9.019,  2.547,  0.000,  0.000,  5,  1.01726,  -70.7699,  'MIDLOTHI',  16.100,  17
15270,  1,  52.452,  14.550,  0.000,  0.000,  5,  0.97167,  -75.6880,  'WEST 0SE',  16.100,  13
15271,  1,  10.899,  3.075,  0.000,  0.000,  5,  0.99158,  -72.3531,  'BARTLETT',  16.100,  13
15272,  1,  5.415,  1.531,  0.000,  0.000,  5,  1.02374,  -72.3601,  'DALLAS 1',  16.100,  16
15273,  1,  10.177,  2.873,  0.000,  0.000,  5,  1.02713,  -72.2077,  'COPPELL ',  16.100,  17
15274,  1,  69.872,  19.290,  0.000,  0.000,  5,  1.01492,  -72.4198,  'WILMER 0',  16.100,  16
15275,  1,  4.537,  1.283,  0.000,  0.000,  5,  0.95337,  -77.5174,  'DAWSON 0',  16.100,  14
15276,  1,  2.125,  0.602,  0.000,  0.000,  5,  0.98286,  -72.6696,  'MART 0SE',  16.100,  14
15277,  1,  4.881,  1.380,  0.000,  0.000,  5,  1.02182,  -72.3032,  'LITTLE E',  16.100,  16
15278,  1,  61.564,  17.043,  0.000,  0.000,  5,  1.00982,  -70.1339,  'TEMPLE 2',  16.100,  13
15280,  1,  26.791,  7.517,  0.000,  0.000,  5,  1.02044,  -68.9751,  'TEMPLE 1',  16.100,  13
15284,  1,  25.633,  7.195,  0.000,  0.000,  5,  1.01950,  -72.6157,  'QUINLAN ',  16.100,  16
15285,  1,  23.833,  6.693,  0.000,  0.000,  5,  1.01794,  -72.1073,  'CHICO 0S',  16.100,  12
15286,  1,  3.782,  1.070,  0.000,  0.000,  5,  1.01997,  -72.5439,  'DUBLIN 2',  16.100,  18
15287,  1,  18.942,  5.330,  0.000,  0.000,  5,  1.02368,  -71.9154,  'ARLINGTO',  16.100,  17
15288,  1,  106.385,  28.902,  0.000,  0.000,  5,  0.99116,  -74.3108,  'WOLFE CI',  16.100,  16
15289,  1,  6.806,  1.924,  0.000,  0.000,  5,  1.02731,  -72.0446,  'DALLAS 2',  16.100,  16
15290,  1,  36.688,  10.250,  0.000,  0.000,  5,  0.99725,  -74.2926,  'WHITNEY ',  16.100,  18
15291,  1,  16.465,  4.637,  0.000,  0.000,  5,  1.02076,  -73.5334,  'FORT WOR',  16.100,  17
15292,  1,  206.682,  56.508,  0.000,  0.000,  5,  1.01649,  -73.5272,  'FORT WOR',  16.100,  17
15293,  1,  91.536,  25.063,  0.000,  0.000,  5,  1.01553,  -71.2637,  'JOSHUA 0',  16.100,  18
15294,  1,  38.045,  10.631,  0.000,  0.000,  5,  1.02359,  -72.5250,  'DALLAS 1',  16.100,  16
15296,  1,  46.189,  12.870,  0.000,  0.000,  5,  1.02682,  -71.0144,  'MCKINNEY',  16.100,  16
15305,  1,  39.276,  10.972,  0.000,  0.000,  5,  1.02878,  -71.0942,  'ALLEN 1 ',  16.100,  16
15306,  1,  91.592,  25.093,  0.000,  0.000,  5,  1.02435,  -72.6171,  'ALEDO 2 ',  16.100,  17
15307,  1,  60.617,  16.800,  0.000,  0.000,  5,  1.02643,  -71.9934,  'THE COLO',  16.100,  16
15308,  1,  63.151,  17.483,  0.000,  0.000,  5,  1.02367,  -71.7164,  'SUNNYVAL',  16.100,  16
15309,  1,  9.577,  2.704,  0.000,  0.000,  5,  1.02224,  -72.3612,  'DALLAS 1',  16.100,  16
15310,  1,  29.708,  8.327,  0.000,  0.000,  5,  1.02561,  -72.4311,  'FORT WOR',  16.100,  17
15311,  1,  32.353,  9.060,  0.000,  0.000,  5,  1.02533,  -72.6012,  'DALLAS 3',  16.100,  16
15312,  1,  13.406,  3.780,  0.000,  0.000,  5,  1.01472,  -74.0483,  'AZLE 0SE',  16.100,  17
15313,  1,  115.660,  31.396,  0.000,  0.000,  5,  1.02238,  -70.9279,  'HUTCHINS',  16.100,  16
15314,  1,  9.934,  2.804,  0.000,  0.000,  5,  0.98796,  -75.1056,  'VALLEY M',  16.100,  13
15315,  1,  7.758,  2.192,  0.000,  0.000,  5,  1.01731,  -72.9519,  'DENTON 6',  16.100,  17
15316,  1,  18.656,  5.250,  0.000,  0.000,  5,  1.02732,  -72.0723,  'MESQUITE',  16.100,  16
15323,  1,  74.802,  20.623,  0.000,  0.000,  5,  1.02641,  -71.3775,  'DALLAS 2',  16.100,  17
15327,  1,  157.744,  42.884,  0.000,  0.000,  5,  0.94367,  -77.8992,  'MOUNT CA',  16.100,  14
15328,  1,  1.432,  0.405,  0.000,  0.000,  5,  1.00260,  -73.8554,  'RIESEL 2',  16.100,  13
15329,  1,  6.175,  1.746,  0.000,  0.000,  5,  1.02002,  -72.1110,  'DALLAS 1',  16.100,  16
15330,  1,  106.457,  29.004,  0.000,  0.000,  5,  1.02506,  -71.7096,  'ARLINGTO',  16.100,  17
15331,  1,  35.535,  9.936,  0.000,  0.000,  5,  1.01406,  -72.9341,  'CELINA 0',  16.100,  16
15332,  1,  10.778,  3.042,  0.000,  0.000,  5,  1.02190,  -73.4656,  'FORT WOR',  16.100,  17
15333,  1,  125.478,  33.896,  0.000,  0.000,  5,  1.01077,  -72.8010,  'RED OAK ',  16.100,  14
15334,  1,  98.151,  26.789,  0.000,  0.000,  5,  1.00596,  -76.6253,  'CLYDE 0S',  16.100,  15
15335,  1,  11.986,  3.381,  0.000,  0.000,  5,  1.02324,  -72.3743,  'IRVING 2',  16.100,  17
15336,  1,  86.598,  23.767,  0.000,  0.000,  5,  1.02396,  -71.6243,  'ROWLETT ',  16.100,  16
15337,  1,  34.794,  9.735,  0.000,  0.000,  5,  1.02464,  -69.7645,  'JACKSBOR',  16.100,  12
15338,  1,  13.561,  3.823,  0.000,  0.000,  5,  1.01429,  -72.2918,  'GRANBURY',  16.100,  18
15339,  1,  38.775,  10.833,  0.000,  0.000,  5,  1.02734,  -72.5788,  'SOUTHLAK',  16.100,  17
15340,  1,  51.485,  14.315,  0.000,  0.000,  5,  1.02275,  -72.4807,  'DALLAS 2',  16.100,  16
15341,  1,  20.212,  5.685,  0.000,  0.000,  5,  1.02747,  -71.8248,  'LEWISVIL',  16.100,  17
15344,  1,  24.502,  6.881,  0.000,  0.000,  5,  1.02597,  -72.5997,  'DALLAS 3',  16.100,  16
15345,  1,  56.401,  15.633,  0.000,  0.000,  5,  0.99208,  -74.6360,  'HILLSBOR',  16.100,  14
15346,  1,  17.697,  4.982,  0.000,  0.000,  5,  1.02732,  -72.6443,  'FORT WOR',  16.100,  17
15347,  1,  65.865,  18.198,  0.000,  0.000,  5,  1.00146,  -77.4820,  'CISCO 0S',  16.100,  15
15348,  1,  11.394,  3.214,  0.000,  0.000,  5,  1.00321,  -72.9140,  'ITASCA 0',  16.100,  14
15349,  1,  4.741,  1.341,  0.000,  0.000,  5,  1.02155,  -71.6839,  'LANCASTE',  16.100,  16
15351,  1,  32.282,  9.040,  0.000,  0.000,  5,  1.02598,  -71.1441,  'GARLAND ',  16.100,  16
15352,  1,  77.379,  21.308,  0.000,  0.000,  5,  1.02210,  -72.1332,  'DALLAS 9',  16.100,  16
15353,  1,  27.608,  7.744,  0.000,  0.000,  5,  1.02480,  -71.7541,  'DUNCANVI',  16.100,  17
15354,  1,  28.618,  8.024,  0.000,  0.000,  5,  1.02160,  -72.5711,  'MESQUITE',  16.100,  16
15355,  1,  40.236,  11.235,  0.000,  0.000,  5,  1.01669,  -71.4245,  'MAYPEARL',  16.100,  14
15356,  1,  3.408,  0.965,  0.000,  0.000,  5,  1.02698,  -72.0377,  'GARLAND ',  16.100,  16
15357,  1,  59.740,  16.563,  0.000,  0.000,  5,  1.02727,  -71.3131,  'ALLEN 2 ',  16.100,  16
15362,  1,  54.317,  15.089,  0.000,  0.000,  5,  1.02662,  -68.9986,  'BRIDGEPO',  16.100,  12
15370,  1,  27.858,  7.814,  0.000,  0.000,  5,  1.02675,  -71.6700,  'LEWISVIL',  16.100,  17
15371,  1,  42.394,  11.826,  0.000,  0.000,  5,  1.02072,  -71.5202,  'SEAGOVIL',  16.100,  16
15372,  1,  66.268,  18.326,  0.000,  0.000,  5,  1.02488,  -72.4741,  'DALLAS 3',  16.100,  16
15373,  1,  17.616,  4.959,  0.000,  0.000,  5,  1.01968,  -73.0160,  'HALTOM C',  16.100,  17
15374,  1,  93.546,  25.608,  0.000,  0.000,  5,  1.02413,  -71.3398,  'BALCH SP',  16.100,  16
15375,  1,  32.911,  9.214,  0.000,  0.000,  5,  1.02463,  -72.5230,  'FORT WOR',  16.100,  17
15376,  1,  37.796,  10.563,  0.000,  0.000,  5,  1.02419,  -71.7341,  'DALLAS 4',  16.100,  17
15377,  1,  29.622,  8.302,  0.000,  0.000,  5,  1.01742,  -71.2208,  'KILLEEN ',  16.100,  13
15378,  1,  25.236,  7.085,  0.000,  0.000,  5,  1.02514,  -72.4829,  'WACO 5 0',  16.100,  13
15379,  1,  49.736,  13.838,  0.000,  0.000,  5,  1.02365,  -72.6120,  'FORT WOR',  16.100,  17
15381,  1,  130.984,  35.340,  0.000,  0.000,  5,  1.02000,  -70.3459,  'ENNIS 1S',  16.100,  14
15385,  1,  61.955,  17.162,  0.000,  0.000,  5,  1.02567,  -70.7514,  'DALLAS 3',  16.100,  16
15386,  1,  100.876,  27.546,  0.000,  0.000,  5,  1.02740,  -72.0391,  'RICHARDS',  16.100,  16
15387,  1,  33.735,  9.440,  0.000,  0.000,  5,  1.01717,  -73.6024,  'FORT WOR',  16.100,  17
15389,  1,  54.093,  15.021,  0.000,  0.000,  5,  1.01436,  -70.9291,  'WACO 2 1',  16.100,  13
15392,  1,  44.648,  12.406,  0.000,  0.000,  5,  0.93758,  -79.3531,  'ROGERS 2',  11.500,  13
15393,  1,  3.410,  0.965,  0.000,  0.000,  5,  1.00719,  -72.4118,  'CHINA SP',  16.100,  13
15400,  1,  8.463,  2.391,  0.000,  0.000,  5,  1.02208,  -71.7492,  'MCKINNEY',  16.100,  16
15402,  1,  46.054,  12.831,  0.000,  0.000,  5,  1.02158,  -69.7719,  'GRANBURY',  16.100,  18
15407,  1,  34.904,  9.760,  0.000,  0.000,  5,  1.00641,  -74.8612,  'CLIFTON ',  16.100,  18
15408,  1,  8.325,  2.352,  0.000,  0.000,  5,  1.01973,  -72.9922,  'FARMERSV',  16.100,  16
15409,  1,  6.097,  1.724,  0.000,  0.000,  5,  1.02231,  -72.2528,  'ARLINGTO',  16.100,  17
15411,  1,  67.928,  18.776,  0.000,  0.000,  5,  1.02736,  -70.0612,  'KILLEEN ',  16.100,  13
15412,  1,  31.534,  8.833,  0.000,  0.000,  5,  1.02297,  -72.2740,  'WYLIE 0S',  16.100,  16
15420,  1,  77.620,  21.375,  0.000,  0.000,  5,  1.02580,  -71.6808,  'FORT WOR',  16.100,  17
15421,  1,  7.685,  2.170,  0.000,  0.000,  5,  1.02731,  -73.2803,  'JOSEPHIN',  16.100,  16
15422,  1,  0.609,  0.173,  0.000,  0.000,  5,  1.02730,  -71.9870,  'LEWSIVIL',  16.100,  17
15425,  1,  80.706,  22.197,  0.000,  0.000,  5,  1.02254,  -72.1520,  'DALLAS 4',  16.100,  16
15426,  1,  35.536,  9.932,  0.000,  0.000,  5,  0.99878,  -73.7108,  'KEMP 0SE',  16.100,  14
15427,  1,  19.528,  5.493,  0.000,  0.000,  5,  1.01058,  -72.2424,  'WAXAHACH',  16.100,  14
15428,  1,  12.280,  3.464,  0.000,  0.000,  5,  1.02678,  -71.4829,  'HURST 0S',  16.100,  17
15429,  1,  57.212,  15.871,  0.000,  0.000,  5,  1.01843,  -73.6955,  'FORT WOR',  16.100,  17
15430,  1,  152.195,  40.707,  0.000,  0.000,  5,  1.01508,  -75.1407,  'WEATHERF',  16.100,  12
15431,  1,  28.561,  8.009,  0.000,  0.000,  5,  1.02476,  -71.7689,  'ROCKWALL',  16.100,  16
15432,  1,  57.153,  15.850,  0.000,  0.000,  5,  1.01174,  -74.8778,  'WEATHERF',  16.100,  12
15433,  1,  11.379,  3.211,  0.000,  0.000,  5,  1.02324,  -72.4506,  'FORT WOR',  16.100,  17
15434,  1,  61.950,  17.158,  0.000,  0.000,  5,  1.02296,  -73.8002,  'NEWARK 0',  16.100,  17
15435,  1,  14.249,  4.015,  0.000,  0.000,  5,  1.01264,  -74.9178,  'SANTO 0S',  16.100,  12
15436,  1,  1.684,  0.477,  0.000,  0.000,  5,  1.02643,  -72.1209,  'DALLAS 1',  16.100,  16
15437,  1,  32.453,  9.069,  0.000,  0.000,  5,  0.95025,  -77.7921,  'ELM MOTT',  16.100,  13
15438,  1,  3.005,  0.851,  0.000,  0.000,  5,  1.02323,  -72.7031,  'FORT WOR',  16.100,  17
15439,  1,  22.153,  6.226,  0.000,  0.000,  5,  1.01491,  -71.0994,  'WAXAHACH',  16.100,  14
15440,  1,  48.940,  13.623,  0.000,  0.000,  5,  1.02735,  -72.3617,  'ARLINGTO',  16.100,  17
15441,  1,  68.997,  19.063,  0.000,  0.000,  5,  1.02600,  -72.4052,  'FORT WOR',  16.100,  17
15442,  1,  64.392,  17.818,  0.000,  0.000,  5,  1.02289,  -72.6204,  'FORT WOR',  16.100,  17
15443,  1,  19.391,  5.456,  0.000,  0.000,  5,  1.02519,  -72.7401,  'FORT WOR',  16.100,  17
15446,  1,  31.087,  8.706,  0.000,  0.000,  5,  1.00765,  -73.8205,  'HEWITT 0',  16.100,  13
15447,  1,  12.145,  3.426,  0.000,  0.000,  5,  1.02274,  -71.9938,  'ARLINGTO',  16.100,  17
15449,  1,  74.515,  20.548,  0.000,  0.000,  5,  1.02842,  -71.1175,  'GRAND PR',  16.100,  17
15450,  1,  108.390,  29.445,  0.000,  0.000,  5,  0.99917,  -74.3075,  'MELISSA ',  16.100,  16
15452,  1,  5.940,  1.679,  0.000,  0.000,  5,  1.02343,  -70.4527,  'COPPERAS',  16.100,  13
15453,  1,  38.914,  10.870,  0.000,  0.000,  5,  1.02355,  -71.5078,  'CLEBURNE',  16.100,  17
15454,  1,  30.125,  8.442,  0.000,  0.000,  5,  1.02259,  -72.2005,  'GREENVIL',  16.100,  16
15455,  1,  17.184,  4.839,  0.000,  0.000,  5,  1.01917,  -72.8388,  'ALVORD 0',  16.100,  12
15456,  1,  3.366,  0.953,  0.000,  0.000,  5,  1.01359,  -77.2788,  'GORMAN 0',  16.100,  15
15457,  1,  4.815,  1.362,  0.000,  0.000,  5,  1.02522,  -72.0076,  'COLLEYVI',  16.100,  17
15460,  1,  44.284,  12.306,  0.000,  0.000,  5,  0.93417,  -79.7811,  'HOLLAND ',  11.500,  13
15461,  1,  5.295,  1.497,  0.000,  0.000,  5,  1.01302,  -70.2931,  'TEMPLE 3',  16.100,  13
15462,  1,  27.890,  7.822,  0.000,  0.000,  5,  1.02120,  -72.0552,  'DALLAS 3',  16.100,  16
15463,  1,  37.928,  10.599,  0.000,  0.000,  5,  1.02528,  -72.3191,  'IRVING 4',  16.100,  17
15465,  1,  68.414,  18.909,  0.000,  0.000,  5,  1.02909,  -71.2475,  'FRISCO 2',  16.100,  16
15466,  1,  93.310,  25.438,  0.000,  0.000,  5,  0.96737,  -76.9825,  'GATESVIL',  16.100,  13
15467,  1,  3.040,  0.860,  0.000,  0.000,  5,  1.02352,  -72.4656,  'DALLAS 2',  16.100,  16
15468,  1,  10.163,  2.869,  0.000,  0.000,  5,  1.01999,  -72.2775,  'DALLAS 3',  16.100,  17
15469,  1,  17.389,  4.895,  0.000,  0.000,  5,  1.01971,  -73.2341,  'FORT WOR',  16.100,  17
15470,  1,  3.482,  0.985,  0.000,  0.000,  5,  1.01314,  -73.4823,  'WOODWAY ',  16.100,  13
15471,  1,  29.956,  8.399,  0.000,  0.000,  5,  1.02243,  -74.1944,  'MINGUS 0',  16.100,  12
15472,  1,  0.585,  0.166,  0.000,  0.000,  5,  1.03345,  -71.6343,  'THROCKMO',  16.100,  15
15473,  1,  1.504,  0.426,  0.000,  0.000,  5,  1.02593,  -69.4236,  'NEMO 0SE',  16.100,  18
15474,  1,  1.739,  0.492,  0.000,  0.000,  5,  0.96860,  -76.3116,  'ABBOTT 0',  16.100,  14
15475,  1,  0.899,  0.255,  0.000,  0.000,  5,  1.02488,  -72.2078,  'ALVARADO',  16.100,  17
15476,  1,  24.179,  6.783,  0.000,  0.000,  5,  0.96881,  -76.4680,  'CORSICAN',  16.100,  14
15477,  1,  2.774,  0.785,  0.000,  0.000,  5,  1.02224,  -70.6554,  'HARKER H',  16.100,  13
15478,  1,  18.855,  5.306,  0.000,  0.000,  5,  1.02732,  -72.1600,  'IRVING 3',  16.100,  17
15480,  1,  64.415,  17.826,  0.000,  0.000,  5,  1.02475,  -70.9655,  'BURLESON',  16.100,  17
15481,  1,  93.325,  25.532,  0.000,  0.000,  5,  1.01396,  -73.0558,  'FORT WOR',  16.100,  17
15482,  1,  85.759,  23.550,  0.000,  0.000,  5,  1.02738,  -72.7432,  'DALLAS 2',  16.100,  16
15483,  1,  19.756,  5.558,  0.000,  0.000,  5,  1.02748,  -71.7524,  'NORTH RI',  16.100,  17
15484,  1,  37.334,  10.428,  0.000,  0.000,  5,  1.01147,  -75.3475,  'CROSS PL',  16.100,  15
15485,  1,  2.374,  0.672,  0.000,  0.000,  5,  1.02062,  -69.6207,  'BLOOMING',  16.100,  14
16001,  1,  1.323,  0.375,  0.000,  0.000,  6,  1.02731,  -68.4402,  'CONVERSE',  11.500,  22
16002,  1,  29.481,  8.263,  0.000,  0.000,  6,  1.01897,  -68.9718,  'SAN ANTO',  11.500,  26
16005,  1,  9.224,  2.605,  0.000,  0.000,  6,  1.02824,  -64.3501,  'BASTROP ',  11.500,  25
16011,  1,  32.959,  9.226,  0.000,  0.000,  6,  1.02083,  -66.8651,  'MARION 2',  11.500,  22
16012,  1,  14.945,  4.212,  0.000,  0.000,  6,  1.02732,  -66.1033,  'PAIGE 0S',  11.500,  25
16013,  1,  8.172,  2.309,  0.000,  0.000,  6,  1.01751,  -68.9132,  'SAN ANTO',  11.500,  26
16014,  1,  73.170,  20.155,  0.000,  0.000,  6,  1.00416,  -71.9723,  'WAELDER ',  11.500,  24
16015,  1,  3.886,  1.099,  0.000,  0.000,  6,  1.02431,  -69.0468,  'ATASCOSA',  11.500,  26
16016,  1,  11.496,  3.244,  0.000,  0.000,  6,  1.02440,  -68.2144,  'SAN ANTO',  11.500,  26
16017,  1,  84.663,  23.246,  0.000,  0.000,  6,  1.01883,  -67.8885,  'CIBOLO 0',  11.500,  22
16018,  1,  65.891,  18.222,  0.000,  0.000,  6,  1.02173,  -68.8865,  'AUSTIN 6',  11.500,  23
16019,  1,  2.106,  0.596,  0.000,  0.000,  6,  1.02267,  -69.0248,  'AUSTIN 2',  11.500,  23
16020,  1,  39.269,  10.968,  0.000,  0.000,  6,  1.02131,  -70.6244,  'HORSESHO',  11.500,  23
16023,  1,  9.675,  2.732,  0.000,  0.000,  6,  1.02883,  -68.7505,  'LEANDER ',  11.500,  23
16024,  1,  63.039,  17.457,  0.000,  0.000,  6,  1.02736,  -69.9297,  'AUSTIN 1',  11.500,  23
16025,  1,  38.415,  10.734,  0.000,  0.000,  6,  1.02734,  -68.7774,  'SAN ANTO',  11.500,  26
16026,  1,  27.855,  7.812,  0.000,  0.000,  6,  1.02117,  -68.1396,  'SAN ANTO',  11.500,  26
16027,  1,  13.458,  3.794,  0.000,  0.000,  6,  1.02347,  -67.2868,  'ELGIN 0S',  11.500,  23
16028,  1,  33.256,  9.309,  0.000,  0.000,  6,  1.02304,  -68.5019,  'AUSTIN 3',  11.500,  23
16029,  1,  60.733,  16.811,  0.000,  0.000,  6,  0.99812,  -72.6765,  'RUNGE 0S',  11.500,  24
16031,  1,  2.547,  0.721,  0.000,  0.000,  6,  1.01862,  -62.7188,  'YOAKUM 1',  11.500,  24
16032,  1,  18.742,  5.274,  0.000,  0.000,  6,  1.01946,  -70.6015,  'AUSTIN 3',  11.500,  23
16035,  1,  21.586,  6.069,  0.000,  0.000,  6,  1.02614,  -68.5240,  'PFLUGERV',  11.500,  23
16037,  1,  99.530,  27.178,  0.000,  0.000,  6,  1.02052,  -67.5136,  'SAN ANTO',  11.500,  22
16040,  1,  40.835,  11.399,  0.000,  0.000,  6,  1.02336,  -68.9172,  'AUSTIN 3',  11.500,  23
16043,  1,  33.071,  9.258,  0.000,  0.000,  6,  1.02296,  -67.5765,  'SAN ANTO',  11.500,  26
16044,  1,  50.963,  14.168,  0.000,  0.000,  6,  1.01544,  -68.7080,  'SAN ANTO',  11.500,  26
16047,  1,  8.243,  2.328,  0.000,  0.000,  6,  1.02340,  -68.4370,  'SAN ANTO',  11.500,  26
16055,  1,  70.779,  19.528,  0.000,  0.000,  6,  1.00685,  -75.4722,  'BERGHEIM',  11.500,  26
16058,  1,  3.293,  0.932,  0.000,  0.000,  6,  1.02713,  -65.3540,  'NEW BRAU',  11.500,  22
16059,  1,  145.370,  38.623,  0.000,  0.000,  6,  0.94319,  -88.6331,  'D HANIS ',  11.500,  26
16060,  1,  2.181,  0.617,  0.000,  0.000,  6,  1.02072,  -69.1865,  'SAN ANTO',  11.500,  26
16061,  1,  73.328,  20.223,  0.000,  0.000,  6,  1.02218,  -69.4122,  'AUSTIN 7',  11.500,  23
16064,  1,  85.620,  23.493,  0.000,  0.000,  6,  1.01389,  -63.2745,  'BRENHAM ',  11.500,  25
16065,  1,  59.292,  16.430,  0.000,  0.000,  6,  1.01266,  -71.5884,  'BERTRAM ',  11.500,  23
16091,  1,  7.557,  2.135,  0.000,  0.000,  6,  1.02731,  -69.2610,  'WIMBERLE',  11.500,  23
16092,  1,  29.746,  8.338,  0.000,  0.000,  6,  1.02733,  -68.5340,  'GONZALES',  11.500,  24
16093,  1,  22.380,  6.289,  0.000,  0.000,  6,  1.01751,  -68.1229,  'SAN ANTO',  11.500,  22
16094,  1,  28.328,  7.943,  0.000,  0.000,  6,  1.01942,  -68.0360,  'SAN ANTO',  11.500,  22
16095,  1,  57.132,  15.850,  0.000,  0.000,  6,  1.02051,  -70.7434,  'HUTTO 0S',  11.500,  23
16096,  1,  24.991,  7.017,  0.000,  0.000,  6,  1.02733,  -71.1466,  'LULING 0',  11.500,  24
16097,  1,  17.633,  4.964,  0.000,  0.000,  6,  1.01646,  -68.4002,  'SAN ANTO',  11.500,  26
16098,  1,  74.207,  20.457,  0.000,  0.000,  6,  1.02042,  -69.7029,  'AUSTIN 1',  11.500,  23
16099,  1,  72.733,  20.055,  0.000,  0.000,  6,  1.01422,  -68.8118,  'SAN ANTO',  11.500,  26
16100,  1,  8.787,  2.482,  0.000,  0.000,  6,  1.01568,  -69.4880,  'ADKINS 0',  11.500,  22
16103,  1,  11.245,  3.173,  0.000,  0.000,  6,  1.02731,  -63.3291,  'WINCHEST',  11.500,  25
16109,  1,  16.754,  4.716,  0.000,  0.000,  6,  0.98212,  -72.1097,  'ROCKDALE',  11.500,  25
16112,  1,  6.258,  1.769,  0.000,  0.000,  6,  1.01836,  -69.8301,  'NATALIA ',  11.500,  26
16113,  1,  7.503,  2.120,  0.000,  0.000,  6,  1.02101,  -69.2313,  'AUSTIN 2',  11.500,  23
16114,  1,  8.798,  2.485,  0.000,  0.000,  6,  1.01540,  -69.0237,  'SAN ANTO',  11.500,  26
16115,  1,  22.536,  6.333,  0.000,  0.000,  6,  1.01730,  -68.4422,  'SAN ANTO',  11.500,  22
16116,  1,  65.134,  18.006,  0.000,  0.000,  6,  1.00865,  -71.2042,  'TAYLOR 0',  11.500,  23
16117,  1,  21.104,  5.934,  0.000,  0.000,  6,  1.02687,  -64.0357,  'SMITHVIL',  11.500,  25
16120,  1,  16.662,  4.693,  0.000,  0.000,  6,  1.02971,  -68.7273,  'CEDAR PA',  11.500,  23
16121,  1,  180.268,  49.284,  0.000,  0.000,  6,  1.01642,  -68.9504,  'SAN ANTO',  11.500,  26
16122,  1,  54.957,  15.241,  0.000,  0.000,  6,  0.98952,  -65.6639,  'HALLETTS',  11.500,  24
16123,  1,  9.813,  2.771,  0.000,  0.000,  6,  1.02172,  -69.3015,  'AUSTIN 5',  11.500,  23
16124,  1,  21.288,  5.985,  0.000,  0.000,  6,  1.02444,  -66.5280,  'NEW BRAU',  11.500,  22
16125,  1,  38.426,  10.726,  0.000,  0.000,  6,  1.01036,  -69.9336,  'SUTHERLA',  11.500,  22
16126,  1,  2.238,  0.634,  0.000,  0.000,  6,  1.02174,  -68.6553,  'AUSTIN 3',  11.500,  23
16127,  1,  45.227,  12.555,  0.000,  0.000,  6,  0.92044,  -77.9627,  'CAMERON ',  11.500,  25
16128,  1,  9.775,  2.760,  0.000,  0.000,  6,  1.01738,  -69.4399,  'SAN ANTO',  11.500,  26
16129,  1,  36.970,  10.315,  0.000,  0.000,  6,  0.96052,  -76.8254,  'MEDINA 0',  11.500,  26
16130,  1,  3.241,  0.917,  0.000,  0.000,  6,  1.01959,  -68.6728,  'MANCHACA',  11.500,  23
16131,  1,  6.525,  1.844,  0.000,  0.000,  6,  1.02277,  -68.1527,  'SPRING B',  11.500,  22
16132,  1,  28.228,  7.915,  0.000,  0.000,  6,  1.01782,  -69.6543,  'AUSTIN 1',  11.500,  23
16133,  1,  28.913,  8.102,  0.000,  0.000,  6,  1.00254,  -71.7583,  'FLATONIA',  11.500,  25
16134,  1,  5.793,  1.638,  0.000,  0.000,  6,  0.99745,  -73.9056,  'GRANGER ',  11.500,  23
16135,  1,  3.525,  0.998,  0.000,  0.000,  6,  1.01158,  -62.2785,  'FAYETTEV',  11.500,  25
16136,  1,  11.403,  3.218,  0.000,  0.000,  6,  1.02607,  -70.7879,  'GEORGETO',  11.500,  23
16137,  1,  26.743,  7.503,  0.000,  0.000,  6,  1.01678,  -70.1747,  'AUSTIN 3',  11.500,  23
16138,  1,  19.356,  5.445,  0.000,  0.000,  6,  1.01494,  -72.4948,  'PIPE CRE',  11.500,  26
16139,  1,  11.686,  3.297,  0.000,  0.000,  6,  1.00683,  -70.9927,  'RED ROCK',  11.500,  25
16140,  1,  5.469,  1.546,  0.000,  0.000,  6,  0.97760,  -75.1528,  'JARRELL ',  11.500,  23
16150,  1,  4.761,  1.347,  0.000,  0.000,  6,  1.02517,  -68.6023,  'SAN ANTO',  11.500,  26
16151,  1,  57.923,  16.067,  0.000,  0.000,  6,  1.02171,  -68.7797,  'SCHULENB',  11.500,  25
16153,  1,  8.296,  2.343,  0.000,  0.000,  6,  1.02216,  -67.2699,  'SAN ANTO',  11.500,  26
16154,  1,  27.407,  7.687,  0.000,  0.000,  6,  1.01308,  -69.9855,  'DRIPPING',  11.500,  23
16155,  1,  17.020,  4.792,  0.000,  0.000,  6,  1.01497,  -69.4544,  'SAN ANTO',  11.500,  26
16156,  1,  20.786,  5.845,  0.000,  0.000,  6,  1.02307,  -70.9050,  'MARBLE F',  11.500,  23
16157,  1,  34.877,  9.755,  0.000,  0.000,  6,  1.01499,  -71.0081,  'BOERNE 1',  11.500,  26
16158,  1,  20.132,  5.662,  0.000,  0.000,  6,  1.02732,  -65.2682,  'WASHINGT',  11.500,  25
16159,  1,  4.357,  1.232,  0.000,  0.000,  6,  1.01883,  -68.1963,  'SCHERTZ ',  11.500,  22
16160,  1,  30.980,  8.679,  0.000,  0.000,  6,  1.02091,  -69.1118,  'AUSTIN 8',  11.500,  23
16168,  1,  43.892,  12.236,  0.000,  0.000,  6,  1.01763,  -68.9711,  'SAN ANTO',  11.500,  26
16171,  1,  73.151,  20.175,  0.000,  0.000,  6,  1.02135,  -67.5725,  'SAN ANTO',  11.500,  26
16173,  1,  47.482,  13.219,  0.000,  0.000,  6,  1.01730,  -63.4436,  'CUERO 2 ',  11.500,  24
16174,  1,  15.887,  4.475,  0.000,  0.000,  6,  1.02109,  -68.3574,  'SAN ANTO',  11.500,  22
16175,  1,  41.268,  11.517,  0.000,  0.000,  6,  1.02037,  -69.3004,  'AUSTIN 1',  11.500,  23
16176,  1,  54.095,  15.025,  0.000,  0.000,  6,  1.02067,  -68.6889,  'AUSTIN 3',  11.500,  23
16178,  1,  20.217,  5.686,  0.000,  0.000,  6,  1.01796,  -68.7453,  'SAN ANTO',  11.500,  26
16179,  1,  55.140,  15.304,  0.000,  0.000,  6,  1.01536,  -69.2691,  'SAN ANTO',  11.500,  26
16180,  1,  8.217,  2.321,  0.000,  0.000,  6,  1.01175,  -69.8344,  'LA VERNI',  11.500,  22
16181,  1,  27.162,  7.620,  0.000,  0.000,  6,  1.01861,  -69.5559,  'MANOR 0S',  11.500,  23
16182,  1,  30.134,  8.444,  0.000,  0.000,  6,  1.01873,  -68.8772,  'SAN ANTO',  11.500,  26
16183,  1,  36.539,  10.212,  0.000,  0.000,  6,  1.00870,  -65.2982,  'GIDDINGS',  11.500,  25
16184,  1,  20.425,  5.744,  0.000,  0.000,  6,  1.02038,  -69.4954,  'AUSTIN 3',  11.500,  23
16185,  1,  17.590,  4.952,  0.000,  0.000,  6,  1.01915,  -69.6134,  'AUSTIN 3',  11.500,  23
16186,  1,  10.557,  2.980,  0.000,  0.000,  6,  1.02462,  -68.9480,  'AUSTIN 3',  11.500,  23
16187,  1,  18.419,  5.184,  0.000,  0.000,  6,  1.02324,  -69.1619,  'AUSTIN 2',  11.500,  23
16189,  1,  67.064,  18.517,  0.000,  0.000,  6,  0.99938,  -63.0264,  'COLUMBUS',  11.500,  25
16190,  1,  14.158,  3.991,  0.000,  0.000,  6,  1.00953,  -70.5586,  'SHINER 0',  11.500,  24
16191,  1,  10.871,  3.068,  0.000,  0.000,  6,  1.01869,  -67.9520,  'SAN ANTO',  11.500,  22
16193,  1,  11.911,  3.360,  0.000,  0.000,  6,  1.01166,  -65.4254,  'CALDWELL',  11.500,  25
16194,  1,  16.665,  4.693,  0.000,  0.000,  6,  1.01920,  -69.2168,  'AUSTIN 1',  11.500,  23
16195,  1,  22.801,  6.411,  0.000,  0.000,  6,  1.00128,  -63.2648,  'INDUSTRY',  11.500,  25
16196,  1,  2.081,  0.589,  0.000,  0.000,  6,  1.02311,  -70.2007,  'DALE 0SE',  11.500,  23
16199,  1,  6.579,  1.860,  0.000,  0.000,  6,  1.02577,  -67.7286,  'SAN ANTO',  11.500,  26
16200,  1,  77.309,  21.279,  0.000,  0.000,  6,  1.01357,  -68.8153,  'SAN ANTO',  11.500,  26
16201,  1,  27.131,  7.611,  0.000,  0.000,  6,  1.02011,  -68.9352,  'SAN ANTO',  11.500,  26
16202,  1,  18.320,  5.155,  0.000,  0.000,  6,  1.01571,  -69.4277,  'MARTINDA',  11.500,  22
16203,  1,  10.407,  2.937,  0.000,  0.000,  6,  1.01821,  -68.6327,  'SAN ANTO',  11.500,  26
16204,  1,  44.483,  12.400,  0.000,  0.000,  6,  1.01546,  -68.8139,  'SAN ANTO',  11.500,  26
16205,  1,  6.120,  1.730,  0.000,  0.000,  6,  1.02542,  -68.2594,  'AUSTIN 2',  11.500,  23
16206,  1,  66.154,  18.271,  0.000,  0.000,  6,  0.99789,  -66.7922,  'LEXINGTO',  11.500,  25
16207,  1,  11.516,  3.249,  0.000,  0.000,  6,  1.02731,  -70.5983,  'LEANDER ',  11.500,  23
16208,  1,  18.239,  5.134,  0.000,  0.000,  6,  1.02451,  -69.8661,  'AUSTIN 1',  11.500,  23
16209,  1,  130.640,  35.157,  0.000,  0.000,  6,  0.99729,  -71.2272,  'MICO 0SE',  11.500,  26
16217,  1,  2.915,  0.825,  0.000,  0.000,  6,  1.01749,  -70.4053,  'AUSTIN 3',  11.500,  23
16218,  1,  24.777,  6.956,  0.000,  0.000,  6,  1.01659,  -68.1252,  'LOCKHART',  11.500,  23
16219,  1,  29.255,  8.201,  0.000,  0.000,  6,  1.02203,  -69.5772,  'AUSTIN 1',  11.500,  23
16220,  1,  40.046,  11.180,  0.000,  0.000,  6,  1.01797,  -68.1489,  'SAN ANTO',  11.500,  22
16221,  1,  64.335,  17.807,  0.000,  0.000,  6,  1.02737,  -72.1220,  'FALLS CI',  11.500,  22
16223,  1,  3.401,  0.963,  0.000,  0.000,  6,  1.02627,  -68.0067,  'AUSTIN 2',  11.500,  23
16224,  1,  78.376,  21.573,  0.000,  0.000,  6,  1.02088,  -69.8712,  'AUSTIN 2',  11.500,  23
16225,  1,  65.325,  18.063,  0.000,  0.000,  6,  1.01350,  -68.8934,  'SAN ANTO',  11.500,  26
16226,  1,  32.341,  9.051,  0.000,  0.000,  6,  0.99939,  -76.9540,  'BLANCO 0',  11.500,  26
16227,  1,  9.487,  2.679,  0.000,  0.000,  6,  1.02506,  -68.4305,  'AUSTIN 2',  11.500,  23
16230,  1,  69.065,  19.078,  0.000,  0.000,  6,  1.02249,  -67.6940,  'SAN MARC',  11.500,  22
16231,  1,  84.023,  23.069,  0.000,  0.000,  6,  1.01403,  -69.3142,  'BUDA 0SE',  11.500,  23
16232,  1,  21.227,  5.968,  0.000,  0.000,  6,  1.02374,  -68.1891,  'DEL VALL',  11.500,  23
16233,  1,  41.534,  11.590,  0.000,  0.000,  6,  1.01901,  -69.4564,  'AUSTIN 4',  11.500,  23
16236,  1,  30.264,  8.481,  0.000,  0.000,  6,  1.02419,  -67.5654,  'SAN ANTO',  11.500,  26
16237,  1,  143.455,  37.961,  0.000,  0.000,  6,  0.90840,  -80.3442,  'BURLINGT',  11.500,  25
16238,  1,  0.931,  0.264,  0.000,  0.000,  6,  1.02391,  -68.6711,  'AUSTIN 1',  11.500,  23
16241,  1,  62.518,  17.312,  0.000,  0.000,  6,  1.02301,  -66.7669,  'ELMENDOR',  11.500,  22
16250,  1,  49.198,  13.688,  0.000,  0.000,  6,  1.01751,  -68.5847,  'SAN ANTO',  11.500,  22
16251,  1,  37.827,  10.570,  0.000,  0.000,  6,  1.02021,  -69.3323,  'CANYON L',  11.500,  22
16252,  1,  44.797,  12.483,  0.000,  0.000,  6,  1.01182,  -71.1077,  'JOHNSON ',  11.500,  23
16253,  1,  5.764,  1.630,  0.000,  0.000,  6,  1.00940,  -68.4675,  'YORKTOWN',  11.500,  24
16256,  1,  5.372,  1.519,  0.000,  0.000,  6,  1.02441,  -68.3797,  'AUSTIN 2',  11.500,  23
16261,  1,  14.675,  4.135,  0.000,  0.000,  6,  1.01660,  -69.0201,  'LACKLAND',  11.500,  26
16262,  1,  12.930,  3.646,  0.000,  0.000,  6,  1.02218,  -69.9077,  'LIBERTY ',  11.500,  23
16264,  1,  15.257,  4.299,  0.000,  0.000,  6,  1.01756,  -68.2365,  'KENEDY 1',  11.500,  24
16275,  1,  13.433,  3.787,  0.000,  0.000,  6,  1.01686,  -68.4110,  'SAN ANTO',  11.500,  26
16276,  1,  32.977,  9.231,  0.000,  0.000,  6,  1.01759,  -69.8895,  'VON ORMY',  11.500,  26
16278,  1,  17.224,  4.850,  0.000,  0.000,  6,  1.02301,  -67.0790,  'KYLE 1SE',  11.500,  23
16280,  1,  101.229,  27.624,  0.000,  0.000,  6,  1.02030,  -66.9704,  'SEGUIN 2',  11.500,  22
16281,  1,  91.672,  25.106,  0.000,  0.000,  6,  1.01962,  -68.5580,  'UNIVERSA',  11.500,  22
16282,  1,  23.490,  6.599,  0.000,  0.000,  6,  1.02273,  -71.0354,  'SPICEWOO',  11.500,  23
16283,  1,  12.670,  3.573,  0.000,  0.000,  6,  1.01883,  -69.0816,  'SAINT HE',  11.500,  22
16284,  1,  2.679,  0.758,  0.000,  0.000,  6,  1.01946,  -68.0880,  'SAN ANTO',  11.500,  26
16286,  1,  33.006,  9.241,  0.000,  0.000,  6,  1.02734,  -72.9420,  'BOERNE 2',  11.500,  26
16288,  1,  85.157,  23.373,  0.000,  0.000,  6,  1.01574,  -68.5395,  'SAN ANTO',  11.500,  26
16289,  1,  75.012,  20.671,  0.000,  0.000,  6,  1.01866,  -69.5693,  'AUSTIN 2',  11.500,  23
16290,  1,  49.088,  13.663,  0.000,  0.000,  6,  1.02732,  -69.5682,  'AUSTIN 2',  11.500,  23
16291,  1,  27.230,  7.639,  0.000,  0.000,  6,  1.02014,  -68.8125,  'SAN ANTO',  11.500,  26
16306,  1,  8.739,  2.468,  0.000,  0.000,  6,  1.02347,  -68.9382,  'AUSTIN 1',  11.500,  23
16307,  1,  36.636,  10.240,  0.000,  0.000,  6,  1.01448,  -68.7116,  'SAN ANTO',  11.500,  26
16309,  1,  87.669,  23.998,  0.000,  0.000,  6,  0.99024,  -73.0395,  'HONDO 1S',  11.500,  26
16310,  1,  19.423,  5.464,  0.000,  0.000,  6,  1.02364,  -67.6522,  'SAN ANTO',  11.500,  22
16311,  1,  38.875,  10.852,  0.000,  0.000,  6,  1.01195,  -64.6176,  'NEW ULM ',  11.500,  25
16312,  1,  5.306,  1.501,  0.000,  0.000,  6,  1.02636,  -67.2480,  'SAN ANTO',  11.500,  22
16313,  1,  23.877,  6.707,  0.000,  0.000,  6,  1.02182,  -69.4500,  'AUSTIN 3',  11.500,  23
16314,  1,  8.014,  2.264,  0.000,  0.000,  6,  1.02073,  -68.5905,  'BULVERDE',  11.500,  26
16319,  1,  23.838,  6.695,  0.000,  0.000,  6,  1.01942,  -70.3379,  'GEORGETO',  11.500,  23
16320,  1,  28.320,  7.942,  0.000,  0.000,  6,  1.02733,  -67.6937,  'SAN ANTO',  11.500,  22
16322,  1,  15.519,  4.372,  0.000,  0.000,  6,  1.02126,  -68.6590,  'FLORESVI',  11.500,  22
16323,  1,  28.987,  8.125,  0.000,  0.000,  6,  1.01525,  -68.6456,  'SAN ANTO',  11.500,  26
16324,  1,  22.520,  6.328,  0.000,  0.000,  6,  1.02060,  -67.9417,  'SAN ANTO',  11.500,  22
16325,  1,  24.818,  6.955,  0.000,  0.000,  6,  0.92648,  -78.9949,  'BUCKHOLT',  11.500,  25
16326,  1,  1.986,  0.562,  0.000,  0.000,  6,  1.01328,  -65.4332,  'SOMERVIL',  11.500,  25
16327,  1,  8.524,  2.407,  0.000,  0.000,  6,  1.00244,  -65.8292,  'WEIMAR 0',  11.500,  25
16328,  1,  10.530,  2.972,  0.000,  0.000,  6,  0.98983,  -75.0105,  'COMFORT ',  11.500,  26
16329,  1,  10.067,  2.844,  0.000,  0.000,  6,  1.00209,  -70.5564,  'NORDHEIM',  11.500,  24
16330,  1,  0.901,  0.255,  0.000,  0.000,  6,  1.02307,  -69.1185,  'AUSTIN 9',  11.500,  23
16331,  1,  74.889,  20.648,  0.000,  0.000,  6,  1.02737,  -69.8614,  'AUSTIN 2',  11.500,  23
16332,  1,  44.366,  12.366,  0.000,  0.000,  6,  1.01565,  -69.1580,  'HELOTES ',  11.500,  26
16335,  1,  34.057,  9.531,  0.000,  0.000,  6,  1.02326,  -67.4534,  'SAN ANTO',  11.500,  26
16336,  1,  68.479,  18.854,  0.000,  0.000,  6,  0.95677,  -77.9580,  'BANDERA ',  11.500,  26
16337,  1,  11.803,  3.330,  0.000,  0.000,  6,  1.02475,  -68.2261,  'SAN ANTO',  11.500,  26
16338,  1,  51.920,  14.373,  0.000,  0.000,  6,  0.92709,  -76.5366,  'ROCKDALE',  11.500,  25
16339,  1,  13.621,  3.840,  0.000,  0.000,  6,  1.01728,  -68.6768,  'CEDAR CR',  11.500,  23
16340,  1,  24.737,  6.946,  0.000,  0.000,  6,  1.01902,  -69.9641,  'NIXON 0S',  11.500,  24
16341,  1,  21.981,  6.178,  0.000,  0.000,  6,  1.01369,  -64.4573,  'CHAPPELL',  11.500,  25
16344,  1,  5.753,  1.627,  0.000,  0.000,  6,  1.02699,  -68.8171,  'ROUND RO',  11.500,  23
16345,  1,  57.182,  15.865,  0.000,  0.000,  6,  1.02052,  -69.3450,  'AUSTIN 1',  11.500,  23
16346,  1,  10.531,  2.972,  0.000,  0.000,  6,  1.01511,  -71.1431,  'LEMING 0',  11.500,  26
16351,  1,  11.634,  3.282,  0.000,  0.000,  6,  1.02629,  -68.6928,  'AUSTIN 1',  11.500,  23
16352,  1,  82.942,  22.790,  0.000,  0.000,  6,  1.01997,  -68.5617,  'SAN ANTO',  11.500,  26
16353,  1,  98.989,  27.041,  0.000,  0.000,  6,  1.02303,  -69.7020,  'ROUND RO',  11.500,  23
16355,  1,  89.216,  24.466,  0.000,  0.000,  6,  1.02630,  -69.0423,  'ROUND RO',  11.500,  23
16356,  1,  73.328,  20.229,  0.000,  0.000,  6,  1.02737,  -68.7565,  'SAN ANTO',  11.500,  26
16357,  1,  14.137,  3.983,  0.000,  0.000,  6,  0.97372,  -83.2064,  'DEVINE 0',  11.500,  26
16358,  1,  47.232,  13.155,  0.000,  0.000,  6,  1.02734,  -72.0508,  'GEORGETO',  11.500,  23
16360,  1,  19.569,  5.505,  0.000,  0.000,  6,  1.02758,  -71.1365,  'BURNET 1',  11.500,  23
17001,  1,  4.359,  1.233,  0.000,  0.000,  7,  0.99959,  -59.5894,  'INEZ 0SE',  11.500,  6
17004,  1,  122.859,  33.264,  0.000,  0.000,  7,  1.02439,  -59.0271,  'PASADENA',  11.500,  4
17010,  1,  8.514,  2.404,  0.000,  0.000,  7,  1.00589,  -64.1511,  'PRAIRIE ',  11.500,  5
17011,  1,  18.362,  5.168,  0.000,  0.000,  7,  1.02501,  -62.9122,  'CONROE 1',  11.500,  5
17012,  1,  0.718,  0.203,  0.000,  0.000,  7,  1.00150,  -61.4149,  'SIMONTON',  11.500,  3
17013,  1,  86.503,  23.723,  0.000,  0.000,  7,  1.01151,  -62.8718,  'HOUSTON ',  11.500,  5
17014,  1,  31.570,  8.840,  0.000,  0.000,  7,  1.01079,  -61.5478,  'HOUSTON ',  11.500,  4
17016,  1,  46.389,  12.921,  0.000,  0.000,  7,  1.01922,  -59.8713,  'HOUSTON ',  11.500,  4
17017,  1,  75.198,  20.717,  0.000,  0.000,  7,  1.01524,  -62.1163,  'HOUSTON ',  11.500,  3
17020,  1,  26.532,  7.444,  0.000,  0.000,  7,  1.01671,  -60.6709,  'NURSERY ',  11.500,  6
17026,  1,  22.676,  6.372,  0.000,  0.000,  7,  1.02064,  -59.5365,  'BACLIFF ',  11.500,  4
17027,  1,  68.605,  18.947,  0.000,  0.000,  7,  1.01433,  -62.1080,  'SPRING 1',  11.500,  5
17028,  1,  44.183,  12.316,  0.000,  0.000,  7,  1.01732,  -61.7187,  'HOUSTON ',  11.500,  3
17036,  1,  34.492,  9.650,  0.000,  0.000,  7,  1.02043,  -61.3599,  'CONROE 5',  11.500,  5
17039,  1,  125.468,  33.914,  0.000,  0.000,  7,  1.01713,  -60.6047,  'SUGAR LA',  11.500,  3
17041,  1,  48.021,  13.369,  0.000,  0.000,  7,  1.02219,  -59.0652,  'DAYTON 1',  11.500,  4
17044,  1,  68.305,  18.853,  0.000,  0.000,  7,  1.00102,  -59.4193,  'VICTORIA',  11.500,  6
17049,  1,  183.808,  50.262,  0.000,  0.000,  7,  1.01938,  -61.5087,  'KATY 1 2',  11.500,  3
17050,  1,  34.803,  9.734,  0.000,  0.000,  7,  1.01156,  -63.4369,  'MAGNOLIA',  11.500,  5
17051,  1,  92.585,  25.338,  0.000,  0.000,  7,  1.01481,  -62.0833,  'HOUSTON ',  11.500,  3
17052,  1,  61.860,  17.126,  0.000,  0.000,  7,  1.01297,  -61.0906,  'MISSOURI',  11.500,  3
17053,  1,  74.364,  20.498,  0.000,  0.000,  7,  1.01935,  -58.4713,  'RICHMOND',  11.500,  3
17054,  1,  64.619,  17.868,  0.000,  0.000,  7,  1.00815,  -62.0136,  'HOUSTON ',  11.500,  4
17055,  1,  62.826,  17.389,  0.000,  0.000,  7,  1.01500,  -60.8426,  'HOUSTON ',  11.500,  3
17057,  1,  50.460,  14.031,  0.000,  0.000,  7,  1.01340,  -62.2738,  'SPRING 8',  11.500,  5
17067,  1,  49.940,  13.884,  0.000,  0.000,  7,  1.00354,  -63.0953,  'HOUSTON ',  11.500,  3
17069,  1,  30.654,  8.585,  0.000,  0.000,  7,  1.00382,  -57.4271,  'EL CAMPO',  11.500,  1
17070,  1,  58.750,  16.284,  0.000,  0.000,  7,  1.01257,  -60.3852,  'HOUSTON ',  11.500,  4
17071,  1,  3.066,  0.868,  0.000,  0.000,  7,  0.98112,  -55.3077,  'PORT O C',  11.500,  6
17072,  1,  74.000,  20.399,  0.000,  0.000,  7,  1.01862,  -59.2620,  'DICKINSO',  11.500,  4
17074,  1,  36.830,  10.296,  0.000,  0.000,  7,  1.02235,  -58.4860,  'GALVESTO',  11.500,  2
17075,  1,  80.533,  22.157,  0.000,  0.000,  7,  1.02738,  -59.6726,  'HOUSTON ',  11.500,  4
17084,  1,  118.884,  32.224,  0.000,  0.000,  7,  1.01994,  -58.4830,  'LEAGUE C',  11.500,  4
17085,  1,  2.378,  0.673,  0.000,  0.000,  7,  1.01021,  -59.1091,  'LIVERPOO',  11.500,  2
17086,  1,  28.799,  8.073,  0.000,  0.000,  7,  1.01181,  -61.1006,  'HOUSTON ',  11.500,  4
17087,  1,  47.542,  13.234,  0.000,  0.000,  7,  1.01482,  -60.2676,  'SUGAR LA',  11.500,  3
17088,  1,  70.576,  19.458,  0.000,  0.000,  7,  0.99615,  -62.3512,  'RICHMOND',  11.500,  3
17089,  1,  51.170,  14.231,  0.000,  0.000,  7,  1.02735,  -62.6961,  'HOUSTON ',  11.500,  3
17090,  1,  5.402,  1.528,  0.000,  0.000,  7,  1.01306,  -63.1358,  'PINEHURS',  11.500,  5
17091,  1,  113.294,  30.793,  0.000,  0.000,  7,  1.02741,  -62.1499,  'PEARLAND',  11.500,  3
17092,  1,  33.022,  9.242,  0.000,  0.000,  7,  1.01055,  -61.7019,  'HOUSTON ',  11.500,  3
17093,  1,  69.652,  19.220,  0.000,  0.000,  7,  1.00669,  -62.1914,  'HOUSTON ',  11.500,  3
17094,  1,  50.570,  14.065,  0.000,  0.000,  7,  1.02030,  -62.6168,  'HOUSTON ',  11.500,  3
17100,  1,  38.305,  10.699,  0.000,  0.000,  7,  1.01196,  -60.8897,  'HOUSTON ',  11.500,  4
17101,  1,  130.956,  35.315,  0.000,  0.000,  7,  1.01514,  -61.3423,  'HOUSTON ',  11.500,  3
17102,  1,  72.746,  20.051,  0.000,  0.000,  7,  1.00763,  -62.7249,  'TOMBALL ',  11.500,  5
17103,  1,  35.115,  9.820,  0.000,  0.000,  7,  1.01223,  -61.0650,  'HOUSTON ',  11.500,  4
17106,  1,  58.929,  16.342,  0.000,  0.000,  7,  1.02502,  -58.6224,  'DEER PAR',  11.500,  4
17116,  1,  8.065,  2.278,  0.000,  0.000,  7,  1.00013,  -61.9126,  'WALLIS 0',  11.500,  1
17117,  1,  55.410,  15.378,  0.000,  0.000,  7,  1.01319,  -61.9961,  'HOUSTON ',  11.500,  3
17118,  1,  83.942,  23.037,  0.000,  0.000,  7,  1.00751,  -62.6051,  'SPRING 4',  11.500,  5
17119,  1,  31.004,  8.684,  0.000,  0.000,  7,  1.01222,  -60.8072,  'SOUTH HO',  11.500,  4
17120,  1,  83.204,  22.839,  0.000,  0.000,  7,  1.00568,  -62.7313,  'HOUSTON ',  11.500,  3
17123,  1,  6.116,  1.729,  0.000,  0.000,  7,  0.97918,  -54.7319,  'SEADRIFT',  11.500,  6
17124,  1,  138.603,  37.245,  0.000,  0.000,  7,  1.00954,  -61.7636,  'HOUSTON ',  11.500,  3
17127,  1,  167.557,  45.813,  0.000,  0.000,  7,  1.01813,  -59.2729,  'SUGAR LA',  11.500,  3
17128,  1,  30.668,  8.592,  0.000,  0.000,  7,  1.01976,  -61.5077,  'CONROE 7',  11.500,  5
17129,  1,  4.622,  1.307,  0.000,  0.000,  7,  1.01479,  -58.2363,  'LOLITA 0',  11.500,  6
17132,  1,  39.086,  10.916,  0.000,  0.000,  7,  1.01863,  -58.7391,  'LAPORTE ',  11.500,  4
17143,  1,  40.318,  11.253,  0.000,  0.000,  7,  1.01390,  -62.6934,  'NEW CANE',  11.500,  5
17144,  1,  74.135,  20.430,  0.000,  0.000,  7,  1.01324,  -60.5099,  'HOUSTON ',  11.500,  4
17145,  1,  86.800,  23.826,  0.000,  0.000,  7,  1.02739,  -62.9557,  'HOUSTON ',  11.500,  4
17147,  1,  33.405,  9.348,  0.000,  0.000,  7,  1.01380,  -61.4175,  'HOUSTON ',  11.500,  3
17148,  1,  33.077,  9.256,  0.000,  0.000,  7,  1.00984,  -62.4816,  'HOUSTON ',  11.500,  3
17149,  1,  4.059,  1.148,  0.000,  0.000,  7,  0.99633,  -58.3451,  'BLOOMING',  11.500,  6
17151,  1,  14.356,  4.047,  0.000,  0.000,  7,  1.02655,  -61.9213,  'WILLIS 2',  11.500,  5
17152,  1,  1.995,  0.565,  0.000,  0.000,  7,  1.01173,  -61.4326,  'HOUSTON ',  11.500,  3
17153,  1,  22.669,  6.365,  0.000,  0.000,  7,  0.97572,  -51.1085,  'PALACIOS',  11.500,  1
17154,  1,  19.465,  5.476,  0.000,  0.000,  7,  1.01799,  -62.4233,  'CONROE 4',  11.500,  5
17155,  1,  44.986,  12.532,  0.000,  0.000,  7,  1.00777,  -61.5644,  'HOUSTON ',  11.500,  3
17157,  1,  98.394,  26.871,  0.000,  0.000,  7,  1.01618,  -61.4831,  'SPRING 2',  11.500,  5
17158,  1,  51.697,  14.365,  0.000,  0.000,  7,  1.00775,  -61.9262,  'KINGWOOD',  11.500,  4
17161,  1,  82.604,  22.700,  0.000,  0.000,  7,  1.01977,  -60.6477,  'HOUSTON ',  11.500,  3
17172,  1,  69.288,  19.139,  0.000,  0.000,  7,  1.02313,  -58.6124,  'TEXAS CI',  11.500,  2
17173,  1,  64.929,  17.949,  0.000,  0.000,  7,  1.00654,  -62.4134,  'KINGWOOD',  11.500,  4
17174,  1,  69.123,  19.083,  0.000,  0.000,  7,  1.01143,  -60.1149,  'HOUSTON ',  11.500,  4
17177,  1,  133.527,  35.957,  0.000,  0.000,  7,  1.01071,  -62.1411,  'SPRING 7',  11.500,  5
17178,  1,  73.350,  20.214,  0.000,  0.000,  7,  1.00823,  -62.6864,  'HOUSTON ',  11.500,  3
17179,  1,  41.340,  11.532,  0.000,  0.000,  7,  1.00796,  -60.9354,  'FRESNO 0',  11.500,  3
17180,  1,  52.468,  14.577,  0.000,  0.000,  7,  1.01102,  -61.9284,  'HOUSTON ',  11.500,  3
17181,  1,  87.810,  24.065,  0.000,  0.000,  7,  1.00861,  -62.6785,  'HOUSTON ',  11.500,  3
17182,  1,  1.250,  0.354,  0.000,  0.000,  7,  1.00228,  -62.4656,  'PATTISON',  11.500,  3
17183,  1,  135.291,  36.469,  0.000,  0.000,  7,  1.02743,  -62.4161,  'HOUSTON ',  11.500,  3
17185,  1,  88.284,  24.211,  0.000,  0.000,  7,  1.02105,  -57.2723,  'MISSOURI',  11.500,  3
17188,  1,  41.144,  11.481,  0.000,  0.000,  7,  1.01597,  -60.3166,  'HOUSTON ',  11.500,  3
17198,  1,  55.273,  15.350,  0.000,  0.000,  7,  1.02736,  -62.5337,  'TOMBALL ',  11.500,  5
17201,  1,  153.136,  40.968,  0.000,  0.000,  7,  1.02050,  -62.0533,  'CYPRESS ',  11.500,  5
17202,  1,  19.872,  5.588,  0.000,  0.000,  7,  1.00633,  -64.4100,  'HEMPSTEA',  11.500,  5
17203,  1,  17.788,  5.005,  0.000,  0.000,  7,  0.99699,  -58.0968,  'WEST COL',  11.500,  1
17213,  1,  41.268,  11.516,  0.000,  0.000,  7,  1.01628,  -59.5860,  'SANTA FE',  11.500,  2
17214,  1,  64.827,  17.924,  0.000,  0.000,  7,  1.00902,  -61.1925,  'HOUSTON ',  11.500,  3
17215,  1,  46.154,  12.854,  0.000,  0.000,  7,  1.01303,  -62.4200,  'SPRING 5',  11.500,  5
17216,  1,  49.836,  13.858,  0.000,  0.000,  7,  1.00900,  -61.9147,  'HOUSTON ',  11.500,  3
17217,  1,  45.536,  12.684,  0.000,  0.000,  7,  1.01223,  -61.9853,  'HOUSTON ',  11.500,  4
17218,  1,  28.419,  7.967,  0.000,  0.000,  7,  1.01116,  -63.7128,  'MONTGOME',  11.500,  5
17219,  1,  0.772,  0.218,  0.000,  0.000,  7,  1.00851,  -59.6281,  'HUNGERFO',  11.500,  1
17220,  1,  105.518,  28.718,  0.000,  0.000,  7,  1.00772,  -62.0593,  'HOUSTON ',  11.500,  3
17221,  1,  142.745,  38.288,  0.000,  0.000,  7,  1.00783,  -61.8755,  'HOUSTON ',  11.500,  3
17222,  1,  65.208,  18.028,  0.000,  0.000,  7,  1.01042,  -61.2294,  'HOUSTON ',  11.500,  3
17223,  1,  28.061,  7.868,  0.000,  0.000,  7,  1.01384,  -61.8497,  'HOUSTON ',  11.500,  5
17224,  1,  17.614,  4.958,  0.000,  0.000,  7,  1.00838,  -62.0695,  'HOUSTON ',  11.500,  3
17225,  1,  66.929,  18.489,  0.000,  0.000,  7,  1.00701,  -63.0501,  'HOUSTON ',  11.500,  3
17226,  1,  28.962,  8.118,  0.000,  0.000,  7,  1.01330,  -61.6018,  'HOUSTON ',  11.500,  3
17229,  1,  198.679,  54.326,  0.000,  0.000,  7,  1.01824,  -60.2002,  'HOUSTON ',  11.500,  3
17230,  1,  5.074,  1.435,  0.000,  0.000,  7,  1.01676,  -60.8127,  'BEASLEY ',  11.500,  1
17231,  1,  35.515,  9.931,  0.000,  0.000,  7,  1.01530,  -59.5198,  'HOUSTON ',  11.500,  4
17232,  1,  28.015,  7.857,  0.000,  0.000,  7,  1.02422,  -59.0382,  'LA MARQU',  11.500,  2
17233,  1,  16.039,  4.517,  0.000,  0.000,  7,  1.00646,  -64.1376,  'WALLER 0',  11.500,  5
17234,  1,  38.228,  10.679,  0.000,  0.000,  7,  1.01435,  -62.6257,  'PORTER 0',  11.500,  5
17235,  1,  91.007,  24.942,  0.000,  0.000,  7,  1.02739,  -63.5894,  'CYPRESS ',  11.500,  3
17236,  1,  21.583,  6.067,  0.000,  0.000,  7,  1.02732,  -62.7718,  'HOUSTON ',  11.500,  5
17237,  1,  9.057,  2.558,  0.000,  0.000,  7,  1.00001,  -61.2742,  'FULSHEAR',  11.500,  1
17238,  1,  28.186,  7.905,  0.000,  0.000,  7,  1.02733,  -60.1029,  'LIBERTY ',  11.500,  4
17239,  1,  22.982,  6.456,  0.000,  0.000,  7,  1.01528,  -59.5218,  'WINNIE 0',  11.500,  4
17240,  1,  58.168,  16.126,  0.000,  0.000,  7,  1.01225,  -61.9724,  'HOUSTON ',  11.500,  3
17241,  1,  54.518,  15.133,  0.000,  0.000,  7,  1.00828,  -62.3455,  'HOUSTON ',  11.500,  3
17242,  1,  47.169,  13.130,  0.000,  0.000,  7,  1.01050,  -62.3257,  'HOUSTON ',  11.500,  3
17243,  1,  45.060,  12.556,  0.000,  0.000,  7,  1.01554,  -61.2760,  'CROSBY 0',  11.500,  4
17244,  1,  23.682,  6.651,  0.000,  0.000,  7,  1.00878,  -60.4308,  'MANVEL 0',  11.500,  3
17245,  1,  74.649,  20.566,  0.000,  0.000,  7,  1.01239,  -62.9862,  'HOUSTON ',  11.500,  5
17246,  1,  115.711,  31.359,  0.000,  0.000,  7,  1.00435,  -63.1614,  'HOUSTON ',  11.500,  3
17247,  1,  5.374,  1.520,  0.000,  0.000,  7,  0.99780,  -58.3748,  'DAMON 0S',  11.500,  1
17248,  1,  132.441,  35.662,  0.000,  0.000,  7,  1.00590,  -62.4376,  'HOUSTON ',  11.500,  3
17249,  1,  46.839,  13.040,  0.000,  0.000,  7,  1.00986,  -61.8809,  'HOUSTON ',  11.500,  3
17250,  1,  21.292,  5.986,  0.000,  0.000,  7,  1.01665,  -61.3782,  'HOUSTON ',  11.500,  3
17251,  1,  25.262,  7.091,  0.000,  0.000,  7,  1.01162,  -63.8340,  'HOCKLEY ',  11.500,  5
17253,  1,  52.055,  14.465,  0.000,  0.000,  7,  1.01227,  -57.8499,  'ANGLETON',  11.500,  2
17254,  1,  17.753,  4.998,  0.000,  0.000,  7,  1.02481,  -62.5077,  'CONROE 3',  11.500,  5
17255,  1,  37.137,  10.378,  0.000,  0.000,  7,  1.01452,  -60.7041,  'HOUSTON ',  11.500,  3
17256,  1,  54.035,  15.003,  0.000,  0.000,  7,  1.01028,  -61.4030,  'HOUSTON ',  11.500,  3
17257,  1,  70.361,  19.415,  0.000,  0.000,  7,  1.01026,  -60.4436,  'PEARLAND',  11.500,  4
17258,  1,  25.819,  7.245,  0.000,  0.000,  7,  1.01148,  -61.3608,  'HOUSTON ',  11.500,  3
17259,  1,  90.972,  24.914,  0.000,  0.000,  7,  1.01620,  -61.1268,  'HOUSTON ',  11.500,  4
17260,  1,  72.808,  20.079,  0.000,  0.000,  7,  1.01819,  -60.0816,  'CHANNELV',  11.500,  4
17262,  1,  61.033,  16.901,  0.000,  0.000,  7,  1.01042,  -51.9570,  'BAY CITY',  11.500,  1
17265,  1,  47.746,  13.292,  0.000,  0.000,  7,  1.01931,  -58.5448,  'PASADENA',  11.500,  4
17271,  1,  17.178,  4.836,  0.000,  0.000,  7,  1.00923,  -62.8256,  'BROOKSHI',  11.500,  3
17272,  1,  29.194,  8.182,  0.000,  0.000,  7,  1.01091,  -61.0456,  'HOUSTON ',  11.500,  3
17273,  1,  23.162,  6.508,  0.000,  0.000,  7,  1.02733,  -59.3966,  'TEXAS CI',  11.500,  2
17275,  1,  22.424,  6.301,  0.000,  0.000,  7,  1.00819,  -62.3630,  'VICTORIA',  11.500,  6
17276,  1,  51.118,  14.217,  0.000,  0.000,  7,  1.02735,  -62.2930,  'HOUSTON ',  11.500,  3
17277,  1,  13.690,  3.860,  0.000,  0.000,  7,  1.02732,  -60.4997,  'GANADO 0',  11.500,  6
17279,  1,  99.284,  27.117,  0.000,  0.000,  7,  1.02233,  -58.4068,  'MONT BEL',  11.500,  4
17283,  1,  60.641,  16.801,  0.000,  0.000,  7,  1.01805,  -58.5880,  'BAYTOWN ',  11.500,  4
17290,  1,  42.407,  11.826,  0.000,  0.000,  7,  1.00871,  -62.9692,  'SPRING 6',  11.500,  5
17291,  1,  57.567,  15.957,  0.000,  0.000,  7,  1.00359,  -62.8057,  'HUMBLE 2',  11.500,  5
17292,  1,  57.729,  16.010,  0.000,  0.000,  7,  1.01716,  -61.2645,  'HOUSTON ',  11.500,  5
17293,  1,  8.564,  2.419,  0.000,  0.000,  7,  1.01683,  -59.1753,  'SANTA FE',  11.500,  2
17294,  1,  3.871,  1.096,  0.000,  0.000,  7,  1.02731,  -58.1610,  'PORT BOL',  11.500,  4
17295,  1,  55.409,  15.377,  0.000,  0.000,  7,  1.01069,  -62.2412,  'HOUSTON ',  11.500,  5
17296,  1,  50.525,  14.044,  0.000,  0.000,  7,  1.00466,  -62.8656,  'HOUSTON ',  11.500,  3
17297,  1,  52.640,  14.621,  0.000,  0.000,  7,  1.00724,  -61.5936,  'HOUSTON ',  11.500,  3
17298,  1,  60.055,  16.636,  0.000,  0.000,  7,  1.01014,  -62.3288,  'HOUSTON ',  11.500,  3
17299,  1,  12.866,  3.628,  0.000,  0.000,  7,  1.00082,  -60.0627,  'EAGLE LA',  11.500,  1
17300,  1,  31.969,  8.954,  0.000,  0.000,  7,  1.02733,  -62.9324,  'CONROE 2',  11.500,  5
17301,  1,  52.274,  14.523,  0.000,  0.000,  7,  1.00873,  -60.5837,  'WEBSTER ',  11.500,  4
17302,  1,  20.127,  5.659,  0.000,  0.000,  7,  0.99863,  -54.6933,  'SWEENY 0',  11.500,  1
17303,  1,  5.441,  1.539,  0.000,  0.000,  7,  1.01021,  -58.4039,  'BLESSING',  11.500,  1
17306,  1,  6.276,  1.774,  0.000,  0.000,  7,  1.00702,  -57.2394,  'WHARTON ',  11.500,  1
17313,  1,  65.548,  18.118,  0.000,  0.000,  7,  1.00898,  -57.5726,  'LAKE JAC',  11.500,  2
17314,  1,  14.018,  3.951,  0.000,  0.000,  7,  0.99967,  -63.3396,  'BELLVILL',  11.500,  5
17315,  1,  35.889,  10.035,  0.000,  0.000,  7,  1.01960,  -62.4223,  'KATY 4 0',  11.500,  3
17316,  1,  32.741,  9.163,  0.000,  0.000,  7,  1.00881,  -61.1235,  'HOUSTON ',  11.500,  3
17317,  1,  77.319,  21.282,  0.000,  0.000,  7,  1.01388,  -59.5985,  'FRIENDSW',  11.500,  4
17318,  1,  58.077,  16.098,  0.000,  0.000,  7,  1.00764,  -61.2649,  'HOUSTON ',  11.500,  4
17319,  1,  16.714,  4.706,  0.000,  0.000,  7,  1.01020,  -62.2541,  'HOUSTON ',  11.500,  5
17330,  1,  121.689,  32.918,  0.000,  0.000,  7,  1.00989,  -61.8588,  'HOUSTON ',  11.500,  3
17333,  1,  15.562,  4.384,  0.000,  0.000,  7,  1.01620,  -59.8119,  'PASADENA',  11.500,  4
17336,  1,  64.878,  17.942,  0.000,  0.000,  7,  1.01398,  -60.8844,  'STAFFORD',  11.500,  3
17337,  1,  15.446,  4.351,  0.000,  0.000,  7,  1.00221,  -61.6849,  'EDNA 0SE',  11.500,  6
17338,  1,  68.121,  18.813,  0.000,  0.000,  7,  1.01056,  -61.2682,  'HOUSTON ',  11.500,  4
17339,  1,  24.017,  6.743,  0.000,  0.000,  7,  0.99918,  -57.4846,  'NEEDVILL',  11.500,  1
17340,  1,  17.168,  4.833,  0.000,  0.000,  7,  1.00261,  -62.8405,  'SEALY 0S',  11.500,  3
17343,  1,  106.158,  28.875,  0.000,  0.000,  7,  1.00312,  -60.8222,  'KATY 3 2',  11.500,  3
17344,  1,  71.921,  19.829,  0.000,  0.000,  7,  1.00624,  -62.6576,  'HOUSTON ',  11.500,  3
17345,  1,  53.580,  14.879,  0.000,  0.000,  7,  1.01189,  -60.9203,  'HOUSTON ',  11.500,  4
17362,  1,  33.489,  9.370,  0.000,  0.000,  7,  1.00745,  -62.2178,  'HOUSTON ',  11.500,  3
17363,  1,  16.661,  4.692,  0.000,  0.000,  7,  1.01370,  -59.4524,  'GALVESTO',  11.500,  2
17364,  1,  7.243,  2.047,  0.000,  0.000,  7,  1.00104,  -61.0987,  'EAST BER',  11.500,  1
17365,  1,  57.698,  16.000,  0.000,  0.000,  7,  1.01408,  -61.7467,  'HOUSTON ',  11.500,  4
17380,  1,  36.775,  10.279,  0.000,  0.000,  7,  1.01564,  -57.7958,  'FREEPORT',  11.500,  2
17381,  1,  52.456,  14.575,  0.000,  0.000,  7,  1.01361,  -62.1490,  'HOUSTON ',  11.500,  4
17382,  1,  52.239,  14.513,  0.000,  0.000,  7,  1.00907,  -61.5137,  'HOUSTON ',  11.500,  3
17383,  1,  55.866,  15.502,  0.000,  0.000,  7,  1.01338,  -59.0145,  'ROSHARON',  11.500,  2
17384,  1,  47.378,  13.187,  0.000,  0.000,  7,  1.00759,  -61.9682,  'HOUSTON ',  11.500,  3
17385,  1,  77.592,  21.351,  0.000,  0.000,  7,  1.01077,  -62.5983,  'HOUSTON ',  11.500,  3
17386,  1,  64.003,  17.702,  0.000,  0.000,  7,  1.00928,  -61.9841,  'HOUSTON ',  11.500,  3
17387,  1,  86.158,  23.627,  0.000,  0.000,  7,  1.00866,  -62.0456,  'HUMBLE 1',  11.500,  4
17388,  1,  89.340,  24.480,  0.000,  0.000,  7,  1.01442,  -62.4963,  'HOUSTON ',  11.500,  3
17391,  1,  21.021,  5.911,  0.000,  0.000,  7,  1.02387,  -61.1471,  'WILLIS 1',  11.500,  5
17392,  1,  31.183,  8.735,  0.000,  0.000,  7,  1.02082,  -59.3435,  'BAYTOWN ',  11.500,  4
17393,  1,  5.721,  1.617,  0.000,  0.000,  7,  1.00003,  -58.3922,  'VAN VLEC',  11.500,  1
17394,  1,  22.778,  6.399,  0.000,  0.000,  7,  1.01051,  -61.3020,  'HUFFMAN ',  11.500,  4
17395,  1,  49.679,  13.818,  0.000,  0.000,  7,  1.01386,  -62.4074,  'HOUSTON ',  11.500,  3
17396,  1,  13.763,  3.879,  0.000,  0.000,  7,  1.00818,  -61.8802,  'HOUSTON ',  11.500,  3
17397,  1,  65.768,  18.194,  0.000,  0.000,  7,  1.02737,  -61.9705,  'ROSENBER',  11.500,  3
17398,  1,  51.231,  14.242,  0.000,  0.000,  7,  1.01600,  -60.1551,  'PASADENA',  11.500,  4
17399,  1,  34.790,  9.730,  0.000,  0.000,  7,  1.01333,  -61.1044,  'HOUSTON ',  11.500,  3
17403,  1,  42.418,  11.831,  0.000,  0.000,  7,  1.01539,  -59.9878,  'PASADENA',  11.500,  4
17404,  1,  94.896,  25.935,  0.000,  0.000,  7,  1.00819,  -62.8056,  'HOUSTON ',  11.500,  5
17405,  1,  27.836,  7.807,  0.000,  0.000,  7,  1.02201,  -58.8503,  'GALVESTO',  11.500,  2
17408,  1,  45.678,  12.713,  0.000,  0.000,  7,  0.98890,  -56.8502,  'POINT CO',  11.500,  6
17410,  1,  128.004,  34.544,  0.000,  0.000,  7,  1.01053,  -61.2781,  'KATY 2 1',  11.500,  3
17411,  1,  40.853,  11.401,  0.000,  0.000,  7,  1.01300,  -62.7623,  'SPRING 3',  11.500,  5
17412,  1,  5.654,  1.599,  0.000,  0.000,  7,  1.01067,  -58.7140,  'DANBURY ',  11.500,  2
17413,  1,  25.711,  7.214,  0.000,  0.000,  7,  1.00557,  -58.6499,  'WHARTON ',  11.500,  1
17417,  1,  62.281,  17.242,  0.000,  0.000,  7,  1.01551,  -61.7666,  'HOUSTON ',  11.500,  3
17418,  1,  30.650,  8.586,  0.000,  0.000,  7,  1.01545,  -61.5097,  'HOUSTON ',  11.500,  3
17419,  1,  64.284,  17.784,  0.000,  0.000,  7,  1.01661,  -59.2810,  'LA PORTE',  11.500,  4
17421,  1,  36.004,  10.066,  0.000,  0.000,  7,  1.01462,  -62.8339,  'MAGNOLIA',  11.500,  5
17424,  1,  83.763,  23.006,  0.000,  0.000,  7,  1.01849,  -58.7392,  'ALVIN 2S',  11.500,  2
17425,  1,  73.780,  20.327,  0.000,  0.000,  7,  1.00680,  -63.0572,  'HOUSTON ',  11.500,  3
17426,  1,  36.464,  10.185,  0.000,  0.000,  7,  0.98846,  -56.7763,  'BRAZORIA',  11.500,  2
17427,  1,  131.593,  35.446,  0.000,  0.000,  7,  1.00622,  -62.9775,  'HOUSTON ',  11.500,  3
17430,  1,  39.860,  11.127,  0.000,  0.000,  7,  1.01054,  -57.2552,  'FREEPORT',  11.500,  2
17431,  1,  12.095,  3.412,  0.000,  0.000,  7,  1.01686,  -61.9017,  'CONROE 6',  11.500,  5
17432,  1,  13.353,  3.765,  0.000,  0.000,  7,  1.01837,  -72.7202,  'MADISONV',  11.500,  5
18001,  1,  9.058,  2.558,  0.000,  0.000,  8,  1.01893,  -71.8810,  'NORMANGE',  11.500,  7
18002,  1,  5.720,  1.617,  0.000,  0.000,  8,  1.02099,  -74.7599,  'ARP 0SE ',  11.500,  8
18003,  1,  8.622,  2.435,  0.000,  0.000,  8,  1.02731,  -72.5531,  'CENTERVI',  11.500,  7
18005,  1,  73.142,  20.179,  0.000,  0.000,  8,  1.02737,  -70.6055,  'LUFKIN 3',  11.500,  8
18006,  1,  16.386,  4.615,  0.000,  0.000,  8,  1.02732,  -72.8273,  'FLINT 0S',  11.500,  8
18007,  1,  13.032,  3.675,  0.000,  0.000,  8,  1.02174,  -73.2710,  'BULLARD ',  11.500,  8
18008,  1,  18.627,  5.241,  0.000,  0.000,  8,  1.01333,  -74.7972,  'CHANDLER',  11.500,  8
18009,  1,  7.223,  2.041,  0.000,  0.000,  8,  1.01174,  -64.4256,  'PLANTERS',  11.500,  7
18010,  1,  3.524,  0.997,  0.000,  0.000,  8,  1.01460,  -71.1696,  'MARQUEZ ',  11.500,  7
18011,  1,  9.761,  2.756,  0.000,  0.000,  8,  1.02181,  -70.0930,  'TENNESSE',  11.500,  7
18012,  1,  3.282,  0.929,  0.000,  0.000,  8,  1.02383,  -63.6514,  'ANDERSON',  11.500,  7
18013,  1,  33.707,  9.434,  0.000,  0.000,  8,  1.02733,  -75.0652,  'MINEOLA ',  11.500,  8
18014,  1,  11.034,  3.114,  0.000,  0.000,  8,  1.00960,  -74.8273,  'LOVELADY',  11.500,  7
18015,  1,  11.331,  3.197,  0.000,  0.000,  8,  1.01796,  -72.9795,  'HUNTINGT',  11.500,  8
18016,  1,  37.707,  10.539,  0.000,  0.000,  8,  1.02734,  -66.1330,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.612,  2.432,  0.000,  0.000,  8,  1.01920,  -73.3811,  'FRANKSTO',  11.500,  8
18019,  1,  72.981,  20.136,  0.000,  0.000,  8,  1.02737,  -73.5288,  'TYLER 4 ',  11.500,  8
18020,  1,  5.893,  1.666,  0.000,  0.000,  8,  1.01725,  -74.2765,  'BEN WHEE',  11.500,  8
18021,  1,  9.303,  2.627,  0.000,  0.000,  8,  1.02727,  -71.5950,  'GARRISON',  11.500,  8
18022,  1,  3.650,  1.033,  0.000,  0.000,  8,  1.02731,  -72.5513,  'ETOILE 0',  11.500,  8
18025,  1,  22.770,  6.399,  0.000,  0.000,  8,  1.02732,  -73.4273,  'PALESTIN',  11.500,  8
18026,  1,  19.534,  5.495,  0.000,  0.000,  8,  1.01912,  -75.0444,  'LINDALE ',  11.500,  8
18027,  1,  14.473,  4.079,  0.000,  0.000,  8,  1.02507,  -73.2699,  'WHITEHOU',  11.500,  8
18028,  1,  9.284,  2.622,  0.000,  0.000,  8,  1.01465,  -75.4363,  'OVERTON ',  11.500,  8
18029,  1,  15.357,  4.326,  0.000,  0.000,  8,  1.01556,  -74.7258,  'GRAND SA',  11.500,  8
18032,  1,  50.835,  14.140,  0.000,  0.000,  8,  1.02861,  -62.7761,  'SHIRO 2S',  11.500,  7
18037,  1,  7.447,  2.104,  0.000,  0.000,  8,  1.01358,  -73.7320,  'MIDWAY 0',  11.500,  7
18038,  1,  42.557,  11.871,  0.000,  0.000,  8,  1.02167,  -71.2718,  'SULPHUR ',  11.500,  8
18039,  1,  4.261,  1.206,  0.000,  0.000,  8,  1.02094,  -74.9282,  'VAN 0SE ',  11.500,  8
18040,  1,  9.215,  2.602,  0.000,  0.000,  8,  1.01594,  -73.2405,  'MURCHISO',  11.500,  8
18041,  1,  27.037,  7.586,  0.000,  0.000,  8,  1.02733,  -72.9709,  'NACOGDOC',  11.500,  8
18042,  1,  15.589,  4.391,  0.000,  0.000,  8,  1.01084,  -73.8098,  'DIBOLL 0',  11.500,  8
18052,  1,  6.114,  1.729,  0.000,  0.000,  8,  1.02402,  -73.9991,  'TYLER 8 ',  11.500,  8
18053,  1,  7.287,  2.059,  0.000,  0.000,  8,  1.01511,  -74.1308,  'ATHENS 1',  11.500,  8
18054,  1,  14.858,  4.186,  0.000,  0.000,  8,  1.00938,  -74.1265,  'BUFFALO ',  11.500,  7
18055,  1,  18.891,  5.316,  0.000,  0.000,  8,  1.02672,  -71.9953,  'RUSK 0SE',  11.500,  8
18056,  1,  8.091,  2.286,  0.000,  0.000,  8,  1.02539,  -74.4968,  'WINONA 0',  11.500,  8
18062,  1,  5.262,  1.488,  0.000,  0.000,  8,  1.02923,  -69.7284,  'CUSHING ',  11.500,  8
18063,  1,  30.017,  8.412,  0.000,  0.000,  8,  1.02121,  -73.5912,  'NACOGDOC',  11.500,  8
18064,  1,  14.122,  3.981,  0.000,  0.000,  8,  1.02298,  -69.5332,  'FAIRFIEL',  11.500,  7
18065,  1,  3.586,  1.014,  0.000,  0.000,  8,  1.01740,  -72.8176,  'TRINIDAD',  11.500,  7
18066,  1,  1.519,  0.430,  0.000,  0.000,  8,  1.02243,  -70.7507,  'DIKE 0SE',  11.500,  8
18072,  1,  25.459,  7.146,  0.000,  0.000,  8,  1.01700,  -71.6075,  'PALESTIN',  11.500,  8
18073,  1,  7.087,  2.003,  0.000,  0.000,  8,  1.01948,  -74.5073,  'EMORY 0S',  11.500,  8
18081,  1,  16.527,  4.654,  0.000,  0.000,  8,  1.01756,  -74.6662,  'TYLER 9 ',  11.500,  8
18086,  1,  18.958,  5.333,  0.000,  0.000,  8,  1.00191,  -71.8035,  'FRANKLIN',  11.500,  7
18089,  1,  9.979,  2.817,  0.000,  0.000,  8,  1.02500,  -74.1489,  'TYLER 3 ',  11.500,  8
18090,  1,  8.584,  2.425,  0.000,  0.000,  8,  1.01941,  -75.1222,  'ELKHART ',  11.500,  7
18091,  1,  6.416,  1.813,  0.000,  0.000,  8,  1.02731,  -70.9727,  'WORTHAM ',  11.500,  7
18092,  1,  3.840,  1.087,  0.000,  0.000,  8,  1.01306,  -74.5914,  'OAKWOOD ',  11.500,  7
18093,  1,  3.663,  1.037,  0.000,  0.000,  8,  1.02709,  -69.4444,  'COOKVILL',  11.500,  8
18095,  1,  95.039,  25.982,  0.000,  0.000,  8,  1.01282,  -65.2649,  'COLLEGE ',  11.500,  7
18096,  1,  3.846,  1.088,  0.000,  0.000,  8,  1.01908,  -73.6400,  'EDGEWOOD',  11.500,  8
18100,  1,  25.701,  7.214,  0.000,  0.000,  8,  1.02418,  -74.1683,  'TYLER 2 ',  11.500,  8
18101,  1,  7.321,  2.069,  0.000,  0.000,  8,  1.01911,  -73.0486,  'ALTO 0SE',  11.500,  8
18102,  1,  3.003,  0.850,  0.000,  0.000,  8,  0.95184,  -74.8187,  'CALVERT ',  11.500,  7
18103,  1,  6.601,  1.865,  0.000,  0.000,  8,  1.01660,  -70.0753,  'JEWETT 2',  11.500,  7
18104,  1,  44.602,  12.430,  0.000,  0.000,  8,  1.01739,  -64.9446,  'NAVASOTA',  11.500,  7
18106,  1,  43.776,  12.207,  0.000,  0.000,  8,  1.02353,  -69.7846,  'MOUNT PL',  11.500,  8
18107,  1,  5.439,  1.538,  0.000,  0.000,  8,  1.02804,  -70.1581,  'SCROGGIN',  11.500,  8
18108,  1,  21.996,  6.182,  0.000,  0.000,  8,  1.01998,  -74.5379,  'WILLS PO',  11.500,  8
18109,  1,  32.690,  9.150,  0.000,  0.000,  8,  1.01257,  -73.1884,  'ATHENS 2',  11.500,  8
18110,  1,  10.237,  2.890,  0.000,  0.000,  8,  1.02731,  -72.4346,  'POINT 0S',  11.500,  8
18111,  1,  63.494,  17.573,  0.000,  0.000,  8,  1.01961,  -72.7133,  'LUFKIN 2',  11.500,  8
18114,  1,  16.937,  4.770,  0.000,  0.000,  8,  1.03090,  -69.6834,  'JACKSONV',  11.500,  8
18118,  1,  36.719,  10.262,  0.000,  0.000,  8,  1.01028,  -75.4730,  'CROCKETT',  11.500,  7
18119,  1,  32.764,  9.174,  0.000,  0.000,  8,  1.02993,  -69.0293,  'HENDERSO',  11.500,  8
18120,  1,  15.553,  4.382,  0.000,  0.000,  8,  1.02732,  -66.5974,  'BRYAN 3 ',  11.500,  7
18121,  1,  52.210,  14.513,  0.000,  0.000,  8,  1.02337,  -72.3192,  'JACKSONV',  11.500,  8
18122,  1,  17.535,  4.937,  0.000,  0.000,  8,  1.02278,  -66.7209,  'BRYAN 5 ',  11.500,  7
18123,  1,  8.133,  2.298,  0.000,  0.000,  8,  1.01490,  -72.9583,  'MALAKOFF',  11.500,  8
18124,  1,  10.251,  2.894,  0.000,  0.000,  8,  1.02520,  -71.4891,  'CUMBY 0S',  11.500,  8
18125,  1,  24.490,  6.878,  0.000,  0.000,  8,  1.02733,  -73.8521,  'NACOGDOC',  11.500,  8
18132,  1,  16.290,  4.587,  0.000,  0.000,  8,  1.00940,  -73.0185,  'TEAGUE 0',  11.500,  7
18134,  1,  73.540,  20.285,  0.000,  0.000,  8,  1.02675,  -72.2272,  'TYLER 7 ',  11.500,  8
18135,  1,  41.422,  11.561,  0.000,  0.000,  8,  1.02539,  -73.9002,  'TYLER 6 ',  11.500,  8
18136,  1,  4.890,  1.383,  0.000,  0.000,  8,  1.02382,  -73.9178,  'YANTIS 0',  11.500,  8
18137,  1,  15.891,  4.477,  0.000,  0.000,  8,  1.01924,  -72.2500,  'POLLOK 0',  11.500,  8
18138,  1,  3.108,  0.880,  0.000,  0.000,  8,  1.02731,  -74.7001,  'TYLER 1 ',  11.500,  8
18140,  1,  70.899,  19.563,  0.000,  0.000,  8,  1.01486,  -65.3608,  'COLLEGE ',  11.500,  7
18141,  1,  11.869,  3.348,  0.000,  0.000,  8,  1.02038,  -68.4395,  'HEARNE 0',  11.500,  7
18142,  1,  10.888,  3.073,  0.000,  0.000,  8,  1.02141,  -70.5757,  'MOUNT VE',  11.500,  8
18143,  1,  8.936,  2.524,  0.000,  0.000,  8,  1.02615,  -64.8976,  'IOLA 0SE',  11.500,  7
18144,  1,  2.828,  0.800,  0.000,  0.000,  8,  1.02008,  -70.4773,  'STREETMA',  11.500,  7
18145,  1,  2.904,  0.822,  0.000,  0.000,  8,  1.02468,  -72.5936,  'COMO 0SE',  11.500,  8
18146,  1,  41.731,  11.640,  0.000,  0.000,  8,  1.00947,  -76.1287,  'HENDERSO',  11.500,  8
18150,  1,  4.469,  1.264,  0.000,  0.000,  8,  1.01984,  -72.9290,  'ZAVALLA ',  11.500,  8
18151,  1,  13.968,  3.938,  0.000,  0.000,  8,  1.02732,  -75.2262,  'GRAPELAN',  11.500,  7
18152,  1,  25.826,  7.249,  0.000,  0.000,  8,  1.02595,  -65.6486,  'BRYAN 2 ',  11.500,  7
18153,  1,  15.147,  4.268,  0.000,  0.000,  8,  1.01765,  -74.3340,  'CANTON 0',  11.500,  8
18154,  1,  11.739,  3.312,  0.000,  0.000,  8,  1.02144,  -74.5016,  'TYLER 5 ',  11.500,  8
18160,  1,  54.603,  15.166,  0.000,  0.000,  8,  1.02566,  -64.8617,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1042,  '1',  -0.000,  -6.407,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  188.620,  -8.895,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  10.457,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  58.698,  -13.740,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -11.200,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -8.576,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -10.463,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -20.893,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -9.309,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  125.248,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -29.715,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  112.885,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  131.724,  -4.383,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  32.691,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  92.117,  -242.704,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  36.254,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  34.975,  -17.283,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  39.338,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  59.650,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  74.626,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  81.216,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3028,  '1',  52.451,  -4.463,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -1.872,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  -0.000,  -9.584,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  22.858,  -15.937,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  9.842,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  289.100,  -7.468,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  10.362,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  11.538,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  7.171,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  10.415,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  7.654,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  10.899,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  19.254,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  20.434,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  35.938,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  40.839,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  47.206,  -11.670,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  20.550,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  19.146,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  114.710,  25.626,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  12.879,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  10.579,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4181,  '1',  52.475,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4192,  '1',  629.970,  20.134,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5020,  '1',  31.470,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -24.082,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -24.109,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -23.057,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  12.285,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  39.338,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  59.007,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  39.338,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  50.562,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  24.426,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  29.483,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  30.496,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  41.324,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  33.466,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  34.945,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  93.707,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  267.258,  -157.317,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  58.748,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  51.777,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  43.429,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  4.753,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  8.598,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  4.836,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  2.800,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  3.694,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -14.292,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -5.946,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -17.529,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -6.994,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -10.749,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -11.185,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  10.302,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  10.652,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -4.488,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -4.755,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  375.014,  -5.103,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -17.346,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -32.187,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -2.666,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -2.966,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -6.154,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -3.240,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  25.872,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  31.274,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  36.300,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  69.407,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  57.137,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  28.772,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  19.395,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  114.463,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  14.906,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  26.935,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  17.395,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  16.167,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  14.572,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  67.521,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -9.636,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -10.566,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -9.896,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.590,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -11.668,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -10.818,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  10.976,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  8.619,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  9.124,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  10.421,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2266.936,  963.535,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  292.355,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  36.149,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  20.258,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  19.708,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  31.174,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  16.736,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  32.956,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  33.213,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  35.816,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  22.980,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  31.937,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  35.457,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  19.592,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  16.121,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  47.123,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  19.329,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  16.401,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  30.317,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  47.440,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  22.643,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  33.171,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  8.827,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  12.998,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.217,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  58.194,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  67.853,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  28.654,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  22.296,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  22.988,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  31.737,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  57.986,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  57.496,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  61.608,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  18.747,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  42.109,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  25.524,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  15.718,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  12.482,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.811,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  11.945,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  12.835,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  34.991,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  15.963,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  15.043,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  16.505,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  21.216,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  17.126,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  18.585,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  120.292,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  159.774,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  331.760,  91.267,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  2.181,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  2.843,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  3.096,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.980,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  55.091,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -112.234,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  208.222,  -159.297,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -21.754,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -21.499,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -23.868,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  38.442,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  55.260,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  14.833,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  16.926,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -39.048,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -74.551,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  41.130,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04420,  0.00000,  27.15,  0.00,  0.00,  1.00000,  -1.322,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08438,  0.00000,  14.22,  0.00,  0.00,  1.00000,  -1.402,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.27527,  0.00000,  4.36,  0.00,  0.00,  1.00000,  -1.363,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.67820,  0.00000,  1.77,  0.00,  0.00,  1.00000,  -1.494,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03873,  0.00000,  30.98,  0.00,  0.00,  1.00000,  -1.238,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.55112,  0.00000,  2.18,  0.00,  0.00,  1.00000,  -1.278,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17314,  0.00000,  6.93,  0.00,  0.00,  1.00000,  -1.393,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.39265,  0.00000,  3.06,  0.00,  0.00,  1.00000,  -1.474,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05080,  0.00000,  23.62,  0.00,  0.00,  1.00000,  -1.343,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.87902,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.353,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01979,  0.00000,  60.63,  0.00,  0.00,  1.00000,  -1.330,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01786,  0.00000,  67.20,  0.00,  0.00,  1.00000,  -1.360,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01997,  0.00000,  60.10,  0.00,  0.00,  1.00000,  -1.421,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.25492,  0.00000,  4.71,  0.00,  0.00,  1.00000,  -1.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01086,  0.00000,  110.51,  0.00,  0.00,  1.00000,  -1.447,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.10897,  0.00000,  11.01,  0.00,  0.00,  1.00000,  -1.399,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.27279,  0.00000,  4.40,  0.00,  0.00,  1.00000,  -1.306,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.09773,  0.00000,  12.28,  0.00,  0.00,  1.00000,  -1.420,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01110,  0.00000,  108.11,  0.00,  0.00,  1.00000,  -1.341,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03450,  0.00000,  34.78,  0.00,  0.00,  1.00000,  -1.354,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.13381,  0.00000,  8.97,  0.00,  0.00,  1.00000,  -1.445,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01325,  0.00000,  90.55,  0.00,  0.00,  1.00000,  -1.360,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10232,  0.00000,  11.73,  0.00,  0.00,  1.00000,  -1.470,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09949,  0.00000,  12.06,  0.00,  0.00,  1.00000,  -1.408,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.24111,  0.00000,  4.98,  0.00,  0.00,  1.00000,  -1.286,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08917,  0.00000,  13.46,  0.00,  0.00,  1.00000,  -1.429,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01080,  0.00000,  111.16,  0.00,  0.00,  1.00000,  -1.344,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.02217,  0.00000,  54.12,  0.00,  0.00,  1.00000,  -1.436,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02021,  0.00000,  59.39,  0.00,  0.00,  1.00000,  -1.500,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.00991,  0.00000,  121.15,  0.00,  0.00,  1.00000,  -1.302,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03255,  0.00000,  36.87,  0.00,  0.00,  1.00000,  -1.377,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06240,  0.00000,  19.23,  0.00,  0.00,  1.00000,  -1.253,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02315,  0.00000,  51.83,  0.00,  0.00,  1.00000,  -1.286,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.02378,  0.00000,  1.17,  0.00,  0.00,  1.00000,  -1.450,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04478,  0.00000,  26.80,  0.00,  0.00,  1.00000,  -1.345,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.15645,  0.00000,  7.67,  0.00,  0.00,  1.00000,  -1.236,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02955,  0.00000,  40.61,  0.00,  0.00,  1.00000,  -1.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.16792,  0.00000,  7.15,  0.00,  0.00,  1.00000,  -1.228,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.07267,  0.00000,  16.51,  0.00,  0.00,  1.00000,  -1.214,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02502,  0.00000,  47.96,  0.00,  0.00,  1.00000,  -1.240,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02832,  0.00000,  42.37,  0.00,  0.00,  1.00000,  -1.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.02321,  0.00000,  51.70,  0.00,  0.00,  1.00000,  -1.251,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.35080,  0.00000,  3.42,  0.00,  0.00,  1.00000,  -1.290,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02559,  0.00000,  46.89,  0.00,  0.00,  1.00000,  -1.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04655,  0.00000,  25.78,  0.00,  0.00,  1.00000,  -1.217,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.20128,  0.00000,  5.96,  0.00,  0.00,  1.00000,  -1.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.04562,  0.00000,  26.30,  0.00,  0.00,  1.00000,  -1.212,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.06573,  0.00000,  18.26,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.43338,  0.00000,  2.77,  0.00,  0.00,  1.00000,  -1.245,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.10631,  0.00000,  11.29,  0.00,  0.00,  1.00000,  -1.234,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.18565,  0.00000,  6.46,  0.00,  0.00,  1.00000,  -1.250,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03642,  0.00000,  32.95,  0.00,  0.00,  1.00000,  -1.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.26965,  0.00000,  4.45,  0.00,  0.00,  1.00000,  -1.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.61546,  0.00000,  1.95,  0.00,  0.00,  1.00000,  -1.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.18012,  0.00000,  6.66,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.31120,  0.00000,  3.86,  0.00,  0.00,  1.00000,  -1.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.17348,  0.00000,  6.92,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.04741,  0.00000,  25.31,  0.00,  0.00,  1.00000,  -1.219,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.63717,  0.00000,  1.88,  0.00,  0.00,  1.00000,  -1.290,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.82862,  0.00000,  1.45,  0.00,  0.00,  1.00000,  -1.238,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.52830,  0.00000,  2.27,  0.00,  0.00,  1.00000,  -1.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08388,  0.00000,  14.31,  0.00,  0.00,  1.00000,  -1.231,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.44040,  0.00000,  2.72,  0.00,  0.00,  1.00000,  -1.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.07167,  0.00000,  16.74,  0.00,  0.00,  1.00000,  -1.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.12126,  0.00000,  9.90,  0.00,  0.00,  1.00000,  -1.221,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.09163,  0.00000,  13.10,  0.00,  0.00,  1.00000,  -1.270,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.13632,  0.00000,  8.80,  0.00,  0.00,  1.00000,  -1.233,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.18034,  0.00000,  6.65,  0.00,  0.00,  1.00000,  -1.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.17530,  0.00000,  6.85,  0.00,  0.00,  1.00000,  -1.244,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.55192,  0.00000,  2.17,  0.00,  0.00,  1.00000,  -1.290,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.07687,  0.00000,  15.61,  0.00,  0.00,  1.00000,  -1.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02044,  0.00000,  58.71,  0.00,  0.00,  1.00000,  -1.172,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.07642,  0.00000,  15.70,  0.00,  0.00,  1.00000,  -1.253,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.05713,  0.00000,  21.01,  0.00,  0.00,  1.00000,  -1.211,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.52197,  0.00000,  2.30,  0.00,  0.00,  1.00000,  -1.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02951,  0.00000,  40.67,  0.00,  0.00,  1.00000,  -1.264,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.17798,  0.00000,  6.74,  0.00,  0.00,  1.00000,  -1.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01091,  0.00000,  110.00,  0.00,  0.00,  1.00000,  -1.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.22967,  0.00000,  5.22,  0.00,  0.00,  1.00000,  -1.293,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.03058,  0.00000,  39.24,  0.00,  0.00,  1.00000,  -1.212,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.17003,  0.00000,  7.06,  0.00,  0.00,  1.00000,  -1.195,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.10043,  0.00000,  11.95,  0.00,  0.00,  1.00000,  -1.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.18068,  0.00000,  6.64,  0.00,  0.00,  1.00000,  -1.255,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.35911,  0.00000,  3.34,  0.00,  0.00,  1.00000,  -1.277,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.09715,  0.00000,  12.35,  0.00,  0.00,  1.00000,  -1.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.35196,  0.00000,  3.41,  0.00,  0.00,  1.00000,  -1.259,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.04436,  0.00000,  27.05,  0.00,  0.00,  1.00000,  -1.225,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  1.30947,  0.00000,  0.92,  0.00,  0.00,  1.00000,  -1.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.09374,  0.00000,  12.80,  0.00,  0.00,  1.00000,  -1.288,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.69531,  0.00000,  1.73,  0.00,  0.00,  1.00000,  -1.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.13360,  0.00000,  8.98,  0.00,  0.00,  1.00000,  -1.294,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.09284,  0.00000,  12.93,  0.00,  0.00,  1.00000,  -1.249,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
