0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99603,  -47.0798,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02793,  -39.9140,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02023,  -43.4600,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02400,  -45.1254,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01471,  -40.1982,  'BIG SPRI',  115.00,  9
1006,  1,  -16.428,  4.940,  0.000,  0.000,  1,  1.01023,  -38.9685,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03014,  -38.7468,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01734,  -37.5036,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00726,  -35.3810,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  4.963,  0.000,  0.000,  1,  1.03010,  -39.4431,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03010,  -39.4431,  'PRESIDIO',  22.000,  9
1012,  1,  0.010,  -9.585,  0.000,  0.000,  1,  1.00446,  -53.0786,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99676,  -33.1974,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00683,  -32.9438,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03376,  -39.6384,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.526,  0.000,  0.000,  1,  1.02512,  -39.7455,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98293,  -43.8739,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98469,  -43.7178,  'NOTREES ',  115.00,  9
1019,  1,  -0.001,  -147.261,  0.000,  0.000,  1,  1.01486,  -46.8349,  'MIDLAND ',  115.00,  9
1020,  1,  -0.000,  -71.582,  0.000,  0.000,  1,  1.03000,  -42.4699,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00810,  -38.2962,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02221,  -42.9168,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -37.2651,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98496,  -43.5732,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02344,  -40.9543,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00494,  -36.5132,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -78.340,  0.000,  0.000,  1,  1.02202,  -47.8517,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02671,  -43.9118,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -40.817,  0.000,  0.000,  1,  1.01016,  -46.5732,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02395,  -37.9133,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01322,  -36.5637,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00096,  -38.4145,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -40.8292,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01341,  -37.9516,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00364,  -35.8565,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99818,  -38.8968,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98222,  -45.8202,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01685,  -34.9791,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -31.5361,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99036,  -45.5444,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01194,  -37.3869,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -32.4548,  'FORSAN 1',  13.800,  9
1043,  1,  -28.157,  8.470,  0.000,  0.000,  1,  1.00126,  -35.3271,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02262,  -51.9944,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99556,  -48.3255,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -10.913,  0.000,  0.000,  1,  1.03000,  -50.1784,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99509,  -30.5731,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -21.6986,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -14.5293,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99509,  -30.5731,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99509,  -30.5731,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99509,  -30.5731,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00387,  -36.0396,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01935,  -44.3382,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01586,  -43.9113,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -56.701,  0.000,  0.000,  1,  1.03000,  -43.2200,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00492,  -37.6166,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02318,  -40.2917,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02318,  -40.2917,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02318,  -40.2917,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01716,  -41.2044,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01716,  -41.2044,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01716,  -41.2044,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98965,  -48.2796,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01317,  -37.5039,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -32.7154,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01158,  -38.3687,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99299,  -41.6520,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02289,  -38.0256,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -35.1651,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00263,  -45.9961,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -41.4145,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -37.7900,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -38.1471,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -39.7189,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -42.8935,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -38.4056,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00263,  -45.9961,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03726,  -58.6959,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00263,  -45.9961,  'ODESSA 1',  18.000,  9
1081,  2,  -0.000,  -22.780,  0.000,  0.000,  1,  1.01000,  -39.6828,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01689,  -34.6474,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.281,  0.000,  0.000,  1,  1.02140,  -35.5113,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03424,  -43.5242,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99384,  -34.8075,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -30.081,  0.000,  0.000,  1,  1.00136,  -36.3047,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.003,  -22.659,  0.000,  0.000,  1,  1.03000,  -44.7098,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -38.5903,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00408,  -45.1394,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00431,  -41.4671,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03466,  -53.1271,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01414,  -70.9595,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02513,  -68.7520,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02566,  -70.5458,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -67.8034,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -67.6423,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -67.0225,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01827,  -70.4505,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01354,  -54.8035,  'MEMPHIS ',  161.00,  10
2009,  1,  0.000,  -103.645,  0.000,  0.000,  2,  1.03000,  -63.2897,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  -18.574,  0.000,  0.000,  2,  1.03000,  -57.7746,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04781,  -52.0660,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03391,  -50.4646,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03986,  -50.8848,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01171,  -55.7628,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01968,  -72.9869,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02578,  -73.9727,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  216.070,  0.000,  0.000,  2,  1.03940,  -51.2439,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03600,  -50.6077,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -50.1915,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00909,  -62.8122,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02645,  -68.1822,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02003,  -69.9845,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02645,  -68.1822,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02215,  -66.8983,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00725,  -62.3410,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03497,  -51.5535,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01235,  -71.4855,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01129,  -64.3216,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02091,  -55.0811,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00417,  -73.3214,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03431,  -53.2531,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01983,  -70.0678,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99054,  -75.6383,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02763,  -73.5959,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02975,  -54.3328,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01067,  -62.6948,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02782,  -72.9356,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02116,  -71.3741,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00426,  -72.1748,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01867,  -70.5482,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03336,  -49.0051,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02497,  -47.3158,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02686,  -73.7646,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02705,  -72.4900,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00903,  -63.1742,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02853,  -73.3882,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02619,  -71.0463,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03571,  -54.2516,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02617,  -60.2227,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98759,  -75.1409,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00965,  -68.3137,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01662,  -53.4844,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00436,  -70.6522,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00981,  -61.5769,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00981,  -62.2060,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00981,  -61.5769,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -59.9124,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03341,  -48.7060,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02346,  -46.1449,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99279,  -73.8261,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02625,  -57.6249,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -55.6134,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -37.092,  0.000,  0.000,  2,  1.03000,  -73.0636,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00652,  -71.8039,  'SUMNER 0',  161.00,  11
2065,  1,  -0.000,  -63.456,  0.000,  0.000,  2,  1.03000,  -73.6087,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02919,  -52.3522,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00595,  -62.2891,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00776,  -61.1216,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -48.070,  0.000,  0.000,  2,  1.03000,  -73.6281,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00900,  -60.8357,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -59.0477,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02832,  -72.3909,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02948,  -50.5589,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02145,  -49.6009,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02145,  -49.6009,  'JAYTON 2',  115.00,  10
2076,  1,  -14.366,  -6.390,  0.000,  0.000,  2,  1.03448,  -49.9998,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02720,  -71.8728,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -70.2563,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03369,  -56.4562,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01176,  -70.2289,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01322,  -72.8646,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01335,  -63.0510,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01335,  -63.0510,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01335,  -63.0510,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01335,  -63.0510,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00732,  -71.4473,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03159,  -52.0591,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00807,  -60.9437,  'ARCHER 1',  161.00,  11
2089,  1,  -24.692,  6.821,  0.000,  0.000,  2,  0.99978,  -59.1930,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00801,  -72.3599,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02856,  -56.5682,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02735,  -72.0887,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03460,  -49.9083,  'PANHANDL',  161.00,  10
2094,  1,  -5.125,  1.440,  0.000,  0.000,  2,  1.03323,  -49.6231,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02932,  -48.7810,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  127.311,  0.000,  0.000,  2,  1.03000,  -48.8806,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03051,  -48.7690,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03593,  -52.4397,  'RALLS 1 ',  161.00,  10
2099,  1,  -7.012,  1.440,  0.000,  0.000,  2,  1.02953,  -48.7486,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02088,  -46.4439,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02563,  -69.3149,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02690,  -70.3770,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02209,  -68.7621,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02094,  -68.5905,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01830,  -68.1655,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99770,  -74.9982,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02457,  -70.8796,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02299,  -62.6400,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01987,  -63.9860,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -38.296,  0.000,  0.000,  2,  1.03000,  -72.3704,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01625,  -64.7240,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01047,  -65.5578,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02679,  -68.0699,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02482,  -68.9958,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01907,  -65.8063,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02285,  -66.8961,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01720,  -65.4489,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01621,  -65.1625,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02194,  -66.6398,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01676,  -65.2764,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01558,  -71.1876,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01295,  -71.3764,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03290,  -48.5588,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99198,  -75.9530,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01784,  -72.7001,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02416,  -73.9848,  'VALLEY V',  161.00,  11
2127,  2,  0.003,  220.347,  0.000,  0.000,  2,  1.04963,  -53.1834,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04050,  -52.3639,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00005,  -74.9283,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02336,  -62.0694,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01959,  -61.0150,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -10.570,  0.000,  0.000,  2,  1.02809,  -61.7549,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02408,  -71.5895,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00920,  -83.1234,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00019,  -85.8596,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01982,  -46.8875,  'SWEETWAT',  115.00,  27
3004,  1,  -17.960,  5.400,  0.000,  0.000,  3,  1.01485,  -45.8731,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96790,  -96.2470,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01655,  -52.9001,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02632,  -51.6219,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01212,  -62.9048,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02470,  -57.5845,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99174,  -94.7872,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98847,  -90.4216,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97329,  -91.8836,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -59.699,  0.000,  0.000,  3,  1.03000,  -54.7643,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01929,  -80.7918,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01809,  -45.2513,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01757,  -49.9503,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -46.6447,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02659,  -55.6191,  'CHRISTOV',  230.00,  27
3019,  1,  -0.003,  -47.201,  0.000,  0.000,  3,  1.03000,  -57.0024,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -52.9836,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01488,  -59.0635,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01161,  -45.3347,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -33.099,  0.000,  0.000,  3,  1.03000,  -52.9913,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02711,  -57.4393,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01104,  -71.5904,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03316,  -58.9641,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02462,  -60.0307,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -57.7121,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02402,  -76.9656,  'LOMETA 0',  115.00,  28
3030,  1,  -0.000,  -84.529,  0.000,  0.000,  3,  1.02792,  -65.6016,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01191,  -53.1021,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01565,  -53.4558,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01527,  -44.5221,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -40.1224,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01453,  -70.3836,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01200,  -67.5802,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03288,  -50.1792,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01707,  -46.5215,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.5419,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00963,  -60.5515,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03191,  -51.4604,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01611,  -45.5502,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03191,  -51.4604,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03191,  -51.4604,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.2448,  'SILVER 4',  13.800,  27
3046,  1,  0.001,  -103.362,  0.000,  0.000,  3,  1.03000,  -56.0411,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -64.183,  0.000,  0.000,  3,  1.03000,  -47.8005,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03659,  -60.6899,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01729,  -55.0629,  'ANSON 0 ',  115.00,  27
3050,  1,  0.058,  -62.902,  0.000,  0.000,  3,  0.98372,  -61.8646,  'DEL RIO ',  230.00,  28
3051,  1,  0.007,  -18.970,  0.000,  0.000,  3,  0.97391,  -63.0973,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98850,  -92.0650,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03331,  -52.0335,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02197,  -52.7600,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.1984,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.5585,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.6626,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03380,  -48.6927,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01922,  -44.1684,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.8770,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.2565,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.9630,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.2283,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02377,  -46.4247,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01256,  -43.5707,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01893,  -68.2968,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02982,  -48.3373,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.4966,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01275,  -55.9645,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02108,  -49.5360,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00703,  -46.6081,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02133,  -64.3534,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99240,  -95.6380,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -94.0255,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01727,  -65.3453,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99119,  -95.5659,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01459,  -54.4748,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03096,  -50.2628,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02745,  -49.2274,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01848,  -47.2570,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.4116,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02900,  -52.4869,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02462,  -50.9929,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -46.2532,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01421,  -45.2199,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00374,  -42.5121,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00444,  -41.6373,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  -60.093,  0.000,  0.000,  3,  1.03000,  -56.5867,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01796,  -59.7779,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01880,  -60.1100,  'ABILENE ',  161.00,  27
3091,  1,  -0.000,  -49.692,  0.000,  0.000,  3,  1.02000,  -60.5572,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.2604,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99170,  -93.8399,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02469,  -50.7763,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.7957,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03199,  -46.3068,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02885,  -45.1362,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.8321,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01349,  -54.8028,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01059,  -58.8920,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01375,  -75.2581,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01603,  -60.5016,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01541,  -48.8560,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01449,  -76.7155,  'BUCHANAN',  115.00,  28
3105,  1,  -5.188,  0.740,  0.000,  0.000,  3,  1.01418,  -76.3345,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -76.1506,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99242,  -88.6953,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01451,  -79.6391,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02839,  -44.2560,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.4969,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01587,  -43.8119,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00546,  -41.1204,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00546,  -41.1204,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01979,  -60.3753,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01760,  -48.9147,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01037,  -44.7019,  'SYNDER 0',  115.00,  27
3117,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00031,  -42.7539,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -42.1276,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00171,  -94.1686,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00171,  -94.1686,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01968,  -45.1004,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -39.4407,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97613,  -97.8602,  'UVALDE 0',  115.00,  28
3124,  1,  0.001,  -46.709,  0.000,  0.000,  3,  1.01882,  -87.3138,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00936,  -60.7534,  'ABILENE ',  115.00,  27
3126,  1,  -0.001,  -42.244,  0.000,  0.000,  3,  0.96889,  -98.8356,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01935,  -45.4410,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01521,  -45.2500,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02571,  -45.4114,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01824,  -45.6707,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -50.2617,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01509,  -65.4619,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02895,  -47.2725,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02718,  -48.1160,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01860,  -46.5708,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01078,  -45.0006,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02946,  -50.8468,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02527,  -64.4139,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00620,  -56.4336,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01033,  -56.4732,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02108,  -46.5242,  'SWEETWAT',  115.00,  27
3142,  1,  -0.000,  -18.634,  0.000,  0.000,  3,  1.03000,  -65.6758,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -17.806,  0.000,  0.000,  3,  1.02342,  -64.3223,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01810,  -65.0452,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01954,  -50.6923,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -11.003,  0.000,  0.000,  3,  1.03000,  -61.2735,  'JUNCTION',  115.00,  28
3147,  1,  -0.001,  -31.599,  0.000,  0.000,  3,  1.03000,  -78.7069,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99947,  -94.8109,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01947,  -116.8331,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00778,  -96.1042,  'LAREDO 7',  230.00,  20
4005,  1,  0.002,  -71.249,  0.000,  0.000,  4,  1.00887,  -100.2546,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02603,  -96.6169,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00757,  -119.4489,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00881,  -83.5932,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02588,  -94.7894,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -92.9791,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01277,  -101.4628,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -39.443,  0.000,  0.000,  4,  1.02999,  -114.6300,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00888,  -118.2982,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99159,  -90.3346,  'EAGLE PA',  230.00,  20
4015,  1,  0.003,  -74.535,  0.000,  0.000,  4,  0.99689,  -92.1244,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01617,  -83.2250,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02194,  -91.9032,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01162,  -87.9232,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00769,  -113.3980,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00565,  -92.5103,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00736,  -114.4616,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99509,  -98.7765,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01483,  -83.1389,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02223,  -81.2074,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02039,  -82.5379,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.9882,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02142,  -118.9218,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01015,  -72.6381,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01053,  -74.4574,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -70.7815,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01452,  -101.4017,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00640,  -97.4909,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00590,  -99.6411,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00855,  -117.8732,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00880,  -90.7143,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98504,  -92.1604,  'CRYSTAL ',  115.00,  20
4037,  1,  0.016,  -68.363,  0.000,  0.000,  4,  1.02555,  -89.3761,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00811,  -86.2326,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01775,  -108.1586,  'MISSION ',  230.00,  19
4040,  1,  -0.077,  -437.760,  0.000,  0.000,  4,  1.02999,  -111.8077,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01564,  -112.0108,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02436,  -116.3305,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00573,  -106.8800,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00974,  -107.9096,  'FALCON H',  115.00,  19
4045,  1,  -10.889,  -6.603,  0.000,  0.000,  4,  1.01946,  -107.1695,  'FALCON H',  13.800,  19
4046,  1,  -3.323,  -7.297,  0.000,  0.000,  4,  1.01946,  -107.7220,  'FALCON H',  13.800,  19
4047,  1,  -22.815,  -9.657,  0.000,  0.000,  4,  1.01946,  -106.7767,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00663,  -113.8180,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01514,  -108.0853,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00485,  -105.9118,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00799,  -96.2759,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00799,  -96.2759,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01968,  -98.0980,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01643,  -88.0011,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01014,  -90.0264,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02427,  -84.0251,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01663,  -87.8383,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.3859,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.7971,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.2134,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.9140,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.1366,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.8578,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01107,  -90.3921,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01107,  -90.3921,  'CORPUS C',  18.000,  21
4066,  1,  -0.009,  -114.616,  0.000,  0.000,  4,  1.02999,  -118.0387,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00666,  -111.2983,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02592,  -117.3464,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01252,  -90.3058,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01545,  -98.8972,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00291,  -102.6623,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01452,  -90.0900,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01738,  -108.3553,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02707,  -110.9479,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01738,  -108.3553,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01738,  -108.3553,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01738,  -108.3553,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00849,  -90.3422,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01569,  -114.9031,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03070,  -90.4116,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02420,  -91.6098,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.6872,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.0607,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.0416,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.4754,  'CORPUS C',  13.800,  21
4086,  1,  -0.013,  -84.884,  0.000,  0.000,  4,  1.02999,  -107.9916,  'RIO HOND',  115.00,  19
4087,  1,  -0.107,  -93.859,  0.000,  0.000,  4,  1.03000,  -91.7835,  'CORPUS C',  115.00,  21
4088,  1,  -0.018,  -264.708,  0.000,  0.000,  4,  1.02999,  -118.3859,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00551,  -113.6239,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00551,  -113.6239,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00551,  -113.6239,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00551,  -113.6239,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00551,  -113.6239,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00551,  -113.6239,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00551,  -113.6239,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00551,  -113.6239,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00551,  -113.6239,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00551,  -113.6239,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01232,  -91.3274,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01239,  -90.0519,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00606,  -99.3524,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01928,  -104.8931,  'OLMITO 0',  115.00,  19
4103,  1,  -0.002,  -95.420,  0.000,  0.000,  4,  1.02999,  -117.7837,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01146,  -89.5211,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -87.8796,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00600,  -104.7067,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02445,  -117.4449,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01522,  -88.2035,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00892,  -91.4990,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02121,  -108.8782,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00825,  -113.2195,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02336,  -99.8060,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01955,  -97.0319,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01240,  -98.6761,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -95.8983,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -95.8491,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01839,  -83.1257,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00815,  -96.3216,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00480,  -108.4486,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01048,  -90.2074,  'CORPUS C',  115.00,  21
4121,  1,  -0.009,  -50.205,  0.000,  0.000,  4,  1.02999,  -114.2874,  'SANTA MA',  115.00,  19
4122,  1,  -0.000,  -154.392,  0.000,  0.000,  4,  1.01453,  -118.5189,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00956,  -92.3841,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01415,  -107.1924,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00491,  -83.0242,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01590,  -102.8749,  'BROWNSVI',  115.00,  19
4127,  1,  -0.034,  -56.697,  0.000,  0.000,  4,  1.03000,  -97.5375,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -73.300,  0.000,  0.000,  4,  1.02329,  -113.6352,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03323,  -97.3282,  'PREMONT ',  115.00,  20
4130,  1,  0.001,  -12.027,  0.000,  0.000,  4,  1.03000,  -98.1034,  'FREER 0 ',  115.00,  20
4131,  1,  0.029,  -115.240,  0.000,  0.000,  4,  1.01576,  -86.4721,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00964,  -87.8237,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01576,  -86.4721,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01576,  -86.4721,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01576,  -86.4721,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01576,  -86.4721,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01576,  -86.4721,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01576,  -86.4721,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00927,  -94.9931,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03226,  -94.4187,  'SARITA 1',  230.00,  21
4141,  1,  -0.037,  -49.566,  0.000,  0.000,  4,  1.03000,  -97.2357,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.0866,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99259,  -90.7403,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01311,  -95.9945,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01182,  -89.3193,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02058,  -96.5558,  'LAREDO 4',  230.00,  20
4147,  1,  -0.002,  -104.371,  0.000,  0.000,  4,  1.02162,  -98.5862,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01158,  -97.7185,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99912,  -86.0831,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00971,  -90.8511,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02585,  -96.5497,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02363,  -96.1029,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03581,  -95.3904,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00396,  -115.0429,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00857,  -113.2098,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01544,  -91.3677,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01199,  -117.0880,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02182,  -86.4678,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01598,  -89.2284,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.9657,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.7705,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.8169,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02182,  -86.4678,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00788,  -112.5907,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02509,  -94.5545,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01201,  -92.0894,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01311,  -114.6731,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01522,  -89.4367,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01039,  -92.9302,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01056,  -89.3944,  'ARANSAS ',  115.00,  21
4171,  1,  -0.001,  -105.938,  0.000,  0.000,  4,  1.02926,  -107.9231,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01458,  -84.5029,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99656,  -80.1604,  'REFUGIO ',  115.00,  21
4174,  1,  -0.003,  -65.680,  0.000,  0.000,  4,  1.03000,  -82.7699,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.006,  -22.457,  0.000,  0.000,  4,  1.03000,  -97.6973,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03855,  -95.3513,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.2038,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.037,  -46.602,  0.000,  0.000,  4,  1.03001,  -84.5673,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02283,  -98.3189,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00910,  -90.2767,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02307,  -83.9592,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00647,  -85.6551,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01969,  -96.9462,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01413,  -104.8611,  'SAN PERL',  115.00,  19
4185,  1,  0.005,  -21.050,  0.000,  0.000,  4,  1.01014,  -106.3671,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.001,  -56.198,  0.000,  0.000,  4,  1.02204,  -114.8834,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98414,  -97.0772,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00140,  -93.3938,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97856,  -94.0480,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00830,  -99.2651,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01166,  -102.8792,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -98.3782,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01797,  -100.4941,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01290,  -108.8756,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02592,  -88.9892,  'OILTON 0',  500.00,  20
4196,  1,  -0.056,  -120.788,  0.000,  0.000,  4,  1.03000,  -91.8252,  'OILTON 1',  230.00,  20
4197,  1,  -0.009,  -16.751,  0.000,  0.000,  4,  1.03000,  -94.8053,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -73.9690,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93698,  -82.9528,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96579,  -76.6783,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -73.5710,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02312,  -72.0098,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98491,  -68.1177,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -74.6483,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -73.9426,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92329,  -84.7178,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02122,  -72.4004,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -56.487,  0.000,  0.000,  5,  0.97029,  -78.6657,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01038,  -72.9759,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -69.4913,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -72.0367,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01187,  -74.0945,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -63.7937,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00326,  -67.2025,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01509,  -62.9844,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02136,  -69.2739,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02150,  -71.7190,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02136,  -69.2739,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90804,  -84.7705,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01666,  -70.7639,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01986,  -73.4495,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01890,  -74.3571,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -73.2557,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97278,  -78.4060,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01004,  -75.3437,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01547,  -74.2492,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01933,  -73.9886,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -70.2370,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02063,  -71.9910,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -70.2370,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -70.2370,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -68.4637,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -68.4073,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02155,  -69.4328,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -67.8403,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -68.5702,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -68.2763,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01754,  -74.5581,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01274,  -72.6678,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -64.2816,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01406,  -67.0795,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01883,  -68.6667,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01991,  -71.0855,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -69.7625,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -73.1584,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -69.7625,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -73.0329,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -73.2371,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89790,  -87.6216,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01915,  -63.8265,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01833,  -64.6474,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01455,  -61.8190,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01194,  -60.8959,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99992,  -77.3668,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01060,  -78.5188,  'MABANK 2',  115.00,  14
5061,  1,  -0.000,  -25.244,  0.000,  0.000,  5,  1.03000,  -80.6349,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01537,  -82.5767,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -69.6403,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02636,  -71.9596,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -69.6403,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -69.6403,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -67.4458,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -67.3362,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -67.1895,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -74.2008,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99350,  -75.4829,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02823,  -73.2651,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00919,  -68.8629,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01652,  -74.4122,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95734,  -81.6171,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01395,  -77.7225,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -52.232,  0.000,  0.000,  5,  1.03000,  -79.6126,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02203,  -72.0533,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99368,  -76.3185,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95577,  -80.5647,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00254,  -77.7092,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -73.8080,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -70.5288,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -72.5181,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01078,  -74.6970,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02104,  -73.6235,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95943,  -78.4557,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96794,  -78.6349,  'CLIFTON ',  161.00,  18
5089,  1,  -14.444,  -44.141,  0.000,  0.000,  5,  1.00959,  -77.9361,  'CLIFTON ',  13.800,  18
5090,  1,  -0.000,  -185.422,  0.000,  0.000,  5,  1.02935,  -74.4546,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92263,  -82.3806,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01665,  -73.2403,  'GRANDVIE',  161.00,  14
5093,  1,  -0.000,  -225.327,  0.000,  0.000,  5,  1.03000,  -74.7818,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00941,  -73.4626,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -73.3851,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -73.4690,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -72.8914,  'EULESS 2',  161.00,  17
5098,  1,  -0.000,  -133.377,  0.000,  0.000,  5,  1.03000,  -74.1027,  'FORT WOR',  161.00,  17
5099,  1,  -0.000,  -67.886,  0.000,  0.000,  5,  1.03000,  -74.1829,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01970,  -73.9557,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96210,  -78.9617,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02823,  -71.0741,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02830,  -72.8389,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01839,  -73.0699,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -73.8529,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -73.8529,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -73.8529,  'IRVING 1',  13.800,  17
5108,  1,  -0.000,  -222.420,  0.000,  0.000,  5,  1.03000,  -73.0304,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00340,  -75.0110,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96572,  -73.7949,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -73.9982,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95591,  -77.2216,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01974,  -74.0318,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99819,  -77.3489,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -75.0363,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -73.4687,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01837,  -74.0657,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95444,  -72.5019,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01505,  -67.9647,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03077,  -66.3855,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  -31.388,  0.000,  0.000,  5,  1.02288,  -68.1431,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -74.3934,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90123,  -88.5568,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91439,  -87.8327,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -72.5309,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -74.4509,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93350,  -81.2568,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01995,  -74.3399,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98535,  -77.3691,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -73.0749,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01805,  -73.7309,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00994,  -75.7513,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95393,  -77.8309,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98908,  -70.4183,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00127,  -73.3570,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98386,  -75.2298,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00282,  -73.1320,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99805,  -75.0514,  'WACO 1 1',  161.00,  13
5139,  1,  -0.000,  -93.350,  0.000,  0.000,  5,  1.03000,  -74.4071,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90637,  -85.3065,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00808,  -74.9573,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95410,  -80.5312,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -72.3627,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96592,  -77.0605,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -73.3216,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02195,  -73.7163,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02043,  -74.1762,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02195,  -74.1065,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02199,  -74.4843,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00779,  -68.2817,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95129,  -79.8352,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02210,  -73.9019,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01313,  -70.8375,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94931,  -79.6032,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99334,  -71.8151,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96632,  -77.3828,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00796,  -74.6540,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02563,  -73.8301,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89355,  -88.8364,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -71.6246,  'DENTON 2',  161.00,  17
5161,  1,  -0.000,  -87.459,  0.000,  0.000,  5,  1.03000,  -74.3152,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87867,  -87.6814,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00301,  -77.0650,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -69.8285,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -71.3760,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.7701,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -69.8285,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -74.5943,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00072,  -73.1721,  'DUBLIN 1',  161.00,  15
5170,  1,  -21.916,  3.049,  0.000,  0.000,  5,  0.99901,  -72.3430,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90594,  -84.4021,  'MERTENS ',  161.00,  14
5172,  1,  -0.000,  -169.607,  0.000,  0.000,  5,  1.03000,  -74.8852,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -73.2525,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89712,  -85.4609,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -71.9718,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97455,  -71.5621,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -73.5794,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01708,  -74.4869,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -70.7602,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01753,  -72.1224,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02285,  -74.0512,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90338,  -85.0946,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -74.1076,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01204,  -75.3597,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01514,  -74.2622,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00968,  -73.5348,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01543,  -64.9639,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -73.8316,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -74.3627,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98631,  -76.4528,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -54.470,  0.000,  0.000,  5,  0.95281,  -79.6757,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01835,  -73.8808,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02017,  -74.4743,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01922,  -73.7673,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -73.2598,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01923,  -64.8275,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01244,  -67.0201,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01694,  -64.4874,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02178,  -73.8646,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96456,  -75.1217,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91923,  -82.8921,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99579,  -75.7426,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -73.9201,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02081,  -66.2814,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -67.8956,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01540,  -64.3135,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01803,  -65.2267,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01723,  -64.9537,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94132,  -78.1769,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -73.1493,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89130,  -86.9179,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99316,  -75.6680,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -73.8979,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01740,  -74.3259,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01404,  -73.5421,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02191,  -73.8851,  'FORT WOR',  161.00,  17
5217,  1,  -0.000,  -192.011,  0.000,  0.000,  5,  1.03000,  -73.6626,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01163,  -74.5045,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.060,  0.000,  0.000,  5,  1.00864,  -75.7665,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02151,  -74.0859,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00560,  -77.6470,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98031,  -78.9378,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89563,  -87.6680,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -73.8014,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02092,  -75.8355,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97591,  -78.2254,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01099,  -76.9829,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01825,  -73.2185,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01914,  -74.1113,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -74.3859,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94574,  -78.9741,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -74.0559,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02560,  -73.5839,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02025,  -73.3410,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99141,  -78.4798,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02160,  -62.5753,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01272,  -61.6176,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01860,  -62.1308,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -71.3822,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01585,  -74.4349,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -75.5460,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -75.5460,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02034,  -70.5973,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02080,  -73.8500,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -74.3444,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96008,  -75.1562,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94378,  -79.0301,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02509,  -73.1275,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01550,  -73.1221,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -73.3179,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -73.8373,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -74.3646,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02335,  -73.0599,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02134,  -73.6355,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96628,  -76.2472,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98038,  -76.4202,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96196,  -78.1594,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01936,  -74.0303,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01810,  -75.4047,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01498,  -65.1442,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98460,  -71.1707,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -60.8454,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -62.0769,  'GLEN ROS',  13.800,  18
5264,  1,  -0.000,  -92.144,  0.000,  0.000,  5,  1.01105,  -74.2689,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -72.5987,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -73.3295,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92529,  -83.9077,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97630,  -76.5317,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00418,  -72.5678,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91514,  -82.7923,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94899,  -81.6969,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -74.4123,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -73.7383,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00920,  -74.5546,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89957,  -86.5941,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94805,  -79.5129,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01990,  -73.5820,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98628,  -76.9712,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01462,  -73.4303,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00332,  -75.0979,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00866,  -71.7078,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00970,  -71.9746,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01109,  -72.3165,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01808,  -74.5547,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00177,  -71.8355,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97445,  -73.1118,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02266,  -73.5262,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97530,  -76.7151,  'WOLFE CI',  161.00,  16
5289,  1,  -0.000,  -191.267,  0.000,  0.000,  5,  1.03000,  -73.8753,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95529,  -79.6083,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01983,  -74.5726,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01204,  -74.2901,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00803,  -71.4592,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02432,  -74.4821,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03058,  -70.4231,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -72.3696,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03058,  -70.4231,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03674,  -70.2277,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.0194,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.0893,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03058,  -70.4231,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.8964,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.5388,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -70.6180,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -72.7311,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02114,  -73.1417,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02704,  -73.4850,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02145,  -73.5606,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02151,  -74.3825,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -73.9417,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -74.6372,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00913,  -74.9218,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01879,  -72.6016,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93313,  -81.0317,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01421,  -73.9872,  'DENTON 6',  161.00,  17
5316,  1,  -0.000,  -148.442,  0.000,  0.000,  5,  1.03000,  -74.1786,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01491,  -67.0040,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01728,  -68.6052,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -65.6945,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -65.2151,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -65.4569,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -70.4464,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -72.9101,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.7503,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.7446,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03904,  -69.5263,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89434,  -86.2610,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96105,  -80.1887,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01668,  -74.1417,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02346,  -73.1129,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00787,  -74.8962,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -74.6917,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00043,  -75.1743,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97606,  -67.9142,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -74.1692,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02252,  -73.3176,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00827,  -67.9622,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00947,  -72.7936,  'GRANBURY',  161.00,  18
5339,  1,  -0.000,  -97.820,  0.000,  0.000,  5,  1.03000,  -74.2002,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -74.4866,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -73.2438,  'LEWISVIL',  161.00,  17
5342,  1,  -0.979,  -3.201,  0.000,  0.000,  5,  1.03236,  -73.1976,  'LEWISVIL',  13.800,  17
5343,  1,  -24.190,  -24.929,  0.000,  0.000,  5,  1.03995,  -72.6293,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -74.4857,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94887,  -80.0796,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -275.029,  0.000,  0.000,  5,  1.02850,  -73.8700,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95714,  -71.6427,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97491,  -76.3614,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01843,  -73.5406,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -70.9310,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -72.7359,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01988,  -74.2059,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -73.3553,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01964,  -75.0703,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00286,  -73.4307,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -74.1937,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -73.0722,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01860,  -72.0666,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99517,  -75.0084,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -70.0924,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02032,  -66.5602,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01564,  -67.9336,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02032,  -66.5602,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01822,  -65.7553,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01567,  -64.8810,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01509,  -64.6481,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01517,  -64.7053,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01704,  -65.3284,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01479,  -64.5468,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02401,  -72.6727,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01388,  -73.6964,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -74.3190,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01766,  -74.6391,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -73.1655,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -73.7900,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -73.3585,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00021,  -78.2041,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -110.686,  0.000,  0.000,  5,  0.98949,  -77.7177,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -74.1189,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -70.9848,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01167,  -73.3243,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.8358,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.6737,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -70.8778,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -72.3898,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -169.311,  0.000,  0.000,  5,  1.02868,  -74.2307,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01584,  -74.9642,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00141,  -72.5489,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98624,  -74.8975,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95392,  -80.4711,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91821,  -86.4550,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87684,  -92.2056,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97595,  -76.9251,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03419,  -60.2500,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -59.4319,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00491,  -64.0565,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00435,  -61.9948,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00435,  -61.9948,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03785,  -59.9065,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01796,  -73.3280,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01607,  -67.3948,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01243,  -69.6549,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01607,  -67.3948,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01607,  -67.3948,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01607,  -67.3948,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01607,  -67.3948,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95157,  -80.1500,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01808,  -74.9275,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01796,  -73.7607,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01695,  -73.9672,  'KILLEEN ',  500.00,  13
5411,  1,  -0.001,  -181.244,  0.000,  0.000,  5,  1.01882,  -76.6480,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02104,  -74.3408,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -65.2470,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01480,  -69.8804,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01846,  -64.0035,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01834,  -63.9900,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01884,  -64.1401,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01930,  -64.2020,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02069,  -64.6356,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -72.9129,  'FORT WOR',  161.00,  17
5421,  1,  -0.000,  -157.095,  0.000,  0.000,  5,  1.03000,  -75.4292,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.000,  -71.624,  0.000,  0.000,  5,  1.03000,  -73.4655,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.4655,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.4655,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02060,  -73.9379,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97840,  -78.8430,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99508,  -74.8466,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -72.7692,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01748,  -74.9419,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01154,  -75.6816,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -73.7683,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00453,  -75.0803,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -74.0151,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -74.7372,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97726,  -75.5402,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02856,  -73.9973,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88614,  -86.4320,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -73.9821,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00214,  -74.2624,  'WAXAHACH',  161.00,  14
5440,  1,  -0.000,  -136.932,  0.000,  0.000,  5,  1.03000,  -74.0841,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -73.3776,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02164,  -74.0456,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -74.0107,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01666,  -68.1612,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00761,  -71.8675,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96609,  -79.7733,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01866,  -73.3664,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -70.6532,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -72.3847,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98734,  -76.7601,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01474,  -73.4321,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99818,  -75.3407,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01857,  -72.4172,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -74.0151,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00472,  -72.7493,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96038,  -75.5573,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -73.4532,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94234,  -81.7173,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91815,  -87.1584,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87486,  -93.1548,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98927,  -76.6434,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01876,  -73.9224,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02360,  -74.1865,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -70.7186,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -72.5293,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90815,  -85.2300,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -74.4888,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01660,  -74.3030,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01910,  -74.4989,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97190,  -79.1915,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99951,  -73.4000,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -63.5625,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01691,  -69.5643,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90606,  -84.1279,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02157,  -73.5497,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92444,  -84.2070,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00932,  -77.4416,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -126.435,  0.000,  0.000,  5,  1.02646,  -73.9962,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -70.0401,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01964,  -71.9396,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01132,  -73.8173,  'FORT WOR',  161.00,  17
5482,  1,  -0.000,  -172.201,  0.000,  0.000,  5,  1.03000,  -74.7663,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -73.0345,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98718,  -69.1672,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01312,  -72.8463,  'BLOOMING',  161.00,  14
6001,  1,  -0.005,  -121.486,  0.000,  0.000,  6,  1.03000,  -81.3057,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01247,  -81.9792,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03750,  -72.2480,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03009,  -74.0437,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03036,  -76.6328,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.4364,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.6916,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.3671,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.7728,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.2225,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02012,  -78.5724,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -25.301,  0.000,  0.000,  6,  1.03000,  -78.0815,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01387,  -81.7822,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99538,  -85.3172,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -81.8575,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02390,  -80.7516,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01401,  -80.5780,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01612,  -79.0927,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01685,  -79.3888,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01781,  -79.3109,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03860,  -74.3077,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03367,  -75.6383,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02721,  -77.4789,  'LEANDER ',  115.00,  23
6024,  1,  -0.001,  -135.991,  0.000,  0.000,  6,  1.03000,  -80.8292,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.006,  -230.596,  0.000,  0.000,  6,  1.03000,  -81.6407,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01870,  -80.6109,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02590,  -78.9800,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01915,  -78.8639,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00092,  -85.0127,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00641,  -75.2809,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00806,  -76.9538,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01832,  -80.7970,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03138,  -74.9860,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02795,  -76.4527,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02427,  -78.0219,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02208,  -77.9421,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01793,  -79.9619,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03688,  -74.0286,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02698,  -76.5132,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01756,  -79.2527,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.225,  -15.965,  0.000,  0.000,  6,  1.03999,  -73.9656,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.4156,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02012,  -79.9057,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00944,  -81.8099,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03143,  -75.7883,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -78.2423,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01957,  -81.0966,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03143,  -75.7883,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03143,  -75.7883,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03143,  -75.7883,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03863,  -75.5599,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03143,  -75.7883,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03968,  -75.5239,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -15.883,  0.000,  0.000,  6,  1.03999,  -75.2815,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97096,  -91.1166,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02922,  -73.4823,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02796,  -75.4934,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02673,  -76.6437,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91635,  -100.0999,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01699,  -82.0993,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -79.3079,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01852,  -75.7567,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01514,  -77.5974,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00222,  -82.2556,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00447,  -80.3350,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03038,  -73.8058,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02667,  -75.7688,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01953,  -79.0390,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.1152,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.1334,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.2580,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.4317,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.8876,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.8952,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01509,  -73.2667,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01091,  -74.8370,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00355,  -77.8963,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00722,  -72.1581,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01151,  -72.7521,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01011,  -72.5648,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02588,  -78.6419,  'MARBLE F',  115.00,  23
6082,  1,  -7.613,  -11.956,  0.000,  0.000,  6,  1.03969,  -78.2041,  'MARBLE F',  13.800,  23
6083,  1,  -7.613,  -10.308,  0.000,  0.000,  6,  1.03969,  -78.1822,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02722,  -77.9992,  'ROUND RO',  115.00,  23
6085,  1,  -0.591,  0.000,  0.000,  0.000,  6,  1.02730,  -77.9574,  'ROUND RO',  13.800,  23
6086,  1,  -12.670,  0.000,  0.000,  0.000,  6,  1.02870,  -77.1061,  'ROUND RO',  13.800,  23
6087,  1,  -3.097,  0.000,  0.000,  0.000,  6,  1.02761,  -77.7806,  'ROUND RO',  13.800,  23
6088,  1,  -4.477,  0.000,  0.000,  0.000,  6,  1.02734,  -77.7695,  'ROUND RO',  13.800,  23
6089,  1,  -5.867,  0.000,  0.000,  0.000,  6,  1.02794,  -77.5853,  'ROUND RO',  13.800,  23
6090,  1,  -17.186,  0.000,  0.000,  0.000,  6,  1.02745,  -77.0748,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -80.322,  0.000,  0.000,  6,  1.03000,  -81.5155,  'WIMBERLE',  115.00,  23
6092,  1,  -0.009,  -40.309,  0.000,  0.000,  6,  1.03000,  -82.1089,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01458,  -80.7055,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01731,  -80.6197,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02225,  -80.0421,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.002,  -95.402,  0.000,  0.000,  6,  1.02957,  -84.0620,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01333,  -81.1221,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01734,  -79.6407,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00965,  -81.7917,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01342,  -82.5528,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01889,  -73.5615,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02118,  -74.2965,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -85.562,  0.000,  0.000,  6,  1.03000,  -77.7287,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01889,  -73.5615,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01889,  -73.5615,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02474,  -73.3758,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03454,  -73.0402,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01549,  -77.0343,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95616,  -84.8682,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.0262,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.9143,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01553,  -82.7310,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01464,  -79.7031,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01057,  -82.0309,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01091,  -81.6036,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00684,  -81.5809,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02895,  -77.3033,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03874,  -74.3244,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03177,  -76.3101,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02987,  -77.8696,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01573,  -81.6688,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95788,  -82.3528,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01850,  -79.1607,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02209,  -78.3719,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00571,  -83.0156,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01731,  -79.3558,  'AUSTIN 3',  115.00,  23
6127,  1,  0.001,  -7.248,  0.000,  0.000,  6,  0.87903,  -91.5599,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01396,  -82.5939,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92531,  -91.4489,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01289,  -79.8011,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01935,  -80.5387,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01084,  -80.2226,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98544,  -86.4213,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98077,  -83.8305,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99078,  -79.8115,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02796,  -79.6809,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01189,  -80.6147,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99681,  -86.3653,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99694,  -83.4480,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94792,  -85.5399,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -73.8820,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02678,  -76.4066,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02733,  -78.8530,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -73.8820,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.1770,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.3139,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.1479,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.8127,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.3275,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02440,  -81.3131,  'SAN ANTO',  115.00,  26
6151,  1,  0.002,  -79.786,  0.000,  0.000,  6,  0.99866,  -85.1111,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02645,  -78.7788,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01793,  -80.0455,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00287,  -81.2277,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00916,  -82.5715,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02201,  -78.8012,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00736,  -84.2300,  'BOERNE 1',  115.00,  26
6158,  1,  -0.000,  -70.060,  0.000,  0.000,  6,  1.02335,  -86.2886,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01464,  -81.0302,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01486,  -79.4619,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02951,  -72.8634,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02775,  -75.4729,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02348,  -77.8975,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.3530,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.1801,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.1550,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.5405,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01428,  -81.7986,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03181,  -74.8709,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -77.7339,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01811,  -79.7143,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00508,  -75.9799,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00487,  -77.7940,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01924,  -81.3348,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01374,  -79.7989,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01723,  -79.9108,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.017,  -241.771,  0.000,  0.000,  6,  1.03000,  -78.5546,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01653,  -81.0886,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00553,  -82.6585,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00808,  -82.9052,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01972,  -80.6339,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01845,  -81.4951,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99312,  -81.5225,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01623,  -79.8442,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01289,  -80.1418,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02097,  -78.8593,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01901,  -79.2462,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99736,  -75.0377,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98339,  -78.9272,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98946,  -86.0668,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01493,  -80.5532,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01132,  -78.2579,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00171,  -81.6118,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01013,  -80.4750,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97253,  -82.9122,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01903,  -82.2809,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02920,  -75.5631,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02510,  -78.6568,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02521,  -80.0767,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00366,  -82.3838,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02029,  -81.6964,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01287,  -82.0485,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01501,  -81.6146,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01041,  -81.8570,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02243,  -78.3117,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97837,  -83.7738,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -67.399,  0.000,  0.000,  6,  1.03000,  -80.5283,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02438,  -79.6525,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99431,  -83.6208,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03881,  -73.7481,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03349,  -75.3881,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02497,  -78.5666,  'MARBLE F',  115.00,  23
6213,  1,  -20.740,  -2.389,  0.000,  0.000,  6,  1.03993,  -73.2563,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.8075,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.5065,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.2039,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01453,  -80.7520,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00790,  -79.7403,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01899,  -79.9656,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01575,  -80.7331,  'SAN ANTO',  115.00,  22
6221,  1,  -0.013,  -89.729,  0.000,  0.000,  6,  1.03000,  -84.8442,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02584,  -76.7941,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02344,  -78.0072,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01618,  -80.1232,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00692,  -82.0501,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95736,  -93.3565,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02162,  -78.5982,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02761,  -73.7563,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -109.896,  0.000,  0.000,  6,  1.03000,  -76.1939,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02032,  -78.7451,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00145,  -81.0432,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01612,  -78.8581,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01352,  -79.6684,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02946,  -76.1054,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02823,  -77.3730,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02239,  -79.7841,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.86789,  -93.2736,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01968,  -78.9454,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03456,  -73.6236,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02646,  -76.8148,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01787,  -79.4855,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03456,  -73.6236,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.2702,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.3936,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.7405,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.6578,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.0189,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.3972,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.8496,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01063,  -81.9634,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01656,  -82.0679,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00713,  -80.5288,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01206,  -80.3304,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03420,  -73.5666,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03091,  -75.0224,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01997,  -78.3419,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03185,  -72.8724,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02975,  -72.2389,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03420,  -73.5666,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03148,  -72.5322,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01289,  -81.8780,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01752,  -78.6227,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01720,  -78.4036,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01667,  -80.0598,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01099,  -78.2088,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.525,  -1.719,  0.000,  0.000,  6,  1.01327,  -78.1831,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.839,  -2.727,  0.000,  0.000,  6,  1.01460,  -78.1676,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.525,  -1.719,  0.000,  0.000,  6,  1.01327,  -78.1831,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.839,  -2.727,  0.000,  0.000,  6,  1.01460,  -78.1676,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.098,  -6.817,  0.000,  0.000,  6,  1.01995,  -78.1064,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.282,  -4.090,  0.000,  0.000,  6,  1.01664,  -78.1169,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.839,  -2.727,  0.000,  0.000,  6,  1.01460,  -78.1676,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.839,  -2.727,  0.000,  0.000,  6,  1.01460,  -78.1676,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.979,  -3.201,  0.000,  0.000,  6,  1.01522,  -78.1609,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00948,  -81.7550,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01251,  -83.4363,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02640,  -76.5728,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02060,  -78.2129,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02679,  -75.7459,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02165,  -78.4114,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01768,  -81.4454,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02330,  -80.2039,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01878,  -82.0251,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01498,  -81.0045,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01094,  -82.9252,  'BOERNE 2',  230.00,  26
6286,  1,  -0.001,  -109.241,  0.000,  0.000,  6,  1.00896,  -86.7130,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -78.6836,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01094,  -81.3645,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01179,  -80.0103,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02766,  -79.1636,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01402,  -81.7562,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03479,  -73.2348,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02817,  -75.5724,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01910,  -78.3392,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03295,  -72.6582,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03321,  -72.7422,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03021,  -71.8911,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02778,  -73.2663,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02894,  -75.1437,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02777,  -76.3130,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02778,  -73.2663,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02179,  -71.1617,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02591,  -72.5557,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02287,  -71.5002,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02184,  -71.1353,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01944,  -79.0362,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00909,  -81.6448,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01495,  -80.7276,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97936,  -85.5999,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02363,  -80.2675,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98766,  -81.6254,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02752,  -79.7557,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01691,  -79.9112,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01607,  -81.3371,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03045,  -75.9940,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02017,  -75.7410,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01784,  -76.6779,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01549,  -77.7902,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01383,  -78.5991,  'GEORGETO',  115.00,  23
6320,  1,  -0.006,  -206.186,  0.000,  0.000,  6,  1.03000,  -80.4057,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01960,  -78.9274,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01868,  -81.2564,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00969,  -81.6200,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01674,  -80.9277,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88221,  -91.3278,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00042,  -83.4883,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97733,  -82.2924,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95505,  -89.6948,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00411,  -82.6930,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01983,  -79.5672,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -155.603,  0.000,  0.000,  6,  1.02818,  -79.6626,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01172,  -81.8469,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02888,  -75.7516,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02768,  -77.9358,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -79.7580,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90751,  -94.4001,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02457,  -80.8322,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87898,  -90.9790,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00691,  -79.6592,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01994,  -82.9774,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00329,  -84.8735,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03109,  -75.1045,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02890,  -76.5871,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02731,  -77.7674,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01392,  -79.9263,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01000,  -84.2446,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.0500,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03405,  -75.6292,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -78.4162,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01889,  -81.3118,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02394,  -78.8021,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02889,  -76.7519,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02671,  -77.6838,  'ROUND RO',  115.00,  23
6356,  1,  -0.004,  -175.706,  0.000,  0.000,  6,  1.03000,  -81.5216,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95299,  -94.3432,  'DEVINE 0',  115.00,  26
6358,  1,  -0.001,  -124.124,  0.000,  0.000,  6,  1.03000,  -81.3732,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03232,  -75.5345,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01664,  -76.0015,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98819,  -73.5300,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03445,  -73.5418,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02617,  -76.6666,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02393,  -80.1723,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9884,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.6587,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.2120,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.1444,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9855,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98982,  -85.9776,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02422,  -85.3629,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98259,  -82.8280,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -84.4318,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00400,  -83.3288,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00400,  -83.3288,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01358,  -81.1684,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00969,  -83.8608,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01522,  -68.9472,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01160,  -71.3420,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01197,  -73.9459,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01522,  -68.9472,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01522,  -68.9472,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01522,  -68.9472,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01522,  -68.9472,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01522,  -68.9472,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01890,  -80.8390,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00691,  -84.1276,  'SPRING 1',  115.00,  5
7028,  1,  -0.007,  -427.910,  0.000,  0.000,  7,  1.02000,  -83.6215,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00440,  -69.8905,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00670,  -74.4599,  'PORT LAV',  115.00,  6
7031,  1,  -16.777,  0.000,  0.000,  0.000,  7,  1.00633,  -68.6541,  'PORT LAV',  13.800,  6
7032,  1,  -4.324,  0.000,  0.000,  0.000,  7,  1.00494,  -69.5714,  'PORT LAV',  13.800,  6
7033,  1,  -4.324,  0.000,  0.000,  0.000,  7,  1.00494,  -69.5714,  'PORT LAV',  13.800,  6
7034,  1,  -2.537,  0.000,  0.000,  0.000,  7,  1.00472,  -69.7033,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02243,  -80.5240,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01430,  -82.5369,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02620,  -76.7080,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01497,  -78.3439,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01040,  -81.8300,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02354,  -77.3512,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01572,  -80.5464,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01294,  -68.0749,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01194,  -70.1967,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99337,  -72.7969,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.9181,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02149,  -67.5371,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02531,  -77.0971,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01696,  -78.9102,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01445,  -82.7132,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00029,  -85.3304,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00919,  -84.0742,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00641,  -82.7660,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01313,  -79.2984,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99938,  -84.3219,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00954,  -82.3324,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01751,  -80.5762,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00513,  -84.0373,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99551,  -64.7233,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99957,  -66.6908,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00395,  -69.9916,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -64.2406,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -64.2825,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -64.2479,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -64.3585,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -64.3235,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -64.2927,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99349,  -85.4888,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98243,  -72.9038,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97822,  -77.1039,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00627,  -81.9627,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96467,  -69.4610,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01521,  -80.4536,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02143,  -77.5123,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01924,  -79.5186,  'GALVESTO',  115.00,  2
7075,  1,  -0.001,  -363.334,  0.000,  0.000,  7,  1.02997,  -81.1078,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03668,  -72.7528,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03191,  -74.7185,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02356,  -78.6348,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.0048,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5119,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.4915,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9591,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02203,  -76.7537,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01560,  -79.4185,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99846,  -79.8577,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00461,  -82.8785,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01004,  -81.5024,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97808,  -84.1081,  'RICHMOND',  115.00,  3
7089,  1,  0.000,  -333.759,  0.000,  0.000,  7,  1.02685,  -84.6501,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00241,  -84.8627,  'PINEHURS',  115.00,  5
7091,  1,  -0.001,  -247.944,  0.000,  0.000,  7,  1.03000,  -84.4078,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00383,  -83.5424,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99993,  -84.0217,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01835,  -84.6621,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94639,  -56.5565,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95849,  -60.7853,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96189,  -62.5809,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99290,  -47.4771,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00547,  -82.4925,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00930,  -82.8113,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99938,  -84.4917,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00582,  -82.7288,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03467,  -72.8512,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02529,  -76.2120,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02444,  -79.6021,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.2738,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03467,  -72.8512,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03467,  -72.8512,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.4300,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.3949,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9723,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1493,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.0309,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.0304,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98012,  -83.3819,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00696,  -83.6323,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99968,  -84.2745,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00616,  -82.3945,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99711,  -84.7261,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99711,  -84.7261,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99711,  -84.7261,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96129,  -68.9600,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00307,  -83.4985,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03062,  -73.6623,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01586,  -77.9288,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01306,  -80.1477,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01283,  -82.7057,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00048,  -73.0073,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03254,  -72.7317,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02312,  -76.4831,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01277,  -79.7911,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03254,  -72.7317,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02965,  -71.6496,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02883,  -71.3714,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02840,  -71.2359,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02849,  -71.1792,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02973,  -71.2994,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03254,  -72.7317,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03254,  -72.7317,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03254,  -72.7317,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03254,  -72.7317,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00822,  -85.3348,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00702,  -81.9821,  'HOUSTON ',  115.00,  4
7145,  1,  -0.001,  -248.719,  0.000,  0.000,  7,  1.03000,  -85.7128,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -85.7128,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01156,  -83.1456,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00231,  -84.5788,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98429,  -72.2980,  'BLOOMING',  115.00,  6
7150,  1,  -0.001,  -23.831,  0.000,  0.000,  7,  1.03000,  -80.4598,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02593,  -82.9094,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00541,  -83.1853,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95023,  -65.6560,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01300,  -84.6358,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99860,  -83.4890,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01443,  -80.5136,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00924,  -83.1687,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99696,  -84.3474,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03077,  -76.9920,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02194,  -78.9334,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01513,  -81.6917,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03954,  -76.4487,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -76.1455,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -76.3783,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03963,  -76.4401,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -76.0017,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -75.7869,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03077,  -76.9920,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03077,  -76.9920,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.6690,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01971,  -77.6800,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02145,  -79.4968,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99651,  -85.0136,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00387,  -81.6724,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03019,  -77.7334,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01914,  -79.7867,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00291,  -83.6901,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99986,  -84.8343,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99977,  -82.5203,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00436,  -83.8079,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00031,  -84.7254,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98324,  -83.8869,  'PATTISON',  115.00,  3
7183,  1,  -0.004,  -340.539,  0.000,  0.000,  7,  1.03000,  -84.3645,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02230,  -75.7842,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01450,  -77.7648,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02185,  -73.6949,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01592,  -77.4711,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01037,  -81.6423,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02185,  -73.6949,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02185,  -73.6949,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02185,  -73.6949,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02185,  -73.6949,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02185,  -73.6949,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -72.0703,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -71.8122,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -72.6848,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02884,  -73.0462,  'HOUSTON ',  13.800,  3
7198,  1,  -0.001,  -180.047,  0.000,  0.000,  7,  1.03000,  -84.0557,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02785,  -76.8520,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01987,  -80.2123,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01816,  -83.3354,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99045,  -85.9989,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97185,  -77.3753,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03642,  -72.6884,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03042,  -75.0254,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02871,  -78.2799,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03642,  -72.6884,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.5650,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9110,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1974,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.6167,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9443,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01375,  -80.7022,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00263,  -82.9060,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00451,  -84.3085,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00172,  -83.8352,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00567,  -83.9462,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00034,  -85.3478,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98785,  -80.1836,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00227,  -83.8838,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00164,  -83.6089,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00354,  -82.9649,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00771,  -83.3991,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00133,  -84.0601,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99906,  -85.0985,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00947,  -83.4532,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03115,  -75.9777,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01697,  -78.9960,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01342,  -80.9156,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00146,  -81.9412,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00945,  -80.8428,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02409,  -80.1263,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99153,  -86.1219,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00724,  -85.1291,  'PORTER 0',  115.00,  5
7235,  1,  -0.002,  -183.465,  0.000,  0.000,  7,  1.03000,  -85.5679,  'CYPRESS ',  115.00,  3
7236,  1,  -0.001,  -183.675,  0.000,  0.000,  7,  1.03000,  -84.8871,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97949,  -82.3876,  'FULSHEAR',  115.00,  1
7238,  1,  0.000,  -94.163,  0.000,  0.000,  7,  1.02975,  -82.2251,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -81.4204,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01133,  -83.9549,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00078,  -84.2907,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00297,  -84.1429,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00928,  -83.2669,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99939,  -81.7446,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00718,  -85.2144,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99371,  -85.1910,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97332,  -77.9171,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99821,  -84.5210,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00235,  -83.7964,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01216,  -83.0837,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00214,  -85.8791,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01098,  -75.1898,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99923,  -78.0605,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02316,  -84.2603,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00857,  -82.1727,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00291,  -83.1922,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00202,  -82.0634,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00461,  -83.0806,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01285,  -82.9257,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01241,  -81.4816,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97174,  -66.2697,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -68.128,  0.000,  0.000,  7,  0.98005,  -69.0024,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03208,  -73.0096,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02689,  -75.2394,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01455,  -79.5329,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02968,  -71.7410,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03208,  -73.0096,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03208,  -73.0096,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03208,  -73.0096,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02986,  -72.1611,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99648,  -84.4130,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00413,  -82.7020,  'HOUSTON ',  115.00,  3
7273,  1,  -0.001,  -170.986,  0.000,  0.000,  7,  1.03000,  -80.6528,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01014,  -72.9015,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00874,  -74.5384,  'VICTORIA',  115.00,  6
7276,  1,  0.000,  -482.829,  0.000,  0.000,  7,  1.02717,  -84.3252,  'HOUSTON ',  115.00,  3
7277,  1,  -0.003,  -51.521,  0.000,  0.000,  7,  1.00837,  -75.5864,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02283,  -76.9527,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01950,  -79.5314,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02283,  -76.9527,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02283,  -76.9527,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02776,  -75.6138,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -79.6303,  'BAYTOWN ',  115.00,  4
7284,  1,  -4.324,  0.000,  0.000,  0.000,  7,  1.02829,  -75.3090,  'BAYTOWN ',  13.200,  4
7285,  1,  -12.234,  0.000,  0.000,  0.000,  7,  1.02787,  -75.0194,  'BAYTOWN ',  13.200,  4
7286,  1,  -12.234,  0.000,  0.000,  0.000,  7,  1.02919,  -74.7523,  'BAYTOWN ',  13.200,  4
7287,  1,  -12.234,  0.000,  0.000,  0.000,  7,  1.02919,  -74.7523,  'BAYTOWN ',  13.200,  4
7288,  1,  -12.234,  0.000,  0.000,  0.000,  7,  1.02919,  -74.7523,  'BAYTOWN ',  13.200,  4
7289,  1,  -24.474,  0.000,  0.000,  0.000,  7,  1.02799,  -74.6737,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00062,  -84.9742,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99200,  -85.2558,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01202,  -82.5695,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01239,  -80.1979,  'SANTA FE',  115.00,  2
7294,  1,  -0.000,  -21.065,  0.000,  0.000,  7,  1.03000,  -79.2786,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00217,  -84.2285,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99623,  -84.9311,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99910,  -83.4550,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00332,  -84.3037,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97576,  -80.8790,  'EAGLE LA',  115.00,  1
7300,  1,  -0.000,  -153.956,  0.000,  0.000,  7,  1.03000,  -85.5208,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00063,  -82.2523,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96575,  -72.7695,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99260,  -74.0168,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97119,  -66.2873,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98565,  -71.7132,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98473,  -76.6009,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97119,  -66.2873,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97119,  -66.2873,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97119,  -66.2873,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97119,  -66.2873,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98305,  -65.5097,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01578,  -74.0458,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99399,  -77.3582,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97214,  -84.0516,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01545,  -83.9731,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00031,  -82.8736,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00681,  -80.8621,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99959,  -83.0781,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00241,  -83.9186,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03354,  -72.3174,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02332,  -73.6045,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01546,  -76.7710,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03082,  -71.4860,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02970,  -71.1939,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -71.1881,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03172,  -71.7679,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99064,  -73.1037,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98625,  -74.7359,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99064,  -73.1037,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00315,  -83.7970,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03152,  -74.4890,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02240,  -76.6668,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01067,  -81.0466,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03152,  -74.4890,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.8216,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01010,  -82.3760,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97936,  -76.8314,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00517,  -82.9788,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97505,  -76.7670,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98293,  -84.2960,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99899,  -72.3235,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00945,  -77.8660,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98544,  -82.1669,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99729,  -84.8521,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00681,  -82.5490,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -72.7090,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02441,  -75.2791,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01742,  -78.2076,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7722,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.4634,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.7310,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.9477,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.3984,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9781,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9715,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.0501,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -72.7090,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5165,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7787,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1512,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9304,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00006,  -84.1993,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -80.3906,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97760,  -82.3416,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00780,  -83.6685,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03391,  -73.7585,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02418,  -76.8926,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01597,  -80.5351,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.6886,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.3983,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.6346,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.7152,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.3688,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.9182,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.8555,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.0028,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.4263,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.0834,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.2114,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00939,  -77.8754,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00782,  -84.3323,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00277,  -83.2871,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00428,  -80.1448,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99977,  -83.9441,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00297,  -84.6329,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00356,  -83.9204,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00034,  -84.4751,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00924,  -84.5203,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -78.5464,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03084,  -80.0968,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01975,  -81.8706,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01724,  -81.1058,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97593,  -76.5202,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00030,  -83.5352,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00826,  -84.3433,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99940,  -83.5524,  'HOUSTON ',  115.00,  3
7397,  1,  -0.000,  -103.880,  0.000,  0.000,  7,  1.01921,  -83.6111,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01195,  -81.6490,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00725,  -82.7146,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03135,  -74.1091,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02403,  -76.2794,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01767,  -79.9456,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01031,  -81.4421,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99998,  -84.9520,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01969,  -80.0474,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00240,  -65.7730,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99993,  -66.9939,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97715,  -70.7203,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01173,  -78.6367,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00140,  -82.6929,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00598,  -84.8413,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99840,  -79.2905,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98223,  -78.7901,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01157,  -68.0166,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00624,  -69.6497,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00231,  -71.7662,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01188,  -83.5693,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01226,  -83.2409,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01037,  -80.5129,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01662,  -80.7938,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00456,  -84.4017,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.9804,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02643,  -76.0450,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01317,  -79.6233,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99976,  -84.8262,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95500,  -75.6351,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99839,  -85.0209,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.1205,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01801,  -73.1554,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99683,  -76.9350,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00972,  -83.4650,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01300,  -85.4583,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00894,  -81.8578,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02159,  -81.4597,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -41.998,  0.000,  0.000,  8,  1.02467,  -83.8586,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02847,  -80.3638,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -86.405,  0.000,  0.000,  8,  1.03000,  -81.2078,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -44.765,  0.000,  0.000,  8,  1.03000,  -79.0035,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02019,  -79.6206,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00482,  -81.5955,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00267,  -85.9091,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -80.1327,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01781,  -74.8892,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01959,  -84.2874,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -51.861,  0.000,  0.000,  8,  1.01844,  -82.4664,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00730,  -86.1219,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01616,  -83.3645,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -59.038,  0.000,  0.000,  8,  1.03000,  -86.2426,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01539,  -79.7332,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02751,  -76.6828,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -111.234,  0.000,  0.000,  8,  1.03000,  -79.9284,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00732,  -81.0126,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02816,  -79.3220,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -12.637,  0.000,  0.000,  8,  1.03000,  -81.6155,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02526,  -82.0200,  'LUFKIN 1',  115.00,  8
8024,  1,  -19.026,  0.000,  0.000,  0.000,  8,  1.02738,  -80.6745,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -35.590,  0.000,  0.000,  8,  1.03000,  -80.3230,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00812,  -82.5435,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02581,  -79.5172,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01364,  -82.3170,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00590,  -81.3886,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03923,  -78.9370,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03542,  -79.8273,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02670,  -83.0434,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.1275,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.2945,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.3636,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.3341,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00952,  -85.8873,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01862,  -74.3750,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01270,  -82.1097,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00842,  -79.4121,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -39.348,  0.000,  0.000,  8,  1.03000,  -81.9562,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00852,  -84.4610,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01964,  -70.2930,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02260,  -71.7067,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02233,  -73.9102,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01713,  -69.9036,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01756,  -69.9601,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.5630,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01802,  -70.0330,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01633,  -69.7683,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01814,  -70.0540,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02329,  -80.6234,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00514,  -80.6050,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00211,  -81.1999,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02832,  -78.2098,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02596,  -81.3583,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02565,  -70.5911,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02555,  -72.1032,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02213,  -73.8689,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01880,  -69.6323,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01739,  -69.4311,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02955,  -75.3553,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01947,  -83.4017,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01952,  -74.3737,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01093,  -78.4521,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01974,  -73.5828,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00930,  -69.8777,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01647,  -72.3430,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01366,  -75.3016,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -67.5844,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -68.0235,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00997,  -77.0946,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01051,  -81.0415,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03286,  -64.4798,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03311,  -68.2418,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03300,  -72.3719,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.4502,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.3403,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.8129,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.5606,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01119,  -81.5476,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03288,  -71.6601,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01667,  -73.0938,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96000,  -80.7718,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96430,  -80.8464,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97580,  -81.0359,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.3880,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.8164,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02458,  -80.9751,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01749,  -83.3343,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -20.056,  0.000,  0.000,  8,  1.03000,  -76.1434,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00755,  -82.1463,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02689,  -71.7683,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01096,  -82.0922,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00217,  -84.3959,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00860,  -79.8759,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03120,  -73.0684,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02977,  -75.5439,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03161,  -70.4922,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02563,  -80.7119,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01737,  -83.3526,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.91515,  -88.3278,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00370,  -77.8811,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01027,  -86.1304,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02868,  -69.9414,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02237,  -72.0955,  'MOUNT PL',  115.00,  8
8107,  1,  -0.000,  -15.535,  0.000,  0.000,  8,  1.03000,  -73.6272,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01160,  -81.0977,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00529,  -79.0712,  'ATHENS 2',  115.00,  8
8110,  1,  -0.000,  -37.041,  0.000,  0.000,  8,  1.03000,  -77.4663,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01838,  -83.3261,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03587,  -72.2423,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03397,  -73.2636,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03124,  -75.0169,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03587,  -72.2423,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.5180,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.6198,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00983,  -85.6980,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03037,  -74.4995,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -83.951,  0.000,  0.000,  8,  1.03000,  -86.4022,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02428,  -78.5561,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02185,  -86.9324,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00784,  -78.7195,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02286,  -75.2467,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.436,  0.000,  0.000,  8,  1.02366,  -84.4227,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03285,  -68.1684,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03285,  -68.9720,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03421,  -70.5398,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.6464,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.8690,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.5035,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00091,  -79.4484,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02886,  -75.9172,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02761,  -78.0823,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02559,  -80.5774,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01571,  -80.2022,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01847,  -82.8338,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -46.826,  0.000,  0.000,  8,  1.03000,  -81.4843,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00785,  -82.6681,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00042,  -84.8627,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02202,  -86.6704,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01852,  -73.2950,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02321,  -85.2870,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01522,  -75.6541,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01891,  -77.8662,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00832,  -83.1245,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02943,  -73.3819,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01827,  -75.3670,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01131,  -78.2667,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01781,  -82.9654,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -40.188,  0.000,  0.000,  8,  1.03000,  -83.8775,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02801,  -85.3456,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00572,  -81.1040,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01537,  -81.5943,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02682,  -71.9788,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00353,  -78.8741,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93975,  -85.9496,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03632,  -79.7915,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.002,  -110.290,  0.000,  0.000,  8,  1.03000,  -81.1992,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02823,  -83.8997,  'BRYAN 1 ',  115.00,  7
11001,  1,  20.115,  5.655,  0.000,  0.000,  1,  0.99326,  -46.8150,  'ODESSA 2',  11.500,  9
11002,  1,  10.626,  2.999,  0.000,  0.000,  1,  1.02524,  -39.7401,  'PRESIDIO',  11.500,  9
11007,  1,  4.196,  1.187,  0.000,  0.000,  1,  1.02745,  -38.5911,  'VAN HORN',  11.500,  9
11012,  1,  2.424,  0.686,  0.000,  0.000,  1,  1.00169,  -52.6997,  'SANDERSO',  11.500,  9
11013,  1,  27.970,  7.839,  0.000,  0.000,  1,  0.99400,  -33.1740,  'MONAHANS',  11.500,  9
11014,  1,  2.139,  0.606,  0.000,  0.000,  1,  1.00407,  -32.9137,  'GRANDFAL',  11.500,  9
11015,  1,  5.179,  1.465,  0.000,  0.000,  1,  1.03108,  -39.4634,  'MARFA 0S',  11.500,  9
11016,  1,  2.640,  0.748,  0.000,  0.000,  1,  1.02241,  -39.5774,  'GARDEN C',  11.500,  9
11017,  1,  17.259,  4.857,  0.000,  0.000,  1,  0.98012,  -43.6801,  'ODESSA 4',  11.500,  9
11018,  1,  0.057,  0.017,  0.000,  0.000,  1,  0.98180,  -43.5237,  'NOTREES ',  11.500,  9
11019,  1,  57.038,  15.819,  0.000,  0.000,  1,  1.01218,  -46.5538,  'MIDLAND ',  11.500,  9
11024,  1,  57.450,  15.910,  0.000,  0.000,  1,  0.98220,  -43.3821,  'ODESSA 6',  11.500,  9
11027,  1,  84.940,  23.321,  0.000,  0.000,  1,  1.01939,  -47.5454,  'MIDLAND ',  11.500,  9
11028,  1,  6.732,  1.902,  0.000,  0.000,  1,  1.02401,  -43.6694,  'COAHOMA ',  11.500,  9
11029,  1,  79.910,  21.966,  0.000,  0.000,  1,  1.00749,  -46.3018,  'MIDLAND ',  11.500,  9
11030,  1,  15.964,  4.497,  0.000,  0.000,  1,  1.02126,  -37.7783,  'ALPINE 0',  11.500,  9
11031,  1,  7.160,  2.024,  0.000,  0.000,  1,  1.01048,  -36.4636,  'FORT DAV',  11.500,  9
11036,  1,  11.997,  3.383,  0.000,  0.000,  1,  0.99540,  -38.7724,  'CRANE 0S',  11.500,  9
11037,  1,  93.402,  25.487,  0.000,  0.000,  1,  0.97949,  -45.5932,  'ODESSA 5',  11.500,  9
11040,  1,  44.615,  12.422,  0.000,  0.000,  1,  0.98760,  -45.3128,  'ANDREWS ',  11.500,  9
11044,  1,  7.774,  2.196,  0.000,  0.000,  1,  1.01991,  -51.6151,  'BIG LAKE',  11.500,  9
11045,  1,  90.673,  24.795,  0.000,  0.000,  1,  0.99286,  -48.0395,  'MIDLAND ',  11.500,  9
11046,  1,  10.395,  2.935,  0.000,  0.000,  1,  1.02731,  -49.8232,  'OZONA 0S',  11.500,  9
11054,  1,  14.308,  4.032,  0.000,  0.000,  1,  1.01664,  -44.0960,  'STANTON ',  11.500,  9
11055,  1,  3.642,  1.031,  0.000,  0.000,  1,  1.01313,  -43.6802,  'ODONNELL',  11.500,  9
11058,  1,  12.481,  3.521,  0.000,  0.000,  1,  1.02048,  -40.1160,  'IRAAN 3 ',  11.500,  9
11064,  1,  117.902,  31.873,  0.000,  0.000,  1,  0.98697,  -48.0011,  'ODESSA 3',  11.500,  9
11067,  1,  47.981,  13.352,  0.000,  0.000,  1,  1.00889,  -38.2388,  'BIG SPRI',  11.500,  9
11068,  1,  55.078,  15.272,  0.000,  0.000,  1,  0.99024,  -41.4853,  'MIDLAND ',  11.500,  9
11071,  1,  88.900,  24.339,  0.000,  0.000,  1,  0.99995,  -45.7429,  'ODESSA 1',  11.500,  9
11083,  1,  27.549,  7.727,  0.000,  0.000,  1,  1.01871,  -35.4209,  'FORT STO',  11.500,  9
11085,  1,  18.790,  5.285,  0.000,  0.000,  1,  0.99106,  -34.7593,  'KERMIT 0',  11.500,  9
11086,  1,  38.400,  10.721,  0.000,  0.000,  1,  0.99863,  -36.2219,  'PECOS 0S',  11.500,  9
11087,  1,  0.856,  0.243,  0.000,  0.000,  1,  1.02730,  -44.4500,  'SHEFFIEL',  11.500,  9
11089,  1,  26.952,  7.558,  0.000,  0.000,  1,  1.00134,  -44.8994,  'LAMESA 0',  11.500,  9
11091,  1,  8.806,  2.487,  0.000,  0.000,  1,  1.03199,  -52.7159,  'RALLS 2 ',  16.100,  9
12001,  1,  25.673,  7.205,  0.000,  0.000,  2,  1.01143,  -70.2581,  'PARIS 3 ',  16.100,  11
12007,  1,  4.934,  1.395,  0.000,  0.000,  2,  1.01555,  -69.7536,  'HONEY GR',  16.100,  11
12008,  1,  11.144,  3.144,  0.000,  0.000,  2,  1.01080,  -54.3847,  'MEMPHIS ',  16.100,  10
12009,  1,  29.450,  8.256,  0.000,  0.000,  2,  1.02733,  -62.7059,  'IOWA PAR',  16.100,  11
12010,  1,  47.979,  13.360,  0.000,  0.000,  2,  1.02735,  -57.2870,  'VERNON 2',  16.100,  10
12014,  1,  34.138,  9.550,  0.000,  0.000,  2,  1.00900,  -55.3292,  'CHILDRES',  16.100,  10
12015,  1,  2.679,  0.759,  0.000,  0.000,  2,  1.01696,  -72.2443,  'FORESTBU',  16.100,  11
12016,  1,  33.646,  9.417,  0.000,  0.000,  2,  1.02310,  -73.2065,  'SHERMAN ',  16.100,  11
12020,  1,  29.407,  8.240,  0.000,  0.000,  2,  1.00636,  -62.2586,  'WICHITA ',  16.100,  11
12022,  1,  7.464,  2.109,  0.000,  0.000,  2,  1.01732,  -69.2939,  'PARIS 2 ',  16.100,  11
12025,  1,  32.142,  8.997,  0.000,  0.000,  2,  1.00452,  -61.7976,  'WICHITA ',  16.100,  11
12026,  1,  22.251,  6.254,  0.000,  0.000,  2,  1.03231,  -51.1694,  'WHEELER ',  16.100,  10
12027,  1,  1.788,  0.506,  0.000,  0.000,  2,  1.00961,  -70.7769,  'DEPORT 0',  16.100,  11
12028,  1,  8.224,  2.323,  0.000,  0.000,  2,  1.00855,  -63.7392,  'WICHITA ',  16.100,  11
12029,  1,  4.277,  1.210,  0.000,  0.000,  2,  1.01819,  -54.6497,  'SILVERTO',  16.100,  10
12030,  1,  24.309,  6.824,  0.000,  0.000,  2,  1.00143,  -72.5895,  'BONHAM 0',  16.100,  11
12031,  1,  5.482,  1.550,  0.000,  0.000,  2,  1.03163,  -52.8400,  'MATADOR ',  16.100,  10
12032,  1,  2.132,  0.603,  0.000,  0.000,  2,  1.01711,  -69.3760,  'ARTHUR C',  16.100,  11
12033,  1,  7.209,  2.037,  0.000,  0.000,  2,  0.98774,  -74.8812,  'LEONARD ',  16.100,  11
12034,  1,  2.517,  0.713,  0.000,  0.000,  2,  1.02493,  -72.8344,  'GORDONVI',  16.100,  11
12035,  1,  4.403,  1.246,  0.000,  0.000,  2,  1.02706,  -53.9054,  'KNOX CIT',  16.100,  10
12036,  1,  33.333,  9.327,  0.000,  0.000,  2,  1.00795,  -62.1415,  'WICHITA ',  16.100,  11
12037,  1,  3.158,  0.893,  0.000,  0.000,  2,  1.02513,  -72.1856,  'LINDSAY ',  16.100,  11
12038,  1,  1.252,  0.355,  0.000,  0.000,  2,  1.01844,  -70.6581,  'ECTOR 0S',  16.100,  11
12039,  1,  5.691,  1.609,  0.000,  0.000,  2,  1.00150,  -71.4629,  'SUNSET 0',  16.100,  11
12040,  1,  9.296,  2.625,  0.000,  0.000,  2,  1.01595,  -69.8492,  'CLARKSVI',  16.100,  11
12043,  1,  1.876,  0.531,  0.000,  0.000,  2,  1.02415,  -73.0010,  'SADLER 0',  16.100,  11
12044,  1,  14.693,  4.141,  0.000,  0.000,  2,  1.02436,  -71.7485,  'WHITESBO',  16.100,  11
12045,  1,  22.266,  6.256,  0.000,  0.000,  2,  1.00630,  -62.6143,  'SHEPPARD',  16.100,  11
12046,  1,  10.368,  2.926,  0.000,  0.000,  2,  1.02584,  -72.6294,  'POTTSBOR',  16.100,  11
12047,  1,  6.696,  1.893,  0.000,  0.000,  2,  1.02349,  -70.3308,  'BELLS 0S',  16.100,  11
12048,  1,  6.203,  1.754,  0.000,  0.000,  2,  1.03303,  -53.8197,  'CROSBYTO',  16.100,  10
12049,  1,  10.385,  2.932,  0.000,  0.000,  2,  1.02347,  -59.6963,  'ELECTRA ',  16.100,  10
12050,  1,  2.081,  0.589,  0.000,  0.000,  2,  0.98478,  -74.3959,  'PATTONVI',  16.100,  11
12051,  1,  12.167,  3.431,  0.000,  0.000,  2,  1.00691,  -67.6634,  'HENRIETT',  16.100,  11
12052,  1,  35.266,  9.862,  0.000,  0.000,  2,  1.01392,  -53.0854,  'PANHANDL',  16.100,  10
12053,  1,  26.128,  7.330,  0.000,  0.000,  2,  1.00162,  -69.9667,  'BOWIE 0S',  16.100,  11
12055,  1,  42.355,  11.810,  0.000,  0.000,  2,  1.00710,  -61.6622,  'WICHITA ',  16.100,  11
12060,  1,  1.883,  0.533,  0.000,  0.000,  2,  0.98999,  -73.0981,  'ROXTON 0',  16.100,  11
12063,  1,  41.332,  11.537,  0.000,  0.000,  2,  1.02734,  -72.3090,  'DENISON ',  16.100,  11
12064,  1,  4.354,  1.232,  0.000,  0.000,  2,  1.00376,  -71.0960,  'SUMNER 0',  16.100,  11
12065,  1,  70.952,  19.591,  0.000,  0.000,  2,  1.02737,  -72.8447,  'GAINESVI',  16.100,  11
12066,  1,  7.476,  2.112,  0.000,  0.000,  2,  1.02650,  -51.9600,  'ASPERMON',  16.100,  10
12067,  1,  30.639,  8.581,  0.000,  0.000,  2,  1.00322,  -61.7480,  'WICHITA ',  16.100,  11
12068,  1,  4.334,  1.226,  0.000,  0.000,  2,  1.00501,  -60.5989,  'WINDTHOR',  16.100,  11
12069,  1,  11.113,  3.136,  0.000,  0.000,  2,  1.02731,  -72.8636,  'HOWE 0SE',  16.100,  11
12072,  1,  5.246,  1.484,  0.000,  0.000,  2,  1.02562,  -71.6498,  'COLLINSV',  16.100,  11
12079,  1,  3.784,  1.071,  0.000,  0.000,  2,  1.03101,  -55.9879,  'PADUCAH ',  16.100,  10
12080,  1,  16.707,  4.704,  0.000,  0.000,  2,  1.00903,  -69.5429,  'NOCONA 0',  16.100,  11
12081,  1,  2.712,  0.768,  0.000,  0.000,  2,  1.01048,  -72.1310,  'DODD CIT',  16.100,  11
12082,  1,  52.891,  14.691,  0.000,  0.000,  2,  1.01067,  -62.4886,  'WICHITA ',  16.100,  11
12086,  1,  1.887,  0.534,  0.000,  0.000,  2,  1.00456,  -70.7448,  'MONTAGUE',  16.100,  11
12087,  1,  8.661,  2.446,  0.000,  0.000,  2,  1.02890,  -51.6696,  'SPUR 0SE',  16.100,  10
12090,  1,  1.429,  0.405,  0.000,  0.000,  2,  1.00525,  -71.6406,  'ANNONA 0',  16.100,  11
12091,  1,  18.190,  5.120,  0.000,  0.000,  2,  1.02587,  -56.1031,  'SEYMOUR ',  16.100,  10
12092,  1,  12.368,  3.489,  0.000,  0.000,  2,  1.02466,  -71.3539,  'DENISON ',  16.100,  11
12106,  1,  5.636,  1.594,  0.000,  0.000,  2,  0.99492,  -74.2442,  'WHITEWRI',  16.100,  11
12107,  1,  30.034,  8.417,  0.000,  0.000,  2,  1.02189,  -70.1687,  'SHERMAN ',  16.100,  11
12108,  1,  1.802,  0.510,  0.000,  0.000,  2,  1.02028,  -62.0745,  'ROCHESTE',  16.100,  10
12109,  1,  29.741,  8.334,  0.000,  0.000,  2,  1.01717,  -63.4005,  'BURKBURN',  16.100,  11
12110,  1,  7.538,  2.130,  0.000,  0.000,  2,  1.02731,  -71.6281,  'MUENSTER',  16.100,  11
12111,  1,  14.425,  4.065,  0.000,  0.000,  2,  1.01353,  -64.1292,  'ARCHER C',  16.100,  11
12112,  1,  2.486,  0.704,  0.000,  0.000,  2,  1.00772,  -64.9548,  'PETROLIA',  16.100,  11
12114,  1,  55.451,  15.395,  0.000,  0.000,  2,  1.02216,  -68.3175,  'PARIS 1 ',  16.100,  11
12121,  1,  0.757,  0.214,  0.000,  0.000,  2,  1.01284,  -70.4807,  'BAGWELL ',  16.100,  11
12122,  1,  3.370,  0.954,  0.000,  0.000,  2,  1.01021,  -70.6689,  'TELEPHON',  16.100,  11
12124,  1,  11.248,  3.173,  0.000,  0.000,  2,  0.98919,  -75.1887,  'VAN ALST',  16.100,  11
12125,  1,  2.904,  0.822,  0.000,  0.000,  2,  1.01511,  -71.9644,  'TIOGA 0S',  16.100,  11
12126,  1,  9.145,  2.582,  0.000,  0.000,  2,  1.02145,  -73.2202,  'VALLEY V',  16.100,  11
12129,  1,  3.931,  1.112,  0.000,  0.000,  2,  0.99727,  -74.1729,  'TRENTON ',  16.100,  11
12132,  1,  9.637,  2.721,  0.000,  0.000,  2,  1.02540,  -61.1996,  'HASKELL ',  11.500,  10
12133,  1,  4.878,  1.380,  0.000,  0.000,  2,  1.02137,  -70.8668,  'SAINT JO',  16.100,  11
13002,  1,  72.177,  19.888,  0.000,  0.000,  3,  0.99749,  -84.9131,  'KERRVILL',  11.500,  28
13005,  1,  5.927,  1.675,  0.000,  0.000,  3,  0.96503,  -95.1569,  'LEAKEY 0',  11.500,  28
13006,  1,  6.845,  1.935,  0.000,  0.000,  3,  1.01382,  -52.5113,  'HAMLIN 0',  11.500,  27
13007,  1,  9.611,  2.714,  0.000,  0.000,  3,  1.02362,  -51.2453,  'MERKEL 3',  11.500,  27
13008,  1,  16.035,  4.516,  0.000,  0.000,  3,  1.00939,  -62.3460,  'COLEMAN ',  11.500,  27
13009,  1,  13.035,  3.676,  0.000,  0.000,  3,  1.02201,  -57.1055,  'SONORA 0',  11.500,  28
13010,  1,  3.244,  0.918,  0.000,  0.000,  3,  0.98894,  -93.6945,  'CAMP WOO',  11.500,  28
13011,  1,  16.520,  4.650,  0.000,  0.000,  3,  0.98567,  -89.4088,  'LLANO 0S',  11.500,  28
13012,  1,  0.356,  0.101,  0.000,  0.000,  3,  0.97043,  -90.8631,  'WILLOW C',  11.500,  28
13013,  1,  48.822,  13.590,  0.000,  0.000,  3,  1.02735,  -54.3291,  'ABILENE ',  11.500,  27
13014,  1,  14.951,  4.213,  0.000,  0.000,  3,  1.01658,  -79.9133,  'KINGSLAN',  11.500,  28
13015,  1,  3.480,  0.985,  0.000,  0.000,  3,  1.01537,  -44.9944,  'ROSCOE 6',  11.500,  27
13021,  1,  2.260,  0.640,  0.000,  0.000,  3,  1.01215,  -58.5689,  'LUEDERS ',  11.500,  27
13022,  1,  11.974,  3.377,  0.000,  0.000,  3,  1.00887,  -45.0833,  'COLORADO',  11.500,  27
13023,  1,  10.833,  3.058,  0.000,  0.000,  3,  1.02731,  -52.5870,  'STAMFORD',  11.500,  27
13024,  1,  8.832,  2.494,  0.000,  0.000,  3,  1.02441,  -56.9604,  'ELDORADO',  11.500,  28
13025,  1,  4.253,  1.203,  0.000,  0.000,  3,  1.00830,  -70.8813,  'SAN SABA',  11.500,  28
13029,  1,  2.301,  0.651,  0.000,  0.000,  3,  1.02131,  -76.1491,  'LOMETA 0',  11.500,  28
13030,  1,  121.093,  32.810,  0.000,  0.000,  3,  1.02533,  -64.9793,  'SAN ANGE',  11.500,  27
13031,  1,  10.356,  2.923,  0.000,  0.000,  3,  1.00917,  -52.7147,  'TUSCOLA ',  11.500,  27
13032,  1,  43.546,  12.140,  0.000,  0.000,  3,  1.01296,  -53.0583,  'ABILENE ',  11.500,  27
13035,  1,  1.982,  0.561,  0.000,  0.000,  3,  1.01179,  -69.6918,  'CHEROKEE',  11.500,  28
13036,  1,  5.796,  1.639,  0.000,  0.000,  3,  1.00926,  -66.9401,  'RICHLAND',  11.500,  28
13040,  1,  11.360,  3.205,  0.000,  0.000,  3,  1.00689,  -60.0365,  'BALLINGE',  11.500,  27
13042,  1,  5.680,  1.606,  0.000,  0.000,  3,  1.01338,  -45.2902,  'SILVER 1',  11.500,  27
13049,  1,  4.534,  1.283,  0.000,  0.000,  3,  1.01456,  -54.6357,  'ANSON 0S',  11.500,  27
13051,  1,  111.968,  30.296,  0.000,  0.000,  3,  0.97118,  -62.5784,  'DEL RIO ',  11.500,  28
13052,  1,  6.664,  1.883,  0.000,  0.000,  3,  0.98570,  -91.0235,  'HUNT 0SE',  11.500,  28
13066,  1,  16.847,  4.744,  0.000,  0.000,  3,  1.01622,  -67.6368,  'BRADY 0S',  11.500,  28
13069,  1,  2.525,  0.714,  0.000,  0.000,  3,  1.01001,  -55.5263,  'OVALO 0S',  11.500,  27
13072,  1,  5.602,  1.584,  0.000,  0.000,  3,  1.01861,  -63.7598,  'MILES 0S',  11.500,  27
13075,  1,  8.101,  2.288,  0.000,  0.000,  3,  1.01454,  -64.7385,  'MASON 0S',  11.500,  28
13076,  1,  7.035,  1.988,  0.000,  0.000,  3,  0.98839,  -94.4603,  'BRACKETT',  11.500,  28
13077,  1,  56.036,  15.547,  0.000,  0.000,  3,  1.01190,  -54.0606,  'ABILENE ',  11.500,  27
13093,  1,  1.591,  0.451,  0.000,  0.000,  3,  0.98890,  -92.7637,  'ROCKSPRI',  11.500,  28
13099,  1,  8.662,  2.446,  0.000,  0.000,  3,  1.01075,  -54.3841,  'DYESS AF',  11.500,  27
13100,  1,  7.697,  2.175,  0.000,  0.000,  3,  1.00784,  -58.4050,  'HAWLEY 0',  11.500,  27
13101,  1,  5.319,  1.504,  0.000,  0.000,  3,  1.01102,  -74.4821,  'BUCHANAN',  11.500,  28
13102,  1,  46.898,  13.058,  0.000,  0.000,  3,  1.01334,  -59.9807,  'ABILENE ',  11.500,  27
13103,  1,  27.999,  7.851,  0.000,  0.000,  3,  1.01270,  -48.5390,  'SWEETWAT',  11.500,  27
13107,  1,  8.237,  2.327,  0.000,  0.000,  3,  0.98963,  -87.7081,  'INGRAM 0',  11.500,  28
13108,  1,  12.036,  3.395,  0.000,  0.000,  3,  1.01178,  -78.7859,  'KEMPNER ',  11.500,  28
13114,  1,  86.772,  23.803,  0.000,  0.000,  3,  1.01715,  -59.8526,  'SAN ANGE',  11.500,  27
13115,  1,  6.648,  1.879,  0.000,  0.000,  3,  1.01488,  -48.5944,  'ROTAN 0S',  11.500,  27
13123,  1,  45.130,  12.556,  0.000,  0.000,  3,  0.97333,  -96.7320,  'UVALDE 0',  11.500,  28
13124,  1,  22.167,  6.229,  0.000,  0.000,  3,  1.01611,  -86.3219,  'FREDERIC',  11.500,  28
13125,  1,  69.013,  19.049,  0.000,  0.000,  3,  1.00668,  -60.2352,  'ABILENE ',  11.500,  27
13126,  1,  7.791,  2.200,  0.000,  0.000,  3,  0.96602,  -97.6992,  'SABINAL ',  11.500,  28
13128,  1,  1.645,  0.466,  0.000,  0.000,  3,  1.01247,  -44.9962,  'LORAINE ',  11.500,  27
13130,  1,  70.367,  19.423,  0.000,  0.000,  3,  1.01558,  -45.4063,  'SAN ANGE',  11.500,  27
13132,  1,  8.651,  2.443,  0.000,  0.000,  3,  1.01236,  -64.8553,  'EDEN 0SE',  11.500,  28
13136,  1,  39.627,  11.061,  0.000,  0.000,  3,  1.00807,  -44.7558,  'SNYDER 2',  11.500,  27
13138,  1,  10.041,  2.835,  0.000,  0.000,  3,  1.02258,  -63.8151,  'MENARD 0',  11.500,  28
13139,  1,  9.998,  2.822,  0.000,  0.000,  3,  1.00345,  -55.9942,  'WINTERS ',  11.500,  27
13140,  1,  0.189,  0.054,  0.000,  0.000,  3,  1.00758,  -56.0286,  'GOLDSBOR',  11.500,  27
13142,  1,  6.590,  1.863,  0.000,  0.000,  3,  1.02731,  -65.0502,  'GOODFELL',  11.500,  27
13143,  1,  4.475,  1.266,  0.000,  0.000,  3,  1.02072,  -63.7269,  'SANTA AN',  11.500,  28
13144,  1,  4.754,  1.345,  0.000,  0.000,  3,  1.01538,  -64.4427,  'ROWENA 0',  11.500,  28
13145,  1,  1.776,  0.503,  0.000,  0.000,  3,  1.01681,  -50.3390,  'TRENT 2 ',  11.500,  27
13146,  1,  7.439,  2.102,  0.000,  0.000,  3,  1.02731,  -60.7247,  'JUNCTION',  11.500,  28
13147,  1,  20.109,  5.656,  0.000,  0.000,  3,  1.02732,  -77.8538,  'LAMPASAS',  11.500,  28
14002,  1,  0.424,  0.120,  0.000,  0.000,  4,  0.99668,  -93.7089,  'LAUGHLIN',  11.500,  20
14003,  1,  122.905,  33.252,  0.000,  0.000,  4,  1.01687,  -115.3240,  'EDINBURG',  11.500,  19
14005,  1,  160.052,  43.756,  0.000,  0.000,  4,  1.00622,  -99.0465,  'LAREDO 7',  11.500,  20
14006,  1,  2.405,  0.680,  0.000,  0.000,  4,  1.02333,  -95.4545,  'BRUNI 2 ',  11.500,  20
14007,  1,  206.135,  56.399,  0.000,  0.000,  4,  1.00491,  -117.9058,  'MCALLEN ',  11.500,  19
14008,  1,  26.284,  7.373,  0.000,  0.000,  4,  1.00608,  -82.6768,  'POTEET 0',  11.500,  20
14011,  1,  10.623,  2.998,  0.000,  0.000,  4,  1.01003,  -100.2295,  'HEBBRONV',  11.500,  19
14012,  1,  9.463,  2.672,  0.000,  0.000,  4,  1.02731,  -113.1485,  'PROGRESO',  11.500,  19
14013,  1,  98.941,  26.995,  0.000,  0.000,  4,  1.00622,  -116.7747,  'EDINBURG',  11.500,  19
14015,  1,  159.418,  43.532,  0.000,  0.000,  4,  0.99420,  -91.0716,  'EAGLE PA',  11.500,  20
14016,  1,  4.858,  1.374,  0.000,  0.000,  4,  1.01344,  -82.3071,  'CHARLOTT',  11.500,  20
14017,  1,  58.845,  16.315,  0.000,  0.000,  4,  1.01928,  -90.8270,  'CORPUS C',  11.500,  21
14018,  1,  6.620,  1.871,  0.000,  0.000,  4,  1.00888,  -86.9277,  'WOODSBOR',  11.500,  21
14019,  1,  103.116,  28.084,  0.000,  0.000,  4,  1.00504,  -111.9614,  'MERCEDES',  11.500,  19
14020,  1,  90.627,  24.800,  0.000,  0.000,  4,  1.00298,  -91.4408,  'CORPUS C',  11.500,  21
14021,  1,  20.144,  5.664,  0.000,  0.000,  4,  1.00462,  -113.0068,  'EDCOUCH ',  11.500,  19
14022,  1,  5.078,  1.436,  0.000,  0.000,  4,  0.99230,  -97.6099,  'ENCINAL ',  11.500,  20
14023,  1,  4.681,  1.324,  0.000,  0.000,  4,  1.01210,  -82.2240,  'MOORE 0S',  11.500,  20
14027,  1,  60.492,  16.760,  0.000,  0.000,  4,  1.01876,  -117.3741,  'MCALLEN ',  11.500,  19
14031,  1,  2.333,  0.661,  0.000,  0.000,  4,  1.01178,  -100.1676,  'SAN YGNA',  11.500,  20
14032,  1,  47.688,  13.269,  0.000,  0.000,  4,  1.00368,  -96.3337,  'KINGSVIL',  11.500,  21
14033,  1,  132.532,  35.676,  0.000,  0.000,  4,  1.00327,  -98.4471,  'LAREDO 6',  11.500,  20
14034,  1,  39.560,  11.043,  0.000,  0.000,  4,  1.00583,  -116.3575,  'HIDALGO ',  11.500,  19
14035,  1,  25.338,  7.111,  0.000,  0.000,  4,  1.00607,  -89.6729,  'CORPUS C',  11.500,  21
14036,  1,  28.940,  8.106,  0.000,  0.000,  4,  0.98225,  -91.1209,  'CRYSTAL ',  11.500,  20
14037,  1,  22.942,  6.446,  0.000,  0.000,  4,  1.02286,  -88.3406,  'SINTON 0',  11.500,  21
14038,  1,  56.072,  15.553,  0.000,  0.000,  4,  1.00541,  -85.2706,  'BEEVILLE',  11.500,  21
14040,  1,  272.257,  74.687,  0.000,  0.000,  4,  1.02739,  -110.3742,  'MISSION ',  11.500,  19
14042,  1,  94.772,  25.927,  0.000,  0.000,  4,  1.02174,  -114.8249,  'SAN JUAN',  11.500,  19
14043,  1,  2.813,  0.796,  0.000,  0.000,  4,  1.00297,  -105.5596,  'FALCON H',  11.500,  19
14048,  1,  15.375,  4.331,  0.000,  0.000,  4,  1.00388,  -112.3752,  'LA JOYA ',  11.500,  19
14051,  1,  60.119,  16.649,  0.000,  0.000,  4,  1.00529,  -95.1382,  'BISHOP 0',  11.500,  21
14053,  1,  0.073,  0.020,  0.000,  0.000,  4,  1.01699,  -96.9164,  'ARMSTRON',  11.500,  19
14054,  1,  5.596,  1.582,  0.000,  0.000,  4,  1.01370,  -86.9992,  'SKIDMORE',  11.500,  21
14055,  1,  10.175,  2.872,  0.000,  0.000,  4,  1.00740,  -88.9955,  'CORPUS C',  11.500,  21
14064,  1,  5.028,  1.422,  0.000,  0.000,  4,  1.00833,  -89.3539,  'CORPUS C',  11.500,  21
14066,  1,  115.441,  31.351,  0.000,  0.000,  4,  1.02741,  -116.4976,  'WESLACO ',  11.500,  19
14067,  1,  135.293,  36.381,  0.000,  0.000,  4,  1.00404,  -109.8995,  'HARLINGE',  11.500,  19
14068,  1,  18.333,  5.160,  0.000,  0.000,  4,  1.02323,  -115.8216,  'ELSA 0SE',  11.500,  19
14069,  1,  2.789,  0.789,  0.000,  0.000,  4,  1.00978,  -89.2675,  'CORPUS C',  11.500,  21
14071,  1,  228.598,  62.496,  0.000,  0.000,  4,  1.00023,  -101.4178,  'BROWNSVI',  11.500,  19
14072,  1,  29.060,  8.145,  0.000,  0.000,  4,  1.01181,  -89.0534,  'CORPUS C',  11.500,  21
14078,  1,  51.955,  14.434,  0.000,  0.000,  4,  1.00579,  -89.3076,  'CORPUS C',  11.500,  21
14079,  1,  200.372,  54.873,  0.000,  0.000,  4,  1.01305,  -113.4306,  'MISSION ',  11.500,  19
14086,  1,  16.317,  4.596,  0.000,  0.000,  4,  1.02731,  -106.6260,  'RIO HOND',  11.500,  19
14087,  1,  0.875,  0.248,  0.000,  0.000,  4,  1.02730,  -90.7012,  'CORPUS C',  11.500,  21
14088,  1,  241.270,  66.184,  0.000,  0.000,  4,  1.02739,  -116.8375,  'PHARR 0S',  11.500,  19
14089,  1,  5.936,  1.678,  0.000,  0.000,  4,  1.00275,  -112.1857,  'SANTA RO',  11.500,  19
14099,  1,  10.717,  3.025,  0.000,  0.000,  4,  1.00959,  -90.2716,  'ODEM 0SE',  11.500,  21
14100,  1,  15.631,  4.403,  0.000,  0.000,  4,  1.00966,  -89.0182,  'CORPUS C',  11.500,  21
14101,  1,  103.185,  28.099,  0.000,  0.000,  4,  1.00341,  -98.1633,  'LAREDO 3',  11.500,  20
14102,  1,  19.122,  5.380,  0.000,  0.000,  4,  1.01657,  -103.5927,  'OLMITO 0',  11.500,  19
14103,  1,  109.221,  29.731,  0.000,  0.000,  4,  1.02740,  -116.2472,  'EDINBURG',  11.500,  19
14106,  1,  29.708,  8.323,  0.000,  0.000,  4,  1.00326,  -103.4237,  'PORT ISA',  11.500,  19
14107,  1,  81.040,  22.285,  0.000,  0.000,  4,  1.02182,  -115.9198,  'DONNA 0S',  11.500,  19
14108,  1,  16.332,  4.600,  0.000,  0.000,  4,  1.01250,  -87.1991,  'INGLESID',  11.500,  21
14109,  1,  66.234,  18.301,  0.000,  0.000,  4,  1.00623,  -90.4437,  'CORPUS C',  11.500,  21
14110,  1,  39.588,  11.054,  0.000,  0.000,  4,  1.01853,  -107.5062,  'LOS FRES',  11.500,  19
14111,  1,  73.012,  20.120,  0.000,  0.000,  4,  1.00557,  -111.7854,  'HARLINGE',  11.500,  19
14112,  1,  3.032,  0.858,  0.000,  0.000,  4,  1.02064,  -98.5903,  'RIVIERA ',  11.500,  21
14117,  1,  11.412,  3.220,  0.000,  0.000,  4,  1.01567,  -82.2073,  'JOURDANT',  11.500,  20
14118,  1,  10.652,  3.006,  0.000,  0.000,  4,  1.00540,  -95.1831,  'GEORGE W',  11.500,  21
14119,  1,  61.749,  17.089,  0.000,  0.000,  4,  1.00209,  -107.1017,  'ROMA 0SE',  11.500,  19
14120,  1,  25.952,  7.282,  0.000,  0.000,  4,  1.00776,  -89.1730,  'CORPUS C',  11.500,  21
14121,  1,  3.596,  1.018,  0.000,  0.000,  4,  1.02730,  -112.8119,  'SANTA MA',  11.500,  19
14122,  1,  159.533,  43.669,  0.000,  0.000,  4,  1.01188,  -116.9846,  'MCALLEN ',  11.500,  19
14123,  1,  58.474,  16.205,  0.000,  0.000,  4,  1.00687,  -91.3126,  'CORPUS C',  11.500,  21
14124,  1,  26.460,  7.424,  0.000,  0.000,  4,  1.01143,  -105.8573,  'FALFURRI',  11.500,  19
14125,  1,  3.598,  1.018,  0.000,  0.000,  4,  1.00215,  -82.1218,  'PETTUS 0',  11.500,  21
14126,  1,  82.949,  22.782,  0.000,  0.000,  4,  1.01325,  -101.6133,  'BROWNSVI',  11.500,  19
14127,  1,  40.027,  11.178,  0.000,  0.000,  4,  1.02734,  -96.3549,  'ALICE 0S',  11.500,  21
14128,  1,  104.627,  28.515,  0.000,  0.000,  4,  1.02068,  -112.1780,  'RIO GRAN',  11.500,  19
14129,  1,  10.999,  3.104,  0.000,  0.000,  4,  1.03055,  -96.1461,  'PREMONT ',  11.500,  20
14130,  1,  8.460,  2.390,  0.000,  0.000,  4,  1.02731,  -96.9110,  'FREER 0S',  11.500,  20
14132,  1,  28.831,  8.081,  0.000,  0.000,  4,  1.00692,  -86.8325,  'PEARSALL',  11.500,  20
14139,  1,  9.234,  2.607,  0.000,  0.000,  4,  1.00652,  -93.8766,  'SANDIA 0',  11.500,  21
14143,  1,  12.844,  3.621,  0.000,  0.000,  4,  0.98981,  -89.7170,  'DILLEY 0',  11.500,  20
14144,  1,  13.524,  3.812,  0.000,  0.000,  4,  1.01038,  -94.8563,  'ORANGE G',  11.500,  21
14145,  1,  27.815,  7.799,  0.000,  0.000,  4,  1.00911,  -88.2989,  'PORTLAND',  11.500,  21
14147,  1,  183.337,  50.221,  0.000,  0.000,  4,  1.01899,  -97.3930,  'LAREDO 4',  11.500,  20
14148,  1,  12.102,  3.413,  0.000,  0.000,  4,  1.00884,  -96.5519,  'THREE RI',  11.500,  20
14149,  1,  55.275,  15.331,  0.000,  0.000,  4,  0.99640,  -85.1334,  'ROCKPORT',  11.500,  21
14150,  1,  6.294,  1.779,  0.000,  0.000,  4,  1.00696,  -89.8063,  'CORPUS C',  11.500,  21
14154,  1,  30.128,  8.439,  0.000,  0.000,  4,  1.00122,  -113.5816,  'PENITAS ',  11.500,  19
14155,  1,  20.689,  5.817,  0.000,  0.000,  4,  1.00584,  -111.7755,  'SULLIVAN',  11.500,  19
14156,  1,  44.800,  12.483,  0.000,  0.000,  4,  1.01275,  -90.3077,  'CORPUS C',  11.500,  21
14157,  1,  108.898,  29.603,  0.000,  0.000,  4,  1.00935,  -115.5822,  'MISSION ',  11.500,  19
14159,  1,  14.864,  4.189,  0.000,  0.000,  4,  1.01326,  -88.2052,  'CORPUS C',  11.500,  21
14164,  1,  2.287,  0.648,  0.000,  0.000,  4,  1.00512,  -111.1680,  'GRULLA 0',  11.500,  19
14167,  1,  2.846,  0.805,  0.000,  0.000,  4,  1.01037,  -113.2084,  'HARGILL ',  11.500,  19
14168,  1,  4.882,  1.381,  0.000,  0.000,  4,  1.01249,  -88.4107,  'CORPUS C',  11.500,  21
14169,  1,  19.831,  5.577,  0.000,  0.000,  4,  1.00766,  -91.8485,  'MATHIS 0',  11.500,  21
14170,  1,  16.514,  4.650,  0.000,  0.000,  4,  1.00783,  -88.3741,  'ARANSAS ',  11.500,  21
14171,  1,  120.395,  32.633,  0.000,  0.000,  4,  1.02668,  -106.5594,  'SAN BENI',  11.500,  19
14172,  1,  41.951,  11.702,  0.000,  0.000,  4,  1.01188,  -83.5645,  'PLEASANT',  11.500,  20
14173,  1,  7.400,  2.090,  0.000,  0.000,  4,  0.99377,  -79.3171,  'REFUGIO ',  11.500,  21
14174,  1,  16.296,  4.590,  0.000,  0.000,  4,  1.02732,  -81.8457,  'LYTLE 0S',  11.500,  20
14175,  1,  2.722,  0.770,  0.000,  0.000,  4,  1.02731,  -96.5120,  'LAREDO 2',  11.500,  20
14178,  1,  15.436,  4.349,  0.000,  0.000,  4,  1.02733,  -83.6117,  'GOLIAD 0',  11.500,  21
14179,  1,  11.016,  3.109,  0.000,  0.000,  4,  1.02012,  -97.1300,  'SAN DIEG',  11.500,  20
14180,  1,  4.157,  1.176,  0.000,  0.000,  4,  1.00635,  -89.2426,  'PORT ARA',  11.500,  21
14182,  1,  17.385,  4.894,  0.000,  0.000,  4,  1.00372,  -84.7048,  'TAFT 1 1',  11.500,  21
14185,  1,  41.932,  11.695,  0.000,  0.000,  4,  1.00743,  -105.0509,  'ZAPATA 0',  11.500,  19
14186,  1,  17.562,  4.944,  0.000,  0.000,  4,  1.01934,  -113.4056,  'SANTA RO',  11.500,  19
14187,  1,  12.784,  3.604,  0.000,  0.000,  4,  0.98133,  -95.9528,  'COTULLA ',  11.500,  20
14188,  1,  1.256,  0.356,  0.000,  0.000,  4,  0.99863,  -92.3143,  'QUEMADO ',  11.500,  20
14189,  1,  31.483,  8.809,  0.000,  0.000,  4,  0.97575,  -92.9831,  'CARRIZO ',  11.500,  20
14190,  1,  92.811,  25.381,  0.000,  0.000,  4,  1.00564,  -98.0751,  'LAREDO 5',  11.500,  20
14191,  1,  32.050,  8.973,  0.000,  0.000,  4,  1.00895,  -101.6221,  'RAYMONDV',  11.500,  19
14193,  1,  129.740,  35.005,  0.000,  0.000,  4,  1.01537,  -99.2718,  'BROWNSVI',  11.500,  19
15003,  1,  1.924,  0.545,  0.000,  0.000,  5,  1.02090,  -73.2052,  'GARLAND ',  16.100,  16
15004,  1,  73.200,  20.078,  0.000,  0.000,  5,  0.93409,  -82.1346,  'KERENS 0',  16.100,  14
15005,  1,  5.958,  1.684,  0.000,  0.000,  5,  0.96291,  -75.9325,  'LIPAN 0S',  16.100,  18
15006,  1,  5.738,  1.622,  0.000,  0.000,  5,  1.02609,  -72.8088,  'DALLAS 2',  16.100,  16
15007,  1,  71.212,  19.653,  0.000,  0.000,  5,  1.02048,  -71.2806,  'DENTON 4',  16.100,  17
15008,  1,  57.539,  15.933,  0.000,  0.000,  5,  0.98215,  -67.4983,  'ALBANY 2',  16.100,  15
15009,  1,  7.229,  2.043,  0.000,  0.000,  5,  1.02439,  -73.8690,  'DALLAS 2',  16.100,  16
15010,  1,  49.361,  13.736,  0.000,  0.000,  5,  1.02461,  -73.1754,  'PLANO 2 ',  16.100,  16
15011,  1,  99.480,  26.935,  0.000,  0.000,  5,  0.92040,  -83.8877,  'THORNTON',  16.100,  13
15012,  1,  5.363,  1.517,  0.000,  0.000,  5,  1.01850,  -71.6664,  'DENTON 5',  16.100,  17
15013,  1,  73.138,  20.108,  0.000,  0.000,  5,  0.96750,  -77.8797,  'EARLY 0S',  16.100,  15
15014,  1,  13.399,  3.777,  0.000,  0.000,  5,  1.00764,  -72.2434,  'DECATUR ',  16.100,  17
15016,  1,  32.694,  9.154,  0.000,  0.000,  5,  1.02298,  -71.3045,  'KELLER 2',  16.100,  17
15017,  1,  82.412,  22.632,  0.000,  0.000,  5,  1.00921,  -73.3408,  'PONDER 0',  16.100,  17
15022,  1,  10.338,  2.918,  0.000,  0.000,  5,  1.01879,  -70.9967,  'ALEDO 1 ',  16.100,  17
15024,  1,  212.988,  57.641,  0.000,  0.000,  5,  0.90510,  -83.9622,  'GATESVIL',  16.100,  13
15025,  1,  25.460,  7.146,  0.000,  0.000,  5,  1.01395,  -70.0632,  'CLEBURNE',  16.100,  18
15026,  1,  56.105,  15.569,  0.000,  0.000,  5,  1.01719,  -72.6986,  'FORT WOR',  16.100,  17
15027,  1,  51.724,  14.377,  0.000,  0.000,  5,  1.01622,  -73.5914,  'FORT WOR',  16.100,  17
15028,  1,  54.294,  15.082,  0.000,  0.000,  5,  1.02211,  -72.5031,  'FORT WOR',  16.100,  17
15029,  1,  6.763,  1.911,  0.000,  0.000,  5,  0.96992,  -77.6216,  'TROY 0SE',  16.100,  13
15030,  1,  5.699,  1.611,  0.000,  0.000,  5,  1.00729,  -74.5701,  'SPRINGTO',  16.100,  12
15031,  1,  121.660,  32.920,  0.000,  0.000,  5,  1.01285,  -73.4890,  'PRINCETO',  16.100,  16
15032,  1,  13.754,  3.877,  0.000,  0.000,  5,  1.01662,  -73.2289,  'DALLAS 2',  16.100,  16
15034,  1,  25.372,  7.122,  0.000,  0.000,  5,  1.01793,  -71.2648,  'DALLAS 1',  16.100,  16
15043,  1,  35.533,  9.936,  0.000,  0.000,  5,  1.01484,  -73.7903,  'ROYSE CI',  16.100,  16
15044,  1,  43.719,  12.185,  0.000,  0.000,  5,  1.01004,  -71.9381,  'BOYD 0SE',  16.100,  17
15046,  1,  26.688,  7.487,  0.000,  0.000,  5,  1.01135,  -66.4459,  'STEPHENV',  16.100,  18
15048,  1,  49.576,  13.791,  0.000,  0.000,  5,  1.01723,  -70.3758,  'MANSFIEL',  16.100,  17
15050,  1,  104.026,  28.358,  0.000,  0.000,  5,  1.02046,  -72.4093,  'GREENVIL',  16.100,  16
15053,  1,  61.061,  16.917,  0.000,  0.000,  5,  1.02213,  -72.4848,  'PLANO 4 ',  16.100,  16
15054,  1,  98.412,  26.585,  0.000,  0.000,  5,  0.89493,  -86.7781,  'GROESBEC',  16.100,  14
15056,  1,  15.610,  4.397,  0.000,  0.000,  5,  1.01562,  -64.0518,  'GRAHAM 1',  16.100,  12
15062,  1,  28.076,  7.872,  0.000,  0.000,  5,  1.01266,  -81.6713,  'MABANK 2',  11.500,  14
15064,  1,  20.566,  5.784,  0.000,  0.000,  5,  1.02367,  -71.2280,  'ARLINGTO',  16.100,  17
15070,  1,  48.222,  13.421,  0.000,  0.000,  5,  1.01689,  -73.4371,  'DALLAS 4',  16.100,  17
15071,  1,  60.572,  16.760,  0.000,  0.000,  5,  0.99076,  -74.7252,  'WACO 3 0',  16.100,  13
15072,  1,  47.851,  13.324,  0.000,  0.000,  5,  1.02557,  -72.5088,  'DALLAS 1',  16.100,  16
15073,  1,  53.756,  14.923,  0.000,  0.000,  5,  1.00649,  -68.2034,  'BANGS 0S',  16.100,  15
15074,  1,  5.573,  1.576,  0.000,  0.000,  5,  1.01379,  -73.6480,  'PROSPER ',  16.100,  16
15075,  1,  14.669,  4.131,  0.000,  0.000,  5,  0.95444,  -80.7957,  'EVANT 0S',  16.100,  18
15077,  1,  1.783,  0.505,  0.000,  0.000,  5,  1.02731,  -78.7437,  'TERRELL ',  11.500,  16
15078,  1,  18.331,  5.159,  0.000,  0.000,  5,  1.01933,  -71.3245,  'AUBREY 0',  16.100,  17
15079,  1,  50.204,  13.948,  0.000,  0.000,  5,  0.99093,  -75.5460,  'WACO 4 0',  16.100,  13
15080,  1,  18.643,  5.241,  0.000,  0.000,  5,  0.95288,  -79.7636,  'LORENA 0',  16.100,  13
15081,  1,  21.435,  6.024,  0.000,  0.000,  5,  0.99979,  -76.9026,  'FORT HOO',  16.100,  13
15082,  1,  46.469,  12.944,  0.000,  0.000,  5,  1.02293,  -73.0450,  'ARLINGTO',  16.100,  17
15084,  1,  50.909,  14.159,  0.000,  0.000,  5,  1.02371,  -71.7767,  'MCKINNEY',  16.100,  16
15085,  1,  102.130,  27.834,  0.000,  0.000,  5,  1.00814,  -73.9339,  'DALLAS 3',  16.100,  17
15086,  1,  41.132,  11.479,  0.000,  0.000,  5,  1.01836,  -72.8684,  'ARLINGTO',  16.100,  17
15087,  1,  62.326,  17.197,  0.000,  0.000,  5,  0.95661,  -77.6868,  'MILFORD ',  16.100,  14
15090,  1,  2.195,  0.621,  0.000,  0.000,  5,  1.02665,  -73.6764,  'DALLAS 1',  16.100,  16
15091,  1,  67.121,  18.442,  0.000,  0.000,  5,  0.91969,  -81.5922,  'FROST 0S',  16.100,  14
15092,  1,  3.055,  0.865,  0.000,  0.000,  5,  1.01392,  -72.4964,  'GRANDVIE',  16.100,  14
15093,  1,  10.499,  2.963,  0.000,  0.000,  5,  1.02731,  -73.9973,  'HASLET 0',  16.100,  17
15094,  1,  73.618,  20.290,  0.000,  0.000,  5,  1.00673,  -72.7226,  'BARDWELL',  16.100,  14
15095,  1,  1.416,  0.401,  0.000,  0.000,  5,  1.02214,  -72.6302,  'LAKE DAL',  16.100,  17
15096,  1,  19.781,  5.564,  0.000,  0.000,  5,  1.02385,  -72.7109,  'PLANO 1 ',  16.100,  16
15097,  1,  43.883,  12.235,  0.000,  0.000,  5,  1.02196,  -72.1453,  'EULESS 2',  16.100,  17
15098,  1,  47.485,  13.224,  0.000,  0.000,  5,  1.02735,  -73.3300,  'FORT WOR',  16.100,  17
15099,  1,  87.970,  24.136,  0.000,  0.000,  5,  1.02739,  -73.4088,  'FLOWER M',  16.100,  17
15100,  1,  33.317,  9.325,  0.000,  0.000,  5,  1.01701,  -73.1961,  'DALLAS 1',  16.100,  16
15101,  1,  14.496,  4.082,  0.000,  0.000,  5,  0.95922,  -78.1806,  'COMANCHE',  16.100,  15
15103,  1,  19.470,  5.478,  0.000,  0.000,  5,  1.02562,  -72.0900,  'RICHARDS',  16.100,  16
15104,  1,  178.615,  48.954,  0.000,  0.000,  5,  1.01576,  -72.3258,  'FORT WOR',  16.100,  17
15105,  1,  38.028,  10.626,  0.000,  0.000,  5,  1.02071,  -73.0913,  'IRVING 1',  16.100,  17
15108,  1,  48.973,  13.631,  0.000,  0.000,  5,  1.02735,  -72.2764,  'DALLAS 4',  16.100,  17
15109,  1,  31.866,  8.920,  0.000,  0.000,  5,  1.00066,  -74.2505,  'LANCASTE',  16.100,  16
15110,  1,  49.544,  13.754,  0.000,  0.000,  5,  0.96290,  -73.0994,  'PALO PIN',  16.100,  12
15111,  1,  1.777,  0.503,  0.000,  0.000,  5,  1.02548,  -73.2292,  'ADDISON ',  16.100,  16
15112,  1,  33.941,  9.482,  0.000,  0.000,  5,  0.95304,  -76.4787,  'HICO 0SE',  16.100,  18
15113,  1,  8.688,  2.454,  0.000,  0.000,  5,  1.01702,  -73.2710,  'KRUM 0SE',  16.100,  17
15114,  1,  17.056,  4.801,  0.000,  0.000,  5,  0.99542,  -76.5534,  'KAUFMAN ',  16.100,  16
15115,  1,  30.639,  8.584,  0.000,  0.000,  5,  1.02318,  -74.2515,  'CADDO MI',  16.100,  16
15116,  1,  14.536,  4.097,  0.000,  0.000,  5,  1.02487,  -72.7096,  'PLANO 7 ',  16.100,  16
15117,  1,  96.064,  26.257,  0.000,  0.000,  5,  1.01574,  -73.3055,  'FORT WOR',  16.100,  17
15118,  1,  82.384,  22.542,  0.000,  0.000,  5,  0.95162,  -71.8431,  'BAIRD 0S',  16.100,  15
15119,  1,  4.557,  1.289,  0.000,  0.000,  5,  1.01232,  -67.3146,  'PERRIN 0',  16.100,  12
15121,  1,  2.871,  0.813,  0.000,  0.000,  5,  1.02016,  -67.4817,  'BROWNWOO',  16.100,  15
15122,  1,  53.111,  14.758,  0.000,  0.000,  5,  1.02230,  -73.6207,  'DALLAS 6',  16.100,  16
15124,  1,  41.869,  11.636,  0.000,  0.000,  5,  0.91140,  -86.9608,  'MARLIN 1',  11.500,  13
15125,  1,  17.311,  4.874,  0.000,  0.000,  5,  1.02236,  -71.7907,  'ARLINGTO',  16.100,  17
15126,  1,  44.480,  12.399,  0.000,  0.000,  5,  1.02129,  -73.6783,  'DALLAS 8',  16.100,  16
15127,  1,  136.404,  36.361,  0.000,  0.000,  5,  0.93068,  -80.4729,  'JONESBOR',  16.100,  18
15128,  1,  2.600,  0.736,  0.000,  0.000,  5,  1.01723,  -73.5734,  'DALLAS 3',  16.100,  16
15129,  1,  67.259,  18.557,  0.000,  0.000,  5,  0.98260,  -76.5878,  'GOLDTHWA',  16.100,  18
15130,  1,  7.582,  2.142,  0.000,  0.000,  5,  1.02395,  -72.3235,  'PLANO 5 ',  16.100,  16
15132,  1,  72.433,  19.967,  0.000,  0.000,  5,  1.00726,  -74.9708,  'BELTON 1',  16.100,  13
15133,  1,  68.870,  18.950,  0.000,  0.000,  5,  0.95109,  -77.0798,  'TOLAR 0S',  16.100,  18
15134,  1,  7.414,  2.094,  0.000,  0.000,  5,  0.98627,  -69.7540,  'BRECKENR',  16.100,  15
15135,  1,  20.095,  5.650,  0.000,  0.000,  5,  0.99851,  -72.6278,  'EASTLAND',  16.100,  15
15136,  1,  18.640,  5.243,  0.000,  0.000,  5,  0.98105,  -74.4876,  'COOPER 0',  16.100,  16
15138,  1,  6.761,  1.911,  0.000,  0.000,  5,  0.99527,  -74.2962,  'WACO 1 1',  16.100,  13
15139,  1,  73.658,  20.317,  0.000,  0.000,  5,  1.02737,  -73.6291,  'DALLAS 4',  16.100,  16
15140,  1,  67.513,  18.532,  0.000,  0.000,  5,  0.90339,  -84.4908,  'GATESVIL',  16.100,  13
15141,  1,  5.432,  1.536,  0.000,  0.000,  5,  1.00533,  -74.1926,  'ANNA 0SE',  16.100,  16
15142,  1,  26.264,  7.359,  0.000,  0.000,  5,  0.95122,  -79.7328,  'MOODY 0S',  16.100,  13
15143,  1,  9.962,  2.812,  0.000,  0.000,  5,  1.02299,  -71.6248,  'FORT WOR',  16.100,  17
15144,  1,  50.608,  14.043,  0.000,  0.000,  5,  0.96310,  -76.3078,  'WACO 6 0',  16.100,  13
15145,  1,  27.349,  7.672,  0.000,  0.000,  5,  1.02166,  -72.5683,  'GRAND PR',  16.100,  17
15146,  1,  59.839,  16.584,  0.000,  0.000,  5,  1.01929,  -72.9586,  'ROWLETT ',  16.100,  16
15147,  1,  70.928,  19.574,  0.000,  0.000,  5,  1.01778,  -73.4120,  'PLANO 6 ',  16.100,  16
15148,  1,  77.112,  21.234,  0.000,  0.000,  5,  1.01931,  -73.3419,  'IRVING 5',  16.100,  17
15149,  1,  67.895,  18.761,  0.000,  0.000,  5,  1.01934,  -73.7131,  'DALLAS 7',  16.100,  16
15150,  1,  62.719,  17.347,  0.000,  0.000,  5,  1.00509,  -67.6338,  'BRYSON 2',  16.100,  12
15151,  1,  3.190,  0.902,  0.000,  0.000,  5,  0.94836,  -79.0526,  'MORGAN 0',  16.100,  18
15152,  1,  2.748,  0.778,  0.000,  0.000,  5,  1.01939,  -73.1408,  'SACHSE 0',  16.100,  16
15153,  1,  57.630,  15.979,  0.000,  0.000,  5,  1.01045,  -70.1394,  'PARADISE',  16.100,  12
15154,  1,  17.002,  4.783,  0.000,  0.000,  5,  0.94639,  -78.8272,  'RIO VIST',  16.100,  18
15155,  1,  10.629,  3.000,  0.000,  0.000,  5,  0.99055,  -71.1216,  'STRAWN 0',  16.100,  12
15156,  1,  4.107,  1.162,  0.000,  0.000,  5,  0.96345,  -76.6240,  'MAY-00SE',  16.100,  15
15157,  1,  5.872,  1.660,  0.000,  0.000,  5,  1.00521,  -73.8947,  'DESOTO 0',  16.100,  17
15158,  1,  91.960,  25.187,  0.000,  0.000,  5,  1.02301,  -73.0666,  'MESQUITE',  16.100,  16
15159,  1,  142.469,  37.620,  0.000,  0.000,  5,  0.89063,  -87.9783,  'ROSEBUD ',  16.100,  13
15160,  1,  6.566,  1.856,  0.000,  0.000,  5,  1.02247,  -70.9001,  'DENTON 2',  16.100,  17
15161,  1,  29.585,  8.293,  0.000,  0.000,  5,  1.02733,  -73.5388,  'DALLAS 4',  16.100,  16
15162,  1,  104.928,  28.185,  0.000,  0.000,  5,  0.87565,  -86.8674,  'AXTELL 0',  16.100,  14
15163,  1,  4.375,  1.237,  0.000,  0.000,  5,  1.00024,  -76.2691,  'NOLANVIL',  16.100,  13
15165,  1,  10.930,  3.085,  0.000,  0.000,  5,  1.02406,  -70.6542,  'DENTON 1',  16.100,  17
15168,  1,  50.454,  14.033,  0.000,  0.000,  5,  1.02195,  -73.8185,  'DALLAS 3',  16.100,  16
15171,  1,  104.277,  28.139,  0.000,  0.000,  5,  0.90300,  -83.6026,  'MERTENS ',  16.100,  14
15172,  1,  0.690,  0.196,  0.000,  0.000,  5,  1.02730,  -74.0989,  'WEATHERF',  16.100,  12
15173,  1,  49.346,  13.731,  0.000,  0.000,  5,  1.02275,  -72.4993,  'PLANO 3 ',  16.100,  16
15174,  1,  129.503,  34.446,  0.000,  0.000,  5,  0.89420,  -84.6563,  'MALONE 0',  16.100,  14
15175,  1,  2.466,  0.698,  0.000,  0.000,  5,  1.02321,  -71.2405,  'DENTON 3',  16.100,  17
15176,  1,  101.561,  27.605,  0.000,  0.000,  5,  0.97181,  -70.8949,  'GRAFORD ',  16.100,  12
15177,  1,  6.341,  1.792,  0.000,  0.000,  5,  1.01529,  -72.8282,  'ARLINGTO',  16.100,  17
15178,  1,  87.086,  23.883,  0.000,  0.000,  5,  1.01444,  -73.7208,  'ROCKWALL',  16.100,  16
15180,  1,  93.722,  25.638,  0.000,  0.000,  5,  1.01489,  -71.3971,  'CORSICAN',  16.100,  14
15181,  1,  55.415,  15.384,  0.000,  0.000,  5,  1.02019,  -73.2867,  'GARLAND ',  16.100,  16
15182,  1,  152.754,  41.322,  0.000,  0.000,  5,  0.90042,  -84.2875,  'GATESVIL',  16.100,  13
15183,  1,  2.450,  0.694,  0.000,  0.000,  5,  1.02573,  -73.3364,  'CARROLLT',  16.100,  16
15184,  1,  113.219,  30.728,  0.000,  0.000,  5,  1.00941,  -74.5837,  'FORT WOR',  16.100,  17
15185,  1,  124.531,  33.657,  0.000,  0.000,  5,  1.01253,  -73.5020,  'RHOME 0S',  16.100,  17
15186,  1,  28.623,  8.023,  0.000,  0.000,  5,  1.00696,  -72.7932,  'VENUS 0S',  16.100,  17
15187,  1,  17.890,  5.036,  0.000,  0.000,  5,  1.01271,  -64.3657,  'OLNEY 2 ',  16.100,  12
15188,  1,  17.046,  4.800,  0.000,  0.000,  5,  1.01988,  -73.0712,  'CARROLLT',  16.100,  16
15189,  1,  46.230,  12.878,  0.000,  0.000,  5,  1.01975,  -73.5932,  'DALLAS 2',  16.100,  16
15190,  1,  76.432,  21.002,  0.000,  0.000,  5,  0.98357,  -75.6864,  'GORDON 0',  16.100,  12
15191,  1,  2.970,  0.841,  0.000,  0.000,  5,  0.94989,  -78.8940,  'MERIDIAN',  16.100,  18
15193,  1,  6.112,  1.728,  0.000,  0.000,  5,  1.01745,  -73.7052,  'KILLEEN ',  16.100,  13
15194,  1,  45.422,  12.655,  0.000,  0.000,  5,  1.01654,  -73.0115,  'DUNCANVI',  16.100,  17
15195,  1,  32.955,  9.226,  0.000,  0.000,  5,  1.02269,  -72.5066,  'ARGYLE 0',  16.100,  17
15199,  1,  24.376,  6.845,  0.000,  0.000,  5,  1.01909,  -73.1045,  'FORT WOR',  16.100,  17
15200,  1,  20.810,  5.846,  0.000,  0.000,  5,  0.96170,  -74.4045,  'MINERAL ',  16.100,  12
15201,  1,  69.639,  19.106,  0.000,  0.000,  5,  0.91629,  -82.0997,  'COOLIDGE',  16.100,  14
15202,  1,  4.166,  1.179,  0.000,  0.000,  5,  0.99301,  -74.9778,  'RICE 0SE',  16.100,  14
15203,  1,  7.830,  2.212,  0.000,  0.000,  5,  1.02294,  -73.1550,  'DALLAS 3',  16.100,  16
15209,  1,  133.227,  35.567,  0.000,  0.000,  5,  0.93853,  -77.4362,  'WALNUT S',  16.100,  18
15210,  1,  3.710,  1.050,  0.000,  0.000,  5,  1.02203,  -72.3987,  'BEDFORD ',  16.100,  17
15211,  1,  35.137,  9.789,  0.000,  0.000,  5,  0.88822,  -86.0971,  'HUBBARD ',  16.100,  14
15212,  1,  5.390,  1.524,  0.000,  0.000,  5,  0.99036,  -74.9075,  'FERRIS 0',  16.100,  14
15213,  1,  31.471,  8.814,  0.000,  0.000,  5,  1.01957,  -73.1367,  'GARLAND ',  16.100,  16
15214,  1,  96.457,  26.359,  0.000,  0.000,  5,  1.01476,  -73.5623,  'DALLAS 3',  16.100,  16
15215,  1,  77.554,  21.341,  0.000,  0.000,  5,  1.01137,  -72.7957,  'PILOT PO',  16.100,  16
15216,  1,  22.196,  6.238,  0.000,  0.000,  5,  1.01922,  -73.1245,  'FORT WOR',  16.100,  17
15217,  1,  49.614,  13.807,  0.000,  0.000,  5,  1.02735,  -72.8976,  'NORTH RI',  16.100,  17
15218,  1,  83.573,  22.941,  0.000,  0.000,  5,  1.00897,  -73.7439,  'JUSTIN 0',  16.100,  17
15219,  1,  34.406,  9.624,  0.000,  0.000,  5,  1.00592,  -74.9871,  'SCURRY 0',  16.100,  14
15220,  1,  12.256,  3.457,  0.000,  0.000,  5,  1.01881,  -73.3223,  'SANGER 0',  16.100,  17
15221,  1,  48.588,  13.515,  0.000,  0.000,  5,  1.00288,  -76.8380,  'KILLEEN ',  16.100,  13
15222,  1,  85.630,  23.439,  0.000,  0.000,  5,  0.97757,  -78.1349,  'MABANK 1',  16.100,  14
15223,  1,  31.714,  8.850,  0.000,  0.000,  5,  0.89255,  -86.8273,  'MEXIA 0S',  16.100,  14
15224,  1,  26.736,  7.502,  0.000,  0.000,  5,  1.02401,  -73.0373,  'CARROLLT',  16.100,  16
15225,  1,  113.806,  30.902,  0.000,  0.000,  5,  1.01832,  -75.0419,  'NEVADA 0',  16.100,  16
15226,  1,  12.072,  3.403,  0.000,  0.000,  5,  0.97308,  -77.4403,  'ZEPHYR 0',  16.100,  15
15227,  1,  5.337,  1.509,  0.000,  0.000,  5,  1.00825,  -76.1798,  'TERRELL ',  16.100,  16
15228,  1,  67.143,  18.554,  0.000,  0.000,  5,  1.01559,  -72.4733,  'DALLAS 1',  16.100,  16
15229,  1,  85.041,  23.343,  0.000,  0.000,  5,  1.01650,  -73.3496,  'DALLAS 1',  16.100,  16
15230,  1,  28.370,  7.955,  0.000,  0.000,  5,  1.02198,  -73.6137,  'DALLAS 2',  16.100,  16
15231,  1,  60.624,  16.732,  0.000,  0.000,  5,  0.94287,  -78.2137,  'HAMILTON',  16.100,  18
15232,  1,  10.868,  3.067,  0.000,  0.000,  5,  1.02396,  -73.2874,  'ARLINGTO',  16.100,  17
15233,  1,  45.244,  12.609,  0.000,  0.000,  5,  1.02293,  -72.8248,  'EULESS 1',  16.100,  17
15234,  1,  82.850,  22.762,  0.000,  0.000,  5,  1.01761,  -72.5916,  'FRISCO 1',  16.100,  16
15235,  1,  108.507,  29.448,  0.000,  0.000,  5,  0.98872,  -77.6721,  'SALADO 0',  16.100,  13
15244,  1,  15.580,  4.389,  0.000,  0.000,  5,  1.01810,  -73.0911,  'FORT WOR',  16.100,  17
15245,  1,  48.600,  13.527,  0.000,  0.000,  5,  1.02223,  -73.5727,  'GRAPEVIN',  16.100,  17
15246,  1,  120.660,  32.479,  0.000,  0.000,  5,  0.95732,  -74.4441,  'GLEN ROS',  16.100,  18
15247,  1,  17.860,  5.022,  0.000,  0.000,  5,  0.94085,  -78.2713,  'KOPPERL ',  16.100,  18
15248,  1,  2.529,  0.716,  0.000,  0.000,  5,  1.02238,  -72.3768,  'BEDFORD ',  16.100,  17
15249,  1,  83.740,  22.992,  0.000,  0.000,  5,  1.01285,  -72.3815,  'FORT WOR',  16.100,  17
15250,  1,  175.953,  48.232,  0.000,  0.000,  5,  1.01812,  -72.5671,  'DALLAS 5',  16.100,  16
15251,  1,  135.796,  36.577,  0.000,  0.000,  5,  1.02176,  -73.0749,  'GRAND PR',  16.100,  17
15252,  1,  92.765,  25.399,  0.000,  0.000,  5,  1.02224,  -73.5925,  'DALLAS 2',  16.100,  16
15253,  1,  52.484,  14.586,  0.000,  0.000,  5,  1.02068,  -72.3122,  'FLOWER M',  16.100,  17
15254,  1,  93.002,  25.455,  0.000,  0.000,  5,  1.01871,  -72.8798,  'ROANOKE ',  16.100,  17
15255,  1,  58.798,  16.262,  0.000,  0.000,  5,  0.96347,  -75.5083,  'MILLSAP ',  16.100,  12
15256,  1,  5.938,  1.679,  0.000,  0.000,  5,  0.97755,  -75.6613,  'FORRESTO',  16.100,  14
15257,  1,  0.866,  0.245,  0.000,  0.000,  5,  0.95906,  -77.3925,  'ITALY 0S',  16.100,  14
15258,  1,  7.715,  2.180,  0.000,  0.000,  5,  1.01664,  -73.2698,  'FORNEY 0',  16.100,  16
15259,  1,  90.797,  24.862,  0.000,  0.000,  5,  1.01546,  -74.6216,  'LAVON 0S',  16.100,  16
15264,  1,  7.271,  2.055,  0.000,  0.000,  5,  1.00831,  -73.5130,  'DE LEON ',  16.100,  15
15265,  1,  12.412,  3.501,  0.000,  0.000,  5,  1.02373,  -71.8559,  'KELLER 1',  16.100,  17
15266,  1,  74.131,  20.441,  0.000,  0.000,  5,  1.02409,  -72.5736,  'CEDAR HI',  16.100,  17
15267,  1,  131.367,  35.043,  0.000,  0.000,  5,  0.92245,  -83.0889,  'MC GREGO',  16.100,  13
15268,  1,  36.159,  10.096,  0.000,  0.000,  5,  0.97349,  -75.7756,  'COMMERCE',  16.100,  16
15269,  1,  32.195,  9.011,  0.000,  0.000,  5,  1.00144,  -71.8491,  'MIDLOTHI',  16.100,  17
15270,  1,  65.861,  18.103,  0.000,  0.000,  5,  0.91218,  -82.0075,  'WEST 0SE',  16.100,  13
15271,  1,  21.058,  5.914,  0.000,  0.000,  5,  0.94608,  -80.8847,  'BARTLETT',  16.100,  13
15272,  1,  7.870,  2.224,  0.000,  0.000,  5,  1.02086,  -73.6408,  'DALLAS 1',  16.100,  16
15273,  1,  12.231,  3.450,  0.000,  0.000,  5,  1.02707,  -72.9722,  'COPPELL ',  16.100,  17
15274,  1,  82.007,  22.525,  0.000,  0.000,  5,  1.00653,  -73.7958,  'WILMER 0',  16.100,  16
15275,  1,  8.634,  2.436,  0.000,  0.000,  5,  0.89648,  -85.7662,  'DAWSON 0',  16.100,  14
15276,  1,  2.701,  0.764,  0.000,  0.000,  5,  0.94512,  -78.7402,  'MART 0SE',  16.100,  14
15277,  1,  6.564,  1.855,  0.000,  0.000,  5,  1.01718,  -72.8288,  'LITTLE E',  16.100,  16
15278,  1,  70.985,  19.552,  0.000,  0.000,  5,  0.98354,  -76.1958,  'TEMPLE 2',  16.100,  13
15280,  1,  28.297,  7.931,  0.000,  0.000,  5,  1.00058,  -74.3359,  'TEMPLE 1',  16.100,  13
15284,  1,  36.524,  10.210,  0.000,  0.000,  5,  1.01538,  -73.7864,  'QUINLAN ',  16.100,  16
15285,  1,  31.901,  8.928,  0.000,  0.000,  5,  0.99903,  -71.1322,  'CHICO 0S',  16.100,  12
15286,  1,  9.244,  2.609,  0.000,  0.000,  5,  0.97160,  -72.4177,  'DUBLIN 2',  16.100,  18
15287,  1,  22.951,  6.448,  0.000,  0.000,  5,  1.01996,  -72.7711,  'ARLINGTO',  16.100,  17
15288,  1,  142.155,  37.978,  0.000,  0.000,  5,  0.97260,  -75.9570,  'WOLFE CI',  16.100,  16
15289,  1,  8.316,  2.349,  0.000,  0.000,  5,  1.02731,  -73.1066,  'DALLAS 2',  16.100,  16
15290,  1,  67.653,  18.627,  0.000,  0.000,  5,  0.95245,  -78.8245,  'WHITNEY ',  16.100,  18
15291,  1,  17.977,  5.060,  0.000,  0.000,  5,  1.01712,  -73.8021,  'FORT WOR',  16.100,  17
15292,  1,  217.017,  59.429,  0.000,  0.000,  5,  1.00939,  -73.5317,  'FORT WOR',  16.100,  17
15293,  1,  95.746,  26.154,  0.000,  0.000,  5,  1.00537,  -70.7556,  'JOSHUA 0',  16.100,  18
15294,  1,  43.881,  12.235,  0.000,  0.000,  5,  1.02165,  -73.7086,  'DALLAS 1',  16.100,  16
15296,  1,  105.299,  28.693,  0.000,  0.000,  5,  1.02131,  -71.6333,  'MCKINNEY',  16.100,  16
15305,  1,  57.758,  16.024,  0.000,  0.000,  5,  1.02524,  -71.9844,  'ALLEN 1 ',  16.100,  16
15306,  1,  104.819,  28.561,  0.000,  0.000,  5,  1.01853,  -72.3948,  'ALEDO 2 ',  16.100,  17
15307,  1,  62.529,  17.316,  0.000,  0.000,  5,  1.02439,  -72.7261,  'THE COLO',  16.100,  16
15308,  1,  82.370,  22.634,  0.000,  0.000,  5,  1.01881,  -72.8061,  'SUNNYVAL',  16.100,  16
15309,  1,  10.549,  2.977,  0.000,  0.000,  5,  1.01881,  -73.6136,  'DALLAS 1',  16.100,  16
15310,  1,  75.073,  20.693,  0.000,  0.000,  5,  1.02430,  -73.1749,  'FORT WOR',  16.100,  17
15311,  1,  42.221,  11.780,  0.000,  0.000,  5,  1.02381,  -73.8587,  'DALLAS 3',  16.100,  16
15312,  1,  37.541,  10.487,  0.000,  0.000,  5,  1.00641,  -74.1565,  'AZLE 0SE',  16.100,  17
15313,  1,  118.544,  32.126,  0.000,  0.000,  5,  1.01618,  -71.8666,  'HUTCHINS',  16.100,  16
15314,  1,  10.590,  2.987,  0.000,  0.000,  5,  0.93016,  -80.2523,  'VALLEY M',  16.100,  13
15315,  1,  8.959,  2.530,  0.000,  0.000,  5,  1.01148,  -73.2329,  'DENTON 6',  16.100,  17
15316,  1,  20.658,  5.810,  0.000,  0.000,  5,  1.02732,  -73.4046,  'MESQUITE',  16.100,  16
15323,  1,  120.974,  32.770,  0.000,  0.000,  5,  1.02214,  -72.1636,  'DALLAS 2',  16.100,  17
15327,  1,  140.824,  37.212,  0.000,  0.000,  5,  0.89142,  -85.4468,  'MOUNT CA',  16.100,  14
15328,  1,  2.217,  0.628,  0.000,  0.000,  5,  0.95816,  -79.3875,  'RIESEL 2',  16.100,  13
15329,  1,  8.582,  2.424,  0.000,  0.000,  5,  1.01396,  -73.3821,  'DALLAS 1',  16.100,  16
15330,  1,  128.407,  34.682,  0.000,  0.000,  5,  1.02087,  -72.3641,  'ARLINGTO',  16.100,  17
15331,  1,  46.812,  13.030,  0.000,  0.000,  5,  1.00516,  -74.1328,  'CELINA 0',  16.100,  16
15332,  1,  14.880,  4.193,  0.000,  0.000,  5,  1.01899,  -73.9172,  'FORT WOR',  16.100,  17
15333,  1,  129.566,  34.899,  0.000,  0.000,  5,  0.99779,  -74.4142,  'RED OAK ',  16.100,  14
15334,  1,  93.898,  25.607,  0.000,  0.000,  5,  0.97331,  -67.3088,  'CLYDE 0S',  16.100,  15
15335,  1,  25.811,  7.244,  0.000,  0.000,  5,  1.01944,  -73.4034,  'IRVING 2',  16.100,  17
15336,  1,  84.076,  23.091,  0.000,  0.000,  5,  1.01988,  -72.5663,  'ROWLETT ',  16.100,  16
15337,  1,  57.607,  15.970,  0.000,  0.000,  5,  1.00557,  -67.3194,  'JACKSBOR',  16.100,  12
15338,  1,  11.907,  3.359,  0.000,  0.000,  5,  1.00673,  -72.0652,  'GRANBURY',  16.100,  18
15339,  1,  62.549,  17.324,  0.000,  0.000,  5,  1.02736,  -73.4258,  'SOUTHLAK',  16.100,  17
15340,  1,  53.019,  14.732,  0.000,  0.000,  5,  1.01986,  -73.7149,  'DALLAS 2',  16.100,  16
15341,  1,  37.938,  10.602,  0.000,  0.000,  5,  1.02554,  -72.4879,  'LEWISVIL',  16.100,  17
15344,  1,  26.869,  7.539,  0.000,  0.000,  5,  1.02547,  -73.7082,  'DALLAS 3',  16.100,  16
15345,  1,  105.868,  28.651,  0.000,  0.000,  5,  0.94607,  -79.2958,  'HILLSBOR',  16.100,  14
15346,  1,  25.833,  7.251,  0.000,  0.000,  5,  1.02582,  -73.1029,  'FORT WOR',  16.100,  17
15347,  1,  88.430,  24.134,  0.000,  0.000,  5,  0.95434,  -70.9955,  'CISCO 0S',  16.100,  15
15348,  1,  21.565,  6.056,  0.000,  0.000,  5,  0.97208,  -75.6100,  'ITASCA 0',  16.100,  14
15349,  1,  7.607,  2.149,  0.000,  0.000,  5,  1.01571,  -72.7897,  'LANCASTE',  16.100,  16
15351,  1,  47.765,  13.299,  0.000,  0.000,  5,  1.02155,  -71.9930,  'GARLAND ',  16.100,  16
15352,  1,  143.918,  38.626,  0.000,  0.000,  5,  1.01730,  -73.4417,  'DALLAS 9',  16.100,  16
15353,  1,  23.485,  6.598,  0.000,  0.000,  5,  1.02228,  -72.6008,  'DUNCANVI',  16.100,  17
15354,  1,  27.604,  7.742,  0.000,  0.000,  5,  1.01694,  -74.2914,  'MESQUITE',  16.100,  16
15355,  1,  61.059,  16.904,  0.000,  0.000,  5,  1.00015,  -72.6984,  'MAYPEARL',  16.100,  14
15356,  1,  4.092,  1.158,  0.000,  0.000,  5,  1.02544,  -73.4212,  'GARLAND ',  16.100,  16
15357,  1,  116.005,  31.485,  0.000,  0.000,  5,  1.02241,  -72.3225,  'ALLEN 2 ',  16.100,  16
15362,  1,  66.824,  18.467,  0.000,  0.000,  5,  1.01297,  -67.2834,  'BRIDGEPO',  16.100,  12
15370,  1,  29.178,  8.179,  0.000,  0.000,  5,  1.02133,  -71.9310,  'LEWISVIL',  16.100,  17
15371,  1,  50.901,  14.150,  0.000,  0.000,  5,  1.01119,  -72.9475,  'SEAGOVIL',  16.100,  16
15372,  1,  63.905,  17.687,  0.000,  0.000,  5,  1.02372,  -73.5462,  'DALLAS 3',  16.100,  16
15373,  1,  36.855,  10.300,  0.000,  0.000,  5,  1.01497,  -73.8698,  'HALTOM C',  16.100,  17
15374,  1,  117.344,  31.824,  0.000,  0.000,  5,  1.01991,  -72.4168,  'BALCH SP',  16.100,  16
15375,  1,  46.536,  12.962,  0.000,  0.000,  5,  1.02102,  -73.0292,  'FORT WOR',  16.100,  17
15376,  1,  42.891,  11.963,  0.000,  0.000,  5,  1.02036,  -72.6059,  'DALLAS 4',  16.100,  17
15377,  1,  38.970,  10.878,  0.000,  0.000,  5,  0.99747,  -77.3914,  'KILLEEN ',  16.100,  13
15378,  1,  37.066,  10.351,  0.000,  0.000,  5,  0.98672,  -76.9256,  'WACO 5 0',  16.100,  13
15379,  1,  55.797,  15.488,  0.000,  0.000,  5,  1.02153,  -73.3518,  'FORT WOR',  16.100,  17
15381,  1,  140.183,  37.645,  0.000,  0.000,  5,  1.00906,  -72.5843,  'ENNIS 1S',  16.100,  14
15385,  1,  72.789,  20.077,  0.000,  0.000,  5,  1.02099,  -71.6535,  'DALLAS 3',  16.100,  16
15386,  1,  197.762,  54.234,  0.000,  0.000,  5,  1.02608,  -73.4558,  'RICHARDS',  16.100,  16
15387,  1,  58.345,  16.175,  0.000,  0.000,  5,  1.01317,  -74.1911,  'FORT WOR',  16.100,  17
15389,  1,  54.165,  15.021,  0.000,  0.000,  5,  0.98348,  -74.1584,  'WACO 2 1',  16.100,  13
15392,  1,  63.894,  17.529,  0.000,  0.000,  5,  0.87375,  -91.3156,  'ROGERS 2',  11.500,  13
15393,  1,  3.620,  1.024,  0.000,  0.000,  5,  0.97310,  -76.1627,  'CHINA SP',  16.100,  13
15400,  1,  9.634,  2.720,  0.000,  0.000,  5,  1.01524,  -72.5812,  'MCKINNEY',  16.100,  16
15402,  1,  49.083,  13.653,  0.000,  0.000,  5,  1.00973,  -68.9781,  'GRANBURY',  16.100,  18
15407,  1,  58.283,  16.108,  0.000,  0.000,  5,  0.94871,  -79.3615,  'CLIFTON ',  16.100,  18
15408,  1,  14.518,  4.091,  0.000,  0.000,  5,  1.01536,  -74.1527,  'FARMERSV',  16.100,  16
15409,  1,  25.811,  7.244,  0.000,  0.000,  5,  1.01526,  -73.0064,  'ARLINGTO',  16.100,  17
15411,  1,  97.428,  26.617,  0.000,  0.000,  5,  1.01619,  -75.8423,  'KILLEEN ',  16.100,  13
15412,  1,  51.218,  14.240,  0.000,  0.000,  5,  1.01837,  -73.5732,  'WYLIE 0S',  16.100,  16
15420,  1,  145.217,  38.961,  0.000,  0.000,  5,  1.01950,  -72.1690,  'FORT WOR',  16.100,  17
15421,  1,  5.895,  1.666,  0.000,  0.000,  5,  1.02731,  -74.6334,  'JOSEPHIN',  16.100,  16
15422,  1,  1.321,  0.374,  0.000,  0.000,  5,  1.02731,  -72.7039,  'LEWSIVIL',  16.100,  17
15425,  1,  90.857,  24.886,  0.000,  0.000,  5,  1.01797,  -73.1777,  'DALLAS 4',  16.100,  16
15426,  1,  30.603,  8.565,  0.000,  0.000,  5,  0.97559,  -78.0442,  'KEMP 0SE',  16.100,  14
15427,  1,  38.986,  10.881,  0.000,  0.000,  5,  0.99232,  -74.0983,  'WAXAHACH',  16.100,  14
15428,  1,  16.172,  4.555,  0.000,  0.000,  5,  1.02258,  -72.0246,  'HURST 0S',  16.100,  17
15429,  1,  62.018,  17.171,  0.000,  0.000,  5,  1.01481,  -74.1675,  'FORT WOR',  16.100,  17
15430,  1,  159.820,  43.778,  0.000,  0.000,  5,  1.00889,  -74.8992,  'WEATHERF',  16.100,  12
15431,  1,  47.569,  13.244,  0.000,  0.000,  5,  1.02034,  -73.0086,  'ROCKWALL',  16.100,  16
15432,  1,  65.004,  17.966,  0.000,  0.000,  5,  1.00183,  -74.3173,  'WEATHERF',  16.100,  12
15433,  1,  30.225,  8.469,  0.000,  0.000,  5,  1.01957,  -73.2518,  'FORT WOR',  16.100,  17
15434,  1,  81.916,  22.517,  0.000,  0.000,  5,  1.02055,  -73.9604,  'NEWARK 0',  16.100,  17
15435,  1,  15.034,  4.234,  0.000,  0.000,  5,  0.97443,  -74.8003,  'SANTO 0S',  16.100,  12
15436,  1,  3.919,  1.109,  0.000,  0.000,  5,  1.02587,  -73.2279,  'DALLAS 1',  16.100,  16
15437,  1,  64.790,  17.778,  0.000,  0.000,  5,  0.88308,  -85.6277,  'ELM MOTT',  16.100,  13
15438,  1,  4.324,  1.223,  0.000,  0.000,  5,  1.01971,  -73.2193,  'FORT WOR',  16.100,  17
15439,  1,  27.904,  7.822,  0.000,  0.000,  5,  0.99940,  -73.5163,  'WAXAHACH',  16.100,  14
15440,  1,  66.156,  18.299,  0.000,  0.000,  5,  1.02737,  -73.3117,  'ARLINGTO',  16.100,  17
15441,  1,  94.983,  25.983,  0.000,  0.000,  5,  1.02185,  -72.6232,  'FORT WOR',  16.100,  17
15442,  1,  71.129,  19.629,  0.000,  0.000,  5,  1.01900,  -73.2825,  'FORT WOR',  16.100,  17
15443,  1,  21.420,  6.022,  0.000,  0.000,  5,  1.02287,  -73.2441,  'FORT WOR',  16.100,  17
15446,  1,  32.199,  9.003,  0.000,  0.000,  5,  0.96324,  -78.9731,  'HEWITT 0',  16.100,  13
15447,  1,  15.932,  4.487,  0.000,  0.000,  5,  1.01594,  -72.6182,  'ARLINGTO',  16.100,  17
15449,  1,  78.708,  21.670,  0.000,  0.000,  5,  1.02702,  -71.6423,  'GRAND PR',  16.100,  17
15450,  1,  150.282,  41.074,  0.000,  0.000,  5,  0.98462,  -75.9858,  'MELISSA ',  16.100,  16
15452,  1,  7.816,  2.208,  0.000,  0.000,  5,  0.99540,  -74.5802,  'COPPERAS',  16.100,  13
15453,  1,  42.206,  11.773,  0.000,  0.000,  5,  1.01588,  -71.6857,  'CLEBURNE',  16.100,  17
15454,  1,  33.276,  9.314,  0.000,  0.000,  5,  1.01946,  -73.2520,  'GREENVIL',  16.100,  16
15455,  1,  35.778,  10.002,  0.000,  0.000,  5,  1.00199,  -72.0269,  'ALVORD 0',  16.100,  12
15456,  1,  7.911,  2.234,  0.000,  0.000,  5,  0.95749,  -74.8378,  'GORMAN 0',  16.100,  15
15457,  1,  10.792,  3.046,  0.000,  0.000,  5,  1.02082,  -72.6984,  'COLLEYVI',  16.100,  17
15460,  1,  66.459,  18.207,  0.000,  0.000,  5,  0.87176,  -92.2515,  'HOLLAND ',  11.500,  13
15461,  1,  6.762,  1.911,  0.000,  0.000,  5,  0.98646,  -75.8703,  'TEMPLE 3',  16.100,  13
15462,  1,  36.949,  10.327,  0.000,  0.000,  5,  1.01607,  -73.1644,  'DALLAS 3',  16.100,  16
15463,  1,  73.610,  20.298,  0.000,  0.000,  5,  1.02095,  -73.4189,  'IRVING 4',  16.100,  17
15465,  1,  112.408,  30.558,  0.000,  0.000,  5,  1.02562,  -71.7859,  'FRISCO 2',  16.100,  16
15466,  1,  140.037,  37.106,  0.000,  0.000,  5,  0.90527,  -84.4129,  'GATESVIL',  16.100,  13
15467,  1,  3.791,  1.073,  0.000,  0.000,  5,  1.02081,  -73.7160,  'DALLAS 2',  16.100,  16
15468,  1,  22.836,  6.416,  0.000,  0.000,  5,  1.01389,  -73.5406,  'DALLAS 3',  16.100,  17
15469,  1,  30.881,  8.650,  0.000,  0.000,  5,  1.01641,  -73.7305,  'FORT WOR',  16.100,  17
15470,  1,  4.332,  1.225,  0.000,  0.000,  5,  0.96904,  -78.3945,  'WOODWAY ',  16.100,  13
15471,  1,  41.723,  11.638,  0.000,  0.000,  5,  0.99677,  -72.6718,  'MINGUS 0',  16.100,  12
15472,  1,  0.958,  0.271,  0.000,  0.000,  5,  1.01869,  -62.9825,  'THROCKMO',  16.100,  15
15473,  1,  4.116,  1.164,  0.000,  0.000,  5,  1.01419,  -68.8844,  'NEMO 0SE',  16.100,  18
15474,  1,  3.061,  0.865,  0.000,  0.000,  5,  0.90299,  -83.3332,  'ABBOTT 0',  16.100,  14
15475,  1,  1.919,  0.543,  0.000,  0.000,  5,  1.01886,  -72.7953,  'ALVARADO',  16.100,  17
15476,  1,  30.317,  8.473,  0.000,  0.000,  5,  0.92146,  -83.3842,  'CORSICAN',  16.100,  14
15477,  1,  3.569,  1.010,  0.000,  0.000,  5,  1.00657,  -76.6323,  'HARKER H',  16.100,  13
15478,  1,  32.172,  9.009,  0.000,  0.000,  5,  1.02379,  -73.2290,  'IRVING 3',  16.100,  17
15480,  1,  77.441,  21.318,  0.000,  0.000,  5,  1.01699,  -71.2153,  'BURLESON',  16.100,  17
15481,  1,  83.259,  22.858,  0.000,  0.000,  5,  1.00865,  -73.0690,  'FORT WOR',  16.100,  17
15482,  1,  89.622,  24.575,  0.000,  0.000,  5,  1.02739,  -73.9820,  'DALLAS 2',  16.100,  16
15483,  1,  44.694,  12.459,  0.000,  0.000,  5,  1.02455,  -72.2833,  'NORTH RI',  16.100,  17
15484,  1,  42.029,  11.709,  0.000,  0.000,  5,  0.98441,  -68.5269,  'CROSS PL',  16.100,  15
15485,  1,  4.573,  1.294,  0.000,  0.000,  5,  1.01038,  -72.1131,  'BLOOMING',  16.100,  14
16001,  1,  2.471,  0.699,  0.000,  0.000,  6,  1.02731,  -80.4071,  'CONVERSE',  11.500,  22
16002,  1,  68.394,  18.885,  0.000,  0.000,  6,  1.00980,  -81.0870,  'SAN ANTO',  11.500,  26
16005,  1,  21.399,  6.016,  0.000,  0.000,  6,  1.02769,  -75.8153,  'BASTROP ',  11.500,  25
16011,  1,  30.978,  8.677,  0.000,  0.000,  6,  1.01743,  -77.7316,  'MARION 2',  11.500,  22
16012,  1,  17.520,  4.933,  0.000,  0.000,  6,  1.02732,  -77.2391,  'PAIGE 0S',  11.500,  25
16013,  1,  7.246,  2.048,  0.000,  0.000,  6,  1.01113,  -80.8920,  'SAN ANTO',  11.500,  26
16014,  1,  64.353,  17.777,  0.000,  0.000,  6,  0.99266,  -84.3855,  'WAELDER ',  11.500,  24
16015,  1,  3.293,  0.932,  0.000,  0.000,  6,  1.02145,  -80.9552,  'ATASCOSA',  11.500,  26
16016,  1,  15.449,  4.353,  0.000,  0.000,  6,  1.02120,  -79.8689,  'SAN ANTO',  11.500,  26
16017,  1,  155.366,  42.561,  0.000,  0.000,  6,  1.01137,  -79.7074,  'CIBOLO 0',  11.500,  22
16018,  1,  78.925,  21.710,  0.000,  0.000,  6,  1.01347,  -78.2471,  'AUSTIN 6',  11.500,  23
16019,  1,  1.757,  0.498,  0.000,  0.000,  6,  1.01412,  -78.5373,  'AUSTIN 2',  11.500,  23
16020,  1,  47.446,  13.209,  0.000,  0.000,  6,  1.01513,  -78.4598,  'HORSESHO',  11.500,  23
16023,  1,  10.072,  2.843,  0.000,  0.000,  6,  1.02452,  -76.6500,  'LEANDER ',  11.500,  23
16024,  1,  103.111,  28.133,  0.000,  0.000,  6,  1.02740,  -79.9390,  'AUSTIN 1',  11.500,  23
16025,  1,  73.287,  20.217,  0.000,  0.000,  6,  1.02737,  -80.7362,  'SAN ANTO',  11.500,  26
16026,  1,  44.436,  12.384,  0.000,  0.000,  6,  1.01601,  -79.7361,  'SAN ANTO',  11.500,  26
16027,  1,  12.844,  3.622,  0.000,  0.000,  6,  1.02320,  -78.1262,  'ELGIN 0S',  11.500,  23
16028,  1,  28.632,  8.027,  0.000,  0.000,  6,  1.01645,  -78.0192,  'AUSTIN 3',  11.500,  23
16029,  1,  58.367,  16.171,  0.000,  0.000,  6,  0.99820,  -84.0802,  'RUNGE 0S',  11.500,  24
16031,  1,  4.737,  1.340,  0.000,  0.000,  6,  1.00530,  -76.1540,  'YOAKUM 1',  11.500,  24
16032,  1,  16.844,  4.743,  0.000,  0.000,  6,  1.01561,  -79.9194,  'AUSTIN 3',  11.500,  23
16035,  1,  28.287,  7.932,  0.000,  0.000,  6,  1.02158,  -77.1865,  'PFLUGERV',  11.500,  23
16037,  1,  200.594,  54.965,  0.000,  0.000,  6,  1.01529,  -79.0979,  'SAN ANTO',  11.500,  22
16040,  1,  106.332,  28.948,  0.000,  0.000,  6,  1.01493,  -78.4028,  'AUSTIN 3',  11.500,  23
16043,  1,  54.368,  15.098,  0.000,  0.000,  6,  1.01745,  -79.0417,  'SAN ANTO',  11.500,  26
16044,  1,  115.712,  31.365,  0.000,  0.000,  6,  1.00680,  -80.9239,  'SAN ANTO',  11.500,  26
16047,  1,  15.177,  4.276,  0.000,  0.000,  6,  1.01686,  -80.2124,  'SAN ANTO',  11.500,  26
16055,  1,  121.464,  32.733,  0.000,  0.000,  6,  0.96823,  -90.1123,  'BERGHEIM',  11.500,  26
16058,  1,  4.277,  1.210,  0.000,  0.000,  6,  1.02403,  -75.8298,  'NEW BRAU',  11.500,  22
16059,  1,  159.233,  43.122,  0.000,  0.000,  6,  0.91343,  -99.0116,  'D HANIS ',  11.500,  26
16060,  1,  1.942,  0.550,  0.000,  0.000,  6,  1.01426,  -81.2003,  'SAN ANTO',  11.500,  26
16061,  1,  61.625,  17.067,  0.000,  0.000,  6,  1.01787,  -78.4539,  'AUSTIN 7',  11.500,  23
16064,  1,  127.830,  34.461,  0.000,  0.000,  6,  0.99958,  -81.3693,  'BRENHAM ',  11.500,  25
16065,  1,  83.039,  22.789,  0.000,  0.000,  6,  1.00179,  -79.4803,  'BERTRAM ',  11.500,  23
16091,  1,  8.462,  2.390,  0.000,  0.000,  6,  1.02731,  -80.6134,  'WIMBERLE',  11.500,  23
16092,  1,  27.885,  7.821,  0.000,  0.000,  6,  1.02733,  -81.1963,  'GONZALES',  11.500,  24
16093,  1,  20.849,  5.862,  0.000,  0.000,  6,  1.01186,  -79.8333,  'SAN ANTO',  11.500,  22
16094,  1,  30.806,  8.629,  0.000,  0.000,  6,  1.01461,  -79.7462,  'SAN ANTO',  11.500,  22
16095,  1,  51.301,  14.263,  0.000,  0.000,  6,  1.01959,  -79.1735,  'HUTTO 0S',  11.500,  23
16096,  1,  21.938,  6.167,  0.000,  0.000,  6,  1.02690,  -83.1157,  'LULING 0',  11.500,  24
16097,  1,  19.981,  5.619,  0.000,  0.000,  6,  1.01061,  -80.2440,  'SAN ANTO',  11.500,  26
16098,  1,  66.974,  18.508,  0.000,  0.000,  6,  1.01468,  -78.7842,  'AUSTIN 1',  11.500,  23
16099,  1,  70.841,  19.539,  0.000,  0.000,  6,  1.00697,  -80.9058,  'SAN ANTO',  11.500,  26
16100,  1,  13.659,  3.850,  0.000,  0.000,  6,  1.01069,  -81.6496,  'ADKINS 0',  11.500,  22
16103,  1,  22.400,  6.296,  0.000,  0.000,  6,  1.02733,  -76.8924,  'WINCHEST',  11.500,  25
16109,  1,  19.085,  5.364,  0.000,  0.000,  6,  0.95327,  -83.9912,  'ROCKDALE',  11.500,  25
16112,  1,  6.975,  1.971,  0.000,  0.000,  6,  1.01280,  -81.8224,  'NATALIA ',  11.500,  26
16113,  1,  10.083,  2.846,  0.000,  0.000,  6,  1.01192,  -78.8485,  'AUSTIN 2',  11.500,  23
16114,  1,  16.171,  4.554,  0.000,  0.000,  6,  1.00783,  -81.1399,  'SAN ANTO',  11.500,  26
16115,  1,  63.067,  17.449,  0.000,  0.000,  6,  1.00822,  -80.7197,  'SAN ANTO',  11.500,  22
16116,  1,  72.897,  20.088,  0.000,  0.000,  6,  1.00416,  -80.7018,  'TAYLOR 0',  11.500,  23
16117,  1,  24.268,  6.816,  0.000,  0.000,  6,  1.02627,  -76.4754,  'SMITHVIL',  11.500,  25
16120,  1,  11.793,  3.327,  0.000,  0.000,  6,  1.02718,  -77.0312,  'CEDAR PA',  11.500,  23
16121,  1,  150.821,  40.351,  0.000,  0.000,  6,  1.01314,  -80.7786,  'SAN ANTO',  11.500,  26
16122,  1,  77.803,  21.334,  0.000,  0.000,  6,  0.95507,  -81.5174,  'HALLETTS',  11.500,  24
16123,  1,  11.442,  3.228,  0.000,  0.000,  6,  1.01579,  -78.3114,  'AUSTIN 5',  11.500,  23
16124,  1,  35.403,  9.901,  0.000,  0.000,  6,  1.01940,  -77.5326,  'NEW BRAU',  11.500,  22
16125,  1,  50.053,  13.907,  0.000,  0.000,  6,  1.00300,  -82.1127,  'SUTHERLA',  11.500,  22
16126,  1,  1.886,  0.534,  0.000,  0.000,  6,  1.01458,  -78.5043,  'AUSTIN 3',  11.500,  23
16127,  1,  38.945,  10.823,  0.000,  0.000,  6,  0.87591,  -90.6775,  'CAMERON ',  11.500,  25
16128,  1,  9.402,  2.655,  0.000,  0.000,  6,  1.01123,  -81.6895,  'SAN ANTO',  11.500,  26
16129,  1,  31.228,  8.724,  0.000,  0.000,  6,  0.92234,  -90.4983,  'MEDINA 0',  11.500,  26
16130,  1,  4.673,  1.322,  0.000,  0.000,  6,  1.01015,  -78.9466,  'MANCHACA',  11.500,  23
16131,  1,  9.962,  2.812,  0.000,  0.000,  6,  1.01663,  -79.6645,  'SPRING B',  11.500,  22
16132,  1,  40.632,  11.338,  0.000,  0.000,  6,  1.00814,  -79.3629,  'AUSTIN 1',  11.500,  23
16133,  1,  54.133,  15.011,  0.000,  0.000,  6,  0.98268,  -85.4816,  'FLATONIA',  11.500,  25
16134,  1,  7.503,  2.119,  0.000,  0.000,  6,  0.97794,  -82.9417,  'GRANGER ',  11.500,  23
16135,  1,  2.009,  0.569,  0.000,  0.000,  6,  0.98798,  -78.9808,  'FAYETTEV',  11.500,  25
16136,  1,  14.644,  4.127,  0.000,  0.000,  6,  1.02527,  -78.8129,  'GEORGETO',  11.500,  23
16137,  1,  36.493,  10.199,  0.000,  0.000,  6,  1.00918,  -79.7471,  'AUSTIN 3',  11.500,  23
16138,  1,  35.058,  9.800,  0.000,  0.000,  6,  0.99406,  -85.4137,  'PIPE CRE',  11.500,  26
16139,  1,  10.159,  2.867,  0.000,  0.000,  6,  0.99416,  -82.5471,  'RED ROCK',  11.500,  25
16140,  1,  5.028,  1.422,  0.000,  0.000,  6,  0.94499,  -84.6620,  'JARRELL ',  11.500,  23
16150,  1,  5.260,  1.487,  0.000,  0.000,  6,  1.02169,  -80.4202,  'SAN ANTO',  11.500,  26
16151,  1,  59.641,  16.514,  0.000,  0.000,  6,  0.99594,  -84.1791,  'SCHULENB',  11.500,  25
16153,  1,  10.233,  2.888,  0.000,  0.000,  6,  1.01521,  -79.1813,  'SAN ANTO',  11.500,  26
16154,  1,  65.309,  18.047,  0.000,  0.000,  6,  1.00017,  -80.3591,  'DRIPPING',  11.500,  23
16155,  1,  24.230,  6.803,  0.000,  0.000,  6,  1.00644,  -81.6726,  'SAN ANTO',  11.500,  26
16156,  1,  20.824,  5.855,  0.000,  0.000,  6,  1.01931,  -77.9547,  'MARBLE F',  11.500,  23
16157,  1,  30.363,  8.505,  0.000,  0.000,  6,  1.00463,  -83.3041,  'BOERNE 1',  11.500,  26
16158,  1,  21.893,  6.153,  0.000,  0.000,  6,  1.02065,  -85.3092,  'WASHINGT',  11.500,  25
16159,  1,  4.687,  1.326,  0.000,  0.000,  6,  1.01191,  -80.1523,  'SCHERTZ ',  11.500,  22
16160,  1,  66.084,  18.266,  0.000,  0.000,  6,  1.01218,  -78.6112,  'AUSTIN 8',  11.500,  23
16168,  1,  82.177,  22.574,  0.000,  0.000,  6,  1.01162,  -80.9077,  'SAN ANTO',  11.500,  26
16171,  1,  104.121,  28.371,  0.000,  0.000,  6,  1.01549,  -78.8557,  'SAN ANTO',  11.500,  26
16173,  1,  97.671,  26.653,  0.000,  0.000,  6,  1.00221,  -76.9831,  'CUERO 2 ',  11.500,  24
16174,  1,  19.363,  5.447,  0.000,  0.000,  6,  1.01653,  -80.4468,  'SAN ANTO',  11.500,  22
16175,  1,  65.833,  18.197,  0.000,  0.000,  6,  1.01106,  -78.9435,  'AUSTIN 1',  11.500,  23
16176,  1,  76.174,  20.977,  0.000,  0.000,  6,  1.01457,  -79.0498,  'AUSTIN 3',  11.500,  23
16178,  1,  43.348,  12.085,  0.000,  0.000,  6,  1.01384,  -80.2077,  'SAN ANTO',  11.500,  26
16179,  1,  119.489,  32.325,  0.000,  0.000,  6,  1.00289,  -81.7620,  'SAN ANTO',  11.500,  26
16180,  1,  7.437,  2.101,  0.000,  0.000,  6,  1.00533,  -82.0016,  'LA VERNI',  11.500,  22
16181,  1,  30.087,  8.431,  0.000,  0.000,  6,  1.01702,  -79.7576,  'MANOR 0S',  11.500,  23
16182,  1,  24.294,  6.822,  0.000,  0.000,  6,  1.01574,  -80.6051,  'SAN ANTO',  11.500,  26
16183,  1,  85.574,  23.445,  0.000,  0.000,  6,  0.99042,  -80.6594,  'GIDDINGS',  11.500,  25
16184,  1,  17.511,  4.929,  0.000,  0.000,  6,  1.01351,  -78.9854,  'AUSTIN 3',  11.500,  23
16185,  1,  33.100,  9.263,  0.000,  0.000,  6,  1.01018,  -79.2813,  'AUSTIN 3',  11.500,  23
16186,  1,  13.002,  3.666,  0.000,  0.000,  6,  1.01826,  -78.0127,  'AUSTIN 3',  11.500,  23
16187,  1,  33.349,  9.333,  0.000,  0.000,  6,  1.01631,  -78.3949,  'AUSTIN 2',  11.500,  23
16189,  1,  59.455,  16.450,  0.000,  0.000,  6,  0.98062,  -78.1205,  'COLUMBUS',  11.500,  25
16190,  1,  15.648,  4.407,  0.000,  0.000,  6,  0.98667,  -85.1287,  'SHINER 0',  11.500,  24
16191,  1,  10.794,  3.046,  0.000,  0.000,  6,  1.01220,  -79.6833,  'SAN ANTO',  11.500,  22
16193,  1,  14.249,  4.015,  0.000,  0.000,  6,  0.99895,  -80.7375,  'CALDWELL',  11.500,  25
16194,  1,  26.461,  7.423,  0.000,  0.000,  6,  1.00741,  -79.6117,  'AUSTIN 1',  11.500,  23
16195,  1,  41.507,  11.575,  0.000,  0.000,  6,  0.96971,  -82.0485,  'INDUSTRY',  11.500,  25
16196,  1,  2.583,  0.731,  0.000,  0.000,  6,  1.01631,  -81.3766,  'DALE 0SE',  11.500,  23
16199,  1,  17.204,  4.844,  0.000,  0.000,  6,  1.02251,  -79.2044,  'SAN ANTO',  11.500,  26
16200,  1,  185.774,  50.847,  0.000,  0.000,  6,  1.00099,  -81.4929,  'SAN ANTO',  11.500,  26
16201,  1,  28.964,  8.119,  0.000,  0.000,  6,  1.01759,  -80.8009,  'SAN ANTO',  11.500,  26
16202,  1,  34.744,  9.716,  0.000,  0.000,  6,  1.01016,  -81.1547,  'MARTINDA',  11.500,  22
16203,  1,  13.197,  3.721,  0.000,  0.000,  6,  1.01229,  -80.7261,  'SAN ANTO',  11.500,  26
16204,  1,  68.071,  18.800,  0.000,  0.000,  6,  1.00773,  -80.9692,  'SAN ANTO',  11.500,  26
16205,  1,  5.196,  1.469,  0.000,  0.000,  6,  1.01972,  -77.4731,  'AUSTIN 2',  11.500,  23
16206,  1,  97.188,  26.469,  0.000,  0.000,  6,  0.97564,  -82.8884,  'LEXINGTO',  11.500,  25
16207,  1,  8.185,  2.312,  0.000,  0.000,  6,  1.02731,  -79.6433,  'LEANDER ',  11.500,  23
16208,  1,  21.529,  6.052,  0.000,  0.000,  6,  1.02169,  -78.7886,  'AUSTIN 1',  11.500,  23
16209,  1,  116.402,  31.488,  0.000,  0.000,  6,  0.99164,  -82.7199,  'MICO 0SE',  11.500,  26
16217,  1,  5.516,  1.560,  0.000,  0.000,  6,  1.01180,  -79.8792,  'AUSTIN 3',  11.500,  23
16218,  1,  44.860,  12.497,  0.000,  0.000,  6,  1.00518,  -78.8921,  'LOCKHART',  11.500,  23
16219,  1,  27.622,  7.747,  0.000,  0.000,  6,  1.01629,  -79.1018,  'AUSTIN 1',  11.500,  23
16220,  1,  41.283,  11.518,  0.000,  0.000,  6,  1.01305,  -79.8592,  'SAN ANTO',  11.500,  22
16221,  1,  59.060,  16.379,  0.000,  0.000,  6,  1.02736,  -83.8838,  'FALLS CI',  11.500,  22
16223,  1,  6.333,  1.790,  0.000,  0.000,  6,  1.02073,  -77.1729,  'AUSTIN 2',  11.500,  23
16224,  1,  140.654,  37.782,  0.000,  0.000,  6,  1.01359,  -79.2596,  'AUSTIN 2',  11.500,  23
16225,  1,  75.363,  20.748,  0.000,  0.000,  6,  1.00424,  -81.1627,  'SAN ANTO',  11.500,  26
16226,  1,  59.419,  16.421,  0.000,  0.000,  6,  0.95452,  -92.3300,  'BLANCO 0',  11.500,  26
16227,  1,  10.296,  2.906,  0.000,  0.000,  6,  1.01891,  -77.7555,  'AUSTIN 2',  11.500,  23
16230,  1,  89.473,  24.520,  0.000,  0.000,  6,  1.01768,  -77.9011,  'SAN MARC',  11.500,  22
16231,  1,  157.127,  43.005,  0.000,  0.000,  6,  0.99877,  -80.1780,  'BUDA 0SE',  11.500,  23
16232,  1,  47.135,  13.123,  0.000,  0.000,  6,  1.01343,  -78.0165,  'DEL VALL',  11.500,  23
16233,  1,  58.316,  16.166,  0.000,  0.000,  6,  1.01083,  -78.8155,  'AUSTIN 4',  11.500,  23
16236,  1,  47.593,  13.250,  0.000,  0.000,  6,  1.01972,  -78.9199,  'SAN ANTO',  11.500,  26
16237,  1,  126.094,  33.441,  0.000,  0.000,  6,  0.86487,  -92.3798,  'BURLINGT',  11.500,  25
16238,  1,  0.767,  0.217,  0.000,  0.000,  6,  1.01696,  -78.0987,  'AUSTIN 1',  11.500,  23
16241,  1,  127.236,  34.362,  0.000,  0.000,  6,  1.01526,  -78.6311,  'ELMENDOR',  11.500,  22
16250,  1,  128.411,  34.640,  0.000,  0.000,  6,  1.00801,  -81.0734,  'SAN ANTO',  11.500,  22
16251,  1,  72.773,  20.066,  0.000,  0.000,  6,  1.01390,  -81.1700,  'CANYON L',  11.500,  22
16252,  1,  37.374,  10.441,  0.000,  0.000,  6,  1.00441,  -79.6678,  'JOHNSON ',  11.500,  23
16253,  1,  6.066,  1.715,  0.000,  0.000,  6,  1.00932,  -79.4675,  'YORKTOWN',  11.500,  24
16256,  1,  5.840,  1.651,  0.000,  0.000,  6,  1.01725,  -77.5054,  'AUSTIN 2',  11.500,  23
16261,  1,  13.899,  3.917,  0.000,  0.000,  6,  1.01016,  -80.9872,  'LACKLAND',  11.500,  26
16262,  1,  22.067,  6.201,  0.000,  0.000,  6,  1.01481,  -77.7839,  'LIBERTY ',  11.500,  23
16264,  1,  26.530,  7.444,  0.000,  0.000,  6,  1.01396,  -79.1966,  'KENEDY 1',  11.500,  24
16275,  1,  33.072,  9.254,  0.000,  0.000,  6,  1.00676,  -80.8699,  'SAN ANTO',  11.500,  26
16276,  1,  65.692,  18.159,  0.000,  0.000,  6,  1.00984,  -82.5186,  'VON ORMY',  11.500,  26
16278,  1,  17.789,  5.007,  0.000,  0.000,  6,  1.01789,  -77.3779,  'KYLE 1SE',  11.500,  23
16280,  1,  89.900,  24.636,  0.000,  0.000,  6,  1.01901,  -77.5718,  'SEGUIN 2',  11.500,  22
16281,  1,  102.579,  27.967,  0.000,  0.000,  6,  1.01505,  -80.5570,  'UNIVERSA',  11.500,  22
16282,  1,  32.335,  9.053,  0.000,  0.000,  6,  1.02062,  -79.3315,  'SPICEWOO',  11.500,  23
16283,  1,  11.229,  3.168,  0.000,  0.000,  6,  1.01606,  -81.1255,  'SAINT HE',  11.500,  22
16284,  1,  6.217,  1.757,  0.000,  0.000,  6,  1.01225,  -80.1267,  'SAN ANTO',  11.500,  26
16286,  1,  44.357,  12.359,  0.000,  0.000,  6,  1.00625,  -85.7421,  'BOERNE 2',  11.500,  26
16288,  1,  70.766,  19.521,  0.000,  0.000,  6,  1.00827,  -80.4847,  'SAN ANTO',  11.500,  26
16289,  1,  138.116,  37.121,  0.000,  0.000,  6,  1.00918,  -79.1533,  'AUSTIN 2',  11.500,  23
16290,  1,  59.309,  16.444,  0.000,  0.000,  6,  1.02502,  -78.3048,  'AUSTIN 2',  11.500,  23
16291,  1,  54.385,  15.099,  0.000,  0.000,  6,  1.01134,  -80.8663,  'SAN ANTO',  11.500,  26
16306,  1,  11.019,  3.109,  0.000,  0.000,  6,  1.01673,  -78.1881,  'AUSTIN 1',  11.500,  23
16307,  1,  51.440,  14.294,  0.000,  0.000,  6,  1.00639,  -80.7621,  'SAN ANTO',  11.500,  26
16309,  1,  86.656,  23.707,  0.000,  0.000,  6,  0.97661,  -84.6818,  'HONDO 1S',  11.500,  26
16310,  1,  20.127,  5.661,  0.000,  0.000,  6,  1.02094,  -79.3935,  'SAN ANTO',  11.500,  22
16311,  1,  79.289,  21.762,  0.000,  0.000,  6,  0.98493,  -80.7667,  'NEW ULM ',  11.500,  25
16312,  1,  6.074,  1.717,  0.000,  0.000,  6,  1.02482,  -78.8866,  'SAN ANTO',  11.500,  22
16313,  1,  38.282,  10.694,  0.000,  0.000,  6,  1.01421,  -79.0505,  'AUSTIN 3',  11.500,  23
16314,  1,  17.776,  5.003,  0.000,  0.000,  6,  1.01336,  -80.4523,  'BULVERDE',  11.500,  26
16319,  1,  25.340,  7.112,  0.000,  0.000,  6,  1.01111,  -77.7646,  'GEORGETO',  11.500,  23
16320,  1,  23.451,  6.588,  0.000,  0.000,  6,  1.02733,  -79.5228,  'SAN ANTO',  11.500,  22
16322,  1,  32.445,  9.083,  0.000,  0.000,  6,  1.01598,  -80.3703,  'FLORESVI',  11.500,  22
16323,  1,  57.981,  16.071,  0.000,  0.000,  6,  1.00699,  -80.7371,  'SAN ANTO',  11.500,  26
16324,  1,  19.389,  5.454,  0.000,  0.000,  6,  1.01402,  -80.0493,  'SAN ANTO',  11.500,  22
16325,  1,  37.080,  10.317,  0.000,  0.000,  6,  0.87909,  -90.4443,  'BUCKHOLT',  11.500,  25
16326,  1,  2.042,  0.578,  0.000,  0.000,  6,  0.99765,  -82.5826,  'SOMERVIL',  11.500,  25
16327,  1,  12.702,  3.580,  0.000,  0.000,  6,  0.97450,  -81.4342,  'WEIMAR 0',  11.500,  25
16328,  1,  10.964,  3.092,  0.000,  0.000,  6,  0.95215,  -88.7351,  'COMFORT ',  11.500,  26
16329,  1,  13.226,  3.731,  0.000,  0.000,  6,  1.00135,  -81.7974,  'NORDHEIM',  11.500,  24
16330,  1,  0.959,  0.272,  0.000,  0.000,  6,  1.01710,  -78.7094,  'AUSTIN 9',  11.500,  23
16331,  1,  86.396,  23.716,  0.000,  0.000,  6,  1.02556,  -78.7946,  'AUSTIN 2',  11.500,  23
16332,  1,  52.537,  14.594,  0.000,  0.000,  6,  1.00902,  -80.9579,  'HELOTES ',  11.500,  26
16335,  1,  61.783,  17.110,  0.000,  0.000,  6,  1.01787,  -78.8961,  'SAN ANTO',  11.500,  26
16336,  1,  121.978,  32.611,  0.000,  0.000,  6,  0.90460,  -93.4237,  'BANDERA ',  11.500,  26
16337,  1,  14.039,  3.958,  0.000,  0.000,  6,  1.02187,  -79.9474,  'SAN ANTO',  11.500,  26
16338,  1,  93.653,  25.308,  0.000,  0.000,  6,  0.87594,  -90.1068,  'ROCKDALE',  11.500,  25
16339,  1,  24.686,  6.929,  0.000,  0.000,  6,  1.00417,  -78.8135,  'CEDAR CR',  11.500,  23
16340,  1,  23.023,  6.468,  0.000,  0.000,  6,  1.01724,  -82.0599,  'NIXON 0S',  11.500,  24
16341,  1,  17.974,  5.058,  0.000,  0.000,  6,  1.00054,  -83.9402,  'CHAPPELL',  11.500,  25
16344,  1,  5.041,  1.426,  0.000,  0.000,  6,  1.02461,  -76.9334,  'ROUND RO',  11.500,  23
16345,  1,  114.873,  31.162,  0.000,  0.000,  6,  1.01130,  -79.0685,  'AUSTIN 1',  11.500,  23
16346,  1,  14.055,  3.962,  0.000,  0.000,  6,  1.00726,  -83.3155,  'LEMING 0',  11.500,  26
16351,  1,  15.795,  4.450,  0.000,  0.000,  6,  1.02059,  -77.5749,  'AUSTIN 1',  11.500,  23
16352,  1,  105.029,  28.610,  0.000,  0.000,  6,  1.01627,  -80.4245,  'SAN ANTO',  11.500,  26
16353,  1,  85.314,  23.422,  0.000,  0.000,  6,  1.02131,  -77.9534,  'ROUND RO',  11.500,  23
16355,  1,  86.150,  23.649,  0.000,  0.000,  6,  1.02409,  -76.8518,  'ROUND RO',  11.500,  23
16356,  1,  96.977,  26.519,  0.000,  0.000,  6,  1.02740,  -80.6192,  'SAN ANTO',  11.500,  26
16357,  1,  13.443,  3.787,  0.000,  0.000,  6,  0.95008,  -93.3049,  'DEVINE 0',  11.500,  26
16358,  1,  41.483,  11.579,  0.000,  0.000,  6,  1.02734,  -80.4735,  'GEORGETO',  11.500,  23
16360,  1,  20.942,  5.888,  0.000,  0.000,  6,  1.01393,  -75.2094,  'BURNET 1',  11.500,  23
17001,  1,  6.195,  1.751,  0.000,  0.000,  7,  0.98539,  -72.8122,  'INEZ 0SE',  11.500,  6
17004,  1,  174.464,  47.832,  0.000,  0.000,  7,  1.02131,  -79.2977,  'PASADENA',  11.500,  4
17010,  1,  17.373,  4.889,  0.000,  0.000,  7,  0.98703,  -85.0401,  'PRAIRIE ',  11.500,  5
17011,  1,  41.260,  11.515,  0.000,  0.000,  7,  1.02155,  -84.3987,  'CONROE 1',  11.500,  5
17012,  1,  0.888,  0.251,  0.000,  0.000,  7,  0.97976,  -81.9538,  'SIMONTON',  11.500,  3
17013,  1,  100.731,  27.459,  0.000,  0.000,  7,  1.00399,  -83.5024,  'HOUSTON ',  11.500,  5
17014,  1,  39.186,  10.938,  0.000,  0.000,  7,  1.00127,  -82.4215,  'HOUSTON ',  11.500,  4
17016,  1,  73.534,  20.266,  0.000,  0.000,  7,  1.01091,  -80.2885,  'HOUSTON ',  11.500,  4
17017,  1,  107.041,  29.114,  0.000,  0.000,  7,  1.00704,  -82.9380,  'HOUSTON ',  11.500,  3
17020,  1,  42.085,  11.737,  0.000,  0.000,  7,  1.00927,  -73.1945,  'NURSERY ',  11.500,  6
17026,  1,  34.098,  9.540,  0.000,  0.000,  7,  1.01621,  -79.9593,  'BACLIFF ',  11.500,  4
17027,  1,  103.275,  28.125,  0.000,  0.000,  7,  1.00425,  -83.2032,  'SPRING 1',  11.500,  5
17028,  1,  70.946,  19.578,  0.000,  0.000,  7,  1.01735,  -82.6920,  'HOUSTON ',  11.500,  3
17036,  1,  56.488,  15.670,  0.000,  0.000,  7,  1.01162,  -81.6325,  'CONROE 5',  11.500,  5
17039,  1,  180.812,  49.498,  0.000,  0.000,  7,  1.00774,  -80.9409,  'SUGAR LA',  11.500,  3
17041,  1,  97.818,  26.714,  0.000,  0.000,  7,  1.01309,  -79.6751,  'DAYTON 1',  11.500,  4
17044,  1,  89.575,  24.502,  0.000,  0.000,  7,  0.99067,  -72.0859,  'VICTORIA',  11.500,  6
17049,  1,  227.363,  62.256,  0.000,  0.000,  7,  1.01180,  -81.8044,  'KATY 1 2',  11.500,  3
17050,  1,  54.976,  15.251,  0.000,  0.000,  7,  0.99757,  -84.3923,  'MAGNOLIA',  11.500,  5
17051,  1,  113.755,  30.859,  0.000,  0.000,  7,  1.00655,  -83.1483,  'HOUSTON ',  11.500,  3
17052,  1,  94.023,  25.697,  0.000,  0.000,  7,  1.00374,  -81.8659,  'MISSOURI',  11.500,  3
17053,  1,  106.136,  28.887,  0.000,  0.000,  7,  1.01049,  -78.4516,  'RICHMOND',  11.500,  3
17054,  1,  87.788,  24.040,  0.000,  0.000,  7,  0.99669,  -83.4024,  'HOUSTON ',  11.500,  4
17055,  1,  68.652,  18.952,  0.000,  0.000,  7,  1.00685,  -81.4365,  'HOUSTON ',  11.500,  3
17057,  1,  63.345,  17.519,  0.000,  0.000,  7,  1.00243,  -83.1165,  'SPRING 8',  11.500,  5
17067,  1,  67.018,  18.497,  0.000,  0.000,  7,  0.99076,  -84.5555,  'HOUSTON ',  11.500,  3
17069,  1,  53.593,  14.861,  0.000,  0.000,  7,  0.97544,  -76.3348,  'EL CAMPO',  11.500,  1
17070,  1,  85.952,  23.565,  0.000,  0.000,  7,  1.00359,  -81.0767,  'HOUSTON ',  11.500,  4
17071,  1,  4.094,  1.158,  0.000,  0.000,  7,  0.96179,  -68.8420,  'PORT O C',  11.500,  6
17072,  1,  92.365,  25.276,  0.000,  0.000,  7,  1.01257,  -79.5844,  'DICKINSO',  11.500,  4
17074,  1,  53.175,  14.773,  0.000,  0.000,  7,  1.01657,  -78.6615,  'GALVESTO',  11.500,  2
17075,  1,  120.615,  32.693,  0.000,  0.000,  7,  1.02739,  -80.2119,  'HOUSTON ',  11.500,  4
17084,  1,  168.860,  46.257,  0.000,  0.000,  7,  1.01296,  -78.5657,  'LEAGUE C',  11.500,  4
17085,  1,  3.614,  1.023,  0.000,  0.000,  7,  0.99568,  -79.0172,  'LIVERPOO',  11.500,  2
17086,  1,  38.982,  10.882,  0.000,  0.000,  7,  1.00188,  -81.9785,  'HOUSTON ',  11.500,  4
17087,  1,  51.951,  14.434,  0.000,  0.000,  7,  1.00734,  -80.6204,  'SUGAR LA',  11.500,  3
17088,  1,  95.536,  26.039,  0.000,  0.000,  7,  0.97534,  -83.2168,  'RICHMOND',  11.500,  3
17089,  1,  64.025,  17.720,  0.000,  0.000,  7,  1.02421,  -83.6956,  'HOUSTON ',  11.500,  3
17090,  1,  6.832,  1.931,  0.000,  0.000,  7,  0.99965,  -83.9305,  'PINEHURS',  11.500,  5
17091,  1,  168.737,  46.285,  0.000,  0.000,  7,  1.02740,  -83.4530,  'PEARLAND',  11.500,  3
17092,  1,  37.083,  10.360,  0.000,  0.000,  7,  1.00110,  -82.6316,  'HOUSTON ',  11.500,  3
17093,  1,  76.407,  21.018,  0.000,  0.000,  7,  0.99723,  -83.1068,  'HOUSTON ',  11.500,  3
17094,  1,  51.004,  14.181,  0.000,  0.000,  7,  1.01567,  -83.7161,  'HOUSTON ',  11.500,  3
17100,  1,  44.910,  12.509,  0.000,  0.000,  7,  1.00276,  -81.5982,  'HOUSTON ',  11.500,  4
17101,  1,  153.245,  41.948,  0.000,  0.000,  7,  1.00664,  -81.9062,  'HOUSTON ',  11.500,  3
17102,  1,  85.291,  23.379,  0.000,  0.000,  7,  0.99669,  -83.5692,  'TOMBALL ',  11.500,  5
17103,  1,  45.559,  12.687,  0.000,  0.000,  7,  1.00310,  -81.8300,  'HOUSTON ',  11.500,  4
17106,  1,  67.229,  18.583,  0.000,  0.000,  7,  1.02180,  -78.7381,  'DEER PAR',  11.500,  4
17116,  1,  9.012,  2.544,  0.000,  0.000,  7,  0.97729,  -82.5008,  'WALLIS 0',  11.500,  1
17117,  1,  55.886,  15.502,  0.000,  0.000,  7,  1.00426,  -82.7166,  'HOUSTON ',  11.500,  3
17118,  1,  82.084,  22.529,  0.000,  0.000,  7,  0.99699,  -83.3555,  'SPRING 4',  11.500,  5
17119,  1,  33.203,  9.290,  0.000,  0.000,  7,  1.00343,  -81.5012,  'SOUTH HO',  11.500,  4
17120,  1,  117.269,  31.732,  0.000,  0.000,  7,  0.99445,  -83.8020,  'HOUSTON ',  11.500,  3
17123,  1,  6.503,  1.838,  0.000,  0.000,  7,  0.95840,  -68.3539,  'SEADRIFT',  11.500,  6
17124,  1,  155.294,  42.507,  0.000,  0.000,  7,  1.00039,  -82.5880,  'HOUSTON ',  11.500,  3
17127,  1,  237.115,  64.944,  0.000,  0.000,  7,  1.01042,  -79.2850,  'SUGAR LA',  11.500,  3
17128,  1,  54.963,  15.255,  0.000,  0.000,  7,  1.01014,  -81.7998,  'CONROE 7',  11.500,  5
17129,  1,  6.028,  1.703,  0.000,  0.000,  7,  0.99771,  -72.2846,  'LOLITA 0',  11.500,  6
17132,  1,  58.624,  16.248,  0.000,  0.000,  7,  1.01009,  -78.9361,  'LAPORTE ',  11.500,  4
17143,  1,  56.292,  15.613,  0.000,  0.000,  7,  1.00552,  -84.3879,  'NEW CANE',  11.500,  5
17144,  1,  92.024,  25.172,  0.000,  0.000,  7,  1.00435,  -81.0950,  'HOUSTON ',  11.500,  4
17145,  1,  141.497,  38.051,  0.000,  0.000,  7,  1.02744,  -84.7365,  'HOUSTON ',  11.500,  4
17147,  1,  44.674,  12.447,  0.000,  0.000,  7,  1.00886,  -82.2333,  'HOUSTON ',  11.500,  3
17148,  1,  43.985,  12.254,  0.000,  0.000,  7,  0.99958,  -83.6516,  'HOUSTON ',  11.500,  3
17149,  1,  6.202,  1.753,  0.000,  0.000,  7,  0.98147,  -71.6061,  'BLOOMING',  11.500,  6
17151,  1,  25.563,  7.176,  0.000,  0.000,  7,  1.02325,  -81.9863,  'WILLIS 2',  11.500,  5
17152,  1,  2.812,  0.796,  0.000,  0.000,  7,  1.00265,  -82.2790,  'HOUSTON ',  11.500,  3
17153,  1,  27.116,  7.595,  0.000,  0.000,  7,  0.94733,  -65.1216,  'PALACIOS',  11.500,  1
17154,  1,  45.961,  12.800,  0.000,  0.000,  7,  1.01030,  -83.6961,  'CONROE 4',  11.500,  5
17155,  1,  72.236,  19.901,  0.000,  0.000,  7,  0.99589,  -82.5849,  'HOUSTON ',  11.500,  3
17157,  1,  135.130,  36.351,  0.000,  0.000,  7,  1.00662,  -82.2586,  'SPRING 2',  11.500,  5
17158,  1,  72.215,  19.895,  0.000,  0.000,  7,  0.99425,  -83.4302,  'KINGWOOD',  11.500,  4
17161,  1,  113.446,  30.794,  0.000,  0.000,  7,  1.01251,  -80.8010,  'HOUSTON ',  11.500,  3
17172,  1,  85.357,  23.430,  0.000,  0.000,  7,  1.01882,  -78.6377,  'TEXAS CI',  11.500,  2
17173,  1,  90.840,  24.840,  0.000,  0.000,  7,  0.99382,  -84.0852,  'KINGWOOD',  11.500,  4
17174,  1,  108.121,  29.381,  0.000,  0.000,  7,  1.00121,  -80.7942,  'HOUSTON ',  11.500,  4
17177,  1,  187.250,  51.247,  0.000,  0.000,  7,  1.00023,  -82.7766,  'SPRING 7',  11.500,  5
17178,  1,  95.167,  25.985,  0.000,  0.000,  7,  0.99718,  -83.9053,  'HOUSTON ',  11.500,  3
17179,  1,  55.459,  15.381,  0.000,  0.000,  7,  0.99705,  -81.6318,  'FRESNO 0',  11.500,  3
17180,  1,  84.249,  23.111,  0.000,  0.000,  7,  1.00168,  -82.8919,  'HOUSTON ',  11.500,  3
17181,  1,  120.585,  32.596,  0.000,  0.000,  7,  0.99766,  -83.7978,  'HOUSTON ',  11.500,  3
17182,  1,  1.846,  0.523,  0.000,  0.000,  7,  0.98041,  -82.9935,  'PATTISON',  11.500,  3
17183,  1,  157.153,  43.107,  0.000,  0.000,  7,  1.02740,  -83.4104,  'HOUSTON ',  11.500,  3
17185,  1,  132.752,  35.764,  0.000,  0.000,  7,  1.01190,  -76.9433,  'MISSOURI',  11.500,  3
17188,  1,  61.710,  17.082,  0.000,  0.000,  7,  1.00768,  -80.7575,  'HOUSTON ',  11.500,  3
17198,  1,  70.175,  19.382,  0.000,  0.000,  7,  1.02737,  -83.1084,  'TOMBALL ',  11.500,  5
17201,  1,  204.374,  55.994,  0.000,  0.000,  7,  1.01552,  -82.4117,  'CYPRESS ',  11.500,  5
17202,  1,  34.828,  9.734,  0.000,  0.000,  7,  0.98768,  -85.0603,  'HEMPSTEA',  11.500,  5
17203,  1,  20.465,  5.750,  0.000,  0.000,  7,  0.96901,  -76.6091,  'WEST COL',  11.500,  1
17213,  1,  50.048,  13.917,  0.000,  0.000,  7,  1.01106,  -79.8303,  'SANTA FE',  11.500,  2
17214,  1,  74.947,  20.631,  0.000,  0.000,  7,  0.99993,  -82.0076,  'HOUSTON ',  11.500,  3
17215,  1,  83.019,  22.785,  0.000,  0.000,  7,  1.00183,  -83.3837,  'SPRING 5',  11.500,  5
17216,  1,  74.395,  20.483,  0.000,  0.000,  7,  0.99902,  -82.9216,  'HOUSTON ',  11.500,  3
17217,  1,  66.198,  18.288,  0.000,  0.000,  7,  1.00297,  -83.0263,  'HOUSTON ',  11.500,  4
17218,  1,  36.555,  10.214,  0.000,  0.000,  7,  0.99760,  -84.4094,  'MONTGOME',  11.500,  5
17219,  1,  1.214,  0.344,  0.000,  0.000,  7,  0.98504,  -79.3495,  'HUNGERFO',  11.500,  1
17220,  1,  137.034,  36.806,  0.000,  0.000,  7,  0.99964,  -82.9687,  'HOUSTON ',  11.500,  3
17221,  1,  159.962,  43.772,  0.000,  0.000,  7,  0.99896,  -82.6982,  'HOUSTON ',  11.500,  3
17222,  1,  92.463,  25.281,  0.000,  0.000,  7,  1.00086,  -82.0644,  'HOUSTON ',  11.500,  3
17223,  1,  43.400,  12.097,  0.000,  0.000,  7,  1.00500,  -82.4866,  'HOUSTON ',  11.500,  5
17224,  1,  25.953,  7.281,  0.000,  0.000,  7,  0.99858,  -83.1430,  'HOUSTON ',  11.500,  3
17225,  1,  91.918,  25.129,  0.000,  0.000,  7,  0.99637,  -84.1658,  'HOUSTON ',  11.500,  3
17226,  1,  33.041,  9.246,  0.000,  0.000,  7,  1.00675,  -82.5379,  'HOUSTON ',  11.500,  3
17229,  1,  196.631,  53.843,  0.000,  0.000,  7,  1.01078,  -80.0393,  'HOUSTON ',  11.500,  3
17230,  1,  8.294,  2.342,  0.000,  0.000,  7,  0.99870,  -81.0610,  'BEASLEY ',  11.500,  1
17231,  1,  48.075,  13.377,  0.000,  0.000,  7,  1.00674,  -79.9730,  'HOUSTON ',  11.500,  4
17232,  1,  40.912,  11.420,  0.000,  0.000,  7,  1.02142,  -79.2535,  'LA MARQU',  11.500,  2
17233,  1,  31.419,  8.794,  0.000,  0.000,  7,  0.98876,  -85.1799,  'WALLER 0',  11.500,  5
17234,  1,  70.079,  19.333,  0.000,  0.000,  7,  1.00456,  -84.1869,  'PORTER 0',  11.500,  5
17235,  1,  113.894,  30.949,  0.000,  0.000,  7,  1.02741,  -84.5942,  'CYPRESS ',  11.500,  3
17236,  1,  27.714,  7.774,  0.000,  0.000,  7,  1.02733,  -83.9253,  'HOUSTON ',  11.500,  5
17237,  1,  11.335,  3.198,  0.000,  0.000,  7,  0.97666,  -81.5247,  'FULSHEAR',  11.500,  1
17238,  1,  47.918,  13.343,  0.000,  0.000,  7,  1.02710,  -81.3100,  'LIBERTY ',  11.500,  4
17239,  1,  36.803,  10.284,  0.000,  0.000,  7,  1.00586,  -80.5414,  'WINNIE 0',  11.500,  4
17240,  1,  78.693,  21.643,  0.000,  0.000,  7,  1.00866,  -83.0287,  'HOUSTON ',  11.500,  3
17241,  1,  81.979,  22.503,  0.000,  0.000,  7,  0.99808,  -83.3701,  'HOUSTON ',  11.500,  3
17242,  1,  68.098,  18.797,  0.000,  0.000,  7,  1.00027,  -83.2226,  'HOUSTON ',  11.500,  3
17243,  1,  70.176,  19.361,  0.000,  0.000,  7,  1.00660,  -82.3549,  'CROSBY 0',  11.500,  4
17244,  1,  27.842,  7.805,  0.000,  0.000,  7,  0.99664,  -80.8701,  'MANVEL 0',  11.500,  3
17245,  1,  90.515,  24.773,  0.000,  0.000,  7,  1.00451,  -84.2707,  'HOUSTON ',  11.500,  5
17246,  1,  175.544,  47.997,  0.000,  0.000,  7,  0.99102,  -84.2616,  'HOUSTON ',  11.500,  3
17247,  1,  6.484,  1.832,  0.000,  0.000,  7,  0.97046,  -77.1396,  'DAMON 0S',  11.500,  1
17248,  1,  181.521,  49.656,  0.000,  0.000,  7,  0.99553,  -83.5981,  'HOUSTON ',  11.500,  3
17249,  1,  65.779,  18.172,  0.000,  0.000,  7,  0.99964,  -82.8828,  'HOUSTON ',  11.500,  3
17250,  1,  31.094,  8.708,  0.000,  0.000,  7,  1.00945,  -82.1719,  'HOUSTON ',  11.500,  3
17251,  1,  33.890,  9.479,  0.000,  0.000,  7,  0.99940,  -84.9294,  'HOCKLEY ',  11.500,  5
17253,  1,  81.071,  22.260,  0.000,  0.000,  7,  0.99654,  -77.2505,  'ANGLETON',  11.500,  2
17254,  1,  32.339,  9.054,  0.000,  0.000,  7,  1.02048,  -83.3164,  'CONROE 3',  11.500,  5
17255,  1,  49.577,  13.786,  0.000,  0.000,  7,  1.00587,  -81.2807,  'HOUSTON ',  11.500,  3
17256,  1,  71.626,  19.743,  0.000,  0.000,  7,  1.00021,  -82.2885,  'HOUSTON ',  11.500,  3
17257,  1,  112.601,  30.540,  0.000,  0.000,  7,  0.99936,  -81.1804,  'PEARLAND',  11.500,  4
17258,  1,  35.459,  9.912,  0.000,  0.000,  7,  1.00188,  -82.1770,  'HOUSTON ',  11.500,  3
17259,  1,  106.951,  29.098,  0.000,  0.000,  7,  1.01022,  -82.0159,  'HOUSTON ',  11.500,  4
17260,  1,  87.839,  24.074,  0.000,  0.000,  7,  1.00976,  -80.5975,  'CHANNELV',  11.500,  4
17262,  1,  83.788,  22.951,  0.000,  0.000,  7,  0.97730,  -68.3726,  'BAY CITY',  11.500,  1
17265,  1,  59.268,  16.423,  0.000,  0.000,  7,  1.01187,  -78.6805,  'PASADENA',  11.500,  4
17271,  1,  23.859,  6.699,  0.000,  0.000,  7,  0.99371,  -83.4951,  'BROOKSHI',  11.500,  3
17272,  1,  36.425,  10.179,  0.000,  0.000,  7,  1.00140,  -81.8055,  'HOUSTON ',  11.500,  3
17273,  1,  33.015,  9.243,  0.000,  0.000,  7,  1.02734,  -79.7648,  'TEXAS CI',  11.500,  2
17275,  1,  35.722,  9.986,  0.000,  0.000,  7,  1.00603,  -73.7802,  'VICTORIA',  11.500,  6
17276,  1,  73.739,  20.336,  0.000,  0.000,  7,  1.02454,  -83.3760,  'HOUSTON ',  11.500,  3
17277,  1,  16.821,  4.736,  0.000,  0.000,  7,  1.00563,  -74.8100,  'GANADO 0',  11.500,  6
17279,  1,  122.706,  33.202,  0.000,  0.000,  7,  1.01689,  -78.6738,  'MONT BEL',  11.500,  4
17283,  1,  90.586,  24.800,  0.000,  0.000,  7,  1.00868,  -78.7796,  'BAYTOWN ',  11.500,  4
17290,  1,  51.946,  14.427,  0.000,  0.000,  7,  0.99789,  -84.0420,  'SPRING 6',  11.500,  5
17291,  1,  83.924,  23.005,  0.000,  0.000,  7,  0.98928,  -84.3283,  'HUMBLE 2',  11.500,  5
17292,  1,  69.518,  19.187,  0.000,  0.000,  7,  1.00935,  -81.6668,  'HOUSTON ',  11.500,  5
17293,  1,  12.845,  3.622,  0.000,  0.000,  7,  1.00966,  -79.3362,  'SANTA FE',  11.500,  2
17294,  1,  5.629,  1.592,  0.000,  0.000,  7,  1.02731,  -78.4147,  'PORT BOL',  11.500,  4
17295,  1,  75.216,  20.703,  0.000,  0.000,  7,  0.99948,  -83.3075,  'HOUSTON ',  11.500,  5
17296,  1,  75.424,  20.751,  0.000,  0.000,  7,  0.99352,  -84.0044,  'HOUSTON ',  11.500,  3
17297,  1,  65.937,  18.212,  0.000,  0.000,  7,  0.99638,  -82.5509,  'HOUSTON ',  11.500,  3
17298,  1,  73.172,  20.157,  0.000,  0.000,  7,  1.00063,  -83.3801,  'HOUSTON ',  11.500,  3
17299,  1,  19.702,  5.538,  0.000,  0.000,  7,  0.97293,  -80.0469,  'EAGLE LA',  11.500,  1
17300,  1,  50.802,  14.131,  0.000,  0.000,  7,  1.02735,  -84.5479,  'CONROE 2',  11.500,  5
17301,  1,  63.385,  17.526,  0.000,  0.000,  7,  0.99792,  -81.3676,  'WEBSTER ',  11.500,  4
17302,  1,  26.480,  7.421,  0.000,  0.000,  7,  0.96290,  -72.0912,  'SWEENY 0',  11.500,  1
17303,  1,  6.881,  1.945,  0.000,  0.000,  7,  0.98981,  -73.2852,  'BLESSING',  11.500,  1
17306,  1,  6.502,  1.837,  0.000,  0.000,  7,  0.98191,  -75.8330,  'WHARTON ',  11.500,  1
17313,  1,  84.303,  23.109,  0.000,  0.000,  7,  0.99129,  -76.5664,  'LAKE JAC',  11.500,  2
17314,  1,  27.462,  7.695,  0.000,  0.000,  7,  0.96931,  -83.1685,  'BELLVILL',  11.500,  5
17315,  1,  52.521,  14.592,  0.000,  0.000,  7,  1.01277,  -83.0423,  'KATY 4 0',  11.500,  3
17316,  1,  47.913,  13.327,  0.000,  0.000,  7,  0.99758,  -81.9783,  'HOUSTON ',  11.500,  3
17317,  1,  112.839,  30.614,  0.000,  0.000,  7,  1.00417,  -79.9948,  'FRIENDSW',  11.500,  4
17318,  1,  84.991,  23.300,  0.000,  0.000,  7,  0.99690,  -82.1800,  'HOUSTON ',  11.500,  4
17319,  1,  23.791,  6.680,  0.000,  0.000,  7,  0.99966,  -83.0028,  'HOUSTON ',  11.500,  5
17330,  1,  187.567,  51.338,  0.000,  0.000,  7,  1.00047,  -82.8812,  'HOUSTON ',  11.500,  3
17333,  1,  22.468,  6.313,  0.000,  0.000,  7,  1.00795,  -80.1719,  'PASADENA',  11.500,  4
17336,  1,  78.682,  21.637,  0.000,  0.000,  7,  1.00743,  -81.4787,  'STAFFORD',  11.500,  3
17337,  1,  19.790,  5.563,  0.000,  0.000,  7,  0.97654,  -76.0660,  'EDNA 0SE',  11.500,  6
17338,  1,  72.954,  20.101,  0.000,  0.000,  7,  1.00248,  -82.0764,  'HOUSTON ',  11.500,  4
17339,  1,  34.056,  9.517,  0.000,  0.000,  7,  0.97223,  -76.0076,  'NEEDVILL',  11.500,  1
17340,  1,  27.137,  7.607,  0.000,  0.000,  7,  0.98013,  -83.3957,  'SEALY 0S',  11.500,  3
17343,  1,  153.321,  41.889,  0.000,  0.000,  7,  0.98272,  -81.2998,  'KATY 3 2',  11.500,  3
17344,  1,  96.485,  26.327,  0.000,  0.000,  7,  0.99460,  -83.9257,  'HOUSTON ',  11.500,  3
17345,  1,  67.040,  18.516,  0.000,  0.000,  7,  1.00412,  -81.6523,  'HOUSTON ',  11.500,  4
17362,  1,  41.568,  11.591,  0.000,  0.000,  7,  0.99733,  -83.2811,  'HOUSTON ',  11.500,  3
17363,  1,  19.402,  5.458,  0.000,  0.000,  7,  1.00690,  -79.5285,  'GALVESTO',  11.500,  2
17364,  1,  13.052,  3.679,  0.000,  0.000,  7,  0.97477,  -81.4817,  'EAST BER',  11.500,  1
17365,  1,  80.925,  22.233,  0.000,  0.000,  7,  1.00512,  -82.7512,  'HOUSTON ',  11.500,  4
17380,  1,  47.661,  13.263,  0.000,  0.000,  7,  1.00669,  -77.0575,  'FREEPORT',  11.500,  2
17381,  1,  74.668,  20.563,  0.000,  0.000,  7,  1.00514,  -83.4034,  'HOUSTON ',  11.500,  4
17382,  1,  52.769,  14.652,  0.000,  0.000,  7,  1.00005,  -82.3819,  'HOUSTON ',  11.500,  3
17383,  1,  81.586,  22.403,  0.000,  0.000,  7,  1.00159,  -79.2927,  'ROSHARON',  11.500,  2
17384,  1,  68.516,  18.906,  0.000,  0.000,  7,  0.99706,  -83.0307,  'HOUSTON ',  11.500,  3
17385,  1,  124.591,  33.634,  0.000,  0.000,  7,  1.00033,  -83.7039,  'HOUSTON ',  11.500,  3
17386,  1,  99.678,  27.177,  0.000,  0.000,  7,  1.00090,  -83.0032,  'HOUSTON ',  11.500,  3
17387,  1,  124.925,  33.711,  0.000,  0.000,  7,  0.99769,  -83.5518,  'HUMBLE 1',  11.500,  4
17388,  1,  119.852,  32.435,  0.000,  0.000,  7,  1.00661,  -83.5865,  'HOUSTON ',  11.500,  3
17391,  1,  33.982,  9.508,  0.000,  0.000,  7,  1.01706,  -80.9721,  'WILLIS 1',  11.500,  5
17392,  1,  58.761,  16.288,  0.000,  0.000,  7,  1.01457,  -80.2231,  'BAYTOWN ',  11.500,  4
17393,  1,  8.091,  2.285,  0.000,  0.000,  7,  0.97308,  -75.7641,  'VAN VLEC',  11.500,  1
17394,  1,  35.062,  9.801,  0.000,  0.000,  7,  0.99756,  -82.6284,  'HUFFMAN ',  11.500,  4
17395,  1,  70.300,  19.393,  0.000,  0.000,  7,  1.00557,  -83.4137,  'HOUSTON ',  11.500,  3
17396,  1,  23.241,  6.526,  0.000,  0.000,  7,  0.99664,  -82.6463,  'HOUSTON ',  11.500,  3
17397,  1,  87.179,  23.911,  0.000,  0.000,  7,  1.01657,  -82.6826,  'ROSENBER',  11.500,  3
17398,  1,  50.794,  14.120,  0.000,  0.000,  7,  1.00926,  -80.7624,  'PASADENA',  11.500,  4
17399,  1,  45.580,  12.693,  0.000,  0.000,  7,  1.00454,  -81.8145,  'HOUSTON ',  11.500,  3
17403,  1,  54.347,  15.086,  0.000,  0.000,  7,  1.00761,  -80.5610,  'PASADENA',  11.500,  4
17404,  1,  138.002,  37.043,  0.000,  0.000,  7,  0.99735,  -84.0209,  'HOUSTON ',  11.500,  5
17405,  1,  41.429,  11.560,  0.000,  0.000,  7,  1.01701,  -79.1807,  'GALVESTO',  11.500,  2
17408,  1,  63.034,  17.411,  0.000,  0.000,  7,  0.97438,  -70.0643,  'POINT CO',  11.500,  6
17410,  1,  174.717,  47.796,  0.000,  0.000,  7,  0.99872,  -81.7986,  'KATY 2 1',  11.500,  3
17411,  1,  58.981,  16.340,  0.000,  0.000,  7,  1.00328,  -83.9055,  'SPRING 3',  11.500,  5
17412,  1,  6.819,  1.927,  0.000,  0.000,  7,  0.99562,  -78.4599,  'DANBURY ',  11.500,  2
17413,  1,  44.951,  12.510,  0.000,  0.000,  7,  0.97945,  -77.9868,  'WHARTON ',  11.500,  1
17417,  1,  77.710,  21.381,  0.000,  0.000,  7,  1.00921,  -82.6492,  'HOUSTON ',  11.500,  3
17418,  1,  38.257,  10.685,  0.000,  0.000,  7,  1.00956,  -82.3262,  'HOUSTON ',  11.500,  3
17419,  1,  88.276,  24.187,  0.000,  0.000,  7,  1.00771,  -79.6479,  'LA PORTE',  11.500,  4
17421,  1,  57.593,  15.963,  0.000,  0.000,  7,  1.00186,  -83.4751,  'MAGNOLIA',  11.500,  5
17424,  1,  108.677,  29.549,  0.000,  0.000,  7,  1.01054,  -78.7708,  'ALVIN 2S',  11.500,  2
17425,  1,  73.151,  20.148,  0.000,  0.000,  7,  0.99706,  -83.8974,  'HOUSTON ',  11.500,  3
17426,  1,  47.938,  13.311,  0.000,  0.000,  7,  0.95214,  -74.9201,  'BRAZORIA',  11.500,  2
17427,  1,  149.163,  39.851,  0.000,  0.000,  7,  0.99576,  -84.0902,  'HOUSTON ',  11.500,  3
17430,  1,  51.191,  14.219,  0.000,  0.000,  7,  0.99409,  -76.1474,  'FREEPORT',  11.500,  2
17431,  1,  16.438,  4.629,  0.000,  0.000,  7,  1.00698,  -82.5493,  'CONROE 6',  11.500,  5
17432,  1,  16.688,  4.699,  0.000,  0.000,  7,  1.01028,  -84.5048,  'MADISONV',  11.500,  5
18001,  1,  8.978,  2.535,  0.000,  0.000,  8,  1.00620,  -80.9716,  'NORMANGE',  11.500,  7
18002,  1,  6.970,  1.970,  0.000,  0.000,  8,  1.01888,  -80.5673,  'ARP 0SE ',  11.500,  8
18003,  1,  9.679,  2.733,  0.000,  0.000,  8,  1.02197,  -82.9209,  'CENTERVI',  11.500,  7
18005,  1,  98.875,  27.019,  0.000,  0.000,  8,  1.02740,  -80.3108,  'LUFKIN 3',  11.500,  8
18006,  1,  25.191,  7.073,  0.000,  0.000,  8,  1.02733,  -78.1453,  'FLINT 0S',  11.500,  8
18007,  1,  20.006,  5.627,  0.000,  0.000,  8,  1.01749,  -78.7617,  'BULLARD ',  11.500,  8
18008,  1,  22.930,  6.441,  0.000,  0.000,  8,  1.00207,  -80.7185,  'CHANDLER',  11.500,  8
18009,  1,  9.926,  2.802,  0.000,  0.000,  8,  0.99991,  -84.9584,  'PLANTERS',  11.500,  7
18010,  1,  5.272,  1.490,  0.000,  0.000,  8,  0.99723,  -79.2865,  'MARQUEZ ',  11.500,  7
18011,  1,  12.677,  3.575,  0.000,  0.000,  8,  1.01509,  -74.1154,  'TENNESSE',  11.500,  7
18012,  1,  4.811,  1.361,  0.000,  0.000,  8,  1.01687,  -83.3469,  'ANDERSON',  11.500,  7
18013,  1,  65.504,  18.112,  0.000,  0.000,  8,  1.01577,  -81.5596,  'MINEOLA ',  11.500,  8
18014,  1,  14.042,  3.958,  0.000,  0.000,  8,  1.00456,  -85.1631,  'LOVELADY',  11.500,  7
18015,  1,  16.054,  4.522,  0.000,  0.000,  8,  1.01344,  -82.4443,  'HUNTINGT',  11.500,  8
18016,  1,  76.433,  21.061,  0.000,  0.000,  8,  1.02738,  -85.2574,  'BRYAN 4 ',  11.500,  7
18017,  1,  12.411,  3.500,  0.000,  0.000,  8,  1.01267,  -78.8774,  'FRANKSTO',  11.500,  8
18019,  1,  73.620,  20.307,  0.000,  0.000,  8,  1.02737,  -79.0541,  'TYLER 4 ',  11.500,  8
18020,  1,  13.375,  3.771,  0.000,  0.000,  8,  1.00457,  -80.1430,  'BEN WHEE',  11.500,  8
18021,  1,  9.205,  2.599,  0.000,  0.000,  8,  1.02547,  -78.4599,  'GARRISON',  11.500,  8
18022,  1,  3.868,  1.095,  0.000,  0.000,  8,  1.02731,  -80.7115,  'ETOILE 0',  11.500,  8
18025,  1,  25.373,  7.123,  0.000,  0.000,  8,  1.02733,  -79.4417,  'PALESTIN',  11.500,  8
18026,  1,  36.763,  10.273,  0.000,  0.000,  8,  1.00540,  -81.6463,  'LINDALE ',  11.500,  8
18027,  1,  22.266,  6.258,  0.000,  0.000,  8,  1.02312,  -78.6542,  'WHITEHOU',  11.500,  8
18028,  1,  13.835,  3.900,  0.000,  0.000,  8,  1.01091,  -81.4179,  'OVERTON ',  11.500,  8
18029,  1,  15.945,  4.490,  0.000,  0.000,  8,  1.00316,  -80.5141,  'GRAND SA',  11.500,  8
18032,  1,  60.001,  16.631,  0.000,  0.000,  8,  1.02406,  -82.1172,  'SHIRO 2S',  11.500,  7
18037,  1,  8.152,  2.303,  0.000,  0.000,  8,  1.00678,  -84.9301,  'MIDWAY 0',  11.500,  7
18038,  1,  50.922,  14.158,  0.000,  0.000,  8,  1.01595,  -73.6093,  'SULPHUR ',  11.500,  8
18039,  1,  8.281,  2.339,  0.000,  0.000,  8,  1.00996,  -81.2152,  'VAN 0SE ',  11.500,  8
18040,  1,  13.153,  3.709,  0.000,  0.000,  8,  1.00568,  -78.5694,  'MURCHISO',  11.500,  8
18041,  1,  42.064,  11.738,  0.000,  0.000,  8,  1.02734,  -81.0463,  'NACOGDOC',  11.500,  8
18042,  1,  21.856,  6.142,  0.000,  0.000,  8,  1.00579,  -83.5297,  'DIBOLL 0',  11.500,  8
18052,  1,  10.732,  3.029,  0.000,  0.000,  8,  1.02059,  -79.7438,  'TYLER 8 ',  11.500,  8
18053,  1,  11.022,  3.110,  0.000,  0.000,  8,  1.00239,  -79.7449,  'ATHENS 1',  11.500,  8
18054,  1,  16.006,  4.507,  0.000,  0.000,  8,  0.99935,  -80.3328,  'BUFFALO ',  11.500,  7
18055,  1,  19.737,  5.553,  0.000,  0.000,  8,  1.02564,  -77.3671,  'RUSK 0SE',  11.500,  8
18056,  1,  12.817,  3.614,  0.000,  0.000,  8,  1.02326,  -80.4632,  'WINONA 0',  11.500,  8
18062,  1,  5.749,  1.625,  0.000,  0.000,  8,  1.02686,  -74.5611,  'CUSHING ',  11.500,  8
18063,  1,  35.102,  9.818,  0.000,  0.000,  8,  1.01678,  -82.4774,  'NACOGDOC',  11.500,  8
18064,  1,  16.623,  4.682,  0.000,  0.000,  8,  1.01681,  -73.6071,  'FAIRFIEL',  11.500,  7
18065,  1,  4.514,  1.277,  0.000,  0.000,  8,  1.00818,  -77.6235,  'TRINIDAD',  11.500,  7
18066,  1,  1.681,  0.476,  0.000,  0.000,  8,  1.01701,  -72.8298,  'DIKE 0SE',  11.500,  8
18072,  1,  37.435,  10.458,  0.000,  0.000,  8,  1.00725,  -76.2907,  'PALESTIN',  11.500,  8
18073,  1,  8.944,  2.526,  0.000,  0.000,  8,  1.00776,  -80.1680,  'EMORY 0S',  11.500,  8
18081,  1,  22.854,  6.420,  0.000,  0.000,  8,  1.00847,  -80.6645,  'TYLER 9 ',  11.500,  8
18086,  1,  26.883,  7.535,  0.000,  0.000,  8,  0.97298,  -80.2018,  'FRANKLIN',  11.500,  7
18089,  1,  23.932,  6.722,  0.000,  0.000,  8,  1.02190,  -80.0880,  'TYLER 3 ',  11.500,  8
18090,  1,  11.585,  3.269,  0.000,  0.000,  8,  1.01477,  -82.4134,  'ELKHART ',  11.500,  7
18091,  1,  8.961,  2.530,  0.000,  0.000,  8,  1.02731,  -75.3352,  'WORTHAM ',  11.500,  7
18092,  1,  5.364,  1.517,  0.000,  0.000,  8,  1.00479,  -81.2567,  'OAKWOOD ',  11.500,  7
18093,  1,  3.576,  1.012,  0.000,  0.000,  8,  1.02419,  -71.0395,  'COOKVILL',  11.500,  8
18095,  1,  106.044,  28.836,  0.000,  0.000,  8,  0.99951,  -83.4723,  'COLLEGE ',  11.500,  7
18096,  1,  13.219,  3.727,  0.000,  0.000,  8,  1.00585,  -79.0248,  'EDGEWOOD',  11.500,  8
18100,  1,  29.863,  8.369,  0.000,  0.000,  8,  1.02295,  -79.8283,  'TYLER 2 ',  11.500,  8
18101,  1,  10.033,  2.832,  0.000,  0.000,  8,  1.01465,  -82.4312,  'ALTO 0SE',  11.500,  8
18102,  1,  5.653,  1.598,  0.000,  0.000,  8,  0.91211,  -87.4462,  'CALVERT ',  11.500,  7
18103,  1,  8.755,  2.472,  0.000,  0.000,  8,  1.00094,  -77.0702,  'JEWETT 2',  11.500,  7
18104,  1,  58.798,  16.293,  0.000,  0.000,  8,  1.00758,  -85.1676,  'NAVASOTA',  11.500,  7
18106,  1,  50.626,  14.080,  0.000,  0.000,  8,  1.01971,  -71.3656,  'MOUNT PL',  11.500,  8
18107,  1,  8.000,  2.260,  0.000,  0.000,  8,  1.02731,  -72.8628,  'SCROGGIN',  11.500,  8
18108,  1,  48.215,  13.415,  0.000,  0.000,  8,  1.00891,  -80.2220,  'WILLS PO',  11.500,  8
18109,  1,  39.752,  11.094,  0.000,  0.000,  8,  1.00257,  -78.2378,  'ATHENS 2',  11.500,  8
18110,  1,  27.573,  7.735,  0.000,  0.000,  8,  1.02733,  -76.6350,  'POINT 0S',  11.500,  8
18111,  1,  78.295,  21.546,  0.000,  0.000,  8,  1.01573,  -82.4042,  'LUFKIN 2',  11.500,  8
18114,  1,  20.441,  5.749,  0.000,  0.000,  8,  1.02857,  -74.2269,  'JACKSONV',  11.500,  8
18118,  1,  34.773,  9.725,  0.000,  0.000,  8,  1.00711,  -84.7438,  'CROCKETT',  11.500,  7
18119,  1,  35.593,  9.956,  0.000,  0.000,  8,  1.02771,  -73.7194,  'HENDERSO',  11.500,  8
18120,  1,  31.612,  8.855,  0.000,  0.000,  8,  1.02733,  -85.4143,  'BRYAN 3 ',  11.500,  7
18121,  1,  60.879,  16.868,  0.000,  0.000,  8,  1.02163,  -77.7115,  'JACKSONV',  11.500,  8
18122,  1,  30.202,  8.462,  0.000,  0.000,  8,  1.01916,  -85.9436,  'BRYAN 5 ',  11.500,  7
18123,  1,  12.915,  3.642,  0.000,  0.000,  8,  1.00510,  -77.8895,  'MALAKOFF',  11.500,  8
18124,  1,  24.371,  6.845,  0.000,  0.000,  8,  1.02017,  -74.4614,  'CUMBY 0S',  11.500,  8
18125,  1,  37.567,  10.499,  0.000,  0.000,  8,  1.02098,  -83.4761,  'NACOGDOC',  11.500,  8
18132,  1,  21.252,  5.972,  0.000,  0.000,  8,  0.99816,  -78.6132,  'TEAGUE 0',  11.500,  7
18134,  1,  85.750,  23.544,  0.000,  0.000,  8,  1.02499,  -77.2425,  'TYLER 7 ',  11.500,  8
18135,  1,  76.899,  21.181,  0.000,  0.000,  8,  1.02296,  -79.6962,  'TYLER 6 ',  11.500,  8
18136,  1,  5.370,  1.518,  0.000,  0.000,  8,  1.01298,  -79.3378,  'YANTIS 0',  11.500,  8
18137,  1,  21.678,  6.094,  0.000,  0.000,  8,  1.01576,  -81.9203,  'POLLOK 0',  11.500,  8
18138,  1,  3.818,  1.080,  0.000,  0.000,  8,  1.02731,  -80.5828,  'TYLER 1 ',  11.500,  8
18140,  1,  183.469,  50.179,  0.000,  0.000,  8,  0.99774,  -83.9320,  'COLLEGE ',  11.500,  7
18141,  1,  18.949,  5.332,  0.000,  0.000,  8,  1.01932,  -85.6860,  'HEARNE 0',  11.500,  7
18142,  1,  15.416,  4.343,  0.000,  0.000,  8,  1.01580,  -72.5482,  'MOUNT VE',  11.500,  8
18143,  1,  27.613,  7.745,  0.000,  0.000,  8,  1.02052,  -84.3254,  'IOLA 0SE',  11.500,  7
18144,  1,  4.494,  1.271,  0.000,  0.000,  8,  1.01248,  -74.8696,  'STREETMA',  11.500,  7
18145,  1,  4.783,  1.353,  0.000,  0.000,  8,  1.01619,  -77.0392,  'COMO 0SE',  11.500,  8
18146,  1,  47.485,  13.214,  0.000,  0.000,  8,  1.00561,  -82.2170,  'HENDERSO',  11.500,  8
18150,  1,  6.337,  1.792,  0.000,  0.000,  8,  1.01508,  -82.0504,  'ZAVALLA ',  11.500,  8
18151,  1,  15.581,  4.390,  0.000,  0.000,  8,  1.02732,  -82.9342,  'GRAPELAN',  11.500,  7
18152,  1,  45.794,  12.761,  0.000,  0.000,  8,  1.02536,  -84.3781,  'BRYAN 2 ',  11.500,  7
18153,  1,  41.144,  11.477,  0.000,  0.000,  8,  1.00300,  -80.2346,  'CANTON 0',  11.500,  8
18154,  1,  20.437,  5.746,  0.000,  0.000,  8,  1.01265,  -80.7060,  'TYLER 5 ',  11.500,  8
18160,  1,  59.490,  16.494,  0.000,  0.000,  8,  1.02559,  -82.9571,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  101.039,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  39.502,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  95.535,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  86.194,  -10.163,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  59.474,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  133.122,  -5.325,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  43.097,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  70.635,  -19.125,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  77.830,  -10.294,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  234.140,  13.655,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  234.140,  31.576,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  76.617,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  68.240,  -10.641,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  76.860,  24.051,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  95.006,  6.610,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  2.557,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  8.449,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  9.388,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  14.899,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  7.614,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  22.774,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  71.828,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  55.305,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  35.914,  -1.903,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  34.477,  40.150,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -36.493,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -31.659,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -19.341,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  77.102,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  168.040,  3.995,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  39.481,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  216.993,  -149.383,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  46.250,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  88.871,  -17.428,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  54.791,  -16.146,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  41.096,  -10.855,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  40.742,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  105.178,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  90.124,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  81.916,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  81.169,  -10.271,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  71.828,  5.424,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  73.054,  21.751,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  62.488,  7.790,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  100.081,  23.831,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  17.010,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  115.404,  51.330,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  117.403,  22.924,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  117.403,  13.983,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  117.403,  13.031,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  79.311,  7.561,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  79.311,  9.013,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  79.311,  14.657,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  79.311,  10.571,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  38.545,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  71.828,  21.354,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  81.501,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  47.790,  12.395,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  119.235,  15.522,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  111.331,  -24.825,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  35.914,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  47.886,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  95.771,  14.180,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  57.750,  8.447,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  76.617,  7.925,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  6.518,  -11.759,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  40.224,  6.222,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  35.818,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  35.818,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3117,  '1',  30.168,  -9.070,  13.420,  -9.070,  1.00000,  0,  75.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  63.000,  18.900
3118,  '1',  57.463,  -14.576,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  94.335,  -18.998,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  64.646,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  60.579,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  54.590,  -1.830,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  48.460,  21.560,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  43.812,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  96.538,  9.879,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  23.691,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  251.044,  -0.441,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  95.771,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  10.093,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  10.246,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  7.674,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  10.411,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  7.611,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  11.550,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  22.151,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  23.234,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  39.027,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  44.624,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  65.749,  -5.226,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  38.993,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  36.674,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  90.025,  28.147,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  135.612,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  34.110,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  16.346,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  14.077,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  96.250,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  71.828,  0.640,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  73.089,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  97.208,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  896.490,  65.544,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  96.538,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  44.055,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  43.833,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  265.280,  -26.825,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  265.280,  -25.311,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -19.922,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  265.280,  -30.467,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  265.280,  -23.031,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  272.950,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  272.920,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  376.910,  27.029,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  376.910,  24.440,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  376.910,  22.657,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  41.757,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  54.791,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  82.186,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  54.791,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -53.126,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -95.053,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  43.625,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  52.619,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  56.876,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  75.395,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  123.415,  -26.324,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  152.420,  -24.647,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  152.420,  -27.483,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  56.901,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  58.668,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  315.412,  -76.297,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  100.499,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  88.425,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  60.489,  35.270,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1090.500,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  19.453,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  366.360,  31.969,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  17.379,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  10.671,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  14.165,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  37.329,  10.156,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -4.571,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -1.363,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -4.966,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -1.483,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -3.265,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -3.965,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  51.692,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  52.430,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  383.560,  5.663,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  383.560,  5.615,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  339.043,  2.413,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -2.913,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -4.355,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  3.050,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  2.118,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  5.195,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  3.123,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  64.387,  3.983,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  64.387,  16.635,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  64.387,  7.202,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  29.178,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  35.790,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  41.229,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  77.778,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  63.831,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  32.407,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  21.997,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  257.368,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  22.829,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  40.678,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  26.547,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  24.806,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  22.405,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  109.300,  89.511,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  18.066,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  19.734,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  18.172,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  24.063,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  21.670,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  20.188,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  196.640,  20.810,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  196.640,  16.548,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  196.640,  17.108,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  196.640,  19.974,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2659.454,  1577.305,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  53.656,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  29.684,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  28.906,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  46.374,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  24.605,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  49.221,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  49.479,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  38.146,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  52.928,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  32.577,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  26.908,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  79.833,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  198.620,  55.860,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  198.620,  47.998,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  198.620,  88.332,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  198.620,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  39.297,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  57.228,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  15.901,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  22.794,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  14.534,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  93.141,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  106.970,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  46.547,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  37.047,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  38.135,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  50.050,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  90.821,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  90.039,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  97.781,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  193.670,  29.760,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  193.670,  66.443,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  193.670,  40.426,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  59.570,  24.652,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  62.220,  19.091,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  62.220,  15.134,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  62.220,  18.319,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  62.220,  19.630,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  62.220,  53.178,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  62.220,  24.315,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  23.381,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  25.523,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  32.741,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  26.498,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  28.682,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  206.390,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  529.920,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  300.492,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  500.600,  223.035,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  70.480,  3.248,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  4.188,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  4.602,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  4.412,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  77.929,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -61.519,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  310.147,  -87.728,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  202.010,  -13.964,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  202.010,  -14.212,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  202.010,  -18.960,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  202.010,  -15.861,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  83.913,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  123.574,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  49.294,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  31.818,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  36.645,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -62.546,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -26.115,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -49.245,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04783,  0.00000,  25.09,  0.00,  0.00,  1.00000,  -0.822,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.09054,  0.00000,  13.25,  0.00,  0.00,  1.00000,  -0.697,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.22930,  0.00000,  5.23,  0.00,  0.00,  1.00000,  -0.677,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.39696,  0.00000,  3.02,  0.00,  0.00,  1.00000,  -0.927,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03440,  0.00000,  34.88,  0.00,  0.00,  1.00000,  -0.580,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.44979,  0.00000,  2.67,  0.00,  0.00,  1.00000,  -0.575,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18578,  0.00000,  6.46,  0.00,  0.00,  1.00000,  -0.692,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.36440,  0.00000,  3.29,  0.00,  0.00,  1.00000,  -0.694,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05575,  0.00000,  21.53,  0.00,  0.00,  1.00000,  -0.766,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.71445,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.763,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01687,  0.00000,  71.14,  0.00,  0.00,  1.00000,  -0.818,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01675,  0.00000,  71.65,  0.00,  0.00,  1.00000,  -0.761,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01133,  0.00000,  105.94,  0.00,  0.00,  1.00000,  -0.835,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.14292,  0.00000,  8.40,  0.00,  0.00,  1.00000,  -0.767,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01204,  0.00000,  99.67,  0.00,  0.00,  1.00000,  -0.813,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.06027,  0.00000,  19.91,  0.00,  0.00,  1.00000,  -0.662,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.13437,  0.00000,  8.93,  0.00,  0.00,  1.00000,  -0.639,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08019,  0.00000,  14.96,  0.00,  0.00,  1.00000,  -0.679,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01030,  0.00000,  116.49,  0.00,  0.00,  1.00000,  -0.800,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02157,  0.00000,  55.65,  0.00,  0.00,  1.00000,  -0.795,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.12376,  0.00000,  9.70,  0.00,  0.00,  1.00000,  -0.908,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01061,  0.00000,  113.09,  0.00,  0.00,  1.00000,  -0.844,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09256,  0.00000,  12.96,  0.00,  0.00,  1.00000,  -0.876,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.06725,  0.00000,  17.84,  0.00,  0.00,  1.00000,  -0.774,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.26414,  0.00000,  4.54,  0.00,  0.00,  1.00000,  -0.767,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07709,  0.00000,  15.57,  0.00,  0.00,  1.00000,  -0.704,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00816,  0.00000,  147.05,  0.00,  0.00,  1.00000,  -0.843,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.02005,  0.00000,  59.84,  0.00,  0.00,  1.00000,  -0.670,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01747,  0.00000,  68.69,  0.00,  0.00,  1.00000,  -0.727,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01082,  0.00000,  110.88,  0.00,  0.00,  1.00000,  -0.803,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03492,  0.00000,  34.36,  0.00,  0.00,  1.00000,  -0.620,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05120,  0.00000,  23.44,  0.00,  0.00,  1.00000,  -0.608,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02506,  0.00000,  47.89,  0.00,  0.00,  1.00000,  -0.634,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.12336,  0.00000,  1.07,  0.00,  0.00,  1.00000,  -0.781,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03570,  0.00000,  33.62,  0.00,  0.00,  1.00000,  -0.788,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.10926,  0.00000,  10.98,  0.00,  0.00,  1.00000,  -0.928,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03748,  0.00000,  32.02,  0.00,  0.00,  1.00000,  -1.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.19501,  0.00000,  6.15,  0.00,  0.00,  1.00000,  -1.230,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.08634,  0.00000,  13.90,  0.00,  0.00,  1.00000,  -0.957,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03267,  0.00000,  36.73,  0.00,  0.00,  1.00000,  -1.105,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02005,  0.00000,  59.84,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.02818,  0.00000,  42.58,  0.00,  0.00,  1.00000,  -0.974,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.35911,  0.00000,  3.34,  0.00,  0.00,  1.00000,  -1.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02860,  0.00000,  41.96,  0.00,  0.00,  1.00000,  -1.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03272,  0.00000,  36.68,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.12891,  0.00000,  9.31,  0.00,  0.00,  1.00000,  -1.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02993,  0.00000,  40.09,  0.00,  0.00,  1.00000,  -1.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04324,  0.00000,  27.75,  0.00,  0.00,  1.00000,  -0.900,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.53820,  0.00000,  2.23,  0.00,  0.00,  1.00000,  -1.248,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.11699,  0.00000,  10.26,  0.00,  0.00,  1.00000,  -1.123,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.22495,  0.00000,  5.33,  0.00,  0.00,  1.00000,  -0.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03958,  0.00000,  30.32,  0.00,  0.00,  1.00000,  -1.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.17551,  0.00000,  6.84,  0.00,  0.00,  1.00000,  -0.930,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.45138,  0.00000,  2.66,  0.00,  0.00,  1.00000,  -1.223,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.13347,  0.00000,  8.99,  0.00,  0.00,  1.00000,  -1.321,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.38221,  0.00000,  3.14,  0.00,  0.00,  1.00000,  -1.285,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.21851,  0.00000,  5.49,  0.00,  0.00,  1.00000,  -0.949,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02886,  0.00000,  41.57,  0.00,  0.00,  1.00000,  -1.094,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.30470,  0.00000,  3.94,  0.00,  0.00,  1.00000,  -1.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.76861,  0.00000,  1.56,  0.00,  0.00,  1.00000,  -1.246,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.16907,  0.00000,  7.10,  0.00,  0.00,  1.00000,  -1.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10349,  0.00000,  11.59,  0.00,  0.00,  1.00000,  -1.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.51294,  0.00000,  2.34,  0.00,  0.00,  1.00000,  -1.288,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06548,  0.00000,  18.33,  0.00,  0.00,  1.00000,  -1.266,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04321,  0.00000,  27.77,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.09280,  0.00000,  12.93,  0.00,  0.00,  1.00000,  -1.281,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.14369,  0.00000,  8.35,  0.00,  0.00,  1.00000,  -1.240,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.15510,  0.00000,  7.74,  0.00,  0.00,  1.00000,  -0.947,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.09265,  0.00000,  12.95,  0.00,  0.00,  1.00000,  -1.051,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.46236,  0.00000,  2.60,  0.00,  0.00,  1.00000,  -1.312,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.07908,  0.00000,  15.17,  0.00,  0.00,  1.00000,  -1.193,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02728,  0.00000,  43.99,  0.00,  0.00,  1.00000,  -0.934,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03682,  0.00000,  32.59,  0.00,  0.00,  1.00000,  -1.233,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02272,  0.00000,  52.83,  0.00,  0.00,  1.00000,  -1.086,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.51104,  0.00000,  2.35,  0.00,  0.00,  1.00000,  -1.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
