0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01009,  -75.3777,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02649,  -78.4187,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02565,  -78.9501,  'O DONNEL',  115.00,  9
1004,  1,  -16.542,  30.380,  0.000,  0.000,  1,  1.02701,  -78.4578,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01558,  -83.3752,  'BIG SPRI',  115.00,  9
1006,  1,  -2.690,  4.940,  0.000,  0.000,  1,  1.00955,  -83.1440,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02818,  -75.8239,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01902,  -80.0153,  'IRAAN 2 ',  115.00,  9
1009,  1,  -6.467,  11.880,  0.000,  0.000,  1,  1.00813,  -79.6436,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.000,  4.730,  0.000,  0.000,  1,  1.02866,  -78.2878,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02866,  -78.2878,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -4.574,  0.000,  0.000,  1,  1.02988,  -87.8959,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00063,  -67.2929,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00174,  -70.3480,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03134,  -77.7828,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.524,  0.000,  0.000,  1,  1.02502,  -85.7069,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99241,  -75.7902,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99409,  -75.9944,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -151.274,  0.000,  0.000,  1,  1.02857,  -75.9403,  'MIDLAND ',  115.00,  9
1020,  1,  -0.003,  -65.213,  0.000,  0.000,  1,  1.02996,  -82.1351,  'BIG SPRI',  115.00,  9
1021,  1,  -15.641,  28.730,  0.000,  0.000,  1,  1.00813,  -81.4091,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02618,  -78.6502,  'O DONNEL',  115.00,  9
1023,  1,  -14.111,  14.625,  0.000,  0.000,  1,  1.00979,  -77.6915,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99539,  -76.1245,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02201,  -82.3130,  'BIG SPRI',  115.00,  9
1026,  1,  -9.737,  17.768,  0.000,  0.000,  1,  1.00007,  -81.4740,  'BIG SPRI',  13.800,  9
1027,  1,  -0.001,  -39.901,  0.000,  0.000,  1,  1.02997,  -82.2218,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03131,  -78.3759,  'COAHOMA ',  115.00,  9
1029,  1,  -0.001,  -40.663,  0.000,  0.000,  1,  1.00821,  -83.2108,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02606,  -78.5272,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01478,  -71.9135,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01820,  -78.3395,  'MCCAMEY ',  115.00,  9
1033,  1,  -21.796,  -11.681,  0.000,  0.000,  1,  1.01687,  -76.1842,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00845,  -84.6717,  'BIG SPRI',  115.00,  9
1035,  1,  -7.056,  8.979,  0.000,  0.000,  1,  1.00112,  -84.3092,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00983,  -80.9664,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99481,  -76.0095,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01532,  -77.8107,  'FORT STO',  115.00,  9
1039,  1,  -11.564,  11.892,  0.000,  0.000,  1,  1.00533,  -77.2396,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01053,  -76.1778,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00625,  -84.1702,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00625,  -84.1702,  'FORSAN 1',  13.800,  9
1043,  1,  -4.610,  4.560,  0.000,  0.000,  1,  1.00052,  -83.8255,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02460,  -86.5890,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01001,  -77.8199,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -3.294,  0.000,  0.000,  1,  1.02987,  -86.5694,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99912,  -64.5161,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -55.6658,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -48.5330,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99912,  -64.5161,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99912,  -64.5161,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99912,  -64.5161,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00782,  -69.1131,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02065,  -83.2007,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02138,  -79.6812,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -54.910,  0.000,  0.000,  1,  1.02996,  -83.1725,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02996,  -83.1725,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02546,  -81.8438,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02546,  -81.8438,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02546,  -81.8438,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01904,  -83.1068,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01904,  -83.1068,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01904,  -83.1068,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00533,  -76.7409,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00886,  -83.8925,  'BIG SPRI',  115.00,  9
1066,  1,  -11.172,  7.227,  0.000,  0.000,  1,  1.00044,  -83.0906,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00457,  -84.4388,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99905,  -86.4934,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02439,  -80.7051,  'IRAAN 1 ',  115.00,  9
1070,  1,  -12.583,  -28.089,  0.000,  0.000,  1,  1.04356,  -80.2777,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01561,  -74.1584,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -68.2528,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -65.9842,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -66.3761,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -67.9341,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -71.0746,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -66.6261,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01561,  -74.1584,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05197,  -78.4633,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01561,  -74.1584,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01351,  -72.4501,  'ODESSA 1',  230.00,  9
1082,  1,  -11.760,  21.600,  0.000,  0.000,  1,  1.01236,  -78.5121,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.084,  0.000,  0.000,  1,  1.01741,  -77.1720,  'FORT STO',  115.00,  9
1084,  1,  -9.054,  -24.600,  0.000,  0.000,  1,  1.03363,  -81.4988,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00077,  -68.4359,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -30.394,  0.000,  0.000,  1,  1.00637,  -70.2248,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.000,  -0.914,  0.000,  0.000,  1,  1.02984,  -83.9362,  'SHEFFIEL',  115.00,  9
1088,  1,  -5.880,  0.633,  0.000,  0.000,  1,  1.00605,  -83.0007,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01080,  -81.8086,  'LAMESA 0',  115.00,  9
1090,  1,  -5.644,  -40.150,  0.000,  0.000,  1,  1.01475,  -74.3554,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03670,  -80.5666,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01443,  -81.5310,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02603,  -79.4029,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02652,  -81.2454,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -78.4544,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -78.2932,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -77.6742,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02007,  -80.8264,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00861,  -80.6578,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.007,  -58.116,  0.000,  0.000,  2,  1.02999,  -81.2450,  'IOWA PAR',  161.00,  11
2010,  1,  0.005,  -8.777,  0.000,  0.000,  2,  1.02999,  -83.9785,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04652,  -74.9435,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03319,  -74.9778,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03856,  -73.8806,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00752,  -82.2051,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02476,  -85.6298,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02373,  -85.0618,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  215.995,  0.000,  0.000,  2,  1.03922,  -75.0093,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03630,  -74.6980,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -74.2588,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02139,  -79.5884,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02755,  -78.6141,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02153,  -80.4195,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02755,  -78.6141,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02324,  -77.3330,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01895,  -79.3681,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03657,  -75.2185,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01356,  -81.9824,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02221,  -80.8423,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01875,  -81.8471,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00705,  -83.6435,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04011,  -82.2861,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02154,  -80.4470,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99506,  -85.8384,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02631,  -84.6468,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03685,  -83.3189,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02153,  -79.6970,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02896,  -85.7026,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02249,  -82.0082,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01694,  -84.7441,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01980,  -81.0167,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02994,  -74.3226,  'PANHANDL',  161.00,  10
2042,  1,  -11.996,  11.460,  0.000,  0.000,  2,  1.02135,  -73.7965,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02518,  -84.8361,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02691,  -84.2927,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02135,  -79.8667,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02771,  -84.4052,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02679,  -81.8017,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03932,  -82.0584,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02776,  -81.9144,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99395,  -85.1646,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02040,  -83.1861,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01165,  -78.8352,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01761,  -82.8269,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02205,  -78.5378,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02192,  -79.1249,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02205,  -78.5378,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -76.4465,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02981,  -74.0435,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01961,  -72.1939,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99762,  -83.9989,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02587,  -82.2358,  'VERNON 1',  161.00,  10
2062,  1,  -16.350,  15.253,  0.000,  0.000,  2,  1.01997,  -81.8551,  'VERNON 1',  18.000,  10
2063,  1,  -0.001,  -40.346,  0.000,  0.000,  2,  1.03000,  -84.0075,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00949,  -82.1408,  'SUMNER 0',  161.00,  11
2065,  1,  -0.002,  -66.175,  0.000,  0.000,  2,  1.03000,  -86.0189,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03694,  -82.5619,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01643,  -79.5368,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01476,  -79.2010,  'WINDTHOR',  161.00,  11
2069,  1,  -0.002,  -47.330,  0.000,  0.000,  2,  1.03000,  -84.4844,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01549,  -79.0549,  'ARCHER 2',  161.00,  11
2071,  1,  -9.762,  21.600,  0.000,  0.000,  2,  1.00331,  -78.7259,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02902,  -83.2366,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03632,  -81.7782,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03037,  -81.8545,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03037,  -81.8545,  'JAYTON 2',  115.00,  10
2076,  1,  -2.352,  -4.701,  0.000,  0.000,  2,  1.03974,  -81.6945,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02799,  -85.2709,  'MUENSTER',  161.00,  11
2078,  1,  -7.322,  11.654,  0.000,  0.000,  2,  1.01996,  -84.9726,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03561,  -83.3105,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02144,  -84.1638,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01535,  -83.3718,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02260,  -80.1752,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02260,  -80.1752,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02260,  -80.1752,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02260,  -80.1752,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01909,  -84.5355,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03757,  -82.2910,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01460,  -79.1308,  'ARCHER 1',  161.00,  11
2089,  1,  -4.400,  9.730,  0.000,  0.000,  2,  1.00267,  -78.8094,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01085,  -82.7147,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03405,  -83.9451,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02759,  -82.9384,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03398,  -74.3361,  'PANHANDL',  161.00,  10
2094,  1,  -4.143,  1.440,  0.000,  0.000,  2,  1.03260,  -74.1050,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02865,  -73.4218,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  134.883,  0.000,  0.000,  2,  1.02999,  -76.0970,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03171,  -76.4738,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03775,  -79.9201,  'RALLS 1 ',  161.00,  10
2099,  1,  -1.700,  1.440,  0.000,  0.000,  2,  1.02951,  -76.0648,  'RALLS 1 ',  18.000,  10
2100,  1,  -25.498,  21.600,  0.000,  0.000,  2,  1.02117,  -75.4999,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02706,  -80.0268,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02845,  -81.2354,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02353,  -79.4756,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02239,  -79.3045,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01975,  -78.8806,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00063,  -85.3637,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02628,  -81.7598,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03261,  -82.6665,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02622,  -81.1814,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -22.794,  0.000,  0.000,  2,  1.03000,  -85.4782,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03045,  -81.3075,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02159,  -81.5841,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02788,  -78.4782,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02613,  -79.3902,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02017,  -76.2195,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02394,  -77.3070,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01831,  -75.8629,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01731,  -75.5771,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02304,  -77.0512,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01787,  -75.6908,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01720,  -81.6281,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01506,  -81.7423,  'TELEPHON',  161.00,  11
2123,  1,  -27.384,  26.160,  0.000,  0.000,  2,  1.02835,  -74.1069,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99478,  -86.3755,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02125,  -83.6108,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02482,  -85.9967,  'VALLEY V',  161.00,  11
2127,  2,  0.004,  219.925,  0.000,  0.000,  2,  1.04863,  -75.4119,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04237,  -75.3469,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00321,  -85.2642,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03168,  -82.9106,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03093,  -83.3753,  'HASKELL ',  115.00,  10
2132,  1,  -0.000,  -1.136,  0.000,  0.000,  2,  1.02998,  -83.7076,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02688,  -85.0681,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01286,  -83.9576,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00324,  -86.9750,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01547,  -82.7050,  'SWEETWAT',  115.00,  27
3004,  1,  -2.940,  5.400,  0.000,  0.000,  3,  1.01016,  -82.5293,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96439,  -100.3498,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02506,  -83.5522,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02811,  -84.1655,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02400,  -89.1071,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02987,  -89.4787,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98800,  -100.6574,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00405,  -91.1239,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99323,  -91.9101,  'WILLOW C',  115.00,  28
3013,  1,  -0.002,  -39.137,  0.000,  0.000,  3,  1.02998,  -86.2509,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02351,  -84.1320,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01661,  -81.3728,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01833,  -84.1441,  'BLACKWEL',  115.00,  27
3017,  1,  -13.289,  12.093,  0.000,  0.000,  3,  1.00981,  -83.5926,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03096,  -86.8647,  'CHRISTOV',  230.00,  27
3019,  1,  -0.000,  -11.415,  0.000,  0.000,  3,  1.02995,  -88.2299,  'CHRISTOV',  115.00,  27
3020,  1,  -11.760,  1.577,  0.000,  0.000,  3,  1.03004,  -86.4334,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02853,  -83.6885,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01930,  -81.1517,  'COLORADO',  115.00,  27
3023,  1,  -0.003,  -4.193,  0.000,  0.000,  3,  1.02998,  -83.3462,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02891,  -88.8476,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02157,  -87.2831,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03852,  -81.0817,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03087,  -83.9830,  'ABILENE ',  115.00,  27
3028,  1,  -13.017,  -4.187,  0.000,  0.000,  3,  1.03987,  -80.8598,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03180,  -84.5024,  'LOMETA 0',  115.00,  28
3030,  1,  -0.000,  -57.481,  0.000,  0.000,  3,  1.02995,  -93.6651,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02009,  -84.7370,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01905,  -85.4809,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02126,  -80.9173,  'SNYDER 1',  115.00,  27
3034,  1,  -10.230,  -5.696,  0.000,  0.000,  3,  1.02968,  -80.2330,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02105,  -88.8056,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02275,  -89.0812,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03940,  -79.5741,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02639,  -80.5879,  'ROSCOE 2',  115.00,  27
3039,  1,  -16.385,  -1.503,  0.000,  0.000,  3,  1.03991,  -79.3071,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01636,  -90.6559,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04152,  -78.7540,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02713,  -80.9594,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04152,  -78.7540,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04152,  -78.7540,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -74.5688,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04445,  -79.3183,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.010,  -22.413,  0.000,  0.000,  3,  1.02998,  -81.0386,  'ROSCOE 5',  115.00,  27
3048,  1,  -18.894,  34.700,  0.000,  0.000,  3,  1.04935,  -79.1333,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02743,  -83.6268,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -32.394,  0.000,  0.000,  3,  1.02993,  -89.5345,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.763,  0.000,  0.000,  3,  1.01882,  -92.2619,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98596,  -95.2287,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03813,  -80.4082,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03225,  -83.0712,  'WINGATE ',  115.00,  27
3055,  1,  -19.221,  -6.539,  0.000,  0.000,  3,  1.04009,  -80.1102,  'WINGATE ',  13.800,  27
3056,  1,  -19.221,  -3.413,  0.000,  0.000,  3,  1.04009,  -79.8429,  'WINGATE ',  13.800,  27
3057,  1,  -19.221,  -3.320,  0.000,  0.000,  3,  1.04009,  -79.8602,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03756,  -79.4116,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03002,  -81.0889,  'STERLING',  115.00,  27
3060,  1,  -12.985,  -2.548,  0.000,  0.000,  3,  1.04051,  -78.6288,  'STERLING',  18.000,  27
3061,  1,  -12.985,  -3.624,  0.000,  0.000,  3,  1.04051,  -78.8532,  'STERLING',  18.000,  27
3062,  1,  -12.985,  -7.133,  0.000,  0.000,  3,  1.04051,  -79.1326,  'STERLING',  18.000,  27
3063,  1,  -12.985,  -4.940,  0.000,  0.000,  3,  1.04051,  -79.0127,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02235,  -81.4529,  'ROSCOE 4',  115.00,  27
3065,  1,  -6.310,  11.590,  0.000,  0.000,  3,  1.00818,  -80.9131,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02056,  -90.7032,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02652,  -83.4586,  'TRENT 1 ',  115.00,  27
3068,  1,  -11.760,  -28.481,  0.000,  0.000,  3,  1.03985,  -83.1720,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02051,  -86.4237,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01865,  -84.1664,  'NOLAN 0 ',  115.00,  27
3071,  1,  -13.343,  24.510,  0.000,  0.000,  3,  1.00357,  -83.6457,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02526,  -92.6003,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99030,  -103.5670,  'BRACKETT',  115.00,  28
3074,  1,  -7.824,  -14.220,  0.000,  0.000,  3,  0.99878,  -103.3126,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02144,  -92.6842,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98880,  -102.6418,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01911,  -86.0995,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03953,  -79.3509,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03691,  -80.2581,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02942,  -80.5157,  'HERMLEIG',  115.00,  27
3081,  1,  -19.521,  -0.111,  0.000,  0.000,  3,  1.03992,  -78.7234,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03570,  -80.3461,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02963,  -83.0143,  'MERKEL 1',  115.00,  27
3084,  1,  -18.227,  33.480,  0.000,  0.000,  3,  1.00245,  -79.3088,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02122,  -80.8496,  'LORAINE ',  115.00,  27
3086,  1,  -5.880,  10.800,  0.000,  0.000,  3,  1.00801,  -80.3460,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02122,  -80.8496,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03645,  -81.2070,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02554,  -83.4428,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02303,  -84.2312,  'ABILENE ',  161.00,  27
3091,  1,  -0.004,  -13.381,  0.000,  0.000,  3,  1.01998,  -85.3014,  'ABILENE ',  115.00,  27
3092,  1,  -15.679,  -4.101,  0.000,  0.000,  3,  1.03994,  -80.5052,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98694,  -98.7530,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02542,  -84.3016,  'MERKEL 2',  115.00,  27
3095,  1,  -9.455,  -10.611,  0.000,  0.000,  3,  1.03982,  -83.7152,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03619,  -77.9434,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03486,  -78.1096,  'FLUVANNA',  115.00,  27
3098,  1,  -12.544,  -2.657,  0.000,  0.000,  3,  1.03990,  -77.0544,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01792,  -85.8517,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01548,  -85.8323,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01944,  -84.1802,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01679,  -85.4712,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01348,  -83.8512,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01717,  -83.0775,  'BUCHANAN',  115.00,  28
3105,  1,  -5.303,  0.740,  0.000,  0.000,  3,  1.01688,  -82.6903,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -81.6906,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99176,  -90.6870,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01910,  -85.2880,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03361,  -78.2266,  'FLUVANNA',  115.00,  27
3110,  1,  -6.585,  -4.350,  0.000,  0.000,  3,  1.03984,  -77.8004,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02455,  -80.7784,  'STERLING',  115.00,  27
3112,  1,  -5.864,  10.770,  0.000,  0.000,  3,  1.01142,  -80.2795,  'STERLING',  18.000,  27
3113,  1,  -5.864,  10.770,  0.000,  0.000,  3,  1.01142,  -80.2795,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02045,  -90.8333,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02620,  -81.8780,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01406,  -80.9417,  'SYNDER 0',  115.00,  27
3117,  1,  -4.939,  9.070,  0.000,  0.000,  3,  1.00395,  -80.6141,  'SYNDER 1',  13.800,  27
3118,  1,  -9.408,  17.280,  0.000,  0.000,  3,  1.00088,  -80.4926,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01581,  -101.8388,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01581,  -101.8388,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01635,  -81.2748,  'ROSCOE 1',  115.00,  27
3122,  1,  -15.444,  16.322,  0.000,  0.000,  3,  0.99987,  -80.3045,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97296,  -104.7994,  'UVALDE 0',  115.00,  28
3124,  1,  -0.013,  -47.251,  0.000,  0.000,  3,  1.03000,  -88.6235,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01278,  -85.8908,  'ABILENE ',  115.00,  27
3126,  1,  -0.045,  -42.132,  0.000,  0.000,  3,  0.96759,  -103.7288,  'SABINAL ',  115.00,  28
3127,  1,  -10.584,  19.440,  0.000,  0.000,  3,  1.01354,  -81.9860,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01942,  -80.9959,  'LORAINE ',  115.00,  27
3129,  1,  -9.918,  18.220,  0.000,  0.000,  3,  1.01873,  -80.9558,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01882,  -83.9586,  'SAN ANGE',  115.00,  27
3131,  1,  -8.937,  -5.886,  0.000,  0.000,  3,  1.01982,  -84.5453,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02088,  -92.2780,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03496,  -78.6627,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03487,  -79.9084,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02723,  -80.4309,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01967,  -80.9612,  'SNYDER 2',  115.00,  27
3137,  1,  -7.934,  -9.273,  0.000,  0.000,  3,  1.02986,  -83.7480,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02726,  -92.3005,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01293,  -88.2826,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02093,  -86.4991,  'GOLDSBOR',  115.00,  27
3141,  1,  -7.173,  13.180,  0.000,  0.000,  3,  1.01642,  -82.4507,  'SWEETWAT',  115.00,  27
3142,  1,  -0.000,  -10.642,  0.000,  0.000,  3,  1.02995,  -92.1654,  'GOODFELL',  115.00,  27
3143,  1,  -0.001,  -13.179,  0.000,  0.000,  3,  1.02997,  -90.6405,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02461,  -91.5891,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02409,  -83.2760,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -4.719,  0.000,  0.000,  3,  1.02993,  -91.2588,  'JUNCTION',  115.00,  28
3147,  1,  -0.009,  -21.521,  0.000,  0.000,  3,  1.02999,  -85.4906,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00684,  -102.5842,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02179,  -122.5552,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02807,  -101.2832,  'LAREDO 7',  230.00,  20
4005,  1,  -0.026,  -67.407,  0.000,  0.000,  4,  1.02999,  -103.8405,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02805,  -100.4940,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01606,  -123.4425,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01023,  -84.2397,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02494,  -106.1654,  'SARITA 3',  115.00,  21
4010,  1,  -15.805,  -14.306,  0.000,  0.000,  4,  1.02996,  -105.8783,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02006,  -104.7509,  'HEBBRONV',  115.00,  19
4012,  1,  -0.003,  -28.967,  0.000,  0.000,  4,  1.03000,  -121.1698,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01773,  -122.8881,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02812,  -98.1948,  'EAGLE PA',  230.00,  20
4015,  1,  -0.033,  -48.376,  0.000,  0.000,  4,  1.02997,  -99.5277,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -84.2236,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02255,  -99.5145,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99717,  -93.1390,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00807,  -121.6053,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00577,  -100.0825,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01172,  -121.9789,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01540,  -101.7944,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -83.9289,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02243,  -82.8769,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02114,  -83.9141,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.6579,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02403,  -123.0780,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00483,  -73.2868,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00433,  -75.2546,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -72.9095,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02035,  -105.2379,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00095,  -106.2918,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01296,  -104.1085,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01617,  -122.3468,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00265,  -98.6578,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99856,  -94.3864,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -66.547,  0.000,  0.000,  4,  1.01183,  -94.9946,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99056,  -89.7583,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02123,  -113.6991,  'MISSION ',  230.00,  19
4040,  1,  -0.090,  -281.484,  0.000,  0.000,  4,  1.03001,  -116.6186,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01858,  -117.1467,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02528,  -121.0669,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01107,  -110.0799,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01359,  -110.8447,  'FALCON H',  115.00,  19
4045,  1,  -11.131,  -3.601,  0.000,  0.000,  4,  1.01950,  -110.0684,  'FALCON H',  13.800,  19
4046,  1,  -3.396,  -4.307,  0.000,  0.000,  4,  1.01950,  -110.6310,  'FALCON H',  13.800,  19
4047,  1,  -23.322,  -5.404,  0.000,  0.000,  4,  1.01950,  -109.6772,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01268,  -118.0334,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01366,  -117.8355,  'SEBASTIA',  115.00,  19
4050,  1,  -15.679,  28.800,  0.000,  0.000,  4,  1.00251,  -117.4519,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00690,  -104.4461,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00690,  -104.4461,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02062,  -108.2595,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00035,  -92.6351,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00892,  -97.6770,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02116,  -91.2176,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01452,  -95.3687,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -88.5744,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -88.9897,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -87.3986,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -88.1015,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -87.3242,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -88.0429,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00547,  -98.2561,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00547,  -98.2561,  'CORPUS C',  18.000,  21
4066,  1,  -0.007,  -98.323,  0.000,  0.000,  4,  1.03001,  -122.9813,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00671,  -120.1762,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02639,  -123.4022,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00858,  -98.1008,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01586,  -106.5982,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00530,  -110.2729,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01249,  -97.7731,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02072,  -113.8404,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02800,  -115.9152,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02072,  -113.8404,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02072,  -113.8404,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02072,  -113.8404,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00784,  -97.9018,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02043,  -119.3312,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02957,  -98.2695,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02439,  -99.2696,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.5414,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.9153,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -95.8979,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -95.3316,  'CORPUS C',  13.800,  21
4086,  1,  -0.118,  -94.319,  0.000,  0.000,  4,  1.03000,  -117.1936,  'RIO HOND',  115.00,  19
4087,  1,  -0.004,  -101.038,  0.000,  0.000,  4,  1.03000,  -99.5222,  'CORPUS C',  115.00,  21
4088,  1,  -0.005,  -191.877,  0.000,  0.000,  4,  1.03001,  -122.6096,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01166,  -121.0468,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01166,  -121.0468,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01166,  -121.0468,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01166,  -121.0468,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01166,  -121.0468,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01166,  -121.0468,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01166,  -121.0468,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01166,  -121.0468,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01166,  -121.0468,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01166,  -121.0468,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00332,  -98.6798,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01073,  -97.7008,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01090,  -104.2085,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01659,  -112.8216,  'OLMITO 0',  115.00,  19
4103,  1,  -0.001,  -91.095,  0.000,  0.000,  4,  1.03001,  -123.7966,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00705,  -97.7127,  'TAFT 2 0',  115.00,  21
4105,  1,  -11.715,  -5.301,  0.000,  0.000,  4,  1.00959,  -97.4257,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00683,  -112.8164,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02522,  -122.2798,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01318,  -95.7426,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00730,  -99.2360,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01734,  -117.8760,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00667,  -121.8632,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02598,  -108.3813,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02699,  -101.6104,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02037,  -103.1714,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -100.4773,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -100.4243,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01961,  -84.3722,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00255,  -104.3942,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00960,  -111.4562,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00913,  -97.8322,  'CORPUS C',  115.00,  21
4121,  1,  -0.006,  -43.979,  0.000,  0.000,  4,  1.03000,  -121.7823,  'SANTA MA',  115.00,  19
4122,  1,  0.006,  -156.896,  0.000,  0.000,  4,  1.02274,  -122.7934,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00936,  -100.0130,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02146,  -114.7513,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99158,  -85.2928,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01342,  -110.7799,  'BROWNSVI',  115.00,  19
4127,  1,  -0.001,  -63.546,  0.000,  0.000,  4,  1.03000,  -105.7535,  'ALICE 0 ',  115.00,  21
4128,  1,  -0.000,  -74.201,  0.000,  0.000,  4,  1.02958,  -120.4373,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03162,  -106.8450,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -12.756,  0.000,  0.000,  4,  1.03000,  -107.2850,  'FREER 0 ',  115.00,  20
4131,  1,  0.212,  -116.399,  0.000,  0.000,  4,  1.02086,  -89.1613,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01529,  -90.5045,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02086,  -89.1613,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02086,  -89.1613,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02086,  -89.1613,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02086,  -89.1613,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02086,  -89.1613,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02086,  -89.1613,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00282,  -102.8316,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03103,  -102.8444,  'SARITA 1',  230.00,  21
4141,  1,  -0.003,  -41.028,  0.000,  0.000,  4,  1.03001,  -106.1431,  'SARITA 1',  115.00,  21
4142,  1,  -14.739,  -33.137,  0.000,  0.000,  4,  1.03999,  -102.6344,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00361,  -93.1902,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00851,  -103.9388,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01009,  -97.0387,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02379,  -100.8379,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -105.464,  0.000,  0.000,  4,  1.02696,  -102.7327,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00782,  -106.1670,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98421,  -90.8644,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00836,  -98.5048,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02726,  -104.8089,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02491,  -106.4747,  'ARMSTRON',  115.00,  21
4153,  1,  -22.202,  -60.320,  0.000,  0.000,  4,  1.03676,  -104.6358,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01082,  -119.2477,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01414,  -117.4488,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01313,  -99.2066,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01926,  -121.3475,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02002,  -93.9621,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01415,  -96.8584,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -92.4593,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.2597,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.3083,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02002,  -93.9621,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01322,  -116.6502,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02321,  -106.0600,  'SARITA 2',  115.00,  21
4166,  1,  -15.758,  28.940,  0.000,  0.000,  4,  1.01017,  -105.6405,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01548,  -122.3300,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01340,  -97.0740,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00196,  -100.5165,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00859,  -96.9933,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -105.347,  0.000,  0.000,  4,  1.02639,  -115.8766,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01679,  -85.6291,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97971,  -82.7708,  'REFUGIO ',  115.00,  21
4174,  1,  -0.014,  -52.131,  0.000,  0.000,  4,  1.03000,  -82.8864,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -18.143,  0.000,  0.000,  4,  1.03000,  -104.9273,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03603,  -105.4007,  'BRUNI 1 ',  115.00,  20
4177,  1,  -11.760,  -6.778,  0.000,  0.000,  4,  1.03998,  -105.0578,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -46.100,  0.000,  0.000,  4,  1.01474,  -87.4634,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02163,  -107.2961,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00751,  -97.9051,  'PORT ARA',  115.00,  21
4181,  1,  -13.023,  -42.620,  0.000,  0.000,  4,  1.01551,  -90.7588,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99344,  -91.2026,  'TAFT 1 1',  115.00,  21
4183,  1,  -15.915,  -43.240,  0.000,  0.000,  4,  1.01906,  -105.0074,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01331,  -114.0410,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.523,  0.000,  0.000,  4,  1.02144,  -108.9400,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -56.144,  0.000,  0.000,  4,  1.02156,  -122.7388,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00342,  -99.6467,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02335,  -100.9606,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99537,  -96.2500,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01563,  -103.7906,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01088,  -112.5412,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -105.9750,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01690,  -108.2373,  'BROWNSVI',  115.00,  19
4194,  1,  -15.805,  -42.940,  0.000,  0.000,  4,  1.01220,  -118.2145,  'SEBASTIA',  115.00,  19
4195,  1,  -7.213,  13.250,  0.000,  0.000,  4,  1.02264,  -92.6072,  'OILTON 0',  500.00,  20
4196,  1,  -0.001,  -158.111,  0.000,  0.000,  4,  1.03001,  -95.8201,  'OILTON 1',  230.00,  20
4197,  1,  -0.000,  -6.056,  0.000,  0.000,  4,  1.03001,  -98.8896,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -84.2904,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96009,  -89.6250,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99614,  -88.2484,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02951,  -83.9527,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02704,  -83.3056,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01035,  -86.7010,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02764,  -84.9432,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -84.0498,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95485,  -88.0602,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -83.7315,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -61.279,  0.000,  0.000,  5,  1.01057,  -89.3780,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01990,  -85.4731,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03090,  -80.9348,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -83.0157,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01295,  -85.5939,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03313,  -79.1172,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01965,  -81.8996,  'JACKSBOR',  161.00,  12
5020,  1,  -7.810,  17.280,  0.000,  0.000,  5,  1.02756,  -78.9740,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -81.1777,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -83.3605,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -81.1777,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.750,  0.000,  0.000,  0.000,  5,  0.94521,  -90.6378,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02300,  -82.2401,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -84.4107,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02023,  -85.5922,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -83.9503,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98994,  -84.8676,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01494,  -86.9102,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01847,  -84.6037,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -84.2084,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -80.6904,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02384,  -82.2954,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -80.6904,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -80.6904,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02197,  -78.9249,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02175,  -78.8683,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -79.8907,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02054,  -78.2992,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -79.0318,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02137,  -78.7370,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01655,  -85.1827,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01804,  -84.5569,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03947,  -78.8912,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03248,  -80.7650,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02520,  -79.4396,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -81.9902,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03136,  -80.2099,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02202,  -83.8299,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03136,  -80.2099,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -82.5535,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -83.4754,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93403,  -90.8603,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -78.6431,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03069,  -79.3806,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -77.0017,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -76.2471,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00753,  -85.2727,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01540,  -86.2637,  'MABANK 2',  115.00,  14
5061,  1,  -0.002,  -22.934,  0.000,  0.000,  5,  1.03000,  -88.5994,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01363,  -90.7641,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -80.7248,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -82.8423,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -80.7248,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -80.7248,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -78.5355,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -78.4253,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -78.2786,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -84.6398,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01034,  -82.7445,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02946,  -83.6734,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01797,  -84.0861,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01859,  -84.9722,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97940,  -87.7675,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01921,  -86.4213,  'TERRELL ',  161.00,  16
5077,  1,  -0.002,  -33.044,  0.000,  0.000,  5,  1.03000,  -87.3945,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -83.0997,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01324,  -84.1273,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97796,  -87.3806,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01707,  -83.3050,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -84.5044,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03217,  -81.2389,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -82.8961,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01566,  -84.8688,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -84.2611,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98685,  -86.5744,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99281,  -86.2840,  'CLIFTON ',  161.00,  18
5089,  1,  -14.765,  -17.246,  0.000,  0.000,  5,  1.00938,  -85.5266,  'CLIFTON ',  13.800,  18
5090,  1,  -0.049,  -149.224,  0.000,  0.000,  5,  1.03000,  -84.6953,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96125,  -89.1263,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -84.0256,  'GRANDVIE',  161.00,  14
5093,  1,  -0.099,  -189.029,  0.000,  0.000,  5,  1.03000,  -86.1563,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01598,  -82.3620,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -84.1198,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -83.7028,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02723,  -83.6465,  'EULESS 2',  161.00,  17
5098,  1,  -0.022,  -107.042,  0.000,  0.000,  5,  1.02999,  -85.2607,  'FORT WOR',  161.00,  17
5099,  1,  -0.004,  -59.637,  0.000,  0.000,  5,  1.03000,  -85.1393,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02269,  -84.1315,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00370,  -89.2733,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03084,  -81.6834,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03002,  -83.2670,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02257,  -83.9816,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -84.5550,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -84.5550,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -84.5550,  'IRVING 1',  13.800,  17
5108,  1,  -0.037,  -166.538,  0.000,  0.000,  5,  1.03000,  -83.7263,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01015,  -85.0054,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98944,  -87.1263,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -84.3723,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99207,  -86.9027,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -85.5412,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00722,  -86.2063,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -85.5368,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -83.8939,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02215,  -84.8670,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98532,  -89.7791,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -80.7992,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04663,  -79.7517,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03053,  -82.6966,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -84.6177,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94665,  -88.0241,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94615,  -87.0946,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -83.3461,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -84.6518,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97564,  -89.2609,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02232,  -84.6426,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01594,  -86.3865,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -83.4305,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -79.8905,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02228,  -81.4651,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98828,  -88.5348,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01429,  -87.2563,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02193,  -87.5720,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98991,  -85.2760,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01838,  -81.6027,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01542,  -83.0192,  'WACO 1 1',  161.00,  13
5139,  1,  -0.008,  -75.090,  0.000,  0.000,  5,  1.03000,  -84.8341,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94236,  -91.0935,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01065,  -85.3006,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97584,  -87.0758,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -83.2255,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99082,  -85.1232,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -83.8776,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -84.1640,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02314,  -84.5705,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -84.6994,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -84.8028,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01996,  -81.8353,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98839,  -87.9164,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02285,  -84.3290,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02104,  -82.9438,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98532,  -87.4620,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01728,  -87.4869,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00482,  -89.5224,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01392,  -84.8002,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -84.0875,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94530,  -88.4765,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02946,  -82.8409,  'DENTON 2',  161.00,  17
5161,  1,  -0.025,  -69.960,  0.000,  0.000,  5,  1.03000,  -84.5356,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91274,  -93.3509,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01685,  -82.6686,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03415,  -81.3046,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03083,  -82.6770,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -80.2471,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03415,  -81.3046,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -84.9209,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01904,  -87.0980,  'DUBLIN 1',  161.00,  15
5170,  1,  -3.905,  8.640,  0.000,  0.000,  5,  1.01350,  -86.9467,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95114,  -90.2070,  'MERTENS ',  161.00,  14
5172,  1,  -0.074,  -125.621,  0.000,  0.000,  5,  1.02999,  -86.5546,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -83.5489,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94494,  -90.7597,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02941,  -83.1885,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99629,  -85.4290,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -84.0770,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01969,  -84.6524,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -79.5936,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -80.7430,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -84.4210,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94423,  -90.8154,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -84.5503,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01389,  -86.3718,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01804,  -85.8695,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01856,  -83.7862,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -80.6311,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -84.2791,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -84.5733,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00617,  -88.8456,  'GORDON 0',  161.00,  12
5191,  1,  0.009,  -58.959,  0.000,  0.000,  5,  0.99125,  -88.1277,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -80.1260,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -80.4658,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02150,  -84.2838,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -84.4455,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03065,  -78.9426,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -80.7934,  'BRYSON 1',  161.00,  12
5198,  1,  -9.762,  21.600,  0.000,  0.000,  5,  1.02832,  -78.8816,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -84.9037,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98746,  -88.2361,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94139,  -88.7923,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00528,  -84.3981,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02724,  -84.2922,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03043,  -79.0856,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -80.5022,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -77.1545,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -78.0505,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -77.7826,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98140,  -86.7029,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -83.8926,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91880,  -92.5889,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00498,  -85.1957,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -84.1833,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02086,  -84.5216,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01720,  -84.4058,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02443,  -84.8021,  'FORT WOR',  161.00,  17
5217,  1,  -0.039,  -119.139,  0.000,  0.000,  5,  1.03000,  -84.4572,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01416,  -85.9875,  'JUSTIN 0',  161.00,  17
5219,  1,  0.003,  -31.543,  0.000,  0.000,  5,  1.01645,  -85.1662,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02296,  -85.8238,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01999,  -83.2252,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99227,  -87.1097,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92917,  -91.6583,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -84.2583,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -86.0760,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01252,  -88.1133,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01667,  -86.0307,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02174,  -83.4393,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02232,  -84.2621,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02649,  -84.6350,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98790,  -88.5405,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02777,  -84.7511,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02754,  -84.2589,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02309,  -83.8058,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00696,  -83.9177,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03382,  -79.1236,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -79.1405,  'OLNEY 1 ',  161.00,  12
5238,  1,  -14.644,  32.400,  0.000,  0.000,  5,  1.03077,  -79.0440,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03954,  -80.0553,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03420,  -82.9844,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03461,  -83.6691,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03461,  -83.6691,  'GOLDTHWA',  115.00,  18
5243,  1,  -9.762,  21.600,  0.000,  0.000,  5,  1.03414,  -79.9155,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -85.0185,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -84.9934,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99134,  -85.1017,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98239,  -87.1839,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -83.9176,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -84.6212,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -83.5586,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -84.3075,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02577,  -84.6349,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -83.9841,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -84.4497,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98804,  -89.1364,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99831,  -85.2745,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98716,  -86.4084,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -84.3023,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02106,  -85.4966,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -77.4832,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00764,  -82.0915,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01755,  -73.2571,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02024,  -74.4773,  'GLEN ROS',  13.800,  18
5264,  1,  -0.019,  -84.553,  0.000,  0.000,  5,  1.02999,  -87.7472,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -83.4959,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -83.9913,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95736,  -90.0558,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98436,  -86.3646,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01516,  -82.5766,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95102,  -89.3131,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97728,  -85.6306,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -84.6495,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02979,  -84.3992,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01381,  -84.6888,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92858,  -91.9494,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96625,  -85.7512,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02159,  -84.4721,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99967,  -82.9002,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02332,  -79.8609,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01396,  -81.3944,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01759,  -78.9837,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01852,  -79.1192,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01976,  -79.2924,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01667,  -85.2287,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01503,  -84.1824,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00753,  -84.5857,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -84.1165,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98282,  -86.5927,  'WOLFE CI',  161.00,  16
5289,  1,  -0.027,  -131.512,  0.000,  0.000,  5,  1.03000,  -84.2301,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98632,  -87.1055,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -85.8493,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01697,  -85.6654,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01379,  -83.1881,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -84.8009,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03299,  -81.0872,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02716,  -82.8163,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03299,  -81.0872,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03913,  -80.8926,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -80.6826,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -80.7524,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03299,  -81.0872,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.5641,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -79.2056,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03222,  -81.2568,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02992,  -83.0728,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -84.7469,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02822,  -84.0670,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02325,  -83.9311,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02329,  -84.6194,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02764,  -84.7293,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -84.9331,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01492,  -86.2747,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02218,  -82.8649,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96927,  -88.3709,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01548,  -85.2751,  'DENTON 6',  161.00,  17
5316,  1,  -0.041,  -121.919,  0.000,  0.000,  5,  1.03000,  -84.3911,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -78.9537,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -80.3520,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01920,  -78.1310,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01877,  -78.0410,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01946,  -78.1663,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03157,  -81.2359,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -83.5008,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.5441,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.5395,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -80.3172,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91665,  -92.3339,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98456,  -87.2352,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02004,  -84.3395,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -83.8717,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01041,  -85.4038,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -85.8587,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00873,  -85.0758,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99391,  -87.8200,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -84.6800,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -83.7898,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02127,  -81.2152,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01324,  -84.4132,  'GRANBURY',  161.00,  18
5339,  1,  -0.012,  -73.099,  0.000,  0.000,  5,  1.03000,  -84.9196,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -84.7874,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -83.8743,  'LEWISVIL',  161.00,  17
5342,  1,  -1.001,  -3.201,  0.000,  0.000,  5,  1.03347,  -83.8266,  'LEWISVIL',  13.800,  17
5343,  1,  -24.728,  -22.537,  0.000,  0.000,  5,  1.03995,  -83.2453,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02830,  -84.8858,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98161,  -87.4512,  'HILLSBOR',  161.00,  14
5346,  1,  -0.086,  -233.342,  0.000,  0.000,  5,  1.03000,  -84.9781,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98769,  -89.3148,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99700,  -85.2663,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02143,  -83.8373,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -81.5150,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -83.1976,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -84.3528,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -83.9516,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02164,  -85.0518,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01430,  -83.4251,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02941,  -84.2680,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02827,  -83.3154,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02360,  -78.5956,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00688,  -81.6334,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -76.2887,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -78.9567,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -80.2824,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -78.9567,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -78.1650,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -77.3052,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -77.0761,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -77.1324,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -77.7451,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02332,  -76.9765,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -83.7127,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01847,  -83.7029,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -84.7381,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02045,  -85.3840,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -83.4543,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -84.8307,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -83.9372,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01487,  -83.9423,  'KILLEEN ',  161.00,  13
5378,  1,  -0.003,  -115.751,  0.000,  0.000,  5,  1.01184,  -85.3272,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -84.9536,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02935,  -80.3924,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01797,  -82.4856,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -79.2444,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -79.0830,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -81.2729,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02617,  -82.7028,  'DALLAS 3',  161.00,  16
5386,  1,  -0.014,  -116.780,  0.000,  0.000,  5,  1.03000,  -84.2578,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01781,  -86.0413,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01645,  -81.3229,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00535,  -83.3025,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97546,  -85.2371,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93948,  -90.0989,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90639,  -94.6853,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99824,  -84.9440,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04230,  -80.0841,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03952,  -80.7807,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -84.2673,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -84.0232,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -84.0232,  'ALBANY 1',  115.00,  15
5399,  1,  -10.778,  23.850,  0.000,  0.000,  5,  1.03986,  -80.0220,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02096,  -83.7943,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -79.2973,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01938,  -81.5330,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -79.2973,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -79.2973,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -79.2973,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -79.2973,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98806,  -88.1319,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -85.2624,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -84.5231,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02849,  -80.6164,  'KILLEEN ',  500.00,  13
5411,  1,  -0.124,  -155.729,  0.000,  0.000,  5,  1.02998,  -82.5072,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -84.5815,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03453,  -79.1772,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03087,  -83.5615,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03040,  -77.9622,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -77.9491,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03078,  -78.0956,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03124,  -78.1562,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03261,  -78.5798,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -83.7323,  'FORT WOR',  161.00,  17
5421,  1,  -0.006,  -144.170,  0.000,  0.000,  5,  1.03000,  -85.7896,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.010,  -39.424,  0.000,  0.000,  5,  1.03000,  -84.1051,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -84.1051,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -84.1051,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -84.4839,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99085,  -86.8153,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00722,  -84.4499,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -83.5817,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01926,  -86.1026,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01587,  -87.4494,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -83.9488,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01021,  -87.2457,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02448,  -84.7387,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -86.2143,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00389,  -87.8622,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02882,  -84.3294,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92290,  -92.2061,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -85.0113,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01151,  -83.3656,  'WAXAHACH',  161.00,  14
5440,  1,  -0.019,  -103.322,  0.000,  0.000,  5,  1.03000,  -84.7726,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -84.6536,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02355,  -84.9859,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -85.0914,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02293,  -79.0396,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01761,  -82.0557,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99080,  -87.0434,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02273,  -84.2012,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03094,  -81.5285,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -83.1635,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99043,  -87.1954,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02891,  -80.9932,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01631,  -82.6528,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -83.6378,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02092,  -84.6665,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01683,  -85.2057,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99692,  -89.7055,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -84.1973,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96389,  -86.2249,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93515,  -90.6543,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89315,  -96.3942,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00280,  -83.0252,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02095,  -84.3323,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -84.6800,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03197,  -81.5559,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03016,  -83.2091,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94285,  -91.0905,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -84.7698,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02017,  -84.5557,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02074,  -85.6368,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99732,  -86.5788,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -86.8996,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03310,  -82.1296,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -81.1862,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94802,  -90.0492,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -84.4634,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94935,  -90.5382,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02223,  -83.2446,  'HARKER H',  161.00,  13
5478,  1,  -0.000,  -127.154,  0.000,  0.000,  5,  1.02937,  -84.4783,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03018,  -81.4136,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -82.9130,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01352,  -85.3279,  'FORT WOR',  161.00,  17
5482,  1,  -0.023,  -143.924,  0.000,  0.000,  5,  1.03000,  -85.0571,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -83.8751,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99818,  -86.9025,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01958,  -81.6058,  'BLOOMING',  161.00,  14
6001,  1,  -0.018,  -109.622,  0.000,  0.000,  6,  1.03000,  -81.6052,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01836,  -81.9231,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03829,  -75.0398,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02858,  -74.0229,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02944,  -76.2014,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.2280,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.4840,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.1590,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.5651,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.0142,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01937,  -79.4511,  'MARION 2',  115.00,  22
6012,  1,  -0.002,  -36.459,  0.000,  0.000,  6,  1.02999,  -78.2975,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01643,  -81.9823,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99276,  -85.8769,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02496,  -82.2129,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02531,  -81.0638,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01714,  -80.8278,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01997,  -81.2842,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02125,  -81.4997,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01963,  -82.9663,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03948,  -77.5802,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -78.9739,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02905,  -80.8960,  'LEANDER ',  115.00,  23
6024,  1,  -0.004,  -106.387,  0.000,  0.000,  6,  1.03000,  -82.5926,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.168,  -181.564,  0.000,  0.000,  6,  1.03000,  -81.6696,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02090,  -80.9717,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02480,  -79.6723,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02154,  -80.9453,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99042,  -87.3196,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00792,  -73.4751,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01368,  -74.9022,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01879,  -83.4477,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03319,  -78.4588,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02915,  -79.4439,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02576,  -80.7460,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02425,  -78.4125,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02113,  -80.0963,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03744,  -76.7192,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02924,  -78.9216,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02202,  -81.3630,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.364,  -13.086,  0.000,  0.000,  6,  1.03999,  -76.6541,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.0924,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02304,  -80.2558,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01400,  -81.7724,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03303,  -77.0566,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02862,  -79.0578,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02374,  -81.2650,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03303,  -77.0566,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03303,  -77.0566,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03303,  -77.0566,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -28.293,  0.000,  0.000,  6,  1.03999,  -76.8287,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03303,  -77.0566,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -24.646,  0.000,  0.000,  6,  1.03999,  -76.7920,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -12.889,  0.000,  0.000,  6,  1.03999,  -76.5496,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99527,  -90.1949,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02938,  -74.4426,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02880,  -76.3142,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02819,  -77.3190,  'NEW BRAU',  115.00,  22
6059,  1,  0.594,  0.000,  0.000,  0.000,  6,  0.91572,  -104.1981,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02097,  -82.1180,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02210,  -81.8095,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02157,  -69.1712,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01989,  -71.1627,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01156,  -74.0005,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00950,  -84.3949,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03073,  -74.9410,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02760,  -76.6124,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02138,  -79.5477,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.2503,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.2689,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.3931,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.5672,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.0228,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.0303,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01682,  -68.7326,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01332,  -70.5398,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00723,  -73.1177,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00897,  -67.6278,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01325,  -68.2198,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01185,  -68.0331,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02745,  -82.7182,  'MARBLE F',  115.00,  23
6082,  1,  -7.782,  -10.603,  0.000,  0.000,  6,  1.03975,  -82.2662,  'MARBLE F',  13.800,  23
6083,  1,  -7.782,  -9.087,  0.000,  0.000,  6,  1.03975,  -82.2390,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02549,  -81.9856,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02549,  -81.9856,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02549,  -81.9856,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02549,  -81.9856,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02549,  -81.9856,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02549,  -81.9856,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02549,  -81.9856,  'ROUND RO',  13.800,  23
6091,  1,  -0.002,  -62.977,  0.000,  0.000,  6,  1.03000,  -82.3793,  'WIMBERLE',  115.00,  23
6092,  1,  -0.002,  -43.372,  0.000,  0.000,  6,  1.03000,  -81.8531,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01747,  -80.8484,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02037,  -80.7025,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01970,  -83.5697,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -94.910,  0.000,  0.000,  6,  1.02691,  -84.9607,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01602,  -81.2577,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01930,  -82.2495,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01179,  -82.0032,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01511,  -82.8175,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01964,  -69.5060,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02161,  -71.2237,  'WINCHEST',  230.00,  25
6103,  1,  -0.006,  -69.023,  0.000,  0.000,  6,  1.02999,  -75.2888,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01964,  -69.5060,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01964,  -69.5060,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02548,  -69.3206,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03664,  -77.0299,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01718,  -77.9949,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96678,  -85.0808,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.0164,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -75.9048,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01597,  -83.3109,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01922,  -81.7611,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01372,  -82.1422,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01542,  -81.5581,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00222,  -84.5129,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02781,  -76.0506,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03925,  -77.4340,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03245,  -79.4283,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03111,  -80.9236,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01724,  -81.7965,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95796,  -79.0520,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02072,  -81.7339,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02483,  -78.8232,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00901,  -83.3095,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02011,  -81.2174,  'AUSTIN 3',  115.00,  23
6127,  1,  0.082,  -7.481,  0.000,  0.000,  6,  0.89293,  -92.0179,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01641,  -82.7015,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93709,  -91.9243,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01667,  -81.3919,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02249,  -80.9923,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01543,  -82.2749,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98594,  -85.7137,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98781,  -87.5698,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00040,  -73.7733,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02714,  -83.5811,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01343,  -83.0355,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01108,  -86.1045,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99706,  -84.4124,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95999,  -89.1777,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03032,  -74.7136,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02780,  -77.0226,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02820,  -79.2428,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03032,  -74.7136,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.0090,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.1459,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.4679,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.6443,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.1591,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02660,  -81.5186,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -78.838,  0.000,  0.000,  6,  0.99270,  -82.5655,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02814,  -79.3279,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02214,  -79.9886,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00834,  -82.9399,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01192,  -82.8934,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02374,  -83.1068,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01382,  -84.2275,  'BOERNE 1',  115.00,  26
6158,  1,  -0.017,  -61.732,  0.000,  0.000,  6,  1.03000,  -76.2422,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01752,  -81.2396,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01914,  -81.5751,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -73.5726,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02760,  -76.3368,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -78.8641,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.0620,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.8891,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.8643,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.2495,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01686,  -81.9933,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03145,  -75.6046,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02675,  -78.5593,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01946,  -80.3447,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00851,  -74.1115,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01278,  -75.7221,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02136,  -81.4142,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01837,  -81.8487,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01990,  -81.3525,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.064,  -192.453,  0.000,  0.000,  6,  1.03000,  -79.2624,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01756,  -81.6160,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01499,  -82.1952,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01057,  -83.2085,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01777,  -82.3236,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01870,  -81.8971,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00070,  -78.0536,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01874,  -82.0905,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01694,  -82.2720,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -81.3781,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02144,  -81.6703,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99952,  -70.1795,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98261,  -74.8469,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98675,  -84.4719,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01819,  -80.7102,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01463,  -75.4027,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00391,  -77.4384,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01564,  -81.9924,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99047,  -74.6741,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02080,  -83.4894,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03011,  -76.4305,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02706,  -79.2266,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02670,  -80.4518,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01015,  -82.1076,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02037,  -82.0247,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01354,  -82.6533,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01777,  -81.7049,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01331,  -81.9727,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02470,  -80.5442,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98352,  -79.9792,  'LEXINGTO',  115.00,  25
6207,  1,  -0.003,  -61.161,  0.000,  0.000,  6,  1.03000,  -83.3766,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02588,  -82.4118,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99094,  -84.6538,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04100,  -77.6472,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03569,  -79.3385,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02705,  -82.3541,  'MARBLE F',  115.00,  23
6213,  1,  -21.201,  2.667,  0.000,  0.000,  6,  1.03995,  -77.1438,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.6858,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04043,  -77.3995,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.0905,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01540,  -83.2745,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01263,  -80.8797,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02156,  -82.1283,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01826,  -80.8813,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -106.045,  0.000,  0.000,  6,  1.02978,  -86.5538,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02791,  -79.1559,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -80.2337,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02140,  -82.3802,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01087,  -82.0780,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98112,  -92.6820,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02423,  -80.7666,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02755,  -74.8106,  'SAN MARC',  500.00,  22
6229,  1,  -0.003,  -91.625,  0.000,  0.000,  6,  1.03000,  -77.5469,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02215,  -80.1643,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00764,  -82.3824,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02135,  -80.5246,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01752,  -81.9184,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03071,  -77.0978,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02930,  -78.2087,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -80.2592,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87934,  -94.8471,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02286,  -81.0642,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03387,  -74.3142,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02803,  -77.2931,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02313,  -79.3117,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03387,  -74.3142,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.9604,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.0832,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.4304,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.3484,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.7097,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.0874,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.5397,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01557,  -81.7963,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01954,  -82.5638,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00787,  -83.7833,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00005,  -82.2286,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03536,  -76.3291,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03256,  -77.6878,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02327,  -80.6294,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03302,  -75.6364,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03093,  -75.0043,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03536,  -76.3291,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03265,  -75.2970,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01554,  -82.0650,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02059,  -82.3542,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01470,  -79.4637,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01337,  -81.3476,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01783,  -76.3094,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.536,  -1.719,  0.000,  0.000,  6,  1.02009,  -76.2833,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.02141,  -76.2675,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.536,  -1.719,  0.000,  0.000,  6,  1.02009,  -76.2833,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.02141,  -76.2675,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.145,  -6.817,  0.000,  0.000,  6,  1.02673,  -76.2051,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.311,  -4.090,  0.000,  0.000,  6,  1.02343,  -76.2166,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.02141,  -76.2675,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.02141,  -76.2675,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.001,  -3.201,  0.000,  0.000,  6,  1.02203,  -76.2606,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01498,  -81.5497,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -83.2316,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02671,  -77.8099,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02226,  -79.5016,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02657,  -76.6305,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -79.5070,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01900,  -81.7351,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02343,  -83.7070,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01898,  -82.3790,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01843,  -81.1055,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01929,  -83.4907,  'BOERNE 2',  230.00,  26
6286,  1,  -0.005,  -112.257,  0.000,  0.000,  6,  1.02279,  -86.8613,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02444,  -79.1686,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01466,  -81.4765,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01477,  -82.3137,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02933,  -82.0069,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01986,  -81.7203,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03609,  -76.0588,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03068,  -77.9997,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02342,  -80.1348,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03425,  -75.4837,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03450,  -75.5674,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03151,  -74.7185,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02784,  -74.2612,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02902,  -76.0336,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02886,  -77.0346,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02784,  -74.2612,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02185,  -72.1568,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02598,  -73.5507,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02294,  -72.4953,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02190,  -72.1304,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02227,  -81.3581,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01296,  -81.7257,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01531,  -81.9378,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97928,  -86.8456,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02416,  -80.5987,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99035,  -77.2120,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02801,  -80.0765,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02051,  -82.0677,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02061,  -81.3889,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03218,  -79.6865,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02960,  -81.1881,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02566,  -81.7168,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02115,  -82.3472,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01785,  -82.8055,  'GEORGETO',  115.00,  23
6320,  1,  -0.058,  -168.009,  0.000,  0.000,  6,  1.03000,  -80.6259,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01990,  -79.6565,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02024,  -81.9480,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01405,  -81.6347,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02035,  -80.9051,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89688,  -93.7384,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00875,  -77.1669,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97672,  -78.8857,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97358,  -89.5287,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99163,  -84.8802,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02262,  -81.6016,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.009,  -151.536,  0.000,  0.000,  6,  1.02999,  -82.3956,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01500,  -82.0857,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02981,  -76.6048,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02852,  -78.6240,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02340,  -80.1122,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93010,  -93.5873,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02573,  -81.0722,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90183,  -90.2462,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01241,  -81.1600,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01858,  -83.4088,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01267,  -75.3131,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03284,  -78.5590,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02944,  -79.8182,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02678,  -81.0926,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01874,  -81.8995,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01164,  -85.1465,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.9752,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03514,  -78.7649,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02517,  -81.0335,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02161,  -81.3073,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02235,  -82.2039,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02907,  -79.9697,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02588,  -81.3706,  'ROUND RO',  115.00,  23
6356,  1,  -0.063,  -144.892,  0.000,  0.000,  6,  1.03000,  -81.7656,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95233,  -97.8960,  'DEVINE 0',  115.00,  26
6358,  1,  -0.051,  -128.468,  0.000,  0.000,  6,  1.02998,  -85.2081,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03413,  -79.6960,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02571,  -82.9296,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98738,  -71.1786,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03519,  -62.6760,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02774,  -65.5018,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02522,  -68.7213,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1230,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7932,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3466,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2788,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1200,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00283,  -75.0098,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02596,  -73.8671,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99451,  -71.9403,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01019,  -73.2406,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00897,  -71.7167,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00897,  -71.7167,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01737,  -69.7636,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01359,  -72.4899,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01306,  -67.2144,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00851,  -70.6474,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01073,  -72.8119,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01306,  -67.2144,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01306,  -67.2144,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01306,  -67.2144,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01306,  -67.2144,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01306,  -67.2144,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02090,  -69.1602,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -72.6235,  'SPRING 1',  115.00,  5
7028,  1,  -0.395,  -310.230,  0.000,  0.000,  7,  1.02000,  -71.9988,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99861,  -69.1091,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99597,  -75.1756,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99861,  -69.1091,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99861,  -69.1091,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99861,  -69.1091,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99861,  -69.1091,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02506,  -70.1989,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01855,  -71.7295,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02901,  -66.2618,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01963,  -67.5272,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01638,  -70.5640,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02699,  -66.1903,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02089,  -68.8362,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01077,  -66.2818,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00931,  -69.1811,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99241,  -70.9369,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02906,  -65.1224,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01934,  -65.7417,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02811,  -66.7677,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02092,  -68.2868,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01860,  -71.7324,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00840,  -74.1983,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01319,  -72.4826,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01070,  -71.1943,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01805,  -67.9209,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00558,  -72.3434,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01394,  -70.8903,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02109,  -69.9401,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -72.7242,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99543,  -62.1372,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99869,  -64.4003,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00392,  -66.8840,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -61.6545,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -61.6964,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -61.6618,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -61.7723,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -61.7374,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -61.7066,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00018,  -73.6581,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99808,  -64.1698,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99783,  -67.1562,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01112,  -70.2296,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96853,  -65.8129,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01795,  -68.8395,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02487,  -66.2260,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02274,  -67.8805,  'GALVESTO',  115.00,  2
7075,  1,  -0.169,  -295.091,  0.000,  0.000,  7,  1.03000,  -69.5309,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03735,  -61.8301,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03358,  -63.7283,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02536,  -67.2330,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0827,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5899,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5697,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0369,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02483,  -65.5771,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01845,  -67.9703,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00674,  -68.7588,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00961,  -71.2066,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01417,  -70.1383,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99168,  -72.7707,  'RICHMOND',  115.00,  3
7089,  1,  -0.354,  -310.650,  0.000,  0.000,  7,  1.03000,  -73.1872,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00985,  -73.8521,  'PINEHURS',  115.00,  5
7091,  1,  -0.061,  -204.420,  0.000,  0.000,  7,  1.03000,  -72.4944,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00869,  -71.9498,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00455,  -72.5000,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02164,  -73.0663,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96013,  -51.8443,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97449,  -54.9416,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97734,  -57.0393,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -42.9521,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01032,  -70.8786,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01454,  -71.4262,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00389,  -73.2332,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01069,  -71.1183,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03540,  -61.9283,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02751,  -65.1489,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02584,  -68.2148,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3507,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03540,  -61.9283,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03540,  -61.9283,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5077,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4726,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0494,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2271,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1079,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1074,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99348,  -72.4987,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01085,  -72.3387,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00376,  -73.0644,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01059,  -70.7712,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00264,  -73.2201,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00264,  -73.2201,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00264,  -73.2201,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96622,  -65.0854,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00801,  -71.9450,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03226,  -62.8936,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02030,  -66.9866,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01749,  -68.9218,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01775,  -71.9330,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00247,  -69.1624,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03349,  -61.7912,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02574,  -65.4262,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01672,  -68.3677,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03349,  -61.7912,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03060,  -60.7111,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02978,  -60.4334,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02936,  -60.2982,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02944,  -60.2416,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03068,  -60.3615,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03349,  -61.7912,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03349,  -61.7912,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03349,  -61.7912,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03349,  -61.7912,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01237,  -73.4041,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01167,  -70.4075,  'HOUSTON ',  115.00,  4
7145,  1,  -0.044,  -202.171,  0.000,  0.000,  7,  1.03000,  -73.7331,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -73.7331,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01423,  -71.5948,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00718,  -72.9599,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98458,  -69.6741,  'BLOOMING',  115.00,  6
7150,  1,  -0.028,  -17.579,  0.000,  0.000,  7,  1.03000,  -71.0795,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02608,  -72.6966,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01001,  -71.6397,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96203,  -60.6083,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01659,  -73.0850,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00447,  -71.8266,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01816,  -69.5329,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01344,  -71.8327,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00402,  -72.3426,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03237,  -66.6199,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02458,  -68.2454,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01823,  -70.6727,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0769,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.7735,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0063,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0683,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6298,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.4154,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03237,  -66.6199,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03237,  -66.6199,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.2994,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02343,  -66.4160,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -67.9247,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00332,  -72.9252,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00895,  -69.9592,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03188,  -67.4057,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02221,  -69.1037,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00703,  -72.5371,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00516,  -73.2058,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00565,  -70.9312,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00921,  -72.2288,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00487,  -73.2519,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99781,  -73.0164,  'PATTISON',  115.00,  3
7183,  1,  -0.183,  -283.268,  0.000,  0.000,  7,  1.03000,  -72.7393,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02582,  -64.8302,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01935,  -66.5502,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02498,  -63.1953,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01977,  -66.5475,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01477,  -70.2654,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02498,  -63.1953,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02498,  -63.1953,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02498,  -63.1953,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02498,  -63.1953,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02498,  -63.1953,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.5733,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.3154,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -62.1858,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -62.5479,  'HOUSTON ',  13.800,  3
7198,  1,  -0.170,  -149.787,  0.000,  0.000,  7,  1.03000,  -72.9039,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03002,  -66.7414,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02291,  -69.5919,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02077,  -72.2524,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00371,  -75.2805,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99001,  -67.7524,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03709,  -61.7719,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03210,  -64.0435,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -66.8814,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03709,  -61.7719,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.6488,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9946,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2811,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7004,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0284,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -69.0593,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00708,  -71.2419,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01057,  -72.9271,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00679,  -72.2132,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01086,  -72.2871,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00853,  -74.4535,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00444,  -69.7668,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00662,  -72.2946,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00625,  -72.0722,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00862,  -71.2928,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01152,  -72.1574,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00607,  -72.3978,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00347,  -73.6761,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01271,  -71.7910,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03250,  -65.3956,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02055,  -68.2730,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01679,  -70.0312,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01574,  -71.2204,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01382,  -69.2121,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02599,  -68.4469,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00343,  -75.0153,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01223,  -73.3034,  'PORTER 0',  115.00,  5
7235,  1,  -0.173,  -150.654,  0.000,  0.000,  7,  1.03000,  -74.4816,  'CYPRESS ',  115.00,  3
7236,  1,  -0.075,  -153.216,  0.000,  0.000,  7,  1.03000,  -73.3857,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99492,  -71.5993,  'FULSHEAR',  115.00,  1
7238,  1,  -0.008,  -70.360,  0.000,  0.000,  7,  1.03000,  -70.2525,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01284,  -69.5229,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01262,  -72.3143,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00545,  -72.7691,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00727,  -72.7843,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01351,  -71.5415,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00607,  -70.3199,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01108,  -73.5809,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99930,  -73.8455,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99100,  -68.1068,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00278,  -72.9169,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00786,  -72.1458,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01632,  -71.5524,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00947,  -74.6837,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01816,  -64.7416,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00843,  -67.2692,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02396,  -73.4760,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01311,  -70.7356,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00740,  -71.5932,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00752,  -70.3372,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00949,  -71.5438,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01591,  -71.1530,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01610,  -70.0346,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99072,  -58.6977,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -71.216,  0.000,  0.000,  7,  1.00203,  -60.7866,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03319,  -62.0497,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02892,  -64.1451,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01842,  -68.0182,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03079,  -60.7838,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03319,  -62.0497,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03319,  -62.0497,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03319,  -62.0497,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03097,  -61.2030,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00517,  -73.5674,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00907,  -71.0840,  'HOUSTON ',  115.00,  3
7273,  1,  -0.070,  -130.408,  0.000,  0.000,  7,  1.03000,  -68.9214,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00450,  -73.4924,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00340,  -75.2366,  'VICTORIA',  115.00,  6
7276,  1,  -0.183,  -445.399,  0.000,  0.000,  7,  1.03000,  -72.7207,  'HOUSTON ',  115.00,  3
7277,  1,  -0.000,  -51.813,  0.000,  0.000,  7,  1.01121,  -72.0347,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02541,  -65.8809,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02159,  -68.0419,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02541,  -65.8809,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02541,  -65.8809,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -64.7135,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01566,  -68.2023,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -64.7135,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -64.7135,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -64.7135,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -64.7135,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -64.7135,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -64.7135,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00526,  -73.6057,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99899,  -73.4125,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01539,  -71.4311,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01612,  -68.6115,  'SANTA FE',  115.00,  2
7294,  1,  -0.004,  -13.649,  0.000,  0.000,  7,  1.03000,  -67.7062,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00715,  -72.7344,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00203,  -73.3357,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00421,  -71.8069,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00795,  -72.7427,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99445,  -70.2819,  'EAGLE LA',  115.00,  1
7300,  1,  -0.026,  -118.894,  0.000,  0.000,  7,  1.03000,  -73.8145,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00596,  -70.5101,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99026,  -63.8178,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99857,  -69.1284,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98776,  -58.7632,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99929,  -63.3132,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00127,  -66.9859,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98776,  -58.7632,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98776,  -58.7632,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98776,  -58.7632,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98776,  -58.7632,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99943,  -58.0112,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02195,  -63.6820,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00489,  -66.8843,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98978,  -74.5994,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01911,  -72.9565,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00589,  -71.2322,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01170,  -69.2363,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00463,  -71.3819,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00662,  -72.6906,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03477,  -61.5600,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02735,  -63.0241,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01911,  -65.8862,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03205,  -60.7307,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03093,  -60.4392,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03089,  -60.4335,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03295,  -61.0119,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00349,  -64.0618,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00083,  -65.3940,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00349,  -64.0618,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00774,  -72.1829,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03282,  -63.7719,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02510,  -65.6245,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01497,  -69.5639,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03282,  -63.7719,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.1041,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01369,  -70.9066,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98152,  -73.6361,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00917,  -71.3371,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99258,  -67.0553,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99541,  -73.7499,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00916,  -62.7360,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01551,  -67.3212,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99567,  -71.2751,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00341,  -73.1077,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01058,  -70.9328,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03519,  -61.9596,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02761,  -64.3622,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02179,  -66.9558,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0229,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7154,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.9837,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2000,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.6495,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2289,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2224,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3002,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03519,  -61.9596,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7686,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0295,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4026,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1812,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00465,  -72.6189,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01300,  -68.8656,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99438,  -71.5380,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01205,  -72.0693,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03479,  -62.9104,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02656,  -65.8953,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01943,  -69.1869,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.8406,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.5506,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7868,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.8672,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5206,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.0700,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0082,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1555,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.5786,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2360,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3639,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01316,  -66.8798,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01156,  -72.6201,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00715,  -71.6607,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01095,  -68.6006,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00507,  -72.2614,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00775,  -73.1374,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00763,  -72.3276,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00607,  -72.4577,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01390,  -72.9091,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.7754,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03156,  -70.3889,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02289,  -71.5189,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02040,  -69.2632,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99100,  -68.4411,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00719,  -71.5732,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01247,  -72.8394,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00495,  -72.2109,  'HOUSTON ',  115.00,  3
7397,  1,  -0.042,  -103.894,  0.000,  0.000,  7,  1.03000,  -72.6436,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01540,  -69.9890,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01183,  -71.2215,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03258,  -63.3120,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02659,  -65.3299,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02108,  -68.6554,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01425,  -69.7876,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00489,  -73.3710,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02274,  -68.3273,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00123,  -63.4856,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99847,  -64.8451,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97778,  -67.7890,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01688,  -67.9102,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00689,  -71.5068,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01062,  -73.3936,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00706,  -68.2889,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00025,  -68.6132,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00914,  -66.3024,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00191,  -68.5606,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99916,  -70.1603,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01528,  -71.9670,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01548,  -71.6536,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01448,  -69.0203,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02038,  -70.2723,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01142,  -73.4964,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1305,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02875,  -64.9389,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01736,  -68.1117,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00385,  -73.5752,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98010,  -66.1616,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00382,  -73.4746,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.6220,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02415,  -62.9885,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00692,  -66.4688,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01449,  -72.3670,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01924,  -85.6567,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01816,  -84.7471,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02178,  -88.6624,  'ARP 0   ',  115.00,  8
8003,  1,  -0.016,  -38.324,  0.000,  0.000,  8,  1.02999,  -85.5332,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02876,  -82.2837,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -59.792,  0.000,  0.000,  8,  1.02999,  -83.1781,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.002,  -40.507,  0.000,  0.000,  8,  1.03000,  -86.5976,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02171,  -87.1469,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01313,  -88.4331,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01048,  -75.2536,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01167,  -83.9114,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02072,  -82.8339,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02489,  -74.3939,  'ANDERSON',  115.00,  7
8013,  1,  -0.001,  -42.931,  0.000,  0.000,  8,  1.03000,  -88.6854,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00874,  -88.2333,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01809,  -86.1971,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -39.604,  0.000,  0.000,  8,  1.02999,  -77.8192,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01829,  -87.1836,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02889,  -84.4053,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.002,  -79.502,  0.000,  0.000,  8,  1.03000,  -87.1680,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01594,  -87.9082,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02916,  -84.9369,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -9.266,  0.000,  0.000,  8,  1.03000,  -85.9227,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02599,  -84.2642,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02599,  -84.2642,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.001,  -33.948,  0.000,  0.000,  8,  1.03000,  -87.1406,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01824,  -88.9797,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02604,  -86.9565,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01514,  -89.3915,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01406,  -88.3673,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03908,  -69.6625,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03613,  -70.3705,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03027,  -73.3925,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -68.8530,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.0200,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.0892,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.0596,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01350,  -86.8808,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01983,  -83.6746,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02189,  -88.6561,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01354,  -86.8063,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -32.459,  0.000,  0.000,  8,  1.02999,  -86.6116,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01106,  -87.0011,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02318,  -78.7701,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02530,  -79.9826,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02484,  -81.9263,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02068,  -78.3833,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02110,  -78.4395,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.0385,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02156,  -78.5119,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01988,  -78.2490,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02168,  -78.5328,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02585,  -87.6793,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01375,  -87.6402,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00644,  -87.6019,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02792,  -85.4067,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02765,  -88.3162,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02872,  -78.9442,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02809,  -79.9955,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02493,  -81.6253,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02189,  -77.9911,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02048,  -77.7911,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03036,  -82.7162,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02195,  -87.2073,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02250,  -82.0909,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01610,  -86.0517,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02075,  -83.0449,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01383,  -78.1689,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02168,  -79.1946,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02048,  -81.0121,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -75.8830,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -76.0856,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01406,  -84.8001,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01872,  -88.0583,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03365,  -74.7124,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03468,  -77.3014,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03385,  -80.3658,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.0139,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -72.9216,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.3171,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.1060,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01830,  -88.3599,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03502,  -76.6883,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02344,  -78.5148,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98272,  -84.7948,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98583,  -84.7805,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99410,  -84.7384,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -75.4178,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -75.8447,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02685,  -87.9302,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01919,  -88.8431,  'ELKHART ',  115.00,  7
8091,  1,  -0.006,  -15.184,  0.000,  0.000,  8,  1.03000,  -83.9528,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01094,  -88.1940,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02679,  -81.4739,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01788,  -74.7786,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01105,  -76.6944,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01854,  -86.8445,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03361,  -80.4467,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03063,  -82.8788,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03361,  -80.4467,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02547,  -87.9838,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01917,  -86.4028,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93010,  -88.3144,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01421,  -82.5898,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01787,  -75.8534,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02910,  -79.8667,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02205,  -81.9175,  'MOUNT PL',  115.00,  8
8107,  1,  -0.001,  -3.814,  0.000,  0.000,  8,  1.03000,  -82.4572,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01944,  -88.0863,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01002,  -86.6186,  'ATHENS 2',  115.00,  8
8110,  1,  -0.002,  -17.812,  0.000,  0.000,  8,  1.03000,  -85.1963,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02070,  -85.7620,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03701,  -80.1103,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03517,  -80.9887,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03180,  -82.6113,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03701,  -80.1103,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -79.3856,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -79.4871,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01042,  -88.9769,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03107,  -81.9416,  'HENDERSO',  115.00,  8
8120,  1,  -0.003,  -50.984,  0.000,  0.000,  8,  1.02999,  -78.2238,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02335,  -85.8252,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02489,  -78.4190,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01302,  -86.2718,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02512,  -83.9559,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -30.924,  0.000,  0.000,  8,  1.02999,  -87.2613,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03352,  -78.3160,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03350,  -78.9466,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03412,  -80.2005,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -77.7937,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -77.0166,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -77.6509,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00625,  -86.2571,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02996,  -83.6344,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02795,  -85.7161,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02730,  -87.6308,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02469,  -87.2439,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01988,  -85.2620,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -39.135,  0.000,  0.000,  8,  1.03000,  -88.5661,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01632,  -75.2115,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01337,  -76.8371,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02177,  -80.3949,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01963,  -82.8307,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02793,  -76.0434,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01900,  -83.2090,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02560,  -85.5489,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01093,  -90.0583,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -81.3658,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02178,  -83.2710,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01632,  -85.8805,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02072,  -86.1948,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.001,  -35.269,  0.000,  0.000,  8,  1.03000,  -88.9091,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02841,  -77.1991,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01670,  -87.8216,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02168,  -88.3191,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03021,  -77.1783,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00564,  -77.9465,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95643,  -85.4895,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03502,  -71.3417,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.024,  -62.800,  0.000,  0.000,  8,  1.02999,  -74.0982,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02814,  -76.2063,  'BRYAN 1 ',  115.00,  7
11001,  1,  21.372,  6.007,  0.000,  0.000,  1,  1.00736,  -74.6038,  'ODESSA 2',  11.500,  9
11002,  1,  12.075,  3.406,  0.000,  0.000,  1,  1.02380,  -77.5744,  'PRESIDIO',  11.500,  9
11007,  1,  4.785,  1.354,  0.000,  0.000,  1,  1.02548,  -75.0231,  'VAN HORN',  11.500,  9
11012,  1,  1.882,  0.533,  0.000,  0.000,  1,  1.02718,  -86.8829,  'SANDERSO',  11.500,  9
11013,  1,  25.872,  7.258,  0.000,  0.000,  1,  0.99788,  -66.6702,  'MONAHANS',  11.500,  9
11014,  1,  1.726,  0.489,  0.000,  0.000,  1,  0.99897,  -69.6708,  'GRANDFAL',  11.500,  9
11015,  1,  5.885,  1.664,  0.000,  0.000,  1,  1.02865,  -76.9447,  'MARFA 0S',  11.500,  9
11016,  1,  2.546,  0.721,  0.000,  0.000,  1,  1.02231,  -84.7370,  'GARDEN C',  11.500,  9
11017,  1,  18.493,  5.202,  0.000,  0.000,  1,  0.98962,  -75.0286,  'ODESSA 4',  11.500,  9
11018,  1,  0.060,  0.017,  0.000,  0.000,  1,  0.99124,  -75.2264,  'NOTREES ',  11.500,  9
11019,  1,  48.138,  13.402,  0.000,  0.000,  1,  1.02592,  -75.1373,  'MIDLAND ',  11.500,  9
11024,  1,  56.480,  15.655,  0.000,  0.000,  1,  0.99265,  -75.3537,  'ODESSA 6',  11.500,  9
11027,  1,  44.736,  12.472,  0.000,  0.000,  1,  1.02731,  -81.3078,  'MIDLAND ',  11.500,  9
11028,  1,  4.398,  1.244,  0.000,  0.000,  1,  1.02862,  -77.5276,  'COAHOMA ',  11.500,  9
11029,  1,  86.582,  23.736,  0.000,  0.000,  1,  1.00554,  -82.3022,  'MIDLAND ',  11.500,  9
11030,  1,  9.820,  2.773,  0.000,  0.000,  1,  1.02336,  -77.6816,  'ALPINE 0',  11.500,  9
11031,  1,  3.866,  1.094,  0.000,  0.000,  1,  1.01204,  -71.1949,  'FORT DAV',  11.500,  9
11036,  1,  9.743,  2.750,  0.000,  0.000,  1,  1.00709,  -80.0953,  'CRANE 0S',  11.500,  9
11037,  1,  90.062,  24.633,  0.000,  0.000,  1,  0.99211,  -75.2414,  'ODESSA 5',  11.500,  9
11040,  1,  27.875,  7.816,  0.000,  0.000,  1,  1.00781,  -75.3894,  'ANDREWS ',  11.500,  9
11044,  1,  8.041,  2.271,  0.000,  0.000,  1,  1.02190,  -85.6043,  'BIG LAKE',  11.500,  9
11045,  1,  77.286,  21.265,  0.000,  0.000,  1,  1.00734,  -77.0035,  'MIDLAND ',  11.500,  9
11046,  1,  10.453,  2.951,  0.000,  0.000,  1,  1.02718,  -85.5797,  'OZONA 0S',  11.500,  9
11054,  1,  11.008,  3.106,  0.000,  0.000,  1,  1.01793,  -82.2791,  'STANTON ',  11.500,  9
11055,  1,  3.866,  1.094,  0.000,  0.000,  1,  1.01867,  -78.8202,  'ODONNELL',  11.500,  9
11058,  1,  10.653,  3.007,  0.000,  0.000,  1,  1.02276,  -80.9409,  'IRAAN 3 ',  11.500,  9
11064,  1,  88.048,  24.119,  0.000,  0.000,  1,  1.00265,  -75.9484,  'ODESSA 3',  11.500,  9
11067,  1,  69.115,  19.072,  0.000,  0.000,  1,  1.00187,  -83.5128,  'BIG SPRI',  11.500,  9
11068,  1,  47.011,  13.080,  0.000,  0.000,  1,  0.99632,  -85.5376,  'MIDLAND ',  11.500,  9
11071,  1,  95.457,  26.092,  0.000,  0.000,  1,  1.01297,  -73.3998,  'ODESSA 1',  11.500,  9
11083,  1,  31.304,  8.768,  0.000,  0.000,  1,  1.01471,  -76.3589,  'FORT STO',  11.500,  9
11085,  1,  15.260,  4.298,  0.000,  0.000,  1,  0.99801,  -67.7931,  'KERMIT 0',  11.500,  9
11086,  1,  40.799,  11.382,  0.000,  0.000,  1,  1.00365,  -69.5446,  'PECOS 0S',  11.500,  9
11087,  1,  0.918,  0.260,  0.000,  0.000,  1,  1.02714,  -82.9924,  'SHEFFIEL',  11.500,  9
11089,  1,  21.361,  6.004,  0.000,  0.000,  1,  1.00807,  -80.9217,  'LAMESA 0',  11.500,  9
11091,  1,  5.625,  1.591,  0.000,  0.000,  1,  1.03402,  -79.6747,  'RALLS 2 ',  16.100,  9
12001,  1,  36.402,  10.175,  0.000,  0.000,  2,  1.01172,  -80.6451,  'PARIS 3 ',  16.100,  11
12007,  1,  4.802,  1.358,  0.000,  0.000,  2,  1.01735,  -79.9469,  'HONEY GR',  16.100,  11
12008,  1,  11.383,  3.211,  0.000,  0.000,  2,  1.00586,  -79.7933,  'MEMPHIS ',  16.100,  10
12009,  1,  37.565,  10.499,  0.000,  0.000,  2,  1.02733,  -80.3480,  'IOWA PAR',  16.100,  11
12010,  1,  43.309,  12.080,  0.000,  0.000,  2,  1.02733,  -83.0338,  'VERNON 2',  16.100,  10
12014,  1,  37.299,  10.421,  0.000,  0.000,  2,  1.00480,  -81.3148,  'CHILDRES',  16.100,  10
12015,  1,  2.973,  0.842,  0.000,  0.000,  2,  1.02205,  -84.6616,  'FORESTBU',  16.100,  11
12016,  1,  47.238,  13.154,  0.000,  0.000,  2,  1.02107,  -84.1046,  'SHERMAN ',  16.100,  11
12020,  1,  22.443,  6.307,  0.000,  0.000,  2,  1.01870,  -78.7291,  'WICHITA ',  16.100,  11
12022,  1,  6.087,  1.721,  0.000,  0.000,  2,  1.01881,  -79.5456,  'PARIS 2 ',  16.100,  11
12025,  1,  23.103,  6.490,  0.000,  0.000,  2,  1.01625,  -78.5152,  'WICHITA ',  16.100,  11
12026,  1,  16.283,  4.586,  0.000,  0.000,  2,  1.03391,  -74.4200,  'WHEELER ',  16.100,  10
12027,  1,  1.837,  0.520,  0.000,  0.000,  2,  1.01082,  -81.0895,  'DEPORT 0',  16.100,  11
12028,  1,  7.855,  2.219,  0.000,  0.000,  2,  1.01950,  -79.9603,  'WICHITA ',  16.100,  11
12029,  1,  4.450,  1.259,  0.000,  0.000,  2,  1.01602,  -80.9511,  'SILVERTO',  16.100,  10
12030,  1,  20.965,  5.893,  0.000,  0.000,  2,  1.00431,  -82.7287,  'BONHAM 0',  16.100,  11
12031,  1,  2.968,  0.840,  0.000,  0.000,  2,  1.03744,  -81.3608,  'MATADOR ',  16.100,  10
12032,  1,  1.902,  0.538,  0.000,  0.000,  2,  1.01882,  -79.5726,  'ARTHUR C',  16.100,  11
12033,  1,  11.036,  3.114,  0.000,  0.000,  2,  0.99228,  -84.8986,  'LEONARD ',  16.100,  11
12034,  1,  3.717,  1.052,  0.000,  0.000,  2,  1.02360,  -83.6942,  'GORDONVI',  16.100,  11
12035,  1,  5.409,  1.530,  0.000,  0.000,  2,  1.03418,  -82.3788,  'KNOX CIT',  16.100,  10
12036,  1,  28.199,  7.908,  0.000,  0.000,  2,  1.01884,  -78.8357,  'WICHITA ',  16.100,  11
12037,  1,  1.652,  0.467,  0.000,  0.000,  2,  1.02627,  -84.7289,  'LINDSAY ',  16.100,  11
12038,  1,  1.505,  0.426,  0.000,  0.000,  2,  1.01978,  -81.1056,  'ECTOR 0S',  16.100,  11
12039,  1,  2.035,  0.576,  0.000,  0.000,  2,  1.01421,  -83.7995,  'SUNSET 0',  16.100,  11
12040,  1,  12.839,  3.621,  0.000,  0.000,  2,  1.01709,  -80.1341,  'CLARKSVI',  16.100,  11
12043,  1,  2.743,  0.776,  0.000,  0.000,  2,  1.02247,  -83.8813,  'SADLER 0',  16.100,  11
12044,  1,  16.953,  4.774,  0.000,  0.000,  2,  1.02422,  -83.3456,  'WHITESBO',  16.100,  11
12045,  1,  9.223,  2.605,  0.000,  0.000,  2,  1.01864,  -79.0026,  'SHEPPARD',  16.100,  11
12046,  1,  13.919,  3.924,  0.000,  0.000,  2,  1.02502,  -83.4553,  'POTTSBOR',  16.100,  11
12047,  1,  9.327,  2.634,  0.000,  0.000,  2,  1.02409,  -80.8982,  'BELLS 0S',  16.100,  11
12048,  1,  5.279,  1.493,  0.000,  0.000,  2,  1.03666,  -81.1379,  'CROSBYTO',  16.100,  10
12049,  1,  5.907,  1.670,  0.000,  0.000,  2,  1.02507,  -81.0080,  'ELECTRA ',  16.100,  10
12050,  1,  2.379,  0.673,  0.000,  0.000,  2,  0.99115,  -84.2378,  'PATTONVI',  16.100,  11
12051,  1,  13.780,  3.884,  0.000,  0.000,  2,  1.01769,  -82.2650,  'HENRIETT',  16.100,  11
12052,  1,  42.040,  11.725,  0.000,  0.000,  2,  1.00894,  -77.9993,  'PANHANDL',  16.100,  10
12053,  1,  13.804,  3.891,  0.000,  0.000,  2,  1.01489,  -81.9150,  'BOWIE 0S',  16.100,  11
12055,  1,  19.659,  5.530,  0.000,  0.000,  2,  1.01922,  -78.2732,  'WICHITA ',  16.100,  11
12060,  1,  2.349,  0.665,  0.000,  0.000,  2,  0.99484,  -83.0882,  'ROXTON 0',  16.100,  11
12063,  1,  41.475,  11.576,  0.000,  0.000,  2,  1.02734,  -83.0622,  'DENISON ',  16.100,  11
12064,  1,  6.621,  1.872,  0.000,  0.000,  2,  1.00674,  -81.2496,  'SUMNER 0',  16.100,  11
12065,  1,  86.956,  23.868,  0.000,  0.000,  2,  1.02738,  -85.0385,  'GAINESVI',  16.100,  11
12066,  1,  5.503,  1.556,  0.000,  0.000,  2,  1.03427,  -81.6350,  'ASPERMON',  16.100,  10
12067,  1,  34.233,  9.577,  0.000,  0.000,  2,  1.01373,  -78.6836,  'WICHITA ',  16.100,  11
12068,  1,  5.528,  1.563,  0.000,  0.000,  2,  1.01203,  -78.3554,  'WINDTHOR',  16.100,  11
12069,  1,  12.382,  3.493,  0.000,  0.000,  2,  1.02731,  -83.5308,  'HOWE 0SE',  16.100,  11
12072,  1,  4.228,  1.196,  0.000,  0.000,  2,  1.02633,  -82.3057,  'COLLINSV',  16.100,  11
12079,  1,  3.415,  0.966,  0.000,  0.000,  2,  1.03294,  -82.3718,  'PADUCAH ',  16.100,  10
12080,  1,  10.891,  3.073,  0.000,  0.000,  2,  1.01873,  -83.2246,  'NOCONA 0',  16.100,  11
12081,  1,  2.175,  0.616,  0.000,  0.000,  2,  1.01262,  -82.4529,  'DODD CIT',  16.100,  11
12082,  1,  25.502,  7.158,  0.000,  0.000,  2,  1.01991,  -79.3045,  'WICHITA ',  16.100,  11
12086,  1,  0.854,  0.242,  0.000,  0.000,  2,  1.01637,  -83.5923,  'MONTAGUE',  16.100,  11
12087,  1,  11.268,  3.180,  0.000,  0.000,  2,  1.03490,  -81.3681,  'SPUR 0SE',  16.100,  10
12090,  1,  1.261,  0.357,  0.000,  0.000,  2,  1.00810,  -81.8119,  'ANNONA 0',  16.100,  11
12091,  1,  9.800,  2.767,  0.000,  0.000,  2,  1.03137,  -82.9969,  'SEYMOUR ',  16.100,  10
12092,  1,  13.077,  3.688,  0.000,  0.000,  2,  1.02490,  -82.0143,  'DENISON ',  16.100,  11
12106,  1,  6.575,  1.858,  0.000,  0.000,  2,  0.99785,  -84.4259,  'WHITEWRI',  16.100,  11
12107,  1,  32.895,  9.209,  0.000,  0.000,  2,  1.02361,  -80.8576,  'SHERMAN ',  16.100,  11
12108,  1,  2.221,  0.629,  0.000,  0.000,  2,  1.02993,  -81.7420,  'ROCHESTE',  16.100,  10
12109,  1,  10.282,  2.902,  0.000,  0.000,  2,  1.02353,  -80.2894,  'BURKBURN',  16.100,  11
12110,  1,  3.013,  0.853,  0.000,  0.000,  2,  1.02730,  -84.5073,  'MUENSTER',  16.100,  11
12111,  1,  5.221,  1.476,  0.000,  0.000,  2,  1.02776,  -80.4089,  'ARCHER C',  16.100,  11
12112,  1,  3.384,  0.958,  0.000,  0.000,  2,  1.01887,  -80.6898,  'PETROLIA',  16.100,  11
12114,  1,  52.989,  14.726,  0.000,  0.000,  2,  1.02348,  -78.5294,  'PARIS 1 ',  16.100,  11
12121,  1,  1.537,  0.435,  0.000,  0.000,  2,  1.01447,  -80.7376,  'BAGWELL ',  16.100,  11
12122,  1,  4.177,  1.182,  0.000,  0.000,  2,  1.01233,  -80.8520,  'TELEPHON',  16.100,  11
12124,  1,  14.187,  3.998,  0.000,  0.000,  2,  0.99200,  -85.4265,  'VAN ALST',  16.100,  11
12125,  1,  2.505,  0.709,  0.000,  0.000,  2,  1.01853,  -82.6814,  'TIOGA 0S',  16.100,  11
12126,  1,  13.667,  3.853,  0.000,  0.000,  2,  1.02212,  -85.0220,  'VALLEY V',  16.100,  11
12129,  1,  5.248,  1.484,  0.000,  0.000,  2,  1.00045,  -84.3253,  'TRENTON ',  16.100,  11
12132,  1,  4.765,  1.348,  0.000,  0.000,  2,  1.02729,  -82.7677,  'HASKELL ',  11.500,  10
12133,  1,  1.751,  0.496,  0.000,  0.000,  2,  1.02417,  -84.1076,  'SAINT JO',  16.100,  11
13002,  1,  66.146,  18.272,  0.000,  0.000,  3,  1.00054,  -86.0061,  'KERRVILL',  11.500,  28
13005,  1,  4.022,  1.138,  0.000,  0.000,  3,  0.96151,  -99.1927,  'LEAKEY 0',  11.500,  28
13006,  1,  5.385,  1.523,  0.000,  0.000,  3,  1.02235,  -82.6199,  'HAMLIN 0',  11.500,  27
13007,  1,  7.343,  2.075,  0.000,  0.000,  3,  1.02541,  -83.2194,  'MERKEL 3',  11.500,  27
13008,  1,  15.270,  4.302,  0.000,  0.000,  3,  1.02130,  -88.0791,  'COLEMAN ',  11.500,  27
13009,  1,  6.815,  1.926,  0.000,  0.000,  3,  1.02718,  -88.4382,  'SONORA 0',  11.500,  28
13010,  1,  2.154,  0.610,  0.000,  0.000,  3,  0.98519,  -99.4669,  'CAMP WOO',  11.500,  28
13011,  1,  20.296,  5.706,  0.000,  0.000,  3,  1.00130,  -90.0818,  'LLANO 0S',  11.500,  28
13012,  1,  0.294,  0.083,  0.000,  0.000,  3,  0.99043,  -90.8663,  'WILLOW C',  11.500,  28
13013,  1,  30.997,  8.685,  0.000,  0.000,  3,  1.02731,  -85.2666,  'ABILENE ',  11.500,  27
13014,  1,  18.577,  5.228,  0.000,  0.000,  3,  1.02081,  -83.1912,  'KINGSLAN',  11.500,  28
13015,  1,  3.876,  1.097,  0.000,  0.000,  3,  1.01388,  -80.4873,  'ROSCOE 6',  11.500,  27
13021,  1,  0.754,  0.214,  0.000,  0.000,  3,  1.02583,  -82.7503,  'LUEDERS ',  11.500,  27
13022,  1,  10.723,  3.026,  0.000,  0.000,  3,  1.01659,  -80.2673,  'COLORADO',  11.500,  27
13023,  1,  3.458,  0.979,  0.000,  0.000,  3,  1.02729,  -82.4126,  'STAMFORD',  11.500,  27
13024,  1,  7.756,  2.191,  0.000,  0.000,  3,  1.02622,  -87.8190,  'ELDORADO',  11.500,  28
13025,  1,  6.779,  1.916,  0.000,  0.000,  3,  1.01886,  -86.2893,  'SAN SABA',  11.500,  28
13029,  1,  3.211,  0.909,  0.000,  0.000,  3,  1.02911,  -83.5468,  'LOMETA 0',  11.500,  28
13030,  1,  78.375,  21.581,  0.000,  0.000,  3,  1.02733,  -92.5514,  'SAN ANGE',  11.500,  27
13031,  1,  13.501,  3.806,  0.000,  0.000,  3,  1.01738,  -83.7892,  'TUSCOLA ',  11.500,  27
13032,  1,  32.452,  9.085,  0.000,  0.000,  3,  1.01635,  -84.5212,  'ABILENE ',  11.500,  27
13035,  1,  2.720,  0.770,  0.000,  0.000,  3,  1.01833,  -87.7858,  'CHEROKEE',  11.500,  28
13036,  1,  3.437,  0.973,  0.000,  0.000,  3,  1.02003,  -88.0548,  'RICHLAND',  11.500,  28
13040,  1,  11.905,  3.359,  0.000,  0.000,  3,  1.01363,  -89.6088,  'BALLINGE',  11.500,  27
13042,  1,  6.327,  1.788,  0.000,  0.000,  3,  1.02444,  -80.0703,  'SILVER 1',  11.500,  27
13049,  1,  7.169,  2.026,  0.000,  0.000,  3,  1.02473,  -82.6909,  'ANSON 0S',  11.500,  27
13051,  1,  141.937,  38.119,  0.000,  0.000,  3,  1.01623,  -91.1841,  'DEL RIO ',  11.500,  28
13052,  1,  5.664,  1.601,  0.000,  0.000,  3,  0.98314,  -94.1352,  'HUNT 0SE',  11.500,  28
13066,  1,  15.203,  4.283,  0.000,  0.000,  3,  1.01785,  -89.6508,  'BRADY 0S',  11.500,  28
13069,  1,  2.881,  0.815,  0.000,  0.000,  3,  1.01780,  -85.4461,  'OVALO 0S',  11.500,  27
13072,  1,  5.669,  1.603,  0.000,  0.000,  3,  1.02256,  -91.5100,  'MILES 0S',  11.500,  27
13075,  1,  7.734,  2.185,  0.000,  0.000,  3,  1.01873,  -91.5963,  'MASON 0S',  11.500,  28
13076,  1,  4.896,  1.384,  0.000,  0.000,  3,  0.98600,  -101.4157,  'BRACKETT',  11.500,  28
13077,  1,  44.139,  12.303,  0.000,  0.000,  3,  1.01642,  -85.1290,  'ABILENE ',  11.500,  27
13093,  1,  3.272,  0.926,  0.000,  0.000,  3,  0.98413,  -97.5968,  'ROCKSPRI',  11.500,  28
13099,  1,  9.001,  2.542,  0.000,  0.000,  3,  1.01520,  -84.8867,  'DYESS AF',  11.500,  27
13100,  1,  5.420,  1.533,  0.000,  0.000,  3,  1.01275,  -84.8703,  'HAWLEY 0',  11.500,  27
13101,  1,  6.771,  1.913,  0.000,  0.000,  3,  1.01672,  -83.2428,  'BUCHANAN',  11.500,  28
13102,  1,  54.621,  15.164,  0.000,  0.000,  3,  1.01411,  -84.5140,  'ABILENE ',  11.500,  27
13103,  1,  34.166,  9.557,  0.000,  0.000,  3,  1.01078,  -82.9258,  'SWEETWAT',  11.500,  27
13107,  1,  8.951,  2.528,  0.000,  0.000,  3,  0.98897,  -89.6661,  'INGRAM 0',  11.500,  28
13108,  1,  12.784,  3.605,  0.000,  0.000,  3,  1.01638,  -84.3316,  'KEMPNER ',  11.500,  28
13114,  1,  87.709,  24.052,  0.000,  0.000,  3,  1.01781,  -89.7788,  'SAN ANGE',  11.500,  27
13115,  1,  6.668,  1.885,  0.000,  0.000,  3,  1.02350,  -80.9738,  'ROTAN 0S',  11.500,  27
13123,  1,  42.226,  11.761,  0.000,  0.000,  3,  0.97014,  -103.5543,  'UVALDE 0',  11.500,  28
13124,  1,  33.350,  9.336,  0.000,  0.000,  3,  1.02733,  -87.5977,  'FREDERIC',  11.500,  28
13125,  1,  43.816,  12.212,  0.000,  0.000,  3,  1.01008,  -84.9306,  'ABILENE ',  11.500,  27
13126,  1,  7.057,  1.994,  0.000,  0.000,  3,  0.96472,  -102.5088,  'SABINAL ',  11.500,  28
13128,  1,  1.575,  0.446,  0.000,  0.000,  3,  1.01670,  -80.1141,  'LORAINE ',  11.500,  27
13130,  1,  75.464,  20.790,  0.000,  0.000,  3,  1.01617,  -83.0258,  'SAN ANGE',  11.500,  27
13132,  1,  8.386,  2.369,  0.000,  0.000,  3,  1.01816,  -91.1978,  'EDEN 0SE',  11.500,  28
13136,  1,  14.646,  4.127,  0.000,  0.000,  3,  1.01696,  -80.0797,  'SNYDER 2',  11.500,  27
13138,  1,  9.273,  2.619,  0.000,  0.000,  3,  1.02457,  -91.2134,  'MENARD 0',  11.500,  28
13139,  1,  11.706,  3.302,  0.000,  0.000,  3,  1.01019,  -87.2805,  'WINTERS ',  11.500,  27
13140,  1,  0.139,  0.039,  0.000,  0.000,  3,  1.01820,  -85.5197,  'GOLDSBOR',  11.500,  27
13142,  1,  4.328,  1.225,  0.000,  0.000,  3,  1.02726,  -91.0779,  'GOODFELL',  11.500,  27
13143,  1,  4.866,  1.376,  0.000,  0.000,  3,  1.02727,  -89.5797,  'SANTA AN',  11.500,  28
13144,  1,  3.682,  1.042,  0.000,  0.000,  3,  1.02190,  -90.5171,  'ROWENA 0',  11.500,  28
13145,  1,  1.743,  0.494,  0.000,  0.000,  3,  1.02138,  -82.3496,  'TRENT 2 ',  11.500,  27
13146,  1,  9.349,  2.640,  0.000,  0.000,  3,  1.02724,  -90.1871,  'JUNCTION',  11.500,  28
13147,  1,  25.764,  7.232,  0.000,  0.000,  3,  1.02731,  -84.5195,  'LAMPASAS',  11.500,  28
14002,  1,  0.462,  0.131,  0.000,  0.000,  4,  1.00408,  -101.3389,  'LAUGHLIN',  11.500,  20
14003,  1,  102.275,  27.895,  0.000,  0.000,  4,  1.01917,  -120.9455,  'EDINBURG',  11.500,  19
14005,  1,  111.961,  30.446,  0.000,  0.000,  4,  1.02741,  -102.5491,  'LAREDO 7',  11.500,  20
14006,  1,  2.464,  0.697,  0.000,  0.000,  4,  1.02535,  -99.2630,  'BRUNI 2 ',  11.500,  20
14007,  1,  145.791,  39.083,  0.000,  0.000,  4,  1.01347,  -121.8233,  'MCALLEN ',  11.500,  19
14008,  1,  28.146,  7.891,  0.000,  0.000,  4,  1.00751,  -83.3110,  'POTEET 0',  11.500,  20
14011,  1,  10.496,  2.962,  0.000,  0.000,  4,  1.01734,  -103.4537,  'HEBBRONV',  11.500,  19
14012,  1,  10.282,  2.903,  0.000,  0.000,  4,  1.02732,  -119.5759,  'PROGRESO',  11.500,  19
14013,  1,  66.849,  18.475,  0.000,  0.000,  4,  1.01507,  -121.2769,  'EDINBURG',  11.500,  19
14015,  1,  122.638,  33.216,  0.000,  0.000,  4,  1.02740,  -98.3115,  'EAGLE PA',  11.500,  20
14016,  1,  3.662,  1.036,  0.000,  0.000,  4,  1.01497,  -83.2872,  'CHARLOTT',  11.500,  20
14017,  1,  36.038,  10.077,  0.000,  0.000,  4,  1.01987,  -98.3062,  'CORPUS C',  11.500,  21
14018,  1,  6.063,  1.714,  0.000,  0.000,  4,  0.99439,  -92.0693,  'WOODSBOR',  11.500,  21
14019,  1,  88.283,  24.185,  0.000,  0.000,  4,  1.00541,  -120.0267,  'MERCEDES',  11.500,  19
14020,  1,  57.172,  15.850,  0.000,  0.000,  4,  1.00307,  -98.8821,  'CORPUS C',  11.500,  21
14021,  1,  17.553,  4.941,  0.000,  0.000,  4,  1.00899,  -120.3899,  'EDCOUCH ',  11.500,  19
14022,  1,  3.683,  1.042,  0.000,  0.000,  4,  1.01267,  -100.5539,  'ENCINAL ',  11.500,  20
14023,  1,  2.751,  0.779,  0.000,  0.000,  4,  1.01322,  -82.9995,  'MOORE 0S',  11.500,  20
14027,  1,  61.774,  17.109,  0.000,  0.000,  4,  1.02137,  -121.4569,  'MCALLEN ',  11.500,  19
14031,  1,  2.370,  0.671,  0.000,  0.000,  4,  1.01763,  -103.9319,  'SAN YGNA',  11.500,  20
14032,  1,  67.819,  18.720,  0.000,  0.000,  4,  0.99825,  -104.9883,  'KINGSVIL',  11.500,  21
14033,  1,  100.124,  27.313,  0.000,  0.000,  4,  1.01032,  -102.8301,  'LAREDO 6',  11.500,  20
14034,  1,  27.150,  7.615,  0.000,  0.000,  4,  1.01346,  -120.7467,  'HIDALGO ',  11.500,  19
14035,  1,  42.136,  11.748,  0.000,  0.000,  4,  0.99992,  -97.4857,  'CORPUS C',  11.500,  21
14036,  1,  24.342,  6.833,  0.000,  0.000,  4,  0.99580,  -93.2934,  'CRYSTAL ',  11.500,  20
14037,  1,  20.429,  5.744,  0.000,  0.000,  4,  1.00910,  -93.8765,  'SINTON 0',  11.500,  21
14038,  1,  62.190,  17.195,  0.000,  0.000,  4,  0.98782,  -88.7550,  'BEEVILLE',  11.500,  21
14040,  1,  146.436,  39.307,  0.000,  0.000,  4,  1.02745,  -115.1041,  'MISSION ',  11.500,  19
14042,  1,  107.548,  29.283,  0.000,  0.000,  4,  1.02267,  -119.4796,  'SAN JUAN',  11.500,  19
14043,  1,  2.890,  0.818,  0.000,  0.000,  4,  1.00833,  -108.6993,  'FALCON H',  11.500,  19
14048,  1,  12.384,  3.493,  0.000,  0.000,  4,  1.00995,  -116.5123,  'LA JOYA ',  11.500,  19
14051,  1,  56.942,  15.788,  0.000,  0.000,  4,  1.00420,  -103.1684,  'BISHOP 0',  11.500,  21
14053,  1,  0.066,  0.019,  0.000,  0.000,  4,  1.01794,  -106.9012,  'ARMSTRON',  11.500,  19
14054,  1,  4.705,  1.331,  0.000,  0.000,  4,  0.99757,  -91.5707,  'SKIDMORE',  11.500,  21
14055,  1,  7.839,  2.215,  0.000,  0.000,  4,  1.00618,  -96.5152,  'CORPUS C',  11.500,  21
14064,  1,  3.883,  1.098,  0.000,  0.000,  4,  1.00271,  -97.0880,  'CORPUS C',  11.500,  21
14066,  1,  102.082,  27.862,  0.000,  0.000,  4,  1.02741,  -121.3558,  'WESLACO ',  11.500,  19
14067,  1,  115.170,  31.218,  0.000,  0.000,  4,  1.00407,  -118.6241,  'HARLINGE',  11.500,  19
14068,  1,  15.202,  4.284,  0.000,  0.000,  4,  1.02370,  -121.7730,  'ELSA 0SE',  11.500,  19
14069,  1,  1.708,  0.484,  0.000,  0.000,  4,  1.00583,  -96.9320,  'CORPUS C',  11.500,  21
14071,  1,  199.520,  54.492,  0.000,  0.000,  4,  1.00264,  -108.8952,  'BROWNSVI',  11.500,  19
14072,  1,  21.796,  6.126,  0.000,  0.000,  4,  1.00976,  -96.6058,  'CORPUS C',  11.500,  21
14078,  1,  33.305,  9.318,  0.000,  0.000,  4,  1.00511,  -96.7373,  'CORPUS C',  11.500,  21
14079,  1,  157.605,  43.087,  0.000,  0.000,  4,  1.01780,  -117.7792,  'MISSION ',  11.500,  19
14086,  1,  15.480,  4.362,  0.000,  0.000,  4,  1.02732,  -115.6691,  'RIO HOND',  11.500,  19
14087,  1,  0.900,  0.255,  0.000,  0.000,  4,  1.02731,  -98.3062,  'CORPUS C',  11.500,  21
14088,  1,  168.590,  46.122,  0.000,  0.000,  4,  1.02740,  -120.9905,  'PHARR 0S',  11.500,  19
14089,  1,  6.543,  1.850,  0.000,  0.000,  4,  1.00892,  -119.4742,  'SANTA RO',  11.500,  19
14099,  1,  11.376,  3.210,  0.000,  0.000,  4,  1.00056,  -97.5066,  'ODEM 0SE',  11.500,  21
14100,  1,  25.289,  7.098,  0.000,  0.000,  4,  1.00801,  -96.5367,  'CORPUS C',  11.500,  21
14101,  1,  108.977,  29.621,  0.000,  0.000,  4,  1.00826,  -102.9305,  'LAREDO 3',  11.500,  20
14102,  1,  20.256,  5.697,  0.000,  0.000,  4,  1.01387,  -111.3873,  'OLMITO 0',  11.500,  19
14103,  1,  122.070,  33.069,  0.000,  0.000,  4,  1.02743,  -122.1568,  'EDINBURG',  11.500,  19
14106,  1,  31.469,  8.811,  0.000,  0.000,  4,  1.00410,  -111.3926,  'PORT ISA',  11.500,  19
14107,  1,  89.975,  24.661,  0.000,  0.000,  4,  1.02260,  -120.6714,  'DONNA 0S',  11.500,  19
14108,  1,  15.062,  4.244,  0.000,  0.000,  4,  1.01046,  -94.6100,  'INGLESID',  11.500,  21
14109,  1,  60.291,  16.696,  0.000,  0.000,  4,  1.00460,  -98.0488,  'CORPUS C',  11.500,  21
14110,  1,  50.779,  14.118,  0.000,  0.000,  4,  1.01466,  -116.3526,  'LOS FRES',  11.500,  19
14111,  1,  92.712,  25.352,  0.000,  0.000,  4,  1.00401,  -120.2817,  'HARLINGE',  11.500,  19
14112,  1,  2.946,  0.834,  0.000,  0.000,  4,  1.02328,  -107.0147,  'RIVIERA ',  11.500,  21
14117,  1,  9.208,  2.600,  0.000,  0.000,  4,  1.01690,  -83.4312,  'JOURDANT',  11.500,  20
14118,  1,  10.661,  3.009,  0.000,  0.000,  4,  0.99979,  -103.1222,  'GEORGE W',  11.500,  21
14119,  1,  51.739,  14.377,  0.000,  0.000,  4,  1.00690,  -110.0530,  'ROMA 0SE',  11.500,  19
14120,  1,  26.078,  7.317,  0.000,  0.000,  4,  1.00640,  -96.6674,  'CORPUS C',  11.500,  21
14121,  1,  3.732,  1.056,  0.000,  0.000,  4,  1.02731,  -120.1777,  'SANTA MA',  11.500,  19
14122,  1,  156.287,  41.758,  0.000,  0.000,  4,  1.02017,  -121.1786,  'MCALLEN ',  11.500,  19
14123,  1,  62.305,  17.241,  0.000,  0.000,  4,  1.00667,  -98.8100,  'CORPUS C',  11.500,  21
14124,  1,  18.673,  5.255,  0.000,  0.000,  4,  1.01876,  -113.2782,  'FALFURRI',  11.500,  19
14125,  1,  3.703,  1.048,  0.000,  0.000,  4,  0.98878,  -84.3662,  'PETTUS 0',  11.500,  21
14126,  1,  104.718,  28.517,  0.000,  0.000,  4,  1.01078,  -109.3845,  'BROWNSVI',  11.500,  19
14127,  1,  43.720,  12.193,  0.000,  0.000,  4,  1.02735,  -104.4288,  'ALICE 0S',  11.500,  21
14128,  1,  107.511,  29.284,  0.000,  0.000,  4,  1.02698,  -118.8566,  'RIO GRAN',  11.500,  19
14129,  1,  10.592,  2.990,  0.000,  0.000,  4,  1.02894,  -105.4996,  'PREMONT ',  11.500,  20
14130,  1,  6.266,  1.771,  0.000,  0.000,  4,  1.02731,  -105.9335,  'FREER 0S',  11.500,  20
14132,  1,  20.098,  5.652,  0.000,  0.000,  4,  1.01257,  -89.4611,  'PEARSALL',  11.500,  20
14139,  1,  8.782,  2.480,  0.000,  0.000,  4,  1.00006,  -101.5865,  'SANDIA 0',  11.500,  21
14143,  1,  11.188,  3.157,  0.000,  0.000,  4,  1.00085,  -92.1124,  'DILLEY 0',  11.500,  20
14144,  1,  12.985,  3.661,  0.000,  0.000,  4,  1.00577,  -102.6682,  'ORANGE G',  11.500,  21
14145,  1,  27.950,  7.837,  0.000,  0.000,  4,  1.00736,  -95.8867,  'PORTLAND',  11.500,  21
14147,  1,  154.255,  41.268,  0.000,  0.000,  4,  1.02441,  -101.4636,  'LAREDO 4',  11.500,  20
14148,  1,  11.620,  3.278,  0.000,  0.000,  4,  1.00507,  -104.8583,  'THREE RI',  11.500,  20
14149,  1,  47.602,  13.235,  0.000,  0.000,  4,  0.98144,  -89.8492,  'ROCKPORT',  11.500,  21
14150,  1,  7.364,  2.081,  0.000,  0.000,  4,  1.00562,  -97.3292,  'CORPUS C',  11.500,  21
14154,  1,  24.840,  6.973,  0.000,  0.000,  4,  1.00809,  -117.7074,  'PENITAS ',  11.500,  19
14155,  1,  12.892,  3.636,  0.000,  0.000,  4,  1.01141,  -115.9363,  'SULLIVAN',  11.500,  19
14156,  1,  72.186,  19.905,  0.000,  0.000,  4,  1.01046,  -98.0136,  'CORPUS C',  11.500,  21
14157,  1,  79.088,  21.757,  0.000,  0.000,  4,  1.01662,  -119.7615,  'MISSION ',  11.500,  19
14159,  1,  21.179,  5.954,  0.000,  0.000,  4,  1.01143,  -95.7052,  'CORPUS C',  11.500,  21
14164,  1,  1.334,  0.378,  0.000,  0.000,  4,  1.01048,  -115.1526,  'GRULLA 0',  11.500,  19
14167,  1,  3.072,  0.869,  0.000,  0.000,  4,  1.01275,  -120.7309,  'HARGILL ',  11.500,  19
14168,  1,  5.318,  1.504,  0.000,  0.000,  4,  1.01066,  -95.9180,  'CORPUS C',  11.500,  21
14169,  1,  24.243,  6.806,  0.000,  0.000,  4,  0.99921,  -99.3128,  'MATHIS 0',  11.500,  21
14170,  1,  18.052,  5.080,  0.000,  0.000,  4,  1.00585,  -95.8438,  'ARANSAS ',  11.500,  21
14171,  1,  129.552,  34.985,  0.000,  0.000,  4,  1.02381,  -114.3787,  'SAN BENI',  11.500,  19
14172,  1,  29.140,  8.168,  0.000,  0.000,  4,  1.01409,  -84.6692,  'PLEASANT',  11.500,  20
14173,  1,  7.149,  2.020,  0.000,  0.000,  4,  0.97687,  -81.9021,  'REFUGIO ',  11.500,  21
14174,  1,  16.915,  4.764,  0.000,  0.000,  4,  1.02732,  -81.9607,  'LYTLE 0S',  11.500,  20
14175,  1,  2.457,  0.695,  0.000,  0.000,  4,  1.02731,  -103.6170,  'LAREDO 2',  11.500,  20
14178,  1,  16.387,  4.615,  0.000,  0.000,  4,  1.01202,  -86.4736,  'GOLIAD 0',  11.500,  21
14179,  1,  11.300,  3.188,  0.000,  0.000,  4,  1.01892,  -105.9530,  'SAN DIEG',  11.500,  20
14180,  1,  6.944,  1.962,  0.000,  0.000,  4,  1.00476,  -96.7408,  'PORT ARA',  11.500,  21
14182,  1,  17.395,  4.895,  0.000,  0.000,  4,  0.99066,  -90.1709,  'TAFT 1 1',  11.500,  21
14185,  1,  27.552,  7.728,  0.000,  0.000,  4,  1.01874,  -107.5683,  'ZAPATA 0',  11.500,  19
14186,  1,  26.654,  7.478,  0.000,  0.000,  4,  1.01886,  -121.1261,  'SANTA RO',  11.500,  19
14187,  1,  10.362,  2.924,  0.000,  0.000,  4,  1.00066,  -98.4565,  'COTULLA ',  11.500,  20
14188,  1,  1.678,  0.475,  0.000,  0.000,  4,  1.02064,  -99.7263,  'QUEMADO ',  11.500,  20
14189,  1,  21.908,  6.155,  0.000,  0.000,  4,  0.99260,  -95.1280,  'CARRIZO ',  11.500,  20
14190,  1,  107.631,  29.282,  0.000,  0.000,  4,  1.01300,  -102.5149,  'LAREDO 5',  11.500,  20
14191,  1,  41.110,  11.470,  0.000,  0.000,  4,  1.00817,  -111.1179,  'RAYMONDV',  11.500,  19
14193,  1,  138.526,  37.244,  0.000,  0.000,  4,  1.01431,  -106.8826,  'BROWNSVI',  11.500,  19
15003,  1,  1.032,  0.292,  0.000,  0.000,  5,  1.02205,  -83.3455,  'GARLAND ',  16.100,  16
15004,  1,  46.896,  13.027,  0.000,  0.000,  5,  0.95724,  -88.6605,  'KERENS 0',  16.100,  14
15005,  1,  6.977,  1.972,  0.000,  0.000,  5,  0.99336,  -87.2653,  'LIPAN 0S',  16.100,  18
15006,  1,  4.390,  1.242,  0.000,  0.000,  5,  1.02682,  -83.0089,  'DALLAS 2',  16.100,  16
15007,  1,  59.655,  16.538,  0.000,  0.000,  5,  1.02439,  -82.3756,  'DENTON 4',  16.100,  17
15008,  1,  42.939,  11.970,  0.000,  0.000,  5,  1.00764,  -85.7293,  'ALBANY 2',  16.100,  15
15009,  1,  2.247,  0.636,  0.000,  0.000,  5,  1.02494,  -83.9840,  'DALLAS 2',  16.100,  16
15010,  1,  37.790,  10.561,  0.000,  0.000,  5,  1.02631,  -83.1048,  'PLANO 2 ',  16.100,  16
15011,  1,  70.894,  19.494,  0.000,  0.000,  5,  0.95201,  -87.1297,  'THORNTON',  16.100,  13
15012,  1,  4.956,  1.402,  0.000,  0.000,  5,  1.02194,  -82.7965,  'DENTON 5',  16.100,  17
15013,  1,  54.172,  15.038,  0.000,  0.000,  5,  1.00788,  -88.3593,  'EARLY 0S',  16.100,  15
15014,  1,  8.942,  2.525,  0.000,  0.000,  5,  1.01718,  -84.5126,  'DECATUR ',  16.100,  17
15016,  1,  12.545,  3.538,  0.000,  0.000,  5,  1.02688,  -82.0882,  'KELLER 2',  16.100,  17
15017,  1,  113.664,  30.843,  0.000,  0.000,  5,  1.01032,  -84.6386,  'PONDER 0',  16.100,  17
15022,  1,  9.349,  2.640,  0.000,  0.000,  5,  1.02408,  -82.4298,  'ALEDO 1 ',  16.100,  17
15024,  1,  201.268,  54.706,  0.000,  0.000,  5,  0.94238,  -89.6750,  'GATESVIL',  16.100,  13
15025,  1,  28.609,  8.021,  0.000,  0.000,  5,  1.02032,  -81.3329,  'CLEBURNE',  16.100,  18
15026,  1,  54.891,  15.241,  0.000,  0.000,  5,  1.02067,  -83.4652,  'FORT WOR',  16.100,  17
15027,  1,  57.910,  16.060,  0.000,  0.000,  5,  1.01756,  -84.6293,  'FORT WOR',  16.100,  17
15028,  1,  48.473,  13.495,  0.000,  0.000,  5,  1.02462,  -83.0088,  'FORT WOR',  16.100,  17
15029,  1,  6.998,  1.977,  0.000,  0.000,  5,  0.98713,  -83.9505,  'TROY 0SE',  16.100,  13
15030,  1,  6.754,  1.909,  0.000,  0.000,  5,  1.01221,  -85.9299,  'SPRINGTO',  16.100,  12
15031,  1,  115.106,  31.234,  0.000,  0.000,  5,  1.01585,  -83.6599,  'PRINCETO',  16.100,  16
15032,  1,  21.381,  6.011,  0.000,  0.000,  5,  1.01956,  -83.2676,  'DALLAS 2',  16.100,  16
15034,  1,  30.879,  8.651,  0.000,  0.000,  5,  1.02116,  -81.3863,  'DALLAS 1',  16.100,  16
15043,  1,  44.176,  12.313,  0.000,  0.000,  5,  1.01386,  -84.2308,  'ROYSE CI',  16.100,  16
15044,  1,  54.352,  15.091,  0.000,  0.000,  5,  1.01537,  -83.6143,  'BOYD 0SE',  16.100,  17
15046,  1,  24.429,  6.861,  0.000,  0.000,  5,  1.02981,  -79.8738,  'STEPHENV',  16.100,  18
15048,  1,  44.010,  12.271,  0.000,  0.000,  5,  1.02255,  -81.0850,  'MANSFIEL',  16.100,  17
15050,  1,  124.057,  33.558,  0.000,  0.000,  5,  1.01942,  -82.8958,  'GREENVIL',  16.100,  16
15053,  1,  24.981,  7.014,  0.000,  0.000,  5,  1.02534,  -82.5415,  'PLANO 4 ',  16.100,  16
15054,  1,  63.048,  17.371,  0.000,  0.000,  5,  0.93113,  -89.9082,  'GROESBEC',  16.100,  14
15056,  1,  14.119,  3.980,  0.000,  0.000,  5,  1.02801,  -78.5154,  'GRAHAM 1',  16.100,  12
15062,  1,  31.242,  8.749,  0.000,  0.000,  5,  1.01092,  -89.7179,  'MABANK 2',  11.500,  14
15064,  1,  22.615,  6.355,  0.000,  0.000,  5,  1.02635,  -81.9183,  'ARLINGTO',  16.100,  17
15070,  1,  45.756,  12.747,  0.000,  0.000,  5,  1.01887,  -83.6922,  'DALLAS 4',  16.100,  17
15071,  1,  36.087,  10.087,  0.000,  0.000,  5,  1.00763,  -81.8418,  'WACO 3 0',  16.100,  13
15072,  1,  46.328,  12.907,  0.000,  0.000,  5,  1.02681,  -82.7345,  'DALLAS 1',  16.100,  16
15073,  1,  38.309,  10.700,  0.000,  0.000,  5,  1.01528,  -83.1519,  'BANGS 0S',  16.100,  15
15074,  1,  6.969,  1.969,  0.000,  0.000,  5,  1.01587,  -84.0219,  'PROSPER ',  16.100,  16
15075,  1,  21.602,  6.068,  0.000,  0.000,  5,  0.97659,  -86.8121,  'EVANT 0S',  16.100,  18
15077,  1,  2.744,  0.777,  0.000,  0.000,  5,  1.02731,  -86.3902,  'TERRELL ',  11.500,  16
15078,  1,  5.572,  1.575,  0.000,  0.000,  5,  1.02419,  -82.1734,  'AUBREY 0',  16.100,  17
15079,  1,  50.258,  13.974,  0.000,  0.000,  5,  1.01055,  -83.1974,  'WACO 4 0',  16.100,  13
15080,  1,  24.332,  6.827,  0.000,  0.000,  5,  0.97514,  -86.4336,  'LORENA 0',  16.100,  13
15081,  1,  16.039,  4.518,  0.000,  0.000,  5,  1.01435,  -82.3854,  'FORT HOO',  16.100,  13
15082,  1,  48.475,  13.494,  0.000,  0.000,  5,  1.02437,  -83.5535,  'ARLINGTO',  16.100,  17
15084,  1,  63.569,  17.599,  0.000,  0.000,  5,  1.02659,  -81.9710,  'MCKINNEY',  16.100,  16
15085,  1,  86.805,  23.806,  0.000,  0.000,  5,  1.01301,  -83.9233,  'DALLAS 3',  16.100,  17
15086,  1,  20.861,  5.866,  0.000,  0.000,  5,  1.02198,  -83.3168,  'ARLINGTO',  16.100,  17
15087,  1,  46.294,  12.874,  0.000,  0.000,  5,  0.98408,  -85.6311,  'MILFORD ',  16.100,  14
15090,  1,  2.255,  0.639,  0.000,  0.000,  5,  1.02730,  -83.7380,  'DALLAS 1',  16.100,  16
15091,  1,  63.830,  17.606,  0.000,  0.000,  5,  0.95843,  -88.1691,  'FROST 0S',  16.100,  14
15092,  1,  2.948,  0.834,  0.000,  0.000,  5,  1.01987,  -83.0877,  'GRANDVIE',  16.100,  14
15093,  1,  10.656,  3.008,  0.000,  0.000,  5,  1.02731,  -85.1736,  'HASLET 0',  16.100,  17
15094,  1,  69.546,  19.204,  0.000,  0.000,  5,  1.01332,  -81.4600,  'BARDWELL',  16.100,  14
15095,  1,  1.386,  0.392,  0.000,  0.000,  5,  1.02348,  -83.1765,  'LAKE DAL',  16.100,  17
15096,  1,  20.945,  5.890,  0.000,  0.000,  5,  1.02577,  -82.7644,  'PLANO 1 ',  16.100,  16
15097,  1,  36.761,  10.277,  0.000,  0.000,  5,  1.02456,  -82.7104,  'EULESS 2',  16.100,  17
15098,  1,  49.982,  13.907,  0.000,  0.000,  5,  1.02735,  -84.2936,  'FORT WOR',  16.100,  17
15099,  1,  93.697,  25.653,  0.000,  0.000,  5,  1.02739,  -84.1742,  'FLOWER M',  16.100,  17
15100,  1,  41.499,  11.581,  0.000,  0.000,  5,  1.02002,  -83.1916,  'DALLAS 1',  16.100,  16
15101,  1,  9.288,  2.622,  0.000,  0.000,  5,  1.00094,  -88.2639,  'COMANCHE',  16.100,  15
15103,  1,  11.435,  3.227,  0.000,  0.000,  5,  1.02733,  -82.3347,  'RICHARDS',  16.100,  16
15104,  1,  156.254,  41.750,  0.000,  0.000,  5,  1.02001,  -83.0443,  'FORT WOR',  16.100,  17
15105,  1,  51.922,  14.434,  0.000,  0.000,  5,  1.02206,  -83.6055,  'IRVING 1',  16.100,  17
15108,  1,  72.330,  19.961,  0.000,  0.000,  5,  1.02737,  -82.7859,  'DALLAS 4',  16.100,  17
15109,  1,  28.685,  8.040,  0.000,  0.000,  5,  1.00743,  -84.0634,  'LANCASTE',  16.100,  16
15110,  1,  32.436,  9.075,  0.000,  0.000,  5,  0.98666,  -86.1703,  'PALO PIN',  16.100,  12
15111,  1,  1.900,  0.538,  0.000,  0.000,  5,  1.02595,  -83.4221,  'ADDISON ',  16.100,  16
15112,  1,  22.187,  6.233,  0.000,  0.000,  5,  0.98929,  -85.9477,  'HICO 0SE',  16.100,  18
15113,  1,  7.814,  2.208,  0.000,  0.000,  5,  1.01898,  -84.5777,  'KRUM 0SE',  16.100,  17
15114,  1,  15.178,  4.276,  0.000,  0.000,  5,  1.00448,  -85.2465,  'KAUFMAN ',  16.100,  16
15115,  1,  37.289,  10.421,  0.000,  0.000,  5,  1.02247,  -84.5698,  'CADDO MI',  16.100,  16
15116,  1,  14.737,  4.153,  0.000,  0.000,  5,  1.02609,  -82.9519,  'PLANO 7 ',  16.100,  16
15117,  1,  70.202,  19.381,  0.000,  0.000,  5,  1.01951,  -83.9147,  'FORT WOR',  16.100,  17
15118,  1,  83.046,  22.768,  0.000,  0.000,  5,  0.98259,  -88.7816,  'BAIRD 0S',  16.100,  15
15119,  1,  4.170,  1.180,  0.000,  0.000,  5,  1.02304,  -79.9143,  'PERRIN 0',  16.100,  12
15121,  1,  1.849,  0.523,  0.000,  0.000,  5,  1.02784,  -81.7737,  'BROWNWOO',  16.100,  15
15122,  1,  35.443,  9.913,  0.000,  0.000,  5,  1.02376,  -83.6654,  'DALLAS 6',  16.100,  16
15124,  1,  26.824,  7.513,  0.000,  0.000,  5,  0.94324,  -86.1922,  'MARLIN 1',  11.500,  13
15125,  1,  19.618,  5.519,  0.000,  0.000,  5,  1.02494,  -82.4148,  'ARLINGTO',  16.100,  17
15126,  1,  44.276,  12.343,  0.000,  0.000,  5,  1.02262,  -83.7001,  'DALLAS 8',  16.100,  16
15127,  1,  104.428,  28.366,  0.000,  0.000,  5,  0.97290,  -88.2838,  'JONESBOR',  16.100,  18
15128,  1,  2.451,  0.694,  0.000,  0.000,  5,  1.01961,  -83.6941,  'DALLAS 3',  16.100,  16
15129,  1,  47.932,  13.342,  0.000,  0.000,  5,  1.01325,  -85.4143,  'GOLDTHWA',  16.100,  18
15130,  1,  7.794,  2.202,  0.000,  0.000,  5,  1.02624,  -82.4964,  'PLANO 5 ',  16.100,  16
15132,  1,  40.052,  11.182,  0.000,  0.000,  5,  1.01960,  -80.5721,  'BELTON 1',  16.100,  13
15133,  1,  55.092,  15.274,  0.000,  0.000,  5,  0.98552,  -87.5556,  'TOLAR 0S',  16.100,  18
15134,  1,  6.668,  1.885,  0.000,  0.000,  5,  1.01156,  -86.2707,  'BRECKENR',  16.100,  15
15135,  1,  14.032,  3.955,  0.000,  0.000,  5,  1.01922,  -86.5729,  'EASTLAND',  16.100,  15
15136,  1,  18.888,  5.312,  0.000,  0.000,  5,  0.98712,  -84.3518,  'COOPER 0',  16.100,  16
15138,  1,  8.139,  2.299,  0.000,  0.000,  5,  1.01269,  -82.1063,  'WACO 1 1',  16.100,  13
15139,  1,  67.738,  18.725,  0.000,  0.000,  5,  1.02737,  -83.8744,  'DALLAS 4',  16.100,  16
15140,  1,  45.836,  12.733,  0.000,  0.000,  5,  0.93946,  -90.1266,  'GATESVIL',  16.100,  13
15141,  1,  6.384,  1.804,  0.000,  0.000,  5,  1.00791,  -84.3529,  'ANNA 0SE',  16.100,  16
15142,  1,  32.215,  9.009,  0.000,  0.000,  5,  0.97302,  -86.1367,  'MOODY 0S',  16.100,  13
15143,  1,  10.339,  2.918,  0.000,  0.000,  5,  1.02562,  -82.2956,  'FORT WOR',  16.100,  17
15144,  1,  45.752,  12.733,  0.000,  0.000,  5,  0.98806,  -84.2007,  'WACO 6 0',  16.100,  13
15145,  1,  42.612,  11.887,  0.000,  0.000,  5,  1.02423,  -82.9377,  'GRAND PR',  16.100,  17
15146,  1,  87.582,  24.023,  0.000,  0.000,  5,  1.02026,  -83.2233,  'ROWLETT ',  16.100,  16
15147,  1,  48.155,  13.404,  0.000,  0.000,  5,  1.02047,  -83.6224,  'PLANO 6 ',  16.100,  16
15148,  1,  76.235,  21.001,  0.000,  0.000,  5,  1.02138,  -83.7481,  'IRVING 5',  16.100,  17
15149,  1,  72.100,  19.892,  0.000,  0.000,  5,  1.02037,  -83.8508,  'DALLAS 7',  16.100,  16
15150,  1,  56.826,  15.761,  0.000,  0.000,  5,  1.01729,  -80.9383,  'BRYSON 2',  16.100,  12
15151,  1,  1.203,  0.341,  0.000,  0.000,  5,  0.98558,  -86.9479,  'MORGAN 0',  16.100,  18
15152,  1,  3.524,  0.997,  0.000,  0.000,  5,  1.02014,  -83.3854,  'SACHSE 0',  16.100,  16
15153,  1,  34.551,  9.666,  0.000,  0.000,  5,  1.01835,  -82.0263,  'PARADISE',  16.100,  12
15154,  1,  11.463,  3.233,  0.000,  0.000,  5,  0.98251,  -86.5050,  'RIO VIST',  16.100,  18
15155,  1,  7.632,  2.157,  0.000,  0.000,  5,  1.01456,  -86.4941,  'STRAWN 0',  16.100,  12
15156,  1,  1.513,  0.428,  0.000,  0.000,  5,  1.00206,  -88.5075,  'MAY-00SE',  16.100,  15
15157,  1,  3.194,  0.904,  0.000,  0.000,  5,  1.01118,  -83.8579,  'DESOTO 0',  16.100,  17
15158,  1,  100.426,  27.420,  0.000,  0.000,  5,  1.02388,  -83.1444,  'MESQUITE',  16.100,  16
15159,  1,  78.025,  21.373,  0.000,  0.000,  5,  0.94245,  -87.5511,  'ROSEBUD ',  16.100,  13
15160,  1,  6.743,  1.906,  0.000,  0.000,  5,  1.02676,  -81.9165,  'DENTON 2',  16.100,  17
15161,  1,  31.566,  8.842,  0.000,  0.000,  5,  1.02733,  -83.5811,  'DALLAS 4',  16.100,  16
15162,  1,  105.819,  28.527,  0.000,  0.000,  5,  0.90983,  -92.3854,  'AXTELL 0',  16.100,  14
15163,  1,  3.908,  1.106,  0.000,  0.000,  5,  1.01412,  -81.7603,  'NOLANVIL',  16.100,  13
15165,  1,  9.574,  2.703,  0.000,  0.000,  5,  1.02814,  -81.7541,  'DENTON 1',  16.100,  17
15168,  1,  36.733,  10.269,  0.000,  0.000,  5,  1.02341,  -83.9637,  'DALLAS 3',  16.100,  16
15171,  1,  61.461,  16.978,  0.000,  0.000,  5,  0.94828,  -89.2437,  'MERTENS ',  16.100,  14
15172,  1,  0.796,  0.225,  0.000,  0.000,  5,  1.02730,  -85.5649,  'WEATHERF',  16.100,  12
15173,  1,  44.378,  12.373,  0.000,  0.000,  5,  1.02547,  -82.6135,  'PLANO 3 ',  16.100,  16
15174,  1,  75.365,  20.670,  0.000,  0.000,  5,  0.94208,  -89.7949,  'MALONE 0',  16.100,  14
15175,  1,  2.343,  0.663,  0.000,  0.000,  5,  1.02672,  -82.2581,  'DENTON 3',  16.100,  17
15176,  1,  91.548,  25.028,  0.000,  0.000,  5,  0.99360,  -84.4948,  'GRAFORD ',  16.100,  12
15177,  1,  2.999,  0.849,  0.000,  0.000,  5,  1.02036,  -83.1377,  'ARLINGTO',  16.100,  17
15178,  1,  70.792,  19.537,  0.000,  0.000,  5,  1.01704,  -83.7065,  'ROCKWALL',  16.100,  16
15180,  1,  56.582,  15.702,  0.000,  0.000,  5,  1.02118,  -79.8610,  'CORSICAN',  16.100,  14
15181,  1,  53.846,  14.958,  0.000,  0.000,  5,  1.02093,  -83.4750,  'GARLAND ',  16.100,  16
15182,  1,  97.543,  26.488,  0.000,  0.000,  5,  0.94139,  -89.8508,  'GATESVIL',  16.100,  13
15183,  1,  2.543,  0.720,  0.000,  0.000,  5,  1.02633,  -83.5966,  'CARROLLT',  16.100,  16
15184,  1,  120.230,  32.547,  0.000,  0.000,  5,  1.01127,  -85.4019,  'FORT WOR',  16.100,  17
15185,  1,  120.354,  32.590,  0.000,  0.000,  5,  1.01543,  -84.9041,  'RHOME 0S',  16.100,  17
15186,  1,  12.802,  3.610,  0.000,  0.000,  5,  1.01585,  -82.8566,  'VENUS 0S',  16.100,  17
15187,  1,  19.146,  5.388,  0.000,  0.000,  5,  1.02568,  -79.7464,  'OLNEY 2 ',  16.100,  12
15188,  1,  7.692,  2.173,  0.000,  0.000,  5,  1.02242,  -83.3341,  'CARROLLT',  16.100,  16
15189,  1,  45.704,  12.734,  0.000,  0.000,  5,  1.02195,  -83.6236,  'DALLAS 2',  16.100,  16
15190,  1,  47.856,  13.311,  0.000,  0.000,  5,  1.00346,  -87.8410,  'GORDON 0',  16.100,  12
15191,  1,  2.974,  0.842,  0.000,  0.000,  5,  0.98845,  -87.1523,  'MERIDIAN',  16.100,  18
15193,  1,  4.481,  1.268,  0.000,  0.000,  5,  1.02593,  -79.5838,  'KILLEEN ',  16.100,  13
15194,  1,  74.240,  20.465,  0.000,  0.000,  5,  1.01885,  -83.3424,  'DUNCANVI',  16.100,  17
15195,  1,  39.134,  10.931,  0.000,  0.000,  5,  1.02445,  -83.4955,  'ARGYLE 0',  16.100,  17
15199,  1,  36.349,  10.162,  0.000,  0.000,  5,  1.02118,  -83.9490,  'FORT WOR',  16.100,  17
15200,  1,  20.815,  5.850,  0.000,  0.000,  5,  0.98466,  -87.2630,  'MINERAL ',  16.100,  12
15201,  1,  35.586,  9.926,  0.000,  0.000,  5,  0.93848,  -87.8664,  'COOLIDGE',  16.100,  14
15202,  1,  3.953,  1.118,  0.000,  0.000,  5,  1.00252,  -83.4720,  'RICE 0SE',  16.100,  14
15203,  1,  4.352,  1.231,  0.000,  0.000,  5,  1.02454,  -83.3448,  'DALLAS 3',  16.100,  16
15209,  1,  74.045,  20.356,  0.000,  0.000,  5,  0.97865,  -85.7636,  'WALNUT S',  16.100,  18
15210,  1,  2.880,  0.815,  0.000,  0.000,  5,  1.02458,  -82.9521,  'BEDFORD ',  16.100,  17
15211,  1,  29.475,  8.242,  0.000,  0.000,  5,  0.91580,  -91.6280,  'HUBBARD ',  16.100,  14
15212,  1,  4.988,  1.411,  0.000,  0.000,  5,  1.00222,  -84.2561,  'FERRIS 0',  16.100,  14
15213,  1,  25.711,  7.217,  0.000,  0.000,  5,  1.02127,  -83.2412,  'GARLAND ',  16.100,  16
15214,  1,  53.500,  14.862,  0.000,  0.000,  5,  1.01819,  -83.5767,  'DALLAS 3',  16.100,  16
15215,  1,  72.319,  19.944,  0.000,  0.000,  5,  1.01454,  -83.4668,  'PILOT PO',  16.100,  16
15216,  1,  14.606,  4.116,  0.000,  0.000,  5,  1.02173,  -83.8486,  'FORT WOR',  16.100,  17
15217,  1,  54.302,  15.085,  0.000,  0.000,  5,  1.02735,  -83.5040,  'NORTH RI',  16.100,  17
15218,  1,  69.211,  19.106,  0.000,  0.000,  5,  1.01149,  -85.0241,  'JUSTIN 0',  16.100,  17
15219,  1,  25.799,  7.241,  0.000,  0.000,  5,  1.01375,  -84.2147,  'SCURRY 0',  16.100,  14
15220,  1,  6.656,  1.881,  0.000,  0.000,  5,  1.02025,  -84.8540,  'SANGER 0',  16.100,  17
15221,  1,  32.723,  9.160,  0.000,  0.000,  5,  1.01730,  -82.3038,  'KILLEEN ',  16.100,  13
15222,  1,  77.617,  21.331,  0.000,  0.000,  5,  0.98955,  -86.1507,  'MABANK 1',  16.100,  14
15223,  1,  32.521,  9.082,  0.000,  0.000,  5,  0.92621,  -90.6990,  'MEXIA 0S',  16.100,  14
15224,  1,  25.175,  7.068,  0.000,  0.000,  5,  1.02523,  -83.3108,  'CARROLLT',  16.100,  16
15225,  1,  117.099,  31.760,  0.000,  0.000,  5,  1.01962,  -85.1026,  'NEVADA 0',  16.100,  16
15226,  1,  4.024,  1.138,  0.000,  0.000,  5,  1.00978,  -87.1146,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.542,  0.720,  0.000,  0.000,  5,  1.01394,  -85.0639,  'TERRELL ',  16.100,  16
15228,  1,  33.029,  9.245,  0.000,  0.000,  5,  1.01905,  -82.5125,  'DALLAS 1',  16.100,  16
15229,  1,  47.169,  13.135,  0.000,  0.000,  5,  1.01965,  -83.3203,  'DALLAS 1',  16.100,  16
15230,  1,  28.020,  7.858,  0.000,  0.000,  5,  1.02381,  -83.6824,  'DALLAS 2',  16.100,  16
15231,  1,  49.351,  13.713,  0.000,  0.000,  5,  0.98513,  -87.5617,  'HAMILTON',  16.100,  18
15232,  1,  10.222,  2.886,  0.000,  0.000,  5,  1.02508,  -83.7951,  'ARLINGTO',  16.100,  17
15233,  1,  39.052,  10.909,  0.000,  0.000,  5,  1.02487,  -83.3118,  'EULESS 1',  16.100,  17
15234,  1,  86.832,  23.824,  0.000,  0.000,  5,  1.02046,  -82.8711,  'FRISCO 1',  16.100,  16
15235,  1,  117.281,  31.762,  0.000,  0.000,  5,  1.00432,  -82.9982,  'SALADO 0',  16.100,  13
15244,  1,  15.332,  4.320,  0.000,  0.000,  5,  1.02037,  -84.0627,  'FORT WOR',  16.100,  17
15245,  1,  46.734,  13.017,  0.000,  0.000,  5,  1.02350,  -84.0348,  'GRAPEVIN',  16.100,  17
15246,  1,  127.481,  34.332,  0.000,  0.000,  5,  0.98867,  -84.1789,  'GLEN ROS',  16.100,  18
15247,  1,  13.437,  3.787,  0.000,  0.000,  5,  0.97957,  -86.2351,  'KOPPERL ',  16.100,  18
15248,  1,  2.301,  0.651,  0.000,  0.000,  5,  1.02486,  -82.9763,  'BEDFORD ',  16.100,  17
15249,  1,  77.566,  21.353,  0.000,  0.000,  5,  1.01811,  -83.6747,  'FORT WOR',  16.100,  17
15250,  1,  164.730,  45.045,  0.000,  0.000,  5,  1.02090,  -82.6277,  'DALLAS 5',  16.100,  16
15251,  1,  80.242,  22.077,  0.000,  0.000,  5,  1.02483,  -83.3596,  'GRAND PR',  16.100,  17
15252,  1,  88.082,  24.160,  0.000,  0.000,  5,  1.02315,  -83.6829,  'DALLAS 2',  16.100,  16
15253,  1,  49.969,  13.902,  0.000,  0.000,  5,  1.02334,  -83.0433,  'FLOWER M',  16.100,  17
15254,  1,  85.917,  23.584,  0.000,  0.000,  5,  1.02221,  -83.5019,  'ROANOKE ',  16.100,  17
15255,  1,  62.497,  17.278,  0.000,  0.000,  5,  0.98529,  -88.1469,  'MILLSAP ',  16.100,  12
15256,  1,  5.586,  1.580,  0.000,  0.000,  5,  0.99553,  -84.3408,  'FORRESTO',  16.100,  14
15257,  1,  0.654,  0.185,  0.000,  0.000,  5,  0.98434,  -85.4675,  'ITALY 0S',  16.100,  14
15258,  1,  6.923,  1.957,  0.000,  0.000,  5,  1.01882,  -83.3605,  'FORNEY 0',  16.100,  16
15259,  1,  50.463,  14.031,  0.000,  0.000,  5,  1.01839,  -84.5345,  'LAVON 0S',  16.100,  16
15264,  1,  4.938,  1.397,  0.000,  0.000,  5,  1.02729,  -86.7368,  'DE LEON ',  16.100,  15
15265,  1,  6.148,  1.738,  0.000,  0.000,  5,  1.02663,  -82.5602,  'KELLER 1',  16.100,  17
15266,  1,  73.287,  20.215,  0.000,  0.000,  5,  1.02480,  -83.0489,  'CEDAR HI',  16.100,  17
15267,  1,  110.649,  29.908,  0.000,  0.000,  5,  0.95458,  -89.0874,  'MC GREGO',  16.100,  13
15268,  1,  27.815,  7.794,  0.000,  0.000,  5,  0.98156,  -85.4277,  'COMMERCE',  16.100,  16
15269,  1,  10.139,  2.862,  0.000,  0.000,  5,  1.01244,  -81.6717,  'MIDLOTHI',  16.100,  17
15270,  1,  58.788,  16.245,  0.000,  0.000,  5,  0.94816,  -88.3656,  'WEST 0SE',  16.100,  13
15271,  1,  13.731,  3.870,  0.000,  0.000,  5,  0.97445,  -84.7149,  'BARTLETT',  16.100,  13
15272,  1,  6.846,  1.935,  0.000,  0.000,  5,  1.02253,  -83.6979,  'DALLAS 1',  16.100,  16
15273,  1,  11.645,  3.286,  0.000,  0.000,  5,  1.02711,  -83.4473,  'COPPELL ',  16.100,  17
15274,  1,  82.708,  22.718,  0.000,  0.000,  5,  1.01115,  -83.7485,  'WILMER 0',  16.100,  16
15275,  1,  5.847,  1.652,  0.000,  0.000,  5,  0.92559,  -90.9859,  'DAWSON 0',  16.100,  14
15276,  1,  3.318,  0.939,  0.000,  0.000,  5,  0.96337,  -84.8466,  'MART 0SE',  16.100,  14
15277,  1,  7.476,  2.112,  0.000,  0.000,  5,  1.01888,  -83.5273,  'LITTLE E',  16.100,  16
15278,  1,  86.396,  23.672,  0.000,  0.000,  5,  0.99698,  -82.0064,  'TEMPLE 2',  16.100,  13
15280,  1,  39.919,  11.143,  0.000,  0.000,  5,  1.01126,  -80.5114,  'TEMPLE 1',  16.100,  13
15284,  1,  40.073,  11.186,  0.000,  0.000,  5,  1.01398,  -84.2759,  'QUINLAN ',  16.100,  16
15285,  1,  27.735,  7.777,  0.000,  0.000,  5,  1.01232,  -83.2496,  'CHICO 0S',  16.100,  12
15286,  1,  4.233,  1.197,  0.000,  0.000,  5,  1.00478,  -83.6539,  'DUBLIN 2',  16.100,  18
15287,  1,  21.668,  6.091,  0.000,  0.000,  5,  1.02235,  -83.1743,  'ARLINGTO',  16.100,  17
15288,  1,  122.039,  32.909,  0.000,  0.000,  5,  0.98012,  -85.6537,  'WOLFE CI',  16.100,  16
15289,  1,  8.215,  2.321,  0.000,  0.000,  5,  1.02731,  -83.2809,  'DALLAS 2',  16.100,  16
15290,  1,  42.541,  11.853,  0.000,  0.000,  5,  0.98354,  -86.1535,  'WHITNEY ',  16.100,  18
15291,  1,  19.630,  5.522,  0.000,  0.000,  5,  1.01934,  -84.8801,  'FORT WOR',  16.100,  17
15292,  1,  199.242,  54.460,  0.000,  0.000,  5,  1.01434,  -84.7046,  'FORT WOR',  16.100,  17
15293,  1,  89.322,  24.470,  0.000,  0.000,  5,  1.01114,  -82.2740,  'JOSHUA 0',  16.100,  18
15294,  1,  44.048,  12.281,  0.000,  0.000,  5,  1.02245,  -83.8468,  'DALLAS 1',  16.100,  16
15296,  1,  51.799,  14.402,  0.000,  0.000,  5,  1.02451,  -81.8947,  'MCKINNEY',  16.100,  16
15305,  1,  50.961,  14.175,  0.000,  0.000,  5,  1.02727,  -82.1439,  'ALLEN 1 ',  16.100,  16
15306,  1,  113.831,  30.919,  0.000,  0.000,  5,  1.02186,  -83.7944,  'ALEDO 2 ',  16.100,  17
15307,  1,  59.111,  16.391,  0.000,  0.000,  5,  1.02558,  -83.1225,  'THE COLO',  16.100,  16
15308,  1,  90.764,  24.865,  0.000,  0.000,  5,  1.02063,  -82.9941,  'SUNNYVAL',  16.100,  16
15309,  1,  11.926,  3.364,  0.000,  0.000,  5,  1.02059,  -83.6703,  'DALLAS 1',  16.100,  16
15310,  1,  43.855,  12.229,  0.000,  0.000,  5,  1.02498,  -83.7738,  'FORT WOR',  16.100,  17
15311,  1,  47.029,  13.099,  0.000,  0.000,  5,  1.02462,  -83.9744,  'DALLAS 3',  16.100,  16
15312,  1,  18.869,  5.309,  0.000,  0.000,  5,  1.01220,  -85.3055,  'AZLE 0SE',  16.100,  17
15313,  1,  111.619,  30.338,  0.000,  0.000,  5,  1.01957,  -81.9475,  'HUTCHINS',  16.100,  16
15314,  1,  12.351,  3.482,  0.000,  0.000,  5,  0.96642,  -87.4172,  'VALLEY M',  16.100,  13
15315,  1,  9.108,  2.572,  0.000,  0.000,  5,  1.01275,  -84.3228,  'DENTON 6',  16.100,  17
15316,  1,  23.121,  6.496,  0.000,  0.000,  5,  1.02732,  -83.4391,  'MESQUITE',  16.100,  16
15323,  1,  93.906,  25.704,  0.000,  0.000,  5,  1.02446,  -82.5674,  'DALLAS 2',  16.100,  17
15327,  1,  184.004,  50.000,  0.000,  0.000,  5,  0.91374,  -91.3786,  'MOUNT CA',  16.100,  14
15328,  1,  2.284,  0.647,  0.000,  0.000,  5,  0.98174,  -86.2831,  'RIESEL 2',  16.100,  13
15329,  1,  7.588,  2.144,  0.000,  0.000,  5,  1.01733,  -83.3987,  'DALLAS 1',  16.100,  16
15330,  1,  120.990,  32.778,  0.000,  0.000,  5,  1.02327,  -82.9330,  'ARLINGTO',  16.100,  17
15331,  1,  49.152,  13.670,  0.000,  0.000,  5,  1.00771,  -84.4546,  'CELINA 0',  16.100,  16
15332,  1,  17.859,  5.027,  0.000,  0.000,  5,  1.02037,  -84.8882,  'FORT WOR',  16.100,  17
15333,  1,  122.448,  33.103,  0.000,  0.000,  5,  1.00610,  -84.1341,  'RED OAK ',  16.100,  14
15334,  1,  110.678,  30.022,  0.000,  0.000,  5,  0.99123,  -86.8468,  'CLYDE 0S',  16.100,  15
15335,  1,  13.900,  3.918,  0.000,  0.000,  5,  1.02130,  -83.7291,  'IRVING 2',  16.100,  17
15336,  1,  108.624,  29.560,  0.000,  0.000,  5,  1.02109,  -82.8547,  'ROWLETT ',  16.100,  16
15337,  1,  43.571,  12.149,  0.000,  0.000,  5,  1.01859,  -80.3276,  'JACKSBOR',  16.100,  12
15338,  1,  15.145,  4.267,  0.000,  0.000,  5,  1.01051,  -83.4783,  'GRANBURY',  16.100,  18
15339,  1,  50.603,  14.077,  0.000,  0.000,  5,  1.02735,  -83.9584,  'SOUTHLAK',  16.100,  17
15340,  1,  58.206,  16.143,  0.000,  0.000,  5,  1.02120,  -83.8348,  'DALLAS 2',  16.100,  16
15341,  1,  23.397,  6.573,  0.000,  0.000,  5,  1.02664,  -82.9320,  'LEWISVIL',  16.100,  17
15344,  1,  28.366,  7.955,  0.000,  0.000,  5,  1.02563,  -83.9270,  'DALLAS 3',  16.100,  16
15345,  1,  65.289,  18.021,  0.000,  0.000,  5,  0.97884,  -86.4986,  'HILLSBOR',  16.100,  14
15346,  1,  23.909,  6.716,  0.000,  0.000,  5,  1.02732,  -84.0160,  'FORT WOR',  16.100,  17
15347,  1,  76.342,  20.986,  0.000,  0.000,  5,  0.98496,  -88.3227,  'CISCO 0S',  16.100,  15
15348,  1,  12.976,  3.658,  0.000,  0.000,  5,  0.99423,  -84.3342,  'ITASCA 0',  16.100,  14
15349,  1,  5.941,  1.680,  0.000,  0.000,  5,  1.01872,  -82.9038,  'LANCASTE',  16.100,  16
15351,  1,  37.272,  10.418,  0.000,  0.000,  5,  1.02329,  -82.2706,  'GARLAND ',  16.100,  16
15352,  1,  87.622,  24.034,  0.000,  0.000,  5,  1.02026,  -83.4088,  'DALLAS 9',  16.100,  16
15353,  1,  32.128,  8.997,  0.000,  0.000,  5,  1.02353,  -83.0112,  'DUNCANVI',  16.100,  17
15354,  1,  37.296,  10.423,  0.000,  0.000,  5,  1.01896,  -84.0969,  'MESQUITE',  16.100,  16
15355,  1,  51.042,  14.192,  0.000,  0.000,  5,  1.01161,  -82.5063,  'MAYPEARL',  16.100,  14
15356,  1,  4.082,  1.155,  0.000,  0.000,  5,  1.02671,  -83.3188,  'GARLAND ',  16.100,  16
15357,  1,  67.957,  18.783,  0.000,  0.000,  5,  1.02564,  -82.3840,  'ALLEN 2 ',  16.100,  16
15362,  1,  68.353,  18.887,  0.000,  0.000,  5,  1.02238,  -79.4072,  'BRIDGEPO',  16.100,  12
15370,  1,  29.284,  8.209,  0.000,  0.000,  5,  1.02434,  -82.7756,  'LEWISVIL',  16.100,  17
15371,  1,  56.153,  15.582,  0.000,  0.000,  5,  1.01580,  -82.7748,  'SEAGOVIL',  16.100,  16
15372,  1,  72.376,  19.970,  0.000,  0.000,  5,  1.02418,  -83.7833,  'DALLAS 3',  16.100,  16
15373,  1,  22.468,  6.314,  0.000,  0.000,  5,  1.01774,  -84.4246,  'HALTOM C',  16.100,  17
15374,  1,  127.644,  34.488,  0.000,  0.000,  5,  1.02195,  -82.5242,  'BALCH SP',  16.100,  16
15375,  1,  44.544,  12.418,  0.000,  0.000,  5,  1.02335,  -83.8751,  'FORT WOR',  16.100,  17
15376,  1,  51.442,  14.303,  0.000,  0.000,  5,  1.02221,  -82.9984,  'DALLAS 4',  16.100,  17
15377,  1,  33.542,  9.385,  0.000,  0.000,  5,  1.01217,  -83.0138,  'KILLEEN ',  16.100,  13
15378,  1,  31.243,  8.749,  0.000,  0.000,  5,  1.00913,  -84.3779,  'WACO 5 0',  16.100,  13
15379,  1,  59.370,  16.459,  0.000,  0.000,  5,  1.02241,  -83.9969,  'FORT WOR',  16.100,  17
15381,  1,  150.326,  40.237,  0.000,  0.000,  5,  1.01539,  -81.5792,  'ENNIS 1S',  16.100,  14
15385,  1,  71.191,  19.651,  0.000,  0.000,  5,  1.02353,  -81.7841,  'DALLAS 3',  16.100,  16
15386,  1,  117.123,  31.789,  0.000,  0.000,  5,  1.02741,  -83.3081,  'RICHARDS',  16.100,  16
15387,  1,  43.594,  12.153,  0.000,  0.000,  5,  1.01512,  -85.0732,  'FORT WOR',  16.100,  17
15389,  1,  71.365,  19.676,  0.000,  0.000,  5,  1.00266,  -82.3954,  'WACO 2 1',  16.100,  13
15392,  1,  53.937,  14.899,  0.000,  0.000,  5,  0.90338,  -93.7062,  'ROGERS 2',  11.500,  13
15393,  1,  4.795,  1.356,  0.000,  0.000,  5,  0.99546,  -84.0162,  'CHINA SP',  16.100,  13
15400,  1,  9.327,  2.634,  0.000,  0.000,  5,  1.01825,  -82.8621,  'MCKINNEY',  16.100,  16
15402,  1,  66.782,  18.458,  0.000,  0.000,  5,  1.01672,  -80.6418,  'GRANBURY',  16.100,  18
15407,  1,  47.184,  13.123,  0.000,  0.000,  5,  0.98530,  -87.1600,  'CLIFTON ',  16.100,  18
15408,  1,  10.424,  2.942,  0.000,  0.000,  5,  1.01736,  -84.3055,  'FARMERSV',  16.100,  16
15409,  1,  6.962,  1.967,  0.000,  0.000,  5,  1.01972,  -83.5766,  'ARLINGTO',  16.100,  17
15411,  1,  75.113,  20.707,  0.000,  0.000,  5,  1.02735,  -81.5882,  'KILLEEN ',  16.100,  13
15412,  1,  47.132,  13.125,  0.000,  0.000,  5,  1.02046,  -83.6332,  'WYLIE 0S',  16.100,  16
15420,  1,  88.431,  24.252,  0.000,  0.000,  5,  1.02391,  -82.7953,  'FORT WOR',  16.100,  17
15421,  1,  8.458,  2.388,  0.000,  0.000,  5,  1.02731,  -84.8132,  'JOSEPHIN',  16.100,  16
15422,  1,  0.817,  0.231,  0.000,  0.000,  5,  1.02730,  -83.1581,  'LEWSIVIL',  16.100,  17
15425,  1,  117.766,  31.933,  0.000,  0.000,  5,  1.01970,  -83.5381,  'DALLAS 4',  16.100,  16
15426,  1,  37.252,  10.402,  0.000,  0.000,  5,  0.98808,  -85.8630,  'KEMP 0SE',  16.100,  14
15427,  1,  27.164,  7.618,  0.000,  0.000,  5,  1.00449,  -83.5208,  'WAXAHACH',  16.100,  14
15428,  1,  17.100,  4.815,  0.000,  0.000,  5,  1.02514,  -82.6461,  'HURST 0S',  16.100,  17
15429,  1,  62.065,  17.185,  0.000,  0.000,  5,  1.01659,  -85.1318,  'FORT WOR',  16.100,  17
15430,  1,  146.651,  39.301,  0.000,  0.000,  5,  1.01329,  -86.4586,  'WEATHERF',  16.100,  12
15431,  1,  34.112,  9.545,  0.000,  0.000,  5,  1.02280,  -83.0091,  'ROCKWALL',  16.100,  16
15432,  1,  72.490,  19.983,  0.000,  0.000,  5,  1.00754,  -86.2646,  'WEATHERF',  16.100,  12
15433,  1,  16.541,  4.659,  0.000,  0.000,  5,  1.02178,  -83.7863,  'FORT WOR',  16.100,  17
15434,  1,  89.937,  24.649,  0.000,  0.000,  5,  1.02157,  -85.2364,  'NEWARK 0',  16.100,  17
15435,  1,  13.759,  3.878,  0.000,  0.000,  5,  1.00114,  -86.8772,  'SANTO 0S',  16.100,  12
15436,  1,  2.504,  0.709,  0.000,  0.000,  5,  1.02613,  -83.3798,  'DALLAS 1',  16.100,  16
15437,  1,  45.143,  12.531,  0.000,  0.000,  5,  0.91994,  -91.2461,  'ELM MOTT',  16.100,  13
15438,  1,  4.847,  1.371,  0.000,  0.000,  5,  1.02160,  -84.0543,  'FORT WOR',  16.100,  17
15439,  1,  32.533,  9.106,  0.000,  0.000,  5,  1.00880,  -82.4508,  'WAXAHACH',  16.100,  14
15440,  1,  69.467,  19.191,  0.000,  0.000,  5,  1.02737,  -83.8140,  'ARLINGTO',  16.100,  17
15441,  1,  92.864,  25.429,  0.000,  0.000,  5,  1.02471,  -83.6998,  'FORT WOR',  16.100,  17
15442,  1,  86.398,  23.709,  0.000,  0.000,  5,  1.02092,  -84.0301,  'FORT WOR',  16.100,  17
15443,  1,  26.018,  7.302,  0.000,  0.000,  5,  1.02453,  -84.1301,  'FORT WOR',  16.100,  17
15446,  1,  33.856,  9.467,  0.000,  0.000,  5,  0.98803,  -86.0874,  'HEWITT 0',  16.100,  13
15447,  1,  19.422,  5.464,  0.000,  0.000,  5,  1.02003,  -83.2600,  'ARLINGTO',  16.100,  17
15449,  1,  96.444,  26.379,  0.000,  0.000,  5,  1.02773,  -82.2326,  'GRAND PR',  16.100,  17
15450,  1,  147.860,  39.484,  0.000,  0.000,  5,  0.98778,  -86.2371,  'MELISSA ',  16.100,  16
15452,  1,  9.737,  2.749,  0.000,  0.000,  5,  1.01359,  -81.7454,  'COPPERAS',  16.100,  13
15453,  1,  43.143,  12.032,  0.000,  0.000,  5,  1.02049,  -82.7060,  'CLEBURNE',  16.100,  17
15454,  1,  40.420,  11.283,  0.000,  0.000,  5,  1.01824,  -83.7191,  'GREENVIL',  16.100,  16
15455,  1,  24.461,  6.869,  0.000,  0.000,  5,  1.01412,  -84.2532,  'ALVORD 0',  16.100,  12
15456,  1,  5.986,  1.692,  0.000,  0.000,  5,  0.99414,  -88.6961,  'GORMAN 0',  16.100,  15
15457,  1,  6.945,  1.963,  0.000,  0.000,  5,  1.02352,  -83.2526,  'COLLEYVI',  16.100,  17
15460,  1,  66.160,  18.154,  0.000,  0.000,  5,  0.89012,  -95.4055,  'HOLLAND ',  11.500,  13
15461,  1,  8.527,  2.408,  0.000,  0.000,  5,  1.00004,  -82.1258,  'TEMPLE 3',  16.100,  13
15462,  1,  44.743,  12.470,  0.000,  0.000,  5,  1.01827,  -83.3906,  'DALLAS 3',  16.100,  16
15463,  1,  60.767,  16.839,  0.000,  0.000,  5,  1.02383,  -83.7265,  'IRVING 4',  16.100,  17
15465,  1,  97.465,  26.648,  0.000,  0.000,  5,  1.02756,  -82.2776,  'FRISCO 2',  16.100,  16
15466,  1,  139.407,  37.136,  0.000,  0.000,  5,  0.94007,  -90.1229,  'GATESVIL',  16.100,  13
15467,  1,  4.688,  1.326,  0.000,  0.000,  5,  1.02219,  -83.8165,  'DALLAS 2',  16.100,  16
15468,  1,  15.245,  4.296,  0.000,  0.000,  5,  1.01746,  -83.6110,  'DALLAS 3',  16.100,  17
15469,  1,  27.873,  7.817,  0.000,  0.000,  5,  1.01804,  -84.6726,  'FORT WOR',  16.100,  17
15470,  1,  4.470,  1.264,  0.000,  0.000,  5,  0.99454,  -85.6235,  'WOODWAY ',  16.100,  13
15471,  1,  48.387,  13.471,  0.000,  0.000,  5,  1.01621,  -85.9153,  'MINGUS 0',  16.100,  12
15472,  1,  0.895,  0.253,  0.000,  0.000,  5,  1.03041,  -81.2140,  'THROCKMO',  16.100,  15
15473,  1,  2.144,  0.607,  0.000,  0.000,  5,  1.02165,  -80.2960,  'NEMO 0SE',  16.100,  18
15474,  1,  2.521,  0.713,  0.000,  0.000,  5,  0.94509,  -89.0928,  'ABBOTT 0',  16.100,  14
15475,  1,  1.627,  0.461,  0.000,  0.000,  5,  1.02285,  -83.5148,  'ALVARADO',  16.100,  17
15476,  1,  31.238,  8.733,  0.000,  0.000,  5,  0.94645,  -89.5715,  'CORSICAN',  16.100,  14
15477,  1,  4.185,  1.184,  0.000,  0.000,  5,  1.01951,  -82.3206,  'HARKER H',  16.100,  13
15478,  1,  27.912,  7.829,  0.000,  0.000,  5,  1.02670,  -83.5254,  'IRVING 3',  16.100,  17
15480,  1,  79.020,  21.746,  0.000,  0.000,  5,  1.02170,  -81.9926,  'BURLESON',  16.100,  17
15481,  1,  101.056,  27.559,  0.000,  0.000,  5,  1.01088,  -84.3767,  'FORT WOR',  16.100,  17
15482,  1,  83.633,  22.984,  0.000,  0.000,  5,  1.02738,  -84.0934,  'DALLAS 2',  16.100,  16
15483,  1,  29.573,  8.290,  0.000,  0.000,  5,  1.02654,  -82.9330,  'NORTH RI',  16.100,  17
15484,  1,  54.477,  15.108,  0.000,  0.000,  5,  0.99545,  -85.9406,  'CROSS PL',  16.100,  15
15485,  1,  3.255,  0.921,  0.000,  0.000,  5,  1.01686,  -80.7132,  'BLOOMING',  16.100,  14
16001,  1,  2.278,  0.645,  0.000,  0.000,  6,  1.02731,  -80.7019,  'CONVERSE',  11.500,  22
16002,  1,  43.747,  12.196,  0.000,  0.000,  6,  1.01568,  -81.0261,  'SAN ANTO',  11.500,  26
16005,  1,  13.688,  3.859,  0.000,  0.000,  6,  1.02676,  -75.3928,  'BASTROP ',  11.500,  25
16011,  1,  46.245,  12.880,  0.000,  0.000,  6,  1.01669,  -78.5962,  'MARION 2',  11.500,  22
16012,  1,  19.078,  5.369,  0.000,  0.000,  6,  1.02731,  -77.4519,  'PAIGE 0S',  11.500,  25
16013,  1,  10.981,  3.099,  0.000,  0.000,  6,  1.01371,  -81.0864,  'SAN ANTO',  11.500,  26
16014,  1,  90.316,  24.689,  0.000,  0.000,  6,  0.99005,  -84.9389,  'WAELDER ',  11.500,  24
16015,  1,  4.875,  1.379,  0.000,  0.000,  6,  1.02225,  -81.3041,  'ATASCOSA',  11.500,  26
16016,  1,  15.766,  4.441,  0.000,  0.000,  6,  1.02261,  -80.1746,  'SAN ANTO',  11.500,  26
16017,  1,  116.914,  31.699,  0.000,  0.000,  6,  1.01452,  -79.9512,  'CIBOLO 0',  11.500,  22
16018,  1,  83.876,  23.035,  0.000,  0.000,  6,  1.01733,  -80.3967,  'AUSTIN 6',  11.500,  23
16019,  1,  2.442,  0.691,  0.000,  0.000,  6,  1.01853,  -80.6072,  'AUSTIN 2',  11.500,  23
16020,  1,  47.126,  13.123,  0.000,  0.000,  6,  1.01695,  -82.0498,  'HORSESHO',  11.500,  23
16023,  1,  10.160,  2.868,  0.000,  0.000,  6,  1.02636,  -80.0059,  'LEANDER ',  11.500,  23
16024,  1,  67.750,  18.729,  0.000,  0.000,  6,  1.02736,  -81.6720,  'AUSTIN 1',  11.500,  23
16025,  1,  48.953,  13.626,  0.000,  0.000,  6,  1.02735,  -80.7651,  'SAN ANTO',  11.500,  26
16026,  1,  30.826,  8.635,  0.000,  0.000,  6,  1.01821,  -80.0887,  'SAN ANTO',  11.500,  26
16027,  1,  15.282,  4.306,  0.000,  0.000,  6,  1.02210,  -78.8080,  'ELGIN 0S',  11.500,  23
16028,  1,  40.921,  11.421,  0.000,  0.000,  6,  1.01886,  -80.0621,  'AUSTIN 3',  11.500,  23
16029,  1,  70.153,  19.336,  0.000,  0.000,  6,  0.98768,  -86.3591,  'RUNGE 0S',  11.500,  24
16031,  1,  2.766,  0.783,  0.000,  0.000,  6,  1.01095,  -74.1328,  'YOAKUM 1',  11.500,  24
16032,  1,  19.765,  5.560,  0.000,  0.000,  6,  1.01608,  -82.5237,  'AUSTIN 3',  11.500,  23
16035,  1,  26.064,  7.315,  0.000,  0.000,  6,  1.02308,  -79.8619,  'PFLUGERV',  11.500,  23
16037,  1,  106.089,  28.893,  0.000,  0.000,  6,  1.01851,  -79.2283,  'SAN ANTO',  11.500,  22
16040,  1,  67.317,  18.605,  0.000,  0.000,  6,  1.01937,  -80.4720,  'AUSTIN 3',  11.500,  23
16043,  1,  35.716,  9.988,  0.000,  0.000,  6,  1.02036,  -79.3831,  'SAN ANTO',  11.500,  26
16044,  1,  56.918,  15.786,  0.000,  0.000,  6,  1.01132,  -80.8827,  'SAN ANTO',  11.500,  26
16047,  1,  14.316,  4.035,  0.000,  0.000,  6,  1.02104,  -80.3739,  'SAN ANTO',  11.500,  26
16055,  1,  82.201,  22.559,  0.000,  0.000,  6,  0.99256,  -89.1787,  'BERGHEIM',  11.500,  26
16058,  1,  4.082,  1.155,  0.000,  0.000,  6,  1.02549,  -76.4923,  'NEW BRAU',  11.500,  22
16059,  1,  158.716,  43.222,  0.000,  0.000,  6,  0.91280,  -103.0357,  'D HANIS ',  11.500,  26
16060,  1,  2.285,  0.647,  0.000,  0.000,  6,  1.01825,  -81.2150,  'SAN ANTO',  11.500,  26
16061,  1,  76.390,  21.041,  0.000,  0.000,  6,  1.01946,  -80.9107,  'AUSTIN 7',  11.500,  23
16064,  1,  87.390,  23.954,  0.000,  0.000,  6,  1.00890,  -73.2489,  'BRENHAM ',  11.500,  25
16065,  1,  71.816,  19.801,  0.000,  0.000,  6,  1.00682,  -83.4642,  'BERTRAM ',  11.500,  23
16091,  1,  11.573,  3.266,  0.000,  0.000,  6,  1.02731,  -81.4625,  'WIMBERLE',  11.500,  23
16092,  1,  36.947,  10.329,  0.000,  0.000,  6,  1.02733,  -80.9454,  'GONZALES',  11.500,  24
16093,  1,  24.080,  6.762,  0.000,  0.000,  6,  1.01476,  -79.9711,  'SAN ANTO',  11.500,  22
16094,  1,  29.612,  8.299,  0.000,  0.000,  6,  1.01767,  -79.8247,  'SAN ANTO',  11.500,  22
16095,  1,  67.821,  18.738,  0.000,  0.000,  6,  1.01704,  -82.6427,  'HUTTO 0S',  11.500,  23
16096,  1,  38.141,  10.658,  0.000,  0.000,  6,  1.02424,  -84.0019,  'LULING 0',  11.500,  24
16097,  1,  22.704,  6.379,  0.000,  0.000,  6,  1.01330,  -80.3748,  'SAN ANTO',  11.500,  26
16098,  1,  81.516,  22.405,  0.000,  0.000,  6,  1.01666,  -81.3459,  'AUSTIN 1',  11.500,  23
16099,  1,  93.768,  25.640,  0.000,  0.000,  6,  1.00914,  -81.1118,  'SAN ANTO',  11.500,  26
16100,  1,  9.743,  2.750,  0.000,  0.000,  6,  1.01239,  -81.9084,  'ADKINS 0',  11.500,  22
16103,  1,  12.871,  3.630,  0.000,  0.000,  6,  1.02731,  -74.4956,  'WINCHEST',  11.500,  25
16109,  1,  22.702,  6.373,  0.000,  0.000,  6,  0.96392,  -84.1875,  'ROCKDALE',  11.500,  25
16112,  1,  10.122,  2.857,  0.000,  0.000,  6,  1.01324,  -82.3922,  'NATALIA ',  11.500,  26
16113,  1,  10.290,  2.904,  0.000,  0.000,  6,  1.01650,  -80.8661,  'AUSTIN 2',  11.500,  23
16114,  1,  11.435,  3.226,  0.000,  0.000,  6,  1.01099,  -81.2463,  'SAN ANTO',  11.500,  26
16115,  1,  34.536,  9.660,  0.000,  0.000,  6,  1.01272,  -80.6706,  'SAN ANTO',  11.500,  22
16116,  1,  94.025,  25.689,  0.000,  0.000,  6,  0.99954,  -83.5881,  'TAYLOR 0',  11.500,  23
16117,  1,  37.052,  10.358,  0.000,  0.000,  6,  1.02514,  -75.2464,  'SMITHVIL',  11.500,  25
16120,  1,  18.808,  5.293,  0.000,  0.000,  6,  1.02843,  -80.0310,  'CEDAR PA',  11.500,  23
16121,  1,  179.171,  48.974,  0.000,  0.000,  6,  1.01460,  -80.9029,  'SAN ANTO',  11.500,  26
16122,  1,  78.610,  21.548,  0.000,  0.000,  6,  0.95515,  -78.2746,  'HALLETTS',  11.500,  24
16123,  1,  12.415,  3.502,  0.000,  0.000,  6,  1.01801,  -80.8378,  'AUSTIN 5',  11.500,  23
16124,  1,  24.475,  6.873,  0.000,  0.000,  6,  1.02215,  -77.9737,  'NEW BRAU',  11.500,  22
16125,  1,  40.067,  11.176,  0.000,  0.000,  6,  1.00630,  -82.3983,  'SUTHERLA',  11.500,  22
16126,  1,  2.458,  0.696,  0.000,  0.000,  6,  1.01739,  -80.3310,  'AUSTIN 3',  11.500,  23
16127,  1,  52.205,  14.423,  0.000,  0.000,  6,  0.88988,  -91.1058,  'CAMERON ',  11.500,  25
16128,  1,  16.298,  4.590,  0.000,  0.000,  6,  1.01369,  -81.7930,  'SAN ANTO',  11.500,  26
16129,  1,  45.017,  12.505,  0.000,  0.000,  6,  0.93417,  -90.9496,  'MEDINA 0',  11.500,  26
16130,  1,  5.285,  1.495,  0.000,  0.000,  6,  1.01394,  -80.5060,  'MANCHACA',  11.500,  23
16131,  1,  8.781,  2.480,  0.000,  0.000,  6,  1.01979,  -80.1073,  'SPRING B',  11.500,  22
16132,  1,  28.955,  8.116,  0.000,  0.000,  6,  1.01272,  -81.3749,  'AUSTIN 1',  11.500,  23
16133,  1,  30.491,  8.536,  0.000,  0.000,  6,  0.98316,  -84.7863,  'FLATONIA',  11.500,  25
16134,  1,  7.782,  2.198,  0.000,  0.000,  6,  0.98500,  -86.6080,  'GRANGER ',  11.500,  23
16135,  1,  4.131,  1.168,  0.000,  0.000,  6,  0.99763,  -73.0379,  'FAYETTEV',  11.500,  25
16136,  1,  12.957,  3.654,  0.000,  0.000,  6,  1.02445,  -82.6462,  'GEORGETO',  11.500,  23
16137,  1,  46.549,  12.961,  0.000,  0.000,  6,  1.01073,  -82.1244,  'AUSTIN 3',  11.500,  23
16138,  1,  20.644,  5.804,  0.000,  0.000,  6,  1.00835,  -85.1423,  'PIPE CRE',  11.500,  26
16139,  1,  13.562,  3.823,  0.000,  0.000,  6,  0.99429,  -83.4951,  'RED ROCK',  11.500,  25
16140,  1,  5.828,  1.647,  0.000,  0.000,  6,  0.95710,  -88.2213,  'JARRELL ',  11.500,  23
16150,  1,  5.681,  1.606,  0.000,  0.000,  6,  1.02390,  -80.6202,  'SAN ANTO',  11.500,  26
16151,  1,  83.124,  22.796,  0.000,  0.000,  6,  0.98999,  -81.6853,  'SCHULENB',  11.500,  25
16153,  1,  11.474,  3.237,  0.000,  0.000,  6,  1.01944,  -79.1215,  'SAN ANTO',  11.500,  26
16154,  1,  44.192,  12.314,  0.000,  0.000,  6,  1.00563,  -82.0359,  'DRIPPING',  11.500,  23
16155,  1,  22.716,  6.382,  0.000,  0.000,  6,  1.00920,  -81.9864,  'SAN ANTO',  11.500,  26
16156,  1,  22.066,  6.202,  0.000,  0.000,  6,  1.02105,  -82.1837,  'MARBLE F',  11.500,  23
16157,  1,  36.248,  10.133,  0.000,  0.000,  6,  1.01112,  -83.2952,  'BOERNE 1',  11.500,  26
16158,  1,  21.044,  5.917,  0.000,  0.000,  6,  1.02732,  -75.4323,  'WASHINGT',  11.500,  25
16159,  1,  5.019,  1.420,  0.000,  0.000,  6,  1.01480,  -80.3556,  'SCHERTZ ',  11.500,  22
16160,  1,  39.045,  10.904,  0.000,  0.000,  6,  1.01646,  -80.6834,  'AUSTIN 8',  11.500,  23
16168,  1,  46.288,  12.891,  0.000,  0.000,  6,  1.01418,  -81.0967,  'SAN ANTO',  11.500,  26
16171,  1,  99.608,  27.191,  0.000,  0.000,  6,  1.01683,  -79.4741,  'SAN ANTO',  11.500,  26
16173,  1,  49.838,  13.859,  0.000,  0.000,  6,  1.01009,  -74.9392,  'CUERO 2 ',  11.500,  24
16174,  1,  25.336,  7.112,  0.000,  0.000,  6,  1.01867,  -80.5230,  'SAN ANTO',  11.500,  22
16175,  1,  45.669,  12.722,  0.000,  0.000,  6,  1.01569,  -80.9530,  'AUSTIN 1',  11.500,  23
16176,  1,  57.496,  15.947,  0.000,  0.000,  6,  1.01723,  -80.4639,  'AUSTIN 3',  11.500,  23
16178,  1,  27.462,  7.702,  0.000,  0.000,  6,  1.01486,  -80.7253,  'SAN ANTO',  11.500,  26
16179,  1,  59.012,  16.352,  0.000,  0.000,  6,  1.01231,  -81.2971,  'SAN ANTO',  11.500,  26
16180,  1,  9.998,  2.822,  0.000,  0.000,  6,  1.00783,  -82.2974,  'LA VERNI',  11.500,  22
16181,  1,  30.075,  8.427,  0.000,  0.000,  6,  1.01507,  -81.4203,  'MANOR 0S',  11.500,  23
16182,  1,  32.531,  9.107,  0.000,  0.000,  6,  1.01600,  -81.0002,  'SAN ANTO',  11.500,  26
16183,  1,  55.947,  15.515,  0.000,  0.000,  6,  0.99798,  -77.2431,  'GIDDINGS',  11.500,  25
16184,  1,  20.973,  5.896,  0.000,  0.000,  6,  1.01604,  -81.1902,  'AUSTIN 3',  11.500,  23
16185,  1,  24.042,  6.752,  0.000,  0.000,  6,  1.01423,  -81.3705,  'AUSTIN 3',  11.500,  23
16186,  1,  12.997,  3.665,  0.000,  0.000,  6,  1.02043,  -80.4858,  'AUSTIN 3',  11.500,  23
16187,  1,  25.058,  7.035,  0.000,  0.000,  6,  1.01875,  -80.7746,  'AUSTIN 2',  11.500,  23
16189,  1,  71.688,  19.736,  0.000,  0.000,  6,  0.97986,  -74.1130,  'COLUMBUS',  11.500,  25
16190,  1,  15.261,  4.298,  0.000,  0.000,  6,  0.98394,  -83.5653,  'SHINER 0',  11.500,  24
16191,  1,  11.790,  3.326,  0.000,  0.000,  6,  1.01548,  -79.8347,  'SAN ANTO',  11.500,  22
16193,  1,  12.240,  3.452,  0.000,  0.000,  6,  1.00115,  -76.6351,  'CALDWELL',  11.500,  25
16194,  1,  17.443,  4.910,  0.000,  0.000,  6,  1.01292,  -81.0972,  'AUSTIN 1',  11.500,  23
16195,  1,  24.411,  6.858,  0.000,  0.000,  6,  0.98769,  -73.9340,  'INDUSTRY',  11.500,  25
16196,  1,  2.464,  0.697,  0.000,  0.000,  6,  1.01808,  -82.5626,  'DALE 0SE',  11.500,  23
16199,  1,  10.140,  2.862,  0.000,  0.000,  6,  1.02400,  -79.5719,  'SAN ANTO',  11.500,  26
16200,  1,  121.664,  32.905,  0.000,  0.000,  6,  1.00752,  -81.2161,  'SAN ANTO',  11.500,  26
16201,  1,  38.376,  10.720,  0.000,  0.000,  6,  1.01768,  -81.1239,  'SAN ANTO',  11.500,  26
16202,  1,  19.757,  5.556,  0.000,  0.000,  6,  1.01082,  -81.7487,  'MARTINDA',  11.500,  22
16203,  1,  12.514,  3.529,  0.000,  0.000,  6,  1.01505,  -80.8125,  'SAN ANTO',  11.500,  26
16204,  1,  76.036,  20.940,  0.000,  0.000,  6,  1.01064,  -81.0803,  'SAN ANTO',  11.500,  26
16205,  1,  6.133,  1.734,  0.000,  0.000,  6,  1.02200,  -79.6648,  'AUSTIN 2',  11.500,  23
16206,  1,  97.848,  26.653,  0.000,  0.000,  6,  0.98080,  -79.1546,  'LEXINGTO',  11.500,  25
16207,  1,  13.043,  3.678,  0.000,  0.000,  6,  1.02731,  -82.4424,  'LEANDER ',  11.500,  23
16208,  1,  18.594,  5.233,  0.000,  0.000,  6,  1.02319,  -81.4985,  'AUSTIN 1',  11.500,  23
16209,  1,  155.752,  42.471,  0.000,  0.000,  6,  0.98824,  -83.7392,  'MICO 0SE',  11.500,  26
16217,  1,  4.277,  1.210,  0.000,  0.000,  6,  1.01267,  -82.3571,  'AUSTIN 3',  11.500,  23
16218,  1,  33.708,  9.431,  0.000,  0.000,  6,  1.00992,  -80.0070,  'LOCKHART',  11.500,  23
16219,  1,  31.723,  8.884,  0.000,  0.000,  6,  1.01887,  -81.2245,  'AUSTIN 1',  11.500,  23
16220,  1,  51.928,  14.432,  0.000,  0.000,  6,  1.01559,  -80.0026,  'SAN ANTO',  11.500,  22
16221,  1,  83.151,  22.856,  0.000,  0.000,  6,  1.02716,  -85.5643,  'FALLS CI',  11.500,  22
16223,  1,  3.695,  1.046,  0.000,  0.000,  6,  1.02299,  -79.3587,  'AUSTIN 2',  11.500,  23
16224,  1,  84.493,  23.200,  0.000,  0.000,  6,  1.01876,  -81.4721,  'AUSTIN 2',  11.500,  23
16225,  1,  81.453,  22.377,  0.000,  0.000,  6,  1.00820,  -81.1863,  'SAN ANTO',  11.500,  26
16226,  1,  54.309,  15.058,  0.000,  0.000,  6,  0.97835,  -91.6387,  'BLANCO 0',  11.500,  26
16227,  1,  14.751,  4.157,  0.000,  0.000,  6,  1.02154,  -79.8838,  'AUSTIN 2',  11.500,  23
16230,  1,  90.017,  24.667,  0.000,  0.000,  6,  1.01952,  -79.2941,  'SAN MARC',  11.500,  22
16231,  1,  132.704,  35.727,  0.000,  0.000,  6,  1.00502,  -81.4888,  'BUDA 0SE',  11.500,  23
16232,  1,  24.087,  6.765,  0.000,  0.000,  6,  1.01865,  -79.6490,  'DEL VALL',  11.500,  23
16233,  1,  43.141,  12.029,  0.000,  0.000,  6,  1.01484,  -81.0224,  'AUSTIN 4',  11.500,  23
16236,  1,  39.480,  11.026,  0.000,  0.000,  6,  1.02164,  -79.3851,  'SAN ANTO',  11.500,  26
16237,  1,  146.106,  39.441,  0.000,  0.000,  6,  0.87631,  -93.9073,  'BURLINGT',  11.500,  25
16238,  1,  1.039,  0.294,  0.000,  0.000,  6,  1.02014,  -80.1776,  'AUSTIN 1',  11.500,  23
16241,  1,  66.002,  18.251,  0.000,  0.000,  6,  1.02048,  -78.4554,  'ELMENDOR',  11.500,  22
16250,  1,  81.260,  22.333,  0.000,  0.000,  6,  1.01291,  -80.9045,  'SAN ANTO',  11.500,  22
16251,  1,  54.531,  15.142,  0.000,  0.000,  6,  1.01687,  -81.6545,  'CANYON L',  11.500,  22
16252,  1,  52.420,  14.561,  0.000,  0.000,  6,  1.00517,  -82.8651,  'JOHNSON ',  11.500,  23
16253,  1,  8.926,  2.521,  0.000,  0.000,  6,  0.99728,  -81.3461,  'YORKTOWN',  11.500,  24
16256,  1,  8.423,  2.379,  0.000,  0.000,  6,  1.02056,  -79.7500,  'AUSTIN 2',  11.500,  23
16261,  1,  16.516,  4.651,  0.000,  0.000,  6,  1.01282,  -81.1685,  'LACKLAND',  11.500,  26
16262,  1,  22.021,  6.189,  0.000,  0.000,  6,  1.01789,  -81.4475,  'LIBERTY ',  11.500,  23
16264,  1,  15.647,  4.408,  0.000,  0.000,  6,  1.01065,  -80.4660,  'KENEDY 1',  11.500,  24
16275,  1,  18.012,  5.069,  0.000,  0.000,  6,  1.01227,  -80.6629,  'SAN ANTO',  11.500,  26
16276,  1,  37.746,  10.546,  0.000,  0.000,  6,  1.01493,  -82.3127,  'VON ORMY',  11.500,  26
16278,  1,  24.571,  6.899,  0.000,  0.000,  6,  1.01957,  -78.6429,  'KYLE 1SE',  11.500,  23
16280,  1,  125.188,  33.840,  0.000,  0.000,  6,  1.01643,  -78.6515,  'SEGUIN 2',  11.500,  22
16281,  1,  119.292,  32.320,  0.000,  0.000,  6,  1.01639,  -80.8408,  'UNIVERSA',  11.500,  22
16282,  1,  34.181,  9.564,  0.000,  0.000,  6,  1.02075,  -82.7737,  'SPICEWOO',  11.500,  23
16283,  1,  18.993,  5.344,  0.000,  0.000,  6,  1.01627,  -81.4734,  'SAINT HE',  11.500,  22
16284,  1,  2.795,  0.791,  0.000,  0.000,  6,  1.01571,  -80.2227,  'SAN ANTO',  11.500,  26
16286,  1,  45.265,  12.614,  0.000,  0.000,  6,  1.02011,  -85.8736,  'BOERNE 2',  11.500,  26
16288,  1,  84.807,  23.274,  0.000,  0.000,  6,  1.01201,  -80.5913,  'SAN ANTO',  11.500,  26
16289,  1,  130.281,  35.133,  0.000,  0.000,  6,  1.01217,  -81.4137,  'AUSTIN 2',  11.500,  23
16290,  1,  58.909,  16.337,  0.000,  0.000,  6,  1.02669,  -81.0972,  'AUSTIN 2',  11.500,  23
16291,  1,  37.586,  10.503,  0.000,  0.000,  6,  1.01717,  -80.8254,  'SAN ANTO',  11.500,  26
16306,  1,  11.906,  3.359,  0.000,  0.000,  6,  1.01957,  -80.4670,  'AUSTIN 1',  11.500,  23
16307,  1,  46.523,  12.954,  0.000,  0.000,  6,  1.01026,  -80.8379,  'SAN ANTO',  11.500,  26
16309,  1,  103.403,  28.094,  0.000,  0.000,  6,  0.97655,  -85.9062,  'HONDO 1S',  11.500,  26
16310,  1,  31.111,  8.715,  0.000,  0.000,  6,  1.02148,  -79.7188,  'SAN ANTO',  11.500,  22
16311,  1,  57.902,  16.031,  0.000,  0.000,  6,  0.98761,  -76.4278,  'NEW ULM ',  11.500,  25
16312,  1,  7.737,  2.186,  0.000,  0.000,  6,  1.02531,  -79.2018,  'SAN ANTO',  11.500,  22
16313,  1,  32.044,  8.973,  0.000,  0.000,  6,  1.01782,  -81.1660,  'AUSTIN 3',  11.500,  23
16314,  1,  10.722,  3.026,  0.000,  0.000,  6,  1.01790,  -80.4989,  'BULVERDE',  11.500,  26
16319,  1,  26.042,  7.308,  0.000,  0.000,  6,  1.01514,  -81.8938,  'GEORGETO',  11.500,  23
16320,  1,  33.240,  9.305,  0.000,  0.000,  6,  1.02734,  -79.7396,  'SAN ANTO',  11.500,  22
16322,  1,  19.650,  5.528,  0.000,  0.000,  6,  1.01754,  -81.0487,  'FLORESVI',  11.500,  22
16323,  1,  30.889,  8.652,  0.000,  0.000,  6,  1.01134,  -80.7474,  'SAN ANTO',  11.500,  26
16324,  1,  25.622,  7.192,  0.000,  0.000,  6,  1.01765,  -80.0239,  'SAN ANTO',  11.500,  22
16325,  1,  36.638,  10.202,  0.000,  0.000,  6,  0.89381,  -92.7902,  'BUCKHOLT',  11.500,  25
16326,  1,  3.245,  0.918,  0.000,  0.000,  6,  1.00600,  -76.3631,  'SOMERVIL',  11.500,  25
16327,  1,  9.194,  2.595,  0.000,  0.000,  6,  0.97388,  -78.0884,  'WEIMAR 0',  11.500,  25
16328,  1,  11.657,  3.287,  0.000,  0.000,  6,  0.97074,  -88.5493,  'COMFORT ',  11.500,  26
16329,  1,  18.294,  5.151,  0.000,  0.000,  6,  0.98884,  -83.9608,  'NORDHEIM',  11.500,  24
16330,  1,  1.312,  0.371,  0.000,  0.000,  6,  1.01990,  -80.7059,  'AUSTIN 9',  11.500,  23
16331,  1,  93.377,  25.569,  0.000,  0.000,  6,  1.02739,  -81.4784,  'AUSTIN 2',  11.500,  23
16332,  1,  46.921,  13.063,  0.000,  0.000,  6,  1.01230,  -81.1895,  'HELOTES ',  11.500,  26
16335,  1,  45.043,  12.553,  0.000,  0.000,  6,  1.02073,  -79.2416,  'SAN ANTO',  11.500,  26
16336,  1,  90.896,  24.725,  0.000,  0.000,  6,  0.92722,  -92.5931,  'BANDERA ',  11.500,  26
16337,  1,  17.997,  5.066,  0.000,  0.000,  6,  1.02304,  -80.1825,  'SAN ANTO',  11.500,  26
16338,  1,  56.555,  15.599,  0.000,  0.000,  6,  0.89881,  -89.3513,  'ROCKDALE',  11.500,  25
16339,  1,  15.132,  4.263,  0.000,  0.000,  6,  1.00968,  -80.2826,  'CEDAR CR',  11.500,  23
16340,  1,  26.806,  7.520,  0.000,  0.000,  6,  1.01588,  -82.4857,  'NIXON 0S',  11.500,  24
16341,  1,  23.070,  6.480,  0.000,  0.000,  6,  1.00995,  -74.5374,  'CHAPPELL',  11.500,  25
16344,  1,  6.024,  1.703,  0.000,  0.000,  6,  1.02408,  -80.2015,  'ROUND RO',  11.500,  23
16345,  1,  74.028,  20.405,  0.000,  0.000,  6,  1.01609,  -81.0026,  'AUSTIN 1',  11.500,  23
16346,  1,  15.144,  4.267,  0.000,  0.000,  6,  1.00891,  -84.2005,  'LEMING 0',  11.500,  26
16351,  1,  17.448,  4.913,  0.000,  0.000,  6,  1.02248,  -80.1450,  'AUSTIN 1',  11.500,  23
16352,  1,  83.999,  23.069,  0.000,  0.000,  6,  1.01898,  -80.4177,  'SAN ANTO',  11.500,  26
16353,  1,  115.455,  31.334,  0.000,  0.000,  6,  1.01974,  -81.2979,  'ROUND RO',  11.500,  23
16355,  1,  109.807,  29.874,  0.000,  0.000,  6,  1.02328,  -80.4755,  'ROUND RO',  11.500,  23
16356,  1,  93.539,  25.612,  0.000,  0.000,  6,  1.02739,  -80.8594,  'SAN ANTO',  11.500,  26
16357,  1,  21.462,  6.026,  0.000,  0.000,  6,  0.94944,  -96.7970,  'DEVINE 0',  11.500,  26
16358,  1,  54.242,  15.069,  0.000,  0.000,  6,  1.02734,  -84.2419,  'GEORGETO',  11.500,  23
16360,  1,  28.502,  7.992,  0.000,  0.000,  6,  1.02303,  -82.0075,  'BURNET 1',  11.500,  23
17001,  1,  6.645,  1.878,  0.000,  0.000,  7,  0.98457,  -70.5033,  'INEZ 0SE',  11.500,  6
17004,  1,  166.794,  45.615,  0.000,  0.000,  7,  1.02260,  -68.0474,  'PASADENA',  11.500,  4
17010,  1,  10.485,  2.959,  0.000,  0.000,  7,  1.00007,  -74.2500,  'PRAIRIE ',  11.500,  5
17011,  1,  23.267,  6.537,  0.000,  0.000,  7,  1.02328,  -73.1027,  'CONROE 1',  11.500,  5
17012,  1,  0.775,  0.219,  0.000,  0.000,  7,  0.99172,  -71.2434,  'SIMONTON',  11.500,  3
17013,  1,  93.133,  25.469,  0.000,  0.000,  7,  1.00753,  -72.5036,  'HOUSTON ',  11.500,  5
17014,  1,  40.895,  11.410,  0.000,  0.000,  7,  1.00626,  -71.0077,  'HOUSTON ',  11.500,  4
17016,  1,  61.492,  17.028,  0.000,  0.000,  7,  1.01470,  -69.0797,  'HOUSTON ',  11.500,  4
17017,  1,  102.089,  27.830,  0.000,  0.000,  7,  1.01095,  -71.7624,  'HOUSTON ',  11.500,  3
17020,  1,  42.069,  11.733,  0.000,  0.000,  7,  1.00803,  -72.0821,  'NURSERY ',  11.500,  6
17026,  1,  30.162,  8.452,  0.000,  0.000,  7,  1.01821,  -68.4832,  'BACLIFF ',  11.500,  4
17027,  1,  89.618,  24.544,  0.000,  0.000,  7,  1.00888,  -71.8959,  'SPRING 1',  11.500,  5
17028,  1,  59.210,  16.412,  0.000,  0.000,  7,  1.01734,  -71.2731,  'HOUSTON ',  11.500,  3
17036,  1,  44.821,  12.490,  0.000,  0.000,  7,  1.01587,  -71.0101,  'CONROE 5',  11.500,  5
17039,  1,  146.080,  39.157,  0.000,  0.000,  7,  1.01379,  -69.8672,  'SUGAR LA',  11.500,  3
17041,  1,  61.730,  17.096,  0.000,  0.000,  7,  1.01823,  -68.1648,  'DAYTON 1',  11.500,  4
17044,  1,  72.623,  19.999,  0.000,  0.000,  7,  0.98968,  -70.2600,  'VICTORIA',  11.500,  6
17049,  1,  204.433,  55.888,  0.000,  0.000,  7,  1.01597,  -71.0128,  'KATY 1 2',  11.500,  3
17050,  1,  38.233,  10.678,  0.000,  0.000,  7,  1.00568,  -73.4466,  'MAGNOLIA',  11.500,  5
17051,  1,  115.203,  31.245,  0.000,  0.000,  7,  1.01056,  -71.7557,  'HOUSTON ',  11.500,  3
17052,  1,  84.640,  23.224,  0.000,  0.000,  7,  1.00804,  -70.4925,  'MISSOURI',  11.500,  3
17053,  1,  76.766,  21.136,  0.000,  0.000,  7,  1.01540,  -67.2684,  'RICHMOND',  11.500,  3
17054,  1,  68.709,  18.964,  0.000,  0.000,  7,  1.00289,  -71.6271,  'HOUSTON ',  11.500,  4
17055,  1,  69.597,  19.210,  0.000,  0.000,  7,  1.01127,  -70.1903,  'HOUSTON ',  11.500,  3
17057,  1,  54.900,  15.237,  0.000,  0.000,  7,  1.00832,  -71.9954,  'SPRING 8',  11.500,  5
17067,  1,  54.237,  15.050,  0.000,  0.000,  7,  0.99745,  -72.9248,  'HOUSTON ',  11.500,  3
17069,  1,  31.838,  8.911,  0.000,  0.000,  7,  0.99507,  -66.5390,  'EL CAMPO',  11.500,  1
17070,  1,  62.063,  17.178,  0.000,  0.000,  7,  1.00844,  -69.5442,  'HOUSTON ',  11.500,  4
17071,  1,  3.136,  0.887,  0.000,  0.000,  7,  0.96566,  -65.2535,  'PORT O C',  11.500,  6
17072,  1,  78.564,  21.616,  0.000,  0.000,  7,  1.01529,  -68.1711,  'DICKINSO',  11.500,  4
17074,  1,  42.881,  11.960,  0.000,  0.000,  7,  1.02006,  -67.2238,  'GALVESTO',  11.500,  2
17075,  1,  107.368,  29.247,  0.000,  0.000,  7,  1.02741,  -68.8379,  'HOUSTON ',  11.500,  4
17084,  1,  161.397,  44.118,  0.000,  0.000,  7,  1.01582,  -67.3165,  'LEAGUE C',  11.500,  4
17085,  1,  3.254,  0.921,  0.000,  0.000,  7,  1.00398,  -68.1038,  'LIVERPOO',  11.500,  2
17086,  1,  34.752,  9.719,  0.000,  0.000,  7,  1.00689,  -70.5058,  'HOUSTON ',  11.500,  4
17087,  1,  52.666,  14.631,  0.000,  0.000,  7,  1.01148,  -69.4512,  'SUGAR LA',  11.500,  3
17088,  1,  74.838,  20.589,  0.000,  0.000,  7,  0.98896,  -72.0624,  'RICHMOND',  11.500,  3
17089,  1,  57.379,  15.922,  0.000,  0.000,  7,  1.02736,  -72.4304,  'HOUSTON ',  11.500,  3
17090,  1,  7.639,  2.158,  0.000,  0.000,  7,  1.00711,  -73.1049,  'PINEHURS',  11.500,  5
17091,  1,  143.307,  38.513,  0.000,  0.000,  7,  1.02744,  -71.7498,  'PEARLAND',  11.500,  3
17092,  1,  34.447,  9.634,  0.000,  0.000,  7,  1.00597,  -71.2370,  'HOUSTON ',  11.500,  3
17093,  1,  77.396,  21.287,  0.000,  0.000,  7,  1.00186,  -71.7821,  'HOUSTON ',  11.500,  3
17094,  1,  54.617,  15.167,  0.000,  0.000,  7,  1.01897,  -72.3203,  'HOUSTON ',  11.500,  3
17100,  1,  41.320,  11.527,  0.000,  0.000,  7,  1.00761,  -70.1827,  'HOUSTON ',  11.500,  4
17101,  1,  141.263,  37.929,  0.000,  0.000,  7,  1.01195,  -70.7163,  'HOUSTON ',  11.500,  3
17102,  1,  78.472,  21.574,  0.000,  0.000,  7,  1.00121,  -72.5032,  'TOMBALL ',  11.500,  5
17103,  1,  37.832,  10.568,  0.000,  0.000,  7,  1.00797,  -70.4178,  'HOUSTON ',  11.500,  4
17106,  1,  65.562,  18.135,  0.000,  0.000,  7,  1.02319,  -67.5491,  'DEER PAR',  11.500,  4
17116,  1,  8.599,  2.428,  0.000,  0.000,  7,  0.99069,  -71.7932,  'WALLIS 0',  11.500,  1
17117,  1,  59.845,  16.578,  0.000,  0.000,  7,  1.00817,  -71.6168,  'HOUSTON ',  11.500,  3
17118,  1,  89.510,  24.502,  0.000,  0.000,  7,  1.00108,  -72.3375,  'SPRING 4',  11.500,  5
17119,  1,  33.364,  9.336,  0.000,  0.000,  7,  1.00787,  -70.0769,  'SOUTH HO',  11.500,  4
17120,  1,  107.763,  29.285,  0.000,  0.000,  7,  0.99998,  -72.4917,  'HOUSTON ',  11.500,  3
17123,  1,  6.299,  1.781,  0.000,  0.000,  7,  0.96334,  -64.5415,  'SEADRIFT',  11.500,  6
17124,  1,  144.584,  38.743,  0.000,  0.000,  7,  1.00540,  -71.2330,  'HOUSTON ',  11.500,  3
17127,  1,  176.161,  48.152,  0.000,  0.000,  7,  1.01485,  -68.2525,  'SUGAR LA',  11.500,  3
17128,  1,  37.470,  10.470,  0.000,  0.000,  7,  1.01505,  -71.2109,  'CONROE 7',  11.500,  5
17129,  1,  4.733,  1.338,  0.000,  0.000,  7,  0.99970,  -68.5052,  'LOLITA 0',  11.500,  6
17132,  1,  49.330,  13.722,  0.000,  0.000,  7,  1.01404,  -67.7088,  'LAPORTE ',  11.500,  4
17143,  1,  50.893,  14.147,  0.000,  0.000,  7,  1.00967,  -72.6620,  'NEW CANE',  11.500,  5
17144,  1,  76.298,  21.004,  0.000,  0.000,  7,  1.00900,  -69.7184,  'HOUSTON ',  11.500,  4
17145,  1,  113.680,  30.893,  0.000,  0.000,  7,  1.02741,  -72.9669,  'HOUSTON ',  11.500,  4
17147,  1,  35.161,  9.833,  0.000,  0.000,  7,  1.01153,  -70.8823,  'HOUSTON ',  11.500,  3
17148,  1,  41.466,  11.566,  0.000,  0.000,  7,  1.00446,  -72.2312,  'HOUSTON ',  11.500,  3
17149,  1,  6.075,  1.717,  0.000,  0.000,  7,  0.98176,  -69.0283,  'BLOOMING',  11.500,  6
17151,  1,  23.373,  6.566,  0.000,  0.000,  7,  1.02340,  -71.9526,  'WILLIS 2',  11.500,  5
17152,  1,  2.584,  0.732,  0.000,  0.000,  7,  1.00726,  -70.9309,  'HOUSTON ',  11.500,  3
17153,  1,  25.266,  7.084,  0.000,  0.000,  7,  0.95916,  -60.1477,  'PALACIOS',  11.500,  1
17154,  1,  31.949,  8.946,  0.000,  0.000,  7,  1.01389,  -72.3440,  'CONROE 4',  11.500,  5
17155,  1,  60.286,  16.692,  0.000,  0.000,  7,  1.00177,  -71.1205,  'HOUSTON ',  11.500,  3
17157,  1,  130.706,  35.237,  0.000,  0.000,  7,  1.01082,  -71.1169,  'SPRING 2',  11.500,  5
17158,  1,  64.942,  17.949,  0.000,  0.000,  7,  1.00131,  -71.6281,  'KINGWOOD',  11.500,  4
17161,  1,  109.731,  29.836,  0.000,  0.000,  7,  1.01561,  -69.9721,  'HOUSTON ',  11.500,  3
17172,  1,  71.074,  19.617,  0.000,  0.000,  7,  1.02159,  -67.2658,  'TEXAS CI',  11.500,  2
17173,  1,  71.838,  19.800,  0.000,  0.000,  7,  1.00062,  -72.2013,  'KINGWOOD',  11.500,  4
17174,  1,  92.664,  25.344,  0.000,  0.000,  7,  1.00629,  -69.2809,  'HOUSTON ',  11.500,  4
17177,  1,  173.787,  47.466,  0.000,  0.000,  7,  1.00437,  -71.8159,  'SPRING 7',  11.500,  5
17178,  1,  79.026,  21.723,  0.000,  0.000,  7,  1.00248,  -72.4749,  'HOUSTON ',  11.500,  3
17179,  1,  47.496,  13.216,  0.000,  0.000,  7,  1.00293,  -70.2394,  'FRESNO 0',  11.500,  3
17180,  1,  70.312,  19.398,  0.000,  0.000,  7,  1.00653,  -71.5106,  'HOUSTON ',  11.500,  3
17181,  1,  113.678,  30.826,  0.000,  0.000,  7,  1.00222,  -72.5206,  'HOUSTON ',  11.500,  3
17182,  1,  1.595,  0.452,  0.000,  0.000,  7,  0.99502,  -72.2969,  'PATTISON',  11.500,  3
17183,  1,  145.660,  39.110,  0.000,  0.000,  7,  1.02745,  -71.9904,  'HOUSTON ',  11.500,  3
17185,  1,  117.428,  31.838,  0.000,  0.000,  7,  1.01674,  -65.9203,  'MISSOURI',  11.500,  3
17188,  1,  51.927,  14.430,  0.000,  0.000,  7,  1.01209,  -69.5755,  'HOUSTON ',  11.500,  3
17198,  1,  69.943,  19.319,  0.000,  0.000,  7,  1.02737,  -72.1522,  'TOMBALL ',  11.500,  5
17201,  1,  161.189,  44.068,  0.000,  0.000,  7,  1.01815,  -71.5215,  'CYPRESS ',  11.500,  5
17202,  1,  20.892,  5.872,  0.000,  0.000,  7,  1.00097,  -74.5151,  'HEMPSTEA',  11.500,  5
17203,  1,  18.814,  5.291,  0.000,  0.000,  7,  0.98723,  -67.1337,  'WEST COL',  11.500,  1
17213,  1,  44.511,  12.405,  0.000,  0.000,  7,  1.01376,  -68.3886,  'SANTA FE',  11.500,  2
17214,  1,  68.359,  18.871,  0.000,  0.000,  7,  1.00439,  -70.5432,  'HOUSTON ',  11.500,  3
17215,  1,  49.261,  13.701,  0.000,  0.000,  7,  1.00787,  -72.1952,  'SPRING 5',  11.500,  5
17216,  1,  63.046,  17.440,  0.000,  0.000,  7,  1.00409,  -71.4979,  'HOUSTON ',  11.500,  3
17217,  1,  57.176,  15.854,  0.000,  0.000,  7,  1.00817,  -71.5661,  'HOUSTON ',  11.500,  4
17218,  1,  29.879,  8.371,  0.000,  0.000,  7,  1.00580,  -73.6972,  'MONTGOME',  11.500,  5
17219,  1,  0.963,  0.273,  0.000,  0.000,  7,  1.00167,  -69.0968,  'HUNGERFO',  11.500,  1
17220,  1,  110.880,  30.105,  0.000,  0.000,  7,  1.00397,  -71.5780,  'HOUSTON ',  11.500,  3
17221,  1,  148.904,  39.824,  0.000,  0.000,  7,  1.00364,  -71.3599,  'HOUSTON ',  11.500,  3
17222,  1,  68.552,  18.924,  0.000,  0.000,  7,  1.00593,  -70.5915,  'HOUSTON ',  11.500,  3
17223,  1,  37.383,  10.445,  0.000,  0.000,  7,  1.00881,  -71.4380,  'HOUSTON ',  11.500,  5
17224,  1,  24.056,  6.754,  0.000,  0.000,  7,  1.00333,  -71.6800,  'HOUSTON ',  11.500,  3
17225,  1,  88.908,  24.343,  0.000,  0.000,  7,  1.00079,  -72.9389,  'HOUSTON ',  11.500,  3
17226,  1,  32.222,  9.020,  0.000,  0.000,  7,  1.01000,  -71.0767,  'HOUSTON ',  11.500,  3
17229,  1,  212.508,  58.088,  0.000,  0.000,  7,  1.01415,  -69.3432,  'HOUSTON ',  11.500,  3
17230,  1,  5.621,  1.589,  0.000,  0.000,  7,  1.01301,  -70.5128,  'BEASLEY ',  11.500,  1
17231,  1,  37.660,  10.522,  0.000,  0.000,  7,  1.01111,  -68.5416,  'HOUSTON ',  11.500,  4
17232,  1,  28.958,  8.119,  0.000,  0.000,  7,  1.02331,  -67.7770,  'LA MARQU',  11.500,  2
17233,  1,  19.676,  5.533,  0.000,  0.000,  7,  1.00068,  -74.2547,  'WALLER 0',  11.500,  5
17234,  1,  48.637,  13.531,  0.000,  0.000,  7,  1.00953,  -72.5631,  'PORTER 0',  11.500,  5
17235,  1,  117.907,  31.991,  0.000,  0.000,  7,  1.02742,  -73.7023,  'CYPRESS ',  11.500,  3
17236,  1,  28.518,  7.997,  0.000,  0.000,  7,  1.02733,  -72.6256,  'HOUSTON ',  11.500,  5
17237,  1,  11.735,  3.310,  0.000,  0.000,  7,  0.99214,  -70.9078,  'FULSHEAR',  11.500,  1
17238,  1,  37.999,  10.620,  0.000,  0.000,  7,  1.02734,  -69.5471,  'LIBERTY ',  11.500,  4
17239,  1,  31.100,  8.710,  0.000,  0.000,  7,  1.01013,  -68.8480,  'WINNIE 0',  11.500,  4
17240,  1,  76.825,  21.146,  0.000,  0.000,  7,  1.00995,  -71.5909,  'HOUSTON ',  11.500,  3
17241,  1,  72.516,  19.984,  0.000,  0.000,  7,  1.00276,  -72.0455,  'HOUSTON ',  11.500,  3
17242,  1,  60.074,  16.637,  0.000,  0.000,  7,  1.00457,  -72.0584,  'HOUSTON ',  11.500,  3
17243,  1,  59.993,  16.620,  0.000,  0.000,  7,  1.01082,  -70.8307,  'CROSBY 0',  11.500,  4
17244,  1,  25.492,  7.153,  0.000,  0.000,  7,  1.00333,  -69.6384,  'MANVEL 0',  11.500,  3
17245,  1,  82.428,  22.636,  0.000,  0.000,  7,  1.00841,  -72.8371,  'HOUSTON ',  11.500,  5
17246,  1,  158.321,  43.217,  0.000,  0.000,  7,  0.99662,  -73.1099,  'HOUSTON ',  11.500,  3
17247,  1,  6.610,  1.868,  0.000,  0.000,  7,  0.98820,  -67.4807,  'DAMON 0S',  11.500,  1
17248,  1,  175.934,  48.038,  0.000,  0.000,  7,  1.00011,  -72.1937,  'HOUSTON ',  11.500,  3
17249,  1,  50.469,  14.029,  0.000,  0.000,  7,  1.00516,  -71.4305,  'HOUSTON ',  11.500,  3
17250,  1,  22.009,  6.185,  0.000,  0.000,  7,  1.01360,  -70.8384,  'HOUSTON ',  11.500,  3
17251,  1,  29.024,  8.134,  0.000,  0.000,  7,  1.00675,  -73.9224,  'HOCKLEY ',  11.500,  5
17253,  1,  69.308,  19.127,  0.000,  0.000,  7,  1.00575,  -66.6384,  'ANGLETON',  11.500,  2
17254,  1,  30.415,  8.522,  0.000,  0.000,  7,  1.02127,  -72.7205,  'CONROE 3',  11.500,  5
17255,  1,  48.406,  13.468,  0.000,  0.000,  7,  1.01042,  -70.0393,  'HOUSTON ',  11.500,  3
17256,  1,  70.426,  19.426,  0.000,  0.000,  7,  1.00471,  -70.8880,  'HOUSTON ',  11.500,  3
17257,  1,  94.537,  25.835,  0.000,  0.000,  7,  1.00486,  -69.6538,  'PEARLAND',  11.500,  4
17258,  1,  34.298,  9.593,  0.000,  0.000,  7,  1.00678,  -70.8372,  'HOUSTON ',  11.500,  3
17259,  1,  97.926,  26.742,  0.000,  0.000,  7,  1.01327,  -70.4463,  'HOUSTON ',  11.500,  4
17260,  1,  89.553,  24.534,  0.000,  0.000,  7,  1.01345,  -69.3473,  'CHANNELV',  11.500,  4
17262,  1,  61.844,  17.112,  0.000,  0.000,  7,  0.99932,  -60.2759,  'BAY CITY',  11.500,  1
17265,  1,  49.139,  13.671,  0.000,  0.000,  7,  1.01574,  -67.3637,  'PASADENA',  11.500,  4
17271,  1,  18.744,  5.274,  0.000,  0.000,  7,  1.00242,  -72.8302,  'BROOKSHI',  11.500,  3
17272,  1,  30.897,  8.653,  0.000,  0.000,  7,  1.00635,  -70.3859,  'HOUSTON ',  11.500,  3
17273,  1,  24.415,  6.857,  0.000,  0.000,  7,  1.02733,  -68.2392,  'TEXAS CI',  11.500,  2
17275,  1,  23.773,  6.675,  0.000,  0.000,  7,  1.00065,  -74.4725,  'VICTORIA',  11.500,  6
17276,  1,  64.217,  17.775,  0.000,  0.000,  7,  1.02737,  -71.9722,  'HOUSTON ',  11.500,  3
17277,  1,  15.494,  4.364,  0.000,  0.000,  7,  1.00848,  -71.3178,  'GANADO 0',  11.500,  6
17279,  1,  122.460,  33.145,  0.000,  0.000,  7,  1.01899,  -67.3836,  'MONT BEL',  11.500,  4
17283,  1,  76.730,  21.124,  0.000,  0.000,  7,  1.01300,  -67.5475,  'BAYTOWN ',  11.500,  4
17290,  1,  52.261,  14.516,  0.000,  0.000,  7,  1.00255,  -72.8677,  'SPRING 6',  11.500,  5
17291,  1,  72.700,  20.026,  0.000,  0.000,  7,  0.99628,  -72.6848,  'HUMBLE 2',  11.500,  5
17292,  1,  62.314,  17.249,  0.000,  0.000,  7,  1.01272,  -70.7202,  'HOUSTON ',  11.500,  5
17293,  1,  10.808,  3.050,  0.000,  0.000,  7,  1.01340,  -67.9490,  'SANTA FE',  11.500,  2
17294,  1,  4.887,  1.383,  0.000,  0.000,  7,  1.02731,  -67.0452,  'PORT BOL',  11.500,  4
17295,  1,  71.569,  19.733,  0.000,  0.000,  7,  1.00447,  -72.0096,  'HOUSTON ',  11.500,  5
17296,  1,  63.918,  17.671,  0.000,  0.000,  7,  0.99932,  -72.6060,  'HOUSTON ',  11.500,  3
17297,  1,  65.991,  18.231,  0.000,  0.000,  7,  1.00151,  -71.1015,  'HOUSTON ',  11.500,  3
17298,  1,  73.938,  20.368,  0.000,  0.000,  7,  1.00527,  -72.0168,  'HOUSTON ',  11.500,  3
17299,  1,  14.106,  3.975,  0.000,  0.000,  7,  0.99167,  -69.6139,  'EAGLE LA',  11.500,  1
17300,  1,  39.021,  10.901,  0.000,  0.000,  7,  1.02734,  -73.0469,  'CONROE 2',  11.500,  5
17301,  1,  57.722,  15.999,  0.000,  0.000,  7,  1.00326,  -69.8254,  'WEBSTER ',  11.500,  4
17302,  1,  20.714,  5.821,  0.000,  0.000,  7,  0.98747,  -63.2674,  'SWEENY 0',  11.500,  1
17303,  1,  5.720,  1.618,  0.000,  0.000,  7,  0.99579,  -68.4761,  'BLESSING',  11.500,  1
17306,  1,  6.502,  1.837,  0.000,  0.000,  7,  0.99850,  -66.3679,  'WHARTON ',  11.500,  1
17313,  1,  76.463,  21.039,  0.000,  0.000,  7,  1.00220,  -66.2641,  'LAKE JAC',  11.500,  2
17314,  1,  17.202,  4.841,  0.000,  0.000,  7,  0.98699,  -73.8614,  'BELLVILL',  11.500,  5
17315,  1,  47.752,  13.292,  0.000,  0.000,  7,  1.01643,  -72.2150,  'KATY 4 0',  11.500,  3
17316,  1,  43.563,  12.140,  0.000,  0.000,  7,  1.00317,  -70.5349,  'HOUSTON ',  11.500,  3
17317,  1,  102.213,  27.858,  0.000,  0.000,  7,  1.00906,  -68.5676,  'FRIENDSW',  11.500,  4
17318,  1,  77.274,  21.255,  0.000,  0.000,  7,  1.00194,  -70.6834,  'HOUSTON ',  11.500,  4
17319,  1,  22.691,  6.374,  0.000,  0.000,  7,  1.00389,  -71.9671,  'HOUSTON ',  11.500,  5
17330,  1,  160.252,  43.770,  0.000,  0.000,  7,  1.00508,  -71.4670,  'HOUSTON ',  11.500,  3
17333,  1,  18.119,  5.099,  0.000,  0.000,  7,  1.01225,  -68.8860,  'PASADENA',  11.500,  4
17336,  1,  69.977,  19.312,  0.000,  0.000,  7,  1.01102,  -70.2066,  'STAFFORD',  11.500,  3
17337,  1,  16.304,  4.590,  0.000,  0.000,  7,  0.97870,  -72.9246,  'EDNA 0SE',  11.500,  6
17338,  1,  73.306,  20.200,  0.000,  0.000,  7,  1.00649,  -70.6344,  'HOUSTON ',  11.500,  4
17339,  1,  25.249,  7.084,  0.000,  0.000,  7,  0.98980,  -66.4458,  'NEEDVILL',  11.500,  1
17340,  1,  25.595,  7.180,  0.000,  0.000,  7,  0.99264,  -73.0203,  'SEALY 0S',  11.500,  3
17343,  1,  141.206,  37.835,  0.000,  0.000,  7,  0.99303,  -70.5884,  'KATY 3 2',  11.500,  3
17344,  1,  82.631,  22.680,  0.000,  0.000,  7,  1.00072,  -72.3804,  'HOUSTON ',  11.500,  3
17345,  1,  60.081,  16.641,  0.000,  0.000,  7,  1.00789,  -70.2357,  'HOUSTON ',  11.500,  4
17362,  1,  43.380,  12.090,  0.000,  0.000,  7,  1.00193,  -71.8988,  'HOUSTON ',  11.500,  3
17363,  1,  17.938,  5.049,  0.000,  0.000,  7,  1.01028,  -68.2020,  'GALVESTO',  11.500,  2
17364,  1,  9.147,  2.583,  0.000,  0.000,  7,  0.99159,  -70.8482,  'EAST BER',  11.500,  1
17365,  1,  64.415,  17.814,  0.000,  0.000,  7,  1.00937,  -71.3508,  'HOUSTON ',  11.500,  4
17380,  1,  47.124,  13.118,  0.000,  0.000,  7,  1.01046,  -66.2506,  'FREEPORT',  11.500,  2
17381,  1,  71.214,  19.642,  0.000,  0.000,  7,  1.00888,  -71.8925,  'HOUSTON ',  11.500,  4
17382,  1,  56.585,  15.692,  0.000,  0.000,  7,  1.00444,  -70.9546,  'HOUSTON ',  11.500,  3
17383,  1,  57.748,  16.009,  0.000,  0.000,  7,  1.00826,  -67.9438,  'ROSHARON',  11.500,  2
17384,  1,  53.074,  14.737,  0.000,  0.000,  7,  1.00236,  -71.5471,  'HOUSTON ',  11.500,  3
17385,  1,  103.980,  28.311,  0.000,  0.000,  7,  1.00510,  -72.4048,  'HOUSTON ',  11.500,  3
17386,  1,  85.215,  23.372,  0.000,  0.000,  7,  1.00496,  -71.6094,  'HOUSTON ',  11.500,  3
17387,  1,  108.103,  29.382,  0.000,  0.000,  7,  1.00341,  -71.7388,  'HUMBLE 1',  11.500,  4
17388,  1,  102.643,  27.975,  0.000,  0.000,  7,  1.01126,  -72.1739,  'HOUSTON ',  11.500,  3
17391,  1,  26.918,  7.552,  0.000,  0.000,  7,  1.02020,  -70.7986,  'WILLIS 1',  11.500,  5
17392,  1,  39.259,  10.963,  0.000,  0.000,  7,  1.01772,  -68.5849,  'BAYTOWN ',  11.500,  4
17393,  1,  6.708,  1.895,  0.000,  0.000,  7,  0.98820,  -67.8092,  'VAN VLEC',  11.500,  1
17394,  1,  26.622,  7.467,  0.000,  0.000,  7,  1.00446,  -70.8686,  'HUFFMAN ',  11.500,  4
17395,  1,  55.601,  15.428,  0.000,  0.000,  7,  1.00978,  -72.1070,  'HOUSTON ',  11.500,  3
17396,  1,  18.378,  5.171,  0.000,  0.000,  7,  1.00220,  -71.4976,  'HOUSTON ',  11.500,  3
17397,  1,  85.718,  23.539,  0.000,  0.000,  7,  1.02739,  -71.8963,  'ROSENBER',  11.500,  3
17398,  1,  54.793,  15.210,  0.000,  0.000,  7,  1.01271,  -69.3033,  'PASADENA',  11.500,  4
17399,  1,  38.239,  10.680,  0.000,  0.000,  7,  1.00912,  -70.5181,  'HOUSTON ',  11.500,  3
17403,  1,  45.149,  12.579,  0.000,  0.000,  7,  1.01155,  -69.1066,  'PASADENA',  11.500,  4
17404,  1,  119.804,  32.409,  0.000,  0.000,  7,  1.00225,  -72.6375,  'HOUSTON ',  11.500,  5
17405,  1,  32.608,  9.129,  0.000,  0.000,  7,  1.02006,  -67.6629,  'GALVESTO',  11.500,  2
17408,  1,  52.976,  14.693,  0.000,  0.000,  7,  0.97499,  -67.1840,  'POINT CO',  11.500,  6
17410,  1,  165.140,  45.104,  0.000,  0.000,  7,  1.00423,  -70.8037,  'KATY 2 1',  11.500,  3
17411,  1,  52.031,  14.456,  0.000,  0.000,  7,  1.00792,  -72.6536,  'SPRING 3',  11.500,  5
17412,  1,  5.910,  1.671,  0.000,  0.000,  7,  1.00430,  -67.6418,  'DANBURY ',  11.500,  2
17413,  1,  26.704,  7.489,  0.000,  0.000,  7,  0.99750,  -67.9679,  'WHARTON ',  11.500,  1
17417,  1,  65.915,  18.221,  0.000,  0.000,  7,  1.01260,  -71.2468,  'HOUSTON ',  11.500,  3
17418,  1,  32.541,  9.109,  0.000,  0.000,  7,  1.01277,  -70.9387,  'HOUSTON ',  11.500,  3
17419,  1,  85.529,  23.465,  0.000,  0.000,  7,  1.01183,  -68.3524,  'LA PORTE',  11.500,  4
17421,  1,  56.534,  15.681,  0.000,  0.000,  7,  1.00873,  -72.7537,  'MAGNOLIA',  11.500,  5
17424,  1,  90.246,  24.720,  0.000,  0.000,  7,  1.01471,  -67.4566,  'ALVIN 2S',  11.500,  2
17425,  1,  78.909,  21.690,  0.000,  0.000,  7,  1.00116,  -72.8393,  'HOUSTON ',  11.500,  3
17426,  1,  37.754,  10.537,  0.000,  0.000,  7,  0.97730,  -65.5821,  'BRAZORIA',  11.500,  2
17427,  1,  137.684,  36.978,  0.000,  0.000,  7,  1.00119,  -72.7404,  'HOUSTON ',  11.500,  3
17430,  1,  46.641,  12.983,  0.000,  0.000,  7,  1.00420,  -65.8536,  'FREEPORT',  11.500,  2
17431,  1,  18.157,  5.110,  0.000,  0.000,  7,  1.01177,  -71.6407,  'CONROE 6',  11.500,  5
17432,  1,  14.938,  4.209,  0.000,  0.000,  7,  1.01653,  -84.6936,  'MADISONV',  11.500,  5
18001,  1,  10.459,  2.952,  0.000,  0.000,  8,  1.01544,  -83.8012,  'NORMANGE',  11.500,  7
18002,  1,  8.378,  2.366,  0.000,  0.000,  8,  1.01907,  -87.6443,  'ARP 0SE ',  11.500,  8
18003,  1,  9.767,  2.758,  0.000,  0.000,  8,  1.02731,  -84.5613,  'CENTERVI',  11.500,  7
18005,  1,  68.331,  18.885,  0.000,  0.000,  8,  1.02736,  -82.2472,  'LUFKIN 3',  11.500,  8
18006,  1,  26.262,  7.370,  0.000,  0.000,  8,  1.02733,  -85.6072,  'FLINT 0S',  11.500,  8
18007,  1,  21.024,  5.911,  0.000,  0.000,  8,  1.01901,  -86.1554,  'BULLARD ',  11.500,  8
18008,  1,  19.619,  5.518,  0.000,  0.000,  8,  1.01041,  -87.4281,  'CHANDLER',  11.500,  8
18009,  1,  7.041,  1.990,  0.000,  0.000,  8,  1.00773,  -74.4813,  'PLANTERS',  11.500,  7
18010,  1,  4.018,  1.136,  0.000,  0.000,  8,  1.00893,  -82.9869,  'MARQUEZ ',  11.500,  7
18011,  1,  14.601,  4.115,  0.000,  0.000,  8,  1.01801,  -81.9186,  'TENNESSE',  11.500,  7
18012,  1,  4.468,  1.264,  0.000,  0.000,  8,  1.02219,  -73.6215,  'ANDERSON',  11.500,  7
18013,  1,  33.137,  9.277,  0.000,  0.000,  8,  1.02734,  -87.6585,  'MINEOLA ',  11.500,  8
18014,  1,  14.600,  4.115,  0.000,  0.000,  8,  1.00600,  -87.2364,  'LOVELADY',  11.500,  7
18015,  1,  15.601,  4.395,  0.000,  0.000,  8,  1.01538,  -85.2259,  'HUNTINGT',  11.500,  8
18016,  1,  50.478,  14.043,  0.000,  0.000,  8,  1.02734,  -76.9818,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.866,  2.785,  0.000,  0.000,  8,  1.01558,  -86.1950,  'FRANKSTO',  11.500,  8
18019,  1,  87.120,  23.911,  0.000,  0.000,  8,  1.02739,  -86.1676,  'TYLER 4 ',  11.500,  8
18020,  1,  7.615,  2.152,  0.000,  0.000,  8,  1.01321,  -86.9094,  'BEN WHEE',  11.500,  8
18021,  1,  9.605,  2.712,  0.000,  0.000,  8,  1.02647,  -83.9763,  'GARRISON',  11.500,  8
18022,  1,  4.354,  1.232,  0.000,  0.000,  8,  1.02730,  -84.9439,  'ETOILE 0',  11.500,  8
18025,  1,  29.321,  8.220,  0.000,  0.000,  8,  1.02733,  -86.1407,  'PALESTIN',  11.500,  8
18026,  1,  29.545,  8.280,  0.000,  0.000,  8,  1.01554,  -87.9598,  'LINDALE ',  11.500,  8
18027,  1,  19.493,  5.484,  0.000,  0.000,  8,  1.02336,  -85.9638,  'WHITEHOU',  11.500,  8
18028,  1,  12.270,  3.461,  0.000,  0.000,  8,  1.01242,  -88.3677,  'OVERTON ',  11.500,  8
18029,  1,  17.321,  4.876,  0.000,  0.000,  8,  1.01134,  -87.3624,  'GRAND SA',  11.500,  8
18032,  1,  52.170,  14.504,  0.000,  0.000,  8,  1.02763,  -72.6320,  'SHIRO 2S',  11.500,  7
18037,  1,  8.362,  2.362,  0.000,  0.000,  8,  1.01076,  -85.9025,  'MIDWAY 0',  11.500,  7
18038,  1,  54.053,  15.011,  0.000,  0.000,  8,  1.01716,  -82.7456,  'SULPHUR ',  11.500,  8
18039,  1,  6.623,  1.872,  0.000,  0.000,  8,  1.01918,  -87.6380,  'VAN 0SE ',  11.500,  8
18040,  1,  12.741,  3.593,  0.000,  0.000,  8,  1.01081,  -85.8293,  'MURCHISO',  11.500,  8
18041,  1,  36.055,  10.083,  0.000,  0.000,  8,  1.02733,  -85.6208,  'NACOGDOC',  11.500,  8
18042,  1,  16.473,  4.638,  0.000,  0.000,  8,  1.00832,  -86.0233,  'DIBOLL 0',  11.500,  8
18052,  1,  8.135,  2.298,  0.000,  0.000,  8,  1.02315,  -86.6742,  'TYLER 8 ',  11.500,  8
18053,  1,  10.123,  2.857,  0.000,  0.000,  8,  1.01102,  -86.6484,  'ATHENS 1',  11.500,  8
18054,  1,  16.777,  4.723,  0.000,  0.000,  8,  1.00370,  -86.6186,  'BUFFALO ',  11.500,  7
18055,  1,  20.944,  5.890,  0.000,  0.000,  8,  1.02524,  -84.4391,  'RUSK 0SE',  11.500,  8
18056,  1,  7.869,  2.223,  0.000,  0.000,  8,  1.02495,  -87.2982,  'WINONA 0',  11.500,  8
18062,  1,  6.013,  1.700,  0.000,  0.000,  8,  1.02767,  -81.7931,  'CUSHING ',  11.500,  8
18063,  1,  39.268,  10.966,  0.000,  0.000,  8,  1.01927,  -86.2144,  'NACOGDOC',  11.500,  8
18064,  1,  17.133,  4.824,  0.000,  0.000,  8,  1.01980,  -81.1868,  'FAIRFIEL',  11.500,  7
18065,  1,  4.768,  1.348,  0.000,  0.000,  8,  1.01337,  -85.0852,  'TRINIDAD',  11.500,  7
18066,  1,  1.920,  0.543,  0.000,  0.000,  8,  1.01803,  -82.1259,  'DIKE 0SE',  11.500,  8
18072,  1,  34.738,  9.716,  0.000,  0.000,  8,  1.01136,  -83.8575,  'PALESTIN',  11.500,  8
18073,  1,  9.914,  2.799,  0.000,  0.000,  8,  1.01601,  -87.0540,  'EMORY 0S',  11.500,  8
18081,  1,  17.919,  5.043,  0.000,  0.000,  8,  1.01559,  -87.3507,  'TYLER 9 ',  11.500,  8
18086,  1,  19.003,  5.344,  0.000,  0.000,  8,  0.99132,  -83.8188,  'FRANKLIN',  11.500,  7
18089,  1,  13.435,  3.788,  0.000,  0.000,  8,  1.02416,  -86.9197,  'TYLER 3 ',  11.500,  8
18090,  1,  11.788,  3.326,  0.000,  0.000,  8,  1.01648,  -87.8246,  'ELKHART ',  11.500,  7
18091,  1,  8.949,  2.527,  0.000,  0.000,  8,  1.02731,  -83.0086,  'WORTHAM ',  11.500,  7
18092,  1,  5.355,  1.515,  0.000,  0.000,  8,  1.00819,  -87.1955,  'OAKWOOD ',  11.500,  7
18093,  1,  4.260,  1.206,  0.000,  0.000,  8,  1.02409,  -80.5761,  'COOKVILL',  11.500,  8
18095,  1,  109.058,  29.643,  0.000,  0.000,  8,  1.00841,  -75.8963,  'COLLEGE ',  11.500,  7
18096,  1,  4.818,  1.363,  0.000,  0.000,  8,  1.01582,  -85.8615,  'EDGEWOOD',  11.500,  8
18100,  1,  34.390,  9.622,  0.000,  0.000,  8,  1.02279,  -86.9738,  'TYLER 2 ',  11.500,  8
18101,  1,  9.856,  2.782,  0.000,  0.000,  8,  1.01646,  -85.4268,  'ALTO 0SE',  11.500,  8
18102,  1,  3.671,  1.038,  0.000,  0.000,  8,  0.92711,  -87.4124,  'CALVERT ',  11.500,  7
18103,  1,  7.539,  2.130,  0.000,  0.000,  8,  1.01148,  -81.6857,  'JEWETT 2',  11.500,  7
18104,  1,  49.221,  13.693,  0.000,  0.000,  8,  1.01519,  -75.0627,  'NAVASOTA',  11.500,  7
18106,  1,  56.287,  15.621,  0.000,  0.000,  8,  1.01938,  -81.0168,  'MOUNT PL',  11.500,  8
18107,  1,  7.277,  2.056,  0.000,  0.000,  8,  1.02731,  -81.5391,  'SCROGGIN',  11.500,  8
18108,  1,  31.690,  8.874,  0.000,  0.000,  8,  1.01675,  -87.0807,  'WILLS PO',  11.500,  8
18109,  1,  40.129,  11.199,  0.000,  0.000,  8,  1.00731,  -85.6486,  'ATHENS 2',  11.500,  8
18110,  1,  10.925,  3.084,  0.000,  0.000,  8,  1.02731,  -84.2303,  'POINT 0S',  11.500,  8
18111,  1,  74.150,  20.439,  0.000,  0.000,  8,  1.01805,  -84.7956,  'LUFKIN 2',  11.500,  8
18114,  1,  20.245,  5.694,  0.000,  0.000,  8,  1.02913,  -81.6885,  'JACKSONV',  11.500,  8
18118,  1,  38.832,  10.843,  0.000,  0.000,  8,  1.00770,  -87.9653,  'CROCKETT',  11.500,  7
18119,  1,  39.108,  10.925,  0.000,  0.000,  8,  1.02841,  -81.0312,  'HENDERSO',  11.500,  8
18120,  1,  17.972,  5.059,  0.000,  0.000,  8,  1.02731,  -77.3793,  'BRYAN 3 ',  11.500,  7
18121,  1,  64.780,  17.922,  0.000,  0.000,  8,  1.02070,  -84.8549,  'JACKSONV',  11.500,  8
18122,  1,  19.556,  5.501,  0.000,  0.000,  8,  1.02220,  -77.5763,  'BRYAN 5 ',  11.500,  7
18123,  1,  9.015,  2.546,  0.000,  0.000,  8,  1.01028,  -85.3047,  'MALAKOFF',  11.500,  8
18124,  1,  13.713,  3.866,  0.000,  0.000,  8,  1.02243,  -83.0165,  'CUMBY 0S',  11.500,  8
18125,  1,  26.038,  7.309,  0.000,  0.000,  8,  1.02732,  -86.2592,  'NACOGDOC',  11.500,  8
18132,  1,  18.939,  5.327,  0.000,  0.000,  8,  1.00351,  -85.2974,  'TEAGUE 0',  11.500,  7
18134,  1,  91.245,  25.002,  0.000,  0.000,  8,  1.02534,  -84.7431,  'TYLER 7 ',  11.500,  8
18135,  1,  55.014,  15.278,  0.000,  0.000,  8,  1.02465,  -86.6250,  'TYLER 6 ',  11.500,  8
18136,  1,  5.846,  1.652,  0.000,  0.000,  8,  1.02198,  -86.2476,  'YANTIS 0',  11.500,  8
18137,  1,  17.281,  4.866,  0.000,  0.000,  8,  1.01717,  -84.3052,  'POLLOK 0',  11.500,  8
18138,  1,  3.720,  1.053,  0.000,  0.000,  8,  1.02731,  -87.5413,  'TYLER 1 ',  11.500,  8
18140,  1,  81.323,  22.346,  0.000,  0.000,  8,  1.01071,  -76.0340,  'COLLEGE ',  11.500,  7
18141,  1,  12.120,  3.419,  0.000,  0.000,  8,  1.01907,  -79.5210,  'HEARNE 0',  11.500,  7
18142,  1,  11.884,  3.353,  0.000,  0.000,  8,  1.01692,  -81.9166,  'MOUNT VE',  11.500,  8
18143,  1,  9.547,  2.696,  0.000,  0.000,  8,  1.02524,  -75.2390,  'IOLA 0SE',  11.500,  7
18144,  1,  3.125,  0.885,  0.000,  0.000,  8,  1.01628,  -82.2890,  'STREETMA',  11.500,  7
18145,  1,  3.201,  0.906,  0.000,  0.000,  8,  1.02290,  -84.5812,  'COMO 0SE',  11.500,  8
18146,  1,  41.442,  11.560,  0.000,  0.000,  8,  1.00822,  -89.0273,  'HENDERSO',  11.500,  8
18150,  1,  4.993,  1.412,  0.000,  0.000,  8,  1.01800,  -85.2209,  'ZAVALLA ',  11.500,  8
18151,  1,  13.808,  3.893,  0.000,  0.000,  8,  1.02731,  -87.8783,  'GRAPELAN',  11.500,  7
18152,  1,  31.062,  8.703,  0.000,  0.000,  8,  1.02574,  -76.3741,  'BRYAN 2 ',  11.500,  7
18153,  1,  16.052,  4.521,  0.000,  0.000,  8,  1.01398,  -86.8235,  'CANTON 0',  11.500,  8
18154,  1,  13.760,  3.879,  0.000,  0.000,  8,  1.01898,  -87.3071,  'TYLER 5 ',  11.500,  8
18160,  1,  59.983,  16.628,  0.000,  0.000,  8,  1.02550,  -75.3989,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1042,  '1',  -0.000,  -11.141,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  234.140,  7.508,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  234.140,  28.045,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  122.937,  -7.865,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -7.486,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  -2.109,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  -3.788,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  -11.650,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  -3.285,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -42.767,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -37.025,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -22.775,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  69.162,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  119.865,  5.656,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  274.966,  -240.321,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  32.990,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  32.940,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2127,  '1',  99.403,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  0.036,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  -0.000,  -6.752,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  17.466,  -14.729,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  23.056,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  51.269,  39.102,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  15.587,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  16.735,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  11.483,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  15.990,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  12.072,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  17.041,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  24.491,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  25.773,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  43.679,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  50.049,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  24.687,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  23.078,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  114.710,  41.760,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  19.472,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  17.231,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4192,  '1',  896.490,  62.932,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  376.910,  -4.363,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  376.910,  -5.449,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  376.910,  -5.440,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  21.916,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  32.370,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  39.056,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  42.655,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  56.331,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  43.710,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  45.479,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  120.389,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  369.947,  -120.148,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  76.433,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  67.300,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  915.706,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  12.823,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  366.360,  21.696,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  11.685,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  7.268,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  9.277,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  38.159,  8.287,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -7.525,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -2.582,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -8.690,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -2.967,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -5.487,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -6.205,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  31.450,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  31.998,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  383.560,  4.768,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  383.560,  4.685,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  154.484,  -2.596,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -4.662,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -7.728,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  4.888,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  3.767,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  9.113,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  5.222,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  65.818,  -4.283,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  65.818,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  65.818,  -7.085,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  32.888,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  40.175,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  46.418,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  87.869,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  72.107,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  36.509,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  24.832,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  201.418,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  19.741,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  35.244,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  22.941,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  21.377,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  19.324,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  18.385,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  20.083,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  18.496,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  24.485,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  22.054,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  20.545,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  196.640,  16.610,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  196.640,  13.271,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  196.640,  13.859,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  196.640,  15.882,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2540.972,  1338.629,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  439.054,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  46.119,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  25.659,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  24.978,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  39.883,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  21.245,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  42.274,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  42.533,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  48.939,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  31.486,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  43.738,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  48.513,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  26.880,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  22.218,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  66.480,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  198.620,  34.428,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  198.620,  29.509,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  198.620,  53.953,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  198.620,  84.014,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  31.847,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  46.466,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  12.759,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  18.423,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  11.845,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  78.545,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  86.890,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  38.146,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  30.706,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  31.302,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  40.653,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  73.971,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  73.339,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  79.218,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  193.670,  24.449,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  193.670,  53.964,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  193.670,  32.958,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  59.570,  20.063,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  62.220,  16.283,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  62.220,  12.922,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  62.220,  15.643,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  62.220,  16.750,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  62.220,  45.485,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  62.220,  20.744,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  20.017,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  21.876,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  27.943,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  22.677,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  24.545,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  181.743,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  529.920,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  231.954,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  500.600,  148.209,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  3.948,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  5.069,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  5.590,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  5.352,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  64.262,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -92.718,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  349.589,  -130.074,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -19.090,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -18.971,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -24.693,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -21.050,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  58.839,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  85.903,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  22.653,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  26.005,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -76.788,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -31.823,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -60.414,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  76.866,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04502,  0.00000,  26.66,  0.00,  0.00,  1.00000,  -1.316,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07968,  0.00000,  15.06,  0.00,  0.00,  1.00000,  -1.369,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.20105,  0.00000,  5.97,  0.00,  0.00,  1.00000,  -1.324,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.51121,  0.00000,  2.35,  0.00,  0.00,  1.00000,  -1.534,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03719,  0.00000,  32.27,  0.00,  0.00,  1.00000,  -1.175,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.55728,  0.00000,  2.15,  0.00,  0.00,  1.00000,  -1.228,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.16349,  0.00000,  7.34,  0.00,  0.00,  1.00000,  -1.358,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.37792,  0.00000,  3.18,  0.00,  0.00,  1.00000,  -1.496,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05203,  0.00000,  23.06,  0.00,  0.00,  1.00000,  -1.323,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.95377,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.326,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01999,  0.00000,  60.04,  0.00,  0.00,  1.00000,  -1.325,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01703,  0.00000,  70.44,  0.00,  0.00,  1.00000,  -1.329,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02151,  0.00000,  55.80,  0.00,  0.00,  1.00000,  -1.435,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.21877,  0.00000,  5.49,  0.00,  0.00,  1.00000,  -1.368,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01111,  0.00000,  107.99,  0.00,  0.00,  1.00000,  -1.452,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.09798,  0.00000,  12.25,  0.00,  0.00,  1.00000,  -1.371,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.24889,  0.00000,  4.82,  0.00,  0.00,  1.00000,  -1.255,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.09875,  0.00000,  12.15,  0.00,  0.00,  1.00000,  -1.413,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01068,  0.00000,  112.33,  0.00,  0.00,  1.00000,  -1.327,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03452,  0.00000,  34.77,  0.00,  0.00,  1.00000,  -1.330,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11965,  0.00000,  10.03,  0.00,  0.00,  1.00000,  -1.511,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01245,  0.00000,  96.39,  0.00,  0.00,  1.00000,  -1.358,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09204,  0.00000,  13.04,  0.00,  0.00,  1.00000,  -1.511,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08741,  0.00000,  13.73,  0.00,  0.00,  1.00000,  -1.452,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.24886,  0.00000,  4.82,  0.00,  0.00,  1.00000,  -1.391,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09032,  0.00000,  13.29,  0.00,  0.00,  1.00000,  -1.428,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01093,  0.00000,  109.82,  0.00,  0.00,  1.00000,  -1.339,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01392,  0.00000,  86.20,  0.00,  0.00,  1.00000,  -1.474,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02047,  0.00000,  58.63,  0.00,  0.00,  1.00000,  -1.510,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01008,  0.00000,  119.06,  0.00,  0.00,  1.00000,  -1.294,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03073,  0.00000,  39.04,  0.00,  0.00,  1.00000,  -1.347,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06305,  0.00000,  19.03,  0.00,  0.00,  1.00000,  -1.195,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02358,  0.00000,  50.89,  0.00,  0.00,  1.00000,  -1.226,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.04843,  0.00000,  1.14,  0.00,  0.00,  1.00000,  -1.465,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04504,  0.00000,  26.64,  0.00,  0.00,  1.00000,  -1.428,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.17105,  0.00000,  7.02,  0.00,  0.00,  1.00000,  -1.406,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02643,  0.00000,  45.40,  0.00,  0.00,  1.00000,  -1.423,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.20037,  0.00000,  5.99,  0.00,  0.00,  1.00000,  -1.411,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.08453,  0.00000,  14.20,  0.00,  0.00,  1.00000,  -1.408,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02561,  0.00000,  46.85,  0.00,  0.00,  1.00000,  -1.418,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02222,  0.00000,  54.02,  0.00,  0.00,  1.00000,  -1.466,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.02579,  0.00000,  46.52,  0.00,  0.00,  1.00000,  -1.435,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.32359,  0.00000,  3.71,  0.00,  0.00,  1.00000,  -1.495,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02037,  0.00000,  58.92,  0.00,  0.00,  1.00000,  -1.485,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04287,  0.00000,  27.99,  0.00,  0.00,  1.00000,  -1.389,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.15807,  0.00000,  7.59,  0.00,  0.00,  1.00000,  -1.404,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.04165,  0.00000,  28.81,  0.00,  0.00,  1.00000,  -1.385,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05909,  0.00000,  20.31,  0.00,  0.00,  1.00000,  -1.313,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.52389,  0.00000,  2.29,  0.00,  0.00,  1.00000,  -1.431,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.12248,  0.00000,  9.80,  0.00,  0.00,  1.00000,  -1.411,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.21620,  0.00000,  5.55,  0.00,  0.00,  1.00000,  -1.429,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04589,  0.00000,  26.15,  0.00,  0.00,  1.00000,  -1.460,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.32420,  0.00000,  3.70,  0.00,  0.00,  1.00000,  -1.436,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.50574,  0.00000,  2.37,  0.00,  0.00,  1.00000,  -1.404,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.08718,  0.00000,  13.76,  0.00,  0.00,  1.00000,  -1.498,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.25883,  0.00000,  4.64,  0.00,  0.00,  1.00000,  -1.477,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.17788,  0.00000,  6.75,  0.00,  0.00,  1.00000,  -1.454,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03412,  0.00000,  35.17,  0.00,  0.00,  1.00000,  -1.391,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.58261,  0.00000,  2.06,  0.00,  0.00,  1.00000,  -1.496,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.63931,  0.00000,  1.88,  0.00,  0.00,  1.00000,  -1.431,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.47268,  0.00000,  2.54,  0.00,  0.00,  1.00000,  -1.479,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.07494,  0.00000,  16.01,  0.00,  0.00,  1.00000,  -1.414,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.35082,  0.00000,  3.42,  0.00,  0.00,  1.00000,  -1.481,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05675,  0.00000,  21.14,  0.00,  0.00,  1.00000,  -1.471,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.10431,  0.00000,  11.50,  0.00,  0.00,  1.00000,  -1.394,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.06912,  0.00000,  17.36,  0.00,  0.00,  1.00000,  -1.473,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.10316,  0.00000,  11.63,  0.00,  0.00,  1.00000,  -1.428,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.18224,  0.00000,  6.58,  0.00,  0.00,  1.00000,  -1.432,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.16287,  0.00000,  7.37,  0.00,  0.00,  1.00000,  -1.430,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.40443,  0.00000,  2.97,  0.00,  0.00,  1.00000,  -1.486,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06982,  0.00000,  17.19,  0.00,  0.00,  1.00000,  -1.452,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02289,  0.00000,  52.43,  0.00,  0.00,  1.00000,  -1.376,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.06970,  0.00000,  17.22,  0.00,  0.00,  1.00000,  -1.446,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.04894,  0.00000,  24.52,  0.00,  0.00,  1.00000,  -1.381,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.40954,  0.00000,  2.93,  0.00,  0.00,  1.00000,  -1.466,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02320,  0.00000,  51.73,  0.00,  0.00,  1.00000,  -1.466,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.14531,  0.00000,  8.26,  0.00,  0.00,  1.00000,  -1.434,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01106,  0.00000,  108.45,  0.00,  0.00,  1.00000,  -1.501,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.17485,  0.00000,  6.86,  0.00,  0.00,  1.00000,  -1.441,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02811,  0.00000,  42.70,  0.00,  0.00,  1.00000,  -1.388,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.17404,  0.00000,  6.89,  0.00,  0.00,  1.00000,  -1.382,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.07770,  0.00000,  15.44,  0.00,  0.00,  1.00000,  -1.475,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.22757,  0.00000,  5.27,  0.00,  0.00,  1.00000,  -1.453,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.28171,  0.00000,  4.26,  0.00,  0.00,  1.00000,  -1.454,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.08834,  0.00000,  13.58,  0.00,  0.00,  1.00000,  -1.469,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.44239,  0.00000,  2.71,  0.00,  0.00,  1.00000,  -1.455,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.03773,  0.00000,  31.81,  0.00,  0.00,  1.00000,  -1.399,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  1.12617,  0.00000,  1.07,  0.00,  0.00,  1.00000,  -1.475,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.08538,  0.00000,  14.05,  0.00,  0.00,  1.00000,  -1.436,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.76316,  0.00000,  1.57,  0.00,  0.00,  1.00000,  -1.444,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.09818,  0.00000,  12.22,  0.00,  0.00,  1.00000,  -1.465,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.07358,  0.00000,  16.31,  0.00,  0.00,  1.00000,  -1.448,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  12106,  '1',  0.00000,  0.14632,  0.00000,  8.20,  0.00,  0.00,  1.00000,  -1.490,  0.00000,  0.00000,  0.00000,  0.00000,  1
